	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3149 {
	name R3-12-47-3_tn_972;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3150 {
	name R3-12-47-3_tn_973;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3151 {
	name R3-12-47-3_tn_974;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3152 {
	name R3-12-47-3_tn_975;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3153 {
	name R3-12-47-3_tn_976;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3154 {
	name R3-12-47-3_tn_977;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3155 {
	name R3-12-47-3_tn_978;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3156 {
	name R3-12-47-3_tn_979;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3157 {
	name R3-12-47-3_tn_980;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3158 {
	name R3-12-47-3_tn_981;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3159 {
	name R3-12-47-3_tn_982;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3160 {
	name R3-12-47-3_tn_983;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3161 {
	name R3-12-47-3_tn_984;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3162 {
	name R3-12-47-3_tn_985;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3163 {
	name R3-12-47-3_tn_986;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3164 {
	name R3-12-47-3_tn_987;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3165 {
	name R3-12-47-3_tn_988;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3166 {
	name R3-12-47-3_tn_989;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3167 {
	name R3-12-47-3_tn_990;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3168 {
	name R3-12-47-3_tn_991;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3169 {
	name R3-12-47-3_tn_992;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3170 {
	name R3-12-47-3_tn_993;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3171 {
	name R3-12-47-3_tn_994;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3172 {
	name R3-12-47-3_tn_995;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3173 {
	name R3-12-47-3_tn_996;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3174 {
	name R3-12-47-3_tn_997;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3175 {
	name R3-12-47-3_tn_998;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3176 {
	name R3-12-47-3_tn_999;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3177 {
	name R3-12-47-3_tn_1000;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3178 {
	name R3-12-47-3_tn_1001;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3179 {
	name R3-12-47-3_tn_1002;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3180 {
	name R3-12-47-3_tn_1003;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3181 {
	name R3-12-47-3_tn_1004;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3182 {
	name R3-12-47-3_tn_1005;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3183 {
	name R3-12-47-3_tn_1006;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3184 {
	name R3-12-47-3_tn_1007;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3185 {
	name R3-12-47-3_tn_1008;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3186 {
	name R3-12-47-3_tn_1009;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3187 {
	name R3-12-47-3_tn_1010;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3188 {
	name R3-12-47-3_tn_1011;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3189 {
	name R3-12-47-3_tn_1012;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3190 {
	name R3-12-47-3_tn_1013;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3191 {
	name R3-12-47-3_tn_1014;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3192 {
	name R3-12-47-3_tn_1015;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3193 {
	name R3-12-47-3_tn_1016;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3194 {
	name R3-12-47-3_tn_1017;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3195 {
	name R3-12-47-3_tn_1018;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3196 {
	name R3-12-47-3_tn_1019;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3197 {
	name R3-12-47-3_tn_1020;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3198 {
	name R3-12-47-3_tn_1021;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3199 {
	name R3-12-47-3_tn_1022;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3200 {
	name R3-12-47-3_tn_1023;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3201 {
	name R3-12-47-3_tn_1024;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3202 {
	name R3-12-47-3_tn_1025;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3203 {
	name R3-12-47-3_tn_1026;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3204 {
	name R3-12-47-3_tn_1027;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3205 {
	name R3-12-47-3_tn_1028;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3206 {
	name R3-12-47-3_tn_1029;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3207 {
	name R3-12-47-3_tn_1030;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3208 {
	name R3-12-47-3_tn_1031;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3209 {
	name R3-12-47-3_tn_1032;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3210 {
	name R3-12-47-3_tn_1033;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3211 {
	name R3-12-47-3_tn_1034;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3212 {
	name R3-12-47-3_tn_1035;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3213 {
	name R3-12-47-3_tn_1036;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3214 {
	name R3-12-47-3_tn_1037;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3215 {
	name R3-12-47-3_tn_1038;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3216 {
	name R3-12-47-3_tn_1039;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3217 {
	name R3-12-47-3_tn_1040;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3218 {
	name R3-12-47-3_tn_1041;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3219 {
	name R3-12-47-3_tn_1042;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3220 {
	name R3-12-47-3_tn_1043;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3221 {
	name R3-12-47-3_tn_1044;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3222 {
	name R3-12-47-3_tn_1045;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3223 {
	name R3-12-47-3_tn_1046;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3224 {
	name R3-12-47-3_tn_1047;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3225 {
	name R3-12-47-3_tn_1048;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3226 {
	name R3-12-47-3_tn_1049;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3227 {
	name R3-12-47-3_tn_1050;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3228 {
	name R3-12-47-3_tn_1051;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3229 {
	name R3-12-47-3_tn_1052;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3230 {
	name R3-12-47-3_tn_1053;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3231 {
	name R3-12-47-3_tn_1054;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3232 {
	name R3-12-47-3_tn_1055;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3233 {
	name R3-12-47-3_tn_1056;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3234 {
	name R3-12-47-3_tn_1057;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3235 {
	name R3-12-47-3_tn_1058;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3236 {
	name R3-12-47-3_tn_1059;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3237 {
	name R3-12-47-3_tn_1060;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3238 {
	name R3-12-47-3_tn_1061;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3239 {
	name R3-12-47-3_tn_1062;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3240 {
	name R3-12-47-3_tn_1063;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3241 {
	name R3-12-47-3_tn_1064;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3242 {
	name R3-12-47-3_tn_1065;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3243 {
	name R3-12-47-3_tn_1066;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3244 {
	name R3-12-47-3_tn_1067;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3245 {
	name R3-12-47-3_tn_1068;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3246 {
	name R3-12-47-3_tn_1069;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3247 {
	name R3-12-47-3_tn_1070;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3248 {
	name R3-12-47-3_tn_1071;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3249 {
	name R3-12-47-3_tn_1072;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3250 {
	name R3-12-47-3_tn_1073;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3251 {
	name R3-12-47-3_tn_1074;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3252 {
	name R3-12-47-3_tn_1075;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3253 {
	name R3-12-47-3_tn_1076;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3254 {
	name R3-12-47-3_tn_1077;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3255 {
	name R3-12-47-3_tn_1078;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3256 {
	name R3-12-47-3_tn_1079;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3257 {
	name R3-12-47-3_tn_1080;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3258 {
	name R3-12-47-3_tn_1081;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3259 {
	name R3-12-47-3_tn_1082;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3260 {
	name R3-12-47-3_tn_1083;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3261 {
	name R3-12-47-3_tn_1084;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3262 {
	name R3-12-47-3_tn_1085;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3263 {
	name R3-12-47-3_tn_1086;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3264 {
	name R3-12-47-3_tn_1087;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3265 {
	name R3-12-47-3_tn_1088;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3266 {
	name R3-12-47-3_tn_1089;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3267 {
	name R3-12-47-3_tn_1090;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3268 {
	name R3-12-47-3_tn_1091;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3269 {
	name R3-12-47-3_tn_1092;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3270 {
	name R3-12-47-3_tn_1093;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3271 {
	name R3-12-47-3_tn_1094;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3272 {
	name R3-12-47-3_tn_1095;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3273 {
	name R3-12-47-3_tn_1096;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3274 {
	name R3-12-47-3_tn_1097;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3275 {
	name R3-12-47-3_tn_1098;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3276 {
	name R3-12-47-3_tn_1099;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3277 {
	name R3-12-47-3_tn_1100;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3278 {
	name R3-12-47-3_tn_1101;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3279 {
	name R3-12-47-3_tn_1102;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3280 {
	name R3-12-47-3_tn_1103;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3281 {
	name R3-12-47-3_tn_1104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3282 {
	name R3-12-47-3_tn_1105;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3283 {
	name R3-12-47-3_tn_1106;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3284 {
	name R3-12-47-3_tn_1107;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3285 {
	name R3-12-47-3_tn_1108;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3286 {
	name R3-12-47-3_tn_1109;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3287 {
	name R3-12-47-3_tn_1110;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3288 {
	name R3-12-47-3_tn_1111;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3289 {
	name R3-12-47-3_tn_1112;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3290 {
	name R3-12-47-3_tn_1113;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3291 {
	name R3-12-47-3_tn_1114;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3292 {
	name R3-12-47-3_tn_1115;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3293 {
	name R3-12-47-3_tn_1116;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3294 {
	name R3-12-47-3_tn_1117;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3295 {
	name R3-12-47-3_tn_1118;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3296 {
	name R3-12-47-3_tn_1119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3297 {
	name R3-12-47-3_tn_1120;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3298 {
	name R3-12-47-3_tn_1121;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3299 {
	name R3-12-47-3_tn_1122;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3300 {
	name R3-12-47-3_tn_1123;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3301 {
	name R3-12-47-3_tn_1124;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3302 {
	name R3-12-47-3_tn_1125;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3303 {
	name R3-12-47-3_tn_1126;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3304 {
	name R3-12-47-3_tn_1127;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3305 {
	name R3-12-47-3_tn_1128;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3306 {
	name R3-12-47-3_tn_1129;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3307 {
	name R3-12-47-3_tn_1130;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3308 {
	name R3-12-47-3_tn_1131;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3309 {
	name R3-12-47-3_tn_1132;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3310 {
	name R3-12-47-3_tn_1133;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3311 {
	name R3-12-47-3_tn_1134;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3312 {
	name R3-12-47-3_tn_1135;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3313 {
	name R3-12-47-3_tn_1136;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3314 {
	name R3-12-47-3_tn_1137;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3315 {
	name R3-12-47-3_tn_1138;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3316 {
	name R3-12-47-3_tn_1139;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3317 {
	name R3-12-47-3_tn_1140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3318 {
	name R3-12-47-3_tn_1141;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3319 {
	name R3-12-47-3_tn_1142;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3320 {
	name R3-12-47-3_tn_1143;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3321 {
	name R3-12-47-3_tn_1144;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3322 {
	name R3-12-47-3_tn_1145;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3323 {
	name R3-12-47-3_tn_1146;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3324 {
	name R3-12-47-3_tn_1147;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3325 {
	name R3-12-47-3_tn_1148;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3326 {
	name R3-12-47-3_tn_1149;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3327 {
	name R3-12-47-3_tn_1150;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3328 {
	name R3-12-47-3_tn_1151;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3329 {
	name R3-12-47-3_tn_1152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3330 {
	name R3-12-47-3_tn_1153;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3331 {
	name R3-12-47-3_tn_1154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3332 {
	name R3-12-47-3_tn_1155;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3333 {
	name R3-12-47-3_tn_1156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3334 {
	name R3-12-47-3_tn_1157;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3335 {
	name R3-12-47-3_tn_1158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3336 {
	name R3-12-47-3_tn_1159;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3337 {
	name R3-12-47-3_tn_1160;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3338 {
	name R3-12-47-3_tn_1161;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3339 {
	name R3-12-47-3_tn_1162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3340 {
	name R3-12-47-3_tn_1163;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3341 {
	name R3-12-47-3_tn_1164;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3342 {
	name R3-12-47-3_tn_1165;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3343 {
	name R3-12-47-3_tn_1166;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3344 {
	name R3-12-47-3_tn_1167;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3345 {
	name R3-12-47-3_tn_1168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3346 {
	name R3-12-47-3_tn_1169;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3347 {
	name R3-12-47-3_tn_1170;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3348 {
	name R3-12-47-3_tn_1171;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3349 {
	name R3-12-47-3_tn_1172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3350 {
	name R3-12-47-3_tn_1173;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3351 {
	name R3-12-47-3_tn_1174;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3352 {
	name R3-12-47-3_tn_1175;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3353 {
	name R3-12-47-3_tn_1176;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3354 {
	name R3-12-47-3_tn_1177;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3355 {
	name R3-12-47-3_tn_1178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3356 {
	name R3-12-47-3_tn_1179;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3357 {
	name R3-12-47-3_tn_1180;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3358 {
	name R3-12-47-3_tn_1181;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3359 {
	name R3-12-47-3_tn_1182;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3360 {
	name R3-12-47-3_tn_1183;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3361 {
	name R3-12-47-3_tn_1184;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3362 {
	name R3-12-47-3_tn_1185;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3363 {
	name R3-12-47-3_tn_1186;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3364 {
	name R3-12-47-3_tn_1187;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3365 {
	name R3-12-47-3_tn_1188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3366 {
	name R3-12-47-3_tn_1189;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3367 {
	name R3-12-47-3_tn_1190;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3368 {
	name R3-12-47-3_tn_1191;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3369 {
	name R3-12-47-3_tn_1192;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3370 {
	name R3-12-47-3_tn_1193;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3371 {
	name R3-12-47-3_tn_1194;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3372 {
	name R3-12-47-3_tn_1195;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3373 {
	name R3-12-47-3_tn_1196;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3374 {
	name R3-12-47-3_tn_1197;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3375 {
	name R3-12-47-3_tn_1198;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3376 {
	name R3-12-47-3_tn_1199;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3377 {
	name R3-12-47-3_tn_1200;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3378 {
	name R3-12-47-3_tn_1201;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3379 {
	name R3-12-47-3_tn_1202;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3380 {
	name R3-12-47-3_tn_1203;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3381 {
	name R3-12-47-3_tn_1204;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3382 {
	name R3-12-47-3_tn_1205;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3383 {
	name R3-12-47-3_tn_1206;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3384 {
	name R3-12-47-3_tn_1207;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3385 {
	name R3-12-47-3_tn_1208;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3386 {
	name R3-12-47-3_tn_1209;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3387 {
	name R3-12-47-3_tn_1210;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3388 {
	name R3-12-47-3_tn_1211;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3389 {
	name R3-12-47-3_tn_1212;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3390 {
	name R3-12-47-3_tn_1213;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3391 {
	name R3-12-47-3_tn_1214;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3392 {
	name R3-12-47-3_tn_1215;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3393 {
	name R3-12-47-3_tn_1216;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3394 {
	name R3-12-47-3_tn_1217;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3395 {
	name R3-12-47-3_tn_1218;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3396 {
	name R3-12-47-3_tn_1219;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3397 {
	name R3-12-47-3_tn_1220;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3398 {
	name R3-12-47-3_tn_1221;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3399 {
	name R3-12-47-3_tn_1222;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3400 {
	name R3-12-47-3_tn_1223;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3401 {
	name R3-12-47-3_tn_1224;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3402 {
	name R3-12-47-3_tn_1225;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3403 {
	name R3-12-47-3_tn_1226;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3404 {
	name R3-12-47-3_tn_1227;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3405 {
	name R3-12-47-3_tn_1228;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3406 {
	name R3-12-47-3_tn_1229;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3407 {
	name R3-12-47-3_tn_1230;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3408 {
	name R3-12-47-3_tn_1231;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3409 {
	name R3-12-47-3_tn_1232;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3410 {
	name R3-12-47-3_tn_1233;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3411 {
	name R3-12-47-3_tn_1234;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3412 {
	name R3-12-47-3_tn_1235;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3413 {
	name R3-12-47-3_tn_1236;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3414 {
	name R3-12-47-3_tn_1237;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3415 {
	name R3-12-47-3_tn_1238;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3416 {
	name R3-12-47-3_tn_1239;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3417 {
	name R3-12-47-3_tn_1240;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3418 {
	name R3-12-47-3_tn_1241;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3419 {
	name R3-12-47-3_tn_1242;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3420 {
	name R3-12-47-3_tn_1243;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3421 {
	name R3-12-47-3_tn_1244;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3422 {
	name R3-12-47-3_tn_1245;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3423 {
	name R3-12-47-3_tn_1246;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3424 {
	name R3-12-47-3_tn_1247;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3425 {
	name R3-12-47-3_tn_1248;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3426 {
	name R3-12-47-3_tn_1249;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3427 {
	name R3-12-47-3_tn_1250;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3428 {
	name R3-12-47-3_tn_1251;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3429 {
	name R3-12-47-3_tn_1252;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3430 {
	name R3-12-47-3_tn_1253;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3431 {
	name R3-12-47-3_tn_1254;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3432 {
	name R3-12-47-3_tn_1255;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3433 {
	name R3-12-47-3_tn_1256;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3434 {
	name R3-12-47-3_tn_1257;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3435 {
	name R3-12-47-3_tn_1258;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3436 {
	name R3-12-47-3_tn_1259;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3437 {
	name R3-12-47-3_tn_1260;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3438 {
	name R3-12-47-3_tn_1261;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3439 {
	name R3-12-47-3_tn_1262;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3440 {
	name R3-12-47-3_tn_1263;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3441 {
	name R3-12-47-3_tn_1264;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3442 {
	name R3-12-47-3_tn_1265;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3443 {
	name R3-12-47-3_tn_1266;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3444 {
	name R3-12-47-3_tn_1267;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3445 {
	name R3-12-47-3_tn_1268;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3446 {
	name R3-12-47-3_tn_1269;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3447 {
	name R3-12-47-3_tn_1270;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3448 {
	name R3-12-47-3_tn_1271;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3449 {
	name R3-12-47-3_tn_1272;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3450 {
	name R3-12-47-3_tn_1273;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3451 {
	name R3-12-47-3_tn_1274;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3452 {
	name R3-12-47-3_tn_1275;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3453 {
	name R3-12-47-3_tn_1276;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3454 {
	name R3-12-47-3_tn_1277;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3455 {
	name R3-12-47-3_tn_1278;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3456 {
	name R3-12-47-3_tn_1279;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3457 {
	name R3-12-47-3_tn_1280;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3458 {
	name R3-12-47-3_tn_1281;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3459 {
	name R3-12-47-3_tn_1282;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3460 {
	name R3-12-47-3_tn_1283;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3461 {
	name R3-12-47-3_tn_1284;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3462 {
	name R3-12-47-3_tn_1285;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3463 {
	name R3-12-47-3_tn_1286;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3464 {
	name R3-12-47-3_tn_1287;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3465 {
	name R3-12-47-3_tn_1288;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3466 {
	name R3-12-47-3_tn_1289;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3467 {
	name R3-12-47-3_tn_1290;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3468 {
	name R3-12-47-3_tn_1291;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3469 {
	name R3-12-47-3_tn_1292;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3470 {
	name R3-12-47-3_tn_1293;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3471 {
	name R3-12-47-3_tn_1294;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3472 {
	name R3-12-47-3_tn_1295;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3473 {
	name R3-12-47-3_tn_1296;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3474 {
	name R3-12-47-3_tn_1297;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3475 {
	name R3-12-47-3_tn_1298;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3476 {
	name R3-12-47-3_tn_1299;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3477 {
	name R3-12-47-3_tn_1300;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3478 {
	name R3-12-47-3_tn_1301;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3479 {
	name R3-12-47-3_tn_1302;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3480 {
	name R3-12-47-3_tn_1303;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3481 {
	name R3-12-47-3_tn_1304;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3482 {
	name R3-12-47-3_tn_1305;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3483 {
	name R3-12-47-3_tn_1306;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3484 {
	name R3-12-47-3_tn_1307;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3485 {
	name R3-12-47-3_tn_1308;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3486 {
	name R3-12-47-3_tn_1309;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3487 {
	name R3-12-47-3_tn_1310;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3488 {
	name R3-12-47-3_tn_1311;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3489 {
	name R3-12-47-3_tn_1312;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3490 {
	name R3-12-47-3_tn_1313;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3491 {
	name R3-12-47-3_tn_1314;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3492 {
	name R3-12-47-3_tn_1315;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3493 {
	name R3-12-47-3_tn_1316;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3494 {
	name R3-12-47-3_tn_1317;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3495 {
	name R3-12-47-3_tn_1318;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3496 {
	name R3-12-47-3_tn_1319;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3497 {
	name R3-12-47-3_tn_1320;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3498 {
	name R3-12-47-3_tn_1321;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3499 {
	name R3-12-47-3_tn_1322;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3500 {
	name R3-12-47-3_tn_1323;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3501 {
	name R3-12-47-3_tn_1324;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3502 {
	name R3-12-47-3_tn_1325;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3503 {
	name R3-12-47-3_tn_1326;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3504 {
	name R3-12-47-3_tn_1327;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3505 {
	name R3-12-47-3_tn_1328;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3506 {
	name R3-12-47-3_tn_1329;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3507 {
	name R3-12-47-3_tn_1330;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3508 {
	name R3-12-47-3_tn_1331;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3509 {
	name R3-12-47-3_tn_1332;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3510 {
	name R3-12-47-3_tn_1333;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3511 {
	name R3-12-47-3_tn_1334;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3512 {
	name R3-12-47-3_tn_1335;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3513 {
	name R3-12-47-3_tn_1336;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3514 {
	name R3-12-47-3_tn_1337;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3515 {
	name R3-12-47-3_tn_1338;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3516 {
	name R3-12-47-3_tn_1339;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3517 {
	name R3-12-47-3_tn_1340;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3518 {
	name R3-12-47-3_tn_1341;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3519 {
	name R3-12-47-3_tn_1342;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3520 {
	name R3-12-47-3_tn_1343;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3521 {
	name R3-12-47-3_tn_1344;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3522 {
	name R3-12-47-3_tn_1345;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3523 {
	name R3-12-47-3_tn_1346;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3524 {
	name R3-12-47-3_tn_1347;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3525 {
	name R3-12-47-3_tn_1348;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3526 {
	name R3-12-47-3_tn_1349;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3527 {
	name R3-12-47-3_tn_1350;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3528 {
	name R3-12-47-3_tn_1351;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3529 {
	name R3-12-47-3_tn_1352;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3530 {
	name R3-12-47-3_tn_1353;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3531 {
	name R3-12-47-3_tn_1354;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3532 {
	name R3-12-47-3_tn_1355;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3533 {
	name R3-12-47-3_tn_1356;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3534 {
	name R3-12-47-3_tn_1357;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3535 {
	name R3-12-47-3_tn_1358;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3536 {
	name R3-12-47-3_tn_1359;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3537 {
	name R3-12-47-3_tn_1360;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3538 {
	name R3-12-47-3_tn_1361;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3539 {
	name R3-12-47-3_tn_1362;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3540 {
	name R3-12-47-3_tn_1363;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3541 {
	name R3-12-47-3_tn_1364;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3542 {
	name R3-12-47-3_tn_1365;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3543 {
	name R3-12-47-3_tn_1366;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3544 {
	name R3-12-47-3_tn_1367;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3545 {
	name R3-12-47-3_tn_1368;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3546 {
	name R3-12-47-3_tn_1369;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3547 {
	name R3-12-47-3_tn_1370;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3548 {
	name R3-12-47-3_tn_1371;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3549 {
	name R3-12-47-3_tn_1372;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3550 {
	name R3-12-47-3_tn_1373;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3551 {
	name R3-12-47-3_tn_1374;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3552 {
	name R3-12-47-3_tn_1375;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3553 {
	name R3-12-47-3_tn_1376;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3554 {
	name R3-12-47-3_tn_1377;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3555 {
	name R3-12-47-3_tn_1378;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3556 {
	name R3-12-47-3_tn_1379;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3557 {
	name R3-12-47-3_tn_1380;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3558 {
	name R3-12-47-3_tn_1381;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3559 {
	name R3-12-47-3_tn_1382;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3560 {
	name R3-12-47-3_tn_1383;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3561 {
	name R3-12-47-3_tn_1384;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3562 {
	name R3-12-47-3_tn_1385;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3563 {
	name R3-12-47-3_tn_1386;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3564 {
	name R3-12-47-3_tn_1387;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3565 {
	name R3-12-47-3_tn_1388;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3566 {
	name R3-12-47-3_tn_1389;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3567 {
	name R3-12-47-3_tn_1390;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3568 {
	name R3-12-47-3_tn_1391;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3569 {
	name R3-12-47-3_tn_1392;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3570 {
	name R3-12-47-3_tn_1393;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3571 {
	name R3-12-47-3_tn_1394;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3572 {
	name R3-12-47-3_tn_1395;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3573 {
	name R3-12-47-3_tn_1396;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3574 {
	name R3-12-47-3_tn_1397;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3575 {
	name R3-12-47-3_tn_1398;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3576 {
	name R3-12-47-3_tn_1399;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3577 {
	name R3-12-47-3_tn_1400;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3578 {
	name R3-12-47-3_tn_1401;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3579 {
	name R3-12-47-3_tn_1402;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3580 {
	name R3-12-47-3_tn_1403;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3581 {
	name R3-12-47-3_tn_1404;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3582 {
	name R3-12-47-3_tn_1405;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3583 {
	name R3-12-47-3_tn_1406;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3584 {
	name R3-12-47-3_tn_1407;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3585 {
	name R3-12-47-3_tn_1408;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3586 {
	name R3-12-47-3_tn_1409;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3587 {
	name R3-12-47-3_tn_1410;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3588 {
	name R3-12-47-3_tn_1411;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3589 {
	name R3-12-47-3_tn_1412;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3590 {
	name R3-12-47-3_tn_1413;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3591 {
	name R3-12-47-3_tn_1414;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3592 {
	name R3-12-47-3_tn_1415;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3593 {
	name R3-12-47-3_tn_1416;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3594 {
	name R3-12-47-3_tn_1417;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3595 {
	name R3-12-47-3_tn_1418;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3596 {
	name R3-12-47-3_tn_1419;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3597 {
	name R3-12-47-3_tn_1420;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3598 {
	name R3-12-47-3_tn_1421;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3599 {
	name R3-12-47-3_tn_1422;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3600 {
	name R3-12-47-3_tn_1423;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3601 {
	name R3-12-47-3_tn_1424;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3602 {
	name R3-12-47-3_tn_1425;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3603 {
	name R3-12-47-3_tn_1426;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3604 {
	name R3-12-47-3_tn_1427;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3605 {
	name R3-12-47-3_tn_1428;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3606 {
	name R3-12-47-3_tn_1429;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3607 {
	name R3-12-47-3_tn_1430;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3608 {
	name R3-12-47-3_tn_1431;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3609 {
	name R3-12-47-3_tn_1432;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3610 {
	name R3-12-47-3_tn_1433;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3611 {
	name R3-12-47-3_tn_1434;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3612 {
	name R3-12-47-3_tn_1435;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3613 {
	name R3-12-47-3_tn_1436;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3614 {
	name R3-12-47-3_tn_1437;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3615 {
	name R3-12-47-3_tn_1438;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3616 {
	name R3-12-47-3_tn_1439;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3617 {
	name R3-12-47-3_tn_1440;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3618 {
	name R3-12-47-3_tn_1441;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3619 {
	name R3-12-47-3_tn_1442;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3620 {
	name R3-12-47-3_tn_1443;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3621 {
	name R3-12-47-3_tn_1444;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3622 {
	name R3-12-47-3_tn_1445;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3623 {
	name R3-12-47-3_tn_1446;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3624 {
	name R3-12-47-3_tn_1447;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3625 {
	name R3-12-47-3_tn_1448;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3626 {
	name R3-12-47-3_tn_1449;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3627 {
	name R3-12-47-3_tn_1450;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3628 {
	name R3-12-47-3_tn_1451;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3629 {
	name R3-12-47-3_tn_1452;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3630 {
	name R3-12-47-3_tn_1453;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3631 {
	name R3-12-47-3_tn_1454;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3632 {
	name R3-12-47-3_tn_1455;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3633 {
	name R3-12-47-3_tn_1456;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3634 {
	name R3-12-47-3_tn_1457;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3635 {
	name R3-12-47-3_tn_1458;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3636 {
	name R3-12-47-3_tn_1459;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3637 {
	name R3-12-47-3_tn_1460;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3638 {
	name R3-12-47-3_tn_1461;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3639 {
	name R3-12-47-3_tn_1462;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3640 {
	name R3-12-47-3_tn_1463;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3641 {
	name R3-12-47-3_tn_1464;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3642 {
	name R3-12-47-3_tn_1465;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3643 {
	name R3-12-47-3_tn_1466;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3644 {
	name R3-12-47-3_tn_1467;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3645 {
	name R3-12-47-3_tn_1468;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3646 {
	name R3-12-47-3_tn_1469;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3647 {
	name R3-12-47-3_tn_1470;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3648 {
	name R3-12-47-3_tn_1471;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3649 {
	name R3-12-47-3_tn_1472;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3650 {
	name R3-12-47-3_tn_1473;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3651 {
	name R3-12-47-3_tn_1474;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3652 {
	name R3-12-47-3_tn_1475;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3653 {
	name R3-12-47-3_tn_1476;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3654 {
	name R3-12-47-3_tn_1477;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3655 {
	name R3-12-47-3_tn_1478;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3656 {
	name R3-12-47-3_tn_1479;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3657 {
	name R3-12-47-3_tn_1480;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3658 {
	name R3-12-47-3_tn_1481;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3659 {
	name R3-12-47-3_tn_1482;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3660 {
	name R3-12-47-3_tn_1483;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3661 {
	name R3-12-47-3_tn_1484;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3662 {
	name R3-12-47-3_tn_1485;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3663 {
	name R3-12-47-3_tn_1486;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3664 {
	name R3-12-47-3_tn_1487;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3665 {
	name R3-12-47-3_tn_1488;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3666 {
	name R3-12-47-3_tn_1489;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3667 {
	name R3-12-47-3_tn_1490;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3668 {
	name R3-12-47-3_tn_1491;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3669 {
	name R3-12-47-3_tn_1492;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3670 {
	name R3-12-47-3_tn_1493;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3671 {
	name R3-12-47-3_tn_1494;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3672 {
	name R3-12-47-3_tn_1495;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3673 {
	name R3-12-47-3_tn_1496;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3674 {
	name R3-12-47-3_tn_1497;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3675 {
	name R3-12-47-3_tn_1498;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3676 {
	name R3-12-47-3_tn_1499;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3677 {
	name R3-12-47-3_tn_1500;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3678 {
	name R3-12-47-3_tn_1501;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3679 {
	name R3-12-47-3_tn_1502;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3680 {
	name R3-12-47-3_tn_1503;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3681 {
	name R3-12-47-3_tn_1504;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3682 {
	name R3-12-47-3_tn_1505;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3683 {
	name R3-12-47-3_tn_1506;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3684 {
	name R3-12-47-3_tn_1507;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3685 {
	name R3-12-47-3_tn_1508;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3686 {
	name R3-12-47-3_tn_1509;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3687 {
	name R3-12-47-3_tn_1510;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3688 {
	name R3-12-47-3_tn_1511;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3689 {
	name R3-12-47-3_tn_1512;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3690 {
	name R3-12-47-3_tn_1513;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3691 {
	name R3-12-47-3_tn_1514;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3692 {
	name R3-12-47-3_tn_1515;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3693 {
	name R3-12-47-3_tn_1516;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3694 {
	name R3-12-47-3_tn_1517;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3695 {
	name R3-12-47-3_tn_1518;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3696 {
	name R3-12-47-3_tn_1519;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3697 {
	name R3-12-47-3_tn_1520;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3698 {
	name R3-12-47-3_tn_1521;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3699 {
	name R3-12-47-3_tn_1522;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3700 {
	name R3-12-47-3_tn_1523;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3701 {
	name R3-12-47-3_tn_1524;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3702 {
	name R3-12-47-3_tn_1525;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3703 {
	name R3-12-47-3_tn_1526;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3704 {
	name R3-12-47-3_tn_1527;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3705 {
	name R3-12-47-3_tn_1528;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3706 {
	name R3-12-47-3_tn_1529;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3707 {
	name R3-12-47-3_tn_1530;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3708 {
	name R3-12-47-3_tn_1531;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3709 {
	name R3-12-47-3_tn_1532;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3710 {
	name R3-12-47-3_tn_1533;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3711 {
	name R3-12-47-3_tn_1534;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3712 {
	name R3-12-47-3_tn_1535;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3713 {
	name R3-12-47-3_tn_1536;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3714 {
	name R3-12-47-3_tn_1537;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3715 {
	name R3-12-47-3_tn_1538;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3716 {
	name R3-12-47-3_tn_1539;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3717 {
	name R3-12-47-3_tn_1540;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3718 {
	name R3-12-47-3_tn_1541;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3719 {
	name R3-12-47-3_tn_1542;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3720 {
	name R3-12-47-3_tn_1543;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3721 {
	name R3-12-47-3_tn_1544;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3722 {
	name R3-12-47-3_tn_1545;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3723 {
	name R3-12-47-3_tn_1546;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3724 {
	name R3-12-47-3_tn_1547;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3725 {
	name R3-12-47-3_tn_1548;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3726 {
	name R3-12-47-3_tn_1549;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3727 {
	name R3-12-47-3_tn_1550;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3728 {
	name R3-12-47-3_tn_1551;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3729 {
	name R3-12-47-3_tn_1552;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3730 {
	name R3-12-47-3_tn_1553;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3731 {
	name R3-12-47-3_tn_1554;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3732 {
	name R3-12-47-3_tn_1555;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3733 {
	name R3-12-47-3_tn_1556;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3734 {
	name R3-12-47-3_tn_1557;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3735 {
	name R3-12-47-3_tn_1558;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3736 {
	name R3-12-47-3_tn_1559;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3737 {
	name R3-12-47-3_tn_1560;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3738 {
	name R3-12-47-3_tn_1561;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3739 {
	name R3-12-47-3_tn_1562;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3740 {
	name R3-12-47-3_tn_1563;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3741 {
	name R3-12-47-3_tn_1564;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3742 {
	name R3-12-47-3_tn_1565;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3743 {
	name R3-12-47-3_tn_1566;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3744 {
	name R3-12-47-3_tn_1567;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3745 {
	name R3-12-47-3_tn_1568;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3746 {
	name R3-12-47-3_tn_1569;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3747 {
	name R3-12-47-3_tn_1570;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3748 {
	name R3-12-47-3_tn_1571;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3749 {
	name R3-12-47-3_tn_1572;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3750 {
	name R3-12-47-3_tn_1573;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3751 {
	name R3-12-47-3_tn_1574;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3752 {
	name R3-12-47-3_tn_1575;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3753 {
	name R3-12-47-3_tn_1576;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3754 {
	name R3-12-47-3_tn_1577;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3755 {
	name R3-12-47-3_tn_1578;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3756 {
	name R3-12-47-3_tn_1579;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3757 {
	name R3-12-47-3_tn_1580;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3758 {
	name R3-12-47-3_tn_1581;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3759 {
	name R3-12-47-3_tn_1582;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3760 {
	name R3-12-47-3_tn_1583;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3761 {
	name R3-12-47-3_tn_1584;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3762 {
	name R3-12-47-3_tn_1585;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3763 {
	name R3-12-47-3_tn_1586;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3764 {
	name R3-12-47-3_tn_1587;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3765 {
	name R3-12-47-3_tn_1588;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3766 {
	name R3-12-47-3_tn_1589;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3767 {
	name R3-12-47-3_tn_1590;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3768 {
	name R3-12-47-3_tn_1591;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3769 {
	name R3-12-47-3_tn_1592;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3770 {
	name R3-12-47-3_tn_1593;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3771 {
	name R3-12-47-3_tn_1594;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3772 {
	name R3-12-47-3_tn_1595;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3773 {
	name R3-12-47-3_tn_1596;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3774 {
	name R3-12-47-3_tn_1597;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3775 {
	name R3-12-47-3_tn_1598;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3776 {
	name R3-12-47-3_tn_1599;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3777 {
	name R3-12-47-3_tn_1600;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3778 {
	name R3-12-47-3_tn_1601;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3779 {
	name R3-12-47-3_tn_1602;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3780 {
	name R3-12-47-3_tn_1603;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3781 {
	name R3-12-47-3_tn_1604;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3782 {
	name R3-12-47-3_tn_1605;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3783 {
	name R3-12-47-3_tn_1606;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3784 {
	name R3-12-47-3_tn_1607;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3785 {
	name R3-12-47-3_tn_1608;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3786 {
	name R3-12-47-3_tn_1609;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3787 {
	name R3-12-47-3_tn_1610;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3788 {
	name R3-12-47-3_tn_1611;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3789 {
	name R3-12-47-3_tn_1612;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3790 {
	name R3-12-47-3_tn_1613;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3791 {
	name R3-12-47-3_tn_1614;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3792 {
	name R3-12-47-3_tn_1615;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3793 {
	name R3-12-47-3_tn_1616;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3794 {
	name R3-12-47-3_tn_1617;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3795 {
	name R3-12-47-3_tn_1618;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3796 {
	name R3-12-47-3_tn_1619;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3797 {
	name R3-12-47-3_tn_1620;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3798 {
	name R3-12-47-3_tn_1621;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3799 {
	name R3-12-47-3_tn_1622;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3800 {
	name R3-12-47-3_tn_1623;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3801 {
	name R3-12-47-3_tn_1624;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3802 {
	name R3-12-47-3_tn_1625;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3803 {
	name R3-12-47-3_tn_1626;
	phases BS;
	parent R3-12-47-3_tm_1;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3804 {
	name R3-12-47-3_tn_1627;
	phases CS;
	parent R3-12-47-3_tm_2;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3805 {
	name R3-12-47-3_tn_1628;
	phases BS;
	parent R3-12-47-3_tm_3;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3806 {
	name R3-12-47-3_tn_1629;
	phases CS;
	parent R3-12-47-3_tm_4;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3807 {
	name R3-12-47-3_tn_1630;
	phases AS;
	parent R3-12-47-3_tm_5;
	power_12 2089.2326+703.1797j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3808 {
	name R3-12-47-3_tn_1631;
	phases BS;
	parent R3-12-47-3_tm_6;
	power_12 2089.2326+703.1797j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3809 {
	name R3-12-47-3_tn_1632;
	phases CS;
	parent R3-12-47-3_tm_7;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3810 {
	name R3-12-47-3_tn_1633;
	phases BS;
	parent R3-12-47-3_tm_8;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3811 {
	name R3-12-47-3_tn_1634;
	phases CS;
	parent R3-12-47-3_tm_9;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3812 {
	name R3-12-47-3_tn_1635;
	phases BS;
	parent R3-12-47-3_tm_10;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3813 {
	name R3-12-47-3_tn_1636;
	phases CS;
	parent R3-12-47-3_tm_11;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3814 {
	name R3-12-47-3_tn_1637;
	phases AS;
	parent R3-12-47-3_tm_12;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3815 {
	name R3-12-47-3_tn_1638;
	phases BS;
	parent R3-12-47-3_tm_13;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3816 {
	name R3-12-47-3_tn_1639;
	phases CS;
	parent R3-12-47-3_tm_14;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3817 {
	name R3-12-47-3_tn_1640;
	phases BS;
	parent R3-12-47-3_tm_15;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3818 {
	name R3-12-47-3_tn_1641;
	phases CS;
	parent R3-12-47-3_tm_16;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3819 {
	name R3-12-47-3_tn_1642;
	phases BS;
	parent R3-12-47-3_tm_17;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3820 {
	name R3-12-47-3_tn_1643;
	phases CS;
	parent R3-12-47-3_tm_18;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3821 {
	name R3-12-47-3_tn_1644;
	phases BS;
	parent R3-12-47-3_tm_19;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3822 {
	name R3-12-47-3_tn_1645;
	phases CS;
	parent R3-12-47-3_tm_20;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3823 {
	name R3-12-47-3_tn_1646;
	phases BS;
	parent R3-12-47-3_tm_21;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3824 {
	name R3-12-47-3_tn_1647;
	phases CS;
	parent R3-12-47-3_tm_22;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3825 {
	name R3-12-47-3_tn_1648;
	phases BS;
	parent R3-12-47-3_tm_23;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3826 {
	name R3-12-47-3_tn_1649;
	phases CS;
	parent R3-12-47-3_tm_24;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3827 {
	name R3-12-47-3_tn_1650;
	phases BS;
	parent R3-12-47-3_tm_25;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3828 {
	name R3-12-47-3_tn_1651;
	phases CS;
	parent R3-12-47-3_tm_26;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3829 {
	name R3-12-47-3_tn_1652;
	phases BS;
	parent R3-12-47-3_tm_27;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3830 {
	name R3-12-47-3_tn_1653;
	phases CS;
	parent R3-12-47-3_tm_28;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3831 {
	name R3-12-47-3_tn_1654;
	phases BS;
	parent R3-12-47-3_tm_29;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3832 {
	name R3-12-47-3_tn_1655;
	phases CS;
	parent R3-12-47-3_tm_30;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3833 {
	name R3-12-47-3_tn_1656;
	phases BS;
	parent R3-12-47-3_tm_31;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3834 {
	name R3-12-47-3_tn_1657;
	phases CS;
	parent R3-12-47-3_tm_32;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3835 {
	name R3-12-47-3_tn_1658;
	phases BS;
	parent R3-12-47-3_tm_33;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3836 {
	name R3-12-47-3_tn_1659;
	phases CS;
	parent R3-12-47-3_tm_34;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3837 {
	name R3-12-47-3_tn_1660;
	phases BS;
	parent R3-12-47-3_tm_35;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3838 {
	name R3-12-47-3_tn_1661;
	phases CS;
	parent R3-12-47-3_tm_36;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3839 {
	name R3-12-47-3_tn_1662;
	phases BS;
	parent R3-12-47-3_tm_37;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3840 {
	name R3-12-47-3_tn_1663;
	phases CS;
	parent R3-12-47-3_tm_38;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3841 {
	name R3-12-47-3_tn_1664;
	phases BS;
	parent R3-12-47-3_tm_39;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3842 {
	name R3-12-47-3_tn_1665;
	phases CS;
	parent R3-12-47-3_tm_40;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3843 {
	name R3-12-47-3_tn_1666;
	phases BS;
	parent R3-12-47-3_tm_41;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3844 {
	name R3-12-47-3_tn_1667;
	phases CS;
	parent R3-12-47-3_tm_42;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3845 {
	name R3-12-47-3_tn_1668;
	phases BS;
	parent R3-12-47-3_tm_43;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3846 {
	name R3-12-47-3_tn_1669;
	phases CS;
	parent R3-12-47-3_tm_44;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3847 {
	name R3-12-47-3_tn_1670;
	phases BS;
	parent R3-12-47-3_tm_45;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3848 {
	name R3-12-47-3_tn_1671;
	phases CS;
	parent R3-12-47-3_tm_46;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3849 {
	name R3-12-47-3_tn_1672;
	phases BS;
	parent R3-12-47-3_tm_47;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3850 {
	name R3-12-47-3_tn_1673;
	phases CS;
	parent R3-12-47-3_tm_48;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3851 {
	name R3-12-47-3_tn_1674;
	phases BS;
	parent R3-12-47-3_tm_49;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3852 {
	name R3-12-47-3_tn_1675;
	phases CS;
	parent R3-12-47-3_tm_50;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3853 {
	name R3-12-47-3_tn_1676;
	phases BS;
	parent R3-12-47-3_tm_51;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3854 {
	name R3-12-47-3_tn_1677;
	phases CS;
	parent R3-12-47-3_tm_52;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3855 {
	name R3-12-47-3_tn_1678;
	phases BS;
	parent R3-12-47-3_tm_53;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3856 {
	name R3-12-47-3_tn_1679;
	phases CS;
	parent R3-12-47-3_tm_54;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3857 {
	name R3-12-47-3_tn_1680;
	phases BS;
	parent R3-12-47-3_tm_55;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3858 {
	name R3-12-47-3_tn_1681;
	phases CS;
	parent R3-12-47-3_tm_56;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3859 {
	name R3-12-47-3_tn_1682;
	phases BS;
	parent R3-12-47-3_tm_57;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3860 {
	name R3-12-47-3_tn_1683;
	phases CS;
	parent R3-12-47-3_tm_58;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3861 {
	name R3-12-47-3_tn_1684;
	phases BS;
	parent R3-12-47-3_tm_59;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3862 {
	name R3-12-47-3_tn_1685;
	phases CS;
	parent R3-12-47-3_tm_60;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3863 {
	name R3-12-47-3_tn_1686;
	phases BS;
	parent R3-12-47-3_tm_61;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3864 {
	name R3-12-47-3_tn_1687;
	phases CS;
	parent R3-12-47-3_tm_62;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3865 {
	name R3-12-47-3_tn_1688;
	phases BS;
	parent R3-12-47-3_tm_63;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3866 {
	name R3-12-47-3_tn_1689;
	phases CS;
	parent R3-12-47-3_tm_64;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3867 {
	name R3-12-47-3_tn_1690;
	phases BS;
	parent R3-12-47-3_tm_65;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3868 {
	name R3-12-47-3_tn_1691;
	phases CS;
	parent R3-12-47-3_tm_66;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3869 {
	name R3-12-47-3_tn_1692;
	phases BS;
	parent R3-12-47-3_tm_67;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3870 {
	name R3-12-47-3_tn_1693;
	phases CS;
	parent R3-12-47-3_tm_68;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3871 {
	name R3-12-47-3_tn_1694;
	phases BS;
	parent R3-12-47-3_tm_69;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3872 {
	name R3-12-47-3_tn_1695;
	phases CS;
	parent R3-12-47-3_tm_70;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3873 {
	name R3-12-47-3_tn_1696;
	phases BS;
	parent R3-12-47-3_tm_71;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3874 {
	name R3-12-47-3_tn_1697;
	phases CS;
	parent R3-12-47-3_tm_72;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3875 {
	name R3-12-47-3_tn_1698;
	phases BS;
	parent R3-12-47-3_tm_73;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3876 {
	name R3-12-47-3_tn_1699;
	phases CS;
	parent R3-12-47-3_tm_74;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3877 {
	name R3-12-47-3_tn_1700;
	phases BS;
	parent R3-12-47-3_tm_75;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3878 {
	name R3-12-47-3_tn_1701;
	phases CS;
	parent R3-12-47-3_tm_76;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3879 {
	name R3-12-47-3_tn_1702;
	phases BS;
	parent R3-12-47-3_tm_77;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3880 {
	name R3-12-47-3_tn_1703;
	phases CS;
	parent R3-12-47-3_tm_78;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3881 {
	name R3-12-47-3_tn_1704;
	phases BS;
	parent R3-12-47-3_tm_79;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3882 {
	name R3-12-47-3_tn_1705;
	phases CS;
	parent R3-12-47-3_tm_80;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3883 {
	name R3-12-47-3_tn_1706;
	phases BS;
	parent R3-12-47-3_tm_81;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3884 {
	name R3-12-47-3_tn_1707;
	phases CS;
	parent R3-12-47-3_tm_82;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3885 {
	name R3-12-47-3_tn_1708;
	phases BS;
	parent R3-12-47-3_tm_83;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3886 {
	name R3-12-47-3_tn_1709;
	phases CS;
	parent R3-12-47-3_tm_84;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3887 {
	name R3-12-47-3_tn_1710;
	phases BS;
	parent R3-12-47-3_tm_85;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3888 {
	name R3-12-47-3_tn_1711;
	phases CS;
	parent R3-12-47-3_tm_86;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3889 {
	name R3-12-47-3_tn_1712;
	phases AS;
	parent R3-12-47-3_tm_87;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3890 {
	name R3-12-47-3_tn_1713;
	phases BS;
	parent R3-12-47-3_tm_88;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3891 {
	name R3-12-47-3_tn_1714;
	phases CS;
	parent R3-12-47-3_tm_89;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3892 {
	name R3-12-47-3_tn_1715;
	phases AS;
	parent R3-12-47-3_tm_90;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3893 {
	name R3-12-47-3_tn_1716;
	phases BS;
	parent R3-12-47-3_tm_91;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3894 {
	name R3-12-47-3_tn_1717;
	phases CS;
	parent R3-12-47-3_tm_92;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3895 {
	name R3-12-47-3_tn_1718;
	phases CS;
	parent R3-12-47-3_tm_93;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3896 {
	name R3-12-47-3_tn_1719;
	phases CS;
	parent R3-12-47-3_tm_94;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3897 {
	name R3-12-47-3_tn_1720;
	phases CS;
	parent R3-12-47-3_tm_95;
	power_12 20902.8902+7035.3527j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3898 {
	name R3-12-47-3_tn_1721;
	phases BS;
	parent R3-12-47-3_tm_96;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3899 {
	name R3-12-47-3_tn_1722;
	phases BS;
	parent R3-12-47-3_tm_97;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3900 {
	name R3-12-47-3_tn_1723;
	phases BS;
	parent R3-12-47-3_tm_98;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3901 {
	name R3-12-47-3_tn_1724;
	phases BS;
	parent R3-12-47-3_tm_99;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3902 {
	name R3-12-47-3_tn_1725;
	phases BS;
	parent R3-12-47-3_tm_100;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3903 {
	name R3-12-47-3_tn_1726;
	phases BS;
	parent R3-12-47-3_tm_101;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3904 {
	name R3-12-47-3_tn_1727;
	phases AS;
	parent R3-12-47-3_tm_102;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3905 {
	name R3-12-47-3_tn_1728;
	phases BS;
	parent R3-12-47-3_tm_103;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3906 {
	name R3-12-47-3_tn_1729;
	phases CS;
	parent R3-12-47-3_tm_104;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3907 {
	name R3-12-47-3_tn_1730;
	phases AS;
	parent R3-12-47-3_tm_105;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3908 {
	name R3-12-47-3_tn_1731;
	phases CS;
	parent R3-12-47-3_tm_106;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3909 {
	name R3-12-47-3_tn_1732;
	phases AS;
	parent R3-12-47-3_tm_107;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3910 {
	name R3-12-47-3_tn_1733;
	phases CS;
	parent R3-12-47-3_tm_108;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3911 {
	name R3-12-47-3_tn_1734;
	phases AS;
	parent R3-12-47-3_tm_109;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3912 {
	name R3-12-47-3_tn_1735;
	phases CS;
	parent R3-12-47-3_tm_110;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3913 {
	name R3-12-47-3_tn_1736;
	phases AS;
	parent R3-12-47-3_tm_111;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3914 {
	name R3-12-47-3_tn_1737;
	phases BS;
	parent R3-12-47-3_tm_112;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3915 {
	name R3-12-47-3_tn_1738;
	phases AS;
	parent R3-12-47-3_tm_113;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3916 {
	name R3-12-47-3_tn_1739;
	phases CS;
	parent R3-12-47-3_tm_114;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3917 {
	name R3-12-47-3_tn_1740;
	phases AS;
	parent R3-12-47-3_tm_115;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3918 {
	name R3-12-47-3_tn_1741;
	phases BS;
	parent R3-12-47-3_tm_116;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3919 {
	name R3-12-47-3_tn_1742;
	phases CS;
	parent R3-12-47-3_tm_117;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3920 {
	name R3-12-47-3_tn_1743;
	phases AS;
	parent R3-12-47-3_tm_118;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3921 {
	name R3-12-47-3_tn_1744;
	phases BS;
	parent R3-12-47-3_tm_119;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3922 {
	name R3-12-47-3_tn_1745;
	phases CS;
	parent R3-12-47-3_tm_120;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3923 {
	name R3-12-47-3_tn_1746;
	phases AS;
	parent R3-12-47-3_tm_121;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3924 {
	name R3-12-47-3_tn_1747;
	phases CS;
	parent R3-12-47-3_tm_122;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3925 {
	name R3-12-47-3_tn_1748;
	phases AS;
	parent R3-12-47-3_tm_123;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3926 {
	name R3-12-47-3_tn_1749;
	phases CS;
	parent R3-12-47-3_tm_124;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3927 {
	name R3-12-47-3_tn_1750;
	phases AS;
	parent R3-12-47-3_tm_125;
	power_12 20902.8902+7035.3527j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3928 {
	name R3-12-47-3_tn_1751;
	phases BS;
	parent R3-12-47-3_tm_126;
	power_12 20902.8902+7035.3527j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3929 {
	name R3-12-47-3_tn_1752;
	phases CS;
	parent R3-12-47-3_tm_127;
	power_12 20902.8902+7035.3527j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3930 {
	name R3-12-47-3_tn_1753;
	phases AS;
	parent R3-12-47-3_tm_128;
	power_12 13928.2174+4687.8648j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3931 {
	name R3-12-47-3_tn_1754;
	phases BS;
	parent R3-12-47-3_tm_129;
	power_12 13928.2174+4687.8648j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3932 {
	name R3-12-47-3_tn_1755;
	phases CS;
	parent R3-12-47-3_tm_130;
	power_12 13928.2174+4687.8648j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3933 {
	name R3-12-47-3_tn_1756;
	phases AS;
	parent R3-12-47-3_tm_131;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3934 {
	name R3-12-47-3_tn_1757;
	phases BS;
	parent R3-12-47-3_tm_132;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3935 {
	name R3-12-47-3_tn_1758;
	phases AS;
	parent R3-12-47-3_tm_133;
	power_12 27859.6244+9376.803j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3936 {
	name R3-12-47-3_tn_1759;
	phases BS;
	parent R3-12-47-3_tm_134;
	power_12 27859.6244+9376.803j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3937 {
	name R3-12-47-3_tn_1760;
	phases CS;
	parent R3-12-47-3_tm_135;
	power_12 27859.6244+9376.803j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3938 {
	name R3-12-47-3_tn_1761;
	phases AS;
	parent R3-12-47-3_tm_136;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3939 {
	name R3-12-47-3_tn_1762;
	phases BS;
	parent R3-12-47-3_tm_137;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3940 {
	name R3-12-47-3_tn_1763;
	phases CS;
	parent R3-12-47-3_tm_138;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3941 {
	name R3-12-47-3_tn_1764;
	phases BS;
	parent R3-12-47-3_tm_139;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3942 {
	name R3-12-47-3_tn_1765;
	phases AS;
	parent R3-12-47-3_tm_140;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3943 {
	name R3-12-47-3_tn_1766;
	phases BS;
	parent R3-12-47-3_tm_141;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3944 {
	name R3-12-47-3_tn_1767;
	phases CS;
	parent R3-12-47-3_tm_142;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3945 {
	name R3-12-47-3_tn_1768;
	phases AS;
	parent R3-12-47-3_tm_143;
	power_12 3239.2613+1090.2486j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3946 {
	name R3-12-47-3_tn_1769;
	phases BS;
	parent R3-12-47-3_tm_144;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3947 {
	name R3-12-47-3_tn_1770;
	phases CS;
	parent R3-12-47-3_tm_145;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3948 {
	name R3-12-47-3_tn_1771;
	phases AS;
	parent R3-12-47-3_tm_146;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3949 {
	name R3-12-47-3_tn_1772;
	phases BS;
	parent R3-12-47-3_tm_147;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3950 {
	name R3-12-47-3_tn_1773;
	phases CS;
	parent R3-12-47-3_tm_148;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3951 {
	name R3-12-47-3_tn_1774;
	phases AS;
	parent R3-12-47-3_tm_149;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3952 {
	name R3-12-47-3_tn_1775;
	phases BS;
	parent R3-12-47-3_tm_150;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3953 {
	name R3-12-47-3_tn_1776;
	phases CS;
	parent R3-12-47-3_tm_151;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3954 {
	name R3-12-47-3_tn_1777;
	phases AS;
	parent R3-12-47-3_tm_152;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3955 {
	name R3-12-47-3_tn_1778;
	phases BS;
	parent R3-12-47-3_tm_153;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3956 {
	name R3-12-47-3_tn_1779;
	phases AS;
	parent R3-12-47-3_tm_154;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3957 {
	name R3-12-47-3_tn_1780;
	phases BS;
	parent R3-12-47-3_tm_155;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3958 {
	name R3-12-47-3_tn_1781;
	phases AS;
	parent R3-12-47-3_tm_156;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3959 {
	name R3-12-47-3_tn_1782;
	phases BS;
	parent R3-12-47-3_tm_157;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3960 {
	name R3-12-47-3_tn_1783;
	phases AS;
	parent R3-12-47-3_tm_158;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3961 {
	name R3-12-47-3_tn_1784;
	phases BS;
	parent R3-12-47-3_tm_159;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3962 {
	name R3-12-47-3_tn_1785;
	phases AS;
	parent R3-12-47-3_tm_160;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3963 {
	name R3-12-47-3_tn_1786;
	phases BS;
	parent R3-12-47-3_tm_161;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3964 {
	name R3-12-47-3_tn_1787;
	phases CS;
	parent R3-12-47-3_tm_162;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3965 {
	name R3-12-47-3_tn_1788;
	phases AS;
	parent R3-12-47-3_tm_163;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3966 {
	name R3-12-47-3_tn_1789;
	phases BS;
	parent R3-12-47-3_tm_164;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3967 {
	name R3-12-47-3_tn_1790;
	phases AS;
	parent R3-12-47-3_tm_165;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3968 {
	name R3-12-47-3_tn_1791;
	phases BS;
	parent R3-12-47-3_tm_166;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3969 {
	name R3-12-47-3_tn_1792;
	phases AS;
	parent R3-12-47-3_tm_167;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3970 {
	name R3-12-47-3_tn_1793;
	phases BS;
	parent R3-12-47-3_tm_168;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3971 {
	name R3-12-47-3_tn_1794;
	phases AS;
	parent R3-12-47-3_tm_169;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3972 {
	name R3-12-47-3_tn_1795;
	phases AS;
	parent R3-12-47-3_tm_170;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3973 {
	name R3-12-47-3_tn_1796;
	phases BS;
	parent R3-12-47-3_tm_171;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3974 {
	name R3-12-47-3_tn_1797;
	phases CS;
	parent R3-12-47-3_tm_172;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3975 {
	name R3-12-47-3_tn_1798;
	phases AS;
	parent R3-12-47-3_tm_173;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3976 {
	name R3-12-47-3_tn_1799;
	phases BS;
	parent R3-12-47-3_tm_174;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3977 {
	name R3-12-47-3_tn_1800;
	phases AS;
	parent R3-12-47-3_tm_175;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3978 {
	name R3-12-47-3_tn_1801;
	phases BS;
	parent R3-12-47-3_tm_176;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3979 {
	name R3-12-47-3_tn_1802;
	phases CS;
	parent R3-12-47-3_tm_177;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3980 {
	name R3-12-47-3_tn_1803;
	phases AS;
	parent R3-12-47-3_tm_178;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3981 {
	name R3-12-47-3_tn_1804;
	phases BS;
	parent R3-12-47-3_tm_179;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3982 {
	name R3-12-47-3_tn_1805;
	phases AS;
	parent R3-12-47-3_tm_180;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3983 {
	name R3-12-47-3_tn_1806;
	phases AS;
	parent R3-12-47-3_tm_181;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3984 {
	name R3-12-47-3_tn_1807;
	phases AS;
	parent R3-12-47-3_tm_182;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3985 {
	name R3-12-47-3_tn_1808;
	phases BS;
	parent R3-12-47-3_tm_183;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3986 {
	name R3-12-47-3_tn_1809;
	phases CS;
	parent R3-12-47-3_tm_184;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3987 {
	name R3-12-47-3_tn_1810;
	phases BS;
	parent R3-12-47-3_tm_185;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3988 {
	name R3-12-47-3_tn_1811;
	phases CS;
	parent R3-12-47-3_tm_186;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3989 {
	name R3-12-47-3_tn_1812;
	phases BS;
	parent R3-12-47-3_tm_187;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3990 {
	name R3-12-47-3_tn_1813;
	phases CS;
	parent R3-12-47-3_tm_188;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3991 {
	name R3-12-47-3_tn_1814;
	phases BS;
	parent R3-12-47-3_tm_189;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3992 {
	name R3-12-47-3_tn_1815;
	phases CS;
	parent R3-12-47-3_tm_190;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3993 {
	name R3-12-47-3_tn_1816;
	phases BS;
	parent R3-12-47-3_tm_191;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3994 {
	name R3-12-47-3_tn_1817;
	phases CS;
	parent R3-12-47-3_tm_192;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3995 {
	name R3-12-47-3_tn_1818;
	phases BS;
	parent R3-12-47-3_tm_193;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3996 {
	name R3-12-47-3_tn_1819;
	phases CS;
	parent R3-12-47-3_tm_194;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3997 {
	name R3-12-47-3_tn_1820;
	phases AS;
	parent R3-12-47-3_tm_195;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3998 {
	name R3-12-47-3_tn_1821;
	phases BS;
	parent R3-12-47-3_tm_196;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:3999 {
	name R3-12-47-3_tn_1822;
	phases CS;
	parent R3-12-47-3_tm_197;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4000 {
	name R3-12-47-3_tn_1823;
	phases CS;
	parent R3-12-47-3_tm_198;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4001 {
	name R3-12-47-3_tn_1824;
	phases BS;
	parent R3-12-47-3_tm_199;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4002 {
	name R3-12-47-3_tn_1825;
	phases CS;
	parent R3-12-47-3_tm_200;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4003 {
	name R3-12-47-3_tn_1826;
	phases AS;
	parent R3-12-47-3_tm_201;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4004 {
	name R3-12-47-3_tn_1827;
	phases CS;
	parent R3-12-47-3_tm_202;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4005 {
	name R3-12-47-3_tn_1828;
	phases AS;
	parent R3-12-47-3_tm_203;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4006 {
	name R3-12-47-3_tn_1829;
	phases BS;
	parent R3-12-47-3_tm_204;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4007 {
	name R3-12-47-3_tn_1830;
	phases CS;
	parent R3-12-47-3_tm_205;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4008 {
	name R3-12-47-3_tn_1831;
	phases BS;
	parent R3-12-47-3_tm_206;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4009 {
	name R3-12-47-3_tn_1832;
	phases CS;
	parent R3-12-47-3_tm_207;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4010 {
	name R3-12-47-3_tn_1833;
	phases BS;
	parent R3-12-47-3_tm_208;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4011 {
	name R3-12-47-3_tn_1834;
	phases CS;
	parent R3-12-47-3_tm_209;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4012 {
	name R3-12-47-3_tn_1835;
	phases BS;
	parent R3-12-47-3_tm_210;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4013 {
	name R3-12-47-3_tn_1836;
	phases CS;
	parent R3-12-47-3_tm_211;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4014 {
	name R3-12-47-3_tn_1837;
	phases AS;
	parent R3-12-47-3_tm_212;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4015 {
	name R3-12-47-3_tn_1838;
	phases BS;
	parent R3-12-47-3_tm_213;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4016 {
	name R3-12-47-3_tn_1839;
	phases CS;
	parent R3-12-47-3_tm_214;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4017 {
	name R3-12-47-3_tn_1840;
	phases BS;
	parent R3-12-47-3_tm_215;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4018 {
	name R3-12-47-3_tn_1841;
	phases CS;
	parent R3-12-47-3_tm_216;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4019 {
	name R3-12-47-3_tn_1842;
	phases AS;
	parent R3-12-47-3_tm_217;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4020 {
	name R3-12-47-3_tn_1843;
	phases BS;
	parent R3-12-47-3_tm_218;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4021 {
	name R3-12-47-3_tn_1844;
	phases CS;
	parent R3-12-47-3_tm_219;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4022 {
	name R3-12-47-3_tn_1845;
	phases AS;
	parent R3-12-47-3_tm_220;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4023 {
	name R3-12-47-3_tn_1846;
	phases CS;
	parent R3-12-47-3_tm_221;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4024 {
	name R3-12-47-3_tn_1847;
	phases AS;
	parent R3-12-47-3_tm_222;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4025 {
	name R3-12-47-3_tn_1848;
	phases CS;
	parent R3-12-47-3_tm_223;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4026 {
	name R3-12-47-3_tn_1849;
	phases AS;
	parent R3-12-47-3_tm_224;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4027 {
	name R3-12-47-3_tn_1850;
	phases BS;
	parent R3-12-47-3_tm_225;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4028 {
	name R3-12-47-3_tn_1851;
	phases CS;
	parent R3-12-47-3_tm_226;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4029 {
	name R3-12-47-3_tn_1852;
	phases AS;
	parent R3-12-47-3_tm_227;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4030 {
	name R3-12-47-3_tn_1853;
	phases BS;
	parent R3-12-47-3_tm_228;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4031 {
	name R3-12-47-3_tn_1854;
	phases CS;
	parent R3-12-47-3_tm_229;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4032 {
	name R3-12-47-3_tn_1855;
	phases AS;
	parent R3-12-47-3_tm_230;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4033 {
	name R3-12-47-3_tn_1856;
	phases BS;
	parent R3-12-47-3_tm_231;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4034 {
	name R3-12-47-3_tn_1857;
	phases CS;
	parent R3-12-47-3_tm_232;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4035 {
	name R3-12-47-3_tn_1858;
	phases AS;
	parent R3-12-47-3_tm_233;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4036 {
	name R3-12-47-3_tn_1859;
	phases BS;
	parent R3-12-47-3_tm_234;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4037 {
	name R3-12-47-3_tn_1860;
	phases CS;
	parent R3-12-47-3_tm_235;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4038 {
	name R3-12-47-3_tn_1861;
	phases AS;
	parent R3-12-47-3_tm_236;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4039 {
	name R3-12-47-3_tn_1862;
	phases CS;
	parent R3-12-47-3_tm_237;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4040 {
	name R3-12-47-3_tn_1863;
	phases AS;
	parent R3-12-47-3_tm_238;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4041 {
	name R3-12-47-3_tn_1864;
	phases BS;
	parent R3-12-47-3_tm_239;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4042 {
	name R3-12-47-3_tn_1865;
	phases AS;
	parent R3-12-47-3_tm_240;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4043 {
	name R3-12-47-3_tn_1866;
	phases BS;
	parent R3-12-47-3_tm_241;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4044 {
	name R3-12-47-3_tn_1867;
	phases AS;
	parent R3-12-47-3_tm_242;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4045 {
	name R3-12-47-3_tn_1868;
	phases BS;
	parent R3-12-47-3_tm_243;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4046 {
	name R3-12-47-3_tn_1869;
	phases AS;
	parent R3-12-47-3_tm_244;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4047 {
	name R3-12-47-3_tn_1870;
	phases BS;
	parent R3-12-47-3_tm_245;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4048 {
	name R3-12-47-3_tn_1871;
	phases AS;
	parent R3-12-47-3_tm_246;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4049 {
	name R3-12-47-3_tn_1872;
	phases BS;
	parent R3-12-47-3_tm_247;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4050 {
	name R3-12-47-3_tn_1873;
	phases BS;
	parent R3-12-47-3_tm_248;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4051 {
	name R3-12-47-3_tn_1874;
	phases CS;
	parent R3-12-47-3_tm_249;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4052 {
	name R3-12-47-3_tn_1875;
	phases AS;
	parent R3-12-47-3_tm_250;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4053 {
	name R3-12-47-3_tn_1876;
	phases BS;
	parent R3-12-47-3_tm_251;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4054 {
	name R3-12-47-3_tn_1877;
	phases CS;
	parent R3-12-47-3_tm_252;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4055 {
	name R3-12-47-3_tn_1878;
	phases AS;
	parent R3-12-47-3_tm_253;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4056 {
	name R3-12-47-3_tn_1879;
	phases CS;
	parent R3-12-47-3_tm_254;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4057 {
	name R3-12-47-3_tn_1880;
	phases AS;
	parent R3-12-47-3_tm_255;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4058 {
	name R3-12-47-3_tn_1881;
	phases CS;
	parent R3-12-47-3_tm_256;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4059 {
	name R3-12-47-3_tn_1882;
	phases AS;
	parent R3-12-47-3_tm_257;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4060 {
	name R3-12-47-3_tn_1883;
	phases CS;
	parent R3-12-47-3_tm_258;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4061 {
	name R3-12-47-3_tn_1884;
	phases AS;
	parent R3-12-47-3_tm_259;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4062 {
	name R3-12-47-3_tn_1885;
	phases CS;
	parent R3-12-47-3_tm_260;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4063 {
	name R3-12-47-3_tn_1886;
	phases AS;
	parent R3-12-47-3_tm_261;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4064 {
	name R3-12-47-3_tn_1887;
	phases CS;
	parent R3-12-47-3_tm_262;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4065 {
	name R3-12-47-3_tn_1888;
	phases AS;
	parent R3-12-47-3_tm_263;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4066 {
	name R3-12-47-3_tn_1889;
	phases CS;
	parent R3-12-47-3_tm_264;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4067 {
	name R3-12-47-3_tn_1890;
	phases AS;
	parent R3-12-47-3_tm_265;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4068 {
	name R3-12-47-3_tn_1891;
	phases CS;
	parent R3-12-47-3_tm_266;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4069 {
	name R3-12-47-3_tn_1892;
	phases AS;
	parent R3-12-47-3_tm_267;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4070 {
	name R3-12-47-3_tn_1893;
	phases BS;
	parent R3-12-47-3_tm_268;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4071 {
	name R3-12-47-3_tn_1894;
	phases CS;
	parent R3-12-47-3_tm_269;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4072 {
	name R3-12-47-3_tn_1895;
	phases AS;
	parent R3-12-47-3_tm_270;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4073 {
	name R3-12-47-3_tn_1896;
	phases BS;
	parent R3-12-47-3_tm_271;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4074 {
	name R3-12-47-3_tn_1897;
	phases CS;
	parent R3-12-47-3_tm_272;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4075 {
	name R3-12-47-3_tn_1898;
	phases AS;
	parent R3-12-47-3_tm_273;
	power_12 5217.5629+1756.0919j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4076 {
	name R3-12-47-3_tn_1899;
	phases BS;
	parent R3-12-47-3_tm_274;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4077 {
	name R3-12-47-3_tn_1900;
	phases CS;
	parent R3-12-47-3_tm_275;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4078 {
	name R3-12-47-3_tn_1901;
	phases AS;
	parent R3-12-47-3_tm_276;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4079 {
	name R3-12-47-3_tn_1902;
	phases BS;
	parent R3-12-47-3_tm_277;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4080 {
	name R3-12-47-3_tn_1903;
	phases AS;
	parent R3-12-47-3_tm_278;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4081 {
	name R3-12-47-3_tn_1904;
	phases BS;
	parent R3-12-47-3_tm_279;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4082 {
	name R3-12-47-3_tn_1905;
	phases CS;
	parent R3-12-47-3_tm_280;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4083 {
	name R3-12-47-3_tn_1906;
	phases AS;
	parent R3-12-47-3_tm_281;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4084 {
	name R3-12-47-3_tn_1907;
	phases BS;
	parent R3-12-47-3_tm_282;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4085 {
	name R3-12-47-3_tn_1908;
	phases CS;
	parent R3-12-47-3_tm_283;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4086 {
	name R3-12-47-3_tn_1909;
	phases AS;
	parent R3-12-47-3_tm_284;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4087 {
	name R3-12-47-3_tn_1910;
	phases BS;
	parent R3-12-47-3_tm_285;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4088 {
	name R3-12-47-3_tn_1911;
	phases CS;
	parent R3-12-47-3_tm_286;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4089 {
	name R3-12-47-3_tn_1912;
	phases AS;
	parent R3-12-47-3_tm_287;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4090 {
	name R3-12-47-3_tn_1913;
	phases BS;
	parent R3-12-47-3_tm_288;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4091 {
	name R3-12-47-3_tn_1914;
	phases CS;
	parent R3-12-47-3_tm_289;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4092 {
	name R3-12-47-3_tn_1915;
	phases AS;
	parent R3-12-47-3_tm_290;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4093 {
	name R3-12-47-3_tn_1916;
	phases BS;
	parent R3-12-47-3_tm_291;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4094 {
	name R3-12-47-3_tn_1917;
	phases CS;
	parent R3-12-47-3_tm_292;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4095 {
	name R3-12-47-3_tn_1918;
	phases AS;
	parent R3-12-47-3_tm_293;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4096 {
	name R3-12-47-3_tn_1919;
	phases BS;
	parent R3-12-47-3_tm_294;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4097 {
	name R3-12-47-3_tn_1920;
	phases CS;
	parent R3-12-47-3_tm_295;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4098 {
	name R3-12-47-3_tn_1921;
	phases AS;
	parent R3-12-47-3_tm_296;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4099 {
	name R3-12-47-3_tn_1922;
	phases BS;
	parent R3-12-47-3_tm_297;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4100 {
	name R3-12-47-3_tn_1923;
	phases BS;
	parent R3-12-47-3_tm_298;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4101 {
	name R3-12-47-3_tn_1924;
	phases CS;
	parent R3-12-47-3_tm_299;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4102 {
	name R3-12-47-3_tn_1925;
	phases BS;
	parent R3-12-47-3_tm_300;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4103 {
	name R3-12-47-3_tn_1926;
	phases CS;
	parent R3-12-47-3_tm_301;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4104 {
	name R3-12-47-3_tn_1927;
	phases BS;
	parent R3-12-47-3_tm_302;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4105 {
	name R3-12-47-3_tn_1928;
	phases CS;
	parent R3-12-47-3_tm_303;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4106 {
	name R3-12-47-3_tn_1929;
	phases AS;
	parent R3-12-47-3_tm_304;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4107 {
	name R3-12-47-3_tn_1930;
	phases BS;
	parent R3-12-47-3_tm_305;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4108 {
	name R3-12-47-3_tn_1931;
	phases AS;
	parent R3-12-47-3_tm_306;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4109 {
	name R3-12-47-3_tn_1932;
	phases BS;
	parent R3-12-47-3_tm_307;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4110 {
	name R3-12-47-3_tn_1933;
	phases CS;
	parent R3-12-47-3_tm_308;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4111 {
	name R3-12-47-3_tn_1934;
	phases AS;
	parent R3-12-47-3_tm_309;
	power_12 5566.0614+1873.3871j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4112 {
	name R3-12-47-3_tn_1935;
	phases BS;
	parent R3-12-47-3_tm_310;
	power_12 5566.0614+1873.3871j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4113 {
	name R3-12-47-3_tn_1936;
	phases CS;
	parent R3-12-47-3_tm_311;
	power_12 5566.0614+1873.3871j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4114 {
	name R3-12-47-3_tn_1937;
	phases AS;
	parent R3-12-47-3_tm_312;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4115 {
	name R3-12-47-3_tn_1938;
	phases BS;
	parent R3-12-47-3_tm_313;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4116 {
	name R3-12-47-3_tn_1939;
	phases AS;
	parent R3-12-47-3_tm_314;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4117 {
	name R3-12-47-3_tn_1940;
	phases BS;
	parent R3-12-47-3_tm_315;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4118 {
	name R3-12-47-3_tn_1941;
	phases CS;
	parent R3-12-47-3_tm_316;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4119 {
	name R3-12-47-3_tn_1942;
	phases AS;
	parent R3-12-47-3_tm_317;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4120 {
	name R3-12-47-3_tn_1943;
	phases CS;
	parent R3-12-47-3_tm_318;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4121 {
	name R3-12-47-3_tn_1944;
	phases AS;
	parent R3-12-47-3_tm_319;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4122 {
	name R3-12-47-3_tn_1945;
	phases BS;
	parent R3-12-47-3_tm_320;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4123 {
	name R3-12-47-3_tn_1946;
	phases CS;
	parent R3-12-47-3_tm_321;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4124 {
	name R3-12-47-3_tn_1947;
	phases AS;
	parent R3-12-47-3_tm_322;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4125 {
	name R3-12-47-3_tn_1948;
	phases BS;
	parent R3-12-47-3_tm_323;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4126 {
	name R3-12-47-3_tn_1949;
	phases CS;
	parent R3-12-47-3_tm_324;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4127 {
	name R3-12-47-3_tn_1950;
	phases AS;
	parent R3-12-47-3_tm_325;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4128 {
	name R3-12-47-3_tn_1951;
	phases BS;
	parent R3-12-47-3_tm_326;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4129 {
	name R3-12-47-3_tn_1952;
	phases AS;
	parent R3-12-47-3_tm_327;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4130 {
	name R3-12-47-3_tn_1953;
	phases BS;
	parent R3-12-47-3_tm_328;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4131 {
	name R3-12-47-3_tn_1954;
	phases AS;
	parent R3-12-47-3_tm_329;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4132 {
	name R3-12-47-3_tn_1955;
	phases BS;
	parent R3-12-47-3_tm_330;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4133 {
	name R3-12-47-3_tn_1956;
	phases CS;
	parent R3-12-47-3_tm_331;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4134 {
	name R3-12-47-3_tn_1957;
	phases BS;
	parent R3-12-47-3_tm_332;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4135 {
	name R3-12-47-3_tn_1958;
	phases CS;
	parent R3-12-47-3_tm_333;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4136 {
	name R3-12-47-3_tn_1959;
	phases AS;
	parent R3-12-47-3_tm_334;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4137 {
	name R3-12-47-3_tn_1960;
	phases BS;
	parent R3-12-47-3_tm_335;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4138 {
	name R3-12-47-3_tn_1961;
	phases CS;
	parent R3-12-47-3_tm_336;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4139 {
	name R3-12-47-3_tn_1962;
	phases BS;
	parent R3-12-47-3_tm_337;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4140 {
	name R3-12-47-3_tn_1963;
	phases CS;
	parent R3-12-47-3_tm_338;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4141 {
	name R3-12-47-3_tn_1964;
	phases BS;
	parent R3-12-47-3_tm_339;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4142 {
	name R3-12-47-3_tn_1965;
	phases CS;
	parent R3-12-47-3_tm_340;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4143 {
	name R3-12-47-3_tn_1966;
	phases BS;
	parent R3-12-47-3_tm_341;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4144 {
	name R3-12-47-3_tn_1967;
	phases CS;
	parent R3-12-47-3_tm_342;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4145 {
	name R3-12-47-3_tn_1968;
	phases BS;
	parent R3-12-47-3_tm_343;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4146 {
	name R3-12-47-3_tn_1969;
	phases CS;
	parent R3-12-47-3_tm_344;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4147 {
	name R3-12-47-3_tn_1970;
	phases BS;
	parent R3-12-47-3_tm_345;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4148 {
	name R3-12-47-3_tn_1971;
	phases CS;
	parent R3-12-47-3_tm_346;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4149 {
	name R3-12-47-3_tn_1972;
	phases BS;
	parent R3-12-47-3_tm_347;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4150 {
	name R3-12-47-3_tn_1973;
	phases CS;
	parent R3-12-47-3_tm_348;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4151 {
	name R3-12-47-3_tn_1974;
	phases BS;
	parent R3-12-47-3_tm_349;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4152 {
	name R3-12-47-3_tn_1975;
	phases CS;
	parent R3-12-47-3_tm_350;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4153 {
	name R3-12-47-3_tn_1976;
	phases BS;
	parent R3-12-47-3_tm_351;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4154 {
	name R3-12-47-3_tn_1977;
	phases CS;
	parent R3-12-47-3_tm_352;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4155 {
	name R3-12-47-3_tn_1978;
	phases BS;
	parent R3-12-47-3_tm_353;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4156 {
	name R3-12-47-3_tn_1979;
	phases CS;
	parent R3-12-47-3_tm_354;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4157 {
	name R3-12-47-3_tn_1980;
	phases BS;
	parent R3-12-47-3_tm_355;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4158 {
	name R3-12-47-3_tn_1981;
	phases CS;
	parent R3-12-47-3_tm_356;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4159 {
	name R3-12-47-3_tn_1982;
	phases BS;
	parent R3-12-47-3_tm_357;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4160 {
	name R3-12-47-3_tn_1983;
	phases CS;
	parent R3-12-47-3_tm_358;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4161 {
	name R3-12-47-3_tn_1984;
	phases BS;
	parent R3-12-47-3_tm_359;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4162 {
	name R3-12-47-3_tn_1985;
	phases CS;
	parent R3-12-47-3_tm_360;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4163 {
	name R3-12-47-3_tn_1986;
	phases AS;
	parent R3-12-47-3_tm_361;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4164 {
	name R3-12-47-3_tn_1987;
	phases BS;
	parent R3-12-47-3_tm_362;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4165 {
	name R3-12-47-3_tn_1988;
	phases CS;
	parent R3-12-47-3_tm_363;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4166 {
	name R3-12-47-3_tn_1989;
	phases BS;
	parent R3-12-47-3_tm_364;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4167 {
	name R3-12-47-3_tn_1990;
	phases CS;
	parent R3-12-47-3_tm_365;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4168 {
	name R3-12-47-3_tn_1991;
	phases BS;
	parent R3-12-47-3_tm_366;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4169 {
	name R3-12-47-3_tn_1992;
	phases CS;
	parent R3-12-47-3_tm_367;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4170 {
	name R3-12-47-3_tn_1993;
	phases BS;
	parent R3-12-47-3_tm_368;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4171 {
	name R3-12-47-3_tn_1994;
	phases CS;
	parent R3-12-47-3_tm_369;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4172 {
	name R3-12-47-3_tn_1995;
	phases BS;
	parent R3-12-47-3_tm_370;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4173 {
	name R3-12-47-3_tn_1996;
	phases CS;
	parent R3-12-47-3_tm_371;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4174 {
	name R3-12-47-3_tn_1997;
	phases BS;
	parent R3-12-47-3_tm_372;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4175 {
	name R3-12-47-3_tn_1998;
	phases CS;
	parent R3-12-47-3_tm_373;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4176 {
	name R3-12-47-3_tn_1999;
	phases BS;
	parent R3-12-47-3_tm_374;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4177 {
	name R3-12-47-3_tn_2000;
	phases CS;
	parent R3-12-47-3_tm_375;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4178 {
	name R3-12-47-3_tn_2001;
	phases BS;
	parent R3-12-47-3_tm_376;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4179 {
	name R3-12-47-3_tn_2002;
	phases CS;
	parent R3-12-47-3_tm_377;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4180 {
	name R3-12-47-3_tn_2003;
	phases BS;
	parent R3-12-47-3_tm_378;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4181 {
	name R3-12-47-3_tn_2004;
	phases CS;
	parent R3-12-47-3_tm_379;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4182 {
	name R3-12-47-3_tn_2005;
	phases AS;
	parent R3-12-47-3_tm_380;
	power_12 3239.2613+1090.2486j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4183 {
	name R3-12-47-3_tn_2006;
	phases BS;
	parent R3-12-47-3_tm_381;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4184 {
	name R3-12-47-3_tn_2007;
	phases CS;
	parent R3-12-47-3_tm_382;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4185 {
	name R3-12-47-3_tn_2008;
	phases AS;
	parent R3-12-47-3_tm_383;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4186 {
	name R3-12-47-3_tn_2009;
	phases CS;
	parent R3-12-47-3_tm_384;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4187 {
	name R3-12-47-3_tn_2010;
	phases AS;
	parent R3-12-47-3_tm_385;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4188 {
	name R3-12-47-3_tn_2011;
	phases CS;
	parent R3-12-47-3_tm_386;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4189 {
	name R3-12-47-3_tn_2012;
	phases AS;
	parent R3-12-47-3_tm_387;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4190 {
	name R3-12-47-3_tn_2013;
	phases CS;
	parent R3-12-47-3_tm_388;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4191 {
	name R3-12-47-3_tn_2014;
	phases AS;
	parent R3-12-47-3_tm_389;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4192 {
	name R3-12-47-3_tn_2015;
	phases BS;
	parent R3-12-47-3_tm_390;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4193 {
	name R3-12-47-3_tn_2016;
	phases CS;
	parent R3-12-47-3_tm_391;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4194 {
	name R3-12-47-3_tn_2017;
	phases AS;
	parent R3-12-47-3_tm_392;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4195 {
	name R3-12-47-3_tn_2018;
	phases CS;
	parent R3-12-47-3_tm_393;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4196 {
	name R3-12-47-3_tn_2019;
	phases AS;
	parent R3-12-47-3_tm_394;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4197 {
	name R3-12-47-3_tn_2020;
	phases CS;
	parent R3-12-47-3_tm_395;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4198 {
	name R3-12-47-3_tn_2021;
	phases AS;
	parent R3-12-47-3_tm_396;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4199 {
	name R3-12-47-3_tn_2022;
	phases BS;
	parent R3-12-47-3_tm_397;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4200 {
	name R3-12-47-3_tn_2023;
	phases CS;
	parent R3-12-47-3_tm_398;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4201 {
	name R3-12-47-3_tn_2024;
	phases BS;
	parent R3-12-47-3_tm_399;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4202 {
	name R3-12-47-3_tn_2025;
	phases CS;
	parent R3-12-47-3_tm_400;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4203 {
	name R3-12-47-3_tn_2026;
	phases AS;
	parent R3-12-47-3_tm_401;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4204 {
	name R3-12-47-3_tn_2027;
	phases BS;
	parent R3-12-47-3_tm_402;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4205 {
	name R3-12-47-3_tn_2028;
	phases CS;
	parent R3-12-47-3_tm_403;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4206 {
	name R3-12-47-3_tn_2029;
	phases AS;
	parent R3-12-47-3_tm_404;
	power_12 927.2469+312.0865j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4207 {
	name R3-12-47-3_tn_2030;
	phases BS;
	parent R3-12-47-3_tm_405;
	power_12 927.2469+312.0865j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4208 {
	name R3-12-47-3_tn_2031;
	phases CS;
	parent R3-12-47-3_tm_406;
	power_12 927.2469+312.0865j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4209 {
	name R3-12-47-3_tn_2032;
	phases AS;
	parent R3-12-47-3_tm_407;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4210 {
	name R3-12-47-3_tn_2033;
	phases CS;
	parent R3-12-47-3_tm_408;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4211 {
	name R3-12-47-3_tn_2034;
	phases BS;
	parent R3-12-47-3_tm_409;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4212 {
	name R3-12-47-3_tn_2035;
	phases CS;
	parent R3-12-47-3_tm_410;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4213 {
	name R3-12-47-3_tn_2036;
	phases AS;
	parent R3-12-47-3_tm_411;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4214 {
	name R3-12-47-3_tn_2037;
	phases BS;
	parent R3-12-47-3_tm_412;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4215 {
	name R3-12-47-3_tn_2038;
	phases CS;
	parent R3-12-47-3_tm_413;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4216 {
	name R3-12-47-3_tn_2039;
	phases AS;
	parent R3-12-47-3_tm_414;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4217 {
	name R3-12-47-3_tn_2040;
	phases BS;
	parent R3-12-47-3_tm_415;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4218 {
	name R3-12-47-3_tn_2041;
	phases CS;
	parent R3-12-47-3_tm_416;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4219 {
	name R3-12-47-3_tn_2042;
	phases AS;
	parent R3-12-47-3_tm_417;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4220 {
	name R3-12-47-3_tn_2043;
	phases BS;
	parent R3-12-47-3_tm_418;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4221 {
	name R3-12-47-3_tn_2044;
	phases CS;
	parent R3-12-47-3_tm_419;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4222 {
	name R3-12-47-3_tn_2045;
	phases AS;
	parent R3-12-47-3_tm_420;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4223 {
	name R3-12-47-3_tn_2046;
	phases BS;
	parent R3-12-47-3_tm_421;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4224 {
	name R3-12-47-3_tn_2047;
	phases CS;
	parent R3-12-47-3_tm_422;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4225 {
	name R3-12-47-3_tn_2048;
	phases AS;
	parent R3-12-47-3_tm_423;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4226 {
	name R3-12-47-3_tn_2049;
	phases BS;
	parent R3-12-47-3_tm_424;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4227 {
	name R3-12-47-3_tn_2050;
	phases AS;
	parent R3-12-47-3_tm_425;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4228 {
	name R3-12-47-3_tn_2051;
	phases BS;
	parent R3-12-47-3_tm_426;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4229 {
	name R3-12-47-3_tn_2052;
	phases BS;
	parent R3-12-47-3_tm_427;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4230 {
	name R3-12-47-3_tn_2053;
	phases CS;
	parent R3-12-47-3_tm_428;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4231 {
	name R3-12-47-3_tn_2054;
	phases AS;
	parent R3-12-47-3_tm_429;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4232 {
	name R3-12-47-3_tn_2055;
	phases BS;
	parent R3-12-47-3_tm_430;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4233 {
	name R3-12-47-3_tn_2056;
	phases CS;
	parent R3-12-47-3_tm_431;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4234 {
	name R3-12-47-3_tn_2057;
	phases AS;
	parent R3-12-47-3_tm_432;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4235 {
	name R3-12-47-3_tn_2058;
	phases BS;
	parent R3-12-47-3_tm_433;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4236 {
	name R3-12-47-3_tn_2059;
	phases CS;
	parent R3-12-47-3_tm_434;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4237 {
	name R3-12-47-3_tn_2060;
	phases AS;
	parent R3-12-47-3_tm_435;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4238 {
	name R3-12-47-3_tn_2061;
	phases BS;
	parent R3-12-47-3_tm_436;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4239 {
	name R3-12-47-3_tn_2062;
	phases CS;
	parent R3-12-47-3_tm_437;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4240 {
	name R3-12-47-3_tn_2063;
	phases BS;
	parent R3-12-47-3_tm_438;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4241 {
	name R3-12-47-3_tn_2064;
	phases CS;
	parent R3-12-47-3_tm_439;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4242 {
	name R3-12-47-3_tn_2065;
	phases BS;
	parent R3-12-47-3_tm_440;
	power_12 6964.1087+2343.9324j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4243 {
	name R3-12-47-3_tn_2066;
	phases CS;
	parent R3-12-47-3_tm_441;
	power_12 6964.1087+2343.9324j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4244 {
	name R3-12-47-3_tn_2067;
	phases BS;
	parent R3-12-47-3_tm_442;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4245 {
	name R3-12-47-3_tn_2068;
	phases CS;
	parent R3-12-47-3_tm_443;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4246 {
	name R3-12-47-3_tn_2069;
	phases BS;
	parent R3-12-47-3_tm_444;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4247 {
	name R3-12-47-3_tn_2070;
	phases CS;
	parent R3-12-47-3_tm_445;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4248 {
	name R3-12-47-3_tn_2071;
	phases BS;
	parent R3-12-47-3_tm_446;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4249 {
	name R3-12-47-3_tn_2072;
	phases CS;
	parent R3-12-47-3_tm_447;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4250 {
	name R3-12-47-3_tn_2073;
	phases BS;
	parent R3-12-47-3_tm_448;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4251 {
	name R3-12-47-3_tn_2074;
	phases CS;
	parent R3-12-47-3_tm_449;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4252 {
	name R3-12-47-3_tn_2075;
	phases BS;
	parent R3-12-47-3_tm_450;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4253 {
	name R3-12-47-3_tn_2076;
	phases CS;
	parent R3-12-47-3_tm_451;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4254 {
	name R3-12-47-3_tn_2077;
	phases AS;
	parent R3-12-47-3_tm_452;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4255 {
	name R3-12-47-3_tn_2078;
	phases BS;
	parent R3-12-47-3_tm_453;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4256 {
	name R3-12-47-3_tn_2079;
	phases AS;
	parent R3-12-47-3_tm_454;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4257 {
	name R3-12-47-3_tn_2080;
	phases BS;
	parent R3-12-47-3_tm_455;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4258 {
	name R3-12-47-3_tn_2081;
	phases AS;
	parent R3-12-47-3_tm_456;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4259 {
	name R3-12-47-3_tn_2082;
	phases BS;
	parent R3-12-47-3_tm_457;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4260 {
	name R3-12-47-3_tn_2083;
	phases CS;
	parent R3-12-47-3_tm_458;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4261 {
	name R3-12-47-3_tn_2084;
	phases AS;
	parent R3-12-47-3_tm_459;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4262 {
	name R3-12-47-3_tn_2085;
	phases CS;
	parent R3-12-47-3_tm_460;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4263 {
	name R3-12-47-3_tn_2086;
	phases AS;
	parent R3-12-47-3_tm_461;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4264 {
	name R3-12-47-3_tn_2087;
	phases BS;
	parent R3-12-47-3_tm_462;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4265 {
	name R3-12-47-3_tn_2088;
	phases AS;
	parent R3-12-47-3_tm_463;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4266 {
	name R3-12-47-3_tn_2089;
	phases BS;
	parent R3-12-47-3_tm_464;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4267 {
	name R3-12-47-3_tn_2090;
	phases AS;
	parent R3-12-47-3_tm_465;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4268 {
	name R3-12-47-3_tn_2091;
	phases BS;
	parent R3-12-47-3_tm_466;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4269 {
	name R3-12-47-3_tn_2092;
	phases AS;
	parent R3-12-47-3_tm_467;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4270 {
	name R3-12-47-3_tn_2093;
	phases BS;
	parent R3-12-47-3_tm_468;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4271 {
	name R3-12-47-3_tn_2094;
	phases AS;
	parent R3-12-47-3_tm_469;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4272 {
	name R3-12-47-3_tn_2095;
	phases BS;
	parent R3-12-47-3_tm_470;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4273 {
	name R3-12-47-3_tn_2096;
	phases AS;
	parent R3-12-47-3_tm_471;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4274 {
	name R3-12-47-3_tn_2097;
	phases BS;
	parent R3-12-47-3_tm_472;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4275 {
	name R3-12-47-3_tn_2098;
	phases AS;
	parent R3-12-47-3_tm_473;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4276 {
	name R3-12-47-3_tn_2099;
	phases CS;
	parent R3-12-47-3_tm_474;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4277 {
	name R3-12-47-3_tn_2100;
	phases AS;
	parent R3-12-47-3_tm_475;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4278 {
	name R3-12-47-3_tn_2101;
	phases BS;
	parent R3-12-47-3_tm_476;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4279 {
	name R3-12-47-3_tn_2102;
	phases CS;
	parent R3-12-47-3_tm_477;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4280 {
	name R3-12-47-3_tn_2103;
	phases AS;
	parent R3-12-47-3_tm_478;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4281 {
	name R3-12-47-3_tn_2104;
	phases CS;
	parent R3-12-47-3_tm_479;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4282 {
	name R3-12-47-3_tn_2105;
	phases AS;
	parent R3-12-47-3_tm_480;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4283 {
	name R3-12-47-3_tn_2106;
	phases CS;
	parent R3-12-47-3_tm_481;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4284 {
	name R3-12-47-3_tn_2107;
	phases BS;
	parent R3-12-47-3_tm_482;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4285 {
	name R3-12-47-3_tn_2108;
	phases CS;
	parent R3-12-47-3_tm_483;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4286 {
	name R3-12-47-3_tn_2109;
	phases BS;
	parent R3-12-47-3_tm_484;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4287 {
	name R3-12-47-3_tn_2110;
	phases CS;
	parent R3-12-47-3_tm_485;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4288 {
	name R3-12-47-3_tn_2111;
	phases BS;
	parent R3-12-47-3_tm_486;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4289 {
	name R3-12-47-3_tn_2112;
	phases CS;
	parent R3-12-47-3_tm_487;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4290 {
	name R3-12-47-3_tn_2113;
	phases AS;
	parent R3-12-47-3_tm_488;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4291 {
	name R3-12-47-3_tn_2114;
	phases BS;
	parent R3-12-47-3_tm_489;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4292 {
	name R3-12-47-3_tn_2115;
	phases CS;
	parent R3-12-47-3_tm_490;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4293 {
	name R3-12-47-3_tn_2116;
	phases AS;
	parent R3-12-47-3_tm_491;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4294 {
	name R3-12-47-3_tn_2117;
	phases BS;
	parent R3-12-47-3_tm_492;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4295 {
	name R3-12-47-3_tn_2118;
	phases CS;
	parent R3-12-47-3_tm_493;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4296 {
	name R3-12-47-3_tn_2119;
	phases AS;
	parent R3-12-47-3_tm_494;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4297 {
	name R3-12-47-3_tn_2120;
	phases BS;
	parent R3-12-47-3_tm_495;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4298 {
	name R3-12-47-3_tn_2121;
	phases CS;
	parent R3-12-47-3_tm_496;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4299 {
	name R3-12-47-3_tn_2122;
	phases AS;
	parent R3-12-47-3_tm_497;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4300 {
	name R3-12-47-3_tn_2123;
	phases BS;
	parent R3-12-47-3_tm_498;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4301 {
	name R3-12-47-3_tn_2124;
	phases AS;
	parent R3-12-47-3_tm_499;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4302 {
	name R3-12-47-3_tn_2125;
	phases BS;
	parent R3-12-47-3_tm_500;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4303 {
	name R3-12-47-3_tn_2126;
	phases AS;
	parent R3-12-47-3_tm_501;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4304 {
	name R3-12-47-3_tn_2127;
	phases BS;
	parent R3-12-47-3_tm_502;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4305 {
	name R3-12-47-3_tn_2128;
	phases AS;
	parent R3-12-47-3_tm_503;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4306 {
	name R3-12-47-3_tn_2129;
	phases BS;
	parent R3-12-47-3_tm_504;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4307 {
	name R3-12-47-3_tn_2130;
	phases BS;
	parent R3-12-47-3_tm_505;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4308 {
	name R3-12-47-3_tn_2131;
	phases AS;
	parent R3-12-47-3_tm_506;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4309 {
	name R3-12-47-3_tn_2132;
	phases BS;
	parent R3-12-47-3_tm_507;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4310 {
	name R3-12-47-3_tn_2133;
	phases CS;
	parent R3-12-47-3_tm_508;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4311 {
	name R3-12-47-3_tn_2134;
	phases CS;
	parent R3-12-47-3_tm_509;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4312 {
	name R3-12-47-3_tn_2135;
	phases BS;
	parent R3-12-47-3_tm_510;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4313 {
	name R3-12-47-3_tn_2136;
	phases CS;
	parent R3-12-47-3_tm_511;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4314 {
	name R3-12-47-3_tn_2137;
	phases AS;
	parent R3-12-47-3_tm_512;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4315 {
	name R3-12-47-3_tn_2138;
	phases CS;
	parent R3-12-47-3_tm_513;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4316 {
	name R3-12-47-3_tn_2139;
	phases BS;
	parent R3-12-47-3_tm_514;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4317 {
	name R3-12-47-3_tn_2140;
	phases CS;
	parent R3-12-47-3_tm_515;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4318 {
	name R3-12-47-3_tn_2141;
	phases BS;
	parent R3-12-47-3_tm_516;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4319 {
	name R3-12-47-3_tn_2142;
	phases CS;
	parent R3-12-47-3_tm_517;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4320 {
	name R3-12-47-3_tn_2143;
	phases BS;
	parent R3-12-47-3_tm_518;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4321 {
	name R3-12-47-3_tn_2144;
	phases CS;
	parent R3-12-47-3_tm_519;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4322 {
	name R3-12-47-3_tn_2145;
	phases AS;
	parent R3-12-47-3_tm_520;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4323 {
	name R3-12-47-3_tn_2146;
	phases BS;
	parent R3-12-47-3_tm_521;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4324 {
	name R3-12-47-3_tn_2147;
	phases CS;
	parent R3-12-47-3_tm_522;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4325 {
	name R3-12-47-3_tn_2148;
	phases AS;
	parent R3-12-47-3_tm_523;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4326 {
	name R3-12-47-3_tn_2149;
	phases AS;
	parent R3-12-47-3_tm_524;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4327 {
	name R3-12-47-3_tn_2150;
	phases AS;
	parent R3-12-47-3_tm_525;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4328 {
	name R3-12-47-3_tn_2151;
	phases AS;
	parent R3-12-47-3_tm_526;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4329 {
	name R3-12-47-3_tn_2152;
	phases AS;
	parent R3-12-47-3_tm_527;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4330 {
	name R3-12-47-3_tn_2153;
	phases AS;
	parent R3-12-47-3_tm_528;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4331 {
	name R3-12-47-3_tn_2154;
	phases BS;
	parent R3-12-47-3_tm_529;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4332 {
	name R3-12-47-3_tn_2155;
	phases CS;
	parent R3-12-47-3_tm_530;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4333 {
	name R3-12-47-3_tn_2156;
	phases AS;
	parent R3-12-47-3_tm_531;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4334 {
	name R3-12-47-3_tn_2157;
	phases CS;
	parent R3-12-47-3_tm_532;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4335 {
	name R3-12-47-3_tn_2158;
	phases AS;
	parent R3-12-47-3_tm_533;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4336 {
	name R3-12-47-3_tn_2159;
	phases CS;
	parent R3-12-47-3_tm_534;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4337 {
	name R3-12-47-3_tn_2160;
	phases AS;
	parent R3-12-47-3_tm_535;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4338 {
	name R3-12-47-3_tn_2161;
	phases CS;
	parent R3-12-47-3_tm_536;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4339 {
	name R3-12-47-3_tn_2162;
	phases AS;
	parent R3-12-47-3_tm_537;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4340 {
	name R3-12-47-3_tn_2163;
	phases BS;
	parent R3-12-47-3_tm_538;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4341 {
	name R3-12-47-3_tn_2164;
	phases CS;
	parent R3-12-47-3_tm_539;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4342 {
	name R3-12-47-3_tn_2165;
	phases BS;
	parent R3-12-47-3_tm_540;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4343 {
	name R3-12-47-3_tn_2166;
	phases CS;
	parent R3-12-47-3_tm_541;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4344 {
	name R3-12-47-3_tn_2167;
	phases AS;
	parent R3-12-47-3_tm_542;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4345 {
	name R3-12-47-3_tn_2168;
	phases BS;
	parent R3-12-47-3_tm_543;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4346 {
	name R3-12-47-3_tn_2169;
	phases AS;
	parent R3-12-47-3_tm_544;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4347 {
	name R3-12-47-3_tn_2170;
	phases CS;
	parent R3-12-47-3_tm_545;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4348 {
	name R3-12-47-3_tn_2171;
	phases AS;
	parent R3-12-47-3_tm_546;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4349 {
	name R3-12-47-3_tn_2172;
	phases CS;
	parent R3-12-47-3_tm_547;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4350 {
	name R3-12-47-3_tn_2173;
	phases AS;
	parent R3-12-47-3_tm_548;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4351 {
	name R3-12-47-3_tn_2174;
	phases BS;
	parent R3-12-47-3_tm_549;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4352 {
	name R3-12-47-3_tn_2175;
	phases CS;
	parent R3-12-47-3_tm_550;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4353 {
	name R3-12-47-3_tn_2176;
	phases AS;
	parent R3-12-47-3_tm_551;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4354 {
	name R3-12-47-3_tn_2177;
	phases BS;
	parent R3-12-47-3_tm_552;
	power_12 20902.8902+7035.3527j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4355 {
	name R3-12-47-3_tn_2178;
	phases AS;
	parent R3-12-47-3_tm_553;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4356 {
	name R3-12-47-3_tn_2179;
	phases AS;
	parent R3-12-47-3_tm_554;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4357 {
	name R3-12-47-3_tn_2180;
	phases CS;
	parent R3-12-47-3_tm_555;
	power_12 20902.8902+7035.3527j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4358 {
	name R3-12-47-3_tn_2181;
	phases BS;
	parent R3-12-47-3_tm_556;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4359 {
	name R3-12-47-3_tn_2182;
	phases AS;
	parent R3-12-47-3_tm_557;
	power_12 85300+52900j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4360 {
	name R3-12-47-3_tn_2183;
	phases BS;
	parent R3-12-47-3_tm_558;
	power_12 85300+52900j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4361 {
	name R3-12-47-3_tn_2184;
	phases CS;
	parent R3-12-47-3_tm_559;
	power_12 85300+52900j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4362 {
	name R3-12-47-3_tn_2185;
	phases CS;
	parent R3-12-47-3_tm_560;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4363 {
	name R3-12-47-3_tn_2186;
	phases AS;
	parent R3-12-47-3_tm_561;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4364 {
	name R3-12-47-3_tn_2187;
	phases CS;
	parent R3-12-47-3_tm_562;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4365 {
	name R3-12-47-3_tn_2188;
	phases BS;
	parent R3-12-47-3_tm_563;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4366 {
	name R3-12-47-3_tn_2189;
	phases AS;
	parent R3-12-47-3_tm_564;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4367 {
	name R3-12-47-3_tn_2190;
	phases BS;
	parent R3-12-47-3_tm_565;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4368 {
	name R3-12-47-3_tn_2191;
	phases AS;
	parent R3-12-47-3_tm_566;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4369 {
	name R3-12-47-3_tn_2192;
	phases CS;
	parent R3-12-47-3_tm_567;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4370 {
	name R3-12-47-3_tn_2193;
	phases AS;
	parent R3-12-47-3_tm_568;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4371 {
	name R3-12-47-3_tn_2194;
	phases BS;
	parent R3-12-47-3_tm_569;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4372 {
	name R3-12-47-3_tn_2195;
	phases AS;
	parent R3-12-47-3_tm_570;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4373 {
	name R3-12-47-3_tn_2196;
	phases BS;
	parent R3-12-47-3_tm_571;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4374 {
	name R3-12-47-3_tn_2197;
	phases CS;
	parent R3-12-47-3_tm_572;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4375 {
	name R3-12-47-3_tn_2198;
	phases AS;
	parent R3-12-47-3_tm_573;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4376 {
	name R3-12-47-3_tn_2199;
	phases CS;
	parent R3-12-47-3_tm_574;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4377 {
	name R3-12-47-3_tn_2200;
	phases AS;
	parent R3-12-47-3_tm_575;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4378 {
	name R3-12-47-3_tn_2201;
	phases BS;
	parent R3-12-47-3_tm_576;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4379 {
	name R3-12-47-3_tn_2202;
	phases CS;
	parent R3-12-47-3_tm_577;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4380 {
	name R3-12-47-3_tn_2203;
	phases AS;
	parent R3-12-47-3_tm_578;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4381 {
	name R3-12-47-3_tn_2204;
	phases BS;
	parent R3-12-47-3_tm_579;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4382 {
	name R3-12-47-3_tn_2205;
	phases CS;
	parent R3-12-47-3_tm_580;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4383 {
	name R3-12-47-3_tn_2206;
	phases AS;
	parent R3-12-47-3_tm_581;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4384 {
	name R3-12-47-3_tn_2207;
	phases BS;
	parent R3-12-47-3_tm_582;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4385 {
	name R3-12-47-3_tn_2208;
	phases CS;
	parent R3-12-47-3_tm_583;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4386 {
	name R3-12-47-3_tn_2209;
	phases BS;
	parent R3-12-47-3_tm_584;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4387 {
	name R3-12-47-3_tn_2210;
	phases CS;
	parent R3-12-47-3_tm_585;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4388 {
	name R3-12-47-3_tn_2211;
	phases AS;
	parent R3-12-47-3_tm_586;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4389 {
	name R3-12-47-3_tn_2212;
	phases BS;
	parent R3-12-47-3_tm_587;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4390 {
	name R3-12-47-3_tn_2213;
	phases CS;
	parent R3-12-47-3_tm_588;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4391 {
	name R3-12-47-3_tn_2214;
	phases AS;
	parent R3-12-47-3_tm_589;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4392 {
	name R3-12-47-3_tn_2215;
	phases CS;
	parent R3-12-47-3_tm_590;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4393 {
	name R3-12-47-3_tn_2216;
	phases BS;
	parent R3-12-47-3_tm_591;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4394 {
	name R3-12-47-3_tn_2217;
	phases CS;
	parent R3-12-47-3_tm_592;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4395 {
	name R3-12-47-3_tn_2218;
	phases BS;
	parent R3-12-47-3_tm_593;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4396 {
	name R3-12-47-3_tn_2219;
	phases CS;
	parent R3-12-47-3_tm_594;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4397 {
	name R3-12-47-3_tn_2220;
	phases AS;
	parent R3-12-47-3_tm_595;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4398 {
	name R3-12-47-3_tn_2221;
	phases BS;
	parent R3-12-47-3_tm_596;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4399 {
	name R3-12-47-3_tn_2222;
	phases BS;
	parent R3-12-47-3_tm_597;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4400 {
	name R3-12-47-3_tn_2223;
	phases CS;
	parent R3-12-47-3_tm_598;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4401 {
	name R3-12-47-3_tn_2224;
	phases AS;
	parent R3-12-47-3_tm_599;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4402 {
	name R3-12-47-3_tn_2225;
	phases BS;
	parent R3-12-47-3_tm_600;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4403 {
	name R3-12-47-3_tn_2226;
	phases CS;
	parent R3-12-47-3_tm_601;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4404 {
	name R3-12-47-3_tn_2227;
	phases AS;
	parent R3-12-47-3_tm_602;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4405 {
	name R3-12-47-3_tn_2228;
	phases BS;
	parent R3-12-47-3_tm_603;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4406 {
	name R3-12-47-3_tn_2229;
	phases CS;
	parent R3-12-47-3_tm_604;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4407 {
	name R3-12-47-3_tn_2230;
	phases AS;
	parent R3-12-47-3_tm_605;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4408 {
	name R3-12-47-3_tn_2231;
	phases CS;
	parent R3-12-47-3_tm_606;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4409 {
	name R3-12-47-3_tn_2232;
	phases AS;
	parent R3-12-47-3_tm_607;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4410 {
	name R3-12-47-3_tn_2233;
	phases BS;
	parent R3-12-47-3_tm_608;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4411 {
	name R3-12-47-3_tn_2234;
	phases CS;
	parent R3-12-47-3_tm_609;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4412 {
	name R3-12-47-3_tn_2235;
	phases AS;
	parent R3-12-47-3_tm_610;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4413 {
	name R3-12-47-3_tn_2236;
	phases BS;
	parent R3-12-47-3_tm_611;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4414 {
	name R3-12-47-3_tn_2237;
	phases AS;
	parent R3-12-47-3_tm_612;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4415 {
	name R3-12-47-3_tn_2238;
	phases BS;
	parent R3-12-47-3_tm_613;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4416 {
	name R3-12-47-3_tn_2239;
	phases AS;
	parent R3-12-47-3_tm_614;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4417 {
	name R3-12-47-3_tn_2240;
	phases BS;
	parent R3-12-47-3_tm_615;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4418 {
	name R3-12-47-3_tn_2241;
	phases CS;
	parent R3-12-47-3_tm_616;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4419 {
	name R3-12-47-3_tn_2242;
	phases AS;
	parent R3-12-47-3_tm_617;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4420 {
	name R3-12-47-3_tn_2243;
	phases BS;
	parent R3-12-47-3_tm_618;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4421 {
	name R3-12-47-3_tn_2244;
	phases CS;
	parent R3-12-47-3_tm_619;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4422 {
	name R3-12-47-3_tn_2245;
	phases AS;
	parent R3-12-47-3_tm_620;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4423 {
	name R3-12-47-3_tn_2246;
	phases BS;
	parent R3-12-47-3_tm_621;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4424 {
	name R3-12-47-3_tn_2247;
	phases CS;
	parent R3-12-47-3_tm_622;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4425 {
	name R3-12-47-3_tn_2248;
	phases AS;
	parent R3-12-47-3_tm_623;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4426 {
	name R3-12-47-3_tn_2249;
	phases BS;
	parent R3-12-47-3_tm_624;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4427 {
	name R3-12-47-3_tn_2250;
	phases BS;
	parent R3-12-47-3_tm_625;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4428 {
	name R3-12-47-3_tn_2251;
	phases CS;
	parent R3-12-47-3_tm_626;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4429 {
	name R3-12-47-3_tn_2252;
	phases AS;
	parent R3-12-47-3_tm_627;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4430 {
	name R3-12-47-3_tn_2253;
	phases BS;
	parent R3-12-47-3_tm_628;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4431 {
	name R3-12-47-3_tn_2254;
	phases CS;
	parent R3-12-47-3_tm_629;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4432 {
	name R3-12-47-3_tn_2255;
	phases BS;
	parent R3-12-47-3_tm_630;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4433 {
	name R3-12-47-3_tn_2256;
	phases CS;
	parent R3-12-47-3_tm_631;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4434 {
	name R3-12-47-3_tn_2257;
	phases AS;
	parent R3-12-47-3_tm_632;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4435 {
	name R3-12-47-3_tn_2258;
	phases BS;
	parent R3-12-47-3_tm_633;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4436 {
	name R3-12-47-3_tn_2259;
	phases BS;
	parent R3-12-47-3_tm_634;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4437 {
	name R3-12-47-3_tn_2260;
	phases CS;
	parent R3-12-47-3_tm_635;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4438 {
	name R3-12-47-3_tn_2261;
	phases BS;
	parent R3-12-47-3_tm_636;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4439 {
	name R3-12-47-3_tn_2262;
	phases CS;
	parent R3-12-47-3_tm_637;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4440 {
	name R3-12-47-3_tn_2263;
	phases BS;
	parent R3-12-47-3_tm_638;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4441 {
	name R3-12-47-3_tn_2264;
	phases CS;
	parent R3-12-47-3_tm_639;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4442 {
	name R3-12-47-3_tn_2265;
	phases BS;
	parent R3-12-47-3_tm_640;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4443 {
	name R3-12-47-3_tn_2266;
	phases CS;
	parent R3-12-47-3_tm_641;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4444 {
	name R3-12-47-3_tn_2267;
	phases AS;
	parent R3-12-47-3_tm_642;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4445 {
	name R3-12-47-3_tn_2268;
	phases BS;
	parent R3-12-47-3_tm_643;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4446 {
	name R3-12-47-3_tn_2269;
	phases AS;
	parent R3-12-47-3_tm_644;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4447 {
	name R3-12-47-3_tn_2270;
	phases BS;
	parent R3-12-47-3_tm_645;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4448 {
	name R3-12-47-3_tn_2271;
	phases AS;
	parent R3-12-47-3_tm_646;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4449 {
	name R3-12-47-3_tn_2272;
	phases BS;
	parent R3-12-47-3_tm_647;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4450 {
	name R3-12-47-3_tn_2273;
	phases AS;
	parent R3-12-47-3_tm_648;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4451 {
	name R3-12-47-3_tn_2274;
	phases BS;
	parent R3-12-47-3_tm_649;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4452 {
	name R3-12-47-3_tn_2275;
	phases AS;
	parent R3-12-47-3_tm_650;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4453 {
	name R3-12-47-3_tn_2276;
	phases BS;
	parent R3-12-47-3_tm_651;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4454 {
	name R3-12-47-3_tn_2277;
	phases AS;
	parent R3-12-47-3_tm_652;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4455 {
	name R3-12-47-3_tn_2278;
	phases BS;
	parent R3-12-47-3_tm_653;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4456 {
	name R3-12-47-3_tn_2279;
	phases AS;
	parent R3-12-47-3_tm_654;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4457 {
	name R3-12-47-3_tn_2280;
	phases BS;
	parent R3-12-47-3_tm_655;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4458 {
	name R3-12-47-3_tn_2281;
	phases AS;
	parent R3-12-47-3_tm_656;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4459 {
	name R3-12-47-3_tn_2282;
	phases BS;
	parent R3-12-47-3_tm_657;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4460 {
	name R3-12-47-3_tn_2283;
	phases AS;
	parent R3-12-47-3_tm_658;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4461 {
	name R3-12-47-3_tn_2284;
	phases BS;
	parent R3-12-47-3_tm_659;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4462 {
	name R3-12-47-3_tn_2285;
	phases CS;
	parent R3-12-47-3_tm_660;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4463 {
	name R3-12-47-3_tn_2286;
	phases AS;
	parent R3-12-47-3_tm_661;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4464 {
	name R3-12-47-3_tn_2287;
	phases BS;
	parent R3-12-47-3_tm_662;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4465 {
	name R3-12-47-3_tn_2288;
	phases AS;
	parent R3-12-47-3_tm_663;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4466 {
	name R3-12-47-3_tn_2289;
	phases BS;
	parent R3-12-47-3_tm_664;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4467 {
	name R3-12-47-3_tn_2290;
	phases AS;
	parent R3-12-47-3_tm_665;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4468 {
	name R3-12-47-3_tn_2291;
	phases BS;
	parent R3-12-47-3_tm_666;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4469 {
	name R3-12-47-3_tn_2292;
	phases AS;
	parent R3-12-47-3_tm_667;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4470 {
	name R3-12-47-3_tn_2293;
	phases BS;
	parent R3-12-47-3_tm_668;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4471 {
	name R3-12-47-3_tn_2294;
	phases BS;
	parent R3-12-47-3_tm_669;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4472 {
	name R3-12-47-3_tn_2295;
	phases CS;
	parent R3-12-47-3_tm_670;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4473 {
	name R3-12-47-3_tn_2296;
	phases AS;
	parent R3-12-47-3_tm_671;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4474 {
	name R3-12-47-3_tn_2297;
	phases BS;
	parent R3-12-47-3_tm_672;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4475 {
	name R3-12-47-3_tn_2298;
	phases AS;
	parent R3-12-47-3_tm_673;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4476 {
	name R3-12-47-3_tn_2299;
	phases BS;
	parent R3-12-47-3_tm_674;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4477 {
	name R3-12-47-3_tn_2300;
	phases BS;
	parent R3-12-47-3_tm_675;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4478 {
	name R3-12-47-3_tn_2301;
	phases CS;
	parent R3-12-47-3_tm_676;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4479 {
	name R3-12-47-3_tn_2302;
	phases AS;
	parent R3-12-47-3_tm_677;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4480 {
	name R3-12-47-3_tn_2303;
	phases BS;
	parent R3-12-47-3_tm_678;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4481 {
	name R3-12-47-3_tn_2304;
	phases CS;
	parent R3-12-47-3_tm_679;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4482 {
	name R3-12-47-3_tn_2305;
	phases AS;
	parent R3-12-47-3_tm_680;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4483 {
	name R3-12-47-3_tn_2306;
	phases BS;
	parent R3-12-47-3_tm_681;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4484 {
	name R3-12-47-3_tn_2307;
	phases CS;
	parent R3-12-47-3_tm_682;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4485 {
	name R3-12-47-3_tn_2308;
	phases AS;
	parent R3-12-47-3_tm_683;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4486 {
	name R3-12-47-3_tn_2309;
	phases BS;
	parent R3-12-47-3_tm_684;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4487 {
	name R3-12-47-3_tn_2310;
	phases CS;
	parent R3-12-47-3_tm_685;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4488 {
	name R3-12-47-3_tn_2311;
	phases AS;
	parent R3-12-47-3_tm_686;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4489 {
	name R3-12-47-3_tn_2312;
	phases BS;
	parent R3-12-47-3_tm_687;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4490 {
	name R3-12-47-3_tn_2313;
	phases CS;
	parent R3-12-47-3_tm_688;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4491 {
	name R3-12-47-3_tn_2314;
	phases AS;
	parent R3-12-47-3_tm_689;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4492 {
	name R3-12-47-3_tn_2315;
	phases BS;
	parent R3-12-47-3_tm_690;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4493 {
	name R3-12-47-3_tn_2316;
	phases AS;
	parent R3-12-47-3_tm_691;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4494 {
	name R3-12-47-3_tn_2317;
	phases BS;
	parent R3-12-47-3_tm_692;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4495 {
	name R3-12-47-3_tn_2318;
	phases CS;
	parent R3-12-47-3_tm_693;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4496 {
	name R3-12-47-3_tn_2319;
	phases AS;
	parent R3-12-47-3_tm_694;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4497 {
	name R3-12-47-3_tn_2320;
	phases BS;
	parent R3-12-47-3_tm_695;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4498 {
	name R3-12-47-3_tn_2321;
	phases AS;
	parent R3-12-47-3_tm_696;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4499 {
	name R3-12-47-3_tn_2322;
	phases BS;
	parent R3-12-47-3_tm_697;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4500 {
	name R3-12-47-3_tn_2323;
	phases CS;
	parent R3-12-47-3_tm_698;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4501 {
	name R3-12-47-3_tn_2324;
	phases BS;
	parent R3-12-47-3_tm_699;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4502 {
	name R3-12-47-3_tn_2325;
	phases CS;
	parent R3-12-47-3_tm_700;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4503 {
	name R3-12-47-3_tn_2326;
	phases BS;
	parent R3-12-47-3_tm_701;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4504 {
	name R3-12-47-3_tn_2327;
	phases CS;
	parent R3-12-47-3_tm_702;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4505 {
	name R3-12-47-3_tn_2328;
	phases AS;
	parent R3-12-47-3_tm_703;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4506 {
	name R3-12-47-3_tn_2329;
	phases BS;
	parent R3-12-47-3_tm_704;
	power_12 2089.2326+703.1797j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4507 {
	name R3-12-47-3_tn_2330;
	phases CS;
	parent R3-12-47-3_tm_705;
	power_12 2089.2326+703.1797j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4508 {
	name R3-12-47-3_tn_2331;
	phases AS;
	parent R3-12-47-3_tm_706;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4509 {
	name R3-12-47-3_tn_2332;
	phases BS;
	parent R3-12-47-3_tm_707;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4510 {
	name R3-12-47-3_tn_2333;
	phases CS;
	parent R3-12-47-3_tm_708;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4511 {
	name R3-12-47-3_tn_2334;
	phases AS;
	parent R3-12-47-3_tm_709;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4512 {
	name R3-12-47-3_tn_2335;
	phases BS;
	parent R3-12-47-3_tm_710;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4513 {
	name R3-12-47-3_tn_2336;
	phases CS;
	parent R3-12-47-3_tm_711;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4514 {
	name R3-12-47-3_tn_2337;
	phases AS;
	parent R3-12-47-3_tm_712;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4515 {
	name R3-12-47-3_tn_2338;
	phases BS;
	parent R3-12-47-3_tm_713;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4516 {
	name R3-12-47-3_tn_2339;
	phases BS;
	parent R3-12-47-3_tm_714;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4517 {
	name R3-12-47-3_tn_2340;
	phases CS;
	parent R3-12-47-3_tm_715;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4518 {
	name R3-12-47-3_tn_2341;
	phases AS;
	parent R3-12-47-3_tm_716;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4519 {
	name R3-12-47-3_tn_2342;
	phases BS;
	parent R3-12-47-3_tm_717;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4520 {
	name R3-12-47-3_tn_2343;
	phases CS;
	parent R3-12-47-3_tm_718;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4521 {
	name R3-12-47-3_tn_2344;
	phases AS;
	parent R3-12-47-3_tm_719;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4522 {
	name R3-12-47-3_tn_2345;
	phases CS;
	parent R3-12-47-3_tm_720;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4523 {
	name R3-12-47-3_tn_2346;
	phases AS;
	parent R3-12-47-3_tm_721;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4524 {
	name R3-12-47-3_tn_2347;
	phases CS;
	parent R3-12-47-3_tm_722;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4525 {
	name R3-12-47-3_tn_2348;
	phases AS;
	parent R3-12-47-3_tm_723;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4526 {
	name R3-12-47-3_tn_2349;
	phases CS;
	parent R3-12-47-3_tm_724;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4527 {
	name R3-12-47-3_tn_2350;
	phases AS;
	parent R3-12-47-3_tm_725;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4528 {
	name R3-12-47-3_tn_2351;
	phases CS;
	parent R3-12-47-3_tm_726;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4529 {
	name R3-12-47-3_tn_2352;
	phases AS;
	parent R3-12-47-3_tm_727;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4530 {
	name R3-12-47-3_tn_2353;
	phases CS;
	parent R3-12-47-3_tm_728;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4531 {
	name R3-12-47-3_tn_2354;
	phases AS;
	parent R3-12-47-3_tm_729;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4532 {
	name R3-12-47-3_tn_2355;
	phases CS;
	parent R3-12-47-3_tm_730;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4533 {
	name R3-12-47-3_tn_2356;
	phases AS;
	parent R3-12-47-3_tm_731;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4534 {
	name R3-12-47-3_tn_2357;
	phases CS;
	parent R3-12-47-3_tm_732;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4535 {
	name R3-12-47-3_tn_2358;
	phases AS;
	parent R3-12-47-3_tm_733;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4536 {
	name R3-12-47-3_tn_2359;
	phases CS;
	parent R3-12-47-3_tm_734;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4537 {
	name R3-12-47-3_tn_2360;
	phases AS;
	parent R3-12-47-3_tm_735;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4538 {
	name R3-12-47-3_tn_2361;
	phases CS;
	parent R3-12-47-3_tm_736;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4539 {
	name R3-12-47-3_tn_2362;
	phases AS;
	parent R3-12-47-3_tm_737;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4540 {
	name R3-12-47-3_tn_2363;
	phases CS;
	parent R3-12-47-3_tm_738;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4541 {
	name R3-12-47-3_tn_2364;
	phases AS;
	parent R3-12-47-3_tm_739;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4542 {
	name R3-12-47-3_tn_2365;
	phases CS;
	parent R3-12-47-3_tm_740;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4543 {
	name R3-12-47-3_tn_2366;
	phases AS;
	parent R3-12-47-3_tm_741;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4544 {
	name R3-12-47-3_tn_2367;
	phases CS;
	parent R3-12-47-3_tm_742;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4545 {
	name R3-12-47-3_tn_2368;
	phases AS;
	parent R3-12-47-3_tm_743;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4546 {
	name R3-12-47-3_tn_2369;
	phases CS;
	parent R3-12-47-3_tm_744;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4547 {
	name R3-12-47-3_tn_2370;
	phases AS;
	parent R3-12-47-3_tm_745;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4548 {
	name R3-12-47-3_tn_2371;
	phases CS;
	parent R3-12-47-3_tm_746;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4549 {
	name R3-12-47-3_tn_2372;
	phases AS;
	parent R3-12-47-3_tm_747;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4550 {
	name R3-12-47-3_tn_2373;
	phases CS;
	parent R3-12-47-3_tm_748;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4551 {
	name R3-12-47-3_tn_2374;
	phases AS;
	parent R3-12-47-3_tm_749;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4552 {
	name R3-12-47-3_tn_2375;
	phases BS;
	parent R3-12-47-3_tm_750;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4553 {
	name R3-12-47-3_tn_2376;
	phases CS;
	parent R3-12-47-3_tm_751;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4554 {
	name R3-12-47-3_tn_2377;
	phases AS;
	parent R3-12-47-3_tm_752;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4555 {
	name R3-12-47-3_tn_2378;
	phases CS;
	parent R3-12-47-3_tm_753;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4556 {
	name R3-12-47-3_tn_2379;
	phases AS;
	parent R3-12-47-3_tm_754;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4557 {
	name R3-12-47-3_tn_2380;
	phases CS;
	parent R3-12-47-3_tm_755;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4558 {
	name R3-12-47-3_tn_2381;
	phases AS;
	parent R3-12-47-3_tm_756;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4559 {
	name R3-12-47-3_tn_2382;
	phases CS;
	parent R3-12-47-3_tm_757;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4560 {
	name R3-12-47-3_tn_2383;
	phases AS;
	parent R3-12-47-3_tm_758;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4561 {
	name R3-12-47-3_tn_2384;
	phases CS;
	parent R3-12-47-3_tm_759;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4562 {
	name R3-12-47-3_tn_2385;
	phases AS;
	parent R3-12-47-3_tm_760;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4563 {
	name R3-12-47-3_tn_2386;
	phases CS;
	parent R3-12-47-3_tm_761;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4564 {
	name R3-12-47-3_tn_2387;
	phases AS;
	parent R3-12-47-3_tm_762;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4565 {
	name R3-12-47-3_tn_2388;
	phases BS;
	parent R3-12-47-3_tm_763;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4566 {
	name R3-12-47-3_tn_2389;
	phases CS;
	parent R3-12-47-3_tm_764;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4567 {
	name R3-12-47-3_tn_2390;
	phases AS;
	parent R3-12-47-3_tm_765;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4568 {
	name R3-12-47-3_tn_2391;
	phases BS;
	parent R3-12-47-3_tm_766;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4569 {
	name R3-12-47-3_tn_2392;
	phases CS;
	parent R3-12-47-3_tm_767;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4570 {
	name R3-12-47-3_tn_2393;
	phases AS;
	parent R3-12-47-3_tm_768;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4571 {
	name R3-12-47-3_tn_2394;
	phases BS;
	parent R3-12-47-3_tm_769;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4572 {
	name R3-12-47-3_tn_2395;
	phases AS;
	parent R3-12-47-3_tm_770;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4573 {
	name R3-12-47-3_tn_2396;
	phases CS;
	parent R3-12-47-3_tm_771;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4574 {
	name R3-12-47-3_tn_2397;
	phases AS;
	parent R3-12-47-3_tm_772;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4575 {
	name R3-12-47-3_tn_2398;
	phases BS;
	parent R3-12-47-3_tm_773;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4576 {
	name R3-12-47-3_tn_2399;
	phases AS;
	parent R3-12-47-3_tm_774;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4577 {
	name R3-12-47-3_tn_2400;
	phases BS;
	parent R3-12-47-3_tm_775;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4578 {
	name R3-12-47-3_tn_2401;
	phases AS;
	parent R3-12-47-3_tm_776;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4579 {
	name R3-12-47-3_tn_2402;
	phases BS;
	parent R3-12-47-3_tm_777;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4580 {
	name R3-12-47-3_tn_2403;
	phases AS;
	parent R3-12-47-3_tm_778;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4581 {
	name R3-12-47-3_tn_2404;
	phases BS;
	parent R3-12-47-3_tm_779;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4582 {
	name R3-12-47-3_tn_2405;
	phases AS;
	parent R3-12-47-3_tm_780;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4583 {
	name R3-12-47-3_tn_2406;
	phases BS;
	parent R3-12-47-3_tm_781;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4584 {
	name R3-12-47-3_tn_2407;
	phases CS;
	parent R3-12-47-3_tm_782;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4585 {
	name R3-12-47-3_tn_2408;
	phases AS;
	parent R3-12-47-3_tm_783;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4586 {
	name R3-12-47-3_tn_2409;
	phases BS;
	parent R3-12-47-3_tm_784;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4587 {
	name R3-12-47-3_tn_2410;
	phases CS;
	parent R3-12-47-3_tm_785;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4588 {
	name R3-12-47-3_tn_2411;
	phases AS;
	parent R3-12-47-3_tm_786;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4589 {
	name R3-12-47-3_tn_2412;
	phases BS;
	parent R3-12-47-3_tm_787;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4590 {
	name R3-12-47-3_tn_2413;
	phases CS;
	parent R3-12-47-3_tm_788;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4591 {
	name R3-12-47-3_tn_2414;
	phases AS;
	parent R3-12-47-3_tm_789;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4592 {
	name R3-12-47-3_tn_2415;
	phases BS;
	parent R3-12-47-3_tm_790;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4593 {
	name R3-12-47-3_tn_2416;
	phases AS;
	parent R3-12-47-3_tm_791;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4594 {
	name R3-12-47-3_tn_2417;
	phases BS;
	parent R3-12-47-3_tm_792;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4595 {
	name R3-12-47-3_tn_2418;
	phases AS;
	parent R3-12-47-3_tm_793;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4596 {
	name R3-12-47-3_tn_2419;
	phases BS;
	parent R3-12-47-3_tm_794;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4597 {
	name R3-12-47-3_tn_2420;
	phases AS;
	parent R3-12-47-3_tm_795;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4598 {
	name R3-12-47-3_tn_2421;
	phases BS;
	parent R3-12-47-3_tm_796;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4599 {
	name R3-12-47-3_tn_2422;
	phases CS;
	parent R3-12-47-3_tm_797;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4600 {
	name R3-12-47-3_tn_2423;
	phases BS;
	parent R3-12-47-3_tm_798;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4601 {
	name R3-12-47-3_tn_2424;
	phases CS;
	parent R3-12-47-3_tm_799;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4602 {
	name R3-12-47-3_tn_2425;
	phases AS;
	parent R3-12-47-3_tm_800;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4603 {
	name R3-12-47-3_tn_2426;
	phases BS;
	parent R3-12-47-3_tm_801;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4604 {
	name R3-12-47-3_tn_2427;
	phases CS;
	parent R3-12-47-3_tm_802;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4605 {
	name R3-12-47-3_tn_2428;
	phases AS;
	parent R3-12-47-3_tm_803;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4606 {
	name R3-12-47-3_tn_2429;
	phases BS;
	parent R3-12-47-3_tm_804;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4607 {
	name R3-12-47-3_tn_2430;
	phases CS;
	parent R3-12-47-3_tm_805;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4608 {
	name R3-12-47-3_tn_2431;
	phases AS;
	parent R3-12-47-3_tm_806;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4609 {
	name R3-12-47-3_tn_2432;
	phases BS;
	parent R3-12-47-3_tm_807;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4610 {
	name R3-12-47-3_tn_2433;
	phases CS;
	parent R3-12-47-3_tm_808;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4611 {
	name R3-12-47-3_tn_2434;
	phases AS;
	parent R3-12-47-3_tm_809;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4612 {
	name R3-12-47-3_tn_2435;
	phases BS;
	parent R3-12-47-3_tm_810;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4613 {
	name R3-12-47-3_tn_2436;
	phases CS;
	parent R3-12-47-3_tm_811;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4614 {
	name R3-12-47-3_tn_2437;
	phases BS;
	parent R3-12-47-3_tm_812;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4615 {
	name R3-12-47-3_tn_2438;
	phases BS;
	parent R3-12-47-3_tm_813;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4616 {
	name R3-12-47-3_tn_2439;
	phases AS;
	parent R3-12-47-3_tm_814;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4617 {
	name R3-12-47-3_tn_2440;
	phases BS;
	parent R3-12-47-3_tm_815;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4618 {
	name R3-12-47-3_tn_2441;
	phases CS;
	parent R3-12-47-3_tm_816;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4619 {
	name R3-12-47-3_tn_2442;
	phases AS;
	parent R3-12-47-3_tm_817;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4620 {
	name R3-12-47-3_tn_2443;
	phases BS;
	parent R3-12-47-3_tm_818;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4621 {
	name R3-12-47-3_tn_2444;
	phases AS;
	parent R3-12-47-3_tm_819;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4622 {
	name R3-12-47-3_tn_2445;
	phases BS;
	parent R3-12-47-3_tm_820;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4623 {
	name R3-12-47-3_tn_2446;
	phases CS;
	parent R3-12-47-3_tm_821;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4624 {
	name R3-12-47-3_tn_2447;
	phases BS;
	parent R3-12-47-3_tm_822;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4625 {
	name R3-12-47-3_tn_2448;
	phases CS;
	parent R3-12-47-3_tm_823;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4626 {
	name R3-12-47-3_tn_2449;
	phases AS;
	parent R3-12-47-3_tm_824;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4627 {
	name R3-12-47-3_tn_2450;
	phases BS;
	parent R3-12-47-3_tm_825;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4628 {
	name R3-12-47-3_tn_2451;
	phases CS;
	parent R3-12-47-3_tm_826;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4629 {
	name R3-12-47-3_tn_2452;
	phases AS;
	parent R3-12-47-3_tm_827;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4630 {
	name R3-12-47-3_tn_2453;
	phases BS;
	parent R3-12-47-3_tm_828;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4631 {
	name R3-12-47-3_tn_2454;
	phases CS;
	parent R3-12-47-3_tm_829;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4632 {
	name R3-12-47-3_tn_2455;
	phases AS;
	parent R3-12-47-3_tm_830;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4633 {
	name R3-12-47-3_tn_2456;
	phases BS;
	parent R3-12-47-3_tm_831;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4634 {
	name R3-12-47-3_tn_2457;
	phases CS;
	parent R3-12-47-3_tm_832;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4635 {
	name R3-12-47-3_tn_2458;
	phases AS;
	parent R3-12-47-3_tm_833;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4636 {
	name R3-12-47-3_tn_2459;
	phases BS;
	parent R3-12-47-3_tm_834;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4637 {
	name R3-12-47-3_tn_2460;
	phases CS;
	parent R3-12-47-3_tm_835;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4638 {
	name R3-12-47-3_tn_2461;
	phases AS;
	parent R3-12-47-3_tm_836;
	power_12 10458.7835+3520.1463j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4639 {
	name R3-12-47-3_tn_2462;
	phases BS;
	parent R3-12-47-3_tm_837;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4640 {
	name R3-12-47-3_tn_2463;
	phases CS;
	parent R3-12-47-3_tm_838;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4641 {
	name R3-12-47-3_tn_2464;
	phases BS;
	parent R3-12-47-3_tm_839;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4642 {
	name R3-12-47-3_tn_2465;
	phases CS;
	parent R3-12-47-3_tm_840;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4643 {
	name R3-12-47-3_tn_2466;
	phases BS;
	parent R3-12-47-3_tm_841;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4644 {
	name R3-12-47-3_tn_2467;
	phases CS;
	parent R3-12-47-3_tm_842;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4645 {
	name R3-12-47-3_tn_2468;
	phases BS;
	parent R3-12-47-3_tm_843;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4646 {
	name R3-12-47-3_tn_2469;
	phases CS;
	parent R3-12-47-3_tm_844;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4647 {
	name R3-12-47-3_tn_2470;
	phases BS;
	parent R3-12-47-3_tm_845;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4648 {
	name R3-12-47-3_tn_2471;
	phases CS;
	parent R3-12-47-3_tm_846;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4649 {
	name R3-12-47-3_tn_2472;
	phases BS;
	parent R3-12-47-3_tm_847;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4650 {
	name R3-12-47-3_tn_2473;
	phases CS;
	parent R3-12-47-3_tm_848;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4651 {
	name R3-12-47-3_tn_2474;
	phases BS;
	parent R3-12-47-3_tm_849;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4652 {
	name R3-12-47-3_tn_2475;
	phases CS;
	parent R3-12-47-3_tm_850;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4653 {
	name R3-12-47-3_tn_2476;
	phases BS;
	parent R3-12-47-3_tm_851;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4654 {
	name R3-12-47-3_tn_2477;
	phases CS;
	parent R3-12-47-3_tm_852;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4655 {
	name R3-12-47-3_tn_2478;
	phases BS;
	parent R3-12-47-3_tm_853;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4656 {
	name R3-12-47-3_tn_2479;
	phases CS;
	parent R3-12-47-3_tm_854;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4657 {
	name R3-12-47-3_tn_2480;
	phases BS;
	parent R3-12-47-3_tm_855;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4658 {
	name R3-12-47-3_tn_2481;
	phases CS;
	parent R3-12-47-3_tm_856;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4659 {
	name R3-12-47-3_tn_2482;
	phases BS;
	parent R3-12-47-3_tm_857;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4660 {
	name R3-12-47-3_tn_2483;
	phases CS;
	parent R3-12-47-3_tm_858;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4661 {
	name R3-12-47-3_tn_2484;
	phases AS;
	parent R3-12-47-3_tm_859;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4662 {
	name R3-12-47-3_tn_2485;
	phases CS;
	parent R3-12-47-3_tm_860;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4663 {
	name R3-12-47-3_tn_2486;
	phases AS;
	parent R3-12-47-3_tm_861;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4664 {
	name R3-12-47-3_tn_2487;
	phases CS;
	parent R3-12-47-3_tm_862;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4665 {
	name R3-12-47-3_tn_2488;
	phases AS;
	parent R3-12-47-3_tm_863;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4666 {
	name R3-12-47-3_tn_2489;
	phases CS;
	parent R3-12-47-3_tm_864;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4667 {
	name R3-12-47-3_tn_2490;
	phases AS;
	parent R3-12-47-3_tm_865;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4668 {
	name R3-12-47-3_tn_2491;
	phases CS;
	parent R3-12-47-3_tm_866;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4669 {
	name R3-12-47-3_tn_2492;
	phases AS;
	parent R3-12-47-3_tm_867;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4670 {
	name R3-12-47-3_tn_2493;
	phases CS;
	parent R3-12-47-3_tm_868;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4671 {
	name R3-12-47-3_tn_2494;
	phases AS;
	parent R3-12-47-3_tm_869;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4672 {
	name R3-12-47-3_tn_2495;
	phases CS;
	parent R3-12-47-3_tm_870;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4673 {
	name R3-12-47-3_tn_2496;
	phases AS;
	parent R3-12-47-3_tm_871;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4674 {
	name R3-12-47-3_tn_2497;
	phases CS;
	parent R3-12-47-3_tm_872;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4675 {
	name R3-12-47-3_tn_2498;
	phases AS;
	parent R3-12-47-3_tm_873;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4676 {
	name R3-12-47-3_tn_2499;
	phases CS;
	parent R3-12-47-3_tm_874;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4677 {
	name R3-12-47-3_tn_2500;
	phases AS;
	parent R3-12-47-3_tm_875;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4678 {
	name R3-12-47-3_tn_2501;
	phases CS;
	parent R3-12-47-3_tm_876;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4679 {
	name R3-12-47-3_tn_2502;
	phases AS;
	parent R3-12-47-3_tm_877;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4680 {
	name R3-12-47-3_tn_2503;
	phases CS;
	parent R3-12-47-3_tm_878;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4681 {
	name R3-12-47-3_tn_2504;
	phases AS;
	parent R3-12-47-3_tm_879;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4682 {
	name R3-12-47-3_tn_2505;
	phases BS;
	parent R3-12-47-3_tm_880;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4683 {
	name R3-12-47-3_tn_2506;
	phases AS;
	parent R3-12-47-3_tm_881;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4684 {
	name R3-12-47-3_tn_2507;
	phases BS;
	parent R3-12-47-3_tm_882;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4685 {
	name R3-12-47-3_tn_2508;
	phases CS;
	parent R3-12-47-3_tm_883;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4686 {
	name R3-12-47-3_tn_2509;
	phases BS;
	parent R3-12-47-3_tm_884;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4687 {
	name R3-12-47-3_tn_2510;
	phases CS;
	parent R3-12-47-3_tm_885;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4688 {
	name R3-12-47-3_tn_2511;
	phases AS;
	parent R3-12-47-3_tm_886;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4689 {
	name R3-12-47-3_tn_2512;
	phases BS;
	parent R3-12-47-3_tm_887;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4690 {
	name R3-12-47-3_tn_2513;
	phases CS;
	parent R3-12-47-3_tm_888;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4691 {
	name R3-12-47-3_tn_2514;
	phases AS;
	parent R3-12-47-3_tm_889;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4692 {
	name R3-12-47-3_tn_2515;
	phases BS;
	parent R3-12-47-3_tm_890;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4693 {
	name R3-12-47-3_tn_2516;
	phases AS;
	parent R3-12-47-3_tm_891;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4694 {
	name R3-12-47-3_tn_2517;
	phases BS;
	parent R3-12-47-3_tm_892;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4695 {
	name R3-12-47-3_tn_2518;
	phases AS;
	parent R3-12-47-3_tm_893;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4696 {
	name R3-12-47-3_tn_2519;
	phases CS;
	parent R3-12-47-3_tm_894;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4697 {
	name R3-12-47-3_tn_2520;
	phases AS;
	parent R3-12-47-3_tm_895;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4698 {
	name R3-12-47-3_tn_2521;
	phases CS;
	parent R3-12-47-3_tm_896;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4699 {
	name R3-12-47-3_tn_2522;
	phases AS;
	parent R3-12-47-3_tm_897;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4700 {
	name R3-12-47-3_tn_2523;
	phases CS;
	parent R3-12-47-3_tm_898;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4701 {
	name R3-12-47-3_tn_2524;
	phases AS;
	parent R3-12-47-3_tm_899;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4702 {
	name R3-12-47-3_tn_2525;
	phases BS;
	parent R3-12-47-3_tm_900;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4703 {
	name R3-12-47-3_tn_2526;
	phases CS;
	parent R3-12-47-3_tm_901;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4704 {
	name R3-12-47-3_tn_2527;
	phases AS;
	parent R3-12-47-3_tm_902;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4705 {
	name R3-12-47-3_tn_2528;
	phases BS;
	parent R3-12-47-3_tm_903;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4706 {
	name R3-12-47-3_tn_2529;
	phases CS;
	parent R3-12-47-3_tm_904;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4707 {
	name R3-12-47-3_tn_2530;
	phases AS;
	parent R3-12-47-3_tm_905;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4708 {
	name R3-12-47-3_tn_2531;
	phases CS;
	parent R3-12-47-3_tm_906;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4709 {
	name R3-12-47-3_tn_2532;
	phases AS;
	parent R3-12-47-3_tm_907;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4710 {
	name R3-12-47-3_tn_2533;
	phases CS;
	parent R3-12-47-3_tm_908;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4711 {
	name R3-12-47-3_tn_2534;
	phases AS;
	parent R3-12-47-3_tm_909;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4712 {
	name R3-12-47-3_tn_2535;
	phases CS;
	parent R3-12-47-3_tm_910;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4713 {
	name R3-12-47-3_tn_2536;
	phases AS;
	parent R3-12-47-3_tm_911;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4714 {
	name R3-12-47-3_tn_2537;
	phases CS;
	parent R3-12-47-3_tm_912;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4715 {
	name R3-12-47-3_tn_2538;
	phases AS;
	parent R3-12-47-3_tm_913;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4716 {
	name R3-12-47-3_tn_2539;
	phases CS;
	parent R3-12-47-3_tm_914;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4717 {
	name R3-12-47-3_tn_2540;
	phases BS;
	parent R3-12-47-3_tm_915;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4718 {
	name R3-12-47-3_tn_2541;
	phases CS;
	parent R3-12-47-3_tm_916;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4719 {
	name R3-12-47-3_tn_2542;
	phases AS;
	parent R3-12-47-3_tm_917;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4720 {
	name R3-12-47-3_tn_2543;
	phases BS;
	parent R3-12-47-3_tm_918;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4721 {
	name R3-12-47-3_tn_2544;
	phases BS;
	parent R3-12-47-3_tm_919;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4722 {
	name R3-12-47-3_tn_2545;
	phases AS;
	parent R3-12-47-3_tm_920;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4723 {
	name R3-12-47-3_tn_2546;
	phases AS;
	parent R3-12-47-3_tm_921;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4724 {
	name R3-12-47-3_tn_2547;
	phases AS;
	parent R3-12-47-3_tm_922;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4725 {
	name R3-12-47-3_tn_2548;
	phases CS;
	parent R3-12-47-3_tm_923;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4726 {
	name R3-12-47-3_tn_2549;
	phases AS;
	parent R3-12-47-3_tm_924;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4727 {
	name R3-12-47-3_tn_2550;
	phases CS;
	parent R3-12-47-3_tm_925;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4728 {
	name R3-12-47-3_tn_2551;
	phases AS;
	parent R3-12-47-3_tm_926;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4729 {
	name R3-12-47-3_tn_2552;
	phases CS;
	parent R3-12-47-3_tm_927;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4730 {
	name R3-12-47-3_tn_2553;
	phases AS;
	parent R3-12-47-3_tm_928;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4731 {
	name R3-12-47-3_tn_2554;
	phases CS;
	parent R3-12-47-3_tm_929;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4732 {
	name R3-12-47-3_tn_2555;
	phases AS;
	parent R3-12-47-3_tm_930;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4733 {
	name R3-12-47-3_tn_2556;
	phases CS;
	parent R3-12-47-3_tm_931;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4734 {
	name R3-12-47-3_tn_2557;
	phases AS;
	parent R3-12-47-3_tm_932;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4735 {
	name R3-12-47-3_tn_2558;
	phases CS;
	parent R3-12-47-3_tm_933;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4736 {
	name R3-12-47-3_tn_2559;
	phases AS;
	parent R3-12-47-3_tm_934;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4737 {
	name R3-12-47-3_tn_2560;
	phases CS;
	parent R3-12-47-3_tm_935;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4738 {
	name R3-12-47-3_tn_2561;
	phases AS;
	parent R3-12-47-3_tm_936;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4739 {
	name R3-12-47-3_tn_2562;
	phases BS;
	parent R3-12-47-3_tm_937;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4740 {
	name R3-12-47-3_tn_2563;
	phases CS;
	parent R3-12-47-3_tm_938;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4741 {
	name R3-12-47-3_tn_2564;
	phases AS;
	parent R3-12-47-3_tm_939;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4742 {
	name R3-12-47-3_tn_2565;
	phases CS;
	parent R3-12-47-3_tm_940;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4743 {
	name R3-12-47-3_tn_2566;
	phases AS;
	parent R3-12-47-3_tm_941;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4744 {
	name R3-12-47-3_tn_2567;
	phases CS;
	parent R3-12-47-3_tm_942;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4745 {
	name R3-12-47-3_tn_2568;
	phases AS;
	parent R3-12-47-3_tm_943;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4746 {
	name R3-12-47-3_tn_2569;
	phases CS;
	parent R3-12-47-3_tm_944;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4747 {
	name R3-12-47-3_tn_2570;
	phases AS;
	parent R3-12-47-3_tm_945;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4748 {
	name R3-12-47-3_tn_2571;
	phases CS;
	parent R3-12-47-3_tm_946;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4749 {
	name R3-12-47-3_tn_2572;
	phases AS;
	parent R3-12-47-3_tm_947;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4750 {
	name R3-12-47-3_tn_2573;
	phases CS;
	parent R3-12-47-3_tm_948;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4751 {
	name R3-12-47-3_tn_2574;
	phases AS;
	parent R3-12-47-3_tm_949;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4752 {
	name R3-12-47-3_tn_2575;
	phases CS;
	parent R3-12-47-3_tm_950;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4753 {
	name R3-12-47-3_tn_2576;
	phases AS;
	parent R3-12-47-3_tm_951;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4754 {
	name R3-12-47-3_tn_2577;
	phases CS;
	parent R3-12-47-3_tm_952;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4755 {
	name R3-12-47-3_tn_2578;
	phases AS;
	parent R3-12-47-3_tm_953;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4756 {
	name R3-12-47-3_tn_2579;
	phases BS;
	parent R3-12-47-3_tm_954;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4757 {
	name R3-12-47-3_tn_2580;
	phases AS;
	parent R3-12-47-3_tm_955;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4758 {
	name R3-12-47-3_tn_2581;
	phases BS;
	parent R3-12-47-3_tm_956;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4759 {
	name R3-12-47-3_tn_2582;
	phases AS;
	parent R3-12-47-3_tm_957;
	power_12 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4760 {
	name R3-12-47-3_tn_2583;
	phases BS;
	parent R3-12-47-3_tm_958;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4761 {
	name R3-12-47-3_tn_2584;
	phases AS;
	parent R3-12-47-3_tm_959;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4762 {
	name R3-12-47-3_tn_2585;
	phases BS;
	parent R3-12-47-3_tm_960;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4763 {
	name R3-12-47-3_tn_2586;
	phases AS;
	parent R3-12-47-3_tm_961;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4764 {
	name R3-12-47-3_tn_2587;
	phases BS;
	parent R3-12-47-3_tm_962;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4765 {
	name R3-12-47-3_tn_2588;
	phases AS;
	parent R3-12-47-3_tm_963;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4766 {
	name R3-12-47-3_tn_2589;
	phases BS;
	parent R3-12-47-3_tm_964;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4767 {
	name R3-12-47-3_tn_2590;
	phases AS;
	parent R3-12-47-3_tm_965;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4768 {
	name R3-12-47-3_tn_2591;
	phases BS;
	parent R3-12-47-3_tm_966;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4769 {
	name R3-12-47-3_tn_2592;
	phases AS;
	parent R3-12-47-3_tm_967;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4770 {
	name R3-12-47-3_tn_2593;
	phases BS;
	parent R3-12-47-3_tm_968;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4771 {
	name R3-12-47-3_tn_2594;
	phases AS;
	parent R3-12-47-3_tm_969;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4772 {
	name R3-12-47-3_tn_2595;
	phases BS;
	parent R3-12-47-3_tm_970;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4773 {
	name R3-12-47-3_tn_2596;
	phases AS;
	parent R3-12-47-3_tm_971;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4774 {
	name R3-12-47-3_tn_2597;
	phases BS;
	parent R3-12-47-3_tm_972;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4775 {
	name R3-12-47-3_tn_2598;
	phases AS;
	parent R3-12-47-3_tm_973;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4776 {
	name R3-12-47-3_tn_2599;
	phases BS;
	parent R3-12-47-3_tm_974;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4777 {
	name R3-12-47-3_tn_2600;
	phases AS;
	parent R3-12-47-3_tm_975;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4778 {
	name R3-12-47-3_tn_2601;
	phases BS;
	parent R3-12-47-3_tm_976;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4779 {
	name R3-12-47-3_tn_2602;
	phases AS;
	parent R3-12-47-3_tm_977;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4780 {
	name R3-12-47-3_tn_2603;
	phases BS;
	parent R3-12-47-3_tm_978;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4781 {
	name R3-12-47-3_tn_2604;
	phases AS;
	parent R3-12-47-3_tm_979;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4782 {
	name R3-12-47-3_tn_2605;
	phases BS;
	parent R3-12-47-3_tm_980;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4783 {
	name R3-12-47-3_tn_2606;
	phases CS;
	parent R3-12-47-3_tm_981;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4784 {
	name R3-12-47-3_tn_2607;
	phases CS;
	parent R3-12-47-3_tm_982;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4785 {
	name R3-12-47-3_tn_2608;
	phases CS;
	parent R3-12-47-3_tm_983;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4786 {
	name R3-12-47-3_tn_2609;
	phases AS;
	parent R3-12-47-3_tm_984;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4787 {
	name R3-12-47-3_tn_2610;
	phases BS;
	parent R3-12-47-3_tm_985;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4788 {
	name R3-12-47-3_tn_2611;
	phases CS;
	parent R3-12-47-3_tm_986;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4789 {
	name R3-12-47-3_tn_2612;
	phases CS;
	parent R3-12-47-3_tm_987;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4790 {
	name R3-12-47-3_tn_2613;
	phases CS;
	parent R3-12-47-3_tm_988;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4791 {
	name R3-12-47-3_tn_2614;
	phases CS;
	parent R3-12-47-3_tm_989;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4792 {
	name R3-12-47-3_tn_2615;
	phases CS;
	parent R3-12-47-3_tm_990;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4793 {
	name R3-12-47-3_tn_2616;
	phases AS;
	parent R3-12-47-3_tm_991;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4794 {
	name R3-12-47-3_tn_2617;
	phases BS;
	parent R3-12-47-3_tm_992;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4795 {
	name R3-12-47-3_tn_2618;
	phases CS;
	parent R3-12-47-3_tm_993;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4796 {
	name R3-12-47-3_tn_2619;
	phases CS;
	parent R3-12-47-3_tm_994;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4797 {
	name R3-12-47-3_tn_2620;
	phases CS;
	parent R3-12-47-3_tm_995;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4798 {
	name R3-12-47-3_tn_2621;
	phases CS;
	parent R3-12-47-3_tm_996;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4799 {
	name R3-12-47-3_tn_2622;
	phases BS;
	parent R3-12-47-3_tm_997;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4800 {
	name R3-12-47-3_tn_2623;
	phases BS;
	parent R3-12-47-3_tm_998;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4801 {
	name R3-12-47-3_tn_2624;
	phases BS;
	parent R3-12-47-3_tm_999;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4802 {
	name R3-12-47-3_tn_2625;
	phases BS;
	parent R3-12-47-3_tm_1000;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4803 {
	name R3-12-47-3_tn_2626;
	phases AS;
	parent R3-12-47-3_tm_1001;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4804 {
	name R3-12-47-3_tn_2627;
	phases BS;
	parent R3-12-47-3_tm_1002;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4805 {
	name R3-12-47-3_tn_2628;
	phases CS;
	parent R3-12-47-3_tm_1003;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4806 {
	name R3-12-47-3_tn_2629;
	phases AS;
	parent R3-12-47-3_tm_1004;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4807 {
	name R3-12-47-3_tn_2630;
	phases BS;
	parent R3-12-47-3_tm_1005;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4808 {
	name R3-12-47-3_tn_2631;
	phases AS;
	parent R3-12-47-3_tm_1006;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4809 {
	name R3-12-47-3_tn_2632;
	phases BS;
	parent R3-12-47-3_tm_1007;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4810 {
	name R3-12-47-3_tn_2633;
	phases AS;
	parent R3-12-47-3_tm_1008;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4811 {
	name R3-12-47-3_tn_2634;
	phases BS;
	parent R3-12-47-3_tm_1009;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4812 {
	name R3-12-47-3_tn_2635;
	phases AS;
	parent R3-12-47-3_tm_1010;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4813 {
	name R3-12-47-3_tn_2636;
	phases BS;
	parent R3-12-47-3_tm_1011;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4814 {
	name R3-12-47-3_tn_2637;
	phases AS;
	parent R3-12-47-3_tm_1012;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4815 {
	name R3-12-47-3_tn_2638;
	phases BS;
	parent R3-12-47-3_tm_1013;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4816 {
	name R3-12-47-3_tn_2639;
	phases AS;
	parent R3-12-47-3_tm_1014;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4817 {
	name R3-12-47-3_tn_2640;
	phases BS;
	parent R3-12-47-3_tm_1015;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4818 {
	name R3-12-47-3_tn_2641;
	phases AS;
	parent R3-12-47-3_tm_1016;
	power_12 10458.7835+3520.1463j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4819 {
	name R3-12-47-3_tn_2642;
	phases BS;
	parent R3-12-47-3_tm_1017;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4820 {
	name R3-12-47-3_tn_2643;
	phases AS;
	parent R3-12-47-3_tm_1018;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4821 {
	name R3-12-47-3_tn_2644;
	phases CS;
	parent R3-12-47-3_tm_1019;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4822 {
	name R3-12-47-3_tn_2645;
	phases AS;
	parent R3-12-47-3_tm_1020;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4823 {
	name R3-12-47-3_tn_2646;
	phases CS;
	parent R3-12-47-3_tm_1021;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4824 {
	name R3-12-47-3_tn_2647;
	phases AS;
	parent R3-12-47-3_tm_1022;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4825 {
	name R3-12-47-3_tn_2648;
	phases CS;
	parent R3-12-47-3_tm_1023;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4826 {
	name R3-12-47-3_tn_2649;
	phases BS;
	parent R3-12-47-3_tm_1024;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4827 {
	name R3-12-47-3_tn_2650;
	phases CS;
	parent R3-12-47-3_tm_1025;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4828 {
	name R3-12-47-3_tn_2651;
	phases BS;
	parent R3-12-47-3_tm_1026;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4829 {
	name R3-12-47-3_tn_2652;
	phases CS;
	parent R3-12-47-3_tm_1027;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4830 {
	name R3-12-47-3_tn_2653;
	phases BS;
	parent R3-12-47-3_tm_1028;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4831 {
	name R3-12-47-3_tn_2654;
	phases CS;
	parent R3-12-47-3_tm_1029;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4832 {
	name R3-12-47-3_tn_2655;
	phases BS;
	parent R3-12-47-3_tm_1030;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4833 {
	name R3-12-47-3_tn_2656;
	phases CS;
	parent R3-12-47-3_tm_1031;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4834 {
	name R3-12-47-3_tn_2657;
	phases AS;
	parent R3-12-47-3_tm_1032;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4835 {
	name R3-12-47-3_tn_2658;
	phases BS;
	parent R3-12-47-3_tm_1033;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4836 {
	name R3-12-47-3_tn_2659;
	phases CS;
	parent R3-12-47-3_tm_1034;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4837 {
	name R3-12-47-3_tn_2660;
	phases AS;
	parent R3-12-47-3_tm_1035;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4838 {
	name R3-12-47-3_tn_2661;
	phases BS;
	parent R3-12-47-3_tm_1036;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4839 {
	name R3-12-47-3_tn_2662;
	phases CS;
	parent R3-12-47-3_tm_1037;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4840 {
	name R3-12-47-3_tn_2663;
	phases AS;
	parent R3-12-47-3_tm_1038;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4841 {
	name R3-12-47-3_tn_2664;
	phases BS;
	parent R3-12-47-3_tm_1039;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4842 {
	name R3-12-47-3_tn_2665;
	phases CS;
	parent R3-12-47-3_tm_1040;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4843 {
	name R3-12-47-3_tn_2666;
	phases BS;
	parent R3-12-47-3_tm_1041;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4844 {
	name R3-12-47-3_tn_2667;
	phases CS;
	parent R3-12-47-3_tm_1042;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4845 {
	name R3-12-47-3_tn_2668;
	phases AS;
	parent R3-12-47-3_tm_1043;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4846 {
	name R3-12-47-3_tn_2669;
	phases BS;
	parent R3-12-47-3_tm_1044;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4847 {
	name R3-12-47-3_tn_2670;
	phases CS;
	parent R3-12-47-3_tm_1045;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4848 {
	name R3-12-47-3_tn_2671;
	phases BS;
	parent R3-12-47-3_tm_1046;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4849 {
	name R3-12-47-3_tn_2672;
	phases CS;
	parent R3-12-47-3_tm_1047;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4850 {
	name R3-12-47-3_tn_2673;
	phases BS;
	parent R3-12-47-3_tm_1048;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4851 {
	name R3-12-47-3_tn_2674;
	phases CS;
	parent R3-12-47-3_tm_1049;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4852 {
	name R3-12-47-3_tn_2675;
	phases AS;
	parent R3-12-47-3_tm_1050;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4853 {
	name R3-12-47-3_tn_2676;
	phases BS;
	parent R3-12-47-3_tm_1051;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4854 {
	name R3-12-47-3_tn_2677;
	phases CS;
	parent R3-12-47-3_tm_1052;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4855 {
	name R3-12-47-3_tn_2678;
	phases AS;
	parent R3-12-47-3_tm_1053;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4856 {
	name R3-12-47-3_tn_2679;
	phases BS;
	parent R3-12-47-3_tm_1054;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4857 {
	name R3-12-47-3_tn_2680;
	phases CS;
	parent R3-12-47-3_tm_1055;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4858 {
	name R3-12-47-3_tn_2681;
	phases AS;
	parent R3-12-47-3_tm_1056;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4859 {
	name R3-12-47-3_tn_2682;
	phases BS;
	parent R3-12-47-3_tm_1057;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4860 {
	name R3-12-47-3_tn_2683;
	phases CS;
	parent R3-12-47-3_tm_1058;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4861 {
	name R3-12-47-3_tn_2684;
	phases AS;
	parent R3-12-47-3_tm_1059;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4862 {
	name R3-12-47-3_tn_2685;
	phases BS;
	parent R3-12-47-3_tm_1060;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4863 {
	name R3-12-47-3_tn_2686;
	phases AS;
	parent R3-12-47-3_tm_1061;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4864 {
	name R3-12-47-3_tn_2687;
	phases BS;
	parent R3-12-47-3_tm_1062;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4865 {
	name R3-12-47-3_tn_2688;
	phases AS;
	parent R3-12-47-3_tm_1063;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4866 {
	name R3-12-47-3_tn_2689;
	phases CS;
	parent R3-12-47-3_tm_1064;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4867 {
	name R3-12-47-3_tn_2690;
	phases AS;
	parent R3-12-47-3_tm_1065;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4868 {
	name R3-12-47-3_tn_2691;
	phases BS;
	parent R3-12-47-3_tm_1066;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4869 {
	name R3-12-47-3_tn_2692;
	phases CS;
	parent R3-12-47-3_tm_1067;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4870 {
	name R3-12-47-3_tn_2693;
	phases AS;
	parent R3-12-47-3_tm_1068;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4871 {
	name R3-12-47-3_tn_2694;
	phases CS;
	parent R3-12-47-3_tm_1069;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4872 {
	name R3-12-47-3_tn_2695;
	phases AS;
	parent R3-12-47-3_tm_1070;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4873 {
	name R3-12-47-3_tn_2696;
	phases CS;
	parent R3-12-47-3_tm_1071;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4874 {
	name R3-12-47-3_tn_2697;
	phases AS;
	parent R3-12-47-3_tm_1072;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4875 {
	name R3-12-47-3_tn_2698;
	phases BS;
	parent R3-12-47-3_tm_1073;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4876 {
	name R3-12-47-3_tn_2699;
	phases AS;
	parent R3-12-47-3_tm_1074;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4877 {
	name R3-12-47-3_tn_2700;
	phases BS;
	parent R3-12-47-3_tm_1075;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4878 {
	name R3-12-47-3_tn_2701;
	phases CS;
	parent R3-12-47-3_tm_1076;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4879 {
	name R3-12-47-3_tn_2702;
	phases AS;
	parent R3-12-47-3_tm_1077;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4880 {
	name R3-12-47-3_tn_2703;
	phases BS;
	parent R3-12-47-3_tm_1078;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4881 {
	name R3-12-47-3_tn_2704;
	phases CS;
	parent R3-12-47-3_tm_1079;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4882 {
	name R3-12-47-3_tn_2705;
	phases AS;
	parent R3-12-47-3_tm_1080;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4883 {
	name R3-12-47-3_tn_2706;
	phases BS;
	parent R3-12-47-3_tm_1081;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4884 {
	name R3-12-47-3_tn_2707;
	phases CS;
	parent R3-12-47-3_tm_1082;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4885 {
	name R3-12-47-3_tn_2708;
	phases BS;
	parent R3-12-47-3_tm_1083;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4886 {
	name R3-12-47-3_tn_2709;
	phases CS;
	parent R3-12-47-3_tm_1084;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4887 {
	name R3-12-47-3_tn_2710;
	phases BS;
	parent R3-12-47-3_tm_1085;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4888 {
	name R3-12-47-3_tn_2711;
	phases CS;
	parent R3-12-47-3_tm_1086;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4889 {
	name R3-12-47-3_tn_2712;
	phases BS;
	parent R3-12-47-3_tm_1087;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4890 {
	name R3-12-47-3_tn_2713;
	phases CS;
	parent R3-12-47-3_tm_1088;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4891 {
	name R3-12-47-3_tn_2714;
	phases BS;
	parent R3-12-47-3_tm_1089;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4892 {
	name R3-12-47-3_tn_2715;
	phases CS;
	parent R3-12-47-3_tm_1090;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4893 {
	name R3-12-47-3_tn_2716;
	phases AS;
	parent R3-12-47-3_tm_1091;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4894 {
	name R3-12-47-3_tn_2717;
	phases BS;
	parent R3-12-47-3_tm_1092;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4895 {
	name R3-12-47-3_tn_2718;
	phases BS;
	parent R3-12-47-3_tm_1093;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4896 {
	name R3-12-47-3_tn_2719;
	phases CS;
	parent R3-12-47-3_tm_1094;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4897 {
	name R3-12-47-3_tn_2720;
	phases BS;
	parent R3-12-47-3_tm_1095;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4898 {
	name R3-12-47-3_tn_2721;
	phases CS;
	parent R3-12-47-3_tm_1096;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4899 {
	name R3-12-47-3_tn_2722;
	phases BS;
	parent R3-12-47-3_tm_1097;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4900 {
	name R3-12-47-3_tn_2723;
	phases CS;
	parent R3-12-47-3_tm_1098;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4901 {
	name R3-12-47-3_tn_2724;
	phases AS;
	parent R3-12-47-3_tm_1099;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4902 {
	name R3-12-47-3_tn_2725;
	phases CS;
	parent R3-12-47-3_tm_1100;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4903 {
	name R3-12-47-3_tn_2726;
	phases BS;
	parent R3-12-47-3_tm_1101;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4904 {
	name R3-12-47-3_tn_2727;
	phases CS;
	parent R3-12-47-3_tm_1102;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4905 {
	name R3-12-47-3_tn_2728;
	phases BS;
	parent R3-12-47-3_tm_1103;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4906 {
	name R3-12-47-3_tn_2729;
	phases CS;
	parent R3-12-47-3_tm_1104;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4907 {
	name R3-12-47-3_tn_2730;
	phases BS;
	parent R3-12-47-3_tm_1105;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4908 {
	name R3-12-47-3_tn_2731;
	phases CS;
	parent R3-12-47-3_tm_1106;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4909 {
	name R3-12-47-3_tn_2732;
	phases BS;
	parent R3-12-47-3_tm_1107;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4910 {
	name R3-12-47-3_tn_2733;
	phases CS;
	parent R3-12-47-3_tm_1108;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4911 {
	name R3-12-47-3_tn_2734;
	phases AS;
	parent R3-12-47-3_tm_1109;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4912 {
	name R3-12-47-3_tn_2735;
	phases BS;
	parent R3-12-47-3_tm_1110;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4913 {
	name R3-12-47-3_tn_2736;
	phases AS;
	parent R3-12-47-3_tm_1111;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4914 {
	name R3-12-47-3_tn_2737;
	phases CS;
	parent R3-12-47-3_tm_1112;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4915 {
	name R3-12-47-3_tn_2738;
	phases AS;
	parent R3-12-47-3_tm_1113;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4916 {
	name R3-12-47-3_tn_2739;
	phases BS;
	parent R3-12-47-3_tm_1114;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4917 {
	name R3-12-47-3_tn_2740;
	phases AS;
	parent R3-12-47-3_tm_1115;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4918 {
	name R3-12-47-3_tn_2741;
	phases BS;
	parent R3-12-47-3_tm_1116;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4919 {
	name R3-12-47-3_tn_2742;
	phases AS;
	parent R3-12-47-3_tm_1117;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4920 {
	name R3-12-47-3_tn_2743;
	phases BS;
	parent R3-12-47-3_tm_1118;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4921 {
	name R3-12-47-3_tn_2744;
	phases AS;
	parent R3-12-47-3_tm_1119;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4922 {
	name R3-12-47-3_tn_2745;
	phases BS;
	parent R3-12-47-3_tm_1120;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4923 {
	name R3-12-47-3_tn_2746;
	phases AS;
	parent R3-12-47-3_tm_1121;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4924 {
	name R3-12-47-3_tn_2747;
	phases CS;
	parent R3-12-47-3_tm_1122;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4925 {
	name R3-12-47-3_tn_2748;
	phases AS;
	parent R3-12-47-3_tm_1123;
	power_12 6964.1087+2343.9324j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4926 {
	name R3-12-47-3_tn_2749;
	phases BS;
	parent R3-12-47-3_tm_1124;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4927 {
	name R3-12-47-3_tn_2750;
	phases CS;
	parent R3-12-47-3_tm_1125;
	power_12 6964.1087+2343.9324j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4928 {
	name R3-12-47-3_tn_2751;
	phases AS;
	parent R3-12-47-3_tm_1126;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4929 {
	name R3-12-47-3_tn_2752;
	phases BS;
	parent R3-12-47-3_tm_1127;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4930 {
	name R3-12-47-3_tn_2753;
	phases CS;
	parent R3-12-47-3_tm_1128;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4931 {
	name R3-12-47-3_tn_2754;
	phases AS;
	parent R3-12-47-3_tm_1129;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4932 {
	name R3-12-47-3_tn_2755;
	phases BS;
	parent R3-12-47-3_tm_1130;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4933 {
	name R3-12-47-3_tn_2756;
	phases CS;
	parent R3-12-47-3_tm_1131;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4934 {
	name R3-12-47-3_tn_2757;
	phases AS;
	parent R3-12-47-3_tm_1132;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4935 {
	name R3-12-47-3_tn_2758;
	phases BS;
	parent R3-12-47-3_tm_1133;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4936 {
	name R3-12-47-3_tn_2759;
	phases CS;
	parent R3-12-47-3_tm_1134;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4937 {
	name R3-12-47-3_tn_2760;
	phases AS;
	parent R3-12-47-3_tm_1135;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4938 {
	name R3-12-47-3_tn_2761;
	phases CS;
	parent R3-12-47-3_tm_1136;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4939 {
	name R3-12-47-3_tn_2762;
	phases AS;
	parent R3-12-47-3_tm_1137;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4940 {
	name R3-12-47-3_tn_2763;
	phases CS;
	parent R3-12-47-3_tm_1138;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4941 {
	name R3-12-47-3_tn_2764;
	phases AS;
	parent R3-12-47-3_tm_1139;
	power_12 6964.1087+2343.9324j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4942 {
	name R3-12-47-3_tn_2765;
	phases CS;
	parent R3-12-47-3_tm_1140;
	power_12 6964.1087+2343.9324j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4943 {
	name R3-12-47-3_tn_2766;
	phases AS;
	parent R3-12-47-3_tm_1141;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4944 {
	name R3-12-47-3_tn_2767;
	phases CS;
	parent R3-12-47-3_tm_1142;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4945 {
	name R3-12-47-3_tn_2768;
	phases AS;
	parent R3-12-47-3_tm_1143;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4946 {
	name R3-12-47-3_tn_2769;
	phases CS;
	parent R3-12-47-3_tm_1144;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4947 {
	name R3-12-47-3_tn_2770;
	phases AS;
	parent R3-12-47-3_tm_1145;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4948 {
	name R3-12-47-3_tn_2771;
	phases CS;
	parent R3-12-47-3_tm_1146;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4949 {
	name R3-12-47-3_tn_2772;
	phases AS;
	parent R3-12-47-3_tm_1147;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4950 {
	name R3-12-47-3_tn_2773;
	phases BS;
	parent R3-12-47-3_tm_1148;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4951 {
	name R3-12-47-3_tn_2774;
	phases CS;
	parent R3-12-47-3_tm_1149;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4952 {
	name R3-12-47-3_tn_2775;
	phases AS;
	parent R3-12-47-3_tm_1150;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4953 {
	name R3-12-47-3_tn_2776;
	phases CS;
	parent R3-12-47-3_tm_1151;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4954 {
	name R3-12-47-3_tn_2777;
	phases AS;
	parent R3-12-47-3_tm_1152;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4955 {
	name R3-12-47-3_tn_2778;
	phases CS;
	parent R3-12-47-3_tm_1153;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4956 {
	name R3-12-47-3_tn_2779;
	phases AS;
	parent R3-12-47-3_tm_1154;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4957 {
	name R3-12-47-3_tn_2780;
	phases CS;
	parent R3-12-47-3_tm_1155;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4958 {
	name R3-12-47-3_tn_2781;
	phases AS;
	parent R3-12-47-3_tm_1156;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4959 {
	name R3-12-47-3_tn_2782;
	phases CS;
	parent R3-12-47-3_tm_1157;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4960 {
	name R3-12-47-3_tn_2783;
	phases AS;
	parent R3-12-47-3_tm_1158;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4961 {
	name R3-12-47-3_tn_2784;
	phases CS;
	parent R3-12-47-3_tm_1159;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4962 {
	name R3-12-47-3_tn_2785;
	phases AS;
	parent R3-12-47-3_tm_1160;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4963 {
	name R3-12-47-3_tn_2786;
	phases CS;
	parent R3-12-47-3_tm_1161;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4964 {
	name R3-12-47-3_tn_2787;
	phases AS;
	parent R3-12-47-3_tm_1162;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4965 {
	name R3-12-47-3_tn_2788;
	phases CS;
	parent R3-12-47-3_tm_1163;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4966 {
	name R3-12-47-3_tn_2789;
	phases AS;
	parent R3-12-47-3_tm_1164;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4967 {
	name R3-12-47-3_tn_2790;
	phases CS;
	parent R3-12-47-3_tm_1165;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4968 {
	name R3-12-47-3_tn_2791;
	phases AS;
	parent R3-12-47-3_tm_1166;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4969 {
	name R3-12-47-3_tn_2792;
	phases CS;
	parent R3-12-47-3_tm_1167;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4970 {
	name R3-12-47-3_tn_2793;
	phases AS;
	parent R3-12-47-3_tm_1168;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4971 {
	name R3-12-47-3_tn_2794;
	phases CS;
	parent R3-12-47-3_tm_1169;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4972 {
	name R3-12-47-3_tn_2795;
	phases AS;
	parent R3-12-47-3_tm_1170;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4973 {
	name R3-12-47-3_tn_2796;
	phases CS;
	parent R3-12-47-3_tm_1171;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4974 {
	name R3-12-47-3_tn_2797;
	phases AS;
	parent R3-12-47-3_tm_1172;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4975 {
	name R3-12-47-3_tn_2798;
	phases CS;
	parent R3-12-47-3_tm_1173;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4976 {
	name R3-12-47-3_tn_2799;
	phases AS;
	parent R3-12-47-3_tm_1174;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4977 {
	name R3-12-47-3_tn_2800;
	phases CS;
	parent R3-12-47-3_tm_1175;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4978 {
	name R3-12-47-3_tn_2801;
	phases AS;
	parent R3-12-47-3_tm_1176;
	power_12 5217.5629+1756.0919j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4979 {
	name R3-12-47-3_tn_2802;
	phases BS;
	parent R3-12-47-3_tm_1177;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4980 {
	name R3-12-47-3_tn_2803;
	phases AS;
	parent R3-12-47-3_tm_1178;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4981 {
	name R3-12-47-3_tn_2804;
	phases BS;
	parent R3-12-47-3_tm_1179;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4982 {
	name R3-12-47-3_tn_2805;
	phases AS;
	parent R3-12-47-3_tm_1180;
	power_12 3702.8108+1246.2669j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4983 {
	name R3-12-47-3_tn_2806;
	phases BS;
	parent R3-12-47-3_tm_1181;
	power_12 3702.8108+1246.2669j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4984 {
	name R3-12-47-3_tn_2807;
	phases CS;
	parent R3-12-47-3_tm_1182;
	power_12 3702.8108+1246.2669j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4985 {
	name R3-12-47-3_tn_2808;
	phases AS;
	parent R3-12-47-3_tm_1183;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4986 {
	name R3-12-47-3_tn_2809;
	phases BS;
	parent R3-12-47-3_tm_1184;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4987 {
	name R3-12-47-3_tn_2810;
	phases CS;
	parent R3-12-47-3_tm_1185;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4988 {
	name R3-12-47-3_tn_2811;
	phases AS;
	parent R3-12-47-3_tm_1186;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4989 {
	name R3-12-47-3_tn_2812;
	phases BS;
	parent R3-12-47-3_tm_1187;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4990 {
	name R3-12-47-3_tn_2813;
	phases AS;
	parent R3-12-47-3_tm_1188;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4991 {
	name R3-12-47-3_tn_2814;
	phases BS;
	parent R3-12-47-3_tm_1189;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4992 {
	name R3-12-47-3_tn_2815;
	phases CS;
	parent R3-12-47-3_tm_1190;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4993 {
	name R3-12-47-3_tn_2816;
	phases AS;
	parent R3-12-47-3_tm_1191;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4994 {
	name R3-12-47-3_tn_2817;
	phases BS;
	parent R3-12-47-3_tm_1192;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4995 {
	name R3-12-47-3_tn_2818;
	phases CS;
	parent R3-12-47-3_tm_1193;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4996 {
	name R3-12-47-3_tn_2819;
	phases AS;
	parent R3-12-47-3_tm_1194;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4997 {
	name R3-12-47-3_tn_2820;
	phases BS;
	parent R3-12-47-3_tm_1195;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4998 {
	name R3-12-47-3_tn_2821;
	phases AS;
	parent R3-12-47-3_tm_1196;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:4999 {
	name R3-12-47-3_tn_2822;
	phases BS;
	parent R3-12-47-3_tm_1197;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5000 {
	name R3-12-47-3_tn_2823;
	phases BS;
	parent R3-12-47-3_tm_1198;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5001 {
	name R3-12-47-3_tn_2824;
	phases CS;
	parent R3-12-47-3_tm_1199;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5002 {
	name R3-12-47-3_tn_2825;
	phases AS;
	parent R3-12-47-3_tm_1200;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5003 {
	name R3-12-47-3_tn_2826;
	phases CS;
	parent R3-12-47-3_tm_1201;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5004 {
	name R3-12-47-3_tn_2827;
	phases AS;
	parent R3-12-47-3_tm_1202;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5005 {
	name R3-12-47-3_tn_2828;
	phases BS;
	parent R3-12-47-3_tm_1203;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5006 {
	name R3-12-47-3_tn_2829;
	phases CS;
	parent R3-12-47-3_tm_1204;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5007 {
	name R3-12-47-3_tn_2830;
	phases AS;
	parent R3-12-47-3_tm_1205;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5008 {
	name R3-12-47-3_tn_2831;
	phases CS;
	parent R3-12-47-3_tm_1206;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5009 {
	name R3-12-47-3_tn_2832;
	phases AS;
	parent R3-12-47-3_tm_1207;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5010 {
	name R3-12-47-3_tn_2833;
	phases BS;
	parent R3-12-47-3_tm_1208;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5011 {
	name R3-12-47-3_tn_2834;
	phases AS;
	parent R3-12-47-3_tm_1209;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5012 {
	name R3-12-47-3_tn_2835;
	phases BS;
	parent R3-12-47-3_tm_1210;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5013 {
	name R3-12-47-3_tn_2836;
	phases AS;
	parent R3-12-47-3_tm_1211;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5014 {
	name R3-12-47-3_tn_2837;
	phases BS;
	parent R3-12-47-3_tm_1212;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5015 {
	name R3-12-47-3_tn_2838;
	phases AS;
	parent R3-12-47-3_tm_1213;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5016 {
	name R3-12-47-3_tn_2839;
	phases BS;
	parent R3-12-47-3_tm_1214;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5017 {
	name R3-12-47-3_tn_2840;
	phases AS;
	parent R3-12-47-3_tm_1215;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5018 {
	name R3-12-47-3_tn_2841;
	phases BS;
	parent R3-12-47-3_tm_1216;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5019 {
	name R3-12-47-3_tn_2842;
	phases AS;
	parent R3-12-47-3_tm_1217;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5020 {
	name R3-12-47-3_tn_2843;
	phases BS;
	parent R3-12-47-3_tm_1218;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5021 {
	name R3-12-47-3_tn_2844;
	phases AS;
	parent R3-12-47-3_tm_1219;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5022 {
	name R3-12-47-3_tn_2845;
	phases BS;
	parent R3-12-47-3_tm_1220;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5023 {
	name R3-12-47-3_tn_2846;
	phases AS;
	parent R3-12-47-3_tm_1221;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5024 {
	name R3-12-47-3_tn_2847;
	phases BS;
	parent R3-12-47-3_tm_1222;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5025 {
	name R3-12-47-3_tn_2848;
	phases AS;
	parent R3-12-47-3_tm_1223;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5026 {
	name R3-12-47-3_tn_2849;
	phases BS;
	parent R3-12-47-3_tm_1224;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5027 {
	name R3-12-47-3_tn_2850;
	phases AS;
	parent R3-12-47-3_tm_1225;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5028 {
	name R3-12-47-3_tn_2851;
	phases CS;
	parent R3-12-47-3_tm_1226;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5029 {
	name R3-12-47-3_tn_2852;
	phases BS;
	parent R3-12-47-3_tm_1227;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5030 {
	name R3-12-47-3_tn_2853;
	phases CS;
	parent R3-12-47-3_tm_1228;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5031 {
	name R3-12-47-3_tn_2854;
	phases AS;
	parent R3-12-47-3_tm_1229;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5032 {
	name R3-12-47-3_tn_2855;
	phases CS;
	parent R3-12-47-3_tm_1230;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5033 {
	name R3-12-47-3_tn_2856;
	phases AS;
	parent R3-12-47-3_tm_1231;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5034 {
	name R3-12-47-3_tn_2857;
	phases CS;
	parent R3-12-47-3_tm_1232;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5035 {
	name R3-12-47-3_tn_2858;
	phases BS;
	parent R3-12-47-3_tm_1233;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5036 {
	name R3-12-47-3_tn_2859;
	phases CS;
	parent R3-12-47-3_tm_1234;
	power_12 5217.5629+1756.0919j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5037 {
	name R3-12-47-3_tn_2860;
	phases BS;
	parent R3-12-47-3_tm_1235;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5038 {
	name R3-12-47-3_tn_2861;
	phases CS;
	parent R3-12-47-3_tm_1236;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5039 {
	name R3-12-47-3_tn_2862;
	phases AS;
	parent R3-12-47-3_tm_1237;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5040 {
	name R3-12-47-3_tn_2863;
	phases BS;
	parent R3-12-47-3_tm_1238;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5041 {
	name R3-12-47-3_tn_2864;
	phases CS;
	parent R3-12-47-3_tm_1239;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5042 {
	name R3-12-47-3_tn_2865;
	phases BS;
	parent R3-12-47-3_tm_1240;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5043 {
	name R3-12-47-3_tn_2866;
	phases CS;
	parent R3-12-47-3_tm_1241;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5044 {
	name R3-12-47-3_tn_2867;
	phases BS;
	parent R3-12-47-3_tm_1242;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5045 {
	name R3-12-47-3_tn_2868;
	phases CS;
	parent R3-12-47-3_tm_1243;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5046 {
	name R3-12-47-3_tn_2869;
	phases BS;
	parent R3-12-47-3_tm_1244;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5047 {
	name R3-12-47-3_tn_2870;
	phases CS;
	parent R3-12-47-3_tm_1245;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5048 {
	name R3-12-47-3_tn_2871;
	phases BS;
	parent R3-12-47-3_tm_1246;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5049 {
	name R3-12-47-3_tn_2872;
	phases CS;
	parent R3-12-47-3_tm_1247;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5050 {
	name R3-12-47-3_tn_2873;
	phases AS;
	parent R3-12-47-3_tm_1248;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5051 {
	name R3-12-47-3_tn_2874;
	phases AS;
	parent R3-12-47-3_tm_1249;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5052 {
	name R3-12-47-3_tn_2875;
	phases AS;
	parent R3-12-47-3_tm_1250;
	power_12 20902.8902+7035.3527j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5053 {
	name R3-12-47-3_tn_2876;
	phases AS;
	parent R3-12-47-3_tm_1251;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5054 {
	name R3-12-47-3_tn_2877;
	phases AS;
	parent R3-12-47-3_tm_1252;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5055 {
	name R3-12-47-3_tn_2878;
	phases BS;
	parent R3-12-47-3_tm_1253;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5056 {
	name R3-12-47-3_tn_2879;
	phases AS;
	parent R3-12-47-3_tm_1254;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5057 {
	name R3-12-47-3_tn_2880;
	phases CS;
	parent R3-12-47-3_tm_1255;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5058 {
	name R3-12-47-3_tn_2881;
	phases AS;
	parent R3-12-47-3_tm_1256;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5059 {
	name R3-12-47-3_tn_2882;
	phases BS;
	parent R3-12-47-3_tm_1257;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5060 {
	name R3-12-47-3_tn_2883;
	phases BS;
	parent R3-12-47-3_tm_1258;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5061 {
	name R3-12-47-3_tn_2884;
	phases CS;
	parent R3-12-47-3_tm_1259;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5062 {
	name R3-12-47-3_tn_2885;
	phases BS;
	parent R3-12-47-3_tm_1260;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5063 {
	name R3-12-47-3_tn_2886;
	phases CS;
	parent R3-12-47-3_tm_1261;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5064 {
	name R3-12-47-3_tn_2887;
	phases AS;
	parent R3-12-47-3_tm_1262;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5065 {
	name R3-12-47-3_tn_2888;
	phases CS;
	parent R3-12-47-3_tm_1263;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5066 {
	name R3-12-47-3_tn_2889;
	phases AS;
	parent R3-12-47-3_tm_1264;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5067 {
	name R3-12-47-3_tn_2890;
	phases BS;
	parent R3-12-47-3_tm_1265;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5068 {
	name R3-12-47-3_tn_2891;
	phases AS;
	parent R3-12-47-3_tm_1266;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5069 {
	name R3-12-47-3_tn_2892;
	phases CS;
	parent R3-12-47-3_tm_1267;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5070 {
	name R3-12-47-3_tn_2893;
	phases AS;
	parent R3-12-47-3_tm_1268;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5071 {
	name R3-12-47-3_tn_2894;
	phases BS;
	parent R3-12-47-3_tm_1269;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5072 {
	name R3-12-47-3_tn_2895;
	phases AS;
	parent R3-12-47-3_tm_1270;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5073 {
	name R3-12-47-3_tn_2896;
	phases BS;
	parent R3-12-47-3_tm_1271;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5074 {
	name R3-12-47-3_tn_2897;
	phases AS;
	parent R3-12-47-3_tm_1272;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5075 {
	name R3-12-47-3_tn_2898;
	phases BS;
	parent R3-12-47-3_tm_1273;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5076 {
	name R3-12-47-3_tn_2899;
	phases AS;
	parent R3-12-47-3_tm_1274;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5077 {
	name R3-12-47-3_tn_2900;
	phases BS;
	parent R3-12-47-3_tm_1275;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5078 {
	name R3-12-47-3_tn_2901;
	phases AS;
	parent R3-12-47-3_tm_1276;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5079 {
	name R3-12-47-3_tn_2902;
	phases BS;
	parent R3-12-47-3_tm_1277;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5080 {
	name R3-12-47-3_tn_2903;
	phases AS;
	parent R3-12-47-3_tm_1278;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5081 {
	name R3-12-47-3_tn_2904;
	phases BS;
	parent R3-12-47-3_tm_1279;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5082 {
	name R3-12-47-3_tn_2905;
	phases AS;
	parent R3-12-47-3_tm_1280;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5083 {
	name R3-12-47-3_tn_2906;
	phases BS;
	parent R3-12-47-3_tm_1281;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5084 {
	name R3-12-47-3_tn_2907;
	phases AS;
	parent R3-12-47-3_tm_1282;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5085 {
	name R3-12-47-3_tn_2908;
	phases BS;
	parent R3-12-47-3_tm_1283;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5086 {
	name R3-12-47-3_tn_2909;
	phases AS;
	parent R3-12-47-3_tm_1284;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5087 {
	name R3-12-47-3_tn_2910;
	phases BS;
	parent R3-12-47-3_tm_1285;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5088 {
	name R3-12-47-3_tn_2911;
	phases AS;
	parent R3-12-47-3_tm_1286;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5089 {
	name R3-12-47-3_tn_2912;
	phases BS;
	parent R3-12-47-3_tm_1287;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5090 {
	name R3-12-47-3_tn_2913;
	phases AS;
	parent R3-12-47-3_tm_1288;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5091 {
	name R3-12-47-3_tn_2914;
	phases BS;
	parent R3-12-47-3_tm_1289;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5092 {
	name R3-12-47-3_tn_2915;
	phases AS;
	parent R3-12-47-3_tm_1290;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5093 {
	name R3-12-47-3_tn_2916;
	phases BS;
	parent R3-12-47-3_tm_1291;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5094 {
	name R3-12-47-3_tn_2917;
	phases AS;
	parent R3-12-47-3_tm_1292;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5095 {
	name R3-12-47-3_tn_2918;
	phases BS;
	parent R3-12-47-3_tm_1293;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5096 {
	name R3-12-47-3_tn_2919;
	phases CS;
	parent R3-12-47-3_tm_1294;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5097 {
	name R3-12-47-3_tn_2920;
	phases AS;
	parent R3-12-47-3_tm_1295;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5098 {
	name R3-12-47-3_tn_2921;
	phases BS;
	parent R3-12-47-3_tm_1296;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5099 {
	name R3-12-47-3_tn_2922;
	phases CS;
	parent R3-12-47-3_tm_1297;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5100 {
	name R3-12-47-3_tn_2923;
	phases AS;
	parent R3-12-47-3_tm_1298;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5101 {
	name R3-12-47-3_tn_2924;
	phases BS;
	parent R3-12-47-3_tm_1299;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5102 {
	name R3-12-47-3_tn_2925;
	phases CS;
	parent R3-12-47-3_tm_1300;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5103 {
	name R3-12-47-3_tn_2926;
	phases AS;
	parent R3-12-47-3_tm_1301;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5104 {
	name R3-12-47-3_tn_2927;
	phases BS;
	parent R3-12-47-3_tm_1302;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5105 {
	name R3-12-47-3_tn_2928;
	phases CS;
	parent R3-12-47-3_tm_1303;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5106 {
	name R3-12-47-3_tn_2929;
	phases AS;
	parent R3-12-47-3_tm_1304;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5107 {
	name R3-12-47-3_tn_2930;
	phases BS;
	parent R3-12-47-3_tm_1305;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5108 {
	name R3-12-47-3_tn_2931;
	phases CS;
	parent R3-12-47-3_tm_1306;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5109 {
	name R3-12-47-3_tn_2932;
	phases AS;
	parent R3-12-47-3_tm_1307;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5110 {
	name R3-12-47-3_tn_2933;
	phases BS;
	parent R3-12-47-3_tm_1308;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5111 {
	name R3-12-47-3_tn_2934;
	phases CS;
	parent R3-12-47-3_tm_1309;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5112 {
	name R3-12-47-3_tn_2935;
	phases BS;
	parent R3-12-47-3_tm_1310;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5113 {
	name R3-12-47-3_tn_2936;
	phases CS;
	parent R3-12-47-3_tm_1311;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5114 {
	name R3-12-47-3_tn_2937;
	phases AS;
	parent R3-12-47-3_tm_1312;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5115 {
	name R3-12-47-3_tn_2938;
	phases BS;
	parent R3-12-47-3_tm_1313;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5116 {
	name R3-12-47-3_tn_2939;
	phases AS;
	parent R3-12-47-3_tm_1314;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5117 {
	name R3-12-47-3_tn_2940;
	phases BS;
	parent R3-12-47-3_tm_1315;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5118 {
	name R3-12-47-3_tn_2941;
	phases AS;
	parent R3-12-47-3_tm_1316;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5119 {
	name R3-12-47-3_tn_2942;
	phases CS;
	parent R3-12-47-3_tm_1317;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5120 {
	name R3-12-47-3_tn_2943;
	phases AS;
	parent R3-12-47-3_tm_1318;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5121 {
	name R3-12-47-3_tn_2944;
	phases CS;
	parent R3-12-47-3_tm_1319;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5122 {
	name R3-12-47-3_tn_2945;
	phases BS;
	parent R3-12-47-3_tm_1320;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5123 {
	name R3-12-47-3_tn_2946;
	phases CS;
	parent R3-12-47-3_tm_1321;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5124 {
	name R3-12-47-3_tn_2947;
	phases AS;
	parent R3-12-47-3_tm_1322;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5125 {
	name R3-12-47-3_tn_2948;
	phases BS;
	parent R3-12-47-3_tm_1323;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5126 {
	name R3-12-47-3_tn_2949;
	phases AS;
	parent R3-12-47-3_tm_1324;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5127 {
	name R3-12-47-3_tn_2950;
	phases BS;
	parent R3-12-47-3_tm_1325;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5128 {
	name R3-12-47-3_tn_2951;
	phases AS;
	parent R3-12-47-3_tm_1326;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5129 {
	name R3-12-47-3_tn_2952;
	phases BS;
	parent R3-12-47-3_tm_1327;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5130 {
	name R3-12-47-3_tn_2953;
	phases AS;
	parent R3-12-47-3_tm_1328;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5131 {
	name R3-12-47-3_tn_2954;
	phases BS;
	parent R3-12-47-3_tm_1329;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5132 {
	name R3-12-47-3_tn_2955;
	phases AS;
	parent R3-12-47-3_tm_1330;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5133 {
	name R3-12-47-3_tn_2956;
	phases BS;
	parent R3-12-47-3_tm_1331;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5134 {
	name R3-12-47-3_tn_2957;
	phases AS;
	parent R3-12-47-3_tm_1332;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5135 {
	name R3-12-47-3_tn_2958;
	phases BS;
	parent R3-12-47-3_tm_1333;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5136 {
	name R3-12-47-3_tn_2959;
	phases AS;
	parent R3-12-47-3_tm_1334;
	power_12 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5137 {
	name R3-12-47-3_tn_2960;
	phases BS;
	parent R3-12-47-3_tm_1335;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5138 {
	name R3-12-47-3_tn_2961;
	phases CS;
	parent R3-12-47-3_tm_1336;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5139 {
	name R3-12-47-3_tn_2962;
	phases AS;
	parent R3-12-47-3_tm_1337;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5140 {
	name R3-12-47-3_tn_2963;
	phases BS;
	parent R3-12-47-3_tm_1338;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5141 {
	name R3-12-47-3_tn_2964;
	phases AS;
	parent R3-12-47-3_tm_1339;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5142 {
	name R3-12-47-3_tn_2965;
	phases CS;
	parent R3-12-47-3_tm_1340;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5143 {
	name R3-12-47-3_tn_2966;
	phases AS;
	parent R3-12-47-3_tm_1341;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5144 {
	name R3-12-47-3_tn_2967;
	phases BS;
	parent R3-12-47-3_tm_1342;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5145 {
	name R3-12-47-3_tn_2968;
	phases AS;
	parent R3-12-47-3_tm_1343;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5146 {
	name R3-12-47-3_tn_2969;
	phases BS;
	parent R3-12-47-3_tm_1344;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5147 {
	name R3-12-47-3_tn_2970;
	phases AS;
	parent R3-12-47-3_tm_1345;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5148 {
	name R3-12-47-3_tn_2971;
	phases BS;
	parent R3-12-47-3_tm_1346;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5149 {
	name R3-12-47-3_tn_2972;
	phases AS;
	parent R3-12-47-3_tm_1347;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5150 {
	name R3-12-47-3_tn_2973;
	phases BS;
	parent R3-12-47-3_tm_1348;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5151 {
	name R3-12-47-3_tn_2974;
	phases CS;
	parent R3-12-47-3_tm_1349;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5152 {
	name R3-12-47-3_tn_2975;
	phases AS;
	parent R3-12-47-3_tm_1350;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5153 {
	name R3-12-47-3_tn_2976;
	phases BS;
	parent R3-12-47-3_tm_1351;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5154 {
	name R3-12-47-3_tn_2977;
	phases AS;
	parent R3-12-47-3_tm_1352;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5155 {
	name R3-12-47-3_tn_2978;
	phases BS;
	parent R3-12-47-3_tm_1353;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5156 {
	name R3-12-47-3_tn_2979;
	phases CS;
	parent R3-12-47-3_tm_1354;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5157 {
	name R3-12-47-3_tn_2980;
	phases AS;
	parent R3-12-47-3_tm_1355;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5158 {
	name R3-12-47-3_tn_2981;
	phases BS;
	parent R3-12-47-3_tm_1356;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5159 {
	name R3-12-47-3_tn_2982;
	phases AS;
	parent R3-12-47-3_tm_1357;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5160 {
	name R3-12-47-3_tn_2983;
	phases BS;
	parent R3-12-47-3_tm_1358;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5161 {
	name R3-12-47-3_tn_2984;
	phases AS;
	parent R3-12-47-3_tm_1359;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5162 {
	name R3-12-47-3_tn_2985;
	phases BS;
	parent R3-12-47-3_tm_1360;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5163 {
	name R3-12-47-3_tn_2986;
	phases AS;
	parent R3-12-47-3_tm_1361;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5164 {
	name R3-12-47-3_tn_2987;
	phases BS;
	parent R3-12-47-3_tm_1362;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5165 {
	name R3-12-47-3_tn_2988;
	phases AS;
	parent R3-12-47-3_tm_1363;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5166 {
	name R3-12-47-3_tn_2989;
	phases BS;
	parent R3-12-47-3_tm_1364;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5167 {
	name R3-12-47-3_tn_2990;
	phases AS;
	parent R3-12-47-3_tm_1365;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5168 {
	name R3-12-47-3_tn_2991;
	phases BS;
	parent R3-12-47-3_tm_1366;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5169 {
	name R3-12-47-3_tn_2992;
	phases AS;
	parent R3-12-47-3_tm_1367;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5170 {
	name R3-12-47-3_tn_2993;
	phases BS;
	parent R3-12-47-3_tm_1368;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5171 {
	name R3-12-47-3_tn_2994;
	phases CS;
	parent R3-12-47-3_tm_1369;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5172 {
	name R3-12-47-3_tn_2995;
	phases BS;
	parent R3-12-47-3_tm_1370;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5173 {
	name R3-12-47-3_tn_2996;
	phases CS;
	parent R3-12-47-3_tm_1371;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5174 {
	name R3-12-47-3_tn_2997;
	phases BS;
	parent R3-12-47-3_tm_1372;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5175 {
	name R3-12-47-3_tn_2998;
	phases CS;
	parent R3-12-47-3_tm_1373;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5176 {
	name R3-12-47-3_tn_2999;
	phases BS;
	parent R3-12-47-3_tm_1374;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5177 {
	name R3-12-47-3_tn_3000;
	phases CS;
	parent R3-12-47-3_tm_1375;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5178 {
	name R3-12-47-3_tn_3001;
	phases AS;
	parent R3-12-47-3_tm_1376;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5179 {
	name R3-12-47-3_tn_3002;
	phases BS;
	parent R3-12-47-3_tm_1377;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5180 {
	name R3-12-47-3_tn_3003;
	phases CS;
	parent R3-12-47-3_tm_1378;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5181 {
	name R3-12-47-3_tn_3004;
	phases BS;
	parent R3-12-47-3_tm_1379;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5182 {
	name R3-12-47-3_tn_3005;
	phases CS;
	parent R3-12-47-3_tm_1380;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5183 {
	name R3-12-47-3_tn_3006;
	phases AS;
	parent R3-12-47-3_tm_1381;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5184 {
	name R3-12-47-3_tn_3007;
	phases BS;
	parent R3-12-47-3_tm_1382;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5185 {
	name R3-12-47-3_tn_3008;
	phases CS;
	parent R3-12-47-3_tm_1383;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5186 {
	name R3-12-47-3_tn_3009;
	phases BS;
	parent R3-12-47-3_tm_1384;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5187 {
	name R3-12-47-3_tn_3010;
	phases CS;
	parent R3-12-47-3_tm_1385;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5188 {
	name R3-12-47-3_tn_3011;
	phases BS;
	parent R3-12-47-3_tm_1386;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5189 {
	name R3-12-47-3_tn_3012;
	phases CS;
	parent R3-12-47-3_tm_1387;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5190 {
	name R3-12-47-3_tn_3013;
	phases AS;
	parent R3-12-47-3_tm_1388;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5191 {
	name R3-12-47-3_tn_3014;
	phases CS;
	parent R3-12-47-3_tm_1389;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5192 {
	name R3-12-47-3_tn_3015;
	phases AS;
	parent R3-12-47-3_tm_1390;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5193 {
	name R3-12-47-3_tn_3016;
	phases CS;
	parent R3-12-47-3_tm_1391;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5194 {
	name R3-12-47-3_tn_3017;
	phases AS;
	parent R3-12-47-3_tm_1392;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5195 {
	name R3-12-47-3_tn_3018;
	phases CS;
	parent R3-12-47-3_tm_1393;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5196 {
	name R3-12-47-3_tn_3019;
	phases AS;
	parent R3-12-47-3_tm_1394;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5197 {
	name R3-12-47-3_tn_3020;
	phases BS;
	parent R3-12-47-3_tm_1395;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5198 {
	name R3-12-47-3_tn_3021;
	phases CS;
	parent R3-12-47-3_tm_1396;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5199 {
	name R3-12-47-3_tn_3022;
	phases AS;
	parent R3-12-47-3_tm_1397;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5200 {
	name R3-12-47-3_tn_3023;
	phases BS;
	parent R3-12-47-3_tm_1398;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5201 {
	name R3-12-47-3_tn_3024;
	phases CS;
	parent R3-12-47-3_tm_1399;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5202 {
	name R3-12-47-3_tn_3025;
	phases CS;
	parent R3-12-47-3_tm_1400;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5203 {
	name R3-12-47-3_tn_3026;
	phases BS;
	parent R3-12-47-3_tm_1401;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5204 {
	name R3-12-47-3_tn_3027;
	phases CS;
	parent R3-12-47-3_tm_1402;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5205 {
	name R3-12-47-3_tn_3028;
	phases BS;
	parent R3-12-47-3_tm_1403;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5206 {
	name R3-12-47-3_tn_3029;
	phases CS;
	parent R3-12-47-3_tm_1404;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5207 {
	name R3-12-47-3_tn_3030;
	phases BS;
	parent R3-12-47-3_tm_1405;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5208 {
	name R3-12-47-3_tn_3031;
	phases CS;
	parent R3-12-47-3_tm_1406;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5209 {
	name R3-12-47-3_tn_3032;
	phases AS;
	parent R3-12-47-3_tm_1407;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5210 {
	name R3-12-47-3_tn_3033;
	phases CS;
	parent R3-12-47-3_tm_1408;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5211 {
	name R3-12-47-3_tn_3034;
	phases AS;
	parent R3-12-47-3_tm_1409;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5212 {
	name R3-12-47-3_tn_3035;
	phases BS;
	parent R3-12-47-3_tm_1410;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5213 {
	name R3-12-47-3_tn_3036;
	phases CS;
	parent R3-12-47-3_tm_1411;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5214 {
	name R3-12-47-3_tn_3037;
	phases AS;
	parent R3-12-47-3_tm_1412;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5215 {
	name R3-12-47-3_tn_3038;
	phases BS;
	parent R3-12-47-3_tm_1413;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5216 {
	name R3-12-47-3_tn_3039;
	phases CS;
	parent R3-12-47-3_tm_1414;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5217 {
	name R3-12-47-3_tn_3040;
	phases AS;
	parent R3-12-47-3_tm_1415;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5218 {
	name R3-12-47-3_tn_3041;
	phases BS;
	parent R3-12-47-3_tm_1416;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5219 {
	name R3-12-47-3_tn_3042;
	phases CS;
	parent R3-12-47-3_tm_1417;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5220 {
	name R3-12-47-3_tn_3043;
	phases AS;
	parent R3-12-47-3_tm_1418;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5221 {
	name R3-12-47-3_tn_3044;
	phases BS;
	parent R3-12-47-3_tm_1419;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5222 {
	name R3-12-47-3_tn_3045;
	phases CS;
	parent R3-12-47-3_tm_1420;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5223 {
	name R3-12-47-3_tn_3046;
	phases AS;
	parent R3-12-47-3_tm_1421;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5224 {
	name R3-12-47-3_tn_3047;
	phases BS;
	parent R3-12-47-3_tm_1422;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5225 {
	name R3-12-47-3_tn_3048;
	phases CS;
	parent R3-12-47-3_tm_1423;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5226 {
	name R3-12-47-3_tn_3049;
	phases AS;
	parent R3-12-47-3_tm_1424;
	power_12 3702.8108+1246.2669j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5227 {
	name R3-12-47-3_tn_3050;
	phases BS;
	parent R3-12-47-3_tm_1425;
	power_12 3702.8108+1246.2669j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5228 {
	name R3-12-47-3_tn_3051;
	phases CS;
	parent R3-12-47-3_tm_1426;
	power_12 3702.8108+1246.2669j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5229 {
	name R3-12-47-3_tn_3052;
	phases AS;
	parent R3-12-47-3_tm_1427;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5230 {
	name R3-12-47-3_tn_3053;
	phases BS;
	parent R3-12-47-3_tm_1428;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5231 {
	name R3-12-47-3_tn_3054;
	phases CS;
	parent R3-12-47-3_tm_1429;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5232 {
	name R3-12-47-3_tn_3055;
	phases BS;
	parent R3-12-47-3_tm_1430;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5233 {
	name R3-12-47-3_tn_3056;
	phases CS;
	parent R3-12-47-3_tm_1431;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5234 {
	name R3-12-47-3_tn_3057;
	phases AS;
	parent R3-12-47-3_tm_1432;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5235 {
	name R3-12-47-3_tn_3058;
	phases BS;
	parent R3-12-47-3_tm_1433;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5236 {
	name R3-12-47-3_tn_3059;
	phases CS;
	parent R3-12-47-3_tm_1434;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5237 {
	name R3-12-47-3_tn_3060;
	phases AS;
	parent R3-12-47-3_tm_1435;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5238 {
	name R3-12-47-3_tn_3061;
	phases BS;
	parent R3-12-47-3_tm_1436;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5239 {
	name R3-12-47-3_tn_3062;
	phases AS;
	parent R3-12-47-3_tm_1437;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5240 {
	name R3-12-47-3_tn_3063;
	phases BS;
	parent R3-12-47-3_tm_1438;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5241 {
	name R3-12-47-3_tn_3064;
	phases AS;
	parent R3-12-47-3_tm_1439;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5242 {
	name R3-12-47-3_tn_3065;
	phases BS;
	parent R3-12-47-3_tm_1440;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5243 {
	name R3-12-47-3_tn_3066;
	phases AS;
	parent R3-12-47-3_tm_1441;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5244 {
	name R3-12-47-3_tn_3067;
	phases BS;
	parent R3-12-47-3_tm_1442;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5245 {
	name R3-12-47-3_tn_3068;
	phases CS;
	parent R3-12-47-3_tm_1443;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5246 {
	name R3-12-47-3_tn_3069;
	phases AS;
	parent R3-12-47-3_tm_1444;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5247 {
	name R3-12-47-3_tn_3070;
	phases BS;
	parent R3-12-47-3_tm_1445;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5248 {
	name R3-12-47-3_tn_3071;
	phases CS;
	parent R3-12-47-3_tm_1446;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5249 {
	name R3-12-47-3_tn_3072;
	phases AS;
	parent R3-12-47-3_tm_1447;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5250 {
	name R3-12-47-3_tn_3073;
	phases BS;
	parent R3-12-47-3_tm_1448;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5251 {
	name R3-12-47-3_tn_3074;
	phases AS;
	parent R3-12-47-3_tm_1449;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5252 {
	name R3-12-47-3_tn_3075;
	phases AS;
	parent R3-12-47-3_tm_1450;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5253 {
	name R3-12-47-3_tn_3076;
	phases AS;
	parent R3-12-47-3_tm_1451;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5254 {
	name R3-12-47-3_tn_3077;
	phases BS;
	parent R3-12-47-3_tm_1452;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5255 {
	name R3-12-47-3_tn_3078;
	phases AS;
	parent R3-12-47-3_tm_1453;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5256 {
	name R3-12-47-3_tn_3079;
	phases BS;
	parent R3-12-47-3_tm_1454;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5257 {
	name R3-12-47-3_tn_3080;
	phases AS;
	parent R3-12-47-3_tm_1455;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5258 {
	name R3-12-47-3_tn_3081;
	phases CS;
	parent R3-12-47-3_tm_1456;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5259 {
	name R3-12-47-3_tn_3082;
	phases BS;
	parent R3-12-47-3_tm_1457;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5260 {
	name R3-12-47-3_tn_3083;
	phases CS;
	parent R3-12-47-3_tm_1458;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5261 {
	name R3-12-47-3_tn_3084;
	phases AS;
	parent R3-12-47-3_tm_1459;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5262 {
	name R3-12-47-3_tn_3085;
	phases CS;
	parent R3-12-47-3_tm_1460;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5263 {
	name R3-12-47-3_tn_3086;
	phases AS;
	parent R3-12-47-3_tm_1461;
	power_12 6029.6151+2029.4069j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5264 {
	name R3-12-47-3_tn_3087;
	phases BS;
	parent R3-12-47-3_tm_1462;
	power_12 6029.6151+2029.4069j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5265 {
	name R3-12-47-3_tn_3088;
	phases CS;
	parent R3-12-47-3_tm_1463;
	power_12 6029.6151+2029.4069j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5266 {
	name R3-12-47-3_tn_3089;
	phases AS;
	parent R3-12-47-3_tm_1464;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5267 {
	name R3-12-47-3_tn_3090;
	phases BS;
	parent R3-12-47-3_tm_1465;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5268 {
	name R3-12-47-3_tn_3091;
	phases CS;
	parent R3-12-47-3_tm_1466;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5269 {
	name R3-12-47-3_tn_3092;
	phases AS;
	parent R3-12-47-3_tm_1467;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5270 {
	name R3-12-47-3_tn_3093;
	phases BS;
	parent R3-12-47-3_tm_1468;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5271 {
	name R3-12-47-3_tn_3094;
	phases CS;
	parent R3-12-47-3_tm_1469;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5272 {
	name R3-12-47-3_tn_3095;
	phases AS;
	parent R3-12-47-3_tm_1470;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5273 {
	name R3-12-47-3_tn_3096;
	phases BS;
	parent R3-12-47-3_tm_1471;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5274 {
	name R3-12-47-3_tn_3097;
	phases AS;
	parent R3-12-47-3_tm_1472;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5275 {
	name R3-12-47-3_tn_3098;
	phases BS;
	parent R3-12-47-3_tm_1473;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5276 {
	name R3-12-47-3_tn_3099;
	phases AS;
	parent R3-12-47-3_tm_1474;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5277 {
	name R3-12-47-3_tn_3100;
	phases BS;
	parent R3-12-47-3_tm_1475;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5278 {
	name R3-12-47-3_tn_3101;
	phases CS;
	parent R3-12-47-3_tm_1476;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5279 {
	name R3-12-47-3_tn_3102;
	phases AS;
	parent R3-12-47-3_tm_1477;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5280 {
	name R3-12-47-3_tn_3103;
	phases CS;
	parent R3-12-47-3_tm_1478;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5281 {
	name R3-12-47-3_tn_3104;
	phases AS;
	parent R3-12-47-3_tm_1479;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5282 {
	name R3-12-47-3_tn_3105;
	phases CS;
	parent R3-12-47-3_tm_1480;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5283 {
	name R3-12-47-3_tn_3106;
	phases AS;
	parent R3-12-47-3_tm_1481;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5284 {
	name R3-12-47-3_tn_3107;
	phases BS;
	parent R3-12-47-3_tm_1482;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5285 {
	name R3-12-47-3_tn_3108;
	phases AS;
	parent R3-12-47-3_tm_1483;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5286 {
	name R3-12-47-3_tn_3109;
	phases BS;
	parent R3-12-47-3_tm_1484;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5287 {
	name R3-12-47-3_tn_3110;
	phases BS;
	parent R3-12-47-3_tm_1485;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5288 {
	name R3-12-47-3_tn_3111;
	phases CS;
	parent R3-12-47-3_tm_1486;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5289 {
	name R3-12-47-3_tn_3112;
	phases BS;
	parent R3-12-47-3_tm_1487;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5290 {
	name R3-12-47-3_tn_3113;
	phases CS;
	parent R3-12-47-3_tm_1488;
	power_12 3482.0544+1171.9662j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5291 {
	name R3-12-47-3_tn_3114;
	phases AS;
	parent R3-12-47-3_tm_1489;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5292 {
	name R3-12-47-3_tn_3115;
	phases BS;
	parent R3-12-47-3_tm_1490;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5293 {
	name R3-12-47-3_tn_3116;
	phases CS;
	parent R3-12-47-3_tm_1491;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5294 {
	name R3-12-47-3_tn_3117;
	phases AS;
	parent R3-12-47-3_tm_1492;
	power_12 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5295 {
	name R3-12-47-3_tn_3118;
	phases BS;
	parent R3-12-47-3_tm_1493;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5296 {
	name R3-12-47-3_tn_3119;
	phases CS;
	parent R3-12-47-3_tm_1494;
	power_12 4190.0561+1410.2606j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5297 {
	name R3-12-47-3_tn_3120;
	phases AS;
	parent R3-12-47-3_tm_1495;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5298 {
	name R3-12-47-3_tn_3121;
	phases CS;
	parent R3-12-47-3_tm_1496;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5299 {
	name R3-12-47-3_tn_3122;
	phases AS;
	parent R3-12-47-3_tm_1497;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5300 {
	name R3-12-47-3_tn_3123;
	phases CS;
	parent R3-12-47-3_tm_1498;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5301 {
	name R3-12-47-3_tn_3124;
	phases AS;
	parent R3-12-47-3_tm_1499;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5302 {
	name R3-12-47-3_tn_3125;
	phases BS;
	parent R3-12-47-3_tm_1500;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5303 {
	name R3-12-47-3_tn_3126;
	phases AS;
	parent R3-12-47-3_tm_1501;
	power_12 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5304 {
	name R3-12-47-3_tn_3127;
	phases BS;
	parent R3-12-47-3_tm_1502;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5305 {
	name R3-12-47-3_tn_3128;
	phases CS;
	parent R3-12-47-3_tm_1503;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5306 {
	name R3-12-47-3_tn_3129;
	phases BS;
	parent R3-12-47-3_tm_1504;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5307 {
	name R3-12-47-3_tn_3130;
	phases CS;
	parent R3-12-47-3_tm_1505;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5308 {
	name R3-12-47-3_tn_3131;
	phases AS;
	parent R3-12-47-3_tm_1506;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5309 {
	name R3-12-47-3_tn_3132;
	phases BS;
	parent R3-12-47-3_tm_1507;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5310 {
	name R3-12-47-3_tn_3133;
	phases AS;
	parent R3-12-47-3_tm_1508;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5311 {
	name R3-12-47-3_tn_3134;
	phases BS;
	parent R3-12-47-3_tm_1509;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5312 {
	name R3-12-47-3_tn_3135;
	phases AS;
	parent R3-12-47-3_tm_1510;
	power_12 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5313 {
	name R3-12-47-3_tn_3136;
	phases BS;
	parent R3-12-47-3_tm_1511;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5314 {
	name R3-12-47-3_tn_3137;
	phases AS;
	parent R3-12-47-3_tm_1512;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5315 {
	name R3-12-47-3_tn_3138;
	phases BS;
	parent R3-12-47-3_tm_1513;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5316 {
	name R3-12-47-3_tn_3139;
	phases AS;
	parent R3-12-47-3_tm_1514;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5317 {
	name R3-12-47-3_tn_3140;
	phases CS;
	parent R3-12-47-3_tm_1515;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5318 {
	name R3-12-47-3_tn_3141;
	phases BS;
	parent R3-12-47-3_tm_1516;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5319 {
	name R3-12-47-3_tn_3142;
	phases CS;
	parent R3-12-47-3_tm_1517;
	power_12 13922.4777+4685.9329j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5320 {
	name R3-12-47-3_tn_3143;
	phases AS;
	parent R3-12-47-3_tm_1518;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5321 {
	name R3-12-47-3_tn_3144;
	phases BS;
	parent R3-12-47-3_tm_1519;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5322 {
	name R3-12-47-3_tn_3145;
	phases CS;
	parent R3-12-47-3_tm_1520;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5323 {
	name R3-12-47-3_tn_3146;
	phases AS;
	parent R3-12-47-3_tm_1521;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5324 {
	name R3-12-47-3_tn_3147;
	phases BS;
	parent R3-12-47-3_tm_1522;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5325 {
	name R3-12-47-3_tn_3148;
	phases AS;
	parent R3-12-47-3_tm_1523;
	power_12 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5326 {
	name R3-12-47-3_tn_3149;
	phases BS;
	parent R3-12-47-3_tm_1524;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5327 {
	name R3-12-47-3_tn_3150;
	phases AS;
	parent R3-12-47-3_tm_1525;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5328 {
	name R3-12-47-3_tn_3151;
	phases BS;
	parent R3-12-47-3_tm_1526;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5329 {
	name R3-12-47-3_tn_3152;
	phases AS;
	parent R3-12-47-3_tm_1527;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5330 {
	name R3-12-47-3_tn_3153;
	phases BS;
	parent R3-12-47-3_tm_1528;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5331 {
	name R3-12-47-3_tn_3154;
	phases AS;
	parent R3-12-47-3_tm_1529;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5332 {
	name R3-12-47-3_tn_3155;
	phases BS;
	parent R3-12-47-3_tm_1530;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5333 {
	name R3-12-47-3_tn_3156;
	phases AS;
	parent R3-12-47-3_tm_1531;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5334 {
	name R3-12-47-3_tn_3157;
	phases BS;
	parent R3-12-47-3_tm_1532;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5335 {
	name R3-12-47-3_tn_3158;
	phases CS;
	parent R3-12-47-3_tm_1533;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5336 {
	name R3-12-47-3_tn_3159;
	phases AS;
	parent R3-12-47-3_tm_1534;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5337 {
	name R3-12-47-3_tn_3160;
	phases BS;
	parent R3-12-47-3_tm_1535;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5338 {
	name R3-12-47-3_tn_3161;
	phases BS;
	parent R3-12-47-3_tm_1536;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5339 {
	name R3-12-47-3_tn_3162;
	phases CS;
	parent R3-12-47-3_tm_1537;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5340 {
	name R3-12-47-3_tn_3163;
	phases BS;
	parent R3-12-47-3_tm_1538;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5341 {
	name R3-12-47-3_tn_3164;
	phases CS;
	parent R3-12-47-3_tm_1539;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5342 {
	name R3-12-47-3_tn_3165;
	phases BS;
	parent R3-12-47-3_tm_1540;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5343 {
	name R3-12-47-3_tn_3166;
	phases CS;
	parent R3-12-47-3_tm_1541;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5344 {
	name R3-12-47-3_tn_3167;
	phases BS;
	parent R3-12-47-3_tm_1542;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5345 {
	name R3-12-47-3_tn_3168;
	phases CS;
	parent R3-12-47-3_tm_1543;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5346 {
	name R3-12-47-3_tn_3169;
	phases BS;
	parent R3-12-47-3_tm_1544;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5347 {
	name R3-12-47-3_tn_3170;
	phases CS;
	parent R3-12-47-3_tm_1545;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5348 {
	name R3-12-47-3_tn_3171;
	phases AS;
	parent R3-12-47-3_tm_1546;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5349 {
	name R3-12-47-3_tn_3172;
	phases BS;
	parent R3-12-47-3_tm_1547;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5350 {
	name R3-12-47-3_tn_3173;
	phases CS;
	parent R3-12-47-3_tm_1548;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5351 {
	name R3-12-47-3_tn_3174;
	phases AS;
	parent R3-12-47-3_tm_1549;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5352 {
	name R3-12-47-3_tn_3175;
	phases BS;
	parent R3-12-47-3_tm_1550;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5353 {
	name R3-12-47-3_tn_3176;
	phases AS;
	parent R3-12-47-3_tm_1551;
	power_12 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5354 {
	name R3-12-47-3_tn_3177;
	phases BS;
	parent R3-12-47-3_tm_1552;
	power_12 1863.2602+627.1235j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5355 {
	name R3-12-47-3_tn_3178;
	phases CS;
	parent R3-12-47-3_tm_1553;
	power_12 1863.2602+627.1235j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5356 {
	name R3-12-47-3_tn_3179;
	phases AS;
	parent R3-12-47-3_tm_1554;
	power_12 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5357 {
	name R3-12-47-3_tn_3180;
	phases BS;
	parent R3-12-47-3_tm_1555;
	power_12 2790.3751+939.1655j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5358 {
	name R3-12-47-3_tn_3181;
	phases CS;
	parent R3-12-47-3_tm_1556;
	power_12 2790.3751+939.1655j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5359 {
	name R3-12-47-3_tn_3182;
	phases BS;
	parent R3-12-47-3_tm_1557;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5360 {
	name R3-12-47-3_tn_3183;
	phases CS;
	parent R3-12-47-3_tm_1558;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5361 {
	name R3-12-47-3_tn_3184;
	phases AS;
	parent R3-12-47-3_tm_1559;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5362 {
	name R3-12-47-3_tn_3185;
	phases BS;
	parent R3-12-47-3_tm_1560;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5363 {
	name R3-12-47-3_tn_3186;
	phases CS;
	parent R3-12-47-3_tm_1561;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5364 {
	name R3-12-47-3_tn_3187;
	phases AS;
	parent R3-12-47-3_tm_1562;
	power_12 10458.7835+3520.1463j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5365 {
	name R3-12-47-3_tn_3188;
	phases BS;
	parent R3-12-47-3_tm_1563;
	power_12 10458.7835+3520.1463j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5366 {
	name R3-12-47-3_tn_3189;
	phases AS;
	parent R3-12-47-3_tm_1564;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5367 {
	name R3-12-47-3_tn_3190;
	phases BS;
	parent R3-12-47-3_tm_1565;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5368 {
	name R3-12-47-3_tn_3191;
	phases CS;
	parent R3-12-47-3_tm_1566;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5369 {
	name R3-12-47-3_tn_3192;
	phases AS;
	parent R3-12-47-3_tm_1567;
	power_12 3239.2613+1090.2486j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5370 {
	name R3-12-47-3_tn_3193;
	phases BS;
	parent R3-12-47-3_tm_1568;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5371 {
	name R3-12-47-3_tn_3194;
	phases CS;
	parent R3-12-47-3_tm_1569;
	power_12 3239.2613+1090.2486j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5372 {
	name R3-12-47-3_tn_3195;
	phases BS;
	parent R3-12-47-3_tm_1570;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5373 {
	name R3-12-47-3_tn_3196;
	phases CS;
	parent R3-12-47-3_tm_1571;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5374 {
	name R3-12-47-3_tn_3197;
	phases BS;
	parent R3-12-47-3_tm_1572;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5375 {
	name R3-12-47-3_tn_3198;
	phases CS;
	parent R3-12-47-3_tm_1573;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5376 {
	name R3-12-47-3_tn_3199;
	phases BS;
	parent R3-12-47-3_tm_1574;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5377 {
	name R3-12-47-3_tn_3200;
	phases CS;
	parent R3-12-47-3_tm_1575;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5378 {
	name R3-12-47-3_tn_3201;
	phases BS;
	parent R3-12-47-3_tm_1576;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5379 {
	name R3-12-47-3_tn_3202;
	phases CS;
	parent R3-12-47-3_tm_1577;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5380 {
	name R3-12-47-3_tn_3203;
	phases AS;
	parent R3-12-47-3_tm_1578;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5381 {
	name R3-12-47-3_tn_3204;
	phases BS;
	parent R3-12-47-3_tm_1579;
	power_12 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5382 {
	name R3-12-47-3_tn_3205;
	phases CS;
	parent R3-12-47-3_tm_1580;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5383 {
	name R3-12-47-3_tn_3206;
	phases AS;
	parent R3-12-47-3_tm_1581;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5384 {
	name R3-12-47-3_tn_3207;
	phases BS;
	parent R3-12-47-3_tm_1582;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5385 {
	name R3-12-47-3_tn_3208;
	phases CS;
	parent R3-12-47-3_tm_1583;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5386 {
	name R3-12-47-3_tn_3209;
	phases BS;
	parent R3-12-47-3_tm_1584;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5387 {
	name R3-12-47-3_tn_3210;
	phases CS;
	parent R3-12-47-3_tm_1585;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5388 {
	name R3-12-47-3_tn_3211;
	phases BS;
	parent R3-12-47-3_tm_1586;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5389 {
	name R3-12-47-3_tn_3212;
	phases CS;
	parent R3-12-47-3_tm_1587;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5390 {
	name R3-12-47-3_tn_3213;
	phases BS;
	parent R3-12-47-3_tm_1588;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5391 {
	name R3-12-47-3_tn_3214;
	phases CS;
	parent R3-12-47-3_tm_1589;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5392 {
	name R3-12-47-3_tn_3215;
	phases AS;
	parent R3-12-47-3_tm_1590;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5393 {
	name R3-12-47-3_tn_3216;
	phases BS;
	parent R3-12-47-3_tm_1591;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5394 {
	name R3-12-47-3_tn_3217;
	phases CS;
	parent R3-12-47-3_tm_1592;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5395 {
	name R3-12-47-3_tn_3218;
	phases BS;
	parent R3-12-47-3_tm_1593;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5396 {
	name R3-12-47-3_tn_3219;
	phases CS;
	parent R3-12-47-3_tm_1594;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5397 {
	name R3-12-47-3_tn_3220;
	phases BS;
	parent R3-12-47-3_tm_1595;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5398 {
	name R3-12-47-3_tn_3221;
	phases CS;
	parent R3-12-47-3_tm_1596;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5399 {
	name R3-12-47-3_tn_3222;
	phases BS;
	parent R3-12-47-3_tm_1597;
	power_12 2102.3767+707.6037j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5400 {
	name R3-12-47-3_tn_3223;
	phases CS;
	parent R3-12-47-3_tm_1598;
	power_12 2102.3767+707.6037j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5401 {
	name R3-12-47-3_tn_3224;
	phases BS;
	parent R3-12-47-3_tm_1599;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5402 {
	name R3-12-47-3_tn_3225;
	phases CS;
	parent R3-12-47-3_tm_1600;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5403 {
	name R3-12-47-3_tn_3226;
	phases BS;
	parent R3-12-47-3_tm_1601;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5404 {
	name R3-12-47-3_tn_3227;
	phases CS;
	parent R3-12-47-3_tm_1602;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5405 {
	name R3-12-47-3_tn_3228;
	phases BS;
	parent R3-12-47-3_tm_1603;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5406 {
	name R3-12-47-3_tn_3229;
	phases CS;
	parent R3-12-47-3_tm_1604;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5407 {
	name R3-12-47-3_tn_3230;
	phases BS;
	parent R3-12-47-3_tm_1605;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5408 {
	name R3-12-47-3_tn_3231;
	phases CS;
	parent R3-12-47-3_tm_1606;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5409 {
	name R3-12-47-3_tn_3232;
	phases BS;
	parent R3-12-47-3_tm_1607;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5410 {
	name R3-12-47-3_tn_3233;
	phases CS;
	parent R3-12-47-3_tm_1608;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5411 {
	name R3-12-47-3_tn_3234;
	phases BS;
	parent R3-12-47-3_tm_1609;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5412 {
	name R3-12-47-3_tn_3235;
	phases CS;
	parent R3-12-47-3_tm_1610;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5413 {
	name R3-12-47-3_tn_3236;
	phases BS;
	parent R3-12-47-3_tm_1611;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5414 {
	name R3-12-47-3_tn_3237;
	phases CS;
	parent R3-12-47-3_tm_1612;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5415 {
	name R3-12-47-3_tn_3238;
	phases BS;
	parent R3-12-47-3_tm_1613;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5416 {
	name R3-12-47-3_tn_3239;
	phases CS;
	parent R3-12-47-3_tm_1614;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5417 {
	name R3-12-47-3_tn_3240;
	phases BS;
	parent R3-12-47-3_tm_1615;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5418 {
	name R3-12-47-3_tn_3241;
	phases CS;
	parent R3-12-47-3_tm_1616;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5419 {
	name R3-12-47-3_tn_3242;
	phases BS;
	parent R3-12-47-3_tm_1617;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5420 {
	name R3-12-47-3_tn_3243;
	phases CS;
	parent R3-12-47-3_tm_1618;
	power_12 3478.3754+1170.728j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5421 {
	name R3-12-47-3_tn_3244;
	phases BS;
	parent R3-12-47-3_tm_1619;
	power_12 1376.0063+463.1269j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5422 {
	name R3-12-47-3_tn_3245;
	phases CS;
	parent R3-12-47-3_tm_1620;
	power_12 1376.0063+463.1269j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5423 {
	name R3-12-47-3_tn_3246;
	phases AS;
	parent R3-12-47-3_tm_1621;
	power_12 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5424 {
	name R3-12-47-3_tn_3247;
	phases BS;
	parent R3-12-47-3_tm_1622;
	power_12 3478.3754+1170.728j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5425 {
	name R3-12-47-3_tn_3248;
	phases CS;
	parent R3-12-47-3_tm_1623;
	power_12 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5426 {
	name R3-12-47-3_tn_3249;
	phases AS;
	parent R3-12-47-3_tm_1624;
	power_12 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:5427 {
	name R3-12-47-3_tn_3250;
	phases CS;
	parent R3-12-47-3_tm_1625;
	power_12 6956.7509+2341.4559j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}


object underground_line:10604 {
	name R3-12-47-3_ul_1;
	phases ACN;
	from R3-12-47-3_node_407;
	to R3-12-47-3_node_408;
	length 104.000;
	configuration line_configuration:27;
}

object underground_line:10605 {
	name R3-12-47-3_ul_2;
	phases ACN;
	from R3-12-47-3_node_408;
	to R3-12-47-3_node_409;
	length 118.000;
	configuration line_configuration:27;
}

object underground_line:10606 {
	name R3-12-47-3_ul_3;
	phases ACN;
	from R3-12-47-3_node_408;
	to R3-12-47-3_node_410;
	length 219.000;
	configuration line_configuration:27;
}

object underground_line:10651 {
	name R3-12-47-3_ul_4;
	phases ABCN;
	from R3-12-47-3_node_51;
	to R3-12-47-3_node_52;
	length 179.000;
	configuration line_configuration:29;
}

object underground_line:10662 {
	name R3-12-47-3_ul_5;
	phases ABCN;
	from R3-12-47-3_node_52;
	to R3-12-47-3_node_63;
	length 301.000;
	configuration line_configuration:30;
}

object underground_line:10672 {
	name R3-12-47-3_ul_6;
	phases ABCN;
	from R3-12-47-3_node_63;
	to R3-12-47-3_node_74;
	length 582.000;
	configuration line_configuration:30;
}

object underground_line:10683 {
	name R3-12-47-3_ul_7;
	phases ABCN;
	from R3-12-47-3_node_74;
	to R3-12-47-3_node_85;
	length 281.000;
	configuration line_configuration:30;
}

object underground_line:10685 {
	name R3-12-47-3_ul_8;
	phases BCN;
	from R3-12-47-3_node_88;
	to R3-12-47-3_node_89;
	length 287.000;
	configuration line_configuration:31;
}

object underground_line:10697 {
	name R3-12-47-3_ul_9;
	phases ABCN;
	from R3-12-47-3_node_85;
	to R3-12-47-3_node_97;
	length 205.000;
	configuration line_configuration:30;
}

object underground_line:10717 {
	name R3-12-47-3_ul_10;
	phases ABCN;
	from R3-12-47-3_node_3;
	to R3-12-47-3_node_122;
	length 77.000;
	configuration line_configuration:29;
}

object underground_line:10723 {
	name R3-12-47-3_ul_11;
	phases ABCN;
	from R3-12-47-3_node_133;
	to R3-12-47-3_node_134;
	length 80.000;
	configuration line_configuration:33;
}

object underground_line:10736 {
	name R3-12-47-3_ul_12;
	phases ACN;
	from R3-12-47-3_node_153;
	to R3-12-47-3_node_155;
	length 215.000;
	configuration line_configuration:35;
}

object underground_line:10747 {
	name R3-12-47-3_ul_13;
	phases ACN;
	from R3-12-47-3_node_164;
	to R3-12-47-3_node_165;
	length 311.000;
	configuration line_configuration:27;
}

object underground_line:10762 {
	name R3-12-47-3_ul_14;
	phases ACN;
	from R3-12-47-3_node_177;
	to R3-12-47-3_node_181;
	length 89.000;
	configuration line_configuration:35;
}

object underground_line:10772 {
	name R3-12-47-3_ul_15;
	phases ACN;
	from R3-12-47-3_node_189;
	to R3-12-47-3_node_190;
	length 461.000;
	configuration line_configuration:27;
}

object underground_line:10804 {
	name R3-12-47-3_ul_16;
	phases ABCN;
	from R3-12-47-3_node_225;
	to R3-12-47-3_node_226;
	length 71.000;
	configuration line_configuration:33;
}

object underground_line:10805 {
	name R3-12-47-3_ul_17;
	phases CN;
	from R3-12-47-3_node_226;
	to R3-12-47-3_node_227;
	length 267.000;
	configuration line_configuration:38;
}

object underground_line:10806 {
	name R3-12-47-3_ul_18;
	phases BN;
	from R3-12-47-3_node_226;
	to R3-12-47-3_node_231;
	length 216.000;
	configuration line_configuration:39;
}

object underground_line:10807 {
	name R3-12-47-3_ul_19;
	phases CN;
	from R3-12-47-3_node_227;
	to R3-12-47-3_node_229;
	length 294.000;
	configuration line_configuration:38;
}

object underground_line:10810 {
	name R3-12-47-3_ul_20;
	phases CN;
	from R3-12-47-3_node_229;
	to R3-12-47-3_node_230;
	length 357.000;
	configuration line_configuration:38;
}

object underground_line:10811 {
	name R3-12-47-3_ul_21;
	phases BN;
	from R3-12-47-3_node_232;
	to R3-12-47-3_node_233;
	length 296.000;
	configuration line_configuration:41;
}

object underground_line:10812 {
	name R3-12-47-3_ul_22;
	phases BN;
	from R3-12-47-3_node_232;
	to R3-12-47-3_node_239;
	length 50.000;
	configuration line_configuration:41;
}

object underground_line:10813 {
	name R3-12-47-3_ul_23;
	phases BN;
	from R3-12-47-3_node_233;
	to R3-12-47-3_node_234;
	length 214.000;
	configuration line_configuration:41;
}

object underground_line:10814 {
	name R3-12-47-3_ul_24;
	phases BN;
	from R3-12-47-3_node_233;
	to R3-12-47-3_node_238;
	length 327.000;
	configuration line_configuration:41;
}

object underground_line:10815 {
	name R3-12-47-3_ul_25;
	phases BN;
	from R3-12-47-3_node_234;
	to R3-12-47-3_node_235;
	length 330.000;
	configuration line_configuration:41;
}

object underground_line:10816 {
	name R3-12-47-3_ul_26;
	phases BN;
	from R3-12-47-3_node_235;
	to R3-12-47-3_node_236;
	length 350.000;
	configuration line_configuration:39;
}

object underground_line:10817 {
	name R3-12-47-3_ul_27;
	phases BN;
	from R3-12-47-3_node_236;
	to R3-12-47-3_node_237;
	length 349.000;
	configuration line_configuration:39;
}

object underground_line:10828 {
	name R3-12-47-3_ul_28;
	phases AN;
	from R3-12-47-3_node_253;
	to R3-12-47-3_node_254;
	length 72.000;
	configuration line_configuration:42;
}

object underground_line:10844 {
	name R3-12-47-3_ul_29;
	phases CN;
	from R3-12-47-3_node_268;
	to R3-12-47-3_node_269;
	length 257.000;
	configuration line_configuration:43;
}

object underground_line:10862 {
	name R3-12-47-3_ul_30;
	phases CN;
	from R3-12-47-3_node_279;
	to R3-12-47-3_node_268;
	length 165.000;
	configuration line_configuration:38;
}

object underground_line:10903 {
	name R3-12-47-3_ul_31;
	phases ABCN;
	from R3-12-47-3_node_320;
	to R3-12-47-3_node_321;
	length 69.000;
	configuration line_configuration:33;
}

object underground_line:10909 {
	name R3-12-47-3_ul_32;
	phases ABCN;
	from R3-12-47-3_node_325;
	to R3-12-47-3_node_328;
	length 99.000;
	configuration line_configuration:46;
}

object underground_line:10911 {
	name R3-12-47-3_ul_33;
	phases BN;
	from R3-12-47-3_node_326;
	to R3-12-47-3_node_312;
	length 123.000;
	configuration line_configuration:47;
}

object underground_line:10941 {
	name R3-12-47-3_ul_34;
	phases AN;
	from R3-12-47-3_node_358;
	to R3-12-47-3_node_359;
	length 130.000;
	configuration line_configuration:42;
}

object underground_line:10942 {
	name R3-12-47-3_ul_35;
	phases AN;
	from R3-12-47-3_node_359;
	to R3-12-47-3_node_360;
	length 226.000;
	configuration line_configuration:48;
}

object underground_line:10949 {
	name R3-12-47-3_ul_36;
	phases AN;
	from R3-12-47-3_node_365;
	to R3-12-47-3_node_366;
	length 314.000;
	configuration line_configuration:42;
}

object underground_line:10950 {
	name R3-12-47-3_ul_37;
	phases AN;
	from R3-12-47-3_node_366;
	to R3-12-47-3_node_367;
	length 338.000;
	configuration line_configuration:48;
}

object underground_line:10956 {
	name R3-12-47-3_ul_38;
	phases BCN;
	from R3-12-47-3_node_373;
	to R3-12-47-3_node_374;
	length 272.000;
	configuration line_configuration:50;
}

object underground_line:10962 {
	name R3-12-47-3_ul_39;
	phases CN;
	from R3-12-47-3_node_380;
	to R3-12-47-3_node_381;
	length 270.000;
	configuration line_configuration:51;
}

object underground_line:10988 {
	name R3-12-47-3_ul_40;
	phases ABCN;
	from R3-12-47-3_node_2;
	to R3-12-47-3_node_415;
	length 531.000;
	configuration line_configuration:29;
}

object underground_line:10989 {
	name R3-12-47-3_ul_41;
	phases AN;
	from R3-12-47-3_node_2;
	to R3-12-47-3_node_1446;
	length 10.000;
	configuration line_configuration:42;
}

object underground_line:11005 {
	name R3-12-47-3_ul_42;
	phases BCN;
	from R3-12-47-3_node_613;
	to R3-12-47-3_node_614;
	length 212.000;
	configuration line_configuration:52;
}

object underground_line:11026 {
	name R3-12-47-3_ul_43;
	phases ACN;
	from R3-12-47-3_node_630;
	to R3-12-47-3_node_631;
	length 147.000;
	configuration line_configuration:35;
}

object underground_line:11027 {
	name R3-12-47-3_ul_44;
	phases ACN;
	from R3-12-47-3_node_631;
	to R3-12-47-3_node_632;
	length 310.000;
	configuration line_configuration:27;
}

object underground_line:11028 {
	name R3-12-47-3_ul_45;
	phases ACN;
	from R3-12-47-3_node_631;
	to R3-12-47-3_node_633;
	length 505.000;
	configuration line_configuration:27;
}

object underground_line:11029 {
	name R3-12-47-3_ul_46;
	phases ACN;
	from R3-12-47-3_node_631;
	to R3-12-47-3_node_642;
	length 258.000;
	configuration line_configuration:35;
}

object underground_line:11030 {
	name R3-12-47-3_ul_47;
	phases ACN;
	from R3-12-47-3_node_633;
	to R3-12-47-3_node_634;
	length 128.000;
	configuration line_configuration:27;
}

object underground_line:11031 {
	name R3-12-47-3_ul_48;
	phases ACN;
	from R3-12-47-3_node_633;
	to R3-12-47-3_node_636;
	length 556.000;
	configuration line_configuration:27;
}

object underground_line:11032 {
	name R3-12-47-3_ul_49;
	phases ACN;
	from R3-12-47-3_node_634;
	to R3-12-47-3_node_635;
	length 395.000;
	configuration line_configuration:27;
}

object underground_line:11033 {
	name R3-12-47-3_ul_50;
	phases ACN;
	from R3-12-47-3_node_636;
	to R3-12-47-3_node_639;
	length 280.000;
	configuration line_configuration:27;
}

object underground_line:11034 {
	name R3-12-47-3_ul_51;
	phases ACN;
	from R3-12-47-3_node_636;
	to R3-12-47-3_node_640;
	length 153.000;
	configuration line_configuration:27;
}

object underground_line:11035 {
	name R3-12-47-3_ul_52;
	phases ACN;
	from R3-12-47-3_node_636;
	to R3-12-47-3_node_641;
	length 472.000;
	configuration line_configuration:27;
}

object underground_line:11075 {
	name R3-12-47-3_ul_53;
	phases ABCN;
	from R3-12-47-3_node_460;
	to R3-12-47-3_node_461;
	length 405.000;
	configuration line_configuration:46;
}

object underground_line:11076 {
	name R3-12-47-3_ul_54;
	phases AN;
	from R3-12-47-3_node_461;
	to R3-12-47-3_node_462;
	length 330.000;
	configuration line_configuration:42;
}

object underground_line:11077 {
	name R3-12-47-3_ul_55;
	phases ABCN;
	from R3-12-47-3_node_461;
	to R3-12-47-3_node_464;
	length 548.000;
	configuration line_configuration:46;
}

object underground_line:11078 {
	name R3-12-47-3_ul_56;
	phases BN;
	from R3-12-47-3_node_461;
	to R3-12-47-3_node_476;
	length 222.000;
	configuration line_configuration:39;
}

object underground_line:11080 {
	name R3-12-47-3_ul_57;
	phases AN;
	from R3-12-47-3_node_464;
	to R3-12-47-3_node_465;
	length 262.000;
	configuration line_configuration:42;
}

object underground_line:11081 {
	name R3-12-47-3_ul_58;
	phases ABCN;
	from R3-12-47-3_node_464;
	to R3-12-47-3_node_466;
	length 542.000;
	configuration line_configuration:46;
}

object underground_line:11082 {
	name R3-12-47-3_ul_59;
	phases AN;
	from R3-12-47-3_node_464;
	to R3-12-47-3_node_475;
	length 516.000;
	configuration line_configuration:42;
}

object underground_line:11083 {
	name R3-12-47-3_ul_60;
	phases ABCN;
	from R3-12-47-3_node_466;
	to R3-12-47-3_node_467;
	length 606.000;
	configuration line_configuration:46;
}

object underground_line:11084 {
	name R3-12-47-3_ul_61;
	phases CN;
	from R3-12-47-3_node_466;
	to R3-12-47-3_node_472;
	length 350.000;
	configuration line_configuration:38;
}

object underground_line:11085 {
	name R3-12-47-3_ul_62;
	phases ABCN;
	from R3-12-47-3_node_467;
	to R3-12-47-3_node_468;
	length 451.000;
	configuration line_configuration:46;
}

object underground_line:11086 {
	name R3-12-47-3_ul_63;
	phases BN;
	from R3-12-47-3_node_467;
	to R3-12-47-3_node_469;
	length 167.000;
	configuration line_configuration:39;
}

object underground_line:11087 {
	name R3-12-47-3_ul_64;
	phases ABCN;
	from R3-12-47-3_node_467;
	to R3-12-47-3_node_470;
	length 225.000;
	configuration line_configuration:46;
}

object underground_line:11088 {
	name R3-12-47-3_ul_65;
	phases ABCN;
	from R3-12-47-3_node_470;
	to R3-12-47-3_node_471;
	length 454.000;
	configuration line_configuration:46;
}

object underground_line:11089 {
	name R3-12-47-3_ul_66;
	phases CN;
	from R3-12-47-3_node_472;
	to R3-12-47-3_node_473;
	length 389.000;
	configuration line_configuration:38;
}

object underground_line:11092 {
	name R3-12-47-3_ul_67;
	phases BN;
	from R3-12-47-3_node_476;
	to R3-12-47-3_node_477;
	length 288.000;
	configuration line_configuration:39;
}

object underground_line:11102 {
	name R3-12-47-3_ul_68;
	phases ACN;
	from R3-12-47-3_node_487;
	to R3-12-47-3_node_488;
	length 139.000;
	configuration line_configuration:27;
}

object underground_line:11113 {
	name R3-12-47-3_ul_69;
	phases ACN;
	from R3-12-47-3_node_496;
	to R3-12-47-3_node_497;
	length 323.000;
	configuration line_configuration:27;
}

object underground_line:11130 {
	name R3-12-47-3_ul_70;
	phases ABN;
	from R3-12-47-3_node_514;
	to R3-12-47-3_node_515;
	length 458.000;
	configuration line_configuration:53;
}

object underground_line:11131 {
	name R3-12-47-3_ul_71;
	phases ABN;
	from R3-12-47-3_node_515;
	to R3-12-47-3_node_516;
	length 176.000;
	configuration line_configuration:53;
}

object underground_line:11174 {
	name R3-12-47-3_ul_72;
	phases ABN;
	from R3-12-47-3_node_555;
	to R3-12-47-3_node_556;
	length 484.000;
	configuration line_configuration:53;
}

object underground_line:11175 {
	name R3-12-47-3_ul_73;
	phases ABN;
	from R3-12-47-3_node_556;
	to R3-12-47-3_node_557;
	length 385.000;
	configuration line_configuration:53;
}

object underground_line:11176 {
	name R3-12-47-3_ul_74;
	phases ABN;
	from R3-12-47-3_node_556;
	to R3-12-47-3_node_558;
	length 659.000;
	configuration line_configuration:53;
}

object underground_line:11177 {
	name R3-12-47-3_ul_75;
	phases ABN;
	from R3-12-47-3_node_556;
	to R3-12-47-3_node_563;
	length 74.000;
	configuration line_configuration:53;
}

object underground_line:11178 {
	name R3-12-47-3_ul_76;
	phases ABN;
	from R3-12-47-3_node_558;
	to R3-12-47-3_node_560;
	length 114.000;
	configuration line_configuration:53;
}

object underground_line:11179 {
	name R3-12-47-3_ul_77;
	phases ABN;
	from R3-12-47-3_node_558;
	to R3-12-47-3_node_561;
	length 255.000;
	configuration line_configuration:53;
}

object underground_line:11180 {
	name R3-12-47-3_ul_78;
	phases ABN;
	from R3-12-47-3_node_558;
	to R3-12-47-3_node_562;
	length 239.000;
	configuration line_configuration:53;
}

object underground_line:11189 {
	name R3-12-47-3_ul_79;
	phases ABN;
	from R3-12-47-3_node_570;
	to R3-12-47-3_node_572;
	length 258.000;
	configuration line_configuration:53;
}

object underground_line:11191 {
	name R3-12-47-3_ul_80;
	phases ABN;
	from R3-12-47-3_node_572;
	to R3-12-47-3_node_573;
	length 231.000;
	configuration line_configuration:53;
}

object underground_line:11201 {
	name R3-12-47-3_ul_81;
	phases ABCN;
	from R3-12-47-3_node_415;
	to R3-12-47-3_node_582;
	length 95.000;
	configuration line_configuration:29;
}

object underground_line:11214 {
	name R3-12-47-3_ul_82;
	phases ABN;
	from R3-12-47-3_node_598;
	to R3-12-47-3_node_600;
	length 123.000;
	configuration line_configuration:54;
}

object underground_line:11217 {
	name R3-12-47-3_ul_83;
	phases ABN;
	from R3-12-47-3_node_600;
	to R3-12-47-3_node_601;
	length 10.000;
	configuration line_configuration:54;
}

object underground_line:11222 {
	name R3-12-47-3_ul_84;
	phases ACN;
	from R3-12-47-3_node_645;
	to R3-12-47-3_node_646;
	length 418.000;
	configuration line_configuration:27;
}

object underground_line:11223 {
	name R3-12-47-3_ul_85;
	phases ACN;
	from R3-12-47-3_node_646;
	to R3-12-47-3_node_647;
	length 264.000;
	configuration line_configuration:27;
}

object underground_line:11283 {
	name R3-12-47-3_ul_86;
	phases BN;
	from R3-12-47-3_node_705;
	to R3-12-47-3_node_706;
	length 432.000;
	configuration line_configuration:39;
}

object underground_line:11284 {
	name R3-12-47-3_ul_87;
	phases BN;
	from R3-12-47-3_node_706;
	to R3-12-47-3_node_707;
	length 346.000;
	configuration line_configuration:39;
}

object underground_line:11339 {
	name R3-12-47-3_ul_88;
	phases ACN;
	from R3-12-47-3_node_763;
	to R3-12-47-3_node_764;
	length 138.000;
	configuration line_configuration:27;
}

object underground_line:11341 {
	name R3-12-47-3_ul_89;
	phases ACN;
	from R3-12-47-3_node_767;
	to R3-12-47-3_node_768;
	length 372.000;
	configuration line_configuration:35;
}

object underground_line:11342 {
	name R3-12-47-3_ul_90;
	phases ACN;
	from R3-12-47-3_node_768;
	to R3-12-47-3_node_769;
	length 240.000;
	configuration line_configuration:27;
}

object underground_line:11360 {
	name R3-12-47-3_ul_91;
	phases ACN;
	from R3-12-47-3_node_784;
	to R3-12-47-3_node_785;
	length 268.000;
	configuration line_configuration:27;
}

object underground_line:11363 {
	name R3-12-47-3_ul_92;
	phases ACN;
	from R3-12-47-3_node_788;
	to R3-12-47-3_node_789;
	length 231.000;
	configuration line_configuration:35;
}

object underground_line:11364 {
	name R3-12-47-3_ul_93;
	phases BCN;
	from R3-12-47-3_node_1220;
	to R3-12-47-3_node_1222;
	length 264.000;
	configuration line_configuration:52;
}

object underground_line:11376 {
	name R3-12-47-3_ul_94;
	phases BCN;
	from R3-12-47-3_node_1233;
	to R3-12-47-3_node_1235;
	length 432.000;
	configuration line_configuration:52;
}

object underground_line:11378 {
	name R3-12-47-3_ul_95;
	phases AN;
	from R3-12-47-3_node_1452;
	to R3-12-47-3_node_1455;
	length 116.000;
	configuration line_configuration:42;
}

object underground_line:11379 {
	name R3-12-47-3_ul_96;
	phases AN;
	from R3-12-47-3_node_1452;
	to R3-12-47-3_node_1457;
	length 116.000;
	configuration line_configuration:42;
}

object underground_line:11380 {
	name R3-12-47-3_ul_97;
	phases AN;
	from R3-12-47-3_node_1453;
	to R3-12-47-3_node_1454;
	length 108.000;
	configuration line_configuration:48;
}

object underground_line:11381 {
	name R3-12-47-3_ul_98;
	phases AN;
	from R3-12-47-3_node_1455;
	to R3-12-47-3_node_1456;
	length 268.000;
	configuration line_configuration:42;
}

object underground_line:11382 {
	name R3-12-47-3_ul_99;
	phases AN;
	from R3-12-47-3_node_1457;
	to R3-12-47-3_node_1458;
	length 63.000;
	configuration line_configuration:42;
}

object underground_line:11383 {
	name R3-12-47-3_ul_100;
	phases AN;
	from R3-12-47-3_node_1458;
	to R3-12-47-3_node_1459;
	length 143.000;
	configuration line_configuration:58;
}

object underground_line:11386 {
	name R3-12-47-3_ul_101;
	phases ACN;
	from R3-12-47-3_node_793;
	to R3-12-47-3_node_794;
	length 210.000;
	configuration line_configuration:27;
}

object underground_line:11387 {
	name R3-12-47-3_ul_102;
	phases ACN;
	from R3-12-47-3_node_794;
	to R3-12-47-3_node_795;
	length 348.000;
	configuration line_configuration:27;
}

object underground_line:11398 {
	name R3-12-47-3_ul_103;
	phases BN;
	from R3-12-47-3_node_808;
	to R3-12-47-3_node_798;
	length 348.000;
	configuration line_configuration:39;
}

object underground_line:11400 {
	name R3-12-47-3_ul_104;
	phases AN;
	from R3-12-47-3_node_812;
	to R3-12-47-3_node_813;
	length 109.000;
	configuration line_configuration:48;
}

object underground_line:11401 {
	name R3-12-47-3_ul_105;
	phases AN;
	from R3-12-47-3_node_813;
	to R3-12-47-3_node_814;
	length 259.000;
	configuration line_configuration:48;
}

object underground_line:11402 {
	name R3-12-47-3_ul_106;
	phases AN;
	from R3-12-47-3_node_813;
	to R3-12-47-3_node_815;
	length 108.000;
	configuration line_configuration:42;
}

object underground_line:11407 {
	name R3-12-47-3_ul_107;
	phases ACN;
	from R3-12-47-3_node_821;
	to R3-12-47-3_node_823;
	length 166.000;
	configuration line_configuration:27;
}

object underground_line:11408 {
	name R3-12-47-3_ul_108;
	phases ACN;
	from R3-12-47-3_node_823;
	to R3-12-47-3_node_824;
	length 470.000;
	configuration line_configuration:27;
}

object underground_line:11415 {
	name R3-12-47-3_ul_109;
	phases ACN;
	from R3-12-47-3_node_830;
	to R3-12-47-3_node_831;
	length 321.000;
	configuration line_configuration:27;
}

object underground_line:11416 {
	name R3-12-47-3_ul_110;
	phases ACN;
	from R3-12-47-3_node_831;
	to R3-12-47-3_node_832;
	length 562.000;
	configuration line_configuration:27;
}

object underground_line:11421 {
	name R3-12-47-3_ul_111;
	phases ACN;
	from R3-12-47-3_node_838;
	to R3-12-47-3_node_839;
	length 264.000;
	configuration line_configuration:35;
}

object underground_line:11422 {
	name R3-12-47-3_ul_112;
	phases ACN;
	from R3-12-47-3_node_839;
	to R3-12-47-3_node_840;
	length 189.000;
	configuration line_configuration:27;
}

object underground_line:11423 {
	name R3-12-47-3_ul_113;
	phases ACN;
	from R3-12-47-3_node_839;
	to R3-12-47-3_node_842;
	length 409.000;
	configuration line_configuration:35;
}

object underground_line:11424 {
	name R3-12-47-3_ul_114;
	phases ACN;
	from R3-12-47-3_node_840;
	to R3-12-47-3_node_841;
	length 334.000;
	configuration line_configuration:27;
}

object underground_line:11442 {
	name R3-12-47-3_ul_115;
	phases ACN;
	from R3-12-47-3_node_860;
	to R3-12-47-3_node_861;
	length 463.000;
	configuration line_configuration:27;
}

object underground_line:11443 {
	name R3-12-47-3_ul_116;
	phases ACN;
	from R3-12-47-3_node_861;
	to R3-12-47-3_node_862;
	length 272.000;
	configuration line_configuration:35;
}

object underground_line:11449 {
	name R3-12-47-3_ul_117;
	phases ABN;
	from R3-12-47-3_node_868;
	to R3-12-47-3_node_869;
	length 302.000;
	configuration line_configuration:53;
}

object underground_line:11460 {
	name R3-12-47-3_ul_118;
	phases ABN;
	from R3-12-47-3_node_881;
	to R3-12-47-3_node_882;
	length 574.000;
	configuration line_configuration:53;
}

object underground_line:11472 {
	name R3-12-47-3_ul_119;
	phases ABN;
	from R3-12-47-3_node_896;
	to R3-12-47-3_node_897;
	length 317.000;
	configuration line_configuration:53;
}

object underground_line:11478 {
	name R3-12-47-3_ul_120;
	phases ABN;
	from R3-12-47-3_node_904;
	to R3-12-47-3_node_905;
	length 646.000;
	configuration line_configuration:53;
}

object underground_line:11479 {
	name R3-12-47-3_ul_121;
	phases ABN;
	from R3-12-47-3_node_905;
	to R3-12-47-3_node_906;
	length 317.000;
	configuration line_configuration:53;
}

object underground_line:11505 {
	name R3-12-47-3_ul_122;
	phases BCN;
	from R3-12-47-3_node_931;
	to R3-12-47-3_node_932;
	length 455.000;
	configuration line_configuration:52;
}

object underground_line:11506 {
	name R3-12-47-3_ul_123;
	phases BCN;
	from R3-12-47-3_node_932;
	to R3-12-47-3_node_933;
	length 540.000;
	configuration line_configuration:52;
}

object underground_line:11519 {
	name R3-12-47-3_ul_124;
	phases BCN;
	from R3-12-47-3_node_946;
	to R3-12-47-3_node_947;
	length 328.000;
	configuration line_configuration:50;
}

object underground_line:11523 {
	name R3-12-47-3_ul_125;
	phases BCN;
	from R3-12-47-3_node_950;
	to R3-12-47-3_node_951;
	length 80.000;
	configuration line_configuration:52;
}

object underground_line:11524 {
	name R3-12-47-3_ul_126;
	phases BCN;
	from R3-12-47-3_node_951;
	to R3-12-47-3_node_952;
	length 524.000;
	configuration line_configuration:52;
}

object underground_line:11531 {
	name R3-12-47-3_ul_127;
	phases BCN;
	from R3-12-47-3_node_959;
	to R3-12-47-3_node_960;
	length 211.000;
	configuration line_configuration:52;
}

object underground_line:11538 {
	name R3-12-47-3_ul_128;
	phases ACN;
	from R3-12-47-3_node_972;
	to R3-12-47-3_node_974;
	length 210.000;
	configuration line_configuration:27;
}

object underground_line:11540 {
	name R3-12-47-3_ul_129;
	phases ACN;
	from R3-12-47-3_node_974;
	to R3-12-47-3_node_975;
	length 175.000;
	configuration line_configuration:27;
}

object underground_line:11546 {
	name R3-12-47-3_ul_130;
	phases BCN;
	from R3-12-47-3_node_981;
	to R3-12-47-3_node_982;
	length 384.000;
	configuration line_configuration:52;
}

object underground_line:11602 {
	name R3-12-47-3_ul_131;
	phases ABN;
	from R3-12-47-3_node_1048;
	to R3-12-47-3_node_1053;
	length 544.000;
	configuration line_configuration:53;
}

object underground_line:11603 {
	name R3-12-47-3_ul_132;
	phases ABN;
	from R3-12-47-3_node_1050;
	to R3-12-47-3_node_1051;
	length 301.000;
	configuration line_configuration:54;
}

object underground_line:11604 {
	name R3-12-47-3_ul_133;
	phases ABN;
	from R3-12-47-3_node_1051;
	to R3-12-47-3_node_1052;
	length 688.000;
	configuration line_configuration:53;
}

object underground_line:11618 {
	name R3-12-47-3_ul_134;
	phases BCN;
	from R3-12-47-3_node_1066;
	to R3-12-47-3_node_1067;
	length 716.000;
	configuration line_configuration:52;
}

object underground_line:11619 {
	name R3-12-47-3_ul_135;
	phases BCN;
	from R3-12-47-3_node_1067;
	to R3-12-47-3_node_1068;
	length 327.000;
	configuration line_configuration:52;
}

object underground_line:11620 {
	name R3-12-47-3_ul_136;
	phases BCN;
	from R3-12-47-3_node_1068;
	to R3-12-47-3_node_1069;
	length 314.000;
	configuration line_configuration:52;
}

object underground_line:11636 {
	name R3-12-47-3_ul_137;
	phases ABCN;
	from R3-12-47-3_node_1086;
	to R3-12-47-3_node_1087;
	length 98.000;
	configuration line_configuration:33;
}

object underground_line:11637 {
	name R3-12-47-3_ul_138;
	phases AN;
	from R3-12-47-3_node_1087;
	to R3-12-47-3_node_1088;
	length 43.000;
	configuration line_configuration:48;
}

object underground_line:11638 {
	name R3-12-47-3_ul_139;
	phases ABCN;
	from R3-12-47-3_node_1087;
	to R3-12-47-3_node_1089;
	length 656.000;
	configuration line_configuration:33;
}

object underground_line:11639 {
	name R3-12-47-3_ul_140;
	phases BN;
	from R3-12-47-3_node_1087;
	to R3-12-47-3_node_1193;
	length 469.000;
	configuration line_configuration:41;
}

object underground_line:11640 {
	name R3-12-47-3_ul_141;
	phases ABCN;
	from R3-12-47-3_node_1089;
	to R3-12-47-3_node_1090;
	length 451.000;
	configuration line_configuration:33;
}

object underground_line:11641 {
	name R3-12-47-3_ul_142;
	phases CN;
	from R3-12-47-3_node_1089;
	to R3-12-47-3_node_1167;
	length 130.000;
	configuration line_configuration:51;
}

object underground_line:11642 {
	name R3-12-47-3_ul_143;
	phases AN;
	from R3-12-47-3_node_1090;
	to R3-12-47-3_node_1091;
	length 503.000;
	configuration line_configuration:42;
}

object underground_line:11643 {
	name R3-12-47-3_ul_144;
	phases BN;
	from R3-12-47-3_node_1090;
	to R3-12-47-3_node_1093;
	length 197.000;
	configuration line_configuration:39;
}

object underground_line:11644 {
	name R3-12-47-3_ul_145;
	phases ABCN;
	from R3-12-47-3_node_1090;
	to R3-12-47-3_node_1094;
	length 515.000;
	configuration line_configuration:46;
}

object underground_line:11645 {
	name R3-12-47-3_ul_146;
	phases BN;
	from R3-12-47-3_node_1090;
	to R3-12-47-3_node_1162;
	length 72.000;
	configuration line_configuration:39;
}

object underground_line:11646 {
	name R3-12-47-3_ul_147;
	phases AN;
	from R3-12-47-3_node_1091;
	to R3-12-47-3_node_1092;
	length 650.000;
	configuration line_configuration:48;
}

object underground_line:11647 {
	name R3-12-47-3_ul_148;
	phases ABCN;
	from R3-12-47-3_node_1094;
	to R3-12-47-3_node_1095;
	length 386.000;
	configuration line_configuration:46;
}

object underground_line:11648 {
	name R3-12-47-3_ul_149;
	phases BN;
	from R3-12-47-3_node_1094;
	to R3-12-47-3_node_1139;
	length 196.000;
	configuration line_configuration:47;
}

object underground_line:11649 {
	name R3-12-47-3_ul_150;
	phases CN;
	from R3-12-47-3_node_1094;
	to R3-12-47-3_node_1150;
	length 143.000;
	configuration line_configuration:51;
}

object underground_line:11650 {
	name R3-12-47-3_ul_151;
	phases CN;
	from R3-12-47-3_node_1095;
	to R3-12-47-3_node_1097;
	length 57.000;
	configuration line_configuration:38;
}

object underground_line:11651 {
	name R3-12-47-3_ul_152;
	phases BN;
	from R3-12-47-3_node_1095;
	to R3-12-47-3_node_1102;
	length 154.000;
	configuration line_configuration:39;
}

object underground_line:11652 {
	name R3-12-47-3_ul_153;
	phases CN;
	from R3-12-47-3_node_1095;
	to R3-12-47-3_node_1103;
	length 274.000;
	configuration line_configuration:43;
}

object underground_line:11653 {
	name R3-12-47-3_ul_154;
	phases ABCN;
	from R3-12-47-3_node_1095;
	to R3-12-47-3_node_1104;
	length 397.000;
	configuration line_configuration:33;
}

object underground_line:11657 {
	name R3-12-47-3_ul_155;
	phases BN;
	from R3-12-47-3_node_1104;
	to R3-12-47-3_node_1105;
	length 105.000;
	configuration line_configuration:39;
}

object underground_line:11658 {
	name R3-12-47-3_ul_156;
	phases ABCN;
	from R3-12-47-3_node_1104;
	to R3-12-47-3_node_1106;
	length 310.000;
	configuration line_configuration:33;
}

object underground_line:11659 {
	name R3-12-47-3_ul_157;
	phases CN;
	from R3-12-47-3_node_1106;
	to R3-12-47-3_node_1107;
	length 432.000;
	configuration line_configuration:38;
}

object underground_line:11660 {
	name R3-12-47-3_ul_158;
	phases BN;
	from R3-12-47-3_node_1106;
	to R3-12-47-3_node_1109;
	length 482.000;
	configuration line_configuration:39;
}

object underground_line:11661 {
	name R3-12-47-3_ul_159;
	phases AN;
	from R3-12-47-3_node_1106;
	to R3-12-47-3_node_1117;
	length 524.000;
	configuration line_configuration:42;
}

object underground_line:11662 {
	name R3-12-47-3_ul_160;
	phases CN;
	from R3-12-47-3_node_1106;
	to R3-12-47-3_node_1127;
	length 134.000;
	configuration line_configuration:38;
}

object underground_line:11663 {
	name R3-12-47-3_ul_161;
	phases CN;
	from R3-12-47-3_node_1107;
	to R3-12-47-3_node_1108;
	length 56.000;
	configuration line_configuration:38;
}

object underground_line:11664 {
	name R3-12-47-3_ul_162;
	phases BN;
	from R3-12-47-3_node_1109;
	to R3-12-47-3_node_1110;
	length 266.000;
	configuration line_configuration:39;
}

object underground_line:11665 {
	name R3-12-47-3_ul_163;
	phases BN;
	from R3-12-47-3_node_1109;
	to R3-12-47-3_node_1112;
	length 440.000;
	configuration line_configuration:39;
}

object underground_line:11672 {
	name R3-12-47-3_ul_164;
	phases AN;
	from R3-12-47-3_node_1117;
	to R3-12-47-3_node_1118;
	length 188.000;
	configuration line_configuration:42;
}

object underground_line:11673 {
	name R3-12-47-3_ul_165;
	phases AN;
	from R3-12-47-3_node_1117;
	to R3-12-47-3_node_1119;
	length 547.000;
	configuration line_configuration:48;
}

object underground_line:11674 {
	name R3-12-47-3_ul_166;
	phases AN;
	from R3-12-47-3_node_1119;
	to R3-12-47-3_node_1120;
	length 239.000;
	configuration line_configuration:42;
}

object underground_line:11675 {
	name R3-12-47-3_ul_167;
	phases AN;
	from R3-12-47-3_node_1120;
	to R3-12-47-3_node_1121;
	length 69.000;
	configuration line_configuration:48;
}

object underground_line:11676 {
	name R3-12-47-3_ul_168;
	phases AN;
	from R3-12-47-3_node_1120;
	to R3-12-47-3_node_1122;
	length 180.000;
	configuration line_configuration:42;
}

object underground_line:11677 {
	name R3-12-47-3_ul_169;
	phases AN;
	from R3-12-47-3_node_1122;
	to R3-12-47-3_node_1123;
	length 111.000;
	configuration line_configuration:42;
}

object underground_line:11678 {
	name R3-12-47-3_ul_170;
	phases AN;
	from R3-12-47-3_node_1123;
	to R3-12-47-3_node_1124;
	length 317.000;
	configuration line_configuration:42;
}

object underground_line:11679 {
	name R3-12-47-3_ul_171;
	phases AN;
	from R3-12-47-3_node_1124;
	to R3-12-47-3_node_1125;
	length 257.000;
	configuration line_configuration:42;
}

object underground_line:11684 {
	name R3-12-47-3_ul_172;
	phases ABN;
	from R3-12-47-3_node_1130;
	to R3-12-47-3_node_1131;
	length 279.000;
	configuration line_configuration:54;
}

object underground_line:11687 {
	name R3-12-47-3_ul_173;
	phases ABN;
	from R3-12-47-3_node_1134;
	to R3-12-47-3_node_1135;
	length 325.000;
	configuration line_configuration:53;
}

object underground_line:11688 {
	name R3-12-47-3_ul_174;
	phases ABN;
	from R3-12-47-3_node_1135;
	to R3-12-47-3_node_1136;
	length 10.000;
	configuration line_configuration:53;
}

object underground_line:11689 {
	name R3-12-47-3_ul_175;
	phases ABN;
	from R3-12-47-3_node_1135;
	to R3-12-47-3_node_1137;
	length 504.000;
	configuration line_configuration:53;
}

object underground_line:11709 {
	name R3-12-47-3_ul_176;
	phases ABN;
	from R3-12-47-3_node_1157;
	to R3-12-47-3_node_1158;
	length 271.000;
	configuration line_configuration:53;
}

object underground_line:11712 {
	name R3-12-47-3_ul_177;
	phases ABN;
	from R3-12-47-3_node_1164;
	to R3-12-47-3_node_1165;
	length 399.000;
	configuration line_configuration:53;
}

object underground_line:11713 {
	name R3-12-47-3_ul_178;
	phases CN;
	from R3-12-47-3_node_1168;
	to R3-12-47-3_node_1169;
	length 57.000;
	configuration line_configuration:51;
}

object underground_line:11714 {
	name R3-12-47-3_ul_179;
	phases CN;
	from R3-12-47-3_node_1168;
	to R3-12-47-3_node_1191;
	length 130.000;
	configuration line_configuration:51;
}

object underground_line:11715 {
	name R3-12-47-3_ul_180;
	phases CN;
	from R3-12-47-3_node_1169;
	to R3-12-47-3_node_1170;
	length 230.000;
	configuration line_configuration:51;
}

object underground_line:11716 {
	name R3-12-47-3_ul_181;
	phases CN;
	from R3-12-47-3_node_1170;
	to R3-12-47-3_node_1171;
	length 244.000;
	configuration line_configuration:43;
}

object underground_line:11717 {
	name R3-12-47-3_ul_182;
	phases CN;
	from R3-12-47-3_node_1171;
	to R3-12-47-3_node_1172;
	length 10.000;
	configuration line_configuration:38;
}

object underground_line:11718 {
	name R3-12-47-3_ul_183;
	phases CN;
	from R3-12-47-3_node_1171;
	to R3-12-47-3_node_1187;
	length 259.000;
	configuration line_configuration:38;
}

object underground_line:11719 {
	name R3-12-47-3_ul_184;
	phases CN;
	from R3-12-47-3_node_1171;
	to R3-12-47-3_node_1188;
	length 560;
	configuration line_configuration:38;
}

object underground_line:11720 {
	name R3-12-47-3_ul_185;
	phases CN;
	from R3-12-47-3_node_1172;
	to R3-12-47-3_node_1173;
	length 134.000;
	configuration line_configuration:38;
}

object underground_line:11721 {
	name R3-12-47-3_ul_186;
	phases CN;
	from R3-12-47-3_node_1172;
	to R3-12-47-3_node_1176;
	length 602.000;
	configuration line_configuration:38;
}

object underground_line:11724 {
	name R3-12-47-3_ul_187;
	phases CN;
	from R3-12-47-3_node_1176;
	to R3-12-47-3_node_1177;
	length 154.000;
	configuration line_configuration:38;
}

object underground_line:11725 {
	name R3-12-47-3_ul_188;
	phases CN;
	from R3-12-47-3_node_1176;
	to R3-12-47-3_node_1179;
	length 99.000;
	configuration line_configuration:38;
}

object underground_line:11726 {
	name R3-12-47-3_ul_189;
	phases CN;
	from R3-12-47-3_node_1176;
	to R3-12-47-3_node_1180;
	length 244.000;
	configuration line_configuration:43;
}

object underground_line:11727 {
	name R3-12-47-3_ul_190;
	phases CN;
	from R3-12-47-3_node_1177;
	to R3-12-47-3_node_1178;
	length 180.000;
	configuration line_configuration:38;
}

object underground_line:11728 {
	name R3-12-47-3_ul_191;
	phases CN;
	from R3-12-47-3_node_1180;
	to R3-12-47-3_node_1181;
	length 64.000;
	configuration line_configuration:38;
}

object underground_line:11729 {
	name R3-12-47-3_ul_192;
	phases CN;
	from R3-12-47-3_node_1180;
	to R3-12-47-3_node_1182;
	length 54.000;
	configuration line_configuration:38;
}

object underground_line:11730 {
	name R3-12-47-3_ul_193;
	phases CN;
	from R3-12-47-3_node_1182;
	to R3-12-47-3_node_1183;
	length 121.000;
	configuration line_configuration:38;
}

object underground_line:11731 {
	name R3-12-47-3_ul_194;
	phases CN;
	from R3-12-47-3_node_1182;
	to R3-12-47-3_node_1184;
	length 234.000;
	configuration line_configuration:38;
}

object underground_line:11732 {
	name R3-12-47-3_ul_195;
	phases CN;
	from R3-12-47-3_node_1184;
	to R3-12-47-3_node_1185;
	length 49.000;
	configuration line_configuration:38;
}

object underground_line:11734 {
	name R3-12-47-3_ul_196;
	phases CN;
	from R3-12-47-3_node_1188;
	to R3-12-47-3_node_1189;
	length 45.000;
	configuration line_configuration:38;
}

object underground_line:11735 {
	name R3-12-47-3_ul_197;
	phases CN;
	from R3-12-47-3_node_1188;
	to R3-12-47-3_node_1190;
	length 189.000;
	configuration line_configuration:38;
}

object underground_line:11736 {
	name R3-12-47-3_ul_198;
	phases CN;
	from R3-12-47-3_node_1191;
	to R3-12-47-3_node_1192;
	length 84.000;
	configuration line_configuration:43;
}

object underground_line:11737 {
	name R3-12-47-3_ul_199;
	phases BN;
	from R3-12-47-3_node_1193;
	to R3-12-47-3_node_1194;
	length 53.000;
	configuration line_configuration:39;
}

object underground_line:11738 {
	name R3-12-47-3_ul_200;
	phases BN;
	from R3-12-47-3_node_1193;
	to R3-12-47-3_node_1195;
	length 251.000;
	configuration line_configuration:41;
}

object underground_line:11739 {
	name R3-12-47-3_ul_201;
	phases BN;
	from R3-12-47-3_node_1195;
	to R3-12-47-3_node_1196;
	length 345.000;
	configuration line_configuration:41;
}

object underground_line:11740 {
	name R3-12-47-3_ul_202;
	phases BN;
	from R3-12-47-3_node_1196;
	to R3-12-47-3_node_1198;
	length 310.000;
	configuration line_configuration:39;
}

object underground_line:11759 {
	name R3-12-47-3_ul_203;
	phases BCN;
	from R3-12-47-3_node_1218;
	to R3-12-47-3_node_1219;
	length 160;
	configuration line_configuration:52;
}

object underground_line:11760 {
	name R3-12-47-3_ul_204;
	phases BCN;
	from R3-12-47-3_node_1219;
	to R3-12-47-3_node_1220;
	length 505.000;
	configuration line_configuration:52;
}

object underground_line:11795 {
	name R3-12-47-3_ul_205;
	phases BCN;
	from R3-12-47-3_node_1267;
	to R3-12-47-3_node_1268;
	length 373.000;
	configuration line_configuration:50;
}

object underground_line:11811 {
	name R3-12-47-3_ul_206;
	phases BCN;
	from R3-12-47-3_node_1282;
	to R3-12-47-3_node_1289;
	length 100.000;
	configuration line_configuration:52;
}

object underground_line:11812 {
	name R3-12-47-3_ul_207;
	phases BCN;
	from R3-12-47-3_node_1285;
	to R3-12-47-3_node_1286;
	length 311.000;
	configuration line_configuration:52;
}

object underground_line:11813 {
	name R3-12-47-3_ul_208;
	phases BCN;
	from R3-12-47-3_node_1286;
	to R3-12-47-3_node_1287;
	length 442.000;
	configuration line_configuration:52;
}

object underground_line:11814 {
	name R3-12-47-3_ul_209;
	phases BCN;
	from R3-12-47-3_node_1287;
	to R3-12-47-3_node_1288;
	length 448.000;
	configuration line_configuration:52;
}

object underground_line:11815 {
	name R3-12-47-3_ul_210;
	phases BCN;
	from R3-12-47-3_node_1290;
	to R3-12-47-3_node_1291;
	length 398.000;
	configuration line_configuration:52;
}

object underground_line:11826 {
	name R3-12-47-3_ul_211;
	phases ABN;
	from R3-12-47-3_node_1305;
	to R3-12-47-3_node_1306;
	length 284.000;
	configuration line_configuration:53;
}

object underground_line:11827 {
	name R3-12-47-3_ul_212;
	phases ABN;
	from R3-12-47-3_node_1307;
	to R3-12-47-3_node_1308;
	length 252.000;
	configuration line_configuration:54;
}

object underground_line:11837 {
	name R3-12-47-3_ul_213;
	phases ACN;
	from R3-12-47-3_node_1318;
	to R3-12-47-3_node_1319;
	length 273.000;
	configuration line_configuration:27;
}

object underground_line:11841 {
	name R3-12-47-3_ul_214;
	phases ACN;
	from R3-12-47-3_node_1325;
	to R3-12-47-3_node_1326;
	length 221.000;
	configuration line_configuration:27;
}

object underground_line:11842 {
	name R3-12-47-3_ul_215;
	phases ACN;
	from R3-12-47-3_node_1326;
	to R3-12-47-3_node_1327;
	length 241.000;
	configuration line_configuration:27;
}

object underground_line:11843 {
	name R3-12-47-3_ul_216;
	phases ACN;
	from R3-12-47-3_node_1327;
	to R3-12-47-3_node_1328;
	length 338.000;
	configuration line_configuration:27;
}

object underground_line:11844 {
	name R3-12-47-3_ul_217;
	phases ACN;
	from R3-12-47-3_node_1328;
	to R3-12-47-3_node_1329;
	length 233.000;
	configuration line_configuration:27;
}

object underground_line:11845 {
	name R3-12-47-3_ul_218;
	phases ACN;
	from R3-12-47-3_node_1328;
	to R3-12-47-3_node_1330;
	length 110.000;
	configuration line_configuration:27;
}

object underground_line:11846 {
	name R3-12-47-3_ul_219;
	phases ACN;
	from R3-12-47-3_node_1330;
	to R3-12-47-3_node_1333;
	length 207.000;
	configuration line_configuration:27;
}

object underground_line:11849 {
	name R3-12-47-3_ul_220;
	phases ACN;
	from R3-12-47-3_node_1333;
	to R3-12-47-3_node_1334;
	length 160;
	configuration line_configuration:27;
}

object underground_line:11850 {
	name R3-12-47-3_ul_221;
	phases ACN;
	from R3-12-47-3_node_1333;
	to R3-12-47-3_node_1351;
	length 663.000;
	configuration line_configuration:27;
}

object underground_line:11851 {
	name R3-12-47-3_ul_222;
	phases ACN;
	from R3-12-47-3_node_1334;
	to R3-12-47-3_node_1335;
	length 331.000;
	configuration line_configuration:27;
}

object underground_line:11852 {
	name R3-12-47-3_ul_223;
	phases ACN;
	from R3-12-47-3_node_1335;
	to R3-12-47-3_node_1336;
	length 181.000;
	configuration line_configuration:27;
}

object underground_line:11853 {
	name R3-12-47-3_ul_224;
	phases ACN;
	from R3-12-47-3_node_1335;
	to R3-12-47-3_node_1337;
	length 354.000;
	configuration line_configuration:27;
}

object underground_line:11854 {
	name R3-12-47-3_ul_225;
	phases ACN;
	from R3-12-47-3_node_1335;
	to R3-12-47-3_node_1338;
	length 502.000;
	configuration line_configuration:27;
}

object underground_line:11855 {
	name R3-12-47-3_ul_226;
	phases ACN;
	from R3-12-47-3_node_1338;
	to R3-12-47-3_node_1339;
	length 500.000;
	configuration line_configuration:27;
}

object underground_line:11856 {
	name R3-12-47-3_ul_227;
	phases ACN;
	from R3-12-47-3_node_1338;
	to R3-12-47-3_node_1341;
	length 272.000;
	configuration line_configuration:27;
}

object underground_line:11857 {
	name R3-12-47-3_ul_228;
	phases ACN;
	from R3-12-47-3_node_1339;
	to R3-12-47-3_node_1340;
	length 357.000;
	configuration line_configuration:27;
}

object underground_line:11858 {
	name R3-12-47-3_ul_229;
	phases ACN;
	from R3-12-47-3_node_1341;
	to R3-12-47-3_node_1342;
	length 379.000;
	configuration line_configuration:27;
}

object underground_line:11859 {
	name R3-12-47-3_ul_230;
	phases ACN;
	from R3-12-47-3_node_1342;
	to R3-12-47-3_node_1346;
	length 359.000;
	configuration line_configuration:27;
}

object underground_line:11862 {
	name R3-12-47-3_ul_231;
	phases ABCN;
	from R3-12-47-3_node_1343;
	to R3-12-47-3_node_1344;
	length 101.000;
	configuration line_configuration:29;
}

object underground_line:11864 {
	name R3-12-47-3_ul_232;
	phases ACN;
	from R3-12-47-3_node_1346;
	to R3-12-47-3_node_1350;
	length 286.000;
	configuration line_configuration:27;
}

object underground_line:11865 {
	name R3-12-47-3_ul_233;
	phases ACN;
	from R3-12-47-3_node_1351;
	to R3-12-47-3_node_1352;
	length 333.000;
	configuration line_configuration:27;
}

object underground_line:11866 {
	name R3-12-47-3_ul_234;
	phases ACN;
	from R3-12-47-3_node_1352;
	to R3-12-47-3_node_1353;
	length 391.000;
	configuration line_configuration:27;
}

object underground_line:11870 {
	name R3-12-47-3_ul_235;
	phases ABN;
	from R3-12-47-3_node_1357;
	to R3-12-47-3_node_1358;
	length 348.000;
	configuration line_configuration:53;
}

object underground_line:11896 {
	name R3-12-47-3_ul_236;
	phases ACN;
	from R3-12-47-3_node_1389;
	to R3-12-47-3_node_1390;
	length 252.000;
	configuration line_configuration:27;
}

object underground_line:11904 {
	name R3-12-47-3_ul_237;
	phases ABN;
	from R3-12-47-3_node_1400;
	to R3-12-47-3_node_1401;
	length 207.000;
	configuration line_configuration:53;
}

object underground_line:11905 {
	name R3-12-47-3_ul_238;
	phases ABN;
	from R3-12-47-3_node_1401;
	to R3-12-47-3_node_1402;
	length 581.000;
	configuration line_configuration:53;
}

object underground_line:11906 {
	name R3-12-47-3_ul_239;
	phases ABN;
	from R3-12-47-3_node_1402;
	to R3-12-47-3_node_1403;
	length 293.000;
	configuration line_configuration:53;
}

object underground_line:11907 {
	name R3-12-47-3_ul_240;
	phases ABN;
	from R3-12-47-3_node_1403;
	to R3-12-47-3_node_1404;
	length 305.000;
	configuration line_configuration:53;
}

object underground_line:11920 {
	name R3-12-47-3_ul_241;
	phases ACN;
	from R3-12-47-3_node_1422;
	to R3-12-47-3_node_1423;
	length 437.000;
	configuration line_configuration:27;
}

object underground_line:11927 {
	name R3-12-47-3_ul_242;
	phases ACN;
	from R3-12-47-3_node_1436;
	to R3-12-47-3_node_1422;
	length 214.000;
	configuration line_configuration:27;
}

object underground_line:11934 {
	name R3-12-47-3_ul_243;
	phases AN;
	from R3-12-47-3_node_1446;
	to R3-12-47-3_node_1447;
	length 116.000;
	configuration line_configuration:42;
}

object underground_line:11935 {
	name R3-12-47-3_ul_244;
	phases AN;
	from R3-12-47-3_node_1447;
	to R3-12-47-3_node_1450;
	length 46.000;
	configuration line_configuration:42;
}

object underground_line:11936 {
	name R3-12-47-3_ul_245;
	phases ABCN;
	from R3-12-47-3_node_1448;
	to R3-12-47-3_node_1449;
	length 85.000;
	configuration line_configuration:30;
}

object underground_line:11937 {
	name R3-12-47-3_ul_246;
	phases AN;
	from R3-12-47-3_node_1451;
	to R3-12-47-3_node_1452;
	length 46.000;
	configuration line_configuration:42;
}

object underground_line:11938 {
	name R3-12-47-3_ul_247;
	phases AN;
	from R3-12-47-3_node_1452;
	to R3-12-47-3_node_1453;
	length 116.000;
	configuration line_configuration:42;
}

object underground_line:11939 {
	name R3-12-47-3_ul_248;
	phases AN;
	from R3-12-47-3_node_1458;
	to R3-12-47-3_node_1462;
	length 364.000;
	configuration line_configuration:48;
}

object underground_line:11940 {
	name R3-12-47-3_ul_249;
	phases AN;
	from R3-12-47-3_node_1459;
	to R3-12-47-3_node_1460;
	length 146.000;
	configuration line_configuration:58;
}

object underground_line:11941 {
	name R3-12-47-3_ul_250;
	phases ABCN;
	from R3-12-47-3_node_1449;
	to R3-12-47-3_node_1461;
	length 211.000;
	configuration line_configuration:30;
}

object underground_line:11950 {
	name R3-12-47-3_ul_251;
	phases ABCN;
	from R3-12-47-3_node_1461;
	to R3-12-47-3_node_1472;
	length 584.000;
	configuration line_configuration:30;
}

object underground_line:11951 {
	name R3-12-47-3_ul_252;
	phases ABCN;
	from R3-12-47-3_node_1475;
	to R3-12-47-3_node_1476;
	length 48.000;
	configuration line_configuration:33;
}

object underground_line:11952 {
	name R3-12-47-3_ul_253;
	phases ABCN;
	from R3-12-47-3_node_1476;
	to R3-12-47-3_node_1477;
	length 540.000;
	configuration line_configuration:33;
}

object underground_line:11953 {
	name R3-12-47-3_ul_254;
	phases ABN;
	from R3-12-47-3_node_1476;
	to R3-12-47-3_node_1485;
	length 50.000;
	configuration line_configuration:53;
}

object underground_line:11954 {
	name R3-12-47-3_ul_255;
	phases ACN;
	from R3-12-47-3_node_1476;
	to R3-12-47-3_node_1486;
	length 213.000;
	configuration line_configuration:27;
}

object underground_line:11955 {
	name R3-12-47-3_ul_256;
	phases ABCN;
	from R3-12-47-3_node_1477;
	to R3-12-47-3_node_1478;
	length 446.000;
	configuration line_configuration:33;
}

object underground_line:11956 {
	name R3-12-47-3_ul_257;
	phases ABN;
	from R3-12-47-3_node_1477;
	to R3-12-47-3_node_1481;
	length 452.000;
	configuration line_configuration:53;
}

object underground_line:11957 {
	name R3-12-47-3_ul_258;
	phases BCN;
	from R3-12-47-3_node_1477;
	to R3-12-47-3_node_1483;
	length 137.000;
	configuration line_configuration:52;
}

object underground_line:11958 {
	name R3-12-47-3_ul_259;
	phases BCN;
	from R3-12-47-3_node_1478;
	to R3-12-47-3_node_1479;
	length 317.000;
	configuration line_configuration:52;
}

object underground_line:11959 {
	name R3-12-47-3_ul_260;
	phases ACN;
	from R3-12-47-3_node_1478;
	to R3-12-47-3_node_1480;
	length 143.000;
	configuration line_configuration:27;
}

object underground_line:11960 {
	name R3-12-47-3_ul_261;
	phases ABN;
	from R3-12-47-3_node_1481;
	to R3-12-47-3_node_1482;
	length 463.000;
	configuration line_configuration:53;
}

object underground_line:11961 {
	name R3-12-47-3_ul_262;
	phases ACN;
	from R3-12-47-3_node_1486;
	to R3-12-47-3_node_1487;
	length 363.000;
	configuration line_configuration:27;
}

object underground_line:11972 {
	name R3-12-47-3_ul_263;
	phases ABCN;
	from R3-12-47-3_node_1472;
	to R3-12-47-3_node_1474;
	length 48.000;
	configuration line_configuration:33;
}

object underground_line:11973 {
	name R3-12-47-3_ul_264;
	phases ABCN;
	from R3-12-47-3_node_1472;
	to R3-12-47-3_node_1496;
	length 540.000;
	configuration line_configuration:30;
}

object underground_line:11981 {
	name R3-12-47-3_ul_265;
	phases ABCN;
	from R3-12-47-3_node_1496;
	to R3-12-47-3_node_1509;
	length 446.000;
	configuration line_configuration:30;
}

object underground_line:11982 {
	name R3-12-47-3_ul_266;
	phases ABCN;
	from R3-12-47-3_node_1344;
	to R3-12-47-3_node_224;
	length 71.000;
	configuration line_configuration:33;
}

object underground_line:11983 {
	name R3-12-47-3_ul_267;
	phases ABCN;
	from R3-12-47-3_node_1344;
	to R3-12-47-3_node_1508;
	length 583.000;
	configuration line_configuration:29;
}

object underground_line:11986 {
	name R3-12-47-3_ul_268;
	phases BCN;
	from R3-12-47-3_node_1512;
	to R3-12-47-3_node_1513;
	length 475.000;
	configuration line_configuration:50;
}

object underground_line:11987 {
	name R3-12-47-3_ul_269;
	phases BCN;
	from R3-12-47-3_node_1513;
	to R3-12-47-3_node_1514;
	length 304.000;
	configuration line_configuration:50;
}

object underground_line:11995 {
	name R3-12-47-3_ul_270;
	phases ABCN;
	from R3-12-47-3_node_1509;
	to R3-12-47-3_node_1521;
	length 76.000;
	configuration line_configuration:30;
}

object underground_line:11999 {
	name R3-12-47-3_ul_271;
	phases ABN;
	from R3-12-47-3_node_1524;
	to R3-12-47-3_node_1525;
	length 634.000;
	configuration line_configuration:53;
}

object underground_line:12000 {
	name R3-12-47-3_ul_272;
	phases ABN;
	from R3-12-47-3_node_1525;
	to R3-12-47-3_node_1526;
	length 276.000;
	configuration line_configuration:53;
}

object underground_line:12002 {
	name R3-12-47-3_ul_273;
	phases ABN;
	from R3-12-47-3_node_1531;
	to R3-12-47-3_node_1532;
	length 131.000;
	configuration line_configuration:53;
}

object underground_line:12003 {
	name R3-12-47-3_ul_274;
	phases ABN;
	from R3-12-47-3_node_1532;
	to R3-12-47-3_node_1533;
	length 397.000;
	configuration line_configuration:53;
}

object underground_line:12004 {
	name R3-12-47-3_ul_275;
	phases ABN;
	from R3-12-47-3_node_1533;
	to R3-12-47-3_node_1535;
	length 540.000;
	configuration line_configuration:53;
}

object underground_line:12005 {
	name R3-12-47-3_ul_276;
	phases ABN;
	from R3-12-47-3_node_1533;
	to R3-12-47-3_node_1536;
	length 382.000;
	configuration line_configuration:53;
}

object underground_line:12006 {
	name R3-12-47-3_ul_277;
	phases ABN;
	from R3-12-47-3_node_1533;
	to R3-12-47-3_node_1537;
	length 216.000;
	configuration line_configuration:53;
}

object underground_line:12011 {
	name R3-12-47-3_ul_278;
	phases ABCN;
	from R3-12-47-3_node_1543;
	to R3-12-47-3_node_1544;
	length 710.000;
	configuration line_configuration:46;
}

object underground_line:12045 {
	name R3-12-47-3_ul_279;
	phases ABN;
	from R3-12-47-3_node_1581;
	to R3-12-47-3_node_1582;
	length 412.000;
	configuration line_configuration:53;
}

object underground_line:12046 {
	name R3-12-47-3_ul_280;
	phases ABN;
	from R3-12-47-3_node_1582;
	to R3-12-47-3_node_1583;
	length 251.000;
	configuration line_configuration:53;
}

object underground_line:12051 {
	name R3-12-47-3_ul_281;
	phases ABN;
	from R3-12-47-3_node_1589;
	to R3-12-47-3_node_1590;
	length 113.000;
	configuration line_configuration:53;
}

object underground_line:12052 {
	name R3-12-47-3_ul_282;
	phases ABN;
	from R3-12-47-3_node_1590;
	to R3-12-47-3_node_1591;
	length 354.000;
	configuration line_configuration:53;
}

object underground_line:12073 {
	name R3-12-47-3_ul_283;
	phases ABN;
	from R3-12-47-3_node_1613;
	to R3-12-47-3_node_1614;
	length 360;
	configuration line_configuration:53;
}

object underground_line:12074 {
	name R3-12-47-3_ul_284;
	phases ABN;
	from R3-12-47-3_node_1614;
	to R3-12-47-3_node_1615;
	length 218.000;
	configuration line_configuration:53;
}

object underground_line:12108 {
	name R3-12-47-3_ul_285;
	phases ABN;
	from R3-12-47-3_node_1651;
	to R3-12-47-3_node_1652;
	length 150.000;
	configuration line_configuration:53;
}

object underground_line:12112 {
	name R3-12-47-3_ul_286;
	phases BCN;
	from R3-12-47-3_node_1657;
	to R3-12-47-3_node_1659;
	length 220.000;
	configuration line_configuration:52;
}

object underground_line:12113 {
	name R3-12-47-3_ul_287;
	phases BCN;
	from R3-12-47-3_node_1659;
	to R3-12-47-3_node_1660;
	length 615.000;
	configuration line_configuration:52;
}

object underground_line:12119 {
	name R3-12-47-3_ul_288;
	phases ABN;
	from R3-12-47-3_node_1666;
	to R3-12-47-3_node_1672;
	length 475.000;
	configuration line_configuration:53;
}

object underground_line:12131 {
	name R3-12-47-3_ul_289;
	phases ABCN;
	from R3-12-47-3_node_1680;
	to R3-12-47-3_node_1681;
	length 284.000;
	configuration line_configuration:33;
}

object underground_line:12132 {
	name R3-12-47-3_ul_290;
	phases ABCN;
	from R3-12-47-3_node_1681;
	to R3-12-47-3_node_1682;
	length 593.000;
	configuration line_configuration:33;
}

object underground_line:12133 {
	name R3-12-47-3_ul_291;
	phases ABCN;
	from R3-12-47-3_node_1682;
	to R3-12-47-3_node_1683;
	length 247.000;
	configuration line_configuration:33;
}

object underground_line:12134 {
	name R3-12-47-3_ul_292;
	phases ABCN;
	from R3-12-47-3_node_1683;
	to R3-12-47-3_node_1684;
	length 10.000;
	configuration line_configuration:46;
}

object underground_line:12135 {
	name R3-12-47-3_ul_293;
	phases ABCN;
	from R3-12-47-3_node_1684;
	to R3-12-47-3_node_1686;
	length 139.000;
	configuration line_configuration:33;
}

object underground_line:12138 {
	name R3-12-47-3_ul_294;
	phases ABCN;
	from R3-12-47-3_node_1686;
	to R3-12-47-3_node_1687;
	length 10.000;
	configuration line_configuration:60;
}

object underground_line:12161 {
	name R3-12-47-3_ul_295;
	phases ABCN;
	from R3-12-47-3_node_1508;
	to R3-12-47-3_node_1711;
	length 52.000;
	configuration line_configuration:29;
}

object underground_line:12182 {
	name R3-12-47-3_ul_296;
	phases ABN;
	from R3-12-47-3_node_1723;
	to R3-12-47-3_node_1748;
	length 241.000;
	configuration line_configuration:53;
}

object underground_line:12183 {
	name R3-12-47-3_ul_297;
	phases BCN;
	from R3-12-47-3_node_1723;
	to R3-12-47-3_node_1872;
	length 134.000;
	configuration line_configuration:52;
}

object underground_line:12184 {
	name R3-12-47-3_ul_298;
	phases CN;
	from R3-12-47-3_node_1736;
	to R3-12-47-3_node_1737;
	length 454.000;
	configuration line_configuration:38;
}

object underground_line:12212 {
	name R3-12-47-3_ul_299;
	phases ABN;
	from R3-12-47-3_node_1769;
	to R3-12-47-3_node_1770;
	length 643.000;
	configuration line_configuration:53;
}

object underground_line:12213 {
	name R3-12-47-3_ul_300;
	phases ABN;
	from R3-12-47-3_node_1770;
	to R3-12-47-3_node_1771;
	length 393.000;
	configuration line_configuration:53;
}

object underground_line:12215 {
	name R3-12-47-3_ul_301;
	phases AN;
	from R3-12-47-3_node_1772;
	to R3-12-47-3_node_1773;
	length 112.000;
	configuration line_configuration:58;
}

object underground_line:12223 {
	name R3-12-47-3_ul_302;
	phases ABCN;
	from R3-12-47-3_node_1782;
	to R3-12-47-3_node_1783;
	length 180.000;
	configuration line_configuration:46;
}

object underground_line:12224 {
	name R3-12-47-3_ul_303;
	phases ABCN;
	from R3-12-47-3_node_1783;
	to R3-12-47-3_node_1784;
	length 643.000;
	configuration line_configuration:46;
}

object underground_line:12225 {
	name R3-12-47-3_ul_304;
	phases ABN;
	from R3-12-47-3_node_1784;
	to R3-12-47-3_node_1785;
	length 724.000;
	configuration line_configuration:53;
}

object underground_line:12226 {
	name R3-12-47-3_ul_305;
	phases ABCN;
	from R3-12-47-3_node_1784;
	to R3-12-47-3_node_1789;
	length 1095.000;
	configuration line_configuration:46;
}

object underground_line:12227 {
	name R3-12-47-3_ul_306;
	phases ABN;
	from R3-12-47-3_node_1785;
	to R3-12-47-3_node_1787;
	length 432.000;
	configuration line_configuration:53;
}

object underground_line:12228 {
	name R3-12-47-3_ul_307;
	phases AN;
	from R3-12-47-3_node_1773;
	to R3-12-47-3_node_1786;
	length 352.000;
	configuration line_configuration:58;
}

object underground_line:12229 {
	name R3-12-47-3_ul_308;
	phases AN;
	from R3-12-47-3_node_1773;
	to R3-12-47-3_node_1797;
	length 214.000;
	configuration line_configuration:58;
}

object underground_line:12230 {
	name R3-12-47-3_ul_309;
	phases ABN;
	from R3-12-47-3_node_1787;
	to R3-12-47-3_node_1788;
	length 151.000;
	configuration line_configuration:53;
}

object underground_line:12231 {
	name R3-12-47-3_ul_310;
	phases ABCN;
	from R3-12-47-3_node_1789;
	to R3-12-47-3_node_1790;
	length 503.000;
	configuration line_configuration:46;
}

object underground_line:12232 {
	name R3-12-47-3_ul_311;
	phases ABN;
	from R3-12-47-3_node_1790;
	to R3-12-47-3_node_1791;
	length 477.000;
	configuration line_configuration:53;
}

object underground_line:12233 {
	name R3-12-47-3_ul_312;
	phases ACN;
	from R3-12-47-3_node_1790;
	to R3-12-47-3_node_1792;
	length 243.000;
	configuration line_configuration:27;
}

object underground_line:12234 {
	name R3-12-47-3_ul_313;
	phases BCN;
	from R3-12-47-3_node_1790;
	to R3-12-47-3_node_1794;
	length 613.000;
	configuration line_configuration:52;
}

object underground_line:12235 {
	name R3-12-47-3_ul_314;
	phases ACN;
	from R3-12-47-3_node_1792;
	to R3-12-47-3_node_1793;
	length 314.000;
	configuration line_configuration:27;
}

object underground_line:12240 {
	name R3-12-47-3_ul_315;
	phases ABCN;
	from R3-12-47-3_node_1801;
	to R3-12-47-3_node_1802;
	length 125.000;
	configuration line_configuration:46;
}

object underground_line:12262 {
	name R3-12-47-3_ul_316;
	phases ABN;
	from R3-12-47-3_node_1823;
	to R3-12-47-3_node_1824;
	length 75.000;
	configuration line_configuration:53;
}

object underground_line:12263 {
	name R3-12-47-3_ul_317;
	phases ABN;
	from R3-12-47-3_node_1824;
	to R3-12-47-3_node_1825;
	length 367.000;
	configuration line_configuration:53;
}

object underground_line:12271 {
	name R3-12-47-3_ul_318;
	phases ACN;
	from R3-12-47-3_node_1832;
	to R3-12-47-3_node_1836;
	length 169.000;
	configuration line_configuration:35;
}

object underground_line:12276 {
	name R3-12-47-3_ul_319;
	phases ACN;
	from R3-12-47-3_node_1836;
	to R3-12-47-3_node_1837;
	length 262.000;
	configuration line_configuration:35;
}

object underground_line:12277 {
	name R3-12-47-3_ul_320;
	phases ACN;
	from R3-12-47-3_node_1836;
	to R3-12-47-3_node_1839;
	length 536.000;
	configuration line_configuration:27;
}

object underground_line:12278 {
	name R3-12-47-3_ul_321;
	phases ACN;
	from R3-12-47-3_node_1837;
	to R3-12-47-3_node_1838;
	length 530.000;
	configuration line_configuration:35;
}

object underground_line:12290 {
	name R3-12-47-3_ul_322;
	phases ABCN;
	from R3-12-47-3_node_1854;
	to R3-12-47-3_node_1855;
	length 124.000;
	configuration line_configuration:46;
}

object underground_line:12306 {
	name R3-12-47-3_ul_323;
	phases ACN;
	from R3-12-47-3_node_1727;
	to R3-12-47-3_node_1728;
	length 418.000;
	configuration line_configuration:27;
}

object underground_line:12433 {
	name R3-12-47-3_ul_324;
	phases ABCN;
	from R3-12-47-3_node_1711;
	to R3-12-47-3_node_3;
	length 239.000;
	configuration line_configuration:29;
}

object underground_line:12434 {
	name R3-12-47-3_ul_325;
	phases ABCN;
	from R3-12-47-3_node_1711;
	to R3-12-47-3_node_1723;
	length 10.000;
	configuration line_configuration:33;
}

object underground_line:12435 {
	name R3-12-47-3_ul_326;
	phases ABCN;
	from R3-12-47-3_node_1999;
	to R3-12-47-3_node_2;
	length 608.000;
	configuration line_configuration:29;
}

object underground_line:12436 {
	name R3-12-47-3_ul_327;
	phases ABCN;
	from R3-12-47-3_node_1999;
	to R3-12-47-3_node_317;
	length 305.000;
	configuration line_configuration:29;
}


object underground_line_conductor:4 {
	//name 2 AAC (Conc);
	rating.summer.continuous 101.0;
	outer_diameter 1.021;
	conductor_gmr 0.00905 ft;
	conductor_diameter 0.283;
	conductor_resistance 1.4124;
	neutral_gmr 0.0345268997272089 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 7.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:5 {
	//name 1000 AAC (Conc);
	rating.summer.continuous 488.0;
	outer_diameter 2.15;
	conductor_gmr 0.0371 ft;
	conductor_diameter 1.152;
	conductor_resistance 0.091872;
	neutral_gmr 0.0842565914341201 ft;
	neutral_resistance 5.3856;
	neutral_diameter 0.1019;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:6 {
	//name 750 AAC (Conc);
	rating.summer.continuous 425.0;
	outer_diameter 1.96;
	conductor_gmr 0.0321 ft;
	conductor_diameter 0.998;
	conductor_resistance 0.122496;
	neutral_gmr 0.0751564095285873 ft;
	neutral_resistance 5.3856;
	neutral_diameter 0.1019;
	neutral_strands 15.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:7 {
	//name 1/0 AAC (Conc);
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:9 {
	//name 2 AL (Conc);
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:13 {
	//name 1000 AAC (Tape);
	rating.summer.continuous 775.0;
	outer_diameter 1.87;
	conductor_gmr 0.0371 ft;
	conductor_diameter 1.15;
	conductor_resistance 0.0222;
	neutral_gmr 0.0732739718442675 ft;
	neutral_resistance 0.05;
	neutral_diameter 0.102;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:14 {
	//name 4/0 AAC (Conc);
	rating.summer.continuous 214.0;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.0485380344339232 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:15 {
	//name 1000 CU (Conc);
	rating.summer.continuous 662.0;
	outer_diameter 2.291;
	conductor_gmr 0.03592 ft;
	conductor_diameter 1.117;
	conductor_resistance 0.057024;
	neutral_gmr 0.0897563211395267 ft;
	neutral_resistance 3.44784;
	neutral_diameter 0.1285;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object voltdump {
	filename "voltages.csv";
     	mode POLAR;
}