module powerflow {
	solver_method NR;
	line_capacitance true;
	}
module assert;

object node {
	name bus1;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype SWING;
	voltage_A 8.2861+0.0000d kV;
	voltage_B 8.2861-120.0000d kV;
	voltage_C 8.2861+120.0000d kV;
}
object load {
	name bus2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1363-16.8377d kV;
	voltage_B 65.1363-136.8377d kV;
	voltage_C 65.1363+103.1623d kV;
	constant_power_A 83.2833+23.7367j MVA;
	constant_power_B 83.2833+23.7367j MVA;
	constant_power_C 83.2833+23.7367j MVA;
}
object load {
	name bus3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0078-14.8408d kV;
	voltage_B 66.0078-134.8408d kV;
	voltage_C 66.0078+105.1592d kV;
	constant_power_A 51.3067+14.6233j MVA;
	constant_power_B 51.3067+14.6233j MVA;
	constant_power_C 51.3067+14.6233j MVA;
}
object load {
	name bus4;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4805-16.2613d kV;
	voltage_B 65.4805-136.2613d kV;
	voltage_C 65.4805+103.7387d kV;
	constant_power_A 61.0700+17.4067j MVA;
	constant_power_B 61.0700+17.4067j MVA;
	constant_power_C 61.0700+17.4067j MVA;
}
object load {
	name bus5;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2690-16.7644d kV;
	voltage_B 65.2690-136.7644d kV;
	voltage_C 65.2690+103.2356d kV;
	constant_power_A 41.9467+11.9567j MVA;
	constant_power_B 41.9467+11.9567j MVA;
	constant_power_C 41.9467+11.9567j MVA;
}
object load {
	name bus6;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5028-14.2172d kV;
	voltage_B 65.5028-134.2172d kV;
	voltage_C 65.5028+105.7828d kV;
	constant_power_A 7.1400+2.0333j MVA;
	constant_power_B 7.1400+2.0333j MVA;
	constant_power_C 7.1400+2.0333j MVA;
}
object load {
	name bus7;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1679-16.8064d kV;
	voltage_B 65.1679-136.8064d kV;
	voltage_C 65.1679+103.1936d kV;
	constant_power_A 56.4400+16.0867j MVA;
	constant_power_B 56.4400+16.0867j MVA;
	constant_power_C 56.4400+16.0867j MVA;
}
object load {
	name bus8;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6292-15.5092d kV;
	voltage_B 65.6292-135.5092d kV;
	voltage_C 65.6292+104.4908d kV;
	constant_power_A 24.6600+7.0267j MVA;
	constant_power_B 24.6600+7.0267j MVA;
	constant_power_C 24.6600+7.0267j MVA;
}
object load {
	name bus9;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5599-16.1325d kV;
	voltage_B 65.5599-136.1325d kV;
	voltage_C 65.5599+103.8675d kV;
	constant_power_A 59.9333+17.0800j MVA;
	constant_power_B 59.9333+17.0800j MVA;
	constant_power_C 59.9333+17.0800j MVA;
}
object load {
	name bus10;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8992-8.9785d kV;
	voltage_B 66.8992-128.9785d kV;
	voltage_C 66.8992+111.0215d kV;
	constant_power_A 13.5500+3.8633j MVA;
	constant_power_B 13.5500+3.8633j MVA;
	constant_power_C 13.5500+3.8633j MVA;
}
object load {
	name bus11;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3344-10.5467d kV;
	voltage_B 66.3344-130.5467d kV;
	voltage_C 66.3344+109.4533d kV;
	constant_power_A 4.9767+1.4200j MVA;
	constant_power_B 4.9767+1.4200j MVA;
	constant_power_C 4.9767+1.4200j MVA;
}
object load {
	name bus12;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9981-17.7265d kV;
	voltage_B 64.9981-137.7265d kV;
	voltage_C 64.9981+102.2735d kV;
	constant_power_A 18.3200+5.2200j MVA;
	constant_power_B 18.3200+5.2200j MVA;
	constant_power_C 18.3200+5.2200j MVA;
}
object load {
	name bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6699-15.6880d kV;
	voltage_B 65.6699-135.6880d kV;
	voltage_C 65.6699+104.3120d kV;
	constant_power_A 78.3133+22.3200j MVA;
	constant_power_B 78.3133+22.3200j MVA;
	constant_power_C 78.3133+22.3200j MVA;
}
object load {
	name bus14;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5298-16.0295d kV;
	voltage_B 65.5298-136.0295d kV;
	voltage_C 65.5298+103.9705d kV;
	constant_power_A 67.6267+19.2733j MVA;
	constant_power_B 67.6267+19.2733j MVA;
	constant_power_C 67.6267+19.2733j MVA;
}
object load {
	name bus15;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9261-17.3419d kV;
	voltage_B 64.9261-137.3419d kV;
	voltage_C 64.9261+102.6581d kV;
	constant_power_A 34.3100+9.7800j MVA;
	constant_power_B 34.3100+9.7800j MVA;
	constant_power_C 34.3100+9.7800j MVA;
}
object load {
	name bus16;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9881-16.1244d kV;
	voltage_B 64.9881-136.1244d kV;
	voltage_C 64.9881+103.8756d kV;
	constant_power_A 22.7400+6.4800j MVA;
	constant_power_B 22.7400+6.4800j MVA;
	constant_power_C 22.7400+6.4800j MVA;
}
object load {
	name bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0569-16.7882d kV;
	voltage_B 65.0569-136.7882d kV;
	voltage_C 65.0569+103.2118d kV;
	constant_power_A 59.0933+16.8400j MVA;
	constant_power_B 59.0933+16.8400j MVA;
	constant_power_C 59.0933+16.8400j MVA;
}
object load {
	name bus18;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2153-15.4629d kV;
	voltage_B 65.2153-135.4629d kV;
	voltage_C 65.2153+104.5371d kV;
	constant_power_A 38.6400+11.0133j MVA;
	constant_power_B 38.6400+11.0133j MVA;
	constant_power_C 38.6400+11.0133j MVA;
}
object load {
	name bus19;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6076-15.0834d kV;
	voltage_B 65.6076-135.0834d kV;
	voltage_C 65.6076+104.9166d kV;
	constant_power_A 22.5900+6.4400j MVA;
	constant_power_B 22.5900+6.4400j MVA;
	constant_power_C 22.5900+6.4400j MVA;
}
object load {
	name bus20;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4967-15.4301d kV;
	voltage_B 65.4967-135.4301d kV;
	voltage_C 65.4967+104.5699d kV;
	constant_power_A 8.9633+2.5533j MVA;
	constant_power_B 8.9633+2.5533j MVA;
	constant_power_C 8.9633+2.5533j MVA;
}
object load {
	name bus21;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1740-16.6212d kV;
	voltage_B 65.1740-136.6212d kV;
	voltage_C 65.1740+103.3788d kV;
	constant_power_A 48.2700+13.7567j MVA;
	constant_power_B 48.2700+13.7567j MVA;
	constant_power_C 48.2700+13.7567j MVA;
}
object load {
	name bus22;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0108-16.9200d kV;
	voltage_B 65.0108-136.9200d kV;
	voltage_C 65.0108+103.0800d kV;
	constant_power_A 55.7267+15.8833j MVA;
	constant_power_B 55.7267+15.8833j MVA;
	constant_power_C 55.7267+15.8833j MVA;
}
object load {
	name bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1529-16.6488d kV;
	voltage_B 65.1529-136.6488d kV;
	voltage_C 65.1529+103.3512d kV;
	constant_power_A 47.2067+13.4533j MVA;
	constant_power_B 47.2067+13.4533j MVA;
	constant_power_C 47.2067+13.4533j MVA;
}
object load {
	name bus24;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4763-16.1616d kV;
	voltage_B 65.4763-136.1616d kV;
	voltage_C 65.4763+103.8384d kV;
	constant_power_A 50.3733+14.3567j MVA;
	constant_power_B 50.3733+14.3567j MVA;
	constant_power_C 50.3733+14.3567j MVA;
}
object load {
	name bus25;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6611-15.8460d kV;
	voltage_B 65.6611-135.8461d kV;
	voltage_C 65.6611+104.1540d kV;
	constant_power_A 41.1000+11.7133j MVA;
	constant_power_B 41.1000+11.7133j MVA;
	constant_power_C 41.1000+11.7133j MVA;
}
object load {
	name bus26;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2216-15.5511d kV;
	voltage_B 65.2216-135.5511d kV;
	voltage_C 65.2216+104.4489d kV;
	constant_power_A 33.3500+9.5033j MVA;
	constant_power_B 33.3500+9.5033j MVA;
	constant_power_C 33.3500+9.5033j MVA;
}
object load {
	name bus27;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
	constant_power_A 31.9233+9.0967j MVA;
	constant_power_B 31.9233+9.0967j MVA;
	constant_power_C 31.9233+9.0967j MVA;
}
object load {
	name bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3405-15.5070d kV;
	voltage_B 65.3405-135.5070d kV;
	voltage_C 65.3405+104.4930d kV;
	constant_power_A 72.3167+20.6100j MVA;
	constant_power_B 72.3167+20.6100j MVA;
	constant_power_C 72.3167+20.6100j MVA;
}
object load {
	name bus29;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2056-15.0236d kV;
	voltage_B 65.2056-135.0236d kV;
	voltage_C 65.2056+104.9764d kV;
	constant_power_A 4.1067+1.1700j MVA;
	constant_power_B 4.1067+1.1700j MVA;
	constant_power_C 4.1067+1.1700j MVA;
}
object load {
	name bus30;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1486-16.9683d kV;
	voltage_B 65.1486-136.9683d kV;
	voltage_C 65.1486+103.0317d kV;
	constant_power_A 60.0333+17.1100j MVA;
	constant_power_B 60.0333+17.1100j MVA;
	constant_power_C 60.0333+17.1100j MVA;
}
object load {
	name bus31;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3500-14.6427d kV;
	voltage_B 65.3500-134.6427d kV;
	voltage_C 65.3500+105.3573d kV;
	constant_power_A 1.8467+0.5267j MVA;
	constant_power_B 1.8467+0.5267j MVA;
	constant_power_C 1.8467+0.5267j MVA;
}
object load {
	name bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
	constant_power_A 116.9767+33.3400j MVA;
	constant_power_B 116.9767+33.3400j MVA;
	constant_power_C 116.9767+33.3400j MVA;
}
object load {
	name bus33;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8346-18.0849d kV;
	voltage_B 64.8346-138.0849d kV;
	voltage_C 64.8346+101.9151d kV;
	constant_power_A 8.7333+2.4900j MVA;
	constant_power_B 8.7333+2.4900j MVA;
	constant_power_C 8.7333+2.4900j MVA;
}
object load {
	name bus34;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.4130-17.6244d kV;
	voltage_B 64.4130-137.6245d kV;
	voltage_C 64.4130+102.3755d kV;
	constant_power_A 28.3867+8.0900j MVA;
	constant_power_B 28.3867+8.0900j MVA;
	constant_power_C 28.3867+8.0900j MVA;
}
object load {
	name bus35;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3392-13.5633d kV;
	voltage_B 66.3392-133.5633d kV;
	voltage_C 66.3392+106.4367d kV;
	constant_power_A 27.7167+7.9000j MVA;
	constant_power_B 27.7167+7.9000j MVA;
	constant_power_C 27.7167+7.9000j MVA;
}
object load {
	name bus36;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0960-15.5816d kV;
	voltage_B 65.0960-135.5816d kV;
	voltage_C 65.0960+104.4184d kV;
	constant_power_A 60.7267+17.3067j MVA;
	constant_power_B 60.7267+17.3067j MVA;
	constant_power_C 60.7267+17.3067j MVA;
}
object load {
	name bus37;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9036-14.1623d kV;
	voltage_B 65.9036-134.1623d kV;
	voltage_C 65.9036+105.8377d kV;
	constant_power_A 29.3267+8.3567j MVA;
	constant_power_B 29.3267+8.3567j MVA;
	constant_power_C 29.3267+8.3567j MVA;
}
object load {
	name bus38;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6812-15.5789d kV;
	voltage_B 65.6812-135.5789d kV;
	voltage_C 65.6812+104.4211d kV;
	constant_power_A 36.2600+10.3333j MVA;
	constant_power_B 36.2600+10.3333j MVA;
	constant_power_C 36.2600+10.3333j MVA;
}
object load {
	name bus39;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4585-16.2069d kV;
	voltage_B 65.4585-136.2069d kV;
	voltage_C 65.4585+103.7931d kV;
	constant_power_A 27.0267+7.7033j MVA;
	constant_power_B 27.0267+7.7033j MVA;
	constant_power_C 27.0267+7.7033j MVA;
}
object load {
	name bus40;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6908-9.7525d kV;
	voltage_B 66.6908-129.7525d kV;
	voltage_C 66.6908+110.2475d kV;
	constant_power_A 4.5700+1.3033j MVA;
	constant_power_B 4.5700+1.3033j MVA;
	constant_power_C 4.5700+1.3033j MVA;
}
object load {
	name bus41;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7642-18.3642d kV;
	voltage_B 64.7642-138.3642d kV;
	voltage_C 64.7642+101.6358d kV;
	constant_power_A 28.7067+8.1833j MVA;
	constant_power_B 28.7067+8.1833j MVA;
	constant_power_C 28.7067+8.1833j MVA;
}
object load {
	name bus42;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8148-14.6799d kV;
	voltage_B 65.8148-134.6799d kV;
	voltage_C 65.8148+105.3201d kV;
	constant_power_A 8.6067+2.4533j MVA;
	constant_power_B 8.6067+2.4533j MVA;
	constant_power_C 8.6067+2.4533j MVA;
}
object load {
	name bus43;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3262-16.5148d kV;
	voltage_B 65.3262-136.5148d kV;
	voltage_C 65.3262+103.4852d kV;
	constant_power_A 63.5133+18.1000j MVA;
	constant_power_B 63.5133+18.1000j MVA;
	constant_power_C 63.5133+18.1000j MVA;
}
object load {
	name bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5924-15.3083d kV;
	voltage_B 65.5924-135.3083d kV;
	voltage_C 65.5924+104.6917d kV;
	constant_power_A 22.8700+6.5167j MVA;
	constant_power_B 22.8700+6.5167j MVA;
	constant_power_C 22.8700+6.5167j MVA;
}
object load {
	name bus45;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4644-16.5120d kV;
	voltage_B 65.4644-136.5120d kV;
	voltage_C 65.4644+103.4880d kV;
	constant_power_A 20.0800+5.7233j MVA;
	constant_power_B 20.0800+5.7233j MVA;
	constant_power_C 20.0800+5.7233j MVA;
}
object load {
	name bus46;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1939-10.9031d kV;
	voltage_B 66.1939-130.9031d kV;
	voltage_C 66.1939+109.0969d kV;
	constant_power_A 14.6967+4.1900j MVA;
	constant_power_B 14.6967+4.1900j MVA;
	constant_power_C 14.6967+4.1900j MVA;
}
object load {
	name bus47;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0086-11.7289d kV;
	voltage_B 66.0086-131.7289d kV;
	voltage_C 66.0086+108.2711d kV;
	constant_power_A 14.1500+4.0333j MVA;
	constant_power_B 14.1500+4.0333j MVA;
	constant_power_C 14.1500+4.0333j MVA;
}
object load {
	name bus48;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0266-14.9473d kV;
	voltage_B 66.0266-134.9473d kV;
	voltage_C 66.0266+105.0527d kV;
	constant_power_A 16.7233+4.7667j MVA;
	constant_power_B 16.7233+4.7667j MVA;
	constant_power_C 16.7233+4.7667j MVA;
}
object load {
	name bus49;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9887-14.3940d kV;
	voltage_B 65.9887-134.3940d kV;
	voltage_C 65.9887+105.6060d kV;
	constant_power_A 39.1633+11.1600j MVA;
	constant_power_B 39.1633+11.1600j MVA;
	constant_power_C 39.1633+11.1600j MVA;
}
object load {
	name bus50;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2314-13.3175d kV;
	voltage_B 66.2314-133.3175d kV;
	voltage_C 66.2314+106.6825d kV;
	constant_power_A 0.5233+0.1500j MVA;
	constant_power_B 0.5233+0.1500j MVA;
	constant_power_C 0.5233+0.1500j MVA;
}
object load {
	name bus51;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7230-10.3422d kV;
	voltage_B 67.7230-130.3422d kV;
	voltage_C 67.7230+109.6578d kV;
	constant_power_A 1.0733+0.3067j MVA;
	constant_power_B 1.0733+0.3067j MVA;
	constant_power_C 1.0733+0.3067j MVA;
}
object load {
	name bus52;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5721-15.5338d kV;
	voltage_B 66.5721-135.5338d kV;
	voltage_C 66.5721+104.4662d kV;
	constant_power_A 6.6933+1.9067j MVA;
	constant_power_B 6.6933+1.9067j MVA;
	constant_power_C 6.6933+1.9067j MVA;
}
object load {
	name bus53;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0762-16.0308d kV;
	voltage_B 65.0762-136.0308d kV;
	voltage_C 65.0762+103.9692d kV;
	constant_power_A 36.8700+10.5067j MVA;
	constant_power_B 36.8700+10.5067j MVA;
	constant_power_C 36.8700+10.5067j MVA;
}
object load {
	name bus54;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9203-11.9934d kV;
	voltage_B 66.9203-131.9935d kV;
	voltage_C 66.9203+108.0065d kV;
	constant_power_A 0.2433+0.0700j MVA;
	constant_power_B 0.2433+0.0700j MVA;
	constant_power_C 0.2433+0.0700j MVA;
}
object load {
	name bus55;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0924-11.1541d kV;
	voltage_B 67.0924-131.1541d kV;
	voltage_C 67.0924+108.8459d kV;
	constant_power_A 2.9733+0.8467j MVA;
	constant_power_B 2.9733+0.8467j MVA;
	constant_power_C 2.9733+0.8467j MVA;
}
object load {
	name bus56;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7375-9.9111d kV;
	voltage_B 67.7375-129.9111d kV;
	voltage_C 67.7375+110.0889d kV;
	constant_power_A 22.8600+6.5133j MVA;
	constant_power_B 22.8600+6.5133j MVA;
	constant_power_C 22.8600+6.5133j MVA;
}
object load {
	name bus57;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9968-16.4022d kV;
	voltage_B 65.9968-136.4022d kV;
	voltage_C 65.9968+103.5978d kV;
	constant_power_A 3.7867+1.0800j MVA;
	constant_power_B 3.7867+1.0800j MVA;
	constant_power_C 3.7867+1.0800j MVA;
}
object load {
	name bus58;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9749-17.0066d kV;
	voltage_B 66.9749-137.0066d kV;
	voltage_C 66.9749+102.9934d kV;
	constant_power_A 39.7167+11.3200j MVA;
	constant_power_B 39.7167+11.3200j MVA;
	constant_power_C 39.7167+11.3200j MVA;
	constant_impedance_A 0.0000-165.3125j Ohm;
	constant_impedance_B 0.0000-165.3125j Ohm;
	constant_impedance_C 0.0000-165.3125j Ohm;
}
object load {
	name bus59;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0084-16.2141d kV;
	voltage_B 65.0084-136.2141d kV;
	voltage_C 65.0084+103.7859d kV;
	constant_power_A 55.1333+15.7133j MVA;
	constant_power_B 55.1333+15.7133j MVA;
	constant_power_C 55.1333+15.7133j MVA;
}
object load {
	name bus60;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9269-15.0241d kV;
	voltage_B 66.9269-135.0241d kV;
	voltage_C 66.9269+104.9759d kV;
	constant_power_A 1.9400+0.5533j MVA;
	constant_power_B 1.9400+0.5533j MVA;
	constant_power_C 1.9400+0.5533j MVA;
}
object load {
	name bus61;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1106-13.4830d kV;
	voltage_B 66.1106-133.4830d kV;
	voltage_C 66.1106+106.5170d kV;
	constant_power_A 21.6167+6.1600j MVA;
	constant_power_B 21.6167+6.1600j MVA;
	constant_power_C 21.6167+6.1600j MVA;
}
object load {
	name bus62;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3053-15.2777d kV;
	voltage_B 66.3053-135.2777d kV;
	voltage_C 66.3053+104.7223d kV;
	constant_power_A 2.3167+0.6600j MVA;
	constant_power_B 2.3167+0.6600j MVA;
	constant_power_C 2.3167+0.6600j MVA;
}
object load {
	name bus63;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9231-15.0162d kV;
	voltage_B 65.9231-135.0163d kV;
	voltage_C 65.9231+104.9838d kV;
	constant_power_A 5.4367+1.5500j MVA;
	constant_power_B 5.4367+1.5500j MVA;
	constant_power_C 5.4367+1.5500j MVA;
}
object load {
	name bus64;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5903-17.0978d kV;
	voltage_B 66.5903-137.0978d kV;
	voltage_C 66.5903+102.9022d kV;
	constant_power_A 27.1367+7.7333j MVA;
	constant_power_B 27.1367+7.7333j MVA;
	constant_power_C 27.1367+7.7333j MVA;
	constant_impedance_A 0.0000-188.9286j Ohm;
	constant_impedance_B 0.0000-188.9286j Ohm;
	constant_impedance_C 0.0000-188.9286j Ohm;
}
object load {
	name bus65;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1144-14.5846d kV;
	voltage_B 67.1144-134.5846d kV;
	voltage_C 67.1144+105.4154d kV;
	constant_power_A 0.8300+0.2367j MVA;
	constant_power_B 0.8300+0.2367j MVA;
	constant_power_C 0.8300+0.2367j MVA;
}
object load {
	name bus66;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7780-15.8412d kV;
	voltage_B 65.7780-135.8412d kV;
	voltage_C 65.7780+104.1588d kV;
	constant_power_A 0.2400+0.0667j MVA;
	constant_power_B 0.2400+0.0667j MVA;
	constant_power_C 0.2400+0.0667j MVA;
}
object load {
	name bus67;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2824-17.1820d kV;
	voltage_B 65.2824-137.1820d kV;
	voltage_C 65.2824+102.8180d kV;
	constant_power_A 16.4767+4.6967j MVA;
	constant_power_B 16.4767+4.6967j MVA;
	constant_power_C 16.4767+4.6967j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus68;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7294-15.4773d kV;
	voltage_B 65.7294-135.4773d kV;
	voltage_C 65.7294+104.5227d kV;
	constant_power_A 4.8033+1.3700j MVA;
	constant_power_B 4.8033+1.3700j MVA;
	constant_power_C 4.8033+1.3700j MVA;
}
object load {
	name bus69;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2122-14.0434d kV;
	voltage_B 67.2122-134.0434d kV;
	voltage_C 67.2122+105.9566d kV;
	constant_power_A 3.6233+1.0333j MVA;
	constant_power_B 3.6233+1.0333j MVA;
	constant_power_C 3.6233+1.0333j MVA;
}
object load {
	name bus70;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4680-16.0591d kV;
	voltage_B 65.4680-136.0591d kV;
	voltage_C 65.4680+103.9409d kV;
	constant_power_A 7.5800+2.1600j MVA;
	constant_power_B 7.5800+2.1600j MVA;
	constant_power_C 7.5800+2.1600j MVA;
}
object load {
	name bus71;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9217-16.7461d kV;
	voltage_B 64.9217-136.7461d kV;
	voltage_C 64.9217+103.2539d kV;
	constant_power_A 15.4233+4.3967j MVA;
	constant_power_B 15.4233+4.3967j MVA;
	constant_power_C 15.4233+4.3967j MVA;
}
object load {
	name bus72;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1184-14.2718d kV;
	voltage_B 66.1184-134.2718d kV;
	voltage_C 66.1184+105.7282d kV;
	constant_power_A 11.8800+3.3867j MVA;
	constant_power_B 11.8800+3.3867j MVA;
	constant_power_C 11.8800+3.3867j MVA;
}
object load {
	name bus73;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4247-13.9317d kV;
	voltage_B 66.4247-133.9317d kV;
	voltage_C 66.4247+106.0683d kV;
	constant_power_A 2.6733+0.7633j MVA;
	constant_power_B 2.6733+0.7633j MVA;
	constant_power_C 2.6733+0.7633j MVA;
}
object load {
	name bus74;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2275-16.7235d kV;
	voltage_B 65.2275-136.7235d kV;
	voltage_C 65.2275+103.2765d kV;
	constant_power_A 14.6200+4.1667j MVA;
	constant_power_B 14.6200+4.1667j MVA;
	constant_power_C 14.6200+4.1667j MVA;
}
object load {
	name bus75;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6590-16.1472d kV;
	voltage_B 65.6590-136.1472d kV;
	voltage_C 65.6590+103.8528d kV;
	constant_power_A 5.3633+1.5300j MVA;
	constant_power_B 5.3633+1.5300j MVA;
	constant_power_C 5.3633+1.5300j MVA;
}
object load {
	name bus76;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2073-12.5790d kV;
	voltage_B 68.2073-132.5790d kV;
	voltage_C 68.2073+107.4210d kV;
	constant_power_A 3.0433+0.8667j MVA;
	constant_power_B 3.0433+0.8667j MVA;
	constant_power_C 3.0433+0.8667j MVA;
}
object load {
	name bus77;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7468-17.2248d kV;
	voltage_B 64.7468-137.2248d kV;
	voltage_C 64.7468+102.7752d kV;
	constant_power_A 45.5567+12.9833j MVA;
	constant_power_B 45.5567+12.9833j MVA;
	constant_power_C 45.5567+12.9833j MVA;
}
object load {
	name bus78;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7971-17.2452d kV;
	voltage_B 64.7971-137.2452d kV;
	voltage_C 64.7971+102.7548d kV;
	constant_power_A 47.7233+13.6000j MVA;
	constant_power_B 47.7233+13.6000j MVA;
	constant_power_C 47.7233+13.6000j MVA;
}
object load {
	name bus79;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6854-13.5169d kV;
	voltage_B 66.6854-133.5170d kV;
	voltage_C 66.6854+106.4831d kV;
	constant_power_A 3.7433+1.0667j MVA;
	constant_power_B 3.7433+1.0667j MVA;
	constant_power_C 3.7433+1.0667j MVA;
}
object load {
	name bus80;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7376-12.2594d kV;
	voltage_B 66.7376-132.2594d kV;
	voltage_C 66.7376+107.7406d kV;
	constant_power_A 0.4900+0.1400j MVA;
	constant_power_B 0.4900+0.1400j MVA;
	constant_power_C 0.4900+0.1400j MVA;
}
object load {
	name bus81;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6851-16.1520d kV;
	voltage_B 64.6851-136.1520d kV;
	voltage_C 64.6851+103.8480d kV;
	constant_power_A 29.2867+8.3467j MVA;
	constant_power_B 29.2867+8.3467j MVA;
	constant_power_C 29.2867+8.3467j MVA;
}
object load {
	name bus82;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5767-12.6120d kV;
	voltage_B 66.5767-132.6120d kV;
	voltage_C 66.5767+107.3880d kV;
	constant_power_A 2.0967+0.5967j MVA;
	constant_power_B 2.0967+0.5967j MVA;
	constant_power_C 2.0967+0.5967j MVA;
}
object load {
	name bus83;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9758-14.3414d kV;
	voltage_B 66.9758-134.3415d kV;
	voltage_C 66.9758+105.6585d kV;
	constant_power_A 11.8467+3.3767j MVA;
	constant_power_B 11.8467+3.3767j MVA;
	constant_power_C 11.8467+3.3767j MVA;
}
object load {
	name bus84;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6129-14.1922d kV;
	voltage_B 66.6129-134.1922d kV;
	voltage_C 66.6129+105.8078d kV;
	constant_power_A 3.6167+1.0300j MVA;
	constant_power_B 3.6167+1.0300j MVA;
	constant_power_C 3.6167+1.0300j MVA;
}
object load {
	name bus85;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7545-15.7820d kV;
	voltage_B 65.7545-135.7820d kV;
	voltage_C 65.7545+104.2180d kV;
	constant_power_A 14.9033+4.2467j MVA;
	constant_power_B 14.9033+4.2467j MVA;
	constant_power_C 14.9033+4.2467j MVA;
}
object load {
	name bus86;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3274-15.1919d kV;
	voltage_B 66.3274-135.1919d kV;
	voltage_C 66.3274+104.8081d kV;
	constant_power_A 19.2000+5.4700j MVA;
	constant_power_B 19.2000+5.4700j MVA;
	constant_power_C 19.2000+5.4700j MVA;
}
object load {
	name bus87;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6974-12.6834d kV;
	voltage_B 66.6974-132.6834d kV;
	voltage_C 66.6974+107.3166d kV;
	constant_power_A 5.0100+1.4267j MVA;
	constant_power_B 5.0100+1.4267j MVA;
	constant_power_C 5.0100+1.4267j MVA;
}
object load {
	name bus88;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0918-12.8392d kV;
	voltage_B 68.0918-132.8392d kV;
	voltage_C 68.0918+107.1608d kV;
	constant_power_A 1.1900+0.3400j MVA;
	constant_power_B 1.1900+0.3400j MVA;
	constant_power_C 1.1900+0.3400j MVA;
}
object load {
	name bus89;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1494-15.7236d kV;
	voltage_B 66.1494-135.7236d kV;
	voltage_C 66.1494+104.2764d kV;
	constant_power_A 0.5467+0.1567j MVA;
	constant_power_B 0.5467+0.1567j MVA;
	constant_power_C 0.5467+0.1567j MVA;
}
object load {
	name bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3674-14.7164d kV;
	voltage_B 66.3674-134.7164d kV;
	voltage_C 66.3674+105.2836d kV;
	constant_power_A 30.8500+8.7933j MVA;
	constant_power_B 30.8500+8.7933j MVA;
	constant_power_C 30.8500+8.7933j MVA;
}
object load {
	name bus91;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7763-14.5405d kV;
	voltage_B 65.7763-134.5405d kV;
	voltage_C 65.7763+105.4595d kV;
	constant_power_A 2.4933+0.7100j MVA;
	constant_power_B 2.4933+0.7100j MVA;
	constant_power_C 2.4933+0.7100j MVA;
}
object load {
	name bus92;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3538-14.2987d kV;
	voltage_B 66.3538-134.2987d kV;
	voltage_C 66.3538+105.7013d kV;
	constant_power_A 6.8533+1.9533j MVA;
	constant_power_B 6.8533+1.9533j MVA;
	constant_power_C 6.8533+1.9533j MVA;
}
object load {
	name bus93;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6414-15.7288d kV;
	voltage_B 66.6414-135.7289d kV;
	voltage_C 66.6414+104.2712d kV;
	constant_power_A 7.6267+2.1733j MVA;
	constant_power_B 7.6267+2.1733j MVA;
	constant_power_C 7.6267+2.1733j MVA;
}
object load {
	name bus94;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0410-13.6076d kV;
	voltage_B 66.0410-133.6076d kV;
	voltage_C 66.0410+106.3924d kV;
	constant_power_A 3.5367+1.0067j MVA;
	constant_power_B 3.5367+1.0067j MVA;
	constant_power_C 3.5367+1.0067j MVA;
}
object load {
	name bus95;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6154-17.0324d kV;
	voltage_B 64.6154-137.0324d kV;
	voltage_C 64.6154+102.9676d kV;
	constant_power_A 33.7067+9.6067j MVA;
	constant_power_B 33.7067+9.6067j MVA;
	constant_power_C 33.7067+9.6067j MVA;
}
object load {
	name bus96;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5229-17.9694d kV;
	voltage_B 66.5229-137.9694d kV;
	voltage_C 66.5229+102.0306d kV;
	constant_power_A 21.0533+6.0000j MVA;
	constant_power_B 21.0533+6.0000j MVA;
	constant_power_C 21.0533+6.0000j MVA;
	constant_impedance_A 0.0000-220.4167j Ohm;
	constant_impedance_B 0.0000-220.4167j Ohm;
	constant_impedance_C 0.0000-220.4167j Ohm;
}
object load {
	name bus97;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5158-17.4584d kV;
	voltage_B 66.5158-137.4584d kV;
	voltage_C 66.5158+102.5416d kV;
	constant_power_A 4.1600+1.1867j MVA;
	constant_power_B 4.1600+1.1867j MVA;
	constant_power_C 4.1600+1.1867j MVA;
}
object load {
	name bus98;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9606-16.2886d kV;
	voltage_B 65.9606-136.2886d kV;
	voltage_C 65.9606+103.7114d kV;
	constant_power_A 18.2067+5.1900j MVA;
	constant_power_B 18.2067+5.1900j MVA;
	constant_power_C 18.2067+5.1900j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0462-16.5654d kV;
	voltage_B 65.0462-136.5654d kV;
	voltage_C 65.0462+103.4346d kV;
	constant_power_A 61.2700+17.4633j MVA;
	constant_power_B 61.2700+17.4633j MVA;
	constant_power_C 61.2700+17.4633j MVA;
}
object load {
	name bus100;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4786-15.4900d kV;
	voltage_B 65.4786-135.4900d kV;
	voltage_C 65.4786+104.5100d kV;
	constant_power_A 37.2900+10.6267j MVA;
	constant_power_B 37.2900+10.6267j MVA;
	constant_power_C 37.2900+10.6267j MVA;
}
object load {
	name bus101;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0519-16.5200d kV;
	voltage_B 65.0519-136.5200d kV;
	voltage_C 65.0519+103.4800d kV;
	constant_power_A 91.9433+26.2033j MVA;
	constant_power_B 91.9433+26.2033j MVA;
	constant_power_C 91.9433+26.2033j MVA;
}
object load {
	name bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1641-16.2891d kV;
	voltage_B 65.1641-136.2891d kV;
	voltage_C 65.1641+103.7109d kV;
	constant_power_A 25.0533+7.1400j MVA;
	constant_power_B 25.0533+7.1400j MVA;
	constant_power_C 25.0533+7.1400j MVA;
}
object load {
	name bus103;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7943-17.0885d kV;
	voltage_B 64.7943-137.0885d kV;
	voltage_C 64.7943+102.9115d kV;
	constant_power_A 29.3167+8.3533j MVA;
	constant_power_B 29.3167+8.3533j MVA;
	constant_power_C 29.3167+8.3533j MVA;
}
object load {
	name bus104;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0096-16.1920d kV;
	voltage_B 65.0096-136.1920d kV;
	voltage_C 65.0096+103.8080d kV;
	constant_power_A 59.4367+16.9400j MVA;
	constant_power_B 59.4367+16.9400j MVA;
	constant_power_C 59.4367+16.9400j MVA;
}
object load {
	name bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5342-15.3877d kV;
	voltage_B 65.5342-135.3877d kV;
	voltage_C 65.5342+104.6123d kV;
	constant_power_A 20.6000+5.8700j MVA;
	constant_power_B 20.6000+5.8700j MVA;
	constant_power_C 20.6000+5.8700j MVA;
}
object load {
	name bus106;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9443-17.1398d kV;
	voltage_B 64.9443-137.1398d kV;
	voltage_C 64.9443+102.8602d kV;
	constant_power_A 40.1533+11.4433j MVA;
	constant_power_B 40.1533+11.4433j MVA;
	constant_power_C 40.1533+11.4433j MVA;
}
object load {
	name bus107;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9403-16.7683d kV;
	voltage_B 64.9403-136.7683d kV;
	voltage_C 64.9403+103.2317d kV;
	constant_power_A 65.2700+18.6000j MVA;
	constant_power_B 65.2700+18.6000j MVA;
	constant_power_C 65.2700+18.6000j MVA;
}
object load {
	name bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8198-17.2392d kV;
	voltage_B 64.8198-137.2392d kV;
	voltage_C 64.8198+102.7608d kV;
	constant_power_A 71.6800+20.4300j MVA;
	constant_power_B 71.6800+20.4300j MVA;
	constant_power_C 71.6800+20.4300j MVA;
}
object load {
	name bus109;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2771-16.5833d kV;
	voltage_B 65.2771-136.5833d kV;
	voltage_C 65.2771+103.4167d kV;
	constant_power_A 59.6933+17.0133j MVA;
	constant_power_B 59.6933+17.0133j MVA;
	constant_power_C 59.6933+17.0133j MVA;
}
object load {
	name bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2499-16.1818d kV;
	voltage_B 65.2499-136.1818d kV;
	voltage_C 65.2499+103.8182d kV;
	constant_power_A 39.0667+11.1333j MVA;
	constant_power_B 39.0667+11.1333j MVA;
	constant_power_C 39.0667+11.1333j MVA;
}
object load {
	name bus111;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7842-17.1127d kV;
	voltage_B 64.7842-137.1127d kV;
	voltage_C 64.7842+102.8873d kV;
	constant_power_A 44.7133+12.7433j MVA;
	constant_power_B 44.7133+12.7433j MVA;
	constant_power_C 44.7133+12.7433j MVA;
}
object load {
	name bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9317-16.9411d kV;
	voltage_B 64.9317-136.9411d kV;
	voltage_C 64.9317+103.0589d kV;
	constant_power_A 99.8967+28.4700j MVA;
	constant_power_B 99.8967+28.4700j MVA;
	constant_power_C 99.8967+28.4700j MVA;
}
object load {
	name bus113;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9961-16.7958d kV;
	voltage_B 64.9961-136.7958d kV;
	voltage_C 64.9961+103.2042d kV;
	constant_power_A 37.2033+10.6033j MVA;
	constant_power_B 37.2033+10.6033j MVA;
	constant_power_C 37.2033+10.6033j MVA;
}
object load {
	name bus114;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2247-17.5601d kV;
	voltage_B 65.2247-137.5601d kV;
	voltage_C 65.2247+102.4399d kV;
	constant_power_A 21.9933+6.2667j MVA;
	constant_power_B 21.9933+6.2667j MVA;
	constant_power_C 21.9933+6.2667j MVA;
	constant_impedance_A 0.0000-220.4167j Ohm;
	constant_impedance_B 0.0000-220.4167j Ohm;
	constant_impedance_C 0.0000-220.4167j Ohm;
}
object load {
	name bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3470-16.5317d kV;
	voltage_B 65.3470-136.5317d kV;
	voltage_C 65.3470+103.4683d kV;
	constant_power_A 86.5467+24.6667j MVA;
	constant_power_B 86.5467+24.6667j MVA;
	constant_power_C 86.5467+24.6667j MVA;
}
object load {
	name bus116;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8044-13.4494d kV;
	voltage_B 65.8044-133.4494d kV;
	voltage_C 65.8044+106.5506d kV;
	constant_power_A 15.0733+4.2967j MVA;
	constant_power_B 15.0733+4.2967j MVA;
	constant_power_C 15.0733+4.2967j MVA;
}
object load {
	name bus117;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5586-14.0121d kV;
	voltage_B 66.5586-134.0121d kV;
	voltage_C 66.5586+105.9879d kV;
	constant_power_A 12.9367+3.6867j MVA;
	constant_power_B 12.9367+3.6867j MVA;
	constant_power_C 12.9367+3.6867j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus118;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8331-14.5865d kV;
	voltage_B 65.8331-134.5865d kV;
	voltage_C 65.8331+105.4135d kV;
	constant_power_A 11.4733+3.2700j MVA;
	constant_power_B 11.4733+3.2700j MVA;
	constant_power_C 11.4733+3.2700j MVA;
}
object load {
	name bus119;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5112-12.0312d kV;
	voltage_B 66.5112-132.0312d kV;
	voltage_C 66.5112+107.9688d kV;
	constant_power_A 9.6133+2.7400j MVA;
	constant_power_B 9.6133+2.7400j MVA;
	constant_power_C 9.6133+2.7400j MVA;
}
object load {
	name bus120;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2420-11.8794d kV;
	voltage_B 66.2420-131.8794d kV;
	voltage_C 66.2420+108.1206d kV;
	constant_power_A 0.6933+0.1967j MVA;
	constant_power_B 0.6933+0.1967j MVA;
	constant_power_C 0.6933+0.1967j MVA;
}
object load {
	name bus121;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1916-12.4458d kV;
	voltage_B 66.1916-132.4458d kV;
	voltage_C 66.1916+107.5542d kV;
	constant_power_A 0.4833+0.1367j MVA;
	constant_power_B 0.4833+0.1367j MVA;
	constant_power_C 0.4833+0.1367j MVA;
}
object load {
	name bus122;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8883-12.1887d kV;
	voltage_B 65.8883-132.1887d kV;
	voltage_C 65.8883+107.8113d kV;
	constant_power_A 0.1900+0.0533j MVA;
	constant_power_B 0.1900+0.0533j MVA;
	constant_power_C 0.1900+0.0533j MVA;
}
object load {
	name bus123;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1419-11.3202d kV;
	voltage_B 66.1419-131.3202d kV;
	voltage_C 66.1419+108.6798d kV;
	constant_power_A 1.9433+0.5533j MVA;
	constant_power_B 1.9433+0.5533j MVA;
	constant_power_C 1.9433+0.5533j MVA;
}
object load {
	name bus124;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5770-6.9466d kV;
	voltage_B 67.5770-126.9466d kV;
	voltage_C 67.5770+113.0534d kV;
	constant_power_A 0.1167+0.0333j MVA;
	constant_power_B 0.1167+0.0333j MVA;
	constant_power_C 0.1167+0.0333j MVA;
}
object load {
	name bus125;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1937-11.5796d kV;
	voltage_B 66.1937-131.5796d kV;
	voltage_C 66.1937+108.4204d kV;
	constant_power_A 1.7933+0.5100j MVA;
	constant_power_B 1.7933+0.5100j MVA;
	constant_power_C 1.7933+0.5100j MVA;
}
object load {
	name bus126;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2944-9.3201d kV;
	voltage_B 66.2944-129.3201d kV;
	voltage_C 66.2944+110.6799d kV;
	constant_power_A 1.5200+0.4333j MVA;
	constant_power_B 1.5200+0.4333j MVA;
	constant_power_C 1.5200+0.4333j MVA;
}
object load {
	name bus127;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7541-11.5473d kV;
	voltage_B 65.7541-131.5473d kV;
	voltage_C 65.7541+108.4527d kV;
	constant_power_A 8.9267+2.5433j MVA;
	constant_power_B 8.9267+2.5433j MVA;
	constant_power_C 8.9267+2.5433j MVA;
}
object load {
	name bus128;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9996-10.3216d kV;
	voltage_B 66.9996-130.3216d kV;
	voltage_C 66.9996+109.6784d kV;
	constant_power_A 0.5600+0.1600j MVA;
	constant_power_B 0.5600+0.1600j MVA;
	constant_power_C 0.5600+0.1600j MVA;
}
object load {
	name bus129;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6857-9.8116d kV;
	voltage_B 66.6857-129.8116d kV;
	voltage_C 66.6857+110.1884d kV;
	constant_power_A 0.6200+0.1767j MVA;
	constant_power_B 0.6200+0.1767j MVA;
	constant_power_C 0.6200+0.1767j MVA;
}
object load {
	name bus130;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4644-11.8123d kV;
	voltage_B 66.4644-131.8123d kV;
	voltage_C 66.4644+108.1877d kV;
	constant_power_A 2.3433+0.6667j MVA;
	constant_power_B 2.3433+0.6667j MVA;
	constant_power_C 2.3433+0.6667j MVA;
}
object load {
	name bus131;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6012-11.9331d kV;
	voltage_B 66.6012-131.9331d kV;
	voltage_C 66.6012+108.0669d kV;
	constant_power_A 2.4233+0.6900j MVA;
	constant_power_B 2.4233+0.6900j MVA;
	constant_power_C 2.4233+0.6900j MVA;
}
object load {
	name bus132;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5070-9.7198d kV;
	voltage_B 67.5070-129.7198d kV;
	voltage_C 67.5070+110.2802d kV;
	constant_power_A 2.6800+0.7633j MVA;
	constant_power_B 2.6800+0.7633j MVA;
	constant_power_C 2.6800+0.7633j MVA;
}
object load {
	name bus133;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0458-12.7496d kV;
	voltage_B 66.0458-132.7496d kV;
	voltage_C 66.0458+107.2504d kV;
	constant_power_A 3.2833+0.9367j MVA;
	constant_power_B 3.2833+0.9367j MVA;
	constant_power_C 3.2833+0.9367j MVA;
}
object load {
	name bus134;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9082-8.8815d kV;
	voltage_B 66.9082-128.8815d kV;
	voltage_C 66.9082+111.1185d kV;
	constant_power_A 8.1967+2.3367j MVA;
	constant_power_B 8.1967+2.3367j MVA;
	constant_power_C 8.1967+2.3367j MVA;
}
object load {
	name bus135;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2564-11.5757d kV;
	voltage_B 67.2564-131.5757d kV;
	voltage_C 67.2564+108.4243d kV;
	constant_power_A 1.0700+0.3033j MVA;
	constant_power_B 1.0700+0.3033j MVA;
	constant_power_C 1.0700+0.3033j MVA;
}
object load {
	name bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1047-5.5591d kV;
	voltage_B 68.1047-125.5591d kV;
	voltage_C 68.1047+114.4409d kV;
	constant_power_A 2.8167+0.8033j MVA;
	constant_power_B 2.8167+0.8033j MVA;
	constant_power_C 2.8167+0.8033j MVA;
}
object load {
	name bus137;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0290-9.8599d kV;
	voltage_B 67.0290-129.8599d kV;
	voltage_C 67.0290+110.1401d kV;
	constant_power_A 1.4433+0.4100j MVA;
	constant_power_B 1.4433+0.4100j MVA;
	constant_power_C 1.4433+0.4100j MVA;
}
object load {
	name bus138;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9051-8.1683d kV;
	voltage_B 66.9051-128.1683d kV;
	voltage_C 66.9051+111.8317d kV;
	constant_power_A 0.7333+0.2100j MVA;
	constant_power_B 0.7333+0.2100j MVA;
	constant_power_C 0.7333+0.2100j MVA;
}
object load {
	name bus139;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1202-11.9962d kV;
	voltage_B 66.1202-131.9962d kV;
	voltage_C 66.1202+108.0038d kV;
	constant_power_A 1.1633+0.3300j MVA;
	constant_power_B 1.1633+0.3300j MVA;
	constant_power_C 1.1633+0.3300j MVA;
}
object load {
	name bus140;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7572-9.3767d kV;
	voltage_B 66.7572-129.3767d kV;
	voltage_C 66.7572+110.6233d kV;
	constant_power_A 0.5600+0.1600j MVA;
	constant_power_B 0.5600+0.1600j MVA;
	constant_power_C 0.5600+0.1600j MVA;
}
object load {
	name bus141;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0128-11.0929d kV;
	voltage_B 66.0128-131.0929d kV;
	voltage_C 66.0128+108.9072d kV;
	constant_power_A 0.6033+0.1700j MVA;
	constant_power_B 0.6033+0.1700j MVA;
	constant_power_C 0.6033+0.1700j MVA;
}
object load {
	name bus142;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0298-12.0338d kV;
	voltage_B 66.0298-132.0338d kV;
	voltage_C 66.0298+107.9662d kV;
	constant_power_A 0.5367+0.1533j MVA;
	constant_power_B 0.5367+0.1533j MVA;
	constant_power_C 0.5367+0.1533j MVA;
}
object load {
	name bus143;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0026-15.3787d kV;
	voltage_B 66.0026-135.3787d kV;
	voltage_C 66.0026+104.6213d kV;
	constant_power_A 3.3067+0.9433j MVA;
	constant_power_B 3.3067+0.9433j MVA;
	constant_power_C 3.3067+0.9433j MVA;
}
object load {
	name bus144;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8808-15.3843d kV;
	voltage_B 65.8808-135.3843d kV;
	voltage_C 65.8808+104.6157d kV;
	constant_power_A 7.1967+2.0500j MVA;
	constant_power_B 7.1967+2.0500j MVA;
	constant_power_C 7.1967+2.0500j MVA;
}
object load {
	name bus145;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4702-10.2617d kV;
	voltage_B 66.4702-130.2617d kV;
	voltage_C 66.4702+109.7383d kV;
	constant_power_A 1.9700+0.5600j MVA;
	constant_power_B 1.9700+0.5600j MVA;
	constant_power_C 1.9700+0.5600j MVA;
}
object load {
	name bus146;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9059-11.4973d kV;
	voltage_B 65.9059-131.4973d kV;
	voltage_C 65.9059+108.5027d kV;
	constant_power_A 0.6700+0.1900j MVA;
	constant_power_B 0.6700+0.1900j MVA;
	constant_power_C 0.6700+0.1900j MVA;
}
object load {
	name bus147;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4605-7.3275d kV;
	voltage_B 67.4605-127.3275d kV;
	voltage_C 67.4605+112.6725d kV;
	constant_power_A 0.5333+0.1533j MVA;
	constant_power_B 0.5333+0.1533j MVA;
	constant_power_C 0.5333+0.1533j MVA;
}
object load {
	name bus148;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0190-9.0247d kV;
	voltage_B 67.0190-129.0247d kV;
	voltage_C 67.0190+110.9753d kV;
	constant_power_A 0.7333+0.2100j MVA;
	constant_power_B 0.7333+0.2100j MVA;
	constant_power_C 0.7333+0.2100j MVA;
}
object load {
	name bus149;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4392-7.0298d kV;
	voltage_B 67.4392-127.0298d kV;
	voltage_C 67.4392+112.9702d kV;
	constant_power_A 0.2700+0.0767j MVA;
	constant_power_B 0.2700+0.0767j MVA;
	constant_power_C 0.2700+0.0767j MVA;
}
object load {
	name bus150;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4290-13.2039d kV;
	voltage_B 67.4290-133.2039d kV;
	voltage_C 67.4290+106.7961d kV;
	constant_power_A 0.6300+0.1800j MVA;
	constant_power_B 0.6300+0.1800j MVA;
	constant_power_C 0.6300+0.1800j MVA;
}
object load {
	name bus151;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8301-12.5929d kV;
	voltage_B 65.8301-132.5929d kV;
	voltage_C 65.8301+107.4071d kV;
	constant_power_A 2.5333+0.7233j MVA;
	constant_power_B 2.5333+0.7233j MVA;
	constant_power_C 2.5333+0.7233j MVA;
}
object load {
	name bus152;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1429-13.9524d kV;
	voltage_B 66.1429-133.9524d kV;
	voltage_C 66.1429+106.0476d kV;
	constant_power_A 2.6433+0.7533j MVA;
	constant_power_B 2.6433+0.7533j MVA;
	constant_power_C 2.6433+0.7533j MVA;
}
object load {
	name bus153;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0207-12.9833d kV;
	voltage_B 66.0207-132.9833d kV;
	voltage_C 66.0207+107.0167d kV;
	constant_power_A 4.6300+1.3200j MVA;
	constant_power_B 4.6300+1.3200j MVA;
	constant_power_C 4.6300+1.3200j MVA;
}
object load {
	name bus154;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3277-11.2401d kV;
	voltage_B 65.3277-131.2401d kV;
	voltage_C 65.3277+108.7599d kV;
	constant_power_A 14.7367+4.2000j MVA;
	constant_power_B 14.7367+4.2000j MVA;
	constant_power_C 14.7367+4.2000j MVA;
}
object load {
	name bus155;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0329-10.6420d kV;
	voltage_B 66.0329-130.6420d kV;
	voltage_C 66.0329+109.3580d kV;
	constant_power_A 3.3967+0.9667j MVA;
	constant_power_B 3.3967+0.9667j MVA;
	constant_power_C 3.3967+0.9667j MVA;
}
object load {
	name bus156;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9795-12.8194d kV;
	voltage_B 65.9795-132.8194d kV;
	voltage_C 65.9795+107.1806d kV;
	constant_power_A 2.6800+0.7633j MVA;
	constant_power_B 2.6800+0.7633j MVA;
	constant_power_C 2.6800+0.7633j MVA;
}
object load {
	name bus157;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3420-11.0131d kV;
	voltage_B 66.3420-131.0131d kV;
	voltage_C 66.3420+108.9869d kV;
	constant_power_A 14.6167+4.1667j MVA;
	constant_power_B 14.6167+4.1667j MVA;
	constant_power_C 14.6167+4.1667j MVA;
}
object load {
	name bus158;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4285-10.8250d kV;
	voltage_B 66.4285-130.8250d kV;
	voltage_C 66.4285+109.1750d kV;
	constant_power_A 7.0300+2.0033j MVA;
	constant_power_B 7.0300+2.0033j MVA;
	constant_power_C 7.0300+2.0033j MVA;
}
object load {
	name bus159;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9770-8.1243d kV;
	voltage_B 66.9770-128.1243d kV;
	voltage_C 66.9770+111.8757d kV;
	constant_power_A 0.5500+0.1567j MVA;
	constant_power_B 0.5500+0.1567j MVA;
	constant_power_C 0.5500+0.1567j MVA;
}
object load {
	name bus160;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4210-7.6683d kV;
	voltage_B 67.4210-127.6683d kV;
	voltage_C 67.4210+112.3317d kV;
	constant_power_A 0.3000+0.0867j MVA;
	constant_power_B 0.3000+0.0867j MVA;
	constant_power_C 0.3000+0.0867j MVA;
}
object load {
	name bus161;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8309-9.1997d kV;
	voltage_B 66.8309-129.1997d kV;
	voltage_C 66.8309+110.8003d kV;
	constant_power_A 0.1800+0.0500j MVA;
	constant_power_B 0.1800+0.0500j MVA;
	constant_power_C 0.1800+0.0500j MVA;
}
object load {
	name bus162;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2768-12.0381d kV;
	voltage_B 67.2768-132.0381d kV;
	voltage_C 67.2768+107.9619d kV;
	constant_power_A 0.7433+0.2100j MVA;
	constant_power_B 0.7433+0.2100j MVA;
	constant_power_C 0.7433+0.2100j MVA;
}
object load {
	name bus163;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3518-14.8609d kV;
	voltage_B 66.3518-134.8610d kV;
	voltage_C 66.3518+105.1390d kV;
	constant_power_A 1.8467+0.5267j MVA;
	constant_power_B 1.8467+0.5267j MVA;
	constant_power_C 1.8467+0.5267j MVA;
}
object load {
	name bus164;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4458-11.0178d kV;
	voltage_B 66.4458-131.0178d kV;
	voltage_C 66.4458+108.9822d kV;
	constant_power_A 2.3867+0.6800j MVA;
	constant_power_B 2.3867+0.6800j MVA;
	constant_power_C 2.3867+0.6800j MVA;
}
object load {
	name bus165;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6347-16.2484d kV;
	voltage_B 66.6347-136.2484d kV;
	voltage_C 66.6347+103.7516d kV;
	constant_power_A 12.0933+3.4467j MVA;
	constant_power_B 12.0933+3.4467j MVA;
	constant_power_C 12.0933+3.4467j MVA;
	constant_impedance_A 0.0000-330.6250j Ohm;
	constant_impedance_B 0.0000-330.6250j Ohm;
	constant_impedance_C 0.0000-330.6250j Ohm;
}
object load {
	name bus166;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9212-12.3328d kV;
	voltage_B 65.9212-132.3328d kV;
	voltage_C 65.9212+107.6672d kV;
	constant_power_A 0.0800+0.0233j MVA;
	constant_power_B 0.0800+0.0233j MVA;
	constant_power_C 0.0800+0.0233j MVA;
}
object load {
	name bus167;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9948-11.9178d kV;
	voltage_B 65.9948-131.9179d kV;
	voltage_C 65.9948+108.0821d kV;
	constant_power_A 0.8067+0.2300j MVA;
	constant_power_B 0.8067+0.2300j MVA;
	constant_power_C 0.8067+0.2300j MVA;
}
object load {
	name bus168;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2801-7.8397d kV;
	voltage_B 67.2801-127.8397d kV;
	voltage_C 67.2801+112.1603d kV;
	constant_power_A 0.6067+0.1733j MVA;
	constant_power_B 0.6067+0.1733j MVA;
	constant_power_C 0.6067+0.1733j MVA;
}
object load {
	name bus169;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4832-10.0884d kV;
	voltage_B 66.4832-130.0884d kV;
	voltage_C 66.4832+109.9116d kV;
	constant_power_A 0.4867+0.1400j MVA;
	constant_power_B 0.4867+0.1400j MVA;
	constant_power_C 0.4867+0.1400j MVA;
}
object load {
	name bus170;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0708-11.7292d kV;
	voltage_B 66.0708-131.7292d kV;
	voltage_C 66.0708+108.2708d kV;
	constant_power_A 1.1467+0.3267j MVA;
	constant_power_B 1.1467+0.3267j MVA;
	constant_power_C 1.1467+0.3267j MVA;
}
object load {
	name bus171;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2757-13.2733d kV;
	voltage_B 67.2757-133.2733d kV;
	voltage_C 67.2757+106.7267d kV;
	constant_power_A 0.8567+0.2433j MVA;
	constant_power_B 0.8567+0.2433j MVA;
	constant_power_C 0.8567+0.2433j MVA;
}
object load {
	name bus172;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0562-8.3212d kV;
	voltage_B 67.0562-128.3212d kV;
	voltage_C 67.0562+111.6788d kV;
	constant_power_A 0.2067+0.0600j MVA;
	constant_power_B 0.2067+0.0600j MVA;
	constant_power_C 0.2067+0.0600j MVA;
}
object load {
	name bus173;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4294-10.1791d kV;
	voltage_B 66.4294-130.1791d kV;
	voltage_C 66.4294+109.8209d kV;
	constant_power_A 12.7000+3.6200j MVA;
	constant_power_B 12.7000+3.6200j MVA;
	constant_power_C 12.7000+3.6200j MVA;
}
object load {
	name bus174;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2683-11.6276d kV;
	voltage_B 66.2683-131.6276d kV;
	voltage_C 66.2683+108.3724d kV;
	constant_power_A 1.4533+0.4133j MVA;
	constant_power_B 1.4533+0.4133j MVA;
	constant_power_C 1.4533+0.4133j MVA;
}
object load {
	name bus175;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9347-10.0311d kV;
	voltage_B 65.9347-130.0311d kV;
	voltage_C 65.9347+109.9689d kV;
	constant_power_A 0.8033+0.2300j MVA;
	constant_power_B 0.8033+0.2300j MVA;
	constant_power_C 0.8033+0.2300j MVA;
}
object load {
	name bus176;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9895-11.4326d kV;
	voltage_B 65.9895-131.4326d kV;
	voltage_C 65.9895+108.5674d kV;
	constant_power_A 0.7200+0.2033j MVA;
	constant_power_B 0.7200+0.2033j MVA;
	constant_power_C 0.7200+0.2033j MVA;
}
object load {
	name bus177;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1285-12.2506d kV;
	voltage_B 66.1285-132.2506d kV;
	voltage_C 66.1285+107.7494d kV;
	constant_power_A 0.6167+0.1767j MVA;
	constant_power_B 0.6167+0.1767j MVA;
	constant_power_C 0.6167+0.1767j MVA;
}
object load {
	name bus178;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9303-13.6349d kV;
	voltage_B 65.9303-133.6349d kV;
	voltage_C 65.9303+106.3651d kV;
	constant_power_A 1.3700+0.3900j MVA;
	constant_power_B 1.3700+0.3900j MVA;
	constant_power_C 1.3700+0.3900j MVA;
}
object load {
	name bus179;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9866-12.9597d kV;
	voltage_B 65.9866-132.9597d kV;
	voltage_C 65.9866+107.0403d kV;
	constant_power_A 2.9733+0.8467j MVA;
	constant_power_B 2.9733+0.8467j MVA;
	constant_power_C 2.9733+0.8467j MVA;
}
object load {
	name bus180;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2262-10.6980d kV;
	voltage_B 66.2262-130.6980d kV;
	voltage_C 66.2262+109.3020d kV;
	constant_power_A 0.3200+0.0900j MVA;
	constant_power_B 0.3200+0.0900j MVA;
	constant_power_C 0.3200+0.0900j MVA;
}
object load {
	name bus181;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7898-10.9089d kV;
	voltage_B 65.7898-130.9089d kV;
	voltage_C 65.7898+109.0911d kV;
	constant_power_A 0.3167+0.0900j MVA;
	constant_power_B 0.3167+0.0900j MVA;
	constant_power_C 0.3167+0.0900j MVA;
}
object load {
	name bus182;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8303-13.0899d kV;
	voltage_B 65.8303-133.0899d kV;
	voltage_C 65.8303+106.9102d kV;
	constant_power_A 4.3967+1.2533j MVA;
	constant_power_B 4.3967+1.2533j MVA;
	constant_power_C 4.3967+1.2533j MVA;
}
object load {
	name bus183;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7489-10.4862d kV;
	voltage_B 66.7489-130.4862d kV;
	voltage_C 66.7489+109.5138d kV;
	constant_power_A 2.7233+0.7767j MVA;
	constant_power_B 2.7233+0.7767j MVA;
	constant_power_C 2.7233+0.7767j MVA;
}
object load {
	name bus184;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1326-11.4446d kV;
	voltage_B 67.1326-131.4446d kV;
	voltage_C 67.1326+108.5554d kV;
	constant_power_A 1.7433+0.4967j MVA;
	constant_power_B 1.7433+0.4967j MVA;
	constant_power_C 1.7433+0.4967j MVA;
}
object load {
	name bus185;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0386-12.8041d kV;
	voltage_B 66.0386-132.8041d kV;
	voltage_C 66.0386+107.1959d kV;
	constant_power_A 0.5000+0.1433j MVA;
	constant_power_B 0.5000+0.1433j MVA;
	constant_power_C 0.5000+0.1433j MVA;
}
object load {
	name bus186;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0445-12.7952d kV;
	voltage_B 66.0445-132.7952d kV;
	voltage_C 66.0445+107.2048d kV;
	constant_power_A 1.1200+0.3200j MVA;
	constant_power_B 1.1200+0.3200j MVA;
	constant_power_C 1.1200+0.3200j MVA;
}
object load {
	name bus187;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4989-13.3178d kV;
	voltage_B 66.4989-133.3178d kV;
	voltage_C 66.4989+106.6822d kV;
	constant_power_A 0.8533+0.2433j MVA;
	constant_power_B 0.8533+0.2433j MVA;
	constant_power_C 0.8533+0.2433j MVA;
}
object load {
	name bus188;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5988-13.3725d kV;
	voltage_B 66.5988-133.3725d kV;
	voltage_C 66.5988+106.6275d kV;
	constant_power_A 1.4833+0.4233j MVA;
	constant_power_B 1.4833+0.4233j MVA;
	constant_power_C 1.4833+0.4233j MVA;
}
object load {
	name bus189;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2899-13.9196d kV;
	voltage_B 67.2899-133.9196d kV;
	voltage_C 67.2899+106.0804d kV;
	constant_power_A 8.6667+2.4700j MVA;
	constant_power_B 8.6667+2.4700j MVA;
	constant_power_C 8.6667+2.4700j MVA;
}
object load {
	name bus190;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4609-13.2063d kV;
	voltage_B 67.4609-133.2063d kV;
	voltage_C 67.4609+106.7937d kV;
	constant_power_A 6.4667+1.8433j MVA;
	constant_power_B 6.4667+1.8433j MVA;
	constant_power_C 6.4667+1.8433j MVA;
}
object load {
	name bus191;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7536-12.7788d kV;
	voltage_B 67.7536-132.7788d kV;
	voltage_C 67.7536+107.2212d kV;
	constant_power_A 0.5333+0.1500j MVA;
	constant_power_B 0.5333+0.1500j MVA;
	constant_power_C 0.5333+0.1500j MVA;
}
object load {
	name bus192;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0577-12.8426d kV;
	voltage_B 68.0577-132.8426d kV;
	voltage_C 68.0577+107.1574d kV;
	constant_power_A 0.3167+0.0900j MVA;
	constant_power_B 0.3167+0.0900j MVA;
	constant_power_C 0.3167+0.0900j MVA;
}
object load {
	name bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5170-11.5745d kV;
	voltage_B 68.5170-131.5745d kV;
	voltage_C 68.5170+108.4255d kV;
	constant_power_A 1.3333+0.3800j MVA;
	constant_power_B 1.3333+0.3800j MVA;
	constant_power_C 1.3333+0.3800j MVA;
}
object load {
	name bus194;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0032-14.4642d kV;
	voltage_B 67.0032-134.4642d kV;
	voltage_C 67.0032+105.5358d kV;
	constant_power_A 4.1767+1.1900j MVA;
	constant_power_B 4.1767+1.1900j MVA;
	constant_power_C 4.1767+1.1900j MVA;
}
object load {
	name bus195;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8348-13.7582d kV;
	voltage_B 67.8348-133.7583d kV;
	voltage_C 67.8348+106.2418d kV;
	constant_power_A 6.7633+1.9267j MVA;
	constant_power_B 6.7633+1.9267j MVA;
	constant_power_C 6.7633+1.9267j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus196;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4127-13.8086d kV;
	voltage_B 67.4127-133.8086d kV;
	voltage_C 67.4127+106.1914d kV;
	constant_power_A 2.1967+0.6267j MVA;
	constant_power_B 2.1967+0.6267j MVA;
	constant_power_C 2.1967+0.6267j MVA;
}
object load {
	name bus197;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2610-13.8574d kV;
	voltage_B 67.2610-133.8574d kV;
	voltage_C 67.2610+106.1426d kV;
	constant_power_A 32.0000+9.1200j MVA;
	constant_power_B 32.0000+9.1200j MVA;
	constant_power_C 32.0000+9.1200j MVA;
}
object load {
	name bus198;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2443-13.9563d kV;
	voltage_B 67.2443-133.9563d kV;
	voltage_C 67.2443+106.0437d kV;
	constant_power_A 19.3567+5.5167j MVA;
	constant_power_B 19.3567+5.5167j MVA;
	constant_power_C 19.3567+5.5167j MVA;
}
object load {
	name bus199;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7591-13.3018d kV;
	voltage_B 67.7591-133.3018d kV;
	voltage_C 67.7591+106.6982d kV;
	constant_power_A 4.5233+1.2900j MVA;
	constant_power_B 4.5233+1.2900j MVA;
	constant_power_C 4.5233+1.2900j MVA;
}
object load {
	name bus200;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6997-14.8749d kV;
	voltage_B 66.6997-134.8749d kV;
	voltage_C 66.6997+105.1251d kV;
	constant_power_A 1.1300+0.3233j MVA;
	constant_power_B 1.1300+0.3233j MVA;
	constant_power_C 1.1300+0.3233j MVA;
}
object load {
	name bus201;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4658-14.9843d kV;
	voltage_B 66.4658-134.9843d kV;
	voltage_C 66.4658+105.0157d kV;
	constant_power_A 4.5667+1.3033j MVA;
	constant_power_B 4.5667+1.3033j MVA;
	constant_power_C 4.5667+1.3033j MVA;
}
object load {
	name bus202;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9019-14.5373d kV;
	voltage_B 66.9019-134.5373d kV;
	voltage_C 66.9019+105.4627d kV;
	constant_power_A 7.1400+2.0367j MVA;
	constant_power_B 7.1400+2.0367j MVA;
	constant_power_C 7.1400+2.0367j MVA;
}
object load {
	name bus203;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7805-14.5925d kV;
	voltage_B 66.7805-134.5925d kV;
	voltage_C 66.7805+105.4075d kV;
	constant_power_A 3.7267+1.0633j MVA;
	constant_power_B 3.7267+1.0633j MVA;
	constant_power_C 3.7267+1.0633j MVA;
}
object load {
	name bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0649-12.7231d kV;
	voltage_B 68.0649-132.7231d kV;
	voltage_C 68.0649+107.2769d kV;
	constant_power_A 2.6367+0.7500j MVA;
	constant_power_B 2.6367+0.7500j MVA;
	constant_power_C 2.6367+0.7500j MVA;
}
object load {
	name bus205;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9114-14.5688d kV;
	voltage_B 66.9114-134.5688d kV;
	voltage_C 66.9114+105.4312d kV;
	constant_power_A 2.0500+0.5833j MVA;
	constant_power_B 2.0500+0.5833j MVA;
	constant_power_C 2.0500+0.5833j MVA;
}
object load {
	name bus206;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4924-12.2568d kV;
	voltage_B 67.4924-132.2568d kV;
	voltage_C 67.4924+107.7432d kV;
	constant_power_A 8.9867+2.5600j MVA;
	constant_power_B 8.9867+2.5600j MVA;
	constant_power_C 8.9867+2.5600j MVA;
}
object load {
	name bus207;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1511-12.4152d kV;
	voltage_B 68.1511-132.4152d kV;
	voltage_C 68.1511+107.5848d kV;
	constant_power_A 3.6400+1.0367j MVA;
	constant_power_B 3.6400+1.0367j MVA;
	constant_power_C 3.6400+1.0367j MVA;
}
object load {
	name bus208;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8337-12.6204d kV;
	voltage_B 67.8337-132.6204d kV;
	voltage_C 67.8337+107.3796d kV;
	constant_power_A 3.0133+0.8600j MVA;
	constant_power_B 3.0133+0.8600j MVA;
	constant_power_C 3.0133+0.8600j MVA;
}
object load {
	name bus209;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3179-15.2782d kV;
	voltage_B 66.3179-135.2782d kV;
	voltage_C 66.3179+104.7218d kV;
	constant_power_A 2.9800+0.8500j MVA;
	constant_power_B 2.9800+0.8500j MVA;
	constant_power_C 2.9800+0.8500j MVA;
}
object load {
	name bus210;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8998-12.4593d kV;
	voltage_B 67.8998-132.4593d kV;
	voltage_C 67.8998+107.5407d kV;
	constant_power_A 2.0833+0.5933j MVA;
	constant_power_B 2.0833+0.5933j MVA;
	constant_power_C 2.0833+0.5933j MVA;
}
object load {
	name bus211;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0121-14.3426d kV;
	voltage_B 67.0121-134.3426d kV;
	voltage_C 67.0121+105.6574d kV;
	constant_power_A 5.2200+1.4867j MVA;
	constant_power_B 5.2200+1.4867j MVA;
	constant_power_C 5.2200+1.4867j MVA;
}
object load {
	name bus212;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1466-14.0901d kV;
	voltage_B 67.1466-134.0901d kV;
	voltage_C 67.1466+105.9099d kV;
	constant_power_A 4.7267+1.3467j MVA;
	constant_power_B 4.7267+1.3467j MVA;
	constant_power_C 4.7267+1.3467j MVA;
}
object load {
	name bus213;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5749-11.3905d kV;
	voltage_B 68.5749-131.3905d kV;
	voltage_C 68.5749+108.6095d kV;
	constant_power_A 0.0733+0.0200j MVA;
	constant_power_B 0.0733+0.0200j MVA;
	constant_power_C 0.0733+0.0200j MVA;
}
object load {
	name bus214;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6224-12.6332d kV;
	voltage_B 67.6224-132.6332d kV;
	voltage_C 67.6224+107.3668d kV;
	constant_power_A 1.3600+0.3867j MVA;
	constant_power_B 1.3600+0.3867j MVA;
	constant_power_C 1.3600+0.3867j MVA;
}
object load {
	name bus215;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3771-13.8025d kV;
	voltage_B 67.3771-133.8025d kV;
	voltage_C 67.3771+106.1975d kV;
	constant_power_A 6.4933+1.8500j MVA;
	constant_power_B 6.4933+1.8500j MVA;
	constant_power_C 6.4933+1.8500j MVA;
}
object load {
	name bus216;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7655-11.0895d kV;
	voltage_B 68.7655-131.0895d kV;
	voltage_C 68.7655+108.9105d kV;
	constant_power_A 3.1267+0.8900j MVA;
	constant_power_B 3.1267+0.8900j MVA;
	constant_power_C 3.1267+0.8900j MVA;
}
object load {
	name bus217;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6049-14.4945d kV;
	voltage_B 66.6049-134.4945d kV;
	voltage_C 66.6049+105.5055d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus218;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1982-15.2855d kV;
	voltage_B 66.1982-135.2855d kV;
	voltage_C 66.1982+104.7145d kV;
	constant_power_A 13.7433+3.9167j MVA;
	constant_power_B 13.7433+3.9167j MVA;
	constant_power_C 13.7433+3.9167j MVA;
}
object load {
	name bus219;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1164-12.1097d kV;
	voltage_B 68.1164-132.1097d kV;
	voltage_C 68.1164+107.8903d kV;
	constant_power_A 1.4467+0.4133j MVA;
	constant_power_B 1.4467+0.4133j MVA;
	constant_power_C 1.4467+0.4133j MVA;
}
object load {
	name bus220;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6413-16.1342d kV;
	voltage_B 65.6413-136.1342d kV;
	voltage_C 65.6413+103.8658d kV;
	constant_power_A 9.5633+2.7267j MVA;
	constant_power_B 9.5633+2.7267j MVA;
	constant_power_C 9.5633+2.7267j MVA;
}
object load {
	name bus221;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4368-16.3047d kV;
	voltage_B 65.4368-136.3047d kV;
	voltage_C 65.4368+103.6953d kV;
	constant_power_A 6.6633+1.9000j MVA;
	constant_power_B 6.6633+1.9000j MVA;
	constant_power_C 6.6633+1.9000j MVA;
}
object load {
	name bus222;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9724-12.5543d kV;
	voltage_B 67.9724-132.5543d kV;
	voltage_C 67.9724+107.4457d kV;
	constant_power_A 1.6933+0.4833j MVA;
	constant_power_B 1.6933+0.4833j MVA;
	constant_power_C 1.6933+0.4833j MVA;
}
object load {
	name bus223;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4407-12.5328d kV;
	voltage_B 67.4407-132.5328d kV;
	voltage_C 67.4407+107.4672d kV;
	constant_power_A 0.0633+0.0167j MVA;
	constant_power_B 0.0633+0.0167j MVA;
	constant_power_C 0.0633+0.0167j MVA;
}
object load {
	name bus224;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2294-13.7324d kV;
	voltage_B 67.2294-133.7324d kV;
	voltage_C 67.2294+106.2676d kV;
	constant_power_A 0.1633+0.0467j MVA;
	constant_power_B 0.1633+0.0467j MVA;
	constant_power_C 0.1633+0.0467j MVA;
}
object load {
	name bus225;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1092-12.3612d kV;
	voltage_B 67.1092-132.3612d kV;
	voltage_C 67.1092+107.6388d kV;
	constant_power_A 3.7600+1.0700j MVA;
	constant_power_B 3.7600+1.0700j MVA;
	constant_power_C 3.7600+1.0700j MVA;
}
object load {
	name bus226;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1505-13.4483d kV;
	voltage_B 67.1505-133.4483d kV;
	voltage_C 67.1505+106.5517d kV;
	constant_power_A 0.3433+0.0967j MVA;
	constant_power_B 0.3433+0.0967j MVA;
	constant_power_C 0.3433+0.0967j MVA;
}
object load {
	name bus227;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5235-15.1744d kV;
	voltage_B 66.5235-135.1744d kV;
	voltage_C 66.5235+104.8256d kV;
	constant_power_A 5.8667+1.6733j MVA;
	constant_power_B 5.8667+1.6733j MVA;
	constant_power_C 5.8667+1.6733j MVA;
}
object load {
	name bus228;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3211-13.0520d kV;
	voltage_B 67.3211-133.0520d kV;
	voltage_C 67.3211+106.9480d kV;
	constant_power_A 0.0667+0.0200j MVA;
	constant_power_B 0.0667+0.0200j MVA;
	constant_power_C 0.0667+0.0200j MVA;
}
object load {
	name bus229;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9158-14.2719d kV;
	voltage_B 66.9158-134.2719d kV;
	voltage_C 66.9158+105.7281d kV;
	constant_power_A 3.9533+1.1267j MVA;
	constant_power_B 3.9533+1.1267j MVA;
	constant_power_C 3.9533+1.1267j MVA;
}
object load {
	name bus230;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3662-12.1755d kV;
	voltage_B 68.3662-132.1755d kV;
	voltage_C 68.3662+107.8245d kV;
	constant_power_A 2.1900+0.6233j MVA;
	constant_power_B 2.1900+0.6233j MVA;
	constant_power_C 2.1900+0.6233j MVA;
}
object load {
	name bus231;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7356-14.5976d kV;
	voltage_B 66.7356-134.5976d kV;
	voltage_C 66.7356+105.4024d kV;
	constant_power_A 6.8367+1.9467j MVA;
	constant_power_B 6.8367+1.9467j MVA;
	constant_power_C 6.8367+1.9467j MVA;
}
object load {
	name bus232;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3215-15.2314d kV;
	voltage_B 66.3215-135.2314d kV;
	voltage_C 66.3215+104.7686d kV;
	constant_power_A 1.8333+0.5233j MVA;
	constant_power_B 1.8333+0.5233j MVA;
	constant_power_C 1.8333+0.5233j MVA;
}
object load {
	name bus233;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4687-12.6741d kV;
	voltage_B 67.4687-132.6741d kV;
	voltage_C 67.4687+107.3259d kV;
	constant_power_A 8.7500+2.4933j MVA;
	constant_power_B 8.7500+2.4933j MVA;
	constant_power_C 8.7500+2.4933j MVA;
}
object load {
	name bus234;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3785-12.3386d kV;
	voltage_B 67.3785-132.3386d kV;
	voltage_C 67.3785+107.6614d kV;
	constant_power_A 11.6667+3.3233j MVA;
	constant_power_B 11.6667+3.3233j MVA;
	constant_power_C 11.6667+3.3233j MVA;
}
object load {
	name bus235;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3114-16.8424d kV;
	voltage_B 67.3114-136.8424d kV;
	voltage_C 67.3114+103.1576d kV;
	constant_power_A 2.8067+0.8000j MVA;
	constant_power_B 2.8067+0.8000j MVA;
	constant_power_C 2.8067+0.8000j MVA;
}
object load {
	name bus236;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2926-12.9575d kV;
	voltage_B 67.2926-132.9575d kV;
	voltage_C 67.2926+107.0425d kV;
	constant_power_A 0.0333+0.0100j MVA;
	constant_power_B 0.0333+0.0100j MVA;
	constant_power_C 0.0333+0.0100j MVA;
}
object load {
	name bus237;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7107-17.6657d kV;
	voltage_B 68.7107-137.6658d kV;
	voltage_C 68.7107+102.3342d kV;
	constant_power_A 1.7300+0.4933j MVA;
	constant_power_B 1.7300+0.4933j MVA;
	constant_power_C 1.7300+0.4933j MVA;
}
object load {
	name bus238;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2281-15.8750d kV;
	voltage_B 67.2281-135.8750d kV;
	voltage_C 67.2281+104.1250d kV;
	constant_power_A 6.2567+1.7833j MVA;
	constant_power_B 6.2567+1.7833j MVA;
	constant_power_C 6.2567+1.7833j MVA;
}
object load {
	name bus239;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1363-13.0974d kV;
	voltage_B 68.1363-133.0974d kV;
	voltage_C 68.1363+106.9026d kV;
	constant_power_A 0.3467+0.1000j MVA;
	constant_power_B 0.3467+0.1000j MVA;
	constant_power_C 0.3467+0.1000j MVA;
}
object load {
	name bus240;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9915-13.2153d kV;
	voltage_B 67.9915-133.2153d kV;
	voltage_C 67.9915+106.7847d kV;
	constant_power_A 2.6400+0.7533j MVA;
	constant_power_B 2.6400+0.7533j MVA;
	constant_power_C 2.6400+0.7533j MVA;
}
object load {
	name bus241;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8463-12.2734d kV;
	voltage_B 67.8463-132.2734d kV;
	voltage_C 67.8463+107.7266d kV;
	constant_power_A 3.6867+1.0500j MVA;
	constant_power_B 3.6867+1.0500j MVA;
	constant_power_C 3.6867+1.0500j MVA;
}
object load {
	name bus242;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8984-13.9553d kV;
	voltage_B 67.8984-133.9553d kV;
	voltage_C 67.8984+106.0447d kV;
	constant_power_A 2.9767+0.8500j MVA;
	constant_power_B 2.9767+0.8500j MVA;
	constant_power_C 2.9767+0.8500j MVA;
}
object load {
	name bus243;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3647-18.3569d kV;
	voltage_B 67.3647-138.3569d kV;
	voltage_C 67.3647+101.6431d kV;
	constant_power_A 1.4167+0.4033j MVA;
	constant_power_B 1.4167+0.4033j MVA;
	constant_power_C 1.4167+0.4033j MVA;
}
object load {
	name bus244;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8369-12.3334d kV;
	voltage_B 68.8369-132.3334d kV;
	voltage_C 68.8369+107.6666d kV;
	constant_power_A 0.9900+0.2833j MVA;
	constant_power_B 0.9900+0.2833j MVA;
	constant_power_C 0.9900+0.2833j MVA;
}
object load {
	name bus245;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8865-9.1628d kV;
	voltage_B 68.8865-129.1628d kV;
	voltage_C 68.8865+110.8372d kV;
	constant_power_A 0.0467+0.0133j MVA;
	constant_power_B 0.0467+0.0133j MVA;
	constant_power_C 0.0467+0.0133j MVA;
}
object load {
	name bus246;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6041-14.7947d kV;
	voltage_B 67.6041-134.7947d kV;
	voltage_C 67.6041+105.2053d kV;
	constant_power_A 0.0400+0.0100j MVA;
	constant_power_B 0.0400+0.0100j MVA;
	constant_power_C 0.0400+0.0100j MVA;
}
object load {
	name bus247;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8415-19.5783d kV;
	voltage_B 67.8415-139.5783d kV;
	voltage_C 67.8415+100.4217d kV;
	constant_power_A 0.3500+0.1000j MVA;
	constant_power_B 0.3500+0.1000j MVA;
	constant_power_C 0.3500+0.1000j MVA;
}
object load {
	name bus248;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0518-16.8169d kV;
	voltage_B 67.0518-136.8169d kV;
	voltage_C 67.0518+103.1831d kV;
	constant_power_A 2.6300+0.7500j MVA;
	constant_power_B 2.6300+0.7500j MVA;
	constant_power_C 2.6300+0.7500j MVA;
}
object load {
	name bus249;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6871-22.1379d kV;
	voltage_B 66.6871-142.1379d kV;
	voltage_C 66.6871+97.8621d kV;
	constant_power_A 1.9600+0.5600j MVA;
	constant_power_B 1.9600+0.5600j MVA;
	constant_power_C 1.9600+0.5600j MVA;
}
object load {
	name bus250;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0789-11.4066d kV;
	voltage_B 68.0789-131.4066d kV;
	voltage_C 68.0789+108.5934d kV;
	constant_power_A 0.5000+0.1433j MVA;
	constant_power_B 0.5000+0.1433j MVA;
	constant_power_C 0.5000+0.1433j MVA;
}
object load {
	name bus251;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4118-15.3146d kV;
	voltage_B 67.4118-135.3146d kV;
	voltage_C 67.4118+104.6854d kV;
	constant_power_A 1.2333+0.3500j MVA;
	constant_power_B 1.2333+0.3500j MVA;
	constant_power_C 1.2333+0.3500j MVA;
}
object load {
	name bus252;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9823-15.9492d kV;
	voltage_B 66.9823-135.9492d kV;
	voltage_C 66.9823+104.0508d kV;
	constant_power_A 0.1033+0.0300j MVA;
	constant_power_B 0.1033+0.0300j MVA;
	constant_power_C 0.1033+0.0300j MVA;
}
object load {
	name bus253;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7866-9.8680d kV;
	voltage_B 68.7866-129.8680d kV;
	voltage_C 68.7866+110.1320d kV;
	constant_power_A 1.0000+0.2867j MVA;
	constant_power_B 1.0000+0.2867j MVA;
	constant_power_C 1.0000+0.2867j MVA;
}
object load {
	name bus254;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6153-13.6989d kV;
	voltage_B 67.6153-133.6989d kV;
	voltage_C 67.6153+106.3011d kV;
	constant_power_A 3.4600+0.9867j MVA;
	constant_power_B 3.4600+0.9867j MVA;
	constant_power_C 3.4600+0.9867j MVA;
}
object load {
	name bus255;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8648-10.0337d kV;
	voltage_B 68.8648-130.0337d kV;
	voltage_C 68.8648+109.9663d kV;
	constant_power_A 4.6967+1.3400j MVA;
	constant_power_B 4.6967+1.3400j MVA;
	constant_power_C 4.6967+1.3400j MVA;
}
object load {
	name bus256;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1226-17.4820d kV;
	voltage_B 67.1226-137.4820d kV;
	voltage_C 67.1226+102.5180d kV;
	constant_power_A 5.2567+1.4967j MVA;
	constant_power_B 5.2567+1.4967j MVA;
	constant_power_C 5.2567+1.4967j MVA;
}
object load {
	name bus257;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6898-16.8645d kV;
	voltage_B 65.6898-136.8646d kV;
	voltage_C 65.6898+103.1355d kV;
	constant_power_A 15.1233+4.3100j MVA;
	constant_power_B 15.1233+4.3100j MVA;
	constant_power_C 15.1233+4.3100j MVA;
}
object load {
	name bus258;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3629-14.2595d kV;
	voltage_B 68.3629-134.2595d kV;
	voltage_C 68.3629+105.7405d kV;
	constant_power_A 17.7100+5.0467j MVA;
	constant_power_B 17.7100+5.0467j MVA;
	constant_power_C 17.7100+5.0467j MVA;
}
object load {
	name bus259;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5806-12.4833d kV;
	voltage_B 68.5806-132.4833d kV;
	voltage_C 68.5806+107.5167d kV;
	constant_power_A 2.1767+0.6200j MVA;
	constant_power_B 2.1767+0.6200j MVA;
	constant_power_C 2.1767+0.6200j MVA;
}
object load {
	name bus260;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1879-15.9817d kV;
	voltage_B 66.1879-135.9817d kV;
	voltage_C 66.1879+104.0183d kV;
	constant_power_A 0.5167+0.1467j MVA;
	constant_power_B 0.5167+0.1467j MVA;
	constant_power_C 0.5167+0.1467j MVA;
}
object load {
	name bus261;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7891-16.8661d kV;
	voltage_B 65.7891-136.8661d kV;
	voltage_C 65.7891+103.1339d kV;
	constant_power_A 4.7433+1.3500j MVA;
	constant_power_B 4.7433+1.3500j MVA;
	constant_power_C 4.7433+1.3500j MVA;
}
object load {
	name bus262;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5365-13.9580d kV;
	voltage_B 67.5365-133.9580d kV;
	voltage_C 67.5365+106.0420d kV;
	constant_power_A 0.6567+0.1867j MVA;
	constant_power_B 0.6567+0.1867j MVA;
	constant_power_C 0.6567+0.1867j MVA;
}
object load {
	name bus263;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8992-16.4413d kV;
	voltage_B 65.8992-136.4413d kV;
	voltage_C 65.8992+103.5587d kV;
	constant_power_A 0.6767+0.1933j MVA;
	constant_power_B 0.6767+0.1933j MVA;
	constant_power_C 0.6767+0.1933j MVA;
}
object load {
	name bus264;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5252-13.4670d kV;
	voltage_B 67.5252-133.4670d kV;
	voltage_C 67.5252+106.5331d kV;
	constant_power_A 1.8633+0.5300j MVA;
	constant_power_B 1.8633+0.5300j MVA;
	constant_power_C 1.8633+0.5300j MVA;
}
object load {
	name bus265;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6392-16.8245d kV;
	voltage_B 65.6392-136.8245d kV;
	voltage_C 65.6392+103.1755d kV;
	constant_power_A 4.1533+1.1833j MVA;
	constant_power_B 4.1533+1.1833j MVA;
	constant_power_C 4.1533+1.1833j MVA;
}
object load {
	name bus266;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2303-15.2019d kV;
	voltage_B 66.2303-135.2019d kV;
	voltage_C 66.2303+104.7981d kV;
	constant_power_A 7.7667+2.2133j MVA;
	constant_power_B 7.7667+2.2133j MVA;
	constant_power_C 7.7667+2.2133j MVA;
}
object load {
	name bus267;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7362-14.7916d kV;
	voltage_B 66.7362-134.7916d kV;
	voltage_C 66.7362+105.2084d kV;
	constant_power_A 1.5767+0.4500j MVA;
	constant_power_B 1.5767+0.4500j MVA;
	constant_power_C 1.5767+0.4500j MVA;
}
object load {
	name bus268;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3872-14.7476d kV;
	voltage_B 66.3872-134.7476d kV;
	voltage_C 66.3872+105.2524d kV;
	constant_power_A 10.4667+2.9833j MVA;
	constant_power_B 10.4667+2.9833j MVA;
	constant_power_C 10.4667+2.9833j MVA;
}
object load {
	name bus269;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9037-14.7166d kV;
	voltage_B 66.9037-134.7166d kV;
	voltage_C 66.9037+105.2834d kV;
	constant_power_A 9.1633+2.6100j MVA;
	constant_power_B 9.1633+2.6100j MVA;
	constant_power_C 9.1633+2.6100j MVA;
}
object load {
	name bus270;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7309-15.2743d kV;
	voltage_B 66.7309-135.2743d kV;
	voltage_C 66.7309+104.7257d kV;
	constant_power_A 2.1433+0.6100j MVA;
	constant_power_B 2.1433+0.6100j MVA;
	constant_power_C 2.1433+0.6100j MVA;
}
object load {
	name bus271;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4761-13.6942d kV;
	voltage_B 67.4761-133.6942d kV;
	voltage_C 67.4761+106.3058d kV;
	constant_power_A 1.9267+0.5500j MVA;
	constant_power_B 1.9267+0.5500j MVA;
	constant_power_C 1.9267+0.5500j MVA;
}
object load {
	name bus272;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0249-14.7912d kV;
	voltage_B 67.0249-134.7912d kV;
	voltage_C 67.0249+105.2088d kV;
	constant_power_A 0.4300+0.1233j MVA;
	constant_power_B 0.4300+0.1233j MVA;
	constant_power_C 0.4300+0.1233j MVA;
}
object load {
	name bus273;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2665-15.1183d kV;
	voltage_B 66.2665-135.1183d kV;
	voltage_C 66.2665+104.8817d kV;
	constant_power_A 0.0767+0.0200j MVA;
	constant_power_B 0.0767+0.0200j MVA;
	constant_power_C 0.0767+0.0200j MVA;
}
object load {
	name bus274;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8271-15.8998d kV;
	voltage_B 66.8271-135.8998d kV;
	voltage_C 66.8271+104.1002d kV;
	constant_power_A 1.4767+0.4200j MVA;
	constant_power_B 1.4767+0.4200j MVA;
	constant_power_C 1.4767+0.4200j MVA;
}
object load {
	name bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
	constant_power_A 61.0933+17.4100j MVA;
	constant_power_B 61.0933+17.4100j MVA;
	constant_power_C 61.0933+17.4100j MVA;
}
object load {
	name bus276;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1309-14.8657d kV;
	voltage_B 65.1309-134.8657d kV;
	voltage_C 65.1309+105.1343d kV;
	constant_power_A 24.5967+7.0100j MVA;
	constant_power_B 24.5967+7.0100j MVA;
	constant_power_C 24.5967+7.0100j MVA;
}
object load {
	name bus277;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3698-15.2043d kV;
	voltage_B 65.3698-135.2043d kV;
	voltage_C 65.3698+104.7957d kV;
	constant_power_A 40.7600+11.6167j MVA;
	constant_power_B 40.7600+11.6167j MVA;
	constant_power_C 40.7600+11.6167j MVA;
}
object load {
	name bus278;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6174-10.5316d kV;
	voltage_B 66.6174-130.5316d kV;
	voltage_C 66.6174+109.4684d kV;
	constant_power_A 11.0533+3.1500j MVA;
	constant_power_B 11.0533+3.1500j MVA;
	constant_power_C 11.0533+3.1500j MVA;
}
object load {
	name bus279;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7232-13.2517d kV;
	voltage_B 65.7232-133.2517d kV;
	voltage_C 65.7232+106.7483d kV;
	constant_power_A 16.0567+4.5767j MVA;
	constant_power_B 16.0567+4.5767j MVA;
	constant_power_C 16.0567+4.5767j MVA;
}
object load {
	name bus280;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8752-15.7034d kV;
	voltage_B 64.8752-135.7034d kV;
	voltage_C 64.8752+104.2966d kV;
	constant_power_A 62.8100+17.9000j MVA;
	constant_power_B 62.8100+17.9000j MVA;
	constant_power_C 62.8100+17.9000j MVA;
}
object load {
	name bus281;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6537-16.0506d kV;
	voltage_B 64.6537-136.0506d kV;
	voltage_C 64.6537+103.9494d kV;
	constant_power_A 20.8733+5.9500j MVA;
	constant_power_B 20.8733+5.9500j MVA;
	constant_power_C 20.8733+5.9500j MVA;
}
object load {
	name bus282;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9937-15.2854d kV;
	voltage_B 64.9937-135.2854d kV;
	voltage_C 64.9937+104.7146d kV;
	constant_power_A 63.5333+18.1067j MVA;
	constant_power_B 63.5333+18.1067j MVA;
	constant_power_C 63.5333+18.1067j MVA;
}
object load {
	name bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9521-15.5029d kV;
	voltage_B 64.9521-135.5029d kV;
	voltage_C 64.9521+104.4971d kV;
	constant_power_A 49.5733+14.1300j MVA;
	constant_power_B 49.5733+14.1300j MVA;
	constant_power_C 49.5733+14.1300j MVA;
}
object load {
	name bus284;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0241-12.2586d kV;
	voltage_B 65.0241-132.2587d kV;
	voltage_C 65.0241+107.7413d kV;
	constant_power_A 22.1600+6.3167j MVA;
	constant_power_B 22.1600+6.3167j MVA;
	constant_power_C 22.1600+6.3167j MVA;
}
object load {
	name bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1818-15.5168d kV;
	voltage_B 65.1818-135.5168d kV;
	voltage_C 65.1818+104.4832d kV;
	constant_power_A 64.8500+18.4833j MVA;
	constant_power_B 64.8500+18.4833j MVA;
	constant_power_C 64.8500+18.4833j MVA;
}
object load {
	name bus286;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7523-12.5104d kV;
	voltage_B 65.7523-132.5104d kV;
	voltage_C 65.7523+107.4896d kV;
	constant_power_A 4.7400+1.3500j MVA;
	constant_power_B 4.7400+1.3500j MVA;
	constant_power_C 4.7400+1.3500j MVA;
}
object load {
	name bus287;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1557-14.6753d kV;
	voltage_B 65.1557-134.6753d kV;
	voltage_C 65.1557+105.3247d kV;
	constant_power_A 48.5467+13.8367j MVA;
	constant_power_B 48.5467+13.8367j MVA;
	constant_power_C 48.5467+13.8367j MVA;
}
object load {
	name bus288;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3410-10.4787d kV;
	voltage_B 66.3410-130.4787d kV;
	voltage_C 66.3410+109.5213d kV;
	constant_power_A 14.4300+4.1133j MVA;
	constant_power_B 14.4300+4.1133j MVA;
	constant_power_C 14.4300+4.1133j MVA;
}
object load {
	name bus289;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4339-7.9757d kV;
	voltage_B 67.4339-127.9757d kV;
	voltage_C 67.4339+112.0243d kV;
	constant_power_A 20.1667+5.7467j MVA;
	constant_power_B 20.1667+5.7467j MVA;
	constant_power_C 20.1667+5.7467j MVA;
}
object load {
	name bus290;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2569-15.3076d kV;
	voltage_B 65.2569-135.3076d kV;
	voltage_C 65.2569+104.6924d kV;
	constant_power_A 50.9667+14.5267j MVA;
	constant_power_B 50.9667+14.5267j MVA;
	constant_power_C 50.9667+14.5267j MVA;
}
object load {
	name bus291;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3327-9.4812d kV;
	voltage_B 66.3327-129.4812d kV;
	voltage_C 66.3327+110.5188d kV;
	constant_power_A 1.3167+0.3767j MVA;
	constant_power_B 1.3167+0.3767j MVA;
	constant_power_C 1.3167+0.3767j MVA;
}
object load {
	name bus292;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
	constant_power_A 18.1633+5.1767j MVA;
	constant_power_B 18.1633+5.1767j MVA;
	constant_power_C 18.1633+5.1767j MVA;
}
object load {
	name bus293;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7015-13.2369d kV;
	voltage_B 66.7015-133.2369d kV;
	voltage_C 66.7015+106.7631d kV;
	constant_power_A 0.3533+0.1000j MVA;
	constant_power_B 0.3533+0.1000j MVA;
	constant_power_C 0.3533+0.1000j MVA;
}
object load {
	name bus294;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3156-10.8400d kV;
	voltage_B 66.3156-130.8401d kV;
	voltage_C 66.3156+109.1599d kV;
	constant_power_A 5.7467+1.6367j MVA;
	constant_power_B 5.7467+1.6367j MVA;
	constant_power_C 5.7467+1.6367j MVA;
	constant_impedance_A 0.0000-661.2500j Ohm;
	constant_impedance_B 0.0000-661.2500j Ohm;
	constant_impedance_C 0.0000-661.2500j Ohm;
}
object load {
	name bus295;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2024-10.4467d kV;
	voltage_B 66.2024-130.4467d kV;
	voltage_C 66.2024+109.5533d kV;
	constant_power_A 3.1400+0.8967j MVA;
	constant_power_B 3.1400+0.8967j MVA;
	constant_power_C 3.1400+0.8967j MVA;
}
object load {
	name bus296;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0525-7.0783d kV;
	voltage_B 67.0525-127.0783d kV;
	voltage_C 67.0525+112.9217d kV;
	constant_power_A 17.8667+5.0933j MVA;
	constant_power_B 17.8667+5.0933j MVA;
	constant_power_C 17.8667+5.0933j MVA;
}
object load {
	name bus297;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6234-8.0467d kV;
	voltage_B 66.6234-128.0467d kV;
	voltage_C 66.6234+111.9533d kV;
	constant_power_A 20.4200+5.8200j MVA;
	constant_power_B 20.4200+5.8200j MVA;
	constant_power_C 20.4200+5.8200j MVA;
}
object load {
	name bus298;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5702-11.3151d kV;
	voltage_B 66.5702-131.3151d kV;
	voltage_C 66.5702+108.6849d kV;
	constant_power_A 4.7733+1.3600j MVA;
	constant_power_B 4.7733+1.3600j MVA;
	constant_power_C 4.7733+1.3600j MVA;
}
object load {
	name bus299;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0294-15.9728d kV;
	voltage_B 65.0294-135.9728d kV;
	voltage_C 65.0294+104.0272d kV;
	constant_power_A 37.6367+10.7267j MVA;
	constant_power_B 37.6367+10.7267j MVA;
	constant_power_C 37.6367+10.7267j MVA;
}
object load {
	name bus300;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3241-15.4463d kV;
	voltage_B 65.3241-135.4463d kV;
	voltage_C 65.3241+104.5537d kV;
	constant_power_A 12.9967+3.7033j MVA;
	constant_power_B 12.9967+3.7033j MVA;
	constant_power_C 12.9967+3.7033j MVA;
}
object load {
	name bus301;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7991-16.0557d kV;
	voltage_B 64.7991-136.0557d kV;
	voltage_C 64.7991+103.9443d kV;
	constant_power_A 46.7800+13.3333j MVA;
	constant_power_B 46.7800+13.3333j MVA;
	constant_power_C 46.7800+13.3333j MVA;
}
object load {
	name bus302;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7436-12.7382d kV;
	voltage_B 65.7436-132.7382d kV;
	voltage_C 65.7436+107.2618d kV;
	constant_power_A 2.5067+0.7133j MVA;
	constant_power_B 2.5067+0.7133j MVA;
	constant_power_C 2.5067+0.7133j MVA;
}
object load {
	name bus303;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6355-11.9771d kV;
	voltage_B 65.6355-131.9771d kV;
	voltage_C 65.6355+108.0229d kV;
	constant_power_A 13.9133+3.9667j MVA;
	constant_power_B 13.9133+3.9667j MVA;
	constant_power_C 13.9133+3.9667j MVA;
}
object load {
	name bus304;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1976-11.0009d kV;
	voltage_B 66.1976-131.0009d kV;
	voltage_C 66.1976+108.9991d kV;
	constant_power_A 3.9667+1.1300j MVA;
	constant_power_B 3.9667+1.1300j MVA;
	constant_power_C 3.9667+1.1300j MVA;
}
object load {
	name bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4770-14.1550d kV;
	voltage_B 65.4770-134.1550d kV;
	voltage_C 65.4770+105.8450d kV;
	constant_power_A 5.4967+1.5667j MVA;
	constant_power_B 5.4967+1.5667j MVA;
	constant_power_C 5.4967+1.5667j MVA;
}
object load {
	name bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3236-12.6396d kV;
	voltage_B 66.3236-132.6396d kV;
	voltage_C 66.3236+107.3604d kV;
	constant_power_A 0.1233+0.0367j MVA;
	constant_power_B 0.1233+0.0367j MVA;
	constant_power_C 0.1233+0.0367j MVA;
}
object load {
	name bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4241-14.2390d kV;
	voltage_B 65.4241-134.2390d kV;
	voltage_C 65.4241+105.7610d kV;
	constant_power_A 49.8600+14.2100j MVA;
	constant_power_B 49.8600+14.2100j MVA;
	constant_power_C 49.8600+14.2100j MVA;
}
object load {
	name bus308;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1525-13.5571d kV;
	voltage_B 67.1525-133.5571d kV;
	voltage_C 67.1525+106.4429d kV;
	constant_power_A 1.5300+0.4367j MVA;
	constant_power_B 1.5300+0.4367j MVA;
	constant_power_C 1.5300+0.4367j MVA;
}
object load {
	name bus309;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9977-15.7640d kV;
	voltage_B 66.9977-135.7640d kV;
	voltage_C 66.9977+104.2360d kV;
	constant_power_A 23.5533+6.7133j MVA;
	constant_power_B 23.5533+6.7133j MVA;
	constant_power_C 23.5533+6.7133j MVA;
	constant_impedance_A 0.0000-165.3125j Ohm;
	constant_impedance_B 0.0000-165.3125j Ohm;
	constant_impedance_C 0.0000-165.3125j Ohm;
}
object load {
	name bus310;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9442-7.3494d kV;
	voltage_B 66.9442-127.3494d kV;
	voltage_C 66.9442+112.6506d kV;
	constant_power_A 2.5533+0.7267j MVA;
	constant_power_B 2.5533+0.7267j MVA;
	constant_power_C 2.5533+0.7267j MVA;
}
object load {
	name bus311;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3356-7.3766d kV;
	voltage_B 66.3356-127.3766d kV;
	voltage_C 66.3356+112.6234d kV;
	constant_power_A 17.9700+5.1233j MVA;
	constant_power_B 17.9700+5.1233j MVA;
	constant_power_C 17.9700+5.1233j MVA;
}
object load {
	name bus312;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2526-7.4290d kV;
	voltage_B 67.2526-127.4290d kV;
	voltage_C 67.2526+112.5710d kV;
	constant_power_A 1.0900+0.3100j MVA;
	constant_power_B 1.0900+0.3100j MVA;
	constant_power_C 1.0900+0.3100j MVA;
}
object load {
	name bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5935-14.6663d kV;
	voltage_B 65.5935-134.6663d kV;
	voltage_C 65.5935+105.3337d kV;
	constant_power_A 2.6967+0.7700j MVA;
	constant_power_B 2.6967+0.7700j MVA;
	constant_power_C 2.6967+0.7700j MVA;
}
object load {
	name bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2223-10.4775d kV;
	voltage_B 66.2223-130.4775d kV;
	voltage_C 66.2223+109.5225d kV;
	constant_power_A 4.3300+1.2333j MVA;
	constant_power_B 4.3300+1.2333j MVA;
	constant_power_C 4.3300+1.2333j MVA;
}
object load {
	name bus315;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9260-15.5470d kV;
	voltage_B 65.9260-135.5470d kV;
	voltage_C 65.9260+104.4530d kV;
	constant_power_A 6.9667+1.9867j MVA;
	constant_power_B 6.9667+1.9867j MVA;
	constant_power_C 6.9667+1.9867j MVA;
}
object load {
	name bus316;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6773-10.1051d kV;
	voltage_B 65.6773-130.1051d kV;
	voltage_C 65.6773+109.8949d kV;
	constant_power_A 14.4200+4.1100j MVA;
	constant_power_B 14.4200+4.1100j MVA;
	constant_power_C 14.4200+4.1100j MVA;
}
object load {
	name bus317;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9683-14.6954d kV;
	voltage_B 65.9683-134.6954d kV;
	voltage_C 65.9683+105.3046d kV;
	constant_power_A 6.7667+1.9300j MVA;
	constant_power_B 6.7667+1.9300j MVA;
	constant_power_C 6.7667+1.9300j MVA;
}
object load {
	name bus318;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4277-10.1633d kV;
	voltage_B 66.4277-130.1633d kV;
	voltage_C 66.4277+109.8367d kV;
	constant_power_A 7.1400+2.0333j MVA;
	constant_power_B 7.1400+2.0333j MVA;
	constant_power_C 7.1400+2.0333j MVA;
}
object load {
	name bus319;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0682-9.5384d kV;
	voltage_B 67.0682-129.5384d kV;
	voltage_C 67.0682+110.4616d kV;
	constant_power_A 16.4100+4.6767j MVA;
	constant_power_B 16.4100+4.6767j MVA;
	constant_power_C 16.4100+4.6767j MVA;
}
object load {
	name bus320;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2278-7.8926d kV;
	voltage_B 67.2278-127.8926d kV;
	voltage_C 67.2278+112.1074d kV;
	constant_power_A 20.1067+5.7300j MVA;
	constant_power_B 20.1067+5.7300j MVA;
	constant_power_C 20.1067+5.7300j MVA;
}
object load {
	name bus321;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5209-7.2396d kV;
	voltage_B 67.5209-127.2396d kV;
	voltage_C 67.5209+112.7604d kV;
	constant_power_A 9.3433+2.6633j MVA;
	constant_power_B 9.3433+2.6633j MVA;
	constant_power_C 9.3433+2.6633j MVA;
}
object load {
	name bus322;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3165-17.1580d kV;
	voltage_B 65.3165-137.1580d kV;
	voltage_C 65.3165+102.8420d kV;
	constant_power_A 21.6700+6.1767j MVA;
	constant_power_B 21.6700+6.1767j MVA;
	constant_power_C 21.6700+6.1767j MVA;
}
object load {
	name bus323;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2265-9.8398d kV;
	voltage_B 67.2265-129.8398d kV;
	voltage_C 67.2265+110.1602d kV;
	constant_power_A 1.7033+0.4867j MVA;
	constant_power_B 1.7033+0.4867j MVA;
	constant_power_C 1.7033+0.4867j MVA;
}
object load {
	name bus324;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1976-13.6640d kV;
	voltage_B 65.1976-133.6640d kV;
	voltage_C 65.1976+106.3360d kV;
	constant_power_A 62.9900+17.9533j MVA;
	constant_power_B 62.9900+17.9533j MVA;
	constant_power_C 62.9900+17.9533j MVA;
}
object load {
	name bus325;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1331-15.0133d kV;
	voltage_B 65.1331-135.0133d kV;
	voltage_C 65.1331+104.9867d kV;
	constant_power_A 64.6200+18.4167j MVA;
	constant_power_B 64.6200+18.4167j MVA;
	constant_power_C 64.6200+18.4167j MVA;
}
object load {
	name bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2689-14.4817d kV;
	voltage_B 65.2689-134.4817d kV;
	voltage_C 65.2689+105.5183d kV;
	constant_power_A 58.0233+16.5367j MVA;
	constant_power_B 58.0233+16.5367j MVA;
	constant_power_C 58.0233+16.5367j MVA;
}
object load {
	name bus327;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2507-14.9850d kV;
	voltage_B 65.2507-134.9850d kV;
	voltage_C 65.2507+105.0150d kV;
	constant_power_A 28.7567+8.1967j MVA;
	constant_power_B 28.7567+8.1967j MVA;
	constant_power_C 28.7567+8.1967j MVA;
}
object load {
	name bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7389-13.0680d kV;
	voltage_B 65.7389-133.0680d kV;
	voltage_C 65.7389+106.9320d kV;
	constant_power_A 31.0633+8.8533j MVA;
	constant_power_B 31.0633+8.8533j MVA;
	constant_power_C 31.0633+8.8533j MVA;
}
object load {
	name bus329;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5824-13.0581d kV;
	voltage_B 65.5824-133.0582d kV;
	voltage_C 65.5824+106.9418d kV;
	constant_power_A 17.6400+5.0267j MVA;
	constant_power_B 17.6400+5.0267j MVA;
	constant_power_C 17.6400+5.0267j MVA;
}
object load {
	name bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0356-14.8064d kV;
	voltage_B 65.0356-134.8064d kV;
	voltage_C 65.0356+105.1936d kV;
	constant_power_A 42.5233+12.1200j MVA;
	constant_power_B 42.5233+12.1200j MVA;
	constant_power_C 42.5233+12.1200j MVA;
}
object load {
	name bus331;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1240-15.7922d kV;
	voltage_B 65.1240-135.7922d kV;
	voltage_C 65.1240+104.2078d kV;
	constant_power_A 31.6833+9.0300j MVA;
	constant_power_B 31.6833+9.0300j MVA;
	constant_power_C 31.6833+9.0300j MVA;
	constant_impedance_A 0.0000-188.9286j Ohm;
	constant_impedance_B 0.0000-188.9286j Ohm;
	constant_impedance_C 0.0000-188.9286j Ohm;
}
object load {
	name bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3438-13.1988d kV;
	voltage_B 65.3438-133.1988d kV;
	voltage_C 65.3438+106.8012d kV;
	constant_power_A 37.9833+10.8267j MVA;
	constant_power_B 37.9833+10.8267j MVA;
	constant_power_C 37.9833+10.8267j MVA;
}
object load {
	name bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5475-13.3596d kV;
	voltage_B 65.5475-133.3596d kV;
	voltage_C 65.5475+106.6404d kV;
	constant_power_A 83.5533+23.8133j MVA;
	constant_power_B 83.5533+23.8133j MVA;
	constant_power_C 83.5533+23.8133j MVA;
}
object load {
	name bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4845-11.1015d kV;
	voltage_B 66.4845-131.1015d kV;
	voltage_C 66.4845+108.8985d kV;
	constant_power_A 15.7600+4.4900j MVA;
	constant_power_B 15.7600+4.4900j MVA;
	constant_power_C 15.7600+4.4900j MVA;
}
object load {
	name bus335;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5908-15.4996d kV;
	voltage_B 65.5908-135.4996d kV;
	voltage_C 65.5908+104.5004d kV;
	constant_power_A 23.0567+6.5700j MVA;
	constant_power_B 23.0567+6.5700j MVA;
	constant_power_C 23.0567+6.5700j MVA;
	constant_impedance_A 0.0000-165.3125j Ohm;
	constant_impedance_B 0.0000-165.3125j Ohm;
	constant_impedance_C 0.0000-165.3125j Ohm;
}
object load {
	name bus336;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7704-12.9057d kV;
	voltage_B 65.7704-132.9057d kV;
	voltage_C 65.7704+107.0943d kV;
	constant_power_A 19.2600+5.4900j MVA;
	constant_power_B 19.2600+5.4900j MVA;
	constant_power_C 19.2600+5.4900j MVA;
}
object load {
	name bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4492-13.9010d kV;
	voltage_B 65.4492-133.9010d kV;
	voltage_C 65.4492+106.0990d kV;
	constant_power_A 16.8067+4.7900j MVA;
	constant_power_B 16.8067+4.7900j MVA;
	constant_power_C 16.8067+4.7900j MVA;
}
object load {
	name bus338;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9259-15.6906d kV;
	voltage_B 64.9259-135.6906d kV;
	voltage_C 64.9259+104.3094d kV;
	constant_power_A 63.5767+18.1200j MVA;
	constant_power_B 63.5767+18.1200j MVA;
	constant_power_C 63.5767+18.1200j MVA;
}
object load {
	name bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8656-13.2982d kV;
	voltage_B 65.8656-133.2982d kV;
	voltage_C 65.8656+106.7018d kV;
	constant_power_A 21.4033+6.1000j MVA;
	constant_power_B 21.4033+6.1000j MVA;
	constant_power_C 21.4033+6.1000j MVA;
}
object load {
	name bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9255-14.4447d kV;
	voltage_B 65.9255-134.4447d kV;
	voltage_C 65.9255+105.5553d kV;
	constant_power_A 2.5300+0.7200j MVA;
	constant_power_B 2.5300+0.7200j MVA;
	constant_power_C 2.5300+0.7200j MVA;
}
object load {
	name bus341;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3257-15.8322d kV;
	voltage_B 65.3257-135.8322d kV;
	voltage_C 65.3257+104.1678d kV;
	constant_power_A 3.9733+1.1333j MVA;
	constant_power_B 3.9733+1.1333j MVA;
	constant_power_C 3.9733+1.1333j MVA;
}
object load {
	name bus342;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1064-15.0561d kV;
	voltage_B 65.1064-135.0561d kV;
	voltage_C 65.1064+104.9439d kV;
	constant_power_A 39.0500+11.1300j MVA;
	constant_power_B 39.0500+11.1300j MVA;
	constant_power_C 39.0500+11.1300j MVA;
}
object load {
	name bus343;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.5827-16.2581d kV;
	voltage_B 64.5827-136.2581d kV;
	voltage_C 64.5827+103.7419d kV;
	constant_power_A 27.1767+7.7467j MVA;
	constant_power_B 27.1767+7.7467j MVA;
	constant_power_C 27.1767+7.7467j MVA;
}
object load {
	name bus344;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.6042-19.6640d kV;
	voltage_B 69.6042-139.6640d kV;
	voltage_C 69.6042+100.3360d kV;
	constant_power_A 56.5833+16.1267j MVA;
	constant_power_B 56.5833+16.1267j MVA;
	constant_power_C 56.5833+16.1267j MVA;
	constant_impedance_A 0.0000-66.1250j Ohm;
	constant_impedance_B 0.0000-66.1250j Ohm;
	constant_impedance_C 0.0000-66.1250j Ohm;
}
object load {
	name bus345;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.6523-19.1662d kV;
	voltage_B 69.6523-139.1662d kV;
	voltage_C 69.6523+100.8338d kV;
	constant_power_A 8.5967+2.4500j MVA;
	constant_power_B 8.5967+2.4500j MVA;
	constant_power_C 8.5967+2.4500j MVA;
	constant_impedance_A 0.0000-132.2500j Ohm;
	constant_impedance_B 0.0000-132.2500j Ohm;
	constant_impedance_C 0.0000-132.2500j Ohm;
}
object load {
	name bus346;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1247-18.6838d kV;
	voltage_B 65.1247-138.6839d kV;
	voltage_C 65.1247+101.3162d kV;
	constant_power_A 16.0733+4.5800j MVA;
	constant_power_B 16.0733+4.5800j MVA;
	constant_power_C 16.0733+4.5800j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus347;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2896-18.9876d kV;
	voltage_B 65.2896-138.9876d kV;
	voltage_C 65.2896+101.0124d kV;
	constant_power_A 32.1433+9.1600j MVA;
	constant_power_B 32.1433+9.1600j MVA;
	constant_power_C 32.1433+9.1600j MVA;
	constant_impedance_A 0.0000-132.2500j Ohm;
	constant_impedance_B 0.0000-132.2500j Ohm;
	constant_impedance_C 0.0000-132.2500j Ohm;
}
object load {
	name bus348;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9130-10.2458d kV;
	voltage_B 65.9130-130.2458d kV;
	voltage_C 65.9130+109.7542d kV;
	constant_power_A 2.5633+0.7300j MVA;
	constant_power_B 2.5633+0.7300j MVA;
	constant_power_C 2.5633+0.7300j MVA;
}
object load {
	name bus349;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9485-17.3844d kV;
	voltage_B 64.9485-137.3844d kV;
	voltage_C 64.9485+102.6156d kV;
	constant_power_A 14.9667+4.2667j MVA;
	constant_power_B 14.9667+4.2667j MVA;
	constant_power_C 14.9667+4.2667j MVA;
}
object load {
	name bus350;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8105-18.0856d kV;
	voltage_B 64.8105-138.0856d kV;
	voltage_C 64.8105+101.9144d kV;
	constant_power_A 17.9900+5.1267j MVA;
	constant_power_B 17.9900+5.1267j MVA;
	constant_power_C 17.9900+5.1267j MVA;
}
object load {
	name bus351;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5674-6.8988d kV;
	voltage_B 65.5674-126.8988d kV;
	voltage_C 65.5674+113.1012d kV;
	constant_power_A 0.6933+0.1967j MVA;
	constant_power_B 0.6933+0.1967j MVA;
	constant_power_C 0.6933+0.1967j MVA;
}
object load {
	name bus352;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5104-7.6407d kV;
	voltage_B 65.5104-127.6407d kV;
	voltage_C 65.5104+112.3593d kV;
	constant_power_A 6.0167+1.7133j MVA;
	constant_power_B 6.0167+1.7133j MVA;
	constant_power_C 6.0167+1.7133j MVA;
}
object load {
	name bus353;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3894-15.7927d kV;
	voltage_B 65.3894-135.7927d kV;
	voltage_C 65.3894+104.2073d kV;
	constant_power_A 2.0033+0.5700j MVA;
	constant_power_B 2.0033+0.5700j MVA;
	constant_power_C 2.0033+0.5700j MVA;
}
object load {
	name bus354;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1037-15.4430d kV;
	voltage_B 67.1037-135.4430d kV;
	voltage_C 67.1037+104.5570d kV;
	constant_power_A 12.6667+3.6100j MVA;
	constant_power_B 12.6667+3.6100j MVA;
	constant_power_C 12.6667+3.6100j MVA;
}
object load {
	name bus355;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6509-11.4201d kV;
	voltage_B 66.6509-131.4201d kV;
	voltage_C 66.6509+108.5799d kV;
	constant_power_A 0.2667+0.0767j MVA;
	constant_power_B 0.2667+0.0767j MVA;
	constant_power_C 0.2667+0.0767j MVA;
}
object load {
	name bus356;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4359-10.3889d kV;
	voltage_B 66.4359-130.3889d kV;
	voltage_C 66.4359+109.6111d kV;
	constant_power_A 0.6733+0.1933j MVA;
	constant_power_B 0.6733+0.1933j MVA;
	constant_power_C 0.6733+0.1933j MVA;
}
object load {
	name bus357;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6824-11.7234d kV;
	voltage_B 66.6824-131.7234d kV;
	voltage_C 66.6824+108.2766d kV;
	constant_power_A 16.1800+4.6133j MVA;
	constant_power_B 16.1800+4.6133j MVA;
	constant_power_C 16.1800+4.6133j MVA;
}
object load {
	name bus358;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6951-16.1566d kV;
	voltage_B 64.6951-136.1566d kV;
	voltage_C 64.6951+103.8434d kV;
	constant_power_A 49.0700+13.9833j MVA;
	constant_power_B 49.0700+13.9833j MVA;
	constant_power_C 49.0700+13.9833j MVA;
}
object load {
	name bus359;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6706-10.2653d kV;
	voltage_B 66.6706-130.2653d kV;
	voltage_C 66.6706+109.7347d kV;
	constant_power_A 1.1033+0.3133j MVA;
	constant_power_B 1.1033+0.3133j MVA;
	constant_power_C 1.1033+0.3133j MVA;
}
object load {
	name bus360;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5146-17.4406d kV;
	voltage_B 67.5146-137.4406d kV;
	voltage_C 67.5146+102.5594d kV;
	constant_power_A 10.6433+3.0333j MVA;
	constant_power_B 10.6433+3.0333j MVA;
	constant_power_C 10.6433+3.0333j MVA;
	constant_impedance_A 0.0000-330.6250j Ohm;
	constant_impedance_B 0.0000-330.6250j Ohm;
	constant_impedance_C 0.0000-330.6250j Ohm;
}
object load {
	name bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1730-15.9433d kV;
	voltage_B 65.1730-135.9433d kV;
	voltage_C 65.1730+104.0567d kV;
	constant_power_A 28.1533+8.0233j MVA;
	constant_power_B 28.1533+8.0233j MVA;
	constant_power_C 28.1533+8.0233j MVA;
}
object load {
	name bus362;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4593-17.9369d kV;
	voltage_B 68.4593-137.9369d kV;
	voltage_C 68.4593+102.0631d kV;
	constant_power_A 5.8467+1.6667j MVA;
	constant_power_B 5.8467+1.6667j MVA;
	constant_power_C 5.8467+1.6667j MVA;
}
object load {
	name bus363;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0428-11.4311d kV;
	voltage_B 67.0428-131.4311d kV;
	voltage_C 67.0428+108.5689d kV;
	constant_power_A 0.5800+0.1667j MVA;
	constant_power_B 0.5800+0.1667j MVA;
	constant_power_C 0.5800+0.1667j MVA;
}
object load {
	name bus364;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2457-9.2568d kV;
	voltage_B 66.2457-129.2568d kV;
	voltage_C 66.2457+110.7432d kV;
	constant_power_A 0.4533+0.1300j MVA;
	constant_power_B 0.4533+0.1300j MVA;
	constant_power_C 0.4533+0.1300j MVA;
}
object load {
	name bus365;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3199-9.1944d kV;
	voltage_B 67.3199-129.1944d kV;
	voltage_C 67.3199+110.8056d kV;
	constant_power_A 1.7733+0.5067j MVA;
	constant_power_B 1.7733+0.5067j MVA;
	constant_power_C 1.7733+0.5067j MVA;
}
object load {
	name bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1108-10.5802d kV;
	voltage_B 67.1108-130.5802d kV;
	voltage_C 67.1108+109.4198d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus367;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8208-6.6423d kV;
	voltage_B 64.8208-126.6423d kV;
	voltage_C 64.8208+113.3577d kV;
	constant_power_A 3.3533+0.9567j MVA;
	constant_power_B 3.3533+0.9567j MVA;
	constant_power_C 3.3533+0.9567j MVA;
}
object load {
	name bus368;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1894-16.0901d kV;
	voltage_B 65.1894-136.0901d kV;
	voltage_C 65.1894+103.9099d kV;
	constant_power_A 5.4100+1.5433j MVA;
	constant_power_B 5.4100+1.5433j MVA;
	constant_power_C 5.4100+1.5433j MVA;
}
object load {
	name bus369;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4960-18.4027d kV;
	voltage_B 68.4960-138.4027d kV;
	voltage_C 68.4960+101.5973d kV;
	constant_power_A 3.7533+1.0700j MVA;
	constant_power_B 3.7533+1.0700j MVA;
	constant_power_C 3.7533+1.0700j MVA;
}
object load {
	name bus370;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8108-5.0620d kV;
	voltage_B 64.8108-125.0620d kV;
	voltage_C 64.8108+114.9380d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus371;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3869-17.3254d kV;
	voltage_B 65.3869-137.3254d kV;
	voltage_C 65.3869+102.6746d kV;
	constant_power_A 22.4667+6.4033j MVA;
	constant_power_B 22.4667+6.4033j MVA;
	constant_power_C 22.4667+6.4033j MVA;
	constant_impedance_A 0.0000-220.4167j Ohm;
	constant_impedance_B 0.0000-220.4167j Ohm;
	constant_impedance_C 0.0000-220.4167j Ohm;
}
object load {
	name bus372;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4003-11.0875d kV;
	voltage_B 66.4003-131.0875d kV;
	voltage_C 66.4003+108.9125d kV;
	constant_power_A 0.0267+0.0067j MVA;
	constant_power_B 0.0267+0.0067j MVA;
	constant_power_C 0.0267+0.0067j MVA;
}
object load {
	name bus373;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4625-11.3014d kV;
	voltage_B 66.4625-131.3014d kV;
	voltage_C 66.4625+108.6986d kV;
	constant_power_A 0.8733+0.2500j MVA;
	constant_power_B 0.8733+0.2500j MVA;
	constant_power_C 0.8733+0.2500j MVA;
}
object load {
	name bus374;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0619-7.7832d kV;
	voltage_B 65.0619-127.7832d kV;
	voltage_C 65.0619+112.2168d kV;
	constant_power_A 1.1733+0.3333j MVA;
	constant_power_B 1.1733+0.3333j MVA;
	constant_power_C 1.1733+0.3333j MVA;
}
object load {
	name bus375;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7670-16.4061d kV;
	voltage_B 67.7670-136.4061d kV;
	voltage_C 67.7670+103.5939d kV;
	constant_power_A 10.9667+3.1267j MVA;
	constant_power_B 10.9667+3.1267j MVA;
	constant_power_C 10.9667+3.1267j MVA;
}
object load {
	name bus376;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2016-11.4249d kV;
	voltage_B 66.2016-131.4249d kV;
	voltage_C 66.2016+108.5751d kV;
	constant_power_A 0.1533+0.0433j MVA;
	constant_power_B 0.1533+0.0433j MVA;
	constant_power_C 0.1533+0.0433j MVA;
}
object load {
	name bus377;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6824-9.7173d kV;
	voltage_B 65.6824-129.7173d kV;
	voltage_C 65.6824+110.2827d kV;
	constant_power_A 1.1467+0.3267j MVA;
	constant_power_B 1.1467+0.3267j MVA;
	constant_power_C 1.1467+0.3267j MVA;
}
object load {
	name bus378;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4977-15.0495d kV;
	voltage_B 65.4977-135.0495d kV;
	voltage_C 65.4977+104.9505d kV;
	constant_power_A 0.8367+0.2400j MVA;
	constant_power_B 0.8367+0.2400j MVA;
	constant_power_C 0.8367+0.2400j MVA;
}
object load {
	name bus379;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3842-14.5984d kV;
	voltage_B 67.3842-134.5984d kV;
	voltage_C 67.3842+105.4016d kV;
	constant_power_A 2.9400+0.8367j MVA;
	constant_power_B 2.9400+0.8367j MVA;
	constant_power_C 2.9400+0.8367j MVA;
}
object load {
	name bus380;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7629-10.9905d kV;
	voltage_B 66.7629-130.9905d kV;
	voltage_C 66.7629+109.0095d kV;
	constant_power_A 5.6600+1.6133j MVA;
	constant_power_B 5.6600+1.6133j MVA;
	constant_power_C 5.6600+1.6133j MVA;
}
object load {
	name bus381;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7788-1.1489d kV;
	voltage_B 64.7788-121.1489d kV;
	voltage_C 64.7788+118.8511d kV;
	constant_power_A 18.4267+5.2533j MVA;
	constant_power_B 18.4267+5.2533j MVA;
	constant_power_C 18.4267+5.2533j MVA;
}
object load {
	name bus382;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9777+0.1540d kV;
	voltage_B 65.9777-119.8460d kV;
	voltage_C 65.9777+120.1540d kV;
	constant_power_A 2.9400+0.8367j MVA;
	constant_power_B 2.9400+0.8367j MVA;
	constant_power_C 2.9400+0.8367j MVA;
}
object load {
	name bus383;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8813-0.3366d kV;
	voltage_B 64.8813-120.3366d kV;
	voltage_C 64.8813+119.6634d kV;
	constant_power_A 14.5733+4.1533j MVA;
	constant_power_B 14.5733+4.1533j MVA;
	constant_power_C 14.5733+4.1533j MVA;
}
object load {
	name bus384;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9988-0.7855d kV;
	voltage_B 64.9988-120.7855d kV;
	voltage_C 64.9988+119.2145d kV;
	constant_power_A 20.7767+5.9200j MVA;
	constant_power_B 20.7767+5.9200j MVA;
	constant_power_C 20.7767+5.9200j MVA;
}
object load {
	name bus385;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2541-1.2147d kV;
	voltage_B 65.2541-121.2147d kV;
	voltage_C 65.2541+118.7853d kV;
	constant_power_A 11.1433+3.1767j MVA;
	constant_power_B 11.1433+3.1767j MVA;
	constant_power_C 11.1433+3.1767j MVA;
}
object load {
	name bus386;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2679+0.5177d kV;
	voltage_B 67.2679-119.4823d kV;
	voltage_C 67.2679+120.5177d kV;
	constant_power_A 1.2600+0.3600j MVA;
	constant_power_B 1.2600+0.3600j MVA;
	constant_power_C 1.2600+0.3600j MVA;
}
object load {
	name bus387;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6716+1.6488d kV;
	voltage_B 65.6716-118.3512d kV;
	voltage_C 65.6716+121.6489d kV;
	constant_power_A 6.9833+1.9900j MVA;
	constant_power_B 6.9833+1.9900j MVA;
	constant_power_C 6.9833+1.9900j MVA;
}
object load {
	name bus388;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2236-1.9352d kV;
	voltage_B 66.2236-121.9352d kV;
	voltage_C 66.2236+118.0648d kV;
	constant_power_A 0.4400+0.1267j MVA;
	constant_power_B 0.4400+0.1267j MVA;
	constant_power_C 0.4400+0.1267j MVA;
}
object load {
	name bus389;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8889+3.8279d kV;
	voltage_B 66.8889-116.1721d kV;
	voltage_C 66.8889+123.8279d kV;
	constant_power_A 2.1700+0.6167j MVA;
	constant_power_B 2.1700+0.6167j MVA;
	constant_power_C 2.1700+0.6167j MVA;
}
object load {
	name bus390;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7122+6.7752d kV;
	voltage_B 67.7122-113.2248d kV;
	voltage_C 67.7122+126.7752d kV;
	constant_power_A 0.1600+0.0467j MVA;
	constant_power_B 0.1600+0.0467j MVA;
	constant_power_C 0.1600+0.0467j MVA;
}
object load {
	name bus391;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7676+3.2925d kV;
	voltage_B 66.7676-116.7075d kV;
	voltage_C 66.7676+123.2925d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus392;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6793-5.7839d kV;
	voltage_B 65.6793-125.7839d kV;
	voltage_C 65.6793+114.2161d kV;
	constant_power_A 2.9933+0.8533j MVA;
	constant_power_B 2.9933+0.8533j MVA;
	constant_power_C 2.9933+0.8533j MVA;
}
object load {
	name bus393;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7119+0.6671d kV;
	voltage_B 65.7119-119.3329d kV;
	voltage_C 65.7119+120.6671d kV;
	constant_power_A 1.4367+0.4100j MVA;
	constant_power_B 1.4367+0.4100j MVA;
	constant_power_C 1.4367+0.4100j MVA;
}
object load {
	name bus394;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6395+1.3947d kV;
	voltage_B 65.6395-118.6053d kV;
	voltage_C 65.6395+121.3947d kV;
	constant_power_A 8.0800+2.3033j MVA;
	constant_power_B 8.0800+2.3033j MVA;
	constant_power_C 8.0800+2.3033j MVA;
}
object load {
	name bus395;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4082+1.5804d kV;
	voltage_B 67.4082-118.4196d kV;
	voltage_C 67.4082+121.5804d kV;
	constant_power_A 0.1867+0.0533j MVA;
	constant_power_B 0.1867+0.0533j MVA;
	constant_power_C 0.1867+0.0533j MVA;
}
object load {
	name bus396;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8762+7.2996d kV;
	voltage_B 67.8762-112.7004d kV;
	voltage_C 67.8762+127.2996d kV;
	constant_power_A 0.9933+0.2833j MVA;
	constant_power_B 0.9933+0.2833j MVA;
	constant_power_C 0.9933+0.2833j MVA;
}
object load {
	name bus397;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6552+3.3688d kV;
	voltage_B 67.6552-116.6312d kV;
	voltage_C 67.6552+123.3688d kV;
	constant_power_A 0.7900+0.2267j MVA;
	constant_power_B 0.7900+0.2267j MVA;
	constant_power_C 0.7900+0.2267j MVA;
}
object load {
	name bus398;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3065+6.1270d kV;
	voltage_B 66.3065-113.8730d kV;
	voltage_C 66.3065+126.1270d kV;
	constant_power_A 0.1000+0.0300j MVA;
	constant_power_B 0.1000+0.0300j MVA;
	constant_power_C 0.1000+0.0300j MVA;
}
object load {
	name bus399;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1687-0.6710d kV;
	voltage_B 67.1687-120.6710d kV;
	voltage_C 67.1687+119.3290d kV;
	constant_power_A 3.3833+0.9633j MVA;
	constant_power_B 3.3833+0.9633j MVA;
	constant_power_C 3.3833+0.9633j MVA;
}
object load {
	name bus400;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0848-0.9274d kV;
	voltage_B 66.0848-120.9274d kV;
	voltage_C 66.0848+119.0726d kV;
	constant_power_A 0.4967+0.1400j MVA;
	constant_power_B 0.4967+0.1400j MVA;
	constant_power_C 0.4967+0.1400j MVA;
}
object load {
	name bus401;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9642-2.0171d kV;
	voltage_B 65.9642-122.0171d kV;
	voltage_C 65.9642+117.9829d kV;
	constant_power_A 0.3667+0.1033j MVA;
	constant_power_B 0.3667+0.1033j MVA;
	constant_power_C 0.3667+0.1033j MVA;
}
object load {
	name bus402;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7027+4.0824d kV;
	voltage_B 66.7027-115.9176d kV;
	voltage_C 66.7027+124.0824d kV;
	constant_power_A 2.3667+0.6733j MVA;
	constant_power_B 2.3667+0.6733j MVA;
	constant_power_C 2.3667+0.6733j MVA;
}
object load {
	name bus403;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9057+9.0525d kV;
	voltage_B 66.9057-110.9475d kV;
	voltage_C 66.9057+129.0525d kV;
	constant_power_A 8.0467+2.2933j MVA;
	constant_power_B 8.0467+2.2933j MVA;
	constant_power_C 8.0467+2.2933j MVA;
}
object load {
	name bus404;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1249+8.0446d kV;
	voltage_B 68.1249-111.9554d kV;
	voltage_C 68.1249+128.0446d kV;
	constant_power_A 0.1267+0.0367j MVA;
	constant_power_B 0.1267+0.0367j MVA;
	constant_power_C 0.1267+0.0367j MVA;
}
object load {
	name bus405;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6191-3.2067d kV;
	voltage_B 66.6191-123.2067d kV;
	voltage_C 66.6191+116.7933d kV;
	constant_power_A 0.8233+0.2333j MVA;
	constant_power_B 0.8233+0.2333j MVA;
	constant_power_C 0.8233+0.2333j MVA;
}
object load {
	name bus406;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2446-6.5682d kV;
	voltage_B 66.2446-126.5682d kV;
	voltage_C 66.2446+113.4318d kV;
	constant_power_A 20.8833+5.9533j MVA;
	constant_power_B 20.8833+5.9533j MVA;
	constant_power_C 20.8833+5.9533j MVA;
}
object load {
	name bus407;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7530-5.3304d kV;
	voltage_B 66.7530-125.3304d kV;
	voltage_C 66.7530+114.6696d kV;
	constant_power_A 0.6867+0.1967j MVA;
	constant_power_B 0.6867+0.1967j MVA;
	constant_power_C 0.6867+0.1967j MVA;
}
object load {
	name bus408;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3894-3.3267d kV;
	voltage_B 66.3894-123.3267d kV;
	voltage_C 66.3894+116.6733d kV;
	constant_power_A 7.3067+2.0833j MVA;
	constant_power_B 7.3067+2.0833j MVA;
	constant_power_C 7.3067+2.0833j MVA;
}
object load {
	name bus409;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2181-7.7080d kV;
	voltage_B 67.2181-127.7080d kV;
	voltage_C 67.2181+112.2920d kV;
	constant_power_A 9.1833+2.6167j MVA;
	constant_power_B 9.1833+2.6167j MVA;
	constant_power_C 9.1833+2.6167j MVA;
}
object load {
	name bus410;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6307-3.3726d kV;
	voltage_B 67.6307-123.3726d kV;
	voltage_C 67.6307+116.6274d kV;
	constant_power_A 0.6533+0.1867j MVA;
	constant_power_B 0.6533+0.1867j MVA;
	constant_power_C 0.6533+0.1867j MVA;
}
object load {
	name bus411;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3115-3.4609d kV;
	voltage_B 68.3115-123.4609d kV;
	voltage_C 68.3115+116.5391d kV;
	constant_power_A 0.2100+0.0600j MVA;
	constant_power_B 0.2100+0.0600j MVA;
	constant_power_C 0.2100+0.0600j MVA;
}
object load {
	name bus412;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1510+1.4708d kV;
	voltage_B 67.1510-118.5292d kV;
	voltage_C 67.1510+121.4708d kV;
	constant_power_A 2.0567+0.5867j MVA;
	constant_power_B 2.0567+0.5867j MVA;
	constant_power_C 2.0567+0.5867j MVA;
}
object load {
	name bus413;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8527-8.1807d kV;
	voltage_B 65.8527-128.1807d kV;
	voltage_C 65.8527+111.8193d kV;
	constant_power_A 2.7500+0.7833j MVA;
	constant_power_B 2.7500+0.7833j MVA;
	constant_power_C 2.7500+0.7833j MVA;
}
object load {
	name bus414;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6876-4.6300d kV;
	voltage_B 65.6876-124.6300d kV;
	voltage_C 65.6876+115.3700d kV;
	constant_power_A 1.1133+0.3167j MVA;
	constant_power_B 1.1133+0.3167j MVA;
	constant_power_C 1.1133+0.3167j MVA;
}
object load {
	name bus415;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2003-7.5639d kV;
	voltage_B 66.2003-127.5639d kV;
	voltage_C 66.2003+112.4361d kV;
	constant_power_A 1.1500+0.3267j MVA;
	constant_power_B 1.1500+0.3267j MVA;
	constant_power_C 1.1500+0.3267j MVA;
}
object load {
	name bus416;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8795+0.8567d kV;
	voltage_B 67.8795-119.1433d kV;
	voltage_C 67.8795+120.8567d kV;
	constant_power_A 0.4967+0.1433j MVA;
	constant_power_B 0.4967+0.1433j MVA;
	constant_power_C 0.4967+0.1433j MVA;
}
object load {
	name bus417;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4809-8.1015d kV;
	voltage_B 66.4809-128.1015d kV;
	voltage_C 66.4809+111.8985d kV;
	constant_power_A 0.1733+0.0500j MVA;
	constant_power_B 0.1733+0.0500j MVA;
	constant_power_C 0.1733+0.0500j MVA;
}
object load {
	name bus418;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5396+0.9934d kV;
	voltage_B 67.5396-119.0066d kV;
	voltage_C 67.5396+120.9934d kV;
	constant_power_A 4.6500+1.3233j MVA;
	constant_power_B 4.6500+1.3233j MVA;
	constant_power_C 4.6500+1.3233j MVA;
}
object load {
	name bus419;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2668-6.9829d kV;
	voltage_B 65.2668-126.9829d kV;
	voltage_C 65.2668+113.0171d kV;
	constant_power_A 6.1300+1.7467j MVA;
	constant_power_B 6.1300+1.7467j MVA;
	constant_power_C 6.1300+1.7467j MVA;
}
object load {
	name bus420;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0615+1.9901d kV;
	voltage_B 68.0615-118.0099d kV;
	voltage_C 68.0615+121.9901d kV;
	constant_power_A 1.5400+0.4400j MVA;
	constant_power_B 1.5400+0.4400j MVA;
	constant_power_C 1.5400+0.4400j MVA;
}
object load {
	name bus421;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3595-0.6313d kV;
	voltage_B 68.3595-120.6313d kV;
	voltage_C 68.3595+119.3687d kV;
	constant_power_A 2.9533+0.8433j MVA;
	constant_power_B 2.9533+0.8433j MVA;
	constant_power_C 2.9533+0.8433j MVA;
}
object load {
	name bus422;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0128+0.1076d kV;
	voltage_B 68.0128-119.8924d kV;
	voltage_C 68.0128+120.1076d kV;
	constant_power_A 0.3300+0.0933j MVA;
	constant_power_B 0.3300+0.0933j MVA;
	constant_power_C 0.3300+0.0933j MVA;
}
object load {
	name bus423;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3521-3.2839d kV;
	voltage_B 67.3521-123.2839d kV;
	voltage_C 67.3521+116.7161d kV;
	constant_power_A 7.3133+2.0833j MVA;
	constant_power_B 7.3133+2.0833j MVA;
	constant_power_C 7.3133+2.0833j MVA;
}
object load {
	name bus424;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4743+0.1512d kV;
	voltage_B 68.4743-119.8488d kV;
	voltage_C 68.4743+120.1512d kV;
	constant_power_A 4.5733+1.3033j MVA;
	constant_power_B 4.5733+1.3033j MVA;
	constant_power_C 4.5733+1.3033j MVA;
}
object load {
	name bus425;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6047-5.1461d kV;
	voltage_B 66.6047-125.1461d kV;
	voltage_C 66.6047+114.8539d kV;
	constant_power_A 1.9767+0.5633j MVA;
	constant_power_B 1.9767+0.5633j MVA;
	constant_power_C 1.9767+0.5633j MVA;
}
object load {
	name bus426;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7156-2.7602d kV;
	voltage_B 66.7156-122.7602d kV;
	voltage_C 66.7156+117.2398d kV;
	constant_power_A 10.7733+3.0700j MVA;
	constant_power_B 10.7733+3.0700j MVA;
	constant_power_C 10.7733+3.0700j MVA;
}
object load {
	name bus427;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1610-9.5208d kV;
	voltage_B 66.1610-129.5208d kV;
	voltage_C 66.1610+110.4792d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus428;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1316-3.6351d kV;
	voltage_B 68.1316-123.6351d kV;
	voltage_C 68.1316+116.3649d kV;
	constant_power_A 0.9133+0.2600j MVA;
	constant_power_B 0.9133+0.2600j MVA;
	constant_power_C 0.9133+0.2600j MVA;
}
object load {
	name bus429;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8200+0.5933d kV;
	voltage_B 67.8200-119.4067d kV;
	voltage_C 67.8200+120.5933d kV;
	constant_power_A 1.3700+0.3900j MVA;
	constant_power_B 1.3700+0.3900j MVA;
	constant_power_C 1.3700+0.3900j MVA;
}
object load {
	name bus430;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2516-9.0838d kV;
	voltage_B 66.2516-129.0838d kV;
	voltage_C 66.2516+110.9162d kV;
	constant_power_A 0.8233+0.2333j MVA;
	constant_power_B 0.8233+0.2333j MVA;
	constant_power_C 0.8233+0.2333j MVA;
}
object load {
	name bus431;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1871-10.6703d kV;
	voltage_B 66.1871-130.6703d kV;
	voltage_C 66.1871+109.3297d kV;
	constant_power_A 3.2167+0.9167j MVA;
	constant_power_B 3.2167+0.9167j MVA;
	constant_power_C 3.2167+0.9167j MVA;
}
object load {
	name bus432;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3142-5.5572d kV;
	voltage_B 67.3142-125.5572d kV;
	voltage_C 67.3142+114.4429d kV;
	constant_power_A 5.0867+1.4500j MVA;
	constant_power_B 5.0867+1.4500j MVA;
	constant_power_C 5.0867+1.4500j MVA;
}
object load {
	name bus433;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7195-3.8167d kV;
	voltage_B 67.7195-123.8167d kV;
	voltage_C 67.7195+116.1833d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus434;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9871-2.7589d kV;
	voltage_B 67.9871-122.7589d kV;
	voltage_C 67.9871+117.2411d kV;
	constant_power_A 0.3433+0.0967j MVA;
	constant_power_B 0.3433+0.0967j MVA;
	constant_power_C 0.3433+0.0967j MVA;
}
object load {
	name bus435;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5192-6.0192d kV;
	voltage_B 66.5192-126.0192d kV;
	voltage_C 66.5192+113.9808d kV;
	constant_power_A 2.4233+0.6900j MVA;
	constant_power_B 2.4233+0.6900j MVA;
	constant_power_C 2.4233+0.6900j MVA;
}
object load {
	name bus436;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6242-1.7308d kV;
	voltage_B 67.6242-121.7308d kV;
	voltage_C 67.6242+118.2692d kV;
	constant_power_A 0.3900+0.1100j MVA;
	constant_power_B 0.3900+0.1100j MVA;
	constant_power_C 0.3900+0.1100j MVA;
}
object load {
	name bus437;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3446-1.9545d kV;
	voltage_B 68.3446-121.9545d kV;
	voltage_C 68.3446+118.0455d kV;
	constant_power_A 0.4100+0.1167j MVA;
	constant_power_B 0.4100+0.1167j MVA;
	constant_power_C 0.4100+0.1167j MVA;
}
object load {
	name bus438;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2648-0.6534d kV;
	voltage_B 68.2648-120.6534d kV;
	voltage_C 68.2648+119.3466d kV;
	constant_power_A 0.2700+0.0767j MVA;
	constant_power_B 0.2700+0.0767j MVA;
	constant_power_C 0.2700+0.0767j MVA;
}
object load {
	name bus439;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6347+1.5950d kV;
	voltage_B 67.6347-118.4050d kV;
	voltage_C 67.6347+121.5950d kV;
	constant_power_A 0.0767+0.0233j MVA;
	constant_power_B 0.0767+0.0233j MVA;
	constant_power_C 0.0767+0.0233j MVA;
}
object load {
	name bus440;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9437-1.4306d kV;
	voltage_B 67.9437-121.4306d kV;
	voltage_C 67.9437+118.5694d kV;
	constant_power_A 2.6300+0.7500j MVA;
	constant_power_B 2.6300+0.7500j MVA;
	constant_power_C 2.6300+0.7500j MVA;
}
object load {
	name bus441;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9838+1.3397d kV;
	voltage_B 67.9838-118.6603d kV;
	voltage_C 67.9838+121.3398d kV;
	constant_power_A 1.5500+0.4400j MVA;
	constant_power_B 1.5500+0.4400j MVA;
	constant_power_C 1.5500+0.4400j MVA;
}
object load {
	name bus442;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9724-4.7507d kV;
	voltage_B 67.9724-124.7507d kV;
	voltage_C 67.9724+115.2493d kV;
	constant_power_A 1.2167+0.3467j MVA;
	constant_power_B 1.2167+0.3467j MVA;
	constant_power_C 1.2167+0.3467j MVA;
}
object load {
	name bus443;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9400-3.6100d kV;
	voltage_B 65.9400-123.6100d kV;
	voltage_C 65.9400+116.3900d kV;
	constant_power_A 0.2267+0.0667j MVA;
	constant_power_B 0.2267+0.0667j MVA;
	constant_power_C 0.2267+0.0667j MVA;
}
object load {
	name bus444;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2482-3.9828d kV;
	voltage_B 68.2482-123.9828d kV;
	voltage_C 68.2482+116.0172d kV;
	constant_power_A 0.7933+0.2267j MVA;
	constant_power_B 0.7933+0.2267j MVA;
	constant_power_C 0.7933+0.2267j MVA;
}
object load {
	name bus445;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2117-8.0940d kV;
	voltage_B 66.2117-128.0940d kV;
	voltage_C 66.2117+111.9060d kV;
	constant_power_A 2.1433+0.6100j MVA;
	constant_power_B 2.1433+0.6100j MVA;
	constant_power_C 2.1433+0.6100j MVA;
}
object load {
	name bus446;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7350-1.6563d kV;
	voltage_B 66.7350-121.6563d kV;
	voltage_C 66.7350+118.3437d kV;
	constant_power_A 0.1700+0.0467j MVA;
	constant_power_B 0.1700+0.0467j MVA;
	constant_power_C 0.1700+0.0467j MVA;
}
object load {
	name bus447;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3534+1.6135d kV;
	voltage_B 68.3534-118.3865d kV;
	voltage_C 68.3534+121.6135d kV;
	constant_power_A 0.8633+0.2467j MVA;
	constant_power_B 0.8633+0.2467j MVA;
	constant_power_C 0.8633+0.2467j MVA;
}
object load {
	name bus448;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0457-5.8326d kV;
	voltage_B 67.0457-125.8327d kV;
	voltage_C 67.0457+114.1673d kV;
	constant_power_A 0.9333+0.2667j MVA;
	constant_power_B 0.9333+0.2667j MVA;
	constant_power_C 0.9333+0.2667j MVA;
}
object load {
	name bus449;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8045-7.7142d kV;
	voltage_B 66.8045-127.7142d kV;
	voltage_C 66.8045+112.2858d kV;
	constant_power_A 1.1167+0.3200j MVA;
	constant_power_B 1.1167+0.3200j MVA;
	constant_power_C 1.1167+0.3200j MVA;
}
object load {
	name bus450;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3268-8.7161d kV;
	voltage_B 66.3268-128.7161d kV;
	voltage_C 66.3268+111.2839d kV;
	constant_power_A 2.0367+0.5800j MVA;
	constant_power_B 2.0367+0.5800j MVA;
	constant_power_C 2.0367+0.5800j MVA;
}
object load {
	name bus451;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3285-7.6013d kV;
	voltage_B 66.3285-127.6013d kV;
	voltage_C 66.3285+112.3987d kV;
	constant_power_A 0.0733+0.0200j MVA;
	constant_power_B 0.0733+0.0200j MVA;
	constant_power_C 0.0733+0.0200j MVA;
}
object load {
	name bus452;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9505+0.9110d kV;
	voltage_B 66.9505-119.0890d kV;
	voltage_C 66.9505+120.9110d kV;
	constant_power_A 0.3733+0.1067j MVA;
	constant_power_B 0.3733+0.1067j MVA;
	constant_power_C 0.3733+0.1067j MVA;
}
object load {
	name bus453;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0544-21.2408d kV;
	voltage_B 66.0544-141.2408d kV;
	voltage_C 66.0544+98.7592d kV;
	constant_power_A 13.7300+3.9133j MVA;
	constant_power_B 13.7300+3.9133j MVA;
	constant_power_C 13.7300+3.9133j MVA;
}
object load {
	name bus454;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2411-23.1915d kV;
	voltage_B 65.2411-143.1915d kV;
	voltage_C 65.2411+96.8085d kV;
	constant_power_A 25.6333+7.3067j MVA;
	constant_power_B 25.6333+7.3067j MVA;
	constant_power_C 25.6333+7.3067j MVA;
}
object load {
	name bus455;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2342-22.9828d kV;
	voltage_B 65.2342-142.9828d kV;
	voltage_C 65.2342+97.0172d kV;
	constant_power_A 19.7200+5.6200j MVA;
	constant_power_B 19.7200+5.6200j MVA;
	constant_power_C 19.7200+5.6200j MVA;
}
object node {
	name bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7292-22.6840d kV;
	voltage_B 65.7292-142.6840d kV;
	voltage_C 65.7292+97.3160d kV;
}
object load {
	name bus457;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6387-20.8951d kV;
	voltage_B 66.6387-140.8951d kV;
	voltage_C 66.6387+99.1049d kV;
	constant_power_A 2.6967+0.7667j MVA;
	constant_power_B 2.6967+0.7667j MVA;
	constant_power_C 2.6967+0.7667j MVA;
}
object load {
	name bus458;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7165-24.8861d kV;
	voltage_B 65.7165-144.8861d kV;
	voltage_C 65.7165+95.1139d kV;
	constant_power_A 27.7667+7.9133j MVA;
	constant_power_B 27.7667+7.9133j MVA;
	constant_power_C 27.7667+7.9133j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus459;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5108-19.8205d kV;
	voltage_B 66.5108-139.8205d kV;
	voltage_C 66.5108+100.1795d kV;
	constant_power_A 1.0767+0.3067j MVA;
	constant_power_B 1.0767+0.3067j MVA;
	constant_power_C 1.0767+0.3067j MVA;
}
object load {
	name bus460;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6275-19.7247d kV;
	voltage_B 66.6275-139.7247d kV;
	voltage_C 66.6275+100.2753d kV;
	constant_power_A 0.4267+0.1200j MVA;
	constant_power_B 0.4267+0.1200j MVA;
	constant_power_C 0.4267+0.1200j MVA;
}
object load {
	name bus461;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7875-18.2211d kV;
	voltage_B 66.7875-138.2211d kV;
	voltage_C 66.7875+101.7789d kV;
	constant_power_A 5.7367+1.6333j MVA;
	constant_power_B 5.7367+1.6333j MVA;
	constant_power_C 5.7367+1.6333j MVA;
}
object load {
	name bus462;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7223-21.2991d kV;
	voltage_B 65.7223-141.2991d kV;
	voltage_C 65.7223+98.7009d kV;
	constant_power_A 28.8733+8.2300j MVA;
	constant_power_B 28.8733+8.2300j MVA;
	constant_power_C 28.8733+8.2300j MVA;
}
object load {
	name bus463;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1365-20.2031d kV;
	voltage_B 67.1365-140.2031d kV;
	voltage_C 67.1365+99.7969d kV;
	constant_power_A 0.0133+0.0033j MVA;
	constant_power_B 0.0133+0.0033j MVA;
	constant_power_C 0.0133+0.0033j MVA;
}
object load {
	name bus464;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6890-20.7111d kV;
	voltage_B 66.6890-140.7111d kV;
	voltage_C 66.6890+99.2889d kV;
	constant_power_A 2.3300+0.6633j MVA;
	constant_power_B 2.3300+0.6633j MVA;
	constant_power_C 2.3300+0.6633j MVA;
}
object load {
	name bus465;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5089-14.0407d kV;
	voltage_B 65.5089-134.0407d kV;
	voltage_C 65.5089+105.9593d kV;
	constant_power_A 0.8633+0.2467j MVA;
	constant_power_B 0.8633+0.2467j MVA;
	constant_power_C 0.8633+0.2467j MVA;
}
object load {
	name bus466;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9186-24.6456d kV;
	voltage_B 64.9186-144.6456d kV;
	voltage_C 64.9186+95.3544d kV;
	constant_power_A 2.7667+0.7900j MVA;
	constant_power_B 2.7667+0.7900j MVA;
	constant_power_C 2.7667+0.7900j MVA;
}
object load {
	name bus467;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6108-19.9823d kV;
	voltage_B 66.6108-139.9823d kV;
	voltage_C 66.6108+100.0177d kV;
	constant_power_A 13.7933+3.9300j MVA;
	constant_power_B 13.7933+3.9300j MVA;
	constant_power_C 13.7933+3.9300j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus468;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6213-20.9999d kV;
	voltage_B 66.6213-140.9999d kV;
	voltage_C 66.6213+99.0001d kV;
	constant_power_A 1.7300+0.4933j MVA;
	constant_power_B 1.7300+0.4933j MVA;
	constant_power_C 1.7300+0.4933j MVA;
}
object load {
	name bus469;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4111-11.2115d kV;
	voltage_B 65.4111-131.2115d kV;
	voltage_C 65.4111+108.7885d kV;
	constant_power_A 4.0433+1.1533j MVA;
	constant_power_B 4.0433+1.1533j MVA;
	constant_power_C 4.0433+1.1533j MVA;
}
object load {
	name bus470;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3222-21.2088d kV;
	voltage_B 66.3222-141.2088d kV;
	voltage_C 66.3222+98.7912d kV;
	constant_power_A 2.1233+0.6067j MVA;
	constant_power_B 2.1233+0.6067j MVA;
	constant_power_C 2.1233+0.6067j MVA;
}
object load {
	name bus471;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7946-24.5997d kV;
	voltage_B 64.7946-144.5997d kV;
	voltage_C 64.7946+95.4003d kV;
	constant_power_A 2.6400+0.7533j MVA;
	constant_power_B 2.6400+0.7533j MVA;
	constant_power_C 2.6400+0.7533j MVA;
}
object load {
	name bus472;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0368-12.7698d kV;
	voltage_B 66.0368-132.7698d kV;
	voltage_C 66.0368+107.2302d kV;
	constant_power_A 0.6200+0.1767j MVA;
	constant_power_B 0.6200+0.1767j MVA;
	constant_power_C 0.6200+0.1767j MVA;
}
object load {
	name bus473;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3519-22.2433d kV;
	voltage_B 66.3519-142.2433d kV;
	voltage_C 66.3519+97.7567d kV;
	constant_power_A 6.1900+1.7633j MVA;
	constant_power_B 6.1900+1.7633j MVA;
	constant_power_C 6.1900+1.7633j MVA;
}
object load {
	name bus474;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0219-25.3895d kV;
	voltage_B 67.0219-145.3895d kV;
	voltage_C 67.0219+94.6105d kV;
	constant_power_A 39.9367+11.3833j MVA;
	constant_power_B 39.9367+11.3833j MVA;
	constant_power_C 39.9367+11.3833j MVA;
	constant_impedance_A 0.0000-88.1667j Ohm;
	constant_impedance_B 0.0000-88.1667j Ohm;
	constant_impedance_C 0.0000-88.1667j Ohm;
}
object load {
	name bus475;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9066-25.2837d kV;
	voltage_B 65.9066-145.2837d kV;
	voltage_C 65.9066+94.7163d kV;
	constant_power_A 32.5233+9.2700j MVA;
	constant_power_B 32.5233+9.2700j MVA;
	constant_power_C 32.5233+9.2700j MVA;
}
object load {
	name bus476;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5391-24.5174d kV;
	voltage_B 65.5391-144.5174d kV;
	voltage_C 65.5391+95.4826d kV;
	constant_power_A 24.7267+7.0467j MVA;
	constant_power_B 24.7267+7.0467j MVA;
	constant_power_C 24.7267+7.0467j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus477;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6860-25.4646d kV;
	voltage_B 65.6860-145.4646d kV;
	voltage_C 65.6860+94.5354d kV;
	constant_power_A 25.5100+7.2700j MVA;
	constant_power_B 25.5100+7.2700j MVA;
	constant_power_C 25.5100+7.2700j MVA;
}
object load {
	name bus478;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4416-24.5956d kV;
	voltage_B 66.4416-144.5956d kV;
	voltage_C 66.4416+95.4044d kV;
	constant_power_A 36.1500+10.3033j MVA;
	constant_power_B 36.1500+10.3033j MVA;
	constant_power_C 36.1500+10.3033j MVA;
	constant_impedance_A 0.0000-132.2500j Ohm;
	constant_impedance_B 0.0000-132.2500j Ohm;
	constant_impedance_C 0.0000-132.2500j Ohm;
}
object load {
	name bus479;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6020-19.6473d kV;
	voltage_B 66.6020-139.6473d kV;
	voltage_C 66.6020+100.3527d kV;
	constant_power_A 9.1467+2.6067j MVA;
	constant_power_B 9.1467+2.6067j MVA;
	constant_power_C 9.1467+2.6067j MVA;
}
object load {
	name bus480;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0326-21.8948d kV;
	voltage_B 66.0326-141.8948d kV;
	voltage_C 66.0326+98.1052d kV;
	constant_power_A 1.7100+0.4867j MVA;
	constant_power_B 1.7100+0.4867j MVA;
	constant_power_C 1.7100+0.4867j MVA;
}
object load {
	name bus481;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5866-19.5946d kV;
	voltage_B 67.5866-139.5946d kV;
	voltage_C 67.5866+100.4054d kV;
	constant_power_A 0.9967+0.2833j MVA;
	constant_power_B 0.9967+0.2833j MVA;
	constant_power_C 0.9967+0.2833j MVA;
}
object load {
	name bus482;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5426-23.3923d kV;
	voltage_B 65.5426-143.3924d kV;
	voltage_C 65.5426+96.6076d kV;
	constant_power_A 4.2067+1.2000j MVA;
	constant_power_B 4.2067+1.2000j MVA;
	constant_power_C 4.2067+1.2000j MVA;
}
object load {
	name bus483;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7103-18.7199d kV;
	voltage_B 66.7103-138.7199d kV;
	voltage_C 66.7103+101.2801d kV;
	constant_power_A 0.7833+0.2233j MVA;
	constant_power_B 0.7833+0.2233j MVA;
	constant_power_C 0.7833+0.2233j MVA;
}
object load {
	name bus484;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8501-10.2173d kV;
	voltage_B 65.8501-130.2173d kV;
	voltage_C 65.8501+109.7827d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus485;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5787-13.6796d kV;
	voltage_B 65.5787-133.6796d kV;
	voltage_C 65.5787+106.3204d kV;
	constant_power_A 0.2100+0.0600j MVA;
	constant_power_B 0.2100+0.0600j MVA;
	constant_power_C 0.2100+0.0600j MVA;
}
object load {
	name bus486;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1226-18.9572d kV;
	voltage_B 68.1226-138.9572d kV;
	voltage_C 68.1226+101.0428d kV;
	constant_power_A 6.1233+1.7467j MVA;
	constant_power_B 6.1233+1.7467j MVA;
	constant_power_C 6.1233+1.7467j MVA;
}
object load {
	name bus487;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3725-20.2583d kV;
	voltage_B 66.3725-140.2583d kV;
	voltage_C 66.3725+99.7417d kV;
	constant_power_A 2.0300+0.5800j MVA;
	constant_power_B 2.0300+0.5800j MVA;
	constant_power_C 2.0300+0.5800j MVA;
}
object load {
	name bus488;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3506-17.5848d kV;
	voltage_B 67.3506-137.5848d kV;
	voltage_C 67.3506+102.4152d kV;
	constant_power_A 2.0900+0.5967j MVA;
	constant_power_B 2.0900+0.5967j MVA;
	constant_power_C 2.0900+0.5967j MVA;
}
object load {
	name bus489;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1400-24.4829d kV;
	voltage_B 66.1400-144.4829d kV;
	voltage_C 66.1400+95.5171d kV;
	constant_power_A 5.5167+1.5733j MVA;
	constant_power_B 5.5167+1.5733j MVA;
	constant_power_C 5.5167+1.5733j MVA;
}
object load {
	name bus490;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5357-24.8785d kV;
	voltage_B 65.5357-144.8785d kV;
	voltage_C 65.5357+95.1215d kV;
	constant_power_A 0.0167+0.0067j MVA;
	constant_power_B 0.0167+0.0067j MVA;
	constant_power_C 0.0167+0.0067j MVA;
}
object load {
	name bus491;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7031-21.0110d kV;
	voltage_B 66.7031-141.0110d kV;
	voltage_C 66.7031+98.9890d kV;
	constant_power_A 12.0400+3.4300j MVA;
	constant_power_B 12.0400+3.4300j MVA;
	constant_power_C 12.0400+3.4300j MVA;
}
object load {
	name bus492;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9134-19.1976d kV;
	voltage_B 67.9134-139.1976d kV;
	voltage_C 67.9134+100.8024d kV;
	constant_power_A 2.0767+0.5933j MVA;
	constant_power_B 2.0767+0.5933j MVA;
	constant_power_C 2.0767+0.5933j MVA;
}
object load {
	name bus493;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7393-19.4568d kV;
	voltage_B 67.7393-139.4568d kV;
	voltage_C 67.7393+100.5432d kV;
	constant_power_A 1.2033+0.3433j MVA;
	constant_power_B 1.2033+0.3433j MVA;
	constant_power_C 1.2033+0.3433j MVA;
}
object load {
	name bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6477-22.1457d kV;
	voltage_B 65.6477-142.1457d kV;
	voltage_C 65.6477+97.8543d kV;
	constant_power_A 3.4600+0.9867j MVA;
	constant_power_B 3.4600+0.9867j MVA;
	constant_power_C 3.4600+0.9867j MVA;
}
object load {
	name bus495;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2822-18.3759d kV;
	voltage_B 66.2822-138.3759d kV;
	voltage_C 66.2822+101.6241d kV;
	constant_power_A 5.3900+1.5367j MVA;
	constant_power_B 5.3900+1.5367j MVA;
	constant_power_C 5.3900+1.5367j MVA;
}
object load {
	name bus496;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8085-12.2066d kV;
	voltage_B 66.8085-132.2066d kV;
	voltage_C 66.8085+107.7934d kV;
	constant_power_A 0.8433+0.2400j MVA;
	constant_power_B 0.8433+0.2400j MVA;
	constant_power_C 0.8433+0.2400j MVA;
}
object load {
	name bus497;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9978-11.8689d kV;
	voltage_B 66.9978-131.8689d kV;
	voltage_C 66.9978+108.1311d kV;
	constant_power_A 0.8233+0.2367j MVA;
	constant_power_B 0.8233+0.2367j MVA;
	constant_power_C 0.8233+0.2367j MVA;
}
object load {
	name bus498;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6562-12.6094d kV;
	voltage_B 66.6562-132.6094d kV;
	voltage_C 66.6562+107.3906d kV;
	constant_power_A 0.1967+0.0567j MVA;
	constant_power_B 0.1967+0.0567j MVA;
	constant_power_C 0.1967+0.0567j MVA;
}
object load {
	name bus499;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3065-13.8619d kV;
	voltage_B 66.3065-133.8619d kV;
	voltage_C 66.3065+106.1381d kV;
	constant_power_A 1.8133+0.5167j MVA;
	constant_power_B 1.8133+0.5167j MVA;
	constant_power_C 1.8133+0.5167j MVA;
}
object load {
	name bus500;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3049-11.1698d kV;
	voltage_B 67.3049-131.1698d kV;
	voltage_C 67.3049+108.8302d kV;
	constant_power_A 1.2700+0.3633j MVA;
	constant_power_B 1.2700+0.3633j MVA;
	constant_power_C 1.2700+0.3633j MVA;
}
object load {
	name bus501;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0147-8.1181d kV;
	voltage_B 68.0147-128.1181d kV;
	voltage_C 68.0147+111.8819d kV;
	constant_power_A 1.3000+0.3700j MVA;
	constant_power_B 1.3000+0.3700j MVA;
	constant_power_C 1.3000+0.3700j MVA;
}
object load {
	name bus502;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3709-11.7381d kV;
	voltage_B 67.3709-131.7381d kV;
	voltage_C 67.3709+108.2619d kV;
	constant_power_A 0.2900+0.0833j MVA;
	constant_power_B 0.2900+0.0833j MVA;
	constant_power_C 0.2900+0.0833j MVA;
}
object load {
	name bus503;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3025-15.6071d kV;
	voltage_B 67.3025-135.6071d kV;
	voltage_C 67.3025+104.3929d kV;
	constant_power_A 1.0367+0.2967j MVA;
	constant_power_B 1.0367+0.2967j MVA;
	constant_power_C 1.0367+0.2967j MVA;
}
object load {
	name bus504;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3799-20.6276d kV;
	voltage_B 65.3799-140.6276d kV;
	voltage_C 65.3799+99.3724d kV;
	constant_power_A 1.4967+0.4267j MVA;
	constant_power_B 1.4967+0.4267j MVA;
	constant_power_C 1.4967+0.4267j MVA;
}
object load {
	name bus505;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1599-11.9170d kV;
	voltage_B 67.1599-131.9170d kV;
	voltage_C 67.1599+108.0830d kV;
	constant_power_A 0.4233+0.1200j MVA;
	constant_power_B 0.4233+0.1200j MVA;
	constant_power_C 0.4233+0.1200j MVA;
}
object load {
	name bus506;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9852-19.2249d kV;
	voltage_B 66.9852-139.2249d kV;
	voltage_C 66.9852+100.7751d kV;
	constant_power_A 1.4433+0.4133j MVA;
	constant_power_B 1.4433+0.4133j MVA;
	constant_power_C 1.4433+0.4133j MVA;
}
object load {
	name bus507;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2553-16.5418d kV;
	voltage_B 65.2553-136.5418d kV;
	voltage_C 65.2553+103.4582d kV;
	constant_power_A 4.0400+1.1500j MVA;
	constant_power_B 4.0400+1.1500j MVA;
	constant_power_C 4.0400+1.1500j MVA;
}
object load {
	name bus508;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8838-16.0158d kV;
	voltage_B 65.8838-136.0158d kV;
	voltage_C 65.8838+103.9842d kV;
	constant_power_A 5.7633+1.6433j MVA;
	constant_power_B 5.7633+1.6433j MVA;
	constant_power_C 5.7633+1.6433j MVA;
}
object load {
	name bus509;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3971-10.8586d kV;
	voltage_B 68.3971-130.8586d kV;
	voltage_C 68.3971+109.1414d kV;
	constant_power_A 1.0900+0.3100j MVA;
	constant_power_B 1.0900+0.3100j MVA;
	constant_power_C 1.0900+0.3100j MVA;
}
object load {
	name bus510;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9690-8.0991d kV;
	voltage_B 67.9690-128.0992d kV;
	voltage_C 67.9690+111.9009d kV;
	constant_power_A 1.2167+0.3467j MVA;
	constant_power_B 1.2167+0.3467j MVA;
	constant_power_C 1.2167+0.3467j MVA;
}
object load {
	name bus511;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0004-13.3494d kV;
	voltage_B 66.0004-133.3494d kV;
	voltage_C 66.0004+106.6506d kV;
	constant_power_A 0.4367+0.1233j MVA;
	constant_power_B 0.4367+0.1233j MVA;
	constant_power_C 0.4367+0.1233j MVA;
}
object load {
	name bus512;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5848-18.2500d kV;
	voltage_B 66.5848-138.2500d kV;
	voltage_C 66.5848+101.7500d kV;
	constant_power_A 2.3067+0.6567j MVA;
	constant_power_B 2.3067+0.6567j MVA;
	constant_power_C 2.3067+0.6567j MVA;
}
object load {
	name bus513;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3700-7.7898d kV;
	voltage_B 68.3700-127.7898d kV;
	voltage_C 68.3700+112.2102d kV;
	constant_power_A 1.2867+0.3667j MVA;
	constant_power_B 1.2867+0.3667j MVA;
	constant_power_C 1.2867+0.3667j MVA;
}
object load {
	name bus514;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8840-15.0007d kV;
	voltage_B 65.8840-135.0007d kV;
	voltage_C 65.8840+104.9993d kV;
	constant_power_A 2.4433+0.6967j MVA;
	constant_power_B 2.4433+0.6967j MVA;
	constant_power_C 2.4433+0.6967j MVA;
}
object load {
	name bus515;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0507-9.7729d kV;
	voltage_B 68.0507-129.7729d kV;
	voltage_C 68.0507+110.2271d kV;
	constant_power_A 1.3600+0.3867j MVA;
	constant_power_B 1.3600+0.3867j MVA;
	constant_power_C 1.3600+0.3867j MVA;
}
object load {
	name bus516;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6364-14.3187d kV;
	voltage_B 66.6364-134.3187d kV;
	voltage_C 66.6364+105.6814d kV;
	constant_power_A 5.7333+1.6333j MVA;
	constant_power_B 5.7333+1.6333j MVA;
	constant_power_C 5.7333+1.6333j MVA;
}
object load {
	name bus517;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2758-19.5794d kV;
	voltage_B 65.2758-139.5794d kV;
	voltage_C 65.2758+100.4206d kV;
	constant_power_A 11.0133+3.1400j MVA;
	constant_power_B 11.0133+3.1400j MVA;
	constant_power_C 11.0133+3.1400j MVA;
}
object load {
	name bus518;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6212-13.0562d kV;
	voltage_B 65.6212-133.0562d kV;
	voltage_C 65.6212+106.9438d kV;
	constant_power_A 8.9700+2.5567j MVA;
	constant_power_B 8.9700+2.5567j MVA;
	constant_power_C 8.9700+2.5567j MVA;
}
object load {
	name bus519;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4119-10.1157d kV;
	voltage_B 67.4119-130.1157d kV;
	voltage_C 67.4119+109.8843d kV;
	constant_power_A 1.8700+0.5333j MVA;
	constant_power_B 1.8700+0.5333j MVA;
	constant_power_C 1.8700+0.5333j MVA;
}
object load {
	name bus520;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1448-11.2938d kV;
	voltage_B 66.1448-131.2938d kV;
	voltage_C 66.1448+108.7062d kV;
	constant_power_A 0.6433+0.1833j MVA;
	constant_power_B 0.6433+0.1833j MVA;
	constant_power_C 0.6433+0.1833j MVA;
}
object load {
	name bus521;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5864-11.0131d kV;
	voltage_B 67.5864-131.0131d kV;
	voltage_C 67.5864+108.9869d kV;
	constant_power_A 0.0833+0.0233j MVA;
	constant_power_B 0.0833+0.0233j MVA;
	constant_power_C 0.0833+0.0233j MVA;
}
object load {
	name bus522;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8609-12.7626d kV;
	voltage_B 66.8609-132.7626d kV;
	voltage_C 66.8609+107.2374d kV;
	constant_power_A 2.6800+0.7633j MVA;
	constant_power_B 2.6800+0.7633j MVA;
	constant_power_C 2.6800+0.7633j MVA;
}
object load {
	name bus523;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5507-11.8094d kV;
	voltage_B 66.5507-131.8094d kV;
	voltage_C 66.5507+108.1906d kV;
	constant_power_A 0.8833+0.2533j MVA;
	constant_power_B 0.8833+0.2533j MVA;
	constant_power_C 0.8833+0.2533j MVA;
}
object load {
	name bus524;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5957-14.3294d kV;
	voltage_B 67.5957-134.3294d kV;
	voltage_C 67.5957+105.6706d kV;
	constant_power_A 0.8800+0.2500j MVA;
	constant_power_B 0.8800+0.2500j MVA;
	constant_power_C 0.8800+0.2500j MVA;
}
object load {
	name bus525;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2611-13.6871d kV;
	voltage_B 66.2611-133.6871d kV;
	voltage_C 66.2611+106.3129d kV;
	constant_power_A 0.1233+0.0333j MVA;
	constant_power_B 0.1233+0.0333j MVA;
	constant_power_C 0.1233+0.0333j MVA;
}
object load {
	name bus526;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2367-19.9756d kV;
	voltage_B 65.2367-139.9756d kV;
	voltage_C 65.2367+100.0244d kV;
	constant_power_A 6.3633+1.8133j MVA;
	constant_power_B 6.3633+1.8133j MVA;
	constant_power_C 6.3633+1.8133j MVA;
}
object load {
	name bus527;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8173-19.9406d kV;
	voltage_B 66.8173-139.9406d kV;
	voltage_C 66.8173+100.0594d kV;
	constant_power_A 1.8500+0.5267j MVA;
	constant_power_B 1.8500+0.5267j MVA;
	constant_power_C 1.8500+0.5267j MVA;
}
object load {
	name bus528;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0811-18.9090d kV;
	voltage_B 67.0811-138.9090d kV;
	voltage_C 67.0811+101.0910d kV;
	constant_power_A 7.5633+2.1567j MVA;
	constant_power_B 7.5633+2.1567j MVA;
	constant_power_C 7.5633+2.1567j MVA;
	constant_impedance_A 0.0000-330.6250j Ohm;
	constant_impedance_B 0.0000-330.6250j Ohm;
	constant_impedance_C 0.0000-330.6250j Ohm;
}
object load {
	name bus529;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6165-10.8948d kV;
	voltage_B 67.6165-130.8948d kV;
	voltage_C 67.6165+109.1052d kV;
	constant_power_A 0.4100+0.1167j MVA;
	constant_power_B 0.4100+0.1167j MVA;
	constant_power_C 0.4100+0.1167j MVA;
}
object load {
	name bus530;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7568-16.7403d kV;
	voltage_B 67.7568-136.7403d kV;
	voltage_C 67.7568+103.2597d kV;
	constant_power_A 7.0767+2.0167j MVA;
	constant_power_B 7.0767+2.0167j MVA;
	constant_power_C 7.0767+2.0167j MVA;
}
object load {
	name bus531;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4756-18.0187d kV;
	voltage_B 65.4756-138.0187d kV;
	voltage_C 65.4756+101.9813d kV;
	constant_power_A 2.8567+0.8133j MVA;
	constant_power_B 2.8567+0.8133j MVA;
	constant_power_C 2.8567+0.8133j MVA;
}
object load {
	name bus532;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9572-13.9622d kV;
	voltage_B 65.9572-133.9622d kV;
	voltage_C 65.9572+106.0378d kV;
	constant_power_A 2.0533+0.5833j MVA;
	constant_power_B 2.0533+0.5833j MVA;
	constant_power_C 2.0533+0.5833j MVA;
}
object load {
	name bus533;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5385-10.4733d kV;
	voltage_B 68.5385-130.4733d kV;
	voltage_C 68.5385+109.5267d kV;
	constant_power_A 9.1933+2.6200j MVA;
	constant_power_B 9.1933+2.6200j MVA;
	constant_power_C 9.1933+2.6200j MVA;
}
object load {
	name bus534;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0430-12.1949d kV;
	voltage_B 66.0430-132.1949d kV;
	voltage_C 66.0430+107.8051d kV;
	constant_power_A 1.1200+0.3200j MVA;
	constant_power_B 1.1200+0.3200j MVA;
	constant_power_C 1.1200+0.3200j MVA;
}
object load {
	name bus535;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1161-13.1947d kV;
	voltage_B 66.1161-133.1947d kV;
	voltage_C 66.1161+106.8053d kV;
	constant_power_A 1.4433+0.4100j MVA;
	constant_power_B 1.4433+0.4100j MVA;
	constant_power_C 1.4433+0.4100j MVA;
}
object load {
	name bus536;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6833-12.2019d kV;
	voltage_B 66.6833-132.2019d kV;
	voltage_C 66.6833+107.7981d kV;
	constant_power_A 0.9633+0.2733j MVA;
	constant_power_B 0.9633+0.2733j MVA;
	constant_power_C 0.9633+0.2733j MVA;
}
object load {
	name bus537;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5404-12.3946d kV;
	voltage_B 66.5404-132.3946d kV;
	voltage_C 66.5404+107.6055d kV;
	constant_power_A 0.3367+0.0967j MVA;
	constant_power_B 0.3367+0.0967j MVA;
	constant_power_C 0.3367+0.0967j MVA;
}
object load {
	name bus538;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2467-11.2907d kV;
	voltage_B 68.2467-131.2908d kV;
	voltage_C 68.2467+108.7093d kV;
	constant_power_A 0.2133+0.0600j MVA;
	constant_power_B 0.2133+0.0600j MVA;
	constant_power_C 0.2133+0.0600j MVA;
}
object load {
	name bus539;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0848-8.8207d kV;
	voltage_B 68.0848-128.8207d kV;
	voltage_C 68.0848+111.1793d kV;
	constant_power_A 1.1633+0.3300j MVA;
	constant_power_B 1.1633+0.3300j MVA;
	constant_power_C 1.1633+0.3300j MVA;
}
object load {
	name bus540;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4311-15.2848d kV;
	voltage_B 68.4311-135.2848d kV;
	voltage_C 68.4311+104.7152d kV;
	constant_power_A 0.1533+0.0433j MVA;
	constant_power_B 0.1533+0.0433j MVA;
	constant_power_C 0.1533+0.0433j MVA;
}
object load {
	name bus541;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2188-12.8667d kV;
	voltage_B 67.2188-132.8667d kV;
	voltage_C 67.2188+107.1333d kV;
	constant_power_A 0.7100+0.2033j MVA;
	constant_power_B 0.7100+0.2033j MVA;
	constant_power_C 0.7100+0.2033j MVA;
}
object load {
	name bus542;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3619-17.8938d kV;
	voltage_B 67.3619-137.8938d kV;
	voltage_C 67.3619+102.1062d kV;
	constant_power_A 2.1600+0.6167j MVA;
	constant_power_B 2.1600+0.6167j MVA;
	constant_power_C 2.1600+0.6167j MVA;
}
object load {
	name bus543;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1116-18.7751d kV;
	voltage_B 67.1116-138.7751d kV;
	voltage_C 67.1116+101.2249d kV;
	constant_power_A 0.0867+0.0267j MVA;
	constant_power_B 0.0867+0.0267j MVA;
	constant_power_C 0.0867+0.0267j MVA;
}
object load {
	name bus544;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5804-10.3638d kV;
	voltage_B 68.5804-130.3638d kV;
	voltage_C 68.5804+109.6362d kV;
	constant_power_A 0.2300+0.0667j MVA;
	constant_power_B 0.2300+0.0667j MVA;
	constant_power_C 0.2300+0.0667j MVA;
}
object load {
	name bus545;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8709-13.2626d kV;
	voltage_B 67.8709-133.2626d kV;
	voltage_C 67.8709+106.7374d kV;
	constant_power_A 1.1900+0.3400j MVA;
	constant_power_B 1.1900+0.3400j MVA;
	constant_power_C 1.1900+0.3400j MVA;
}
object load {
	name bus546;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1907-17.4018d kV;
	voltage_B 66.1907-137.4018d kV;
	voltage_C 66.1907+102.5982d kV;
	constant_power_A 3.2467+0.9267j MVA;
	constant_power_B 3.2467+0.9267j MVA;
	constant_power_C 3.2467+0.9267j MVA;
}
object load {
	name bus547;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1288-12.3186d kV;
	voltage_B 66.1288-132.3186d kV;
	voltage_C 66.1288+107.6814d kV;
	constant_power_A 0.9733+0.2767j MVA;
	constant_power_B 0.9733+0.2767j MVA;
	constant_power_C 0.9733+0.2767j MVA;
}
object load {
	name bus548;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5251-13.1259d kV;
	voltage_B 66.5251-133.1259d kV;
	voltage_C 66.5251+106.8741d kV;
	constant_power_A 5.2433+1.4933j MVA;
	constant_power_B 5.2433+1.4933j MVA;
	constant_power_C 5.2433+1.4933j MVA;
}
object load {
	name bus549;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4680-10.4226d kV;
	voltage_B 67.4680-130.4226d kV;
	voltage_C 67.4680+109.5774d kV;
	constant_power_A 8.2200+2.3433j MVA;
	constant_power_B 8.2200+2.3433j MVA;
	constant_power_C 8.2200+2.3433j MVA;
}
object load {
	name bus550;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7503-9.6594d kV;
	voltage_B 68.7503-129.6594d kV;
	voltage_C 68.7503+110.3406d kV;
	constant_power_A 0.8600+0.2467j MVA;
	constant_power_B 0.8600+0.2467j MVA;
	constant_power_C 0.8600+0.2467j MVA;
}
object load {
	name bus551;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8619-18.3482d kV;
	voltage_B 64.8619-138.3482d kV;
	voltage_C 64.8619+101.6518d kV;
	constant_power_A 48.8533+13.9233j MVA;
	constant_power_B 48.8533+13.9233j MVA;
	constant_power_C 48.8533+13.9233j MVA;
}
object load {
	name bus552;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8187-16.5816d kV;
	voltage_B 65.8187-136.5816d kV;
	voltage_C 65.8187+103.4184d kV;
	constant_power_A 23.6900+6.7533j MVA;
	constant_power_B 23.6900+6.7533j MVA;
	constant_power_C 23.6900+6.7533j MVA;
}
object load {
	name bus553;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4475-20.4945d kV;
	voltage_B 65.4475-140.4945d kV;
	voltage_C 65.4475+99.5055d kV;
	constant_power_A 28.4533+8.1100j MVA;
	constant_power_B 28.4533+8.1100j MVA;
	constant_power_C 28.4533+8.1100j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2695-17.5181d kV;
	voltage_B 65.2695-137.5181d kV;
	voltage_C 65.2695+102.4819d kV;
	constant_power_A 19.8900+5.6667j MVA;
	constant_power_B 19.8900+5.6667j MVA;
	constant_power_C 19.8900+5.6667j MVA;
}
object load {
	name bus555;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6443-19.0698d kV;
	voltage_B 64.6443-139.0698d kV;
	voltage_C 64.6443+100.9302d kV;
	constant_power_A 19.1000+5.4433j MVA;
	constant_power_B 19.1000+5.4433j MVA;
	constant_power_C 19.1000+5.4433j MVA;
}
object load {
	name bus556;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1518-5.3337d kV;
	voltage_B 65.1518-125.3337d kV;
	voltage_C 65.1518+114.6663d kV;
	constant_power_A 20.7633+5.9167j MVA;
	constant_power_B 20.7633+5.9167j MVA;
	constant_power_C 20.7633+5.9167j MVA;
}
object load {
	name bus557;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2669-5.8290d kV;
	voltage_B 65.2669-125.8290d kV;
	voltage_C 65.2669+114.1710d kV;
	constant_power_A 4.1233+1.1767j MVA;
	constant_power_B 4.1233+1.1767j MVA;
	constant_power_C 4.1233+1.1767j MVA;
}
object load {
	name bus558;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4493-10.4381d kV;
	voltage_B 68.4493-130.4381d kV;
	voltage_C 68.4493+109.5619d kV;
	constant_power_A 0.1000+0.0267j MVA;
	constant_power_B 0.1000+0.0267j MVA;
	constant_power_C 0.1000+0.0267j MVA;
}
object load {
	name bus559;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1991+2.1465d kV;
	voltage_B 67.1991-117.8535d kV;
	voltage_C 67.1991+122.1465d kV;
	constant_power_A 3.8433+1.0967j MVA;
	constant_power_B 3.8433+1.0967j MVA;
	constant_power_C 3.8433+1.0967j MVA;
}
object load {
	name bus560;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6379-4.7478d kV;
	voltage_B 65.6379-124.7478d kV;
	voltage_C 65.6379+115.2522d kV;
	constant_power_A 2.3933+0.6833j MVA;
	constant_power_B 2.3933+0.6833j MVA;
	constant_power_C 2.3933+0.6833j MVA;
}
object load {
	name bus561;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3926-15.9043d kV;
	voltage_B 67.3926-135.9043d kV;
	voltage_C 67.3926+104.0957d kV;
	constant_power_A 0.0267+0.0067j MVA;
	constant_power_B 0.0267+0.0067j MVA;
	constant_power_C 0.0267+0.0067j MVA;
}
object load {
	name bus562;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2051-6.2982d kV;
	voltage_B 67.2051-126.2982d kV;
	voltage_C 67.2051+113.7018d kV;
	constant_power_A 5.6000+1.5967j MVA;
	constant_power_B 5.6000+1.5967j MVA;
	constant_power_C 5.6000+1.5967j MVA;
}
object load {
	name bus563;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0723-4.2681d kV;
	voltage_B 66.0723-124.2681d kV;
	voltage_C 66.0723+115.7319d kV;
	constant_power_A 0.3533+0.1000j MVA;
	constant_power_B 0.3533+0.1000j MVA;
	constant_power_C 0.3533+0.1000j MVA;
}
object load {
	name bus564;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7492+0.1079d kV;
	voltage_B 66.7492-119.8921d kV;
	voltage_C 66.7492+120.1079d kV;
	constant_power_A 0.1567+0.0433j MVA;
	constant_power_B 0.1567+0.0433j MVA;
	constant_power_C 0.1567+0.0433j MVA;
}
object load {
	name bus565;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4753-11.6441d kV;
	voltage_B 68.4753-131.6441d kV;
	voltage_C 68.4753+108.3559d kV;
	constant_power_A 0.0500+0.0133j MVA;
	constant_power_B 0.0500+0.0133j MVA;
	constant_power_C 0.0500+0.0133j MVA;
}
object load {
	name bus566;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5730-10.7858d kV;
	voltage_B 66.5730-130.7858d kV;
	voltage_C 66.5730+109.2142d kV;
	constant_power_A 0.4400+0.1267j MVA;
	constant_power_B 0.4400+0.1267j MVA;
	constant_power_C 0.4400+0.1267j MVA;
}
object load {
	name bus567;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4927-1.0716d kV;
	voltage_B 66.4927-121.0716d kV;
	voltage_C 66.4927+118.9284d kV;
	constant_power_A 4.6633+1.3300j MVA;
	constant_power_B 4.6633+1.3300j MVA;
	constant_power_C 4.6633+1.3300j MVA;
}
object load {
	name bus568;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8434-3.3492d kV;
	voltage_B 66.8434-123.3493d kV;
	voltage_C 66.8434+116.6507d kV;
	constant_power_A 0.0333+0.0100j MVA;
	constant_power_B 0.0333+0.0100j MVA;
	constant_power_C 0.0333+0.0100j MVA;
}
object load {
	name bus569;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2272-0.7826d kV;
	voltage_B 68.2272-120.7826d kV;
	voltage_C 68.2272+119.2174d kV;
	constant_power_A 2.5167+0.7167j MVA;
	constant_power_B 2.5167+0.7167j MVA;
	constant_power_C 2.5167+0.7167j MVA;
}
object load {
	name bus570;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9145-8.1582d kV;
	voltage_B 66.9145-128.1582d kV;
	voltage_C 66.9145+111.8418d kV;
	constant_power_A 0.0467+0.0133j MVA;
	constant_power_B 0.0467+0.0133j MVA;
	constant_power_C 0.0467+0.0133j MVA;
}
object load {
	name bus571;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8416-10.4580d kV;
	voltage_B 66.8416-130.4580d kV;
	voltage_C 66.8416+109.5420d kV;
	constant_power_A 0.1500+0.0433j MVA;
	constant_power_B 0.1500+0.0433j MVA;
	constant_power_C 0.1500+0.0433j MVA;
}
object load {
	name bus572;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2615-14.3649d kV;
	voltage_B 67.2615-134.3649d kV;
	voltage_C 67.2615+105.6351d kV;
	constant_power_A 2.8833+0.8233j MVA;
	constant_power_B 2.8833+0.8233j MVA;
	constant_power_C 2.8833+0.8233j MVA;
}
object load {
	name bus573;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8365-2.7257d kV;
	voltage_B 66.8365-122.7258d kV;
	voltage_C 66.8365+117.2742d kV;
	constant_power_A 0.1400+0.0400j MVA;
	constant_power_B 0.1400+0.0400j MVA;
	constant_power_C 0.1400+0.0400j MVA;
}
object load {
	name bus574;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1879-12.9712d kV;
	voltage_B 66.1879-132.9712d kV;
	voltage_C 66.1879+107.0288d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus575;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2928-10.1688d kV;
	voltage_B 67.2928-130.1688d kV;
	voltage_C 67.2928+109.8312d kV;
	constant_power_A 3.1133+0.8867j MVA;
	constant_power_B 3.1133+0.8867j MVA;
	constant_power_C 3.1133+0.8867j MVA;
}
object load {
	name bus576;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6141-4.1019d kV;
	voltage_B 66.6141-124.1019d kV;
	voltage_C 66.6141+115.8981d kV;
	constant_power_A 0.1667+0.0467j MVA;
	constant_power_B 0.1667+0.0467j MVA;
	constant_power_C 0.1667+0.0467j MVA;
}
object load {
	name bus577;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8033-17.3428d kV;
	voltage_B 66.8033-137.3428d kV;
	voltage_C 66.8033+102.6572d kV;
	constant_power_A 1.2800+0.3633j MVA;
	constant_power_B 1.2800+0.3633j MVA;
	constant_power_C 1.2800+0.3633j MVA;
}
object load {
	name bus578;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1452-13.5814d kV;
	voltage_B 66.1452-133.5814d kV;
	voltage_C 66.1452+106.4186d kV;
	constant_power_A 0.3167+0.0900j MVA;
	constant_power_B 0.3167+0.0900j MVA;
	constant_power_C 0.3167+0.0900j MVA;
}
object load {
	name bus579;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4293-12.8087d kV;
	voltage_B 66.4293-132.8087d kV;
	voltage_C 66.4293+107.1913d kV;
	constant_power_A 2.8267+0.8067j MVA;
	constant_power_B 2.8267+0.8067j MVA;
	constant_power_C 2.8267+0.8067j MVA;
}
object load {
	name bus580;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1750-2.6714d kV;
	voltage_B 66.1750-122.6714d kV;
	voltage_C 66.1750+117.3286d kV;
	constant_power_A 1.4567+0.4133j MVA;
	constant_power_B 1.4567+0.4133j MVA;
	constant_power_C 1.4567+0.4133j MVA;
}
object load {
	name bus581;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1901-3.9810d kV;
	voltage_B 68.1901-123.9810d kV;
	voltage_C 68.1901+116.0190d kV;
	constant_power_A 0.2000+0.0567j MVA;
	constant_power_B 0.2000+0.0567j MVA;
	constant_power_C 0.2000+0.0567j MVA;
}
object load {
	name bus582;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5788-10.5744d kV;
	voltage_B 66.5788-130.5744d kV;
	voltage_C 66.5788+109.4256d kV;
	constant_power_A 1.5633+0.4467j MVA;
	constant_power_B 1.5633+0.4467j MVA;
	constant_power_C 1.5633+0.4467j MVA;
}
object load {
	name bus583;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0594+1.6880d kV;
	voltage_B 67.0594-118.3120d kV;
	voltage_C 67.0594+121.6880d kV;
	constant_power_A 1.5767+0.4500j MVA;
	constant_power_B 1.5767+0.4500j MVA;
	constant_power_C 1.5767+0.4500j MVA;
}
object load {
	name bus584;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9520-2.2593d kV;
	voltage_B 66.9520-122.2593d kV;
	voltage_C 66.9520+117.7407d kV;
	constant_power_A 0.1567+0.0433j MVA;
	constant_power_B 0.1567+0.0433j MVA;
	constant_power_C 0.1567+0.0433j MVA;
}
object load {
	name bus585;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2135-8.6932d kV;
	voltage_B 65.2135-128.6932d kV;
	voltage_C 65.2135+111.3068d kV;
	constant_power_A 0.7233+0.2067j MVA;
	constant_power_B 0.7233+0.2067j MVA;
	constant_power_C 0.7233+0.2067j MVA;
}
object load {
	name bus586;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7896+4.5122d kV;
	voltage_B 67.7896-115.4878d kV;
	voltage_C 67.7896+124.5122d kV;
	constant_power_A 0.1267+0.0367j MVA;
	constant_power_B 0.1267+0.0367j MVA;
	constant_power_C 0.1267+0.0367j MVA;
}
object load {
	name bus587;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9501-0.9050d kV;
	voltage_B 66.9501-120.9050d kV;
	voltage_C 66.9501+119.0950d kV;
	constant_power_A 0.4933+0.1400j MVA;
	constant_power_B 0.4933+0.1400j MVA;
	constant_power_C 0.4933+0.1400j MVA;
}
object load {
	name bus588;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7406-10.9020d kV;
	voltage_B 66.7406-130.9020d kV;
	voltage_C 66.7406+109.0980d kV;
	constant_power_A 0.1000+0.0267j MVA;
	constant_power_B 0.1000+0.0267j MVA;
	constant_power_C 0.1000+0.0267j MVA;
}
object load {
	name bus589;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3063-10.4905d kV;
	voltage_B 65.3063-130.4905d kV;
	voltage_C 65.3063+109.5095d kV;
	constant_power_A 0.2033+0.0567j MVA;
	constant_power_B 0.2033+0.0567j MVA;
	constant_power_C 0.2033+0.0567j MVA;
}
object load {
	name bus590;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1798-7.3627d kV;
	voltage_B 66.1798-127.3627d kV;
	voltage_C 66.1798+112.6373d kV;
	constant_power_A 0.6200+0.1767j MVA;
	constant_power_B 0.6200+0.1767j MVA;
	constant_power_C 0.6200+0.1767j MVA;
}
object load {
	name bus591;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0829-6.3987d kV;
	voltage_B 66.0829-126.3987d kV;
	voltage_C 66.0829+113.6013d kV;
	constant_power_A 0.5667+0.1600j MVA;
	constant_power_B 0.5667+0.1600j MVA;
	constant_power_C 0.5667+0.1600j MVA;
}
object load {
	name bus592;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5380-3.6773d kV;
	voltage_B 66.5380-123.6773d kV;
	voltage_C 66.5380+116.3227d kV;
	constant_power_A 0.0433+0.0133j MVA;
	constant_power_B 0.0433+0.0133j MVA;
	constant_power_C 0.0433+0.0133j MVA;
}
object load {
	name bus593;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3263-9.0559d kV;
	voltage_B 67.3263-129.0559d kV;
	voltage_C 67.3263+110.9441d kV;
	constant_power_A 0.0533+0.0167j MVA;
	constant_power_B 0.0533+0.0167j MVA;
	constant_power_C 0.0533+0.0167j MVA;
}
object load {
	name bus594;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0529+0.9803d kV;
	voltage_B 67.0529-119.0197d kV;
	voltage_C 67.0529+120.9803d kV;
	constant_power_A 0.5267+0.1500j MVA;
	constant_power_B 0.5267+0.1500j MVA;
	constant_power_C 0.5267+0.1500j MVA;
}
object load {
	name bus595;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4765-10.6500d kV;
	voltage_B 66.4765-130.6500d kV;
	voltage_C 66.4765+109.3500d kV;
	constant_power_A 3.6000+1.0267j MVA;
	constant_power_B 3.6000+1.0267j MVA;
	constant_power_C 3.6000+1.0267j MVA;
}
object load {
	name bus596;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0085-4.2212d kV;
	voltage_B 66.0085-124.2212d kV;
	voltage_C 66.0085+115.7788d kV;
	constant_power_A 1.3300+0.3800j MVA;
	constant_power_B 1.3300+0.3800j MVA;
	constant_power_C 1.3300+0.3800j MVA;
}
object load {
	name bus597;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7473-0.6176d kV;
	voltage_B 66.7473-120.6176d kV;
	voltage_C 66.7473+119.3824d kV;
	constant_power_A 0.2000+0.0567j MVA;
	constant_power_B 0.2000+0.0567j MVA;
	constant_power_C 0.2000+0.0567j MVA;
}
object load {
	name bus598;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4428-1.6842d kV;
	voltage_B 66.4428-121.6842d kV;
	voltage_C 66.4428+118.3158d kV;
	constant_power_A 0.1367+0.0400j MVA;
	constant_power_B 0.1367+0.0400j MVA;
	constant_power_C 0.1367+0.0400j MVA;
}
object load {
	name bus599;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6785-10.8629d kV;
	voltage_B 66.6785-130.8630d kV;
	voltage_C 66.6785+109.1371d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus600;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9558-9.8508d kV;
	voltage_B 66.9558-129.8509d kV;
	voltage_C 66.9558+110.1492d kV;
	constant_power_A 0.1000+0.0300j MVA;
	constant_power_B 0.1000+0.0300j MVA;
	constant_power_C 0.1000+0.0300j MVA;
}
object load {
	name bus601;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7551-2.4822d kV;
	voltage_B 66.7551-122.4822d kV;
	voltage_C 66.7551+117.5178d kV;
	constant_power_A 0.0867+0.0233j MVA;
	constant_power_B 0.0867+0.0233j MVA;
	constant_power_C 0.0867+0.0233j MVA;
}
object load {
	name bus602;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2257-7.2884d kV;
	voltage_B 65.2257-127.2884d kV;
	voltage_C 65.2257+112.7116d kV;
	constant_power_A 0.7633+0.2167j MVA;
	constant_power_B 0.7633+0.2167j MVA;
	constant_power_C 0.7633+0.2167j MVA;
}
object load {
	name bus603;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0587+4.6306d kV;
	voltage_B 68.0587-115.3694d kV;
	voltage_C 68.0587+124.6306d kV;
	constant_power_A 22.0833+6.2933j MVA;
	constant_power_B 22.0833+6.2933j MVA;
	constant_power_C 22.0833+6.2933j MVA;
}
object load {
	name bus604;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5486-0.3265d kV;
	voltage_B 66.5486-120.3265d kV;
	voltage_C 66.5486+119.6735d kV;
	constant_power_A 25.1900+7.1800j MVA;
	constant_power_B 25.1900+7.1800j MVA;
	constant_power_C 25.1900+7.1800j MVA;
}
object load {
	name bus605;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9660+1.2476d kV;
	voltage_B 67.9660-118.7525d kV;
	voltage_C 67.9660+121.2476d kV;
	constant_power_A 25.8333+7.3633j MVA;
	constant_power_B 25.8333+7.3633j MVA;
	constant_power_C 25.8333+7.3633j MVA;
}
object load {
	name bus606;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8092+0.6589d kV;
	voltage_B 66.8092-119.3411d kV;
	voltage_C 66.8092+120.6589d kV;
	constant_power_A 8.9500+2.5500j MVA;
	constant_power_B 8.9500+2.5500j MVA;
	constant_power_C 8.9500+2.5500j MVA;
}
object load {
	name bus607;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9169+0.0695d kV;
	voltage_B 66.9169-119.9305d kV;
	voltage_C 66.9169+120.0695d kV;
	constant_power_A 1.5400+0.4400j MVA;
	constant_power_B 1.5400+0.4400j MVA;
	constant_power_C 1.5400+0.4400j MVA;
}
object load {
	name bus608;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5937+6.5978d kV;
	voltage_B 67.5937-113.4022d kV;
	voltage_C 67.5937+126.5978d kV;
	constant_power_A 0.1233+0.0367j MVA;
	constant_power_B 0.1233+0.0367j MVA;
	constant_power_C 0.1233+0.0367j MVA;
}
object load {
	name bus609;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5005+10.8591d kV;
	voltage_B 67.5005-109.1409d kV;
	voltage_C 67.5005+130.8591d kV;
	constant_power_A 2.0967+0.5967j MVA;
	constant_power_B 2.0967+0.5967j MVA;
	constant_power_C 2.0967+0.5967j MVA;
}
object load {
	name bus610;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6918+4.3473d kV;
	voltage_B 67.6918-115.6527d kV;
	voltage_C 67.6918+124.3473d kV;
	constant_power_A 1.0767+0.3067j MVA;
	constant_power_B 1.0767+0.3067j MVA;
	constant_power_C 1.0767+0.3067j MVA;
}
object load {
	name bus611;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5753+5.5704d kV;
	voltage_B 68.5753-114.4296d kV;
	voltage_C 68.5753+125.5704d kV;
	constant_power_A 1.0233+0.2900j MVA;
	constant_power_B 1.0233+0.2900j MVA;
	constant_power_C 1.0233+0.2900j MVA;
}
object load {
	name bus612;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8758-0.3503d kV;
	voltage_B 67.8758-120.3503d kV;
	voltage_C 67.8758+119.6497d kV;
	constant_power_A 1.2667+0.3600j MVA;
	constant_power_B 1.2667+0.3600j MVA;
	constant_power_C 1.2667+0.3600j MVA;
}
object load {
	name bus613;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7253-3.5216d kV;
	voltage_B 67.7253-123.5216d kV;
	voltage_C 67.7253+116.4784d kV;
	constant_power_A 2.6667+0.7600j MVA;
	constant_power_B 2.6667+0.7600j MVA;
	constant_power_C 2.6667+0.7600j MVA;
}
object load {
	name bus614;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4992-0.8011d kV;
	voltage_B 67.4992-120.8011d kV;
	voltage_C 67.4992+119.1989d kV;
	constant_power_A 0.0300+0.0067j MVA;
	constant_power_B 0.0300+0.0067j MVA;
	constant_power_C 0.0300+0.0067j MVA;
}
object load {
	name bus615;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0700+0.0275d kV;
	voltage_B 68.0700-119.9725d kV;
	voltage_C 68.0700+120.0275d kV;
	constant_power_A 0.0400+0.0100j MVA;
	constant_power_B 0.0400+0.0100j MVA;
	constant_power_C 0.0400+0.0100j MVA;
}
object load {
	name bus616;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3551-0.7305d kV;
	voltage_B 67.3551-120.7305d kV;
	voltage_C 67.3551+119.2695d kV;
	constant_power_A 0.1400+0.0400j MVA;
	constant_power_B 0.1400+0.0400j MVA;
	constant_power_C 0.1400+0.0400j MVA;
}
object load {
	name bus617;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7475+3.5871d kV;
	voltage_B 67.7475-116.4129d kV;
	voltage_C 67.7475+123.5871d kV;
	constant_power_A 1.0633+0.3033j MVA;
	constant_power_B 1.0633+0.3033j MVA;
	constant_power_C 1.0633+0.3033j MVA;
}
object load {
	name bus618;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8062+10.8378d kV;
	voltage_B 66.8062-109.1622d kV;
	voltage_C 66.8062+130.8378d kV;
	constant_power_A 2.2833+0.6500j MVA;
	constant_power_B 2.2833+0.6500j MVA;
	constant_power_C 2.2833+0.6500j MVA;
}
object load {
	name bus619;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8810+4.8498d kV;
	voltage_B 67.8810-115.1502d kV;
	voltage_C 67.8810+124.8498d kV;
	constant_power_A 1.3133+0.3733j MVA;
	constant_power_B 1.3133+0.3733j MVA;
	constant_power_C 1.3133+0.3733j MVA;
}
object load {
	name bus620;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0749+5.3101d kV;
	voltage_B 68.0749-114.6899d kV;
	voltage_C 68.0749+125.3101d kV;
	constant_power_A 0.0067+0.0000j MVA;
	constant_power_B 0.0067+0.0000j MVA;
	constant_power_C 0.0067+0.0000j MVA;
}
object load {
	name bus621;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2856-6.7531d kV;
	voltage_B 67.2856-126.7531d kV;
	voltage_C 67.2856+113.2469d kV;
	constant_power_A 3.3000+0.9400j MVA;
	constant_power_B 3.3000+0.9400j MVA;
	constant_power_C 3.3000+0.9400j MVA;
}
object load {
	name bus622;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3845+6.3855d kV;
	voltage_B 68.3845-113.6145d kV;
	voltage_C 68.3845+126.3855d kV;
	constant_power_A 0.9033+0.2567j MVA;
	constant_power_B 0.9033+0.2567j MVA;
	constant_power_C 0.9033+0.2567j MVA;
}
object load {
	name bus623;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4966+3.9831d kV;
	voltage_B 67.4966-116.0170d kV;
	voltage_C 67.4966+123.9831d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus624;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6284-1.0089d kV;
	voltage_B 67.6284-121.0089d kV;
	voltage_C 67.6284+118.9911d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus625;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6385-0.6729d kV;
	voltage_B 67.6385-120.6729d kV;
	voltage_C 67.6385+119.3271d kV;
	constant_power_A 0.0467+0.0133j MVA;
	constant_power_B 0.0467+0.0133j MVA;
	constant_power_C 0.0467+0.0133j MVA;
}
object load {
	name bus626;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6502+3.3283d kV;
	voltage_B 67.6502-116.6717d kV;
	voltage_C 67.6502+123.3283d kV;
	constant_power_A 0.2433+0.0700j MVA;
	constant_power_B 0.2433+0.0700j MVA;
	constant_power_C 0.2433+0.0700j MVA;
}
object load {
	name bus627;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2099-30.9090d kV;
	voltage_B 66.2099-150.9090d kV;
	voltage_C 66.2099+89.0910d kV;
	constant_power_A 106.2567+30.2833j MVA;
	constant_power_B 106.2567+30.2833j MVA;
	constant_power_C 106.2567+30.2833j MVA;
}
object load {
	name bus628;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3896-30.8551d kV;
	voltage_B 66.3896-150.8551d kV;
	voltage_C 66.3896+89.1449d kV;
	constant_power_A 105.3933+30.0367j MVA;
	constant_power_B 105.3933+30.0367j MVA;
	constant_power_C 105.3933+30.0367j MVA;
}
object load {
	name bus629;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3449-30.9697d kV;
	voltage_B 66.3449-150.9697d kV;
	voltage_C 66.3449+89.0303d kV;
	constant_power_A 24.0000+6.8400j MVA;
	constant_power_B 24.0000+6.8400j MVA;
	constant_power_C 24.0000+6.8400j MVA;
}
object load {
	name bus630;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0655-31.0164d kV;
	voltage_B 66.0655-151.0164d kV;
	voltage_C 66.0655+88.9836d kV;
	constant_power_A 68.8967+19.6367j MVA;
	constant_power_B 68.8967+19.6367j MVA;
	constant_power_C 68.8967+19.6367j MVA;
}
object load {
	name bus631;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1184-30.5530d kV;
	voltage_B 66.1184-150.5530d kV;
	voltage_C 66.1184+89.4470d kV;
	constant_power_A 41.9533+11.9567j MVA;
	constant_power_B 41.9533+11.9567j MVA;
	constant_power_C 41.9533+11.9567j MVA;
}
object load {
	name bus632;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6253-30.6236d kV;
	voltage_B 65.6253-150.6236d kV;
	voltage_C 65.6253+89.3764d kV;
	constant_power_A 13.8600+3.9500j MVA;
	constant_power_B 13.8600+3.9500j MVA;
	constant_power_C 13.8600+3.9500j MVA;
}
object load {
	name bus633;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8693-30.1389d kV;
	voltage_B 65.8693-150.1389d kV;
	voltage_C 65.8693+89.8611d kV;
	constant_power_A 46.6467+13.2933j MVA;
	constant_power_B 46.6467+13.2933j MVA;
	constant_power_C 46.6467+13.2933j MVA;
}
object load {
	name bus634;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0902-30.6417d kV;
	voltage_B 66.0902-150.6417d kV;
	voltage_C 66.0902+89.3583d kV;
	constant_power_A 42.2200+12.0333j MVA;
	constant_power_B 42.2200+12.0333j MVA;
	constant_power_C 42.2200+12.0333j MVA;
}
object load {
	name bus635;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0253-30.6144d kV;
	voltage_B 66.0253-150.6144d kV;
	voltage_C 66.0253+89.3856d kV;
	constant_power_A 58.2033+16.5867j MVA;
	constant_power_B 58.2033+16.5867j MVA;
	constant_power_C 58.2033+16.5867j MVA;
}
object load {
	name bus636;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9756-30.8703d kV;
	voltage_B 65.9756-150.8703d kV;
	voltage_C 65.9756+89.1297d kV;
	constant_power_A 65.1800+18.5767j MVA;
	constant_power_B 65.1800+18.5767j MVA;
	constant_power_C 65.1800+18.5767j MVA;
}
object load {
	name bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1650-30.4962d kV;
	voltage_B 66.1650-150.4962d kV;
	voltage_C 66.1650+89.5038d kV;
	constant_power_A 49.8900+14.2200j MVA;
	constant_power_B 49.8900+14.2200j MVA;
	constant_power_C 49.8900+14.2200j MVA;
}
object load {
	name bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5899-30.2813d kV;
	voltage_B 66.5899-150.2813d kV;
	voltage_C 66.5899+89.7187d kV;
	constant_power_A 96.0933+27.3867j MVA;
	constant_power_B 96.0933+27.3867j MVA;
	constant_power_C 96.0933+27.3867j MVA;
}
object load {
	name bus639;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1986-31.1876d kV;
	voltage_B 66.1986-151.1876d kV;
	voltage_C 66.1986+88.8124d kV;
	constant_power_A 38.1300+10.8667j MVA;
	constant_power_B 38.1300+10.8667j MVA;
	constant_power_C 38.1300+10.8667j MVA;
}
object load {
	name bus640;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7317-30.8661d kV;
	voltage_B 65.7317-150.8661d kV;
	voltage_C 65.7317+89.1339d kV;
	constant_power_A 24.8700+7.0867j MVA;
	constant_power_B 24.8700+7.0867j MVA;
	constant_power_C 24.8700+7.0867j MVA;
}
object load {
	name bus641;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8529-31.2318d kV;
	voltage_B 65.8529-151.2318d kV;
	voltage_C 65.8529+88.7682d kV;
	constant_power_A 21.6933+6.1833j MVA;
	constant_power_B 21.6933+6.1833j MVA;
	constant_power_C 21.6933+6.1833j MVA;
}
object load {
	name bus642;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6746-30.4810d kV;
	voltage_B 66.6746-150.4810d kV;
	voltage_C 66.6746+89.5190d kV;
	constant_power_A 32.6233+9.2967j MVA;
	constant_power_B 32.6233+9.2967j MVA;
	constant_power_C 32.6233+9.2967j MVA;
}
object load {
	name bus643;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8852-29.5178d kV;
	voltage_B 65.8852-149.5178d kV;
	voltage_C 65.8852+90.4822d kV;
	constant_power_A 10.0433+2.8633j MVA;
	constant_power_B 10.0433+2.8633j MVA;
	constant_power_C 10.0433+2.8633j MVA;
}
object load {
	name bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9723-31.3519d kV;
	voltage_B 65.9723-151.3519d kV;
	voltage_C 65.9723+88.6481d kV;
	constant_power_A 50.6800+14.4433j MVA;
	constant_power_B 50.6800+14.4433j MVA;
	constant_power_C 50.6800+14.4433j MVA;
}
object load {
	name bus645;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2058-30.1253d kV;
	voltage_B 66.2058-150.1253d kV;
	voltage_C 66.2058+89.8747d kV;
	constant_power_A 45.8300+13.0633j MVA;
	constant_power_B 45.8300+13.0633j MVA;
	constant_power_C 45.8300+13.0633j MVA;
}
object load {
	name bus646;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7293-30.2737d kV;
	voltage_B 66.7293-150.2737d kV;
	voltage_C 66.7293+89.7263d kV;
	constant_power_A 53.9567+15.3767j MVA;
	constant_power_B 53.9567+15.3767j MVA;
	constant_power_C 53.9567+15.3767j MVA;
}
object load {
	name bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7187-30.3788d kV;
	voltage_B 66.7187-150.3788d kV;
	voltage_C 66.7187+89.6212d kV;
	constant_power_A 141.6667+40.3767j MVA;
	constant_power_B 141.6667+40.3767j MVA;
	constant_power_C 141.6667+40.3767j MVA;
}
object load {
	name bus648;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1488-30.1511d kV;
	voltage_B 66.1488-150.1511d kV;
	voltage_C 66.1488+89.8489d kV;
	constant_power_A 15.6067+4.4467j MVA;
	constant_power_B 15.6067+4.4467j MVA;
	constant_power_C 15.6067+4.4467j MVA;
}
object load {
	name bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8755-30.5847d kV;
	voltage_B 65.8755-150.5847d kV;
	voltage_C 65.8755+89.4153d kV;
	constant_power_A 60.1367+17.1400j MVA;
	constant_power_B 60.1367+17.1400j MVA;
	constant_power_C 60.1367+17.1400j MVA;
}
object load {
	name bus650;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5265-29.5691d kV;
	voltage_B 66.5265-149.5691d kV;
	voltage_C 66.5265+90.4309d kV;
	constant_power_A 21.7033+6.1867j MVA;
	constant_power_B 21.7033+6.1867j MVA;
	constant_power_C 21.7033+6.1867j MVA;
}
object load {
	name bus651;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3083-30.6945d kV;
	voltage_B 66.3083-150.6945d kV;
	voltage_C 66.3083+89.3055d kV;
	constant_power_A 35.4967+10.1167j MVA;
	constant_power_B 35.4967+10.1167j MVA;
	constant_power_C 35.4967+10.1167j MVA;
}
object load {
	name bus652;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3461-30.5147d kV;
	voltage_B 66.3461-150.5147d kV;
	voltage_C 66.3461+89.4853d kV;
	constant_power_A 29.2500+8.3367j MVA;
	constant_power_B 29.2500+8.3367j MVA;
	constant_power_C 29.2500+8.3367j MVA;
}
object load {
	name bus653;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9161-29.8527d kV;
	voltage_B 66.9161-149.8527d kV;
	voltage_C 66.9161+90.1473d kV;
	constant_power_A 18.3933+5.2433j MVA;
	constant_power_B 18.3933+5.2433j MVA;
	constant_power_C 18.3933+5.2433j MVA;
}
object load {
	name bus654;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3249-31.0917d kV;
	voltage_B 65.3249-151.0917d kV;
	voltage_C 65.3249+88.9083d kV;
	constant_power_A 24.3700+6.9467j MVA;
	constant_power_B 24.3700+6.9467j MVA;
	constant_power_C 24.3700+6.9467j MVA;
}
object load {
	name bus655;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3575-30.7913d kV;
	voltage_B 66.3575-150.7913d kV;
	voltage_C 66.3575+89.2087d kV;
	constant_power_A 24.6100+7.0133j MVA;
	constant_power_B 24.6100+7.0133j MVA;
	constant_power_C 24.6100+7.0133j MVA;
}
object load {
	name bus656;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7309-31.4818d kV;
	voltage_B 65.7309-151.4818d kV;
	voltage_C 65.7309+88.5182d kV;
	constant_power_A 16.5967+4.7300j MVA;
	constant_power_B 16.5967+4.7300j MVA;
	constant_power_C 16.5967+4.7300j MVA;
}
object load {
	name bus657;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7897-31.1680d kV;
	voltage_B 65.7897-151.1680d kV;
	voltage_C 65.7897+88.8320d kV;
	constant_power_A 12.0433+3.4333j MVA;
	constant_power_B 12.0433+3.4333j MVA;
	constant_power_C 12.0433+3.4333j MVA;
}
object load {
	name bus658;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7161-29.7253d kV;
	voltage_B 65.7161-149.7253d kV;
	voltage_C 65.7161+90.2747d kV;
	constant_power_A 22.4567+6.4000j MVA;
	constant_power_B 22.4567+6.4000j MVA;
	constant_power_C 22.4567+6.4000j MVA;
}
object load {
	name bus659;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6967-31.2804d kV;
	voltage_B 65.6967-151.2805d kV;
	voltage_C 65.6967+88.7195d kV;
	constant_power_A 37.7367+10.7567j MVA;
	constant_power_B 37.7367+10.7567j MVA;
	constant_power_C 37.7367+10.7567j MVA;
	constant_impedance_A 0.0000-188.9286j Ohm;
	constant_impedance_B 0.0000-188.9286j Ohm;
	constant_impedance_C 0.0000-188.9286j Ohm;
}
object load {
	name bus660;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9446-31.2971d kV;
	voltage_B 65.9446-151.2971d kV;
	voltage_C 65.9446+88.7029d kV;
	constant_power_A 11.8767+3.3867j MVA;
	constant_power_B 11.8767+3.3867j MVA;
	constant_power_C 11.8767+3.3867j MVA;
}
object load {
	name bus661;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6039-31.2589d kV;
	voltage_B 66.6039-151.2589d kV;
	voltage_C 66.6039+88.7411d kV;
	constant_power_A 22.7967+6.4967j MVA;
	constant_power_B 22.7967+6.4967j MVA;
	constant_power_C 22.7967+6.4967j MVA;
}
object load {
	name bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5085-30.6928d kV;
	voltage_B 66.5085-150.6928d kV;
	voltage_C 66.5085+89.3072d kV;
	constant_power_A 97.0300+27.6533j MVA;
	constant_power_B 97.0300+27.6533j MVA;
	constant_power_C 97.0300+27.6533j MVA;
}
object load {
	name bus663;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7970-30.4202d kV;
	voltage_B 65.7970-150.4202d kV;
	voltage_C 65.7970+89.5798d kV;
	constant_power_A 50.8800+14.5000j MVA;
	constant_power_B 50.8800+14.5000j MVA;
	constant_power_C 50.8800+14.5000j MVA;
}
object load {
	name bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4519-29.6066d kV;
	voltage_B 66.4519-149.6066d kV;
	voltage_C 66.4519+90.3934d kV;
	constant_power_A 31.6300+9.0133j MVA;
	constant_power_B 31.6300+9.0133j MVA;
	constant_power_C 31.6300+9.0133j MVA;
}
object load {
	name bus665;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3296-29.4157d kV;
	voltage_B 66.3296-149.4157d kV;
	voltage_C 66.3296+90.5843d kV;
	constant_power_A 32.1500+9.1633j MVA;
	constant_power_B 32.1500+9.1633j MVA;
	constant_power_C 32.1500+9.1633j MVA;
}
object load {
	name bus666;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1819-30.6102d kV;
	voltage_B 66.1819-150.6102d kV;
	voltage_C 66.1819+89.3898d kV;
	constant_power_A 48.6967+13.8800j MVA;
	constant_power_B 48.6967+13.8800j MVA;
	constant_power_C 48.6967+13.8800j MVA;
}
object load {
	name bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9244-30.2298d kV;
	voltage_B 65.9244-150.2298d kV;
	voltage_C 65.9244+89.7702d kV;
	constant_power_A 82.8500+23.6133j MVA;
	constant_power_B 82.8500+23.6133j MVA;
	constant_power_C 82.8500+23.6133j MVA;
}
object load {
	name bus668;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7900-30.8626d kV;
	voltage_B 65.7900-150.8626d kV;
	voltage_C 65.7900+89.1374d kV;
	constant_power_A 27.8167+7.9267j MVA;
	constant_power_B 27.8167+7.9267j MVA;
	constant_power_C 27.8167+7.9267j MVA;
}
object load {
	name bus669;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9067-29.8913d kV;
	voltage_B 65.9067-149.8913d kV;
	voltage_C 65.9067+90.1087d kV;
	constant_power_A 7.9233+2.2600j MVA;
	constant_power_B 7.9233+2.2600j MVA;
	constant_power_C 7.9233+2.2600j MVA;
}
object load {
	name bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8226-30.4999d kV;
	voltage_B 65.8226-150.4999d kV;
	voltage_C 65.8226+89.5001d kV;
	constant_power_A 49.2567+14.0400j MVA;
	constant_power_B 49.2567+14.0400j MVA;
	constant_power_C 49.2567+14.0400j MVA;
}
object load {
	name bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8821-30.1200d kV;
	voltage_B 66.8821-150.1200d kV;
	voltage_C 66.8821+89.8800d kV;
	constant_power_A 81.5867+23.2533j MVA;
	constant_power_B 81.5867+23.2533j MVA;
	constant_power_C 81.5867+23.2533j MVA;
}
object load {
	name bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8579-30.0634d kV;
	voltage_B 65.8579-150.0634d kV;
	voltage_C 65.8579+89.9366d kV;
	constant_power_A 53.3233+15.1967j MVA;
	constant_power_B 53.3233+15.1967j MVA;
	constant_power_C 53.3233+15.1967j MVA;
}
object load {
	name bus673;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7814-29.7177d kV;
	voltage_B 66.7814-149.7178d kV;
	voltage_C 66.7814+90.2823d kV;
	constant_power_A 65.6933+18.7233j MVA;
	constant_power_B 65.6933+18.7233j MVA;
	constant_power_C 65.6933+18.7233j MVA;
}
object load {
	name bus674;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9622-29.8538d kV;
	voltage_B 66.9622-149.8538d kV;
	voltage_C 66.9622+90.1462d kV;
	constant_power_A 95.0667+27.0933j MVA;
	constant_power_B 95.0667+27.0933j MVA;
	constant_power_C 95.0667+27.0933j MVA;
}
object load {
	name bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4694-30.2937d kV;
	voltage_B 66.4694-150.2937d kV;
	voltage_C 66.4694+89.7063d kV;
	constant_power_A 74.9100+21.3500j MVA;
	constant_power_B 74.9100+21.3500j MVA;
	constant_power_C 74.9100+21.3500j MVA;
}
object load {
	name bus676;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3206-31.4390d kV;
	voltage_B 66.3206-151.4390d kV;
	voltage_C 66.3206+88.5610d kV;
	constant_power_A 40.6500+11.5867j MVA;
	constant_power_B 40.6500+11.5867j MVA;
	constant_power_C 40.6500+11.5867j MVA;
}
object load {
	name bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3782-29.9945d kV;
	voltage_B 66.3782-149.9945d kV;
	voltage_C 66.3782+90.0055d kV;
	constant_power_A 38.3333+10.9267j MVA;
	constant_power_B 38.3333+10.9267j MVA;
	constant_power_C 38.3333+10.9267j MVA;
}
object load {
	name bus678;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8195-30.0265d kV;
	voltage_B 66.8195-150.0266d kV;
	voltage_C 66.8195+89.9734d kV;
	constant_power_A 6.6900+1.9067j MVA;
	constant_power_B 6.6900+1.9067j MVA;
	constant_power_C 6.6900+1.9067j MVA;
}
object load {
	name bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9317-30.3700d kV;
	voltage_B 65.9317-150.3700d kV;
	voltage_C 65.9317+89.6300d kV;
	constant_power_A 52.3633+14.9233j MVA;
	constant_power_B 52.3633+14.9233j MVA;
	constant_power_C 52.3633+14.9233j MVA;
}
object load {
	name bus680;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4451-26.1529d kV;
	voltage_B 66.4451-146.1529d kV;
	voltage_C 66.4451+93.8471d kV;
	constant_power_A 24.2267+6.9033j MVA;
	constant_power_B 24.2267+6.9033j MVA;
	constant_power_C 24.2267+6.9033j MVA;
}
object load {
	name bus681;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5797-27.1141d kV;
	voltage_B 66.5797-147.1142d kV;
	voltage_C 66.5797+92.8858d kV;
	constant_power_A 14.2667+4.0667j MVA;
	constant_power_B 14.2667+4.0667j MVA;
	constant_power_C 14.2667+4.0667j MVA;
}
object load {
	name bus682;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4929-27.2421d kV;
	voltage_B 65.4929-147.2422d kV;
	voltage_C 65.4929+92.7579d kV;
	constant_power_A 13.1567+3.7500j MVA;
	constant_power_B 13.1567+3.7500j MVA;
	constant_power_C 13.1567+3.7500j MVA;
}
object load {
	name bus683;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9375-25.3398d kV;
	voltage_B 66.9375-145.3398d kV;
	voltage_C 66.9375+94.6602d kV;
	constant_power_A 16.7833+4.7833j MVA;
	constant_power_B 16.7833+4.7833j MVA;
	constant_power_C 16.7833+4.7833j MVA;
}
object load {
	name bus684;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4438-27.1587d kV;
	voltage_B 66.4438-147.1587d kV;
	voltage_C 66.4438+92.8413d kV;
	constant_power_A 9.3933+2.6767j MVA;
	constant_power_B 9.3933+2.6767j MVA;
	constant_power_C 9.3933+2.6767j MVA;
}
object load {
	name bus685;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8243-26.7236d kV;
	voltage_B 65.8243-146.7236d kV;
	voltage_C 65.8243+93.2764d kV;
	constant_power_A 12.6267+3.6000j MVA;
	constant_power_B 12.6267+3.6000j MVA;
	constant_power_C 12.6267+3.6000j MVA;
}
object load {
	name bus686;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.7584-27.1962d kV;
	voltage_B 64.7584-147.1962d kV;
	voltage_C 64.7584+92.8038d kV;
	constant_power_A 11.2433+3.2033j MVA;
	constant_power_B 11.2433+3.2033j MVA;
	constant_power_C 11.2433+3.2033j MVA;
}
object load {
	name bus687;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6643-26.4340d kV;
	voltage_B 66.6643-146.4340d kV;
	voltage_C 66.6643+93.5660d kV;
	constant_power_A 11.0167+3.1400j MVA;
	constant_power_B 11.0167+3.1400j MVA;
	constant_power_C 11.0167+3.1400j MVA;
}
object load {
	name bus688;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3671-28.7026d kV;
	voltage_B 66.3671-148.7026d kV;
	voltage_C 66.3671+91.2974d kV;
	constant_power_A 9.8200+2.8000j MVA;
	constant_power_B 9.8200+2.8000j MVA;
	constant_power_C 9.8200+2.8000j MVA;
}
object load {
	name bus689;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7676-29.3092d kV;
	voltage_B 65.7676-149.3092d kV;
	voltage_C 65.7676+90.6908d kV;
	constant_power_A 26.7500+7.6233j MVA;
	constant_power_B 26.7500+7.6233j MVA;
	constant_power_C 26.7500+7.6233j MVA;
}
object load {
	name bus690;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6578-29.4654d kV;
	voltage_B 65.6578-149.4654d kV;
	voltage_C 65.6578+90.5346d kV;
	constant_power_A 29.5367+8.4167j MVA;
	constant_power_B 29.5367+8.4167j MVA;
	constant_power_C 29.5367+8.4167j MVA;
}
object load {
	name bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9216-29.5541d kV;
	voltage_B 65.9216-149.5541d kV;
	voltage_C 65.9216+90.4459d kV;
	constant_power_A 20.5667+5.8633j MVA;
	constant_power_B 20.5667+5.8633j MVA;
	constant_power_C 20.5667+5.8633j MVA;
}
object load {
	name bus692;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4994-30.0264d kV;
	voltage_B 65.4994-150.0264d kV;
	voltage_C 65.4994+89.9736d kV;
	constant_power_A 42.1867+12.0233j MVA;
	constant_power_B 42.1867+12.0233j MVA;
	constant_power_C 42.1867+12.0233j MVA;
}
object load {
	name bus693;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0548-26.9128d kV;
	voltage_B 66.0548-146.9128d kV;
	voltage_C 66.0548+93.0872d kV;
	constant_power_A 23.7900+6.7800j MVA;
	constant_power_B 23.7900+6.7800j MVA;
	constant_power_C 23.7900+6.7800j MVA;
}
object load {
	name bus694;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6171-28.3284d kV;
	voltage_B 65.6171-148.3284d kV;
	voltage_C 65.6171+91.6716d kV;
	constant_power_A 18.9067+5.3867j MVA;
	constant_power_B 18.9067+5.3867j MVA;
	constant_power_C 18.9067+5.3867j MVA;
}
object load {
	name bus695;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6116-23.5381d kV;
	voltage_B 67.6116-143.5381d kV;
	voltage_C 67.6116+96.4619d kV;
	constant_power_A 19.2900+5.4967j MVA;
	constant_power_B 19.2900+5.4967j MVA;
	constant_power_C 19.2900+5.4967j MVA;
}
object load {
	name bus696;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5220-27.2443d kV;
	voltage_B 66.5220-147.2443d kV;
	voltage_C 66.5220+92.7557d kV;
	constant_power_A 15.7367+4.4867j MVA;
	constant_power_B 15.7367+4.4867j MVA;
	constant_power_C 15.7367+4.4867j MVA;
}
object load {
	name bus697;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0291-27.7121d kV;
	voltage_B 66.0291-147.7121d kV;
	voltage_C 66.0291+92.2879d kV;
	constant_power_A 3.6233+1.0333j MVA;
	constant_power_B 3.6233+1.0333j MVA;
	constant_power_C 3.6233+1.0333j MVA;
}
object load {
	name bus698;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4129-25.0939d kV;
	voltage_B 66.4129-145.0939d kV;
	voltage_C 66.4129+94.9061d kV;
	constant_power_A 1.7033+0.4867j MVA;
	constant_power_B 1.7033+0.4867j MVA;
	constant_power_C 1.7033+0.4867j MVA;
}
object load {
	name bus699;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6881-27.5826d kV;
	voltage_B 66.6881-147.5826d kV;
	voltage_C 66.6881+92.4174d kV;
	constant_power_A 20.2900+5.7833j MVA;
	constant_power_B 20.2900+5.7833j MVA;
	constant_power_C 20.2900+5.7833j MVA;
}
object load {
	name bus700;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9592-28.2947d kV;
	voltage_B 65.9592-148.2947d kV;
	voltage_C 65.9592+91.7053d kV;
	constant_power_A 9.5767+2.7300j MVA;
	constant_power_B 9.5767+2.7300j MVA;
	constant_power_C 9.5767+2.7300j MVA;
}
object load {
	name bus701;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9617-28.7248d kV;
	voltage_B 65.9617-148.7248d kV;
	voltage_C 65.9617+91.2752d kV;
	constant_power_A 43.0000+12.2533j MVA;
	constant_power_B 43.0000+12.2533j MVA;
	constant_power_C 43.0000+12.2533j MVA;
}
object load {
	name bus702;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5011-28.0208d kV;
	voltage_B 66.5011-148.0208d kV;
	voltage_C 66.5011+91.9792d kV;
	constant_power_A 30.9833+8.8300j MVA;
	constant_power_B 30.9833+8.8300j MVA;
	constant_power_C 30.9833+8.8300j MVA;
}
object load {
	name bus703;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3923-28.6944d kV;
	voltage_B 66.3923-148.6944d kV;
	voltage_C 66.3923+91.3056d kV;
	constant_power_A 22.6033+6.4433j MVA;
	constant_power_B 22.6033+6.4433j MVA;
	constant_power_C 22.6033+6.4433j MVA;
}
object load {
	name bus704;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8309-27.6074d kV;
	voltage_B 64.8309-147.6074d kV;
	voltage_C 64.8309+92.3926d kV;
	constant_power_A 11.5633+3.2967j MVA;
	constant_power_B 11.5633+3.2967j MVA;
	constant_power_C 11.5633+3.2967j MVA;
}
object load {
	name bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0544-29.4567d kV;
	voltage_B 66.0544-149.4567d kV;
	voltage_C 66.0544+90.5433d kV;
	constant_power_A 55.5467+15.8300j MVA;
	constant_power_B 55.5467+15.8300j MVA;
	constant_power_C 55.5467+15.8300j MVA;
}
object load {
	name bus706;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5413-27.8930d kV;
	voltage_B 66.5413-147.8930d kV;
	voltage_C 66.5413+92.1070d kV;
	constant_power_A 34.9533+9.9600j MVA;
	constant_power_B 34.9533+9.9600j MVA;
	constant_power_C 34.9533+9.9600j MVA;
}
object load {
	name bus707;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6824-26.8785d kV;
	voltage_B 66.6824-146.8785d kV;
	voltage_C 66.6824+93.1215d kV;
	constant_power_A 55.3767+15.7833j MVA;
	constant_power_B 55.3767+15.7833j MVA;
	constant_power_C 55.3767+15.7833j MVA;
}
object load {
	name bus708;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7929-26.2012d kV;
	voltage_B 66.7929-146.2012d kV;
	voltage_C 66.7929+93.7988d kV;
	constant_power_A 9.3367+2.6600j MVA;
	constant_power_B 9.3367+2.6600j MVA;
	constant_power_C 9.3367+2.6600j MVA;
}
object load {
	name bus709;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4000-25.8292d kV;
	voltage_B 67.4000-145.8292d kV;
	voltage_C 67.4000+94.1708d kV;
	constant_power_A 15.3800+4.3833j MVA;
	constant_power_B 15.3800+4.3833j MVA;
	constant_power_C 15.3800+4.3833j MVA;
}
object load {
	name bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3464-28.0015d kV;
	voltage_B 66.3464-148.0015d kV;
	voltage_C 66.3464+91.9985d kV;
	constant_power_A 28.6667+8.1700j MVA;
	constant_power_B 28.6667+8.1700j MVA;
	constant_power_C 28.6667+8.1700j MVA;
}
object load {
	name bus711;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9868-29.0033d kV;
	voltage_B 65.9868-149.0033d kV;
	voltage_C 65.9868+90.9967d kV;
	constant_power_A 31.7967+9.0633j MVA;
	constant_power_B 31.7967+9.0633j MVA;
	constant_power_C 31.7967+9.0633j MVA;
}
object load {
	name bus712;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4389-29.0173d kV;
	voltage_B 66.4389-149.0173d kV;
	voltage_C 66.4389+90.9827d kV;
	constant_power_A 26.5200+7.5600j MVA;
	constant_power_B 26.5200+7.5600j MVA;
	constant_power_C 26.5200+7.5600j MVA;
}
object load {
	name bus713;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2447-29.4104d kV;
	voltage_B 67.2447-149.4104d kV;
	voltage_C 67.2447+90.5896d kV;
	constant_power_A 22.5167+6.4167j MVA;
	constant_power_B 22.5167+6.4167j MVA;
	constant_power_C 22.5167+6.4167j MVA;
}
object load {
	name bus714;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0080-24.0906d kV;
	voltage_B 67.0080-144.0906d kV;
	voltage_C 67.0080+95.9094d kV;
	constant_power_A 0.0733+0.0200j MVA;
	constant_power_B 0.0733+0.0200j MVA;
	constant_power_C 0.0733+0.0200j MVA;
}
object load {
	name bus715;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1206-24.4761d kV;
	voltage_B 67.1206-144.4761d kV;
	voltage_C 67.1206+95.5239d kV;
	constant_power_A 18.1467+5.1733j MVA;
	constant_power_B 18.1467+5.1733j MVA;
	constant_power_C 18.1467+5.1733j MVA;
}
object load {
	name bus716;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1139-24.6765d kV;
	voltage_B 67.1139-144.6765d kV;
	voltage_C 67.1139+95.3235d kV;
	constant_power_A 0.0367+0.0100j MVA;
	constant_power_B 0.0367+0.0100j MVA;
	constant_power_C 0.0367+0.0100j MVA;
}
object load {
	name bus717;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2372-27.4447d kV;
	voltage_B 66.2372-147.4447d kV;
	voltage_C 66.2372+92.5553d kV;
	constant_power_A 1.9333+0.5500j MVA;
	constant_power_B 1.9333+0.5500j MVA;
	constant_power_C 1.9333+0.5500j MVA;
}
object load {
	name bus718;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6484-25.5034d kV;
	voltage_B 66.6484-145.5035d kV;
	voltage_C 66.6484+94.4965d kV;
	constant_power_A 7.5467+2.1500j MVA;
	constant_power_B 7.5467+2.1500j MVA;
	constant_power_C 7.5467+2.1500j MVA;
}
object load {
	name bus719;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7593-23.0859d kV;
	voltage_B 66.7593-143.0859d kV;
	voltage_C 66.7593+96.9141d kV;
	constant_power_A 1.1900+0.3400j MVA;
	constant_power_B 1.1900+0.3400j MVA;
	constant_power_C 1.1900+0.3400j MVA;
}
object load {
	name bus720;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3632-26.2273d kV;
	voltage_B 66.3632-146.2273d kV;
	voltage_C 66.3632+93.7727d kV;
	constant_power_A 1.7367+0.4933j MVA;
	constant_power_B 1.7367+0.4933j MVA;
	constant_power_C 1.7367+0.4933j MVA;
}
object load {
	name bus721;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0801-24.9259d kV;
	voltage_B 67.0801-144.9259d kV;
	voltage_C 67.0801+95.0741d kV;
	constant_power_A 10.9700+3.1267j MVA;
	constant_power_B 10.9700+3.1267j MVA;
	constant_power_C 10.9700+3.1267j MVA;
}
object load {
	name bus722;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3171-26.4120d kV;
	voltage_B 66.3171-146.4120d kV;
	voltage_C 66.3171+93.5880d kV;
	constant_power_A 7.4667+2.1267j MVA;
	constant_power_B 7.4667+2.1267j MVA;
	constant_power_C 7.4667+2.1267j MVA;
}
object load {
	name bus723;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8817-22.2117d kV;
	voltage_B 67.8817-142.2117d kV;
	voltage_C 67.8817+97.7883d kV;
	constant_power_A 1.4300+0.4067j MVA;
	constant_power_B 1.4300+0.4067j MVA;
	constant_power_C 1.4300+0.4067j MVA;
}
object load {
	name bus724;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0957-22.3467d kV;
	voltage_B 67.0957-142.3467d kV;
	voltage_C 67.0957+97.6533d kV;
	constant_power_A 0.0467+0.0133j MVA;
	constant_power_B 0.0467+0.0133j MVA;
	constant_power_C 0.0467+0.0133j MVA;
}
object load {
	name bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8371-29.8565d kV;
	voltage_B 65.8371-149.8565d kV;
	voltage_C 65.8371+90.1435d kV;
	constant_power_A 56.9000+16.2167j MVA;
	constant_power_B 56.9000+16.2167j MVA;
	constant_power_C 56.9000+16.2167j MVA;
}
object load {
	name bus726;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0055-28.9452d kV;
	voltage_B 66.0055-148.9452d kV;
	voltage_C 66.0055+91.0548d kV;
	constant_power_A 1.7967+0.5133j MVA;
	constant_power_B 1.7967+0.5133j MVA;
	constant_power_C 1.7967+0.5133j MVA;
}
object load {
	name bus727;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7768-23.2467d kV;
	voltage_B 66.7768-143.2467d kV;
	voltage_C 66.7768+96.7533d kV;
	constant_power_A 0.1367+0.0400j MVA;
	constant_power_B 0.1367+0.0400j MVA;
	constant_power_C 0.1367+0.0400j MVA;
}
object load {
	name bus728;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1626-30.2518d kV;
	voltage_B 66.1626-150.2518d kV;
	voltage_C 66.1626+89.7482d kV;
	constant_power_A 39.7933+11.3400j MVA;
	constant_power_B 39.7933+11.3400j MVA;
	constant_power_C 39.7933+11.3400j MVA;
}
object load {
	name bus729;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3158-22.9089d kV;
	voltage_B 68.3158-142.9089d kV;
	voltage_C 68.3158+97.0911d kV;
	constant_power_A 3.7933+1.0800j MVA;
	constant_power_B 3.7933+1.0800j MVA;
	constant_power_C 3.7933+1.0800j MVA;
}
object load {
	name bus730;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2925-24.0781d kV;
	voltage_B 68.2925-144.0781d kV;
	voltage_C 68.2925+95.9219d kV;
	constant_power_A 3.5733+1.0200j MVA;
	constant_power_B 3.5733+1.0200j MVA;
	constant_power_C 3.5733+1.0200j MVA;
}
object load {
	name bus731;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9656-24.2455d kV;
	voltage_B 66.9656-144.2455d kV;
	voltage_C 66.9656+95.7545d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus732;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0864-24.7227d kV;
	voltage_B 66.0864-144.7227d kV;
	voltage_C 66.0864+95.2773d kV;
	constant_power_A 13.4267+3.8267j MVA;
	constant_power_B 13.4267+3.8267j MVA;
	constant_power_C 13.4267+3.8267j MVA;
}
object load {
	name bus733;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7757-23.3977d kV;
	voltage_B 66.7757-143.3977d kV;
	voltage_C 66.7757+96.6023d kV;
	constant_power_A 0.0300+0.0067j MVA;
	constant_power_B 0.0300+0.0067j MVA;
	constant_power_C 0.0300+0.0067j MVA;
}
object load {
	name bus734;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8230-28.3644d kV;
	voltage_B 66.8230-148.3644d kV;
	voltage_C 66.8230+91.6356d kV;
	constant_power_A 4.0333+1.1500j MVA;
	constant_power_B 4.0333+1.1500j MVA;
	constant_power_C 4.0333+1.1500j MVA;
}
object load {
	name bus735;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2686-22.6147d kV;
	voltage_B 67.2686-142.6147d kV;
	voltage_C 67.2686+97.3853d kV;
	constant_power_A 0.7767+0.2200j MVA;
	constant_power_B 0.7767+0.2200j MVA;
	constant_power_C 0.7767+0.2200j MVA;
}
object load {
	name bus736;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0478-24.6343d kV;
	voltage_B 67.0478-144.6343d kV;
	voltage_C 67.0478+95.3657d kV;
	constant_power_A 0.0667+0.0200j MVA;
	constant_power_B 0.0667+0.0200j MVA;
	constant_power_C 0.0667+0.0200j MVA;
}
object load {
	name bus737;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5101-27.8459d kV;
	voltage_B 66.5101-147.8459d kV;
	voltage_C 66.5101+92.1541d kV;
	constant_power_A 0.6167+0.1767j MVA;
	constant_power_B 0.6167+0.1767j MVA;
	constant_power_C 0.6167+0.1767j MVA;
}
object load {
	name bus738;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5496-24.6620d kV;
	voltage_B 67.5496-144.6620d kV;
	voltage_C 67.5496+95.3380d kV;
	constant_power_A 9.4300+2.6867j MVA;
	constant_power_B 9.4300+2.6867j MVA;
	constant_power_C 9.4300+2.6867j MVA;
}
object load {
	name bus739;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8440-25.7327d kV;
	voltage_B 66.8440-145.7328d kV;
	voltage_C 66.8440+94.2672d kV;
	constant_power_A 4.1067+1.1700j MVA;
	constant_power_B 4.1067+1.1700j MVA;
	constant_power_C 4.1067+1.1700j MVA;
}
object load {
	name bus740;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8200-27.9971d kV;
	voltage_B 65.8200-147.9971d kV;
	voltage_C 65.8200+92.0029d kV;
	constant_power_A 9.3467+2.6633j MVA;
	constant_power_B 9.3467+2.6633j MVA;
	constant_power_C 9.3467+2.6633j MVA;
}
object load {
	name bus741;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5317-26.3519d kV;
	voltage_B 66.5317-146.3519d kV;
	voltage_C 66.5317+93.6481d kV;
	constant_power_A 0.2700+0.0767j MVA;
	constant_power_B 0.2700+0.0767j MVA;
	constant_power_C 0.2700+0.0767j MVA;
}
object load {
	name bus742;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4069-29.7257d kV;
	voltage_B 66.4069-149.7257d kV;
	voltage_C 66.4069+90.2743d kV;
	constant_power_A 74.3167+21.1800j MVA;
	constant_power_B 74.3167+21.1800j MVA;
	constant_power_C 74.3167+21.1800j MVA;
}
object load {
	name bus743;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7243-29.3511d kV;
	voltage_B 66.7243-149.3511d kV;
	voltage_C 66.7243+90.6489d kV;
	constant_power_A 56.6033+16.1333j MVA;
	constant_power_B 56.6033+16.1333j MVA;
	constant_power_C 56.6033+16.1333j MVA;
}
object load {
	name bus744;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3104-27.1041d kV;
	voltage_B 66.3104-147.1041d kV;
	voltage_C 66.3104+92.8959d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus745;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4262-25.7984d kV;
	voltage_B 66.4262-145.7984d kV;
	voltage_C 66.4262+94.2016d kV;
	constant_power_A 0.2367+0.0667j MVA;
	constant_power_B 0.2367+0.0667j MVA;
	constant_power_C 0.2367+0.0667j MVA;
}
object load {
	name bus746;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9127-24.6080d kV;
	voltage_B 66.9127-144.6080d kV;
	voltage_C 66.9127+95.3920d kV;
	constant_power_A 0.1700+0.0500j MVA;
	constant_power_B 0.1700+0.0500j MVA;
	constant_power_C 0.1700+0.0500j MVA;
}
object load {
	name bus747;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3500-23.4819d kV;
	voltage_B 66.3500-143.4819d kV;
	voltage_C 66.3500+96.5181d kV;
	constant_power_A 1.6100+0.4600j MVA;
	constant_power_B 1.6100+0.4600j MVA;
	constant_power_C 1.6100+0.4600j MVA;
}
object load {
	name bus748;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5474-24.0314d kV;
	voltage_B 66.5474-144.0314d kV;
	voltage_C 66.5474+95.9686d kV;
	constant_power_A 1.0267+0.2933j MVA;
	constant_power_B 1.0267+0.2933j MVA;
	constant_power_C 1.0267+0.2933j MVA;
}
object load {
	name bus749;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2732-22.5584d kV;
	voltage_B 68.2732-142.5584d kV;
	voltage_C 68.2732+97.4416d kV;
	constant_power_A 0.5133+0.1467j MVA;
	constant_power_B 0.5133+0.1467j MVA;
	constant_power_C 0.5133+0.1467j MVA;
}
object load {
	name bus750;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6737-23.7104d kV;
	voltage_B 66.6737-143.7104d kV;
	voltage_C 66.6737+96.2896d kV;
	constant_power_A 0.3700+0.1067j MVA;
	constant_power_B 0.3700+0.1067j MVA;
	constant_power_C 0.3700+0.1067j MVA;
}
object load {
	name bus751;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5922-30.4418d kV;
	voltage_B 66.5922-150.4418d kV;
	voltage_C 66.5922+89.5582d kV;
	constant_power_A 44.3100+12.6267j MVA;
	constant_power_B 44.3100+12.6267j MVA;
	constant_power_C 44.3100+12.6267j MVA;
}
object load {
	name bus752;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2158-23.1930d kV;
	voltage_B 67.2158-143.1930d kV;
	voltage_C 67.2158+96.8070d kV;
	constant_power_A 0.0500+0.0133j MVA;
	constant_power_B 0.0500+0.0133j MVA;
	constant_power_C 0.0500+0.0133j MVA;
}
object load {
	name bus753;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2200-27.9907d kV;
	voltage_B 66.2200-147.9907d kV;
	voltage_C 66.2200+92.0093d kV;
	constant_power_A 8.4100+2.3967j MVA;
	constant_power_B 8.4100+2.3967j MVA;
	constant_power_C 8.4100+2.3967j MVA;
}
object load {
	name bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2344-27.4411d kV;
	voltage_B 67.2344-147.4411d kV;
	voltage_C 67.2344+92.5589d kV;
	constant_power_A 0.1733+0.0500j MVA;
	constant_power_B 0.1733+0.0500j MVA;
	constant_power_C 0.1733+0.0500j MVA;
}
object load {
	name bus755;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8682-22.4916d kV;
	voltage_B 66.8682-142.4916d kV;
	voltage_C 66.8682+97.5084d kV;
	constant_power_A 5.6400+1.6067j MVA;
	constant_power_B 5.6400+1.6067j MVA;
	constant_power_C 5.6400+1.6067j MVA;
}
object load {
	name bus756;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8965-26.6085d kV;
	voltage_B 66.8965-146.6085d kV;
	voltage_C 66.8965+93.3915d kV;
	constant_power_A 0.5433+0.1533j MVA;
	constant_power_B 0.5433+0.1533j MVA;
	constant_power_C 0.5433+0.1533j MVA;
}
object load {
	name bus757;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1402-25.0989d kV;
	voltage_B 66.1402-145.0989d kV;
	voltage_C 66.1402+94.9011d kV;
	constant_power_A 0.0433+0.0133j MVA;
	constant_power_B 0.0433+0.0133j MVA;
	constant_power_C 0.0433+0.0133j MVA;
}
object load {
	name bus758;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1256-25.5164d kV;
	voltage_B 66.1256-145.5164d kV;
	voltage_C 66.1256+94.4836d kV;
	constant_power_A 0.1033+0.0300j MVA;
	constant_power_B 0.1033+0.0300j MVA;
	constant_power_C 0.1033+0.0300j MVA;
}
object load {
	name bus759;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0242-30.6729d kV;
	voltage_B 65.0242-150.6729d kV;
	voltage_C 65.0242+89.3271d kV;
	constant_power_A 27.8100+7.9267j MVA;
	constant_power_B 27.8100+7.9267j MVA;
	constant_power_C 27.8100+7.9267j MVA;
}
object load {
	name bus760;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2953-22.4360d kV;
	voltage_B 67.2953-142.4360d kV;
	voltage_C 67.2953+97.5640d kV;
	constant_power_A 0.2300+0.0667j MVA;
	constant_power_B 0.2300+0.0667j MVA;
	constant_power_C 0.2300+0.0667j MVA;
}
object load {
	name bus761;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0960-28.6703d kV;
	voltage_B 66.0960-148.6703d kV;
	voltage_C 66.0960+91.3297d kV;
	constant_power_A 27.7500+7.9067j MVA;
	constant_power_B 27.7500+7.9067j MVA;
	constant_power_C 27.7500+7.9067j MVA;
}
object load {
	name bus762;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6794-26.2620d kV;
	voltage_B 66.6794-146.2620d kV;
	voltage_C 66.6794+93.7380d kV;
	constant_power_A 0.0767+0.0233j MVA;
	constant_power_B 0.0767+0.0233j MVA;
	constant_power_C 0.0767+0.0233j MVA;
}
object load {
	name bus763;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6435-25.8957d kV;
	voltage_B 66.6435-145.8957d kV;
	voltage_C 66.6435+94.1043d kV;
	constant_power_A 10.0633+2.8700j MVA;
	constant_power_B 10.0633+2.8700j MVA;
	constant_power_C 10.0633+2.8700j MVA;
}
object load {
	name bus764;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3203-22.2705d kV;
	voltage_B 67.3203-142.2705d kV;
	voltage_C 67.3203+97.7295d kV;
	constant_power_A 0.6100+0.1733j MVA;
	constant_power_B 0.6100+0.1733j MVA;
	constant_power_C 0.6100+0.1733j MVA;
}
object load {
	name bus765;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0573-29.7875d kV;
	voltage_B 67.0573-149.7876d kV;
	voltage_C 67.0573+90.2125d kV;
	constant_power_A 47.7433+13.6067j MVA;
	constant_power_B 47.7433+13.6067j MVA;
	constant_power_C 47.7433+13.6067j MVA;
}
object load {
	name bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8145-30.2445d kV;
	voltage_B 66.8145-150.2446d kV;
	voltage_C 66.8145+89.7554d kV;
	constant_power_A 58.6700+16.7200j MVA;
	constant_power_B 58.6700+16.7200j MVA;
	constant_power_C 58.6700+16.7200j MVA;
}
object load {
	name bus767;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6985-27.5825d kV;
	voltage_B 65.6985-147.5825d kV;
	voltage_C 65.6985+92.4175d kV;
	constant_power_A 6.3767+1.8167j MVA;
	constant_power_B 6.3767+1.8167j MVA;
	constant_power_C 6.3767+1.8167j MVA;
}
object load {
	name bus768;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8414-29.5370d kV;
	voltage_B 66.8414-149.5370d kV;
	voltage_C 66.8414+90.4630d kV;
	constant_power_A 0.0267+0.0067j MVA;
	constant_power_B 0.0267+0.0067j MVA;
	constant_power_C 0.0267+0.0067j MVA;
}
object load {
	name bus769;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9684-26.2089d kV;
	voltage_B 65.9684-146.2089d kV;
	voltage_C 65.9684+93.7911d kV;
	constant_power_A 1.8167+0.5167j MVA;
	constant_power_B 1.8167+0.5167j MVA;
	constant_power_C 1.8167+0.5167j MVA;
}
object load {
	name bus770;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9600-23.0191d kV;
	voltage_B 67.9600-143.0191d kV;
	voltage_C 67.9600+96.9809d kV;
	constant_power_A 0.2433+0.0700j MVA;
	constant_power_B 0.2433+0.0700j MVA;
	constant_power_C 0.2433+0.0700j MVA;
}
object load {
	name bus771;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3761-26.5122d kV;
	voltage_B 66.3761-146.5122d kV;
	voltage_C 66.3761+93.4878d kV;
	constant_power_A 8.7133+2.4833j MVA;
	constant_power_B 8.7133+2.4833j MVA;
	constant_power_C 8.7133+2.4833j MVA;
}
object load {
	name bus772;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0524-25.8338d kV;
	voltage_B 68.0524-145.8338d kV;
	voltage_C 68.0524+94.1662d kV;
	constant_power_A 3.1933+0.9100j MVA;
	constant_power_B 3.1933+0.9100j MVA;
	constant_power_C 3.1933+0.9100j MVA;
}
object load {
	name bus773;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7409-28.4156d kV;
	voltage_B 65.7409-148.4156d kV;
	voltage_C 65.7409+91.5844d kV;
	constant_power_A 5.3933+1.5367j MVA;
	constant_power_B 5.3933+1.5367j MVA;
	constant_power_C 5.3933+1.5367j MVA;
}
object load {
	name bus774;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7313-25.2673d kV;
	voltage_B 66.7313-145.2673d kV;
	voltage_C 66.7313+94.7327d kV;
	constant_power_A 11.1400+3.1733j MVA;
	constant_power_B 11.1400+3.1733j MVA;
	constant_power_C 11.1400+3.1733j MVA;
}
object load {
	name bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5940-28.7387d kV;
	voltage_B 66.5940-148.7387d kV;
	voltage_C 66.5940+91.2613d kV;
	constant_power_A 18.1933+5.1833j MVA;
	constant_power_B 18.1933+5.1833j MVA;
	constant_power_C 18.1933+5.1833j MVA;
}
object load {
	name bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3886-29.4343d kV;
	voltage_B 66.3886-149.4344d kV;
	voltage_C 66.3886+90.5657d kV;
	constant_power_A 48.5033+13.8233j MVA;
	constant_power_B 48.5033+13.8233j MVA;
	constant_power_C 48.5033+13.8233j MVA;
}
object load {
	name bus777;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7938-30.1102d kV;
	voltage_B 66.7938-150.1102d kV;
	voltage_C 66.7938+89.8898d kV;
	constant_power_A 39.2967+11.2000j MVA;
	constant_power_B 39.2967+11.2000j MVA;
	constant_power_C 39.2967+11.2000j MVA;
}
object load {
	name bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2737-30.2298d kV;
	voltage_B 66.2737-150.2298d kV;
	voltage_C 66.2737+89.7702d kV;
	constant_power_A 71.2900+20.3167j MVA;
	constant_power_B 71.2900+20.3167j MVA;
	constant_power_C 71.2900+20.3167j MVA;
}
object load {
	name bus779;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4699-29.6915d kV;
	voltage_B 66.4699-149.6915d kV;
	voltage_C 66.4699+90.3085d kV;
	constant_power_A 43.2600+12.3300j MVA;
	constant_power_B 43.2600+12.3300j MVA;
	constant_power_C 43.2600+12.3300j MVA;
}
object node {
	name bus780;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4020-28.4035d kV;
	voltage_B 66.4020-148.4035d kV;
	voltage_C 66.4020+91.5965d kV;
}
object load {
	name bus781;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5427-28.0679d kV;
	voltage_B 66.5427-148.0679d kV;
	voltage_C 66.5427+91.9321d kV;
	constant_power_A 14.9967+4.2733j MVA;
	constant_power_B 14.9967+4.2733j MVA;
	constant_power_C 14.9967+4.2733j MVA;
}
object load {
	name bus782;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1683-30.4354d kV;
	voltage_B 67.1683-150.4354d kV;
	voltage_C 67.1683+89.5646d kV;
	constant_power_A 36.7133+10.4633j MVA;
	constant_power_B 36.7133+10.4633j MVA;
	constant_power_C 36.7133+10.4633j MVA;
	constant_impedance_A 0.0000-188.9286j Ohm;
	constant_impedance_B 0.0000-188.9286j Ohm;
	constant_impedance_C 0.0000-188.9286j Ohm;
}
object load {
	name bus783;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3568-28.9565d kV;
	voltage_B 66.3568-148.9565d kV;
	voltage_C 66.3568+91.0435d kV;
	constant_power_A 3.8900+1.1100j MVA;
	constant_power_B 3.8900+1.1100j MVA;
	constant_power_C 3.8900+1.1100j MVA;
}
object load {
	name bus784;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6069-26.6565d kV;
	voltage_B 66.6069-146.6565d kV;
	voltage_C 66.6069+93.3435d kV;
	constant_power_A 23.8667+6.8000j MVA;
	constant_power_B 23.8667+6.8000j MVA;
	constant_power_C 23.8667+6.8000j MVA;
}
object load {
	name bus785;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9839-28.9442d kV;
	voltage_B 65.9839-148.9442d kV;
	voltage_C 65.9839+91.0558d kV;
	constant_power_A 6.8300+1.9467j MVA;
	constant_power_B 6.8300+1.9467j MVA;
	constant_power_C 6.8300+1.9467j MVA;
}
object load {
	name bus786;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2965-26.3981d kV;
	voltage_B 67.2965-146.3981d kV;
	voltage_C 67.2965+93.6019d kV;
	constant_power_A 28.7300+8.1900j MVA;
	constant_power_B 28.7300+8.1900j MVA;
	constant_power_C 28.7300+8.1900j MVA;
}
object load {
	name bus787;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
	constant_power_A 38.9800+11.1100j MVA;
	constant_power_B 38.9800+11.1100j MVA;
	constant_power_C 38.9800+11.1100j MVA;
}
object load {
	name bus788;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6983-25.8854d kV;
	voltage_B 67.6983-145.8854d kV;
	voltage_C 67.6983+94.1146d kV;
	constant_power_A 13.4100+3.8233j MVA;
	constant_power_B 13.4100+3.8233j MVA;
	constant_power_C 13.4100+3.8233j MVA;
}
object load {
	name bus789;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8465-29.4199d kV;
	voltage_B 65.8465-149.4199d kV;
	voltage_C 65.8465+90.5801d kV;
	constant_power_A 24.4767+6.9767j MVA;
	constant_power_B 24.4767+6.9767j MVA;
	constant_power_C 24.4767+6.9767j MVA;
}
object load {
	name bus790;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6903-24.2941d kV;
	voltage_B 67.6903-144.2941d kV;
	voltage_C 67.6903+95.7059d kV;
	constant_power_A 12.3133+3.5100j MVA;
	constant_power_B 12.3133+3.5100j MVA;
	constant_power_C 12.3133+3.5100j MVA;
}
object load {
	name bus791;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1270-30.4595d kV;
	voltage_B 65.1270-150.4595d kV;
	voltage_C 65.1270+89.5405d kV;
	constant_power_A 20.6567+5.8867j MVA;
	constant_power_B 20.6567+5.8867j MVA;
	constant_power_C 20.6567+5.8867j MVA;
}
object load {
	name bus792;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8959-27.4259d kV;
	voltage_B 66.8959-147.4260d kV;
	voltage_C 66.8959+92.5740d kV;
	constant_power_A 2.2533+0.6433j MVA;
	constant_power_B 2.2533+0.6433j MVA;
	constant_power_C 2.2533+0.6433j MVA;
}
object load {
	name bus793;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8019-30.1795d kV;
	voltage_B 65.8019-150.1795d kV;
	voltage_C 65.8019+89.8205d kV;
	constant_power_A 24.6400+7.0233j MVA;
	constant_power_B 24.6400+7.0233j MVA;
	constant_power_C 24.6400+7.0233j MVA;
}
object load {
	name bus794;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1868-28.4088d kV;
	voltage_B 66.1868-148.4088d kV;
	voltage_C 66.1868+91.5912d kV;
	constant_power_A 30.5567+8.7067j MVA;
	constant_power_B 30.5567+8.7067j MVA;
	constant_power_C 30.5567+8.7067j MVA;
}
object load {
	name bus795;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8223-24.2734d kV;
	voltage_B 67.8223-144.2734d kV;
	voltage_C 67.8223+95.7266d kV;
	constant_power_A 13.7100+3.9067j MVA;
	constant_power_B 13.7100+3.9067j MVA;
	constant_power_C 13.7100+3.9067j MVA;
}
object load {
	name bus796;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4613-31.0316d kV;
	voltage_B 66.4613-151.0316d kV;
	voltage_C 66.4613+88.9684d kV;
	constant_power_A 15.3000+4.3600j MVA;
	constant_power_B 15.3000+4.3600j MVA;
	constant_power_C 15.3000+4.3600j MVA;
}
object load {
	name bus797;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8618-30.5026d kV;
	voltage_B 65.8618-150.5026d kV;
	voltage_C 65.8618+89.4974d kV;
	constant_power_A 37.5067+10.6900j MVA;
	constant_power_B 37.5067+10.6900j MVA;
	constant_power_C 37.5067+10.6900j MVA;
}
object load {
	name bus798;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4770-28.2116d kV;
	voltage_B 66.4770-148.2116d kV;
	voltage_C 66.4770+91.7884d kV;
	constant_power_A 18.1433+5.1700j MVA;
	constant_power_B 18.1433+5.1700j MVA;
	constant_power_C 18.1433+5.1700j MVA;
}
object load {
	name bus799;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8987-28.8885d kV;
	voltage_B 65.8987-148.8885d kV;
	voltage_C 65.8987+91.1115d kV;
	constant_power_A 13.9800+3.9833j MVA;
	constant_power_B 13.9800+3.9833j MVA;
	constant_power_C 13.9800+3.9833j MVA;
}
object load {
	name bus800;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9232-28.8825d kV;
	voltage_B 65.9232-148.8825d kV;
	voltage_C 65.9232+91.1175d kV;
	constant_power_A 6.9800+1.9900j MVA;
	constant_power_B 6.9800+1.9900j MVA;
	constant_power_C 6.9800+1.9900j MVA;
}
object load {
	name bus801;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4537-28.3304d kV;
	voltage_B 66.4537-148.3304d kV;
	voltage_C 66.4537+91.6696d kV;
	constant_power_A 0.7900+0.2267j MVA;
	constant_power_B 0.7900+0.2267j MVA;
	constant_power_C 0.7900+0.2267j MVA;
}
object load {
	name bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3557-28.4895d kV;
	voltage_B 66.3557-148.4895d kV;
	voltage_C 66.3557+91.5105d kV;
	constant_power_A 8.2367+2.3467j MVA;
	constant_power_B 8.2367+2.3467j MVA;
	constant_power_C 8.2367+2.3467j MVA;
}
object load {
	name bus803;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4211-28.2147d kV;
	voltage_B 66.4211-148.2147d kV;
	voltage_C 66.4211+91.7853d kV;
	constant_power_A 7.1667+2.0433j MVA;
	constant_power_B 7.1667+2.0433j MVA;
	constant_power_C 7.1667+2.0433j MVA;
}
object load {
	name bus804;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1051-28.6652d kV;
	voltage_B 66.1051-148.6652d kV;
	voltage_C 66.1051+91.3348d kV;
	constant_power_A 4.5600+1.3000j MVA;
	constant_power_B 4.5600+1.3000j MVA;
	constant_power_C 4.5600+1.3000j MVA;
}
object load {
	name bus805;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1680-25.1581d kV;
	voltage_B 67.1680-145.1581d kV;
	voltage_C 67.1680+94.8419d kV;
	constant_power_A 22.6300+6.4500j MVA;
	constant_power_B 22.6300+6.4500j MVA;
	constant_power_C 22.6300+6.4500j MVA;
}
object load {
	name bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7762-27.5123d kV;
	voltage_B 66.7762-147.5123d kV;
	voltage_C 66.7762+92.4877d kV;
	constant_power_A 21.6067+6.1567j MVA;
	constant_power_B 21.6067+6.1567j MVA;
	constant_power_C 21.6067+6.1567j MVA;
}
object load {
	name bus807;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6568-25.8429d kV;
	voltage_B 67.6568-145.8429d kV;
	voltage_C 67.6568+94.1571d kV;
	constant_power_A 28.0833+8.0033j MVA;
	constant_power_B 28.0833+8.0033j MVA;
	constant_power_C 28.0833+8.0033j MVA;
}
object load {
	name bus808;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5471-29.4484d kV;
	voltage_B 65.5471-149.4484d kV;
	voltage_C 65.5471+90.5516d kV;
	constant_power_A 56.3600+16.0633j MVA;
	constant_power_B 56.3600+16.0633j MVA;
	constant_power_C 56.3600+16.0633j MVA;
}
object load {
	name bus809;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2718-31.0416d kV;
	voltage_B 66.2718-151.0416d kV;
	voltage_C 66.2718+88.9584d kV;
	constant_power_A 12.5567+3.5800j MVA;
	constant_power_B 12.5567+3.5800j MVA;
	constant_power_C 12.5567+3.5800j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus810;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9347-28.4159d kV;
	voltage_B 66.9347-148.4159d kV;
	voltage_C 66.9347+91.5841d kV;
	constant_power_A 1.0767+0.3067j MVA;
	constant_power_B 1.0767+0.3067j MVA;
	constant_power_C 1.0767+0.3067j MVA;
}
object load {
	name bus811;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3027-30.2291d kV;
	voltage_B 66.3027-150.2291d kV;
	voltage_C 66.3027+89.7709d kV;
	constant_power_A 9.9767+2.8433j MVA;
	constant_power_B 9.9767+2.8433j MVA;
	constant_power_C 9.9767+2.8433j MVA;
}
object load {
	name bus812;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1813-26.8652d kV;
	voltage_B 67.1813-146.8652d kV;
	voltage_C 67.1813+93.1348d kV;
	constant_power_A 0.2467+0.0700j MVA;
	constant_power_B 0.2467+0.0700j MVA;
	constant_power_C 0.2467+0.0700j MVA;
}
object load {
	name bus813;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9549-30.7158d kV;
	voltage_B 65.9549-150.7159d kV;
	voltage_C 65.9549+89.2841d kV;
	constant_power_A 33.3733+9.5100j MVA;
	constant_power_B 33.3733+9.5100j MVA;
	constant_power_C 33.3733+9.5100j MVA;
}
object load {
	name bus814;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5688-27.4195d kV;
	voltage_B 67.5688-147.4195d kV;
	voltage_C 67.5688+92.5805d kV;
	constant_power_A 22.4667+6.4033j MVA;
	constant_power_B 22.4667+6.4033j MVA;
	constant_power_C 22.4667+6.4033j MVA;
}
object load {
	name bus815;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2676-31.2621d kV;
	voltage_B 66.2676-151.2622d kV;
	voltage_C 66.2676+88.7378d kV;
	constant_power_A 55.2967+15.7600j MVA;
	constant_power_B 55.2967+15.7600j MVA;
	constant_power_C 55.2967+15.7600j MVA;
}
object load {
	name bus816;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0887-29.1337d kV;
	voltage_B 66.0887-149.1337d kV;
	voltage_C 66.0887+90.8663d kV;
	constant_power_A 16.5100+4.7067j MVA;
	constant_power_B 16.5100+4.7067j MVA;
	constant_power_C 16.5100+4.7067j MVA;
}
object load {
	name bus817;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1157-27.0072d kV;
	voltage_B 67.1157-147.0072d kV;
	voltage_C 67.1157+92.9928d kV;
	constant_power_A 23.9167+6.8167j MVA;
	constant_power_B 23.9167+6.8167j MVA;
	constant_power_C 23.9167+6.8167j MVA;
}
object load {
	name bus818;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7731-27.7939d kV;
	voltage_B 66.7731-147.7939d kV;
	voltage_C 66.7731+92.2061d kV;
	constant_power_A 0.6133+0.1733j MVA;
	constant_power_B 0.6133+0.1733j MVA;
	constant_power_C 0.6133+0.1733j MVA;
}
object load {
	name bus819;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3099-28.9498d kV;
	voltage_B 66.3099-148.9498d kV;
	voltage_C 66.3099+91.0502d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus820;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2311-29.2161d kV;
	voltage_B 66.2311-149.2161d kV;
	voltage_C 66.2311+90.7839d kV;
	constant_power_A 0.3533+0.1000j MVA;
	constant_power_B 0.3533+0.1000j MVA;
	constant_power_C 0.3533+0.1000j MVA;
}
object load {
	name bus821;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8423-27.7334d kV;
	voltage_B 66.8423-147.7334d kV;
	voltage_C 66.8423+92.2666d kV;
	constant_power_A 1.4933+0.4267j MVA;
	constant_power_B 1.4933+0.4267j MVA;
	constant_power_C 1.4933+0.4267j MVA;
}
object load {
	name bus822;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1615-29.7217d kV;
	voltage_B 66.1615-149.7217d kV;
	voltage_C 66.1615+90.2783d kV;
	constant_power_A 0.7567+0.2167j MVA;
	constant_power_B 0.7567+0.2167j MVA;
	constant_power_C 0.7567+0.2167j MVA;
}
object load {
	name bus823;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0398-29.7745d kV;
	voltage_B 66.0398-149.7745d kV;
	voltage_C 66.0398+90.2255d kV;
	constant_power_A 5.0767+1.4467j MVA;
	constant_power_B 5.0767+1.4467j MVA;
	constant_power_C 5.0767+1.4467j MVA;
}
object load {
	name bus824;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6328-21.4303d kV;
	voltage_B 67.6328-141.4303d kV;
	voltage_C 67.6328+98.5697d kV;
	constant_power_A 20.1767+5.7500j MVA;
	constant_power_B 20.1767+5.7500j MVA;
	constant_power_C 20.1767+5.7500j MVA;
}
object load {
	name bus825;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7240-21.0474d kV;
	voltage_B 67.7240-141.0474d kV;
	voltage_C 67.7240+98.9526d kV;
	constant_power_A 15.7567+4.4900j MVA;
	constant_power_B 15.7567+4.4900j MVA;
	constant_power_C 15.7567+4.4900j MVA;
}
object load {
	name bus826;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6216-20.8374d kV;
	voltage_B 67.6216-140.8374d kV;
	voltage_C 67.6216+99.1626d kV;
	constant_power_A 5.0500+1.4400j MVA;
	constant_power_B 5.0500+1.4400j MVA;
	constant_power_C 5.0500+1.4400j MVA;
}
object load {
	name bus827;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0171-21.1743d kV;
	voltage_B 67.0171-141.1743d kV;
	voltage_C 67.0171+98.8257d kV;
	constant_power_A 5.5400+1.5800j MVA;
	constant_power_B 5.5400+1.5800j MVA;
	constant_power_C 5.5400+1.5800j MVA;
}
object load {
	name bus828;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0781-23.4139d kV;
	voltage_B 67.0781-143.4140d kV;
	voltage_C 67.0781+96.5860d kV;
	constant_power_A 1.3200+0.3767j MVA;
	constant_power_B 1.3200+0.3767j MVA;
	constant_power_C 1.3200+0.3767j MVA;
}
object load {
	name bus829;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7864-20.6151d kV;
	voltage_B 67.7864-140.6151d kV;
	voltage_C 67.7864+99.3849d kV;
	constant_power_A 1.7833+0.5100j MVA;
	constant_power_B 1.7833+0.5100j MVA;
	constant_power_C 1.7833+0.5100j MVA;
}
object load {
	name bus830;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9842-22.1678d kV;
	voltage_B 67.9842-142.1678d kV;
	voltage_C 67.9842+97.8322d kV;
	constant_power_A 18.7433+5.3400j MVA;
	constant_power_B 18.7433+5.3400j MVA;
	constant_power_C 18.7433+5.3400j MVA;
}
object load {
	name bus831;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6595-21.6557d kV;
	voltage_B 67.6595-141.6557d kV;
	voltage_C 67.6595+98.3443d kV;
	constant_power_A 1.6033+0.4567j MVA;
	constant_power_B 1.6033+0.4567j MVA;
	constant_power_C 1.6033+0.4567j MVA;
}
object load {
	name bus832;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9633-20.3064d kV;
	voltage_B 66.9633-140.3064d kV;
	voltage_C 66.9633+99.6936d kV;
	constant_power_A 8.1100+2.3100j MVA;
	constant_power_B 8.1100+2.3100j MVA;
	constant_power_C 8.1100+2.3100j MVA;
}
object load {
	name bus833;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2046-20.2918d kV;
	voltage_B 67.2046-140.2918d kV;
	voltage_C 67.2046+99.7082d kV;
	constant_power_A 0.8267+0.2367j MVA;
	constant_power_B 0.8267+0.2367j MVA;
	constant_power_C 0.8267+0.2367j MVA;
}
object load {
	name bus834;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1357-22.2399d kV;
	voltage_B 67.1357-142.2399d kV;
	voltage_C 67.1357+97.7601d kV;
	constant_power_A 29.2567+8.3367j MVA;
	constant_power_B 29.2567+8.3367j MVA;
	constant_power_C 29.2567+8.3367j MVA;
}
object load {
	name bus835;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7977-22.8403d kV;
	voltage_B 66.7977-142.8403d kV;
	voltage_C 66.7977+97.1597d kV;
	constant_power_A 25.4900+7.2633j MVA;
	constant_power_B 25.4900+7.2633j MVA;
	constant_power_C 25.4900+7.2633j MVA;
}
object load {
	name bus836;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2574-20.0751d kV;
	voltage_B 67.2574-140.0751d kV;
	voltage_C 67.2574+99.9249d kV;
	constant_power_A 0.6500+0.1867j MVA;
	constant_power_B 0.6500+0.1867j MVA;
	constant_power_C 0.6500+0.1867j MVA;
}
object load {
	name bus837;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5071-20.1992d kV;
	voltage_B 67.5071-140.1992d kV;
	voltage_C 67.5071+99.8008d kV;
	constant_power_A 0.1233+0.0367j MVA;
	constant_power_B 0.1233+0.0367j MVA;
	constant_power_C 0.1233+0.0367j MVA;
}
object load {
	name bus838;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1143-19.7473d kV;
	voltage_B 67.1143-139.7473d kV;
	voltage_C 67.1143+100.2527d kV;
	constant_power_A 2.6533+0.7567j MVA;
	constant_power_B 2.6533+0.7567j MVA;
	constant_power_C 2.6533+0.7567j MVA;
}
object load {
	name bus839;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3406-20.6825d kV;
	voltage_B 67.3406-140.6825d kV;
	voltage_C 67.3406+99.3175d kV;
	constant_power_A 0.5167+0.1467j MVA;
	constant_power_B 0.5167+0.1467j MVA;
	constant_power_C 0.5167+0.1467j MVA;
}
object load {
	name bus840;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3153-20.5391d kV;
	voltage_B 67.3153-140.5391d kV;
	voltage_C 67.3153+99.4609d kV;
	constant_power_A 3.6367+1.0367j MVA;
	constant_power_B 3.6367+1.0367j MVA;
	constant_power_C 3.6367+1.0367j MVA;
}
object load {
	name bus841;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8563-21.7716d kV;
	voltage_B 67.8563-141.7716d kV;
	voltage_C 67.8563+98.2284d kV;
	constant_power_A 1.3067+0.3733j MVA;
	constant_power_B 1.3067+0.3733j MVA;
	constant_power_C 1.3067+0.3733j MVA;
}
object load {
	name bus842;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4593-19.1749d kV;
	voltage_B 68.4593-139.1749d kV;
	voltage_C 68.4593+100.8251d kV;
	constant_power_A 3.9833+1.1367j MVA;
	constant_power_B 3.9833+1.1367j MVA;
	constant_power_C 3.9833+1.1367j MVA;
}
object load {
	name bus843;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3224-18.8423d kV;
	voltage_B 67.3224-138.8423d kV;
	voltage_C 67.3224+101.1577d kV;
	constant_power_A 0.9367+0.2667j MVA;
	constant_power_B 0.9367+0.2667j MVA;
	constant_power_C 0.9367+0.2667j MVA;
}
object load {
	name bus844;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4403-20.8832d kV;
	voltage_B 67.4403-140.8832d kV;
	voltage_C 67.4403+99.1168d kV;
	constant_power_A 0.0533+0.0167j MVA;
	constant_power_B 0.0533+0.0167j MVA;
	constant_power_C 0.0533+0.0167j MVA;
}
object load {
	name bus845;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5543-24.5738d kV;
	voltage_B 66.5543-144.5738d kV;
	voltage_C 66.5543+95.4262d kV;
	constant_power_A 8.0800+2.3033j MVA;
	constant_power_B 8.0800+2.3033j MVA;
	constant_power_C 8.0800+2.3033j MVA;
}
object load {
	name bus846;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3709-20.4319d kV;
	voltage_B 67.3709-140.4319d kV;
	voltage_C 67.3709+99.5681d kV;
	constant_power_A 1.7533+0.5000j MVA;
	constant_power_B 1.7533+0.5000j MVA;
	constant_power_C 1.7533+0.5000j MVA;
}
object load {
	name bus847;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1525-20.8895d kV;
	voltage_B 67.1525-140.8895d kV;
	voltage_C 67.1525+99.1105d kV;
	constant_power_A 0.8933+0.2533j MVA;
	constant_power_B 0.8933+0.2533j MVA;
	constant_power_C 0.8933+0.2533j MVA;
}
object load {
	name bus848;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9278-22.6466d kV;
	voltage_B 67.9278-142.6466d kV;
	voltage_C 67.9278+97.3534d kV;
	constant_power_A 0.6733+0.1933j MVA;
	constant_power_B 0.6733+0.1933j MVA;
	constant_power_C 0.6733+0.1933j MVA;
}
object load {
	name bus849;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2842-21.6687d kV;
	voltage_B 68.2842-141.6688d kV;
	voltage_C 68.2842+98.3312d kV;
	constant_power_A 0.1033+0.0300j MVA;
	constant_power_B 0.1033+0.0300j MVA;
	constant_power_C 0.1033+0.0300j MVA;
}
object load {
	name bus850;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8076-21.9654d kV;
	voltage_B 67.8076-141.9654d kV;
	voltage_C 67.8076+98.0346d kV;
	constant_power_A 0.3233+0.0933j MVA;
	constant_power_B 0.3233+0.0933j MVA;
	constant_power_C 0.3233+0.0933j MVA;
}
object load {
	name bus851;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1847-21.2320d kV;
	voltage_B 67.1847-141.2320d kV;
	voltage_C 67.1847+98.7680d kV;
	constant_power_A 3.1833+0.9067j MVA;
	constant_power_B 3.1833+0.9067j MVA;
	constant_power_C 3.1833+0.9067j MVA;
}
object load {
	name bus852;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6100-24.0657d kV;
	voltage_B 66.6100-144.0657d kV;
	voltage_C 66.6100+95.9343d kV;
	constant_power_A 1.2800+0.3667j MVA;
	constant_power_B 1.2800+0.3667j MVA;
	constant_power_C 1.2800+0.3667j MVA;
}
object load {
	name bus853;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3745-18.1159d kV;
	voltage_B 68.3745-138.1159d kV;
	voltage_C 68.3745+101.8841d kV;
	constant_power_A 32.7133+9.3233j MVA;
	constant_power_B 32.7133+9.3233j MVA;
	constant_power_C 32.7133+9.3233j MVA;
}
object load {
	name bus854;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9111-17.7647d kV;
	voltage_B 67.9111-137.7647d kV;
	voltage_C 67.9111+102.2353d kV;
	constant_power_A 19.6867+5.6100j MVA;
	constant_power_B 19.6867+5.6100j MVA;
	constant_power_C 19.6867+5.6100j MVA;
}
object load {
	name bus855;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6036-19.5582d kV;
	voltage_B 67.6036-139.5582d kV;
	voltage_C 67.6036+100.4418d kV;
	constant_power_A 11.0100+3.1367j MVA;
	constant_power_B 11.0100+3.1367j MVA;
	constant_power_C 11.0100+3.1367j MVA;
}
object load {
	name bus856;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8888-15.8845d kV;
	voltage_B 68.8888-135.8845d kV;
	voltage_C 68.8888+104.1155d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus857;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1620-18.4933d kV;
	voltage_B 68.1620-138.4933d kV;
	voltage_C 68.1620+101.5067d kV;
	constant_power_A 2.0600+0.5867j MVA;
	constant_power_B 2.0600+0.5867j MVA;
	constant_power_C 2.0600+0.5867j MVA;
}
object load {
	name bus858;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1666-18.5456d kV;
	voltage_B 67.1666-138.5456d kV;
	voltage_C 67.1666+101.4544d kV;
	constant_power_A 7.8433+2.2367j MVA;
	constant_power_B 7.8433+2.2367j MVA;
	constant_power_C 7.8433+2.2367j MVA;
}
object load {
	name bus859;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2657-20.6003d kV;
	voltage_B 67.2657-140.6003d kV;
	voltage_C 67.2657+99.3997d kV;
	constant_power_A 6.4467+1.8367j MVA;
	constant_power_B 6.4467+1.8367j MVA;
	constant_power_C 6.4467+1.8367j MVA;
}
object load {
	name bus860;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7025-15.7879d kV;
	voltage_B 68.7025-135.7879d kV;
	voltage_C 68.7025+104.2121d kV;
	constant_power_A 0.0733+0.0200j MVA;
	constant_power_B 0.0733+0.0200j MVA;
	constant_power_C 0.0733+0.0200j MVA;
}
object load {
	name bus861;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2791-21.4949d kV;
	voltage_B 67.2791-141.4949d kV;
	voltage_C 67.2791+98.5051d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus862;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6510-22.3387d kV;
	voltage_B 66.6510-142.3387d kV;
	voltage_C 66.6510+97.6613d kV;
	constant_power_A 2.5867+0.7367j MVA;
	constant_power_B 2.5867+0.7367j MVA;
	constant_power_C 2.5867+0.7367j MVA;
}
object load {
	name bus863;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5470-15.7088d kV;
	voltage_B 68.5470-135.7088d kV;
	voltage_C 68.5470+104.2912d kV;
	constant_power_A 3.3533+0.9567j MVA;
	constant_power_B 3.3533+0.9567j MVA;
	constant_power_C 3.3533+0.9567j MVA;
}
object load {
	name bus864;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9557-20.2846d kV;
	voltage_B 67.9557-140.2846d kV;
	voltage_C 67.9557+99.7154d kV;
	constant_power_A 5.1600+1.4700j MVA;
	constant_power_B 5.1600+1.4700j MVA;
	constant_power_C 5.1600+1.4700j MVA;
}
object load {
	name bus865;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8162-19.3200d kV;
	voltage_B 67.8162-139.3200d kV;
	voltage_C 67.8162+100.6800d kV;
	constant_power_A 2.1833+0.6233j MVA;
	constant_power_B 2.1833+0.6233j MVA;
	constant_power_C 2.1833+0.6233j MVA;
}
object load {
	name bus866;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8960-19.3990d kV;
	voltage_B 67.8960-139.3990d kV;
	voltage_C 67.8960+100.6010d kV;
	constant_power_A 0.1200+0.0333j MVA;
	constant_power_B 0.1200+0.0333j MVA;
	constant_power_C 0.1200+0.0333j MVA;
}
object load {
	name bus867;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4094-21.0077d kV;
	voltage_B 67.4094-141.0077d kV;
	voltage_C 67.4094+98.9923d kV;
	constant_power_A 0.2333+0.0667j MVA;
	constant_power_B 0.2333+0.0667j MVA;
	constant_power_C 0.2333+0.0667j MVA;
}
object load {
	name bus868;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5768-20.4263d kV;
	voltage_B 67.5768-140.4263d kV;
	voltage_C 67.5768+99.5737d kV;
	constant_power_A 0.7167+0.2033j MVA;
	constant_power_B 0.7167+0.2033j MVA;
	constant_power_C 0.7167+0.2033j MVA;
}
object load {
	name bus869;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7525-17.2152d kV;
	voltage_B 68.7525-137.2152d kV;
	voltage_C 68.7525+102.7847d kV;
	constant_power_A 0.0400+0.0100j MVA;
	constant_power_B 0.0400+0.0100j MVA;
	constant_power_C 0.0400+0.0100j MVA;
}
object load {
	name bus870;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9914-15.0117d kV;
	voltage_B 68.9914-135.0117d kV;
	voltage_C 68.9914+104.9883d kV;
	constant_power_A 0.3100+0.0900j MVA;
	constant_power_B 0.3100+0.0900j MVA;
	constant_power_C 0.3100+0.0900j MVA;
}
object load {
	name bus871;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7324-18.0752d kV;
	voltage_B 68.7324-138.0752d kV;
	voltage_C 68.7324+101.9248d kV;
	constant_power_A 1.2667+0.3600j MVA;
	constant_power_B 1.2667+0.3600j MVA;
	constant_power_C 1.2667+0.3600j MVA;
}
object load {
	name bus872;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2849-16.6097d kV;
	voltage_B 68.2849-136.6097d kV;
	voltage_C 68.2849+103.3903d kV;
	constant_power_A 0.1000+0.0267j MVA;
	constant_power_B 0.1000+0.0267j MVA;
	constant_power_C 0.1000+0.0267j MVA;
}
object load {
	name bus873;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0404-18.8962d kV;
	voltage_B 68.0404-138.8962d kV;
	voltage_C 68.0404+101.1038d kV;
	constant_power_A 0.5667+0.1600j MVA;
	constant_power_B 0.5667+0.1600j MVA;
	constant_power_C 0.5667+0.1600j MVA;
}
object load {
	name bus874;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2608-18.7752d kV;
	voltage_B 68.2608-138.7752d kV;
	voltage_C 68.2608+101.2248d kV;
	constant_power_A 0.5867+0.1667j MVA;
	constant_power_B 0.5867+0.1667j MVA;
	constant_power_C 0.5867+0.1667j MVA;
}
object load {
	name bus875;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1523-18.7636d kV;
	voltage_B 68.1523-138.7636d kV;
	voltage_C 68.1523+101.2364d kV;
	constant_power_A 13.5000+3.8467j MVA;
	constant_power_B 13.5000+3.8467j MVA;
	constant_power_C 13.5000+3.8467j MVA;
}
object load {
	name bus876;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5131-20.5202d kV;
	voltage_B 67.5131-140.5202d kV;
	voltage_C 67.5131+99.4798d kV;
	constant_power_A 0.9867+0.2800j MVA;
	constant_power_B 0.9867+0.2800j MVA;
	constant_power_C 0.9867+0.2800j MVA;
}
object load {
	name bus877;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4218-20.8939d kV;
	voltage_B 67.4218-140.8939d kV;
	voltage_C 67.4218+99.1061d kV;
	constant_power_A 1.7400+0.4967j MVA;
	constant_power_B 1.7400+0.4967j MVA;
	constant_power_C 1.7400+0.4967j MVA;
}
object load {
	name bus878;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0203-17.3104d kV;
	voltage_B 69.0203-137.3104d kV;
	voltage_C 69.0203+102.6896d kV;
	constant_power_A 2.9267+0.8333j MVA;
	constant_power_B 2.9267+0.8333j MVA;
	constant_power_C 2.9267+0.8333j MVA;
}
object load {
	name bus879;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9130-17.8788d kV;
	voltage_B 68.9130-137.8788d kV;
	voltage_C 68.9130+102.1212d kV;
	constant_power_A 0.1100+0.0300j MVA;
	constant_power_B 0.1100+0.0300j MVA;
	constant_power_C 0.1100+0.0300j MVA;
}
object load {
	name bus880;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6903-19.6563d kV;
	voltage_B 67.6903-139.6563d kV;
	voltage_C 67.6903+100.3437d kV;
	constant_power_A 0.2567+0.0733j MVA;
	constant_power_B 0.2567+0.0733j MVA;
	constant_power_C 0.2567+0.0733j MVA;
}
object load {
	name bus881;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7831-16.8531d kV;
	voltage_B 68.7831-136.8531d kV;
	voltage_C 68.7831+103.1469d kV;
	constant_power_A 0.4300+0.1233j MVA;
	constant_power_B 0.4300+0.1233j MVA;
	constant_power_C 0.4300+0.1233j MVA;
}
object load {
	name bus882;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7783-19.7339d kV;
	voltage_B 67.7783-139.7339d kV;
	voltage_C 67.7783+100.2661d kV;
	constant_power_A 0.2800+0.0800j MVA;
	constant_power_B 0.2800+0.0800j MVA;
	constant_power_C 0.2800+0.0800j MVA;
}
object load {
	name bus883;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9071-15.4444d kV;
	voltage_B 68.9071-135.4444d kV;
	voltage_C 68.9071+104.5556d kV;
	constant_power_A 0.0900+0.0267j MVA;
	constant_power_B 0.0900+0.0267j MVA;
	constant_power_C 0.0900+0.0267j MVA;
}
object load {
	name bus884;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0066-15.4637d kV;
	voltage_B 69.0066-135.4637d kV;
	voltage_C 69.0066+104.5363d kV;
	constant_power_A 0.2200+0.0633j MVA;
	constant_power_B 0.2200+0.0633j MVA;
	constant_power_C 0.2200+0.0633j MVA;
}
object load {
	name bus885;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7663-19.0758d kV;
	voltage_B 66.7663-139.0758d kV;
	voltage_C 66.7663+100.9242d kV;
	constant_power_A 6.5233+1.8600j MVA;
	constant_power_B 6.5233+1.8600j MVA;
	constant_power_C 6.5233+1.8600j MVA;
}
object load {
	name bus886;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0941-17.6187d kV;
	voltage_B 68.0941-137.6187d kV;
	voltage_C 68.0941+102.3813d kV;
	constant_power_A 0.0200+0.0067j MVA;
	constant_power_B 0.0200+0.0067j MVA;
	constant_power_C 0.0200+0.0067j MVA;
}
object load {
	name bus887;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7339-20.1287d kV;
	voltage_B 66.7339-140.1287d kV;
	voltage_C 66.7339+99.8713d kV;
	constant_power_A 5.6267+1.6033j MVA;
	constant_power_B 5.6267+1.6033j MVA;
	constant_power_C 5.6267+1.6033j MVA;
}
object load {
	name bus888;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0650-17.7575d kV;
	voltage_B 66.0650-137.7575d kV;
	voltage_C 66.0650+102.2425d kV;
	constant_power_A 5.9233+1.6867j MVA;
	constant_power_B 5.9233+1.6867j MVA;
	constant_power_C 5.9233+1.6867j MVA;
}
object load {
	name bus889;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7757-19.9471d kV;
	voltage_B 65.7757-139.9471d kV;
	voltage_C 65.7757+100.0529d kV;
	constant_power_A 0.8067+0.2300j MVA;
	constant_power_B 0.8067+0.2300j MVA;
	constant_power_C 0.8067+0.2300j MVA;
}
object load {
	name bus890;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7824-18.5720d kV;
	voltage_B 67.7824-138.5720d kV;
	voltage_C 67.7824+101.4280d kV;
	constant_power_A 0.5033+0.1433j MVA;
	constant_power_B 0.5033+0.1433j MVA;
	constant_power_C 0.5033+0.1433j MVA;
}
object load {
	name bus891;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9388-21.0918d kV;
	voltage_B 64.9388-141.0918d kV;
	voltage_C 64.9388+98.9082d kV;
	constant_power_A 18.7867+5.3533j MVA;
	constant_power_B 18.7867+5.3533j MVA;
	constant_power_C 18.7867+5.3533j MVA;
}
object load {
	name bus892;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9484-13.1645d kV;
	voltage_B 68.9484-133.1645d kV;
	voltage_C 68.9484+106.8355d kV;
	constant_power_A 0.0933+0.0267j MVA;
	constant_power_B 0.0933+0.0267j MVA;
	constant_power_C 0.0933+0.0267j MVA;
}
object load {
	name bus893;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8180-14.2003d kV;
	voltage_B 68.8180-134.2003d kV;
	voltage_C 68.8180+105.7997d kV;
	constant_power_A 0.2133+0.0600j MVA;
	constant_power_B 0.2133+0.0600j MVA;
	constant_power_C 0.2133+0.0600j MVA;
}
object load {
	name bus894;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3742-20.7111d kV;
	voltage_B 67.3742-140.7111d kV;
	voltage_C 67.3742+99.2889d kV;
	constant_power_A 4.9467+1.4100j MVA;
	constant_power_B 4.9467+1.4100j MVA;
	constant_power_C 4.9467+1.4100j MVA;
}
object load {
	name bus895;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0467-19.8505d kV;
	voltage_B 65.0467-139.8505d kV;
	voltage_C 65.0467+100.1495d kV;
	constant_power_A 2.6733+0.7633j MVA;
	constant_power_B 2.6733+0.7633j MVA;
	constant_power_C 2.6733+0.7633j MVA;
}
object load {
	name bus896;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6833-18.6267d kV;
	voltage_B 66.6833-138.6267d kV;
	voltage_C 66.6833+101.3733d kV;
	constant_power_A 1.2800+0.3633j MVA;
	constant_power_B 1.2800+0.3633j MVA;
	constant_power_C 1.2800+0.3633j MVA;
}
object load {
	name bus897;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1565-16.9932d kV;
	voltage_B 67.1565-136.9932d kV;
	voltage_C 67.1565+103.0068d kV;
	constant_power_A 0.2667+0.0767j MVA;
	constant_power_B 0.2667+0.0767j MVA;
	constant_power_C 0.2667+0.0767j MVA;
}
object load {
	name bus898;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1660-20.5997d kV;
	voltage_B 65.1660-140.5997d kV;
	voltage_C 65.1660+99.4003d kV;
	constant_power_A 4.0433+1.1533j MVA;
	constant_power_B 4.0433+1.1533j MVA;
	constant_power_C 4.0433+1.1533j MVA;
	constant_impedance_A 0.0000-881.6667j Ohm;
	constant_impedance_B 0.0000-881.6667j Ohm;
	constant_impedance_C 0.0000-881.6667j Ohm;
}
object load {
	name bus899;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8609-17.8933d kV;
	voltage_B 67.8609-137.8933d kV;
	voltage_C 67.8609+102.1067d kV;
	constant_power_A 3.0633+0.8733j MVA;
	constant_power_B 3.0633+0.8733j MVA;
	constant_power_C 3.0633+0.8733j MVA;
}
object load {
	name bus900;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9298-20.7539d kV;
	voltage_B 66.9298-140.7539d kV;
	voltage_C 66.9298+99.2461d kV;
	constant_power_A 6.5467+1.8667j MVA;
	constant_power_B 6.5467+1.8667j MVA;
	constant_power_C 6.5467+1.8667j MVA;
}
object load {
	name bus901;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4366-19.7917d kV;
	voltage_B 67.4366-139.7917d kV;
	voltage_C 67.4366+100.2083d kV;
	constant_power_A 6.5667+1.8700j MVA;
	constant_power_B 6.5667+1.8700j MVA;
	constant_power_C 6.5667+1.8700j MVA;
}
object load {
	name bus902;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8585-16.5208d kV;
	voltage_B 68.8585-136.5208d kV;
	voltage_C 68.8585+103.4792d kV;
	constant_power_A 2.9400+0.8367j MVA;
	constant_power_B 2.9400+0.8367j MVA;
	constant_power_C 2.9400+0.8367j MVA;
}
object load {
	name bus903;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5523-20.2587d kV;
	voltage_B 68.5523-140.2588d kV;
	voltage_C 68.5523+99.7412d kV;
	constant_power_A 1.1400+0.3233j MVA;
	constant_power_B 1.1400+0.3233j MVA;
	constant_power_C 1.1400+0.3233j MVA;
}
object load {
	name bus904;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6339-18.1521d kV;
	voltage_B 67.6339-138.1521d kV;
	voltage_C 67.6339+101.8479d kV;
	constant_power_A 0.0767+0.0233j MVA;
	constant_power_B 0.0767+0.0233j MVA;
	constant_power_C 0.0767+0.0233j MVA;
}
object load {
	name bus905;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2084-18.4025d kV;
	voltage_B 67.2084-138.4025d kV;
	voltage_C 67.2084+101.5975d kV;
	constant_power_A 2.8433+0.8100j MVA;
	constant_power_B 2.8433+0.8100j MVA;
	constant_power_C 2.8433+0.8100j MVA;
}
object load {
	name bus906;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0019-21.9523d kV;
	voltage_B 66.0019-141.9523d kV;
	voltage_C 66.0019+98.0477d kV;
	constant_power_A 16.5900+4.7267j MVA;
	constant_power_B 16.5900+4.7267j MVA;
	constant_power_C 16.5900+4.7267j MVA;
}
object load {
	name bus907;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6424-16.2887d kV;
	voltage_B 65.6424-136.2887d kV;
	voltage_C 65.6424+103.7113d kV;
	constant_power_A 1.1333+0.3233j MVA;
	constant_power_B 1.1333+0.3233j MVA;
	constant_power_C 1.1333+0.3233j MVA;
}
object load {
	name bus908;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3104-17.1028d kV;
	voltage_B 65.3104-137.1029d kV;
	voltage_C 65.3104+102.8972d kV;
	constant_power_A 3.9133+1.1167j MVA;
	constant_power_B 3.9133+1.1167j MVA;
	constant_power_C 3.9133+1.1167j MVA;
}
object load {
	name bus909;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9240-17.9942d kV;
	voltage_B 66.9240-137.9942d kV;
	voltage_C 66.9240+102.0058d kV;
	constant_power_A 3.6000+1.0267j MVA;
	constant_power_B 3.6000+1.0267j MVA;
	constant_power_C 3.6000+1.0267j MVA;
}
object load {
	name bus910;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2319-19.3224d kV;
	voltage_B 66.2319-139.3224d kV;
	voltage_C 66.2319+100.6776d kV;
	constant_power_A 0.3133+0.0900j MVA;
	constant_power_B 0.3133+0.0900j MVA;
	constant_power_C 0.3133+0.0900j MVA;
}
object load {
	name bus911;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0384-18.5299d kV;
	voltage_B 65.0384-138.5299d kV;
	voltage_C 65.0384+101.4701d kV;
	constant_power_A 29.7033+8.4667j MVA;
	constant_power_B 29.7033+8.4667j MVA;
	constant_power_C 29.7033+8.4667j MVA;
}
object node {
	name bus912;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2890-17.2533d kV;
	voltage_B 65.2890-137.2533d kV;
	voltage_C 65.2890+102.7467d kV;
}
object load {
	name bus913;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3755-20.6613d kV;
	voltage_B 66.3755-140.6613d kV;
	voltage_C 66.3755+99.3387d kV;
	constant_power_A 1.1300+0.3233j MVA;
	constant_power_B 1.1300+0.3233j MVA;
	constant_power_C 1.1300+0.3233j MVA;
}
object load {
	name bus914;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5963-28.0329d kV;
	voltage_B 66.5963-148.0329d kV;
	voltage_C 66.5963+91.9671d kV;
	constant_power_A 25.8467+7.3667j MVA;
	constant_power_B 25.8467+7.3667j MVA;
	constant_power_C 25.8467+7.3667j MVA;
}
object load {
	name bus915;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1953-27.5781d kV;
	voltage_B 67.1953-147.5781d kV;
	voltage_C 67.1953+92.4219d kV;
	constant_power_A 27.1200+7.7300j MVA;
	constant_power_B 27.1200+7.7300j MVA;
	constant_power_C 27.1200+7.7300j MVA;
	constant_impedance_A 0.0000-165.3125j Ohm;
	constant_impedance_B 0.0000-165.3125j Ohm;
	constant_impedance_C 0.0000-165.3125j Ohm;
}
object load {
	name bus916;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5749-26.1421d kV;
	voltage_B 65.5749-146.1421d kV;
	voltage_C 65.5749+93.8579d kV;
	constant_power_A 26.2333+7.4767j MVA;
	constant_power_B 26.2333+7.4767j MVA;
	constant_power_C 26.2333+7.4767j MVA;
}
object load {
	name bus917;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5852-25.0408d kV;
	voltage_B 66.5852-145.0408d kV;
	voltage_C 66.5852+94.9592d kV;
	constant_power_A 0.3967+0.1133j MVA;
	constant_power_B 0.3967+0.1133j MVA;
	constant_power_C 0.3967+0.1133j MVA;
}
object load {
	name bus918;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9830-22.5199d kV;
	voltage_B 67.9830-142.5199d kV;
	voltage_C 67.9830+97.4801d kV;
	constant_power_A 33.6033+9.5767j MVA;
	constant_power_B 33.6033+9.5767j MVA;
	constant_power_C 33.6033+9.5767j MVA;
}
object load {
	name bus919;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1394-27.0305d kV;
	voltage_B 66.1394-147.0305d kV;
	voltage_C 66.1394+92.9695d kV;
	constant_power_A 39.6467+11.3000j MVA;
	constant_power_B 39.6467+11.3000j MVA;
	constant_power_C 39.6467+11.3000j MVA;
}
object load {
	name bus920;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1277-21.0779d kV;
	voltage_B 66.1277-141.0779d kV;
	voltage_C 66.1277+98.9221d kV;
	constant_power_A 0.4700+0.1333j MVA;
	constant_power_B 0.4700+0.1333j MVA;
	constant_power_C 0.4700+0.1333j MVA;
}
object load {
	name bus921;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4592-18.7369d kV;
	voltage_B 67.4592-138.7369d kV;
	voltage_C 67.4592+101.2631d kV;
	constant_power_A 3.9233+1.1167j MVA;
	constant_power_B 3.9233+1.1167j MVA;
	constant_power_C 3.9233+1.1167j MVA;
}
object load {
	name bus922;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9479-15.9040d kV;
	voltage_B 65.9479-135.9040d kV;
	voltage_C 65.9479+104.0960d kV;
	constant_power_A 1.2100+0.3433j MVA;
	constant_power_B 1.2100+0.3433j MVA;
	constant_power_C 1.2100+0.3433j MVA;
}
object load {
	name bus923;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7187-20.4034d kV;
	voltage_B 65.7187-140.4034d kV;
	voltage_C 65.7187+99.5966d kV;
	constant_power_A 1.3067+0.3733j MVA;
	constant_power_B 1.3067+0.3733j MVA;
	constant_power_C 1.3067+0.3733j MVA;
}
object load {
	name bus924;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8186-18.6572d kV;
	voltage_B 67.8186-138.6572d kV;
	voltage_C 67.8186+101.3428d kV;
	constant_power_A 0.5333+0.1533j MVA;
	constant_power_B 0.5333+0.1533j MVA;
	constant_power_C 0.5333+0.1533j MVA;
}
object load {
	name bus925;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8132-15.8841d kV;
	voltage_B 65.8132-135.8841d kV;
	voltage_C 65.8132+104.1159d kV;
	constant_power_A 0.9933+0.2833j MVA;
	constant_power_B 0.9933+0.2833j MVA;
	constant_power_C 0.9933+0.2833j MVA;
}
object load {
	name bus926;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1657-19.1935d kV;
	voltage_B 67.1657-139.1935d kV;
	voltage_C 67.1657+100.8065d kV;
	constant_power_A 3.6733+1.0467j MVA;
	constant_power_B 3.6733+1.0467j MVA;
	constant_power_C 3.6733+1.0467j MVA;
}
object load {
	name bus927;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5418-18.1079d kV;
	voltage_B 67.5418-138.1079d kV;
	voltage_C 67.5418+101.8921d kV;
	constant_power_A 0.0233+0.0067j MVA;
	constant_power_B 0.0233+0.0067j MVA;
	constant_power_C 0.0233+0.0067j MVA;
}
object load {
	name bus928;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4258-17.1120d kV;
	voltage_B 68.4258-137.1120d kV;
	voltage_C 68.4258+102.8880d kV;
	constant_power_A 6.7767+1.9300j MVA;
	constant_power_B 6.7767+1.9300j MVA;
	constant_power_C 6.7767+1.9300j MVA;
}
object load {
	name bus929;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6910-19.4174d kV;
	voltage_B 65.6910-139.4174d kV;
	voltage_C 65.6910+100.5826d kV;
	constant_power_A 6.2900+1.7933j MVA;
	constant_power_B 6.2900+1.7933j MVA;
	constant_power_C 6.2900+1.7933j MVA;
}
object load {
	name bus930;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3201-18.6111d kV;
	voltage_B 66.3201-138.6111d kV;
	voltage_C 66.3201+101.3889d kV;
	constant_power_A 8.6600+2.4700j MVA;
	constant_power_B 8.6600+2.4700j MVA;
	constant_power_C 8.6600+2.4700j MVA;
}
object load {
	name bus931;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0712-20.3400d kV;
	voltage_B 66.0712-140.3400d kV;
	voltage_C 66.0712+99.6600d kV;
	constant_power_A 6.6533+1.8967j MVA;
	constant_power_B 6.6533+1.8967j MVA;
	constant_power_C 6.6533+1.8967j MVA;
}
object load {
	name bus932;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9172-21.0153d kV;
	voltage_B 65.9172-141.0153d kV;
	voltage_C 65.9172+98.9847d kV;
	constant_power_A 0.4033+0.1133j MVA;
	constant_power_B 0.4033+0.1133j MVA;
	constant_power_C 0.4033+0.1133j MVA;
}
object load {
	name bus933;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9799-25.1513d kV;
	voltage_B 66.9799-145.1513d kV;
	voltage_C 66.9799+94.8487d kV;
	constant_power_A 0.5633+0.1600j MVA;
	constant_power_B 0.5633+0.1600j MVA;
	constant_power_C 0.5633+0.1600j MVA;
}
object load {
	name bus934;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0575-19.4826d kV;
	voltage_B 67.0575-139.4826d kV;
	voltage_C 67.0575+100.5174d kV;
	constant_power_A 3.5033+0.9967j MVA;
	constant_power_B 3.5033+0.9967j MVA;
	constant_power_C 3.5033+0.9967j MVA;
}
object load {
	name bus935;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8342-18.8891d kV;
	voltage_B 66.8342-138.8891d kV;
	voltage_C 66.8342+101.1109d kV;
	constant_power_A 9.9667+2.8400j MVA;
	constant_power_B 9.9667+2.8400j MVA;
	constant_power_C 9.9667+2.8400j MVA;
}
object load {
	name bus936;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5571-15.3692d kV;
	voltage_B 68.5571-135.3692d kV;
	voltage_C 68.5571+104.6308d kV;
	constant_power_A 2.6100+0.7433j MVA;
	constant_power_B 2.6100+0.7433j MVA;
	constant_power_C 2.6100+0.7433j MVA;
}
object load {
	name bus937;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1991-16.4265d kV;
	voltage_B 68.1991-136.4266d kV;
	voltage_C 68.1991+103.5734d kV;
	constant_power_A 0.3100+0.0900j MVA;
	constant_power_B 0.3100+0.0900j MVA;
	constant_power_C 0.3100+0.0900j MVA;
}
object load {
	name bus938;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6240-20.3222d kV;
	voltage_B 66.6240-140.3222d kV;
	voltage_C 66.6240+99.6778d kV;
	constant_power_A 5.5700+1.5867j MVA;
	constant_power_B 5.5700+1.5867j MVA;
	constant_power_C 5.5700+1.5867j MVA;
}
object load {
	name bus939;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1874-14.6877d kV;
	voltage_B 68.1874-134.6877d kV;
	voltage_C 68.1874+105.3123d kV;
	constant_power_A 0.0767+0.0200j MVA;
	constant_power_B 0.0767+0.0200j MVA;
	constant_power_C 0.0767+0.0200j MVA;
}
object load {
	name bus940;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8722-23.2106d kV;
	voltage_B 67.8722-143.2106d kV;
	voltage_C 67.8722+96.7895d kV;
	constant_power_A 7.7467+2.2067j MVA;
	constant_power_B 7.7467+2.2067j MVA;
	constant_power_C 7.7467+2.2067j MVA;
}
object load {
	name bus941;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1483-21.8581d kV;
	voltage_B 65.1483-141.8581d kV;
	voltage_C 65.1483+98.1419d kV;
	constant_power_A 5.3833+1.5333j MVA;
	constant_power_B 5.3833+1.5333j MVA;
	constant_power_C 5.3833+1.5333j MVA;
}
object load {
	name bus942;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7921-14.8805d kV;
	voltage_B 68.7921-134.8805d kV;
	voltage_C 68.7921+105.1195d kV;
	constant_power_A 16.9467+4.8300j MVA;
	constant_power_B 16.9467+4.8300j MVA;
	constant_power_C 16.9467+4.8300j MVA;
}
object load {
	name bus943;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3478-16.2391d kV;
	voltage_B 68.3478-136.2391d kV;
	voltage_C 68.3478+103.7609d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus944;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2076-16.8760d kV;
	voltage_B 68.2076-136.8760d kV;
	voltage_C 68.2076+103.1240d kV;
	constant_power_A 0.2200+0.0633j MVA;
	constant_power_B 0.2200+0.0633j MVA;
	constant_power_C 0.2200+0.0633j MVA;
}
object load {
	name bus945;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6760-23.0169d kV;
	voltage_B 64.6760-143.0169d kV;
	voltage_C 64.6760+96.9831d kV;
	constant_power_A 18.9333+5.3967j MVA;
	constant_power_B 18.9333+5.3967j MVA;
	constant_power_C 18.9333+5.3967j MVA;
}
object load {
	name bus946;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6828-23.2100d kV;
	voltage_B 64.6828-143.2100d kV;
	voltage_C 64.6828+96.7900d kV;
	constant_power_A 23.5900+6.7233j MVA;
	constant_power_B 23.5900+6.7233j MVA;
	constant_power_C 23.5900+6.7233j MVA;
}
object load {
	name bus947;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9479-21.9281d kV;
	voltage_B 64.9479-141.9281d kV;
	voltage_C 64.9479+98.0719d kV;
	constant_power_A 5.4133+1.5433j MVA;
	constant_power_B 5.4133+1.5433j MVA;
	constant_power_C 5.4133+1.5433j MVA;
}
object load {
	name bus948;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6034-18.0901d kV;
	voltage_B 67.6034-138.0901d kV;
	voltage_C 67.6034+101.9099d kV;
	constant_power_A 1.6600+0.4733j MVA;
	constant_power_B 1.6600+0.4733j MVA;
	constant_power_C 1.6600+0.4733j MVA;
}
object load {
	name bus949;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0962-21.4414d kV;
	voltage_B 65.0962-141.4414d kV;
	voltage_C 65.0962+98.5586d kV;
	constant_power_A 13.7067+3.9067j MVA;
	constant_power_B 13.7067+3.9067j MVA;
	constant_power_C 13.7067+3.9067j MVA;
}
object load {
	name bus950;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4599-18.0546d kV;
	voltage_B 67.4599-138.0546d kV;
	voltage_C 67.4599+101.9454d kV;
	constant_power_A 0.2667+0.0767j MVA;
	constant_power_B 0.2667+0.0767j MVA;
	constant_power_C 0.2667+0.0767j MVA;
}
object load {
	name bus951;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2277-19.7782d kV;
	voltage_B 66.2277-139.7782d kV;
	voltage_C 66.2277+100.2218d kV;
	constant_power_A 0.4033+0.1133j MVA;
	constant_power_B 0.4033+0.1133j MVA;
	constant_power_C 0.4033+0.1133j MVA;
}
object load {
	name bus952;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8081-17.5084d kV;
	voltage_B 67.8081-137.5084d kV;
	voltage_C 67.8081+102.4916d kV;
	constant_power_A 2.7100+0.7733j MVA;
	constant_power_B 2.7100+0.7733j MVA;
	constant_power_C 2.7100+0.7733j MVA;
}
object load {
	name bus953;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0348-16.5232d kV;
	voltage_B 68.0348-136.5232d kV;
	voltage_C 68.0348+103.4768d kV;
	constant_power_A 5.2367+1.4933j MVA;
	constant_power_B 5.2367+1.4933j MVA;
	constant_power_C 5.2367+1.4933j MVA;
}
object load {
	name bus954;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6366-21.0724d kV;
	voltage_B 65.6366-141.0725d kV;
	voltage_C 65.6366+98.9276d kV;
	constant_power_A 7.7600+2.2100j MVA;
	constant_power_B 7.7600+2.2100j MVA;
	constant_power_C 7.7600+2.2100j MVA;
}
object load {
	name bus955;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5031-19.8262d kV;
	voltage_B 66.5031-139.8262d kV;
	voltage_C 66.5031+100.1738d kV;
	constant_power_A 0.2833+0.0800j MVA;
	constant_power_B 0.2833+0.0800j MVA;
	constant_power_C 0.2833+0.0800j MVA;
}
object load {
	name bus956;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2045-22.2468d kV;
	voltage_B 65.2045-142.2468d kV;
	voltage_C 65.2045+97.7532d kV;
	constant_power_A 1.6333+0.4667j MVA;
	constant_power_B 1.6333+0.4667j MVA;
	constant_power_C 1.6333+0.4667j MVA;
}
object load {
	name bus957;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8440-22.6514d kV;
	voltage_B 64.8440-142.6514d kV;
	voltage_C 64.8440+97.3486d kV;
	constant_power_A 3.8233+1.0900j MVA;
	constant_power_B 3.8233+1.0900j MVA;
	constant_power_C 3.8233+1.0900j MVA;
}
object load {
	name bus958;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7875-17.8442d kV;
	voltage_B 67.7875-137.8442d kV;
	voltage_C 67.7875+102.1558d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus959;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9278-21.1571d kV;
	voltage_B 65.9278-141.1571d kV;
	voltage_C 65.9278+98.8429d kV;
	constant_power_A 40.5967+11.5700j MVA;
	constant_power_B 40.5967+11.5700j MVA;
	constant_power_C 40.5967+11.5700j MVA;
}
object load {
	name bus960;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2562-19.1476d kV;
	voltage_B 67.2562-139.1476d kV;
	voltage_C 67.2562+100.8524d kV;
	constant_power_A 13.0467+3.7200j MVA;
	constant_power_B 13.0467+3.7200j MVA;
	constant_power_C 13.0467+3.7200j MVA;
}
object load {
	name bus961;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0003-16.9899d kV;
	voltage_B 68.0003-136.9899d kV;
	voltage_C 68.0003+103.0101d kV;
	constant_power_A 11.0900+3.1600j MVA;
	constant_power_B 11.0900+3.1600j MVA;
	constant_power_C 11.0900+3.1600j MVA;
}
object load {
	name bus962;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6472-19.5992d kV;
	voltage_B 66.6472-139.5992d kV;
	voltage_C 66.6472+100.4008d kV;
	constant_power_A 2.3033+0.6567j MVA;
	constant_power_B 2.3033+0.6567j MVA;
	constant_power_C 2.3033+0.6567j MVA;
}
object load {
	name bus963;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4956-18.1378d kV;
	voltage_B 67.4956-138.1378d kV;
	voltage_C 67.4956+101.8622d kV;
	constant_power_A 0.4067+0.1167j MVA;
	constant_power_B 0.4067+0.1167j MVA;
	constant_power_C 0.4067+0.1167j MVA;
}
object load {
	name bus964;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4164-16.0119d kV;
	voltage_B 68.4164-136.0119d kV;
	voltage_C 68.4164+103.9881d kV;
	constant_power_A 0.0733+0.0200j MVA;
	constant_power_B 0.0733+0.0200j MVA;
	constant_power_C 0.0733+0.0200j MVA;
}
object load {
	name bus965;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8203-19.2152d kV;
	voltage_B 66.8203-139.2152d kV;
	voltage_C 66.8203+100.7848d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus966;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9375-17.6560d kV;
	voltage_B 67.9375-137.6560d kV;
	voltage_C 67.9375+102.3440d kV;
	constant_power_A 0.0633+0.0167j MVA;
	constant_power_B 0.0633+0.0167j MVA;
	constant_power_C 0.0633+0.0167j MVA;
}
object load {
	name bus967;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2290-16.2695d kV;
	voltage_B 68.2290-136.2695d kV;
	voltage_C 68.2290+103.7305d kV;
	constant_power_A 0.4733+0.1333j MVA;
	constant_power_B 0.4733+0.1333j MVA;
	constant_power_C 0.4733+0.1333j MVA;
}
object load {
	name bus968;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1496-20.1899d kV;
	voltage_B 66.1496-140.1899d kV;
	voltage_C 66.1496+99.8101d kV;
	constant_power_A 1.3067+0.3733j MVA;
	constant_power_B 1.3067+0.3733j MVA;
	constant_power_C 1.3067+0.3733j MVA;
}
object load {
	name bus969;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.5060-23.3722d kV;
	voltage_B 64.5060-143.3722d kV;
	voltage_C 64.5060+96.6278d kV;
	constant_power_A 34.4267+9.8100j MVA;
	constant_power_B 34.4267+9.8100j MVA;
	constant_power_C 34.4267+9.8100j MVA;
}
object load {
	name bus970;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8093-19.3862d kV;
	voltage_B 66.8093-139.3862d kV;
	voltage_C 66.8093+100.6138d kV;
	constant_power_A 0.9167+0.2633j MVA;
	constant_power_B 0.9167+0.2633j MVA;
	constant_power_C 0.9167+0.2633j MVA;
}
object load {
	name bus971;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9609-22.6596d kV;
	voltage_B 64.9609-142.6596d kV;
	voltage_C 64.9609+97.3404d kV;
	constant_power_A 1.5633+0.4467j MVA;
	constant_power_B 1.5633+0.4467j MVA;
	constant_power_C 1.5633+0.4467j MVA;
}
object load {
	name bus972;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.6311-22.9964d kV;
	voltage_B 64.6311-142.9964d kV;
	voltage_C 64.6311+97.0036d kV;
	constant_power_A 30.9100+8.8100j MVA;
	constant_power_B 30.9100+8.8100j MVA;
	constant_power_C 30.9100+8.8100j MVA;
}
object load {
	name bus973;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3465-18.6963d kV;
	voltage_B 67.3465-138.6963d kV;
	voltage_C 67.3465+101.3037d kV;
	constant_power_A 0.6967+0.2000j MVA;
	constant_power_B 0.6967+0.2000j MVA;
	constant_power_C 0.6967+0.2000j MVA;
}
object load {
	name bus974;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5665-19.5670d kV;
	voltage_B 66.5665-139.5670d kV;
	voltage_C 66.5665+100.4330d kV;
	constant_power_A 2.9133+0.8300j MVA;
	constant_power_B 2.9133+0.8300j MVA;
	constant_power_C 2.9133+0.8300j MVA;
}
object load {
	name bus975;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0216-20.4285d kV;
	voltage_B 66.0216-140.4285d kV;
	voltage_C 66.0216+99.5716d kV;
	constant_power_A 0.5900+0.1667j MVA;
	constant_power_B 0.5900+0.1667j MVA;
	constant_power_C 0.5900+0.1667j MVA;
}
object load {
	name bus976;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3188-16.1447d kV;
	voltage_B 68.3188-136.1448d kV;
	voltage_C 68.3188+103.8552d kV;
	constant_power_A 0.2300+0.0667j MVA;
	constant_power_B 0.2300+0.0667j MVA;
	constant_power_C 0.2300+0.0667j MVA;
}
object load {
	name bus977;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2156-20.4299d kV;
	voltage_B 66.2156-140.4299d kV;
	voltage_C 66.2156+99.5701d kV;
	constant_power_A 6.7067+1.9100j MVA;
	constant_power_B 6.7067+1.9100j MVA;
	constant_power_C 6.7067+1.9100j MVA;
}
object load {
	name bus978;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5223-16.2902d kV;
	voltage_B 68.5223-136.2902d kV;
	voltage_C 68.5223+103.7098d kV;
	constant_power_A 2.5867+0.7367j MVA;
	constant_power_B 2.5867+0.7367j MVA;
	constant_power_C 2.5867+0.7367j MVA;
}
object load {
	name bus979;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8276-22.1464d kV;
	voltage_B 65.8276-142.1464d kV;
	voltage_C 65.8276+97.8536d kV;
	constant_power_A 50.2600+14.3233j MVA;
	constant_power_B 50.2600+14.3233j MVA;
	constant_power_C 50.2600+14.3233j MVA;
}
object load {
	name bus980;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4115-21.0374d kV;
	voltage_B 66.4115-141.0374d kV;
	voltage_C 66.4115+98.9626d kV;
	constant_power_A 41.5833+11.8500j MVA;
	constant_power_B 41.5833+11.8500j MVA;
	constant_power_C 41.5833+11.8500j MVA;
}
object load {
	name bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1715-21.4623d kV;
	voltage_B 66.1715-141.4623d kV;
	voltage_C 66.1715+98.5377d kV;
	constant_power_A 84.1800+23.9900j MVA;
	constant_power_B 84.1800+23.9900j MVA;
	constant_power_C 84.1800+23.9900j MVA;
}
object load {
	name bus982;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7560-21.8641d kV;
	voltage_B 65.7560-141.8641d kV;
	voltage_C 65.7560+98.1359d kV;
	constant_power_A 31.5800+9.0000j MVA;
	constant_power_B 31.5800+9.0000j MVA;
	constant_power_C 31.5800+9.0000j MVA;
}
object load {
	name bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3885-21.0419d kV;
	voltage_B 66.3885-141.0419d kV;
	voltage_C 66.3885+98.9581d kV;
	constant_power_A 43.1800+12.3067j MVA;
	constant_power_B 43.1800+12.3067j MVA;
	constant_power_C 43.1800+12.3067j MVA;
}
object load {
	name bus984;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5900-22.3915d kV;
	voltage_B 65.5900-142.3915d kV;
	voltage_C 65.5900+97.6085d kV;
	constant_power_A 54.9900+15.6733j MVA;
	constant_power_B 54.9900+15.6733j MVA;
	constant_power_C 54.9900+15.6733j MVA;
}
object load {
	name bus985;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5515-20.7231d kV;
	voltage_B 66.5515-140.7232d kV;
	voltage_C 66.5515+99.2768d kV;
	constant_power_A 16.1567+4.6033j MVA;
	constant_power_B 16.1567+4.6033j MVA;
	constant_power_C 16.1567+4.6033j MVA;
}
object load {
	name bus986;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2478-22.6665d kV;
	voltage_B 65.2478-142.6665d kV;
	voltage_C 65.2478+97.3335d kV;
	constant_power_A 21.9267+6.2500j MVA;
	constant_power_B 21.9267+6.2500j MVA;
	constant_power_C 21.9267+6.2500j MVA;
}
object load {
	name bus987;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4823-22.2441d kV;
	voltage_B 65.4823-142.2441d kV;
	voltage_C 65.4823+97.7559d kV;
	constant_power_A 21.7600+6.2000j MVA;
	constant_power_B 21.7600+6.2000j MVA;
	constant_power_C 21.7600+6.2000j MVA;
}
object load {
	name bus988;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7104-21.7218d kV;
	voltage_B 65.7104-141.7218d kV;
	voltage_C 65.7104+98.2782d kV;
	constant_power_A 21.2633+6.0600j MVA;
	constant_power_B 21.2633+6.0600j MVA;
	constant_power_C 21.2633+6.0600j MVA;
}
object load {
	name bus989;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8625-20.2114d kV;
	voltage_B 66.8625-140.2115d kV;
	voltage_C 66.8625+99.7885d kV;
	constant_power_A 24.5367+6.9933j MVA;
	constant_power_B 24.5367+6.9933j MVA;
	constant_power_C 24.5367+6.9933j MVA;
}
object load {
	name bus990;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4165-20.7488d kV;
	voltage_B 66.4165-140.7488d kV;
	voltage_C 66.4165+99.2512d kV;
	constant_power_A 13.2300+3.7700j MVA;
	constant_power_B 13.2300+3.7700j MVA;
	constant_power_C 13.2300+3.7700j MVA;
}
object load {
	name bus991;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7849-20.0405d kV;
	voltage_B 66.7849-140.0405d kV;
	voltage_C 66.7849+99.9595d kV;
	constant_power_A 34.5200+9.8400j MVA;
	constant_power_B 34.5200+9.8400j MVA;
	constant_power_C 34.5200+9.8400j MVA;
}
object load {
	name bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0957-19.8603d kV;
	voltage_B 67.0957-139.8603d kV;
	voltage_C 67.0957+100.1397d kV;
	constant_power_A 12.0000+3.4200j MVA;
	constant_power_B 12.0000+3.4200j MVA;
	constant_power_C 12.0000+3.4200j MVA;
}
object load {
	name bus993;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0030-21.7002d kV;
	voltage_B 66.0030-141.7002d kV;
	voltage_C 66.0030+98.2998d kV;
	constant_power_A 38.4967+10.9733j MVA;
	constant_power_B 38.4967+10.9733j MVA;
	constant_power_C 38.4967+10.9733j MVA;
}
object load {
	name bus994;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9062-22.0286d kV;
	voltage_B 65.9062-142.0286d kV;
	voltage_C 65.9062+97.9714d kV;
	constant_power_A 56.1233+15.9967j MVA;
	constant_power_B 56.1233+15.9967j MVA;
	constant_power_C 56.1233+15.9967j MVA;
}
object load {
	name bus995;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8834-22.0200d kV;
	voltage_B 65.8834-142.0200d kV;
	voltage_C 65.8834+97.9800d kV;
	constant_power_A 81.1300+23.1233j MVA;
	constant_power_B 81.1300+23.1233j MVA;
	constant_power_C 81.1300+23.1233j MVA;
}
object load {
	name bus996;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8732-21.3594d kV;
	voltage_B 65.8732-141.3594d kV;
	voltage_C 65.8732+98.6406d kV;
	constant_power_A 14.6867+4.1867j MVA;
	constant_power_B 14.6867+4.1867j MVA;
	constant_power_C 14.6867+4.1867j MVA;
}
object load {
	name bus997;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9535-21.6859d kV;
	voltage_B 65.9535-141.6859d kV;
	voltage_C 65.9535+98.3141d kV;
	constant_power_A 23.9433+6.8233j MVA;
	constant_power_B 23.9433+6.8233j MVA;
	constant_power_C 23.9433+6.8233j MVA;
}
object load {
	name bus998;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0139-23.0025d kV;
	voltage_B 65.0139-143.0025d kV;
	voltage_C 65.0139+96.9975d kV;
	constant_power_A 49.3900+14.0767j MVA;
	constant_power_B 49.3900+14.0767j MVA;
	constant_power_C 49.3900+14.0767j MVA;
}
object load {
	name bus999;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3100-22.3796d kV;
	voltage_B 65.3100-142.3796d kV;
	voltage_C 65.3100+97.6204d kV;
	constant_power_A 20.9700+5.9767j MVA;
	constant_power_B 20.9700+5.9767j MVA;
	constant_power_C 20.9700+5.9767j MVA;
}
object load {
	name bus1000;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8365-21.7808d kV;
	voltage_B 65.8365-141.7808d kV;
	voltage_C 65.8365+98.2192d kV;
	constant_power_A 38.5267+10.9800j MVA;
	constant_power_B 38.5267+10.9800j MVA;
	constant_power_C 38.5267+10.9800j MVA;
}
object load {
	name bus1001;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4193-22.3228d kV;
	voltage_B 65.4193-142.3228d kV;
	voltage_C 65.4193+97.6772d kV;
	constant_power_A 33.5267+9.5533j MVA;
	constant_power_B 33.5267+9.5533j MVA;
	constant_power_C 33.5267+9.5533j MVA;
}
object load {
	name bus1002;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9945-21.6592d kV;
	voltage_B 65.9945-141.6592d kV;
	voltage_C 65.9945+98.3408d kV;
	constant_power_A 34.0533+9.7067j MVA;
	constant_power_B 34.0533+9.7067j MVA;
	constant_power_C 34.0533+9.7067j MVA;
}
object load {
	name bus1003;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0655-21.6188d kV;
	voltage_B 66.0655-141.6188d kV;
	voltage_C 66.0655+98.3812d kV;
	constant_power_A 71.1333+20.2733j MVA;
	constant_power_B 71.1333+20.2733j MVA;
	constant_power_C 71.1333+20.2733j MVA;
}
object load {
	name bus1004;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2846-20.8616d kV;
	voltage_B 66.2846-140.8616d kV;
	voltage_C 66.2846+99.1384d kV;
	constant_power_A 5.0267+1.4333j MVA;
	constant_power_B 5.0267+1.4333j MVA;
	constant_power_C 5.0267+1.4333j MVA;
}
object load {
	name bus1005;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7923-21.5160d kV;
	voltage_B 65.7923-141.5160d kV;
	voltage_C 65.7923+98.4840d kV;
	constant_power_A 19.7767+5.6367j MVA;
	constant_power_B 19.7767+5.6367j MVA;
	constant_power_C 19.7767+5.6367j MVA;
}
object load {
	name bus1006;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8675-21.9974d kV;
	voltage_B 65.8675-141.9974d kV;
	voltage_C 65.8675+98.0026d kV;
	constant_power_A 30.5533+8.7067j MVA;
	constant_power_B 30.5533+8.7067j MVA;
	constant_power_C 30.5533+8.7067j MVA;
}
object load {
	name bus1007;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6590-20.3728d kV;
	voltage_B 66.6590-140.3728d kV;
	voltage_C 66.6590+99.6272d kV;
	constant_power_A 12.0533+3.4367j MVA;
	constant_power_B 12.0533+3.4367j MVA;
	constant_power_C 12.0533+3.4367j MVA;
}
object load {
	name bus1008;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2164-20.7913d kV;
	voltage_B 67.2164-140.7913d kV;
	voltage_C 67.2164+99.2087d kV;
	constant_power_A 2.6933+0.7667j MVA;
	constant_power_B 2.6933+0.7667j MVA;
	constant_power_C 2.6933+0.7667j MVA;
}
object load {
	name bus1009;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2284-21.0249d kV;
	voltage_B 66.2284-141.0249d kV;
	voltage_C 66.2284+98.9751d kV;
	constant_power_A 27.6700+7.8867j MVA;
	constant_power_B 27.6700+7.8867j MVA;
	constant_power_C 27.6700+7.8867j MVA;
}
object load {
	name bus1010;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6985-21.7616d kV;
	voltage_B 65.6985-141.7616d kV;
	voltage_C 65.6985+98.2384d kV;
	constant_power_A 15.4467+4.4033j MVA;
	constant_power_B 15.4467+4.4033j MVA;
	constant_power_C 15.4467+4.4033j MVA;
}
object load {
	name bus1011;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6422-19.8812d kV;
	voltage_B 66.6422-139.8812d kV;
	voltage_C 66.6422+100.1188d kV;
	constant_power_A 16.9367+4.8267j MVA;
	constant_power_B 16.9367+4.8267j MVA;
	constant_power_C 16.9367+4.8267j MVA;
}
object load {
	name bus1012;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9948-21.1086d kV;
	voltage_B 65.9948-141.1086d kV;
	voltage_C 65.9948+98.8914d kV;
	constant_power_A 9.2133+2.6267j MVA;
	constant_power_B 9.2133+2.6267j MVA;
	constant_power_C 9.2133+2.6267j MVA;
}
object load {
	name bus1013;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9493-21.1988d kV;
	voltage_B 65.9493-141.1988d kV;
	voltage_C 65.9493+98.8012d kV;
	constant_power_A 3.1867+0.9067j MVA;
	constant_power_B 3.1867+0.9067j MVA;
	constant_power_C 3.1867+0.9067j MVA;
}
object load {
	name bus1014;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0594-20.6810d kV;
	voltage_B 66.0594-140.6810d kV;
	voltage_C 66.0594+99.3191d kV;
	constant_power_A 8.4133+2.3967j MVA;
	constant_power_B 8.4133+2.3967j MVA;
	constant_power_C 8.4133+2.3967j MVA;
}
object load {
	name bus1015;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6369-21.7473d kV;
	voltage_B 65.6369-141.7473d kV;
	voltage_C 65.6369+98.2527d kV;
	constant_power_A 3.8100+1.0867j MVA;
	constant_power_B 3.8100+1.0867j MVA;
	constant_power_C 3.8100+1.0867j MVA;
}
object load {
	name bus1016;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9735-15.1984d kV;
	voltage_B 68.9735-135.1984d kV;
	voltage_C 68.9735+104.8016d kV;
	constant_power_A 0.5400+0.1533j MVA;
	constant_power_B 0.5400+0.1533j MVA;
	constant_power_C 0.5400+0.1533j MVA;
}
object load {
	name bus1017;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8132-15.6957d kV;
	voltage_B 68.8132-135.6957d kV;
	voltage_C 68.8132+104.3043d kV;
	constant_power_A 17.6333+5.0267j MVA;
	constant_power_B 17.6333+5.0267j MVA;
	constant_power_C 17.6333+5.0267j MVA;
}
object load {
	name bus1018;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7580-15.3146d kV;
	voltage_B 68.7580-135.3146d kV;
	voltage_C 68.7580+104.6855d kV;
	constant_power_A 0.0033+0.0000j MVA;
	constant_power_B 0.0033+0.0000j MVA;
	constant_power_C 0.0033+0.0000j MVA;
}
object load {
	name bus1019;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7204-16.0430d kV;
	voltage_B 67.7204-136.0430d kV;
	voltage_C 67.7204+103.9570d kV;
	constant_power_A 7.3400+2.0900j MVA;
	constant_power_B 7.3400+2.0900j MVA;
	constant_power_C 7.3400+2.0900j MVA;
}
object load {
	name bus1020;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5767-20.4770d kV;
	voltage_B 67.5767-140.4770d kV;
	voltage_C 67.5767+99.5230d kV;
	constant_power_A 0.0233+0.0067j MVA;
	constant_power_B 0.0233+0.0067j MVA;
	constant_power_C 0.0233+0.0067j MVA;
}
object load {
	name bus1021;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3414-16.1803d kV;
	voltage_B 68.3414-136.1803d kV;
	voltage_C 68.3414+103.8197d kV;
	constant_power_A 0.3867+0.1100j MVA;
	constant_power_B 0.3867+0.1100j MVA;
	constant_power_C 0.3867+0.1100j MVA;
}
object load {
	name bus1022;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0806-13.9269d kV;
	voltage_B 69.0806-133.9269d kV;
	voltage_C 69.0806+106.0731d kV;
	constant_power_A 0.2333+0.0667j MVA;
	constant_power_B 0.2333+0.0667j MVA;
	constant_power_C 0.2333+0.0667j MVA;
}
object load {
	name bus1023;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5236-17.1888d kV;
	voltage_B 68.5236-137.1888d kV;
	voltage_C 68.5236+102.8112d kV;
	constant_power_A 1.0800+0.3067j MVA;
	constant_power_B 1.0800+0.3067j MVA;
	constant_power_C 1.0800+0.3067j MVA;
}
object load {
	name bus1024;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8790-15.4920d kV;
	voltage_B 68.8790-135.4920d kV;
	voltage_C 68.8790+104.5080d kV;
	constant_power_A 0.2367+0.0667j MVA;
	constant_power_B 0.2367+0.0667j MVA;
	constant_power_C 0.2367+0.0667j MVA;
}
object load {
	name bus1025;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7769-17.7000d kV;
	voltage_B 67.7769-137.7000d kV;
	voltage_C 67.7769+102.3000d kV;
	constant_power_A 2.7800+0.7933j MVA;
	constant_power_B 2.7800+0.7933j MVA;
	constant_power_C 2.7800+0.7933j MVA;
}
object load {
	name bus1026;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1136-22.6281d kV;
	voltage_B 68.1136-142.6282d kV;
	voltage_C 68.1136+97.3718d kV;
	constant_power_A 0.2900+0.0833j MVA;
	constant_power_B 0.2900+0.0833j MVA;
	constant_power_C 0.2900+0.0833j MVA;
}
object load {
	name bus1027;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7013-18.9901d kV;
	voltage_B 67.7013-138.9901d kV;
	voltage_C 67.7013+101.0099d kV;
	constant_power_A 0.3100+0.0900j MVA;
	constant_power_B 0.3100+0.0900j MVA;
	constant_power_C 0.3100+0.0900j MVA;
}
object load {
	name bus1028;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9274-17.2866d kV;
	voltage_B 67.9274-137.2866d kV;
	voltage_C 67.9274+102.7134d kV;
	constant_power_A 0.3800+0.1100j MVA;
	constant_power_B 0.3800+0.1100j MVA;
	constant_power_C 0.3800+0.1100j MVA;
}
object load {
	name bus1029;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2968-16.0920d kV;
	voltage_B 68.2968-136.0920d kV;
	voltage_C 68.2968+103.9080d kV;
	constant_power_A 0.1100+0.0300j MVA;
	constant_power_B 0.1100+0.0300j MVA;
	constant_power_C 0.1100+0.0300j MVA;
}
object load {
	name bus1030;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0515-22.6659d kV;
	voltage_B 67.0515-142.6659d kV;
	voltage_C 67.0515+97.3341d kV;
	constant_power_A 0.2667+0.0767j MVA;
	constant_power_B 0.2667+0.0767j MVA;
	constant_power_C 0.2667+0.0767j MVA;
}
object load {
	name bus1031;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1563-21.2539d kV;
	voltage_B 67.1563-141.2539d kV;
	voltage_C 67.1563+98.7461d kV;
	constant_power_A 4.3500+1.2400j MVA;
	constant_power_B 4.3500+1.2400j MVA;
	constant_power_C 4.3500+1.2400j MVA;
}
object load {
	name bus1032;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0897-20.1011d kV;
	voltage_B 68.0897-140.1011d kV;
	voltage_C 68.0897+99.8989d kV;
	constant_power_A 1.9400+0.5533j MVA;
	constant_power_B 1.9400+0.5533j MVA;
	constant_power_C 1.9400+0.5533j MVA;
}
object load {
	name bus1033;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8689-15.0383d kV;
	voltage_B 68.8689-135.0383d kV;
	voltage_C 68.8689+104.9617d kV;
	constant_power_A 0.4367+0.1233j MVA;
	constant_power_B 0.4367+0.1233j MVA;
	constant_power_C 0.4367+0.1233j MVA;
}
object load {
	name bus1034;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0902-15.5659d kV;
	voltage_B 68.0902-135.5659d kV;
	voltage_C 68.0902+104.4341d kV;
	constant_power_A 1.1933+0.3400j MVA;
	constant_power_B 1.1933+0.3400j MVA;
	constant_power_C 1.1933+0.3400j MVA;
}
object load {
	name bus1035;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5684-23.3571d kV;
	voltage_B 67.5684-143.3571d kV;
	voltage_C 67.5684+96.6429d kV;
	constant_power_A 3.2867+0.9367j MVA;
	constant_power_B 3.2867+0.9367j MVA;
	constant_power_C 3.2867+0.9367j MVA;
}
object load {
	name bus1036;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6356-16.0829d kV;
	voltage_B 67.6356-136.0829d kV;
	voltage_C 67.6356+103.9171d kV;
	constant_power_A 5.8033+1.6533j MVA;
	constant_power_B 5.8033+1.6533j MVA;
	constant_power_C 5.8033+1.6533j MVA;
}
object load {
	name bus1037;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3856-18.9286d kV;
	voltage_B 67.3856-138.9286d kV;
	voltage_C 67.3856+101.0714d kV;
	constant_power_A 18.7100+5.3333j MVA;
	constant_power_B 18.7100+5.3333j MVA;
	constant_power_C 18.7100+5.3333j MVA;
}
object load {
	name bus1038;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0973-18.4057d kV;
	voltage_B 67.0973-138.4057d kV;
	voltage_C 67.0973+101.5943d kV;
	constant_power_A 5.6667+1.6167j MVA;
	constant_power_B 5.6667+1.6167j MVA;
	constant_power_C 5.6667+1.6167j MVA;
}
object load {
	name bus1039;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4565-22.1581d kV;
	voltage_B 68.4565-142.1581d kV;
	voltage_C 68.4565+97.8419d kV;
	constant_power_A 0.2733+0.0767j MVA;
	constant_power_B 0.2733+0.0767j MVA;
	constant_power_C 0.2733+0.0767j MVA;
}
object load {
	name bus1040;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1432-16.4613d kV;
	voltage_B 68.1432-136.4613d kV;
	voltage_C 68.1432+103.5387d kV;
	constant_power_A 2.9967+0.8533j MVA;
	constant_power_B 2.9967+0.8533j MVA;
	constant_power_C 2.9967+0.8533j MVA;
}
object load {
	name bus1041;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7673-23.0750d kV;
	voltage_B 67.7673-143.0750d kV;
	voltage_C 67.7673+96.9250d kV;
	constant_power_A 0.2467+0.0700j MVA;
	constant_power_B 0.2467+0.0700j MVA;
	constant_power_C 0.2467+0.0700j MVA;
}
object load {
	name bus1042;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2098-18.0875d kV;
	voltage_B 67.2098-138.0875d kV;
	voltage_C 67.2098+101.9125d kV;
	constant_power_A 3.3500+0.9533j MVA;
	constant_power_B 3.3500+0.9533j MVA;
	constant_power_C 3.3500+0.9533j MVA;
}
object load {
	name bus1043;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5936-15.9467d kV;
	voltage_B 68.5936-135.9467d kV;
	voltage_C 68.5936+104.0533d kV;
	constant_power_A 2.2033+0.6267j MVA;
	constant_power_B 2.2033+0.6267j MVA;
	constant_power_C 2.2033+0.6267j MVA;
}
object load {
	name bus1044;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9255-15.6556d kV;
	voltage_B 67.9255-135.6556d kV;
	voltage_C 67.9255+104.3444d kV;
	constant_power_A 10.2067+2.9100j MVA;
	constant_power_B 10.2067+2.9100j MVA;
	constant_power_C 10.2067+2.9100j MVA;
}
object load {
	name bus1045;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9801-18.0558d kV;
	voltage_B 67.9801-138.0558d kV;
	voltage_C 67.9801+101.9442d kV;
	constant_power_A 2.0600+0.5867j MVA;
	constant_power_B 2.0600+0.5867j MVA;
	constant_power_C 2.0600+0.5867j MVA;
}
object load {
	name bus1046;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1074-18.0966d kV;
	voltage_B 68.1074-138.0966d kV;
	voltage_C 68.1074+101.9034d kV;
	constant_power_A 0.3400+0.0967j MVA;
	constant_power_B 0.3400+0.0967j MVA;
	constant_power_C 0.3400+0.0967j MVA;
}
object load {
	name bus1047;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1009-15.9409d kV;
	voltage_B 68.1009-135.9409d kV;
	voltage_C 68.1009+104.0591d kV;
	constant_power_A 2.3467+0.6700j MVA;
	constant_power_B 2.3467+0.6700j MVA;
	constant_power_C 2.3467+0.6700j MVA;
}
object load {
	name bus1048;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5549-18.1545d kV;
	voltage_B 68.5549-138.1545d kV;
	voltage_C 68.5549+101.8455d kV;
	constant_power_A 0.9733+0.2767j MVA;
	constant_power_B 0.9733+0.2767j MVA;
	constant_power_C 0.9733+0.2767j MVA;
}
object load {
	name bus1049;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4998-15.8089d kV;
	voltage_B 68.4998-135.8089d kV;
	voltage_C 68.4998+104.1911d kV;
	constant_power_A 14.2133+4.0500j MVA;
	constant_power_B 14.2133+4.0500j MVA;
	constant_power_C 14.2133+4.0500j MVA;
}
object load {
	name bus1050;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9804-14.7261d kV;
	voltage_B 68.9804-134.7261d kV;
	voltage_C 68.9804+105.2739d kV;
	constant_power_A 11.8933+3.3900j MVA;
	constant_power_B 11.8933+3.3900j MVA;
	constant_power_C 11.8933+3.3900j MVA;
}
object load {
	name bus1051;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1187-18.3569d kV;
	voltage_B 67.1187-138.3569d kV;
	voltage_C 67.1187+101.6431d kV;
	constant_power_A 2.1733+0.6200j MVA;
	constant_power_B 2.1733+0.6200j MVA;
	constant_power_C 2.1733+0.6200j MVA;
}
object load {
	name bus1052;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2258-18.3405d kV;
	voltage_B 68.2258-138.3405d kV;
	voltage_C 68.2258+101.6595d kV;
	constant_power_A 4.0767+1.1633j MVA;
	constant_power_B 4.0767+1.1633j MVA;
	constant_power_C 4.0767+1.1633j MVA;
}
object load {
	name bus1053;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2391-18.8036d kV;
	voltage_B 68.2391-138.8036d kV;
	voltage_C 68.2391+101.1964d kV;
	constant_power_A 0.1700+0.0500j MVA;
	constant_power_B 0.1700+0.0500j MVA;
	constant_power_C 0.1700+0.0500j MVA;
}
object load {
	name bus1054;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3864-16.6159d kV;
	voltage_B 67.3864-136.6159d kV;
	voltage_C 67.3864+103.3841d kV;
	constant_power_A 5.8800+1.6767j MVA;
	constant_power_B 5.8800+1.6767j MVA;
	constant_power_C 5.8800+1.6767j MVA;
}
object load {
	name bus1055;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4402-16.7203d kV;
	voltage_B 68.4402-136.7203d kV;
	voltage_C 68.4402+103.2797d kV;
	constant_power_A 0.9467+0.2700j MVA;
	constant_power_B 0.9467+0.2700j MVA;
	constant_power_C 0.9467+0.2700j MVA;
}
object load {
	name bus1056;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5092-14.8898d kV;
	voltage_B 68.5092-134.8898d kV;
	voltage_C 68.5092+105.1102d kV;
	constant_power_A 3.4500+0.9833j MVA;
	constant_power_B 3.4500+0.9833j MVA;
	constant_power_C 3.4500+0.9833j MVA;
}
object load {
	name bus1057;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5365-16.5055d kV;
	voltage_B 68.5365-136.5055d kV;
	voltage_C 68.5365+103.4945d kV;
	constant_power_A 0.2000+0.0567j MVA;
	constant_power_B 0.2000+0.0567j MVA;
	constant_power_C 0.2000+0.0567j MVA;
}
object load {
	name bus1058;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5915-16.3278d kV;
	voltage_B 67.5915-136.3278d kV;
	voltage_C 67.5915+103.6723d kV;
	constant_power_A 1.4600+0.4167j MVA;
	constant_power_B 1.4600+0.4167j MVA;
	constant_power_C 1.4600+0.4167j MVA;
}
object load {
	name bus1059;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6547-15.9790d kV;
	voltage_B 67.6547-135.9790d kV;
	voltage_C 67.6547+104.0210d kV;
	constant_power_A 43.3333+12.3500j MVA;
	constant_power_B 43.3333+12.3500j MVA;
	constant_power_C 43.3333+12.3500j MVA;
}
object load {
	name bus1060;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9491-16.2410d kV;
	voltage_B 67.9491-136.2410d kV;
	voltage_C 67.9491+103.7590d kV;
	constant_power_A 2.6733+0.7633j MVA;
	constant_power_B 2.6733+0.7633j MVA;
	constant_power_C 2.6733+0.7633j MVA;
}
object load {
	name bus1061;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8524-16.5167d kV;
	voltage_B 67.8524-136.5167d kV;
	voltage_C 67.8524+103.4833d kV;
	constant_power_A 16.2067+4.6200j MVA;
	constant_power_B 16.2067+4.6200j MVA;
	constant_power_C 16.2067+4.6200j MVA;
}
object load {
	name bus1062;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3572-16.4655d kV;
	voltage_B 67.3572-136.4655d kV;
	voltage_C 67.3572+103.5345d kV;
	constant_power_A 17.2133+4.9067j MVA;
	constant_power_B 17.2133+4.9067j MVA;
	constant_power_C 17.2133+4.9067j MVA;
}
object load {
	name bus1063;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5348-16.3133d kV;
	voltage_B 67.5348-136.3134d kV;
	voltage_C 67.5348+103.6867d kV;
	constant_power_A 22.1133+6.3033j MVA;
	constant_power_B 22.1133+6.3033j MVA;
	constant_power_C 22.1133+6.3033j MVA;
}
object load {
	name bus1064;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2222-16.8100d kV;
	voltage_B 67.2222-136.8100d kV;
	voltage_C 67.2222+103.1900d kV;
	constant_power_A 41.2233+11.7500j MVA;
	constant_power_B 41.2233+11.7500j MVA;
	constant_power_C 41.2233+11.7500j MVA;
}
object load {
	name bus1065;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3872-16.9535d kV;
	voltage_B 67.3872-136.9535d kV;
	voltage_C 67.3872+103.0465d kV;
	constant_power_A 24.1200+6.8733j MVA;
	constant_power_B 24.1200+6.8733j MVA;
	constant_power_C 24.1200+6.8733j MVA;
}
object load {
	name bus1066;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7911-16.2087d kV;
	voltage_B 67.7911-136.2087d kV;
	voltage_C 67.7911+103.7913d kV;
	constant_power_A 2.5633+0.7300j MVA;
	constant_power_B 2.5633+0.7300j MVA;
	constant_power_C 2.5633+0.7300j MVA;
}
object load {
	name bus1067;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6124-16.2006d kV;
	voltage_B 67.6124-136.2006d kV;
	voltage_C 67.6124+103.7994d kV;
	constant_power_A 18.3367+5.2267j MVA;
	constant_power_B 18.3367+5.2267j MVA;
	constant_power_C 18.3367+5.2267j MVA;
}
object load {
	name bus1068;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9626-15.6796d kV;
	voltage_B 67.9626-135.6796d kV;
	voltage_C 67.9626+104.3204d kV;
	constant_power_A 0.4267+0.1200j MVA;
	constant_power_B 0.4267+0.1200j MVA;
	constant_power_C 0.4267+0.1200j MVA;
}
object load {
	name bus1069;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0704-25.2895d kV;
	voltage_B 66.0704-145.2895d kV;
	voltage_C 66.0704+94.7105d kV;
	constant_power_A 37.6000+10.7167j MVA;
	constant_power_B 37.6000+10.7167j MVA;
	constant_power_C 37.6000+10.7167j MVA;
}
object load {
	name bus1070;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8130-25.6274d kV;
	voltage_B 65.8130-145.6274d kV;
	voltage_C 65.8130+94.3726d kV;
	constant_power_A 13.3333+3.8000j MVA;
	constant_power_B 13.3333+3.8000j MVA;
	constant_power_C 13.3333+3.8000j MVA;
}
object load {
	name bus1071;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6459-24.3792d kV;
	voltage_B 66.6459-144.3792d kV;
	voltage_C 66.6459+95.6208d kV;
	constant_power_A 29.9133+8.5267j MVA;
	constant_power_B 29.9133+8.5267j MVA;
	constant_power_C 29.9133+8.5267j MVA;
}
object load {
	name bus1072;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7463-25.6495d kV;
	voltage_B 65.7463-145.6495d kV;
	voltage_C 65.7463+94.3505d kV;
	constant_power_A 20.7133+5.9033j MVA;
	constant_power_B 20.7133+5.9033j MVA;
	constant_power_C 20.7133+5.9033j MVA;
}
object load {
	name bus1073;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2024-22.5963d kV;
	voltage_B 67.2024-142.5963d kV;
	voltage_C 67.2024+97.4037d kV;
	constant_power_A 36.4900+10.4000j MVA;
	constant_power_B 36.4900+10.4000j MVA;
	constant_power_C 36.4900+10.4000j MVA;
}
object load {
	name bus1074;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9167-23.0384d kV;
	voltage_B 66.9167-143.0384d kV;
	voltage_C 66.9167+96.9616d kV;
	constant_power_A 57.6233+16.4233j MVA;
	constant_power_B 57.6233+16.4233j MVA;
	constant_power_C 57.6233+16.4233j MVA;
}
object load {
	name bus1075;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3728-23.7972d kV;
	voltage_B 66.3728-143.7972d kV;
	voltage_C 66.3728+96.2028d kV;
	constant_power_A 26.0800+7.4333j MVA;
	constant_power_B 26.0800+7.4333j MVA;
	constant_power_C 26.0800+7.4333j MVA;
}
object load {
	name bus1076;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7331-23.0764d kV;
	voltage_B 66.7331-143.0764d kV;
	voltage_C 66.7331+96.9236d kV;
	constant_power_A 0.3567+0.1033j MVA;
	constant_power_B 0.3567+0.1033j MVA;
	constant_power_C 0.3567+0.1033j MVA;
}
object load {
	name bus1077;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5159-24.2458d kV;
	voltage_B 66.5159-144.2458d kV;
	voltage_C 66.5159+95.7542d kV;
	constant_power_A 0.2767+0.0800j MVA;
	constant_power_B 0.2767+0.0800j MVA;
	constant_power_C 0.2767+0.0800j MVA;
}
object load {
	name bus1078;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2915-24.4277d kV;
	voltage_B 66.2915-144.4277d kV;
	voltage_C 66.2915+95.5723d kV;
	constant_power_A 24.2333+6.9067j MVA;
	constant_power_B 24.2333+6.9067j MVA;
	constant_power_C 24.2333+6.9067j MVA;
}
object load {
	name bus1079;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0193-24.1171d kV;
	voltage_B 66.0193-144.1171d kV;
	voltage_C 66.0193+95.8829d kV;
	constant_power_A 6.5467+1.8667j MVA;
	constant_power_B 6.5467+1.8667j MVA;
	constant_power_C 6.5467+1.8667j MVA;
}
object load {
	name bus1080;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9342-23.9056d kV;
	voltage_B 66.9342-143.9056d kV;
	voltage_C 66.9342+96.0944d kV;
	constant_power_A 18.9067+5.3900j MVA;
	constant_power_B 18.9067+5.3900j MVA;
	constant_power_C 18.9067+5.3900j MVA;
}
object load {
	name bus1081;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9838-26.4533d kV;
	voltage_B 64.9838-146.4533d kV;
	voltage_C 64.9838+93.5467d kV;
	constant_power_A 26.0600+7.4267j MVA;
	constant_power_B 26.0600+7.4267j MVA;
	constant_power_C 26.0600+7.4267j MVA;
}
object load {
	name bus1082;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9823-25.9438d kV;
	voltage_B 64.9823-145.9438d kV;
	voltage_C 64.9823+94.0562d kV;
	constant_power_A 38.8733+11.0800j MVA;
	constant_power_B 38.8733+11.0800j MVA;
	constant_power_C 38.8733+11.0800j MVA;
}
object load {
	name bus1083;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9522-24.3188d kV;
	voltage_B 65.9522-144.3188d kV;
	voltage_C 65.9522+95.6813d kV;
	constant_power_A 5.7300+1.6333j MVA;
	constant_power_B 5.7300+1.6333j MVA;
	constant_power_C 5.7300+1.6333j MVA;
}
object load {
	name bus1084;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6588-20.9588d kV;
	voltage_B 68.6588-140.9588d kV;
	voltage_C 68.6588+99.0412d kV;
	constant_power_A 0.3400+0.0967j MVA;
	constant_power_B 0.3400+0.0967j MVA;
	constant_power_C 0.3400+0.0967j MVA;
}
object load {
	name bus1085;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6814-22.7334d kV;
	voltage_B 67.6814-142.7335d kV;
	voltage_C 67.6814+97.2665d kV;
	constant_power_A 0.4133+0.1167j MVA;
	constant_power_B 0.4133+0.1167j MVA;
	constant_power_C 0.4133+0.1167j MVA;
}
object load {
	name bus1086;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4502-24.9450d kV;
	voltage_B 65.4502-144.9450d kV;
	voltage_C 65.4502+95.0550d kV;
	constant_power_A 0.6067+0.1733j MVA;
	constant_power_B 0.6067+0.1733j MVA;
	constant_power_C 0.6067+0.1733j MVA;
}
object load {
	name bus1087;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0689-22.5484d kV;
	voltage_B 67.0689-142.5484d kV;
	voltage_C 67.0689+97.4516d kV;
	constant_power_A 32.6467+9.3033j MVA;
	constant_power_B 32.6467+9.3033j MVA;
	constant_power_C 32.6467+9.3033j MVA;
}
object load {
	name bus1088;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3916-23.5986d kV;
	voltage_B 66.3916-143.5986d kV;
	voltage_C 66.3916+96.4014d kV;
	constant_power_A 20.9500+5.9700j MVA;
	constant_power_B 20.9500+5.9700j MVA;
	constant_power_C 20.9500+5.9700j MVA;
}
object load {
	name bus1089;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8371-25.5412d kV;
	voltage_B 65.8371-145.5412d kV;
	voltage_C 65.8371+94.4588d kV;
	constant_power_A 7.7067+2.1967j MVA;
	constant_power_B 7.7067+2.1967j MVA;
	constant_power_C 7.7067+2.1967j MVA;
}
object load {
	name bus1090;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0516-24.1581d kV;
	voltage_B 66.0516-144.1581d kV;
	voltage_C 66.0516+95.8419d kV;
	constant_power_A 7.8333+2.2333j MVA;
	constant_power_B 7.8333+2.2333j MVA;
	constant_power_C 7.8333+2.2333j MVA;
}
object load {
	name bus1091;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4212-23.2800d kV;
	voltage_B 67.4212-143.2800d kV;
	voltage_C 67.4212+96.7200d kV;
	constant_power_A 2.6833+0.7633j MVA;
	constant_power_B 2.6833+0.7633j MVA;
	constant_power_C 2.6833+0.7633j MVA;
}
object load {
	name bus1092;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3281-23.4281d kV;
	voltage_B 66.3281-143.4281d kV;
	voltage_C 66.3281+96.5719d kV;
	constant_power_A 0.4800+0.1367j MVA;
	constant_power_B 0.4800+0.1367j MVA;
	constant_power_C 0.4800+0.1367j MVA;
}
object load {
	name bus1093;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4266-23.4296d kV;
	voltage_B 66.4266-143.4296d kV;
	voltage_C 66.4266+96.5704d kV;
	constant_power_A 1.7600+0.5033j MVA;
	constant_power_B 1.7600+0.5033j MVA;
	constant_power_C 1.7600+0.5033j MVA;
}
object load {
	name bus1094;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9860-23.4677d kV;
	voltage_B 66.9860-143.4678d kV;
	voltage_C 66.9860+96.5323d kV;
	constant_power_A 0.2300+0.0667j MVA;
	constant_power_B 0.2300+0.0667j MVA;
	constant_power_C 0.2300+0.0667j MVA;
}
object load {
	name bus1095;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8097-20.7714d kV;
	voltage_B 68.8097-140.7714d kV;
	voltage_C 68.8097+99.2286d kV;
	constant_power_A 0.1667+0.0467j MVA;
	constant_power_B 0.1667+0.0467j MVA;
	constant_power_C 0.1667+0.0467j MVA;
}
object load {
	name bus1096;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8502-22.5942d kV;
	voltage_B 67.8502-142.5942d kV;
	voltage_C 67.8502+97.4058d kV;
	constant_power_A 3.9833+1.1367j MVA;
	constant_power_B 3.9833+1.1367j MVA;
	constant_power_C 3.9833+1.1367j MVA;
}
object load {
	name bus1097;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8172-21.3480d kV;
	voltage_B 67.8172-141.3480d kV;
	voltage_C 67.8172+98.6520d kV;
	constant_power_A 9.9700+2.8400j MVA;
	constant_power_B 9.9700+2.8400j MVA;
	constant_power_C 9.9700+2.8400j MVA;
}
object load {
	name bus1098;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1659-24.1528d kV;
	voltage_B 66.1659-144.1528d kV;
	voltage_C 66.1659+95.8472d kV;
	constant_power_A 0.3267+0.0933j MVA;
	constant_power_B 0.3267+0.0933j MVA;
	constant_power_C 0.3267+0.0933j MVA;
}
object load {
	name bus1099;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3761-21.7682d kV;
	voltage_B 67.3761-141.7682d kV;
	voltage_C 67.3761+98.2318d kV;
	constant_power_A 2.4800+0.7067j MVA;
	constant_power_B 2.4800+0.7067j MVA;
	constant_power_C 2.4800+0.7067j MVA;
}
object load {
	name bus1100;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8472-24.2880d kV;
	voltage_B 65.8472-144.2880d kV;
	voltage_C 65.8472+95.7120d kV;
	constant_power_A 19.9767+5.6933j MVA;
	constant_power_B 19.9767+5.6933j MVA;
	constant_power_C 19.9767+5.6933j MVA;
}
object load {
	name bus1101;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8530-24.1916d kV;
	voltage_B 66.8530-144.1916d kV;
	voltage_C 66.8530+95.8084d kV;
	constant_power_A 46.2000+13.1667j MVA;
	constant_power_B 46.2000+13.1667j MVA;
	constant_power_C 46.2000+13.1667j MVA;
}
object load {
	name bus1102;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6399-24.4966d kV;
	voltage_B 66.6399-144.4966d kV;
	voltage_C 66.6399+95.5034d kV;
	constant_power_A 21.4300+6.1067j MVA;
	constant_power_B 21.4300+6.1067j MVA;
	constant_power_C 21.4300+6.1067j MVA;
}
object load {
	name bus1103;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5310-23.2401d kV;
	voltage_B 67.5310-143.2401d kV;
	voltage_C 67.5310+96.7599d kV;
	constant_power_A 35.0533+9.9900j MVA;
	constant_power_B 35.0533+9.9900j MVA;
	constant_power_C 35.0533+9.9900j MVA;
}
object load {
	name bus1104;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8139-23.1455d kV;
	voltage_B 66.8139-143.1455d kV;
	voltage_C 66.8139+96.8545d kV;
	constant_power_A 4.9467+1.4100j MVA;
	constant_power_B 4.9467+1.4100j MVA;
	constant_power_C 4.9467+1.4100j MVA;
}
object load {
	name bus1105;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5917-22.8645d kV;
	voltage_B 67.5917-142.8645d kV;
	voltage_C 67.5917+97.1355d kV;
	constant_power_A 5.3900+1.5367j MVA;
	constant_power_B 5.3900+1.5367j MVA;
	constant_power_C 5.3900+1.5367j MVA;
}
object load {
	name bus1106;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5384-26.1157d kV;
	voltage_B 65.5384-146.1157d kV;
	voltage_C 65.5384+93.8842d kV;
	constant_power_A 66.8533+19.0533j MVA;
	constant_power_B 66.8533+19.0533j MVA;
	constant_power_C 66.8533+19.0533j MVA;
}
object load {
	name bus1107;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2057-22.4208d kV;
	voltage_B 67.2057-142.4208d kV;
	voltage_C 67.2057+97.5792d kV;
	constant_power_A 7.6867+2.1900j MVA;
	constant_power_B 7.6867+2.1900j MVA;
	constant_power_C 7.6867+2.1900j MVA;
}
object load {
	name bus1108;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8976-24.8835d kV;
	voltage_B 65.8976-144.8835d kV;
	voltage_C 65.8976+95.1165d kV;
	constant_power_A 2.8133+0.8033j MVA;
	constant_power_B 2.8133+0.8033j MVA;
	constant_power_C 2.8133+0.8033j MVA;
}
object load {
	name bus1109;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1450-20.0598d kV;
	voltage_B 68.1450-140.0598d kV;
	voltage_C 68.1450+99.9402d kV;
	constant_power_A 9.1900+2.6200j MVA;
	constant_power_B 9.1900+2.6200j MVA;
	constant_power_C 9.1900+2.6200j MVA;
}
object load {
	name bus1110;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3671-26.1720d kV;
	voltage_B 65.3671-146.1720d kV;
	voltage_C 65.3671+93.8280d kV;
	constant_power_A 24.8467+7.0800j MVA;
	constant_power_B 24.8467+7.0800j MVA;
	constant_power_C 24.8467+7.0800j MVA;
}
object load {
	name bus1111;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0055-20.0493d kV;
	voltage_B 68.0055-140.0494d kV;
	voltage_C 68.0055+99.9506d kV;
	constant_power_A 4.0667+1.1600j MVA;
	constant_power_B 4.0667+1.1600j MVA;
	constant_power_C 4.0667+1.1600j MVA;
}
object load {
	name bus1112;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8365-22.2767d kV;
	voltage_B 67.8365-142.2767d kV;
	voltage_C 67.8365+97.7233d kV;
	constant_power_A 11.1333+3.1733j MVA;
	constant_power_B 11.1333+3.1733j MVA;
	constant_power_C 11.1333+3.1733j MVA;
}
object load {
	name bus1113;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3978-21.2714d kV;
	voltage_B 68.3978-141.2714d kV;
	voltage_C 68.3978+98.7286d kV;
	constant_power_A 0.2433+0.0700j MVA;
	constant_power_B 0.2433+0.0700j MVA;
	constant_power_C 0.2433+0.0700j MVA;
}
object load {
	name bus1114;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0566-22.8437d kV;
	voltage_B 67.0566-142.8437d kV;
	voltage_C 67.0566+97.1563d kV;
	constant_power_A 34.3200+9.7800j MVA;
	constant_power_B 34.3200+9.7800j MVA;
	constant_power_C 34.3200+9.7800j MVA;
}
object load {
	name bus1115;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7142-23.6756d kV;
	voltage_B 66.7142-143.6756d kV;
	voltage_C 66.7142+96.3244d kV;
	constant_power_A 0.1467+0.0400j MVA;
	constant_power_B 0.1467+0.0400j MVA;
	constant_power_C 0.1467+0.0400j MVA;
}
object load {
	name bus1116;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4891-19.4292d kV;
	voltage_B 68.4891-139.4292d kV;
	voltage_C 68.4891+100.5708d kV;
	constant_power_A 0.1767+0.0500j MVA;
	constant_power_B 0.1767+0.0500j MVA;
	constant_power_C 0.1767+0.0500j MVA;
}
object load {
	name bus1117;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1325-24.8692d kV;
	voltage_B 66.1325-144.8692d kV;
	voltage_C 66.1325+95.1308d kV;
	constant_power_A 0.1633+0.0467j MVA;
	constant_power_B 0.1633+0.0467j MVA;
	constant_power_C 0.1633+0.0467j MVA;
}
object load {
	name bus1118;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4198-23.8018d kV;
	voltage_B 66.4198-143.8018d kV;
	voltage_C 66.4198+96.1982d kV;
	constant_power_A 0.5133+0.1467j MVA;
	constant_power_B 0.5133+0.1467j MVA;
	constant_power_C 0.5133+0.1467j MVA;
}
object load {
	name bus1119;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0940-22.6596d kV;
	voltage_B 67.0940-142.6596d kV;
	voltage_C 67.0940+97.3404d kV;
	constant_power_A 3.8833+1.1067j MVA;
	constant_power_B 3.8833+1.1067j MVA;
	constant_power_C 3.8833+1.1067j MVA;
}
object load {
	name bus1120;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0416-22.3026d kV;
	voltage_B 67.0416-142.3026d kV;
	voltage_C 67.0416+97.6974d kV;
	constant_power_A 1.2233+0.3500j MVA;
	constant_power_B 1.2233+0.3500j MVA;
	constant_power_C 1.2233+0.3500j MVA;
}
object load {
	name bus1121;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8476-25.0357d kV;
	voltage_B 65.8476-145.0357d kV;
	voltage_C 65.8476+94.9643d kV;
	constant_power_A 39.2133+11.1767j MVA;
	constant_power_B 39.2133+11.1767j MVA;
	constant_power_C 39.2133+11.1767j MVA;
}
object load {
	name bus1122;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0607-20.0076d kV;
	voltage_B 68.0607-140.0076d kV;
	voltage_C 68.0607+99.9924d kV;
	constant_power_A 1.7733+0.5067j MVA;
	constant_power_B 1.7733+0.5067j MVA;
	constant_power_C 1.7733+0.5067j MVA;
}
object load {
	name bus1123;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3916-19.5108d kV;
	voltage_B 68.3916-139.5108d kV;
	voltage_C 68.3916+100.4892d kV;
	constant_power_A 0.1400+0.0400j MVA;
	constant_power_B 0.1400+0.0400j MVA;
	constant_power_C 0.1400+0.0400j MVA;
}
object load {
	name bus1124;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2409-17.9594d kV;
	voltage_B 68.2409-137.9594d kV;
	voltage_C 68.2409+102.0406d kV;
	constant_power_A 17.1533+4.8900j MVA;
	constant_power_B 17.1533+4.8900j MVA;
	constant_power_C 17.1533+4.8900j MVA;
}
object load {
	name bus1125;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7085-21.2149d kV;
	voltage_B 66.7085-141.2149d kV;
	voltage_C 66.7085+98.7851d kV;
	constant_power_A 3.3767+0.9633j MVA;
	constant_power_B 3.3767+0.9633j MVA;
	constant_power_C 3.3767+0.9633j MVA;
}
object load {
	name bus1126;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4372-20.2218d kV;
	voltage_B 65.4372-140.2218d kV;
	voltage_C 65.4372+99.7782d kV;
	constant_power_A 3.5500+1.0100j MVA;
	constant_power_B 3.5500+1.0100j MVA;
	constant_power_C 3.5500+1.0100j MVA;
}
object load {
	name bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3937-16.9481d kV;
	voltage_B 67.3937-136.9481d kV;
	voltage_C 67.3937+103.0519d kV;
	constant_power_A 0.8667+0.2467j MVA;
	constant_power_B 0.8667+0.2467j MVA;
	constant_power_C 0.8667+0.2467j MVA;
}
object load {
	name bus1128;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5331-22.2268d kV;
	voltage_B 66.5331-142.2268d kV;
	voltage_C 66.5331+97.7732d kV;
	constant_power_A 0.2967+0.0833j MVA;
	constant_power_B 0.2967+0.0833j MVA;
	constant_power_C 0.2967+0.0833j MVA;
}
object load {
	name bus1129;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4279-17.7732d kV;
	voltage_B 67.4279-137.7732d kV;
	voltage_C 67.4279+102.2268d kV;
	constant_power_A 1.5900+0.4533j MVA;
	constant_power_B 1.5900+0.4533j MVA;
	constant_power_C 1.5900+0.4533j MVA;
}
object load {
	name bus1130;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4784-20.9205d kV;
	voltage_B 66.4784-140.9205d kV;
	voltage_C 66.4784+99.0795d kV;
	constant_power_A 16.0233+4.5667j MVA;
	constant_power_B 16.0233+4.5667j MVA;
	constant_power_C 16.0233+4.5667j MVA;
}
object load {
	name bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4017-18.7437d kV;
	voltage_B 67.4017-138.7437d kV;
	voltage_C 67.4017+101.2563d kV;
	constant_power_A 8.8467+2.5200j MVA;
	constant_power_B 8.8467+2.5200j MVA;
	constant_power_C 8.8467+2.5200j MVA;
}
object load {
	name bus1132;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6211-18.5925d kV;
	voltage_B 67.6211-138.5925d kV;
	voltage_C 67.6211+101.4075d kV;
	constant_power_A 7.8100+2.2267j MVA;
	constant_power_B 7.8100+2.2267j MVA;
	constant_power_C 7.8100+2.2267j MVA;
}
object load {
	name bus1133;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5385-22.8721d kV;
	voltage_B 65.5385-142.8721d kV;
	voltage_C 65.5385+97.1279d kV;
	constant_power_A 44.3800+12.6500j MVA;
	constant_power_B 44.3800+12.6500j MVA;
	constant_power_C 44.3800+12.6500j MVA;
}
object load {
	name bus1134;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7206-17.9904d kV;
	voltage_B 67.7206-137.9904d kV;
	voltage_C 67.7206+102.0096d kV;
	constant_power_A 0.3100+0.0900j MVA;
	constant_power_B 0.3100+0.0900j MVA;
	constant_power_C 0.3100+0.0900j MVA;
}
object load {
	name bus1135;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4416-20.0379d kV;
	voltage_B 67.4416-140.0380d kV;
	voltage_C 67.4416+99.9620d kV;
	constant_power_A 0.8800+0.2500j MVA;
	constant_power_B 0.8800+0.2500j MVA;
	constant_power_C 0.8800+0.2500j MVA;
}
object load {
	name bus1136;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9873-17.7802d kV;
	voltage_B 67.9873-137.7802d kV;
	voltage_C 67.9873+102.2198d kV;
	constant_power_A 4.8333+1.3767j MVA;
	constant_power_B 4.8333+1.3767j MVA;
	constant_power_C 4.8333+1.3767j MVA;
}
object load {
	name bus1137;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4200-19.4769d kV;
	voltage_B 67.4200-139.4769d kV;
	voltage_C 67.4200+100.5231d kV;
	constant_power_A 15.1400+4.3167j MVA;
	constant_power_B 15.1400+4.3167j MVA;
	constant_power_C 15.1400+4.3167j MVA;
}
object load {
	name bus1138;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4075-13.8063d kV;
	voltage_B 66.4075-133.8063d kV;
	voltage_C 66.4075+106.1937d kV;
	constant_power_A 0.2567+0.0733j MVA;
	constant_power_B 0.2567+0.0733j MVA;
	constant_power_C 0.2567+0.0733j MVA;
}
object load {
	name bus1139;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7302-19.6489d kV;
	voltage_B 66.7302-139.6490d kV;
	voltage_C 66.7302+100.3511d kV;
	constant_power_A 2.0633+0.5867j MVA;
	constant_power_B 2.0633+0.5867j MVA;
	constant_power_C 2.0633+0.5867j MVA;
}
object load {
	name bus1140;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2312-20.9245d kV;
	voltage_B 66.2312-140.9246d kV;
	voltage_C 66.2312+99.0755d kV;
	constant_power_A 9.7933+2.7900j MVA;
	constant_power_B 9.7933+2.7900j MVA;
	constant_power_C 9.7933+2.7900j MVA;
}
object load {
	name bus1141;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3344-18.6571d kV;
	voltage_B 68.3344-138.6571d kV;
	voltage_C 68.3344+101.3429d kV;
	constant_power_A 14.7667+4.2067j MVA;
	constant_power_B 14.7667+4.2067j MVA;
	constant_power_C 14.7667+4.2067j MVA;
}
object load {
	name bus1142;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5360-19.8568d kV;
	voltage_B 66.5360-139.8568d kV;
	voltage_C 66.5360+100.1432d kV;
	constant_power_A 0.4300+0.1233j MVA;
	constant_power_B 0.4300+0.1233j MVA;
	constant_power_C 0.4300+0.1233j MVA;
}
object load {
	name bus1143;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1045-16.8514d kV;
	voltage_B 68.1045-136.8514d kV;
	voltage_C 68.1045+103.1486d kV;
	constant_power_A 0.5533+0.1567j MVA;
	constant_power_B 0.5533+0.1567j MVA;
	constant_power_C 0.5533+0.1567j MVA;
}
object load {
	name bus1144;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2575-18.4405d kV;
	voltage_B 65.2575-138.4405d kV;
	voltage_C 65.2575+101.5595d kV;
	constant_power_A 16.9867+4.8400j MVA;
	constant_power_B 16.9867+4.8400j MVA;
	constant_power_C 16.9867+4.8400j MVA;
}
object load {
	name bus1145;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7189-22.3079d kV;
	voltage_B 65.7189-142.3079d kV;
	voltage_C 65.7189+97.6921d kV;
	constant_power_A 17.7233+5.0500j MVA;
	constant_power_B 17.7233+5.0500j MVA;
	constant_power_C 17.7233+5.0500j MVA;
}
object load {
	name bus1146;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9167-24.1828d kV;
	voltage_B 64.9167-144.1828d kV;
	voltage_C 64.9167+95.8172d kV;
	constant_power_A 16.1767+4.6100j MVA;
	constant_power_B 16.1767+4.6100j MVA;
	constant_power_C 16.1767+4.6100j MVA;
}
object load {
	name bus1147;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3746-18.4846d kV;
	voltage_B 67.3746-138.4846d kV;
	voltage_C 67.3746+101.5154d kV;
	constant_power_A 8.1033+2.3100j MVA;
	constant_power_B 8.1033+2.3100j MVA;
	constant_power_C 8.1033+2.3100j MVA;
}
object load {
	name bus1148;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4428-16.3600d kV;
	voltage_B 65.4428-136.3600d kV;
	voltage_C 65.4428+103.6400d kV;
	constant_power_A 1.8900+0.5400j MVA;
	constant_power_B 1.8900+0.5400j MVA;
	constant_power_C 1.8900+0.5400j MVA;
}
object load {
	name bus1149;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0301-18.9768d kV;
	voltage_B 67.0301-138.9768d kV;
	voltage_C 67.0301+101.0232d kV;
	constant_power_A 0.6200+0.1767j MVA;
	constant_power_B 0.6200+0.1767j MVA;
	constant_power_C 0.6200+0.1767j MVA;
}
object load {
	name bus1150;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1376-24.5006d kV;
	voltage_B 65.1376-144.5006d kV;
	voltage_C 65.1376+95.4994d kV;
	constant_power_A 13.1900+3.7600j MVA;
	constant_power_B 13.1900+3.7600j MVA;
	constant_power_C 13.1900+3.7600j MVA;
}
object load {
	name bus1151;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4617-21.1865d kV;
	voltage_B 66.4617-141.1866d kV;
	voltage_C 66.4617+98.8135d kV;
	constant_power_A 15.5367+4.4267j MVA;
	constant_power_B 15.5367+4.4267j MVA;
	constant_power_C 15.5367+4.4267j MVA;
}
object load {
	name bus1152;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7097-19.8897d kV;
	voltage_B 65.7097-139.8897d kV;
	voltage_C 65.7097+100.1103d kV;
	constant_power_A 0.1000+0.0300j MVA;
	constant_power_B 0.1000+0.0300j MVA;
	constant_power_C 0.1000+0.0300j MVA;
}
object load {
	name bus1153;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3655-20.3156d kV;
	voltage_B 65.3655-140.3156d kV;
	voltage_C 65.3655+99.6844d kV;
	constant_power_A 2.5567+0.7300j MVA;
	constant_power_B 2.5567+0.7300j MVA;
	constant_power_C 2.5567+0.7300j MVA;
}
object load {
	name bus1154;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8891-20.8748d kV;
	voltage_B 65.8891-140.8748d kV;
	voltage_C 65.8891+99.1252d kV;
	constant_power_A 1.3667+0.3900j MVA;
	constant_power_B 1.3667+0.3900j MVA;
	constant_power_C 1.3667+0.3900j MVA;
}
object load {
	name bus1155;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1463-19.2122d kV;
	voltage_B 67.1463-139.2122d kV;
	voltage_C 67.1463+100.7878d kV;
	constant_power_A 5.7900+1.6500j MVA;
	constant_power_B 5.7900+1.6500j MVA;
	constant_power_C 5.7900+1.6500j MVA;
}
object load {
	name bus1156;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0838-20.5930d kV;
	voltage_B 66.0838-140.5930d kV;
	voltage_C 66.0838+99.4070d kV;
	constant_power_A 29.2833+8.3467j MVA;
	constant_power_B 29.2833+8.3467j MVA;
	constant_power_C 29.2833+8.3467j MVA;
}
object load {
	name bus1157;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0262-23.9297d kV;
	voltage_B 65.0262-143.9297d kV;
	voltage_C 65.0262+96.0703d kV;
	constant_power_A 30.1967+8.6067j MVA;
	constant_power_B 30.1967+8.6067j MVA;
	constant_power_C 30.1967+8.6067j MVA;
}
object load {
	name bus1158;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9665-22.7072d kV;
	voltage_B 65.9665-142.7072d kV;
	voltage_C 65.9665+97.2928d kV;
	constant_power_A 6.4533+1.8400j MVA;
	constant_power_B 6.4533+1.8400j MVA;
	constant_power_C 6.4533+1.8400j MVA;
}
object load {
	name bus1159;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6511-15.0849d kV;
	voltage_B 67.6511-135.0849d kV;
	voltage_C 67.6511+104.9151d kV;
	constant_power_A 4.8467+1.3800j MVA;
	constant_power_B 4.8467+1.3800j MVA;
	constant_power_C 4.8467+1.3800j MVA;
}
object load {
	name bus1160;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3192-18.6346d kV;
	voltage_B 67.3192-138.6346d kV;
	voltage_C 67.3192+101.3654d kV;
	constant_power_A 11.6433+3.3200j MVA;
	constant_power_B 11.6433+3.3200j MVA;
	constant_power_C 11.6433+3.3200j MVA;
}
object load {
	name bus1161;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4680-21.6946d kV;
	voltage_B 66.4680-141.6946d kV;
	voltage_C 66.4680+98.3054d kV;
	constant_power_A 6.6633+1.9000j MVA;
	constant_power_B 6.6633+1.9000j MVA;
	constant_power_C 6.6633+1.9000j MVA;
}
object load {
	name bus1162;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8232-19.2493d kV;
	voltage_B 66.8232-139.2493d kV;
	voltage_C 66.8232+100.7507d kV;
	constant_power_A 5.2367+1.4933j MVA;
	constant_power_B 5.2367+1.4933j MVA;
	constant_power_C 5.2367+1.4933j MVA;
}
object load {
	name bus1163;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1523-19.0289d kV;
	voltage_B 68.1523-139.0289d kV;
	voltage_C 68.1523+100.9711d kV;
	constant_power_A 1.0900+0.3100j MVA;
	constant_power_B 1.0900+0.3100j MVA;
	constant_power_C 1.0900+0.3100j MVA;
}
object load {
	name bus1164;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5281-21.0686d kV;
	voltage_B 66.5281-141.0686d kV;
	voltage_C 66.5281+98.9314d kV;
	constant_power_A 3.0433+0.8667j MVA;
	constant_power_B 3.0433+0.8667j MVA;
	constant_power_C 3.0433+0.8667j MVA;
}
object load {
	name bus1165;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6940-19.3054d kV;
	voltage_B 67.6940-139.3054d kV;
	voltage_C 67.6940+100.6946d kV;
	constant_power_A 11.1633+3.1800j MVA;
	constant_power_B 11.1633+3.1800j MVA;
	constant_power_C 11.1633+3.1800j MVA;
}
object load {
	name bus1166;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1343-22.5089d kV;
	voltage_B 66.1343-142.5089d kV;
	voltage_C 66.1343+97.4911d kV;
	constant_power_A 11.9667+3.4100j MVA;
	constant_power_B 11.9667+3.4100j MVA;
	constant_power_C 11.9667+3.4100j MVA;
}
object load {
	name bus1167;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6830-19.6828d kV;
	voltage_B 66.6830-139.6828d kV;
	voltage_C 66.6830+100.3172d kV;
	constant_power_A 1.8667+0.5333j MVA;
	constant_power_B 1.8667+0.5333j MVA;
	constant_power_C 1.8667+0.5333j MVA;
}
object load {
	name bus1168;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6317-19.7261d kV;
	voltage_B 66.6317-139.7261d kV;
	voltage_C 66.6317+100.2739d kV;
	constant_power_A 1.5467+0.4400j MVA;
	constant_power_B 1.5467+0.4400j MVA;
	constant_power_C 1.5467+0.4400j MVA;
}
object load {
	name bus1169;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9019-20.9645d kV;
	voltage_B 66.9019-140.9645d kV;
	voltage_C 66.9019+99.0355d kV;
	constant_power_A 3.7567+1.0700j MVA;
	constant_power_B 3.7567+1.0700j MVA;
	constant_power_C 3.7567+1.0700j MVA;
}
object load {
	name bus1170;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5370-18.6246d kV;
	voltage_B 68.5370-138.6246d kV;
	voltage_C 68.5370+101.3754d kV;
	constant_power_A 1.9800+0.5633j MVA;
	constant_power_B 1.9800+0.5633j MVA;
	constant_power_C 1.9800+0.5633j MVA;
}
object load {
	name bus1171;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5818-21.3516d kV;
	voltage_B 66.5818-141.3516d kV;
	voltage_C 66.5818+98.6484d kV;
	constant_power_A 46.8967+13.3667j MVA;
	constant_power_B 46.8967+13.3667j MVA;
	constant_power_C 46.8967+13.3667j MVA;
}
object load {
	name bus1172;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8623-18.1088d kV;
	voltage_B 67.8623-138.1088d kV;
	voltage_C 67.8623+101.8912d kV;
	constant_power_A 1.5467+0.4400j MVA;
	constant_power_B 1.5467+0.4400j MVA;
	constant_power_C 1.5467+0.4400j MVA;
}
object load {
	name bus1173;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4655-20.1901d kV;
	voltage_B 65.4655-140.1902d kV;
	voltage_C 65.4655+99.8098d kV;
	constant_power_A 0.5100+0.1433j MVA;
	constant_power_B 0.5100+0.1433j MVA;
	constant_power_C 0.5100+0.1433j MVA;
}
object load {
	name bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1097-22.1912d kV;
	voltage_B 66.1097-142.1912d kV;
	voltage_C 66.1097+97.8088d kV;
	constant_power_A 60.6200+17.2767j MVA;
	constant_power_B 60.6200+17.2767j MVA;
	constant_power_C 60.6200+17.2767j MVA;
}
object load {
	name bus1175;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3277-18.6309d kV;
	voltage_B 67.3277-138.6309d kV;
	voltage_C 67.3277+101.3691d kV;
	constant_power_A 43.5200+12.4033j MVA;
	constant_power_B 43.5200+12.4033j MVA;
	constant_power_C 43.5200+12.4033j MVA;
}
object load {
	name bus1176;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1294-21.6806d kV;
	voltage_B 66.1294-141.6806d kV;
	voltage_C 66.1294+98.3194d kV;
	constant_power_A 5.9533+1.6967j MVA;
	constant_power_B 5.9533+1.6967j MVA;
	constant_power_C 5.9533+1.6967j MVA;
}
object load {
	name bus1177;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7512-19.6147d kV;
	voltage_B 66.7512-139.6147d kV;
	voltage_C 66.7512+100.3853d kV;
	constant_power_A 0.1133+0.0333j MVA;
	constant_power_B 0.1133+0.0333j MVA;
	constant_power_C 0.1133+0.0333j MVA;
}
object load {
	name bus1178;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7671-19.7029d kV;
	voltage_B 65.7671-139.7029d kV;
	voltage_C 65.7671+100.2971d kV;
	constant_power_A 0.5167+0.1467j MVA;
	constant_power_B 0.5167+0.1467j MVA;
	constant_power_C 0.5167+0.1467j MVA;
	constant_impedance_A 0.0000-881.6667j Ohm;
	constant_impedance_B 0.0000-881.6667j Ohm;
	constant_impedance_C 0.0000-881.6667j Ohm;
}
object load {
	name bus1179;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2839-15.2700d kV;
	voltage_B 66.2839-135.2700d kV;
	voltage_C 66.2839+104.7300d kV;
	constant_power_A 0.1500+0.0433j MVA;
	constant_power_B 0.1500+0.0433j MVA;
	constant_power_C 0.1500+0.0433j MVA;
}
object load {
	name bus1180;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2549-18.4864d kV;
	voltage_B 67.2549-138.4864d kV;
	voltage_C 67.2549+101.5136d kV;
	constant_power_A 8.5900+2.4500j MVA;
	constant_power_B 8.5900+2.4500j MVA;
	constant_power_C 8.5900+2.4500j MVA;
}
object load {
	name bus1181;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5966-18.2312d kV;
	voltage_B 67.5966-138.2312d kV;
	voltage_C 67.5966+101.7688d kV;
	constant_power_A 0.0633+0.0167j MVA;
	constant_power_B 0.0633+0.0167j MVA;
	constant_power_C 0.0633+0.0167j MVA;
}
object load {
	name bus1182;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3908-23.2831d kV;
	voltage_B 65.3908-143.2832d kV;
	voltage_C 65.3908+96.7168d kV;
	constant_power_A 34.5000+9.8333j MVA;
	constant_power_B 34.5000+9.8333j MVA;
	constant_power_C 34.5000+9.8333j MVA;
}
object load {
	name bus1183;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6192-21.4561d kV;
	voltage_B 66.6192-141.4561d kV;
	voltage_C 66.6192+98.5439d kV;
	constant_power_A 57.6300+16.4233j MVA;
	constant_power_B 57.6300+16.4233j MVA;
	constant_power_C 57.6300+16.4233j MVA;
}
object load {
	name bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5051-21.7116d kV;
	voltage_B 66.5051-141.7116d kV;
	voltage_C 66.5051+98.2884d kV;
	constant_power_A 85.7400+24.4367j MVA;
	constant_power_B 85.7400+24.4367j MVA;
	constant_power_C 85.7400+24.4367j MVA;
}
object load {
	name bus1185;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5509-21.2585d kV;
	voltage_B 66.5509-141.2585d kV;
	voltage_C 66.5509+98.7415d kV;
	constant_power_A 28.7133+8.1833j MVA;
	constant_power_B 28.7133+8.1833j MVA;
	constant_power_C 28.7133+8.1833j MVA;
}
object load {
	name bus1186;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7362-22.8319d kV;
	voltage_B 65.7362-142.8320d kV;
	voltage_C 65.7362+97.1680d kV;
	constant_power_A 33.8467+9.6467j MVA;
	constant_power_B 33.8467+9.6467j MVA;
	constant_power_C 33.8467+9.6467j MVA;
}
object load {
	name bus1187;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3677-21.2084d kV;
	voltage_B 66.3677-141.2084d kV;
	voltage_C 66.3677+98.7916d kV;
	constant_power_A 30.3933+8.6633j MVA;
	constant_power_B 30.3933+8.6633j MVA;
	constant_power_C 30.3933+8.6633j MVA;
}
object load {
	name bus1188;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9076-20.8655d kV;
	voltage_B 66.9076-140.8655d kV;
	voltage_C 66.9076+99.1345d kV;
	constant_power_A 14.7900+4.2167j MVA;
	constant_power_B 14.7900+4.2167j MVA;
	constant_power_C 14.7900+4.2167j MVA;
}
object load {
	name bus1189;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1741-19.7998d kV;
	voltage_B 67.1741-139.7998d kV;
	voltage_C 67.1741+100.2002d kV;
	constant_power_A 4.1467+1.1833j MVA;
	constant_power_B 4.1467+1.1833j MVA;
	constant_power_C 4.1467+1.1833j MVA;
}
object load {
	name bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4096-21.5613d kV;
	voltage_B 66.4096-141.5613d kV;
	voltage_C 66.4096+98.4387d kV;
	constant_power_A 27.2267+7.7600j MVA;
	constant_power_B 27.2267+7.7600j MVA;
	constant_power_C 27.2267+7.7600j MVA;
}
object load {
	name bus1191;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1558-22.0357d kV;
	voltage_B 66.1558-142.0357d kV;
	voltage_C 66.1558+97.9643d kV;
	constant_power_A 32.0333+9.1300j MVA;
	constant_power_B 32.0333+9.1300j MVA;
	constant_power_C 32.0333+9.1300j MVA;
}
object load {
	name bus1192;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7118-21.6250d kV;
	voltage_B 66.7118-141.6250d kV;
	voltage_C 66.7118+98.3750d kV;
	constant_power_A 5.4233+1.5467j MVA;
	constant_power_B 5.4233+1.5467j MVA;
	constant_power_C 5.4233+1.5467j MVA;
}
object load {
	name bus1193;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2607-22.0846d kV;
	voltage_B 66.2607-142.0846d kV;
	voltage_C 66.2607+97.9154d kV;
	constant_power_A 31.3100+8.9233j MVA;
	constant_power_B 31.3100+8.9233j MVA;
	constant_power_C 31.3100+8.9233j MVA;
}
object load {
	name bus1194;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9258-21.5690d kV;
	voltage_B 66.9258-141.5690d kV;
	voltage_C 66.9258+98.4310d kV;
	constant_power_A 9.5867+2.7333j MVA;
	constant_power_B 9.5867+2.7333j MVA;
	constant_power_C 9.5867+2.7333j MVA;
}
object load {
	name bus1195;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7096-21.6180d kV;
	voltage_B 66.7096-141.6180d kV;
	voltage_C 66.7096+98.3820d kV;
	constant_power_A 5.9733+1.7033j MVA;
	constant_power_B 5.9733+1.7033j MVA;
	constant_power_C 5.9733+1.7033j MVA;
}
object load {
	name bus1196;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2761-21.8937d kV;
	voltage_B 66.2761-141.8937d kV;
	voltage_C 66.2761+98.1063d kV;
	constant_power_A 12.0367+3.4300j MVA;
	constant_power_B 12.0367+3.4300j MVA;
	constant_power_C 12.0367+3.4300j MVA;
}
object load {
	name bus1197;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6522-21.5140d kV;
	voltage_B 66.6522-141.5140d kV;
	voltage_C 66.6522+98.4860d kV;
	constant_power_A 10.9967+3.1333j MVA;
	constant_power_B 10.9967+3.1333j MVA;
	constant_power_C 10.9967+3.1333j MVA;
}
object load {
	name bus1198;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7197-21.2081d kV;
	voltage_B 66.7197-141.2081d kV;
	voltage_C 66.7197+98.7919d kV;
	constant_power_A 4.7367+1.3500j MVA;
	constant_power_B 4.7367+1.3500j MVA;
	constant_power_C 4.7367+1.3500j MVA;
}
object load {
	name bus1199;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1099-20.4852d kV;
	voltage_B 67.1099-140.4852d kV;
	voltage_C 67.1099+99.5148d kV;
	constant_power_A 8.2367+2.3467j MVA;
	constant_power_B 8.2367+2.3467j MVA;
	constant_power_C 8.2367+2.3467j MVA;
}
object load {
	name bus1200;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4883-21.6294d kV;
	voltage_B 66.4883-141.6294d kV;
	voltage_C 66.4883+98.3706d kV;
	constant_power_A 8.2733+2.3567j MVA;
	constant_power_B 8.2733+2.3567j MVA;
	constant_power_C 8.2733+2.3567j MVA;
}
object load {
	name bus1201;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6167-21.1002d kV;
	voltage_B 66.6167-141.1002d kV;
	voltage_C 66.6167+98.8998d kV;
	constant_power_A 11.4467+3.2633j MVA;
	constant_power_B 11.4467+3.2633j MVA;
	constant_power_C 11.4467+3.2633j MVA;
}
object load {
	name bus1202;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9595-20.2850d kV;
	voltage_B 66.9595-140.2850d kV;
	voltage_C 66.9595+99.7150d kV;
	constant_power_A 0.5600+0.1600j MVA;
	constant_power_B 0.5600+0.1600j MVA;
	constant_power_C 0.5600+0.1600j MVA;
}
object load {
	name bus1203;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8006-20.7709d kV;
	voltage_B 66.8006-140.7709d kV;
	voltage_C 66.8006+99.2291d kV;
	constant_power_A 37.9133+10.8067j MVA;
	constant_power_B 37.9133+10.8067j MVA;
	constant_power_C 37.9133+10.8067j MVA;
}
object load {
	name bus1204;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8499-21.0876d kV;
	voltage_B 66.8499-141.0876d kV;
	voltage_C 66.8499+98.9124d kV;
	constant_power_A 18.3567+5.2333j MVA;
	constant_power_B 18.3567+5.2333j MVA;
	constant_power_C 18.3567+5.2333j MVA;
}
object load {
	name bus1205;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6256-20.7467d kV;
	voltage_B 66.6256-140.7467d kV;
	voltage_C 66.6256+99.2533d kV;
	constant_power_A 10.0967+2.8767j MVA;
	constant_power_B 10.0967+2.8767j MVA;
	constant_power_C 10.0967+2.8767j MVA;
}
object load {
	name bus1206;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5212-21.1729d kV;
	voltage_B 66.5212-141.1729d kV;
	voltage_C 66.5212+98.8271d kV;
	constant_power_A 27.7133+7.9000j MVA;
	constant_power_B 27.7133+7.9000j MVA;
	constant_power_C 27.7133+7.9000j MVA;
}
object load {
	name bus1207;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5375-21.2979d kV;
	voltage_B 66.5375-141.2979d kV;
	voltage_C 66.5375+98.7021d kV;
	constant_power_A 23.4867+6.6933j MVA;
	constant_power_B 23.4867+6.6933j MVA;
	constant_power_C 23.4867+6.6933j MVA;
}
object load {
	name bus1208;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1994-22.4001d kV;
	voltage_B 66.1994-142.4001d kV;
	voltage_C 66.1994+97.5999d kV;
	constant_power_A 63.6567+18.1433j MVA;
	constant_power_B 63.6567+18.1433j MVA;
	constant_power_C 63.6567+18.1433j MVA;
}
object load {
	name bus1209;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2106-20.3427d kV;
	voltage_B 67.2106-140.3427d kV;
	voltage_C 67.2106+99.6573d kV;
	constant_power_A 10.2500+2.9200j MVA;
	constant_power_B 10.2500+2.9200j MVA;
	constant_power_C 10.2500+2.9200j MVA;
}
object load {
	name bus1210;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1879-21.9882d kV;
	voltage_B 66.1879-141.9882d kV;
	voltage_C 66.1879+98.0118d kV;
	constant_power_A 26.5133+7.5567j MVA;
	constant_power_B 26.5133+7.5567j MVA;
	constant_power_C 26.5133+7.5567j MVA;
}
object load {
	name bus1211;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0604-17.4764d kV;
	voltage_B 66.0604-137.4764d kV;
	voltage_C 66.0604+102.5236d kV;
	constant_power_A 17.1967+4.9000j MVA;
	constant_power_B 17.1967+4.9000j MVA;
	constant_power_C 17.1967+4.9000j MVA;
}
object load {
	name bus1212;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3809-17.7157d kV;
	voltage_B 67.3809-137.7157d kV;
	voltage_C 67.3809+102.2843d kV;
	constant_power_A 0.1900+0.0533j MVA;
	constant_power_B 0.1900+0.0533j MVA;
	constant_power_C 0.1900+0.0533j MVA;
}
object load {
	name bus1213;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6277-22.4110d kV;
	voltage_B 68.6277-142.4111d kV;
	voltage_C 68.6277+97.5889d kV;
	constant_power_A 0.7500+0.2133j MVA;
	constant_power_B 0.7500+0.2133j MVA;
	constant_power_C 0.7500+0.2133j MVA;
}
object load {
	name bus1214;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1690-14.2544d kV;
	voltage_B 67.1690-134.2544d kV;
	voltage_C 67.1690+105.7456d kV;
	constant_power_A 0.2033+0.0567j MVA;
	constant_power_B 0.2033+0.0567j MVA;
	constant_power_C 0.2033+0.0567j MVA;
}
object load {
	name bus1215;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2535-22.1802d kV;
	voltage_B 68.2535-142.1802d kV;
	voltage_C 68.2535+97.8198d kV;
	constant_power_A 0.7400+0.2100j MVA;
	constant_power_B 0.7400+0.2100j MVA;
	constant_power_C 0.7400+0.2100j MVA;
}
object load {
	name bus1216;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4947-19.1934d kV;
	voltage_B 68.4947-139.1934d kV;
	voltage_C 68.4947+100.8066d kV;
	constant_power_A 0.4833+0.1367j MVA;
	constant_power_B 0.4833+0.1367j MVA;
	constant_power_C 0.4833+0.1367j MVA;
}
object load {
	name bus1217;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4251-19.6491d kV;
	voltage_B 68.4251-139.6491d kV;
	voltage_C 68.4251+100.3509d kV;
	constant_power_A 2.8400+0.8100j MVA;
	constant_power_B 2.8400+0.8100j MVA;
	constant_power_C 2.8400+0.8100j MVA;
}
object load {
	name bus1218;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1482-8.6741d kV;
	voltage_B 68.1482-128.6741d kV;
	voltage_C 68.1482+111.3259d kV;
	constant_power_A 1.0267+0.2933j MVA;
	constant_power_B 1.0267+0.2933j MVA;
	constant_power_C 1.0267+0.2933j MVA;
}
object load {
	name bus1219;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6848-22.3544d kV;
	voltage_B 68.6848-142.3544d kV;
	voltage_C 68.6848+97.6456d kV;
	constant_power_A 4.8100+1.3700j MVA;
	constant_power_B 4.8100+1.3700j MVA;
	constant_power_C 4.8100+1.3700j MVA;
}
object load {
	name bus1220;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6103-22.3960d kV;
	voltage_B 68.6103-142.3960d kV;
	voltage_C 68.6103+97.6040d kV;
	constant_power_A 0.0800+0.0233j MVA;
	constant_power_B 0.0800+0.0233j MVA;
	constant_power_C 0.0800+0.0233j MVA;
}
object load {
	name bus1221;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2160-8.4506d kV;
	voltage_B 68.2160-128.4506d kV;
	voltage_C 68.2160+111.5494d kV;
	constant_power_A 0.2233+0.0633j MVA;
	constant_power_B 0.2233+0.0633j MVA;
	constant_power_C 0.2233+0.0633j MVA;
}
object load {
	name bus1222;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0455-12.2679d kV;
	voltage_B 67.0455-132.2679d kV;
	voltage_C 67.0455+107.7321d kV;
	constant_power_A 0.2167+0.0633j MVA;
	constant_power_B 0.2167+0.0633j MVA;
	constant_power_C 0.2167+0.0633j MVA;
}
object load {
	name bus1223;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1842-21.5530d kV;
	voltage_B 68.1842-141.5530d kV;
	voltage_C 68.1842+98.4470d kV;
	constant_power_A 5.2700+1.5000j MVA;
	constant_power_B 5.2700+1.5000j MVA;
	constant_power_C 5.2700+1.5000j MVA;
}
object load {
	name bus1224;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0296-12.4008d kV;
	voltage_B 69.0296-132.4008d kV;
	voltage_C 69.0296+107.5992d kV;
	constant_power_A 38.0167+10.8333j MVA;
	constant_power_B 38.0167+10.8333j MVA;
	constant_power_C 38.0167+10.8333j MVA;
	constant_impedance_A 0.0000-165.3125j Ohm;
	constant_impedance_B 0.0000-165.3125j Ohm;
	constant_impedance_C 0.0000-165.3125j Ohm;
}
object load {
	name bus1225;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6218-16.8272d kV;
	voltage_B 68.6218-136.8272d kV;
	voltage_C 68.6218+103.1728d kV;
	constant_power_A 0.2667+0.0767j MVA;
	constant_power_B 0.2667+0.0767j MVA;
	constant_power_C 0.2667+0.0767j MVA;
}
object load {
	name bus1226;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8466-21.7071d kV;
	voltage_B 67.8466-141.7071d kV;
	voltage_C 67.8466+98.2929d kV;
	constant_power_A 0.7800+0.2233j MVA;
	constant_power_B 0.7800+0.2233j MVA;
	constant_power_C 0.7800+0.2233j MVA;
}
object load {
	name bus1227;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1896+0.8956d kV;
	voltage_B 67.1896-119.1044d kV;
	voltage_C 67.1896+120.8957d kV;
	constant_power_A 0.0133+0.0033j MVA;
	constant_power_B 0.0133+0.0033j MVA;
	constant_power_C 0.0133+0.0033j MVA;
}
object load {
	name bus1228;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4991-28.2910d kV;
	voltage_B 68.4991-148.2910d kV;
	voltage_C 68.4991+91.7090d kV;
	constant_power_A 32.5767+9.2833j MVA;
	constant_power_B 32.5767+9.2833j MVA;
	constant_power_C 32.5767+9.2833j MVA;
	constant_impedance_A 0.0000-264.5000j Ohm;
	constant_impedance_B 0.0000-264.5000j Ohm;
	constant_impedance_C 0.0000-264.5000j Ohm;
}
object load {
	name bus1229;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5450-25.5735d kV;
	voltage_B 68.5450-145.5735d kV;
	voltage_C 68.5450+94.4265d kV;
	constant_power_A 0.1400+0.0400j MVA;
	constant_power_B 0.1400+0.0400j MVA;
	constant_power_C 0.1400+0.0400j MVA;
}
object load {
	name bus1230;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3559-19.7936d kV;
	voltage_B 65.3559-139.7936d kV;
	voltage_C 65.3559+100.2064d kV;
	constant_power_A 9.3400+2.6633j MVA;
	constant_power_B 9.3400+2.6633j MVA;
	constant_power_C 9.3400+2.6633j MVA;
}
object load {
	name bus1231;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4719-14.9651d kV;
	voltage_B 66.4719-134.9651d kV;
	voltage_C 66.4719+105.0349d kV;
	constant_power_A 0.7767+0.2200j MVA;
	constant_power_B 0.7767+0.2200j MVA;
	constant_power_C 0.7767+0.2200j MVA;
}
object load {
	name bus1232;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4574-2.8495d kV;
	voltage_B 67.4574-122.8495d kV;
	voltage_C 67.4574+117.1505d kV;
	constant_power_A 0.0367+0.0100j MVA;
	constant_power_B 0.0367+0.0100j MVA;
	constant_power_C 0.0367+0.0100j MVA;
}
object load {
	name bus1233;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3870-20.3124d kV;
	voltage_B 68.3870-140.3124d kV;
	voltage_C 68.3870+99.6876d kV;
	constant_power_A 1.1700+0.3333j MVA;
	constant_power_B 1.1700+0.3333j MVA;
	constant_power_C 1.1700+0.3333j MVA;
}
object load {
	name bus1234;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1014-13.8044d kV;
	voltage_B 67.1014-133.8044d kV;
	voltage_C 67.1014+106.1956d kV;
	constant_power_A 1.4133+0.4033j MVA;
	constant_power_B 1.4133+0.4033j MVA;
	constant_power_C 1.4133+0.4033j MVA;
}
object load {
	name bus1235;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4308-24.6440d kV;
	voltage_B 68.4308-144.6440d kV;
	voltage_C 68.4308+95.3560d kV;
	constant_power_A 0.6067+0.1733j MVA;
	constant_power_B 0.6067+0.1733j MVA;
	constant_power_C 0.6067+0.1733j MVA;
}
object load {
	name bus1236;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1521-14.7826d kV;
	voltage_B 67.1521-134.7826d kV;
	voltage_C 67.1521+105.2174d kV;
	constant_power_A 0.2100+0.0600j MVA;
	constant_power_B 0.2100+0.0600j MVA;
	constant_power_C 0.2100+0.0600j MVA;
}
object load {
	name bus1237;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1637-12.4571d kV;
	voltage_B 67.1637-132.4571d kV;
	voltage_C 67.1637+107.5429d kV;
	constant_power_A 1.3267+0.3800j MVA;
	constant_power_B 1.3267+0.3800j MVA;
	constant_power_C 1.3267+0.3800j MVA;
}
object load {
	name bus1238;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9036-17.0997d kV;
	voltage_B 65.9036-137.0997d kV;
	voltage_C 65.9036+102.9003d kV;
	constant_power_A 1.8433+0.5267j MVA;
	constant_power_B 1.8433+0.5267j MVA;
	constant_power_C 1.8433+0.5267j MVA;
}
object load {
	name bus1239;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0299-15.1466d kV;
	voltage_B 67.0299-135.1466d kV;
	voltage_C 67.0299+104.8534d kV;
	constant_power_A 0.2400+0.0700j MVA;
	constant_power_B 0.2400+0.0700j MVA;
	constant_power_C 0.2400+0.0700j MVA;
}
object load {
	name bus1240;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4481-15.0297d kV;
	voltage_B 66.4481-135.0298d kV;
	voltage_C 66.4481+104.9702d kV;
	constant_power_A 0.9133+0.2600j MVA;
	constant_power_B 0.9133+0.2600j MVA;
	constant_power_C 0.9133+0.2600j MVA;
}
object load {
	name bus1241;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1991-15.5113d kV;
	voltage_B 66.1991-135.5114d kV;
	voltage_C 66.1991+104.4887d kV;
	constant_power_A 0.0833+0.0233j MVA;
	constant_power_B 0.0833+0.0233j MVA;
	constant_power_C 0.0833+0.0233j MVA;
}
object load {
	name bus1242;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6793-21.3766d kV;
	voltage_B 67.6793-141.3766d kV;
	voltage_C 67.6793+98.6234d kV;
	constant_power_A 0.4400+0.1267j MVA;
	constant_power_B 0.4400+0.1267j MVA;
	constant_power_C 0.4400+0.1267j MVA;
}
object load {
	name bus1243;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2135-24.2161d kV;
	voltage_B 67.2135-144.2161d kV;
	voltage_C 67.2135+95.7839d kV;
	constant_power_A 0.2200+0.0633j MVA;
	constant_power_B 0.2200+0.0633j MVA;
	constant_power_C 0.2200+0.0633j MVA;
}
object load {
	name bus1244;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6692-21.4395d kV;
	voltage_B 67.6692-141.4395d kV;
	voltage_C 67.6692+98.5605d kV;
	constant_power_A 0.5167+0.1467j MVA;
	constant_power_B 0.5167+0.1467j MVA;
	constant_power_C 0.5167+0.1467j MVA;
}
object load {
	name bus1245;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2795-22.9966d kV;
	voltage_B 67.2795-142.9966d kV;
	voltage_C 67.2795+97.0034d kV;
	constant_power_A 0.9767+0.2800j MVA;
	constant_power_B 0.9767+0.2800j MVA;
	constant_power_C 0.9767+0.2800j MVA;
}
object load {
	name bus1246;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3963-21.8107d kV;
	voltage_B 67.3963-141.8107d kV;
	voltage_C 67.3963+98.1893d kV;
	constant_power_A 4.5767+1.3033j MVA;
	constant_power_B 4.5767+1.3033j MVA;
	constant_power_C 4.5767+1.3033j MVA;
}
object load {
	name bus1247;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2444-22.8638d kV;
	voltage_B 67.2444-142.8638d kV;
	voltage_C 67.2444+97.1362d kV;
	constant_power_A 0.6667+0.1900j MVA;
	constant_power_B 0.6667+0.1900j MVA;
	constant_power_C 0.6667+0.1900j MVA;
}
object load {
	name bus1248;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5118-20.8573d kV;
	voltage_B 67.5118-140.8573d kV;
	voltage_C 67.5118+99.1427d kV;
	constant_power_A 0.3200+0.0900j MVA;
	constant_power_B 0.3200+0.0900j MVA;
	constant_power_C 0.3200+0.0900j MVA;
}
object load {
	name bus1249;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6121-20.1623d kV;
	voltage_B 67.6121-140.1623d kV;
	voltage_C 67.6121+99.8377d kV;
	constant_power_A 1.4300+0.4067j MVA;
	constant_power_B 1.4300+0.4067j MVA;
	constant_power_C 1.4300+0.4067j MVA;
}
object load {
	name bus1250;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4468-18.8544d kV;
	voltage_B 68.4468-138.8544d kV;
	voltage_C 68.4468+101.1456d kV;
	constant_power_A 2.0200+0.5767j MVA;
	constant_power_B 2.0200+0.5767j MVA;
	constant_power_C 2.0200+0.5767j MVA;
}
object load {
	name bus1251;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7064-20.9847d kV;
	voltage_B 67.7064-140.9847d kV;
	voltage_C 67.7064+99.0153d kV;
	constant_power_A 6.1267+1.7467j MVA;
	constant_power_B 6.1267+1.7467j MVA;
	constant_power_C 6.1267+1.7467j MVA;
}
object load {
	name bus1252;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4314-21.5165d kV;
	voltage_B 67.4314-141.5166d kV;
	voltage_C 67.4314+98.4834d kV;
	constant_power_A 0.2400+0.0700j MVA;
	constant_power_B 0.2400+0.0700j MVA;
	constant_power_C 0.2400+0.0700j MVA;
}
object load {
	name bus1253;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3116-23.7834d kV;
	voltage_B 67.3116-143.7834d kV;
	voltage_C 67.3116+96.2166d kV;
	constant_power_A 0.3833+0.1100j MVA;
	constant_power_B 0.3833+0.1100j MVA;
	constant_power_C 0.3833+0.1100j MVA;
}
object load {
	name bus1254;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8500-18.8514d kV;
	voltage_B 67.8500-138.8514d kV;
	voltage_C 67.8500+101.1486d kV;
	constant_power_A 7.1533+2.0400j MVA;
	constant_power_B 7.1533+2.0400j MVA;
	constant_power_C 7.1533+2.0400j MVA;
}
object load {
	name bus1255;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9448-20.3162d kV;
	voltage_B 67.9448-140.3162d kV;
	voltage_C 67.9448+99.6838d kV;
	constant_power_A 0.6533+0.1867j MVA;
	constant_power_B 0.6533+0.1867j MVA;
	constant_power_C 0.6533+0.1867j MVA;
}
object load {
	name bus1256;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0739-20.8764d kV;
	voltage_B 67.0739-140.8764d kV;
	voltage_C 67.0739+99.1236d kV;
	constant_power_A 3.0500+0.8700j MVA;
	constant_power_B 3.0500+0.8700j MVA;
	constant_power_C 3.0500+0.8700j MVA;
}
object load {
	name bus1257;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1003-20.9916d kV;
	voltage_B 67.1003-140.9916d kV;
	voltage_C 67.1003+99.0084d kV;
	constant_power_A 0.5800+0.1667j MVA;
	constant_power_B 0.5800+0.1667j MVA;
	constant_power_C 0.5800+0.1667j MVA;
}
object load {
	name bus1258;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9795-19.8818d kV;
	voltage_B 67.9795-139.8818d kV;
	voltage_C 67.9795+100.1182d kV;
	constant_power_A 0.3533+0.1000j MVA;
	constant_power_B 0.3533+0.1000j MVA;
	constant_power_C 0.3533+0.1000j MVA;
}
object load {
	name bus1259;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3879-23.0870d kV;
	voltage_B 67.3879-143.0870d kV;
	voltage_C 67.3879+96.9130d kV;
	constant_power_A 1.3900+0.3967j MVA;
	constant_power_B 1.3900+0.3967j MVA;
	constant_power_C 1.3900+0.3967j MVA;
}
object load {
	name bus1260;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7127-20.4292d kV;
	voltage_B 67.7127-140.4292d kV;
	voltage_C 67.7127+99.5708d kV;
	constant_power_A 0.0167+0.0067j MVA;
	constant_power_B 0.0167+0.0067j MVA;
	constant_power_C 0.0167+0.0067j MVA;
}
object load {
	name bus1261;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0668-17.7330d kV;
	voltage_B 68.0668-137.7330d kV;
	voltage_C 68.0668+102.2670d kV;
	constant_power_A 0.6367+0.1800j MVA;
	constant_power_B 0.6367+0.1800j MVA;
	constant_power_C 0.6367+0.1800j MVA;
}
object load {
	name bus1262;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7807-21.4367d kV;
	voltage_B 67.7807-141.4367d kV;
	voltage_C 67.7807+98.5633d kV;
	constant_power_A 0.7300+0.2067j MVA;
	constant_power_B 0.7300+0.2067j MVA;
	constant_power_C 0.7300+0.2067j MVA;
}
object load {
	name bus1263;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6710-20.3806d kV;
	voltage_B 67.6710-140.3806d kV;
	voltage_C 67.6710+99.6194d kV;
	constant_power_A 3.6700+1.0467j MVA;
	constant_power_B 3.6700+1.0467j MVA;
	constant_power_C 3.6700+1.0467j MVA;
}
object load {
	name bus1264;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0219-18.4546d kV;
	voltage_B 68.0219-138.4546d kV;
	voltage_C 68.0219+101.5454d kV;
	constant_power_A 6.1800+1.7633j MVA;
	constant_power_B 6.1800+1.7633j MVA;
	constant_power_C 6.1800+1.7633j MVA;
}
object load {
	name bus1265;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3172-19.2842d kV;
	voltage_B 68.3172-139.2842d kV;
	voltage_C 68.3172+100.7158d kV;
	constant_power_A 1.2533+0.3567j MVA;
	constant_power_B 1.2533+0.3567j MVA;
	constant_power_C 1.2533+0.3567j MVA;
}
object load {
	name bus1266;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7268-20.4579d kV;
	voltage_B 67.7268-140.4579d kV;
	voltage_C 67.7268+99.5421d kV;
	constant_power_A 3.2267+0.9200j MVA;
	constant_power_B 3.2267+0.9200j MVA;
	constant_power_C 3.2267+0.9200j MVA;
}
object load {
	name bus1267;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3303-17.5507d kV;
	voltage_B 68.3303-137.5507d kV;
	voltage_C 68.3303+102.4494d kV;
	constant_power_A 0.6200+0.1767j MVA;
	constant_power_B 0.6200+0.1767j MVA;
	constant_power_C 0.6200+0.1767j MVA;
}
object load {
	name bus1268;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0764+18.3764d kV;
	voltage_B 68.0764-101.6236d kV;
	voltage_C 68.0764+138.3765d kV;
	constant_power_A 0.1533+0.0433j MVA;
	constant_power_B 0.1533+0.0433j MVA;
	constant_power_C 0.1533+0.0433j MVA;
	constant_impedance_A 0.0000+264.5000j Ohm;
	constant_impedance_B 0.0000+264.5000j Ohm;
	constant_impedance_C 0.0000+264.5000j Ohm;
}
object load {
	name bus1269;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5408+26.2334d kV;
	voltage_B 67.5408-93.7666d kV;
	voltage_C 67.5408+146.2334d kV;
	constant_power_A 0.1000+0.0300j MVA;
	constant_power_B 0.1000+0.0300j MVA;
	constant_power_C 0.1000+0.0300j MVA;
}
object load {
	name bus1270;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5585+25.6239d kV;
	voltage_B 67.5585-94.3762d kV;
	voltage_C 67.5585+145.6238d kV;
	constant_power_A 0.1467+0.0433j MVA;
	constant_power_B 0.1467+0.0433j MVA;
	constant_power_C 0.1467+0.0433j MVA;
}
object load {
	name bus1271;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3316+27.1631d kV;
	voltage_B 67.3316-92.8369d kV;
	voltage_C 67.3316+147.1631d kV;
	constant_power_A 0.4833+0.1367j MVA;
	constant_power_B 0.4833+0.1367j MVA;
	constant_power_C 0.4833+0.1367j MVA;
}
object load {
	name bus1272;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6067+26.2401d kV;
	voltage_B 67.6067-93.7599d kV;
	voltage_C 67.6067+146.2401d kV;
	constant_power_A 0.5200+0.1467j MVA;
	constant_power_B 0.5200+0.1467j MVA;
	constant_power_C 0.5200+0.1467j MVA;
}
object load {
	name bus1273;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6102+26.5806d kV;
	voltage_B 67.6102-93.4194d kV;
	voltage_C 67.6102+146.5806d kV;
	constant_power_A 0.1967+0.0567j MVA;
	constant_power_B 0.1967+0.0567j MVA;
	constant_power_C 0.1967+0.0567j MVA;
}
object load {
	name bus1274;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5296+27.1188d kV;
	voltage_B 67.5296-92.8812d kV;
	voltage_C 67.5296+147.1188d kV;
	constant_power_A 1.9800+0.5633j MVA;
	constant_power_B 1.9800+0.5633j MVA;
	constant_power_C 1.9800+0.5633j MVA;
}
object load {
	name bus1275;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4504+23.1859d kV;
	voltage_B 67.4504-96.8141d kV;
	voltage_C 67.4504+143.1859d kV;
	constant_power_A 1.6400+0.4667j MVA;
	constant_power_B 1.6400+0.4667j MVA;
	constant_power_C 1.6400+0.4667j MVA;
}
object load {
	name bus1276;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4671+26.3037d kV;
	voltage_B 67.4671-93.6963d kV;
	voltage_C 67.4671+146.3037d kV;
	constant_power_A 1.3800+0.3933j MVA;
	constant_power_B 1.3800+0.3933j MVA;
	constant_power_C 1.3800+0.3933j MVA;
}
object load {
	name bus1277;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5718+26.7449d kV;
	voltage_B 67.5718-93.2552d kV;
	voltage_C 67.5718+146.7449d kV;
	constant_power_A 0.7133+0.2033j MVA;
	constant_power_B 0.7133+0.2033j MVA;
	constant_power_C 0.7133+0.2033j MVA;
}
object load {
	name bus1278;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2388+13.2588d kV;
	voltage_B 67.2388-106.7412d kV;
	voltage_C 67.2388+133.2588d kV;
	constant_power_A 4.3600+1.2433j MVA;
	constant_power_B 4.3600+1.2433j MVA;
	constant_power_C 4.3600+1.2433j MVA;
}
object load {
	name bus1279;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7867+15.8711d kV;
	voltage_B 67.7867-104.1289d kV;
	voltage_C 67.7867+135.8711d kV;
	constant_power_A 0.1233+0.0333j MVA;
	constant_power_B 0.1233+0.0333j MVA;
	constant_power_C 0.1233+0.0333j MVA;
}
object load {
	name bus1280;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0323+10.1119d kV;
	voltage_B 67.0323-109.8881d kV;
	voltage_C 67.0323+130.1119d kV;
	constant_power_A 0.6033+0.1733j MVA;
	constant_power_B 0.6033+0.1733j MVA;
	constant_power_C 0.6033+0.1733j MVA;
}
object load {
	name bus1281;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1540+22.9423d kV;
	voltage_B 67.1540-97.0578d kV;
	voltage_C 67.1540+142.9423d kV;
	constant_power_A 1.9533+0.5567j MVA;
	constant_power_B 1.9533+0.5567j MVA;
	constant_power_C 1.9533+0.5567j MVA;
}
object load {
	name bus1282;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6683+8.8877d kV;
	voltage_B 67.6683-111.1123d kV;
	voltage_C 67.6683+128.8877d kV;
	constant_power_A 0.8700+0.2467j MVA;
	constant_power_B 0.8700+0.2467j MVA;
	constant_power_C 0.8700+0.2467j MVA;
}
object load {
	name bus1283;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9531+14.5992d kV;
	voltage_B 67.9531-105.4008d kV;
	voltage_C 67.9531+134.5992d kV;
	constant_power_A 0.2633+0.0733j MVA;
	constant_power_B 0.2633+0.0733j MVA;
	constant_power_C 0.2633+0.0733j MVA;
}
object load {
	name bus1284;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2436+12.5082d kV;
	voltage_B 67.2436-107.4918d kV;
	voltage_C 67.2436+132.5082d kV;
	constant_power_A 0.1100+0.0333j MVA;
	constant_power_B 0.1100+0.0333j MVA;
	constant_power_C 0.1100+0.0333j MVA;
}
object load {
	name bus1285;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7479+16.6678d kV;
	voltage_B 67.7479-103.3322d kV;
	voltage_C 67.7479+136.6678d kV;
	constant_power_A 0.0667+0.0200j MVA;
	constant_power_B 0.0667+0.0200j MVA;
	constant_power_C 0.0667+0.0200j MVA;
}
object load {
	name bus1286;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8802+12.4023d kV;
	voltage_B 67.8802-107.5977d kV;
	voltage_C 67.8802+132.4023d kV;
	constant_power_A 0.1633+0.0467j MVA;
	constant_power_B 0.1633+0.0467j MVA;
	constant_power_C 0.1633+0.0467j MVA;
}
object load {
	name bus1287;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4425+19.5380d kV;
	voltage_B 67.4425-100.4620d kV;
	voltage_C 67.4425+139.5380d kV;
	constant_power_A 0.1300+0.0367j MVA;
	constant_power_B 0.1300+0.0367j MVA;
	constant_power_C 0.1300+0.0367j MVA;
}
object load {
	name bus1288;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7651+17.0193d kV;
	voltage_B 67.7651-102.9807d kV;
	voltage_C 67.7651+137.0193d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus1289;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7882+16.2984d kV;
	voltage_B 67.7882-103.7016d kV;
	voltage_C 67.7882+136.2984d kV;
	constant_power_A 0.4467+0.1267j MVA;
	constant_power_B 0.4467+0.1267j MVA;
	constant_power_C 0.4467+0.1267j MVA;
}
object load {
	name bus1290;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8600+18.1213d kV;
	voltage_B 67.8600-101.8787d kV;
	voltage_C 67.8600+138.1213d kV;
	constant_power_A 1.5333+0.4367j MVA;
	constant_power_B 1.5333+0.4367j MVA;
	constant_power_C 1.5333+0.4367j MVA;
}
object load {
	name bus1291;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9670+9.4277d kV;
	voltage_B 66.9670-110.5723d kV;
	voltage_C 66.9670+129.4277d kV;
	constant_power_A 0.0400+0.0100j MVA;
	constant_power_B 0.0400+0.0100j MVA;
	constant_power_C 0.0400+0.0100j MVA;
}
object load {
	name bus1292;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5939+13.5039d kV;
	voltage_B 67.5939-106.4961d kV;
	voltage_C 67.5939+133.5039d kV;
	constant_power_A 0.9233+0.2633j MVA;
	constant_power_B 0.9233+0.2633j MVA;
	constant_power_C 0.9233+0.2633j MVA;
}
object load {
	name bus1293;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9805+10.5702d kV;
	voltage_B 66.9805-109.4298d kV;
	voltage_C 66.9805+130.5702d kV;
	constant_power_A 1.9833+0.5667j MVA;
	constant_power_B 1.9833+0.5667j MVA;
	constant_power_C 1.9833+0.5667j MVA;
}
object load {
	name bus1294;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7193+16.9699d kV;
	voltage_B 67.7193-103.0301d kV;
	voltage_C 67.7193+136.9699d kV;
	constant_power_A 0.3533+0.1000j MVA;
	constant_power_B 0.3533+0.1000j MVA;
	constant_power_C 0.3533+0.1000j MVA;
}
object load {
	name bus1295;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7989+16.0743d kV;
	voltage_B 67.7989-103.9257d kV;
	voltage_C 67.7989+136.0743d kV;
	constant_power_A 0.1967+0.0567j MVA;
	constant_power_B 0.1967+0.0567j MVA;
	constant_power_C 0.1967+0.0567j MVA;
}
object load {
	name bus1296;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8066+18.7685d kV;
	voltage_B 67.8066-101.2315d kV;
	voltage_C 67.8066+138.7685d kV;
	constant_power_A 0.6600+0.1900j MVA;
	constant_power_B 0.6600+0.1900j MVA;
	constant_power_C 0.6600+0.1900j MVA;
}
object load {
	name bus1297;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9093+15.7776d kV;
	voltage_B 67.9093-104.2224d kV;
	voltage_C 67.9093+135.7776d kV;
	constant_power_A 0.0300+0.0100j MVA;
	constant_power_B 0.0300+0.0100j MVA;
	constant_power_C 0.0300+0.0100j MVA;
}
object load {
	name bus1298;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5711+15.7005d kV;
	voltage_B 67.5711-104.2995d kV;
	voltage_C 67.5711+135.7005d kV;
	constant_power_A 0.3267+0.0933j MVA;
	constant_power_B 0.3267+0.0933j MVA;
	constant_power_C 0.3267+0.0933j MVA;
}
object load {
	name bus1299;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6998+14.4541d kV;
	voltage_B 68.6998-105.5459d kV;
	voltage_C 68.6998+134.4541d kV;
	constant_power_A 1.2700+0.3633j MVA;
	constant_power_B 1.2700+0.3633j MVA;
	constant_power_C 1.2700+0.3633j MVA;
	constant_impedance_A 0.0000+264.5000j Ohm;
	constant_impedance_B 0.0000+264.5000j Ohm;
	constant_impedance_C 0.0000+264.5000j Ohm;
}
object load {
	name bus1300;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6520+14.8077d kV;
	voltage_B 67.6520-105.1923d kV;
	voltage_C 67.6520+134.8077d kV;
	constant_power_A 8.1933+2.3367j MVA;
	constant_power_B 8.1933+2.3367j MVA;
	constant_power_C 8.1933+2.3367j MVA;
}
object load {
	name bus1301;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7017+17.2772d kV;
	voltage_B 67.7017-102.7228d kV;
	voltage_C 67.7017+137.2772d kV;
	constant_power_A 0.9733+0.2767j MVA;
	constant_power_B 0.9733+0.2767j MVA;
	constant_power_C 0.9733+0.2767j MVA;
}
object load {
	name bus1302;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5640+16.7373d kV;
	voltage_B 68.5640-103.2627d kV;
	voltage_C 68.5640+136.7373d kV;
	constant_power_A 0.8200+0.2333j MVA;
	constant_power_B 0.8200+0.2333j MVA;
	constant_power_C 0.8200+0.2333j MVA;
}
object load {
	name bus1303;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6739+17.1402d kV;
	voltage_B 67.6739-102.8598d kV;
	voltage_C 67.6739+137.1402d kV;
	constant_power_A 1.4267+0.4067j MVA;
	constant_power_B 1.4267+0.4067j MVA;
	constant_power_C 1.4267+0.4067j MVA;
}
object load {
	name bus1304;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3134+14.4218d kV;
	voltage_B 68.3134-105.5782d kV;
	voltage_C 68.3134+134.4218d kV;
	constant_power_A 1.1700+0.3333j MVA;
	constant_power_B 1.1700+0.3333j MVA;
	constant_power_C 1.1700+0.3333j MVA;
}
object load {
	name bus1305;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2699+15.1520d kV;
	voltage_B 68.2699-104.8480d kV;
	voltage_C 68.2699+135.1520d kV;
	constant_power_A 0.1700+0.0500j MVA;
	constant_power_B 0.1700+0.0500j MVA;
	constant_power_C 0.1700+0.0500j MVA;
}
object load {
	name bus1306;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1226+7.5285d kV;
	voltage_B 68.1226-112.4715d kV;
	voltage_C 68.1226+127.5285d kV;
	constant_power_A 2.7867+0.7933j MVA;
	constant_power_B 2.7867+0.7933j MVA;
	constant_power_C 2.7867+0.7933j MVA;
}
object load {
	name bus1307;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6458+10.5499d kV;
	voltage_B 68.6458-109.4501d kV;
	voltage_C 68.6458+130.5499d kV;
	constant_power_A 0.8367+0.2400j MVA;
	constant_power_B 0.8367+0.2400j MVA;
	constant_power_C 0.8367+0.2400j MVA;
}
object load {
	name bus1308;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9003+6.7388d kV;
	voltage_B 67.9003-113.2612d kV;
	voltage_C 67.9003+126.7388d kV;
	constant_power_A 0.1367+0.0400j MVA;
	constant_power_B 0.1367+0.0400j MVA;
	constant_power_C 0.1367+0.0400j MVA;
}
object load {
	name bus1309;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7062+2.0851d kV;
	voltage_B 67.7062-117.9150d kV;
	voltage_C 67.7062+122.0851d kV;
	constant_power_A 2.2633+0.6467j MVA;
	constant_power_B 2.2633+0.6467j MVA;
	constant_power_C 2.2633+0.6467j MVA;
}
object load {
	name bus1310;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0776+7.6602d kV;
	voltage_B 68.0776-112.3398d kV;
	voltage_C 68.0776+127.6602d kV;
	constant_power_A 0.1833+0.0533j MVA;
	constant_power_B 0.1833+0.0533j MVA;
	constant_power_C 0.1833+0.0533j MVA;
}
object load {
	name bus1311;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8725+8.2628d kV;
	voltage_B 68.8725-111.7372d kV;
	voltage_C 68.8725+128.2628d kV;
	constant_power_A 0.5767+0.1633j MVA;
	constant_power_B 0.5767+0.1633j MVA;
	constant_power_C 0.5767+0.1633j MVA;
}
object load {
	name bus1312;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1514+4.6664d kV;
	voltage_B 68.1514-115.3336d kV;
	voltage_C 68.1514+124.6664d kV;
	constant_power_A 0.9800+0.2800j MVA;
	constant_power_B 0.9800+0.2800j MVA;
	constant_power_C 0.9800+0.2800j MVA;
}
object load {
	name bus1313;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6012+3.9936d kV;
	voltage_B 68.6012-116.0064d kV;
	voltage_C 68.6012+123.9936d kV;
	constant_power_A 6.4867+1.8500j MVA;
	constant_power_B 6.4867+1.8500j MVA;
	constant_power_C 6.4867+1.8500j MVA;
}
object load {
	name bus1314;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1211+11.2651d kV;
	voltage_B 67.1211-108.7349d kV;
	voltage_C 67.1211+131.2651d kV;
	constant_power_A 0.8267+0.2367j MVA;
	constant_power_B 0.8267+0.2367j MVA;
	constant_power_C 0.8267+0.2367j MVA;
}
object load {
	name bus1315;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1939+10.3310d kV;
	voltage_B 67.1939-109.6690d kV;
	voltage_C 67.1939+130.3310d kV;
	constant_power_A 6.4733+1.8433j MVA;
	constant_power_B 6.4733+1.8433j MVA;
	constant_power_C 6.4733+1.8433j MVA;
}
object load {
	name bus1316;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1523+14.1123d kV;
	voltage_B 68.1523-105.8877d kV;
	voltage_C 68.1523+134.1123d kV;
	constant_power_A 0.1567+0.0467j MVA;
	constant_power_B 0.1567+0.0467j MVA;
	constant_power_C 0.1567+0.0467j MVA;
}
object load {
	name bus1317;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2010+14.3890d kV;
	voltage_B 68.2010-105.6110d kV;
	voltage_C 68.2010+134.3890d kV;
	constant_power_A 0.0767+0.0233j MVA;
	constant_power_B 0.0767+0.0233j MVA;
	constant_power_C 0.0767+0.0233j MVA;
}
object load {
	name bus1318;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1397+2.1386d kV;
	voltage_B 67.1397-117.8614d kV;
	voltage_C 67.1397+122.1386d kV;
	constant_power_A 0.0600+0.0167j MVA;
	constant_power_B 0.0600+0.0167j MVA;
	constant_power_C 0.0600+0.0167j MVA;
}
object load {
	name bus1319;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1240+8.5990d kV;
	voltage_B 68.1240-111.4010d kV;
	voltage_C 68.1240+128.5990d kV;
	constant_power_A 1.9333+0.5500j MVA;
	constant_power_B 1.9333+0.5500j MVA;
	constant_power_C 1.9333+0.5500j MVA;
}
object load {
	name bus1320;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6363+5.9707d kV;
	voltage_B 67.6363-114.0293d kV;
	voltage_C 67.6363+125.9707d kV;
	constant_power_A 2.4667+0.7033j MVA;
	constant_power_B 2.4667+0.7033j MVA;
	constant_power_C 2.4667+0.7033j MVA;
}
object load {
	name bus1321;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9809+5.3397d kV;
	voltage_B 67.9809-114.6603d kV;
	voltage_C 67.9809+125.3397d kV;
	constant_power_A 2.2433+0.6400j MVA;
	constant_power_B 2.2433+0.6400j MVA;
	constant_power_C 2.2433+0.6400j MVA;
}
object load {
	name bus1322;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9938+12.1602d kV;
	voltage_B 68.9938-107.8398d kV;
	voltage_C 68.9938+132.1602d kV;
	constant_power_A 0.7733+0.2200j MVA;
	constant_power_B 0.7733+0.2200j MVA;
	constant_power_C 0.7733+0.2200j MVA;
}
object load {
	name bus1323;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7675+13.0430d kV;
	voltage_B 68.7675-106.9570d kV;
	voltage_C 68.7675+133.0430d kV;
	constant_power_A 0.1967+0.0567j MVA;
	constant_power_B 0.1967+0.0567j MVA;
	constant_power_C 0.1967+0.0567j MVA;
}
object load {
	name bus1324;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3348+13.3001d kV;
	voltage_B 68.3348-106.6999d kV;
	voltage_C 68.3348+133.3001d kV;
	constant_power_A 0.3833+0.1100j MVA;
	constant_power_B 0.3833+0.1100j MVA;
	constant_power_C 0.3833+0.1100j MVA;
}
object load {
	name bus1325;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3634+8.5258d kV;
	voltage_B 68.3634-111.4742d kV;
	voltage_C 68.3634+128.5258d kV;
	constant_power_A 0.8567+0.2433j MVA;
	constant_power_B 0.8567+0.2433j MVA;
	constant_power_C 0.8567+0.2433j MVA;
}
object load {
	name bus1326;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2967+3.0265d kV;
	voltage_B 67.2967-116.9735d kV;
	voltage_C 67.2967+123.0265d kV;
	constant_power_A 0.3800+0.1067j MVA;
	constant_power_B 0.3800+0.1067j MVA;
	constant_power_C 0.3800+0.1067j MVA;
}
object load {
	name bus1327;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8381+8.7673d kV;
	voltage_B 68.8381-111.2327d kV;
	voltage_C 68.8381+128.7673d kV;
	constant_power_A 0.7433+0.2100j MVA;
	constant_power_B 0.7433+0.2100j MVA;
	constant_power_C 0.7433+0.2100j MVA;
}
object load {
	name bus1328;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5171+5.5640d kV;
	voltage_B 67.5171-114.4360d kV;
	voltage_C 67.5171+125.5640d kV;
	constant_power_A 0.3733+0.1067j MVA;
	constant_power_B 0.3733+0.1067j MVA;
	constant_power_C 0.3733+0.1067j MVA;
}
object load {
	name bus1329;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2642+9.3439d kV;
	voltage_B 68.2642-110.6561d kV;
	voltage_C 68.2642+129.3439d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus1330;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6781+7.6456d kV;
	voltage_B 68.6781-112.3544d kV;
	voltage_C 68.6781+127.6456d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus1331;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9918+6.6477d kV;
	voltage_B 67.9918-113.3523d kV;
	voltage_C 67.9918+126.6477d kV;
	constant_power_A 3.9400+1.1233j MVA;
	constant_power_B 3.9400+1.1233j MVA;
	constant_power_C 3.9400+1.1233j MVA;
}
object load {
	name bus1332;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3771+6.9328d kV;
	voltage_B 68.3771-113.0672d kV;
	voltage_C 68.3771+126.9328d kV;
	constant_power_A 0.0867+0.0233j MVA;
	constant_power_B 0.0867+0.0233j MVA;
	constant_power_C 0.0867+0.0233j MVA;
}
object load {
	name bus1333;
	phases ABC;
