	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0650+1.8187d kV;
	voltage_B 67.0650-118.1813d kV;
	voltage_C 67.0650+121.8187d kV;
	constant_power_A 0.2133+0.0600j MVA;
	constant_power_B 0.2133+0.0600j MVA;
	constant_power_C 0.2133+0.0600j MVA;
}
object load {
	name bus1334;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4080+9.0304d kV;
	voltage_B 68.4080-110.9697d kV;
	voltage_C 68.4080+129.0303d kV;
	constant_power_A 0.1100+0.0300j MVA;
	constant_power_B 0.1100+0.0300j MVA;
	constant_power_C 0.1100+0.0300j MVA;
}
object load {
	name bus1335;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5728+9.6662d kV;
	voltage_B 68.5728-110.3338d kV;
	voltage_C 68.5728+129.6662d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus1336;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6470+3.4121d kV;
	voltage_B 67.6470-116.5879d kV;
	voltage_C 67.6470+123.4121d kV;
	constant_power_A 0.6233+0.1767j MVA;
	constant_power_B 0.6233+0.1767j MVA;
	constant_power_C 0.6233+0.1767j MVA;
}
object load {
	name bus1337;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6494+11.7901d kV;
	voltage_B 68.6494-108.2099d kV;
	voltage_C 68.6494+131.7901d kV;
	constant_power_A 0.9367+0.2667j MVA;
	constant_power_B 0.9367+0.2667j MVA;
	constant_power_C 0.9367+0.2667j MVA;
}
object load {
	name bus1338;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3982+8.7280d kV;
	voltage_B 68.3982-111.2720d kV;
	voltage_C 68.3982+128.7280d kV;
	constant_power_A 0.3167+0.0900j MVA;
	constant_power_B 0.3167+0.0900j MVA;
	constant_power_C 0.3167+0.0900j MVA;
}
object load {
	name bus1339;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7383+10.5696d kV;
	voltage_B 68.7383-109.4304d kV;
	voltage_C 68.7383+130.5696d kV;
	constant_power_A 1.4133+0.4033j MVA;
	constant_power_B 1.4133+0.4033j MVA;
	constant_power_C 1.4133+0.4033j MVA;
}
object load {
	name bus1340;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0682+14.1376d kV;
	voltage_B 69.0682-105.8624d kV;
	voltage_C 69.0682+134.1376d kV;
	constant_power_A 1.5833+0.4500j MVA;
	constant_power_B 1.5833+0.4500j MVA;
	constant_power_C 1.5833+0.4500j MVA;
}
object load {
	name bus1341;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4933+9.0772d kV;
	voltage_B 68.4933-110.9228d kV;
	voltage_C 68.4933+129.0772d kV;
	constant_power_A 0.4700+0.1333j MVA;
	constant_power_B 0.4700+0.1333j MVA;
	constant_power_C 0.4700+0.1333j MVA;
}
object load {
	name bus1342;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7194+9.3727d kV;
	voltage_B 68.7194-110.6273d kV;
	voltage_C 68.7194+129.3727d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus1343;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2966+13.8618d kV;
	voltage_B 68.2966-106.1382d kV;
	voltage_C 68.2966+133.8618d kV;
	constant_power_A 12.3600+3.5233j MVA;
	constant_power_B 12.3600+3.5233j MVA;
	constant_power_C 12.3600+3.5233j MVA;
}
object load {
	name bus1344;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3382+7.8499d kV;
	voltage_B 68.3382-112.1501d kV;
	voltage_C 68.3382+127.8499d kV;
	constant_power_A 2.7400+0.7800j MVA;
	constant_power_B 2.7400+0.7800j MVA;
	constant_power_C 2.7400+0.7800j MVA;
}
object load {
	name bus1345;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5996+9.8000d kV;
	voltage_B 68.5996-110.2000d kV;
	voltage_C 68.5996+129.8000d kV;
	constant_power_A 10.2600+2.9233j MVA;
	constant_power_B 10.2600+2.9233j MVA;
	constant_power_C 10.2600+2.9233j MVA;
}
object load {
	name bus1346;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3650+9.9253d kV;
	voltage_B 68.3650-110.0747d kV;
	voltage_C 68.3650+129.9253d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus1347;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1462+8.2914d kV;
	voltage_B 68.1462-111.7086d kV;
	voltage_C 68.1462+128.2914d kV;
	constant_power_A 0.5233+0.1500j MVA;
	constant_power_B 0.5233+0.1500j MVA;
	constant_power_C 0.5233+0.1500j MVA;
}
object load {
	name bus1348;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9419+4.1901d kV;
	voltage_B 67.9419-115.8099d kV;
	voltage_C 67.9419+124.1901d kV;
	constant_power_A 2.8967+0.8267j MVA;
	constant_power_B 2.8967+0.8267j MVA;
	constant_power_C 2.8967+0.8267j MVA;
}
object load {
	name bus1349;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9435+6.0800d kV;
	voltage_B 67.9435-113.9200d kV;
	voltage_C 67.9435+126.0800d kV;
	constant_power_A 0.9167+0.2600j MVA;
	constant_power_B 0.9167+0.2600j MVA;
	constant_power_C 0.9167+0.2600j MVA;
}
object load {
	name bus1350;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6534+10.3629d kV;
	voltage_B 67.6534-109.6371d kV;
	voltage_C 67.6534+130.3629d kV;
	constant_power_A 0.2333+0.0667j MVA;
	constant_power_B 0.2333+0.0667j MVA;
	constant_power_C 0.2333+0.0667j MVA;
}
object load {
	name bus1351;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1742+6.0035d kV;
	voltage_B 68.1742-113.9965d kV;
	voltage_C 68.1742+126.0035d kV;
	constant_power_A 0.2633+0.0733j MVA;
	constant_power_B 0.2633+0.0733j MVA;
	constant_power_C 0.2633+0.0733j MVA;
}
object load {
	name bus1352;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3399+2.9959d kV;
	voltage_B 67.3399-117.0041d kV;
	voltage_C 67.3399+122.9959d kV;
	constant_power_A 2.6633+0.7600j MVA;
	constant_power_B 2.6633+0.7600j MVA;
	constant_power_C 2.6633+0.7600j MVA;
}
object load {
	name bus1353;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1291+3.8929d kV;
	voltage_B 68.1291-116.1071d kV;
	voltage_C 68.1291+123.8929d kV;
	constant_power_A 19.8067+5.6433j MVA;
	constant_power_B 19.8067+5.6433j MVA;
	constant_power_C 19.8067+5.6433j MVA;
}
object load {
	name bus1354;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7093+4.8285d kV;
	voltage_B 68.7093-115.1716d kV;
	voltage_C 68.7093+124.8284d kV;
	constant_power_A 16.9900+4.8433j MVA;
	constant_power_B 16.9900+4.8433j MVA;
	constant_power_C 16.9900+4.8433j MVA;
}
object load {
	name bus1355;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8624+5.8031d kV;
	voltage_B 67.8624-114.1969d kV;
	voltage_C 67.8624+125.8031d kV;
	constant_power_A 19.1767+5.4667j MVA;
	constant_power_B 19.1767+5.4667j MVA;
	constant_power_C 19.1767+5.4667j MVA;
}
object load {
	name bus1356;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8398+5.3539d kV;
	voltage_B 67.8398-114.6461d kV;
	voltage_C 67.8398+125.3539d kV;
	constant_power_A 26.0267+7.4167j MVA;
	constant_power_B 26.0267+7.4167j MVA;
	constant_power_C 26.0267+7.4167j MVA;
}
object load {
	name bus1357;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5465+5.4941d kV;
	voltage_B 68.5465-114.5059d kV;
	voltage_C 68.5465+125.4941d kV;
	constant_power_A 18.0700+5.1500j MVA;
	constant_power_B 18.0700+5.1500j MVA;
	constant_power_C 18.0700+5.1500j MVA;
}
object load {
	name bus1358;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3724+4.3890d kV;
	voltage_B 68.3724-115.6110d kV;
	voltage_C 68.3724+124.3890d kV;
	constant_power_A 0.2533+0.0733j MVA;
	constant_power_B 0.2533+0.0733j MVA;
	constant_power_C 0.2533+0.0733j MVA;
}
object load {
	name bus1359;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7320+12.7166d kV;
	voltage_B 65.7320-107.2834d kV;
	voltage_C 65.7320+132.7166d kV;
	constant_power_A 17.1367+4.8833j MVA;
	constant_power_B 17.1367+4.8833j MVA;
	constant_power_C 17.1367+4.8833j MVA;
}
object load {
	name bus1360;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6204+12.7286d kV;
	voltage_B 65.6204-107.2714d kV;
	voltage_C 65.6204+132.7286d kV;
	constant_power_A 12.7267+3.6267j MVA;
	constant_power_B 12.7267+3.6267j MVA;
	constant_power_C 12.7267+3.6267j MVA;
}
object load {
	name bus1361;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4988+11.8186d kV;
	voltage_B 65.4988-108.1814d kV;
	voltage_C 65.4988+131.8186d kV;
	constant_power_A 20.7267+5.9067j MVA;
	constant_power_B 20.7267+5.9067j MVA;
	constant_power_C 20.7267+5.9067j MVA;
}
object load {
	name bus1362;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1594+11.4878d kV;
	voltage_B 67.1594-108.5122d kV;
	voltage_C 67.1594+131.4878d kV;
	constant_power_A 12.0967+3.4467j MVA;
	constant_power_B 12.0967+3.4467j MVA;
	constant_power_C 12.0967+3.4467j MVA;
	constant_impedance_A 0.0000-440.8333j Ohm;
	constant_impedance_B 0.0000-440.8333j Ohm;
	constant_impedance_C 0.0000-440.8333j Ohm;
}
object load {
	name bus1363;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2912+12.1033d kV;
	voltage_B 68.2912-107.8967d kV;
	voltage_C 68.2912+132.1033d kV;
	constant_power_A 20.3067+5.7867j MVA;
	constant_power_B 20.3067+5.7867j MVA;
	constant_power_C 20.3067+5.7867j MVA;
	constant_impedance_A 0.0000-330.6250j Ohm;
	constant_impedance_B 0.0000-330.6250j Ohm;
	constant_impedance_C 0.0000-330.6250j Ohm;
}
object load {
	name bus1364;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4761+14.1502d kV;
	voltage_B 67.4761-105.8498d kV;
	voltage_C 67.4761+134.1502d kV;
	constant_power_A 0.3667+0.1033j MVA;
	constant_power_B 0.3667+0.1033j MVA;
	constant_power_C 0.3667+0.1033j MVA;
}
object load {
	name bus1365;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1426+16.9379d kV;
	voltage_B 67.1426-103.0621d kV;
	voltage_C 67.1426+136.9379d kV;
	constant_power_A 9.1400+2.6033j MVA;
	constant_power_B 9.1400+2.6033j MVA;
	constant_power_C 9.1400+2.6033j MVA;
}
object load {
	name bus1366;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5061+19.9817d kV;
	voltage_B 67.5061-100.0183d kV;
	voltage_C 67.5061+139.9817d kV;
	constant_power_A 0.4467+0.1267j MVA;
	constant_power_B 0.4467+0.1267j MVA;
	constant_power_C 0.4467+0.1267j MVA;
}
object load {
	name bus1367;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4651+21.4286d kV;
	voltage_B 67.4651-98.5714d kV;
	voltage_C 67.4651+141.4286d kV;
	constant_power_A 0.2467+0.0700j MVA;
	constant_power_B 0.2467+0.0700j MVA;
	constant_power_C 0.2467+0.0700j MVA;
}
object load {
	name bus1368;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6158+10.4799d kV;
	voltage_B 66.6158-109.5201d kV;
	voltage_C 66.6158+130.4799d kV;
	constant_power_A 20.7900+5.9267j MVA;
	constant_power_B 20.7900+5.9267j MVA;
	constant_power_C 20.7900+5.9267j MVA;
}
object load {
	name bus1369;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1516+18.5988d kV;
	voltage_B 68.1516-101.4012d kV;
	voltage_C 68.1516+138.5988d kV;
	constant_power_A 0.1533+0.0433j MVA;
	constant_power_B 0.1533+0.0433j MVA;
	constant_power_C 0.1533+0.0433j MVA;
}
object load {
	name bus1370;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7026+18.5565d kV;
	voltage_B 67.7026-101.4435d kV;
	voltage_C 67.7026+138.5565d kV;
	constant_power_A 2.5900+0.7400j MVA;
	constant_power_B 2.5900+0.7400j MVA;
	constant_power_C 2.5900+0.7400j MVA;
}
object load {
	name bus1371;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8027+11.2791d kV;
	voltage_B 67.8027-108.7209d kV;
	voltage_C 67.8027+131.2791d kV;
	constant_power_A 0.1300+0.0367j MVA;
	constant_power_B 0.1300+0.0367j MVA;
	constant_power_C 0.1300+0.0367j MVA;
}
object load {
	name bus1372;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5378+18.3499d kV;
	voltage_B 67.5378-101.6501d kV;
	voltage_C 67.5378+138.3500d kV;
	constant_power_A 1.3200+0.3767j MVA;
	constant_power_B 1.3200+0.3767j MVA;
	constant_power_C 1.3200+0.3767j MVA;
}
object load {
	name bus1373;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6016+12.0163d kV;
	voltage_B 66.6016-107.9837d kV;
	voltage_C 66.6016+132.0163d kV;
	constant_power_A 8.2300+2.3467j MVA;
	constant_power_B 8.2300+2.3467j MVA;
	constant_power_C 8.2300+2.3467j MVA;
}
object load {
	name bus1374;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6518+15.6363d kV;
	voltage_B 68.6518-104.3637d kV;
	voltage_C 68.6518+135.6363d kV;
	constant_power_A 0.1700+0.0500j MVA;
	constant_power_B 0.1700+0.0500j MVA;
	constant_power_C 0.1700+0.0500j MVA;
}
object load {
	name bus1375;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9627+11.4267d kV;
	voltage_B 67.9627-108.5733d kV;
	voltage_C 67.9627+131.4267d kV;
	constant_power_A 0.5967+0.1700j MVA;
	constant_power_B 0.5967+0.1700j MVA;
	constant_power_C 0.5967+0.1700j MVA;
}
object load {
	name bus1376;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4768+16.2705d kV;
	voltage_B 68.4768-103.7295d kV;
	voltage_C 68.4768+136.2705d kV;
	constant_power_A 0.1767+0.0500j MVA;
	constant_power_B 0.1767+0.0500j MVA;
	constant_power_C 0.1767+0.0500j MVA;
}
object load {
	name bus1377;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8602+18.9162d kV;
	voltage_B 67.8602-101.0838d kV;
	voltage_C 67.8602+138.9162d kV;
	constant_power_A 0.3033+0.0867j MVA;
	constant_power_B 0.3033+0.0867j MVA;
	constant_power_C 0.3033+0.0867j MVA;
}
object load {
	name bus1378;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7769+17.2559d kV;
	voltage_B 67.7769-102.7441d kV;
	voltage_C 67.7769+137.2559d kV;
	constant_power_A 0.2100+0.0600j MVA;
	constant_power_B 0.2100+0.0600j MVA;
	constant_power_C 0.2100+0.0600j MVA;
}
object load {
	name bus1379;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2801+14.2982d kV;
	voltage_B 67.2801-105.7018d kV;
	voltage_C 67.2801+134.2982d kV;
	constant_power_A 0.8433+0.2400j MVA;
	constant_power_B 0.8433+0.2400j MVA;
	constant_power_C 0.8433+0.2400j MVA;
}
object load {
	name bus1380;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4336+18.1275d kV;
	voltage_B 67.4336-101.8725d kV;
	voltage_C 67.4336+138.1275d kV;
	constant_power_A 3.7867+1.0800j MVA;
	constant_power_B 3.7867+1.0800j MVA;
	constant_power_C 3.7867+1.0800j MVA;
}
object load {
	name bus1381;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3975+13.9201d kV;
	voltage_B 67.3975-106.0799d kV;
	voltage_C 67.3975+133.9201d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus1382;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3686+13.2912d kV;
	voltage_B 67.3686-106.7088d kV;
	voltage_C 67.3686+133.2912d kV;
	constant_power_A 0.1567+0.0433j MVA;
	constant_power_B 0.1567+0.0433j MVA;
	constant_power_C 0.1567+0.0433j MVA;
}
object load {
	name bus1383;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9376+16.4211d kV;
	voltage_B 67.9376-103.5789d kV;
	voltage_C 67.9376+136.4211d kV;
	constant_power_A 1.3867+0.3967j MVA;
	constant_power_B 1.3867+0.3967j MVA;
	constant_power_C 1.3867+0.3967j MVA;
}
object load {
	name bus1384;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7346+17.5390d kV;
	voltage_B 67.7346-102.4610d kV;
	voltage_C 67.7346+137.5390d kV;
	constant_power_A 0.0500+0.0133j MVA;
	constant_power_B 0.0500+0.0133j MVA;
	constant_power_C 0.0500+0.0133j MVA;
}
object load {
	name bus1385;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4375+13.3704d kV;
	voltage_B 67.4375-106.6296d kV;
	voltage_C 67.4375+133.3704d kV;
	constant_power_A 0.1433+0.0400j MVA;
	constant_power_B 0.1433+0.0400j MVA;
	constant_power_C 0.1433+0.0400j MVA;
}
object load {
	name bus1386;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0844+18.6801d kV;
	voltage_B 67.0844-101.3199d kV;
	voltage_C 67.0844+138.6801d kV;
	constant_power_A 5.6033+1.5967j MVA;
	constant_power_B 5.6033+1.5967j MVA;
	constant_power_C 5.6033+1.5967j MVA;
}
object load {
	name bus1387;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9885+13.5869d kV;
	voltage_B 65.9885-106.4131d kV;
	voltage_C 65.9885+133.5869d kV;
	constant_power_A 1.3567+0.3867j MVA;
	constant_power_B 1.3567+0.3867j MVA;
	constant_power_C 1.3567+0.3867j MVA;
}
object load {
	name bus1388;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0153+15.0031d kV;
	voltage_B 66.0153-104.9969d kV;
	voltage_C 66.0153+135.0031d kV;
	constant_power_A 0.0133+0.0033j MVA;
	constant_power_B 0.0133+0.0033j MVA;
	constant_power_C 0.0133+0.0033j MVA;
}
object load {
	name bus1389;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4424+14.9540d kV;
	voltage_B 66.4424-105.0460d kV;
	voltage_C 66.4424+134.9540d kV;
	constant_power_A 18.8433+5.3700j MVA;
	constant_power_B 18.8433+5.3700j MVA;
	constant_power_C 18.8433+5.3700j MVA;
}
object load {
	name bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1237+14.2852d kV;
	voltage_B 66.1237-105.7148d kV;
	voltage_C 66.1237+134.2852d kV;
	constant_power_A 24.1400+6.8800j MVA;
	constant_power_B 24.1400+6.8800j MVA;
	constant_power_C 24.1400+6.8800j MVA;
}
object load {
	name bus1391;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7250+13.4543d kV;
	voltage_B 65.7250-106.5457d kV;
	voltage_C 65.7250+133.4543d kV;
	constant_power_A 21.0633+6.0033j MVA;
	constant_power_B 21.0633+6.0033j MVA;
	constant_power_C 21.0633+6.0033j MVA;
}
object load {
	name bus1392;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6979+13.8483d kV;
	voltage_B 65.6979-106.1517d kV;
	voltage_C 65.6979+133.8483d kV;
	constant_power_A 12.8100+3.6500j MVA;
	constant_power_B 12.8100+3.6500j MVA;
	constant_power_C 12.8100+3.6500j MVA;
}
object load {
	name bus1393;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3640+14.7815d kV;
	voltage_B 66.3640-105.2185d kV;
	voltage_C 66.3640+134.7815d kV;
	constant_power_A 4.2800+1.2200j MVA;
	constant_power_B 4.2800+1.2200j MVA;
	constant_power_C 4.2800+1.2200j MVA;
}
object load {
	name bus1394;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9553+12.9613d kV;
	voltage_B 65.9553-107.0387d kV;
	voltage_C 65.9553+132.9613d kV;
	constant_power_A 3.7800+1.0767j MVA;
	constant_power_B 3.7800+1.0767j MVA;
	constant_power_C 3.7800+1.0767j MVA;
}
object load {
	name bus1395;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7945+17.5305d kV;
	voltage_B 66.7945-102.4695d kV;
	voltage_C 66.7945+137.5305d kV;
	constant_power_A 0.0200+0.0067j MVA;
	constant_power_B 0.0200+0.0067j MVA;
	constant_power_C 0.0200+0.0067j MVA;
	constant_impedance_A 0.0000+1322.5000j Ohm;
	constant_impedance_B 0.0000+1322.5000j Ohm;
	constant_impedance_C 0.0000+1322.5000j Ohm;
}
object load {
	name bus1396;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3523+22.1931d kV;
	voltage_B 67.3523-97.8069d kV;
	voltage_C 67.3523+142.1931d kV;
	constant_power_A 7.8800+2.2467j MVA;
	constant_power_B 7.8800+2.2467j MVA;
	constant_power_C 7.8800+2.2467j MVA;
}
object load {
	name bus1397;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6464+17.7828d kV;
	voltage_B 67.6464-102.2173d kV;
	voltage_C 67.6464+137.7827d kV;
	constant_power_A 0.1067+0.0300j MVA;
	constant_power_B 0.1067+0.0300j MVA;
	constant_power_C 0.1067+0.0300j MVA;
}
object load {
	name bus1398;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7992+14.4499d kV;
	voltage_B 67.7992-105.5502d kV;
	voltage_C 67.7992+134.4498d kV;
	constant_power_A 0.5433+0.1533j MVA;
	constant_power_B 0.5433+0.1533j MVA;
	constant_power_C 0.5433+0.1533j MVA;
}
object load {
	name bus1399;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4525+18.1837d kV;
	voltage_B 68.4525-101.8163d kV;
	voltage_C 68.4525+138.1837d kV;
	constant_power_A 0.1400+0.0400j MVA;
	constant_power_B 0.1400+0.0400j MVA;
	constant_power_C 0.1400+0.0400j MVA;
}
object load {
	name bus1400;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8273+9.5676d kV;
	voltage_B 66.8273-110.4324d kV;
	voltage_C 66.8273+129.5676d kV;
	constant_power_A 0.1867+0.0533j MVA;
	constant_power_B 0.1867+0.0533j MVA;
	constant_power_C 0.1867+0.0533j MVA;
}
object load {
	name bus1401;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7906+12.7954d kV;
	voltage_B 66.7906-107.2046d kV;
	voltage_C 66.7906+132.7954d kV;
	constant_power_A 2.4567+0.7000j MVA;
	constant_power_B 2.4567+0.7000j MVA;
	constant_power_C 2.4567+0.7000j MVA;
}
object load {
	name bus1402;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2806+13.3936d kV;
	voltage_B 67.2806-106.6064d kV;
	voltage_C 67.2806+133.3936d kV;
	constant_power_A 0.1233+0.0367j MVA;
	constant_power_B 0.1233+0.0367j MVA;
	constant_power_C 0.1233+0.0367j MVA;
}
object load {
	name bus1403;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4618+17.4424d kV;
	voltage_B 67.4618-102.5576d kV;
	voltage_C 67.4618+137.4424d kV;
	constant_power_A 0.0567+0.0167j MVA;
	constant_power_B 0.0567+0.0167j MVA;
	constant_power_C 0.0567+0.0167j MVA;
}
object load {
	name bus1404;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4919+19.4364d kV;
	voltage_B 67.4919-100.5636d kV;
	voltage_C 67.4919+139.4364d kV;
	constant_power_A 0.3133+0.0900j MVA;
	constant_power_B 0.3133+0.0900j MVA;
	constant_power_C 0.3133+0.0900j MVA;
}
object load {
	name bus1405;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5186+17.9426d kV;
	voltage_B 67.5186-102.0574d kV;
	voltage_C 67.5186+137.9426d kV;
	constant_power_A 0.6033+0.1700j MVA;
	constant_power_B 0.6033+0.1700j MVA;
	constant_power_C 0.6033+0.1700j MVA;
}
object load {
	name bus1406;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0433+15.9588d kV;
	voltage_B 67.0433-104.0412d kV;
	voltage_C 67.0433+135.9588d kV;
	constant_power_A 4.7467+1.3533j MVA;
	constant_power_B 4.7467+1.3533j MVA;
	constant_power_C 4.7467+1.3533j MVA;
}
object load {
	name bus1407;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4622+17.8010d kV;
	voltage_B 68.4622-102.1990d kV;
	voltage_C 68.4622+137.8010d kV;
	constant_power_A 0.0167+0.0067j MVA;
	constant_power_B 0.0167+0.0067j MVA;
	constant_power_C 0.0167+0.0067j MVA;
}
object load {
	name bus1408;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0374+16.0270d kV;
	voltage_B 67.0374-103.9730d kV;
	voltage_C 67.0374+136.0270d kV;
	constant_power_A 0.1233+0.0367j MVA;
	constant_power_B 0.1233+0.0367j MVA;
	constant_power_C 0.1233+0.0367j MVA;
}
object load {
	name bus1409;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7024+16.7171d kV;
	voltage_B 67.7024-103.2829d kV;
	voltage_C 67.7024+136.7171d kV;
	constant_power_A 0.3067+0.0867j MVA;
	constant_power_B 0.3067+0.0867j MVA;
	constant_power_C 0.3067+0.0867j MVA;
}
object load {
	name bus1410;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3193+17.4090d kV;
	voltage_B 67.3193-102.5911d kV;
	voltage_C 67.3193+137.4090d kV;
	constant_power_A 1.5467+0.4400j MVA;
	constant_power_B 1.5467+0.4400j MVA;
	constant_power_C 1.5467+0.4400j MVA;
}
object load {
	name bus1411;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1531+16.6128d kV;
	voltage_B 67.1531-103.3872d kV;
	voltage_C 67.1531+136.6128d kV;
	constant_power_A 3.1767+0.9067j MVA;
	constant_power_B 3.1767+0.9067j MVA;
	constant_power_C 3.1767+0.9067j MVA;
}
object load {
	name bus1412;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1019+16.3590d kV;
	voltage_B 67.1019-103.6410d kV;
	voltage_C 67.1019+136.3590d kV;
	constant_power_A 0.0633+0.0167j MVA;
	constant_power_B 0.0633+0.0167j MVA;
	constant_power_C 0.0633+0.0167j MVA;
}
object load {
	name bus1413;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0685+17.1003d kV;
	voltage_B 67.0685-102.8997d kV;
	voltage_C 67.0685+137.1003d kV;
	constant_power_A 0.1033+0.0300j MVA;
	constant_power_B 0.1033+0.0300j MVA;
	constant_power_C 0.1033+0.0300j MVA;
}
object load {
	name bus1414;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7927+4.8078d kV;
	voltage_B 66.7927-115.1922d kV;
	voltage_C 66.7927+124.8078d kV;
	constant_power_A 0.5733+0.1633j MVA;
	constant_power_B 0.5733+0.1633j MVA;
	constant_power_C 0.5733+0.1633j MVA;
}
object load {
	name bus1415;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7976+16.1986d kV;
	voltage_B 66.7976-103.8014d kV;
	voltage_C 66.7976+136.1986d kV;
	constant_power_A 0.4933+0.1400j MVA;
	constant_power_B 0.4933+0.1400j MVA;
	constant_power_C 0.4933+0.1400j MVA;
	constant_impedance_A 0.0000+1322.5000j Ohm;
	constant_impedance_B 0.0000+1322.5000j Ohm;
	constant_impedance_C 0.0000+1322.5000j Ohm;
}
object load {
	name bus1416;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1899+17.2882d kV;
	voltage_B 67.1899-102.7118d kV;
	voltage_C 67.1899+137.2882d kV;
	constant_power_A 0.1300+0.0367j MVA;
	constant_power_B 0.1300+0.0367j MVA;
	constant_power_C 0.1300+0.0367j MVA;
}
object load {
	name bus1417;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3544+17.1659d kV;
	voltage_B 66.3544-102.8341d kV;
	voltage_C 66.3544+137.1659d kV;
	constant_power_A 1.4433+0.4100j MVA;
	constant_power_B 1.4433+0.4100j MVA;
	constant_power_C 1.4433+0.4100j MVA;
	constant_impedance_A 0.0000+1322.5000j Ohm;
	constant_impedance_B 0.0000+1322.5000j Ohm;
	constant_impedance_C 0.0000+1322.5000j Ohm;
}
object node {
	name bus1418;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8241+10.6874d kV;
	voltage_B 66.8241-109.3126d kV;
	voltage_C 66.8241+130.6874d kV;
}
object node {
	name bus1419;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8651-25.5297d kV;
	voltage_B 67.8651-145.5297d kV;
	voltage_C 67.8651+94.4703d kV;
}
object node {
	name bus1420;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7728+10.8591d kV;
	voltage_B 66.7728-109.1409d kV;
	voltage_C 66.7728+130.8591d kV;
}
object node {
	name bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2448-23.4613d kV;
	voltage_B 68.2448-143.4613d kV;
	voltage_C 68.2448+96.5387d kV;
}
object node {
	name bus1422;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9205-20.6696d kV;
	voltage_B 67.9205-140.6696d kV;
	voltage_C 67.9205+99.3304d kV;
}
object node {
	name bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3164-14.9848d kV;
	voltage_B 68.3164-134.9848d kV;
	voltage_C 68.3164+105.0152d kV;
}
object node {
	name bus1424;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8782+11.7845d kV;
	voltage_B 67.8782-108.2155d kV;
	voltage_C 67.8782+131.7845d kV;
}
object node {
	name bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7111-26.1262d kV;
	voltage_B 67.7111-146.1262d kV;
	voltage_C 67.7111+93.8738d kV;
}
object node {
	name bus1426;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0198+17.2151d kV;
	voltage_B 68.0198-102.7849d kV;
	voltage_C 68.0198+137.2151d kV;
}
object node {
	name bus1427;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0094-17.5740d kV;
	voltage_B 65.0094-137.5740d kV;
	voltage_C 65.0094+102.4260d kV;
}
object node {
	name bus1428;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7194-17.8692d kV;
	voltage_B 67.7194-137.8692d kV;
	voltage_C 67.7194+102.1308d kV;
}
object node {
	name bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6884-17.5167d kV;
	voltage_B 67.6884-137.5168d kV;
	voltage_C 67.6884+102.4832d kV;
}
object node {
	name bus1430;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0575-22.4572d kV;
	voltage_B 65.0575-142.4572d kV;
	voltage_C 65.0575+97.5428d kV;
}
object node {
	name bus1431;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8688-14.3283d kV;
	voltage_B 68.8688-134.3283d kV;
	voltage_C 68.8688+105.6717d kV;
}
object node {
	name bus1432;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5815-21.0542d kV;
	voltage_B 68.5815-141.0542d kV;
	voltage_C 68.5815+98.9458d kV;
}
object node {
	name bus1433;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9607-21.5342d kV;
	voltage_B 66.9607-141.5342d kV;
	voltage_C 66.9607+98.4658d kV;
}
object node {
	name bus1434;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4688-18.0489d kV;
	voltage_B 67.4688-138.0489d kV;
	voltage_C 67.4688+101.9511d kV;
}
object node {
	name bus1435;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9166-21.4217d kV;
	voltage_B 66.9166-141.4217d kV;
	voltage_C 66.9166+98.5783d kV;
}
object node {
	name bus1436;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5200-17.5338d kV;
	voltage_B 68.5200-137.5338d kV;
	voltage_C 68.5200+102.4662d kV;
}
object node {
	name bus1437;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8798-16.1618d kV;
	voltage_B 68.8798-136.1618d kV;
	voltage_C 68.8798+103.8382d kV;
}
object node {
	name bus1438;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4676+15.9951d kV;
	voltage_B 67.4676-104.0049d kV;
	voltage_C 67.4676+135.9951d kV;
}
object node {
	name bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6535+15.3488d kV;
	voltage_B 66.6535-104.6512d kV;
	voltage_C 66.6535+135.3488d kV;
}
object node {
	name bus1440;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8993+17.2349d kV;
	voltage_B 67.8993-102.7652d kV;
	voltage_C 67.8993+137.2348d kV;
}
object node {
	name bus1441;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8448-15.6092d kV;
	voltage_B 68.8448-135.6092d kV;
	voltage_C 68.8448+104.3908d kV;
}
object node {
	name bus1442;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7307-3.4275d kV;
	voltage_B 67.7307-123.4275d kV;
	voltage_C 67.7307+116.5725d kV;
}
object node {
	name bus1443;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5726-17.9565d kV;
	voltage_B 68.5726-137.9565d kV;
	voltage_C 68.5726+102.0435d kV;
}
object node {
	name bus1444;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7480-23.2755d kV;
	voltage_B 66.7480-143.2755d kV;
	voltage_C 66.7480+96.7245d kV;
}
object node {
	name bus1445;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.1168+16.3610d kV;
	voltage_B 69.1168-103.6390d kV;
	voltage_C 69.1168+136.3610d kV;
}
object node {
	name bus1446;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3374-18.2551d kV;
	voltage_B 67.3374-138.2551d kV;
	voltage_C 67.3374+101.7449d kV;
}
object node {
	name bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2934-26.7423d kV;
	voltage_B 67.2934-146.7423d kV;
	voltage_C 67.2934+93.2577d kV;
}
object node {
	name bus1448;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6537-16.4692d kV;
	voltage_B 68.6537-136.4692d kV;
	voltage_C 68.6537+103.5308d kV;
}
object node {
	name bus1449;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3829-12.9083d kV;
	voltage_B 67.3829-132.9083d kV;
	voltage_C 67.3829+107.0917d kV;
}
object node {
	name bus1450;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3061-20.8556d kV;
	voltage_B 68.3061-140.8556d kV;
	voltage_C 68.3061+99.1444d kV;
}
object node {
	name bus1451;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0230+9.8997d kV;
	voltage_B 69.0230-110.1003d kV;
	voltage_C 69.0230+129.8997d kV;
}
object node {
	name bus1452;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4660-10.7026d kV;
	voltage_B 67.4660-130.7026d kV;
	voltage_C 67.4660+109.2974d kV;
}
object node {
	name bus1453;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7367-17.3659d kV;
	voltage_B 68.7367-137.3659d kV;
	voltage_C 68.7367+102.6341d kV;
}
object node {
	name bus1454;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8507+8.1019d kV;
	voltage_B 68.8507-111.8981d kV;
	voltage_C 68.8507+128.1019d kV;
}
object node {
	name bus1455;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8183-21.4156d kV;
	voltage_B 68.8183-141.4156d kV;
	voltage_C 68.8183+98.5844d kV;
}
object node {
	name bus1456;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3130-18.6879d kV;
	voltage_B 68.3130-138.6879d kV;
	voltage_C 68.3130+101.3121d kV;
}
object node {
	name bus1457;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7912-9.3494d kV;
	voltage_B 66.7912-129.3494d kV;
	voltage_C 66.7912+110.6506d kV;
}
object node {
	name bus1458;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6159+9.2987d kV;
	voltage_B 68.6159-110.7013d kV;
	voltage_C 68.6159+129.2987d kV;
}
object node {
	name bus1459;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1078-22.9318d kV;
	voltage_B 68.1078-142.9318d kV;
	voltage_C 68.1078+97.0682d kV;
}
object node {
	name bus1460;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8187-18.4925d kV;
	voltage_B 67.8187-138.4925d kV;
	voltage_C 67.8187+101.5075d kV;
}
object node {
	name bus1461;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2012+13.7960d kV;
	voltage_B 67.2012-106.2040d kV;
	voltage_C 67.2012+133.7960d kV;
}
object node {
	name bus1462;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0095+12.5524d kV;
	voltage_B 69.0095-107.4476d kV;
	voltage_C 69.0095+132.5524d kV;
}
object node {
	name bus1463;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2042+13.5065d kV;
	voltage_B 67.2042-106.4935d kV;
	voltage_C 67.2042+133.5065d kV;
}
object node {
	name bus1464;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7344+17.1749d kV;
	voltage_B 67.7344-102.8251d kV;
	voltage_C 67.7344+137.1749d kV;
}
object node {
	name bus1465;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9948+8.6283d kV;
	voltage_B 68.9948-111.3717d kV;
	voltage_C 68.9948+128.6283d kV;
}
object node {
	name bus1466;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4751-14.8950d kV;
	voltage_B 67.4751-134.8950d kV;
	voltage_C 67.4751+105.1050d kV;
}
object node {
	name bus1467;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5649+26.1178d kV;
	voltage_B 67.5649-93.8822d kV;
	voltage_C 67.5649+146.1178d kV;
}
object node {
	name bus1468;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4771-25.9026d kV;
	voltage_B 68.4771-145.9026d kV;
	voltage_C 68.4771+94.0974d kV;
}
object node {
	name bus1469;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7000-10.4407d kV;
	voltage_B 66.7000-130.4407d kV;
	voltage_C 66.7000+109.5593d kV;
}
object node {
	name bus1470;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7334+4.6288d kV;
	voltage_B 68.7334-115.3712d kV;
	voltage_C 68.7334+124.6288d kV;
}
object node {
	name bus1471;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8915+18.3586d kV;
	voltage_B 67.8915-101.6414d kV;
	voltage_C 67.8915+138.3586d kV;
}
object node {
	name bus1472;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0904-0.0786d kV;
	voltage_B 68.0904-120.0786d kV;
	voltage_C 68.0904+119.9214d kV;
}
object node {
	name bus1473;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6786+0.0088d kV;
	voltage_B 67.6786-119.9912d kV;
	voltage_C 67.6786+120.0088d kV;
}
object node {
	name bus1474;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4943+19.4990d kV;
	voltage_B 67.4943-100.5010d kV;
	voltage_C 67.4943+139.4990d kV;
}
object node {
	name bus1475;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3340-12.5125d kV;
	voltage_B 68.3340-132.5125d kV;
	voltage_C 68.3340+107.4875d kV;
}
object node {
	name bus1476;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0291-5.0835d kV;
	voltage_B 68.0291-125.0835d kV;
	voltage_C 68.0291+114.9165d kV;
}
object node {
	name bus1477;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7612+12.3877d kV;
	voltage_B 67.7612-107.6123d kV;
	voltage_C 67.7612+132.3877d kV;
}
object node {
	name bus1478;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2864-15.9759d kV;
	voltage_B 66.2864-135.9760d kV;
	voltage_C 66.2864+104.0241d kV;
}
object node {
	name bus1479;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0196+10.9592d kV;
	voltage_B 68.0196-109.0408d kV;
	voltage_C 68.0196+130.9592d kV;
}
object node {
	name bus1480;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9726+11.0264d kV;
	voltage_B 68.9726-108.9736d kV;
	voltage_C 68.9726+131.0264d kV;
}
object node {
	name bus1481;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7315-14.4889d kV;
	voltage_B 68.7315-134.4889d kV;
	voltage_C 68.7315+105.5111d kV;
}
object node {
	name bus1482;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8628-21.1078d kV;
	voltage_B 67.8628-141.1078d kV;
	voltage_C 67.8628+98.8922d kV;
}
object node {
	name bus1483;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3878-17.8631d kV;
	voltage_B 68.3878-137.8631d kV;
	voltage_C 68.3878+102.1369d kV;
}
object node {
	name bus1484;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5140+29.2325d kV;
	voltage_B 67.5140-90.7675d kV;
	voltage_C 67.5140+149.2325d kV;
}
object node {
	name bus1485;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7452+16.4735d kV;
	voltage_B 68.7452-103.5265d kV;
	voltage_C 68.7452+136.4735d kV;
}
object node {
	name bus1486;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6348+18.1464d kV;
	voltage_B 68.6348-101.8536d kV;
	voltage_C 68.6348+138.1464d kV;
}
object node {
	name bus1487;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1574-28.1226d kV;
	voltage_B 67.1574-148.1226d kV;
	voltage_C 67.1574+91.8774d kV;
}
object node {
	name bus1488;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1973+0.4007d kV;
	voltage_B 68.1973-119.5993d kV;
	voltage_C 68.1973+120.4007d kV;
}
object node {
	name bus1489;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6314+27.5123d kV;
	voltage_B 67.6314-92.4877d kV;
	voltage_C 67.6314+147.5123d kV;
}
object node {
	name bus1490;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7221-20.1775d kV;
	voltage_B 66.7221-140.1775d kV;
	voltage_C 66.7221+99.8225d kV;
}
object node {
	name bus1491;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4664-20.3022d kV;
	voltage_B 68.4664-140.3022d kV;
	voltage_C 68.4664+99.6978d kV;
}
object node {
	name bus1492;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3606-19.3154d kV;
	voltage_B 67.3606-139.3154d kV;
	voltage_C 67.3606+100.6846d kV;
}
object node {
	name bus1493;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5376-18.2501d kV;
	voltage_B 68.5376-138.2501d kV;
	voltage_C 68.5376+101.7499d kV;
}
object node {
	name bus1494;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5269+24.7129d kV;
	voltage_B 67.5269-95.2871d kV;
	voltage_C 67.5269+144.7129d kV;
}
object node {
	name bus1495;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7817+20.5185d kV;
	voltage_B 67.7817-99.4815d kV;
	voltage_C 67.7817+140.5185d kV;
}
object node {
	name bus1496;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9084-19.7714d kV;
	voltage_B 66.9084-139.7714d kV;
	voltage_C 66.9084+100.2286d kV;
}
object node {
	name bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6183-22.9364d kV;
	voltage_B 65.6183-142.9364d kV;
	voltage_C 65.6183+97.0636d kV;
}
object node {
	name bus1498;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9642+13.6469d kV;
	voltage_B 68.9642-106.3531d kV;
	voltage_C 68.9642+133.6469d kV;
}
object node {
	name bus1499;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3220-8.5949d kV;
	voltage_B 67.3220-128.5949d kV;
	voltage_C 67.3220+111.4051d kV;
}
object node {
	name bus1500;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0496+9.6793d kV;
	voltage_B 67.0496-110.3207d kV;
	voltage_C 67.0496+129.6793d kV;
}
object node {
	name bus1501;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2803+16.6007d kV;
	voltage_B 67.2803-103.3993d kV;
	voltage_C 67.2803+136.6008d kV;
}
object node {
	name bus1502;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1503;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1504;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1505;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1506;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.0837d kV;
	voltage_B 8.2861-142.0837d kV;
	voltage_C 8.2861+97.9163d kV;
}
object node {
	name bus1507;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1508;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.1715d kV;
	voltage_B 8.2861-142.1715d kV;
	voltage_C 8.2861+97.8285d kV;
}
object node {
	name bus1509;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0148+12.8663d kV;
	voltage_B 8.0148-107.1337d kV;
	voltage_C 8.0148+132.8663d kV;
}
object node {
	name bus1510;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.7821d kV;
	voltage_B 8.2861-139.7821d kV;
	voltage_C 8.2861+100.2179d kV;
}
object node {
	name bus1511;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.7821d kV;
	voltage_B 8.2861-139.7821d kV;
	voltage_C 8.2861+100.2179d kV;
}
object node {
	name bus1512;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.7821d kV;
	voltage_B 8.2861-139.7821d kV;
	voltage_C 8.2861+100.2179d kV;
}
object node {
	name bus1513;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.7821d kV;
	voltage_B 8.2861-139.7821d kV;
	voltage_C 8.2861+100.2179d kV;
}
object node {
	name bus1514;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.1733d kV;
	voltage_B 8.2861-138.1733d kV;
	voltage_C 8.2861+101.8267d kV;
}
object node {
	name bus1515;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.1733d kV;
	voltage_B 8.2861-138.1733d kV;
	voltage_C 8.2861+101.8267d kV;
}
object node {
	name bus1516;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.1142d kV;
	voltage_B 8.2861-138.1142d kV;
	voltage_C 8.2861+101.8858d kV;
}
object node {
	name bus1517;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2587-11.7748d kV;
	voltage_B 8.2587-131.7748d kV;
	voltage_C 8.2587+108.2252d kV;
}
object node {
	name bus1518;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.0108d kV;
	voltage_B 8.2861-132.0108d kV;
	voltage_C 8.2861+107.9892d kV;
}
object node {
	name bus1519;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.0108d kV;
	voltage_B 8.2861-132.0108d kV;
	voltage_C 8.2861+107.9892d kV;
}
object node {
	name bus1520;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.0108d kV;
	voltage_B 8.2861-132.0108d kV;
	voltage_C 8.2861+107.9892d kV;
}
object node {
	name bus1521;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0658+13.6659d kV;
	voltage_B 8.0658-106.3341d kV;
	voltage_C 8.0658+133.6659d kV;
}
object node {
	name bus1522;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0658+13.6659d kV;
	voltage_B 8.0658-106.3341d kV;
	voltage_C 8.0658+133.6659d kV;
}
object node {
	name bus1523;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0658+13.6659d kV;
	voltage_B 8.0658-106.3341d kV;
	voltage_C 8.0658+133.6659d kV;
}
object node {
	name bus1524;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0658+13.6659d kV;
	voltage_B 8.0658-106.3341d kV;
	voltage_C 8.0658+133.6659d kV;
}
object node {
	name bus1525;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.5381d kV;
	voltage_B 8.2861-141.5381d kV;
	voltage_C 8.2861+98.4619d kV;
}
object node {
	name bus1526;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.4504d kV;
	voltage_B 8.2861-141.4504d kV;
	voltage_C 8.2861+98.5496d kV;
}
object node {
	name bus1527;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.5381d kV;
	voltage_B 8.2861-141.5381d kV;
	voltage_C 8.2861+98.4619d kV;
}
object node {
	name bus1528;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.5381d kV;
	voltage_B 8.2861-141.5381d kV;
	voltage_C 8.2861+98.4619d kV;
}
object node {
	name bus1529;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.4897d kV;
	voltage_B 8.2861-141.4897d kV;
	voltage_C 8.2861+98.5103d kV;
}
object node {
	name bus1530;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0547+19.6025d kV;
	voltage_B 8.0547-100.3975d kV;
	voltage_C 8.0547+139.6025d kV;
}
object node {
	name bus1531;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0547+19.6025d kV;
	voltage_B 8.0547-100.3975d kV;
	voltage_C 8.0547+139.6025d kV;
}
object node {
	name bus1532;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0506-13.2309d kV;
	voltage_B 8.0506-133.2309d kV;
	voltage_C 8.0506+106.7691d kV;
}
object node {
	name bus1533;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5265d kV;
	voltage_B 8.2861-135.5265d kV;
	voltage_C 8.2861+104.4735d kV;
}
object node {
	name bus1534;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5265d kV;
	voltage_B 8.2861-135.5265d kV;
	voltage_C 8.2861+104.4735d kV;
}
object node {
	name bus1535;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5265d kV;
	voltage_B 8.2861-135.5265d kV;
	voltage_C 8.2861+104.4735d kV;
}
object node {
	name bus1536;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.1737d kV;
	voltage_B 8.2861-135.1737d kV;
	voltage_C 8.2861+104.8263d kV;
}
object node {
	name bus1537;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0647-19.9689d kV;
	voltage_B 8.0647-139.9689d kV;
	voltage_C 8.0647+100.0311d kV;
}
object node {
	name bus1538;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0647-19.9689d kV;
	voltage_B 8.0647-139.9689d kV;
	voltage_C 8.0647+100.0311d kV;
}
object node {
	name bus1539;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0647-19.9689d kV;
	voltage_B 8.0647-139.9689d kV;
	voltage_C 8.0647+100.0311d kV;
}
object node {
	name bus1540;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0647-19.9689d kV;
	voltage_B 8.0647-139.9689d kV;
	voltage_C 8.0647+100.0311d kV;
}
object node {
	name bus1541;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.8092d kV;
	voltage_B 8.2861-132.8092d kV;
	voltage_C 8.2861+107.1908d kV;
}
object node {
	name bus1542;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.4082d kV;
	voltage_B 8.2861-139.4083d kV;
	voltage_C 8.2861+100.5918d kV;
}
object node {
	name bus1543;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.1812d kV;
	voltage_B 8.2861-139.1812d kV;
	voltage_C 8.2861+100.8188d kV;
}
object node {
	name bus1544;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.1812d kV;
	voltage_B 8.2861-139.1812d kV;
	voltage_C 8.2861+100.8188d kV;
}
object node {
	name bus1545;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.5280d kV;
	voltage_B 8.2861-136.5280d kV;
	voltage_C 8.2861+103.4720d kV;
}
object node {
	name bus1546;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.5280d kV;
	voltage_B 8.2861-136.5280d kV;
	voltage_C 8.2861+103.4720d kV;
}
object node {
	name bus1547;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2814-19.0659d kV;
	voltage_B 8.2814-139.0659d kV;
	voltage_C 8.2814+100.9341d kV;
}
object node {
	name bus1548;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2814-19.0659d kV;
	voltage_B 8.2814-139.0659d kV;
	voltage_C 8.2814+100.9341d kV;
}
object node {
	name bus1549;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.7514d kV;
	voltage_B 8.2861-134.7514d kV;
	voltage_C 8.2861+105.2486d kV;
}
object node {
	name bus1550;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.8364d kV;
	voltage_B 8.2861-134.8364d kV;
	voltage_C 8.2861+105.1636d kV;
}
object node {
	name bus1551;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.9869d kV;
	voltage_B 8.2861-133.9869d kV;
	voltage_C 8.2861+106.0131d kV;
}
object node {
	name bus1552;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+17.9392d kV;
	voltage_B 8.0471-102.0608d kV;
	voltage_C 8.0471+137.9392d kV;
}
object node {
	name bus1553;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+17.9392d kV;
	voltage_B 8.0471-102.0608d kV;
	voltage_C 8.0471+137.9392d kV;
}
object node {
	name bus1554;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+18.6459d kV;
	voltage_B 8.0471-101.3541d kV;
	voltage_C 8.0471+138.6459d kV;
}
object node {
	name bus1555;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+18.6459d kV;
	voltage_B 8.0471-101.3541d kV;
	voltage_C 8.0471+138.6459d kV;
}
object node {
	name bus1556;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0548+20.0650d kV;
	voltage_B 8.0548-99.9350d kV;
	voltage_C 8.0548+140.0650d kV;
}
object node {
	name bus1557;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0548+20.0650d kV;
	voltage_B 8.0548-99.9350d kV;
	voltage_C 8.0548+140.0650d kV;
}
object node {
	name bus1558;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0548+20.0650d kV;
	voltage_B 8.0548-99.9350d kV;
	voltage_C 8.0548+140.0650d kV;
}
object node {
	name bus1559;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0548+20.0650d kV;
	voltage_B 8.0548-99.9350d kV;
	voltage_C 8.0548+140.0650d kV;
}
object node {
	name bus1560;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.7900d kV;
	voltage_B 8.2861-133.7900d kV;
	voltage_C 8.2861+106.2100d kV;
}
object node {
	name bus1561;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.7900d kV;
	voltage_B 8.2861-133.7900d kV;
	voltage_C 8.2861+106.2100d kV;
}
object node {
	name bus1562;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.7900d kV;
	voltage_B 8.2861-133.7900d kV;
	voltage_C 8.2861+106.2100d kV;
}
object node {
	name bus1563;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+0.7675d kV;
	voltage_B 8.2861-119.2325d kV;
	voltage_C 8.2861+120.7675d kV;
}
object node {
	name bus1564;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+0.7675d kV;
	voltage_B 8.2861-119.2325d kV;
	voltage_C 8.2861+120.7675d kV;
}
object node {
	name bus1565;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.2315d kV;
	voltage_B 8.2861-136.2315d kV;
	voltage_C 8.2861+103.7685d kV;
}
object node {
	name bus1566;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0120-21.3912d kV;
	voltage_B 8.0120-141.3912d kV;
	voltage_C 8.0120+98.6088d kV;
}
object node {
	name bus1567;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+17.9521d kV;
	voltage_B 8.2861-102.0479d kV;
	voltage_C 8.2861+137.9521d kV;
}
object node {
	name bus1568;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+17.9521d kV;
	voltage_B 8.2861-102.0479d kV;
	voltage_C 8.2861+137.9521d kV;
}
object node {
	name bus1569;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.9073d kV;
	voltage_B 8.2861-135.9073d kV;
	voltage_C 8.2861+104.0927d kV;
}
object node {
	name bus1570;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.0195d kV;
	voltage_B 8.2861-142.0195d kV;
	voltage_C 8.2861+97.9805d kV;
}
object node {
	name bus1571;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.0195d kV;
	voltage_B 8.2861-142.0195d kV;
	voltage_C 8.2861+97.9805d kV;
}
object node {
	name bus1572;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.0195d kV;
	voltage_B 8.2861-142.0195d kV;
	voltage_C 8.2861+97.9805d kV;
}
object node {
	name bus1573;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1824-21.6381d kV;
	voltage_B 8.1824-141.6381d kV;
	voltage_C 8.1824+98.3619d kV;
}
object node {
	name bus1574;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.1131d kV;
	voltage_B 8.2861-134.1131d kV;
	voltage_C 8.2861+105.8869d kV;
}
object node {
	name bus1575;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0883-11.0993d kV;
	voltage_B 8.0883-131.0993d kV;
	voltage_C 8.0883+108.9007d kV;
}
object node {
	name bus1576;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.9122d kV;
	voltage_B 8.2861-138.9122d kV;
	voltage_C 8.2861+101.0878d kV;
}
object node {
	name bus1577;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1578;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1579;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1580;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1581;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1582;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1583;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.6046d kV;
	voltage_B 8.2861-108.3954d kV;
	voltage_C 8.2861+131.6046d kV;
}
object node {
	name bus1584;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-6.6276d kV;
	voltage_B 8.2861-126.6276d kV;
	voltage_C 8.2861+113.3724d kV;
}
object node {
	name bus1585;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.8284d kV;
	voltage_B 8.2861-135.8284d kV;
	voltage_C 8.2861+104.1716d kV;
}
object node {
	name bus1586;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2508-15.5891d kV;
	voltage_B 8.2508-135.5891d kV;
	voltage_C 8.2508+104.4109d kV;
}
object node {
	name bus1587;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2508-15.5891d kV;
	voltage_B 8.2508-135.5891d kV;
	voltage_C 8.2508+104.4109d kV;
}
object node {
	name bus1588;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.3785d kV;
	voltage_B 8.2861-109.6215d kV;
	voltage_C 8.2861+130.3785d kV;
}
object node {
	name bus1589;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.3785d kV;
	voltage_B 8.2861-109.6215d kV;
	voltage_C 8.2861+130.3785d kV;
}
object node {
	name bus1590;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.3785d kV;
	voltage_B 8.2861-109.6215d kV;
	voltage_C 8.2861+130.3785d kV;
}
object node {
	name bus1591;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.3785d kV;
	voltage_B 8.2861-109.6215d kV;
	voltage_C 8.2861+130.3785d kV;
}
object node {
	name bus1592;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.3785d kV;
	voltage_B 8.2861-109.6215d kV;
	voltage_C 8.2861+130.3785d kV;
}
object node {
	name bus1593;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.4367d kV;
	voltage_B 8.2861-138.4367d kV;
	voltage_C 8.2861+101.5633d kV;
}
object node {
	name bus1594;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.3591d kV;
	voltage_B 8.2861-136.3591d kV;
	voltage_C 8.2861+103.6409d kV;
}
object node {
	name bus1595;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471-7.6486d kV;
	voltage_B 8.0471-127.6486d kV;
	voltage_C 8.0471+112.3514d kV;
}
object node {
	name bus1596;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.1066d kV;
	voltage_B 8.2861-108.8934d kV;
	voltage_C 8.2861+131.1066d kV;
}
object node {
	name bus1597;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+11.1066d kV;
	voltage_B 8.2861-108.8934d kV;
	voltage_C 8.2861+131.1066d kV;
}
object node {
	name bus1598;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.2048d kV;
	voltage_B 8.2861-141.2048d kV;
	voltage_C 8.2861+98.7952d kV;
}
object node {
	name bus1599;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.2048d kV;
	voltage_B 8.2861-141.2048d kV;
	voltage_C 8.2861+98.7952d kV;
}
object node {
	name bus1600;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.7616d kV;
	voltage_B 8.2861-135.7616d kV;
	voltage_C 8.2861+104.2384d kV;
}
object node {
	name bus1601;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+15.5325d kV;
	voltage_B 8.0471-104.4675d kV;
	voltage_C 8.0471+135.5325d kV;
}
object node {
	name bus1602;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+14.3833d kV;
	voltage_B 8.2861-105.6167d kV;
	voltage_C 8.2861+134.3833d kV;
}
object node {
	name bus1603;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+14.3833d kV;
	voltage_B 8.2861-105.6167d kV;
	voltage_C 8.2861+134.3833d kV;
}
object node {
	name bus1604;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+14.3833d kV;
	voltage_B 8.2861-105.6167d kV;
	voltage_C 8.2861+134.3833d kV;
}
object node {
	name bus1605;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+14.3833d kV;
	voltage_B 8.2861-105.6167d kV;
	voltage_C 8.2861+134.3833d kV;
}
object node {
	name bus1606;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+15.4526d kV;
	voltage_B 8.0471-104.5474d kV;
	voltage_C 8.0471+135.4526d kV;
}
object node {
	name bus1607;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+18.9521d kV;
	voltage_B 8.0471-101.0479d kV;
	voltage_C 8.0471+138.9521d kV;
}
object node {
	name bus1608;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+10.2196d kV;
	voltage_B 8.2861-109.7804d kV;
	voltage_C 8.2861+130.2196d kV;
}
object node {
	name bus1609;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2354-10.5887d kV;
	voltage_B 8.2354-130.5887d kV;
	voltage_C 8.2354+109.4113d kV;
}
object node {
	name bus1610;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+27.8263d kV;
	voltage_B 8.0471-92.1737d kV;
	voltage_C 8.0471+147.8263d kV;
}
object node {
	name bus1611;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.2563d kV;
	voltage_B 8.2861-144.2563d kV;
	voltage_C 8.2861+95.7437d kV;
}
object node {
	name bus1612;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471-8.8512d kV;
	voltage_B 8.0471-128.8512d kV;
	voltage_C 8.0471+111.1488d kV;
}
object node {
	name bus1613;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+6.4960d kV;
	voltage_B 8.2861-113.5040d kV;
	voltage_C 8.2861+126.4960d kV;
}
object node {
	name bus1614;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+6.4960d kV;
	voltage_B 8.2861-113.5040d kV;
	voltage_C 8.2861+126.4960d kV;
}
object node {
	name bus1615;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+6.4960d kV;
	voltage_B 8.2861-113.5040d kV;
	voltage_C 8.2861+126.4960d kV;
}
object node {
	name bus1616;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0483+20.1346d kV;
	voltage_B 8.0483-99.8654d kV;
	voltage_C 8.0483+140.1346d kV;
}
object node {
	name bus1617;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+4.1665d kV;
	voltage_B 8.2861-115.8335d kV;
	voltage_C 8.2861+124.1665d kV;
}
object node {
	name bus1618;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+4.8990d kV;
	voltage_B 8.2861-115.1010d kV;
	voltage_C 8.2861+124.8990d kV;
}
object node {
	name bus1619;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+4.8990d kV;
	voltage_B 8.2861-115.1010d kV;
	voltage_C 8.2861+124.8990d kV;
}
object node {
	name bus1620;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+4.8990d kV;
	voltage_B 8.2861-115.1010d kV;
	voltage_C 8.2861+124.8990d kV;
}
object node {
	name bus1621;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+21.7480d kV;
	voltage_B 8.0471-98.2520d kV;
	voltage_C 8.0471+141.7480d kV;
}
object node {
	name bus1622;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-10.9489d kV;
	voltage_B 8.2861-130.9489d kV;
	voltage_C 8.2861+109.0511d kV;
}
object node {
	name bus1623;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0629+14.1523d kV;
	voltage_B 8.0629-105.8477d kV;
	voltage_C 8.0629+134.1523d kV;
}
object node {
	name bus1624;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 7.9566-14.1066d kV;
	voltage_B 7.9566-134.1066d kV;
	voltage_C 7.9566+105.8934d kV;
}
object node {
	name bus1625;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0666+12.8442d kV;
	voltage_B 8.0666-107.1558d kV;
	voltage_C 8.0666+132.8442d kV;
}
object node {
	name bus1626;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0666+12.8442d kV;
	voltage_B 8.0666-107.1558d kV;
	voltage_C 8.0666+132.8442d kV;
}
object node {
	name bus1627;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0666+12.8442d kV;
	voltage_B 8.0666-107.1558d kV;
	voltage_C 8.0666+132.8442d kV;
}
object node {
	name bus1628;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0666+12.8442d kV;
	voltage_B 8.0666-107.1558d kV;
	voltage_C 8.0666+132.8442d kV;
}
object node {
	name bus1629;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+12.6128d kV;
	voltage_B 8.2861-107.3872d kV;
	voltage_C 8.2861+132.6128d kV;
}
object node {
	name bus1630;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+12.6128d kV;
	voltage_B 8.2861-107.3872d kV;
	voltage_C 8.2861+132.6128d kV;
}
object node {
	name bus1631;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+12.6128d kV;
	voltage_B 8.2861-107.3872d kV;
	voltage_C 8.2861+132.6128d kV;
}
object node {
	name bus1632;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+12.6128d kV;
	voltage_B 8.2861-107.3872d kV;
	voltage_C 8.2861+132.6128d kV;
}
object node {
	name bus1633;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-11.8272d kV;
	voltage_B 8.2861-131.8272d kV;
	voltage_C 8.2861+108.1728d kV;
}
object node {
	name bus1634;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-11.8272d kV;
	voltage_B 8.2861-131.8272d kV;
	voltage_C 8.2861+108.1728d kV;
}
object node {
	name bus1635;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-11.8272d kV;
	voltage_B 8.2861-131.8272d kV;
	voltage_C 8.2861+108.1728d kV;
}
object node {
	name bus1636;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.0187d kV;
	voltage_B 8.2861-138.0187d kV;
	voltage_C 8.2861+101.9813d kV;
}
object node {
	name bus1637;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.0187d kV;
	voltage_B 8.2861-138.0187d kV;
	voltage_C 8.2861+101.9813d kV;
}
object node {
	name bus1638;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.0187d kV;
	voltage_B 8.2861-138.0187d kV;
	voltage_C 8.2861+101.9813d kV;
}
object node {
	name bus1639;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.2703d kV;
	voltage_B 8.2861-136.2703d kV;
	voltage_C 8.2861+103.7297d kV;
}
object node {
	name bus1640;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+31.0109d kV;
	voltage_B 8.0471-88.9891d kV;
	voltage_C 8.0471+151.0109d kV;
}
object node {
	name bus1641;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1490+18.5495d kV;
	voltage_B 8.1490-101.4505d kV;
	voltage_C 8.1490+138.5495d kV;
}
object node {
	name bus1642;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1490+18.5495d kV;
	voltage_B 8.1490-101.4505d kV;
	voltage_C 8.1490+138.5495d kV;
}
object node {
	name bus1643;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2385+20.0461d kV;
	voltage_B 8.2385-99.9539d kV;
	voltage_C 8.2385+140.0461d kV;
}
object node {
	name bus1644;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-25.8185d kV;
	voltage_B 8.2861-145.8185d kV;
	voltage_C 8.2861+94.1815d kV;
}
object node {
	name bus1645;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+1.9939d kV;
	voltage_B 8.2861-118.0061d kV;
	voltage_C 8.2861+121.9939d kV;
}
object node {
	name bus1646;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+29.3949d kV;
	voltage_B 8.0471-90.6051d kV;
	voltage_C 8.0471+149.3949d kV;
}
object node {
	name bus1647;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+29.3949d kV;
	voltage_B 8.0471-90.6051d kV;
	voltage_C 8.0471+149.3949d kV;
}
object node {
	name bus1648;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1649;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1650;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1651;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1652;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1653;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0073-17.5103d kV;
	voltage_B 8.0073-137.5103d kV;
	voltage_C 8.0073+102.4897d kV;
}
object node {
	name bus1654;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2185-18.6483d kV;
	voltage_B 8.2185-138.6483d kV;
	voltage_C 8.2185+101.3517d kV;
}
object node {
	name bus1655;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0841-16.6986d kV;
	voltage_B 8.0841-136.6986d kV;
	voltage_C 8.0841+103.3014d kV;
}
object node {
	name bus1656;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.2495d kV;
	voltage_B 8.2861-135.2495d kV;
	voltage_C 8.2861+104.7505d kV;
}
object node {
	name bus1657;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+26.4912d kV;
	voltage_B 8.0471-93.5088d kV;
	voltage_C 8.0471+146.4912d kV;
}
object node {
	name bus1658;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+22.2956d kV;
	voltage_B 8.0471-97.7044d kV;
	voltage_C 8.0471+142.2956d kV;
}
object node {
	name bus1659;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0297-17.1190d kV;
	voltage_B 8.0297-137.1190d kV;
	voltage_C 8.0297+102.8810d kV;
}
object node {
	name bus1660;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 7.8745-20.1785d kV;
	voltage_B 7.8745-140.1785d kV;
	voltage_C 7.8745+99.8215d kV;
}
object node {
	name bus1661;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+15.2384d kV;
	voltage_B 8.2861-104.7617d kV;
	voltage_C 8.2861+135.2383d kV;
}
object node {
	name bus1662;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471-6.8155d kV;
	voltage_B 8.0471-126.8155d kV;
	voltage_C 8.0471+113.1845d kV;
}
object node {
	name bus1663;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+11.4601d kV;
	voltage_B 8.0471-108.5399d kV;
	voltage_C 8.0471+131.4601d kV;
}
object node {
	name bus1664;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0758+18.5777d kV;
	voltage_B 8.0758-101.4223d kV;
	voltage_C 8.0758+138.5777d kV;
}
object node {
	name bus1665;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471-6.4154d kV;
	voltage_B 8.0471-126.4154d kV;
	voltage_C 8.0471+113.5846d kV;
}
object node {
	name bus1666;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-6.8872d kV;
	voltage_B 8.2861-126.8872d kV;
	voltage_C 8.2861+113.1128d kV;
}
object node {
	name bus1667;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.6179d kV;
	voltage_B 8.2861-128.6179d kV;
	voltage_C 8.2861+111.3821d kV;
}
object node {
	name bus1668;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.6179d kV;
	voltage_B 8.2861-128.6179d kV;
	voltage_C 8.2861+111.3821d kV;
}
object node {
	name bus1669;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 7.9967-7.9202d kV;
	voltage_B 7.9967-127.9202d kV;
	voltage_C 7.9967+112.0798d kV;
}
object node {
	name bus1670;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.6179d kV;
	voltage_B 8.2861-128.6179d kV;
	voltage_C 8.2861+111.3821d kV;
}
object node {
	name bus1671;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.7011d kV;
	voltage_B 8.2861-128.7011d kV;
	voltage_C 8.2861+111.2989d kV;
}
object node {
	name bus1672;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.1416d kV;
	voltage_B 8.2861-128.1416d kV;
	voltage_C 8.2861+111.8584d kV;
}
object node {
	name bus1673;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.1416d kV;
	voltage_B 8.2861-128.1416d kV;
	voltage_C 8.2861+111.8584d kV;
}
object node {
	name bus1674;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.2250d kV;
	voltage_B 8.2861-128.2250d kV;
	voltage_C 8.2861+111.7750d kV;
}
object node {
	name bus1675;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-4.9564d kV;
	voltage_B 8.2861-124.9564d kV;
	voltage_C 8.2861+115.0436d kV;
}
object node {
	name bus1676;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+0.2676d kV;
	voltage_B 8.2861-119.7324d kV;
	voltage_C 8.2861+120.2676d kV;
}
object node {
	name bus1677;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-9.0887d kV;
	voltage_B 8.2861-129.0888d kV;
	voltage_C 8.2861+110.9112d kV;
}
object node {
	name bus1678;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-9.7625d kV;
	voltage_B 8.2861-129.7625d kV;
	voltage_C 8.2861+110.2375d kV;
}
object node {
	name bus1679;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-9.8537d kV;
	voltage_B 8.2861-129.8537d kV;
	voltage_C 8.2861+110.1463d kV;
}
object node {
	name bus1680;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.8336d kV;
	voltage_B 8.2861-135.8336d kV;
	voltage_C 8.2861+104.1664d kV;
}
object node {
	name bus1681;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-10.6327d kV;
	voltage_B 8.2861-130.6327d kV;
	voltage_C 8.2861+109.3673d kV;
}
object node {
	name bus1682;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-6.9482d kV;
	voltage_B 8.2861-126.9482d kV;
	voltage_C 8.2861+113.0518d kV;
}
object node {
	name bus1683;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2781-7.9674d kV;
	voltage_B 8.2781-127.9674d kV;
	voltage_C 8.2781+112.0326d kV;
}
object node {
	name bus1684;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-10.4156d kV;
	voltage_B 8.2861-130.4156d kV;
	voltage_C 8.2861+109.5844d kV;
}
object node {
	name bus1685;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-5.0788d kV;
	voltage_B 8.2861-125.0788d kV;
	voltage_C 8.2861+114.9212d kV;
}
object node {
	name bus1686;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-2.2878d kV;
	voltage_B 8.2861-122.2878d kV;
	voltage_C 8.2861+117.7122d kV;
}
object node {
	name bus1687;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-3.6281d kV;
	voltage_B 8.2861-123.6281d kV;
	voltage_C 8.2861+116.3719d kV;
}
object node {
	name bus1688;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0265-5.9761d kV;
	voltage_B 8.0265-125.9761d kV;
	voltage_C 8.0265+114.0239d kV;
}
object node {
	name bus1689;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-6.7318d kV;
	voltage_B 8.2861-126.7318d kV;
	voltage_C 8.2861+113.2682d kV;
}
object node {
	name bus1690;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+6.7641d kV;
	voltage_B 8.0471-113.2359d kV;
	voltage_C 8.0471+126.7641d kV;
}
object node {
	name bus1691;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+6.7641d kV;
	voltage_B 8.0471-113.2359d kV;
	voltage_C 8.0471+126.7641d kV;
}
object node {
	name bus1692;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+6.7302d kV;
	voltage_B 8.0471-113.2698d kV;
	voltage_C 8.0471+126.7302d kV;
}
object node {
	name bus1693;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+6.7302d kV;
	voltage_B 8.0471-113.2698d kV;
	voltage_C 8.0471+126.7302d kV;
}
object node {
	name bus1694;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+3.2912d kV;
	voltage_B 8.2861-116.7088d kV;
	voltage_C 8.2861+123.2912d kV;
}
object node {
	name bus1695;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+0.4345d kV;
	voltage_B 8.2861-119.5655d kV;
	voltage_C 8.2861+120.4345d kV;
}
object node {
	name bus1696;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+5.7949d kV;
	voltage_B 8.2861-114.2051d kV;
	voltage_C 8.2861+125.7949d kV;
}
object node {
	name bus1697;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+5.8610d kV;
	voltage_B 8.2861-114.1390d kV;
	voltage_C 8.2861+125.8610d kV;
}
object node {
	name bus1698;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0571-17.5687d kV;
	voltage_B 8.0571-137.5687d kV;
	voltage_C 8.0571+102.4313d kV;
}
object node {
	name bus1699;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.8772d kV;
	voltage_B 8.2861-136.8772d kV;
	voltage_C 8.2861+103.1228d kV;
}
object node {
	name bus1700;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2656-14.4299d kV;
	voltage_B 8.2656-134.4299d kV;
	voltage_C 8.2656+105.5701d kV;
}
object node {
	name bus1701;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-3.3157d kV;
	voltage_B 8.2861-123.3158d kV;
	voltage_C 8.2861+116.6842d kV;
}
object node {
	name bus1702;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-3.1089d kV;
	voltage_B 8.2861-123.1089d kV;
	voltage_C 8.2861+116.8911d kV;
}
object node {
	name bus1703;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-10.3352d kV;
	voltage_B 8.2861-130.3352d kV;
	voltage_C 8.2861+109.6648d kV;
}
object node {
	name bus1704;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-8.7636d kV;
	voltage_B 8.2861-128.7636d kV;
	voltage_C 8.2861+111.2364d kV;
}
object node {
	name bus1705;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-9.5226d kV;
	voltage_B 8.2861-129.5226d kV;
	voltage_C 8.2861+110.4774d kV;
}
object node {
	name bus1706;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+7.4838d kV;
	voltage_B 8.2861-112.5162d kV;
	voltage_C 8.2861+127.4838d kV;
}
object node {
	name bus1707;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.0567d kV;
	voltage_B 8.2861-144.0567d kV;
	voltage_C 8.2861+95.9433d kV;
}
object node {
	name bus1708;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-28.9972d kV;
	voltage_B 8.2861-148.9972d kV;
	voltage_C 8.2861+91.0028d kV;
}
object node {
	name bus1709;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-23.7735d kV;
	voltage_B 8.2861-143.7735d kV;
	voltage_C 8.2861+96.2265d kV;
}
object node {
	name bus1710;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.6904d kV;
	voltage_B 8.2861-142.6905d kV;
	voltage_C 8.2861+97.3096d kV;
}
object node {
	name bus1711;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.7393d kV;
	voltage_B 8.2861-142.7393d kV;
	voltage_C 8.2861+97.2607d kV;
}
object node {
	name bus1712;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-23.5772d kV;
	voltage_B 8.2861-143.5772d kV;
	voltage_C 8.2861+96.4228d kV;
}
object node {
	name bus1713;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.0416d kV;
	voltage_B 8.2861-141.0416d kV;
	voltage_C 8.2861+98.9584d kV;
}
object node {
	name bus1714;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2240-20.7700d kV;
	voltage_B 8.2240-140.7700d kV;
	voltage_C 8.2240+99.2300d kV;
}
object node {
	name bus1715;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.1290d kV;
	voltage_B 8.2861-141.1290d kV;
	voltage_C 8.2861+98.8710d kV;
}
object node {
	name bus1716;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.5555d kV;
	voltage_B 8.2861-144.5555d kV;
	voltage_C 8.2861+95.4445d kV;
}
object node {
	name bus1717;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.5555d kV;
	voltage_B 8.2861-144.5555d kV;
	voltage_C 8.2861+95.4445d kV;
}
object node {
	name bus1718;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.5555d kV;
	voltage_B 8.2861-144.5555d kV;
	voltage_C 8.2861+95.4445d kV;
}
object node {
	name bus1719;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1738-24.1694d kV;
	voltage_B 8.1738-144.1694d kV;
	voltage_C 8.1738+95.8306d kV;
}
object node {
	name bus1720;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-24.5555d kV;
	voltage_B 8.2861-144.5555d kV;
	voltage_C 8.2861+95.4445d kV;
}
object node {
	name bus1721;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.8469d kV;
	voltage_B 8.2861-141.8469d kV;
	voltage_C 8.2861+98.1531d kV;
}
object node {
	name bus1722;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.8076d kV;
	voltage_B 8.2861-141.8076d kV;
	voltage_C 8.2861+98.1924d kV;
}
object node {
	name bus1723;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-22.5992d kV;
	voltage_B 8.2861-142.5992d kV;
	voltage_C 8.2861+97.4008d kV;
}
object node {
	name bus1724;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1884-21.2594d kV;
	voltage_B 8.1884-141.2594d kV;
	voltage_C 8.1884+98.7406d kV;
}
object node {
	name bus1725;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-28.9962d kV;
	voltage_B 8.2861-148.9962d kV;
	voltage_C 8.2861+91.0038d kV;
}
object node {
	name bus1726;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-28.9962d kV;
	voltage_B 8.2861-148.9962d kV;
	voltage_C 8.2861+91.0038d kV;
}
object node {
	name bus1727;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-17.3346d kV;
	voltage_B 8.2861-137.3346d kV;
	voltage_C 8.2861+102.6654d kV;
}
object node {
	name bus1728;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.8042d kV;
	voltage_B 8.2861-139.8042d kV;
	voltage_C 8.2861+100.1958d kV;
}
object node {
	name bus1729;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-19.8368d kV;
	voltage_B 8.2861-139.8368d kV;
	voltage_C 8.2861+100.1632d kV;
}
object node {
	name bus1730;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.2378d kV;
	voltage_B 8.2861-132.2378d kV;
	voltage_C 8.2861+107.7622d kV;
}
object node {
	name bus1731;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.1370d kV;
	voltage_B 8.2861-135.1370d kV;
	voltage_C 8.2861+104.8630d kV;
}
object node {
	name bus1732;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5146d kV;
	voltage_B 8.2861-135.5146d kV;
	voltage_C 8.2861+104.4854d kV;
}
object node {
	name bus1733;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.9442d kV;
	voltage_B 8.2861-132.9442d kV;
	voltage_C 8.2861+107.0558d kV;
}
object node {
	name bus1734;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.9442d kV;
	voltage_B 8.2861-132.9442d kV;
	voltage_C 8.2861+107.0558d kV;
}
object node {
	name bus1735;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-10.9873d kV;
	voltage_B 8.2861-130.9873d kV;
	voltage_C 8.2861+109.0127d kV;
}
object node {
	name bus1736;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.4493d kV;
	voltage_B 8.2861-132.4493d kV;
	voltage_C 8.2861+107.5507d kV;
}
object node {
	name bus1737;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.5392d kV;
	voltage_B 8.2861-134.5392d kV;
	voltage_C 8.2861+105.4608d kV;
}
object node {
	name bus1738;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-21.6717d kV;
	voltage_B 8.2861-141.6717d kV;
	voltage_C 8.2861+98.3283d kV;
}
object node {
	name bus1739;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2548-18.9346d kV;
	voltage_B 8.2548-138.9346d kV;
	voltage_C 8.2548+101.0654d kV;
}
object node {
	name bus1740;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.1107d kV;
	voltage_B 8.2861-134.1107d kV;
	voltage_C 8.2861+105.8893d kV;
}
object node {
	name bus1741;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.1578d kV;
	voltage_B 8.2861-134.1578d kV;
	voltage_C 8.2861+105.8422d kV;
}
object node {
	name bus1742;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5197d kV;
	voltage_B 8.2861-135.5197d kV;
	voltage_C 8.2861+104.4803d kV;
}
object node {
	name bus1743;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.7077d kV;
	voltage_B 8.2861-135.7077d kV;
	voltage_C 8.2861+104.2923d kV;
}
object node {
	name bus1744;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-18.5980d kV;
	voltage_B 8.2861-138.5980d kV;
	voltage_C 8.2861+101.4020d kV;
}
object node {
	name bus1745;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.4812d kV;
	voltage_B 8.2861-133.4812d kV;
	voltage_C 8.2861+106.5188d kV;
}
object node {
	name bus1746;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.1460d kV;
	voltage_B 8.2861-132.1460d kV;
	voltage_C 8.2861+107.8540d kV;
}
object node {
	name bus1747;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.1146d kV;
	voltage_B 8.2861-133.1147d kV;
	voltage_C 8.2861+106.8854d kV;
}
object node {
	name bus1748;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-20.6202d kV;
	voltage_B 8.2861-140.6202d kV;
	voltage_C 8.2861+99.3798d kV;
}
object node {
	name bus1749;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.0762d kV;
	voltage_B 8.2861-133.0762d kV;
	voltage_C 8.2861+106.9238d kV;
}
object node {
	name bus1750;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-12.4021d kV;
	voltage_B 8.2861-132.4021d kV;
	voltage_C 8.2861+107.5979d kV;
}
object node {
	name bus1751;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-20.0770d kV;
	voltage_B 8.2861-140.0770d kV;
	voltage_C 8.2861+99.9230d kV;
}
object node {
	name bus1752;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-17.9540d kV;
	voltage_B 8.2861-137.9540d kV;
	voltage_C 8.2861+102.0460d kV;
}
object node {
	name bus1753;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-17.5235d kV;
	voltage_B 8.2861-137.5235d kV;
	voltage_C 8.2861+102.4765d kV;
}
object node {
	name bus1754;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.6858d kV;
	voltage_B 8.2861-134.6858d kV;
	voltage_C 8.2861+105.3142d kV;
}
object node {
	name bus1755;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.6858d kV;
	voltage_B 8.2861-134.6858d kV;
	voltage_C 8.2861+105.3142d kV;
}
object node {
	name bus1756;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.6475d kV;
	voltage_B 8.2861-134.6475d kV;
	voltage_C 8.2861+105.3525d kV;
}
object node {
	name bus1757;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.4762d kV;
	voltage_B 8.2861-136.4762d kV;
	voltage_C 8.2861+103.5238d kV;
}
object node {
	name bus1758;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-14.0273d kV;
	voltage_B 8.2861-134.0273d kV;
	voltage_C 8.2861+105.9727d kV;
}
object node {
	name bus1759;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-13.9890d kV;
	voltage_B 8.2861-133.9890d kV;
	voltage_C 8.2861+106.0110d kV;
}
object node {
	name bus1760;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5489d kV;
	voltage_B 8.2861-135.5489d kV;
	voltage_C 8.2861+104.4511d kV;
}
object node {
	name bus1761;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-15.5105d kV;
	voltage_B 8.2861-135.5105d kV;
	voltage_C 8.2861+104.4895d kV;
}
object node {
	name bus1762;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.2941d kV;
	voltage_B 8.2861-136.2941d kV;
	voltage_C 8.2861+103.7059d kV;
}
object node {
	name bus1763;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-16.3953d kV;
	voltage_B 8.2861-136.3953d kV;
	voltage_C 8.2861+103.6047d kV;
}
object node {
	name bus1764;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-20.1951d kV;
	voltage_B 8.2861-140.1951d kV;
	voltage_C 8.2861+99.8049d kV;
}
object node {
	name bus1765;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-20.8169d kV;
	voltage_B 8.2861-140.8169d kV;
	voltage_C 8.2861+99.1831d kV;
}
object node {
	name bus1766;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861-20.8169d kV;
	voltage_B 8.2861-140.8169d kV;
	voltage_C 8.2861+99.1831d kV;
}
object node {
	name bus1767;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2446-20.5750d kV;
	voltage_B 8.2446-140.5750d kV;
	voltage_C 8.2446+99.4250d kV;
}
object node {
	name bus1768;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0531+28.2166d kV;
	voltage_B 8.0531-91.7834d kV;
	voltage_C 8.0531+148.2166d kV;
}
object node {
	name bus1769;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0531+28.2166d kV;
	voltage_B 8.0531-91.7834d kV;
	voltage_C 8.0531+148.2166d kV;
}
object node {
	name bus1770;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1147+13.5723d kV;
	voltage_B 8.1147-106.4277d kV;
	voltage_C 8.1147+133.5724d kV;
}
object node {
	name bus1771;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1497+18.6958d kV;
	voltage_B 8.1497-101.3042d kV;
	voltage_C 8.1497+138.6958d kV;
}
object node {
	name bus1772;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+8.6676d kV;
	voltage_B 8.2861-111.3324d kV;
	voltage_C 8.2861+128.6676d kV;
}
object node {
	name bus1773;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1370+10.2474d kV;
	voltage_B 8.1370-109.7526d kV;
	voltage_C 8.1370+130.2474d kV;
}
object node {
	name bus1774;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1677+10.2032d kV;
	voltage_B 8.1677-109.7968d kV;
	voltage_C 8.1677+130.2032d kV;
}
object node {
	name bus1775;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1707+10.7957d kV;
	voltage_B 8.1707-109.2043d kV;
	voltage_C 8.1707+130.7957d kV;
}
object node {
	name bus1776;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.1613+11.2425d kV;
	voltage_B 8.1613-108.7575d kV;
	voltage_C 8.1613+131.2425d kV;
}
object node {
	name bus1777;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+7.7985d kV;
	voltage_B 8.2861-112.2016d kV;
	voltage_C 8.2861+127.7985d kV;
}
object node {
	name bus1778;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+7.7985d kV;
	voltage_B 8.2861-112.2016d kV;
	voltage_C 8.2861+127.7985d kV;
}
object node {
	name bus1779;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.2861+7.8233d kV;
	voltage_B 8.2861-112.1767d kV;
	voltage_C 8.2861+127.8233d kV;
}
object node {
	name bus1780;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0968+20.2196d kV;
	voltage_B 8.0968-99.7804d kV;
	voltage_C 8.0968+140.2196d kV;
}
object node {
	name bus1781;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+23.9289d kV;
	voltage_B 8.0471-96.0711d kV;
	voltage_C 8.0471+143.9289d kV;
}
object node {
	name bus1782;
	phases ABC;
	nominal_voltage 7.967 kV;
	bustype PQ;
	voltage_A 8.0471+23.9289d kV;
	voltage_B 8.0471-96.0711d kV;
	voltage_C 8.0471+143.9289d kV;
}
object node {
	name bus1783;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0601-8.0659d kV;
	voltage_B 201.0601-128.0659d kV;
	voltage_C 201.0601+111.9341d kV;
}
object node {
	name bus1784;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.6532-10.8648d kV;
	voltage_B 200.6532-130.8648d kV;
	voltage_C 200.6532+109.1352d kV;
}
object node {
	name bus1785;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.1637-12.5339d kV;
	voltage_B 200.1637-132.5339d kV;
	voltage_C 200.1637+107.4661d kV;
}
object node {
	name bus1786;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.6601-12.0638d kV;
	voltage_B 199.6601-132.0638d kV;
	voltage_C 199.6601+107.9362d kV;
}
object node {
	name bus1787;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.0844-8.9034d kV;
	voltage_B 203.0844-128.9034d kV;
	voltage_C 203.0844+111.0966d kV;
}
object node {
	name bus1788;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.0019-3.5084d kV;
	voltage_B 205.0019-123.5085d kV;
	voltage_C 205.0019+116.4916d kV;
}
object node {
	name bus1789;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4750-10.5928d kV;
	voltage_B 206.4750-130.5928d kV;
	voltage_C 206.4750+109.4072d kV;
}
object node {
	name bus1790;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.7532-11.2668d kV;
	voltage_B 205.7532-131.2668d kV;
	voltage_C 205.7532+108.7332d kV;
}
object node {
	name bus1791;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4305-17.3377d kV;
	voltage_B 206.4305-137.3377d kV;
	voltage_C 206.4305+102.6623d kV;
}
object node {
	name bus1792;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.6196-12.1953d kV;
	voltage_B 206.6196-132.1953d kV;
	voltage_C 206.6196+107.8047d kV;
}
object node {
	name bus1793;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.6828-8.5108d kV;
	voltage_B 206.6828-128.5108d kV;
	voltage_C 206.6828+111.4892d kV;
}
object node {
	name bus1794;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8913-9.6944d kV;
	voltage_B 206.8913-129.6944d kV;
	voltage_C 206.8913+110.3056d kV;
}
object node {
	name bus1795;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.3936-11.9197d kV;
	voltage_B 206.3936-131.9197d kV;
	voltage_C 206.3936+108.0803d kV;
}
object node {
	name bus1796;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.1173-9.0379d kV;
	voltage_B 202.1173-129.0379d kV;
	voltage_C 202.1173+110.9621d kV;
}
object node {
	name bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.3788-6.0826d kV;
	voltage_B 203.3788-126.0826d kV;
	voltage_C 203.3788+113.9174d kV;
}
object node {
	name bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2754-7.5852d kV;
	voltage_B 202.2754-127.5852d kV;
	voltage_C 202.2754+112.4148d kV;
}
object node {
	name bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.9019-10.5557d kV;
	voltage_B 200.9019-130.5558d kV;
	voltage_C 200.9019+109.4442d kV;
}
object node {
	name bus1800;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.4093+5.1417d kV;
	voltage_B 201.4093-114.8583d kV;
	voltage_C 201.4093+125.1417d kV;
}
object node {
	name bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6932-3.3451d kV;
	voltage_B 204.6932-123.3451d kV;
	voltage_C 204.6932+116.6549d kV;
}
object node {
	name bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.0025+1.9376d kV;
	voltage_B 205.0025-118.0624d kV;
	voltage_C 205.0025+121.9376d kV;
}
object node {
	name bus1803;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.3248-7.2475d kV;
	voltage_B 204.3248-127.2475d kV;
	voltage_C 204.3248+112.7525d kV;
}
object node {
	name bus1804;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.4911-6.8793d kV;
	voltage_B 205.4911-126.8793d kV;
	voltage_C 205.4911+113.1207d kV;
}
object node {
	name bus1805;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.9147-14.1008d kV;
	voltage_B 205.9147-134.1008d kV;
	voltage_C 205.9147+105.8992d kV;
}
object node {
	name bus1806;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.4738-10.1830d kV;
	voltage_B 205.4738-130.1830d kV;
	voltage_C 205.4738+109.8170d kV;
}
object node {
	name bus1807;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.4904-10.9977d kV;
	voltage_B 205.4904-130.9977d kV;
	voltage_C 205.4904+109.0023d kV;
}
object node {
	name bus1808;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.0604+6.0089d kV;
	voltage_B 206.0604-113.9911d kV;
	voltage_C 206.0604+126.0089d kV;
}
object node {
	name bus1809;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.1006-26.3936d kV;
	voltage_B 203.1006-146.3936d kV;
	voltage_C 203.1006+93.6064d kV;
}
object node {
	name bus1810;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.0430-26.1106d kV;
	voltage_B 203.0430-146.1106d kV;
	voltage_C 203.0430+93.8894d kV;
}
object node {
	name bus1811;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8213-24.9888d kV;
	voltage_B 202.8213-144.9888d kV;
	voltage_C 202.8213+95.0112d kV;
}
object node {
	name bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5792-23.3675d kV;
	voltage_B 205.5792-143.3675d kV;
	voltage_C 205.5792+96.6325d kV;
}
object node {
	name bus1813;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.3253-26.7990d kV;
	voltage_B 204.3253-146.7990d kV;
	voltage_C 204.3253+93.2010d kV;
}
object node {
	name bus1814;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2942-24.1348d kV;
	voltage_B 205.2942-144.1348d kV;
	voltage_C 205.2942+95.8652d kV;
}
object node {
	name bus1815;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.2008-24.8431d kV;
	voltage_B 204.2008-144.8431d kV;
	voltage_C 204.2008+95.1569d kV;
}
object node {
	name bus1816;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6898-23.8795d kV;
	voltage_B 204.6898-143.8795d kV;
	voltage_C 204.6898+96.1205d kV;
}
object node {
	name bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5706-18.8390d kV;
	voltage_B 205.5706-138.8390d kV;
	voltage_C 205.5706+101.1610d kV;
}
object node {
	name bus1818;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9413-21.3413d kV;
	voltage_B 204.9413-141.3414d kV;
	voltage_C 204.9413+98.6586d kV;
}
object node {
	name bus1819;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1261-14.4954d kV;
	voltage_B 207.1261-134.4954d kV;
	voltage_C 207.1261+105.5046d kV;
}
object node {
	name bus1820;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.9165-17.6885d kV;
	voltage_B 206.9165-137.6885d kV;
	voltage_C 206.9165+102.3115d kV;
}
object node {
	name bus1821;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.2653-15.1169d kV;
	voltage_B 207.2653-135.1169d kV;
	voltage_C 207.2653+104.8831d kV;
}
object node {
	name bus1822;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1821-12.5840d kV;
	voltage_B 207.1821-132.5840d kV;
	voltage_C 207.1821+107.4160d kV;
}
object node {
	name bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4852-13.9866d kV;
	voltage_B 206.4852-133.9866d kV;
	voltage_C 206.4852+106.0134d kV;
}
object node {
	name bus1824;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.5714-16.0765d kV;
	voltage_B 206.5714-136.0765d kV;
	voltage_C 206.5714+103.9235d kV;
}
object node {
	name bus1825;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.5988-16.3401d kV;
	voltage_B 204.5988-136.3401d kV;
	voltage_C 204.5988+103.6599d kV;
}
object node {
	name bus1826;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.2812-17.7930d kV;
	voltage_B 203.2812-137.7930d kV;
	voltage_C 203.2812+102.2070d kV;
}
object node {
	name bus1827;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.0139-17.8996d kV;
	voltage_B 202.0139-137.8996d kV;
	voltage_C 202.0139+102.1004d kV;
}
object node {
	name bus1828;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8414-15.0782d kV;
	voltage_B 206.8414-135.0782d kV;
	voltage_C 206.8414+104.9218d kV;
}
object node {
	name bus1829;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1844-13.6830d kV;
	voltage_B 207.1844-133.6830d kV;
	voltage_C 207.1844+106.3170d kV;
}
object node {
	name bus1830;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8758-14.7116d kV;
	voltage_B 206.8758-134.7116d kV;
	voltage_C 206.8758+105.2884d kV;
}
object node {
	name bus1831;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8331-14.6133d kV;
	voltage_B 206.8331-134.6133d kV;
	voltage_C 206.8331+105.3867d kV;
}
object node {
	name bus1832;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1744-13.9988d kV;
	voltage_B 207.1744-133.9989d kV;
	voltage_C 207.1744+106.0011d kV;
}
object node {
	name bus1833;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6624-21.6757d kV;
	voltage_B 204.6624-141.6757d kV;
	voltage_C 204.6624+98.3243d kV;
}
object node {
	name bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.1327-19.4921d kV;
	voltage_B 205.1327-139.4921d kV;
	voltage_C 205.1327+100.5079d kV;
}
object node {
	name bus1835;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.6749-19.0612d kV;
	voltage_B 205.6749-139.0612d kV;
	voltage_C 205.6749+100.9388d kV;
}
object node {
	name bus1836;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8674-16.9142d kV;
	voltage_B 204.8674-136.9142d kV;
	voltage_C 204.8674+103.0858d kV;
}
object node {
	name bus1837;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8646-16.2558d kV;
	voltage_B 204.8646-136.2558d kV;
	voltage_C 204.8646+103.7442d kV;
}
object node {
	name bus1838;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4517-17.7789d kV;
	voltage_B 204.4517-137.7789d kV;
	voltage_C 204.4517+102.2211d kV;
}
object node {
	name bus1839;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.5519-18.4803d kV;
	voltage_B 203.5519-138.4803d kV;
	voltage_C 203.5519+101.5197d kV;
}
object node {
	name bus1840;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.0839-18.5832d kV;
	voltage_B 203.0839-138.5832d kV;
	voltage_C 203.0839+101.4168d kV;
}
object node {
	name bus1841;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2673+26.6311d kV;
	voltage_B 202.2673-93.3689d kV;
	voltage_C 202.2673+146.6311d kV;
}
object node {
	name bus1842;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.7981+12.0107d kV;
	voltage_B 203.7981-107.9893d kV;
	voltage_C 203.7981+132.0107d kV;
}
object node {
	name bus1843;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.6395+16.9393d kV;
	voltage_B 205.6395-103.0607d kV;
	voltage_C 205.6395+136.9393d kV;
}
object node {
	name bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4131+4.9076d kV;
	voltage_B 206.4131-115.0924d kV;
	voltage_C 206.4131+124.9076d kV;
}
object node {
	name bus1845;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.1166+8.6617d kV;
	voltage_B 205.1166-111.3383d kV;
	voltage_C 205.1166+128.6617d kV;
}
object node {
	name bus1846;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.1894+9.2553d kV;
	voltage_B 205.1894-110.7448d kV;
	voltage_C 205.1894+129.2553d kV;
}
object node {
	name bus1847;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.5288+6.3484d kV;
	voltage_B 206.5288-113.6516d kV;
	voltage_C 206.5288+126.3484d kV;
}
object node {
	name bus1848;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.3548+18.5050d kV;
	voltage_B 203.3548-101.4950d kV;
	voltage_C 203.3548+138.5050d kV;
}
object node {
	name bus1849;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7882-24.4131d kV;
	voltage_B 204.7882-144.4131d kV;
	voltage_C 204.7882+95.5869d kV;
}
object node {
	name bus1850;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.7828-22.0198d kV;
	voltage_B 205.7828-142.0198d kV;
	voltage_C 205.7828+97.9802d kV;
}
object node {
	name bus1851;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9793-19.6778d kV;
	voltage_B 204.9793-139.6779d kV;
	voltage_C 204.9793+100.3222d kV;
}
object node {
	name bus1852;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4057-13.5482d kV;
	voltage_B 206.4057-133.5482d kV;
	voltage_C 206.4057+106.4518d kV;
}
object node {
	name bus1853;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1089+11.7338d kV;
	voltage_B 204.1089-108.2662d kV;
	voltage_C 204.1089+131.7338d kV;
}
object node {
	name bus1854;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9519-23.7790d kV;
	voltage_B 204.9519-143.7791d kV;
	voltage_C 204.9519+96.2210d kV;
}
object node {
	name bus1855;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8371+17.6651d kV;
	voltage_B 203.8371-102.3349d kV;
	voltage_C 203.8371+137.6651d kV;
}
object node {
	name bus1856;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.0202-17.0135d kV;
	voltage_B 206.0202-137.0135d kV;
	voltage_C 206.0202+102.9865d kV;
}
object node {
	name bus1857;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0683+16.9086d kV;
	voltage_B 201.0683-103.0914d kV;
	voltage_C 201.0683+136.9086d kV;
}
object node {
	name bus1858;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8392+18.1277d kV;
	voltage_B 203.8392-101.8723d kV;
	voltage_C 203.8392+138.1277d kV;
}
object node {
	name bus1859;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.7278-15.5136d kV;
	voltage_B 206.7278-135.5136d kV;
	voltage_C 206.7278+104.4864d kV;
}
object node {
	name bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.7668-3.4845d kV;
	voltage_B 203.7668-123.4845d kV;
	voltage_C 203.7668+116.5155d kV;
}
object node {
	name bus1861;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.5393-24.2621d kV;
	voltage_B 204.5393-144.2621d kV;
	voltage_C 204.5393+95.7379d kV;
}
object node {
	name bus1862;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.1807-15.7106d kV;
	voltage_B 206.1807-135.7106d kV;
	voltage_C 206.1807+104.2894d kV;
}
object node {
	name bus1863;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.1439-20.4757d kV;
	voltage_B 205.1439-140.4757d kV;
	voltage_C 205.1439+99.5243d kV;
}
object node {
	name bus1864;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1312+10.0133d kV;
	voltage_B 207.1312-109.9867d kV;
	voltage_C 207.1312+130.0133d kV;
}
object node {
	name bus1865;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8986+8.7870d kV;
	voltage_B 206.8986-111.2130d kV;
	voltage_C 206.8986+128.7870d kV;
}
object node {
	name bus1866;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8153-20.8394d kV;
	voltage_B 206.8153-140.8395d kV;
	voltage_C 206.8153+99.1606d kV;
}
object node {
	name bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.8137+9.5143d kV;
	voltage_B 205.8137-110.4857d kV;
	voltage_C 205.8137+129.5143d kV;
}
object node {
	name bus1868;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8944-17.9465d kV;
	voltage_B 203.8944-137.9465d kV;
	voltage_C 203.8944+102.0535d kV;
}
object node {
	name bus1869;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1248+12.7920d kV;
	voltage_B 207.1248-107.2080d kV;
	voltage_C 207.1248+132.7920d kV;
}
object node {
	name bus1870;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.6497+26.0480d kV;
	voltage_B 202.6497-93.9520d kV;
	voltage_C 202.6497+146.0480d kV;
}
object node {
	name bus1871;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.5846+4.9043d kV;
	voltage_B 206.5846-115.0957d kV;
	voltage_C 206.5846+124.9043d kV;
}
object node {
	name bus1872;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.7340+0.6465d kV;
	voltage_B 203.7340-119.3535d kV;
	voltage_C 203.7340+120.6465d kV;
}
object node {
	name bus1873;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.6099+19.9460d kV;
	voltage_B 202.6099-100.0540d kV;
	voltage_C 202.6099+139.9460d kV;
}
object node {
	name bus1874;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7856-4.0318d kV;
	voltage_B 204.7856-124.0318d kV;
	voltage_C 204.7856+115.9682d kV;
}
object node {
	name bus1875;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1302+10.9124d kV;
	voltage_B 204.1302-109.0876d kV;
	voltage_C 204.1302+130.9124d kV;
}
object node {
	name bus1876;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1757+11.0215d kV;
	voltage_B 207.1757-108.9785d kV;
	voltage_C 207.1757+131.0215d kV;
}
object node {
	name bus1877;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.7075-13.5507d kV;
	voltage_B 206.7075-133.5507d kV;
	voltage_C 206.7075+106.4493d kV;
}
object node {
	name bus1878;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9937-19.7447d kV;
	voltage_B 204.9937-139.7447d kV;
	voltage_C 204.9937+100.2553d kV;
}
object node {
	name bus1879;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.1614+16.6561d kV;
	voltage_B 206.1614-103.3439d kV;
	voltage_C 206.1614+136.6561d kV;
}
object node {
	name bus1880;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8070+27.6169d kV;
	voltage_B 202.8070-92.3831d kV;
	voltage_C 202.8070+147.6169d kV;
}
object node {
	name bus1881;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.3035-17.5104d kV;
	voltage_B 206.3035-137.5104d kV;
	voltage_C 206.3035+102.4896d kV;
}
object node {
	name bus1882;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1967-16.7500d kV;
	voltage_B 204.1967-136.7500d kV;
	voltage_C 204.1967+103.2500d kV;
}
object node {
	name bus1883;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9478-0.6501d kV;
	voltage_B 204.9478-120.6501d kV;
	voltage_C 204.9478+119.3499d kV;
}
object node {
	name bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.7321-16.6812d kV;
	voltage_B 206.7321-136.6812d kV;
	voltage_C 206.7321+103.3188d kV;
}
object node {
	name bus1885;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0207-12.1934d kV;
	voltage_B 201.0207-132.1934d kV;
	voltage_C 201.0207+107.8066d kV;
}
object node {
	name bus1886;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.4938-22.9155d kV;
	voltage_B 201.4938-142.9155d kV;
	voltage_C 201.4938+97.0845d kV;
}
object node {
	name bus1887;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.0175-25.4558d kV;
	voltage_B 202.0175-145.4558d kV;
	voltage_C 202.0175+94.5442d kV;
}
object node {
	name bus1888;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.6580-21.4620d kV;
	voltage_B 202.6580-141.4620d kV;
	voltage_C 202.6580+98.5380d kV;
}
object node {
	name bus1889;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9144-22.4542d kV;
	voltage_B 203.9144-142.4543d kV;
	voltage_C 203.9144+97.5457d kV;
}
object node {
	name bus1890;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.6108-11.7695d kV;
	voltage_B 199.6108-131.7695d kV;
	voltage_C 199.6108+108.2305d kV;
}
object node {
	name bus1891;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1207-26.6579d kV;
	voltage_B 204.1207-146.6579d kV;
	voltage_C 204.1207+93.3421d kV;
}
object node {
	name bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2253+2.2860d kV;
	voltage_B 205.2253-117.7140d kV;
	voltage_C 205.2253+122.2860d kV;
}
object node {
	name bus1893;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8922-18.1369d kV;
	voltage_B 203.8922-138.1369d kV;
	voltage_C 203.8922+101.8631d kV;
}
object node {
	name bus1894;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.3820+17.9029d kV;
	voltage_B 205.3820-102.0971d kV;
	voltage_C 205.3820+137.9029d kV;
}
object node {
	name bus1895;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.1967-12.9611d kV;
	voltage_B 199.1967-132.9611d kV;
	voltage_C 199.1967+107.0389d kV;
}
object node {
	name bus1896;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.7202-13.6310d kV;
	voltage_B 205.7202-133.6310d kV;
	voltage_C 205.7202+106.3690d kV;
}
object node {
	name bus1897;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7580-26.4673d kV;
	voltage_B 204.7580-146.4673d kV;
	voltage_C 204.7580+93.5327d kV;
}
object node {
	name bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4627-26.2997d kV;
	voltage_B 204.4627-146.2997d kV;
	voltage_C 204.4627+93.7003d kV;
}
object node {
	name bus1899;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.7384-18.1019d kV;
	voltage_B 202.7384-138.1019d kV;
	voltage_C 202.7384+101.8981d kV;
}
object node {
	name bus1900;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.7012-9.5737d kV;
	voltage_B 199.7012-129.5737d kV;
	voltage_C 199.7012+110.4263d kV;
}
object node {
	name bus1901;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8189-14.9196d kV;
	voltage_B 206.8189-134.9196d kV;
	voltage_C 206.8189+105.0804d kV;
}
object node {
	name bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2154-17.4604d kV;
	voltage_B 202.2154-137.4604d kV;
	voltage_C 202.2154+102.5396d kV;
}
object node {
	name bus1903;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9147-26.9067d kV;
	voltage_B 203.9147-146.9067d kV;
	voltage_C 203.9147+93.0933d kV;
}
object node {
	name bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.0004-19.6508d kV;
	voltage_B 205.0004-139.6508d kV;
	voltage_C 205.0004+100.3492d kV;
}
object node {
	name bus1905;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.5976-6.9460d kV;
	voltage_B 202.5976-126.9460d kV;
	voltage_C 202.5976+113.0540d kV;
}
object node {
	name bus1906;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.3498-21.0262d kV;
	voltage_B 203.3498-141.0262d kV;
	voltage_C 203.3498+98.9738d kV;
}
object node {
	name bus1907;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.3194-7.8695d kV;
	voltage_B 205.3194-127.8695d kV;
	voltage_C 205.3194+112.1305d kV;
}
object node {
	name bus1908;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.6231-14.1033d kV;
	voltage_B 205.6231-134.1033d kV;
	voltage_C 205.6231+105.8967d kV;
}
object node {
	name bus1909;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.9821-18.4161d kV;
	voltage_B 202.9821-138.4161d kV;
	voltage_C 202.9821+101.5839d kV;
}
object node {
	name bus1910;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.0390-7.4580d kV;
	voltage_B 204.0390-127.4580d kV;
	voltage_C 204.0390+112.5420d kV;
}
object node {
	name bus1911;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.0259-25.8208d kV;
	voltage_B 203.0259-145.8208d kV;
	voltage_C 203.0259+94.1792d kV;
}
object node {
	name bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5373+0.8077d kV;
	voltage_B 205.5373-119.1923d kV;
	voltage_C 205.5373+120.8077d kV;
}
object node {
	name bus1913;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.6418-25.6165d kV;
	voltage_B 201.6418-145.6165d kV;
	voltage_C 201.6418+94.3835d kV;
}
object node {
	name bus1914;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.2188-4.2012d kV;
	voltage_B 204.2188-124.2012d kV;
	voltage_C 204.2188+115.7988d kV;
}
object node {
	name bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4204-26.4796d kV;
	voltage_B 204.4204-146.4796d kV;
	voltage_C 204.4204+93.5204d kV;
}
object node {
	name bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.7251-10.2627d kV;
	voltage_B 200.7251-130.2627d kV;
	voltage_C 200.7251+109.7373d kV;
}
object node {
	name bus1917;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.7724+25.5576d kV;
	voltage_B 202.7724-94.4424d kV;
	voltage_C 202.7724+145.5576d kV;
}
object node {
	name bus1918;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.2807-21.8247d kV;
	voltage_B 204.2807-141.8247d kV;
	voltage_C 204.2807+98.1753d kV;
}
object node {
	name bus1919;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.8395-25.0617d kV;
	voltage_B 201.8395-145.0617d kV;
	voltage_C 201.8395+94.9383d kV;
}
object node {
	name bus1920;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.4678-11.5228d kV;
	voltage_B 200.4678-131.5228d kV;
	voltage_C 200.4678+108.4772d kV;
}
object node {
	name bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.2923-12.3649d kV;
	voltage_B 200.2923-132.3649d kV;
	voltage_C 200.2923+107.6351d kV;
}
object node {
	name bus1922;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.3134-22.3458d kV;
	voltage_B 201.3134-142.3458d kV;
	voltage_C 201.3134+97.6542d kV;
}
object node {
	name bus1923;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2239-21.8142d kV;
	voltage_B 202.2239-141.8142d kV;
	voltage_C 202.2239+98.1858d kV;
}
object node {
	name bus1924;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.8127-12.2941d kV;
	voltage_B 200.8127-132.2941d kV;
	voltage_C 200.8127+107.7059d kV;
}
object node {
	name bus1925;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.7580-18.5291d kV;
	voltage_B 201.7580-138.5291d kV;
	voltage_C 201.7580+101.4710d kV;
}
object node {
	name bus1926;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8692-18.1858d kV;
	voltage_B 203.8692-138.1858d kV;
	voltage_C 203.8692+101.8142d kV;
}
object node {
	name bus1927;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.4926-25.2200d kV;
	voltage_B 201.4926-145.2200d kV;
	voltage_C 201.4926+94.7800d kV;
}
object node {
	name bus1928;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.7258-22.4043d kV;
	voltage_B 205.7258-142.4043d kV;
	voltage_C 205.7258+97.5957d kV;
}
object node {
	name bus1929;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6412-21.3151d kV;
	voltage_B 204.6412-141.3152d kV;
	voltage_C 204.6412+98.6848d kV;
}
object node {
	name bus1930;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.5474-25.5976d kV;
	voltage_B 201.5474-145.5976d kV;
	voltage_C 201.5474+94.4024d kV;
}
object node {
	name bus1931;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8538-6.7104d kV;
	voltage_B 202.8538-126.7104d kV;
	voltage_C 202.8538+113.2896d kV;
}
object node {
	name bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.9045-11.4952d kV;
	voltage_B 199.9045-131.4952d kV;
	voltage_C 199.9045+108.5048d kV;
}
object node {
	name bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2697-11.7814d kV;
	voltage_B 201.2697-131.7814d kV;
	voltage_C 201.2697+108.2186d kV;
}
object node {
	name bus1934;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object node {
	name bus1935;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8417-18.5677d kV;
	voltage_B 202.8417-138.5677d kV;
	voltage_C 202.8417+101.4323d kV;
}
object node {
	name bus1936;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.0728+11.5182d kV;
	voltage_B 204.0728-108.4818d kV;
	voltage_C 204.0728+131.5182d kV;
}
object node {
	name bus1937;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.5719-12.3294d kV;
	voltage_B 200.5719-132.3294d kV;
	voltage_C 200.5719+107.6706d kV;
}
object node {
	name bus1938;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.0955-15.0551d kV;
	voltage_B 207.0955-135.0551d kV;
	voltage_C 207.0955+104.9449d kV;
}
object node {
	name bus1939;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.5707-26.6073d kV;
	voltage_B 204.5707-146.6073d kV;
	voltage_C 204.5707+93.3927d kV;
}
object node {
	name bus1940;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8377-16.2751d kV;
	voltage_B 202.8377-136.2751d kV;
	voltage_C 202.8377+103.7249d kV;
}
object node {
	name bus1941;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.7464-17.0447d kV;
	voltage_B 203.7464-137.0447d kV;
	voltage_C 203.7464+102.9553d kV;
}
object node {
	name bus1942;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.0557-7.9801d kV;
	voltage_B 202.0557-127.9801d kV;
	voltage_C 202.0557+112.0199d kV;
}
object node {
	name bus1943;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7912-20.4128d kV;
	voltage_B 204.7912-140.4128d kV;
	voltage_C 204.7912+99.5872d kV;
}
object node {
	name bus1944;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.2604-7.4718d kV;
	voltage_B 204.2604-127.4718d kV;
	voltage_C 204.2604+112.5282d kV;
}
object node {
	name bus1945;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.3648-8.4864d kV;
	voltage_B 201.3648-128.4864d kV;
	voltage_C 201.3648+111.5136d kV;
}
object node {
	name bus1946;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.1576-24.8707d kV;
	voltage_B 201.1576-144.8707d kV;
	voltage_C 201.1576+95.1294d kV;
}
object node {
	name bus1947;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.3761-7.2299d kV;
	voltage_B 202.3761-127.2299d kV;
	voltage_C 202.3761+112.7701d kV;
}
object node {
	name bus1948;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6354-7.8335d kV;
	voltage_B 204.6354-127.8335d kV;
	voltage_C 204.6354+112.1665d kV;
}
object node {
	name bus1949;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9413-1.7325d kV;
	voltage_B 203.9413-121.7325d kV;
	voltage_C 203.9413+118.2675d kV;
}
object node {
	name bus1950;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4701+5.5209d kV;
	voltage_B 206.4701-114.4791d kV;
	voltage_C 206.4701+125.5209d kV;
}
object node {
	name bus1951;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.4128-11.8951d kV;
	voltage_B 199.4128-131.8951d kV;
	voltage_C 199.4128+108.1050d kV;
}
object node {
	name bus1952;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.1767-9.2262d kV;
	voltage_B 201.1767-129.2262d kV;
	voltage_C 201.1767+110.7738d kV;
}
object node {
	name bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.9550-6.4376d kV;
	voltage_B 202.9550-126.4376d kV;
	voltage_C 202.9550+113.5624d kV;
}
object node {
	name bus1954;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1372+15.5961d kV;
	voltage_B 204.1372-104.4039d kV;
	voltage_C 204.1372+135.5961d kV;
}
object node {
	name bus1955;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.7895-21.3353d kV;
	voltage_B 202.7895-141.3353d kV;
	voltage_C 202.7895+98.6647d kV;
}
object node {
	name bus1956;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.7808-17.6790d kV;
	voltage_B 201.7808-137.6790d kV;
	voltage_C 201.7808+102.3210d kV;
}
object node {
	name bus1957;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.5601-11.2980d kV;
	voltage_B 200.5601-131.2980d kV;
	voltage_C 200.5601+108.7020d kV;
}
object node {
	name bus1958;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.9174-17.8392d kV;
	voltage_B 205.9174-137.8392d kV;
	voltage_C 205.9174+102.1608d kV;
}
object node {
	name bus1959;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 198.6586-13.0948d kV;
	voltage_B 198.6586-133.0948d kV;
	voltage_C 198.6586+106.9052d kV;
}
object node {
	name bus1960;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.0886-18.5866d kV;
	voltage_B 202.0886-138.5866d kV;
	voltage_C 202.0886+101.4134d kV;
}
object node {
	name bus1961;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2819-18.6162d kV;
	voltage_B 201.2819-138.6162d kV;
	voltage_C 201.2819+101.3838d kV;
}
object node {
	name bus1962;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9355-26.6673d kV;
	voltage_B 203.9355-146.6673d kV;
	voltage_C 203.9355+93.3327d kV;
}
object node {
	name bus1963;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.4746-26.1405d kV;
	voltage_B 201.4746-146.1405d kV;
	voltage_C 201.4746+93.8595d kV;
}
object node {
	name bus1964;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.6297-12.8580d kV;
	voltage_B 203.6297-132.8581d kV;
	voltage_C 203.6297+107.1420d kV;
}
object node {
	name bus1965;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.8328-10.2750d kV;
	voltage_B 205.8328-130.2750d kV;
	voltage_C 205.8328+109.7250d kV;
}
object node {
	name bus1966;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.4869-23.6692d kV;
	voltage_B 202.4869-143.6692d kV;
	voltage_C 202.4869+96.3308d kV;
}
object node {
	name bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8634-26.3335d kV;
	voltage_B 204.8634-146.3335d kV;
	voltage_C 204.8634+93.6665d kV;
}
object node {
	name bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8049-26.7514d kV;
	voltage_B 203.8049-146.7514d kV;
	voltage_C 203.8049+93.2486d kV;
}
object node {
	name bus1969;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8628-23.6569d kV;
	voltage_B 203.8628-143.6569d kV;
	voltage_C 203.8628+96.3431d kV;
}
object node {
	name bus1970;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.3461-20.4212d kV;
	voltage_B 204.3461-140.4212d kV;
	voltage_C 204.3461+99.5788d kV;
}
object node {
	name bus1971;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.4797-17.1969d kV;
	voltage_B 203.4797-137.1969d kV;
	voltage_C 203.4797+102.8031d kV;
}
object node {
	name bus1972;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.1928-22.5181d kV;
	voltage_B 202.1928-142.5181d kV;
	voltage_C 202.1928+97.4819d kV;
}
object node {
	name bus1973;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8012-3.4690d kV;
	voltage_B 204.8012-123.4690d kV;
	voltage_C 204.8012+116.5310d kV;
}
object node {
	name bus1974;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.7976-17.8807d kV;
	voltage_B 201.7976-137.8807d kV;
	voltage_C 201.7976+102.1193d kV;
}
object node {
	name bus1975;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.3697-10.7324d kV;
	voltage_B 206.3697-130.7324d kV;
	voltage_C 206.3697+109.2676d kV;
}
object node {
	name bus1976;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.2015+19.2014d kV;
	voltage_B 203.2015-100.7986d kV;
	voltage_C 203.2015+139.2014d kV;
}
object node {
	name bus1977;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.5039-25.7229d kV;
	voltage_B 201.5039-145.7229d kV;
	voltage_C 201.5039+94.2771d kV;
}
object node {
	name bus1978;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.9447+8.7843d kV;
	voltage_B 206.9447-111.2157d kV;
	voltage_C 206.9447+128.7843d kV;
}
object node {
	name bus1979;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2138-18.2031d kV;
	voltage_B 202.2138-138.2031d kV;
	voltage_C 202.2138+101.7969d kV;
}
object node {
	name bus1980;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2489-18.2756d kV;
	voltage_B 202.2489-138.2756d kV;
	voltage_C 202.2489+101.7244d kV;
}
object node {
	name bus1981;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.0248-13.7529d kV;
	voltage_B 202.0248-133.7529d kV;
	voltage_C 202.0248+106.2471d kV;
}
object node {
	name bus1982;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.0473-26.7567d kV;
	voltage_B 203.0473-146.7567d kV;
	voltage_C 203.0473+93.2433d kV;
}
object node {
	name bus1983;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.5759-25.5043d kV;
	voltage_B 203.5759-145.5043d kV;
	voltage_C 203.5759+94.4957d kV;
}
object node {
	name bus1984;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8974-6.2744d kV;
	voltage_B 203.8974-126.2744d kV;
	voltage_C 203.8974+113.7256d kV;
}
object node {
	name bus1985;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.9569+14.4937d kV;
	voltage_B 207.9569-105.5063d kV;
	voltage_C 207.9569+134.4937d kV;
}
object node {
	name bus1986;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.6126-16.8729d kV;
	voltage_B 206.6126-136.8729d kV;
	voltage_C 206.6126+103.1271d kV;
}
object node {
	name bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.4729-8.4125d kV;
	voltage_B 201.4729-128.4125d kV;
	voltage_C 201.4729+111.5875d kV;
}
object node {
	name bus1988;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8041-26.6740d kV;
	voltage_B 203.8041-146.6740d kV;
	voltage_C 203.8041+93.3260d kV;
}
object node {
	name bus1989;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5406-11.6298d kV;
	voltage_B 205.5406-131.6298d kV;
	voltage_C 205.5406+108.3702d kV;
}
object node {
	name bus1990;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.0720+17.6220d kV;
	voltage_B 204.0720-102.3780d kV;
	voltage_C 204.0720+137.6220d kV;
}
object node {
	name bus1991;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.6336-12.9195d kV;
	voltage_B 199.6336-132.9195d kV;
	voltage_C 199.6336+107.0805d kV;
}
object node {
	name bus1992;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.2500+15.0016d kV;
	voltage_B 207.2500-104.9984d kV;
	voltage_C 207.2500+135.0016d kV;
}
object node {
	name bus1993;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.6601-11.1649d kV;
	voltage_B 200.6601-131.1650d kV;
	voltage_C 200.6601+108.8350d kV;
}
object node {
	name bus1994;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.3055+10.0566d kV;
	voltage_B 206.3055-109.9434d kV;
	voltage_C 206.3055+130.0566d kV;
}
object node {
	name bus1995;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.8514-13.8139d kV;
	voltage_B 206.8514-133.8139d kV;
	voltage_C 206.8514+106.1861d kV;
}
object node {
	name bus1996;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.7273-25.3803d kV;
	voltage_B 200.7273-145.3803d kV;
	voltage_C 200.7273+94.6197d kV;
}
object node {
	name bus1997;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.0468-26.5905d kV;
	voltage_B 204.0468-146.5905d kV;
	voltage_C 204.0468+93.4095d kV;
}
object node {
	name bus1998;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.9070+17.6293d kV;
	voltage_B 206.9070-102.3707d kV;
	voltage_C 206.9070+137.6293d kV;
}
object node {
	name bus1999;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1203-25.1831d kV;
	voltage_B 204.1203-145.1831d kV;
	voltage_C 204.1203+94.8169d kV;
}
object node {
	name bus2000;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7362-12.8741d kV;
	voltage_B 204.7362-132.8741d kV;
	voltage_C 204.7362+107.1260d kV;
}
object node {
	name bus2001;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.6430-10.5392d kV;
	voltage_B 201.6430-130.5392d kV;
	voltage_C 201.6430+109.4608d kV;
}
object node {
	name bus2002;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.3418-12.8945d kV;
	voltage_B 199.3418-132.8945d kV;
	voltage_C 199.3418+107.1055d kV;
}
object node {
	name bus2003;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.7053-20.1035d kV;
	voltage_B 206.7053-140.1035d kV;
	voltage_C 206.7053+99.8965d kV;
}
object node {
	name bus2004;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.6903-18.0289d kV;
	voltage_B 203.6903-138.0289d kV;
	voltage_C 203.6903+101.9711d kV;
}
object node {
	name bus2005;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.8920-12.1746d kV;
	voltage_B 199.8920-132.1746d kV;
	voltage_C 199.8920+107.8254d kV;
}
object node {
	name bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.1306-12.0999d kV;
	voltage_B 201.1306-132.0999d kV;
	voltage_C 201.1306+107.9002d kV;
}
object node {
	name bus2007;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2854+0.4928d kV;
	voltage_B 205.2854-119.5072d kV;
	voltage_C 205.2854+120.4928d kV;
}
object transformer_configuration {
	name trans_branch_config_1_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000088;
	reactance 0.003511;
}
object transformer {
	name trans_branch_1_1874;
	phases ABC;
	from bus1;
	to bus1874;
	configuration trans_branch_config_1_1874;
}
object load {
	name xfmr_2_4_shunt_from;
	parent bus2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2308.4308j Ohm;
	constant_impedance_B 0.0000-2308.4308j Ohm;
	constant_impedance_C 0.0000-2308.4308j Ohm;
}
object load {
	name xfmr_2_4_shunt_to;
	parent bus4;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2308.4308j Ohm;
	constant_impedance_B 0.0000-2308.4308j Ohm;
	constant_impedance_C 0.0000-2308.4308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2_4;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002172;
	reactance 0.011989;
}
object transformer {
	name trans_branch_2_4;
	phases ABC;
	from bus2;
	to bus4;
	configuration trans_branch_config_2_4;
}
object load {
	name xfmr_2_39_shunt_from;
	parent bus2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1368.1270j Ohm;
	constant_impedance_B 0.0000-1368.1270j Ohm;
	constant_impedance_C 0.0000-1368.1270j Ohm;
}
object load {
	name xfmr_2_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1368.1270j Ohm;
	constant_impedance_B 0.0000-1368.1270j Ohm;
	constant_impedance_C 0.0000-1368.1270j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2_39;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001466;
	reactance 0.009962;
}
object transformer {
	name trans_branch_2_39;
	phases ABC;
	from bus2;
	to bus39;
	configuration trans_branch_config_2_39;
}
object load {
	name xfmr_2_112_shunt_from;
	parent bus2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2063.5044j Ohm;
	constant_impedance_B 0.0000-2063.5044j Ohm;
	constant_impedance_C 0.0000-2063.5044j Ohm;
}
object load {
	name xfmr_2_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2063.5044j Ohm;
	constant_impedance_B 0.0000-2063.5044j Ohm;
	constant_impedance_C 0.0000-2063.5044j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2_112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000972;
	reactance 0.006401;
}
object transformer {
	name trans_branch_2_112;
	phases ABC;
	from bus2;
	to bus112;
	configuration trans_branch_config_2_112;
}
object load {
	name xfmr_2_115_shunt_from;
	parent bus2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29652.4664j Ohm;
	constant_impedance_B 0.0000-29652.4664j Ohm;
	constant_impedance_C 0.0000-29652.4664j Ohm;
}
object load {
	name xfmr_2_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29652.4664j Ohm;
	constant_impedance_B 0.0000-29652.4664j Ohm;
	constant_impedance_C 0.0000-29652.4664j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001015;
	reactance 0.006413;
}
object transformer {
	name trans_branch_2_115;
	phases ABC;
	from bus2;
	to bus115;
	configuration trans_branch_config_2_115;
}
object load {
	name xfmr_3_13_shunt_from;
	parent bus3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1343.2533j Ohm;
	constant_impedance_B 0.0000-1343.2533j Ohm;
	constant_impedance_C 0.0000-1343.2533j Ohm;
}
object load {
	name xfmr_3_13_shunt_to;
	parent bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1343.2533j Ohm;
	constant_impedance_B 0.0000-1343.2533j Ohm;
	constant_impedance_C 0.0000-1343.2533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_3_13;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001493;
	reactance 0.015696;
}
object transformer {
	name trans_branch_3_13;
	phases ABC;
	from bus3;
	to bus13;
	configuration trans_branch_config_3_13;
}
object load {
	name xfmr_3_16_shunt_from;
	parent bus3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18483.5779j Ohm;
	constant_impedance_B 0.0000-18483.5779j Ohm;
	constant_impedance_C 0.0000-18483.5779j Ohm;
}
object load {
	name xfmr_3_16_shunt_to;
	parent bus16;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18483.5779j Ohm;
	constant_impedance_B 0.0000-18483.5779j Ohm;
	constant_impedance_C 0.0000-18483.5779j Ohm;
}
object transformer_configuration {
	name trans_branch_config_3_16;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049688;
	reactance 0.109312;
}
object transformer {
	name trans_branch_3_16;
	phases ABC;
	from bus3;
	to bus16;
	configuration trans_branch_config_3_16;
}
object transformer_configuration {
	name trans_branch_config_3_1921;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_3_1921;
	phases ABC;
	from bus3;
	to bus1921;
	configuration trans_branch_config_3_1921;
}
object load {
	name xfmr_4_5_shunt_from;
	parent bus4;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31413.3017j Ohm;
	constant_impedance_B 0.0000-31413.3017j Ohm;
	constant_impedance_C 0.0000-31413.3017j Ohm;
}
object load {
	name xfmr_4_5_shunt_to;
	parent bus5;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31413.3017j Ohm;
	constant_impedance_B 0.0000-31413.3017j Ohm;
	constant_impedance_C 0.0000-31413.3017j Ohm;
}
object transformer_configuration {
	name trans_branch_config_4_5;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000957;
	reactance 0.009017;
}
object transformer {
	name trans_branch_4_5;
	phases ABC;
	from bus4;
	to bus5;
	configuration trans_branch_config_4_5;
}
object load {
	name xfmr_4_109_shunt_from;
	parent bus4;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2548.6606j Ohm;
	constant_impedance_B 0.0000-2548.6606j Ohm;
	constant_impedance_C 0.0000-2548.6606j Ohm;
}
object load {
	name xfmr_4_109_shunt_to;
	parent bus109;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2548.6606j Ohm;
	constant_impedance_B 0.0000-2548.6606j Ohm;
	constant_impedance_C 0.0000-2548.6606j Ohm;
}
object transformer_configuration {
	name trans_branch_config_4_109;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001967;
	reactance 0.010858;
}
object transformer {
	name trans_branch_4_109;
	phases ABC;
	from bus4;
	to bus109;
	configuration trans_branch_config_4_109;
}
object node {
	name bus4_to109_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4805-16.2613d kV;
	voltage_B 65.4805-136.2613d kV;
	voltage_C 65.4805+103.7387d kV;
}
object switch {
name dummy_switch1_bus4_to109;
phases ABC;
from bus4;
to bus4_to109_dummy1;
status CLOSED;
}
object load {
	name xfmr_4_to109_dummy1_109_shunt_from;
	parent bus4_to109_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2548.6606j Ohm;
	constant_impedance_B 0.0000-2548.6606j Ohm;
	constant_impedance_C 0.0000-2548.6606j Ohm;
}
object load {
	name xfmr_4_to109_dummy1_109_shunt_to;
	parent bus109;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2548.6606j Ohm;
	constant_impedance_B 0.0000-2548.6606j Ohm;
	constant_impedance_C 0.0000-2548.6606j Ohm;
}
object transformer_configuration {
	name trans_branch_config_4_109_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001967;
	reactance 0.010858;
}
object transformer {
	name trans_branch_4_109_dummy1;
	phases ABC;
	from bus4_to109_dummy1;
	to bus109;
	configuration trans_branch_config_4_109_dummy1;
}
object transformer_configuration {
	name trans_branch_config_4_1934;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_4_1934;
	phases ABC;
	from bus4;
	to bus1934;
	configuration trans_branch_config_4_1934;
}
object load {
	name xfmr_5_115_shunt_from;
	parent bus5;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2605.1413j Ohm;
	constant_impedance_B 0.0000-2605.1413j Ohm;
	constant_impedance_C 0.0000-2605.1413j Ohm;
}
object load {
	name xfmr_5_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2605.1413j Ohm;
	constant_impedance_B 0.0000-2605.1413j Ohm;
	constant_impedance_C 0.0000-2605.1413j Ohm;
}
object transformer_configuration {
	name trans_branch_config_5_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001925;
	reactance 0.010623;
}
object transformer {
	name trans_branch_5_115;
	phases ABC;
	from bus5;
	to bus115;
	configuration trans_branch_config_5_115;
}
object node {
	name bus5_to115_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2690-16.7644d kV;
	voltage_B 65.2690-136.7644d kV;
	voltage_C 65.2690+103.2356d kV;
}
object switch {
name dummy_switch1_bus5_to115;
phases ABC;
from bus5;
to bus5_to115_dummy1;
status CLOSED;
}
object load {
	name xfmr_5_to115_dummy1_115_shunt_from;
	parent bus5_to115_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2605.1413j Ohm;
	constant_impedance_B 0.0000-2605.1413j Ohm;
	constant_impedance_C 0.0000-2605.1413j Ohm;
}
object load {
	name xfmr_5_to115_dummy1_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2605.1413j Ohm;
	constant_impedance_B 0.0000-2605.1413j Ohm;
	constant_impedance_C 0.0000-2605.1413j Ohm;
}
object transformer_configuration {
	name trans_branch_config_5_115_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001925;
	reactance 0.010623;
}
object transformer {
	name trans_branch_5_115_dummy1;
	phases ABC;
	from bus5_to115_dummy1;
	to bus115;
	configuration trans_branch_config_5_115_dummy1;
}
object load {
	name xfmr_5_1427_shunt_from;
	parent bus5;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54200.8197j Ohm;
	constant_impedance_B 0.0000-54200.8197j Ohm;
	constant_impedance_C 0.0000-54200.8197j Ohm;
}
object load {
	name xfmr_5_1427_shunt_to;
	parent bus1427;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54200.8197j Ohm;
	constant_impedance_B 0.0000-54200.8197j Ohm;
	constant_impedance_C 0.0000-54200.8197j Ohm;
}
object transformer_configuration {
	name trans_branch_config_5_1427;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004283;
	reactance 0.029837;
}
object transformer {
	name trans_branch_5_1427;
	phases ABC;
	from bus5;
	to bus1427;
	configuration trans_branch_config_5_1427;
}
object load {
	name xfmr_6_31_shunt_from;
	parent bus6;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42661.2903j Ohm;
	constant_impedance_B 0.0000-42661.2903j Ohm;
	constant_impedance_C 0.0000-42661.2903j Ohm;
}
object load {
	name xfmr_6_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42661.2903j Ohm;
	constant_impedance_B 0.0000-42661.2903j Ohm;
	constant_impedance_C 0.0000-42661.2903j Ohm;
}
object transformer_configuration {
	name trans_branch_config_6_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020054;
	reactance 0.041232;
}
object transformer {
	name trans_branch_6_31;
	phases ABC;
	from bus6;
	to bus31;
	configuration trans_branch_config_6_31;
}
object load {
	name xfmr_6_153_shunt_from;
	parent bus6;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27268.0412j Ohm;
	constant_impedance_B 0.0000-27268.0412j Ohm;
	constant_impedance_C 0.0000-27268.0412j Ohm;
}
object load {
	name xfmr_6_153_shunt_to;
	parent bus153;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27268.0412j Ohm;
	constant_impedance_B 0.0000-27268.0412j Ohm;
	constant_impedance_C 0.0000-27268.0412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_6_153;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015307;
	reactance 0.057153;
}
object transformer {
	name trans_branch_6_153;
	phases ABC;
	from bus6;
	to bus153;
	configuration trans_branch_config_6_153;
}
object load {
	name xfmr_7_14_shunt_from;
	parent bus7;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23080.2792j Ohm;
	constant_impedance_B 0.0000-23080.2792j Ohm;
	constant_impedance_C 0.0000-23080.2792j Ohm;
}
object load {
	name xfmr_7_14_shunt_to;
	parent bus14;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23080.2792j Ohm;
	constant_impedance_B 0.0000-23080.2792j Ohm;
	constant_impedance_C 0.0000-23080.2792j Ohm;
}
object transformer_configuration {
	name trans_branch_config_7_14;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001304;
	reactance 0.012276;
}
object transformer {
	name trans_branch_7_14;
	phases ABC;
	from bus7;
	to bus14;
	configuration trans_branch_config_7_14;
}
object load {
	name xfmr_7_17_shunt_from;
	parent bus7;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2013.5505j Ohm;
	constant_impedance_B 0.0000-2013.5505j Ohm;
	constant_impedance_C 0.0000-2013.5505j Ohm;
}
object load {
	name xfmr_7_17_shunt_to;
	parent bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2013.5505j Ohm;
	constant_impedance_B 0.0000-2013.5505j Ohm;
	constant_impedance_C 0.0000-2013.5505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_7_17;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002490;
	reactance 0.009116;
}
object transformer {
	name trans_branch_7_17;
	phases ABC;
	from bus7;
	to bus17;
	configuration trans_branch_config_7_17;
}
object load {
	name xfmr_7_115_shunt_from;
	parent bus7;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object load {
	name xfmr_7_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object transformer_configuration {
	name trans_branch_config_7_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001705;
	reactance 0.016060;
}
object transformer {
	name trans_branch_7_115;
	phases ABC;
	from bus7;
	to bus115;
	configuration trans_branch_config_7_115;
}
object node {
	name bus7_to115_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1679-16.8064d kV;
	voltage_B 65.1679-136.8064d kV;
	voltage_C 65.1679+103.1936d kV;
}
object switch {
name dummy_switch1_bus7_to115;
phases ABC;
from bus7;
to bus7_to115_dummy1;
status CLOSED;
}
object load {
	name xfmr_7_to115_dummy1_115_shunt_from;
	parent bus7_to115_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object load {
	name xfmr_7_to115_dummy1_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object transformer_configuration {
	name trans_branch_config_7_115_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001705;
	reactance 0.016060;
}
object transformer {
	name trans_branch_7_115_dummy1;
	phases ABC;
	from bus7_to115_dummy1;
	to bus115;
	configuration trans_branch_config_7_115_dummy1;
}
object load {
	name xfmr_8_13_shunt_from;
	parent bus8;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-4213.7964j Ohm;
	constant_impedance_B 0.0000-4213.7964j Ohm;
	constant_impedance_C 0.0000-4213.7964j Ohm;
}
object load {
	name xfmr_8_13_shunt_to;
	parent bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-4213.7964j Ohm;
	constant_impedance_B 0.0000-4213.7964j Ohm;
	constant_impedance_C 0.0000-4213.7964j Ohm;
}
object transformer_configuration {
	name trans_branch_config_8_13;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002197;
	reactance 0.008602;
}
object transformer {
	name trans_branch_8_13;
	phases ABC;
	from bus8;
	to bus13;
	configuration trans_branch_config_8_13;
}
object load {
	name xfmr_8_35_shunt_from;
	parent bus8;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object load {
	name xfmr_8_35_shunt_to;
	parent bus35;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_8_35;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010308;
	reactance 0.041345;
}
object transformer {
	name trans_branch_8_35;
	phases ABC;
	from bus8;
	to bus35;
	configuration trans_branch_config_8_35;
}
object load {
	name xfmr_8_118_shunt_from;
	parent bus8;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26370.8873j Ohm;
	constant_impedance_B 0.0000-26370.8873j Ohm;
	constant_impedance_C 0.0000-26370.8873j Ohm;
}
object load {
	name xfmr_8_118_shunt_to;
	parent bus118;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26370.8873j Ohm;
	constant_impedance_B 0.0000-26370.8873j Ohm;
	constant_impedance_C 0.0000-26370.8873j Ohm;
}
object transformer_configuration {
	name trans_branch_config_8_118;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016735;
	reactance 0.065889;
}
object transformer {
	name trans_branch_8_118;
	phases ABC;
	from bus8;
	to bus118;
	configuration trans_branch_config_8_118;
}
object load {
	name xfmr_9_30_shunt_from;
	parent bus9;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2343.6116j Ohm;
	constant_impedance_B 0.0000-2343.6116j Ohm;
	constant_impedance_C 0.0000-2343.6116j Ohm;
}
object load {
	name xfmr_9_30_shunt_to;
	parent bus30;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2343.6116j Ohm;
	constant_impedance_B 0.0000-2343.6116j Ohm;
	constant_impedance_C 0.0000-2343.6116j Ohm;
}
object transformer_configuration {
	name trans_branch_config_9_30;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002140;
	reactance 0.011809;
}
object transformer {
	name trans_branch_9_30;
	phases ABC;
	from bus9;
	to bus30;
	configuration trans_branch_config_9_30;
}
object node {
	name bus9_to30_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5599-16.1325d kV;
	voltage_B 65.5599-136.1325d kV;
	voltage_C 65.5599+103.8675d kV;
}
object switch {
name dummy_switch1_bus9_to30;
phases ABC;
from bus9;
to bus9_to30_dummy1;
status CLOSED;
}
object load {
	name xfmr_9_to30_dummy1_30_shunt_from;
	parent bus9_to30_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2343.6116j Ohm;
	constant_impedance_B 0.0000-2343.6116j Ohm;
	constant_impedance_C 0.0000-2343.6116j Ohm;
}
object load {
	name xfmr_9_to30_dummy1_30_shunt_to;
	parent bus30;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2343.6116j Ohm;
	constant_impedance_B 0.0000-2343.6116j Ohm;
	constant_impedance_C 0.0000-2343.6116j Ohm;
}
object transformer_configuration {
	name trans_branch_config_9_30_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002140;
	reactance 0.011809;
}
object transformer {
	name trans_branch_9_30_dummy1;
	phases ABC;
	from bus9_to30_dummy1;
	to bus30;
	configuration trans_branch_config_9_30_dummy1;
}
object load {
	name xfmr_9_109_shunt_from;
	parent bus9;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object load {
	name xfmr_9_109_shunt_to;
	parent bus109;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_9_109;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001907;
	reactance 0.017956;
}
object transformer {
	name trans_branch_9_109;
	phases ABC;
	from bus9;
	to bus109;
	configuration trans_branch_config_9_109;
}
object transformer_configuration {
	name trans_branch_config_9_1933;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_9_1933;
	phases ABC;
	from bus9;
	to bus1933;
	configuration trans_branch_config_9_1933;
}
object load {
	name xfmr_10_40_shunt_from;
	parent bus10;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object load {
	name xfmr_10_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object transformer_configuration {
	name trans_branch_config_10_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009799;
	reactance 0.036588;
}
object transformer {
	name trans_branch_10_40;
	phases ABC;
	from bus10;
	to bus40;
	configuration trans_branch_config_10_40;
}
object load {
	name xfmr_10_46_shunt_from;
	parent bus10;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object load {
	name xfmr_10_46_shunt_to;
	parent bus46;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_10_46;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008735;
	reactance 0.060852;
}
object transformer {
	name trans_branch_10_46;
	phases ABC;
	from bus10;
	to bus46;
	configuration trans_branch_config_10_46;
}
object load {
	name xfmr_10_1457_shunt_from;
	parent bus10;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object load {
	name xfmr_10_1457_shunt_to;
	parent bus1457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_10_1457;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005145;
	reactance 0.019211;
}
object transformer {
	name trans_branch_10_1457;
	phases ABC;
	from bus10;
	to bus1457;
	configuration trans_branch_config_10_1457;
}
object node {
	name bus10_to1457_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8992-8.9785d kV;
	voltage_B 66.8992-128.9785d kV;
	voltage_C 66.8992+111.0215d kV;
}
object switch {
name dummy_switch1_bus10_to1457;
phases ABC;
from bus10;
to bus10_to1457_dummy1;
status CLOSED;
}
object load {
	name xfmr_10_to1457_dummy1_1457_shunt_from;
	parent bus10_to1457_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object load {
	name xfmr_10_to1457_dummy1_1457_shunt_to;
	parent bus1457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_10_1457_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005145;
	reactance 0.019211;
}
object transformer {
	name trans_branch_10_1457_dummy1;
	phases ABC;
	from bus10_to1457_dummy1;
	to bus1457;
	configuration trans_branch_config_10_1457_dummy1;
}
object transformer_configuration {
	name trans_branch_config_10_1783;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_10_1783;
	phases ABC;
	from bus10;
	to bus1783;
	configuration trans_branch_config_10_1783;
}
object node {
	name bus10_to1783_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8992-8.9785d kV;
	voltage_B 66.8992-128.9785d kV;
	voltage_C 66.8992+111.0215d kV;
}
object switch {
name dummy_switch1_bus10_to1783;
phases ABC;
from bus10;
to bus10_to1783_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_10_1783_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_10_1783_dummy1;
	phases ABC;
	from bus10_to1783_dummy1;
	to bus1783;
	configuration trans_branch_config_10_1783_dummy1;
}
object load {
	name xfmr_11_123_shunt_from;
	parent bus11;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44304.8576j Ohm;
	constant_impedance_B 0.0000-44304.8576j Ohm;
	constant_impedance_C 0.0000-44304.8576j Ohm;
}
object load {
	name xfmr_11_123_shunt_to;
	parent bus123;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44304.8576j Ohm;
	constant_impedance_B 0.0000-44304.8576j Ohm;
	constant_impedance_C 0.0000-44304.8576j Ohm;
}
object transformer_configuration {
	name trans_branch_config_11_123;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010152;
	reactance 0.040720;
}
object transformer {
	name trans_branch_11_123;
	phases ABC;
	from bus11;
	to bus123;
	configuration trans_branch_config_11_123;
}
object load {
	name xfmr_11_1457_shunt_from;
	parent bus11;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_11_1457_shunt_to;
	parent bus1457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_11_1457;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011346;
	reactance 0.044671;
}
object transformer {
	name trans_branch_11_1457;
	phases ABC;
	from bus11;
	to bus1457;
	configuration trans_branch_config_11_1457;
}
object load {
	name xfmr_12_299_shunt_from;
	parent bus12;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_12_299_shunt_to;
	parent bus299;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_12_299;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005972;
	reactance 0.041601;
}
object transformer {
	name trans_branch_12_299;
	phases ABC;
	from bus12;
	to bus299;
	configuration trans_branch_config_12_299;
}
object load {
	name xfmr_12_322_shunt_from;
	parent bus12;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_12_322_shunt_to;
	parent bus322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_12_322;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007192;
	reactance 0.028317;
}
object transformer {
	name trans_branch_12_322;
	phases ABC;
	from bus12;
	to bus322;
	configuration trans_branch_config_12_322;
}
object load {
	name xfmr_12_347_shunt_from;
	parent bus12;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object load {
	name xfmr_12_347_shunt_to;
	parent bus347;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_12_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005929;
	reactance 0.040502;
}
object transformer {
	name trans_branch_12_347;
	phases ABC;
	from bus12;
	to bus347;
	configuration trans_branch_config_12_347;
}
object load {
	name xfmr_13_14_shunt_from;
	parent bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2823.1401j Ohm;
	constant_impedance_B 0.0000-2823.1401j Ohm;
	constant_impedance_C 0.0000-2823.1401j Ohm;
}
object load {
	name xfmr_13_14_shunt_to;
	parent bus14;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2823.1401j Ohm;
	constant_impedance_B 0.0000-2823.1401j Ohm;
	constant_impedance_C 0.0000-2823.1401j Ohm;
}
object transformer_configuration {
	name trans_branch_config_13_14;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001776;
	reactance 0.009802;
}
object transformer {
	name trans_branch_13_14;
	phases ABC;
	from bus13;
	to bus14;
	configuration trans_branch_config_13_14;
}
object load {
	name xfmr_13_38_shunt_from;
	parent bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2686.3701j Ohm;
	constant_impedance_B 0.0000-2686.3701j Ohm;
	constant_impedance_C 0.0000-2686.3701j Ohm;
}
object load {
	name xfmr_13_38_shunt_to;
	parent bus38;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2686.3701j Ohm;
	constant_impedance_B 0.0000-2686.3701j Ohm;
	constant_impedance_C 0.0000-2686.3701j Ohm;
}
object transformer_configuration {
	name trans_branch_config_13_38;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001867;
	reactance 0.010302;
}
object transformer {
	name trans_branch_13_38;
	phases ABC;
	from bus13;
	to bus38;
	configuration trans_branch_config_13_38;
}
object load {
	name xfmr_13_39_shunt_from;
	parent bus13;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object load {
	name xfmr_13_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_13_39;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000883;
	reactance 0.008313;
}
object transformer {
	name trans_branch_13_39;
	phases ABC;
	from bus13;
	to bus39;
	configuration trans_branch_config_13_39;
}
object node {
	name bus13_to39_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6699-15.6880d kV;
	voltage_B 65.6699-135.6880d kV;
	voltage_C 65.6699+104.3120d kV;
}
object switch {
name dummy_switch1_bus13_to39;
phases ABC;
from bus13;
to bus13_to39_dummy1;
status CLOSED;
}
object load {
	name xfmr_13_to39_dummy1_39_shunt_from;
	parent bus13_to39_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object load {
	name xfmr_13_to39_dummy1_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_13_39_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000883;
	reactance 0.008313;
}
object transformer {
	name trans_branch_13_39_dummy1;
	phases ABC;
	from bus13_to39_dummy1;
	to bus39;
	configuration trans_branch_config_13_39_dummy1;
}
object transformer_configuration {
	name trans_branch_config_13_1924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_13_1924;
	phases ABC;
	from bus13;
	to bus1924;
	configuration trans_branch_config_13_1924;
}
object load {
	name xfmr_14_17_shunt_from;
	parent bus14;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17704.1499j Ohm;
	constant_impedance_B 0.0000-17704.1499j Ohm;
	constant_impedance_C 0.0000-17704.1499j Ohm;
}
object load {
	name xfmr_14_17_shunt_to;
	parent bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17704.1499j Ohm;
	constant_impedance_B 0.0000-17704.1499j Ohm;
	constant_impedance_C 0.0000-17704.1499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_14_17;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001700;
	reactance 0.016008;
}
object transformer {
	name trans_branch_14_17;
	phases ABC;
	from bus14;
	to bus17;
	configuration trans_branch_config_14_17;
}
object load {
	name xfmr_14_43_shunt_from;
	parent bus14;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1316.5754j Ohm;
	constant_impedance_B 0.0000-1316.5754j Ohm;
	constant_impedance_C 0.0000-1316.5754j Ohm;
}
object load {
	name xfmr_14_43_shunt_to;
	parent bus43;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1316.5754j Ohm;
	constant_impedance_B 0.0000-1316.5754j Ohm;
	constant_impedance_C 0.0000-1316.5754j Ohm;
}
object transformer_configuration {
	name trans_branch_config_14_43;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001523;
	reactance 0.010352;
}
object transformer {
	name trans_branch_14_43;
	phases ABC;
	from bus14;
	to bus43;
	configuration trans_branch_config_14_43;
}
object transformer_configuration {
	name trans_branch_config_14_1885;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_14_1885;
	phases ABC;
	from bus14;
	to bus1885;
	configuration trans_branch_config_14_1885;
}
object load {
	name xfmr_15_30_shunt_from;
	parent bus15;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object load {
	name xfmr_15_30_shunt_to;
	parent bus30;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_15_30;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005142;
	reactance 0.019200;
}
object transformer {
	name trans_branch_15_30;
	phases ABC;
	from bus15;
	to bus30;
	configuration trans_branch_config_15_30;
}
object node {
	name bus15_to30_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9261-17.3419d kV;
	voltage_B 64.9261-137.3419d kV;
	voltage_C 64.9261+102.6581d kV;
}
object switch {
name dummy_switch1_bus15_to30;
phases ABC;
from bus15;
to bus15_to30_dummy1;
status CLOSED;
}
object load {
	name xfmr_15_to30_dummy1_30_shunt_from;
	parent bus15_to30_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object load {
	name xfmr_15_to30_dummy1_30_shunt_to;
	parent bus30;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_15_30_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005142;
	reactance 0.019200;
}
object transformer {
	name trans_branch_15_30_dummy1;
	phases ABC;
	from bus15_to30_dummy1;
	to bus30;
	configuration trans_branch_config_15_30_dummy1;
}
object load {
	name xfmr_15_41_shunt_from;
	parent bus15;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_15_41_shunt_to;
	parent bus41;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_15_41;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004513;
	reactance 0.017768;
}
object transformer {
	name trans_branch_15_41;
	phases ABC;
	from bus15;
	to bus41;
	configuration trans_branch_config_15_41;
}
object load {
	name xfmr_15_340_shunt_from;
	parent bus15;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_15_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_15_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019378;
	reactance 0.077724;
}
object transformer {
	name trans_branch_15_340;
	phases ABC;
	from bus15;
	to bus340;
	configuration trans_branch_config_15_340;
}
object node {
	name bus15_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9261-17.3419d kV;
	voltage_B 64.9261-137.3419d kV;
	voltage_C 64.9261+102.6581d kV;
}
object switch {
name dummy_switch1_bus15_to340;
phases ABC;
from bus15;
to bus15_to340_dummy1;
status CLOSED;
}
object load {
	name xfmr_15_to340_dummy1_340_shunt_from;
	parent bus15_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_15_to340_dummy1_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_15_340_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019378;
	reactance 0.077724;
}
object transformer {
	name trans_branch_15_340_dummy1;
	phases ABC;
	from bus15_to340_dummy1;
	to bus340;
	configuration trans_branch_config_15_340_dummy1;
}
object load {
	name xfmr_16_44_shunt_from;
	parent bus16;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48266.4234j Ohm;
	constant_impedance_B 0.0000-48266.4234j Ohm;
	constant_impedance_C 0.0000-48266.4234j Ohm;
}
object load {
	name xfmr_16_44_shunt_to;
	parent bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48266.4234j Ohm;
	constant_impedance_B 0.0000-48266.4234j Ohm;
	constant_impedance_C 0.0000-48266.4234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_16_44;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008651;
	reactance 0.032300;
}
object transformer {
	name trans_branch_16_44;
	phases ABC;
	from bus16;
	to bus44;
	configuration trans_branch_config_16_44;
}
object load {
	name xfmr_17_34_shunt_from;
	parent bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object load {
	name xfmr_17_34_shunt_to;
	parent bus34;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object transformer_configuration {
	name trans_branch_config_17_34;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007830;
	reactance 0.031406;
}
object transformer {
	name trans_branch_17_34;
	phases ABC;
	from bus17;
	to bus34;
	configuration trans_branch_config_17_34;
}
object load {
	name xfmr_17_36_shunt_from;
	parent bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33608.6404j Ohm;
	constant_impedance_B 0.0000-33608.6404j Ohm;
	constant_impedance_C 0.0000-33608.6404j Ohm;
}
object load {
	name xfmr_17_36_shunt_to;
	parent bus36;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33608.6404j Ohm;
	constant_impedance_B 0.0000-33608.6404j Ohm;
	constant_impedance_C 0.0000-33608.6404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_17_36;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006908;
	reactance 0.048127;
}
object transformer {
	name trans_branch_17_36;
	phases ABC;
	from bus17;
	to bus36;
	configuration trans_branch_config_17_36;
}
object load {
	name xfmr_17_42_shunt_from;
	parent bus17;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44230.7692j Ohm;
	constant_impedance_B 0.0000-44230.7692j Ohm;
	constant_impedance_C 0.0000-44230.7692j Ohm;
}
object load {
	name xfmr_17_42_shunt_to;
	parent bus42;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44230.7692j Ohm;
	constant_impedance_B 0.0000-44230.7692j Ohm;
	constant_impedance_C 0.0000-44230.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_17_42;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005254;
	reactance 0.036604;
}
object transformer {
	name trans_branch_17_42;
	phases ABC;
	from bus17;
	to bus42;
	configuration trans_branch_config_17_42;
}
object load {
	name xfmr_18_31_shunt_from;
	parent bus18;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object load {
	name xfmr_18_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_18_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051894;
	reactance 0.114165;
}
object transformer {
	name trans_branch_18_31;
	phases ABC;
	from bus18;
	to bus31;
	configuration trans_branch_config_18_31;
}
object load {
	name xfmr_18_42_shunt_from;
	parent bus18;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object load {
	name xfmr_18_42_shunt_to;
	parent bus42;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_18_42;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007435;
	reactance 0.027760;
}
object transformer {
	name trans_branch_18_42;
	phases ABC;
	from bus18;
	to bus42;
	configuration trans_branch_config_18_42;
}
object node {
	name bus18_to42_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2153-15.4629d kV;
	voltage_B 65.2153-135.4629d kV;
	voltage_C 65.2153+104.5371d kV;
}
object switch {
name dummy_switch1_bus18_to42;
phases ABC;
from bus18;
to bus18_to42_dummy1;
status CLOSED;
}
object load {
	name xfmr_18_to42_dummy1_42_shunt_from;
	parent bus18_to42_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object load {
	name xfmr_18_to42_dummy1_42_shunt_to;
	parent bus42;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_18_42_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007435;
	reactance 0.027760;
}
object transformer {
	name trans_branch_18_42_dummy1;
	phases ABC;
	from bus18_to42_dummy1;
	to bus42;
	configuration trans_branch_config_18_42_dummy1;
}
object load {
	name xfmr_19_20_shunt_from;
	parent bus19;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107085.0202j Ohm;
	constant_impedance_B 0.0000-107085.0202j Ohm;
	constant_impedance_C 0.0000-107085.0202j Ohm;
}
object load {
	name xfmr_19_20_shunt_to;
	parent bus20;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107085.0202j Ohm;
	constant_impedance_B 0.0000-107085.0202j Ohm;
	constant_impedance_C 0.0000-107085.0202j Ohm;
}
object transformer_configuration {
	name trans_branch_config_19_20;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008407;
	reactance 0.018172;
}
object transformer {
	name trans_branch_19_20;
	phases ABC;
	from bus19;
	to bus20;
	configuration trans_branch_config_19_20;
}
object load {
	name xfmr_19_340_shunt_from;
	parent bus19;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_19_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_19_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006215;
	reactance 0.023204;
}
object transformer {
	name trans_branch_19_340;
	phases ABC;
	from bus19;
	to bus340;
	configuration trans_branch_config_19_340;
}
object node {
	name bus19_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6076-15.0834d kV;
	voltage_B 65.6076-135.0834d kV;
	voltage_C 65.6076+104.9166d kV;
}
object switch {
name dummy_switch1_bus19_to340;
phases ABC;
from bus19;
to bus19_to340_dummy1;
status CLOSED;
}
object load {
	name xfmr_19_to340_dummy1_340_shunt_from;
	parent bus19_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_19_to340_dummy1_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_19_340_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006215;
	reactance 0.023204;
}
object transformer {
	name trans_branch_19_340_dummy1;
	phases ABC;
	from bus19_to340_dummy1;
	to bus340;
	configuration trans_branch_config_19_340_dummy1;
}
object load {
	name xfmr_20_32_shunt_from;
	parent bus20;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3500.0662j Ohm;
	constant_impedance_B 0.0000-3500.0662j Ohm;
	constant_impedance_C 0.0000-3500.0662j Ohm;
}
object load {
	name xfmr_20_32_shunt_to;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3500.0662j Ohm;
	constant_impedance_B 0.0000-3500.0662j Ohm;
	constant_impedance_C 0.0000-3500.0662j Ohm;
}
object transformer_configuration {
	name trans_branch_config_20_32;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002645;
	reactance 0.010522;
}
object transformer {
	name trans_branch_20_32;
	phases ABC;
	from bus20;
	to bus32;
	configuration trans_branch_config_20_32;
}
object load {
	name xfmr_21_22_shunt_from;
	parent bus21;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3722.7305j Ohm;
	constant_impedance_B 0.0000-3722.7305j Ohm;
	constant_impedance_C 0.0000-3722.7305j Ohm;
}
object load {
	name xfmr_21_22_shunt_to;
	parent bus22;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3722.7305j Ohm;
	constant_impedance_B 0.0000-3722.7305j Ohm;
	constant_impedance_C 0.0000-3722.7305j Ohm;
}
object transformer_configuration {
	name trans_branch_config_21_22;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001347;
	reactance 0.004931;
}
object transformer {
	name trans_branch_21_22;
	phases ABC;
	from bus21;
	to bus22;
	configuration trans_branch_config_21_22;
}
object load {
	name xfmr_21_24_shunt_from;
	parent bus21;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object load {
	name xfmr_21_24_shunt_to;
	parent bus24;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_21_24;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004954;
	reactance 0.018499;
}
object transformer {
	name trans_branch_21_24;
	phases ABC;
	from bus21;
	to bus24;
	configuration trans_branch_config_21_24;
}
object node {
	name bus21_to24_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1740-16.6212d kV;
	voltage_B 65.1740-136.6212d kV;
	voltage_C 65.1740+103.3788d kV;
}
object switch {
name dummy_switch1_bus21_to24;
phases ABC;
from bus21;
to bus21_to24_dummy1;
status CLOSED;
}
object load {
	name xfmr_21_to24_dummy1_24_shunt_from;
	parent bus21_to24_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object load {
	name xfmr_21_to24_dummy1_24_shunt_to;
	parent bus24;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_21_24_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004954;
	reactance 0.018499;
}
object transformer {
	name trans_branch_21_24_dummy1;
	phases ABC;
	from bus21_to24_dummy1;
	to bus24;
	configuration trans_branch_config_21_24_dummy1;
}
object load {
	name xfmr_21_25_shunt_from;
	parent bus21;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97242.6471j Ohm;
	constant_impedance_B 0.0000-97242.6471j Ohm;
	constant_impedance_C 0.0000-97242.6471j Ohm;
}
object load {
	name xfmr_21_25_shunt_to;
	parent bus25;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97242.6471j Ohm;
	constant_impedance_B 0.0000-97242.6471j Ohm;
	constant_impedance_C 0.0000-97242.6471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_21_25;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004625;
	reactance 0.018552;
}
object transformer {
	name trans_branch_21_25;
	phases ABC;
	from bus21;
	to bus25;
	configuration trans_branch_config_21_25;
}
object load {
	name xfmr_21_48_shunt_from;
	parent bus21;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52169.6252j Ohm;
	constant_impedance_B 0.0000-52169.6252j Ohm;
	constant_impedance_C 0.0000-52169.6252j Ohm;
}
object load {
	name xfmr_21_48_shunt_to;
	parent bus48;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52169.6252j Ohm;
	constant_impedance_B 0.0000-52169.6252j Ohm;
	constant_impedance_C 0.0000-52169.6252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_21_48;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008621;
	reactance 0.034579;
}
object transformer {
	name trans_branch_21_48;
	phases ABC;
	from bus21;
	to bus48;
	configuration trans_branch_config_21_48;
}
object load {
	name xfmr_22_23_shunt_from;
	parent bus22;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1729.2103j Ohm;
	constant_impedance_B 0.0000-1729.2103j Ohm;
	constant_impedance_C 0.0000-1729.2103j Ohm;
}
object load {
	name xfmr_22_23_shunt_to;
	parent bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1729.2103j Ohm;
	constant_impedance_B 0.0000-1729.2103j Ohm;
	constant_impedance_C 0.0000-1729.2103j Ohm;
}
object transformer_configuration {
	name trans_branch_config_22_23;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001160;
	reactance 0.007882;
}
object transformer {
	name trans_branch_22_23;
	phases ABC;
	from bus22;
	to bus23;
	configuration trans_branch_config_22_23;
}
object load {
	name xfmr_23_45_shunt_from;
	parent bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-112553.1915j Ohm;
	constant_impedance_B 0.0000-112553.1915j Ohm;
	constant_impedance_C 0.0000-112553.1915j Ohm;
}
object load {
	name xfmr_23_45_shunt_to;
	parent bus45;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-112553.1915j Ohm;
	constant_impedance_B 0.0000-112553.1915j Ohm;
	constant_impedance_C 0.0000-112553.1915j Ohm;
}
object transformer_configuration {
	name trans_branch_config_23_45;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008175;
	reactance 0.017984;
}
object transformer {
	name trans_branch_23_45;
	phases ABC;
	from bus23;
	to bus45;
	configuration trans_branch_config_23_45;
}
object load {
	name xfmr_23_77_shunt_from;
	parent bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48710.8656j Ohm;
	constant_impedance_B 0.0000-48710.8656j Ohm;
	constant_impedance_C 0.0000-48710.8656j Ohm;
}
object load {
	name xfmr_23_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48710.8656j Ohm;
	constant_impedance_B 0.0000-48710.8656j Ohm;
	constant_impedance_C 0.0000-48710.8656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_23_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008567;
	reactance 0.031986;
}
object transformer {
	name trans_branch_23_77;
	phases ABC;
	from bus23;
	to bus77;
	configuration trans_branch_config_23_77;
}
object load {
	name xfmr_23_78_shunt_from;
	parent bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object load {
	name xfmr_23_78_shunt_to;
	parent bus78;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_23_78;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005626;
	reactance 0.022564;
}
object transformer {
	name trans_branch_23_78;
	phases ABC;
	from bus23;
	to bus78;
	configuration trans_branch_config_23_78;
}
object node {
	name bus23_to78_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1529-16.6488d kV;
	voltage_B 65.1529-136.6488d kV;
	voltage_C 65.1529+103.3512d kV;
}
object switch {
name dummy_switch1_bus23_to78;
phases ABC;
from bus23;
to bus23_to78_dummy1;
status CLOSED;
}
object load {
	name xfmr_23_to78_dummy1_78_shunt_from;
	parent bus23_to78_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object load {
	name xfmr_23_to78_dummy1_78_shunt_to;
	parent bus78;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_23_78_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005626;
	reactance 0.022564;
}
object transformer {
	name trans_branch_23_78_dummy1;
	phases ABC;
	from bus23_to78_dummy1;
	to bus78;
	configuration trans_branch_config_23_78_dummy1;
}
object load {
	name xfmr_23_108_shunt_from;
	parent bus23;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1898.3708j Ohm;
	constant_impedance_B 0.0000-1898.3708j Ohm;
	constant_impedance_C 0.0000-1898.3708j Ohm;
}
object load {
	name xfmr_23_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1898.3708j Ohm;
	constant_impedance_B 0.0000-1898.3708j Ohm;
	constant_impedance_C 0.0000-1898.3708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_23_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002641;
	reactance 0.014578;
}
object transformer {
	name trans_branch_23_108;
	phases ABC;
	from bus23;
	to bus108;
	configuration trans_branch_config_23_108;
}
object transformer_configuration {
	name trans_branch_config_23_1959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_23_1959;
	phases ABC;
	from bus23;
	to bus1959;
	configuration trans_branch_config_23_1959;
}
object load {
	name xfmr_24_43_shunt_from;
	parent bus24;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2324.4573j Ohm;
	constant_impedance_B 0.0000-2324.4573j Ohm;
	constant_impedance_C 0.0000-2324.4573j Ohm;
}
object load {
	name xfmr_24_43_shunt_to;
	parent bus43;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2324.4573j Ohm;
	constant_impedance_B 0.0000-2324.4573j Ohm;
	constant_impedance_C 0.0000-2324.4573j Ohm;
}
object transformer_configuration {
	name trans_branch_config_24_43;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000863;
	reactance 0.005683;
}
object transformer {
	name trans_branch_24_43;
	phases ABC;
	from bus24;
	to bus43;
	configuration trans_branch_config_24_43;
}
object transformer_configuration {
	name trans_branch_config_24_1991;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_24_1991;
	phases ABC;
	from bus24;
	to bus1991;
	configuration trans_branch_config_24_1991;
}
object load {
	name xfmr_25_45_shunt_from;
	parent bus25;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object load {
	name xfmr_25_45_shunt_to;
	parent bus45;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object transformer_configuration {
	name trans_branch_config_25_45;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005037;
	reactance 0.020203;
}
object transformer {
	name trans_branch_25_45;
	phases ABC;
	from bus25;
	to bus45;
	configuration trans_branch_config_25_45;
}
object node {
	name bus25_to45_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6611-15.8460d kV;
	voltage_B 65.6611-135.8461d kV;
	voltage_C 65.6611+104.1540d kV;
}
object switch {
name dummy_switch1_bus25_to45;
phases ABC;
from bus25;
to bus25_to45_dummy1;
status CLOSED;
}
object load {
	name xfmr_25_to45_dummy1_45_shunt_from;
	parent bus25_to45_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object load {
	name xfmr_25_to45_dummy1_45_shunt_to;
	parent bus45;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object transformer_configuration {
	name trans_branch_config_25_45_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005037;
	reactance 0.020203;
}
object transformer {
	name trans_branch_25_45_dummy1;
	phases ABC;
	from bus25_to45_dummy1;
	to bus45;
	configuration trans_branch_config_25_45_dummy1;
}
object transformer_configuration {
	name trans_branch_config_25_1895;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_25_1895;
	phases ABC;
	from bus25;
	to bus1895;
	configuration trans_branch_config_25_1895;
}
object load {
	name xfmr_26_27_shunt_from;
	parent bus26;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92807.0175j Ohm;
	constant_impedance_B 0.0000-92807.0175j Ohm;
	constant_impedance_C 0.0000-92807.0175j Ohm;
}
object load {
	name xfmr_26_27_shunt_to;
	parent bus27;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92807.0175j Ohm;
	constant_impedance_B 0.0000-92807.0175j Ohm;
	constant_impedance_C 0.0000-92807.0175j Ohm;
}
object transformer_configuration {
	name trans_branch_config_26_27;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004495;
	reactance 0.016782;
}
object transformer {
	name trans_branch_26_27;
	phases ABC;
	from bus26;
	to bus27;
	configuration trans_branch_config_26_27;
}
object load {
	name xfmr_26_105_shunt_from;
	parent bus26;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46731.4488j Ohm;
	constant_impedance_B 0.0000-46731.4488j Ohm;
	constant_impedance_C 0.0000-46731.4488j Ohm;
}
object load {
	name xfmr_26_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46731.4488j Ohm;
	constant_impedance_B 0.0000-46731.4488j Ohm;
	constant_impedance_C 0.0000-46731.4488j Ohm;
}
object transformer_configuration {
	name trans_branch_config_26_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019638;
	reactance 0.043203;
}
object transformer {
	name trans_branch_26_105;
	phases ABC;
	from bus26;
	to bus105;
	configuration trans_branch_config_26_105;
}
object load {
	name xfmr_27_28_shunt_from;
	parent bus27;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object load {
	name xfmr_27_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_28;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001138;
	reactance 0.010713;
}
object transformer {
	name trans_branch_27_28;
	phases ABC;
	from bus27;
	to bus28;
	configuration trans_branch_config_27_28;
}
object node {
	name bus27_to28_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
}
object switch {
name dummy_switch1_bus27_to28;
phases ABC;
from bus27;
to bus27_to28_dummy1;
status CLOSED;
}
object load {
	name xfmr_27_to28_dummy1_28_shunt_from;
	parent bus27_to28_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object load {
	name xfmr_27_to28_dummy1_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_28_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001138;
	reactance 0.010713;
}
object transformer {
	name trans_branch_27_28_dummy1;
	phases ABC;
	from bus27_to28_dummy1;
	to bus28;
	configuration trans_branch_config_27_28_dummy1;
}
object node {
	name bus27_to28_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
}
object switch {
name dummy_switch2_bus27_to28;
phases ABC;
from bus27;
to bus27_to28_dummy2;
status CLOSED;
}
object load {
	name xfmr_27_to28_dummy2_28_shunt_from;
	parent bus27_to28_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object load {
	name xfmr_27_to28_dummy2_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_28_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001138;
	reactance 0.010713;
}
object transformer {
	name trans_branch_27_28_dummy2;
	phases ABC;
	from bus27_to28_dummy2;
	to bus28;
	configuration trans_branch_config_27_28_dummy2;
}
object load {
	name xfmr_27_32_shunt_from;
	parent bus27;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object load {
	name xfmr_27_32_shunt_to;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_32;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002719;
	reactance 0.015006;
}
object transformer {
	name trans_branch_27_32;
	phases ABC;
	from bus27;
	to bus32;
	configuration trans_branch_config_27_32;
}
object node {
	name bus27_to32_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
}
object switch {
name dummy_switch1_bus27_to32;
phases ABC;
from bus27;
to bus27_to32_dummy1;
status CLOSED;
}
object load {
	name xfmr_27_to32_dummy1_32_shunt_from;
	parent bus27_to32_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object load {
	name xfmr_27_to32_dummy1_32_shunt_to;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_32_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002719;
	reactance 0.015006;
}
object transformer {
	name trans_branch_27_32_dummy1;
	phases ABC;
	from bus27_to32_dummy1;
	to bus32;
	configuration trans_branch_config_27_32_dummy1;
}
object node {
	name bus27_to32_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
}
object switch {
name dummy_switch2_bus27_to32;
phases ABC;
from bus27;
to bus27_to32_dummy2;
status CLOSED;
}
object load {
	name xfmr_27_to32_dummy2_32_shunt_from;
	parent bus27_to32_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object load {
	name xfmr_27_to32_dummy2_32_shunt_to;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1844.2337j Ohm;
	constant_impedance_B 0.0000-1844.2337j Ohm;
	constant_impedance_C 0.0000-1844.2337j Ohm;
}
object transformer_configuration {
	name trans_branch_config_27_32_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002719;
	reactance 0.015006;
}
object transformer {
	name trans_branch_27_32_dummy2;
	phases ABC;
	from bus27_to32_dummy2;
	to bus32;
	configuration trans_branch_config_27_32_dummy2;
}
object transformer_configuration {
	name trans_branch_config_27_1784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_27_1784;
	phases ABC;
	from bus27;
	to bus1784;
	configuration trans_branch_config_27_1784;
}
object node {
	name bus27_to1784_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7499-14.7117d kV;
	voltage_B 65.7499-134.7117d kV;
	voltage_C 65.7499+105.2883d kV;
}
object switch {
name dummy_switch1_bus27_to1784;
phases ABC;
from bus27;
to bus27_to1784_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_27_1784_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_27_1784_dummy1;
	phases ABC;
	from bus27_to1784_dummy1;
	to bus1784;
	configuration trans_branch_config_27_1784_dummy1;
}
object load {
	name xfmr_28_53_shunt_from;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1841.6655j Ohm;
	constant_impedance_B 0.0000-1841.6655j Ohm;
	constant_impedance_C 0.0000-1841.6655j Ohm;
}
object load {
	name xfmr_28_53_shunt_to;
	parent bus53;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1841.6655j Ohm;
	constant_impedance_B 0.0000-1841.6655j Ohm;
	constant_impedance_C 0.0000-1841.6655j Ohm;
}
object transformer_configuration {
	name trans_branch_config_28_53;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002723;
	reactance 0.015027;
}
object transformer {
	name trans_branch_28_53;
	phases ABC;
	from bus28;
	to bus53;
	configuration trans_branch_config_28_53;
}
object load {
	name xfmr_28_59_shunt_from;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1796.8750j Ohm;
	constant_impedance_B 0.0000-1796.8750j Ohm;
	constant_impedance_C 0.0000-1796.8750j Ohm;
}
object load {
	name xfmr_28_59_shunt_to;
	parent bus59;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1796.8750j Ohm;
	constant_impedance_B 0.0000-1796.8750j Ohm;
	constant_impedance_C 0.0000-1796.8750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_28_59;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001116;
	reactance 0.007585;
}
object transformer {
	name trans_branch_28_59;
	phases ABC;
	from bus28;
	to bus59;
	configuration trans_branch_config_28_59;
}
object load {
	name xfmr_28_275_shunt_from;
	parent bus28;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16098.6001j Ohm;
	constant_impedance_B 0.0000-16098.6001j Ohm;
	constant_impedance_C 0.0000-16098.6001j Ohm;
}
object load {
	name xfmr_28_275_shunt_to;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16098.6001j Ohm;
	constant_impedance_B 0.0000-16098.6001j Ohm;
	constant_impedance_C 0.0000-16098.6001j Ohm;
}
object transformer_configuration {
	name trans_branch_config_28_275;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001869;
	reactance 0.017602;
}
object transformer {
	name trans_branch_28_275;
	phases ABC;
	from bus28;
	to bus275;
	configuration trans_branch_config_28_275;
}
object load {
	name xfmr_29_53_shunt_from;
	parent bus29;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_29_53_shunt_to;
	parent bus53;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_29_53;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003237;
	reactance 0.020910;
}
object transformer {
	name trans_branch_29_53;
	phases ABC;
	from bus29;
	to bus53;
	configuration trans_branch_config_29_53;
}
object load {
	name xfmr_29_276_shunt_from;
	parent bus29;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77113.7026j Ohm;
	constant_impedance_B 0.0000-77113.7026j Ohm;
	constant_impedance_C 0.0000-77113.7026j Ohm;
}
object load {
	name xfmr_29_276_shunt_to;
	parent bus276;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77113.7026j Ohm;
	constant_impedance_B 0.0000-77113.7026j Ohm;
	constant_impedance_C 0.0000-77113.7026j Ohm;
}
object transformer_configuration {
	name trans_branch_config_29_276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002782;
	reactance 0.017970;
}
object transformer {
	name trans_branch_29_276;
	phases ABC;
	from bus29;
	to bus276;
	configuration trans_branch_config_29_276;
}
object load {
	name xfmr_29_306_shunt_from;
	parent bus29;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29454.3430j Ohm;
	constant_impedance_B 0.0000-29454.3430j Ohm;
	constant_impedance_C 0.0000-29454.3430j Ohm;
}
object load {
	name xfmr_29_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29454.3430j Ohm;
	constant_impedance_B 0.0000-29454.3430j Ohm;
	constant_impedance_C 0.0000-29454.3430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_29_306;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014178;
	reactance 0.052939;
}
object transformer {
	name trans_branch_29_306;
	phases ABC;
	from bus29;
	to bus306;
	configuration trans_branch_config_29_306;
}
object load {
	name xfmr_32_102_shunt_from;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object load {
	name xfmr_32_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_102;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002856;
	reactance 0.010455;
}
object transformer {
	name trans_branch_32_102;
	phases ABC;
	from bus32;
	to bus102;
	configuration trans_branch_config_32_102;
}
object node {
	name bus32_to102_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch1_bus32_to102;
phases ABC;
from bus32;
to bus32_to102_dummy1;
status CLOSED;
}
object load {
	name xfmr_32_to102_dummy1_102_shunt_from;
	parent bus32_to102_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object load {
	name xfmr_32_to102_dummy1_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_102_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002856;
	reactance 0.010455;
}
object transformer {
	name trans_branch_32_102_dummy1;
	phases ABC;
	from bus32_to102_dummy1;
	to bus102;
	configuration trans_branch_config_32_102_dummy1;
}
object node {
	name bus32_to102_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch2_bus32_to102;
phases ABC;
from bus32;
to bus32_to102_dummy2;
status CLOSED;
}
object load {
	name xfmr_32_to102_dummy2_102_shunt_from;
	parent bus32_to102_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object load {
	name xfmr_32_to102_dummy2_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_102_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002856;
	reactance 0.010455;
}
object transformer {
	name trans_branch_32_102_dummy2;
	phases ABC;
	from bus32_to102_dummy2;
	to bus102;
	configuration trans_branch_config_32_102_dummy2;
}
object node {
	name bus32_to102_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch3_bus32_to102;
phases ABC;
from bus32;
to bus32_to102_dummy3;
status CLOSED;
}
object load {
	name xfmr_32_to102_dummy3_102_shunt_from;
	parent bus32_to102_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object load {
	name xfmr_32_to102_dummy3_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1755.7252j Ohm;
	constant_impedance_B 0.0000-1755.7252j Ohm;
	constant_impedance_C 0.0000-1755.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_102_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002856;
	reactance 0.010455;
}
object transformer {
	name trans_branch_32_102_dummy3;
	phases ABC;
	from bus32_to102_dummy3;
	to bus102;
	configuration trans_branch_config_32_102_dummy3;
}
object load {
	name xfmr_32_105_shunt_from;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2272.3368j Ohm;
	constant_impedance_B 0.0000-2272.3368j Ohm;
	constant_impedance_C 0.0000-2272.3368j Ohm;
}
object load {
	name xfmr_32_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2272.3368j Ohm;
	constant_impedance_B 0.0000-2272.3368j Ohm;
	constant_impedance_C 0.0000-2272.3368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002207;
	reactance 0.008078;
}
object transformer {
	name trans_branch_32_105;
	phases ABC;
	from bus32;
	to bus105;
	configuration trans_branch_config_32_105;
}
object node {
	name bus32_to105_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch1_bus32_to105;
phases ABC;
from bus32;
to bus32_to105_dummy1;
status CLOSED;
}
object load {
	name xfmr_32_to105_dummy1_105_shunt_from;
	parent bus32_to105_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2272.3368j Ohm;
	constant_impedance_B 0.0000-2272.3368j Ohm;
	constant_impedance_C 0.0000-2272.3368j Ohm;
}
object load {
	name xfmr_32_to105_dummy1_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2272.3368j Ohm;
	constant_impedance_B 0.0000-2272.3368j Ohm;
	constant_impedance_C 0.0000-2272.3368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_105_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002207;
	reactance 0.008078;
}
object transformer {
	name trans_branch_32_105_dummy1;
	phases ABC;
	from bus32_to105_dummy1;
	to bus105;
	configuration trans_branch_config_32_105_dummy1;
}
object load {
	name xfmr_32_340_shunt_from;
	parent bus32;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object load {
	name xfmr_32_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001230;
	reactance 0.011581;
}
object transformer {
	name trans_branch_32_340;
	phases ABC;
	from bus32;
	to bus340;
	configuration trans_branch_config_32_340;
}
object node {
	name bus32_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch1_bus32_to340;
phases ABC;
from bus32;
to bus32_to340_dummy1;
status CLOSED;
}
object load {
	name xfmr_32_to340_dummy1_340_shunt_from;
	parent bus32_to340_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object load {
	name xfmr_32_to340_dummy1_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_340_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001230;
	reactance 0.011581;
}
object transformer {
	name trans_branch_32_340_dummy1;
	phases ABC;
	from bus32_to340_dummy1;
	to bus340;
	configuration trans_branch_config_32_340_dummy1;
}
object node {
	name bus32_to340_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch2_bus32_to340;
phases ABC;
from bus32;
to bus32_to340_dummy2;
status CLOSED;
}
object load {
	name xfmr_32_to340_dummy2_340_shunt_from;
	parent bus32_to340_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object load {
	name xfmr_32_to340_dummy2_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_340_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001230;
	reactance 0.011581;
}
object transformer {
	name trans_branch_32_340_dummy2;
	phases ABC;
	from bus32_to340_dummy2;
	to bus340;
	configuration trans_branch_config_32_340_dummy2;
}
object node {
	name bus32_to340_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5535-15.4641d kV;
	voltage_B 65.5535-135.4641d kV;
	voltage_C 65.5535+104.5359d kV;
}
object switch {
name dummy_switch3_bus32_to340;
phases ABC;
from bus32;
to bus32_to340_dummy3;
status CLOSED;
}
object load {
	name xfmr_32_to340_dummy3_340_shunt_from;
	parent bus32_to340_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object load {
	name xfmr_32_to340_dummy3_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_32_340_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001230;
	reactance 0.011581;
}
object transformer {
	name trans_branch_32_340_dummy3;
	phases ABC;
	from bus32_to340_dummy3;
	to bus340;
	configuration trans_branch_config_32_340_dummy3;
}
object load {
	name xfmr_33_41_shunt_from;
	parent bus33;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88461.5385j Ohm;
	constant_impedance_B 0.0000-88461.5385j Ohm;
	constant_impedance_C 0.0000-88461.5385j Ohm;
}
object load {
	name xfmr_33_41_shunt_to;
	parent bus41;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88461.5385j Ohm;
	constant_impedance_B 0.0000-88461.5385j Ohm;
	constant_impedance_C 0.0000-88461.5385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_33_41;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005084;
	reactance 0.020393;
}
object transformer {
	name trans_branch_33_41;
	phases ABC;
	from bus33;
	to bus41;
	configuration trans_branch_config_33_41;
}
object load {
	name xfmr_33_1427_shunt_from;
	parent bus33;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77794.1176j Ohm;
	constant_impedance_B 0.0000-77794.1176j Ohm;
	constant_impedance_C 0.0000-77794.1176j Ohm;
}
object load {
	name xfmr_33_1427_shunt_to;
	parent bus1427;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77794.1176j Ohm;
	constant_impedance_B 0.0000-77794.1176j Ohm;
	constant_impedance_C 0.0000-77794.1176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_33_1427;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002760;
	reactance 0.017827;
}
object transformer {
	name trans_branch_33_1427;
	phases ABC;
	from bus33;
	to bus1427;
	configuration trans_branch_config_33_1427;
}
object load {
	name xfmr_34_368_shunt_from;
	parent bus34;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24835.6808j Ohm;
	constant_impedance_B 0.0000-24835.6808j Ohm;
	constant_impedance_C 0.0000-24835.6808j Ohm;
}
object load {
	name xfmr_34_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24835.6808j Ohm;
	constant_impedance_B 0.0000-24835.6808j Ohm;
	constant_impedance_C 0.0000-24835.6808j Ohm;
}
object transformer_configuration {
	name trans_branch_config_34_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018111;
	reactance 0.072642;
}
object transformer {
	name trans_branch_34_368;
	phases ABC;
	from bus34;
	to bus368;
	configuration trans_branch_config_34_368;
}
object load {
	name xfmr_35_118_shunt_from;
	parent bus35;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object load {
	name xfmr_35_118_shunt_to;
	parent bus118;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object transformer_configuration {
	name trans_branch_config_35_118;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008466;
	reactance 0.031609;
}
object transformer {
	name trans_branch_35_118;
	phases ABC;
	from bus35;
	to bus118;
	configuration trans_branch_config_35_118;
}
object transformer_configuration {
	name trans_branch_config_35_1920;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_35_1920;
	phases ABC;
	from bus35;
	to bus1920;
	configuration trans_branch_config_35_1920;
}
object load {
	name xfmr_36_37_shunt_from;
	parent bus36;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object load {
	name xfmr_36_37_shunt_to;
	parent bus37;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_36_37;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008504;
	reactance 0.034109;
}
object transformer {
	name trans_branch_36_37;
	phases ABC;
	from bus36;
	to bus37;
	configuration trans_branch_config_36_37;
}
object node {
	name bus36_to37_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0960-15.5816d kV;
	voltage_B 65.0960-135.5816d kV;
	voltage_C 65.0960+104.4184d kV;
}
object switch {
name dummy_switch1_bus36_to37;
phases ABC;
from bus36;
to bus36_to37_dummy1;
status CLOSED;
}
object load {
	name xfmr_36_to37_dummy1_37_shunt_from;
	parent bus36_to37_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object load {
	name xfmr_36_to37_dummy1_37_shunt_to;
	parent bus37;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_36_37_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008504;
	reactance 0.034109;
}
object transformer {
	name trans_branch_36_37_dummy1;
	phases ABC;
	from bus36_to37_dummy1;
	to bus37;
	configuration trans_branch_config_36_37_dummy1;
}
object node {
	name bus36_to37_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0960-15.5816d kV;
	voltage_B 65.0960-135.5816d kV;
	voltage_C 65.0960+104.4184d kV;
}
object switch {
name dummy_switch2_bus36_to37;
phases ABC;
from bus36;
to bus36_to37_dummy2;
status CLOSED;
}
object load {
	name xfmr_36_to37_dummy2_37_shunt_from;
	parent bus36_to37_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object load {
	name xfmr_36_to37_dummy2_37_shunt_to;
	parent bus37;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_36_37_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008504;
	reactance 0.034109;
}
object transformer {
	name trans_branch_36_37_dummy2;
	phases ABC;
	from bus36_to37_dummy2;
	to bus37;
	configuration trans_branch_config_36_37_dummy2;
}
object transformer_configuration {
	name trans_branch_config_37_1957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_37_1957;
	phases ABC;
	from bus37;
	to bus1957;
	configuration trans_branch_config_37_1957;
}
object load {
	name xfmr_38_48_shunt_from;
	parent bus38;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object load {
	name xfmr_38_48_shunt_to;
	parent bus48;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_38_48;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004576;
	reactance 0.018015;
}
object transformer {
	name trans_branch_38_48;
	phases ABC;
	from bus38;
	to bus48;
	configuration trans_branch_config_38_48;
}
object node {
	name bus38_to48_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6812-15.5789d kV;
	voltage_B 65.6812-135.5789d kV;
	voltage_C 65.6812+104.4211d kV;
}
object switch {
name dummy_switch1_bus38_to48;
phases ABC;
from bus38;
to bus38_to48_dummy1;
status CLOSED;
}
object load {
	name xfmr_38_to48_dummy1_48_shunt_from;
	parent bus38_to48_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object load {
	name xfmr_38_to48_dummy1_48_shunt_to;
	parent bus48;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_38_48_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004576;
	reactance 0.018015;
}
object transformer {
	name trans_branch_38_48_dummy1;
	phases ABC;
	from bus38_to48_dummy1;
	to bus48;
	configuration trans_branch_config_38_48_dummy1;
}
object load {
	name xfmr_39_108_shunt_from;
	parent bus39;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24513.4384j Ohm;
	constant_impedance_B 0.0000-24513.4384j Ohm;
	constant_impedance_C 0.0000-24513.4384j Ohm;
}
object load {
	name xfmr_39_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24513.4384j Ohm;
	constant_impedance_B 0.0000-24513.4384j Ohm;
	constant_impedance_C 0.0000-24513.4384j Ohm;
}
object transformer_configuration {
	name trans_branch_config_39_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018354;
	reactance 0.073616;
}
object transformer {
	name trans_branch_39_108;
	phases ABC;
	from bus39;
	to bus108;
	configuration trans_branch_config_39_108;
}
object load {
	name xfmr_40_359_shunt_from;
	parent bus40;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48890.9427j Ohm;
	constant_impedance_B 0.0000-48890.9427j Ohm;
	constant_impedance_C 0.0000-48890.9427j Ohm;
}
object load {
	name xfmr_40_359_shunt_to;
	parent bus359;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48890.9427j Ohm;
	constant_impedance_B 0.0000-48890.9427j Ohm;
	constant_impedance_C 0.0000-48890.9427j Ohm;
}
object transformer_configuration {
	name trans_branch_config_40_359;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009203;
	reactance 0.036914;
}
object transformer {
	name trans_branch_40_359;
	phases ABC;
	from bus40;
	to bus359;
	configuration trans_branch_config_40_359;
}
object load {
	name xfmr_41_347_shunt_from;
	parent bus41;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64199.0291j Ohm;
	constant_impedance_B 0.0000-64199.0291j Ohm;
	constant_impedance_C 0.0000-64199.0291j Ohm;
}
object load {
	name xfmr_41_347_shunt_to;
	parent bus347;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64199.0291j Ohm;
	constant_impedance_B 0.0000-64199.0291j Ohm;
	constant_impedance_C 0.0000-64199.0291j Ohm;
}
object transformer_configuration {
	name trans_branch_config_41_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006876;
	reactance 0.027071;
}
object transformer {
	name trans_branch_41_347;
	phases ABC;
	from bus41;
	to bus347;
	configuration trans_branch_config_41_347;
}
object load {
	name xfmr_42_368_shunt_from;
	parent bus42;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28594.5946j Ohm;
	constant_impedance_B 0.0000-28594.5946j Ohm;
	constant_impedance_C 0.0000-28594.5946j Ohm;
}
object load {
	name xfmr_42_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28594.5946j Ohm;
	constant_impedance_B 0.0000-28594.5946j Ohm;
	constant_impedance_C 0.0000-28594.5946j Ohm;
}
object transformer_configuration {
	name trans_branch_config_42_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015432;
	reactance 0.060756;
}
object transformer {
	name trans_branch_42_368;
	phases ABC;
	from bus42;
	to bus368;
	configuration trans_branch_config_42_368;
}
object transformer_configuration {
	name trans_branch_config_42_2005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_42_2005;
	phases ABC;
	from bus42;
	to bus2005;
	configuration trans_branch_config_42_2005;
}
object load {
	name xfmr_44_49_shunt_from;
	parent bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object load {
	name xfmr_44_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_44_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008989;
	reactance 0.035391;
}
object transformer {
	name trans_branch_44_49;
	phases ABC;
	from bus44;
	to bus49;
	configuration trans_branch_config_44_49;
}
object load {
	name xfmr_44_66_shunt_from;
	parent bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73676.8802j Ohm;
	constant_impedance_B 0.0000-73676.8802j Ohm;
	constant_impedance_C 0.0000-73676.8802j Ohm;
}
object load {
	name xfmr_44_66_shunt_to;
	parent bus66;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73676.8802j Ohm;
	constant_impedance_B 0.0000-73676.8802j Ohm;
	constant_impedance_C 0.0000-73676.8802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_44_66;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011632;
	reactance 0.023918;
}
object transformer {
	name trans_branch_44_66;
	phases ABC;
	from bus44;
	to bus66;
	configuration trans_branch_config_44_66;
}
object load {
	name xfmr_44_87_shunt_from;
	parent bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14581.0364j Ohm;
	constant_impedance_B 0.0000-14581.0364j Ohm;
	constant_impedance_C 0.0000-14581.0364j Ohm;
}
object load {
	name xfmr_44_87_shunt_to;
	parent bus87;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14581.0364j Ohm;
	constant_impedance_B 0.0000-14581.0364j Ohm;
	constant_impedance_C 0.0000-14581.0364j Ohm;
}
object transformer_configuration {
	name trans_branch_config_44_87;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015931;
	reactance 0.110987;
}
object transformer {
	name trans_branch_44_87;
	phases ABC;
	from bus44;
	to bus87;
	configuration trans_branch_config_44_87;
}
object load {
	name xfmr_44_91_shunt_from;
	parent bus44;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65470.2970j Ohm;
	constant_impedance_B 0.0000-65470.2970j Ohm;
	constant_impedance_C 0.0000-65470.2970j Ohm;
}
object load {
	name xfmr_44_91_shunt_to;
	parent bus91;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65470.2970j Ohm;
	constant_impedance_B 0.0000-65470.2970j Ohm;
	constant_impedance_C 0.0000-65470.2970j Ohm;
}
object transformer_configuration {
	name trans_branch_config_44_91;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006377;
	reactance 0.023809;
}
object transformer {
	name trans_branch_44_91;
	phases ABC;
	from bus44;
	to bus91;
	configuration trans_branch_config_44_91;
}
object load {
	name xfmr_45_96_shunt_from;
	parent bus45;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27609.6033j Ohm;
	constant_impedance_B 0.0000-27609.6033j Ohm;
	constant_impedance_C 0.0000-27609.6033j Ohm;
}
object load {
	name xfmr_45_96_shunt_to;
	parent bus96;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27609.6033j Ohm;
	constant_impedance_B 0.0000-27609.6033j Ohm;
	constant_impedance_C 0.0000-27609.6033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_45_96;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015982;
	reactance 0.062925;
}
object transformer {
	name trans_branch_45_96;
	phases ABC;
	from bus45;
	to bus96;
	configuration trans_branch_config_45_96;
}
object load {
	name xfmr_46_376_shunt_from;
	parent bus46;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object load {
	name xfmr_46_376_shunt_to;
	parent bus376;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_46_376;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016899;
	reactance 0.067781;
}
object transformer {
	name trans_branch_46_376;
	phases ABC;
	from bus46;
	to bus376;
	configuration trans_branch_config_46_376;
}
object load {
	name xfmr_47_373_shunt_from;
	parent bus47;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34440.1042j Ohm;
	constant_impedance_B 0.0000-34440.1042j Ohm;
	constant_impedance_C 0.0000-34440.1042j Ohm;
}
object load {
	name xfmr_47_373_shunt_to;
	parent bus373;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34440.1042j Ohm;
	constant_impedance_B 0.0000-34440.1042j Ohm;
	constant_impedance_C 0.0000-34440.1042j Ohm;
}
object transformer_configuration {
	name trans_branch_config_47_373;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024843;
	reactance 0.051080;
}
object transformer {
	name trans_branch_47_373;
	phases ABC;
	from bus47;
	to bus373;
	configuration trans_branch_config_47_373;
}
object load {
	name xfmr_47_376_shunt_from;
	parent bus47;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78720.2381j Ohm;
	constant_impedance_B 0.0000-78720.2381j Ohm;
	constant_impedance_C 0.0000-78720.2381j Ohm;
}
object load {
	name xfmr_47_376_shunt_to;
	parent bus376;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78720.2381j Ohm;
	constant_impedance_B 0.0000-78720.2381j Ohm;
	constant_impedance_C 0.0000-78720.2381j Ohm;
}
object transformer_configuration {
	name trans_branch_config_47_376;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005609;
	reactance 0.022084;
}
object transformer {
	name trans_branch_47_376;
	phases ABC;
	from bus47;
	to bus376;
	configuration trans_branch_config_47_376;
}
object transformer_configuration {
	name trans_branch_config_48_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_48_1785;
	phases ABC;
	from bus48;
	to bus1785;
	configuration trans_branch_config_48_1785;
}
object transformer_configuration {
	name trans_branch_config_49_2002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_49_2002;
	phases ABC;
	from bus49;
	to bus2002;
	configuration trans_branch_config_49_2002;
}
object load {
	name xfmr_50_81_shunt_from;
	parent bus50;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object load {
	name xfmr_50_81_shunt_to;
	parent bus81;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_50_81;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024747;
	reactance 0.099259;
}
object transformer {
	name trans_branch_50_81;
	phases ABC;
	from bus50;
	to bus81;
	configuration trans_branch_config_50_81;
}
object node {
	name bus50_to81_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2314-13.3175d kV;
	voltage_B 66.2314-133.3175d kV;
	voltage_C 66.2314+106.6825d kV;
}
object switch {
name dummy_switch1_bus50_to81;
phases ABC;
from bus50;
to bus50_to81_dummy1;
status CLOSED;
}
object load {
	name xfmr_50_to81_dummy1_81_shunt_from;
	parent bus50_to81_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object load {
	name xfmr_50_to81_dummy1_81_shunt_to;
	parent bus81;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_50_81_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024747;
	reactance 0.099259;
}
object transformer {
	name trans_branch_50_81_dummy1;
	phases ABC;
	from bus50_to81_dummy1;
	to bus81;
	configuration trans_branch_config_50_81_dummy1;
}
object load {
	name xfmr_50_498_shunt_from;
	parent bus50;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object load {
	name xfmr_50_498_shunt_to;
	parent bus498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_50_498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006741;
	reactance 0.025167;
}
object transformer {
	name trans_branch_50_498;
	phases ABC;
	from bus50;
	to bus498;
	configuration trans_branch_config_50_498;
}
object node {
	name bus50_to498_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2314-13.3175d kV;
	voltage_B 66.2314-133.3175d kV;
	voltage_C 66.2314+106.6825d kV;
}
object switch {
name dummy_switch1_bus50_to498;
phases ABC;
from bus50;
to bus50_to498_dummy1;
status CLOSED;
}
object load {
	name xfmr_50_to498_dummy1_498_shunt_from;
	parent bus50_to498_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object load {
	name xfmr_50_to498_dummy1_498_shunt_to;
	parent bus498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_50_498_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006741;
	reactance 0.025167;
}
object transformer {
	name trans_branch_50_498_dummy1;
	phases ABC;
	from bus50_to498_dummy1;
	to bus498;
	configuration trans_branch_config_50_498_dummy1;
}
object load {
	name xfmr_51_500_shunt_from;
	parent bus51;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47486.5350j Ohm;
	constant_impedance_B 0.0000-47486.5350j Ohm;
	constant_impedance_C 0.0000-47486.5350j Ohm;
}
object load {
	name xfmr_51_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47486.5350j Ohm;
	constant_impedance_B 0.0000-47486.5350j Ohm;
	constant_impedance_C 0.0000-47486.5350j Ohm;
}
object transformer_configuration {
	name trans_branch_config_51_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018031;
	reactance 0.037073;
}
object transformer {
	name trans_branch_51_500;
	phases ABC;
	from bus51;
	to bus500;
	configuration trans_branch_config_51_500;
}
object load {
	name xfmr_51_529_shunt_from;
	parent bus51;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16900.9585j Ohm;
	constant_impedance_B 0.0000-16900.9585j Ohm;
	constant_impedance_C 0.0000-16900.9585j Ohm;
}
object load {
	name xfmr_51_529_shunt_to;
	parent bus529;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16900.9585j Ohm;
	constant_impedance_B 0.0000-16900.9585j Ohm;
	constant_impedance_C 0.0000-16900.9585j Ohm;
}
object transformer_configuration {
	name trans_branch_config_51_529;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024708;
	reactance 0.092252;
}
object transformer {
	name trans_branch_51_529;
	phases ABC;
	from bus51;
	to bus529;
	configuration trans_branch_config_51_529;
}
object load {
	name xfmr_51_539_shunt_from;
	parent bus51;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35126.1620j Ohm;
	constant_impedance_B 0.0000-35126.1620j Ohm;
	constant_impedance_C 0.0000-35126.1620j Ohm;
}
object load {
	name xfmr_51_539_shunt_to;
	parent bus539;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35126.1620j Ohm;
	constant_impedance_B 0.0000-35126.1620j Ohm;
	constant_impedance_C 0.0000-35126.1620j Ohm;
}
object transformer_configuration {
	name trans_branch_config_51_539;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012796;
	reactance 0.051323;
}
object transformer {
	name trans_branch_51_539;
	phases ABC;
	from bus51;
	to bus539;
	configuration trans_branch_config_51_539;
}
object load {
	name xfmr_52_65_shunt_from;
	parent bus52;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23532.0285j Ohm;
	constant_impedance_B 0.0000-23532.0285j Ohm;
	constant_impedance_C 0.0000-23532.0285j Ohm;
}
object load {
	name xfmr_52_65_shunt_to;
	parent bus65;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23532.0285j Ohm;
	constant_impedance_B 0.0000-23532.0285j Ohm;
	constant_impedance_C 0.0000-23532.0285j Ohm;
}
object transformer_configuration {
	name trans_branch_config_52_65;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017738;
	reactance 0.066228;
}
object transformer {
	name trans_branch_52_65;
	phases ABC;
	from bus52;
	to bus65;
	configuration trans_branch_config_52_65;
}
object load {
	name xfmr_52_98_shunt_from;
	parent bus52;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9287.2191j Ohm;
	constant_impedance_B 0.0000-9287.2191j Ohm;
	constant_impedance_C 0.0000-9287.2191j Ohm;
}
object load {
	name xfmr_52_98_shunt_to;
	parent bus98;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9287.2191j Ohm;
	constant_impedance_B 0.0000-9287.2191j Ohm;
	constant_impedance_C 0.0000-9287.2191j Ohm;
}
object transformer_configuration {
	name trans_branch_config_52_98;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.098876;
	reactance 0.217524;
}
object transformer {
	name trans_branch_52_98;
	phases ABC;
	from bus52;
	to bus98;
	configuration trans_branch_config_52_98;
}
object load {
	name xfmr_53_67_shunt_from;
	parent bus53;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27842.1053j Ohm;
	constant_impedance_B 0.0000-27842.1053j Ohm;
	constant_impedance_C 0.0000-27842.1053j Ohm;
}
object load {
	name xfmr_53_67_shunt_to;
	parent bus67;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27842.1053j Ohm;
	constant_impedance_B 0.0000-27842.1053j Ohm;
	constant_impedance_C 0.0000-27842.1053j Ohm;
}
object transformer_configuration {
	name trans_branch_config_53_67;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014989;
	reactance 0.055965;
}
object transformer {
	name trans_branch_53_67;
	phases ABC;
	from bus53;
	to bus67;
	configuration trans_branch_config_53_67;
}
object load {
	name xfmr_54_56_shunt_from;
	parent bus54;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object load {
	name xfmr_54_56_shunt_to;
	parent bus56;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object transformer_configuration {
	name trans_branch_config_54_56;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019861;
	reactance 0.079660;
}
object transformer {
	name trans_branch_54_56;
	phases ABC;
	from bus54;
	to bus56;
	configuration trans_branch_config_54_56;
}
object node {
	name bus54_to56_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9203-11.9934d kV;
	voltage_B 66.9203-131.9935d kV;
	voltage_C 66.9203+108.0065d kV;
}
object switch {
name dummy_switch1_bus54_to56;
phases ABC;
from bus54;
to bus54_to56_dummy1;
status CLOSED;
}
object load {
	name xfmr_54_to56_dummy1_56_shunt_from;
	parent bus54_to56_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object load {
	name xfmr_54_to56_dummy1_56_shunt_to;
	parent bus56;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object transformer_configuration {
	name trans_branch_config_54_56_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019861;
	reactance 0.079660;
}
object transformer {
	name trans_branch_54_56_dummy1;
	phases ABC;
	from bus54_to56_dummy1;
	to bus56;
	configuration trans_branch_config_54_56_dummy1;
}
object load {
	name xfmr_54_82_shunt_from;
	parent bus54;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58259.9119j Ohm;
	constant_impedance_B 0.0000-58259.9119j Ohm;
	constant_impedance_C 0.0000-58259.9119j Ohm;
}
object load {
	name xfmr_54_82_shunt_to;
	parent bus82;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58259.9119j Ohm;
	constant_impedance_B 0.0000-58259.9119j Ohm;
	constant_impedance_C 0.0000-58259.9119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_54_82;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007574;
	reactance 0.029818;
}
object transformer {
	name trans_branch_54_82;
	phases ABC;
	from bus54;
	to bus82;
	configuration trans_branch_config_54_82;
}
object load {
	name xfmr_54_84_shunt_from;
	parent bus54;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22415.2542j Ohm;
	constant_impedance_B 0.0000-22415.2542j Ohm;
	constant_impedance_C 0.0000-22415.2542j Ohm;
}
object load {
	name xfmr_54_84_shunt_to;
	parent bus84;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22415.2542j Ohm;
	constant_impedance_B 0.0000-22415.2542j Ohm;
	constant_impedance_C 0.0000-22415.2542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_54_84;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010150;
	reactance 0.069337;
}
object transformer {
	name trans_branch_54_84;
	phases ABC;
	from bus54;
	to bus84;
	configuration trans_branch_config_54_84;
}
object load {
	name xfmr_55_80_shunt_from;
	parent bus55;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39360.1190j Ohm;
	constant_impedance_B 0.0000-39360.1190j Ohm;
	constant_impedance_C 0.0000-39360.1190j Ohm;
}
object load {
	name xfmr_55_80_shunt_to;
	parent bus80;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39360.1190j Ohm;
	constant_impedance_B 0.0000-39360.1190j Ohm;
	constant_impedance_C 0.0000-39360.1190j Ohm;
}
object transformer_configuration {
	name trans_branch_config_55_80;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005897;
	reactance 0.041083;
}
object transformer {
	name trans_branch_55_80;
	phases ABC;
	from bus55;
	to bus80;
	configuration trans_branch_config_55_80;
}
object load {
	name xfmr_55_513_shunt_from;
	parent bus55;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14359.3920j Ohm;
	constant_impedance_B 0.0000-14359.3920j Ohm;
	constant_impedance_C 0.0000-14359.3920j Ohm;
}
object load {
	name xfmr_55_513_shunt_to;
	parent bus513;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14359.3920j Ohm;
	constant_impedance_B 0.0000-14359.3920j Ohm;
	constant_impedance_C 0.0000-14359.3920j Ohm;
}
object transformer_configuration {
	name trans_branch_config_55_513;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015846;
	reactance 0.108254;
}
object transformer {
	name trans_branch_55_513;
	phases ABC;
	from bus55;
	to bus513;
	configuration trans_branch_config_55_513;
}
object load {
	name xfmr_56_61_shunt_from;
	parent bus56;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19320.6720j Ohm;
	constant_impedance_B 0.0000-19320.6720j Ohm;
	constant_impedance_C 0.0000-19320.6720j Ohm;
}
object load {
	name xfmr_56_61_shunt_to;
	parent bus61;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19320.6720j Ohm;
	constant_impedance_B 0.0000-19320.6720j Ohm;
	constant_impedance_C 0.0000-19320.6720j Ohm;
}
object transformer_configuration {
	name trans_branch_config_56_61;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022838;
	reactance 0.089915;
}
object transformer {
	name trans_branch_56_61;
	phases ABC;
	from bus56;
	to bus61;
	configuration trans_branch_config_56_61;
}
object transformer_configuration {
	name trans_branch_config_56_1948;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_56_1948;
	phases ABC;
	from bus56;
	to bus1948;
	configuration trans_branch_config_56_1948;
}
object load {
	name xfmr_57_64_shunt_from;
	parent bus57;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object load {
	name xfmr_57_64_shunt_to;
	parent bus64;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_57_64;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012326;
	reactance 0.049437;
}
object transformer {
	name trans_branch_57_64;
	phases ABC;
	from bus57;
	to bus64;
	configuration trans_branch_config_57_64;
}
object load {
	name xfmr_57_85_shunt_from;
	parent bus57;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57500.0000j Ohm;
	constant_impedance_B 0.0000-57500.0000j Ohm;
	constant_impedance_C 0.0000-57500.0000j Ohm;
}
object load {
	name xfmr_57_85_shunt_to;
	parent bus85;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57500.0000j Ohm;
	constant_impedance_B 0.0000-57500.0000j Ohm;
	constant_impedance_C 0.0000-57500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_57_85;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007673;
	reactance 0.030209;
}
object transformer {
	name trans_branch_57_85;
	phases ABC;
	from bus57;
	to bus85;
	configuration trans_branch_config_57_85;
}
object load {
	name xfmr_58_90_shunt_from;
	parent bus58;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object load {
	name xfmr_58_90_shunt_to;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_58_90;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021963;
	reactance 0.086473;
}
object transformer {
	name trans_branch_58_90;
	phases ABC;
	from bus58;
	to bus90;
	configuration trans_branch_config_58_90;
}
object node {
	name bus58_to90_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9749-17.0066d kV;
	voltage_B 66.9749-137.0066d kV;
	voltage_C 66.9749+102.9934d kV;
}
object switch {
name dummy_switch1_bus58_to90;
phases ABC;
from bus58;
to bus58_to90_dummy1;
status CLOSED;
}
object load {
	name xfmr_58_to90_dummy1_90_shunt_from;
	parent bus58_to90_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object load {
	name xfmr_58_to90_dummy1_90_shunt_to;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_58_90_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021963;
	reactance 0.086473;
}
object transformer {
	name trans_branch_58_90_dummy1;
	phases ABC;
	from bus58_to90_dummy1;
	to bus90;
	configuration trans_branch_config_58_90_dummy1;
}
object load {
	name xfmr_58_309_shunt_from;
	parent bus58;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26690.2119j Ohm;
	constant_impedance_B 0.0000-26690.2119j Ohm;
	constant_impedance_C 0.0000-26690.2119j Ohm;
}
object load {
	name xfmr_58_309_shunt_to;
	parent bus309;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26690.2119j Ohm;
	constant_impedance_B 0.0000-26690.2119j Ohm;
	constant_impedance_C 0.0000-26690.2119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_58_309;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008523;
	reactance 0.058224;
}
object transformer {
	name trans_branch_58_309;
	phases ABC;
	from bus58;
	to bus309;
	configuration trans_branch_config_58_309;
}
object load {
	name xfmr_59_104_shunt_from;
	parent bus59;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21556.6422j Ohm;
	constant_impedance_B 0.0000-21556.6422j Ohm;
	constant_impedance_C 0.0000-21556.6422j Ohm;
}
object load {
	name xfmr_59_104_shunt_to;
	parent bus104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21556.6422j Ohm;
	constant_impedance_B 0.0000-21556.6422j Ohm;
	constant_impedance_C 0.0000-21556.6422j Ohm;
}
object transformer_configuration {
	name trans_branch_config_59_104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001396;
	reactance 0.013146;
}
object transformer {
	name trans_branch_59_104;
	phases ABC;
	from bus59;
	to bus104;
	configuration trans_branch_config_59_104;
}
object load {
	name xfmr_60_65_shunt_from;
	parent bus60;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object load {
	name xfmr_60_65_shunt_to;
	parent bus65;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object transformer_configuration {
	name trans_branch_config_60_65;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005533;
	reactance 0.021784;
}
object transformer {
	name trans_branch_60_65;
	phases ABC;
	from bus60;
	to bus65;
	configuration trans_branch_config_60_65;
}
object load {
	name xfmr_60_93_shunt_from;
	parent bus60;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37948.3501j Ohm;
	constant_impedance_B 0.0000-37948.3501j Ohm;
	constant_impedance_C 0.0000-37948.3501j Ohm;
}
object load {
	name xfmr_60_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37948.3501j Ohm;
	constant_impedance_B 0.0000-37948.3501j Ohm;
	constant_impedance_C 0.0000-37948.3501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_60_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010995;
	reactance 0.041052;
}
object transformer {
	name trans_branch_60_93;
	phases ABC;
	from bus60;
	to bus93;
	configuration trans_branch_config_60_93;
}
object load {
	name xfmr_61_82_shunt_from;
	parent bus61;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35033.1126j Ohm;
	constant_impedance_B 0.0000-35033.1126j Ohm;
	constant_impedance_C 0.0000-35033.1126j Ohm;
}
object load {
	name xfmr_61_82_shunt_to;
	parent bus82;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35033.1126j Ohm;
	constant_impedance_B 0.0000-35033.1126j Ohm;
	constant_impedance_C 0.0000-35033.1126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_61_82;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012595;
	reactance 0.049590;
}
object transformer {
	name trans_branch_61_82;
	phases ABC;
	from bus61;
	to bus82;
	configuration trans_branch_config_61_82;
}
object load {
	name xfmr_61_85_shunt_from;
	parent bus61;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15924.1421j Ohm;
	constant_impedance_B 0.0000-15924.1421j Ohm;
	constant_impedance_C 0.0000-15924.1421j Ohm;
}
object load {
	name xfmr_61_85_shunt_to;
	parent bus85;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15924.1421j Ohm;
	constant_impedance_B 0.0000-15924.1421j Ohm;
	constant_impedance_C 0.0000-15924.1421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_61_85;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026208;
	reactance 0.097855;
}
object transformer {
	name trans_branch_61_85;
	phases ABC;
	from bus61;
	to bus85;
	configuration trans_branch_config_61_85;
}
object load {
	name xfmr_62_75_shunt_from;
	parent bus62;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object load {
	name xfmr_62_75_shunt_to;
	parent bus75;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_62_75;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013175;
	reactance 0.049191;
}
object transformer {
	name trans_branch_62_75;
	phases ABC;
	from bus62;
	to bus75;
	configuration trans_branch_config_62_75;
}
object load {
	name xfmr_62_83_shunt_from;
	parent bus62;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object load {
	name xfmr_62_83_shunt_to;
	parent bus83;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_62_83;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011222;
	reactance 0.044182;
}
object transformer {
	name trans_branch_62_83;
	phases ABC;
	from bus62;
	to bus83;
	configuration trans_branch_config_62_83;
}
object load {
	name xfmr_63_70_shunt_from;
	parent bus63;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43574.9588j Ohm;
	constant_impedance_B 0.0000-43574.9588j Ohm;
	constant_impedance_C 0.0000-43574.9588j Ohm;
}
object load {
	name xfmr_63_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43574.9588j Ohm;
	constant_impedance_B 0.0000-43574.9588j Ohm;
	constant_impedance_C 0.0000-43574.9588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009579;
	reactance 0.035767;
}
object transformer {
	name trans_branch_63_70;
	phases ABC;
	from bus63;
	to bus70;
	configuration trans_branch_config_63_70;
}
object node {
	name bus63_to70_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9231-15.0162d kV;
	voltage_B 65.9231-135.0163d kV;
	voltage_C 65.9231+104.9838d kV;
}
object switch {
name dummy_switch1_bus63_to70;
phases ABC;
from bus63;
to bus63_to70_dummy1;
status CLOSED;
}
object load {
	name xfmr_63_to70_dummy1_70_shunt_from;
	parent bus63_to70_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43574.9588j Ohm;
	constant_impedance_B 0.0000-43574.9588j Ohm;
	constant_impedance_C 0.0000-43574.9588j Ohm;
}
object load {
	name xfmr_63_to70_dummy1_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43574.9588j Ohm;
	constant_impedance_B 0.0000-43574.9588j Ohm;
	constant_impedance_C 0.0000-43574.9588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_70_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009579;
	reactance 0.035767;
}
object transformer {
	name trans_branch_63_70_dummy1;
	phases ABC;
	from bus63_to70_dummy1;
	to bus70;
	configuration trans_branch_config_63_70_dummy1;
}
object load {
	name xfmr_63_79_shunt_from;
	parent bus63;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object load {
	name xfmr_63_79_shunt_to;
	parent bus79;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_79;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010002;
	reactance 0.037344;
}
object transformer {
	name trans_branch_63_79;
	phases ABC;
	from bus63;
	to bus79;
	configuration trans_branch_config_63_79;
}
object node {
	name bus63_to79_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9231-15.0162d kV;
	voltage_B 65.9231-135.0163d kV;
	voltage_C 65.9231+104.9838d kV;
}
object switch {
name dummy_switch1_bus63_to79;
phases ABC;
from bus63;
to bus63_to79_dummy1;
status CLOSED;
}
object load {
	name xfmr_63_to79_dummy1_79_shunt_from;
	parent bus63_to79_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object load {
	name xfmr_63_to79_dummy1_79_shunt_to;
	parent bus79;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_79_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010002;
	reactance 0.037344;
}
object transformer {
	name trans_branch_63_79_dummy1;
	phases ABC;
	from bus63_to79_dummy1;
	to bus79;
	configuration trans_branch_config_63_79_dummy1;
}
object node {
	name bus63_to79_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9231-15.0162d kV;
	voltage_B 65.9231-135.0163d kV;
	voltage_C 65.9231+104.9838d kV;
}
object switch {
name dummy_switch2_bus63_to79;
phases ABC;
from bus63;
to bus63_to79_dummy2;
status CLOSED;
}
object load {
	name xfmr_63_to79_dummy2_79_shunt_from;
	parent bus63_to79_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object load {
	name xfmr_63_to79_dummy2_79_shunt_to;
	parent bus79;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41719.2429j Ohm;
	constant_impedance_B 0.0000-41719.2429j Ohm;
	constant_impedance_C 0.0000-41719.2429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_79_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010002;
	reactance 0.037344;
}
object transformer {
	name trans_branch_63_79_dummy2;
	phases ABC;
	from bus63_to79_dummy2;
	to bus79;
	configuration trans_branch_config_63_79_dummy2;
}
object load {
	name xfmr_63_85_shunt_from;
	parent bus63;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50380.9524j Ohm;
	constant_impedance_B 0.0000-50380.9524j Ohm;
	constant_impedance_C 0.0000-50380.9524j Ohm;
}
object load {
	name xfmr_63_85_shunt_to;
	parent bus85;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50380.9524j Ohm;
	constant_impedance_B 0.0000-50380.9524j Ohm;
	constant_impedance_C 0.0000-50380.9524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_85;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008923;
	reactance 0.035788;
}
object transformer {
	name trans_branch_63_85;
	phases ABC;
	from bus63;
	to bus85;
	configuration trans_branch_config_63_85;
}
object load {
	name xfmr_63_95_shunt_from;
	parent bus63;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object load {
	name xfmr_63_95_shunt_to;
	parent bus95;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_63_95;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014935;
	reactance 0.058800;
}
object transformer {
	name trans_branch_63_95;
	phases ABC;
	from bus63;
	to bus95;
	configuration trans_branch_config_63_95;
}
object load {
	name xfmr_64_86_shunt_from;
	parent bus64;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37306.0649j Ohm;
	constant_impedance_B 0.0000-37306.0649j Ohm;
	constant_impedance_C 0.0000-37306.0649j Ohm;
}
object load {
	name xfmr_64_86_shunt_to;
	parent bus86;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37306.0649j Ohm;
	constant_impedance_B 0.0000-37306.0649j Ohm;
	constant_impedance_C 0.0000-37306.0649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_64_86;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012062;
	reactance 0.048378;
}
object transformer {
	name trans_branch_64_86;
	phases ABC;
	from bus64;
	to bus86;
	configuration trans_branch_config_64_86;
}
object load {
	name xfmr_65_230_shunt_from;
	parent bus65;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object load {
	name xfmr_65_230_shunt_to;
	parent bus230;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_65_230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018357;
	reactance 0.068539;
}
object transformer {
	name trans_branch_65_230;
	phases ABC;
	from bus65;
	to bus230;
	configuration trans_branch_config_65_230;
}
object load {
	name xfmr_66_98_shunt_from;
	parent bus66;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95833.3333j Ohm;
	constant_impedance_B 0.0000-95833.3333j Ohm;
	constant_impedance_C 0.0000-95833.3333j Ohm;
}
object load {
	name xfmr_66_98_shunt_to;
	parent bus98;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95833.3333j Ohm;
	constant_impedance_B 0.0000-95833.3333j Ohm;
	constant_impedance_C 0.0000-95833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_66_98;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009567;
	reactance 0.021047;
}
object transformer {
	name trans_branch_66_98;
	phases ABC;
	from bus66;
	to bus98;
	configuration trans_branch_config_66_98;
}
object load {
	name xfmr_67_113_shunt_from;
	parent bus67;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58131.8681j Ohm;
	constant_impedance_B 0.0000-58131.8681j Ohm;
	constant_impedance_C 0.0000-58131.8681j Ohm;
}
object load {
	name xfmr_67_113_shunt_to;
	parent bus113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58131.8681j Ohm;
	constant_impedance_B 0.0000-58131.8681j Ohm;
	constant_impedance_C 0.0000-58131.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_67_113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007183;
	reactance 0.026819;
}
object transformer {
	name trans_branch_67_113;
	phases ABC;
	from bus67;
	to bus113;
	configuration trans_branch_config_67_113;
}
object load {
	name xfmr_68_98_shunt_from;
	parent bus68;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33396.4646j Ohm;
	constant_impedance_B 0.0000-33396.4646j Ohm;
	constant_impedance_C 0.0000-33396.4646j Ohm;
}
object load {
	name xfmr_68_98_shunt_to;
	parent bus98;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33396.4646j Ohm;
	constant_impedance_B 0.0000-33396.4646j Ohm;
	constant_impedance_C 0.0000-33396.4646j Ohm;
}
object transformer_configuration {
	name trans_branch_config_68_98;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013462;
	reactance 0.053995;
}
object transformer {
	name trans_branch_68_98;
	phases ABC;
	from bus68;
	to bus98;
	configuration trans_branch_config_68_98;
}
object load {
	name xfmr_68_151_shunt_from;
	parent bus68;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14422.0284j Ohm;
	constant_impedance_B 0.0000-14422.0284j Ohm;
	constant_impedance_C 0.0000-14422.0284j Ohm;
}
object load {
	name xfmr_68_151_shunt_to;
	parent bus151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14422.0284j Ohm;
	constant_impedance_B 0.0000-14422.0284j Ohm;
	constant_impedance_C 0.0000-14422.0284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_68_151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031181;
	reactance 0.125065;
}
object transformer {
	name trans_branch_68_151;
	phases ABC;
	from bus68;
	to bus151;
	configuration trans_branch_config_68_151;
}
object load {
	name xfmr_69_199_shunt_from;
	parent bus69;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16510.6117j Ohm;
	constant_impedance_B 0.0000-16510.6117j Ohm;
	constant_impedance_C 0.0000-16510.6117j Ohm;
}
object load {
	name xfmr_69_199_shunt_to;
	parent bus199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16510.6117j Ohm;
	constant_impedance_B 0.0000-16510.6117j Ohm;
	constant_impedance_C 0.0000-16510.6117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_69_199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055620;
	reactance 0.122363;
}
object transformer {
	name trans_branch_69_199;
	phases ABC;
	from bus69;
	to bus199;
	configuration trans_branch_config_69_199;
}
object load {
	name xfmr_69_212_shunt_from;
	parent bus69;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11962.9127j Ohm;
	constant_impedance_B 0.0000-11962.9127j Ohm;
	constant_impedance_C 0.0000-11962.9127j Ohm;
}
object load {
	name xfmr_69_212_shunt_to;
	parent bus212;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11962.9127j Ohm;
	constant_impedance_B 0.0000-11962.9127j Ohm;
	constant_impedance_C 0.0000-11962.9127j Ohm;
}
object transformer_configuration {
	name trans_branch_config_69_212;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.071557;
	reactance 0.147129;
}
object transformer {
	name trans_branch_69_212;
	phases ABC;
	from bus69;
	to bus212;
	configuration trans_branch_config_69_212;
}
object load {
	name xfmr_70_74_shunt_from;
	parent bus70;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_70_74_shunt_to;
	parent bus74;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_70_74;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007680;
	reactance 0.028674;
}
object transformer {
	name trans_branch_70_74;
	phases ABC;
	from bus70;
	to bus74;
	configuration trans_branch_config_70_74;
}
object node {
	name bus70_to74_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4680-16.0591d kV;
	voltage_B 65.4680-136.0591d kV;
	voltage_C 65.4680+103.9409d kV;
}
object switch {
name dummy_switch1_bus70_to74;
phases ABC;
from bus70;
to bus70_to74_dummy1;
status CLOSED;
}
object load {
	name xfmr_70_to74_dummy1_74_shunt_from;
	parent bus70_to74_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_70_to74_dummy1_74_shunt_to;
	parent bus74;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_70_74_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007680;
	reactance 0.028674;
}
object transformer {
	name trans_branch_70_74_dummy1;
	phases ABC;
	from bus70_to74_dummy1;
	to bus74;
	configuration trans_branch_config_70_74_dummy1;
}
object load {
	name xfmr_71_73_shunt_from;
	parent bus71;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10516.8986j Ohm;
	constant_impedance_B 0.0000-10516.8986j Ohm;
	constant_impedance_C 0.0000-10516.8986j Ohm;
}
object load {
	name xfmr_71_73_shunt_to;
	parent bus73;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10516.8986j Ohm;
	constant_impedance_B 0.0000-10516.8986j Ohm;
	constant_impedance_C 0.0000-10516.8986j Ohm;
}
object transformer_configuration {
	name trans_branch_config_71_73;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042766;
	reactance 0.171532;
}
object transformer {
	name trans_branch_71_73;
	phases ABC;
	from bus71;
	to bus73;
	configuration trans_branch_config_71_73;
}
object load {
	name xfmr_71_75_shunt_from;
	parent bus71;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24133.2117j Ohm;
	constant_impedance_B 0.0000-24133.2117j Ohm;
	constant_impedance_C 0.0000-24133.2117j Ohm;
}
object load {
	name xfmr_71_75_shunt_to;
	parent bus75;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24133.2117j Ohm;
	constant_impedance_B 0.0000-24133.2117j Ohm;
	constant_impedance_C 0.0000-24133.2117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_71_75;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035457;
	reactance 0.072904;
}
object transformer {
	name trans_branch_71_75;
	phases ABC;
	from bus71;
	to bus75;
	configuration trans_branch_config_71_75;
}
object load {
	name xfmr_72_80_shunt_from;
	parent bus72;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20393.2151j Ohm;
	constant_impedance_B 0.0000-20393.2151j Ohm;
	constant_impedance_C 0.0000-20393.2151j Ohm;
}
object load {
	name xfmr_72_80_shunt_to;
	parent bus80;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20393.2151j Ohm;
	constant_impedance_B 0.0000-20393.2151j Ohm;
	constant_impedance_C 0.0000-20393.2151j Ohm;
}
object transformer_configuration {
	name trans_branch_config_72_80;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011156;
	reactance 0.076213;
}
object transformer {
	name trans_branch_72_80;
	phases ABC;
	from bus72;
	to bus80;
	configuration trans_branch_config_72_80;
}
object load {
	name xfmr_72_86_shunt_from;
	parent bus72;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11391.0422j Ohm;
	constant_impedance_B 0.0000-11391.0422j Ohm;
	constant_impedance_C 0.0000-11391.0422j Ohm;
}
object load {
	name xfmr_72_86_shunt_to;
	parent bus86;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11391.0422j Ohm;
	constant_impedance_B 0.0000-11391.0422j Ohm;
	constant_impedance_C 0.0000-11391.0422j Ohm;
}
object transformer_configuration {
	name trans_branch_config_72_86;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019977;
	reactance 0.136472;
}
object transformer {
	name trans_branch_72_86;
	phases ABC;
	from bus72;
	to bus86;
	configuration trans_branch_config_72_86;
}
object load {
	name xfmr_73_236_shunt_from;
	parent bus73;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19278.4257j Ohm;
	constant_impedance_B 0.0000-19278.4257j Ohm;
	constant_impedance_C 0.0000-19278.4257j Ohm;
}
object load {
	name xfmr_73_236_shunt_to;
	parent bus236;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19278.4257j Ohm;
	constant_impedance_B 0.0000-19278.4257j Ohm;
	constant_impedance_C 0.0000-19278.4257j Ohm;
}
object transformer_configuration {
	name trans_branch_config_73_236;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046756;
	reactance 0.101072;
}
object transformer {
	name trans_branch_73_236;
	phases ABC;
	from bus73;
	to bus236;
	configuration trans_branch_config_73_236;
}
object load {
	name xfmr_73_541_shunt_from;
	parent bus73;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16593.4755j Ohm;
	constant_impedance_B 0.0000-16593.4755j Ohm;
	constant_impedance_C 0.0000-16593.4755j Ohm;
}
object load {
	name xfmr_73_541_shunt_to;
	parent bus541;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16593.4755j Ohm;
	constant_impedance_B 0.0000-16593.4755j Ohm;
	constant_impedance_C 0.0000-16593.4755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_73_541;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051602;
	reactance 0.106099;
}
object transformer {
	name trans_branch_73_541;
	phases ABC;
	from bus73;
	to bus541;
	configuration trans_branch_config_73_541;
}
object load {
	name xfmr_74_114_shunt_from;
	parent bus74;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46241.2587j Ohm;
	constant_impedance_B 0.0000-46241.2587j Ohm;
	constant_impedance_C 0.0000-46241.2587j Ohm;
}
object load {
	name xfmr_74_114_shunt_to;
	parent bus114;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46241.2587j Ohm;
	constant_impedance_B 0.0000-46241.2587j Ohm;
	constant_impedance_C 0.0000-46241.2587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_74_114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009542;
	reactance 0.037567;
}
object transformer {
	name trans_branch_74_114;
	phases ABC;
	from bus74;
	to bus114;
	configuration trans_branch_config_74_114;
}
object load {
	name xfmr_76_207_shunt_from;
	parent bus76;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object load {
	name xfmr_76_207_shunt_to;
	parent bus207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_76_207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037550;
	reactance 0.082609;
}
object transformer {
	name trans_branch_76_207;
	phases ABC;
	from bus76;
	to bus207;
	configuration trans_branch_config_76_207;
}
object load {
	name xfmr_76_1475_shunt_from;
	parent bus76;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object load {
	name xfmr_76_1475_shunt_to;
	parent bus1475;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_76_1475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013183;
	reactance 0.027106;
}
object transformer {
	name trans_branch_76_1475;
	phases ABC;
	from bus76;
	to bus1475;
	configuration trans_branch_config_76_1475;
}
object load {
	name xfmr_77_107_shunt_from;
	parent bus77;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1807.0643j Ohm;
	constant_impedance_B 0.0000-1807.0643j Ohm;
	constant_impedance_C 0.0000-1807.0643j Ohm;
}
object load {
	name xfmr_77_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1807.0643j Ohm;
	constant_impedance_B 0.0000-1807.0643j Ohm;
	constant_impedance_C 0.0000-1807.0643j Ohm;
}
object transformer_configuration {
	name trans_branch_config_77_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001110;
	reactance 0.007542;
}
object transformer {
	name trans_branch_77_107;
	phases ABC;
	from bus77;
	to bus107;
	configuration trans_branch_config_77_107;
}
object load {
	name xfmr_78_107_shunt_from;
	parent bus78;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1588.2070j Ohm;
	constant_impedance_B 0.0000-1588.2070j Ohm;
	constant_impedance_C 0.0000-1588.2070j Ohm;
}
object load {
	name xfmr_78_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1588.2070j Ohm;
	constant_impedance_B 0.0000-1588.2070j Ohm;
	constant_impedance_C 0.0000-1588.2070j Ohm;
}
object transformer_configuration {
	name trans_branch_config_78_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003157;
	reactance 0.017424;
}
object transformer {
	name trans_branch_78_107;
	phases ABC;
	from bus78;
	to bus107;
	configuration trans_branch_config_78_107;
}
object load {
	name xfmr_78_108_shunt_from;
	parent bus78;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object load {
	name xfmr_78_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object transformer_configuration {
	name trans_branch_config_78_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000787;
	reactance 0.004977;
}
object transformer {
	name trans_branch_78_108;
	phases ABC;
	from bus78;
	to bus108;
	configuration trans_branch_config_78_108;
}
object load {
	name xfmr_79_90_shunt_from;
	parent bus79;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object load {
	name xfmr_79_90_shunt_to;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_79_90;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010461;
	reactance 0.041959;
}
object transformer {
	name trans_branch_79_90;
	phases ABC;
	from bus79;
	to bus90;
	configuration trans_branch_config_79_90;
}
object node {
	name bus79_to90_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6854-13.5169d kV;
	voltage_B 66.6854-133.5170d kV;
	voltage_C 66.6854+106.4831d kV;
}
object switch {
name dummy_switch1_bus79_to90;
phases ABC;
from bus79;
to bus79_to90_dummy1;
status CLOSED;
}
object load {
	name xfmr_79_to90_dummy1_90_shunt_from;
	parent bus79_to90_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object load {
	name xfmr_79_to90_dummy1_90_shunt_to;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_79_90_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010461;
	reactance 0.041959;
}
object transformer {
	name trans_branch_79_90_dummy1;
	phases ABC;
	from bus79_to90_dummy1;
	to bus90;
	configuration trans_branch_config_79_90_dummy1;
}
object transformer_configuration {
	name trans_branch_config_79_2001;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_79_2001;
	phases ABC;
	from bus79;
	to bus2001;
	configuration trans_branch_config_79_2001;
}
object load {
	name xfmr_81_95_shunt_from;
	parent bus81;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21126.1981j Ohm;
	constant_impedance_B 0.0000-21126.1981j Ohm;
	constant_impedance_C 0.0000-21126.1981j Ohm;
}
object load {
	name xfmr_81_95_shunt_to;
	parent bus95;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21126.1981j Ohm;
	constant_impedance_B 0.0000-21126.1981j Ohm;
	constant_impedance_C 0.0000-21126.1981j Ohm;
}
object transformer_configuration {
	name trans_branch_config_81_95;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042669;
	reactance 0.092236;
}
object transformer {
	name trans_branch_81_95;
	phases ABC;
	from bus81;
	to bus95;
	configuration trans_branch_config_81_95;
}
object load {
	name xfmr_83_88_shunt_from;
	parent bus83;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object load {
	name xfmr_83_88_shunt_to;
	parent bus88;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_83_88;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010364;
	reactance 0.038698;
}
object transformer {
	name trans_branch_83_88;
	phases ABC;
	from bus83;
	to bus88;
	configuration trans_branch_config_83_88;
}
object load {
	name xfmr_84_97_shunt_from;
	parent bus84;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12802.5169j Ohm;
	constant_impedance_B 0.0000-12802.5169j Ohm;
	constant_impedance_C 0.0000-12802.5169j Ohm;
}
object load {
	name xfmr_84_97_shunt_to;
	parent bus97;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12802.5169j Ohm;
	constant_impedance_B 0.0000-12802.5169j Ohm;
	constant_impedance_C 0.0000-12802.5169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_84_97;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018142;
	reactance 0.126386;
}
object transformer {
	name trans_branch_84_97;
	phases ABC;
	from bus84;
	to bus97;
	configuration trans_branch_config_84_97;
}
object load {
	name xfmr_86_87_shunt_from;
	parent bus86;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40629.8003j Ohm;
	constant_impedance_B 0.0000-40629.8003j Ohm;
	constant_impedance_C 0.0000-40629.8003j Ohm;
}
object load {
	name xfmr_86_87_shunt_to;
	parent bus87;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40629.8003j Ohm;
	constant_impedance_B 0.0000-40629.8003j Ohm;
	constant_impedance_C 0.0000-40629.8003j Ohm;
}
object transformer_configuration {
	name trans_branch_config_86_87;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005717;
	reactance 0.039829;
}
object transformer {
	name trans_branch_86_87;
	phases ABC;
	from bus86;
	to bus87;
	configuration trans_branch_config_86_87;
}
object transformer_configuration {
	name trans_branch_config_87_1993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_87_1993;
	phases ABC;
	from bus87;
	to bus1993;
	configuration trans_branch_config_87_1993;
}
object load {
	name xfmr_88_1475_shunt_from;
	parent bus88;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object load {
	name xfmr_88_1475_shunt_to;
	parent bus1475;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object transformer_configuration {
	name trans_branch_config_88_1475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004137;
	reactance 0.016289;
}
object transformer {
	name trans_branch_88_1475;
	phases ABC;
	from bus88;
	to bus1475;
	configuration trans_branch_config_88_1475;
}
object node {
	name bus88_to1475_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0918-12.8392d kV;
	voltage_B 68.0918-132.8392d kV;
	voltage_C 68.0918+107.1608d kV;
}
object switch {
name dummy_switch1_bus88_to1475;
phases ABC;
from bus88;
to bus88_to1475_dummy1;
status CLOSED;
}
object load {
	name xfmr_88_to1475_dummy1_1475_shunt_from;
	parent bus88_to1475_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object load {
	name xfmr_88_to1475_dummy1_1475_shunt_to;
	parent bus1475;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object transformer_configuration {
	name trans_branch_config_88_1475_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004137;
	reactance 0.016289;
}
object transformer {
	name trans_branch_88_1475_dummy1;
	phases ABC;
	from bus88_to1475_dummy1;
	to bus1475;
	configuration trans_branch_config_88_1475_dummy1;
}
object load {
	name xfmr_89_144_shunt_from;
	parent bus89;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44679.0541j Ohm;
	constant_impedance_B 0.0000-44679.0541j Ohm;
	constant_impedance_C 0.0000-44679.0541j Ohm;
}
object load {
	name xfmr_89_144_shunt_to;
	parent bus144;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44679.0541j Ohm;
	constant_impedance_B 0.0000-44679.0541j Ohm;
	constant_impedance_C 0.0000-44679.0541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_89_144;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020540;
	reactance 0.045188;
}
object transformer {
	name trans_branch_89_144;
	phases ABC;
	from bus89;
	to bus144;
	configuration trans_branch_config_89_144;
}
object load {
	name xfmr_89_165_shunt_from;
	parent bus89;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22115.3846j Ohm;
	constant_impedance_B 0.0000-22115.3846j Ohm;
	constant_impedance_C 0.0000-22115.3846j Ohm;
}
object load {
	name xfmr_89_165_shunt_to;
	parent bus165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22115.3846j Ohm;
	constant_impedance_B 0.0000-22115.3846j Ohm;
	constant_impedance_C 0.0000-22115.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_89_165;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038719;
	reactance 0.079610;
}
object transformer {
	name trans_branch_89_165;
	phases ABC;
	from bus89;
	to bus165;
	configuration trans_branch_config_89_165;
}
object load {
	name xfmr_90_92_shunt_from;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43719.0083j Ohm;
	constant_impedance_B 0.0000-43719.0083j Ohm;
	constant_impedance_C 0.0000-43719.0083j Ohm;
}
object load {
	name xfmr_90_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43719.0083j Ohm;
	constant_impedance_B 0.0000-43719.0083j Ohm;
	constant_impedance_C 0.0000-43719.0083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_90_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010283;
	reactance 0.041243;
}
object transformer {
	name trans_branch_90_92;
	phases ABC;
	from bus90;
	to bus92;
	configuration trans_branch_config_90_92;
}
object load {
	name xfmr_90_498_shunt_from;
	parent bus90;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29129.9559j Ohm;
	constant_impedance_B 0.0000-29129.9559j Ohm;
	constant_impedance_C 0.0000-29129.9559j Ohm;
}
object load {
	name xfmr_90_498_shunt_to;
	parent bus498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29129.9559j Ohm;
	constant_impedance_B 0.0000-29129.9559j Ohm;
	constant_impedance_C 0.0000-29129.9559j Ohm;
}
object transformer_configuration {
	name trans_branch_config_90_498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015149;
	reactance 0.059644;
}
object transformer {
	name trans_branch_90_498;
	phases ABC;
	from bus90;
	to bus498;
	configuration trans_branch_config_90_498;
}
object load {
	name xfmr_91_94_shunt_from;
	parent bus91;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_91_94_shunt_to;
	parent bus94;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_91_94;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006563;
	reactance 0.025840;
}
object transformer {
	name trans_branch_91_94;
	phases ABC;
	from bus91;
	to bus94;
	configuration trans_branch_config_91_94;
}
object load {
	name xfmr_92_293_shunt_from;
	parent bus92;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34485.0065j Ohm;
	constant_impedance_B 0.0000-34485.0065j Ohm;
	constant_impedance_C 0.0000-34485.0065j Ohm;
}
object load {
	name xfmr_92_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34485.0065j Ohm;
	constant_impedance_B 0.0000-34485.0065j Ohm;
	constant_impedance_C 0.0000-34485.0065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_92_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012795;
	reactance 0.050376;
}
object transformer {
	name trans_branch_92_293;
	phases ABC;
	from bus92;
	to bus293;
	configuration trans_branch_config_92_293;
}
object load {
	name xfmr_93_165_shunt_from;
	parent bus93;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21160.0000j Ohm;
	constant_impedance_B 0.0000-21160.0000j Ohm;
	constant_impedance_C 0.0000-21160.0000j Ohm;
}
object load {
	name xfmr_93_165_shunt_to;
	parent bus165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21160.0000j Ohm;
	constant_impedance_B 0.0000-21160.0000j Ohm;
	constant_impedance_C 0.0000-21160.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_93_165;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043398;
	reactance 0.095474;
}
object transformer {
	name trans_branch_93_165;
	phases ABC;
	from bus93;
	to bus165;
	configuration trans_branch_config_93_165;
}
object load {
	name xfmr_94_132_shunt_from;
	parent bus94;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18279.1983j Ohm;
	constant_impedance_B 0.0000-18279.1983j Ohm;
	constant_impedance_C 0.0000-18279.1983j Ohm;
}
object load {
	name xfmr_94_132_shunt_to;
	parent bus132;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18279.1983j Ohm;
	constant_impedance_B 0.0000-18279.1983j Ohm;
	constant_impedance_C 0.0000-18279.1983j Ohm;
}
object transformer_configuration {
	name trans_branch_config_94_132;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024135;
	reactance 0.095022;
}
object transformer {
	name trans_branch_94_132;
	phases ABC;
	from bus94;
	to bus132;
	configuration trans_branch_config_94_132;
}
object load {
	name xfmr_95_107_shunt_from;
	parent bus95;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object load {
	name xfmr_95_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_95_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005052;
	reactance 0.020264;
}
object transformer {
	name trans_branch_95_107;
	phases ABC;
	from bus95;
	to bus107;
	configuration trans_branch_config_95_107;
}
object load {
	name xfmr_96_97_shunt_from;
	parent bus96;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59706.5463j Ohm;
	constant_impedance_B 0.0000-59706.5463j Ohm;
	constant_impedance_C 0.0000-59706.5463j Ohm;
}
object load {
	name xfmr_96_97_shunt_to;
	parent bus97;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59706.5463j Ohm;
	constant_impedance_B 0.0000-59706.5463j Ohm;
	constant_impedance_C 0.0000-59706.5463j Ohm;
}
object transformer_configuration {
	name trans_branch_config_96_97;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006998;
	reactance 0.026130;
}
object transformer {
	name trans_branch_96_97;
	phases ABC;
	from bus96;
	to bus97;
	configuration trans_branch_config_96_97;
}
object load {
	name xfmr_99_100_shunt_from;
	parent bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object load {
	name xfmr_99_100_shunt_to;
	parent bus100;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_100;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004951;
	reactance 0.019494;
}
object transformer {
	name trans_branch_99_100;
	phases ABC;
	from bus99;
	to bus100;
	configuration trans_branch_config_99_100;
}
object node {
	name bus99_to100_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0462-16.5654d kV;
	voltage_B 65.0462-136.5654d kV;
	voltage_C 65.0462+103.4346d kV;
}
object switch {
name dummy_switch1_bus99_to100;
phases ABC;
from bus99;
to bus99_to100_dummy1;
status CLOSED;
}
object load {
	name xfmr_99_to100_dummy1_100_shunt_from;
	parent bus99_to100_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object load {
	name xfmr_99_to100_dummy1_100_shunt_to;
	parent bus100;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_100_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004951;
	reactance 0.019494;
}
object transformer {
	name trans_branch_99_100_dummy1;
	phases ABC;
	from bus99_to100_dummy1;
	to bus100;
	configuration trans_branch_config_99_100_dummy1;
}
object load {
	name xfmr_99_101_shunt_from;
	parent bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40505.3599j Ohm;
	constant_impedance_B 0.0000-40505.3599j Ohm;
	constant_impedance_C 0.0000-40505.3599j Ohm;
}
object load {
	name xfmr_99_101_shunt_to;
	parent bus101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40505.3599j Ohm;
	constant_impedance_B 0.0000-40505.3599j Ohm;
	constant_impedance_C 0.0000-40505.3599j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_101;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000743;
	reactance 0.006997;
}
object transformer {
	name trans_branch_99_101;
	phases ABC;
	from bus99;
	to bus101;
	configuration trans_branch_config_99_101;
}
object load {
	name xfmr_99_106_shunt_from;
	parent bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20283.7423j Ohm;
	constant_impedance_B 0.0000-20283.7423j Ohm;
	constant_impedance_C 0.0000-20283.7423j Ohm;
}
object load {
	name xfmr_99_106_shunt_to;
	parent bus106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20283.7423j Ohm;
	constant_impedance_B 0.0000-20283.7423j Ohm;
	constant_impedance_C 0.0000-20283.7423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001483;
	reactance 0.013968;
}
object transformer {
	name trans_branch_99_106;
	phases ABC;
	from bus99;
	to bus106;
	configuration trans_branch_config_99_106;
}
object load {
	name xfmr_99_108_shunt_from;
	parent bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1435.3158j Ohm;
	constant_impedance_B 0.0000-1435.3158j Ohm;
	constant_impedance_C 0.0000-1435.3158j Ohm;
}
object load {
	name xfmr_99_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1435.3158j Ohm;
	constant_impedance_B 0.0000-1435.3158j Ohm;
	constant_impedance_C 0.0000-1435.3158j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001397;
	reactance 0.014690;
}
object transformer {
	name trans_branch_99_108;
	phases ABC;
	from bus99;
	to bus108;
	configuration trans_branch_config_99_108;
}
object load {
	name xfmr_99_110_shunt_from;
	parent bus99;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_99_110_shunt_to;
	parent bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001636;
	reactance 0.015408;
}
object transformer {
	name trans_branch_99_110;
	phases ABC;
	from bus99;
	to bus110;
	configuration trans_branch_config_99_110;
}
object node {
	name bus99_to110_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0462-16.5654d kV;
	voltage_B 65.0462-136.5654d kV;
	voltage_C 65.0462+103.4346d kV;
}
object switch {
name dummy_switch1_bus99_to110;
phases ABC;
from bus99;
to bus99_to110_dummy1;
status CLOSED;
}
object load {
	name xfmr_99_to110_dummy1_110_shunt_from;
	parent bus99_to110_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_99_to110_dummy1_110_shunt_to;
	parent bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_110_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001636;
	reactance 0.015408;
}
object transformer {
	name trans_branch_99_110_dummy1;
	phases ABC;
	from bus99_to110_dummy1;
	to bus110;
	configuration trans_branch_config_99_110_dummy1;
}
object node {
	name bus99_to110_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0462-16.5654d kV;
	voltage_B 65.0462-136.5654d kV;
	voltage_C 65.0462+103.4346d kV;
}
object switch {
name dummy_switch2_bus99_to110;
phases ABC;
from bus99;
to bus99_to110_dummy2;
status CLOSED;
}
object load {
	name xfmr_99_to110_dummy2_110_shunt_from;
	parent bus99_to110_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_99_to110_dummy2_110_shunt_to;
	parent bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_99_110_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001636;
	reactance 0.015408;
}
object transformer {
	name trans_branch_99_110_dummy2;
	phases ABC;
	from bus99_to110_dummy2;
	to bus110;
	configuration trans_branch_config_99_110_dummy2;
}
object load {
	name xfmr_100_104_shunt_from;
	parent bus100;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_100_104_shunt_to;
	parent bus104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_100_104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006439;
	reactance 0.025826;
}
object transformer {
	name trans_branch_100_104;
	phases ABC;
	from bus100;
	to bus104;
	configuration trans_branch_config_100_104;
}
object node {
	name bus100_to104_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4786-15.4900d kV;
	voltage_B 65.4786-135.4900d kV;
	voltage_C 65.4786+104.5100d kV;
}
object switch {
name dummy_switch1_bus100_to104;
phases ABC;
from bus100;
to bus100_to104_dummy1;
status CLOSED;
}
object load {
	name xfmr_100_to104_dummy1_104_shunt_from;
	parent bus100_to104_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_100_to104_dummy1_104_shunt_to;
	parent bus104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_100_104_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006439;
	reactance 0.025826;
}
object transformer {
	name trans_branch_100_104_dummy1;
	phases ABC;
	from bus100_to104_dummy1;
	to bus104;
	configuration trans_branch_config_100_104_dummy1;
}
object transformer_configuration {
	name trans_branch_config_100_1890;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_100_1890;
	phases ABC;
	from bus100;
	to bus1890;
	configuration trans_branch_config_100_1890;
}
object load {
	name xfmr_101_102_shunt_from;
	parent bus101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_101_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_102;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000922;
	reactance 0.008687;
}
object transformer {
	name trans_branch_101_102;
	phases ABC;
	from bus101;
	to bus102;
	configuration trans_branch_config_101_102;
}
object node {
	name bus101_to102_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0519-16.5200d kV;
	voltage_B 65.0519-136.5200d kV;
	voltage_C 65.0519+103.4800d kV;
}
object switch {
name dummy_switch1_bus101_to102;
phases ABC;
from bus101;
to bus101_to102_dummy1;
status CLOSED;
}
object load {
	name xfmr_101_to102_dummy1_102_shunt_from;
	parent bus101_to102_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_101_to102_dummy1_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_102_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000922;
	reactance 0.008687;
}
object transformer {
	name trans_branch_101_102_dummy1;
	phases ABC;
	from bus101_to102_dummy1;
	to bus102;
	configuration trans_branch_config_101_102_dummy1;
}
object node {
	name bus101_to102_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0519-16.5200d kV;
	voltage_B 65.0519-136.5200d kV;
	voltage_C 65.0519+103.4800d kV;
}
object switch {
name dummy_switch2_bus101_to102;
phases ABC;
from bus101;
to bus101_to102_dummy2;
status CLOSED;
}
object load {
	name xfmr_101_to102_dummy2_102_shunt_from;
	parent bus101_to102_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_101_to102_dummy2_102_shunt_to;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_102_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000922;
	reactance 0.008687;
}
object transformer {
	name trans_branch_101_102_dummy2;
	phases ABC;
	from bus101_to102_dummy2;
	to bus102;
	configuration trans_branch_config_101_102_dummy2;
}
object load {
	name xfmr_101_103_shunt_from;
	parent bus101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26162.2156j Ohm;
	constant_impedance_B 0.0000-26162.2156j Ohm;
	constant_impedance_C 0.0000-26162.2156j Ohm;
}
object load {
	name xfmr_101_103_shunt_to;
	parent bus103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26162.2156j Ohm;
	constant_impedance_B 0.0000-26162.2156j Ohm;
	constant_impedance_C 0.0000-26162.2156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_103;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001150;
	reactance 0.010828;
}
object transformer {
	name trans_branch_101_103;
	phases ABC;
	from bus101;
	to bus103;
	configuration trans_branch_config_101_103;
}
object load {
	name xfmr_101_105_shunt_from;
	parent bus101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object load {
	name xfmr_101_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001746;
	reactance 0.016442;
}
object transformer {
	name trans_branch_101_105;
	phases ABC;
	from bus101;
	to bus105;
	configuration trans_branch_config_101_105;
}
object node {
	name bus101_to105_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0519-16.5200d kV;
	voltage_B 65.0519-136.5200d kV;
	voltage_C 65.0519+103.4800d kV;
}
object switch {
name dummy_switch1_bus101_to105;
phases ABC;
from bus101;
to bus101_to105_dummy1;
status CLOSED;
}
object load {
	name xfmr_101_to105_dummy1_105_shunt_from;
	parent bus101_to105_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object load {
	name xfmr_101_to105_dummy1_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_105_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001746;
	reactance 0.016442;
}
object transformer {
	name trans_branch_101_105_dummy1;
	phases ABC;
	from bus101_to105_dummy1;
	to bus105;
	configuration trans_branch_config_101_105_dummy1;
}
object load {
	name xfmr_102_109_shunt_from;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object load {
	name xfmr_102_109_shunt_to;
	parent bus109;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object transformer_configuration {
	name trans_branch_config_102_109;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002434;
	reactance 0.016626;
}
object transformer {
	name trans_branch_102_109;
	phases ABC;
	from bus102;
	to bus109;
	configuration trans_branch_config_102_109;
}
object load {
	name xfmr_102_112_shunt_from;
	parent bus102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object load {
	name xfmr_102_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_102_112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001712;
	reactance 0.010819;
}
object transformer {
	name trans_branch_102_112;
	phases ABC;
	from bus102;
	to bus112;
	configuration trans_branch_config_102_112;
}
object node {
	name bus102_to112_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1641-16.2891d kV;
	voltage_B 65.1641-136.2891d kV;
	voltage_C 65.1641+103.7109d kV;
}
object switch {
name dummy_switch1_bus102_to112;
phases ABC;
from bus102;
to bus102_to112_dummy1;
status CLOSED;
}
object load {
	name xfmr_102_to112_dummy1_112_shunt_from;
	parent bus102_to112_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object load {
	name xfmr_102_to112_dummy1_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_102_112_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001712;
	reactance 0.010819;
}
object transformer {
	name trans_branch_102_112_dummy1;
	phases ABC;
	from bus102_to112_dummy1;
	to bus112;
	configuration trans_branch_config_102_112_dummy1;
}
object node {
	name bus102_to112_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1641-16.2891d kV;
	voltage_B 65.1641-136.2891d kV;
	voltage_C 65.1641+103.7109d kV;
}
object switch {
name dummy_switch2_bus102_to112;
phases ABC;
from bus102;
to bus102_to112_dummy2;
status CLOSED;
}
object load {
	name xfmr_102_to112_dummy2_112_shunt_from;
	parent bus102_to112_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object load {
	name xfmr_102_to112_dummy2_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17574.7508j Ohm;
	constant_impedance_B 0.0000-17574.7508j Ohm;
	constant_impedance_C 0.0000-17574.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_102_112_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001712;
	reactance 0.010819;
}
object transformer {
	name trans_branch_102_112_dummy2;
	phases ABC;
	from bus102_to112_dummy2;
	to bus112;
	configuration trans_branch_config_102_112_dummy2;
}
object load {
	name xfmr_103_111_shunt_from;
	parent bus103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89965.9864j Ohm;
	constant_impedance_B 0.0000-89965.9864j Ohm;
	constant_impedance_C 0.0000-89965.9864j Ohm;
}
object load {
	name xfmr_103_111_shunt_to;
	parent bus111;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89965.9864j Ohm;
	constant_impedance_B 0.0000-89965.9864j Ohm;
	constant_impedance_C 0.0000-89965.9864j Ohm;
}
object transformer_configuration {
	name trans_branch_config_103_111;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002578;
	reactance 0.017957;
}
object transformer {
	name trans_branch_103_111;
	phases ABC;
	from bus103;
	to bus111;
	configuration trans_branch_config_103_111;
}
object load {
	name xfmr_104_105_shunt_from;
	parent bus104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88166.6667j Ohm;
	constant_impedance_B 0.0000-88166.6667j Ohm;
	constant_impedance_C 0.0000-88166.6667j Ohm;
}
object load {
	name xfmr_104_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88166.6667j Ohm;
	constant_impedance_B 0.0000-88166.6667j Ohm;
	constant_impedance_C 0.0000-88166.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_104_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004735;
	reactance 0.017679;
}
object transformer {
	name trans_branch_104_105;
	phases ABC;
	from bus104;
	to bus105;
	configuration trans_branch_config_104_105;
}
object transformer_configuration {
	name trans_branch_config_105_1932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_105_1932;
	phases ABC;
	from bus105;
	to bus1932;
	configuration trans_branch_config_105_1932;
}
object load {
	name xfmr_106_110_shunt_from;
	parent bus106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object load {
	name xfmr_106_110_shunt_to;
	parent bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object transformer_configuration {
	name trans_branch_config_106_110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005240;
	reactance 0.019564;
}
object transformer {
	name trans_branch_106_110;
	phases ABC;
	from bus106;
	to bus110;
	configuration trans_branch_config_106_110;
}
object load {
	name xfmr_106_114_shunt_from;
	parent bus106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-98327.1375j Ohm;
	constant_impedance_B 0.0000-98327.1375j Ohm;
	constant_impedance_C 0.0000-98327.1375j Ohm;
}
object load {
	name xfmr_106_114_shunt_to;
	parent bus114;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-98327.1375j Ohm;
	constant_impedance_B 0.0000-98327.1375j Ohm;
	constant_impedance_C 0.0000-98327.1375j Ohm;
}
object transformer_configuration {
	name trans_branch_config_106_114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004581;
	reactance 0.018375;
}
object transformer {
	name trans_branch_106_114;
	phases ABC;
	from bus106;
	to bus114;
	configuration trans_branch_config_106_114;
}
object load {
	name xfmr_107_111_shunt_from;
	parent bus107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object load {
	name xfmr_107_111_shunt_to;
	parent bus111;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_107_111;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000952;
	reactance 0.008968;
}
object transformer {
	name trans_branch_107_111;
	phases ABC;
	from bus107;
	to bus111;
	configuration trans_branch_config_107_111;
}
object node {
	name bus107_to111_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9403-16.7683d kV;
	voltage_B 64.9403-136.7683d kV;
	voltage_C 64.9403+103.2317d kV;
}
object switch {
name dummy_switch1_bus107_to111;
phases ABC;
from bus107;
to bus107_to111_dummy1;
status CLOSED;
}
object load {
	name xfmr_107_to111_dummy1_111_shunt_from;
	parent bus107_to111_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object load {
	name xfmr_107_to111_dummy1_111_shunt_to;
	parent bus111;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_107_111_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000952;
	reactance 0.008968;
}
object transformer {
	name trans_branch_107_111_dummy1;
	phases ABC;
	from bus107_to111_dummy1;
	to bus111;
	configuration trans_branch_config_107_111_dummy1;
}
object transformer_configuration {
	name trans_branch_config_107_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_107_1786;
	phases ABC;
	from bus107;
	to bus1786;
	configuration trans_branch_config_107_1786;
}
object load {
	name xfmr_108_112_shunt_from;
	parent bus108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24288.3379j Ohm;
	constant_impedance_B 0.0000-24288.3379j Ohm;
	constant_impedance_C 0.0000-24288.3379j Ohm;
}
object load {
	name xfmr_108_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24288.3379j Ohm;
	constant_impedance_B 0.0000-24288.3379j Ohm;
	constant_impedance_C 0.0000-24288.3379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_108_112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001239;
	reactance 0.011670;
}
object transformer {
	name trans_branch_108_112;
	phases ABC;
	from bus108;
	to bus112;
	configuration trans_branch_config_108_112;
}
object load {
	name xfmr_110_113_shunt_from;
	parent bus110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96181.8182j Ohm;
	constant_impedance_B 0.0000-96181.8182j Ohm;
	constant_impedance_C 0.0000-96181.8182j Ohm;
}
object load {
	name xfmr_110_113_shunt_to;
	parent bus113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96181.8182j Ohm;
	constant_impedance_B 0.0000-96181.8182j Ohm;
	constant_impedance_C 0.0000-96181.8182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_110_113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004335;
	reactance 0.016185;
}
object transformer {
	name trans_branch_110_113;
	phases ABC;
	from bus110;
	to bus113;
	configuration trans_branch_config_110_113;
}
object node {
	name bus110_to113_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2499-16.1818d kV;
	voltage_B 65.2499-136.1818d kV;
	voltage_C 65.2499+103.8182d kV;
}
object switch {
name dummy_switch1_bus110_to113;
phases ABC;
from bus110;
to bus110_to113_dummy1;
status CLOSED;
}
object load {
	name xfmr_110_to113_dummy1_113_shunt_from;
	parent bus110_to113_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96181.8182j Ohm;
	constant_impedance_B 0.0000-96181.8182j Ohm;
	constant_impedance_C 0.0000-96181.8182j Ohm;
}
object load {
	name xfmr_110_to113_dummy1_113_shunt_to;
	parent bus113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96181.8182j Ohm;
	constant_impedance_B 0.0000-96181.8182j Ohm;
	constant_impedance_C 0.0000-96181.8182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_110_113_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004335;
	reactance 0.016185;
}
object transformer {
	name trans_branch_110_113_dummy1;
	phases ABC;
	from bus110_to113_dummy1;
	to bus113;
	configuration trans_branch_config_110_113_dummy1;
}
object transformer_configuration {
	name trans_branch_config_110_1951;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_110_1951;
	phases ABC;
	from bus110;
	to bus1951;
	configuration trans_branch_config_110_1951;
}
object transformer_configuration {
	name trans_branch_config_115_2006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_115_2006;
	phases ABC;
	from bus115;
	to bus2006;
	configuration trans_branch_config_115_2006;
}
object load {
	name xfmr_116_130_shunt_from;
	parent bus116;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31525.6257j Ohm;
	constant_impedance_B 0.0000-31525.6257j Ohm;
	constant_impedance_C 0.0000-31525.6257j Ohm;
}
object load {
	name xfmr_116_130_shunt_to;
	parent bus130;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31525.6257j Ohm;
	constant_impedance_B 0.0000-31525.6257j Ohm;
	constant_impedance_C 0.0000-31525.6257j Ohm;
}
object transformer_configuration {
	name trans_branch_config_116_130;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014261;
	reactance 0.057200;
}
object transformer {
	name trans_branch_116_130;
	phases ABC;
	from bus116;
	to bus130;
	configuration trans_branch_config_116_130;
}
object load {
	name xfmr_116_152_shunt_from;
	parent bus116;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18535.3889j Ohm;
	constant_impedance_B 0.0000-18535.3889j Ohm;
	constant_impedance_C 0.0000-18535.3889j Ohm;
}
object load {
	name xfmr_116_152_shunt_to;
	parent bus152;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18535.3889j Ohm;
	constant_impedance_B 0.0000-18535.3889j Ohm;
	constant_impedance_C 0.0000-18535.3889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_116_152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046199;
	reactance 0.094991;
}
object transformer {
	name trans_branch_116_152;
	phases ABC;
	from bus116;
	to bus152;
	configuration trans_branch_config_116_152;
}
object load {
	name xfmr_117_131_shunt_from;
	parent bus117;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19015.0971j Ohm;
	constant_impedance_B 0.0000-19015.0971j Ohm;
	constant_impedance_C 0.0000-19015.0971j Ohm;
}
object load {
	name xfmr_117_131_shunt_to;
	parent bus131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19015.0971j Ohm;
	constant_impedance_B 0.0000-19015.0971j Ohm;
	constant_impedance_C 0.0000-19015.0971j Ohm;
}
object transformer_configuration {
	name trans_branch_config_117_131;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021960;
	reactance 0.081994;
}
object transformer {
	name trans_branch_117_131;
	phases ABC;
	from bus117;
	to bus131;
	configuration trans_branch_config_117_131;
}
object load {
	name xfmr_117_152_shunt_from;
	parent bus117;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29194.2605j Ohm;
	constant_impedance_B 0.0000-29194.2605j Ohm;
	constant_impedance_C 0.0000-29194.2605j Ohm;
}
object load {
	name xfmr_117_152_shunt_to;
	parent bus152;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29194.2605j Ohm;
	constant_impedance_B 0.0000-29194.2605j Ohm;
	constant_impedance_C 0.0000-29194.2605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_117_152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029310;
	reactance 0.060266;
}
object transformer {
	name trans_branch_117_152;
	phases ABC;
	from bus117;
	to bus152;
	configuration trans_branch_config_117_152;
}
object load {
	name xfmr_119_132_shunt_from;
	parent bus119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object load {
	name xfmr_119_132_shunt_to;
	parent bus132;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object transformer_configuration {
	name trans_branch_config_119_132;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006044;
	reactance 0.041289;
}
object transformer {
	name trans_branch_119_132;
	phases ABC;
	from bus119;
	to bus132;
	configuration trans_branch_config_119_132;
}
object load {
	name xfmr_119_153_shunt_from;
	parent bus119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object load {
	name xfmr_119_153_shunt_to;
	parent bus153;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_119_153;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007615;
	reactance 0.030544;
}
object transformer {
	name trans_branch_119_153;
	phases ABC;
	from bus119;
	to bus153;
	configuration trans_branch_config_119_153;
}
object load {
	name xfmr_119_156_shunt_from;
	parent bus119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23386.3837j Ohm;
	constant_impedance_B 0.0000-23386.3837j Ohm;
	constant_impedance_C 0.0000-23386.3837j Ohm;
}
object load {
	name xfmr_119_156_shunt_to;
	parent bus156;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23386.3837j Ohm;
	constant_impedance_B 0.0000-23386.3837j Ohm;
	constant_impedance_C 0.0000-23386.3837j Ohm;
}
object transformer_configuration {
	name trans_branch_config_119_156;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039277;
	reactance 0.086409;
}
object transformer {
	name trans_branch_119_156;
	phases ABC;
	from bus119;
	to bus156;
	configuration trans_branch_config_119_156;
}
object load {
	name xfmr_120_121_shunt_from;
	parent bus120;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12105.2632j Ohm;
	constant_impedance_B 0.0000-12105.2632j Ohm;
	constant_impedance_C 0.0000-12105.2632j Ohm;
}
object load {
	name xfmr_120_121_shunt_to;
	parent bus121;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12105.2632j Ohm;
	constant_impedance_B 0.0000-12105.2632j Ohm;
	constant_impedance_C 0.0000-12105.2632j Ohm;
}
object transformer_configuration {
	name trans_branch_config_120_121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.074473;
	reactance 0.160986;
}
object transformer {
	name trans_branch_120_121;
	phases ABC;
	from bus120;
	to bus121;
	configuration trans_branch_config_120_121;
}
object load {
	name xfmr_120_174_shunt_from;
	parent bus120;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34802.6316j Ohm;
	constant_impedance_B 0.0000-34802.6316j Ohm;
	constant_impedance_C 0.0000-34802.6316j Ohm;
}
object load {
	name xfmr_120_174_shunt_to;
	parent bus174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34802.6316j Ohm;
	constant_impedance_B 0.0000-34802.6316j Ohm;
	constant_impedance_C 0.0000-34802.6316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_120_174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024593;
	reactance 0.050566;
}
object transformer {
	name trans_branch_120_174;
	phases ABC;
	from bus120;
	to bus174;
	configuration trans_branch_config_120_174;
}
object load {
	name xfmr_121_186_shunt_from;
	parent bus121;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12952.9873j Ohm;
	constant_impedance_B 0.0000-12952.9873j Ohm;
	constant_impedance_C 0.0000-12952.9873j Ohm;
}
object load {
	name xfmr_121_186_shunt_to;
	parent bus186;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12952.9873j Ohm;
	constant_impedance_B 0.0000-12952.9873j Ohm;
	constant_impedance_C 0.0000-12952.9873j Ohm;
}
object transformer_configuration {
	name trans_branch_config_121_186;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.070882;
	reactance 0.155939;
}
object transformer {
	name trans_branch_121_186;
	phases ABC;
	from bus121;
	to bus186;
	configuration trans_branch_config_121_186;
}
object load {
	name xfmr_122_145_shunt_from;
	parent bus122;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17704.1499j Ohm;
	constant_impedance_B 0.0000-17704.1499j Ohm;
	constant_impedance_C 0.0000-17704.1499j Ohm;
}
object load {
	name xfmr_122_145_shunt_to;
	parent bus145;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17704.1499j Ohm;
	constant_impedance_B 0.0000-17704.1499j Ohm;
	constant_impedance_C 0.0000-17704.1499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_122_145;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051879;
	reactance 0.114132;
}
object transformer {
	name trans_branch_122_145;
	phases ABC;
	from bus122;
	to bus145;
	configuration trans_branch_config_122_145;
}
object load {
	name xfmr_122_151_shunt_from;
	parent bus122;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71293.8005j Ohm;
	constant_impedance_B 0.0000-71293.8005j Ohm;
	constant_impedance_C 0.0000-71293.8005j Ohm;
}
object load {
	name xfmr_122_151_shunt_to;
	parent bus151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71293.8005j Ohm;
	constant_impedance_B 0.0000-71293.8005j Ohm;
	constant_impedance_C 0.0000-71293.8005j Ohm;
}
object transformer_configuration {
	name trans_branch_config_122_151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005863;
	reactance 0.021889;
}
object transformer {
	name trans_branch_122_151;
	phases ABC;
	from bus122;
	to bus151;
	configuration trans_branch_config_122_151;
}
object load {
	name xfmr_122_167_shunt_from;
	parent bus122;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18574.4382j Ohm;
	constant_impedance_B 0.0000-18574.4382j Ohm;
	constant_impedance_C 0.0000-18574.4382j Ohm;
}
object load {
	name xfmr_122_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18574.4382j Ohm;
	constant_impedance_B 0.0000-18574.4382j Ohm;
	constant_impedance_C 0.0000-18574.4382j Ohm;
}
object transformer_configuration {
	name trans_branch_config_122_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.048557;
	reactance 0.104965;
}
object transformer {
	name trans_branch_122_167;
	phases ABC;
	from bus122;
	to bus167;
	configuration trans_branch_config_122_167;
}
object load {
	name xfmr_123_170_shunt_from;
	parent bus123;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object load {
	name xfmr_123_170_shunt_to;
	parent bus170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_123_170;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006425;
	reactance 0.025770;
}
object transformer {
	name trans_branch_123_170;
	phases ABC;
	from bus123;
	to bus170;
	configuration trans_branch_config_123_170;
}
object load {
	name xfmr_124_136_shunt_from;
	parent bus124;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object load {
	name xfmr_124_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object transformer_configuration {
	name trans_branch_config_124_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008756;
	reactance 0.032692;
}
object transformer {
	name trans_branch_124_136;
	phases ABC;
	from bus124;
	to bus136;
	configuration trans_branch_config_124_136;
}
object node {
	name bus124_to136_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5770-6.9466d kV;
	voltage_B 67.5770-126.9466d kV;
	voltage_C 67.5770+113.0534d kV;
}
object switch {
name dummy_switch1_bus124_to136;
phases ABC;
from bus124;
to bus124_to136_dummy1;
status CLOSED;
}
object load {
	name xfmr_124_to136_dummy1_136_shunt_from;
	parent bus124_to136_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object load {
	name xfmr_124_to136_dummy1_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object transformer_configuration {
	name trans_branch_config_124_136_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008756;
	reactance 0.032692;
}
object transformer {
	name trans_branch_124_136_dummy1;
	phases ABC;
	from bus124_to136_dummy1;
	to bus136;
	configuration trans_branch_config_124_136_dummy1;
}
object load {
	name xfmr_124_160_shunt_from;
	parent bus124;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70345.7447j Ohm;
	constant_impedance_B 0.0000-70345.7447j Ohm;
	constant_impedance_C 0.0000-70345.7447j Ohm;
}
object load {
	name xfmr_124_160_shunt_to;
	parent bus160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70345.7447j Ohm;
	constant_impedance_B 0.0000-70345.7447j Ohm;
	constant_impedance_C 0.0000-70345.7447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_124_160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003051;
	reactance 0.019707;
}
object transformer {
	name trans_branch_124_160;
	phases ABC;
	from bus124;
	to bus160;
	configuration trans_branch_config_124_160;
}
object load {
	name xfmr_124_161_shunt_from;
	parent bus124;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39536.6218j Ohm;
	constant_impedance_B 0.0000-39536.6218j Ohm;
	constant_impedance_C 0.0000-39536.6218j Ohm;
}
object load {
	name xfmr_124_161_shunt_to;
	parent bus161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39536.6218j Ohm;
	constant_impedance_B 0.0000-39536.6218j Ohm;
	constant_impedance_C 0.0000-39536.6218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_124_161;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011370;
	reactance 0.045604;
}
object transformer {
	name trans_branch_124_161;
	phases ABC;
	from bus124;
	to bus161;
	configuration trans_branch_config_124_161;
}
object load {
	name xfmr_125_139_shunt_from;
	parent bus125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object load {
	name xfmr_125_139_shunt_to;
	parent bus139;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object transformer_configuration {
	name trans_branch_config_125_139;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016456;
	reactance 0.035573;
}
object transformer {
	name trans_branch_125_139;
	phases ABC;
	from bus125;
	to bus139;
	configuration trans_branch_config_125_139;
}
object load {
	name xfmr_125_158_shunt_from;
	parent bus125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37464.5892j Ohm;
	constant_impedance_B 0.0000-37464.5892j Ohm;
	constant_impedance_C 0.0000-37464.5892j Ohm;
}
object load {
	name xfmr_125_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37464.5892j Ohm;
	constant_impedance_B 0.0000-37464.5892j Ohm;
	constant_impedance_C 0.0000-37464.5892j Ohm;
}
object transformer_configuration {
	name trans_branch_config_125_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024082;
	reactance 0.052057;
}
object transformer {
	name trans_branch_125_158;
	phases ABC;
	from bus125;
	to bus158;
	configuration trans_branch_config_125_158;
}
object load {
	name xfmr_126_138_shunt_from;
	parent bus126;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object load {
	name xfmr_126_138_shunt_to;
	parent bus138;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object transformer_configuration {
	name trans_branch_config_126_138;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014465;
	reactance 0.056950;
}
object transformer {
	name trans_branch_126_138;
	phases ABC;
	from bus126;
	to bus138;
	configuration trans_branch_config_126_138;
}
object load {
	name xfmr_126_175_shunt_from;
	parent bus126;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object load {
	name xfmr_126_175_shunt_to;
	parent bus175;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_126_175;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009857;
	reactance 0.039534;
}
object transformer {
	name trans_branch_126_175;
	phases ABC;
	from bus126;
	to bus175;
	configuration trans_branch_config_126_175;
}
object load {
	name xfmr_127_141_shunt_from;
	parent bus127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_127_141_shunt_to;
	parent bus141;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_127_141;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008922;
	reactance 0.033314;
}
object transformer {
	name trans_branch_127_141;
	phases ABC;
	from bus127;
	to bus141;
	configuration trans_branch_config_127_141;
}
object load {
	name xfmr_127_146_shunt_from;
	parent bus127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22606.8376j Ohm;
	constant_impedance_B 0.0000-22606.8376j Ohm;
	constant_impedance_C 0.0000-22606.8376j Ohm;
}
object load {
	name xfmr_127_146_shunt_to;
	parent bus146;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22606.8376j Ohm;
	constant_impedance_B 0.0000-22606.8376j Ohm;
	constant_impedance_C 0.0000-22606.8376j Ohm;
}
object transformer_configuration {
	name trans_branch_config_127_146;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037856;
	reactance 0.077835;
}
object transformer {
	name trans_branch_127_146;
	phases ABC;
	from bus127;
	to bus146;
	configuration trans_branch_config_127_146;
}
object load {
	name xfmr_128_135_shunt_from;
	parent bus128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21877.5848j Ohm;
	constant_impedance_B 0.0000-21877.5848j Ohm;
	constant_impedance_C 0.0000-21877.5848j Ohm;
}
object load {
	name xfmr_128_135_shunt_to;
	parent bus135;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21877.5848j Ohm;
	constant_impedance_B 0.0000-21877.5848j Ohm;
	constant_impedance_C 0.0000-21877.5848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_128_135;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020552;
	reactance 0.082432;
}
object transformer {
	name trans_branch_128_135;
	phases ABC;
	from bus128;
	to bus135;
	configuration trans_branch_config_128_135;
}
object load {
	name xfmr_128_137_shunt_from;
	parent bus128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object load {
	name xfmr_128_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_128_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007633;
	reactance 0.030052;
}
object transformer {
	name trans_branch_128_137;
	phases ABC;
	from bus128;
	to bus137;
	configuration trans_branch_config_128_137;
}
object load {
	name xfmr_128_169_shunt_from;
	parent bus128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14605.1905j Ohm;
	constant_impedance_B 0.0000-14605.1905j Ohm;
	constant_impedance_C 0.0000-14605.1905j Ohm;
}
object load {
	name xfmr_128_169_shunt_to;
	parent bus169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14605.1905j Ohm;
	constant_impedance_B 0.0000-14605.1905j Ohm;
	constant_impedance_C 0.0000-14605.1905j Ohm;
}
object transformer_configuration {
	name trans_branch_config_128_169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058603;
	reactance 0.120495;
}
object transformer {
	name trans_branch_128_169;
	phases ABC;
	from bus128;
	to bus169;
	configuration trans_branch_config_128_169;
}
object load {
	name xfmr_129_158_shunt_from;
	parent bus129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object load {
	name xfmr_129_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_129_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018946;
	reactance 0.070739;
}
object transformer {
	name trans_branch_129_158;
	phases ABC;
	from bus129;
	to bus158;
	configuration trans_branch_config_129_158;
}
object load {
	name xfmr_129_161_shunt_from;
	parent bus129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object load {
	name xfmr_129_161_shunt_to;
	parent bus161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_129_161;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009946;
	reactance 0.039894;
}
object transformer {
	name trans_branch_129_161;
	phases ABC;
	from bus129;
	to bus161;
	configuration trans_branch_config_129_161;
}
object load {
	name xfmr_130_134_shunt_from;
	parent bus130;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34940.5548j Ohm;
	constant_impedance_B 0.0000-34940.5548j Ohm;
	constant_impedance_C 0.0000-34940.5548j Ohm;
}
object load {
	name xfmr_130_134_shunt_to;
	parent bus134;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34940.5548j Ohm;
	constant_impedance_B 0.0000-34940.5548j Ohm;
	constant_impedance_C 0.0000-34940.5548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_130_134;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006644;
	reactance 0.046283;
}
object transformer {
	name trans_branch_130_134;
	phases ABC;
	from bus130;
	to bus134;
	configuration trans_branch_config_130_134;
}
object load {
	name xfmr_130_163_shunt_from;
	parent bus130;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object load {
	name xfmr_130_163_shunt_to;
	parent bus163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object transformer_configuration {
	name trans_branch_config_130_163;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024356;
	reactance 0.095892;
}
object transformer {
	name trans_branch_130_163;
	phases ABC;
	from bus130;
	to bus163;
	configuration trans_branch_config_130_163;
}
object load {
	name xfmr_131_183_shunt_from;
	parent bus131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35033.1126j Ohm;
	constant_impedance_B 0.0000-35033.1126j Ohm;
	constant_impedance_C 0.0000-35033.1126j Ohm;
}
object load {
	name xfmr_131_183_shunt_to;
	parent bus183;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35033.1126j Ohm;
	constant_impedance_B 0.0000-35033.1126j Ohm;
	constant_impedance_C 0.0000-35033.1126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_131_183;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012588;
	reactance 0.049562;
}
object transformer {
	name trans_branch_131_183;
	phases ABC;
	from bus131;
	to bus183;
	configuration trans_branch_config_131_183;
}
object transformer_configuration {
	name trans_branch_config_132_1787;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_132_1787;
	phases ABC;
	from bus132;
	to bus1787;
	configuration trans_branch_config_132_1787;
}
object node {
	name bus132_to1787_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5070-9.7198d kV;
	voltage_B 67.5070-129.7198d kV;
	voltage_C 67.5070+110.2802d kV;
}
object switch {
name dummy_switch1_bus132_to1787;
phases ABC;
from bus132;
to bus132_to1787_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_132_1787_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_132_1787_dummy1;
	phases ABC;
	from bus132_to1787_dummy1;
	to bus1787;
	configuration trans_branch_config_132_1787_dummy1;
}
object load {
	name xfmr_133_139_shunt_from;
	parent bus133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23000.0000j Ohm;
	constant_impedance_B 0.0000-23000.0000j Ohm;
	constant_impedance_C 0.0000-23000.0000j Ohm;
}
object load {
	name xfmr_133_139_shunt_to;
	parent bus139;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23000.0000j Ohm;
	constant_impedance_B 0.0000-23000.0000j Ohm;
	constant_impedance_C 0.0000-23000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_133_139;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037215;
	reactance 0.076519;
}
object transformer {
	name trans_branch_133_139;
	phases ABC;
	from bus133;
	to bus139;
	configuration trans_branch_config_133_139;
}
object load {
	name xfmr_133_185_shunt_from;
	parent bus133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27466.2513j Ohm;
	constant_impedance_B 0.0000-27466.2513j Ohm;
	constant_impedance_C 0.0000-27466.2513j Ohm;
}
object load {
	name xfmr_133_185_shunt_to;
	parent bus185;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27466.2513j Ohm;
	constant_impedance_B 0.0000-27466.2513j Ohm;
	constant_impedance_C 0.0000-27466.2513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_133_185;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033445;
	reactance 0.073577;
}
object transformer {
	name trans_branch_133_185;
	phases ABC;
	from bus133;
	to bus185;
	configuration trans_branch_config_133_185;
}
object load {
	name xfmr_133_187_shunt_from;
	parent bus133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10966.0033j Ohm;
	constant_impedance_B 0.0000-10966.0033j Ohm;
	constant_impedance_C 0.0000-10966.0033j Ohm;
}
object load {
	name xfmr_133_187_shunt_to;
	parent bus187;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10966.0033j Ohm;
	constant_impedance_B 0.0000-10966.0033j Ohm;
	constant_impedance_C 0.0000-10966.0033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_133_187;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.078063;
	reactance 0.160506;
}
object transformer {
	name trans_branch_133_187;
	phases ABC;
	from bus133;
	to bus187;
	configuration trans_branch_config_133_187;
}
object load {
	name xfmr_134_147_shunt_from;
	parent bus134;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_134_147_shunt_to;
	parent bus147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_134_147;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010775;
	reactance 0.040230;
}
object transformer {
	name trans_branch_134_147;
	phases ABC;
	from bus134;
	to bus147;
	configuration trans_branch_config_134_147;
}
object node {
	name bus134_to147_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.9082-8.8815d kV;
	voltage_B 66.9082-128.8815d kV;
	voltage_C 66.9082+111.1185d kV;
}
object switch {
name dummy_switch1_bus134_to147;
phases ABC;
from bus134;
to bus134_to147_dummy1;
status CLOSED;
}
object load {
	name xfmr_134_to147_dummy1_147_shunt_from;
	parent bus134_to147_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_134_to147_dummy1_147_shunt_to;
	parent bus147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_134_147_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010775;
	reactance 0.040230;
}
object transformer {
	name trans_branch_134_147_dummy1;
	phases ABC;
	from bus134_to147_dummy1;
	to bus147;
	configuration trans_branch_config_134_147_dummy1;
}
object load {
	name xfmr_134_148_shunt_from;
	parent bus134;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_134_148_shunt_to;
	parent bus148;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_134_148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026958;
	reactance 0.055428;
}
object transformer {
	name trans_branch_134_148;
	phases ABC;
	from bus134;
	to bus148;
	configuration trans_branch_config_134_148;
}
object load {
	name xfmr_135_162_shunt_from;
	parent bus135;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56517.0940j Ohm;
	constant_impedance_B 0.0000-56517.0940j Ohm;
	constant_impedance_C 0.0000-56517.0940j Ohm;
}
object load {
	name xfmr_135_162_shunt_to;
	parent bus162;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56517.0940j Ohm;
	constant_impedance_B 0.0000-56517.0940j Ohm;
	constant_impedance_C 0.0000-56517.0940j Ohm;
}
object transformer_configuration {
	name trans_branch_config_135_162;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015148;
	reactance 0.031146;
}
object transformer {
	name trans_branch_135_162;
	phases ABC;
	from bus135;
	to bus162;
	configuration trans_branch_config_135_162;
}
object load {
	name xfmr_136_137_shunt_from;
	parent bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14220.4301j Ohm;
	constant_impedance_B 0.0000-14220.4301j Ohm;
	constant_impedance_C 0.0000-14220.4301j Ohm;
}
object load {
	name xfmr_136_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14220.4301j Ohm;
	constant_impedance_B 0.0000-14220.4301j Ohm;
	constant_impedance_C 0.0000-14220.4301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_136_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029359;
	reactance 0.109619;
}
object transformer {
	name trans_branch_136_137;
	phases ABC;
	from bus136;
	to bus137;
	configuration trans_branch_config_136_137;
}
object load {
	name xfmr_136_147_shunt_from;
	parent bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object load {
	name xfmr_136_147_shunt_to;
	parent bus147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_136_147;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011455;
	reactance 0.045946;
}
object transformer {
	name trans_branch_136_147;
	phases ABC;
	from bus136;
	to bus147;
	configuration trans_branch_config_136_147;
}
object node {
	name bus136_to147_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1047-5.5591d kV;
	voltage_B 68.1047-125.5591d kV;
	voltage_C 68.1047+114.4409d kV;
}
object switch {
name dummy_switch1_bus136_to147;
phases ABC;
from bus136;
to bus136_to147_dummy1;
status CLOSED;
}
object load {
	name xfmr_136_to147_dummy1_147_shunt_from;
	parent bus136_to147_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object load {
	name xfmr_136_to147_dummy1_147_shunt_to;
	parent bus147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_136_147_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011455;
	reactance 0.045946;
}
object transformer {
	name trans_branch_136_147_dummy1;
	phases ABC;
	from bus136_to147_dummy1;
	to bus147;
	configuration trans_branch_config_136_147_dummy1;
}
object load {
	name xfmr_136_149_shunt_from;
	parent bus136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29487.1795j Ohm;
	constant_impedance_B 0.0000-29487.1795j Ohm;
	constant_impedance_C 0.0000-29487.1795j Ohm;
}
object load {
	name xfmr_136_149_shunt_to;
	parent bus149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29487.1795j Ohm;
	constant_impedance_B 0.0000-29487.1795j Ohm;
	constant_impedance_C 0.0000-29487.1795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_136_149;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014968;
	reactance 0.058929;
}
object transformer {
	name trans_branch_136_149;
	phases ABC;
	from bus136;
	to bus149;
	configuration trans_branch_config_136_149;
}
object node {
	name bus136_to149_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1047-5.5591d kV;
	voltage_B 68.1047-125.5591d kV;
	voltage_C 68.1047+114.4409d kV;
}
object switch {
name dummy_switch1_bus136_to149;
phases ABC;
from bus136;
to bus136_to149_dummy1;
status CLOSED;
}
object load {
	name xfmr_136_to149_dummy1_149_shunt_from;
	parent bus136_to149_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29487.1795j Ohm;
	constant_impedance_B 0.0000-29487.1795j Ohm;
	constant_impedance_C 0.0000-29487.1795j Ohm;
}
object load {
	name xfmr_136_to149_dummy1_149_shunt_to;
	parent bus149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29487.1795j Ohm;
	constant_impedance_B 0.0000-29487.1795j Ohm;
	constant_impedance_C 0.0000-29487.1795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_136_149_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014968;
	reactance 0.058929;
}
object transformer {
	name trans_branch_136_149_dummy1;
	phases ABC;
	from bus136_to149_dummy1;
	to bus149;
	configuration trans_branch_config_136_149_dummy1;
}
object transformer_configuration {
	name trans_branch_config_136_1788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_136_1788;
	phases ABC;
	from bus136;
	to bus1788;
	configuration trans_branch_config_136_1788;
}
object node {
	name bus136_to1788_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1047-5.5591d kV;
	voltage_B 68.1047-125.5591d kV;
	voltage_C 68.1047+114.4409d kV;
}
object switch {
name dummy_switch1_bus136_to1788;
phases ABC;
from bus136;
to bus136_to1788_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_136_1788_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_136_1788_dummy1;
	phases ABC;
	from bus136_to1788_dummy1;
	to bus1788;
	configuration trans_branch_config_136_1788_dummy1;
}
object load {
	name xfmr_137_173_shunt_from;
	parent bus137;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object load {
	name xfmr_137_173_shunt_to;
	parent bus173;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_137_173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031740;
	reactance 0.068612;
}
object transformer {
	name trans_branch_137_173;
	phases ABC;
	from bus137;
	to bus173;
	configuration trans_branch_config_137_173;
}
object load {
	name xfmr_137_184_shunt_from;
	parent bus137;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18483.5779j Ohm;
	constant_impedance_B 0.0000-18483.5779j Ohm;
	constant_impedance_C 0.0000-18483.5779j Ohm;
}
object load {
	name xfmr_137_184_shunt_to;
	parent bus184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18483.5779j Ohm;
	constant_impedance_B 0.0000-18483.5779j Ohm;
	constant_impedance_C 0.0000-18483.5779j Ohm;
}
object transformer_configuration {
	name trans_branch_config_137_184;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024324;
	reactance 0.097560;
}
object transformer {
	name trans_branch_137_184;
	phases ABC;
	from bus137;
	to bus184;
	configuration trans_branch_config_137_184;
}
object load {
	name xfmr_138_149_shunt_from;
	parent bus138;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30684.4548j Ohm;
	constant_impedance_B 0.0000-30684.4548j Ohm;
	constant_impedance_C 0.0000-30684.4548j Ohm;
}
object load {
	name xfmr_138_149_shunt_to;
	parent bus149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30684.4548j Ohm;
	constant_impedance_B 0.0000-30684.4548j Ohm;
	constant_impedance_C 0.0000-30684.4548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_138_149;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014660;
	reactance 0.058801;
}
object transformer {
	name trans_branch_138_149;
	phases ABC;
	from bus138;
	to bus149;
	configuration trans_branch_config_138_149;
}
object load {
	name xfmr_138_159_shunt_from;
	parent bus138;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70345.7447j Ohm;
	constant_impedance_B 0.0000-70345.7447j Ohm;
	constant_impedance_C 0.0000-70345.7447j Ohm;
}
object load {
	name xfmr_138_159_shunt_to;
	parent bus159;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70345.7447j Ohm;
	constant_impedance_B 0.0000-70345.7447j Ohm;
	constant_impedance_C 0.0000-70345.7447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_138_159;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012825;
	reactance 0.027724;
}
object transformer {
	name trans_branch_138_159;
	phases ABC;
	from bus138;
	to bus159;
	configuration trans_branch_config_138_159;
}
object load {
	name xfmr_140_169_shunt_from;
	parent bus140;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37306.0649j Ohm;
	constant_impedance_B 0.0000-37306.0649j Ohm;
	constant_impedance_C 0.0000-37306.0649j Ohm;
}
object load {
	name xfmr_140_169_shunt_to;
	parent bus169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37306.0649j Ohm;
	constant_impedance_B 0.0000-37306.0649j Ohm;
	constant_impedance_C 0.0000-37306.0649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_140_169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011818;
	reactance 0.046530;
}
object transformer {
	name trans_branch_140_169;
	phases ABC;
	from bus140;
	to bus169;
	configuration trans_branch_config_140_169;
}
object load {
	name xfmr_140_172_shunt_from;
	parent bus140;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object load {
	name xfmr_140_172_shunt_to;
	parent bus172;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_140_172;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005277;
	reactance 0.034083;
}
object transformer {
	name trans_branch_140_172;
	phases ABC;
	from bus140;
	to bus172;
	configuration trans_branch_config_140_172;
}
object load {
	name xfmr_140_173_shunt_from;
	parent bus140;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32980.0499j Ohm;
	constant_impedance_B 0.0000-32980.0499j Ohm;
	constant_impedance_C 0.0000-32980.0499j Ohm;
}
object load {
	name xfmr_140_173_shunt_to;
	parent bus173;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32980.0499j Ohm;
	constant_impedance_B 0.0000-32980.0499j Ohm;
	constant_impedance_C 0.0000-32980.0499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_140_173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013631;
	reactance 0.054672;
}
object transformer {
	name trans_branch_140_173;
	phases ABC;
	from bus140;
	to bus173;
	configuration trans_branch_config_140_173;
}
object load {
	name xfmr_141_180_shunt_from;
	parent bus141;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object load {
	name xfmr_141_180_shunt_to;
	parent bus180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_141_180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006725;
	reactance 0.026975;
}
object transformer {
	name trans_branch_141_180;
	phases ABC;
	from bus141;
	to bus180;
	configuration trans_branch_config_141_180;
}
object load {
	name xfmr_142_166_shunt_from;
	parent bus142;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55104.1667j Ohm;
	constant_impedance_B 0.0000-55104.1667j Ohm;
	constant_impedance_C 0.0000-55104.1667j Ohm;
}
object load {
	name xfmr_142_166_shunt_to;
	parent bus166;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55104.1667j Ohm;
	constant_impedance_B 0.0000-55104.1667j Ohm;
	constant_impedance_C 0.0000-55104.1667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_142_166;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015546;
	reactance 0.031965;
}
object transformer {
	name trans_branch_142_166;
	phases ABC;
	from bus142;
	to bus166;
	configuration trans_branch_config_142_166;
}
object load {
	name xfmr_142_170_shunt_from;
	parent bus142;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object load {
	name xfmr_142_170_shunt_to;
	parent bus170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_142_170;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007622;
	reactance 0.030570;
}
object transformer {
	name trans_branch_142_170;
	phases ABC;
	from bus142;
	to bus170;
	configuration trans_branch_config_142_170;
}
object load {
	name xfmr_143_163_shunt_from;
	parent bus143;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50767.7543j Ohm;
	constant_impedance_B 0.0000-50767.7543j Ohm;
	constant_impedance_C 0.0000-50767.7543j Ohm;
}
object load {
	name xfmr_143_163_shunt_to;
	parent bus163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50767.7543j Ohm;
	constant_impedance_B 0.0000-50767.7543j Ohm;
	constant_impedance_C 0.0000-50767.7543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_143_163;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018100;
	reactance 0.039820;
}
object transformer {
	name trans_branch_143_163;
	phases ABC;
	from bus143;
	to bus163;
	configuration trans_branch_config_143_163;
}
object load {
	name xfmr_143_221_shunt_from;
	parent bus143;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14859.5506j Ohm;
	constant_impedance_B 0.0000-14859.5506j Ohm;
	constant_impedance_C 0.0000-14859.5506j Ohm;
}
object load {
	name xfmr_143_221_shunt_to;
	parent bus221;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14859.5506j Ohm;
	constant_impedance_B 0.0000-14859.5506j Ohm;
	constant_impedance_C 0.0000-14859.5506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_143_221;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.057599;
	reactance 0.118430;
}
object transformer {
	name trans_branch_143_221;
	phases ABC;
	from bus143;
	to bus221;
	configuration trans_branch_config_143_221;
}
object load {
	name xfmr_144_178_shunt_from;
	parent bus144;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17775.5376j Ohm;
	constant_impedance_B 0.0000-17775.5376j Ohm;
	constant_impedance_C 0.0000-17775.5376j Ohm;
}
object load {
	name xfmr_144_178_shunt_to;
	parent bus178;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17775.5376j Ohm;
	constant_impedance_B 0.0000-17775.5376j Ohm;
	constant_impedance_C 0.0000-17775.5376j Ohm;
}
object transformer_configuration {
	name trans_branch_config_144_178;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024808;
	reactance 0.097675;
}
object transformer {
	name trans_branch_144_178;
	phases ABC;
	from bus144;
	to bus178;
	configuration trans_branch_config_144_178;
}
object load {
	name xfmr_145_161_shunt_from;
	parent bus145;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56276.5957j Ohm;
	constant_impedance_B 0.0000-56276.5957j Ohm;
	constant_impedance_C 0.0000-56276.5957j Ohm;
}
object load {
	name xfmr_145_161_shunt_to;
	parent bus161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56276.5957j Ohm;
	constant_impedance_B 0.0000-56276.5957j Ohm;
	constant_impedance_C 0.0000-56276.5957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_145_161;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007837;
	reactance 0.030856;
}
object transformer {
	name trans_branch_145_161;
	phases ABC;
	from bus145;
	to bus161;
	configuration trans_branch_config_145_161;
}
object load {
	name xfmr_145_180_shunt_from;
	parent bus145;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53760.1626j Ohm;
	constant_impedance_B 0.0000-53760.1626j Ohm;
	constant_impedance_C 0.0000-53760.1626j Ohm;
}
object load {
	name xfmr_145_180_shunt_to;
	parent bus180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53760.1626j Ohm;
	constant_impedance_B 0.0000-53760.1626j Ohm;
	constant_impedance_C 0.0000-53760.1626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_145_180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007762;
	reactance 0.028980;
}
object transformer {
	name trans_branch_145_180;
	phases ABC;
	from bus145;
	to bus180;
	configuration trans_branch_config_145_180;
}
object load {
	name xfmr_146_176_shunt_from;
	parent bus146;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object load {
	name xfmr_146_176_shunt_to;
	parent bus176;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_146_176;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016720;
	reactance 0.034378;
}
object transformer {
	name trans_branch_146_176;
	phases ABC;
	from bus146;
	to bus176;
	configuration trans_branch_config_146_176;
}
object load {
	name xfmr_148_160_shunt_from;
	parent bus148;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object load {
	name xfmr_148_160_shunt_to;
	parent bus160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_148_160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010458;
	reactance 0.041945;
}
object transformer {
	name trans_branch_148_160;
	phases ABC;
	from bus148;
	to bus160;
	configuration trans_branch_config_148_160;
}
object load {
	name xfmr_148_183_shunt_from;
	parent bus148;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41199.3769j Ohm;
	constant_impedance_B 0.0000-41199.3769j Ohm;
	constant_impedance_C 0.0000-41199.3769j Ohm;
}
object load {
	name xfmr_148_183_shunt_to;
	parent bus183;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41199.3769j Ohm;
	constant_impedance_B 0.0000-41199.3769j Ohm;
	constant_impedance_C 0.0000-41199.3769j Ohm;
}
object transformer_configuration {
	name trans_branch_config_148_183;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010918;
	reactance 0.043791;
}
object transformer {
	name trans_branch_148_183;
	phases ABC;
	from bus148;
	to bus183;
	configuration trans_branch_config_148_183;
}
object load {
	name xfmr_149_172_shunt_from;
	parent bus149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33312.3426j Ohm;
	constant_impedance_B 0.0000-33312.3426j Ohm;
	constant_impedance_C 0.0000-33312.3426j Ohm;
}
object load {
	name xfmr_149_172_shunt_to;
	parent bus172;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33312.3426j Ohm;
	constant_impedance_B 0.0000-33312.3426j Ohm;
	constant_impedance_C 0.0000-33312.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_149_172;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006440;
	reactance 0.041592;
}
object transformer {
	name trans_branch_149_172;
	phases ABC;
	from bus149;
	to bus172;
	configuration trans_branch_config_149_172;
}
object load {
	name xfmr_150_162_shunt_from;
	parent bus150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22339.5270j Ohm;
	constant_impedance_B 0.0000-22339.5270j Ohm;
	constant_impedance_C 0.0000-22339.5270j Ohm;
}
object load {
	name xfmr_150_162_shunt_to;
	parent bus162;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22339.5270j Ohm;
	constant_impedance_B 0.0000-22339.5270j Ohm;
	constant_impedance_C 0.0000-22339.5270j Ohm;
}
object transformer_configuration {
	name trans_branch_config_150_162;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040353;
	reactance 0.087230;
}
object transformer {
	name trans_branch_150_162;
	phases ABC;
	from bus150;
	to bus162;
	configuration trans_branch_config_150_162;
}
object load {
	name xfmr_150_171_shunt_from;
	parent bus150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object load {
	name xfmr_150_171_shunt_to;
	parent bus171;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_150_171;
	connect_type WYE_WYE;
