	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014835;
	reactance 0.030502;
}
object transformer {
	name trans_branch_150_171;
	phases ABC;
	from bus150;
	to bus171;
	configuration trans_branch_config_150_171;
}
object load {
	name xfmr_150_195_shunt_from;
	parent bus150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35172.8723j Ohm;
	constant_impedance_B 0.0000-35172.8723j Ohm;
	constant_impedance_C 0.0000-35172.8723j Ohm;
}
object load {
	name xfmr_150_195_shunt_to;
	parent bus195;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35172.8723j Ohm;
	constant_impedance_B 0.0000-35172.8723j Ohm;
	constant_impedance_C 0.0000-35172.8723j Ohm;
}
object transformer_configuration {
	name trans_branch_config_150_195;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026113;
	reactance 0.057447;
}
object transformer {
	name trans_branch_150_195;
	phases ABC;
	from bus150;
	to bus195;
	configuration trans_branch_config_150_195;
}
object load {
	name xfmr_151_166_shunt_from;
	parent bus151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object load {
	name xfmr_151_166_shunt_to;
	parent bus166;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_151_166;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012984;
	reactance 0.028564;
}
object transformer {
	name trans_branch_151_166;
	phases ABC;
	from bus151;
	to bus166;
	configuration trans_branch_config_151_166;
}
object load {
	name xfmr_153_182_shunt_from;
	parent bus153;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object load {
	name xfmr_153_182_shunt_to;
	parent bus182;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_153_182;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027010;
	reactance 0.055536;
}
object transformer {
	name trans_branch_153_182;
	phases ABC;
	from bus153;
	to bus182;
	configuration trans_branch_config_153_182;
}
object load {
	name xfmr_154_175_shunt_from;
	parent bus154;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25094.8767j Ohm;
	constant_impedance_B 0.0000-25094.8767j Ohm;
	constant_impedance_C 0.0000-25094.8767j Ohm;
}
object load {
	name xfmr_154_175_shunt_to;
	parent bus175;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25094.8767j Ohm;
	constant_impedance_B 0.0000-25094.8767j Ohm;
	constant_impedance_C 0.0000-25094.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_154_175;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017917;
	reactance 0.071864;
}
object transformer {
	name trans_branch_154_175;
	phases ABC;
	from bus154;
	to bus175;
	configuration trans_branch_config_154_175;
}
object load {
	name xfmr_154_181_shunt_from;
	parent bus154;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39954.6828j Ohm;
	constant_impedance_B 0.0000-39954.6828j Ohm;
	constant_impedance_C 0.0000-39954.6828j Ohm;
}
object load {
	name xfmr_154_181_shunt_to;
	parent bus181;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39954.6828j Ohm;
	constant_impedance_B 0.0000-39954.6828j Ohm;
	constant_impedance_C 0.0000-39954.6828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_154_181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022972;
	reactance 0.050539;
}
object transformer {
	name trans_branch_154_181;
	phases ABC;
	from bus154;
	to bus181;
	configuration trans_branch_config_154_181;
}
object load {
	name xfmr_155_169_shunt_from;
	parent bus155;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37411.5983j Ohm;
	constant_impedance_B 0.0000-37411.5983j Ohm;
	constant_impedance_C 0.0000-37411.5983j Ohm;
}
object load {
	name xfmr_155_169_shunt_to;
	parent bus169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37411.5983j Ohm;
	constant_impedance_B 0.0000-37411.5983j Ohm;
	constant_impedance_C 0.0000-37411.5983j Ohm;
}
object transformer_configuration {
	name trans_branch_config_155_169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011160;
	reactance 0.041668;
}
object transformer {
	name trans_branch_155_169;
	phases ABC;
	from bus155;
	to bus169;
	configuration trans_branch_config_155_169;
}
object load {
	name xfmr_155_181_shunt_from;
	parent bus155;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object load {
	name xfmr_155_181_shunt_to;
	parent bus181;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_155_181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008564;
	reactance 0.033716;
}
object transformer {
	name trans_branch_155_181;
	phases ABC;
	from bus155;
	to bus181;
	configuration trans_branch_config_155_181;
}
object load {
	name xfmr_156_182_shunt_from;
	parent bus156;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object load {
	name xfmr_156_182_shunt_to;
	parent bus182;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_156_182;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025070;
	reactance 0.055153;
}
object transformer {
	name trans_branch_156_182;
	phases ABC;
	from bus156;
	to bus182;
	configuration trans_branch_config_156_182;
}
object load {
	name xfmr_157_176_shunt_from;
	parent bus157;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13754.5502j Ohm;
	constant_impedance_B 0.0000-13754.5502j Ohm;
	constant_impedance_C 0.0000-13754.5502j Ohm;
}
object load {
	name xfmr_157_176_shunt_to;
	parent bus176;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13754.5502j Ohm;
	constant_impedance_B 0.0000-13754.5502j Ohm;
	constant_impedance_C 0.0000-13754.5502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_157_176;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.062254;
	reactance 0.128001;
}
object transformer {
	name trans_branch_157_176;
	phases ABC;
	from bus157;
	to bus176;
	configuration trans_branch_config_157_176;
}
object load {
	name xfmr_157_1469_shunt_from;
	parent bus157;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_157_1469_shunt_to;
	parent bus1469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_157_1469;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005324;
	reactance 0.021355;
}
object transformer {
	name trans_branch_157_1469;
	phases ABC;
	from bus157;
	to bus1469;
	configuration trans_branch_config_157_1469;
}
object load {
	name xfmr_158_1469_shunt_from;
	parent bus158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object load {
	name xfmr_158_1469_shunt_to;
	parent bus1469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56157.1125j Ohm;
	constant_impedance_B 0.0000-56157.1125j Ohm;
	constant_impedance_C 0.0000-56157.1125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_158_1469;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016362;
	reactance 0.035996;
}
object transformer {
	name trans_branch_158_1469;
	phases ABC;
	from bus158;
	to bus1469;
	configuration trans_branch_config_158_1469;
}
object load {
	name xfmr_159_168_shunt_from;
	parent bus159;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17968.7500j Ohm;
	constant_impedance_B 0.0000-17968.7500j Ohm;
	constant_impedance_C 0.0000-17968.7500j Ohm;
}
object load {
	name xfmr_159_168_shunt_to;
	parent bus168;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17968.7500j Ohm;
	constant_impedance_B 0.0000-17968.7500j Ohm;
	constant_impedance_C 0.0000-17968.7500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_159_168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050177;
	reactance 0.108466;
}
object transformer {
	name trans_branch_159_168;
	phases ABC;
	from bus159;
	to bus168;
	configuration trans_branch_config_159_168;
}
object load {
	name xfmr_160_168_shunt_from;
	parent bus160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object load {
	name xfmr_160_168_shunt_to;
	parent bus168;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_160_168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022198;
	reactance 0.045641;
}
object transformer {
	name trans_branch_160_168;
	phases ABC;
	from bus160;
	to bus168;
	configuration trans_branch_config_160_168;
}
object load {
	name xfmr_163_165_shunt_from;
	parent bus163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24199.4511j Ohm;
	constant_impedance_B 0.0000-24199.4511j Ohm;
	constant_impedance_C 0.0000-24199.4511j Ohm;
}
object load {
	name xfmr_163_165_shunt_to;
	parent bus165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24199.4511j Ohm;
	constant_impedance_B 0.0000-24199.4511j Ohm;
	constant_impedance_C 0.0000-24199.4511j Ohm;
}
object transformer_configuration {
	name trans_branch_config_163_165;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037270;
	reactance 0.080566;
}
object transformer {
	name trans_branch_163_165;
	phases ABC;
	from bus163;
	to bus165;
	configuration trans_branch_config_163_165;
}
object load {
	name xfmr_164_174_shunt_from;
	parent bus164;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21347.8612j Ohm;
	constant_impedance_B 0.0000-21347.8612j Ohm;
	constant_impedance_C 0.0000-21347.8612j Ohm;
}
object load {
	name xfmr_164_174_shunt_to;
	parent bus174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21347.8612j Ohm;
	constant_impedance_B 0.0000-21347.8612j Ohm;
	constant_impedance_C 0.0000-21347.8612j Ohm;
}
object transformer_configuration {
	name trans_branch_config_164_174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040090;
	reactance 0.082430;
}
object transformer {
	name trans_branch_164_174;
	phases ABC;
	from bus164;
	to bus174;
	configuration trans_branch_config_164_174;
}
object load {
	name xfmr_164_1469_shunt_from;
	parent bus164;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_164_1469_shunt_to;
	parent bus1469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_164_1469;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023615;
	reactance 0.051953;
}
object transformer {
	name trans_branch_164_1469;
	phases ABC;
	from bus164;
	to bus1469;
	configuration trans_branch_config_164_1469;
}
object load {
	name xfmr_167_170_shunt_from;
	parent bus167;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object load {
	name xfmr_167_170_shunt_to;
	parent bus170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_167_170;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022473;
	reactance 0.046206;
}
object transformer {
	name trans_branch_167_170;
	phases ABC;
	from bus167;
	to bus170;
	configuration trans_branch_config_167_170;
}
object load {
	name xfmr_171_188_shunt_from;
	parent bus171;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12011.8074j Ohm;
	constant_impedance_B 0.0000-12011.8074j Ohm;
	constant_impedance_C 0.0000-12011.8074j Ohm;
}
object load {
	name xfmr_171_188_shunt_to;
	parent bus188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12011.8074j Ohm;
	constant_impedance_B 0.0000-12011.8074j Ohm;
	constant_impedance_C 0.0000-12011.8074j Ohm;
}
object transformer_configuration {
	name trans_branch_config_171_188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.071281;
	reactance 0.146562;
}
object transformer {
	name trans_branch_171_188;
	phases ABC;
	from bus171;
	to bus188;
	configuration trans_branch_config_171_188;
}
object load {
	name xfmr_177_179_shunt_from;
	parent bus177;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_177_179_shunt_to;
	parent bus179;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_177_179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007194;
	reactance 0.028326;
}
object transformer {
	name trans_branch_177_179;
	phases ABC;
	from bus177;
	to bus179;
	configuration trans_branch_config_177_179;
}
object load {
	name xfmr_177_1457_shunt_from;
	parent bus177;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15485.9485j Ohm;
	constant_impedance_B 0.0000-15485.9485j Ohm;
	constant_impedance_C 0.0000-15485.9485j Ohm;
}
object load {
	name xfmr_177_1457_shunt_to;
	parent bus1457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15485.9485j Ohm;
	constant_impedance_B 0.0000-15485.9485j Ohm;
	constant_impedance_C 0.0000-15485.9485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_177_1457;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028479;
	reactance 0.112126;
}
object transformer {
	name trans_branch_177_1457;
	phases ABC;
	from bus177;
	to bus1457;
	configuration trans_branch_config_177_1457;
}
object load {
	name xfmr_178_179_shunt_from;
	parent bus178;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53979.5918j Ohm;
	constant_impedance_B 0.0000-53979.5918j Ohm;
	constant_impedance_C 0.0000-53979.5918j Ohm;
}
object load {
	name xfmr_178_179_shunt_to;
	parent bus179;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53979.5918j Ohm;
	constant_impedance_B 0.0000-53979.5918j Ohm;
	constant_impedance_C 0.0000-53979.5918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_178_179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008325;
	reactance 0.033393;
}
object transformer {
	name trans_branch_178_179;
	phases ABC;
	from bus178;
	to bus179;
	configuration trans_branch_config_178_179;
}
object load {
	name xfmr_184_225_shunt_from;
	parent bus184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object load {
	name xfmr_184_225_shunt_to;
	parent bus225;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31676.6467j Ohm;
	constant_impedance_B 0.0000-31676.6467j Ohm;
	constant_impedance_C 0.0000-31676.6467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_184_225;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028987;
	reactance 0.063769;
}
object transformer {
	name trans_branch_184_225;
	phases ABC;
	from bus184;
	to bus225;
	configuration trans_branch_config_184_225;
}
object load {
	name xfmr_185_186_shunt_from;
	parent bus185;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46980.4618j Ohm;
	constant_impedance_B 0.0000-46980.4618j Ohm;
	constant_impedance_C 0.0000-46980.4618j Ohm;
}
object load {
	name xfmr_185_186_shunt_to;
	parent bus186;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46980.4618j Ohm;
	constant_impedance_B 0.0000-46980.4618j Ohm;
	constant_impedance_C 0.0000-46980.4618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_185_186;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019209;
	reactance 0.041523;
}
object transformer {
	name trans_branch_185_186;
	phases ABC;
	from bus185;
	to bus186;
	configuration trans_branch_config_185_186;
}
object load {
	name xfmr_187_188_shunt_from;
	parent bus187;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65308.6420j Ohm;
	constant_impedance_B 0.0000-65308.6420j Ohm;
	constant_impedance_C 0.0000-65308.6420j Ohm;
}
object load {
	name xfmr_187_188_shunt_to;
	parent bus188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65308.6420j Ohm;
	constant_impedance_B 0.0000-65308.6420j Ohm;
	constant_impedance_C 0.0000-65308.6420j Ohm;
}
object transformer_configuration {
	name trans_branch_config_187_188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014052;
	reactance 0.030914;
}
object transformer {
	name trans_branch_187_188;
	phases ABC;
	from bus187;
	to bus188;
	configuration trans_branch_config_187_188;
}
object load {
	name xfmr_189_193_shunt_from;
	parent bus189;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13474.2741j Ohm;
	constant_impedance_B 0.0000-13474.2741j Ohm;
	constant_impedance_C 0.0000-13474.2741j Ohm;
}
object load {
	name xfmr_189_193_shunt_to;
	parent bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13474.2741j Ohm;
	constant_impedance_B 0.0000-13474.2741j Ohm;
	constant_impedance_C 0.0000-13474.2741j Ohm;
}
object transformer_configuration {
	name trans_branch_config_189_193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015929;
	reactance 0.102885;
}
object transformer {
	name trans_branch_189_193;
	phases ABC;
	from bus189;
	to bus193;
	configuration trans_branch_config_189_193;
}
object load {
	name xfmr_189_194_shunt_from;
	parent bus189;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23532.0285j Ohm;
	constant_impedance_B 0.0000-23532.0285j Ohm;
	constant_impedance_C 0.0000-23532.0285j Ohm;
}
object load {
	name xfmr_189_194_shunt_to;
	parent bus194;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23532.0285j Ohm;
	constant_impedance_B 0.0000-23532.0285j Ohm;
	constant_impedance_C 0.0000-23532.0285j Ohm;
}
object transformer_configuration {
	name trans_branch_config_189_194;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009124;
	reactance 0.058927;
}
object transformer {
	name trans_branch_189_194;
	phases ABC;
	from bus189;
	to bus194;
	configuration trans_branch_config_189_194;
}
object load {
	name xfmr_190_191_shunt_from;
	parent bus190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52584.4930j Ohm;
	constant_impedance_B 0.0000-52584.4930j Ohm;
	constant_impedance_C 0.0000-52584.4930j Ohm;
}
object load {
	name xfmr_190_191_shunt_to;
	parent bus191;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52584.4930j Ohm;
	constant_impedance_B 0.0000-52584.4930j Ohm;
	constant_impedance_C 0.0000-52584.4930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_190_191;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008383;
	reactance 0.033007;
}
object transformer {
	name trans_branch_190_191;
	phases ABC;
	from bus190;
	to bus191;
	configuration trans_branch_config_190_191;
}
object load {
	name xfmr_190_226_shunt_from;
	parent bus190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object load {
	name xfmr_190_226_shunt_to;
	parent bus226;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_190_226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042741;
	reactance 0.092391;
}
object transformer {
	name trans_branch_190_226;
	phases ABC;
	from bus190;
	to bus226;
	configuration trans_branch_config_190_226;
}
object load {
	name xfmr_191_193_shunt_from;
	parent bus191;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object load {
	name xfmr_191_193_shunt_to;
	parent bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object transformer_configuration {
	name trans_branch_config_191_193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012475;
	reactance 0.046577;
}
object transformer {
	name trans_branch_191_193;
	phases ABC;
	from bus191;
	to bus193;
	configuration trans_branch_config_191_193;
}
object load {
	name xfmr_191_224_shunt_from;
	parent bus191;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object load {
	name xfmr_191_224_shunt_to;
	parent bus224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22645.5479j Ohm;
	constant_impedance_B 0.0000-22645.5479j Ohm;
	constant_impedance_C 0.0000-22645.5479j Ohm;
}
object transformer_configuration {
	name trans_branch_config_191_224;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019475;
	reactance 0.076675;
}
object transformer {
	name trans_branch_191_224;
	phases ABC;
	from bus191;
	to bus224;
	configuration trans_branch_config_191_224;
}
object load {
	name xfmr_192_193_shunt_from;
	parent bus192;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30297.8236j Ohm;
	constant_impedance_B 0.0000-30297.8236j Ohm;
	constant_impedance_C 0.0000-30297.8236j Ohm;
}
object load {
	name xfmr_192_193_shunt_to;
	parent bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30297.8236j Ohm;
	constant_impedance_B 0.0000-30297.8236j Ohm;
	constant_impedance_C 0.0000-30297.8236j Ohm;
}
object transformer_configuration {
	name trans_branch_config_192_193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014564;
	reactance 0.057342;
}
object transformer {
	name trans_branch_192_193;
	phases ABC;
	from bus192;
	to bus193;
	configuration trans_branch_config_192_193;
}
object load {
	name xfmr_192_196_shunt_from;
	parent bus192;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17493.3862j Ohm;
	constant_impedance_B 0.0000-17493.3862j Ohm;
	constant_impedance_C 0.0000-17493.3862j Ohm;
}
object load {
	name xfmr_192_196_shunt_to;
	parent bus196;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17493.3862j Ohm;
	constant_impedance_B 0.0000-17493.3862j Ohm;
	constant_impedance_C 0.0000-17493.3862j Ohm;
}
object transformer_configuration {
	name trans_branch_config_192_196;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.048936;
	reactance 0.100617;
}
object transformer {
	name trans_branch_192_196;
	phases ABC;
	from bus192;
	to bus196;
	configuration trans_branch_config_192_196;
}
object load {
	name xfmr_192_271_shunt_from;
	parent bus192;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24266.0550j Ohm;
	constant_impedance_B 0.0000-24266.0550j Ohm;
	constant_impedance_C 0.0000-24266.0550j Ohm;
}
object load {
	name xfmr_192_271_shunt_to;
	parent bus271;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24266.0550j Ohm;
	constant_impedance_B 0.0000-24266.0550j Ohm;
	constant_impedance_C 0.0000-24266.0550j Ohm;
}
object transformer_configuration {
	name trans_branch_config_192_271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035278;
	reactance 0.072535;
}
object transformer {
	name trans_branch_192_271;
	phases ABC;
	from bus192;
	to bus271;
	configuration trans_branch_config_192_271;
}
object load {
	name xfmr_193_214_shunt_from;
	parent bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24789.1284j Ohm;
	constant_impedance_B 0.0000-24789.1284j Ohm;
	constant_impedance_C 0.0000-24789.1284j Ohm;
}
object load {
	name xfmr_193_214_shunt_to;
	parent bus214;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24789.1284j Ohm;
	constant_impedance_B 0.0000-24789.1284j Ohm;
	constant_impedance_C 0.0000-24789.1284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_193_214;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016845;
	reactance 0.062893;
}
object transformer {
	name trans_branch_193_214;
	phases ABC;
	from bus193;
	to bus214;
	configuration trans_branch_config_193_214;
}
object load {
	name xfmr_193_264_shunt_from;
	parent bus193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object load {
	name xfmr_193_264_shunt_to;
	parent bus264;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_193_264;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009542;
	reactance 0.065188;
}
object transformer {
	name trans_branch_193_264;
	phases ABC;
	from bus193;
	to bus264;
	configuration trans_branch_config_193_264;
}
object transformer_configuration {
	name trans_branch_config_193_1789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_193_1789;
	phases ABC;
	from bus193;
	to bus1789;
	configuration trans_branch_config_193_1789;
}
object node {
	name bus193_to1789_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5170-11.5745d kV;
	voltage_B 68.5170-131.5745d kV;
	voltage_C 68.5170+108.4255d kV;
}
object switch {
name dummy_switch1_bus193_to1789;
phases ABC;
from bus193;
to bus193_to1789_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_193_1789_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_193_1789_dummy1;
	phases ABC;
	from bus193_to1789_dummy1;
	to bus1789;
	configuration trans_branch_config_193_1789_dummy1;
}
object load {
	name xfmr_194_205_shunt_from;
	parent bus194;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object load {
	name xfmr_194_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_194_205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011049;
	reactance 0.044317;
}
object transformer {
	name trans_branch_194_205;
	phases ABC;
	from bus194;
	to bus205;
	configuration trans_branch_config_194_205;
}
object load {
	name xfmr_195_225_shunt_from;
	parent bus195;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12127.4645j Ohm;
	constant_impedance_B 0.0000-12127.4645j Ohm;
	constant_impedance_C 0.0000-12127.4645j Ohm;
}
object load {
	name xfmr_195_225_shunt_to;
	parent bus225;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12127.4645j Ohm;
	constant_impedance_B 0.0000-12127.4645j Ohm;
	constant_impedance_C 0.0000-12127.4645j Ohm;
}
object transformer_configuration {
	name trans_branch_config_195_225;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.075702;
	reactance 0.166542;
}
object transformer {
	name trans_branch_195_225;
	phases ABC;
	from bus195;
	to bus225;
	configuration trans_branch_config_195_225;
}
object load {
	name xfmr_196_200_shunt_from;
	parent bus196;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11099.4545j Ohm;
	constant_impedance_B 0.0000-11099.4545j Ohm;
	constant_impedance_C 0.0000-11099.4545j Ohm;
}
object load {
	name xfmr_196_200_shunt_to;
	parent bus200;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11099.4545j Ohm;
	constant_impedance_B 0.0000-11099.4545j Ohm;
	constant_impedance_C 0.0000-11099.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_196_200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.081232;
	reactance 0.175597;
}
object transformer {
	name trans_branch_196_200;
	phases ABC;
	from bus196;
	to bus200;
	configuration trans_branch_config_196_200;
}
object load {
	name xfmr_197_203_shunt_from;
	parent bus197;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_197_203_shunt_to;
	parent bus203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_197_203;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010413;
	reactance 0.041764;
}
object transformer {
	name trans_branch_197_203;
	phases ABC;
	from bus197;
	to bus203;
	configuration trans_branch_config_197_203;
}
object node {
	name bus197_to203_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2610-13.8574d kV;
	voltage_B 67.2610-133.8574d kV;
	voltage_C 67.2610+106.1426d kV;
}
object switch {
name dummy_switch1_bus197_to203;
phases ABC;
from bus197;
to bus197_to203_dummy1;
status CLOSED;
}
object load {
	name xfmr_197_to203_dummy1_203_shunt_from;
	parent bus197_to203_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_197_to203_dummy1_203_shunt_to;
	parent bus203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_197_203_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010413;
	reactance 0.041764;
}
object transformer {
	name trans_branch_197_203_dummy1;
	phases ABC;
	from bus197_to203_dummy1;
	to bus203;
	configuration trans_branch_config_197_203_dummy1;
}
object load {
	name xfmr_197_204_shunt_from;
	parent bus197;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object load {
	name xfmr_197_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object transformer_configuration {
	name trans_branch_config_197_204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007282;
	reactance 0.027187;
}
object transformer {
	name trans_branch_197_204;
	phases ABC;
	from bus197;
	to bus204;
	configuration trans_branch_config_197_204;
}
object node {
	name bus197_to204_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2610-13.8574d kV;
	voltage_B 67.2610-133.8574d kV;
	voltage_C 67.2610+106.1426d kV;
}
object switch {
name dummy_switch1_bus197_to204;
phases ABC;
from bus197;
to bus197_to204_dummy1;
status CLOSED;
}
object load {
	name xfmr_197_to204_dummy1_204_shunt_from;
	parent bus197_to204_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object load {
	name xfmr_197_to204_dummy1_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57375.2711j Ohm;
	constant_impedance_B 0.0000-57375.2711j Ohm;
	constant_impedance_C 0.0000-57375.2711j Ohm;
}
object transformer_configuration {
	name trans_branch_config_197_204_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007282;
	reactance 0.027187;
}
object transformer {
	name trans_branch_197_204_dummy1;
	phases ABC;
	from bus197_to204_dummy1;
	to bus204;
	configuration trans_branch_config_197_204_dummy1;
}
object load {
	name xfmr_198_202_shunt_from;
	parent bus198;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_198_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_198_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012800;
	reactance 0.047792;
}
object transformer {
	name trans_branch_198_202;
	phases ABC;
	from bus198;
	to bus202;
	configuration trans_branch_config_198_202;
}
object load {
	name xfmr_198_204_shunt_from;
	parent bus198;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53326.6129j Ohm;
	constant_impedance_B 0.0000-53326.6129j Ohm;
	constant_impedance_C 0.0000-53326.6129j Ohm;
}
object load {
	name xfmr_198_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53326.6129j Ohm;
	constant_impedance_B 0.0000-53326.6129j Ohm;
	constant_impedance_C 0.0000-53326.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_198_204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008432;
	reactance 0.033819;
}
object transformer {
	name trans_branch_198_204;
	phases ABC;
	from bus198;
	to bus204;
	configuration trans_branch_config_198_204;
}
object load {
	name xfmr_198_215_shunt_from;
	parent bus198;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59977.3243j Ohm;
	constant_impedance_B 0.0000-59977.3243j Ohm;
	constant_impedance_C 0.0000-59977.3243j Ohm;
}
object load {
	name xfmr_198_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59977.3243j Ohm;
	constant_impedance_B 0.0000-59977.3243j Ohm;
	constant_impedance_C 0.0000-59977.3243j Ohm;
}
object transformer_configuration {
	name trans_branch_config_198_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014282;
	reactance 0.029365;
}
object transformer {
	name trans_branch_198_215;
	phases ABC;
	from bus198;
	to bus215;
	configuration trans_branch_config_198_215;
}
object load {
	name xfmr_199_204_shunt_from;
	parent bus199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object load {
	name xfmr_199_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_199_204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010903;
	reactance 0.043732;
}
object transformer {
	name trans_branch_199_204;
	phases ABC;
	from bus199;
	to bus204;
	configuration trans_branch_config_199_204;
}
object load {
	name xfmr_200_209_shunt_from;
	parent bus200;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17220.0521j Ohm;
	constant_impedance_B 0.0000-17220.0521j Ohm;
	constant_impedance_C 0.0000-17220.0521j Ohm;
}
object load {
	name xfmr_200_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17220.0521j Ohm;
	constant_impedance_B 0.0000-17220.0521j Ohm;
	constant_impedance_C 0.0000-17220.0521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_200_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049725;
	reactance 0.102239;
}
object transformer {
	name trans_branch_200_209;
	phases ABC;
	from bus200;
	to bus209;
	configuration trans_branch_config_200_209;
}
object load {
	name xfmr_201_203_shunt_from;
	parent bus201;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object load {
	name xfmr_201_203_shunt_to;
	parent bus203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_201_203;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016968;
	reactance 0.036680;
}
object transformer {
	name trans_branch_201_203;
	phases ABC;
	from bus201;
	to bus203;
	configuration trans_branch_config_201_203;
}
object load {
	name xfmr_201_232_shunt_from;
	parent bus201;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29586.1298j Ohm;
	constant_impedance_B 0.0000-29586.1298j Ohm;
	constant_impedance_C 0.0000-29586.1298j Ohm;
}
object load {
	name xfmr_201_232_shunt_to;
	parent bus232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29586.1298j Ohm;
	constant_impedance_B 0.0000-29586.1298j Ohm;
	constant_impedance_C 0.0000-29586.1298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_201_232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030463;
	reactance 0.065852;
}
object transformer {
	name trans_branch_201_232;
	phases ABC;
	from bus201;
	to bus232;
	configuration trans_branch_config_201_232;
}
object load {
	name xfmr_202_205_shunt_from;
	parent bus202;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52066.9291j Ohm;
	constant_impedance_B 0.0000-52066.9291j Ohm;
	constant_impedance_C 0.0000-52066.9291j Ohm;
}
object load {
	name xfmr_202_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52066.9291j Ohm;
	constant_impedance_B 0.0000-52066.9291j Ohm;
	constant_impedance_C 0.0000-52066.9291j Ohm;
}
object transformer_configuration {
	name trans_branch_config_202_205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008468;
	reactance 0.033340;
}
object transformer {
	name trans_branch_202_205;
	phases ABC;
	from bus202;
	to bus205;
	configuration trans_branch_config_202_205;
}
object load {
	name xfmr_203_220_shunt_from;
	parent bus203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_203_220_shunt_to;
	parent bus220;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_203_220;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020645;
	reactance 0.082804;
}
object transformer {
	name trans_branch_203_220;
	phases ABC;
	from bus203;
	to bus220;
	configuration trans_branch_config_203_220;
}
object load {
	name xfmr_204_215_shunt_from;
	parent bus204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object load {
	name xfmr_204_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_204_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008162;
	reactance 0.030475;
}
object transformer {
	name trans_branch_204_215;
	phases ABC;
	from bus204;
	to bus215;
	configuration trans_branch_config_204_215;
}
object transformer_configuration {
	name trans_branch_config_204_1790;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_204_1790;
	phases ABC;
	from bus204;
	to bus1790;
	configuration trans_branch_config_204_1790;
}
object node {
	name bus204_to1790_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0649-12.7231d kV;
	voltage_B 68.0649-132.7231d kV;
	voltage_C 68.0649+107.2769d kV;
}
object switch {
name dummy_switch1_bus204_to1790;
phases ABC;
from bus204;
to bus204_to1790_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_204_1790_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_204_1790_dummy1;
	phases ABC;
	from bus204_to1790_dummy1;
	to bus1790;
	configuration trans_branch_config_204_1790_dummy1;
}
object load {
	name xfmr_206_234_shunt_from;
	parent bus206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16922.5848j Ohm;
	constant_impedance_B 0.0000-16922.5848j Ohm;
	constant_impedance_C 0.0000-16922.5848j Ohm;
}
object load {
	name xfmr_206_234_shunt_to;
	parent bus234;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16922.5848j Ohm;
	constant_impedance_B 0.0000-16922.5848j Ohm;
	constant_impedance_C 0.0000-16922.5848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_206_234;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026574;
	reactance 0.106587;
}
object transformer {
	name trans_branch_206_234;
	phases ABC;
	from bus206;
	to bus234;
	configuration trans_branch_config_206_234;
}
object load {
	name xfmr_206_250_shunt_from;
	parent bus206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26825.5578j Ohm;
	constant_impedance_B 0.0000-26825.5578j Ohm;
	constant_impedance_C 0.0000-26825.5578j Ohm;
}
object load {
	name xfmr_206_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26825.5578j Ohm;
	constant_impedance_B 0.0000-26825.5578j Ohm;
	constant_impedance_C 0.0000-26825.5578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_206_250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015565;
	reactance 0.058114;
}
object transformer {
	name trans_branch_206_250;
	phases ABC;
	from bus206;
	to bus250;
	configuration trans_branch_config_206_250;
}
object load {
	name xfmr_207_216_shunt_from;
	parent bus207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object load {
	name xfmr_207_216_shunt_to;
	parent bus216;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_207_216;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029094;
	reactance 0.114547;
}
object transformer {
	name trans_branch_207_216;
	phases ABC;
	from bus207;
	to bus216;
	configuration trans_branch_config_207_216;
}
object load {
	name xfmr_207_222_shunt_from;
	parent bus207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object load {
	name xfmr_207_222_shunt_to;
	parent bus222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object transformer_configuration {
	name trans_branch_config_207_222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017934;
	reactance 0.036875;
}
object transformer {
	name trans_branch_207_222;
	phases ABC;
	from bus207;
	to bus222;
	configuration trans_branch_config_207_222;
}
object load {
	name xfmr_208_210_shunt_from;
	parent bus208;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35503.3557j Ohm;
	constant_impedance_B 0.0000-35503.3557j Ohm;
	constant_impedance_C 0.0000-35503.3557j Ohm;
}
object load {
	name xfmr_208_210_shunt_to;
	parent bus210;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35503.3557j Ohm;
	constant_impedance_B 0.0000-35503.3557j Ohm;
	constant_impedance_C 0.0000-35503.3557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_208_210;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024124;
	reactance 0.049601;
}
object transformer {
	name trans_branch_208_210;
	phases ABC;
	from bus208;
	to bus210;
	configuration trans_branch_config_208_210;
}
object load {
	name xfmr_208_222_shunt_from;
	parent bus208;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object load {
	name xfmr_208_222_shunt_to;
	parent bus222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_208_222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023824;
	reactance 0.052412;
}
object transformer {
	name trans_branch_208_222;
	phases ABC;
	from bus208;
	to bus222;
	configuration trans_branch_config_208_222;
}
object load {
	name xfmr_209_232_shunt_from;
	parent bus209;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29752.5309j Ohm;
	constant_impedance_B 0.0000-29752.5309j Ohm;
	constant_impedance_C 0.0000-29752.5309j Ohm;
}
object load {
	name xfmr_209_232_shunt_to;
	parent bus232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29752.5309j Ohm;
	constant_impedance_B 0.0000-29752.5309j Ohm;
	constant_impedance_C 0.0000-29752.5309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_209_232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028768;
	reactance 0.059150;
}
object transformer {
	name trans_branch_209_232;
	phases ABC;
	from bus209;
	to bus232;
	configuration trans_branch_config_209_232;
}
object load {
	name xfmr_210_219_shunt_from;
	parent bus210;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32177.6156j Ohm;
	constant_impedance_B 0.0000-32177.6156j Ohm;
	constant_impedance_C 0.0000-32177.6156j Ohm;
}
object load {
	name xfmr_210_219_shunt_to;
	parent bus219;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32177.6156j Ohm;
	constant_impedance_B 0.0000-32177.6156j Ohm;
	constant_impedance_C 0.0000-32177.6156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_210_219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026591;
	reactance 0.054675;
}
object transformer {
	name trans_branch_210_219;
	phases ABC;
	from bus210;
	to bus219;
	configuration trans_branch_config_210_219;
}
object load {
	name xfmr_211_215_shunt_from;
	parent bus211;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object load {
	name xfmr_211_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object transformer_configuration {
	name trans_branch_config_211_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011075;
	reactance 0.041351;
}
object transformer {
	name trans_branch_211_215;
	phases ABC;
	from bus211;
	to bus215;
	configuration trans_branch_config_211_215;
}
object load {
	name xfmr_211_231_shunt_from;
	parent bus211;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31338.8626j Ohm;
	constant_impedance_B 0.0000-31338.8626j Ohm;
	constant_impedance_C 0.0000-31338.8626j Ohm;
}
object load {
	name xfmr_211_231_shunt_to;
	parent bus231;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31338.8626j Ohm;
	constant_impedance_B 0.0000-31338.8626j Ohm;
	constant_impedance_C 0.0000-31338.8626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_211_231;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027321;
	reactance 0.056174;
}
object transformer {
	name trans_branch_211_231;
	phases ABC;
	from bus211;
	to bus231;
	configuration trans_branch_config_211_231;
}
object load {
	name xfmr_212_215_shunt_from;
	parent bus212;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48621.3235j Ohm;
	constant_impedance_B 0.0000-48621.3235j Ohm;
	constant_impedance_C 0.0000-48621.3235j Ohm;
}
object load {
	name xfmr_212_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48621.3235j Ohm;
	constant_impedance_B 0.0000-48621.3235j Ohm;
	constant_impedance_C 0.0000-48621.3235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_212_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018884;
	reactance 0.041544;
}
object transformer {
	name trans_branch_212_215;
	phases ABC;
	from bus212;
	to bus215;
	configuration trans_branch_config_212_215;
}
object load {
	name xfmr_213_219_shunt_from;
	parent bus213;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21143.0855j Ohm;
	constant_impedance_B 0.0000-21143.0855j Ohm;
	constant_impedance_C 0.0000-21143.0855j Ohm;
}
object load {
	name xfmr_213_219_shunt_to;
	parent bus219;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21143.0855j Ohm;
	constant_impedance_B 0.0000-21143.0855j Ohm;
	constant_impedance_C 0.0000-21143.0855j Ohm;
}
object transformer_configuration {
	name trans_branch_config_213_219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040487;
	reactance 0.083246;
}
object transformer {
	name trans_branch_213_219;
	phases ABC;
	from bus213;
	to bus219;
	configuration trans_branch_config_213_219;
}
object load {
	name xfmr_213_233_shunt_from;
	parent bus213;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object load {
	name xfmr_213_233_shunt_to;
	parent bus233;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_213_233;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029326;
	reactance 0.115460;
}
object transformer {
	name trans_branch_213_233;
	phases ABC;
	from bus213;
	to bus233;
	configuration trans_branch_config_213_233;
}
object transformer_configuration {
	name trans_branch_config_1679_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001843;
	reactance 0.073720;
}
object transformer {
	name trans_branch_1679_213;
	phases ABC;
	from bus1679;
	to bus213;
	configuration trans_branch_config_1679_213;
}
object load {
	name xfmr_214_1449_shunt_from;
	parent bus214;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_214_1449_shunt_to;
	parent bus1449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_214_1449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004938;
	reactance 0.018439;
}
object transformer {
	name trans_branch_214_1449;
	phases ABC;
	from bus214;
	to bus1449;
	configuration trans_branch_config_214_1449;
}
object load {
	name xfmr_216_230_shunt_from;
	parent bus216;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9528.0980j Ohm;
	constant_impedance_B 0.0000-9528.0980j Ohm;
	constant_impedance_C 0.0000-9528.0980j Ohm;
}
object load {
	name xfmr_216_230_shunt_to;
	parent bus230;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9528.0980j Ohm;
	constant_impedance_B 0.0000-9528.0980j Ohm;
	constant_impedance_C 0.0000-9528.0980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_216_230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.089854;
	reactance 0.184750;
}
object transformer {
	name trans_branch_216_230;
	phases ABC;
	from bus216;
	to bus230;
	configuration trans_branch_config_216_230;
}
object transformer_configuration {
	name trans_branch_config_216_1975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_216_1975;
	phases ABC;
	from bus216;
	to bus1975;
	configuration trans_branch_config_216_1975;
}
object load {
	name xfmr_217_218_shunt_from;
	parent bus217;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object load {
	name xfmr_217_218_shunt_to;
	parent bus218;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_217_218;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010037;
	reactance 0.040257;
}
object transformer {
	name trans_branch_217_218;
	phases ABC;
	from bus217;
	to bus218;
	configuration trans_branch_config_217_218;
}
object load {
	name xfmr_217_226_shunt_from;
	parent bus217;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_217_226_shunt_to;
	parent bus226;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_217_226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013526;
	reactance 0.053256;
}
object transformer {
	name trans_branch_217_226;
	phases ABC;
	from bus217;
	to bus226;
	configuration trans_branch_config_217_226;
}
object load {
	name xfmr_218_227_shunt_from;
	parent bus218;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object load {
	name xfmr_218_227_shunt_to;
	parent bus227;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_218_227;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031195;
	reactance 0.064139;
}
object transformer {
	name trans_branch_218_227;
	phases ABC;
	from bus218;
	to bus227;
	configuration trans_branch_config_218_227;
}
object load {
	name xfmr_220_221_shunt_from;
	parent bus220;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33694.2675j Ohm;
	constant_impedance_B 0.0000-33694.2675j Ohm;
	constant_impedance_C 0.0000-33694.2675j Ohm;
}
object load {
	name xfmr_220_221_shunt_to;
	parent bus221;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33694.2675j Ohm;
	constant_impedance_B 0.0000-33694.2675j Ohm;
	constant_impedance_C 0.0000-33694.2675j Ohm;
}
object transformer_configuration {
	name trans_branch_config_220_221;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013346;
	reactance 0.053531;
}
object transformer {
	name trans_branch_220_221;
	phases ABC;
	from bus220;
	to bus221;
	configuration trans_branch_config_220_221;
}
object load {
	name xfmr_223_233_shunt_from;
	parent bus223;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38167.3882j Ohm;
	constant_impedance_B 0.0000-38167.3882j Ohm;
	constant_impedance_C 0.0000-38167.3882j Ohm;
}
object load {
	name xfmr_223_233_shunt_to;
	parent bus233;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38167.3882j Ohm;
	constant_impedance_B 0.0000-38167.3882j Ohm;
	constant_impedance_C 0.0000-38167.3882j Ohm;
}
object transformer_configuration {
	name trans_branch_config_223_233;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024070;
	reactance 0.052953;
}
object transformer {
	name trans_branch_223_233;
	phases ABC;
	from bus223;
	to bus233;
	configuration trans_branch_config_223_233;
}
object load {
	name xfmr_223_234_shunt_from;
	parent bus223;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30863.4772j Ohm;
	constant_impedance_B 0.0000-30863.4772j Ohm;
	constant_impedance_C 0.0000-30863.4772j Ohm;
}
object load {
	name xfmr_223_234_shunt_to;
	parent bus234;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30863.4772j Ohm;
	constant_impedance_B 0.0000-30863.4772j Ohm;
	constant_impedance_C 0.0000-30863.4772j Ohm;
}
object transformer_configuration {
	name trans_branch_config_223_234;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029758;
	reactance 0.065466;
}
object transformer {
	name trans_branch_223_234;
	phases ABC;
	from bus223;
	to bus234;
	configuration trans_branch_config_223_234;
}
object load {
	name xfmr_224_229_shunt_from;
	parent bus224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object load {
	name xfmr_224_229_shunt_to;
	parent bus229;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_224_229;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011227;
	reactance 0.044202;
}
object transformer {
	name trans_branch_224_229;
	phases ABC;
	from bus224;
	to bus229;
	configuration trans_branch_config_224_229;
}
object load {
	name xfmr_226_228_shunt_from;
	parent bus226;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object load {
	name xfmr_226_228_shunt_to;
	parent bus228;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_226_228;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005729;
	reactance 0.022978;
}
object transformer {
	name trans_branch_226_228;
	phases ABC;
	from bus226;
	to bus228;
	configuration trans_branch_config_226_228;
}
object load {
	name xfmr_227_262_shunt_from;
	parent bus227;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object load {
	name xfmr_227_262_shunt_to;
	parent bus262;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_227_262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025854;
	reactance 0.103699;
}
object transformer {
	name trans_branch_227_262;
	phases ABC;
	from bus227;
	to bus262;
	configuration trans_branch_config_227_262;
}
object load {
	name xfmr_228_1449_shunt_from;
	parent bus228;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-216803.2787j Ohm;
	constant_impedance_B 0.0000-216803.2787j Ohm;
	constant_impedance_C 0.0000-216803.2787j Ohm;
}
object load {
	name xfmr_228_1449_shunt_to;
	parent bus1449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-216803.2787j Ohm;
	constant_impedance_B 0.0000-216803.2787j Ohm;
	constant_impedance_C 0.0000-216803.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_228_1449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002070;
	reactance 0.008301;
}
object transformer {
	name trans_branch_228_1449;
	phases ABC;
	from bus228;
	to bus1449;
	configuration trans_branch_config_228_1449;
}
object load {
	name xfmr_229_231_shunt_from;
	parent bus229;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object load {
	name xfmr_229_231_shunt_to;
	parent bus231;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_229_231;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013881;
	reactance 0.054651;
}
object transformer {
	name trans_branch_229_231;
	phases ABC;
	from bus229;
	to bus231;
	configuration trans_branch_config_229_231;
}
object transformer_configuration {
	name trans_branch_config_230_1989;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_230_1989;
	phases ABC;
	from bus230;
	to bus1989;
	configuration trans_branch_config_230_1989;
}
object load {
	name xfmr_234_250_shunt_from;
	parent bus234;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36685.1595j Ohm;
	constant_impedance_B 0.0000-36685.1595j Ohm;
	constant_impedance_C 0.0000-36685.1595j Ohm;
}
object load {
	name xfmr_234_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36685.1595j Ohm;
	constant_impedance_B 0.0000-36685.1595j Ohm;
	constant_impedance_C 0.0000-36685.1595j Ohm;
}
object transformer_configuration {
	name trans_branch_config_234_250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023338;
	reactance 0.047985;
}
object transformer {
	name trans_branch_234_250;
	phases ABC;
	from bus234;
	to bus250;
	configuration trans_branch_config_234_250;
}
object load {
	name xfmr_235_243_shunt_from;
	parent bus235;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23785.9712j Ohm;
	constant_impedance_B 0.0000-23785.9712j Ohm;
	constant_impedance_C 0.0000-23785.9712j Ohm;
}
object load {
	name xfmr_235_243_shunt_to;
	parent bus243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23785.9712j Ohm;
	constant_impedance_B 0.0000-23785.9712j Ohm;
	constant_impedance_C 0.0000-23785.9712j Ohm;
}
object transformer_configuration {
	name trans_branch_config_235_243;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017552;
	reactance 0.065534;
}
object transformer {
	name trans_branch_235_243;
	phases ABC;
	from bus235;
	to bus243;
	configuration trans_branch_config_235_243;
}
object load {
	name xfmr_235_251_shunt_from;
	parent bus235;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32414.2157j Ohm;
	constant_impedance_B 0.0000-32414.2157j Ohm;
	constant_impedance_C 0.0000-32414.2157j Ohm;
}
object load {
	name xfmr_235_251_shunt_to;
	parent bus251;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32414.2157j Ohm;
	constant_impedance_B 0.0000-32414.2157j Ohm;
	constant_impedance_C 0.0000-32414.2157j Ohm;
}
object transformer_configuration {
	name trans_branch_config_235_251;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013866;
	reactance 0.055615;
}
object transformer {
	name trans_branch_235_251;
	phases ABC;
	from bus235;
	to bus251;
	configuration trans_branch_config_235_251;
}
object load {
	name xfmr_236_241_shunt_from;
	parent bus236;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28938.7309j Ohm;
	constant_impedance_B 0.0000-28938.7309j Ohm;
	constant_impedance_C 0.0000-28938.7309j Ohm;
}
object load {
	name xfmr_236_241_shunt_to;
	parent bus241;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28938.7309j Ohm;
	constant_impedance_B 0.0000-28938.7309j Ohm;
	constant_impedance_C 0.0000-28938.7309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_236_241;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031728;
	reactance 0.069800;
}
object transformer {
	name trans_branch_236_241;
	phases ABC;
	from bus236;
	to bus241;
	configuration trans_branch_config_236_241;
}
object load {
	name xfmr_237_247_shunt_from;
	parent bus237;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29323.7251j Ohm;
	constant_impedance_B 0.0000-29323.7251j Ohm;
	constant_impedance_C 0.0000-29323.7251j Ohm;
}
object load {
	name xfmr_237_247_shunt_to;
	parent bus247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29323.7251j Ohm;
	constant_impedance_B 0.0000-29323.7251j Ohm;
	constant_impedance_C 0.0000-29323.7251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_237_247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014242;
	reactance 0.053177;
}
object transformer {
	name trans_branch_237_247;
	phases ABC;
	from bus237;
	to bus247;
	configuration trans_branch_config_237_247;
}
object load {
	name xfmr_237_256_shunt_from;
	parent bus237;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9426.2295j Ohm;
	constant_impedance_B 0.0000-9426.2295j Ohm;
	constant_impedance_C 0.0000-9426.2295j Ohm;
}
object load {
	name xfmr_237_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9426.2295j Ohm;
	constant_impedance_B 0.0000-9426.2295j Ohm;
	constant_impedance_C 0.0000-9426.2295j Ohm;
}
object transformer_configuration {
	name trans_branch_config_237_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.095665;
	reactance 0.206797;
}
object transformer {
	name trans_branch_237_256;
	phases ABC;
	from bus237;
	to bus256;
	configuration trans_branch_config_237_256;
}
object transformer_configuration {
	name trans_branch_config_237_1791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_237_1791;
	phases ABC;
	from bus237;
	to bus1791;
	configuration trans_branch_config_237_1791;
}
object node {
	name bus237_to1791_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.7107-17.6657d kV;
	voltage_B 68.7107-137.6658d kV;
	voltage_C 68.7107+102.3342d kV;
}
object switch {
name dummy_switch1_bus237_to1791;
phases ABC;
from bus237;
to bus237_to1791_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_237_1791_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_237_1791_dummy1;
	phases ABC;
	from bus237_to1791_dummy1;
	to bus1791;
	configuration trans_branch_config_237_1791_dummy1;
}
object load {
	name xfmr_238_246_shunt_from;
	parent bus238;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33910.2564j Ohm;
	constant_impedance_B 0.0000-33910.2564j Ohm;
	constant_impedance_C 0.0000-33910.2564j Ohm;
}
object load {
	name xfmr_238_246_shunt_to;
	parent bus246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33910.2564j Ohm;
	constant_impedance_B 0.0000-33910.2564j Ohm;
	constant_impedance_C 0.0000-33910.2564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_238_246;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012312;
	reactance 0.045969;
}
object transformer {
	name trans_branch_238_246;
	phases ABC;
	from bus238;
	to bus246;
	configuration trans_branch_config_238_246;
}
object load {
	name xfmr_238_248_shunt_from;
	parent bus238;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24859.0226j Ohm;
	constant_impedance_B 0.0000-24859.0226j Ohm;
	constant_impedance_C 0.0000-24859.0226j Ohm;
}
object load {
	name xfmr_238_248_shunt_to;
	parent bus248;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24859.0226j Ohm;
	constant_impedance_B 0.0000-24859.0226j Ohm;
	constant_impedance_C 0.0000-24859.0226j Ohm;
}
object transformer_configuration {
	name trans_branch_config_238_248;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034431;
	reactance 0.070794;
}
object transformer {
	name trans_branch_238_248;
	phases ABC;
	from bus238;
	to bus248;
	configuration trans_branch_config_238_248;
}
object load {
	name xfmr_238_252_shunt_from;
	parent bus238;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22664.9529j Ohm;
	constant_impedance_B 0.0000-22664.9529j Ohm;
	constant_impedance_C 0.0000-22664.9529j Ohm;
}
object load {
	name xfmr_238_252_shunt_to;
	parent bus252;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22664.9529j Ohm;
	constant_impedance_B 0.0000-22664.9529j Ohm;
	constant_impedance_C 0.0000-22664.9529j Ohm;
}
object transformer_configuration {
	name trans_branch_config_238_252;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039775;
	reactance 0.085981;
}
object transformer {
	name trans_branch_238_252;
	phases ABC;
	from bus238;
	to bus252;
	configuration trans_branch_config_238_252;
}
object load {
	name xfmr_239_254_shunt_from;
	parent bus239;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object load {
	name xfmr_239_254_shunt_to;
	parent bus254;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_239_254;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012301;
	reactance 0.049338;
}
object transformer {
	name trans_branch_239_254;
	phases ABC;
	from bus239;
	to bus254;
	configuration trans_branch_config_239_254;
}
object transformer_configuration {
	name trans_branch_config_239_2000;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_239_2000;
	phases ABC;
	from bus239;
	to bus2000;
	configuration trans_branch_config_239_2000;
}
object load {
	name xfmr_240_242_shunt_from;
	parent bus240;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31264.7754j Ohm;
	constant_impedance_B 0.0000-31264.7754j Ohm;
	constant_impedance_C 0.0000-31264.7754j Ohm;
}
object load {
	name xfmr_240_242_shunt_to;
	parent bus242;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31264.7754j Ohm;
	constant_impedance_B 0.0000-31264.7754j Ohm;
	constant_impedance_C 0.0000-31264.7754j Ohm;
}
object transformer_configuration {
	name trans_branch_config_240_242;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014381;
	reactance 0.057682;
}
object transformer {
	name trans_branch_240_242;
	phases ABC;
	from bus240;
	to bus242;
	configuration trans_branch_config_240_242;
}
object load {
	name xfmr_240_245_shunt_from;
	parent bus240;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7264.4878j Ohm;
	constant_impedance_B 0.0000-7264.4878j Ohm;
	constant_impedance_C 0.0000-7264.4878j Ohm;
}
object load {
	name xfmr_240_245_shunt_to;
	parent bus245;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7264.4878j Ohm;
	constant_impedance_B 0.0000-7264.4878j Ohm;
	constant_impedance_C 0.0000-7264.4878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_240_245;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.060724;
	reactance 0.239080;
}
object transformer {
	name trans_branch_240_245;
	phases ABC;
	from bus240;
	to bus245;
	configuration trans_branch_config_240_245;
}
object load {
	name xfmr_241_245_shunt_from;
	parent bus241;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object load {
	name xfmr_241_245_shunt_to;
	parent bus245;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_241_245;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018699;
	reactance 0.069818;
}
object transformer {
	name trans_branch_241_245;
	phases ABC;
	from bus241;
	to bus245;
	configuration trans_branch_config_241_245;
}
object load {
	name xfmr_241_251_shunt_from;
	parent bus241;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15088.4199j Ohm;
	constant_impedance_B 0.0000-15088.4199j Ohm;
	constant_impedance_C 0.0000-15088.4199j Ohm;
}
object load {
	name xfmr_241_251_shunt_to;
	parent bus251;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15088.4199j Ohm;
	constant_impedance_B 0.0000-15088.4199j Ohm;
	constant_impedance_C 0.0000-15088.4199j Ohm;
}
object transformer_configuration {
	name trans_branch_config_241_251;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027673;
	reactance 0.103325;
}
object transformer {
	name trans_branch_241_251;
	phases ABC;
	from bus241;
	to bus251;
	configuration trans_branch_config_241_251;
}
object load {
	name xfmr_242_244_shunt_from;
	parent bus242;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16751.1083j Ohm;
	constant_impedance_B 0.0000-16751.1083j Ohm;
	constant_impedance_C 0.0000-16751.1083j Ohm;
}
object load {
	name xfmr_242_244_shunt_to;
	parent bus244;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16751.1083j Ohm;
	constant_impedance_B 0.0000-16751.1083j Ohm;
	constant_impedance_C 0.0000-16751.1083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_242_244;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026855;
	reactance 0.107712;
}
object transformer {
	name trans_branch_242_244;
	phases ABC;
	from bus242;
	to bus244;
	configuration trans_branch_config_242_244;
}
object load {
	name xfmr_242_246_shunt_from;
	parent bus242;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43503.2895j Ohm;
	constant_impedance_B 0.0000-43503.2895j Ohm;
	constant_impedance_C 0.0000-43503.2895j Ohm;
}
object load {
	name xfmr_242_246_shunt_to;
	parent bus246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43503.2895j Ohm;
	constant_impedance_B 0.0000-43503.2895j Ohm;
	constant_impedance_C 0.0000-43503.2895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_242_246;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009593;
	reactance 0.035817;
}
object transformer {
	name trans_branch_242_246;
	phases ABC;
	from bus242;
	to bus246;
	configuration trans_branch_config_242_246;
}
object load {
	name xfmr_243_838_shunt_from;
	parent bus243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14637.5208j Ohm;
	constant_impedance_B 0.0000-14637.5208j Ohm;
	constant_impedance_C 0.0000-14637.5208j Ohm;
}
object load {
	name xfmr_243_838_shunt_to;
	parent bus838;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14637.5208j Ohm;
	constant_impedance_B 0.0000-14637.5208j Ohm;
	constant_impedance_C 0.0000-14637.5208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_243_838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061615;
	reactance 0.133193;
}
object transformer {
	name trans_branch_243_838;
	phases ABC;
	from bus243;
	to bus838;
	configuration trans_branch_config_243_838;
}
object load {
	name xfmr_243_843_shunt_from;
	parent bus243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41917.5911j Ohm;
	constant_impedance_B 0.0000-41917.5911j Ohm;
	constant_impedance_C 0.0000-41917.5911j Ohm;
}
object load {
	name xfmr_243_843_shunt_to;
	parent bus843;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41917.5911j Ohm;
	constant_impedance_B 0.0000-41917.5911j Ohm;
	constant_impedance_C 0.0000-41917.5911j Ohm;
}
object transformer_configuration {
	name trans_branch_config_243_843;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020407;
	reactance 0.041959;
}
object transformer {
	name trans_branch_243_843;
	phases ABC;
	from bus243;
	to bus843;
	configuration trans_branch_config_243_843;
}
object transformer_configuration {
	name trans_branch_config_244_1792;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_244_1792;
	phases ABC;
	from bus244;
	to bus1792;
	configuration trans_branch_config_244_1792;
}
object node {
	name bus244_to1792_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8369-12.3334d kV;
	voltage_B 68.8369-132.3334d kV;
	voltage_C 68.8369+107.6666d kV;
}
object switch {
name dummy_switch1_bus244_to1792;
phases ABC;
from bus244;
to bus244_to1792_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_244_1792_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_244_1792_dummy1;
	phases ABC;
	from bus244_to1792_dummy1;
	to bus1792;
	configuration trans_branch_config_244_1792_dummy1;
}
object load {
	name xfmr_245_550_shunt_from;
	parent bus245;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object load {
	name xfmr_245_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object transformer_configuration {
	name trans_branch_config_245_550;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006106;
	reactance 0.024040;
}
object transformer {
	name trans_branch_245_550;
	phases ABC;
	from bus245;
	to bus550;
	configuration trans_branch_config_245_550;
}
object transformer_configuration {
	name trans_branch_config_245_1793;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_245_1793;
	phases ABC;
	from bus245;
	to bus1793;
	configuration trans_branch_config_245_1793;
}
object node {
	name bus245_to1793_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8865-9.1628d kV;
	voltage_B 68.8865-129.1628d kV;
	voltage_C 68.8865+110.8372d kV;
}
object switch {
name dummy_switch1_bus245_to1793;
phases ABC;
from bus245;
to bus245_to1793_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_245_1793_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_245_1793_dummy1;
	phases ABC;
	from bus245_to1793_dummy1;
	to bus1793;
	configuration trans_branch_config_245_1793_dummy1;
}
object load {
	name xfmr_247_249_shunt_from;
	parent bus247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18457.7809j Ohm;
	constant_impedance_B 0.0000-18457.7809j Ohm;
	constant_impedance_C 0.0000-18457.7809j Ohm;
}
object load {
	name xfmr_247_249_shunt_to;
	parent bus249;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18457.7809j Ohm;
	constant_impedance_B 0.0000-18457.7809j Ohm;
	constant_impedance_C 0.0000-18457.7809j Ohm;
}
object transformer_configuration {
	name trans_branch_config_247_249;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023907;
	reactance 0.094126;
}
object transformer {
	name trans_branch_247_249;
	phases ABC;
	from bus247;
	to bus249;
	configuration trans_branch_config_247_249;
}
object load {
	name xfmr_247_837_shunt_from;
	parent bus247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29291.2514j Ohm;
	constant_impedance_B 0.0000-29291.2514j Ohm;
	constant_impedance_C 0.0000-29291.2514j Ohm;
}
object load {
	name xfmr_247_837_shunt_to;
	parent bus837;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29291.2514j Ohm;
	constant_impedance_B 0.0000-29291.2514j Ohm;
	constant_impedance_C 0.0000-29291.2514j Ohm;
}
object transformer_configuration {
	name trans_branch_config_247_837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031339;
	reactance 0.068945;
}
object transformer {
	name trans_branch_247_837;
	phases ABC;
	from bus247;
	to bus837;
	configuration trans_branch_config_247_837;
}
object load {
	name xfmr_248_256_shunt_from;
	parent bus248;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24377.8802j Ohm;
	constant_impedance_B 0.0000-24377.8802j Ohm;
	constant_impedance_C 0.0000-24377.8802j Ohm;
}
object load {
	name xfmr_248_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24377.8802j Ohm;
	constant_impedance_B 0.0000-24377.8802j Ohm;
	constant_impedance_C 0.0000-24377.8802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_248_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035111;
	reactance 0.072191;
}
object transformer {
	name trans_branch_248_256;
	phases ABC;
	from bus248;
	to bus256;
	configuration trans_branch_config_248_256;
}
object load {
	name xfmr_249_686_shunt_from;
	parent bus249;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8917.7343j Ohm;
	constant_impedance_B 0.0000-8917.7343j Ohm;
	constant_impedance_C 0.0000-8917.7343j Ohm;
}
object load {
	name xfmr_249_686_shunt_to;
	parent bus686;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8917.7343j Ohm;
	constant_impedance_B 0.0000-8917.7343j Ohm;
	constant_impedance_C 0.0000-8917.7343j Ohm;
}
object transformer_configuration {
	name trans_branch_config_249_686;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050431;
	reactance 0.202275;
}
object transformer {
	name trans_branch_249_686;
	phases ABC;
	from bus249;
	to bus686;
	configuration trans_branch_config_249_686;
}
object load {
	name xfmr_250_255_shunt_from;
	parent bus250;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39536.6218j Ohm;
	constant_impedance_B 0.0000-39536.6218j Ohm;
	constant_impedance_C 0.0000-39536.6218j Ohm;
}
object load {
	name xfmr_250_255_shunt_to;
	parent bus255;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39536.6218j Ohm;
	constant_impedance_B 0.0000-39536.6218j Ohm;
	constant_impedance_C 0.0000-39536.6218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_250_255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010561;
	reactance 0.039434;
}
object transformer {
	name trans_branch_250_255;
	phases ABC;
	from bus250;
	to bus255;
	configuration trans_branch_config_250_255;
}
object load {
	name xfmr_252_1478_shunt_from;
	parent bus252;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10149.6546j Ohm;
	constant_impedance_B 0.0000-10149.6546j Ohm;
	constant_impedance_C 0.0000-10149.6546j Ohm;
}
object load {
	name xfmr_252_1478_shunt_to;
	parent bus1478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10149.6546j Ohm;
	constant_impedance_B 0.0000-10149.6546j Ohm;
	constant_impedance_C 0.0000-10149.6546j Ohm;
}
object transformer_configuration {
	name trans_branch_config_252_1478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.084359;
	reactance 0.173452;
}
object transformer {
	name trans_branch_252_1478;
	phases ABC;
	from bus252;
	to bus1478;
	configuration trans_branch_config_252_1478;
}
object load {
	name xfmr_253_255_shunt_from;
	parent bus253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16226.9939j Ohm;
	constant_impedance_B 0.0000-16226.9939j Ohm;
	constant_impedance_C 0.0000-16226.9939j Ohm;
}
object load {
	name xfmr_253_255_shunt_to;
	parent bus255;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16226.9939j Ohm;
	constant_impedance_B 0.0000-16226.9939j Ohm;
	constant_impedance_C 0.0000-16226.9939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_253_255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027721;
	reactance 0.111185;
}
object transformer {
	name trans_branch_253_255;
	phases ABC;
	from bus253;
	to bus255;
	configuration trans_branch_config_253_255;
}
object load {
	name xfmr_253_550_shunt_from;
	parent bus253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object load {
	name xfmr_253_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_253_550;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016673;
	reactance 0.065643;
}
object transformer {
	name trans_branch_253_550;
	phases ABC;
	from bus253;
	to bus550;
	configuration trans_branch_config_253_550;
}
object load {
	name xfmr_254_516_shunt_from;
	parent bus254;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19491.5254j Ohm;
	constant_impedance_B 0.0000-19491.5254j Ohm;
	constant_impedance_C 0.0000-19491.5254j Ohm;
}
object load {
	name xfmr_254_516_shunt_to;
	parent bus516;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19491.5254j Ohm;
	constant_impedance_B 0.0000-19491.5254j Ohm;
	constant_impedance_C 0.0000-19491.5254j Ohm;
}
object transformer_configuration {
	name trans_branch_config_254_516;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.047092;
	reactance 0.103600;
}
object transformer {
	name trans_branch_254_516;
	phases ABC;
	from bus254;
	to bus516;
	configuration trans_branch_config_254_516;
}
object transformer_configuration {
	name trans_branch_config_255_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_255_1794;
	phases ABC;
	from bus255;
	to bus1794;
	configuration trans_branch_config_255_1794;
}
object node {
	name bus255_to1794_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8648-10.0337d kV;
	voltage_B 68.8648-130.0337d kV;
	voltage_C 68.8648+109.9663d kV;
}
object switch {
name dummy_switch1_bus255_to1794;
phases ABC;
from bus255;
to bus255_to1794_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_255_1794_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_255_1794_dummy1;
	phases ABC;
	from bus255_to1794_dummy1;
	to bus1794;
	configuration trans_branch_config_255_1794_dummy1;
}
object load {
	name xfmr_257_261_shunt_from;
	parent bus257;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33694.2675j Ohm;
	constant_impedance_B 0.0000-33694.2675j Ohm;
	constant_impedance_C 0.0000-33694.2675j Ohm;
}
object load {
	name xfmr_257_261_shunt_to;
	parent bus261;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33694.2675j Ohm;
	constant_impedance_B 0.0000-33694.2675j Ohm;
	constant_impedance_C 0.0000-33694.2675j Ohm;
}
object transformer_configuration {
	name trans_branch_config_257_261;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027237;
	reactance 0.059920;
}
object transformer {
	name trans_branch_257_261;
	phases ABC;
	from bus257;
	to bus261;
	configuration trans_branch_config_257_261;
}
object load {
	name xfmr_257_265_shunt_from;
	parent bus257;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36035.4223j Ohm;
	constant_impedance_B 0.0000-36035.4223j Ohm;
	constant_impedance_C 0.0000-36035.4223j Ohm;
}
object load {
	name xfmr_257_265_shunt_to;
	parent bus265;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36035.4223j Ohm;
	constant_impedance_B 0.0000-36035.4223j Ohm;
	constant_impedance_C 0.0000-36035.4223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_257_265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023765;
	reactance 0.048864;
}
object transformer {
	name trans_branch_257_265;
	phases ABC;
	from bus257;
	to bus265;
	configuration trans_branch_config_257_265;
}
object load {
	name xfmr_257_1478_shunt_from;
	parent bus257;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object load {
	name xfmr_257_1478_shunt_to;
	parent bus1478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_257_1478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010045;
	reactance 0.037506;
}
object transformer {
	name trans_branch_257_1478;
	phases ABC;
	from bus257;
	to bus1478;
	configuration trans_branch_config_257_1478;
}
object load {
	name xfmr_258_274_shunt_from;
	parent bus258;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11585.6329j Ohm;
	constant_impedance_B 0.0000-11585.6329j Ohm;
	constant_impedance_C 0.0000-11585.6329j Ohm;
}
object load {
	name xfmr_258_274_shunt_to;
	parent bus274;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11585.6329j Ohm;
	constant_impedance_B 0.0000-11585.6329j Ohm;
	constant_impedance_C 0.0000-11585.6329j Ohm;
}
object transformer_configuration {
	name trans_branch_config_258_274;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.077812;
	reactance 0.168205;
}
object transformer {
	name trans_branch_258_274;
	phases ABC;
	from bus258;
	to bus274;
	configuration trans_branch_config_258_274;
}
object transformer_configuration {
	name trans_branch_config_258_1896;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_258_1896;
	phases ABC;
	from bus258;
	to bus1896;
	configuration trans_branch_config_258_1896;
}
object load {
	name xfmr_259_262_shunt_from;
	parent bus259;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35219.7071j Ohm;
	constant_impedance_B 0.0000-35219.7071j Ohm;
	constant_impedance_C 0.0000-35219.7071j Ohm;
}
object load {
	name xfmr_259_262_shunt_to;
	parent bus262;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35219.7071j Ohm;
	constant_impedance_B 0.0000-35219.7071j Ohm;
	constant_impedance_C 0.0000-35219.7071j Ohm;
}
object transformer_configuration {
	name trans_branch_config_259_262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012529;
	reactance 0.049330;
}
object transformer {
	name trans_branch_259_262;
	phases ABC;
	from bus259;
	to bus262;
	configuration trans_branch_config_259_262;
}
object transformer_configuration {
	name trans_branch_config_259_1795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_259_1795;
	phases ABC;
	from bus259;
	to bus1795;
	configuration trans_branch_config_259_1795;
}
object load {
	name xfmr_260_263_shunt_from;
	parent bus260;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object load {
	name xfmr_260_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_260_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025089;
	reactance 0.054235;
}
object transformer {
	name trans_branch_260_263;
	phases ABC;
	from bus260;
	to bus263;
	configuration trans_branch_config_260_263;
}
object load {
	name xfmr_260_269_shunt_from;
	parent bus260;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15079.8176j Ohm;
	constant_impedance_B 0.0000-15079.8176j Ohm;
	constant_impedance_C 0.0000-15079.8176j Ohm;
}
object load {
	name xfmr_260_269_shunt_to;
	parent bus269;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15079.8176j Ohm;
	constant_impedance_B 0.0000-15079.8176j Ohm;
	constant_impedance_C 0.0000-15079.8176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_260_269;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.060889;
	reactance 0.133955;
}
object transformer {
	name trans_branch_260_269;
	phases ABC;
	from bus260;
	to bus269;
	configuration trans_branch_config_260_269;
}
object load {
	name xfmr_261_274_shunt_from;
	parent bus261;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15485.9485j Ohm;
	constant_impedance_B 0.0000-15485.9485j Ohm;
	constant_impedance_C 0.0000-15485.9485j Ohm;
}
object load {
	name xfmr_261_274_shunt_to;
	parent bus274;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15485.9485j Ohm;
	constant_impedance_B 0.0000-15485.9485j Ohm;
	constant_impedance_C 0.0000-15485.9485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_261_274;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.059280;
	reactance 0.130413;
}
object transformer {
	name trans_branch_261_274;
	phases ABC;
	from bus261;
	to bus274;
	configuration trans_branch_config_261_274;
}
object load {
	name xfmr_262_272_shunt_from;
	parent bus262;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36941.3408j Ohm;
	constant_impedance_B 0.0000-36941.3408j Ohm;
	constant_impedance_C 0.0000-36941.3408j Ohm;
}
object load {
	name xfmr_262_272_shunt_to;
	parent bus272;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36941.3408j Ohm;
	constant_impedance_B 0.0000-36941.3408j Ohm;
	constant_impedance_C 0.0000-36941.3408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_262_272;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011936;
	reactance 0.046992;
}
object transformer {
	name trans_branch_262_272;
	phases ABC;
	from bus262;
	to bus272;
	configuration trans_branch_config_262_272;
}
object load {
	name xfmr_263_265_shunt_from;
	parent bus263;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33523.4474j Ohm;
	constant_impedance_B 0.0000-33523.4474j Ohm;
	constant_impedance_C 0.0000-33523.4474j Ohm;
}
object load {
	name xfmr_263_265_shunt_to;
	parent bus265;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33523.4474j Ohm;
	constant_impedance_B 0.0000-33523.4474j Ohm;
	constant_impedance_C 0.0000-33523.4474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_263_265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025547;
	reactance 0.052527;
}
object transformer {
	name trans_branch_263_265;
	phases ABC;
	from bus263;
	to bus265;
	configuration trans_branch_config_263_265;
}
object load {
	name xfmr_264_269_shunt_from;
	parent bus264;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object load {
	name xfmr_264_269_shunt_to;
	parent bus269;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object transformer_configuration {
	name trans_branch_config_264_269;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006724;
	reactance 0.046846;
}
object transformer {
	name trans_branch_264_269;
	phases ABC;
	from bus264;
	to bus269;
	configuration trans_branch_config_264_269;
}
object load {
	name xfmr_266_267_shunt_from;
	parent bus266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37731.8117j Ohm;
	constant_impedance_B 0.0000-37731.8117j Ohm;
	constant_impedance_C 0.0000-37731.8117j Ohm;
}
object load {
	name xfmr_266_267_shunt_to;
	parent bus267;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37731.8117j Ohm;
	constant_impedance_B 0.0000-37731.8117j Ohm;
	constant_impedance_C 0.0000-37731.8117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_266_267;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024332;
	reactance 0.053529;
}
object transformer {
	name trans_branch_266_267;
	phases ABC;
	from bus266;
	to bus267;
	configuration trans_branch_config_266_267;
}
object load {
	name xfmr_266_273_shunt_from;
	parent bus266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95143.8849j Ohm;
	constant_impedance_B 0.0000-95143.8849j Ohm;
	constant_impedance_C 0.0000-95143.8849j Ohm;
}
object load {
	name xfmr_266_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95143.8849j Ohm;
	constant_impedance_B 0.0000-95143.8849j Ohm;
	constant_impedance_C 0.0000-95143.8849j Ohm;
}
object transformer_configuration {
	name trans_branch_config_266_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009472;
	reactance 0.020476;
}
object transformer {
	name trans_branch_266_273;
	phases ABC;
	from bus266;
	to bus273;
	configuration trans_branch_config_266_273;
}
object load {
	name xfmr_267_269_shunt_from;
	parent bus267;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object load {
	name xfmr_267_269_shunt_to;
	parent bus269;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_267_269;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009705;
	reactance 0.036235;
}
object transformer {
	name trans_branch_267_269;
	phases ABC;
	from bus267;
	to bus269;
	configuration trans_branch_config_267_269;
}
object load {
	name xfmr_267_271_shunt_from;
	parent bus267;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14054.1977j Ohm;
	constant_impedance_B 0.0000-14054.1977j Ohm;
	constant_impedance_C 0.0000-14054.1977j Ohm;
}
object load {
	name xfmr_267_271_shunt_to;
	parent bus271;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14054.1977j Ohm;
	constant_impedance_B 0.0000-14054.1977j Ohm;
	constant_impedance_C 0.0000-14054.1977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_267_271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.060917;
	reactance 0.125253;
}
object transformer {
	name trans_branch_267_271;
	phases ABC;
	from bus267;
	to bus271;
	configuration trans_branch_config_267_271;
}
object load {
	name xfmr_268_273_shunt_from;
	parent bus268;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23000.0000j Ohm;
	constant_impedance_B 0.0000-23000.0000j Ohm;
	constant_impedance_C 0.0000-23000.0000j Ohm;
}
object load {
	name xfmr_268_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23000.0000j Ohm;
	constant_impedance_B 0.0000-23000.0000j Ohm;
	constant_impedance_C 0.0000-23000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_268_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039207;
	reactance 0.084752;
}
object transformer {
	name trans_branch_268_273;
	phases ABC;
	from bus268;
	to bus273;
	configuration trans_branch_config_268_273;
}
object load {
	name xfmr_268_1449_shunt_from;
	parent bus268;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19636.2287j Ohm;
	constant_impedance_B 0.0000-19636.2287j Ohm;
	constant_impedance_C 0.0000-19636.2287j Ohm;
}
object load {
	name xfmr_268_1449_shunt_to;
	parent bus1449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19636.2287j Ohm;
	constant_impedance_B 0.0000-19636.2287j Ohm;
	constant_impedance_C 0.0000-19636.2287j Ohm;
}
object transformer_configuration {
	name trans_branch_config_268_1449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022461;
	reactance 0.088431;
}
object transformer {
	name trans_branch_268_1449;
	phases ABC;
	from bus268;
	to bus1449;
	configuration trans_branch_config_268_1449;
}
object load {
	name xfmr_270_272_shunt_from;
	parent bus270;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64199.0291j Ohm;
	constant_impedance_B 0.0000-64199.0291j Ohm;
	constant_impedance_C 0.0000-64199.0291j Ohm;
}
object load {
	name xfmr_270_272_shunt_to;
	parent bus272;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64199.0291j Ohm;
	constant_impedance_B 0.0000-64199.0291j Ohm;
	constant_impedance_C 0.0000-64199.0291j Ohm;
}
object transformer_configuration {
	name trans_branch_config_270_272;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007001;
	reactance 0.028081;
}
object transformer {
	name trans_branch_270_272;
	phases ABC;
	from bus270;
	to bus272;
	configuration trans_branch_config_270_272;
}
object load {
	name xfmr_270_1478_shunt_from;
	parent bus270;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30720.0929j Ohm;
	constant_impedance_B 0.0000-30720.0929j Ohm;
	constant_impedance_C 0.0000-30720.0929j Ohm;
}
object load {
	name xfmr_270_1478_shunt_to;
	parent bus1478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30720.0929j Ohm;
	constant_impedance_B 0.0000-30720.0929j Ohm;
	constant_impedance_C 0.0000-30720.0929j Ohm;
}
object transformer_configuration {
	name trans_branch_config_270_1478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013593;
	reactance 0.050753;
}
object transformer {
	name trans_branch_270_1478;
	phases ABC;
	from bus270;
	to bus1478;
	configuration trans_branch_config_270_1478;
}
object load {
	name xfmr_275_280_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17668.6707j Ohm;
	constant_impedance_B 0.0000-17668.6707j Ohm;
	constant_impedance_C 0.0000-17668.6707j Ohm;
}
object load {
	name xfmr_275_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17668.6707j Ohm;
	constant_impedance_B 0.0000-17668.6707j Ohm;
	constant_impedance_C 0.0000-17668.6707j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001703;
	reactance 0.010762;
}
object transformer {
	name trans_branch_275_280;
	phases ABC;
	from bus275;
	to bus280;
	configuration trans_branch_config_275_280;
}
object load {
	name xfmr_275_282_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3611.9077j Ohm;
	constant_impedance_B 0.0000-3611.9077j Ohm;
	constant_impedance_C 0.0000-3611.9077j Ohm;
}
object load {
	name xfmr_275_282_shunt_to;
	parent bus282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3611.9077j Ohm;
	constant_impedance_B 0.0000-3611.9077j Ohm;
	constant_impedance_C 0.0000-3611.9077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_282;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001388;
	reactance 0.007662;
}
object transformer {
	name trans_branch_275_282;
	phases ABC;
	from bus275;
	to bus282;
	configuration trans_branch_config_275_282;
}
object node {
	name bus275_to282_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch1_bus275_to282;
phases ABC;
from bus275;
to bus275_to282_dummy1;
status CLOSED;
}
object load {
	name xfmr_275_to282_dummy1_282_shunt_from;
	parent bus275_to282_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3611.9077j Ohm;
	constant_impedance_B 0.0000-3611.9077j Ohm;
	constant_impedance_C 0.0000-3611.9077j Ohm;
}
object load {
	name xfmr_275_to282_dummy1_282_shunt_to;
	parent bus282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3611.9077j Ohm;
	constant_impedance_B 0.0000-3611.9077j Ohm;
	constant_impedance_C 0.0000-3611.9077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_282_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001388;
	reactance 0.007662;
}
object transformer {
	name trans_branch_275_282_dummy1;
	phases ABC;
	from bus275_to282_dummy1;
	to bus282;
	configuration trans_branch_config_275_282_dummy1;
}
object load {
	name xfmr_275_283_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object load {
	name xfmr_275_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_283;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001044;
	reactance 0.009834;
}
object transformer {
	name trans_branch_275_283;
	phases ABC;
	from bus275;
	to bus283;
	configuration trans_branch_config_275_283;
}
object node {
	name bus275_to283_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch1_bus275_to283;
phases ABC;
from bus275;
to bus275_to283_dummy1;
status CLOSED;
}
object load {
	name xfmr_275_to283_dummy1_283_shunt_from;
	parent bus275_to283_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object load {
	name xfmr_275_to283_dummy1_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_283_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001044;
	reactance 0.009834;
}
object transformer {
	name trans_branch_275_283_dummy1;
	phases ABC;
	from bus275_to283_dummy1;
	to bus283;
	configuration trans_branch_config_275_283_dummy1;
}
object node {
	name bus275_to283_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch2_bus275_to283;
phases ABC;
from bus275;
to bus275_to283_dummy2;
status CLOSED;
}
object load {
	name xfmr_275_to283_dummy2_283_shunt_from;
	parent bus275_to283_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object load {
	name xfmr_275_to283_dummy2_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28812.6362j Ohm;
	constant_impedance_B 0.0000-28812.6362j Ohm;
	constant_impedance_C 0.0000-28812.6362j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_283_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001044;
	reactance 0.009834;
}
object transformer {
	name trans_branch_275_283_dummy2;
	phases ABC;
	from bus275_to283_dummy2;
	to bus283;
	configuration trans_branch_config_275_283_dummy2;
}
object load {
	name xfmr_275_305_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_275_305_shunt_to;
	parent bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_305;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004785;
	reactance 0.018838;
}
object transformer {
	name trans_branch_275_305;
	phases ABC;
	from bus275;
	to bus305;
	configuration trans_branch_config_275_305;
}
object node {
	name bus275_to305_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch1_bus275_to305;
phases ABC;
from bus275;
to bus275_to305_dummy1;
status CLOSED;
}
object load {
	name xfmr_275_to305_dummy1_305_shunt_from;
	parent bus275_to305_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_275_to305_dummy1_305_shunt_to;
	parent bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_305_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004785;
	reactance 0.018838;
}
object transformer {
	name trans_branch_275_305_dummy1;
	phases ABC;
	from bus275_to305_dummy1;
	to bus305;
	configuration trans_branch_config_275_305_dummy1;
}
object node {
	name bus275_to305_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch2_bus275_to305;
phases ABC;
from bus275;
to bus275_to305_dummy2;
status CLOSED;
}
object load {
	name xfmr_275_to305_dummy2_305_shunt_from;
	parent bus275_to305_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_275_to305_dummy2_305_shunt_to;
	parent bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_305_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004785;
	reactance 0.018838;
}
object transformer {
	name trans_branch_275_305_dummy2;
	phases ABC;
	from bus275_to305_dummy2;
	to bus305;
	configuration trans_branch_config_275_305_dummy2;
}
object node {
	name bus275_to305_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch3_bus275_to305;
phases ABC;
from bus275;
to bus275_to305_dummy3;
status CLOSED;
}
object load {
	name xfmr_275_to305_dummy3_305_shunt_from;
	parent bus275_to305_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_275_to305_dummy3_305_shunt_to;
	parent bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_305_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004785;
	reactance 0.018838;
}
object transformer {
	name trans_branch_275_305_dummy3;
	phases ABC;
	from bus275_to305_dummy3;
	to bus305;
	configuration trans_branch_config_275_305_dummy3;
}
object load {
	name xfmr_275_306_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_275_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_306;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013896;
	reactance 0.054712;
}
object transformer {
	name trans_branch_275_306;
	phases ABC;
	from bus275;
	to bus306;
	configuration trans_branch_config_275_306;
}
object node {
	name bus275_to306_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch1_bus275_to306;
phases ABC;
from bus275;
to bus275_to306_dummy1;
status CLOSED;
}
object load {
	name xfmr_275_to306_dummy1_306_shunt_from;
	parent bus275_to306_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_275_to306_dummy1_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_306_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013896;
	reactance 0.054712;
}
object transformer {
	name trans_branch_275_306_dummy1;
	phases ABC;
	from bus275_to306_dummy1;
	to bus306;
	configuration trans_branch_config_275_306_dummy1;
}
object node {
	name bus275_to306_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch2_bus275_to306;
phases ABC;
from bus275;
to bus275_to306_dummy2;
status CLOSED;
}
object load {
	name xfmr_275_to306_dummy2_306_shunt_from;
	parent bus275_to306_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_275_to306_dummy2_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_306_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013896;
	reactance 0.054712;
}
object transformer {
	name trans_branch_275_306_dummy2;
	phases ABC;
	from bus275_to306_dummy2;
	to bus306;
	configuration trans_branch_config_275_306_dummy2;
}
object node {
	name bus275_to306_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1314-14.9678d kV;
	voltage_B 65.1314-134.9678d kV;
	voltage_C 65.1314+105.0322d kV;
}
object switch {
name dummy_switch3_bus275_to306;
phases ABC;
from bus275;
to bus275_to306_dummy3;
status CLOSED;
}
object load {
	name xfmr_275_to306_dummy3_306_shunt_from;
	parent bus275_to306_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_275_to306_dummy3_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_306_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013896;
	reactance 0.054712;
}
object transformer {
	name trans_branch_275_306_dummy3;
	phases ABC;
	from bus275_to306_dummy3;
	to bus306;
	configuration trans_branch_config_275_306_dummy3;
}
object load {
	name xfmr_275_307_shunt_from;
	parent bus275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1781.7447j Ohm;
	constant_impedance_B 0.0000-1781.7447j Ohm;
	constant_impedance_C 0.0000-1781.7447j Ohm;
}
object load {
	name xfmr_275_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1781.7447j Ohm;
	constant_impedance_B 0.0000-1781.7447j Ohm;
	constant_impedance_C 0.0000-1781.7447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_275_307;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001126;
	reactance 0.007414;
}
object transformer {
	name trans_branch_275_307;
	phases ABC;
	from bus275;
	to bus307;
	configuration trans_branch_config_275_307;
}
object load {
	name xfmr_276_307_shunt_from;
	parent bus276;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_276_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_276_307;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006259;
	reactance 0.025102;
}
object transformer {
	name trans_branch_276_307;
	phases ABC;
	from bus276;
	to bus307;
	configuration trans_branch_config_276_307;
}
object node {
	name bus276_to307_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1309-14.8657d kV;
	voltage_B 65.1309-134.8657d kV;
	voltage_C 65.1309+105.1343d kV;
}
object switch {
name dummy_switch1_bus276_to307;
phases ABC;
from bus276;
to bus276_to307_dummy1;
status CLOSED;
}
object load {
	name xfmr_276_to307_dummy1_307_shunt_from;
	parent bus276_to307_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_276_to307_dummy1_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_276_307_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006259;
	reactance 0.025102;
}
object transformer {
	name trans_branch_276_307_dummy1;
	phases ABC;
	from bus276_to307_dummy1;
	to bus307;
	configuration trans_branch_config_276_307_dummy1;
}
object load {
	name xfmr_277_285_shunt_from;
	parent bus277;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object load {
	name xfmr_277_285_shunt_to;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_285;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001485;
	reactance 0.005438;
}
object transformer {
	name trans_branch_277_285;
	phases ABC;
	from bus277;
	to bus285;
	configuration trans_branch_config_277_285;
}
object node {
	name bus277_to285_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3698-15.2043d kV;
	voltage_B 65.3698-135.2043d kV;
	voltage_C 65.3698+104.7957d kV;
}
object switch {
name dummy_switch1_bus277_to285;
phases ABC;
from bus277;
to bus277_to285_dummy1;
status CLOSED;
}
object load {
	name xfmr_277_to285_dummy1_285_shunt_from;
	parent bus277_to285_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object load {
	name xfmr_277_to285_dummy1_285_shunt_to;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_285_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001485;
	reactance 0.005438;
}
object transformer {
	name trans_branch_277_285_dummy1;
	phases ABC;
	from bus277_to285_dummy1;
	to bus285;
	configuration trans_branch_config_277_285_dummy1;
}
object node {
	name bus277_to285_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3698-15.2043d kV;
	voltage_B 65.3698-135.2043d kV;
	voltage_C 65.3698+104.7957d kV;
}
object switch {
name dummy_switch2_bus277_to285;
phases ABC;
from bus277;
to bus277_to285_dummy2;
status CLOSED;
}
object load {
	name xfmr_277_to285_dummy2_285_shunt_from;
	parent bus277_to285_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object load {
	name xfmr_277_to285_dummy2_285_shunt_to;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_285_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001485;
	reactance 0.005438;
}
object transformer {
	name trans_branch_277_285_dummy2;
	phases ABC;
	from bus277_to285_dummy2;
	to bus285;
	configuration trans_branch_config_277_285_dummy2;
}
object node {
	name bus277_to285_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3698-15.2043d kV;
	voltage_B 65.3698-135.2043d kV;
	voltage_C 65.3698+104.7957d kV;
}
object switch {
name dummy_switch3_bus277_to285;
phases ABC;
from bus277;
to bus277_to285_dummy3;
status CLOSED;
}
object load {
	name xfmr_277_to285_dummy3_285_shunt_from;
	parent bus277_to285_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object load {
	name xfmr_277_to285_dummy3_285_shunt_to;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3375.8775j Ohm;
	constant_impedance_B 0.0000-3375.8775j Ohm;
	constant_impedance_C 0.0000-3375.8775j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_285_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001485;
	reactance 0.005438;
}
object transformer {
	name trans_branch_277_285_dummy3;
	phases ABC;
	from bus277_to285_dummy3;
	to bus285;
	configuration trans_branch_config_277_285_dummy3;
}
object transformer_configuration {
	name trans_branch_config_277_1916;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_277_1916;
	phases ABC;
	from bus277;
	to bus1916;
	configuration trans_branch_config_277_1916;
}
object load {
	name xfmr_278_332_shunt_from;
	parent bus278;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object load {
	name xfmr_278_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_278_332;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014579;
	reactance 0.057400;
}
object transformer {
	name trans_branch_278_332;
	phases ABC;
	from bus278;
	to bus332;
	configuration trans_branch_config_278_332;
}
object node {
	name bus278_to332_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6174-10.5316d kV;
	voltage_B 66.6174-130.5316d kV;
	voltage_C 66.6174+109.4684d kV;
}
object switch {
name dummy_switch1_bus278_to332;
phases ABC;
from bus278;
to bus278_to332_dummy1;
status CLOSED;
}
object load {
	name xfmr_278_to332_dummy1_332_shunt_from;
	parent bus278_to332_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object load {
	name xfmr_278_to332_dummy1_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_278_332_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014579;
	reactance 0.057400;
}
object transformer {
	name trans_branch_278_332_dummy1;
	phases ABC;
	from bus278_to332_dummy1;
	to bus332;
	configuration trans_branch_config_278_332_dummy1;
}
object node {
	name bus278_to332_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6174-10.5316d kV;
	voltage_B 66.6174-130.5316d kV;
	voltage_C 66.6174+109.4684d kV;
}
object switch {
name dummy_switch2_bus278_to332;
phases ABC;
from bus278;
to bus278_to332_dummy2;
status CLOSED;
}
object load {
	name xfmr_278_to332_dummy2_332_shunt_from;
	parent bus278_to332_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object load {
	name xfmr_278_to332_dummy2_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_278_332_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014579;
	reactance 0.057400;
}
object transformer {
	name trans_branch_278_332_dummy2;
	phases ABC;
	from bus278_to332_dummy2;
	to bus332;
	configuration trans_branch_config_278_332_dummy2;
}
object node {
	name bus278_to332_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6174-10.5316d kV;
	voltage_B 66.6174-130.5316d kV;
	voltage_C 66.6174+109.4684d kV;
}
object switch {
name dummy_switch3_bus278_to332;
phases ABC;
from bus278;
to bus278_to332_dummy3;
status CLOSED;
}
object load {
	name xfmr_278_to332_dummy3_332_shunt_from;
	parent bus278_to332_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object load {
	name xfmr_278_to332_dummy3_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30263.1579j Ohm;
	constant_impedance_B 0.0000-30263.1579j Ohm;
	constant_impedance_C 0.0000-30263.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_278_332_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014579;
	reactance 0.057400;
}
object transformer {
	name trans_branch_278_332_dummy3;
	phases ABC;
	from bus278_to332_dummy3;
	to bus332;
	configuration trans_branch_config_278_332_dummy3;
}
object transformer_configuration {
	name trans_branch_config_278_1947;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_278_1947;
	phases ABC;
	from bus278;
	to bus1947;
	configuration trans_branch_config_278_1947;
}
object load {
	name xfmr_279_303_shunt_from;
	parent bus279;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object load {
	name xfmr_279_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_279_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018492;
	reactance 0.072806;
}
object transformer {
	name trans_branch_279_303;
	phases ABC;
	from bus279;
	to bus303;
	configuration trans_branch_config_279_303;
}
object load {
	name xfmr_279_304_shunt_from;
	parent bus279;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42117.8344j Ohm;
	constant_impedance_B 0.0000-42117.8344j Ohm;
	constant_impedance_C 0.0000-42117.8344j Ohm;
}
object load {
	name xfmr_279_304_shunt_to;
	parent bus304;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42117.8344j Ohm;
	constant_impedance_B 0.0000-42117.8344j Ohm;
	constant_impedance_C 0.0000-42117.8344j Ohm;
}
object transformer_configuration {
	name trans_branch_config_279_304;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010478;
	reactance 0.041253;
}
object transformer {
	name trans_branch_279_304;
	phases ABC;
	from bus279;
	to bus304;
	configuration trans_branch_config_279_304;
}
object load {
	name xfmr_279_317_shunt_from;
	parent bus279;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object load {
	name xfmr_279_317_shunt_to;
	parent bus317;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object transformer_configuration {
	name trans_branch_config_279_317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008368;
	reactance 0.031244;
}
object transformer {
	name trans_branch_279_317;
	phases ABC;
	from bus279;
	to bus317;
	configuration trans_branch_config_279_317;
}
object load {
	name xfmr_280_283_shunt_from;
	parent bus280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object load {
	name xfmr_280_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object transformer_configuration {
	name trans_branch_config_280_283;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001438;
	reactance 0.007938;
}
object transformer {
	name trans_branch_280_283;
	phases ABC;
	from bus280;
	to bus283;
	configuration trans_branch_config_280_283;
}
object node {
	name bus280_to283_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8752-15.7034d kV;
	voltage_B 64.8752-135.7034d kV;
	voltage_C 64.8752+104.2966d kV;
}
object switch {
name dummy_switch1_bus280_to283;
phases ABC;
from bus280;
to bus280_to283_dummy1;
status CLOSED;
}
object load {
	name xfmr_280_to283_dummy1_283_shunt_from;
	parent bus280_to283_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object load {
	name xfmr_280_to283_dummy1_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object transformer_configuration {
	name trans_branch_config_280_283_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001438;
	reactance 0.007938;
}
object transformer {
	name trans_branch_280_283_dummy1;
	phases ABC;
	from bus280_to283_dummy1;
	to bus283;
	configuration trans_branch_config_280_283_dummy1;
}
object node {
	name bus280_to283_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8752-15.7034d kV;
	voltage_B 64.8752-135.7034d kV;
	voltage_C 64.8752+104.2966d kV;
}
object switch {
name dummy_switch2_bus280_to283;
phases ABC;
from bus280;
to bus280_to283_dummy2;
status CLOSED;
}
object load {
	name xfmr_280_to283_dummy2_283_shunt_from;
	parent bus280_to283_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object load {
	name xfmr_280_to283_dummy2_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3486.2264j Ohm;
	constant_impedance_B 0.0000-3486.2264j Ohm;
	constant_impedance_C 0.0000-3486.2264j Ohm;
}
object transformer_configuration {
	name trans_branch_config_280_283_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001438;
	reactance 0.007938;
}
object transformer {
	name trans_branch_280_283_dummy2;
	phases ABC;
	from bus280_to283_dummy2;
	to bus283;
	configuration trans_branch_config_280_283_dummy2;
}
object load {
	name xfmr_280_301_shunt_from;
	parent bus280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1304.8841j Ohm;
	constant_impedance_B 0.0000-1304.8841j Ohm;
	constant_impedance_C 0.0000-1304.8841j Ohm;
}
object load {
	name xfmr_280_301_shunt_to;
	parent bus301;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1304.8841j Ohm;
	constant_impedance_B 0.0000-1304.8841j Ohm;
	constant_impedance_C 0.0000-1304.8841j Ohm;
}
object transformer_configuration {
	name trans_branch_config_280_301;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001537;
	reactance 0.010123;
}
object transformer {
	name trans_branch_280_301;
	phases ABC;
	from bus280;
	to bus301;
	configuration trans_branch_config_280_301;
}
object load {
	name xfmr_281_282_shunt_from;
	parent bus281;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_281_282_shunt_to;
	parent bus282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_281_282;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005317;
	reactance 0.021326;
}
object transformer {
	name trans_branch_281_282;
	phases ABC;
	from bus281;
	to bus282;
	configuration trans_branch_config_281_282;
}
object load {
	name xfmr_281_301_shunt_from;
	parent bus281;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76445.0867j Ohm;
	constant_impedance_B 0.0000-76445.0867j Ohm;
	constant_impedance_C 0.0000-76445.0867j Ohm;
}
object load {
	name xfmr_281_301_shunt_to;
	parent bus301;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76445.0867j Ohm;
	constant_impedance_B 0.0000-76445.0867j Ohm;
	constant_impedance_C 0.0000-76445.0867j Ohm;
}
object transformer_configuration {
	name trans_branch_config_281_301;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003041;
	reactance 0.021185;
}
object transformer {
	name trans_branch_281_301;
	phases ABC;
	from bus281;
	to bus301;
	configuration trans_branch_config_281_301;
}
object load {
	name xfmr_282_325_shunt_from;
	parent bus282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2094.0543j Ohm;
	constant_impedance_B 0.0000-2094.0543j Ohm;
	constant_impedance_C 0.0000-2094.0543j Ohm;
}
object load {
	name xfmr_282_325_shunt_to;
	parent bus325;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2094.0543j Ohm;
	constant_impedance_B 0.0000-2094.0543j Ohm;
	constant_impedance_C 0.0000-2094.0543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_282_325;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002394;
	reactance 0.008765;
}
object transformer {
	name trans_branch_282_325;
	phases ABC;
	from bus282;
	to bus325;
	configuration trans_branch_config_282_325;
}
object node {
	name bus282_to325_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9937-15.2854d kV;
	voltage_B 64.9937-135.2854d kV;
	voltage_C 64.9937+104.7146d kV;
}
object switch {
name dummy_switch1_bus282_to325;
phases ABC;
from bus282;
to bus282_to325_dummy1;
status CLOSED;
}
object load {
	name xfmr_282_to325_dummy1_325_shunt_from;
	parent bus282_to325_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2094.0543j Ohm;
	constant_impedance_B 0.0000-2094.0543j Ohm;
	constant_impedance_C 0.0000-2094.0543j Ohm;
}
object load {
	name xfmr_282_to325_dummy1_325_shunt_to;
	parent bus325;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2094.0543j Ohm;
	constant_impedance_B 0.0000-2094.0543j Ohm;
	constant_impedance_C 0.0000-2094.0543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_282_325_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002394;
	reactance 0.008765;
}
object transformer {
	name trans_branch_282_325_dummy1;
	phases ABC;
	from bus282_to325_dummy1;
	to bus325;
	configuration trans_branch_config_282_325_dummy1;
}
object load {
	name xfmr_284_286_shunt_from;
	parent bus284;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33062.5000j Ohm;
	constant_impedance_B 0.0000-33062.5000j Ohm;
	constant_impedance_C 0.0000-33062.5000j Ohm;
}
object load {
	name xfmr_284_286_shunt_to;
	parent bus286;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33062.5000j Ohm;
	constant_impedance_B 0.0000-33062.5000j Ohm;
	constant_impedance_C 0.0000-33062.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_284_286;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025894;
	reactance 0.053240;
}
object transformer {
	name trans_branch_284_286;
	phases ABC;
	from bus284;
	to bus286;
	configuration trans_branch_config_284_286;
}
object load {
	name xfmr_284_316_shunt_from;
	parent bus284;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27989.4180j Ohm;
	constant_impedance_B 0.0000-27989.4180j Ohm;
	constant_impedance_C 0.0000-27989.4180j Ohm;
}
object load {
	name xfmr_284_316_shunt_to;
	parent bus316;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27989.4180j Ohm;
	constant_impedance_B 0.0000-27989.4180j Ohm;
	constant_impedance_C 0.0000-27989.4180j Ohm;
}
object transformer_configuration {
	name trans_branch_config_284_316;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014912;
	reactance 0.055679;
}
object transformer {
	name trans_branch_284_316;
	phases ABC;
	from bus284;
	to bus316;
	configuration trans_branch_config_284_316;
}
object load {
	name xfmr_285_290_shunt_from;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2829.1796j Ohm;
	constant_impedance_B 0.0000-2829.1796j Ohm;
	constant_impedance_C 0.0000-2829.1796j Ohm;
}
object load {
	name xfmr_285_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2829.1796j Ohm;
	constant_impedance_B 0.0000-2829.1796j Ohm;
	constant_impedance_C 0.0000-2829.1796j Ohm;
}
object transformer_configuration {
	name trans_branch_config_285_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001772;
	reactance 0.006488;
}
object transformer {
	name trans_branch_285_290;
	phases ABC;
	from bus285;
	to bus290;
	configuration trans_branch_config_285_290;
}
object load {
	name xfmr_285_299_shunt_from;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22208.2284j Ohm;
	constant_impedance_B 0.0000-22208.2284j Ohm;
	constant_impedance_C 0.0000-22208.2284j Ohm;
}
object load {
	name xfmr_285_299_shunt_to;
	parent bus299;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22208.2284j Ohm;
	constant_impedance_B 0.0000-22208.2284j Ohm;
	constant_impedance_C 0.0000-22208.2284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_285_299;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001355;
	reactance 0.008565;
}
object transformer {
	name trans_branch_285_299;
	phases ABC;
	from bus285;
	to bus299;
	configuration trans_branch_config_285_299;
}
object node {
	name bus285_to299_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1818-15.5168d kV;
	voltage_B 65.1818-135.5168d kV;
	voltage_C 65.1818+104.4832d kV;
}
object switch {
name dummy_switch1_bus285_to299;
phases ABC;
from bus285;
to bus285_to299_dummy1;
status CLOSED;
}
object load {
	name xfmr_285_to299_dummy1_299_shunt_from;
	parent bus285_to299_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22208.2284j Ohm;
	constant_impedance_B 0.0000-22208.2284j Ohm;
	constant_impedance_C 0.0000-22208.2284j Ohm;
}
object load {
	name xfmr_285_to299_dummy1_299_shunt_to;
	parent bus299;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22208.2284j Ohm;
	constant_impedance_B 0.0000-22208.2284j Ohm;
	constant_impedance_C 0.0000-22208.2284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_285_299_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001355;
	reactance 0.008565;
}
object transformer {
	name trans_branch_285_299_dummy1;
	phases ABC;
	from bus285_to299_dummy1;
	to bus299;
	configuration trans_branch_config_285_299_dummy1;
}
object load {
	name xfmr_285_301_shunt_from;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2370.9215j Ohm;
	constant_impedance_B 0.0000-2370.9215j Ohm;
	constant_impedance_C 0.0000-2370.9215j Ohm;
}
object load {
	name xfmr_285_301_shunt_to;
	parent bus301;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2370.9215j Ohm;
	constant_impedance_B 0.0000-2370.9215j Ohm;
	constant_impedance_C 0.0000-2370.9215j Ohm;
}
object transformer_configuration {
	name trans_branch_config_285_301;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002115;
	reactance 0.011672;
}
object transformer {
	name trans_branch_285_301;
	phases ABC;
	from bus285;
	to bus301;
	configuration trans_branch_config_285_301;
}
object load {
	name xfmr_285_338_shunt_from;
	parent bus285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34848.4848j Ohm;
	constant_impedance_B 0.0000-34848.4848j Ohm;
	constant_impedance_C 0.0000-34848.4848j Ohm;
}
object load {
	name xfmr_285_338_shunt_to;
	parent bus338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34848.4848j Ohm;
	constant_impedance_B 0.0000-34848.4848j Ohm;
	constant_impedance_C 0.0000-34848.4848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_285_338;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012905;
	reactance 0.051760;
}
object transformer {
	name trans_branch_285_338;
	phases ABC;
	from bus285;
	to bus338;
	configuration trans_branch_config_285_338;
}
object load {
	name xfmr_286_313_shunt_from;
	parent bus286;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object load {
	name xfmr_286_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_313;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012468;
	reactance 0.049090;
}
object transformer {
	name trans_branch_286_313;
	phases ABC;
	from bus286;
	to bus313;
	configuration trans_branch_config_286_313;
}
object node {
	name bus286_to313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7523-12.5104d kV;
	voltage_B 65.7523-132.5104d kV;
	voltage_C 65.7523+107.4896d kV;
}
object switch {
name dummy_switch1_bus286_to313;
phases ABC;
from bus286;
to bus286_to313_dummy1;
status CLOSED;
}
object load {
	name xfmr_286_to313_dummy1_313_shunt_from;
	parent bus286_to313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object load {
	name xfmr_286_to313_dummy1_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_313_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012468;
	reactance 0.049090;
}
object transformer {
	name trans_branch_286_313_dummy1;
	phases ABC;
	from bus286_to313_dummy1;
	to bus313;
	configuration trans_branch_config_286_313_dummy1;
}
object node {
	name bus286_to313_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7523-12.5104d kV;
	voltage_B 65.7523-132.5104d kV;
	voltage_C 65.7523+107.4896d kV;
}
object switch {
name dummy_switch2_bus286_to313;
phases ABC;
from bus286;
to bus286_to313_dummy2;
status CLOSED;
}
object load {
	name xfmr_286_to313_dummy2_313_shunt_from;
	parent bus286_to313_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object load {
	name xfmr_286_to313_dummy2_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_313_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012468;
	reactance 0.049090;
}
object transformer {
	name trans_branch_286_313_dummy2;
	phases ABC;
	from bus286_to313_dummy2;
	to bus313;
	configuration trans_branch_config_286_313_dummy2;
}
object load {
	name xfmr_286_314_shunt_from;
	parent bus286;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object load {
	name xfmr_286_314_shunt_to;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_314;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011142;
	reactance 0.044688;
}
object transformer {
	name trans_branch_286_314;
	phases ABC;
	from bus286;
	to bus314;
	configuration trans_branch_config_286_314;
}
object node {
	name bus286_to314_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7523-12.5104d kV;
	voltage_B 65.7523-132.5104d kV;
	voltage_C 65.7523+107.4896d kV;
}
object switch {
name dummy_switch1_bus286_to314;
phases ABC;
from bus286;
to bus286_to314_dummy1;
status CLOSED;
}
object load {
	name xfmr_286_to314_dummy1_314_shunt_from;
	parent bus286_to314_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object load {
	name xfmr_286_to314_dummy1_314_shunt_to;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_314_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011142;
	reactance 0.044688;
}
object transformer {
	name trans_branch_286_314_dummy1;
	phases ABC;
	from bus286_to314_dummy1;
	to bus314;
	configuration trans_branch_config_286_314_dummy1;
}
object node {
	name bus286_to314_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7523-12.5104d kV;
	voltage_B 65.7523-132.5104d kV;
	voltage_C 65.7523+107.4896d kV;
}
object switch {
name dummy_switch2_bus286_to314;
phases ABC;
from bus286;
to bus286_to314_dummy2;
status CLOSED;
}
object load {
	name xfmr_286_to314_dummy2_314_shunt_from;
	parent bus286_to314_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object load {
	name xfmr_286_to314_dummy2_314_shunt_to;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40381.6794j Ohm;
	constant_impedance_B 0.0000-40381.6794j Ohm;
	constant_impedance_C 0.0000-40381.6794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_314_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011142;
	reactance 0.044688;
}
object transformer {
	name trans_branch_286_314_dummy2;
	phases ABC;
	from bus286_to314_dummy2;
	to bus314;
	configuration trans_branch_config_286_314_dummy2;
}
object load {
	name xfmr_287_317_shunt_from;
	parent bus287;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object load {
	name xfmr_287_317_shunt_to;
	parent bus317;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_287_317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010689;
	reactance 0.073024;
}
object transformer {
	name trans_branch_287_317;
	phases ABC;
	from bus287;
	to bus317;
	configuration trans_branch_config_287_317;
}
object load {
	name xfmr_287_339_shunt_from;
	parent bus287;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object load {
	name xfmr_287_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_287_339;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008473;
	reactance 0.033984;
}
object transformer {
	name trans_branch_287_339;
	phases ABC;
	from bus287;
	to bus339;
	configuration trans_branch_config_287_339;
}
object node {
	name bus287_to339_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1557-14.6753d kV;
	voltage_B 65.1557-134.6753d kV;
	voltage_C 65.1557+105.3247d kV;
}
object switch {
name dummy_switch1_bus287_to339;
phases ABC;
from bus287;
to bus287_to339_dummy1;
status CLOSED;
}
object load {
	name xfmr_287_to339_dummy1_339_shunt_from;
	parent bus287_to339_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object load {
	name xfmr_287_to339_dummy1_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_287_339_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008473;
	reactance 0.033984;
}
object transformer {
	name trans_branch_287_339_dummy1;
	phases ABC;
	from bus287_to339_dummy1;
	to bus339;
	configuration trans_branch_config_287_339_dummy1;
}
object load {
	name xfmr_288_289_shunt_from;
	parent bus288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object load {
	name xfmr_288_289_shunt_to;
	parent bus289;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_288_289;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015531;
	reactance 0.061147;
}
object transformer {
	name trans_branch_288_289;
	phases ABC;
	from bus288;
	to bus289;
	configuration trans_branch_config_288_289;
}
object node {
	name bus288_to289_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3410-10.4787d kV;
	voltage_B 66.3410-130.4787d kV;
	voltage_C 66.3410+109.5213d kV;
}
object switch {
name dummy_switch1_bus288_to289;
phases ABC;
from bus288;
to bus288_to289_dummy1;
status CLOSED;
}
object load {
	name xfmr_288_to289_dummy1_289_shunt_from;
	parent bus288_to289_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object load {
	name xfmr_288_to289_dummy1_289_shunt_to;
	parent bus289;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_288_289_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015531;
	reactance 0.061147;
}
object transformer {
	name trans_branch_288_289_dummy1;
	phases ABC;
	from bus288_to289_dummy1;
	to bus289;
	configuration trans_branch_config_288_289_dummy1;
}
object load {
	name xfmr_288_295_shunt_from;
	parent bus288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22980.0174j Ohm;
	constant_impedance_B 0.0000-22980.0174j Ohm;
	constant_impedance_C 0.0000-22980.0174j Ohm;
}
object load {
	name xfmr_288_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22980.0174j Ohm;
	constant_impedance_B 0.0000-22980.0174j Ohm;
	constant_impedance_C 0.0000-22980.0174j Ohm;
}
object transformer_configuration {
	name trans_branch_config_288_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018162;
	reactance 0.067812;
}
object transformer {
	name trans_branch_288_295;
	phases ABC;
	from bus288;
	to bus295;
	configuration trans_branch_config_288_295;
}
object load {
	name xfmr_288_304_shunt_from;
	parent bus288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_288_304_shunt_to;
	parent bus304;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_288_304;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004306;
	reactance 0.017270;
}
object transformer {
	name trans_branch_288_304;
	phases ABC;
	from bus288;
	to bus304;
	configuration trans_branch_config_288_304;
}
object node {
	name bus288_to304_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3410-10.4787d kV;
	voltage_B 66.3410-130.4787d kV;
	voltage_C 66.3410+109.5213d kV;
}
object switch {
name dummy_switch1_bus288_to304;
phases ABC;
from bus288;
to bus288_to304_dummy1;
status CLOSED;
}
object load {
	name xfmr_288_to304_dummy1_304_shunt_from;
	parent bus288_to304_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_288_to304_dummy1_304_shunt_to;
	parent bus304;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_288_304_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004306;
	reactance 0.017270;
}
object transformer {
	name trans_branch_288_304_dummy1;
	phases ABC;
	from bus288_to304_dummy1;
	to bus304;
	configuration trans_branch_config_288_304_dummy1;
}
object load {
	name xfmr_289_312_shunt_from;
	parent bus289;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object load {
	name xfmr_289_312_shunt_to;
	parent bus312;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object transformer_configuration {
	name trans_branch_config_289_312;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012773;
	reactance 0.050291;
}
object transformer {
	name trans_branch_289_312;
	phases ABC;
	from bus289;
	to bus312;
	configuration trans_branch_config_289_312;
}
object transformer_configuration {
	name trans_branch_config_289_1984;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_289_1984;
	phases ABC;
	from bus289;
	to bus1984;
	configuration trans_branch_config_289_1984;
}
object load {
	name xfmr_290_338_shunt_from;
	parent bus290;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1706.8921j Ohm;
	constant_impedance_B 0.0000-1706.8921j Ohm;
	constant_impedance_C 0.0000-1706.8921j Ohm;
}
object load {
	name xfmr_290_338_shunt_to;
	parent bus338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1706.8921j Ohm;
	constant_impedance_B 0.0000-1706.8921j Ohm;
	constant_impedance_C 0.0000-1706.8921j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_338;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001175;
	reactance 0.007985;
}
object transformer {
	name trans_branch_290_338;
	phases ABC;
	from bus290;
	to bus338;
	configuration trans_branch_config_290_338;
}
object load {
	name xfmr_290_358_shunt_from;
	parent bus290;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1876.0196j Ohm;
	constant_impedance_B 0.0000-1876.0196j Ohm;
	constant_impedance_C 0.0000-1876.0196j Ohm;
}
object load {
	name xfmr_290_358_shunt_to;
	parent bus358;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1876.0196j Ohm;
	constant_impedance_B 0.0000-1876.0196j Ohm;
	constant_impedance_C 0.0000-1876.0196j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002673;
	reactance 0.014752;
}
object transformer {
	name trans_branch_290_358;
	phases ABC;
	from bus290;
	to bus358;
	configuration trans_branch_config_290_358;
}
object load {
	name xfmr_290_361_shunt_from;
	parent bus290;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_290_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005074;
	reactance 0.018947;
}
object transformer {
	name trans_branch_290_361;
	phases ABC;
	from bus290;
	to bus361;
	configuration trans_branch_config_290_361;
}
object node {
	name bus290_to361_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2569-15.3076d kV;
	voltage_B 65.2569-135.3076d kV;
	voltage_C 65.2569+104.6924d kV;
}
object switch {
name dummy_switch1_bus290_to361;
phases ABC;
from bus290;
to bus290_to361_dummy1;
status CLOSED;
}
object load {
	name xfmr_290_to361_dummy1_361_shunt_from;
	parent bus290_to361_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_290_to361_dummy1_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_361_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005074;
	reactance 0.018947;
}
object transformer {
	name trans_branch_290_361_dummy1;
	phases ABC;
	from bus290_to361_dummy1;
	to bus361;
	configuration trans_branch_config_290_361_dummy1;
}
object node {
	name bus290_to361_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2569-15.3076d kV;
	voltage_B 65.2569-135.3076d kV;
	voltage_C 65.2569+104.6924d kV;
}
object switch {
name dummy_switch2_bus290_to361;
phases ABC;
from bus290;
to bus290_to361_dummy2;
status CLOSED;
}
object load {
	name xfmr_290_to361_dummy2_361_shunt_from;
	parent bus290_to361_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_290_to361_dummy2_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_361_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005074;
	reactance 0.018947;
}
object transformer {
	name trans_branch_290_361_dummy2;
	phases ABC;
	from bus290_to361_dummy2;
	to bus361;
	configuration trans_branch_config_290_361_dummy2;
}
object node {
	name bus290_to361_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2569-15.3076d kV;
	voltage_B 65.2569-135.3076d kV;
	voltage_C 65.2569+104.6924d kV;
}
object switch {
name dummy_switch3_bus290_to361;
phases ABC;
from bus290;
to bus290_to361_dummy3;
status CLOSED;
}
object load {
	name xfmr_290_to361_dummy3_361_shunt_from;
	parent bus290_to361_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_290_to361_dummy3_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_290_361_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005074;
	reactance 0.018947;
}
object transformer {
	name trans_branch_290_361_dummy3;
	phases ABC;
	from bus290_to361_dummy3;
	to bus361;
	configuration trans_branch_config_290_361_dummy3;
}
object transformer_configuration {
	name trans_branch_config_290_1900;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_290_1900;
	phases ABC;
	from bus290;
	to bus1900;
	configuration trans_branch_config_290_1900;
}
object load {
	name xfmr_291_292_shunt_from;
	parent bus291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23764.6002j Ohm;
	constant_impedance_B 0.0000-23764.6002j Ohm;
	constant_impedance_C 0.0000-23764.6002j Ohm;
}
object load {
	name xfmr_291_292_shunt_to;
	parent bus292;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23764.6002j Ohm;
	constant_impedance_B 0.0000-23764.6002j Ohm;
	constant_impedance_C 0.0000-23764.6002j Ohm;
}
object transformer_configuration {
	name trans_branch_config_291_292;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009034;
	reactance 0.058349;
}
object transformer {
	name trans_branch_291_292;
	phases ABC;
	from bus291;
	to bus292;
	configuration trans_branch_config_291_292;
}
object load {
	name xfmr_291_297_shunt_from;
	parent bus291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object load {
	name xfmr_291_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_291_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011178;
	reactance 0.044833;
}
object transformer {
	name trans_branch_291_297;
	phases ABC;
	from bus291;
	to bus297;
	configuration trans_branch_config_291_297;
}
object load {
	name xfmr_291_320_shunt_from;
	parent bus291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object load {
	name xfmr_291_320_shunt_to;
	parent bus320;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object transformer_configuration {
	name trans_branch_config_291_320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016275;
	reactance 0.064075;
}
object transformer {
	name trans_branch_291_320;
	phases ABC;
	from bus291;
	to bus320;
	configuration trans_branch_config_291_320;
}
object load {
	name xfmr_292_333_shunt_from;
	parent bus292;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object load {
	name xfmr_292_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001144;
	reactance 0.010776;
}
object transformer {
	name trans_branch_292_333;
	phases ABC;
	from bus292;
	to bus333;
	configuration trans_branch_config_292_333;
}
object node {
	name bus292_to333_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch1_bus292_to333;
phases ABC;
from bus292;
to bus292_to333_dummy1;
status CLOSED;
}
object load {
	name xfmr_292_to333_dummy1_333_shunt_from;
	parent bus292_to333_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object load {
	name xfmr_292_to333_dummy1_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_333_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001144;
	reactance 0.010776;
}
object transformer {
	name trans_branch_292_333_dummy1;
	phases ABC;
	from bus292_to333_dummy1;
	to bus333;
	configuration trans_branch_config_292_333_dummy1;
}
object node {
	name bus292_to333_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch2_bus292_to333;
phases ABC;
from bus292;
to bus292_to333_dummy2;
status CLOSED;
}
object load {
	name xfmr_292_to333_dummy2_333_shunt_from;
	parent bus292_to333_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object load {
	name xfmr_292_to333_dummy2_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_333_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001144;
	reactance 0.010776;
}
object transformer {
	name trans_branch_292_333_dummy2;
	phases ABC;
	from bus292_to333_dummy2;
	to bus333;
	configuration trans_branch_config_292_333_dummy2;
}
object node {
	name bus292_to333_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch3_bus292_to333;
phases ABC;
from bus292;
to bus292_to333_dummy3;
status CLOSED;
}
object load {
	name xfmr_292_to333_dummy3_333_shunt_from;
	parent bus292_to333_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object load {
	name xfmr_292_to333_dummy3_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26292.2465j Ohm;
	constant_impedance_B 0.0000-26292.2465j Ohm;
	constant_impedance_C 0.0000-26292.2465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_333_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001144;
	reactance 0.010776;
}
object transformer {
	name trans_branch_292_333_dummy3;
	phases ABC;
	from bus292_to333_dummy3;
	to bus333;
	configuration trans_branch_config_292_333_dummy3;
}
object load {
	name xfmr_292_334_shunt_from;
	parent bus292;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_292_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008188;
	reactance 0.032840;
}
object transformer {
	name trans_branch_292_334;
	phases ABC;
	from bus292;
	to bus334;
	configuration trans_branch_config_292_334;
}
object node {
	name bus292_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch1_bus292_to334;
phases ABC;
from bus292;
to bus292_to334_dummy1;
status CLOSED;
}
object load {
	name xfmr_292_to334_dummy1_334_shunt_from;
	parent bus292_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_292_to334_dummy1_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_334_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008188;
	reactance 0.032840;
}
object transformer {
	name trans_branch_292_334_dummy1;
	phases ABC;
	from bus292_to334_dummy1;
	to bus334;
	configuration trans_branch_config_292_334_dummy1;
}
object node {
	name bus292_to334_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch2_bus292_to334;
phases ABC;
from bus292;
to bus292_to334_dummy2;
status CLOSED;
}
object load {
	name xfmr_292_to334_dummy2_334_shunt_from;
	parent bus292_to334_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_292_to334_dummy2_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_334_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008188;
	reactance 0.032840;
}
object transformer {
	name trans_branch_292_334_dummy2;
	phases ABC;
	from bus292_to334_dummy2;
	to bus334;
	configuration trans_branch_config_292_334_dummy2;
}
object node {
	name bus292_to334_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6879-12.7363d kV;
	voltage_B 65.6879-132.7363d kV;
	voltage_C 65.6879+107.2637d kV;
}
object switch {
name dummy_switch3_bus292_to334;
phases ABC;
from bus292;
to bus292_to334_dummy3;
status CLOSED;
}
object load {
	name xfmr_292_to334_dummy3_334_shunt_from;
	parent bus292_to334_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_292_to334_dummy3_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_292_334_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008188;
	reactance 0.032840;
}
object transformer {
	name trans_branch_292_334_dummy3;
	phases ABC;
	from bus292_to334_dummy3;
	to bus334;
	configuration trans_branch_config_292_334_dummy3;
}
object load {
	name xfmr_293_522_shunt_from;
	parent bus293;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78955.2239j Ohm;
	constant_impedance_B 0.0000-78955.2239j Ohm;
	constant_impedance_C 0.0000-78955.2239j Ohm;
}
object load {
	name xfmr_293_522_shunt_to;
	parent bus522;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78955.2239j Ohm;
	constant_impedance_B 0.0000-78955.2239j Ohm;
	constant_impedance_C 0.0000-78955.2239j Ohm;
}
object transformer_configuration {
	name trans_branch_config_293_522;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005589;
	reactance 0.022006;
}
object transformer {
	name trans_branch_293_522;
	phases ABC;
	from bus293;
	to bus522;
	configuration trans_branch_config_293_522;
}
object load {
	name xfmr_294_445_shunt_from;
	parent bus294;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23828.8288j Ohm;
	constant_impedance_B 0.0000-23828.8288j Ohm;
	constant_impedance_C 0.0000-23828.8288j Ohm;
}
object load {
	name xfmr_294_445_shunt_to;
	parent bus445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23828.8288j Ohm;
	constant_impedance_B 0.0000-23828.8288j Ohm;
	constant_impedance_C 0.0000-23828.8288j Ohm;
}
object transformer_configuration {
	name trans_branch_config_294_445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017518;
	reactance 0.065407;
}
object transformer {
	name trans_branch_294_445;
	phases ABC;
	from bus294;
	to bus445;
	configuration trans_branch_config_294_445;
}
object load {
	name xfmr_294_547_shunt_from;
	parent bus294;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object load {
	name xfmr_294_547_shunt_to;
	parent bus547;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_294_547;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012467;
	reactance 0.050004;
}
object transformer {
	name trans_branch_294_547;
	phases ABC;
	from bus294;
	to bus547;
	configuration trans_branch_config_294_547;
}
object load {
	name xfmr_295_296_shunt_from;
	parent bus295;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18522.4090j Ohm;
	constant_impedance_B 0.0000-18522.4090j Ohm;
	constant_impedance_C 0.0000-18522.4090j Ohm;
}
object load {
	name xfmr_295_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18522.4090j Ohm;
	constant_impedance_B 0.0000-18522.4090j Ohm;
	constant_impedance_C 0.0000-18522.4090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_295_296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011591;
	reactance 0.074863;
}
object transformer {
	name trans_branch_295_296;
	phases ABC;
	from bus295;
	to bus296;
	configuration trans_branch_config_295_296;
}
object load {
	name xfmr_295_303_shunt_from;
	parent bus295;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40755.0077j Ohm;
	constant_impedance_B 0.0000-40755.0077j Ohm;
	constant_impedance_C 0.0000-40755.0077j Ohm;
}
object load {
	name xfmr_295_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40755.0077j Ohm;
	constant_impedance_B 0.0000-40755.0077j Ohm;
	constant_impedance_C 0.0000-40755.0077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_295_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010248;
	reactance 0.038263;
}
object transformer {
	name trans_branch_295_303;
	phases ABC;
	from bus295;
	to bus303;
	configuration trans_branch_config_295_303;
}
object load {
	name xfmr_296_297_shunt_from;
	parent bus296;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object load {
	name xfmr_296_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008900;
	reactance 0.033232;
}
object transformer {
	name trans_branch_296_297;
	phases ABC;
	from bus296;
	to bus297;
	configuration trans_branch_config_296_297;
}
object node {
	name bus296_to297_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0525-7.0783d kV;
	voltage_B 67.0525-127.0783d kV;
	voltage_C 67.0525+112.9217d kV;
}
object switch {
name dummy_switch1_bus296_to297;
phases ABC;
from bus296;
to bus296_to297_dummy1;
status CLOSED;
}
object load {
	name xfmr_296_to297_dummy1_297_shunt_from;
	parent bus296_to297_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object load {
	name xfmr_296_to297_dummy1_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_297_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008900;
	reactance 0.033232;
}
object transformer {
	name trans_branch_296_297_dummy1;
	phases ABC;
	from bus296_to297_dummy1;
	to bus297;
	configuration trans_branch_config_296_297_dummy1;
}
object load {
	name xfmr_296_1476_shunt_from;
	parent bus296;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_296_1476_shunt_to;
	parent bus1476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_1476;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011611;
	reactance 0.046572;
}
object transformer {
	name trans_branch_296_1476;
	phases ABC;
	from bus296;
	to bus1476;
	configuration trans_branch_config_296_1476;
}
object node {
	name bus296_to1476_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0525-7.0783d kV;
	voltage_B 67.0525-127.0783d kV;
	voltage_C 67.0525+112.9217d kV;
}
object switch {
name dummy_switch1_bus296_to1476;
phases ABC;
from bus296;
to bus296_to1476_dummy1;
status CLOSED;
}
object load {
	name xfmr_296_to1476_dummy1_1476_shunt_from;
	parent bus296_to1476_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_296_to1476_dummy1_1476_shunt_to;
	parent bus1476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_1476_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011611;
	reactance 0.046572;
}
object transformer {
	name trans_branch_296_1476_dummy1;
	phases ABC;
	from bus296_to1476_dummy1;
	to bus1476;
	configuration trans_branch_config_296_1476_dummy1;
}
object node {
	name bus296_to1476_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0525-7.0783d kV;
	voltage_B 67.0525-127.0783d kV;
	voltage_C 67.0525+112.9217d kV;
}
object switch {
name dummy_switch2_bus296_to1476;
phases ABC;
from bus296;
to bus296_to1476_dummy2;
status CLOSED;
}
object load {
	name xfmr_296_to1476_dummy2_1476_shunt_from;
	parent bus296_to1476_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_296_to1476_dummy2_1476_shunt_to;
	parent bus1476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_1476_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011611;
	reactance 0.046572;
}
object transformer {
	name trans_branch_296_1476_dummy2;
	phases ABC;
	from bus296_to1476_dummy2;
	to bus1476;
	configuration trans_branch_config_296_1476_dummy2;
}
object load {
	name xfmr_297_310_shunt_from;
	parent bus297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13081.1078j Ohm;
	constant_impedance_B 0.0000-13081.1078j Ohm;
	constant_impedance_C 0.0000-13081.1078j Ohm;
}
object load {
	name xfmr_297_310_shunt_to;
	parent bus310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13081.1078j Ohm;
	constant_impedance_B 0.0000-13081.1078j Ohm;
	constant_impedance_C 0.0000-13081.1078j Ohm;
}
object transformer_configuration {
	name trans_branch_config_297_310;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017399;
	reactance 0.118860;
}
object transformer {
	name trans_branch_297_310;
	phases ABC;
	from bus297;
	to bus310;
	configuration trans_branch_config_297_310;
}
object load {
	name xfmr_298_323_shunt_from;
	parent bus298;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object load {
	name xfmr_298_323_shunt_to;
	parent bus323;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object transformer_configuration {
	name trans_branch_config_298_323;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019320;
	reactance 0.076065;
}
object transformer {
	name trans_branch_298_323;
	phases ABC;
	from bus298;
	to bus323;
	configuration trans_branch_config_298_323;
}
object load {
	name xfmr_298_534_shunt_from;
	parent bus298;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23700.7168j Ohm;
	constant_impedance_B 0.0000-23700.7168j Ohm;
	constant_impedance_C 0.0000-23700.7168j Ohm;
}
object load {
	name xfmr_298_534_shunt_to;
	parent bus534;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23700.7168j Ohm;
	constant_impedance_B 0.0000-23700.7168j Ohm;
	constant_impedance_C 0.0000-23700.7168j Ohm;
}
object transformer_configuration {
	name trans_branch_config_298_534;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036111;
	reactance 0.074249;
}
object transformer {
	name trans_branch_298_534;
	phases ABC;
	from bus298;
	to bus534;
	configuration trans_branch_config_298_534;
}
object load {
	name xfmr_300_313_shunt_from;
	parent bus300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object load {
	name xfmr_300_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_313;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005388;
	reactance 0.021211;
}
object transformer {
	name trans_branch_300_313;
	phases ABC;
	from bus300;
	to bus313;
	configuration trans_branch_config_300_313;
}
object node {
	name bus300_to313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3241-15.4463d kV;
	voltage_B 65.3241-135.4463d kV;
	voltage_C 65.3241+104.5537d kV;
}
object switch {
name dummy_switch1_bus300_to313;
phases ABC;
from bus300;
to bus300_to313_dummy1;
status CLOSED;
}
object load {
	name xfmr_300_to313_dummy1_313_shunt_from;
	parent bus300_to313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object load {
	name xfmr_300_to313_dummy1_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_313_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005388;
	reactance 0.021211;
}
object transformer {
	name trans_branch_300_313_dummy1;
	phases ABC;
	from bus300_to313_dummy1;
	to bus313;
	configuration trans_branch_config_300_313_dummy1;
}
object load {
	name xfmr_300_342_shunt_from;
	parent bus300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54536.0825j Ohm;
	constant_impedance_B 0.0000-54536.0825j Ohm;
	constant_impedance_C 0.0000-54536.0825j Ohm;
}
object load {
	name xfmr_300_342_shunt_to;
	parent bus342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54536.0825j Ohm;
	constant_impedance_B 0.0000-54536.0825j Ohm;
	constant_impedance_C 0.0000-54536.0825j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_342;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008084;
	reactance 0.031827;
}
object transformer {
	name trans_branch_300_342;
	phases ABC;
	from bus300;
	to bus342;
	configuration trans_branch_config_300_342;
}
object load {
	name xfmr_300_349_shunt_from;
	parent bus300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object load {
	name xfmr_300_349_shunt_to;
	parent bus349;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_349;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019779;
	reactance 0.079330;
}
object transformer {
	name trans_branch_300_349;
	phases ABC;
	from bus300;
	to bus349;
	configuration trans_branch_config_300_349;
}
object load {
	name xfmr_300_371_shunt_from;
	parent bus300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37096.7742j Ohm;
	constant_impedance_B 0.0000-37096.7742j Ohm;
	constant_impedance_C 0.0000-37096.7742j Ohm;
}
object load {
	name xfmr_300_371_shunt_to;
	parent bus371;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37096.7742j Ohm;
	constant_impedance_B 0.0000-37096.7742j Ohm;
	constant_impedance_C 0.0000-37096.7742j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011897;
	reactance 0.046838;
}
object transformer {
	name trans_branch_300_371;
	phases ABC;
	from bus300;
	to bus371;
	configuration trans_branch_config_300_371;
}
object load {
	name xfmr_302_518_shunt_from;
	parent bus302;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33910.2564j Ohm;
	constant_impedance_B 0.0000-33910.2564j Ohm;
	constant_impedance_C 0.0000-33910.2564j Ohm;
}
object load {
	name xfmr_302_518_shunt_to;
	parent bus518;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33910.2564j Ohm;
	constant_impedance_B 0.0000-33910.2564j Ohm;
	constant_impedance_C 0.0000-33910.2564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_302_518;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025259;
	reactance 0.051936;
}
object transformer {
	name trans_branch_302_518;
	phases ABC;
	from bus302;
	to bus518;
	configuration trans_branch_config_302_518;
}
object load {
	name xfmr_302_534_shunt_from;
	parent bus302;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object load {
	name xfmr_302_534_shunt_to;
	parent bus534;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_302_534;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024980;
	reactance 0.053999;
}
object transformer {
	name trans_branch_302_534;
	phases ABC;
	from bus302;
	to bus534;
	configuration trans_branch_config_302_534;
}
object load {
	name xfmr_305_339_shunt_from;
	parent bus305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object load {
	name xfmr_305_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_305_339;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004841;
	reactance 0.019062;
}
object transformer {
	name trans_branch_305_339;
	phases ABC;
	from bus305;
	to bus339;
	configuration trans_branch_config_305_339;
}
object node {
	name bus305_to339_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4770-14.1550d kV;
	voltage_B 65.4770-134.1550d kV;
	voltage_C 65.4770+105.8450d kV;
}
object switch {
name dummy_switch1_bus305_to339;
phases ABC;
from bus305;
to bus305_to339_dummy1;
status CLOSED;
}
object load {
	name xfmr_305_to339_dummy1_339_shunt_from;
	parent bus305_to339_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object load {
	name xfmr_305_to339_dummy1_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_305_339_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004841;
	reactance 0.019062;
}
object transformer {
	name trans_branch_305_339_dummy1;
	phases ABC;
	from bus305_to339_dummy1;
	to bus339;
	configuration trans_branch_config_305_339_dummy1;
}
object node {
	name bus305_to339_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4770-14.1550d kV;
	voltage_B 65.4770-134.1550d kV;
	voltage_C 65.4770+105.8450d kV;
}
object switch {
name dummy_switch2_bus305_to339;
phases ABC;
from bus305;
to bus305_to339_dummy2;
status CLOSED;
}
object load {
	name xfmr_305_to339_dummy2_339_shunt_from;
	parent bus305_to339_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object load {
	name xfmr_305_to339_dummy2_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_305_339_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004841;
	reactance 0.019062;
}
object transformer {
	name trans_branch_305_339_dummy2;
	phases ABC;
	from bus305_to339_dummy2;
	to bus339;
	configuration trans_branch_config_305_339_dummy2;
}
object node {
	name bus305_to339_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4770-14.1550d kV;
	voltage_B 65.4770-134.1550d kV;
	voltage_C 65.4770+105.8450d kV;
}
object switch {
name dummy_switch3_bus305_to339;
phases ABC;
from bus305;
to bus305_to339_dummy3;
status CLOSED;
}
object load {
	name xfmr_305_to339_dummy3_339_shunt_from;
	parent bus305_to339_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object load {
	name xfmr_305_to339_dummy3_339_shunt_to;
	parent bus339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_305_339_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004841;
	reactance 0.019062;
}
object transformer {
	name trans_branch_305_339_dummy3;
	phases ABC;
	from bus305_to339_dummy3;
	to bus339;
	configuration trans_branch_config_305_339_dummy3;
}
object load {
	name xfmr_306_307_shunt_from;
	parent bus306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object load {
	name xfmr_306_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_306_307;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.028336;
}
object transformer {
	name trans_branch_306_307;
	phases ABC;
	from bus306;
	to bus307;
	configuration trans_branch_config_306_307;
}
object node {
	name bus306_to307_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3236-12.6396d kV;
	voltage_B 66.3236-132.6396d kV;
	voltage_C 66.3236+107.3604d kV;
}
object switch {
name dummy_switch1_bus306_to307;
phases ABC;
from bus306;
to bus306_to307_dummy1;
status CLOSED;
}
object load {
	name xfmr_306_to307_dummy1_307_shunt_from;
	parent bus306_to307_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object load {
	name xfmr_306_to307_dummy1_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_306_307_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.028336;
}
object transformer {
	name trans_branch_306_307_dummy1;
	phases ABC;
	from bus306_to307_dummy1;
	to bus307;
	configuration trans_branch_config_306_307_dummy1;
}
object node {
	name bus306_to307_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3236-12.6396d kV;
	voltage_B 66.3236-132.6396d kV;
	voltage_C 66.3236+107.3604d kV;
}
object switch {
name dummy_switch2_bus306_to307;
phases ABC;
from bus306;
to bus306_to307_dummy2;
status CLOSED;
}
object load {
	name xfmr_306_to307_dummy2_307_shunt_from;
	parent bus306_to307_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object load {
	name xfmr_306_to307_dummy2_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_306_307_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.028336;
}
object transformer {
	name trans_branch_306_307_dummy2;
	phases ABC;
	from bus306_to307_dummy2;
	to bus307;
	configuration trans_branch_config_306_307_dummy2;
}
object node {
	name bus306_to307_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3236-12.6396d kV;
	voltage_B 66.3236-132.6396d kV;
	voltage_C 66.3236+107.3604d kV;
}
object switch {
name dummy_switch3_bus306_to307;
phases ABC;
from bus306;
to bus306_to307_dummy3;
status CLOSED;
}
object load {
	name xfmr_306_to307_dummy3_307_shunt_from;
	parent bus306_to307_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object load {
	name xfmr_306_to307_dummy3_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63581.7308j Ohm;
	constant_impedance_B 0.0000-63581.7308j Ohm;
	constant_impedance_C 0.0000-63581.7308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_306_307_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.028336;
}
object transformer {
	name trans_branch_306_307_dummy3;
	phases ABC;
	from bus306_to307_dummy3;
	to bus307;
	configuration trans_branch_config_306_307_dummy3;
}
object transformer_configuration {
	name trans_branch_config_306_1796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_306_1796;
	phases ABC;
	from bus306;
	to bus1796;
	configuration trans_branch_config_306_1796;
}
object node {
	name bus306_to1796_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3236-12.6396d kV;
	voltage_B 66.3236-132.6396d kV;
	voltage_C 66.3236+107.3604d kV;
}
object switch {
name dummy_switch1_bus306_to1796;
phases ABC;
from bus306;
to bus306_to1796_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_306_1796_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_306_1796_dummy1;
	phases ABC;
	from bus306_to1796_dummy1;
	to bus1796;
	configuration trans_branch_config_306_1796_dummy1;
}
object load {
	name xfmr_308_309_shunt_from;
	parent bus308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27754.4596j Ohm;
	constant_impedance_B 0.0000-27754.4596j Ohm;
	constant_impedance_C 0.0000-27754.4596j Ohm;
}
object load {
	name xfmr_308_309_shunt_to;
	parent bus309;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27754.4596j Ohm;
	constant_impedance_B 0.0000-27754.4596j Ohm;
	constant_impedance_C 0.0000-27754.4596j Ohm;
}
object transformer_configuration {
	name trans_branch_config_308_309;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015901;
	reactance 0.062605;
}
object transformer {
	name trans_branch_308_309;
	phases ABC;
	from bus308;
	to bus309;
	configuration trans_branch_config_308_309;
}
object load {
	name xfmr_308_502_shunt_from;
	parent bus308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17020.5920j Ohm;
	constant_impedance_B 0.0000-17020.5920j Ohm;
	constant_impedance_C 0.0000-17020.5920j Ohm;
}
object load {
	name xfmr_308_502_shunt_to;
	parent bus502;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17020.5920j Ohm;
	constant_impedance_B 0.0000-17020.5920j Ohm;
	constant_impedance_C 0.0000-17020.5920j Ohm;
}
object transformer_configuration {
	name trans_branch_config_308_502;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025916;
	reactance 0.102034;
}
object transformer {
	name trans_branch_308_502;
	phases ABC;
	from bus308;
	to bus502;
	configuration trans_branch_config_308_502;
}
object load {
	name xfmr_308_549_shunt_from;
	parent bus308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11460.1386j Ohm;
	constant_impedance_B 0.0000-11460.1386j Ohm;
	constant_impedance_C 0.0000-11460.1386j Ohm;
}
object load {
	name xfmr_308_549_shunt_to;
	parent bus549;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11460.1386j Ohm;
	constant_impedance_B 0.0000-11460.1386j Ohm;
	constant_impedance_C 0.0000-11460.1386j Ohm;
}
object transformer_configuration {
	name trans_branch_config_308_549;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039244;
	reactance 0.157406;
}
object transformer {
	name trans_branch_308_549;
	phases ABC;
	from bus308;
	to bus549;
	configuration trans_branch_config_308_549;
}
object load {
	name xfmr_309_317_shunt_from;
	parent bus309;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48621.3235j Ohm;
	constant_impedance_B 0.0000-48621.3235j Ohm;
	constant_impedance_C 0.0000-48621.3235j Ohm;
}
object load {
	name xfmr_309_317_shunt_to;
	parent bus317;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48621.3235j Ohm;
	constant_impedance_B 0.0000-48621.3235j Ohm;
	constant_impedance_C 0.0000-48621.3235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_309_317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004779;
	reactance 0.033295;
}
object transformer {
	name trans_branch_309_317;
	phases ABC;
	from bus309;
	to bus317;
	configuration trans_branch_config_309_317;
}
object load {
	name xfmr_310_318_shunt_from;
	parent bus310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14605.1905j Ohm;
	constant_impedance_B 0.0000-14605.1905j Ohm;
	constant_impedance_C 0.0000-14605.1905j Ohm;
}
object load {
	name xfmr_310_318_shunt_to;
	parent bus318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14605.1905j Ohm;
	constant_impedance_B 0.0000-14605.1905j Ohm;
	constant_impedance_C 0.0000-14605.1905j Ohm;
}
object transformer_configuration {
	name trans_branch_config_310_318;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014695;
	reactance 0.094914;
}
object transformer {
	name trans_branch_310_318;
	phases ABC;
	from bus310;
	to bus318;
	configuration trans_branch_config_310_318;
}
object load {
	name xfmr_310_442_shunt_from;
	parent bus310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25931.3725j Ohm;
	constant_impedance_B 0.0000-25931.3725j Ohm;
	constant_impedance_C 0.0000-25931.3725j Ohm;
}
object load {
	name xfmr_310_442_shunt_to;
	parent bus442;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25931.3725j Ohm;
	constant_impedance_B 0.0000-25931.3725j Ohm;
	constant_impedance_C 0.0000-25931.3725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_310_442;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017019;
	reactance 0.067005;
}
object transformer {
	name trans_branch_310_442;
	phases ABC;
	from bus310;
	to bus442;
	configuration trans_branch_config_310_442;
}
object load {
	name xfmr_311_448_shunt_from;
	parent bus311;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object load {
	name xfmr_311_448_shunt_to;
	parent bus448;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_311_448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006636;
	reactance 0.046230;
}
object transformer {
	name trans_branch_311_448;
	phases ABC;
	from bus311;
	to bus448;
	configuration trans_branch_config_311_448;
}
object load {
	name xfmr_311_451_shunt_from;
	parent bus311;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24696.5453j Ohm;
	constant_impedance_B 0.0000-24696.5453j Ohm;
	constant_impedance_C 0.0000-24696.5453j Ohm;
}
object load {
	name xfmr_311_451_shunt_to;
	parent bus451;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24696.5453j Ohm;
	constant_impedance_B 0.0000-24696.5453j Ohm;
	constant_impedance_C 0.0000-24696.5453j Ohm;
}
object transformer_configuration {
	name trans_branch_config_311_451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008694;
	reactance 0.056155;
}
object transformer {
	name trans_branch_311_451;
	phases ABC;
	from bus311;
	to bus451;
	configuration trans_branch_config_311_451;
}
object load {
	name xfmr_312_407_shunt_from;
	parent bus312;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9678.0095j Ohm;
	constant_impedance_B 0.0000-9678.0095j Ohm;
	constant_impedance_C 0.0000-9678.0095j Ohm;
}
object load {
	name xfmr_312_407_shunt_to;
	parent bus407;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9678.0095j Ohm;
	constant_impedance_B 0.0000-9678.0095j Ohm;
	constant_impedance_C 0.0000-9678.0095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_312_407;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043133;
	reactance 0.161049;
}
object transformer {
	name trans_branch_312_407;
	phases ABC;
	from bus312;
	to bus407;
	configuration trans_branch_config_312_407;
}
object load {
	name xfmr_313_315_shunt_from;
	parent bus313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object load {
	name xfmr_313_315_shunt_to;
	parent bus315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_313_315;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008698;
	reactance 0.032476;
}
object transformer {
	name trans_branch_313_315;
	phases ABC;
	from bus313;
	to bus315;
	configuration trans_branch_config_313_315;
}
object node {
	name bus313_to315_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5935-14.6663d kV;
	voltage_B 65.5935-134.6663d kV;
	voltage_C 65.5935+105.3337d kV;
}
object switch {
name dummy_switch1_bus313_to315;
phases ABC;
from bus313;
to bus313_to315_dummy1;
status CLOSED;
}
object load {
	name xfmr_313_to315_dummy1_315_shunt_from;
	parent bus313_to315_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object load {
	name xfmr_313_to315_dummy1_315_shunt_to;
	parent bus315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_313_315_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008698;
	reactance 0.032476;
}
object transformer {
	name trans_branch_313_315_dummy1;
	phases ABC;
	from bus313_to315_dummy1;
	to bus315;
	configuration trans_branch_config_313_315_dummy1;
}
object load {
	name xfmr_314_372_shunt_from;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11480.0347j Ohm;
	constant_impedance_B 0.0000-11480.0347j Ohm;
	constant_impedance_C 0.0000-11480.0347j Ohm;
}
object load {
	name xfmr_314_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11480.0347j Ohm;
	constant_impedance_B 0.0000-11480.0347j Ohm;
	constant_impedance_C 0.0000-11480.0347j Ohm;
}
object transformer_configuration {
	name trans_branch_config_314_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.078530;
	reactance 0.169756;
}
object transformer {
	name trans_branch_314_372;
	phases ABC;
	from bus314;
	to bus372;
	configuration trans_branch_config_314_372;
}
object load {
	name xfmr_314_409_shunt_from;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object load {
	name xfmr_314_409_shunt_to;
	parent bus409;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object transformer_configuration {
	name trans_branch_config_314_409;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006183;
	reactance 0.042238;
}
object transformer {
	name trans_branch_314_409;
	phases ABC;
	from bus314;
	to bus409;
	configuration trans_branch_config_314_409;
}
object load {
	name xfmr_314_413_shunt_from;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object load {
	name xfmr_314_413_shunt_to;
	parent bus413;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object transformer_configuration {
	name trans_branch_config_314_413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022674;
	reactance 0.090943;
}
object transformer {
	name trans_branch_314_413;
	phases ABC;
	from bus314;
	to bus413;
	configuration trans_branch_config_314_413;
}
object load {
	name xfmr_314_449_shunt_from;
	parent bus314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15567.9812j Ohm;
	constant_impedance_B 0.0000-15567.9812j Ohm;
	constant_impedance_C 0.0000-15567.9812j Ohm;
}
object load {
	name xfmr_314_449_shunt_to;
	parent bus449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15567.9812j Ohm;
	constant_impedance_B 0.0000-15567.9812j Ohm;
	constant_impedance_C 0.0000-15567.9812j Ohm;
}
object transformer_configuration {
	name trans_branch_config_314_449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026817;
	reactance 0.100129;
}
object transformer {
	name trans_branch_314_449;
	phases ABC;
	from bus314;
	to bus449;
	configuration trans_branch_config_314_449;
}
object node {
	name bus314_to449_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2223-10.4775d kV;
	voltage_B 66.2223-130.4775d kV;
	voltage_C 66.2223+109.5225d kV;
}
object switch {
name dummy_switch1_bus314_to449;
phases ABC;
from bus314;
to bus314_to449_dummy1;
status CLOSED;
}
object load {
	name xfmr_314_to449_dummy1_449_shunt_from;
	parent bus314_to449_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15567.9812j Ohm;
	constant_impedance_B 0.0000-15567.9812j Ohm;
	constant_impedance_C 0.0000-15567.9812j Ohm;
}
object load {
	name xfmr_314_to449_dummy1_449_shunt_to;
	parent bus449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15567.9812j Ohm;
	constant_impedance_B 0.0000-15567.9812j Ohm;
	constant_impedance_C 0.0000-15567.9812j Ohm;
}
object transformer_configuration {
	name trans_branch_config_314_449_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026817;
	reactance 0.100129;
}
object transformer {
	name trans_branch_314_449_dummy1;
	phases ABC;
	from bus314_to449_dummy1;
	to bus449;
	configuration trans_branch_config_314_449_dummy1;
}
object load {
	name xfmr_315_342_shunt_from;
	parent bus315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object load {
	name xfmr_315_342_shunt_to;
	parent bus342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_315_342;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009188;
	reactance 0.064007;
}
object transformer {
	name trans_branch_315_342;
	phases ABC;
	from bus315;
	to bus342;
	configuration trans_branch_config_315_342;
}
object load {
	name xfmr_315_360_shunt_from;
	parent bus315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47232.1429j Ohm;
	constant_impedance_B 0.0000-47232.1429j Ohm;
	constant_impedance_C 0.0000-47232.1429j Ohm;
}
object load {
	name xfmr_315_360_shunt_to;
	parent bus360;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47232.1429j Ohm;
	constant_impedance_B 0.0000-47232.1429j Ohm;
	constant_impedance_C 0.0000-47232.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_315_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009521;
	reactance 0.038189;
}
object transformer {
	name trans_branch_315_360;
	phases ABC;
	from bus315;
	to bus360;
	configuration trans_branch_config_315_360;
}
object load {
	name xfmr_316_450_shunt_from;
	parent bus316;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34395.3186j Ohm;
	constant_impedance_B 0.0000-34395.3186j Ohm;
	constant_impedance_C 0.0000-34395.3186j Ohm;
}
object load {
	name xfmr_316_450_shunt_to;
	parent bus450;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34395.3186j Ohm;
	constant_impedance_B 0.0000-34395.3186j Ohm;
	constant_impedance_C 0.0000-34395.3186j Ohm;
}
object transformer_configuration {
	name trans_branch_config_316_450;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012143;
	reactance 0.045337;
}
object transformer {
	name trans_branch_316_450;
	phases ABC;
	from bus316;
	to bus450;
	configuration trans_branch_config_316_450;
}
object node {
	name bus316_to450_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6773-10.1051d kV;
	voltage_B 65.6773-130.1051d kV;
	voltage_C 65.6773+109.8949d kV;
}
object switch {
name dummy_switch1_bus316_to450;
phases ABC;
from bus316;
to bus316_to450_dummy1;
status CLOSED;
}
object load {
	name xfmr_316_to450_dummy1_450_shunt_from;
	parent bus316_to450_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34395.3186j Ohm;
	constant_impedance_B 0.0000-34395.3186j Ohm;
	constant_impedance_C 0.0000-34395.3186j Ohm;
}
object load {
	name xfmr_316_to450_dummy1_450_shunt_to;
	parent bus450;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34395.3186j Ohm;
	constant_impedance_B 0.0000-34395.3186j Ohm;
	constant_impedance_C 0.0000-34395.3186j Ohm;
}
object transformer_configuration {
	name trans_branch_config_316_450_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012143;
	reactance 0.045337;
}
object transformer {
	name trans_branch_316_450_dummy1;
	phases ABC;
	from bus316_to450_dummy1;
	to bus450;
	configuration trans_branch_config_316_450_dummy1;
}
object load {
	name xfmr_318_321_shunt_from;
	parent bus318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27380.9524j Ohm;
	constant_impedance_B 0.0000-27380.9524j Ohm;
	constant_impedance_C 0.0000-27380.9524j Ohm;
}
object load {
	name xfmr_318_321_shunt_to;
	parent bus321;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27380.9524j Ohm;
	constant_impedance_B 0.0000-27380.9524j Ohm;
	constant_impedance_C 0.0000-27380.9524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_321;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016103;
	reactance 0.063401;
}
object transformer {
	name trans_branch_318_321;
	phases ABC;
	from bus318;
	to bus321;
	configuration trans_branch_config_318_321;
}
object node {
	name bus318_to321_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4277-10.1633d kV;
	voltage_B 66.4277-130.1633d kV;
	voltage_C 66.4277+109.8367d kV;
}
object switch {
name dummy_switch1_bus318_to321;
phases ABC;
from bus318;
to bus318_to321_dummy1;
status CLOSED;
}
object load {
	name xfmr_318_to321_dummy1_321_shunt_from;
	parent bus318_to321_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27380.9524j Ohm;
	constant_impedance_B 0.0000-27380.9524j Ohm;
	constant_impedance_C 0.0000-27380.9524j Ohm;
}
object load {
	name xfmr_318_to321_dummy1_321_shunt_to;
	parent bus321;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27380.9524j Ohm;
	constant_impedance_B 0.0000-27380.9524j Ohm;
	constant_impedance_C 0.0000-27380.9524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_321_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016103;
	reactance 0.063401;
}
object transformer {
	name trans_branch_318_321_dummy1;
	phases ABC;
	from bus318_to321_dummy1;
	to bus321;
	configuration trans_branch_config_318_321_dummy1;
}
object load {
	name xfmr_318_337_shunt_from;
	parent bus318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26397.2056j Ohm;
	constant_impedance_B 0.0000-26397.2056j Ohm;
	constant_impedance_C 0.0000-26397.2056j Ohm;
}
object load {
	name xfmr_318_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26397.2056j Ohm;
	constant_impedance_B 0.0000-26397.2056j Ohm;
	constant_impedance_C 0.0000-26397.2056j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_337;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016714;
	reactance 0.065806;
}
object transformer {
	name trans_branch_318_337;
	phases ABC;
	from bus318;
	to bus337;
	configuration trans_branch_config_318_337;
}
object node {
	name bus318_to337_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4277-10.1633d kV;
	voltage_B 66.4277-130.1633d kV;
	voltage_C 66.4277+109.8367d kV;
}
object switch {
name dummy_switch1_bus318_to337;
phases ABC;
from bus318;
to bus318_to337_dummy1;
status CLOSED;
}
object load {
	name xfmr_318_to337_dummy1_337_shunt_from;
	parent bus318_to337_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26397.2056j Ohm;
	constant_impedance_B 0.0000-26397.2056j Ohm;
	constant_impedance_C 0.0000-26397.2056j Ohm;
}
object load {
	name xfmr_318_to337_dummy1_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26397.2056j Ohm;
	constant_impedance_B 0.0000-26397.2056j Ohm;
	constant_impedance_C 0.0000-26397.2056j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_337_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016714;
	reactance 0.065806;
}
object transformer {
	name trans_branch_318_337_dummy1;
	phases ABC;
	from bus318_to337_dummy1;
	to bus337;
	configuration trans_branch_config_318_337_dummy1;
}
object load {
	name xfmr_319_328_shunt_from;
	parent bus319;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_319_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_319_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.084427;
}
object transformer {
	name trans_branch_319_328;
	phases ABC;
	from bus319;
	to bus328;
	configuration trans_branch_config_319_328;
}
object node {
	name bus319_to328_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0682-9.5384d kV;
	voltage_B 67.0682-129.5384d kV;
	voltage_C 67.0682+110.4616d kV;
}
object switch {
name dummy_switch1_bus319_to328;
phases ABC;
from bus319;
to bus319_to328_dummy1;
status CLOSED;
}
object load {
	name xfmr_319_to328_dummy1_328_shunt_from;
	parent bus319_to328_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_319_to328_dummy1_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_319_328_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.084427;
}
object transformer {
	name trans_branch_319_328_dummy1;
	phases ABC;
	from bus319_to328_dummy1;
	to bus328;
	configuration trans_branch_config_319_328_dummy1;
}
object node {
	name bus319_to328_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0682-9.5384d kV;
	voltage_B 67.0682-129.5384d kV;
	voltage_C 67.0682+110.4616d kV;
}
object switch {
name dummy_switch2_bus319_to328;
phases ABC;
from bus319;
to bus319_to328_dummy2;
status CLOSED;
}
object load {
	name xfmr_319_to328_dummy2_328_shunt_from;
	parent bus319_to328_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_319_to328_dummy2_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_319_328_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.084427;
}
object transformer {
	name trans_branch_319_328_dummy2;
	phases ABC;
	from bus319_to328_dummy2;
	to bus328;
	configuration trans_branch_config_319_328_dummy2;
}
object node {
	name bus319_to328_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0682-9.5384d kV;
	voltage_B 67.0682-129.5384d kV;
	voltage_C 67.0682+110.4616d kV;
}
object switch {
name dummy_switch3_bus319_to328;
phases ABC;
from bus319;
to bus319_to328_dummy3;
status CLOSED;
}
object load {
	name xfmr_319_to328_dummy3_328_shunt_from;
	parent bus319_to328_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_319_to328_dummy3_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_319_328_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.084427;
}
object transformer {
	name trans_branch_319_328_dummy3;
	phases ABC;
	from bus319_to328_dummy3;
	to bus328;
	configuration trans_branch_config_319_328_dummy3;
}
object transformer_configuration {
	name trans_branch_config_319_1953;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_319_1953;
	phases ABC;
	from bus319;
	to bus1953;
	configuration trans_branch_config_319_1953;
}
object transformer_configuration {
	name trans_branch_config_320_1905;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_320_1905;
	phases ABC;
	from bus320;
	to bus1905;
	configuration trans_branch_config_320_1905;
}
object load {
	name xfmr_321_450_shunt_from;
	parent bus321;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36035.4223j Ohm;
	constant_impedance_B 0.0000-36035.4223j Ohm;
	constant_impedance_C 0.0000-36035.4223j Ohm;
}
object load {
	name xfmr_321_450_shunt_to;
	parent bus450;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36035.4223j Ohm;
	constant_impedance_B 0.0000-36035.4223j Ohm;
	constant_impedance_C 0.0000-36035.4223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_321_450;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011582;
	reactance 0.043244;
}
object transformer {
	name trans_branch_321_450;
	phases ABC;
	from bus321;
	to bus450;
	configuration trans_branch_config_321_450;
}
object transformer_configuration {
	name trans_branch_config_321_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_321_1797;
	phases ABC;
	from bus321;
	to bus1797;
	configuration trans_branch_config_321_1797;
}
object node {
	name bus321_to1797_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5209-7.2396d kV;
	voltage_B 67.5209-127.2396d kV;
	voltage_C 67.5209+112.7604d kV;
}
object switch {
name dummy_switch1_bus321_to1797;
phases ABC;
from bus321;
to bus321_to1797_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_321_1797_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_321_1797_dummy1;
	phases ABC;
	from bus321_to1797_dummy1;
	to bus1797;
	configuration trans_branch_config_321_1797_dummy1;
}
object load {
	name xfmr_322_344_shunt_from;
	parent bus322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18812.2333j Ohm;
	constant_impedance_B 0.0000-18812.2333j Ohm;
	constant_impedance_C 0.0000-18812.2333j Ohm;
}
object load {
	name xfmr_322_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18812.2333j Ohm;
	constant_impedance_B 0.0000-18812.2333j Ohm;
	constant_impedance_C 0.0000-18812.2333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_322_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023898;
	reactance 0.095853;
}
object transformer {
	name trans_branch_322_344;
	phases ABC;
	from bus322;
	to bus344;
	configuration trans_branch_config_322_344;
}
object load {
	name xfmr_322_361_shunt_from;
	parent bus322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object load {
	name xfmr_322_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object transformer_configuration {
	name trans_branch_config_322_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006827;
	reactance 0.026878;
}
object transformer {
	name trans_branch_322_361;
	phases ABC;
	from bus322;
	to bus361;
	configuration trans_branch_config_322_361;
}
object node {
	name bus322_to361_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3165-17.1580d kV;
	voltage_B 65.3165-137.1580d kV;
	voltage_C 65.3165+102.8420d kV;
}
object switch {
name dummy_switch1_bus322_to361;
phases ABC;
from bus322;
to bus322_to361_dummy1;
status CLOSED;
}
object load {
	name xfmr_322_to361_dummy1_361_shunt_from;
	parent bus322_to361_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object load {
	name xfmr_322_to361_dummy1_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object transformer_configuration {
	name trans_branch_config_322_361_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006827;
	reactance 0.026878;
}
object transformer {
	name trans_branch_322_361_dummy1;
	phases ABC;
	from bus322_to361_dummy1;
	to bus361;
	configuration trans_branch_config_322_361_dummy1;
}
object load {
	name xfmr_322_371_shunt_from;
	parent bus322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object load {
	name xfmr_322_371_shunt_to;
	parent bus371;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object transformer_configuration {
	name trans_branch_config_322_371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004156;
	reactance 0.028389;
}
object transformer {
	name trans_branch_322_371;
	phases ABC;
	from bus322;
	to bus371;
	configuration trans_branch_config_322_371;
}
object load {
	name xfmr_323_510_shunt_from;
	parent bus323;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50380.9524j Ohm;
	constant_impedance_B 0.0000-50380.9524j Ohm;
	constant_impedance_C 0.0000-50380.9524j Ohm;
}
object load {
	name xfmr_323_510_shunt_to;
	parent bus510;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50380.9524j Ohm;
	constant_impedance_B 0.0000-50380.9524j Ohm;
	constant_impedance_C 0.0000-50380.9524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_323_510;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008756;
	reactance 0.034475;
}
object transformer {
	name trans_branch_323_510;
	phases ABC;
	from bus323;
	to bus510;
	configuration trans_branch_config_323_510;
}
object load {
	name xfmr_323_523_shunt_from;
	parent bus323;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26825.5578j Ohm;
	constant_impedance_B 0.0000-26825.5578j Ohm;
	constant_impedance_C 0.0000-26825.5578j Ohm;
}
object load {
	name xfmr_323_523_shunt_to;
	parent bus523;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26825.5578j Ohm;
	constant_impedance_B 0.0000-26825.5578j Ohm;
	constant_impedance_C 0.0000-26825.5578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_323_523;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016757;
	reactance 0.067210;
}
object transformer {
	name trans_branch_323_523;
	phases ABC;
	from bus323;
	to bus523;
	configuration trans_branch_config_323_523;
}
object load {
	name xfmr_324_329_shunt_from;
	parent bus324;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75142.0455j Ohm;
	constant_impedance_B 0.0000-75142.0455j Ohm;
	constant_impedance_C 0.0000-75142.0455j Ohm;
}
object load {
	name xfmr_324_329_shunt_to;
	parent bus329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75142.0455j Ohm;
	constant_impedance_B 0.0000-75142.0455j Ohm;
	constant_impedance_C 0.0000-75142.0455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005866;
	reactance 0.023096;
}
object transformer {
	name trans_branch_324_329;
	phases ABC;
	from bus324;
	to bus329;
	configuration trans_branch_config_324_329;
}
object load {
	name xfmr_324_330_shunt_from;
	parent bus324;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20859.6215j Ohm;
	constant_impedance_B 0.0000-20859.6215j Ohm;
	constant_impedance_C 0.0000-20859.6215j Ohm;
}
object load {
	name xfmr_324_330_shunt_to;
	parent bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20859.6215j Ohm;
	constant_impedance_B 0.0000-20859.6215j Ohm;
	constant_impedance_C 0.0000-20859.6215j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_330;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001442;
	reactance 0.013579;
}
object transformer {
	name trans_branch_324_330;
	phases ABC;
	from bus324;
	to bus330;
	configuration trans_branch_config_324_330;
}
object node {
	name bus324_to330_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1976-13.6640d kV;
	voltage_B 65.1976-133.6640d kV;
	voltage_C 65.1976+106.3360d kV;
}
object switch {
name dummy_switch1_bus324_to330;
phases ABC;
from bus324;
to bus324_to330_dummy1;
status CLOSED;
}
object load {
	name xfmr_324_to330_dummy1_330_shunt_from;
	parent bus324_to330_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20859.6215j Ohm;
	constant_impedance_B 0.0000-20859.6215j Ohm;
	constant_impedance_C 0.0000-20859.6215j Ohm;
}
object load {
	name xfmr_324_to330_dummy1_330_shunt_to;
	parent bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20859.6215j Ohm;
	constant_impedance_B 0.0000-20859.6215j Ohm;
	constant_impedance_C 0.0000-20859.6215j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_330_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001442;
	reactance 0.013579;
}
object transformer {
	name trans_branch_324_330_dummy1;
	phases ABC;
	from bus324_to330_dummy1;
	to bus330;
	configuration trans_branch_config_324_330_dummy1;
}
object load {
	name xfmr_324_332_shunt_from;
	parent bus324;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object load {
	name xfmr_324_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_332;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001189;
	reactance 0.007518;
}
object transformer {
	name trans_branch_324_332;
	phases ABC;
	from bus324;
	to bus332;
	configuration trans_branch_config_324_332;
}
object node {
	name bus324_to332_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1976-13.6640d kV;
	voltage_B 65.1976-133.6640d kV;
	voltage_C 65.1976+106.3360d kV;
}
object switch {
name dummy_switch1_bus324_to332;
phases ABC;
from bus324;
to bus324_to332_dummy1;
status CLOSED;
}
object load {
	name xfmr_324_to332_dummy1_332_shunt_from;
	parent bus324_to332_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object load {
	name xfmr_324_to332_dummy1_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_332_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001189;
	reactance 0.007518;
}
object transformer {
	name trans_branch_324_332_dummy1;
	phases ABC;
	from bus324_to332_dummy1;
	to bus332;
	configuration trans_branch_config_324_332_dummy1;
}
object node {
	name bus324_to332_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1976-13.6640d kV;
	voltage_B 65.1976-133.6640d kV;
	voltage_C 65.1976+106.3360d kV;
}
object switch {
name dummy_switch2_bus324_to332;
phases ABC;
from bus324;
to bus324_to332_dummy2;
status CLOSED;
}
object load {
	name xfmr_324_to332_dummy2_332_shunt_from;
	parent bus324_to332_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object load {
	name xfmr_324_to332_dummy2_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_332_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001189;
	reactance 0.007518;
}
object transformer {
	name trans_branch_324_332_dummy2;
	phases ABC;
	from bus324_to332_dummy2;
	to bus332;
	configuration trans_branch_config_324_332_dummy2;
}
object node {
	name bus324_to332_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1976-13.6640d kV;
	voltage_B 65.1976-133.6640d kV;
	voltage_C 65.1976+106.3360d kV;
}
object switch {
name dummy_switch3_bus324_to332;
phases ABC;
from bus324;
to bus324_to332_dummy3;
status CLOSED;
}
object load {
	name xfmr_324_to332_dummy3_332_shunt_from;
	parent bus324_to332_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object load {
	name xfmr_324_to332_dummy3_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25286.8069j Ohm;
	constant_impedance_B 0.0000-25286.8069j Ohm;
	constant_impedance_C 0.0000-25286.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_324_332_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001189;
	reactance 0.007518;
}
object transformer {
	name trans_branch_324_332_dummy3;
	phases ABC;
	from bus324_to332_dummy3;
	to bus332;
	configuration trans_branch_config_324_332_dummy3;
}
object load {
	name xfmr_325_326_shunt_from;
	parent bus325;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object load {
	name xfmr_325_326_shunt_to;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_326;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001533;
	reactance 0.008462;
}
object transformer {
	name trans_branch_325_326;
	phases ABC;
	from bus325;
	to bus326;
	configuration trans_branch_config_325_326;
}
object node {
	name bus325_to326_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1331-15.0133d kV;
	voltage_B 65.1331-135.0133d kV;
	voltage_C 65.1331+104.9867d kV;
}
object switch {
name dummy_switch1_bus325_to326;
phases ABC;
from bus325;
to bus325_to326_dummy1;
status CLOSED;
}
object load {
	name xfmr_325_to326_dummy1_326_shunt_from;
	parent bus325_to326_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object load {
	name xfmr_325_to326_dummy1_326_shunt_to;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_326_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001533;
	reactance 0.008462;
}
object transformer {
	name trans_branch_325_326_dummy1;
	phases ABC;
	from bus325_to326_dummy1;
	to bus326;
	configuration trans_branch_config_325_326_dummy1;
}
object node {
	name bus325_to326_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1331-15.0133d kV;
	voltage_B 65.1331-135.0133d kV;
	voltage_C 65.1331+104.9867d kV;
}
object switch {
name dummy_switch2_bus325_to326;
phases ABC;
from bus325;
to bus325_to326_dummy2;
status CLOSED;
}
object load {
	name xfmr_325_to326_dummy2_326_shunt_from;
	parent bus325_to326_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object load {
	name xfmr_325_to326_dummy2_326_shunt_to;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_326_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001533;
	reactance 0.008462;
}
object transformer {
	name trans_branch_325_326_dummy2;
	phases ABC;
	from bus325_to326_dummy2;
	to bus326;
	configuration trans_branch_config_325_326_dummy2;
}
object node {
	name bus325_to326_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1331-15.0133d kV;
	voltage_B 65.1331-135.0133d kV;
	voltage_C 65.1331+104.9867d kV;
}
object switch {
name dummy_switch3_bus325_to326;
phases ABC;
from bus325;
to bus325_to326_dummy3;
status CLOSED;
}
object load {
	name xfmr_325_to326_dummy3_326_shunt_from;
	parent bus325_to326_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object load {
	name xfmr_325_to326_dummy3_326_shunt_to;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3270.2770j Ohm;
	constant_impedance_B 0.0000-3270.2770j Ohm;
	constant_impedance_C 0.0000-3270.2770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_326_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001533;
	reactance 0.008462;
}
object transformer {
	name trans_branch_325_326_dummy3;
	phases ABC;
	from bus325_to326_dummy3;
	to bus326;
	configuration trans_branch_config_325_326_dummy3;
}
object load {
	name xfmr_325_331_shunt_from;
	parent bus325;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86721.3115j Ohm;
	constant_impedance_B 0.0000-86721.3115j Ohm;
	constant_impedance_C 0.0000-86721.3115j Ohm;
}
object load {
	name xfmr_325_331_shunt_to;
	parent bus331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86721.3115j Ohm;
	constant_impedance_B 0.0000-86721.3115j Ohm;
	constant_impedance_C 0.0000-86721.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_331;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005091;
	reactance 0.020043;
}
object transformer {
	name trans_branch_325_331;
	phases ABC;
	from bus325;
	to bus331;
	configuration trans_branch_config_325_331;
}
object node {
	name bus325_to331_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1331-15.0133d kV;
	voltage_B 65.1331-135.0133d kV;
	voltage_C 65.1331+104.9867d kV;
}
object switch {
name dummy_switch1_bus325_to331;
phases ABC;
from bus325;
to bus325_to331_dummy1;
status CLOSED;
}
object load {
	name xfmr_325_to331_dummy1_331_shunt_from;
	parent bus325_to331_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86721.3115j Ohm;
	constant_impedance_B 0.0000-86721.3115j Ohm;
	constant_impedance_C 0.0000-86721.3115j Ohm;
}
object load {
	name xfmr_325_to331_dummy1_331_shunt_to;
	parent bus331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86721.3115j Ohm;
	constant_impedance_B 0.0000-86721.3115j Ohm;
	constant_impedance_C 0.0000-86721.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_325_331_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005091;
	reactance 0.020043;
}
object transformer {
	name trans_branch_325_331_dummy1;
	phases ABC;
	from bus325_to331_dummy1;
	to bus331;
	configuration trans_branch_config_325_331_dummy1;
}
object load {
	name xfmr_326_330_shunt_from;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1476.1692j Ohm;
	constant_impedance_B 0.0000-1476.1692j Ohm;
	constant_impedance_C 0.0000-1476.1692j Ohm;
}
object load {
	name xfmr_326_330_shunt_to;
	parent bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1476.1692j Ohm;
	constant_impedance_B 0.0000-1476.1692j Ohm;
	constant_impedance_C 0.0000-1476.1692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_330;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001359;
	reactance 0.014283;
}
object transformer {
	name trans_branch_326_330;
	phases ABC;
	from bus326;
	to bus330;
	configuration trans_branch_config_326_330;
}
object load {
	name xfmr_326_333_shunt_from;
	parent bus326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object load {
	name xfmr_326_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001273;
	reactance 0.011989;
}
object transformer {
	name trans_branch_326_333;
	phases ABC;
	from bus326;
	to bus333;
	configuration trans_branch_config_326_333;
}
object node {
	name bus326_to333_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2689-14.4817d kV;
	voltage_B 65.2689-134.4817d kV;
	voltage_C 65.2689+105.5183d kV;
}
object switch {
name dummy_switch1_bus326_to333;
phases ABC;
from bus326;
to bus326_to333_dummy1;
status CLOSED;
}
object load {
	name xfmr_326_to333_dummy1_333_shunt_from;
	parent bus326_to333_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object load {
	name xfmr_326_to333_dummy1_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_333_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001273;
	reactance 0.011989;
}
object transformer {
	name trans_branch_326_333_dummy1;
	phases ABC;
	from bus326_to333_dummy1;
	to bus333;
	configuration trans_branch_config_326_333_dummy1;
}
object node {
	name bus326_to333_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2689-14.4817d kV;
	voltage_B 65.2689-134.4817d kV;
	voltage_C 65.2689+105.5183d kV;
}
object switch {
name dummy_switch2_bus326_to333;
phases ABC;
from bus326;
to bus326_to333_dummy2;
status CLOSED;
}
object load {
	name xfmr_326_to333_dummy2_333_shunt_from;
	parent bus326_to333_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object load {
	name xfmr_326_to333_dummy2_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_333_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001273;
	reactance 0.011989;
}
object transformer {
	name trans_branch_326_333_dummy2;
	phases ABC;
	from bus326_to333_dummy2;
	to bus333;
	configuration trans_branch_config_326_333_dummy2;
}
object node {
	name bus326_to333_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2689-14.4817d kV;
	voltage_B 65.2689-134.4817d kV;
	voltage_C 65.2689+105.5183d kV;
}
object switch {
name dummy_switch3_bus326_to333;
phases ABC;
from bus326;
to bus326_to333_dummy3;
status CLOSED;
}
object load {
	name xfmr_326_to333_dummy3_333_shunt_from;
	parent bus326_to333_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object load {
	name xfmr_326_to333_dummy3_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23637.1761j Ohm;
	constant_impedance_B 0.0000-23637.1761j Ohm;
	constant_impedance_C 0.0000-23637.1761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_333_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001273;
	reactance 0.011989;
}
object transformer {
	name trans_branch_326_333_dummy3;
	phases ABC;
	from bus326_to333_dummy3;
	to bus333;
	configuration trans_branch_config_326_333_dummy3;
}
object load {
	name xfmr_327_328_shunt_from;
	parent bus327;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31867.4699j Ohm;
	constant_impedance_B 0.0000-31867.4699j Ohm;
	constant_impedance_C 0.0000-31867.4699j Ohm;
}
object load {
	name xfmr_327_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31867.4699j Ohm;
	constant_impedance_B 0.0000-31867.4699j Ohm;
	constant_impedance_C 0.0000-31867.4699j Ohm;
}
object transformer_configuration {
	name trans_branch_config_327_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013098;
	reactance 0.048905;
}
object transformer {
	name trans_branch_327_328;
	phases ABC;
	from bus327;
	to bus328;
	configuration trans_branch_config_327_328;
}
object load {
	name xfmr_327_335_shunt_from;
	parent bus327;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73066.2983j Ohm;
	constant_impedance_B 0.0000-73066.2983j Ohm;
	constant_impedance_C 0.0000-73066.2983j Ohm;
}
object load {
	name xfmr_327_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73066.2983j Ohm;
	constant_impedance_B 0.0000-73066.2983j Ohm;
	constant_impedance_C 0.0000-73066.2983j Ohm;
}
object transformer_configuration {
	name trans_branch_config_327_335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006148;
	reactance 0.024659;
}
object transformer {
	name trans_branch_327_335;
	phases ABC;
	from bus327;
	to bus335;
	configuration trans_branch_config_327_335;
}
object load {
	name xfmr_327_337_shunt_from;
	parent bus327;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object load {
	name xfmr_327_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_327_337;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005446;
	reactance 0.037203;
}
object transformer {
	name trans_branch_327_337;
	phases ABC;
	from bus327;
	to bus337;
	configuration trans_branch_config_327_337;
}
object load {
	name xfmr_328_337_shunt_from;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object load {
	name xfmr_328_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_328_337;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006469;
	reactance 0.025468;
}
object transformer {
	name trans_branch_328_337;
	phases ABC;
	from bus328;
	to bus337;
	configuration trans_branch_config_328_337;
}
object node {
	name bus328_to337_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7389-13.0680d kV;
	voltage_B 65.7389-133.0680d kV;
	voltage_C 65.7389+106.9320d kV;
}
object switch {
name dummy_switch1_bus328_to337;
phases ABC;
from bus328;
to bus328_to337_dummy1;
status CLOSED;
}
object load {
	name xfmr_328_to337_dummy1_337_shunt_from;
	parent bus328_to337_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object load {
	name xfmr_328_to337_dummy1_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_328_337_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006469;
	reactance 0.025468;
}
object transformer {
	name trans_branch_328_337_dummy1;
	phases ABC;
	from bus328_to337_dummy1;
	to bus337;
	configuration trans_branch_config_328_337_dummy1;
}
object load {
	name xfmr_328_354_shunt_from;
	parent bus328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9184.0278j Ohm;
	constant_impedance_B 0.0000-9184.0278j Ohm;
	constant_impedance_C 0.0000-9184.0278j Ohm;
}
object load {
	name xfmr_328_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9184.0278j Ohm;
	constant_impedance_B 0.0000-9184.0278j Ohm;
	constant_impedance_C 0.0000-9184.0278j Ohm;
}
object transformer_configuration {
	name trans_branch_config_328_354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024776;
	reactance 0.169258;
}
object transformer {
	name trans_branch_328_354;
	phases ABC;
	from bus328;
	to bus354;
	configuration trans_branch_config_328_354;
}
object load {
	name xfmr_329_333_shunt_from;
	parent bus329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3363.4283j Ohm;
	constant_impedance_B 0.0000-3363.4283j Ohm;
	constant_impedance_C 0.0000-3363.4283j Ohm;
}
object load {
	name xfmr_329_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3363.4283j Ohm;
	constant_impedance_B 0.0000-3363.4283j Ohm;
	constant_impedance_C 0.0000-3363.4283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_329_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001491;
	reactance 0.008228;
}
object transformer {
	name trans_branch_329_333;
	phases ABC;
	from bus329;
	to bus333;
	configuration trans_branch_config_329_333;
}
object load {
	name xfmr_329_334_shunt_from;
	parent bus329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40443.4251j Ohm;
	constant_impedance_B 0.0000-40443.4251j Ohm;
	constant_impedance_C 0.0000-40443.4251j Ohm;
}
object load {
	name xfmr_329_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40443.4251j Ohm;
	constant_impedance_B 0.0000-40443.4251j Ohm;
	constant_impedance_C 0.0000-40443.4251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_329_334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010901;
	reactance 0.042919;
}
object transformer {
	name trans_branch_329_334;
	phases ABC;
	from bus329;
	to bus334;
	configuration trans_branch_config_329_334;
}
object node {
	name bus329_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5824-13.0581d kV;
	voltage_B 65.5824-133.0582d kV;
	voltage_C 65.5824+106.9418d kV;
}
object switch {
name dummy_switch1_bus329_to334;
phases ABC;
from bus329;
to bus329_to334_dummy1;
status CLOSED;
}
object load {
	name xfmr_329_to334_dummy1_334_shunt_from;
	parent bus329_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40443.4251j Ohm;
	constant_impedance_B 0.0000-40443.4251j Ohm;
	constant_impedance_C 0.0000-40443.4251j Ohm;
}
object load {
	name xfmr_329_to334_dummy1_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40443.4251j Ohm;
	constant_impedance_B 0.0000-40443.4251j Ohm;
	constant_impedance_C 0.0000-40443.4251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_329_334_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010901;
	reactance 0.042919;
}
object transformer {
	name trans_branch_329_334_dummy1;
	phases ABC;
	from bus329_to334_dummy1;
	to bus334;
	configuration trans_branch_config_329_334_dummy1;
}
object load {
	name xfmr_330_338_shunt_from;
	parent bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2101.5414j Ohm;
	constant_impedance_B 0.0000-2101.5414j Ohm;
	constant_impedance_C 0.0000-2101.5414j Ohm;
}
object load {
	name xfmr_330_338_shunt_to;
	parent bus338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2101.5414j Ohm;
	constant_impedance_B 0.0000-2101.5414j Ohm;
	constant_impedance_C 0.0000-2101.5414j Ohm;
}
object transformer_configuration {
	name trans_branch_config_330_338;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000954;
	reactance 0.009833;
}
object transformer {
	name trans_branch_330_338;
	phases ABC;
	from bus330;
	to bus338;
	configuration trans_branch_config_330_338;
}
object load {
	name xfmr_330_358_shunt_from;
	parent bus330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object load {
	name xfmr_330_358_shunt_to;
	parent bus358;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_330_358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012516;
	reactance 0.050200;
}
object transformer {
	name trans_branch_330_358;
	phases ABC;
	from bus330;
	to bus358;
	configuration trans_branch_config_330_358;
}
object load {
	name xfmr_331_343_shunt_from;
	parent bus331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51660.1562j Ohm;
	constant_impedance_B 0.0000-51660.1562j Ohm;
	constant_impedance_C 0.0000-51660.1562j Ohm;
}
object load {
	name xfmr_331_343_shunt_to;
	parent bus343;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51660.1562j Ohm;
	constant_impedance_B 0.0000-51660.1562j Ohm;
	constant_impedance_C 0.0000-51660.1562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_331_343;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016583;
	reactance 0.034097;
}
object transformer {
	name trans_branch_331_343;
	phases ABC;
	from bus331;
	to bus343;
	configuration trans_branch_config_331_343;
}
object load {
	name xfmr_332_334_shunt_from;
	parent bus332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object load {
	name xfmr_332_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object transformer_configuration {
	name trans_branch_config_332_334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009019;
	reactance 0.036174;
}
object transformer {
	name trans_branch_332_334;
	phases ABC;
	from bus332;
	to bus334;
	configuration trans_branch_config_332_334;
}
object node {
	name bus332_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3438-13.1988d kV;
	voltage_B 65.3438-133.1988d kV;
	voltage_C 65.3438+106.8012d kV;
}
object switch {
name dummy_switch1_bus332_to334;
phases ABC;
from bus332;
to bus332_to334_dummy1;
status CLOSED;
}
object load {
	name xfmr_332_to334_dummy1_334_shunt_from;
	parent bus332_to334_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object load {
	name xfmr_332_to334_dummy1_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49905.6604j Ohm;
	constant_impedance_B 0.0000-49905.6604j Ohm;
	constant_impedance_C 0.0000-49905.6604j Ohm;
}
object transformer_configuration {
	name trans_branch_config_332_334_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009019;
	reactance 0.036174;
}
object transformer {
	name trans_branch_332_334_dummy1;
	phases ABC;
	from bus332_to334_dummy1;
	to bus334;
	configuration trans_branch_config_332_334_dummy1;
}
object load {
	name xfmr_333_336_shunt_from;
	parent bus333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object load {
	name xfmr_333_336_shunt_to;
	parent bus336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_333_336;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001350;
	reactance 0.007453;
}
object transformer {
	name trans_branch_333_336;
	phases ABC;
	from bus333;
	to bus336;
	configuration trans_branch_config_333_336;
}
object node {
	name bus333_to336_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5475-13.3596d kV;
	voltage_B 65.5475-133.3596d kV;
	voltage_C 65.5475+106.6404d kV;
}
object switch {
name dummy_switch1_bus333_to336;
phases ABC;
from bus333;
to bus333_to336_dummy1;
status CLOSED;
}
object load {
	name xfmr_333_to336_dummy1_336_shunt_from;
	parent bus333_to336_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object load {
	name xfmr_333_to336_dummy1_336_shunt_to;
	parent bus336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_333_336_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001350;
	reactance 0.007453;
}
object transformer {
	name trans_branch_333_336_dummy1;
	phases ABC;
	from bus333_to336_dummy1;
	to bus336;
	configuration trans_branch_config_333_336_dummy1;
}
object node {
	name bus333_to336_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5475-13.3596d kV;
	voltage_B 65.5475-133.3596d kV;
	voltage_C 65.5475+106.6404d kV;
}
object switch {
name dummy_switch2_bus333_to336;
phases ABC;
from bus333;
to bus333_to336_dummy2;
status CLOSED;
}
object load {
	name xfmr_333_to336_dummy2_336_shunt_from;
	parent bus333_to336_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object load {
	name xfmr_333_to336_dummy2_336_shunt_to;
	parent bus336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_333_336_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001350;
	reactance 0.007453;
}
object transformer {
	name trans_branch_333_336_dummy2;
	phases ABC;
	from bus333_to336_dummy2;
	to bus336;
	configuration trans_branch_config_333_336_dummy2;
}
object node {
	name bus333_to336_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5475-13.3596d kV;
	voltage_B 65.5475-133.3596d kV;
	voltage_C 65.5475+106.6404d kV;
}
object switch {
name dummy_switch3_bus333_to336;
phases ABC;
from bus333;
to bus333_to336_dummy3;
status CLOSED;
}
object load {
	name xfmr_333_to336_dummy3_336_shunt_from;
	parent bus333_to336_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object load {
	name xfmr_333_to336_dummy3_336_shunt_to;
	parent bus336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3713.3230j Ohm;
	constant_impedance_B 0.0000-3713.3230j Ohm;
	constant_impedance_C 0.0000-3713.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_333_336_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001350;
	reactance 0.007453;
}
object transformer {
	name trans_branch_333_336_dummy3;
	phases ABC;
	from bus333_to336_dummy3;
	to bus336;
	configuration trans_branch_config_333_336_dummy3;
}
object transformer_configuration {
	name trans_branch_config_334_1798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_334_1798;
	phases ABC;
	from bus334;
	to bus1798;
	configuration trans_branch_config_334_1798;
}
object node {
	name bus334_to1798_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4845-11.1015d kV;
	voltage_B 66.4845-131.1015d kV;
	voltage_C 66.4845+108.8985d kV;
}
object switch {
name dummy_switch1_bus334_to1798;
phases ABC;
from bus334;
to bus334_to1798_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_334_1798_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_334_1798_dummy1;
	phases ABC;
	from bus334_to1798_dummy1;
	to bus1798;
	configuration trans_branch_config_334_1798_dummy1;
}
object load {
	name xfmr_335_337_shunt_from;
	parent bus335;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object load {
	name xfmr_335_337_shunt_to;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37678.0627j Ohm;
	constant_impedance_B 0.0000-37678.0627j Ohm;
	constant_impedance_C 0.0000-37678.0627j Ohm;
}
object transformer_configuration {
	name trans_branch_config_335_337;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011083;
	reactance 0.041380;
}
object transformer {
	name trans_branch_335_337;
	phases ABC;
	from bus335;
	to bus337;
	configuration trans_branch_config_335_337;
}
object load {
	name xfmr_335_341_shunt_from;
	parent bus335;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_335_341_shunt_to;
	parent bus341;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_335_341;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004970;
	reactance 0.032104;
}
object transformer {
	name trans_branch_335_341;
	phases ABC;
	from bus335;
	to bus341;
	configuration trans_branch_config_335_341;
}
object transformer_configuration {
	name trans_branch_config_336_1987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_336_1987;
	phases ABC;
	from bus336;
	to bus1987;
	configuration trans_branch_config_336_1987;
}
object load {
	name xfmr_337_342_shunt_from;
	parent bus337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object load {
	name xfmr_337_342_shunt_to;
	parent bus342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_337_342;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007202;
	reactance 0.026889;
}
object transformer {
	name trans_branch_337_342;
	phases ABC;
	from bus337;
	to bus342;
	configuration trans_branch_config_337_342;
}
object node {
	name bus337_to342_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4492-13.9010d kV;
	voltage_B 65.4492-133.9010d kV;
	voltage_C 65.4492+106.0990d kV;
}
object switch {
name dummy_switch1_bus337_to342;
phases ABC;
from bus337;
to bus337_to342_dummy1;
status CLOSED;
}
object load {
	name xfmr_337_to342_dummy1_342_shunt_from;
	parent bus337_to342_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object load {
	name xfmr_337_to342_dummy1_342_shunt_to;
	parent bus342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_337_342_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007202;
	reactance 0.026889;
}
object transformer {
	name trans_branch_337_342_dummy1;
	phases ABC;
	from bus337_to342_dummy1;
	to bus342;
	configuration trans_branch_config_337_342_dummy1;
}
object load {
	name xfmr_338_343_shunt_from;
	parent bus338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object load {
	name xfmr_338_343_shunt_to;
	parent bus343;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object transformer_configuration {
	name trans_branch_config_338_343;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004721;
	reactance 0.018586;
}
object transformer {
	name trans_branch_338_343;
	phases ABC;
	from bus338;
	to bus343;
	configuration trans_branch_config_338_343;
}
object transformer_configuration {
	name trans_branch_config_339_1945;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_339_1945;
	phases ABC;
	from bus339;
	to bus1945;
	configuration trans_branch_config_339_1945;
}
object transformer_configuration {
	name trans_branch_config_340_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_340_1799;
	phases ABC;
	from bus340;
	to bus1799;
	configuration trans_branch_config_340_1799;
}
object node {
	name bus340_to1799_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9255-14.4447d kV;
	voltage_B 65.9255-134.4447d kV;
	voltage_C 65.9255+105.5553d kV;
}
object switch {
name dummy_switch1_bus340_to1799;
phases ABC;
from bus340;
to bus340_to1799_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_340_1799_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_340_1799_dummy1;
	phases ABC;
	from bus340_to1799_dummy1;
	to bus1799;
	configuration trans_branch_config_340_1799_dummy1;
}
object load {
	name xfmr_341_361_shunt_from;
	parent bus341;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50963.3911j Ohm;
	constant_impedance_B 0.0000-50963.3911j Ohm;
	constant_impedance_C 0.0000-50963.3911j Ohm;
}
object load {
	name xfmr_341_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50963.3911j Ohm;
	constant_impedance_B 0.0000-50963.3911j Ohm;
	constant_impedance_C 0.0000-50963.3911j Ohm;
}
object transformer_configuration {
	name trans_branch_config_341_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004461;
	reactance 0.030478;
}
object transformer {
	name trans_branch_341_361;
	phases ABC;
	from bus341;
	to bus361;
	configuration trans_branch_config_341_361;
}
object load {
	name xfmr_344_345_shunt_from;
	parent bus344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103320.3125j Ohm;
	constant_impedance_B 0.0000-103320.3125j Ohm;
	constant_impedance_C 0.0000-103320.3125j Ohm;
}
object load {
	name xfmr_344_345_shunt_to;
	parent bus345;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103320.3125j Ohm;
	constant_impedance_B 0.0000-103320.3125j Ohm;
	constant_impedance_C 0.0000-103320.3125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_344_345;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004359;
	reactance 0.017482;
}
object transformer {
	name trans_branch_344_345;
	phases ABC;
	from bus344;
	to bus345;
	configuration trans_branch_config_344_345;
}
object load {
	name xfmr_344_362_shunt_from;
	parent bus344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object load {
	name xfmr_344_362_shunt_to;
	parent bus362;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_344_362;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014602;
	reactance 0.058568;
}
object transformer {
	name trans_branch_344_362;
	phases ABC;
	from bus344;
	to bus362;
	configuration trans_branch_config_344_362;
}
object node {
	name bus344_to362_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.6042-19.6640d kV;
	voltage_B 69.6042-139.6640d kV;
	voltage_C 69.6042+100.3360d kV;
}
object switch {
name dummy_switch1_bus344_to362;
phases ABC;
from bus344;
to bus344_to362_dummy1;
status CLOSED;
}
object load {
	name xfmr_344_to362_dummy1_362_shunt_from;
	parent bus344_to362_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object load {
	name xfmr_344_to362_dummy1_362_shunt_to;
	parent bus362;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_344_362_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014602;
	reactance 0.058568;
}
object transformer {
	name trans_branch_344_362_dummy1;
	phases ABC;
	from bus344_to362_dummy1;
	to bus362;
	configuration trans_branch_config_344_362_dummy1;
}
object load {
	name xfmr_345_354_shunt_from;
	parent bus345;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16049.7573j Ohm;
	constant_impedance_B 0.0000-16049.7573j Ohm;
	constant_impedance_C 0.0000-16049.7573j Ohm;
}
object load {
	name xfmr_345_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16049.7573j Ohm;
	constant_impedance_B 0.0000-16049.7573j Ohm;
	constant_impedance_C 0.0000-16049.7573j Ohm;
}
object transformer_configuration {
	name trans_branch_config_345_354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026013;
	reactance 0.097125;
}
object transformer {
	name trans_branch_345_354;
	phases ABC;
	from bus345;
	to bus354;
	configuration trans_branch_config_345_354;
}
object load {
	name xfmr_345_369_shunt_from;
	parent bus345;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40629.8003j Ohm;
	constant_impedance_B 0.0000-40629.8003j Ohm;
	constant_impedance_C 0.0000-40629.8003j Ohm;
}
object load {
	name xfmr_345_369_shunt_to;
	parent bus369;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40629.8003j Ohm;
	constant_impedance_B 0.0000-40629.8003j Ohm;
	constant_impedance_C 0.0000-40629.8003j Ohm;
}
object transformer_configuration {
	name trans_branch_config_345_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010273;
	reactance 0.038356;
}
object transformer {
	name trans_branch_345_369;
	phases ABC;
	from bus345;
	to bus369;
	configuration trans_branch_config_345_369;
}
object load {
	name xfmr_346_347_shunt_from;
	parent bus346;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65632.7543j Ohm;
	constant_impedance_B 0.0000-65632.7543j Ohm;
	constant_impedance_C 0.0000-65632.7543j Ohm;
}
object load {
	name xfmr_346_347_shunt_to;
	parent bus347;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65632.7543j Ohm;
	constant_impedance_B 0.0000-65632.7543j Ohm;
	constant_impedance_C 0.0000-65632.7543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_346_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006353;
	reactance 0.023720;
}
object transformer {
	name trans_branch_346_347;
	phases ABC;
	from bus346;
	to bus347;
	configuration trans_branch_config_346_347;
}
object load {
	name xfmr_346_350_shunt_from;
	parent bus346;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53326.6129j Ohm;
	constant_impedance_B 0.0000-53326.6129j Ohm;
	constant_impedance_C 0.0000-53326.6129j Ohm;
}
object load {
	name xfmr_346_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53326.6129j Ohm;
	constant_impedance_B 0.0000-53326.6129j Ohm;
	constant_impedance_C 0.0000-53326.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_346_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007834;
	reactance 0.029248;
}
object transformer {
	name trans_branch_346_350;
	phases ABC;
	from bus346;
	to bus350;
	configuration trans_branch_config_346_350;
}
object load {
	name xfmr_346_353_shunt_from;
	parent bus346;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12808.7167j Ohm;
	constant_impedance_B 0.0000-12808.7167j Ohm;
	constant_impedance_C 0.0000-12808.7167j Ohm;
}
object load {
	name xfmr_346_353_shunt_to;
	parent bus353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12808.7167j Ohm;
	constant_impedance_B 0.0000-12808.7167j Ohm;
	constant_impedance_C 0.0000-12808.7167j Ohm;
}
object transformer_configuration {
	name trans_branch_config_346_353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032599;
	reactance 0.121718;
}
object transformer {
	name trans_branch_346_353;
	phases ABC;
	from bus346;
	to bus353;
	configuration trans_branch_config_346_353;
}
object load {
	name xfmr_348_372_shunt_from;
	parent bus348;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22568.2594j Ohm;
	constant_impedance_B 0.0000-22568.2594j Ohm;
	constant_impedance_C 0.0000-22568.2594j Ohm;
}
object load {
	name xfmr_348_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22568.2594j Ohm;
	constant_impedance_B 0.0000-22568.2594j Ohm;
	constant_impedance_C 0.0000-22568.2594j Ohm;
}
object transformer_configuration {
	name trans_branch_config_348_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037918;
	reactance 0.077963;
}
object transformer {
	name trans_branch_348_372;
	phases ABC;
	from bus348;
	to bus372;
	configuration trans_branch_config_348_372;
}
object load {
	name xfmr_348_377_shunt_from;
	parent bus348;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44906.6214j Ohm;
	constant_impedance_B 0.0000-44906.6214j Ohm;
	constant_impedance_C 0.0000-44906.6214j Ohm;
}
object load {
	name xfmr_348_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44906.6214j Ohm;
	constant_impedance_B 0.0000-44906.6214j Ohm;
	constant_impedance_C 0.0000-44906.6214j Ohm;
}
object transformer_configuration {
	name trans_branch_config_348_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010010;
	reactance 0.040151;
}
object transformer {
	name trans_branch_348_377;
	phases ABC;
	from bus348;
	to bus377;
	configuration trans_branch_config_348_377;
}
object load {
	name xfmr_349_371_shunt_from;
	parent bus349;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object load {
	name xfmr_349_371_shunt_to;
	parent bus371;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_349_371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005787;
	reactance 0.039533;
}
object transformer {
	name trans_branch_349_371;
	phases ABC;
	from bus349;
	to bus371;
	configuration trans_branch_config_349_371;
}
object load {
	name xfmr_350_368_shunt_from;
	parent bus350;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43719.0083j Ohm;
	constant_impedance_B 0.0000-43719.0083j Ohm;
	constant_impedance_C 0.0000-43719.0083j Ohm;
}
object load {
	name xfmr_350_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43719.0083j Ohm;
	constant_impedance_B 0.0000-43719.0083j Ohm;
	constant_impedance_C 0.0000-43719.0083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_350_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010084;
	reactance 0.039702;
}
object transformer {
	name trans_branch_350_368;
	phases ABC;
	from bus350;
	to bus368;
	configuration trans_branch_config_350_368;
}
object load {
	name xfmr_351_352_shunt_from;
	parent bus351;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36889.8187j Ohm;
	constant_impedance_B 0.0000-36889.8187j Ohm;
	constant_impedance_C 0.0000-36889.8187j Ohm;
}
object load {
	name xfmr_351_352_shunt_to;
	parent bus352;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36889.8187j Ohm;
	constant_impedance_B 0.0000-36889.8187j Ohm;
	constant_impedance_C 0.0000-36889.8187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_351_352;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012183;
	reactance 0.048866;
}
object transformer {
	name trans_branch_351_352;
	phases ABC;
	from bus351;
	to bus352;
	configuration trans_branch_config_351_352;
}
object load {
	name xfmr_351_392_shunt_from;
	parent bus351;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26529.5888j Ohm;
	constant_impedance_B 0.0000-26529.5888j Ohm;
	constant_impedance_C 0.0000-26529.5888j Ohm;
}
object load {
	name xfmr_351_392_shunt_to;
	parent bus392;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26529.5888j Ohm;
	constant_impedance_B 0.0000-26529.5888j Ohm;
	constant_impedance_C 0.0000-26529.5888j Ohm;
}
object transformer_configuration {
	name trans_branch_config_351_392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016951;
	reactance 0.067990;
}
object transformer {
	name trans_branch_351_392;
	phases ABC;
	from bus351;
	to bus392;
	configuration trans_branch_config_351_392;
}
object load {
	name xfmr_352_413_shunt_from;
	parent bus352;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23303.9648j Ohm;
	constant_impedance_B 0.0000-23303.9648j Ohm;
	constant_impedance_C 0.0000-23303.9648j Ohm;
}
object load {
	name xfmr_352_413_shunt_to;
	parent bus413;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23303.9648j Ohm;
	constant_impedance_B 0.0000-23303.9648j Ohm;
	constant_impedance_C 0.0000-23303.9648j Ohm;
}
object transformer_configuration {
	name trans_branch_config_352_413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039412;
	reactance 0.086705;
}
object transformer {
	name trans_branch_352_413;
	phases ABC;
	from bus352;
	to bus413;
	configuration trans_branch_config_352_413;
}
object load {
	name xfmr_353_378_shunt_from;
	parent bus353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65632.7543j Ohm;
	constant_impedance_B 0.0000-65632.7543j Ohm;
	constant_impedance_C 0.0000-65632.7543j Ohm;
}
object load {
	name xfmr_353_378_shunt_to;
	parent bus378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65632.7543j Ohm;
	constant_impedance_B 0.0000-65632.7543j Ohm;
	constant_impedance_C 0.0000-65632.7543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_353_378;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006860;
	reactance 0.027515;
}
object transformer {
	name trans_branch_353_378;
	phases ABC;
	from bus353;
	to bus378;
	configuration trans_branch_config_353_378;
}
object load {
	name xfmr_354_355_shunt_from;
	parent bus354;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19505.8997j Ohm;
	constant_impedance_B 0.0000-19505.8997j Ohm;
	constant_impedance_C 0.0000-19505.8997j Ohm;
}
object load {
	name xfmr_354_355_shunt_to;
	parent bus355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19505.8997j Ohm;
	constant_impedance_B 0.0000-19505.8997j Ohm;
	constant_impedance_C 0.0000-19505.8997j Ohm;
}
object transformer_configuration {
	name trans_branch_config_354_355;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022614;
	reactance 0.089036;
}
object transformer {
	name trans_branch_354_355;
	phases ABC;
	from bus354;
	to bus355;
	configuration trans_branch_config_354_355;
}
object load {
	name xfmr_355_356_shunt_from;
	parent bus355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object load {
	name xfmr_355_356_shunt_to;
	parent bus356;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object transformer_configuration {
	name trans_branch_config_355_356;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014977;
	reactance 0.055921;
}
object transformer {
	name trans_branch_355_356;
	phases ABC;
	from bus355;
	to bus356;
	configuration trans_branch_config_355_356;
}
object load {
	name xfmr_355_366_shunt_from;
	parent bus355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33737.2449j Ohm;
	constant_impedance_B 0.0000-33737.2449j Ohm;
	constant_impedance_C 0.0000-33737.2449j Ohm;
}
object load {
	name xfmr_355_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33737.2449j Ohm;
	constant_impedance_B 0.0000-33737.2449j Ohm;
	constant_impedance_C 0.0000-33737.2449j Ohm;
}
object transformer_configuration {
	name trans_branch_config_355_366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013080;
	reactance 0.051499;
}
object transformer {
	name trans_branch_355_366;
	phases ABC;
	from bus355;
	to bus366;
	configuration trans_branch_config_355_366;
}
object load {
	name xfmr_355_372_shunt_from;
	parent bus355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object load {
	name xfmr_355_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61943.7939j Ohm;
	constant_impedance_B 0.0000-61943.7939j Ohm;
	constant_impedance_C 0.0000-61943.7939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_355_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007253;
	reactance 0.029092;
}
object transformer {
	name trans_branch_355_372;
	phases ABC;
	from bus355;
	to bus372;
	configuration trans_branch_config_355_372;
}
object load {
	name xfmr_356_364_shunt_from;
	parent bus356;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object load {
	name xfmr_356_364_shunt_to;
	parent bus364;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_356_364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015334;
	reactance 0.057254;
}
object transformer {
	name trans_branch_356_364;
	phases ABC;
	from bus356;
	to bus364;
	configuration trans_branch_config_356_364;
}
object load {
	name xfmr_357_359_shunt_from;
	parent bus357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14826.2332j Ohm;
	constant_impedance_B 0.0000-14826.2332j Ohm;
	constant_impedance_C 0.0000-14826.2332j Ohm;
}
object load {
	name xfmr_357_359_shunt_to;
	parent bus359;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14826.2332j Ohm;
	constant_impedance_B 0.0000-14826.2332j Ohm;
	constant_impedance_C 0.0000-14826.2332j Ohm;
}
object transformer_configuration {
	name trans_branch_config_357_359;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030337;
	reactance 0.121680;
}
object transformer {
	name trans_branch_357_359;
	phases ABC;
	from bus357;
	to bus359;
	configuration trans_branch_config_357_359;
}
object load {
	name xfmr_357_363_shunt_from;
	parent bus357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object load {
	name xfmr_357_363_shunt_to;
	parent bus363;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81134.9693j Ohm;
	constant_impedance_B 0.0000-81134.9693j Ohm;
	constant_impedance_C 0.0000-81134.9693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_357_363;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005433;
	reactance 0.021392;
}
object transformer {
	name trans_branch_357_363;
	phases ABC;
	from bus357;
	to bus363;
	configuration trans_branch_config_357_363;
}
object load {
	name xfmr_360_369_shunt_from;
	parent bus360;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_360_369_shunt_to;
	parent bus369;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_360_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009425;
	reactance 0.037107;
}
object transformer {
	name trans_branch_360_369;
	phases ABC;
	from bus360;
	to bus369;
	configuration trans_branch_config_360_369;
}
object load {
	name xfmr_362_375_shunt_from;
	parent bus362;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object load {
	name xfmr_362_375_shunt_to;
	parent bus375;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object transformer_configuration {
	name trans_branch_config_362_375;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011130;
	reactance 0.043820;
}
object transformer {
	name trans_branch_362_375;
	phases ABC;
	from bus362;
	to bus375;
	configuration trans_branch_config_362_375;
}
object node {
	name bus362_to375_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4593-17.9369d kV;
	voltage_B 68.4593-137.9369d kV;
	voltage_C 68.4593+102.0631d kV;
}
object switch {
name dummy_switch1_bus362_to375;
phases ABC;
from bus362;
to bus362_to375_dummy1;
status CLOSED;
}
object load {
	name xfmr_362_to375_dummy1_375_shunt_from;
	parent bus362_to375_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object load {
	name xfmr_362_to375_dummy1_375_shunt_to;
	parent bus375;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object transformer_configuration {
	name trans_branch_config_362_375_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011130;
	reactance 0.043820;
}
object transformer {
	name trans_branch_362_375_dummy1;
	phases ABC;
	from bus362_to375_dummy1;
	to bus375;
	configuration trans_branch_config_362_375_dummy1;
}
object load {
	name xfmr_363_366_shunt_from;
	parent bus363;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object load {
	name xfmr_363_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005948;
	reactance 0.023418;
}
object transformer {
	name trans_branch_363_366;
	phases ABC;
	from bus363;
	to bus366;
	configuration trans_branch_config_363_366;
}
object node {
	name bus363_to366_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0428-11.4311d kV;
	voltage_B 67.0428-131.4311d kV;
	voltage_C 67.0428+108.5689d kV;
}
object switch {
name dummy_switch1_bus363_to366;
phases ABC;
from bus363;
to bus363_to366_dummy1;
status CLOSED;
}
object load {
	name xfmr_363_to366_dummy1_366_shunt_from;
	parent bus363_to366_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object load {
	name xfmr_363_to366_dummy1_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_366_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005948;
	reactance 0.023418;
}
object transformer {
	name trans_branch_363_366_dummy1;
	phases ABC;
	from bus363_to366_dummy1;
	to bus366;
	configuration trans_branch_config_363_366_dummy1;
}
object node {
	name bus363_to366_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0428-11.4311d kV;
	voltage_B 67.0428-131.4311d kV;
	voltage_C 67.0428+108.5689d kV;
}
object switch {
name dummy_switch2_bus363_to366;
phases ABC;
from bus363;
to bus363_to366_dummy2;
status CLOSED;
}
object load {
	name xfmr_363_to366_dummy2_366_shunt_from;
	parent bus363_to366_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object load {
	name xfmr_363_to366_dummy2_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_366_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005948;
	reactance 0.023418;
}
object transformer {
	name trans_branch_363_366_dummy2;
	phases ABC;
	from bus363_to366_dummy2;
	to bus366;
	configuration trans_branch_config_363_366_dummy2;
}
object load {
	name xfmr_363_379_shunt_from;
	parent bus363;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_363_379_shunt_to;
	parent bus379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_379;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017987;
	reactance 0.067157;
}
object transformer {
	name trans_branch_363_379;
	phases ABC;
	from bus363;
	to bus379;
	configuration trans_branch_config_363_379;
}
object node {
	name bus363_to379_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0428-11.4311d kV;
	voltage_B 67.0428-131.4311d kV;
	voltage_C 67.0428+108.5689d kV;
}
object switch {
name dummy_switch1_bus363_to379;
phases ABC;
from bus363;
to bus363_to379_dummy1;
status CLOSED;
}
object load {
	name xfmr_363_to379_dummy1_379_shunt_from;
	parent bus363_to379_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_363_to379_dummy1_379_shunt_to;
	parent bus379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_379_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017987;
	reactance 0.067157;
}
object transformer {
	name trans_branch_363_379_dummy1;
	phases ABC;
	from bus363_to379_dummy1;
	to bus379;
	configuration trans_branch_config_363_379_dummy1;
}
object load {
	name xfmr_364_392_shunt_from;
	parent bus364;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10831.2858j Ohm;
	constant_impedance_B 0.0000-10831.2858j Ohm;
	constant_impedance_C 0.0000-10831.2858j Ohm;
}
object load {
	name xfmr_364_392_shunt_to;
	parent bus392;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10831.2858j Ohm;
	constant_impedance_B 0.0000-10831.2858j Ohm;
	constant_impedance_C 0.0000-10831.2858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_364_392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041524;
	reactance 0.166549;
}
object transformer {
	name trans_branch_364_392;
	phases ABC;
	from bus364;
	to bus392;
	configuration trans_branch_config_364_392;
}
object load {
	name xfmr_365_366_shunt_from;
	parent bus365;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_365_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008285;
	reactance 0.033229;
}
object transformer {
	name trans_branch_365_366;
	phases ABC;
	from bus365;
	to bus366;
	configuration trans_branch_config_365_366;
}
object node {
	name bus365_to366_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3199-9.1944d kV;
	voltage_B 67.3199-129.1944d kV;
	voltage_C 67.3199+110.8056d kV;
}
object switch {
name dummy_switch1_bus365_to366;
phases ABC;
from bus365;
to bus365_to366_dummy1;
status CLOSED;
}
object load {
	name xfmr_365_to366_dummy1_366_shunt_from;
	parent bus365_to366_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_365_to366_dummy1_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_366_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008285;
	reactance 0.033229;
}
object transformer {
	name trans_branch_365_366_dummy1;
	phases ABC;
	from bus365_to366_dummy1;
	to bus366;
	configuration trans_branch_config_365_366_dummy1;
}
object node {
	name bus365_to366_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3199-9.1944d kV;
	voltage_B 67.3199-129.1944d kV;
	voltage_C 67.3199+110.8056d kV;
}
object switch {
name dummy_switch2_bus365_to366;
phases ABC;
from bus365;
to bus365_to366_dummy2;
status CLOSED;
}
object load {
	name xfmr_365_to366_dummy2_366_shunt_from;
	parent bus365_to366_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_365_to366_dummy2_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_366_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008285;
	reactance 0.033229;
}
object transformer {
	name trans_branch_365_366_dummy2;
	phases ABC;
	from bus365_to366_dummy2;
	to bus366;
	configuration trans_branch_config_365_366_dummy2;
}
object load {
	name xfmr_365_1499_shunt_from;
	parent bus365;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object load {
	name xfmr_365_1499_shunt_to;
	parent bus1499;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_1499;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005887;
	reactance 0.023177;
}
object transformer {
	name trans_branch_365_1499;
	phases ABC;
	from bus365;
	to bus1499;
	configuration trans_branch_config_365_1499;
}
object node {
	name bus365_to1499_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3199-9.1944d kV;
	voltage_B 67.3199-129.1944d kV;
	voltage_C 67.3199+110.8056d kV;
}
object switch {
name dummy_switch1_bus365_to1499;
phases ABC;
from bus365;
to bus365_to1499_dummy1;
status CLOSED;
}
object load {
	name xfmr_365_to1499_dummy1_1499_shunt_from;
	parent bus365_to1499_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object load {
	name xfmr_365_to1499_dummy1_1499_shunt_to;
	parent bus1499;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_1499_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005887;
	reactance 0.023177;
}
object transformer {
	name trans_branch_365_1499_dummy1;
	phases ABC;
	from bus365_to1499_dummy1;
	to bus1499;
	configuration trans_branch_config_365_1499_dummy1;
}
object transformer_configuration {
	name trans_branch_config_365_1942;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_365_1942;
	phases ABC;
	from bus365;
	to bus1942;
	configuration trans_branch_config_365_1942;
}
object load {
	name xfmr_367_370_shunt_from;
	parent bus367;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object load {
	name xfmr_367_370_shunt_to;
	parent bus370;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object transformer_configuration {
	name trans_branch_config_367_370;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017827;
	reactance 0.066561;
}
object transformer {
	name trans_branch_367_370;
	phases ABC;
	from bus367;
	to bus370;
	configuration trans_branch_config_367_370;
}
object load {
	name xfmr_367_374_shunt_from;
	parent bus367;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object load {
	name xfmr_367_374_shunt_to;
	parent bus374;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24468.0851j Ohm;
	constant_impedance_B 0.0000-24468.0851j Ohm;
	constant_impedance_C 0.0000-24468.0851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_367_374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017054;
	reactance 0.063675;
}
object transformer {
	name trans_branch_367_374;
	phases ABC;
	from bus367;
	to bus374;
	configuration trans_branch_config_367_374;
}
object load {
	name xfmr_368_378_shunt_from;
	parent bus368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object load {
	name xfmr_368_378_shunt_to;
	parent bus378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_368_378;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009212;
	reactance 0.036948;
}
object transformer {
	name trans_branch_368_378;
	phases ABC;
	from bus368;
	to bus378;
	configuration trans_branch_config_368_378;
}
object node {
	name bus368_to378_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.1894-16.0901d kV;
	voltage_B 65.1894-136.0901d kV;
	voltage_C 65.1894+103.9099d kV;
}
object switch {
name dummy_switch1_bus368_to378;
phases ABC;
from bus368;
to bus368_to378_dummy1;
status CLOSED;
}
object load {
	name xfmr_368_to378_dummy1_378_shunt_from;
	parent bus368_to378_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object load {
	name xfmr_368_to378_dummy1_378_shunt_to;
	parent bus378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_368_378_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009212;
	reactance 0.036948;
}
object transformer {
	name trans_branch_368_378_dummy1;
	phases ABC;
	from bus368_to378_dummy1;
	to bus378;
	configuration trans_branch_config_368_378_dummy1;
}
object load {
	name xfmr_370_381_shunt_from;
	parent bus370;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10738.9363j Ohm;
	constant_impedance_B 0.0000-10738.9363j Ohm;
	constant_impedance_C 0.0000-10738.9363j Ohm;
}
object load {
	name xfmr_370_381_shunt_to;
	parent bus381;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10738.9363j Ohm;
	constant_impedance_B 0.0000-10738.9363j Ohm;
	constant_impedance_C 0.0000-10738.9363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_370_381;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041076;
	reactance 0.161721;
}
object transformer {
	name trans_branch_370_381;
	phases ABC;
	from bus370;
	to bus381;
	configuration trans_branch_config_370_381;
}
object load {
	name xfmr_373_380_shunt_from;
	parent bus373;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63734.9398j Ohm;
	constant_impedance_B 0.0000-63734.9398j Ohm;
	constant_impedance_C 0.0000-63734.9398j Ohm;
}
object load {
	name xfmr_373_380_shunt_to;
	parent bus380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63734.9398j Ohm;
	constant_impedance_B 0.0000-63734.9398j Ohm;
	constant_impedance_C 0.0000-63734.9398j Ohm;
}
object transformer_configuration {
	name trans_branch_config_373_380;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014389;
	reactance 0.031656;
}
object transformer {
	name trans_branch_373_380;
	phases ABC;
	from bus373;
	to bus380;
	configuration trans_branch_config_373_380;
}
object load {
	name xfmr_374_377_shunt_from;
	parent bus374;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14367.1917j Ohm;
	constant_impedance_B 0.0000-14367.1917j Ohm;
	constant_impedance_C 0.0000-14367.1917j Ohm;
}
object load {
	name xfmr_374_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14367.1917j Ohm;
	constant_impedance_B 0.0000-14367.1917j Ohm;
	constant_impedance_C 0.0000-14367.1917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_374_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031306;
	reactance 0.125567;
}
object transformer {
	name trans_branch_374_377;
	phases ABC;
	from bus374;
	to bus377;
	configuration trans_branch_config_374_377;
}
object load {
	name xfmr_375_379_shunt_from;
	parent bus375;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object load {
	name xfmr_375_379_shunt_to;
	parent bus379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_375_379;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010257;
	reactance 0.041140;
}
object transformer {
	name trans_branch_375_379;
	phases ABC;
	from bus375;
	to bus379;
	configuration trans_branch_config_375_379;
}
object node {
	name bus375_to379_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7670-16.4061d kV;
	voltage_B 67.7670-136.4061d kV;
	voltage_C 67.7670+103.5939d kV;
}
object switch {
name dummy_switch1_bus375_to379;
phases ABC;
from bus375;
to bus375_to379_dummy1;
status CLOSED;
}
object load {
	name xfmr_375_to379_dummy1_379_shunt_from;
	parent bus375_to379_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object load {
	name xfmr_375_to379_dummy1_379_shunt_to;
	parent bus379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_375_379_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010257;
	reactance 0.041140;
}
object transformer {
	name trans_branch_375_379_dummy1;
	phases ABC;
	from bus375_to379_dummy1;
	to bus379;
	configuration trans_branch_config_375_379_dummy1;
}
object load {
	name xfmr_376_380_shunt_from;
	parent bus376;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object load {
	name xfmr_376_380_shunt_to;
	parent bus380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_376_380;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016906;
	reactance 0.067807;
}
object transformer {
	name trans_branch_376_380;
	phases ABC;
	from bus376;
	to bus380;
	configuration trans_branch_config_376_380;
}
object load {
	name xfmr_378_380_shunt_from;
	parent bus378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15981.8731j Ohm;
	constant_impedance_B 0.0000-15981.8731j Ohm;
	constant_impedance_C 0.0000-15981.8731j Ohm;
}
object load {
	name xfmr_378_380_shunt_to;
	parent bus380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15981.8731j Ohm;
	constant_impedance_B 0.0000-15981.8731j Ohm;
	constant_impedance_C 0.0000-15981.8731j Ohm;
}
object transformer_configuration {
	name trans_branch_config_378_380;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026114;
	reactance 0.097501;
}
object transformer {
	name trans_branch_378_380;
	phases ABC;
	from bus378;
	to bus380;
	configuration trans_branch_config_378_380;
}
object node {
	name bus378_to380_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.4977-15.0495d kV;
	voltage_B 65.4977-135.0495d kV;
	voltage_C 65.4977+104.9505d kV;
}
object switch {
name dummy_switch1_bus378_to380;
phases ABC;
from bus378;
to bus378_to380_dummy1;
status CLOSED;
}
object load {
	name xfmr_378_to380_dummy1_380_shunt_from;
	parent bus378_to380_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15981.8731j Ohm;
	constant_impedance_B 0.0000-15981.8731j Ohm;
	constant_impedance_C 0.0000-15981.8731j Ohm;
}
object load {
	name xfmr_378_to380_dummy1_380_shunt_to;
	parent bus380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15981.8731j Ohm;
	constant_impedance_B 0.0000-15981.8731j Ohm;
	constant_impedance_C 0.0000-15981.8731j Ohm;
}
object transformer_configuration {
	name trans_branch_config_378_380_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026114;
	reactance 0.097501;
}
object transformer {
	name trans_branch_378_380_dummy1;
	phases ABC;
	from bus378_to380_dummy1;
	to bus380;
	configuration trans_branch_config_378_380_dummy1;
}
object transformer_configuration {
	name trans_branch_config_380_1952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_380_1952;
	phases ABC;
	from bus380;
	to bus1952;
	configuration trans_branch_config_380_1952;
}
object load {
	name xfmr_381_383_shunt_from;
	parent bus381;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60113.6364j Ohm;
	constant_impedance_B 0.0000-60113.6364j Ohm;
	constant_impedance_C 0.0000-60113.6364j Ohm;
}
object load {
	name xfmr_381_383_shunt_to;
	parent bus383;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60113.6364j Ohm;
	constant_impedance_B 0.0000-60113.6364j Ohm;
	constant_impedance_C 0.0000-60113.6364j Ohm;
}
object transformer_configuration {
	name trans_branch_config_381_383;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003569;
	reactance 0.023051;
}
object transformer {
	name trans_branch_381_383;
	phases ABC;
	from bus381;
	to bus383;
	configuration trans_branch_config_381_383;
}
object load {
	name xfmr_381_384_shunt_from;
	parent bus381;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94464.2857j Ohm;
	constant_impedance_B 0.0000-94464.2857j Ohm;
	constant_impedance_C 0.0000-94464.2857j Ohm;
}
object load {
	name xfmr_381_384_shunt_to;
	parent bus384;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94464.2857j Ohm;
	constant_impedance_B 0.0000-94464.2857j Ohm;
	constant_impedance_C 0.0000-94464.2857j Ohm;
}
object transformer_configuration {
	name trans_branch_config_381_384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004672;
	reactance 0.018394;
}
object transformer {
	name trans_branch_381_384;
	phases ABC;
	from bus381;
	to bus384;
	configuration trans_branch_config_381_384;
}
object load {
	name xfmr_382_387_shunt_from;
	parent bus382;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object load {
	name xfmr_382_387_shunt_to;
	parent bus387;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_382_387;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020147;
	reactance 0.080807;
}
object transformer {
	name trans_branch_382_387;
	phases ABC;
	from bus382;
	to bus387;
	configuration trans_branch_config_382_387;
}
object load {
	name xfmr_382_391_shunt_from;
	parent bus382;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8950.9306j Ohm;
	constant_impedance_B 0.0000-8950.9306j Ohm;
	constant_impedance_C 0.0000-8950.9306j Ohm;
}
object load {
	name xfmr_382_391_shunt_to;
	parent bus391;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8950.9306j Ohm;
	constant_impedance_B 0.0000-8950.9306j Ohm;
	constant_impedance_C 0.0000-8950.9306j Ohm;
}
object transformer_configuration {
	name trans_branch_config_382_391;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025425;
	reactance 0.173693;
}
object transformer {
	name trans_branch_382_391;
	phases ABC;
	from bus382;
	to bus391;
	configuration trans_branch_config_382_391;
}
object load {
	name xfmr_382_400_shunt_from;
	parent bus382;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39477.6119j Ohm;
	constant_impedance_B 0.0000-39477.6119j Ohm;
	constant_impedance_C 0.0000-39477.6119j Ohm;
}
object load {
	name xfmr_382_400_shunt_to;
	parent bus400;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39477.6119j Ohm;
	constant_impedance_B 0.0000-39477.6119j Ohm;
	constant_impedance_C 0.0000-39477.6119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_382_400;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005435;
	reactance 0.035106;
}
object transformer {
	name trans_branch_382_400;
	phases ABC;
	from bus382;
	to bus400;
	configuration trans_branch_config_382_400;
}
object load {
	name xfmr_383_394_shunt_from;
	parent bus383;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object load {
	name xfmr_383_394_shunt_to;
	parent bus394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_383_394;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015703;
	reactance 0.058630;
}
object transformer {
	name trans_branch_383_394;
	phases ABC;
	from bus383;
	to bus394;
	configuration trans_branch_config_383_394;
}
object node {
	name bus383_to394_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8813-0.3366d kV;
	voltage_B 64.8813-120.3366d kV;
	voltage_C 64.8813+119.6634d kV;
}
object switch {
name dummy_switch1_bus383_to394;
phases ABC;
from bus383;
to bus383_to394_dummy1;
status CLOSED;
}
object load {
	name xfmr_383_to394_dummy1_394_shunt_from;
	parent bus383_to394_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object load {
	name xfmr_383_to394_dummy1_394_shunt_to;
	parent bus394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26582.9146j Ohm;
	constant_impedance_B 0.0000-26582.9146j Ohm;
	constant_impedance_C 0.0000-26582.9146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_383_394_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015703;
	reactance 0.058630;
}
object transformer {
	name trans_branch_383_394_dummy1;
	phases ABC;
	from bus383_to394_dummy1;
	to bus394;
	configuration trans_branch_config_383_394_dummy1;
}
object load {
	name xfmr_384_385_shunt_from;
	parent bus384;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59172.2595j Ohm;
	constant_impedance_B 0.0000-59172.2595j Ohm;
	constant_impedance_C 0.0000-59172.2595j Ohm;
}
object load {
	name xfmr_384_385_shunt_to;
	parent bus385;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59172.2595j Ohm;
	constant_impedance_B 0.0000-59172.2595j Ohm;
	constant_impedance_C 0.0000-59172.2595j Ohm;
}
object transformer_configuration {
	name trans_branch_config_384_385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003850;
	reactance 0.026301;
}
object transformer {
	name trans_branch_384_385;
	phases ABC;
	from bus384;
	to bus385;
	configuration trans_branch_config_384_385;
}
object load {
	name xfmr_384_389_shunt_from;
	parent bus384;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object load {
	name xfmr_384_389_shunt_to;
	parent bus389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object transformer_configuration {
	name trans_branch_config_384_389;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033399;
	reactance 0.131495;
}
object transformer {
	name trans_branch_384_389;
	phases ABC;
	from bus384;
	to bus389;
	configuration trans_branch_config_384_389;
}
object node {
	name bus384_to389_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.9988-0.7855d kV;
	voltage_B 64.9988-120.7855d kV;
	voltage_C 64.9988+119.2145d kV;
}
object switch {
name dummy_switch1_bus384_to389;
phases ABC;
from bus384;
to bus384_to389_dummy1;
status CLOSED;
}
object load {
	name xfmr_384_to389_dummy1_389_shunt_from;
	parent bus384_to389_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object load {
	name xfmr_384_to389_dummy1_389_shunt_to;
	parent bus389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object transformer_configuration {
	name trans_branch_config_384_389_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033399;
	reactance 0.131495;
}
object transformer {
	name trans_branch_384_389_dummy1;
	phases ABC;
	from bus384_to389_dummy1;
	to bus389;
	configuration trans_branch_config_384_389_dummy1;
}
object load {
	name xfmr_385_393_shunt_from;
	parent bus385;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19842.4606j Ohm;
	constant_impedance_B 0.0000-19842.4606j Ohm;
	constant_impedance_C 0.0000-19842.4606j Ohm;
}
object load {
	name xfmr_385_393_shunt_to;
	parent bus393;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19842.4606j Ohm;
	constant_impedance_B 0.0000-19842.4606j Ohm;
	constant_impedance_C 0.0000-19842.4606j Ohm;
}
object transformer_configuration {
	name trans_branch_config_385_393;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022235;
	reactance 0.087545;
}
object transformer {
	name trans_branch_385_393;
	phases ABC;
	from bus385;
	to bus393;
	configuration trans_branch_config_385_393;
}
object load {
	name xfmr_385_401_shunt_from;
	parent bus385;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32138.5176j Ohm;
	constant_impedance_B 0.0000-32138.5176j Ohm;
	constant_impedance_C 0.0000-32138.5176j Ohm;
}
object load {
	name xfmr_385_401_shunt_to;
	parent bus401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32138.5176j Ohm;
	constant_impedance_B 0.0000-32138.5176j Ohm;
	constant_impedance_C 0.0000-32138.5176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_385_401;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006681;
	reactance 0.043153;
}
object transformer {
	name trans_branch_385_401;
	phases ABC;
	from bus385;
	to bus401;
	configuration trans_branch_config_385_401;
}
object load {
	name xfmr_386_395_shunt_from;
	parent bus386;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object load {
	name xfmr_386_395_shunt_to;
	parent bus395;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_386_395;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014925;
	reactance 0.058762;
}
object transformer {
	name trans_branch_386_395;
	phases ABC;
	from bus386;
	to bus395;
	configuration trans_branch_config_386_395;
}
object load {
	name xfmr_386_399_shunt_from;
	parent bus386;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23427.8122j Ohm;
	constant_impedance_B 0.0000-23427.8122j Ohm;
	constant_impedance_C 0.0000-23427.8122j Ohm;
}
object load {
	name xfmr_386_399_shunt_to;
	parent bus399;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23427.8122j Ohm;
	constant_impedance_B 0.0000-23427.8122j Ohm;
	constant_impedance_C 0.0000-23427.8122j Ohm;
}
object transformer_configuration {
	name trans_branch_config_386_399;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018821;
	reactance 0.074102;
}
object transformer {
	name trans_branch_386_399;
	phases ABC;
	from bus386;
	to bus399;
	configuration trans_branch_config_386_399;
}
object load {
	name xfmr_387_398_shunt_from;
	parent bus387;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12066.6058j Ohm;
	constant_impedance_B 0.0000-12066.6058j Ohm;
	constant_impedance_C 0.0000-12066.6058j Ohm;
}
object load {
	name xfmr_387_398_shunt_to;
	parent bus398;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12066.6058j Ohm;
	constant_impedance_B 0.0000-12066.6058j Ohm;
	constant_impedance_C 0.0000-12066.6058j Ohm;
}
object transformer_configuration {
	name trans_branch_config_387_398;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037266;
	reactance 0.149471;
}
object transformer {
	name trans_branch_387_398;
	phases ABC;
	from bus387;
	to bus398;
	configuration trans_branch_config_387_398;
}
object load {
	name xfmr_388_400_shunt_from;
	parent bus388;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object load {
	name xfmr_388_400_shunt_to;
	parent bus400;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object transformer_configuration {
	name trans_branch_config_388_400;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004866;
	reactance 0.033898;
}
object transformer {
	name trans_branch_388_400;
	phases ABC;
	from bus388;
	to bus400;
	configuration trans_branch_config_388_400;
}
object load {
	name xfmr_388_1499_shunt_from;
	parent bus388;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5911.9356j Ohm;
	constant_impedance_B 0.0000-5911.9356j Ohm;
	constant_impedance_C 0.0000-5911.9356j Ohm;
}
object load {
	name xfmr_388_1499_shunt_to;
	parent bus1499;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5911.9356j Ohm;
	constant_impedance_B 0.0000-5911.9356j Ohm;
	constant_impedance_C 0.0000-5911.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_388_1499;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036309;
	reactance 0.234516;
}
object transformer {
	name trans_branch_388_1499;
	phases ABC;
	from bus388;
	to bus1499;
	configuration trans_branch_config_388_1499;
}
object load {
	name xfmr_389_391_shunt_from;
	parent bus389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_389_391_shunt_to;
	parent bus391;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_389_391;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004233;
	reactance 0.029489;
}
object transformer {
	name trans_branch_389_391;
	phases ABC;
	from bus389;
	to bus391;
	configuration trans_branch_config_389_391;
}
object load {
	name xfmr_389_394_shunt_from;
	parent bus389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22587.5320j Ohm;
	constant_impedance_B 0.0000-22587.5320j Ohm;
	constant_impedance_C 0.0000-22587.5320j Ohm;
}
object load {
	name xfmr_389_394_shunt_to;
	parent bus394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22587.5320j Ohm;
	constant_impedance_B 0.0000-22587.5320j Ohm;
	constant_impedance_C 0.0000-22587.5320j Ohm;
}
object transformer_configuration {
	name trans_branch_config_389_394;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018485;
	reactance 0.069019;
}
object transformer {
	name trans_branch_389_394;
	phases ABC;
	from bus389;
	to bus394;
	configuration trans_branch_config_389_394;
}
object node {
	name bus389_to394_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8889+3.8279d kV;
	voltage_B 66.8889-116.1721d kV;
	voltage_C 66.8889+123.8279d kV;
}
object switch {
name dummy_switch1_bus389_to394;
phases ABC;
from bus389;
to bus389_to394_dummy1;
status CLOSED;
}
object load {
	name xfmr_389_to394_dummy1_394_shunt_from;
	parent bus389_to394_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22587.5320j Ohm;
	constant_impedance_B 0.0000-22587.5320j Ohm;
	constant_impedance_C 0.0000-22587.5320j Ohm;
}
object load {
	name xfmr_389_to394_dummy1_394_shunt_to;
	parent bus394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22587.5320j Ohm;
	constant_impedance_B 0.0000-22587.5320j Ohm;
	constant_impedance_C 0.0000-22587.5320j Ohm;
}
object transformer_configuration {
	name trans_branch_config_389_394_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018485;
	reactance 0.069019;
}
object transformer {
	name trans_branch_389_394_dummy1;
	phases ABC;
	from bus389_to394_dummy1;
	to bus394;
	configuration trans_branch_config_389_394_dummy1;
}
object transformer_configuration {
	name trans_branch_config_389_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_389_1800;
	phases ABC;
	from bus389;
	to bus1800;
	configuration trans_branch_config_389_1800;
}
object node {
	name bus389_to1800_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8889+3.8279d kV;
	voltage_B 66.8889-116.1721d kV;
	voltage_C 66.8889+123.8279d kV;
}
object switch {
name dummy_switch1_bus389_to1800;
phases ABC;
from bus389;
to bus389_to1800_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_389_1800_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_389_1800_dummy1;
	phases ABC;
	from bus389_to1800_dummy1;
	to bus1800;
	configuration trans_branch_config_389_1800_dummy1;
}
object load {
	name xfmr_390_396_shunt_from;
	parent bus390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object load {
	name xfmr_390_396_shunt_to;
	parent bus396;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59040.1786j Ohm;
	constant_impedance_B 0.0000-59040.1786j Ohm;
	constant_impedance_C 0.0000-59040.1786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_396;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007624;
	reactance 0.030580;
}
object transformer {
	name trans_branch_390_396;
	phases ABC;
	from bus390;
	to bus396;
	configuration trans_branch_config_390_396;
}
object load {
	name xfmr_390_402_shunt_from;
	parent bus390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15540.5405j Ohm;
	constant_impedance_B 0.0000-15540.5405j Ohm;
	constant_impedance_C 0.0000-15540.5405j Ohm;
}
object load {
	name xfmr_390_402_shunt_to;
	parent bus402;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15540.5405j Ohm;
	constant_impedance_B 0.0000-15540.5405j Ohm;
	constant_impedance_C 0.0000-15540.5405j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_402;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026863;
	reactance 0.100301;
}
object transformer {
	name trans_branch_390_402;
	phases ABC;
	from bus390;
	to bus402;
	configuration trans_branch_config_390_402;
}
object load {
	name xfmr_390_1310_shunt_from;
	parent bus390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object load {
	name xfmr_390_1310_shunt_to;
	parent bus1310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_1310;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022689;
	reactance 0.091005;
}
object transformer {
	name trans_branch_390_1310;
	phases ABC;
	from bus390;
	to bus1310;
	configuration trans_branch_config_390_1310;
}
object load {
	name xfmr_392_401_shunt_from;
	parent bus392;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object load {
	name xfmr_392_401_shunt_to;
	parent bus401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17645.0967j Ohm;
	constant_impedance_B 0.0000-17645.0967j Ohm;
	constant_impedance_C 0.0000-17645.0967j Ohm;
}
object transformer_configuration {
	name trans_branch_config_392_401;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023658;
	reactance 0.088332;
}
object transformer {
	name trans_branch_392_401;
	phases ABC;
	from bus392;
	to bus401;
	configuration trans_branch_config_392_401;
}
object load {
	name xfmr_393_402_shunt_from;
	parent bus393;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12000.9074j Ohm;
	constant_impedance_B 0.0000-12000.9074j Ohm;
	constant_impedance_C 0.0000-12000.9074j Ohm;
}
object load {
	name xfmr_393_402_shunt_to;
	parent bus402;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12000.9074j Ohm;
	constant_impedance_B 0.0000-12000.9074j Ohm;
	constant_impedance_C 0.0000-12000.9074j Ohm;
}
object transformer_configuration {
	name trans_branch_config_393_402;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036765;
	reactance 0.144750;
}
object transformer {
	name trans_branch_393_402;
	phases ABC;
	from bus393;
	to bus402;
	configuration trans_branch_config_393_402;
}
object load {
	name xfmr_395_397_shunt_from;
	parent bus395;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16118.2206j Ohm;
	constant_impedance_B 0.0000-16118.2206j Ohm;
	constant_impedance_C 0.0000-16118.2206j Ohm;
}
object load {
	name xfmr_395_397_shunt_to;
	parent bus397;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16118.2206j Ohm;
	constant_impedance_B 0.0000-16118.2206j Ohm;
	constant_impedance_C 0.0000-16118.2206j Ohm;
}
object transformer_configuration {
	name trans_branch_config_395_397;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025900;
	reactance 0.096704;
}
object transformer {
	name trans_branch_395_397;
	phases ABC;
	from bus395;
	to bus397;
	configuration trans_branch_config_395_397;
}
object load {
	name xfmr_396_404_shunt_from;
	parent bus396;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27754.4596j Ohm;
	constant_impedance_B 0.0000-27754.4596j Ohm;
	constant_impedance_C 0.0000-27754.4596j Ohm;
}
object load {
	name xfmr_396_404_shunt_to;
	parent bus404;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27754.4596j Ohm;
	constant_impedance_B 0.0000-27754.4596j Ohm;
	constant_impedance_C 0.0000-27754.4596j Ohm;
}
object transformer_configuration {
	name trans_branch_config_396_404;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015036;
	reactance 0.056139;
}
object transformer {
	name trans_branch_396_404;
	phases ABC;
	from bus396;
	to bus404;
	configuration trans_branch_config_396_404;
}
object load {
	name xfmr_396_1310_shunt_from;
	parent bus396;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_396_1310_shunt_to;
	parent bus1310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_396_1310;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030135;
	reactance 0.066296;
}
object transformer {
	name trans_branch_396_1310;
	phases ABC;
	from bus396;
	to bus1310;
	configuration trans_branch_config_396_1310;
}
object load {
	name xfmr_397_1338_shunt_from;
	parent bus397;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5792.8165j Ohm;
	constant_impedance_B 0.0000-5792.8165j Ohm;
	constant_impedance_C 0.0000-5792.8165j Ohm;
}
object load {
	name xfmr_397_1338_shunt_to;
	parent bus1338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5792.8165j Ohm;
	constant_impedance_B 0.0000-5792.8165j Ohm;
	constant_impedance_C 0.0000-5792.8165j Ohm;
}
object transformer_configuration {
	name trans_branch_config_397_1338;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.072058;
	reactance 0.269045;
}
object transformer {
	name trans_branch_397_1338;
	phases ABC;
	from bus397;
	to bus1338;
	configuration trans_branch_config_397_1338;
}
object load {
	name xfmr_398_1291_shunt_from;
	parent bus398;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14106.6667j Ohm;
	constant_impedance_B 0.0000-14106.6667j Ohm;
	constant_impedance_C 0.0000-14106.6667j Ohm;
}
object load {
	name xfmr_398_1291_shunt_to;
	parent bus1291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14106.6667j Ohm;
	constant_impedance_B 0.0000-14106.6667j Ohm;
	constant_impedance_C 0.0000-14106.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_398_1291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029587;
	reactance 0.110470;
}
object transformer {
	name trans_branch_398_1291;
	phases ABC;
	from bus398;
	to bus1291;
	configuration trans_branch_config_398_1291;
}
object load {
	name xfmr_399_405_shunt_from;
	parent bus399;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15991.5357j Ohm;
	constant_impedance_B 0.0000-15991.5357j Ohm;
	constant_impedance_C 0.0000-15991.5357j Ohm;
}
object load {
	name xfmr_399_405_shunt_to;
	parent bus405;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15991.5357j Ohm;
	constant_impedance_B 0.0000-15991.5357j Ohm;
	constant_impedance_C 0.0000-15991.5357j Ohm;
}
object transformer_configuration {
	name trans_branch_config_399_405;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026109;
	reactance 0.097482;
}
object transformer {
	name trans_branch_399_405;
	phases ABC;
	from bus399;
	to bus405;
	configuration trans_branch_config_399_405;
}
object load {
	name xfmr_399_1473_shunt_from;
	parent bus399;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object load {
	name xfmr_399_1473_shunt_to;
	parent bus1473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_399_1473;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021048;
	reactance 0.046304;
}
object transformer {
	name trans_branch_399_1473;
	phases ABC;
	from bus399;
	to bus1473;
	configuration trans_branch_config_399_1473;
}
object load {
	name xfmr_401_1473_shunt_from;
	parent bus401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17265.0131j Ohm;
	constant_impedance_B 0.0000-17265.0131j Ohm;
	constant_impedance_C 0.0000-17265.0131j Ohm;
}
object load {
	name xfmr_401_1473_shunt_to;
	parent bus1473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17265.0131j Ohm;
	constant_impedance_B 0.0000-17265.0131j Ohm;
	constant_impedance_C 0.0000-17265.0131j Ohm;
}
object transformer_configuration {
	name trans_branch_config_401_1473;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024186;
	reactance 0.090306;
}
object transformer {
	name trans_branch_401_1473;
	phases ABC;
	from bus401;
	to bus1473;
	configuration trans_branch_config_401_1473;
}
object load {
	name xfmr_403_1282_shunt_from;
	parent bus403;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10966.0033j Ohm;
	constant_impedance_B 0.0000-10966.0033j Ohm;
	constant_impedance_C 0.0000-10966.0033j Ohm;
}
object load {
	name xfmr_403_1282_shunt_to;
	parent bus1282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10966.0033j Ohm;
	constant_impedance_B 0.0000-10966.0033j Ohm;
	constant_impedance_C 0.0000-10966.0033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_403_1282;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041009;
	reactance 0.164482;
}
object transformer {
	name trans_branch_403_1282;
	phases ABC;
	from bus403;
	to bus1282;
	configuration trans_branch_config_403_1282;
}
object load {
	name xfmr_403_1500_shunt_from;
	parent bus403;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object load {
	name xfmr_403_1500_shunt_to;
	parent bus1500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object transformer_configuration {
	name trans_branch_config_403_1500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012090;
	reactance 0.045143;
}
object transformer {
	name trans_branch_403_1500;
	phases ABC;
	from bus403;
	to bus1500;
	configuration trans_branch_config_403_1500;
}
object load {
	name xfmr_404_1334_shunt_from;
	parent bus404;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23807.3807j Ohm;
	constant_impedance_B 0.0000-23807.3807j Ohm;
	constant_impedance_C 0.0000-23807.3807j Ohm;
}
object load {
	name xfmr_404_1334_shunt_to;
	parent bus1334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23807.3807j Ohm;
	constant_impedance_B 0.0000-23807.3807j Ohm;
	constant_impedance_C 0.0000-23807.3807j Ohm;
}
object transformer_configuration {
	name trans_branch_config_404_1334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018530;
	reactance 0.072957;
}
object transformer {
	name trans_branch_404_1334;
	phases ABC;
	from bus404;
	to bus1334;
	configuration trans_branch_config_404_1334;
}
object load {
	name xfmr_405_413_shunt_from;
	parent bus405;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9011.9250j Ohm;
	constant_impedance_B 0.0000-9011.9250j Ohm;
	constant_impedance_C 0.0000-9011.9250j Ohm;
}
object load {
	name xfmr_405_413_shunt_to;
	parent bus413;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9011.9250j Ohm;
	constant_impedance_B 0.0000-9011.9250j Ohm;
	constant_impedance_C 0.0000-9011.9250j Ohm;
}
object transformer_configuration {
	name trans_branch_config_405_413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049898;
	reactance 0.200137;
}
object transformer {
	name trans_branch_405_413;
	phases ABC;
	from bus405;
	to bus413;
	configuration trans_branch_config_405_413;
}
object load {
	name xfmr_406_407_shunt_from;
	parent bus406;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71102.1505j Ohm;
	constant_impedance_B 0.0000-71102.1505j Ohm;
	constant_impedance_C 0.0000-71102.1505j Ohm;
}
object load {
	name xfmr_406_407_shunt_to;
	parent bus407;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71102.1505j Ohm;
	constant_impedance_B 0.0000-71102.1505j Ohm;
	constant_impedance_C 0.0000-71102.1505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_406_407;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006319;
	reactance 0.025346;
}
object transformer {
	name trans_branch_406_407;
	phases ABC;
	from bus406;
	to bus407;
	configuration trans_branch_config_406_407;
}
object load {
	name xfmr_406_415_shunt_from;
	parent bus406;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object load {
	name xfmr_406_415_shunt_to;
	parent bus415;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34085.0515j Ohm;
	constant_impedance_B 0.0000-34085.0515j Ohm;
	constant_impedance_C 0.0000-34085.0515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_406_415;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026935;
	reactance 0.059255;
}
object transformer {
	name trans_branch_406_415;
	phases ABC;
	from bus406;
	to bus415;
	configuration trans_branch_config_406_415;
}
object load {
	name xfmr_407_423_shunt_from;
	parent bus407;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26476.4765j Ohm;
	constant_impedance_B 0.0000-26476.4765j Ohm;
	constant_impedance_C 0.0000-26476.4765j Ohm;
}
object load {
	name xfmr_407_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26476.4765j Ohm;
	constant_impedance_B 0.0000-26476.4765j Ohm;
	constant_impedance_C 0.0000-26476.4765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_407_423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016661;
	reactance 0.065598;
}
object transformer {
	name trans_branch_407_423;
	phases ABC;
	from bus407;
	to bus423;
	configuration trans_branch_config_407_423;
}
object node {
	name bus407_to423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7530-5.3304d kV;
	voltage_B 66.7530-125.3304d kV;
	voltage_C 66.7530+114.6696d kV;
}
object switch {
name dummy_switch1_bus407_to423;
phases ABC;
from bus407;
to bus407_to423_dummy1;
status CLOSED;
}
object load {
	name xfmr_407_to423_dummy1_423_shunt_from;
	parent bus407_to423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26476.4765j Ohm;
	constant_impedance_B 0.0000-26476.4765j Ohm;
	constant_impedance_C 0.0000-26476.4765j Ohm;
}
object load {
	name xfmr_407_to423_dummy1_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26476.4765j Ohm;
	constant_impedance_B 0.0000-26476.4765j Ohm;
	constant_impedance_C 0.0000-26476.4765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_407_423_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016661;
	reactance 0.065598;
}
object transformer {
	name trans_branch_407_423_dummy1;
	phases ABC;
	from bus407_to423_dummy1;
	to bus423;
	configuration trans_branch_config_407_423_dummy1;
}
object load {
	name xfmr_408_425_shunt_from;
	parent bus408;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10533.6519j Ohm;
	constant_impedance_B 0.0000-10533.6519j Ohm;
	constant_impedance_C 0.0000-10533.6519j Ohm;
}
object load {
	name xfmr_408_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10533.6519j Ohm;
	constant_impedance_B 0.0000-10533.6519j Ohm;
	constant_impedance_C 0.0000-10533.6519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_408_425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.087167;
	reactance 0.191765;
}
object transformer {
	name trans_branch_408_425;
	phases ABC;
	from bus408;
	to bus425;
	configuration trans_branch_config_408_425;
}
object load {
	name xfmr_408_446_shunt_from;
	parent bus408;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object load {
	name xfmr_408_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_408_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020712;
	reactance 0.081548;
}
object transformer {
	name trans_branch_408_446;
	phases ABC;
	from bus408;
	to bus446;
	configuration trans_branch_config_408_446;
}
object load {
	name xfmr_409_432_shunt_from;
	parent bus409;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16603.8920j Ohm;
	constant_impedance_B 0.0000-16603.8920j Ohm;
	constant_impedance_C 0.0000-16603.8920j Ohm;
}
object load {
	name xfmr_409_432_shunt_to;
	parent bus432;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16603.8920j Ohm;
	constant_impedance_B 0.0000-16603.8920j Ohm;
	constant_impedance_C 0.0000-16603.8920j Ohm;
}
object transformer_configuration {
	name trans_branch_config_409_432;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027083;
	reactance 0.108626;
}
object transformer {
	name trans_branch_409_432;
	phases ABC;
	from bus409;
	to bus432;
	configuration trans_branch_config_409_432;
}
object transformer_configuration {
	name trans_branch_config_409_1931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_409_1931;
	phases ABC;
	from bus409;
	to bus1931;
	configuration trans_branch_config_409_1931;
}
object load {
	name xfmr_410_426_shunt_from;
	parent bus410;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21262.0579j Ohm;
	constant_impedance_B 0.0000-21262.0579j Ohm;
	constant_impedance_C 0.0000-21262.0579j Ohm;
}
object load {
	name xfmr_410_426_shunt_to;
	parent bus426;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21262.0579j Ohm;
	constant_impedance_B 0.0000-21262.0579j Ohm;
	constant_impedance_C 0.0000-21262.0579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_410_426;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021158;
	reactance 0.084864;
}
object transformer {
	name trans_branch_410_426;
	phases ABC;
	from bus410;
	to bus426;
	configuration trans_branch_config_410_426;
}
object load {
	name xfmr_410_1442_shunt_from;
	parent bus410;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-191666.6667j Ohm;
	constant_impedance_B 0.0000-191666.6667j Ohm;
	constant_impedance_C 0.0000-191666.6667j Ohm;
}
object load {
	name xfmr_410_1442_shunt_to;
	parent bus1442;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-191666.6667j Ohm;
	constant_impedance_B 0.0000-191666.6667j Ohm;
	constant_impedance_C 0.0000-191666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_410_1442;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002303;
	reactance 0.009067;
}
object transformer {
	name trans_branch_410_1442;
	phases ABC;
	from bus410;
	to bus1442;
	configuration trans_branch_config_410_1442;
}
object load {
	name xfmr_411_437_shunt_from;
	parent bus411;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10204.4753j Ohm;
	constant_impedance_B 0.0000-10204.4753j Ohm;
	constant_impedance_C 0.0000-10204.4753j Ohm;
}
object load {
	name xfmr_411_437_shunt_to;
	parent bus437;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10204.4753j Ohm;
	constant_impedance_B 0.0000-10204.4753j Ohm;
	constant_impedance_C 0.0000-10204.4753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_411_437;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043236;
	reactance 0.170226;
}
object transformer {
	name trans_branch_411_437;
	phases ABC;
	from bus411;
	to bus437;
	configuration trans_branch_config_411_437;
}
object load {
	name xfmr_411_444_shunt_from;
	parent bus411;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27580.8133j Ohm;
	constant_impedance_B 0.0000-27580.8133j Ohm;
	constant_impedance_C 0.0000-27580.8133j Ohm;
}
object load {
	name xfmr_411_444_shunt_to;
	parent bus444;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27580.8133j Ohm;
	constant_impedance_B 0.0000-27580.8133j Ohm;
	constant_impedance_C 0.0000-27580.8133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_411_444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015997;
	reactance 0.062984;
}
object transformer {
	name trans_branch_411_444;
	phases ABC;
	from bus411;
	to bus444;
	configuration trans_branch_config_411_444;
}
object load {
	name xfmr_412_446_shunt_from;
	parent bus412;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10487.7082j Ohm;
	constant_impedance_B 0.0000-10487.7082j Ohm;
	constant_impedance_C 0.0000-10487.7082j Ohm;
}
object load {
	name xfmr_412_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10487.7082j Ohm;
	constant_impedance_B 0.0000-10487.7082j Ohm;
	constant_impedance_C 0.0000-10487.7082j Ohm;
}
object transformer_configuration {
	name trans_branch_config_412_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042884;
	reactance 0.172006;
}
object transformer {
	name trans_branch_412_446;
	phases ABC;
	from bus412;
	to bus446;
	configuration trans_branch_config_412_446;
}
object load {
	name xfmr_412_1321_shunt_from;
	parent bus412;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8646.6165j Ohm;
	constant_impedance_B 0.0000-8646.6165j Ohm;
	constant_impedance_C 0.0000-8646.6165j Ohm;
}
object load {
	name xfmr_412_1321_shunt_to;
	parent bus1321;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8646.6165j Ohm;
	constant_impedance_B 0.0000-8646.6165j Ohm;
	constant_impedance_C 0.0000-8646.6165j Ohm;
}
object transformer_configuration {
	name trans_branch_config_412_1321;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.048272;
	reactance 0.180237;
}
object transformer {
	name trans_branch_412_1321;
	phases ABC;
	from bus412;
	to bus1321;
	configuration trans_branch_config_412_1321;
}
object load {
	name xfmr_414_419_shunt_from;
	parent bus414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28687.6356j Ohm;
	constant_impedance_B 0.0000-28687.6356j Ohm;
	constant_impedance_C 0.0000-28687.6356j Ohm;
}
object load {
	name xfmr_414_419_shunt_to;
	parent bus419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28687.6356j Ohm;
	constant_impedance_B 0.0000-28687.6356j Ohm;
	constant_impedance_C 0.0000-28687.6356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_414_419;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015671;
	reactance 0.062855;
}
object transformer {
	name trans_branch_414_419;
	phases ABC;
	from bus414;
	to bus419;
	configuration trans_branch_config_414_419;
}
object load {
	name xfmr_414_443_shunt_from;
	parent bus414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object load {
	name xfmr_414_443_shunt_to;
	parent bus443;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object transformer_configuration {
	name trans_branch_config_414_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006799;
	reactance 0.046449;
}
object transformer {
	name trans_branch_414_443;
	phases ABC;
	from bus414;
	to bus443;
	configuration trans_branch_config_414_443;
}
object load {
	name xfmr_414_557_shunt_from;
	parent bus414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35503.3557j Ohm;
	constant_impedance_B 0.0000-35503.3557j Ohm;
	constant_impedance_C 0.0000-35503.3557j Ohm;
}
object load {
	name xfmr_414_557_shunt_to;
	parent bus557;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35503.3557j Ohm;
	constant_impedance_B 0.0000-35503.3557j Ohm;
	constant_impedance_C 0.0000-35503.3557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_414_557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012427;
	reactance 0.048927;
}
object transformer {
	name trans_branch_414_557;
	phases ABC;
	from bus414;
	to bus557;
	configuration trans_branch_config_414_557;
}
object load {
	name xfmr_414_580_shunt_from;
	parent bus414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32980.0499j Ohm;
	constant_impedance_B 0.0000-32980.0499j Ohm;
	constant_impedance_C 0.0000-32980.0499j Ohm;
}
object load {
	name xfmr_414_580_shunt_to;
	parent bus580;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32980.0499j Ohm;
	constant_impedance_B 0.0000-32980.0499j Ohm;
	constant_impedance_C 0.0000-32980.0499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_414_580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012662;
	reactance 0.047275;
}
object transformer {
	name trans_branch_414_580;
	phases ABC;
	from bus414;
	to bus580;
	configuration trans_branch_config_414_580;
}
object load {
	name xfmr_415_445_shunt_from;
	parent bus415;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object load {
	name xfmr_415_445_shunt_to;
	parent bus445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_415_445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017070;
	reactance 0.035097;
}
object transformer {
	name trans_branch_415_445;
	phases ABC;
	from bus415;
	to bus445;
	configuration trans_branch_config_415_445;
}
object load {
	name xfmr_416_429_shunt_from;
	parent bus416;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44679.0541j Ohm;
	constant_impedance_B 0.0000-44679.0541j Ohm;
	constant_impedance_C 0.0000-44679.0541j Ohm;
}
object load {
	name xfmr_416_429_shunt_to;
	parent bus429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44679.0541j Ohm;
	constant_impedance_B 0.0000-44679.0541j Ohm;
	constant_impedance_C 0.0000-44679.0541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_416_429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019150;
	reactance 0.039374;
}
object transformer {
	name trans_branch_416_429;
	phases ABC;
	from bus416;
	to bus429;
	configuration trans_branch_config_416_429;
}
object load {
	name xfmr_416_441_shunt_from;
	parent bus416;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30402.2989j Ohm;
	constant_impedance_B 0.0000-30402.2989j Ohm;
	constant_impedance_C 0.0000-30402.2989j Ohm;
}
object load {
	name xfmr_416_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30402.2989j Ohm;
	constant_impedance_B 0.0000-30402.2989j Ohm;
	constant_impedance_C 0.0000-30402.2989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_416_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029650;
	reactance 0.064094;
}
object transformer {
	name trans_branch_416_441;
	phases ABC;
	from bus416;
	to bus441;
	configuration trans_branch_config_416_441;
}
object load {
	name xfmr_417_421_shunt_from;
	parent bus417;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11475.0542j Ohm;
	constant_impedance_B 0.0000-11475.0542j Ohm;
	constant_impedance_C 0.0000-11475.0542j Ohm;
}
object load {
	name xfmr_417_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11475.0542j Ohm;
	constant_impedance_B 0.0000-11475.0542j Ohm;
	constant_impedance_C 0.0000-11475.0542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_417_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036386;
	reactance 0.135857;
}
object transformer {
	name trans_branch_417_421;
	phases ABC;
	from bus417;
	to bus421;
	configuration trans_branch_config_417_421;
}
object load {
	name xfmr_417_430_shunt_from;
	parent bus417;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34173.1266j Ohm;
	constant_impedance_B 0.0000-34173.1266j Ohm;
	constant_impedance_C 0.0000-34173.1266j Ohm;
}
object load {
	name xfmr_417_430_shunt_to;
	parent bus430;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34173.1266j Ohm;
	constant_impedance_B 0.0000-34173.1266j Ohm;
	constant_impedance_C 0.0000-34173.1266j Ohm;
}
object transformer_configuration {
	name trans_branch_config_417_430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013166;
	reactance 0.052809;
}
object transformer {
	name trans_branch_417_430;
	phases ABC;
	from bus417;
	to bus430;
	configuration trans_branch_config_417_430;
}
object load {
	name xfmr_417_431_shunt_from;
	parent bus417;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25262.6552j Ohm;
	constant_impedance_B 0.0000-25262.6552j Ohm;
	constant_impedance_C 0.0000-25262.6552j Ohm;
}
object load {
	name xfmr_417_431_shunt_to;
	parent bus431;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25262.6552j Ohm;
	constant_impedance_B 0.0000-25262.6552j Ohm;
	constant_impedance_C 0.0000-25262.6552j Ohm;
}
object transformer_configuration {
	name trans_branch_config_417_431;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017466;
	reactance 0.068765;
}
object transformer {
	name trans_branch_417_431;
	phases ABC;
	from bus417;
	to bus431;
	configuration trans_branch_config_417_431;
}
object load {
	name xfmr_418_429_shunt_from;
	parent bus418;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15333.3333j Ohm;
	constant_impedance_B 0.0000-15333.3333j Ohm;
	constant_impedance_C 0.0000-15333.3333j Ohm;
}
object load {
	name xfmr_418_429_shunt_to;
	parent bus429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15333.3333j Ohm;
	constant_impedance_B 0.0000-15333.3333j Ohm;
	constant_impedance_C 0.0000-15333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_418_429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029327;
	reactance 0.117630;
}
object transformer {
	name trans_branch_418_429;
	phases ABC;
	from bus418;
	to bus429;
	configuration trans_branch_config_418_429;
}
object load {
	name xfmr_418_439_shunt_from;
	parent bus418;
	phases ABC;
