	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object load {
	name xfmr_418_439_shunt_to;
	parent bus439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object transformer_configuration {
	name trans_branch_config_418_439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013946;
	reactance 0.055935;
}
object transformer {
	name trans_branch_418_439;
	phases ABC;
	from bus418;
	to bus439;
	configuration trans_branch_config_418_439;
}
object load {
	name xfmr_419_469_shunt_from;
	parent bus419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11631.4864j Ohm;
	constant_impedance_B 0.0000-11631.4864j Ohm;
	constant_impedance_C 0.0000-11631.4864j Ohm;
}
object load {
	name xfmr_419_469_shunt_to;
	parent bus469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11631.4864j Ohm;
	constant_impedance_B 0.0000-11631.4864j Ohm;
	constant_impedance_C 0.0000-11631.4864j Ohm;
}
object transformer_configuration {
	name trans_branch_config_419_469;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038661;
	reactance 0.155067;
}
object transformer {
	name trans_branch_419_469;
	phases ABC;
	from bus419;
	to bus469;
	configuration trans_branch_config_419_469;
}
object load {
	name xfmr_420_441_shunt_from;
	parent bus420;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_420_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017992;
	reactance 0.067176;
}
object transformer {
	name trans_branch_420_441;
	phases ABC;
	from bus420;
	to bus441;
	configuration trans_branch_config_420_441;
}
object load {
	name xfmr_420_1358_shunt_from;
	parent bus420;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8858.0040j Ohm;
	constant_impedance_B 0.0000-8858.0040j Ohm;
	constant_impedance_C 0.0000-8858.0040j Ohm;
}
object load {
	name xfmr_420_1358_shunt_to;
	parent bus1358;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8858.0040j Ohm;
	constant_impedance_B 0.0000-8858.0040j Ohm;
	constant_impedance_C 0.0000-8858.0040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_1358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049795;
	reactance 0.196050;
}
object transformer {
	name trans_branch_420_1358;
	phases ABC;
	from bus420;
	to bus1358;
	configuration trans_branch_config_420_1358;
}
object load {
	name xfmr_421_423_shunt_from;
	parent bus421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object load {
	name xfmr_421_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_421_423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018264;
	reactance 0.073256;
}
object transformer {
	name trans_branch_421_423;
	phases ABC;
	from bus421;
	to bus423;
	configuration trans_branch_config_421_423;
}
object node {
	name bus421_to423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3595-0.6313d kV;
	voltage_B 68.3595-120.6313d kV;
	voltage_C 68.3595+119.3687d kV;
}
object switch {
name dummy_switch1_bus421_to423;
phases ABC;
from bus421;
to bus421_to423_dummy1;
status CLOSED;
}
object load {
	name xfmr_421_to423_dummy1_423_shunt_from;
	parent bus421_to423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object load {
	name xfmr_421_to423_dummy1_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_421_423_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018264;
	reactance 0.073256;
}
object transformer {
	name trans_branch_421_423_dummy1;
	phases ABC;
	from bus421_to423_dummy1;
	to bus423;
	configuration trans_branch_config_421_423_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1694_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001628;
	reactance 0.065139;
}
object transformer {
	name trans_branch_1694_421;
	phases ABC;
	from bus1694;
	to bus421;
	configuration trans_branch_config_1694_421;
}
object transformer_configuration {
	name trans_branch_config_421_2007;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_421_2007;
	phases ABC;
	from bus421;
	to bus2007;
	configuration trans_branch_config_421_2007;
}
object load {
	name xfmr_422_429_shunt_from;
	parent bus422;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27268.0412j Ohm;
	constant_impedance_B 0.0000-27268.0412j Ohm;
	constant_impedance_C 0.0000-27268.0412j Ohm;
}
object load {
	name xfmr_422_429_shunt_to;
	parent bus429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27268.0412j Ohm;
	constant_impedance_B 0.0000-27268.0412j Ohm;
	constant_impedance_C 0.0000-27268.0412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_422_429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016490;
	reactance 0.066140;
}
object transformer {
	name trans_branch_422_429;
	phases ABC;
	from bus422;
	to bus429;
	configuration trans_branch_config_422_429;
}
object load {
	name xfmr_422_1472_shunt_from;
	parent bus422;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62826.6033j Ohm;
	constant_impedance_B 0.0000-62826.6033j Ohm;
	constant_impedance_C 0.0000-62826.6033j Ohm;
}
object load {
	name xfmr_422_1472_shunt_to;
	parent bus1472;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62826.6033j Ohm;
	constant_impedance_B 0.0000-62826.6033j Ohm;
	constant_impedance_C 0.0000-62826.6033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_422_1472;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007028;
	reactance 0.027669;
}
object transformer {
	name trans_branch_422_1472;
	phases ABC;
	from bus422;
	to bus1472;
	configuration trans_branch_config_422_1472;
}
object load {
	name xfmr_424_438_shunt_from;
	parent bus424;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76224.7839j Ohm;
	constant_impedance_B 0.0000-76224.7839j Ohm;
	constant_impedance_C 0.0000-76224.7839j Ohm;
}
object load {
	name xfmr_424_438_shunt_to;
	parent bus438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76224.7839j Ohm;
	constant_impedance_B 0.0000-76224.7839j Ohm;
	constant_impedance_C 0.0000-76224.7839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_424_438;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005905;
	reactance 0.023685;
}
object transformer {
	name trans_branch_424_438;
	phases ABC;
	from bus424;
	to bus438;
	configuration trans_branch_config_424_438;
}
object transformer_configuration {
	name trans_branch_config_424_1912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_424_1912;
	phases ABC;
	from bus424;
	to bus1912;
	configuration trans_branch_config_424_1912;
}
object load {
	name xfmr_425_440_shunt_from;
	parent bus425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9717.1198j Ohm;
	constant_impedance_B 0.0000-9717.1198j Ohm;
	constant_impedance_C 0.0000-9717.1198j Ohm;
}
object load {
	name xfmr_425_440_shunt_to;
	parent bus440;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9717.1198j Ohm;
	constant_impedance_B 0.0000-9717.1198j Ohm;
	constant_impedance_C 0.0000-9717.1198j Ohm;
}
object transformer_configuration {
	name trans_branch_config_425_440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046288;
	reactance 0.185656;
}
object transformer {
	name trans_branch_425_440;
	phases ABC;
	from bus425;
	to bus440;
	configuration trans_branch_config_425_440;
}
object load {
	name xfmr_425_451_shunt_from;
	parent bus425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object load {
	name xfmr_425_451_shunt_to;
	parent bus451;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_425_451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024066;
	reactance 0.096527;
}
object transformer {
	name trans_branch_425_451;
	phases ABC;
	from bus425;
	to bus451;
	configuration trans_branch_config_425_451;
}
object load {
	name xfmr_426_446_shunt_from;
	parent bus426;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object load {
	name xfmr_426_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_426_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011440;
	reactance 0.045041;
}
object transformer {
	name trans_branch_426_446;
	phases ABC;
	from bus426;
	to bus446;
	configuration trans_branch_config_426_446;
}
object load {
	name xfmr_427_430_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71293.8005j Ohm;
	constant_impedance_B 0.0000-71293.8005j Ohm;
	constant_impedance_C 0.0000-71293.8005j Ohm;
}
object load {
	name xfmr_427_430_shunt_to;
	parent bus430;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71293.8005j Ohm;
	constant_impedance_B 0.0000-71293.8005j Ohm;
	constant_impedance_C 0.0000-71293.8005j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006303;
	reactance 0.025283;
}
object transformer {
	name trans_branch_427_430;
	phases ABC;
	from bus427;
	to bus430;
	configuration trans_branch_config_427_430;
}
object load {
	name xfmr_427_484_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object load {
	name xfmr_427_484_shunt_to;
	parent bus484;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_484;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018479;
	reactance 0.039945;
}
object transformer {
	name trans_branch_427_484;
	phases ABC;
	from bus427;
	to bus484;
	configuration trans_branch_config_427_484;
}
object load {
	name xfmr_428_448_shunt_from;
	parent bus428;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25094.8767j Ohm;
	constant_impedance_B 0.0000-25094.8767j Ohm;
	constant_impedance_C 0.0000-25094.8767j Ohm;
}
object load {
	name xfmr_428_448_shunt_to;
	parent bus448;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25094.8767j Ohm;
	constant_impedance_B 0.0000-25094.8767j Ohm;
	constant_impedance_C 0.0000-25094.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_428_448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009257;
	reactance 0.064488;
}
object transformer {
	name trans_branch_428_448;
	phases ABC;
	from bus428;
	to bus448;
	configuration trans_branch_config_428_448;
}
object transformer_configuration {
	name trans_branch_config_428_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_428_1801;
	phases ABC;
	from bus428;
	to bus1801;
	configuration trans_branch_config_428_1801;
}
object node {
	name bus428_to1801_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1316-3.6351d kV;
	voltage_B 68.1316-123.6351d kV;
	voltage_C 68.1316+116.3649d kV;
}
object switch {
name dummy_switch1_bus428_to1801;
phases ABC;
from bus428;
to bus428_to1801_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_428_1801_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_428_1801_dummy1;
	phases ABC;
	from bus428_to1801_dummy1;
	to bus1801;
	configuration trans_branch_config_428_1801_dummy1;
}
object load {
	name xfmr_431_485_shunt_from;
	parent bus431;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12902.4390j Ohm;
	constant_impedance_B 0.0000-12902.4390j Ohm;
	constant_impedance_C 0.0000-12902.4390j Ohm;
}
object load {
	name xfmr_431_485_shunt_to;
	parent bus485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12902.4390j Ohm;
	constant_impedance_B 0.0000-12902.4390j Ohm;
	constant_impedance_C 0.0000-12902.4390j Ohm;
}
object transformer_configuration {
	name trans_branch_config_431_485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069896;
	reactance 0.151094;
}
object transformer {
	name trans_branch_431_485;
	phases ABC;
	from bus431;
	to bus485;
	configuration trans_branch_config_431_485;
}
object load {
	name xfmr_431_520_shunt_from;
	parent bus431;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33145.3634j Ohm;
	constant_impedance_B 0.0000-33145.3634j Ohm;
	constant_impedance_C 0.0000-33145.3634j Ohm;
}
object load {
	name xfmr_431_520_shunt_to;
	parent bus520;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33145.3634j Ohm;
	constant_impedance_B 0.0000-33145.3634j Ohm;
	constant_impedance_C 0.0000-33145.3634j Ohm;
}
object transformer_configuration {
	name trans_branch_config_431_520;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012592;
	reactance 0.047016;
}
object transformer {
	name trans_branch_431_520;
	phases ABC;
	from bus431;
	to bus520;
	configuration trans_branch_config_431_520;
}
object load {
	name xfmr_432_433_shunt_from;
	parent bus432;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27638.4535j Ohm;
	constant_impedance_B 0.0000-27638.4535j Ohm;
	constant_impedance_C 0.0000-27638.4535j Ohm;
}
object load {
	name xfmr_432_433_shunt_to;
	parent bus433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27638.4535j Ohm;
	constant_impedance_B 0.0000-27638.4535j Ohm;
	constant_impedance_C 0.0000-27638.4535j Ohm;
}
object transformer_configuration {
	name trans_branch_config_432_433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015959;
	reactance 0.062834;
}
object transformer {
	name trans_branch_432_433;
	phases ABC;
	from bus432;
	to bus433;
	configuration trans_branch_config_432_433;
}
object load {
	name xfmr_433_434_shunt_from;
	parent bus433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object load {
	name xfmr_433_434_shunt_to;
	parent bus434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_433_434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009673;
	reactance 0.038085;
}
object transformer {
	name trans_branch_433_434;
	phases ABC;
	from bus433;
	to bus434;
	configuration trans_branch_config_433_434;
}
object node {
	name bus433_to434_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7195-3.8167d kV;
	voltage_B 67.7195-123.8167d kV;
	voltage_C 67.7195+116.1833d kV;
}
object switch {
name dummy_switch1_bus433_to434;
phases ABC;
from bus433;
to bus433_to434_dummy1;
status CLOSED;
}
object load {
	name xfmr_433_to434_dummy1_434_shunt_from;
	parent bus433_to434_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object load {
	name xfmr_433_to434_dummy1_434_shunt_to;
	parent bus434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_433_434_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009673;
	reactance 0.038085;
}
object transformer {
	name trans_branch_433_434_dummy1;
	phases ABC;
	from bus433_to434_dummy1;
	to bus434;
	configuration trans_branch_config_433_434_dummy1;
}
object node {
	name bus433_to434_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7195-3.8167d kV;
	voltage_B 67.7195-123.8167d kV;
	voltage_C 67.7195+116.1833d kV;
}
object switch {
name dummy_switch2_bus433_to434;
phases ABC;
from bus433;
to bus433_to434_dummy2;
status CLOSED;
}
object load {
	name xfmr_433_to434_dummy2_434_shunt_from;
	parent bus433_to434_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object load {
	name xfmr_433_to434_dummy2_434_shunt_to;
	parent bus434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_433_434_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009673;
	reactance 0.038085;
}
object transformer {
	name trans_branch_433_434_dummy2;
	phases ABC;
	from bus433_to434_dummy2;
	to bus434;
	configuration trans_branch_config_433_434_dummy2;
}
object load {
	name xfmr_433_449_shunt_from;
	parent bus433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12529.6068j Ohm;
	constant_impedance_B 0.0000-12529.6068j Ohm;
	constant_impedance_C 0.0000-12529.6068j Ohm;
}
object load {
	name xfmr_433_449_shunt_to;
	parent bus449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12529.6068j Ohm;
	constant_impedance_B 0.0000-12529.6068j Ohm;
	constant_impedance_C 0.0000-12529.6068j Ohm;
}
object transformer_configuration {
	name trans_branch_config_433_449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035205;
	reactance 0.138607;
}
object transformer {
	name trans_branch_433_449;
	phases ABC;
	from bus433;
	to bus449;
	configuration trans_branch_config_433_449;
}
object node {
	name bus433_to449_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7195-3.8167d kV;
	voltage_B 67.7195-123.8167d kV;
	voltage_C 67.7195+116.1833d kV;
}
object switch {
name dummy_switch1_bus433_to449;
phases ABC;
from bus433;
to bus433_to449_dummy1;
status CLOSED;
}
object load {
	name xfmr_433_to449_dummy1_449_shunt_from;
	parent bus433_to449_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12529.6068j Ohm;
	constant_impedance_B 0.0000-12529.6068j Ohm;
	constant_impedance_C 0.0000-12529.6068j Ohm;
}
object load {
	name xfmr_433_to449_dummy1_449_shunt_to;
	parent bus449;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12529.6068j Ohm;
	constant_impedance_B 0.0000-12529.6068j Ohm;
	constant_impedance_C 0.0000-12529.6068j Ohm;
}
object transformer_configuration {
	name trans_branch_config_433_449_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035205;
	reactance 0.138607;
}
object transformer {
	name trans_branch_433_449_dummy1;
	phases ABC;
	from bus433_to449_dummy1;
	to bus449;
	configuration trans_branch_config_433_449_dummy1;
}
object load {
	name xfmr_434_447_shunt_from;
	parent bus434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7047.6952j Ohm;
	constant_impedance_B 0.0000-7047.6952j Ohm;
	constant_impedance_C 0.0000-7047.6952j Ohm;
}
object load {
	name xfmr_434_447_shunt_to;
	parent bus447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7047.6952j Ohm;
	constant_impedance_B 0.0000-7047.6952j Ohm;
	constant_impedance_C 0.0000-7047.6952j Ohm;
}
object transformer_configuration {
	name trans_branch_config_434_447;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032959;
	reactance 0.229613;
}
object transformer {
	name trans_branch_434_447;
	phases ABC;
	from bus434;
	to bus447;
	configuration trans_branch_config_434_447;
}
object transformer_configuration {
	name trans_branch_config_434_1949;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_434_1949;
	phases ABC;
	from bus434;
	to bus1949;
	configuration trans_branch_config_434_1949;
}
object load {
	name xfmr_435_436_shunt_from;
	parent bus435;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12765.4440j Ohm;
	constant_impedance_B 0.0000-12765.4440j Ohm;
	constant_impedance_C 0.0000-12765.4440j Ohm;
}
object load {
	name xfmr_435_436_shunt_to;
	parent bus436;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12765.4440j Ohm;
	constant_impedance_B 0.0000-12765.4440j Ohm;
	constant_impedance_C 0.0000-12765.4440j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032700;
	reactance 0.122092;
}
object transformer {
	name trans_branch_435_436;
	phases ABC;
	from bus435;
	to bus436;
	configuration trans_branch_config_435_436;
}
object load {
	name xfmr_435_445_shunt_from;
	parent bus435;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26556.2249j Ohm;
	constant_impedance_B 0.0000-26556.2249j Ohm;
	constant_impedance_C 0.0000-26556.2249j Ohm;
}
object load {
	name xfmr_435_445_shunt_to;
	parent bus445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26556.2249j Ohm;
	constant_impedance_B 0.0000-26556.2249j Ohm;
	constant_impedance_C 0.0000-26556.2249j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016616;
	reactance 0.065419;
}
object transformer {
	name trans_branch_435_445;
	phases ABC;
	from bus435;
	to bus445;
	configuration trans_branch_config_435_445;
}
object load {
	name xfmr_436_1472_shunt_from;
	parent bus436;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38277.8582j Ohm;
	constant_impedance_B 0.0000-38277.8582j Ohm;
	constant_impedance_C 0.0000-38277.8582j Ohm;
}
object load {
	name xfmr_436_1472_shunt_to;
	parent bus1472;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38277.8582j Ohm;
	constant_impedance_B 0.0000-38277.8582j Ohm;
	constant_impedance_C 0.0000-38277.8582j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_1472;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011744;
	reactance 0.047103;
}
object transformer {
	name trans_branch_436_1472;
	phases ABC;
	from bus436;
	to bus1472;
	configuration trans_branch_config_436_1472;
}
object load {
	name xfmr_437_438_shunt_from;
	parent bus437;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11823.8713j Ohm;
	constant_impedance_B 0.0000-11823.8713j Ohm;
	constant_impedance_C 0.0000-11823.8713j Ohm;
}
object load {
	name xfmr_437_438_shunt_to;
	parent bus438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11823.8713j Ohm;
	constant_impedance_B 0.0000-11823.8713j Ohm;
	constant_impedance_C 0.0000-11823.8713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_437_438;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035309;
	reactance 0.131833;
}
object transformer {
	name trans_branch_437_438;
	phases ABC;
	from bus437;
	to bus438;
	configuration trans_branch_config_437_438;
}
object load {
	name xfmr_438_440_shunt_from;
	parent bus438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55104.1667j Ohm;
	constant_impedance_B 0.0000-55104.1667j Ohm;
	constant_impedance_C 0.0000-55104.1667j Ohm;
}
object load {
	name xfmr_438_440_shunt_to;
	parent bus440;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55104.1667j Ohm;
	constant_impedance_B 0.0000-55104.1667j Ohm;
	constant_impedance_C 0.0000-55104.1667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_438_440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008164;
	reactance 0.032746;
}
object transformer {
	name trans_branch_438_440;
	phases ABC;
	from bus438;
	to bus440;
	configuration trans_branch_config_438_440;
}
object load {
	name xfmr_439_1309_shunt_from;
	parent bus439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34940.5548j Ohm;
	constant_impedance_B 0.0000-34940.5548j Ohm;
	constant_impedance_C 0.0000-34940.5548j Ohm;
}
object load {
	name xfmr_439_1309_shunt_to;
	parent bus1309;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34940.5548j Ohm;
	constant_impedance_B 0.0000-34940.5548j Ohm;
	constant_impedance_C 0.0000-34940.5548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_439_1309;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011944;
	reactance 0.044595;
}
object transformer {
	name trans_branch_439_1309;
	phases ABC;
	from bus439;
	to bus1309;
	configuration trans_branch_config_439_1309;
}
object load {
	name xfmr_442_444_shunt_from;
	parent bus442;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object load {
	name xfmr_442_444_shunt_to;
	parent bus444;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object transformer_configuration {
	name trans_branch_config_442_444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049784;
	reactance 0.107618;
}
object transformer {
	name trans_branch_442_444;
	phases ABC;
	from bus442;
	to bus444;
	configuration trans_branch_config_442_444;
}
object transformer_configuration {
	name trans_branch_config_442_1914;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_442_1914;
	phases ABC;
	from bus442;
	to bus1914;
	configuration trans_branch_config_442_1914;
}
object load {
	name xfmr_443_580_shunt_from;
	parent bus443;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object load {
	name xfmr_443_580_shunt_to;
	parent bus580;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object transformer_configuration {
	name trans_branch_config_443_580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006178;
	reactance 0.042205;
}
object transformer {
	name trans_branch_443_580;
	phases ABC;
	from bus443;
	to bus580;
	configuration trans_branch_config_443_580;
}
object load {
	name xfmr_446_452_shunt_from;
	parent bus446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_446_452_shunt_to;
	parent bus452;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_446_452;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023978;
	reactance 0.094405;
}
object transformer {
	name trans_branch_446_452;
	phases ABC;
	from bus446;
	to bus452;
	configuration trans_branch_config_446_452;
}
object transformer_configuration {
	name trans_branch_config_447_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_447_1802;
	phases ABC;
	from bus447;
	to bus1802;
	configuration trans_branch_config_447_1802;
}
object load {
	name xfmr_450_451_shunt_from;
	parent bus450;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object load {
	name xfmr_450_451_shunt_to;
	parent bus451;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_450_451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005657;
	reactance 0.038643;
}
object transformer {
	name trans_branch_450_451;
	phases ABC;
	from bus450;
	to bus451;
	configuration trans_branch_config_450_451;
}
object load {
	name xfmr_452_1328_shunt_from;
	parent bus452;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10364.4201j Ohm;
	constant_impedance_B 0.0000-10364.4201j Ohm;
	constant_impedance_C 0.0000-10364.4201j Ohm;
}
object load {
	name xfmr_452_1328_shunt_to;
	parent bus1328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10364.4201j Ohm;
	constant_impedance_B 0.0000-10364.4201j Ohm;
	constant_impedance_C 0.0000-10364.4201j Ohm;
}
object transformer_configuration {
	name trans_branch_config_452_1328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042558;
	reactance 0.167558;
}
object transformer {
	name trans_branch_452_1328;
	phases ABC;
	from bus452;
	to bus1328;
	configuration trans_branch_config_452_1328;
}
object load {
	name xfmr_453_456_shunt_from;
	parent bus453;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object load {
	name xfmr_453_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_453_456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008869;
	reactance 0.033116;
}
object transformer {
	name trans_branch_453_456;
	phases ABC;
	from bus453;
	to bus456;
	configuration trans_branch_config_453_456;
}
object load {
	name xfmr_453_460_shunt_from;
	parent bus453;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object load {
	name xfmr_453_460_shunt_to;
	parent bus460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_453_460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011623;
	reactance 0.046617;
}
object transformer {
	name trans_branch_453_460;
	phases ABC;
	from bus453;
	to bus460;
	configuration trans_branch_config_453_460;
}
object node {
	name bus453_to460_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0544-21.2408d kV;
	voltage_B 66.0544-141.2408d kV;
	voltage_C 66.0544+98.7592d kV;
}
object switch {
name dummy_switch1_bus453_to460;
phases ABC;
from bus453;
to bus453_to460_dummy1;
status CLOSED;
}
object load {
	name xfmr_453_to460_dummy1_460_shunt_from;
	parent bus453_to460_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object load {
	name xfmr_453_to460_dummy1_460_shunt_to;
	parent bus460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_453_460_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011623;
	reactance 0.046617;
}
object transformer {
	name trans_branch_453_460_dummy1;
	phases ABC;
	from bus453_to460_dummy1;
	to bus460;
	configuration trans_branch_config_453_460_dummy1;
}
object load {
	name xfmr_454_455_shunt_from;
	parent bus454;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102519.3798j Ohm;
	constant_impedance_B 0.0000-102519.3798j Ohm;
	constant_impedance_C 0.0000-102519.3798j Ohm;
}
object load {
	name xfmr_454_455_shunt_to;
	parent bus455;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102519.3798j Ohm;
	constant_impedance_B 0.0000-102519.3798j Ohm;
	constant_impedance_C 0.0000-102519.3798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_454_455;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004383;
	reactance 0.017578;
}
object transformer {
	name trans_branch_454_455;
	phases ABC;
	from bus454;
	to bus455;
	configuration trans_branch_config_454_455;
}
object load {
	name xfmr_454_456_shunt_from;
	parent bus454;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_454_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_454_456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004526;
	reactance 0.016898;
}
object transformer {
	name trans_branch_454_456;
	phases ABC;
	from bus454;
	to bus456;
	configuration trans_branch_config_454_456;
}
object load {
	name xfmr_455_494_shunt_from;
	parent bus455;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41135.3033j Ohm;
	constant_impedance_B 0.0000-41135.3033j Ohm;
	constant_impedance_C 0.0000-41135.3033j Ohm;
}
object load {
	name xfmr_455_494_shunt_to;
	parent bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41135.3033j Ohm;
	constant_impedance_B 0.0000-41135.3033j Ohm;
	constant_impedance_C 0.0000-41135.3033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_455_494;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010144;
	reactance 0.037877;
}
object transformer {
	name trans_branch_455_494;
	phases ABC;
	from bus455;
	to bus494;
	configuration trans_branch_config_455_494;
}
object node {
	name bus455_to494_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2342-22.9828d kV;
	voltage_B 65.2342-142.9828d kV;
	voltage_C 65.2342+97.0172d kV;
}
object switch {
name dummy_switch1_bus455_to494;
phases ABC;
from bus455;
to bus455_to494_dummy1;
status CLOSED;
}
object load {
	name xfmr_455_to494_dummy1_494_shunt_from;
	parent bus455_to494_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41135.3033j Ohm;
	constant_impedance_B 0.0000-41135.3033j Ohm;
	constant_impedance_C 0.0000-41135.3033j Ohm;
}
object load {
	name xfmr_455_to494_dummy1_494_shunt_to;
	parent bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41135.3033j Ohm;
	constant_impedance_B 0.0000-41135.3033j Ohm;
	constant_impedance_C 0.0000-41135.3033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_455_494_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010144;
	reactance 0.037877;
}
object transformer {
	name trans_branch_455_494_dummy1;
	phases ABC;
	from bus455_to494_dummy1;
	to bus494;
	configuration trans_branch_config_455_494_dummy1;
}
object load {
	name xfmr_456_458_shunt_from;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object load {
	name xfmr_456_458_shunt_to;
	parent bus458;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_456_458;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011055;
	reactance 0.044341;
}
object transformer {
	name trans_branch_456_458;
	phases ABC;
	from bus456;
	to bus458;
	configuration trans_branch_config_456_458;
}
object load {
	name xfmr_456_480_shunt_from;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object load {
	name xfmr_456_480_shunt_to;
	parent bus480;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43008.1301j Ohm;
	constant_impedance_B 0.0000-43008.1301j Ohm;
	constant_impedance_C 0.0000-43008.1301j Ohm;
}
object transformer_configuration {
	name trans_branch_config_456_480;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010464;
	reactance 0.041971;
}
object transformer {
	name trans_branch_456_480;
	phases ABC;
	from bus456;
	to bus480;
	configuration trans_branch_config_456_480;
}
object load {
	name xfmr_456_487_shunt_from;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26318.4080j Ohm;
	constant_impedance_B 0.0000-26318.4080j Ohm;
	constant_impedance_C 0.0000-26318.4080j Ohm;
}
object load {
	name xfmr_456_487_shunt_to;
	parent bus487;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26318.4080j Ohm;
	constant_impedance_B 0.0000-26318.4080j Ohm;
	constant_impedance_C 0.0000-26318.4080j Ohm;
}
object transformer_configuration {
	name trans_branch_config_456_487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016763;
	reactance 0.065997;
}
object transformer {
	name trans_branch_456_487;
	phases ABC;
	from bus456;
	to bus487;
	configuration trans_branch_config_456_487;
}
object load {
	name xfmr_456_489_shunt_from;
	parent bus456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18879.3719j Ohm;
	constant_impedance_B 0.0000-18879.3719j Ohm;
	constant_impedance_C 0.0000-18879.3719j Ohm;
}
object load {
	name xfmr_456_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18879.3719j Ohm;
	constant_impedance_B 0.0000-18879.3719j Ohm;
	constant_impedance_C 0.0000-18879.3719j Ohm;
}
object transformer_configuration {
	name trans_branch_config_456_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023367;
	reactance 0.091999;
}
object transformer {
	name trans_branch_456_489;
	phases ABC;
	from bus456;
	to bus489;
	configuration trans_branch_config_456_489;
}
object load {
	name xfmr_457_463_shunt_from;
	parent bus457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42252.3962j Ohm;
	constant_impedance_B 0.0000-42252.3962j Ohm;
	constant_impedance_C 0.0000-42252.3962j Ohm;
}
object load {
	name xfmr_457_463_shunt_to;
	parent bus463;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42252.3962j Ohm;
	constant_impedance_B 0.0000-42252.3962j Ohm;
	constant_impedance_C 0.0000-42252.3962j Ohm;
}
object transformer_configuration {
	name trans_branch_config_457_463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010642;
	reactance 0.042682;
}
object transformer {
	name trans_branch_457_463;
	phases ABC;
	from bus457;
	to bus463;
	configuration trans_branch_config_457_463;
}
object load {
	name xfmr_457_468_shunt_from;
	parent bus457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56276.5957j Ohm;
	constant_impedance_B 0.0000-56276.5957j Ohm;
	constant_impedance_C 0.0000-56276.5957j Ohm;
}
object load {
	name xfmr_457_468_shunt_to;
	parent bus468;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56276.5957j Ohm;
	constant_impedance_B 0.0000-56276.5957j Ohm;
	constant_impedance_C 0.0000-56276.5957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_457_468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016327;
	reactance 0.035920;
}
object transformer {
	name trans_branch_457_468;
	phases ABC;
	from bus457;
	to bus468;
	configuration trans_branch_config_457_468;
}
object load {
	name xfmr_457_470_shunt_from;
	parent bus457;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object load {
	name xfmr_457_470_shunt_to;
	parent bus470;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_457_470;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008473;
	reactance 0.033983;
}
object transformer {
	name trans_branch_457_470;
	phases ABC;
	from bus457;
	to bus470;
	configuration trans_branch_config_457_470;
}
object load {
	name xfmr_458_477_shunt_from;
	parent bus458;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38002.8736j Ohm;
	constant_impedance_B 0.0000-38002.8736j Ohm;
	constant_impedance_C 0.0000-38002.8736j Ohm;
}
object load {
	name xfmr_458_477_shunt_to;
	parent bus477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38002.8736j Ohm;
	constant_impedance_B 0.0000-38002.8736j Ohm;
	constant_impedance_C 0.0000-38002.8736j Ohm;
}
object transformer_configuration {
	name trans_branch_config_458_477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010987;
	reactance 0.041023;
}
object transformer {
	name trans_branch_458_477;
	phases ABC;
	from bus458;
	to bus477;
	configuration trans_branch_config_458_477;
}
object load {
	name xfmr_458_482_shunt_from;
	parent bus458;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17895.8051j Ohm;
	constant_impedance_B 0.0000-17895.8051j Ohm;
	constant_impedance_C 0.0000-17895.8051j Ohm;
}
object load {
	name xfmr_458_482_shunt_to;
	parent bus482;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17895.8051j Ohm;
	constant_impedance_B 0.0000-17895.8051j Ohm;
	constant_impedance_C 0.0000-17895.8051j Ohm;
}
object transformer_configuration {
	name trans_branch_config_458_482;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023334;
	reactance 0.087125;
}
object transformer {
	name trans_branch_458_482;
	phases ABC;
	from bus458;
	to bus482;
	configuration trans_branch_config_458_482;
}
object load {
	name xfmr_459_461_shunt_from;
	parent bus459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23020.0174j Ohm;
	constant_impedance_B 0.0000-23020.0174j Ohm;
	constant_impedance_C 0.0000-23020.0174j Ohm;
}
object load {
	name xfmr_459_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23020.0174j Ohm;
	constant_impedance_B 0.0000-23020.0174j Ohm;
	constant_impedance_C 0.0000-23020.0174j Ohm;
}
object transformer_configuration {
	name trans_branch_config_459_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019536;
	reactance 0.078357;
}
object transformer {
	name trans_branch_459_461;
	phases ABC;
	from bus459;
	to bus461;
	configuration trans_branch_config_459_461;
}
object load {
	name xfmr_459_470_shunt_from;
	parent bus459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24266.0550j Ohm;
	constant_impedance_B 0.0000-24266.0550j Ohm;
	constant_impedance_C 0.0000-24266.0550j Ohm;
}
object load {
	name xfmr_459_470_shunt_to;
	parent bus470;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24266.0550j Ohm;
	constant_impedance_B 0.0000-24266.0550j Ohm;
	constant_impedance_C 0.0000-24266.0550j Ohm;
}
object transformer_configuration {
	name trans_branch_config_459_470;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018536;
	reactance 0.074346;
}
object transformer {
	name trans_branch_459_470;
	phases ABC;
	from bus459;
	to bus470;
	configuration trans_branch_config_459_470;
}
object load {
	name xfmr_460_487_shunt_from;
	parent bus460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object load {
	name xfmr_460_487_shunt_to;
	parent bus487;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object transformer_configuration {
	name trans_branch_config_460_487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021749;
	reactance 0.047015;
}
object transformer {
	name trans_branch_460_487;
	phases ABC;
	from bus460;
	to bus487;
	configuration trans_branch_config_460_487;
}
object load {
	name xfmr_460_540_shunt_from;
	parent bus460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15201.1494j Ohm;
	constant_impedance_B 0.0000-15201.1494j Ohm;
	constant_impedance_C 0.0000-15201.1494j Ohm;
}
object load {
	name xfmr_460_540_shunt_to;
	parent bus540;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15201.1494j Ohm;
	constant_impedance_B 0.0000-15201.1494j Ohm;
	constant_impedance_C 0.0000-15201.1494j Ohm;
}
object transformer_configuration {
	name trans_branch_config_460_540;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029590;
	reactance 0.118684;
}
object transformer {
	name trans_branch_460_540;
	phases ABC;
	from bus460;
	to bus540;
	configuration trans_branch_config_460_540;
}
object node {
	name bus460_to540_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6275-19.7247d kV;
	voltage_B 66.6275-139.7247d kV;
	voltage_C 66.6275+100.2753d kV;
}
object switch {
name dummy_switch1_bus460_to540;
phases ABC;
from bus460;
to bus460_to540_dummy1;
status CLOSED;
}
object load {
	name xfmr_460_to540_dummy1_540_shunt_from;
	parent bus460_to540_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15201.1494j Ohm;
	constant_impedance_B 0.0000-15201.1494j Ohm;
	constant_impedance_C 0.0000-15201.1494j Ohm;
}
object load {
	name xfmr_460_to540_dummy1_540_shunt_to;
	parent bus540;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15201.1494j Ohm;
	constant_impedance_B 0.0000-15201.1494j Ohm;
	constant_impedance_C 0.0000-15201.1494j Ohm;
}
object transformer_configuration {
	name trans_branch_config_460_540_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029590;
	reactance 0.118684;
}
object transformer {
	name trans_branch_460_540_dummy1;
	phases ABC;
	from bus460_to540_dummy1;
	to bus540;
	configuration trans_branch_config_460_540_dummy1;
}
object load {
	name xfmr_461_488_shunt_from;
	parent bus461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26344.6215j Ohm;
	constant_impedance_B 0.0000-26344.6215j Ohm;
	constant_impedance_C 0.0000-26344.6215j Ohm;
}
object load {
	name xfmr_461_488_shunt_to;
	parent bus488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26344.6215j Ohm;
	constant_impedance_B 0.0000-26344.6215j Ohm;
	constant_impedance_C 0.0000-26344.6215j Ohm;
}
object transformer_configuration {
	name trans_branch_config_461_488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034871;
	reactance 0.076714;
}
object transformer {
	name trans_branch_461_488;
	phases ABC;
	from bus461;
	to bus488;
	configuration trans_branch_config_461_488;
}
object load {
	name xfmr_461_503_shunt_from;
	parent bus461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14305.0297j Ohm;
	constant_impedance_B 0.0000-14305.0297j Ohm;
	constant_impedance_C 0.0000-14305.0297j Ohm;
}
object load {
	name xfmr_461_503_shunt_to;
	parent bus503;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14305.0297j Ohm;
	constant_impedance_B 0.0000-14305.0297j Ohm;
	constant_impedance_C 0.0000-14305.0297j Ohm;
}
object transformer_configuration {
	name trans_branch_config_461_503;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031442;
	reactance 0.126112;
}
object transformer {
	name trans_branch_461_503;
	phases ABC;
	from bus461;
	to bus503;
	configuration trans_branch_config_461_503;
}
object load {
	name xfmr_462_473_shunt_from;
	parent bus462;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35266.6667j Ohm;
	constant_impedance_B 0.0000-35266.6667j Ohm;
	constant_impedance_C 0.0000-35266.6667j Ohm;
}
object load {
	name xfmr_462_473_shunt_to;
	parent bus473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35266.6667j Ohm;
	constant_impedance_B 0.0000-35266.6667j Ohm;
	constant_impedance_C 0.0000-35266.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_462_473;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024273;
	reactance 0.049907;
}
object transformer {
	name trans_branch_462_473;
	phases ABC;
	from bus462;
	to bus473;
	configuration trans_branch_config_462_473;
}
object load {
	name xfmr_462_577_shunt_from;
	parent bus462;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13536.3357j Ohm;
	constant_impedance_B 0.0000-13536.3357j Ohm;
	constant_impedance_C 0.0000-13536.3357j Ohm;
}
object load {
	name xfmr_462_577_shunt_to;
	parent bus577;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13536.3357j Ohm;
	constant_impedance_B 0.0000-13536.3357j Ohm;
	constant_impedance_C 0.0000-13536.3357j Ohm;
}
object transformer_configuration {
	name trans_branch_config_462_577;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032586;
	reactance 0.128296;
}
object transformer {
	name trans_branch_462_577;
	phases ABC;
	from bus462;
	to bus577;
	configuration trans_branch_config_462_577;
}
object node {
	name bus462_to577_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7223-21.2991d kV;
	voltage_B 65.7223-141.2991d kV;
	voltage_C 65.7223+98.7009d kV;
}
object switch {
name dummy_switch1_bus462_to577;
phases ABC;
from bus462;
to bus462_to577_dummy1;
status CLOSED;
}
object load {
	name xfmr_462_to577_dummy1_577_shunt_from;
	parent bus462_to577_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13536.3357j Ohm;
	constant_impedance_B 0.0000-13536.3357j Ohm;
	constant_impedance_C 0.0000-13536.3357j Ohm;
}
object load {
	name xfmr_462_to577_dummy1_577_shunt_to;
	parent bus577;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13536.3357j Ohm;
	constant_impedance_B 0.0000-13536.3357j Ohm;
	constant_impedance_C 0.0000-13536.3357j Ohm;
}
object transformer_configuration {
	name trans_branch_config_462_577_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032586;
	reactance 0.128296;
}
object transformer {
	name trans_branch_462_577_dummy1;
	phases ABC;
	from bus462_to577_dummy1;
	to bus577;
	configuration trans_branch_config_462_577_dummy1;
}
object load {
	name xfmr_463_492_shunt_from;
	parent bus463;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24673.5075j Ohm;
	constant_impedance_B 0.0000-24673.5075j Ohm;
	constant_impedance_C 0.0000-24673.5075j Ohm;
}
object load {
	name xfmr_463_492_shunt_to;
	parent bus492;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24673.5075j Ohm;
	constant_impedance_B 0.0000-24673.5075j Ohm;
	constant_impedance_C 0.0000-24673.5075j Ohm;
}
object transformer_configuration {
	name trans_branch_config_463_492;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017873;
	reactance 0.070369;
}
object transformer {
	name trans_branch_463_492;
	phases ABC;
	from bus463;
	to bus492;
	configuration trans_branch_config_463_492;
}
object transformer_configuration {
	name trans_branch_config_1698_463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037879;
	reactance 1.515152;
}
object transformer {
	name trans_branch_1698_463;
	phases ABC;
	from bus1698;
	to bus463;
	configuration trans_branch_config_1698_463;
}
object load {
	name xfmr_464_494_shunt_from;
	parent bus464;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49811.6761j Ohm;
	constant_impedance_B 0.0000-49811.6761j Ohm;
	constant_impedance_C 0.0000-49811.6761j Ohm;
}
object load {
	name xfmr_464_494_shunt_to;
	parent bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49811.6761j Ohm;
	constant_impedance_B 0.0000-49811.6761j Ohm;
	constant_impedance_C 0.0000-49811.6761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_464_494;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008383;
	reactance 0.031300;
}
object transformer {
	name trans_branch_464_494;
	phases ABC;
	from bus464;
	to bus494;
	configuration trans_branch_config_464_494;
}
object load {
	name xfmr_464_527_shunt_from;
	parent bus464;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29819.6167j Ohm;
	constant_impedance_B 0.0000-29819.6167j Ohm;
	constant_impedance_C 0.0000-29819.6167j Ohm;
}
object load {
	name xfmr_464_527_shunt_to;
	parent bus527;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29819.6167j Ohm;
	constant_impedance_B 0.0000-29819.6167j Ohm;
	constant_impedance_C 0.0000-29819.6167j Ohm;
}
object transformer_configuration {
	name trans_branch_config_464_527;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014788;
	reactance 0.058223;
}
object transformer {
	name trans_branch_464_527;
	phases ABC;
	from bus464;
	to bus527;
	configuration trans_branch_config_464_527;
}
object transformer_configuration {
	name trans_branch_config_1699_464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002479;
	reactance 0.099148;
}
object transformer {
	name trans_branch_1699_464;
	phases ABC;
	from bus1699;
	to bus464;
	configuration trans_branch_config_1699_464;
}
object load {
	name xfmr_465_485_shunt_from;
	parent bus465;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46485.0615j Ohm;
	constant_impedance_B 0.0000-46485.0615j Ohm;
	constant_impedance_C 0.0000-46485.0615j Ohm;
}
object load {
	name xfmr_465_485_shunt_to;
	parent bus485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46485.0615j Ohm;
	constant_impedance_B 0.0000-46485.0615j Ohm;
	constant_impedance_C 0.0000-46485.0615j Ohm;
}
object transformer_configuration {
	name trans_branch_config_465_485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008988;
	reactance 0.033560;
}
object transformer {
	name trans_branch_465_485;
	phases ABC;
	from bus465;
	to bus485;
	configuration trans_branch_config_465_485;
}
object load {
	name xfmr_465_495_shunt_from;
	parent bus465;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12965.6863j Ohm;
	constant_impedance_B 0.0000-12965.6863j Ohm;
	constant_impedance_C 0.0000-12965.6863j Ohm;
}
object load {
	name xfmr_465_495_shunt_to;
	parent bus495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12965.6863j Ohm;
	constant_impedance_B 0.0000-12965.6863j Ohm;
	constant_impedance_C 0.0000-12965.6863j Ohm;
}
object transformer_configuration {
	name trans_branch_config_465_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017913;
	reactance 0.124794;
}
object transformer {
	name trans_branch_465_495;
	phases ABC;
	from bus465;
	to bus495;
	configuration trans_branch_config_465_495;
}
object load {
	name xfmr_465_589_shunt_from;
	parent bus465;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12000.9074j Ohm;
	constant_impedance_B 0.0000-12000.9074j Ohm;
	constant_impedance_C 0.0000-12000.9074j Ohm;
}
object load {
	name xfmr_465_589_shunt_to;
	parent bus589;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12000.9074j Ohm;
	constant_impedance_B 0.0000-12000.9074j Ohm;
	constant_impedance_C 0.0000-12000.9074j Ohm;
}
object transformer_configuration {
	name trans_branch_config_465_589;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034785;
	reactance 0.129880;
}
object transformer {
	name trans_branch_465_589;
	phases ABC;
	from bus465;
	to bus589;
	configuration trans_branch_config_465_589;
}
object load {
	name xfmr_466_471_shunt_from;
	parent bus466;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26717.1717j Ohm;
	constant_impedance_B 0.0000-26717.1717j Ohm;
	constant_impedance_C 0.0000-26717.1717j Ohm;
}
object load {
	name xfmr_466_471_shunt_to;
	parent bus471;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26717.1717j Ohm;
	constant_impedance_B 0.0000-26717.1717j Ohm;
	constant_impedance_C 0.0000-26717.1717j Ohm;
}
object transformer_configuration {
	name trans_branch_config_466_471;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032029;
	reactance 0.065855;
}
object transformer {
	name trans_branch_466_471;
	phases ABC;
	from bus466;
	to bus471;
	configuration trans_branch_config_466_471;
}
object load {
	name xfmr_466_1150_shunt_from;
	parent bus466;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object load {
	name xfmr_466_1150_shunt_to;
	parent bus1150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_466_1150;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018594;
	reactance 0.038231;
}
object transformer {
	name trans_branch_466_1150;
	phases ABC;
	from bus466;
	to bus1150;
	configuration trans_branch_config_466_1150;
}
object load {
	name xfmr_467_476_shunt_from;
	parent bus467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16857.8713j Ohm;
	constant_impedance_B 0.0000-16857.8713j Ohm;
	constant_impedance_C 0.0000-16857.8713j Ohm;
}
object load {
	name xfmr_467_476_shunt_to;
	parent bus476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16857.8713j Ohm;
	constant_impedance_B 0.0000-16857.8713j Ohm;
	constant_impedance_C 0.0000-16857.8713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_467_476;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026685;
	reactance 0.107030;
}
object transformer {
	name trans_branch_467_476;
	phases ABC;
	from bus467;
	to bus476;
	configuration trans_branch_config_467_476;
}
object load {
	name xfmr_467_495_shunt_from;
	parent bus467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object load {
	name xfmr_467_495_shunt_to;
	parent bus495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_467_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003416;
	reactance 0.023337;
}
object transformer {
	name trans_branch_467_495;
	phases ABC;
	from bus467;
	to bus495;
	configuration trans_branch_config_467_495;
}
object load {
	name xfmr_468_491_shunt_from;
	parent bus468;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object load {
	name xfmr_468_491_shunt_to;
	parent bus491;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_468_491;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023821;
	reactance 0.048979;
}
object transformer {
	name trans_branch_468_491;
	phases ABC;
	from bus468;
	to bus491;
	configuration trans_branch_config_468_491;
}
object load {
	name xfmr_469_484_shunt_from;
	parent bus469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35266.6667j Ohm;
	constant_impedance_B 0.0000-35266.6667j Ohm;
	constant_impedance_C 0.0000-35266.6667j Ohm;
}
object load {
	name xfmr_469_484_shunt_to;
	parent bus484;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35266.6667j Ohm;
	constant_impedance_B 0.0000-35266.6667j Ohm;
	constant_impedance_C 0.0000-35266.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_469_484;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026027;
	reactance 0.057258;
}
object transformer {
	name trans_branch_469_484;
	phases ABC;
	from bus469;
	to bus484;
	configuration trans_branch_config_469_484;
}
object load {
	name xfmr_469_485_shunt_from;
	parent bus469;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object load {
	name xfmr_469_485_shunt_to;
	parent bus485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_469_485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016450;
	reactance 0.065979;
}
object transformer {
	name trans_branch_469_485;
	phases ABC;
	from bus469;
	to bus485;
	configuration trans_branch_config_469_485;
}
object load {
	name xfmr_470_480_shunt_from;
	parent bus470;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object load {
	name xfmr_470_480_shunt_to;
	parent bus480;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_470_480;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007495;
	reactance 0.027986;
}
object transformer {
	name trans_branch_470_480;
	phases ABC;
	from bus470;
	to bus480;
	configuration trans_branch_config_470_480;
}
object load {
	name xfmr_471_1146_shunt_from;
	parent bus471;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23679.4987j Ohm;
	constant_impedance_B 0.0000-23679.4987j Ohm;
	constant_impedance_C 0.0000-23679.4987j Ohm;
}
object load {
	name xfmr_471_1146_shunt_to;
	parent bus1146;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23679.4987j Ohm;
	constant_impedance_B 0.0000-23679.4987j Ohm;
	constant_impedance_C 0.0000-23679.4987j Ohm;
}
object transformer_configuration {
	name trans_branch_config_471_1146;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038077;
	reactance 0.082310;
}
object transformer {
	name trans_branch_471_1146;
	phases ABC;
	from bus471;
	to bus1146;
	configuration trans_branch_config_471_1146;
}
object load {
	name xfmr_472_511_shunt_from;
	parent bus472;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object load {
	name xfmr_472_511_shunt_to;
	parent bus511;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object transformer_configuration {
	name trans_branch_config_472_511;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013356;
	reactance 0.053570;
}
object transformer {
	name trans_branch_472_511;
	phases ABC;
	from bus472;
	to bus511;
	configuration trans_branch_config_472_511;
}
object load {
	name xfmr_472_520_shunt_from;
	parent bus472;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12716.3462j Ohm;
	constant_impedance_B 0.0000-12716.3462j Ohm;
	constant_impedance_C 0.0000-12716.3462j Ohm;
}
object load {
	name xfmr_472_520_shunt_to;
	parent bus520;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12716.3462j Ohm;
	constant_impedance_B 0.0000-12716.3462j Ohm;
	constant_impedance_C 0.0000-12716.3462j Ohm;
}
object transformer_configuration {
	name trans_branch_config_472_520;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032827;
	reactance 0.122568;
}
object transformer {
	name trans_branch_472_520;
	phases ABC;
	from bus472;
	to bus520;
	configuration trans_branch_config_472_520;
}
object load {
	name xfmr_473_474_shunt_from;
	parent bus473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21227.9294j Ohm;
	constant_impedance_B 0.0000-21227.9294j Ohm;
	constant_impedance_C 0.0000-21227.9294j Ohm;
}
object load {
	name xfmr_473_474_shunt_to;
	parent bus474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21227.9294j Ohm;
	constant_impedance_B 0.0000-21227.9294j Ohm;
	constant_impedance_C 0.0000-21227.9294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_474;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021185;
	reactance 0.084970;
}
object transformer {
	name trans_branch_473_474;
	phases ABC;
	from bus473;
	to bus474;
	configuration trans_branch_config_473_474;
}
object node {
	name bus473_to474_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3519-22.2433d kV;
	voltage_B 66.3519-142.2433d kV;
	voltage_C 66.3519+97.7567d kV;
}
object switch {
name dummy_switch1_bus473_to474;
phases ABC;
from bus473;
to bus473_to474_dummy1;
status CLOSED;
}
object load {
	name xfmr_473_to474_dummy1_474_shunt_from;
	parent bus473_to474_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21227.9294j Ohm;
	constant_impedance_B 0.0000-21227.9294j Ohm;
	constant_impedance_C 0.0000-21227.9294j Ohm;
}
object load {
	name xfmr_473_to474_dummy1_474_shunt_to;
	parent bus474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21227.9294j Ohm;
	constant_impedance_B 0.0000-21227.9294j Ohm;
	constant_impedance_C 0.0000-21227.9294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_474_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021185;
	reactance 0.084970;
}
object transformer {
	name trans_branch_473_474_dummy1;
	phases ABC;
	from bus473_to474_dummy1;
	to bus474;
	configuration trans_branch_config_473_474_dummy1;
}
object load {
	name xfmr_473_479_shunt_from;
	parent bus473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object load {
	name xfmr_473_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019790;
	reactance 0.073892;
}
object transformer {
	name trans_branch_473_479;
	phases ABC;
	from bus473;
	to bus479;
	configuration trans_branch_config_473_479;
}
object node {
	name bus473_to479_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3519-22.2433d kV;
	voltage_B 66.3519-142.2433d kV;
	voltage_C 66.3519+97.7567d kV;
}
object switch {
name dummy_switch1_bus473_to479;
phases ABC;
from bus473;
to bus473_to479_dummy1;
status CLOSED;
}
object load {
	name xfmr_473_to479_dummy1_479_shunt_from;
	parent bus473_to479_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object load {
	name xfmr_473_to479_dummy1_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21092.5040j Ohm;
	constant_impedance_B 0.0000-21092.5040j Ohm;
	constant_impedance_C 0.0000-21092.5040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_479_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019790;
	reactance 0.073892;
}
object transformer {
	name trans_branch_473_479_dummy1;
	phases ABC;
	from bus473_to479_dummy1;
	to bus479;
	configuration trans_branch_config_473_479_dummy1;
}
object load {
	name xfmr_473_1128_shunt_from;
	parent bus473;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object load {
	name xfmr_473_1128_shunt_to;
	parent bus1128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_1128;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008381;
	reactance 0.057256;
}
object transformer {
	name trans_branch_473_1128;
	phases ABC;
	from bus473;
	to bus1128;
	configuration trans_branch_config_473_1128;
}
object load {
	name xfmr_474_477_shunt_from;
	parent bus474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37624.4666j Ohm;
	constant_impedance_B 0.0000-37624.4666j Ohm;
	constant_impedance_C 0.0000-37624.4666j Ohm;
}
object load {
	name xfmr_474_477_shunt_to;
	parent bus477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37624.4666j Ohm;
	constant_impedance_B 0.0000-37624.4666j Ohm;
	constant_impedance_C 0.0000-37624.4666j Ohm;
}
object transformer_configuration {
	name trans_branch_config_474_477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006171;
	reactance 0.042994;
}
object transformer {
	name trans_branch_474_477;
	phases ABC;
	from bus474;
	to bus477;
	configuration trans_branch_config_474_477;
}
object load {
	name xfmr_474_489_shunt_from;
	parent bus474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19592.5926j Ohm;
	constant_impedance_B 0.0000-19592.5926j Ohm;
	constant_impedance_C 0.0000-19592.5926j Ohm;
}
object load {
	name xfmr_474_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19592.5926j Ohm;
	constant_impedance_B 0.0000-19592.5926j Ohm;
	constant_impedance_C 0.0000-19592.5926j Ohm;
}
object transformer_configuration {
	name trans_branch_config_474_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022514;
	reactance 0.088641;
}
object transformer {
	name trans_branch_474_489;
	phases ABC;
	from bus474;
	to bus489;
	configuration trans_branch_config_474_489;
}
object load {
	name xfmr_475_478_shunt_from;
	parent bus475;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object load {
	name xfmr_475_478_shunt_to;
	parent bus478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_475_478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006924;
	reactance 0.027770;
}
object transformer {
	name trans_branch_475_478;
	phases ABC;
	from bus475;
	to bus478;
	configuration trans_branch_config_475_478;
}
object node {
	name bus475_to478_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9066-25.2837d kV;
	voltage_B 65.9066-145.2837d kV;
	voltage_C 65.9066+94.7163d kV;
}
object switch {
name dummy_switch1_bus475_to478;
phases ABC;
from bus475;
to bus475_to478_dummy1;
status CLOSED;
}
object load {
	name xfmr_475_to478_dummy1_478_shunt_from;
	parent bus475_to478_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object load {
	name xfmr_475_to478_dummy1_478_shunt_to;
	parent bus478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64987.7150j Ohm;
	constant_impedance_B 0.0000-64987.7150j Ohm;
	constant_impedance_C 0.0000-64987.7150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_475_478_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006924;
	reactance 0.027770;
}
object transformer {
	name trans_branch_475_478_dummy1;
	phases ABC;
	from bus475_to478_dummy1;
	to bus478;
	configuration trans_branch_config_475_478_dummy1;
}
object load {
	name xfmr_475_490_shunt_from;
	parent bus475;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16911.7647j Ohm;
	constant_impedance_B 0.0000-16911.7647j Ohm;
	constant_impedance_C 0.0000-16911.7647j Ohm;
}
object load {
	name xfmr_475_490_shunt_to;
	parent bus490;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16911.7647j Ohm;
	constant_impedance_B 0.0000-16911.7647j Ohm;
	constant_impedance_C 0.0000-16911.7647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_475_490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050629;
	reactance 0.104099;
}
object transformer {
	name trans_branch_475_490;
	phases ABC;
	from bus475;
	to bus490;
	configuration trans_branch_config_475_490;
}
object load {
	name xfmr_476_477_shunt_from;
	parent bus476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object load {
	name xfmr_476_477_shunt_to;
	parent bus477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47657.6577j Ohm;
	constant_impedance_B 0.0000-47657.6577j Ohm;
	constant_impedance_C 0.0000-47657.6577j Ohm;
}
object transformer_configuration {
	name trans_branch_config_476_477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008755;
	reactance 0.032691;
}
object transformer {
	name trans_branch_476_477;
	phases ABC;
	from bus476;
	to bus477;
	configuration trans_branch_config_476_477;
}
object load {
	name xfmr_476_555_shunt_from;
	parent bus476;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9073.7564j Ohm;
	constant_impedance_B 0.0000-9073.7564j Ohm;
	constant_impedance_C 0.0000-9073.7564j Ohm;
}
object load {
	name xfmr_476_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9073.7564j Ohm;
	constant_impedance_B 0.0000-9073.7564j Ohm;
	constant_impedance_C 0.0000-9073.7564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_476_555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046007;
	reactance 0.171779;
}
object transformer {
	name trans_branch_476_555;
	phases ABC;
	from bus476;
	to bus555;
	configuration trans_branch_config_476_555;
}
object load {
	name xfmr_478_1125_shunt_from;
	parent bus478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14793.0649j Ohm;
	constant_impedance_B 0.0000-14793.0649j Ohm;
	constant_impedance_C 0.0000-14793.0649j Ohm;
}
object load {
	name xfmr_478_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14793.0649j Ohm;
	constant_impedance_B 0.0000-14793.0649j Ohm;
	constant_impedance_C 0.0000-14793.0649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_478_1125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028214;
	reactance 0.105342;
}
object transformer {
	name trans_branch_478_1125;
	phases ABC;
	from bus478;
	to bus1125;
	configuration trans_branch_config_478_1125;
}
object node {
	name bus478_to1125_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4416-24.5956d kV;
	voltage_B 66.4416-144.5956d kV;
	voltage_C 66.4416+95.4044d kV;
}
object switch {
name dummy_switch1_bus478_to1125;
phases ABC;
from bus478;
to bus478_to1125_dummy1;
status CLOSED;
}
object load {
	name xfmr_478_to1125_dummy1_1125_shunt_from;
	parent bus478_to1125_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14793.0649j Ohm;
	constant_impedance_B 0.0000-14793.0649j Ohm;
	constant_impedance_C 0.0000-14793.0649j Ohm;
}
object load {
	name xfmr_478_to1125_dummy1_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14793.0649j Ohm;
	constant_impedance_B 0.0000-14793.0649j Ohm;
	constant_impedance_C 0.0000-14793.0649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_478_1125_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028214;
	reactance 0.105342;
}
object transformer {
	name trans_branch_478_1125_dummy1;
	phases ABC;
	from bus478_to1125_dummy1;
	to bus1125;
	configuration trans_branch_config_478_1125_dummy1;
}
object load {
	name xfmr_478_1128_shunt_from;
	parent bus478;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object load {
	name xfmr_478_1128_shunt_to;
	parent bus1128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38556.8513j Ohm;
	constant_impedance_B 0.0000-38556.8513j Ohm;
	constant_impedance_C 0.0000-38556.8513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_478_1128;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006021;
	reactance 0.041946;
}
object transformer {
	name trans_branch_478_1128;
	phases ABC;
	from bus478;
	to bus1128;
	configuration trans_branch_config_478_1128;
}
object load {
	name xfmr_479_577_shunt_from;
	parent bus479;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26266.1370j Ohm;
	constant_impedance_B 0.0000-26266.1370j Ohm;
	constant_impedance_C 0.0000-26266.1370j Ohm;
}
object load {
	name xfmr_479_577_shunt_to;
	parent bus577;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26266.1370j Ohm;
	constant_impedance_B 0.0000-26266.1370j Ohm;
	constant_impedance_C 0.0000-26266.1370j Ohm;
}
object transformer_configuration {
	name trans_branch_config_479_577;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017117;
	reactance 0.068655;
}
object transformer {
	name trans_branch_479_577;
	phases ABC;
	from bus479;
	to bus577;
	configuration trans_branch_config_479_577;
}
object load {
	name xfmr_479_1127_shunt_from;
	parent bus479;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object load {
	name xfmr_479_1127_shunt_to;
	parent bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object transformer_configuration {
	name trans_branch_config_479_1127;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028572;
	reactance 0.106679;
}
object transformer {
	name trans_branch_479_1127;
	phases ABC;
	from bus479;
	to bus1127;
	configuration trans_branch_config_479_1127;
}
object node {
	name bus479_to1127_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6020-19.6473d kV;
	voltage_B 66.6020-139.6473d kV;
	voltage_C 66.6020+100.3527d kV;
}
object switch {
name dummy_switch1_bus479_to1127;
phases ABC;
from bus479;
to bus479_to1127_dummy1;
status CLOSED;
}
object load {
	name xfmr_479_to1127_dummy1_1127_shunt_from;
	parent bus479_to1127_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object load {
	name xfmr_479_to1127_dummy1_1127_shunt_to;
	parent bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object transformer_configuration {
	name trans_branch_config_479_1127_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028572;
	reactance 0.106679;
}
object transformer {
	name trans_branch_479_1127_dummy1;
	phases ABC;
	from bus479_to1127_dummy1;
	to bus1127;
	configuration trans_branch_config_479_1127_dummy1;
}
object load {
	name xfmr_480_1145_shunt_from;
	parent bus480;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13585.0026j Ohm;
	constant_impedance_B 0.0000-13585.0026j Ohm;
	constant_impedance_C 0.0000-13585.0026j Ohm;
}
object load {
	name xfmr_480_1145_shunt_to;
	parent bus1145;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13585.0026j Ohm;
	constant_impedance_B 0.0000-13585.0026j Ohm;
	constant_impedance_C 0.0000-13585.0026j Ohm;
}
object transformer_configuration {
	name trans_branch_config_480_1145;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.066375;
	reactance 0.143481;
}
object transformer {
	name trans_branch_480_1145;
	phases ABC;
	from bus480;
	to bus1145;
	configuration trans_branch_config_480_1145;
}
object load {
	name xfmr_481_486_shunt_from;
	parent bus481;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30056.8182j Ohm;
	constant_impedance_B 0.0000-30056.8182j Ohm;
	constant_impedance_C 0.0000-30056.8182j Ohm;
}
object load {
	name xfmr_481_486_shunt_to;
	parent bus486;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30056.8182j Ohm;
	constant_impedance_B 0.0000-30056.8182j Ohm;
	constant_impedance_C 0.0000-30056.8182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_481_486;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028471;
	reactance 0.058540;
}
object transformer {
	name trans_branch_481_486;
	phases ABC;
	from bus481;
	to bus486;
	configuration trans_branch_config_481_486;
}
object load {
	name xfmr_481_832_shunt_from;
	parent bus481;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23140.8574j Ohm;
	constant_impedance_B 0.0000-23140.8574j Ohm;
	constant_impedance_C 0.0000-23140.8574j Ohm;
}
object load {
	name xfmr_481_832_shunt_to;
	parent bus832;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23140.8574j Ohm;
	constant_impedance_B 0.0000-23140.8574j Ohm;
	constant_impedance_C 0.0000-23140.8574j Ohm;
}
object transformer_configuration {
	name trans_branch_config_481_832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036993;
	reactance 0.076061;
}
object transformer {
	name trans_branch_481_832;
	phases ABC;
	from bus481;
	to bus832;
	configuration trans_branch_config_481_832;
}
object load {
	name xfmr_482_494_shunt_from;
	parent bus482;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34848.4848j Ohm;
	constant_impedance_B 0.0000-34848.4848j Ohm;
	constant_impedance_C 0.0000-34848.4848j Ohm;
}
object load {
	name xfmr_482_494_shunt_to;
	parent bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34848.4848j Ohm;
	constant_impedance_B 0.0000-34848.4848j Ohm;
	constant_impedance_C 0.0000-34848.4848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_482_494;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012897;
	reactance 0.051730;
}
object transformer {
	name trans_branch_482_494;
	phases ABC;
	from bus482;
	to bus494;
	configuration trans_branch_config_482_494;
}
object load {
	name xfmr_483_495_shunt_from;
	parent bus483;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object load {
	name xfmr_483_495_shunt_to;
	parent bus495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_483_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031539;
	reactance 0.064847;
}
object transformer {
	name trans_branch_483_495;
	phases ABC;
	from bus483;
	to bus495;
	configuration trans_branch_config_483_495;
}
object load {
	name xfmr_483_528_shunt_from;
	parent bus483;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38277.8582j Ohm;
	constant_impedance_B 0.0000-38277.8582j Ohm;
	constant_impedance_C 0.0000-38277.8582j Ohm;
}
object load {
	name xfmr_483_528_shunt_to;
	parent bus528;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38277.8582j Ohm;
	constant_impedance_B 0.0000-38277.8582j Ohm;
	constant_impedance_C 0.0000-38277.8582j Ohm;
}
object transformer_configuration {
	name trans_branch_config_483_528;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023543;
	reactance 0.050893;
}
object transformer {
	name trans_branch_483_528;
	phases ABC;
	from bus483;
	to bus528;
	configuration trans_branch_config_483_528;
}
object load {
	name xfmr_485_495_shunt_from;
	parent bus485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16449.0050j Ohm;
	constant_impedance_B 0.0000-16449.0050j Ohm;
	constant_impedance_C 0.0000-16449.0050j Ohm;
}
object load {
	name xfmr_485_495_shunt_to;
	parent bus495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16449.0050j Ohm;
	constant_impedance_B 0.0000-16449.0050j Ohm;
	constant_impedance_C 0.0000-16449.0050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_485_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026817;
	reactance 0.105584;
}
object transformer {
	name trans_branch_485_495;
	phases ABC;
	from bus485;
	to bus495;
	configuration trans_branch_config_485_495;
}
object load {
	name xfmr_486_1493_shunt_from;
	parent bus486;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50477.0992j Ohm;
	constant_impedance_B 0.0000-50477.0992j Ohm;
	constant_impedance_C 0.0000-50477.0992j Ohm;
}
object load {
	name xfmr_486_1493_shunt_to;
	parent bus1493;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50477.0992j Ohm;
	constant_impedance_B 0.0000-50477.0992j Ohm;
	constant_impedance_C 0.0000-50477.0992j Ohm;
}
object transformer_configuration {
	name trans_branch_config_486_1493;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008747;
	reactance 0.034440;
}
object transformer {
	name trans_branch_486_1493;
	phases ABC;
	from bus486;
	to bus1493;
	configuration trans_branch_config_486_1493;
}
object load {
	name xfmr_487_488_shunt_from;
	parent bus487;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16418.3737j Ohm;
	constant_impedance_B 0.0000-16418.3737j Ohm;
	constant_impedance_C 0.0000-16418.3737j Ohm;
}
object load {
	name xfmr_487_488_shunt_to;
	parent bus488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16418.3737j Ohm;
	constant_impedance_B 0.0000-16418.3737j Ohm;
	constant_impedance_C 0.0000-16418.3737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_487_488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025421;
	reactance 0.094916;
}
object transformer {
	name trans_branch_487_488;
	phases ABC;
	from bus487;
	to bus488;
	configuration trans_branch_config_487_488;
}
object load {
	name xfmr_488_540_shunt_from;
	parent bus488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object load {
	name xfmr_488_540_shunt_to;
	parent bus540;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_488_540;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015695;
	reactance 0.058600;
}
object transformer {
	name trans_branch_488_540;
	phases ABC;
	from bus488;
	to bus540;
	configuration trans_branch_config_488_540;
}
object load {
	name xfmr_490_1150_shunt_from;
	parent bus490;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21859.5041j Ohm;
	constant_impedance_B 0.0000-21859.5041j Ohm;
	constant_impedance_C 0.0000-21859.5041j Ohm;
}
object load {
	name xfmr_490_1150_shunt_to;
	parent bus1150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21859.5041j Ohm;
	constant_impedance_B 0.0000-21859.5041j Ohm;
	constant_impedance_C 0.0000-21859.5041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_490_1150;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041234;
	reactance 0.089135;
}
object transformer {
	name trans_branch_490_1150;
	phases ABC;
	from bus490;
	to bus1150;
	configuration trans_branch_config_490_1150;
}
object load {
	name xfmr_491_1135_shunt_from;
	parent bus491;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object load {
	name xfmr_491_1135_shunt_to;
	parent bus1135;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object transformer_configuration {
	name trans_branch_config_491_1135;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010567;
	reactance 0.042382;
}
object transformer {
	name trans_branch_491_1135;
	phases ABC;
	from bus491;
	to bus1135;
	configuration trans_branch_config_491_1135;
}
object load {
	name xfmr_491_1151_shunt_from;
	parent bus491;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object load {
	name xfmr_491_1151_shunt_to;
	parent bus1151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_491_1151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024476;
	reactance 0.050325;
}
object transformer {
	name trans_branch_491_1151;
	phases ABC;
	from bus491;
	to bus1151;
	configuration trans_branch_config_491_1151;
}
object load {
	name xfmr_492_493_shunt_from;
	parent bus492;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47401.4337j Ohm;
	constant_impedance_B 0.0000-47401.4337j Ohm;
	constant_impedance_C 0.0000-47401.4337j Ohm;
}
object load {
	name xfmr_492_493_shunt_to;
	parent bus493;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47401.4337j Ohm;
	constant_impedance_B 0.0000-47401.4337j Ohm;
	constant_impedance_C 0.0000-47401.4337j Ohm;
}
object transformer_configuration {
	name trans_branch_config_492_493;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019370;
	reactance 0.042613;
}
object transformer {
	name trans_branch_492_493;
	phases ABC;
	from bus492;
	to bus493;
	configuration trans_branch_config_492_493;
}
object load {
	name xfmr_492_1493_shunt_from;
	parent bus492;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42938.3117j Ohm;
	constant_impedance_B 0.0000-42938.3117j Ohm;
	constant_impedance_C 0.0000-42938.3117j Ohm;
}
object load {
	name xfmr_492_1493_shunt_to;
	parent bus1493;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42938.3117j Ohm;
	constant_impedance_B 0.0000-42938.3117j Ohm;
	constant_impedance_C 0.0000-42938.3117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_492_1493;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010275;
	reactance 0.040454;
}
object transformer {
	name trans_branch_492_1493;
	phases ABC;
	from bus492;
	to bus1493;
	configuration trans_branch_config_492_1493;
}
object load {
	name xfmr_493_836_shunt_from;
	parent bus493;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13278.1124j Ohm;
	constant_impedance_B 0.0000-13278.1124j Ohm;
	constant_impedance_C 0.0000-13278.1124j Ohm;
}
object load {
	name xfmr_493_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13278.1124j Ohm;
	constant_impedance_B 0.0000-13278.1124j Ohm;
	constant_impedance_C 0.0000-13278.1124j Ohm;
}
object transformer_configuration {
	name trans_branch_config_493_836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069150;
	reactance 0.152127;
}
object transformer {
	name trans_branch_493_836;
	phases ABC;
	from bus493;
	to bus836;
	configuration trans_branch_config_493_836;
}
object load {
	name xfmr_494_504_shunt_from;
	parent bus494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31301.7751j Ohm;
	constant_impedance_B 0.0000-31301.7751j Ohm;
	constant_impedance_C 0.0000-31301.7751j Ohm;
}
object load {
	name xfmr_494_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31301.7751j Ohm;
	constant_impedance_B 0.0000-31301.7751j Ohm;
	constant_impedance_C 0.0000-31301.7751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_494_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014101;
	reactance 0.055517;
}
object transformer {
	name trans_branch_494_504;
	phases ABC;
	from bus494;
	to bus504;
	configuration trans_branch_config_494_504;
}
object transformer_configuration {
	name trans_branch_config_1700_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019475;
	reactance 0.779017;
}
object transformer {
	name trans_branch_1700_495;
	phases ABC;
	from bus1700;
	to bus495;
	configuration trans_branch_config_1700_495;
}
object load {
	name xfmr_496_505_shunt_from;
	parent bus496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object load {
	name xfmr_496_505_shunt_to;
	parent bus505;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object transformer_configuration {
	name trans_branch_config_496_505;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023460;
	reactance 0.051611;
}
object transformer {
	name trans_branch_496_505;
	phases ABC;
	from bus496;
	to bus505;
	configuration trans_branch_config_496_505;
}
object load {
	name xfmr_496_537_shunt_from;
	parent bus496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43791.3907j Ohm;
	constant_impedance_B 0.0000-43791.3907j Ohm;
	constant_impedance_C 0.0000-43791.3907j Ohm;
}
object load {
	name xfmr_496_537_shunt_to;
	parent bus537;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43791.3907j Ohm;
	constant_impedance_B 0.0000-43791.3907j Ohm;
	constant_impedance_C 0.0000-43791.3907j Ohm;
}
object transformer_configuration {
	name trans_branch_config_496_537;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020574;
	reactance 0.044475;
}
object transformer {
	name trans_branch_496_537;
	phases ABC;
	from bus496;
	to bus537;
	configuration trans_branch_config_496_537;
}
object load {
	name xfmr_497_548_shunt_from;
	parent bus497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object load {
	name xfmr_497_548_shunt_to;
	parent bus548;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object transformer_configuration {
	name trans_branch_config_497_548;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012220;
	reactance 0.049013;
}
object transformer {
	name trans_branch_497_548;
	phases ABC;
	from bus497;
	to bus548;
	configuration trans_branch_config_497_548;
}
object load {
	name xfmr_497_1452_shunt_from;
	parent bus497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object load {
	name xfmr_497_1452_shunt_to;
	parent bus1452;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_497_1452;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010903;
	reactance 0.043731;
}
object transformer {
	name trans_branch_497_1452;
	phases ABC;
	from bus497;
	to bus1452;
	configuration trans_branch_config_497_1452;
}
object load {
	name xfmr_498_500_shunt_from;
	parent bus498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object load {
	name xfmr_498_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_498_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008494;
	reactance 0.031713;
}
object transformer {
	name trans_branch_498_500;
	phases ABC;
	from bus498;
	to bus500;
	configuration trans_branch_config_498_500;
}
object node {
	name bus498_to500_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6562-12.6094d kV;
	voltage_B 66.6562-132.6094d kV;
	voltage_C 66.6562+107.3906d kV;
}
object switch {
name dummy_switch1_bus498_to500;
phases ABC;
from bus498;
to bus498_to500_dummy1;
status CLOSED;
}
object load {
	name xfmr_498_to500_dummy1_500_shunt_from;
	parent bus498_to500_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object load {
	name xfmr_498_to500_dummy1_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_498_500_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008494;
	reactance 0.031713;
}
object transformer {
	name trans_branch_498_500_dummy1;
	phases ABC;
	from bus498_to500_dummy1;
	to bus500;
	configuration trans_branch_config_498_500_dummy1;
}
object load {
	name xfmr_499_516_shunt_from;
	parent bus499;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12523.6742j Ohm;
	constant_impedance_B 0.0000-12523.6742j Ohm;
	constant_impedance_C 0.0000-12523.6742j Ohm;
}
object load {
	name xfmr_499_516_shunt_to;
	parent bus516;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12523.6742j Ohm;
	constant_impedance_B 0.0000-12523.6742j Ohm;
	constant_impedance_C 0.0000-12523.6742j Ohm;
}
object transformer_configuration {
	name trans_branch_config_499_516;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.072000;
	reactance 0.155640;
}
object transformer {
	name trans_branch_499_516;
	phases ABC;
	from bus499;
	to bus516;
	configuration trans_branch_config_499_516;
}
object load {
	name xfmr_499_525_shunt_from;
	parent bus499;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object load {
	name xfmr_499_525_shunt_to;
	parent bus525;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_499_525;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008079;
	reactance 0.031810;
}
object transformer {
	name trans_branch_499_525;
	phases ABC;
	from bus499;
	to bus525;
	configuration trans_branch_config_499_525;
}
object load {
	name xfmr_500_515_shunt_from;
	parent bus500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object load {
	name xfmr_500_515_shunt_to;
	parent bus515;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object transformer_configuration {
	name trans_branch_config_500_515;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010241;
	reactance 0.040321;
}
object transformer {
	name trans_branch_500_515;
	phases ABC;
	from bus500;
	to bus515;
	configuration trans_branch_config_500_515;
}
object node {
	name bus500_to515_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.3049-11.1698d kV;
	voltage_B 67.3049-131.1698d kV;
	voltage_C 67.3049+108.8302d kV;
}
object switch {
name dummy_switch1_bus500_to515;
phases ABC;
from bus500;
to bus500_to515_dummy1;
status CLOSED;
}
object load {
	name xfmr_500_to515_dummy1_515_shunt_from;
	parent bus500_to515_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object load {
	name xfmr_500_to515_dummy1_515_shunt_to;
	parent bus515;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object transformer_configuration {
	name trans_branch_config_500_515_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010241;
	reactance 0.040321;
}
object transformer {
	name trans_branch_500_515_dummy1;
	phases ABC;
	from bus500_to515_dummy1;
	to bus515;
	configuration trans_branch_config_500_515_dummy1;
}
object load {
	name xfmr_501_549_shunt_from;
	parent bus501;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object load {
	name xfmr_501_549_shunt_to;
	parent bus549;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object transformer_configuration {
	name trans_branch_config_501_549;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014727;
	reactance 0.057983;
}
object transformer {
	name trans_branch_501_549;
	phases ABC;
	from bus501;
	to bus549;
	configuration trans_branch_config_501_549;
}
object transformer_configuration {
	name trans_branch_config_501_1910;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_501_1910;
	phases ABC;
	from bus501;
	to bus1910;
	configuration trans_branch_config_501_1910;
}
object load {
	name xfmr_502_505_shunt_from;
	parent bus502;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object load {
	name xfmr_502_505_shunt_to;
	parent bus505;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_502_505;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013932;
	reactance 0.028645;
}
object transformer {
	name trans_branch_502_505;
	phases ABC;
	from bus502;
	to bus505;
	configuration trans_branch_config_502_505;
}
object load {
	name xfmr_502_521_shunt_from;
	parent bus502;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60250.5695j Ohm;
	constant_impedance_B 0.0000-60250.5695j Ohm;
	constant_impedance_C 0.0000-60250.5695j Ohm;
}
object load {
	name xfmr_502_521_shunt_to;
	parent bus521;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60250.5695j Ohm;
	constant_impedance_B 0.0000-60250.5695j Ohm;
	constant_impedance_C 0.0000-60250.5695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_502_521;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007324;
	reactance 0.028836;
}
object transformer {
	name trans_branch_502_521;
	phases ABC;
	from bus502;
	to bus521;
	configuration trans_branch_config_502_521;
}
object load {
	name xfmr_503_524_shunt_from;
	parent bus503;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31450.6540j Ohm;
	constant_impedance_B 0.0000-31450.6540j Ohm;
	constant_impedance_C 0.0000-31450.6540j Ohm;
}
object load {
	name xfmr_503_524_shunt_to;
	parent bus524;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31450.6540j Ohm;
	constant_impedance_B 0.0000-31450.6540j Ohm;
	constant_impedance_C 0.0000-31450.6540j Ohm;
}
object transformer_configuration {
	name trans_branch_config_503_524;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014305;
	reactance 0.057377;
}
object transformer {
	name trans_branch_503_524;
	phases ABC;
	from bus503;
	to bus524;
	configuration trans_branch_config_503_524;
}
object load {
	name xfmr_504_526_shunt_from;
	parent bus504;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69240.8377j Ohm;
	constant_impedance_B 0.0000-69240.8377j Ohm;
	constant_impedance_C 0.0000-69240.8377j Ohm;
}
object load {
	name xfmr_504_526_shunt_to;
	parent bus526;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69240.8377j Ohm;
	constant_impedance_B 0.0000-69240.8377j Ohm;
	constant_impedance_C 0.0000-69240.8377j Ohm;
}
object transformer_configuration {
	name trans_branch_config_504_526;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003289;
	reactance 0.022471;
}
object transformer {
	name trans_branch_504_526;
	phases ABC;
	from bus504;
	to bus526;
	configuration trans_branch_config_504_526;
}
object load {
	name xfmr_506_527_shunt_from;
	parent bus506;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40817.9012j Ohm;
	constant_impedance_B 0.0000-40817.9012j Ohm;
	constant_impedance_C 0.0000-40817.9012j Ohm;
}
object load {
	name xfmr_506_527_shunt_to;
	parent bus527;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40817.9012j Ohm;
	constant_impedance_B 0.0000-40817.9012j Ohm;
	constant_impedance_C 0.0000-40817.9012j Ohm;
}
object transformer_configuration {
	name trans_branch_config_506_527;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011024;
	reactance 0.044218;
}
object transformer {
	name trans_branch_506_527;
	phases ABC;
	from bus506;
	to bus527;
	configuration trans_branch_config_506_527;
}
object load {
	name xfmr_506_543_shunt_from;
	parent bus506;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object load {
	name xfmr_506_543_shunt_to;
	parent bus543;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74089.6359j Ohm;
	constant_impedance_B 0.0000-74089.6359j Ohm;
	constant_impedance_C 0.0000-74089.6359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_506_543;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006078;
	reactance 0.024379;
}
object transformer {
	name trans_branch_506_543;
	phases ABC;
	from bus506;
	to bus543;
	configuration trans_branch_config_506_543;
}
object load {
	name xfmr_507_514_shunt_from;
	parent bus507;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22226.8908j Ohm;
	constant_impedance_B 0.0000-22226.8908j Ohm;
	constant_impedance_C 0.0000-22226.8908j Ohm;
}
object load {
	name xfmr_507_514_shunt_to;
	parent bus514;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22226.8908j Ohm;
	constant_impedance_B 0.0000-22226.8908j Ohm;
	constant_impedance_C 0.0000-22226.8908j Ohm;
}
object transformer_configuration {
	name trans_branch_config_507_514;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019852;
	reactance 0.078160;
}
object transformer {
	name trans_branch_507_514;
	phases ABC;
	from bus507;
	to bus514;
	configuration trans_branch_config_507_514;
}
object load {
	name xfmr_507_535_shunt_from;
	parent bus507;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14159.5289j Ohm;
	constant_impedance_B 0.0000-14159.5289j Ohm;
	constant_impedance_C 0.0000-14159.5289j Ohm;
}
object load {
	name xfmr_507_535_shunt_to;
	parent bus535;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14159.5289j Ohm;
	constant_impedance_B 0.0000-14159.5289j Ohm;
	constant_impedance_C 0.0000-14159.5289j Ohm;
}
object transformer_configuration {
	name trans_branch_config_507_535;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031753;
	reactance 0.127357;
}
object transformer {
	name trans_branch_507_535;
	phases ABC;
	from bus507;
	to bus535;
	configuration trans_branch_config_507_535;
}
object load {
	name xfmr_507_555_shunt_from;
	parent bus507;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object load {
	name xfmr_507_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_507_555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016073;
	reactance 0.063281;
}
object transformer {
	name trans_branch_507_555;
	phases ABC;
	from bus507;
	to bus555;
	configuration trans_branch_config_507_555;
}
object load {
	name xfmr_508_532_shunt_from;
	parent bus508;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26370.8873j Ohm;
	constant_impedance_B 0.0000-26370.8873j Ohm;
	constant_impedance_C 0.0000-26370.8873j Ohm;
}
object load {
	name xfmr_508_532_shunt_to;
	parent bus532;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26370.8873j Ohm;
	constant_impedance_B 0.0000-26370.8873j Ohm;
	constant_impedance_C 0.0000-26370.8873j Ohm;
}
object transformer_configuration {
	name trans_branch_config_508_532;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015827;
	reactance 0.059094;
}
object transformer {
	name trans_branch_508_532;
	phases ABC;
	from bus508;
	to bus532;
	configuration trans_branch_config_508_532;
}
object load {
	name xfmr_508_546_shunt_from;
	parent bus508;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object load {
	name xfmr_508_546_shunt_to;
	parent bus546;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_508_546;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014716;
	reactance 0.054947;
}
object transformer {
	name trans_branch_508_546;
	phases ABC;
	from bus508;
	to bus546;
	configuration trans_branch_config_508_546;
}
object load {
	name xfmr_509_538_shunt_from;
	parent bus509;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47316.6369j Ohm;
	constant_impedance_B 0.0000-47316.6369j Ohm;
	constant_impedance_C 0.0000-47316.6369j Ohm;
}
object load {
	name xfmr_509_538_shunt_to;
	parent bus538;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47316.6369j Ohm;
	constant_impedance_B 0.0000-47316.6369j Ohm;
	constant_impedance_C 0.0000-47316.6369j Ohm;
}
object transformer_configuration {
	name trans_branch_config_509_538;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009315;
	reactance 0.036673;
}
object transformer {
	name trans_branch_509_538;
	phases ABC;
	from bus509;
	to bus538;
	configuration trans_branch_config_509_538;
}
object load {
	name xfmr_509_544_shunt_from;
	parent bus509;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object load {
	name xfmr_509_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_509_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009352;
	reactance 0.036821;
}
object transformer {
	name trans_branch_509_544;
	phases ABC;
	from bus509;
	to bus544;
	configuration trans_branch_config_509_544;
}
object transformer_configuration {
	name trans_branch_config_510_1803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_510_1803;
	phases ABC;
	from bus510;
	to bus1803;
	configuration trans_branch_config_510_1803;
}
object load {
	name xfmr_511_532_shunt_from;
	parent bus511;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object load {
	name xfmr_511_532_shunt_to;
	parent bus532;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_511_532;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015543;
	reactance 0.061195;
}
object transformer {
	name trans_branch_511_532;
	phases ABC;
	from bus511;
	to bus532;
	configuration trans_branch_config_511_532;
}
object load {
	name xfmr_512_528_shunt_from;
	parent bus512;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40880.9892j Ohm;
	constant_impedance_B 0.0000-40880.9892j Ohm;
	constant_impedance_C 0.0000-40880.9892j Ohm;
}
object load {
	name xfmr_512_528_shunt_to;
	parent bus528;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40880.9892j Ohm;
	constant_impedance_B 0.0000-40880.9892j Ohm;
	constant_impedance_C 0.0000-40880.9892j Ohm;
}
object transformer_configuration {
	name trans_branch_config_512_528;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010787;
	reactance 0.042470;
}
object transformer {
	name trans_branch_512_528;
	phases ABC;
	from bus512;
	to bus528;
	configuration trans_branch_config_512_528;
}
object load {
	name xfmr_512_546_shunt_from;
	parent bus512;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36133.8798j Ohm;
	constant_impedance_B 0.0000-36133.8798j Ohm;
	constant_impedance_C 0.0000-36133.8798j Ohm;
}
object load {
	name xfmr_512_546_shunt_to;
	parent bus546;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36133.8798j Ohm;
	constant_impedance_B 0.0000-36133.8798j Ohm;
	constant_impedance_C 0.0000-36133.8798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_512_546;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011547;
	reactance 0.043112;
}
object transformer {
	name trans_branch_512_546;
	phases ABC;
	from bus512;
	to bus546;
	configuration trans_branch_config_512_546;
}
object load {
	name xfmr_513_519_shunt_from;
	parent bus513;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object load {
	name xfmr_513_519_shunt_to;
	parent bus519;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_513_519;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012053;
	reactance 0.047456;
}
object transformer {
	name trans_branch_513_519;
	phases ABC;
	from bus513;
	to bus519;
	configuration trans_branch_config_513_519;
}
object load {
	name xfmr_513_539_shunt_from;
	parent bus513;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object load {
	name xfmr_513_539_shunt_to;
	parent bus539;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_513_539;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008234;
	reactance 0.033027;
}
object transformer {
	name trans_branch_513_539;
	phases ABC;
	from bus513;
	to bus539;
	configuration trans_branch_config_513_539;
}
object transformer_configuration {
	name trans_branch_config_513_1804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_513_1804;
	phases ABC;
	from bus513;
	to bus1804;
	configuration trans_branch_config_513_1804;
}
object node {
	name bus513_to1804_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3700-7.7898d kV;
	voltage_B 68.3700-127.7898d kV;
	voltage_C 68.3700+112.2102d kV;
}
object switch {
name dummy_switch1_bus513_to1804;
phases ABC;
from bus513;
to bus513_to1804_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_513_1804_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_513_1804_dummy1;
	phases ABC;
	from bus513_to1804_dummy1;
	to bus1804;
	configuration trans_branch_config_513_1804_dummy1;
}
object load {
	name xfmr_514_525_shunt_from;
	parent bus514;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object load {
	name xfmr_514_525_shunt_to;
	parent bus525;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_514_525;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006059;
	reactance 0.024303;
}
object transformer {
	name trans_branch_514_525;
	phases ABC;
	from bus514;
	to bus525;
	configuration trans_branch_config_514_525;
}
object load {
	name xfmr_514_531_shunt_from;
	parent bus514;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17763.5997j Ohm;
	constant_impedance_B 0.0000-17763.5997j Ohm;
	constant_impedance_C 0.0000-17763.5997j Ohm;
}
object load {
	name xfmr_514_531_shunt_to;
	parent bus531;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17763.5997j Ohm;
	constant_impedance_B 0.0000-17763.5997j Ohm;
	constant_impedance_C 0.0000-17763.5997j Ohm;
}
object transformer_configuration {
	name trans_branch_config_514_531;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024840;
	reactance 0.097797;
}
object transformer {
	name trans_branch_514_531;
	phases ABC;
	from bus514;
	to bus531;
	configuration trans_branch_config_514_531;
}
object load {
	name xfmr_515_521_shunt_from;
	parent bus515;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63126.4916j Ohm;
	constant_impedance_B 0.0000-63126.4916j Ohm;
	constant_impedance_C 0.0000-63126.4916j Ohm;
}
object load {
	name xfmr_515_521_shunt_to;
	parent bus521;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63126.4916j Ohm;
	constant_impedance_B 0.0000-63126.4916j Ohm;
	constant_impedance_C 0.0000-63126.4916j Ohm;
}
object transformer_configuration {
	name trans_branch_config_515_521;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006980;
	reactance 0.027483;
}
object transformer {
	name trans_branch_515_521;
	phases ABC;
	from bus515;
	to bus521;
	configuration trans_branch_config_515_521;
}
object transformer_configuration {
	name trans_branch_config_515_1907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_515_1907;
	phases ABC;
	from bus515;
	to bus1907;
	configuration trans_branch_config_515_1907;
}
object load {
	name xfmr_517_526_shunt_from;
	parent bus517;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object load {
	name xfmr_517_526_shunt_to;
	parent bus526;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_526;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004951;
	reactance 0.019493;
}
object transformer {
	name trans_branch_517_526;
	phases ABC;
	from bus517;
	to bus526;
	configuration trans_branch_config_517_526;
}
object node {
	name bus517_to526_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2758-19.5794d kV;
	voltage_B 65.2758-139.5794d kV;
	voltage_C 65.2758+100.4206d kV;
}
object switch {
name dummy_switch1_bus517_to526;
phases ABC;
from bus517;
to bus517_to526_dummy1;
status CLOSED;
}
object load {
	name xfmr_517_to526_dummy1_526_shunt_from;
	parent bus517_to526_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object load {
	name xfmr_517_to526_dummy1_526_shunt_to;
	parent bus526;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89057.2391j Ohm;
	constant_impedance_B 0.0000-89057.2391j Ohm;
	constant_impedance_C 0.0000-89057.2391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_526_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004951;
	reactance 0.019493;
}
object transformer {
	name trans_branch_517_526_dummy1;
	phases ABC;
	from bus517_to526_dummy1;
	to bus526;
	configuration trans_branch_config_517_526_dummy1;
}
object load {
	name xfmr_517_552_shunt_from;
	parent bus517;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object load {
	name xfmr_517_552_shunt_to;
	parent bus552;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017313;
	reactance 0.069441;
}
object transformer {
	name trans_branch_517_552;
	phases ABC;
	from bus517;
	to bus552;
	configuration trans_branch_config_517_552;
}
object node {
	name bus517_to552_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.2758-19.5794d kV;
	voltage_B 65.2758-139.5794d kV;
	voltage_C 65.2758+100.4206d kV;
}
object switch {
name dummy_switch1_bus517_to552;
phases ABC;
from bus517;
to bus517_to552_dummy1;
status CLOSED;
}
object load {
	name xfmr_517_to552_dummy1_552_shunt_from;
	parent bus517_to552_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object load {
	name xfmr_517_to552_dummy1_552_shunt_to;
	parent bus552;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_552_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017313;
	reactance 0.069441;
}
object transformer {
	name trans_branch_517_552_dummy1;
	phases ABC;
	from bus517_to552_dummy1;
	to bus552;
	configuration trans_branch_config_517_552_dummy1;
}
object load {
	name xfmr_517_553_shunt_from;
	parent bus517;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46000.0000j Ohm;
	constant_impedance_B 0.0000-46000.0000j Ohm;
	constant_impedance_C 0.0000-46000.0000j Ohm;
}
object load {
	name xfmr_517_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46000.0000j Ohm;
	constant_impedance_B 0.0000-46000.0000j Ohm;
	constant_impedance_C 0.0000-46000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004943;
	reactance 0.033771;
}
object transformer {
	name trans_branch_517_553;
	phases ABC;
	from bus517;
	to bus553;
	configuration trans_branch_config_517_553;
}
object load {
	name xfmr_518_537_shunt_from;
	parent bus518;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22801.7241j Ohm;
	constant_impedance_B 0.0000-22801.7241j Ohm;
	constant_impedance_C 0.0000-22801.7241j Ohm;
}
object load {
	name xfmr_518_537_shunt_to;
	parent bus537;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22801.7241j Ohm;
	constant_impedance_B 0.0000-22801.7241j Ohm;
	constant_impedance_C 0.0000-22801.7241j Ohm;
}
object transformer_configuration {
	name trans_branch_config_518_537;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039557;
	reactance 0.085511;
}
object transformer {
	name trans_branch_518_537;
	phases ABC;
	from bus518;
	to bus537;
	configuration trans_branch_config_518_537;
}
object load {
	name xfmr_519_536_shunt_from;
	parent bus519;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object load {
	name xfmr_519_536_shunt_to;
	parent bus536;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_519_536;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011221;
	reactance 0.044178;
}
object transformer {
	name trans_branch_519_536;
	phases ABC;
	from bus519;
	to bus536;
	configuration trans_branch_config_519_536;
}
object load {
	name xfmr_521_522_shunt_from;
	parent bus521;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object load {
	name xfmr_521_522_shunt_to;
	parent bus522;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_521_522;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018354;
	reactance 0.068531;
}
object transformer {
	name trans_branch_521_522;
	phases ABC;
	from bus521;
	to bus522;
	configuration trans_branch_config_521_522;
}
object load {
	name xfmr_521_529_shunt_from;
	parent bus521;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68880.2083j Ohm;
	constant_impedance_B 0.0000-68880.2083j Ohm;
	constant_impedance_C 0.0000-68880.2083j Ohm;
}
object load {
	name xfmr_521_529_shunt_to;
	parent bus529;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68880.2083j Ohm;
	constant_impedance_B 0.0000-68880.2083j Ohm;
	constant_impedance_C 0.0000-68880.2083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_521_529;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006067;
	reactance 0.022654;
}
object transformer {
	name trans_branch_521_529;
	phases ABC;
	from bus521;
	to bus529;
	configuration trans_branch_config_521_529;
}
object load {
	name xfmr_523_535_shunt_from;
	parent bus523;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35408.2999j Ohm;
	constant_impedance_B 0.0000-35408.2999j Ohm;
	constant_impedance_C 0.0000-35408.2999j Ohm;
}
object load {
	name xfmr_523_535_shunt_to;
	parent bus535;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35408.2999j Ohm;
	constant_impedance_B 0.0000-35408.2999j Ohm;
	constant_impedance_C 0.0000-35408.2999j Ohm;
}
object transformer_configuration {
	name trans_branch_config_523_535;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012454;
	reactance 0.049034;
}
object transformer {
	name trans_branch_523_535;
	phases ABC;
	from bus523;
	to bus535;
	configuration trans_branch_config_523_535;
}
object load {
	name xfmr_524_545_shunt_from;
	parent bus524;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39774.4361j Ohm;
	constant_impedance_B 0.0000-39774.4361j Ohm;
	constant_impedance_C 0.0000-39774.4361j Ohm;
}
object load {
	name xfmr_524_545_shunt_to;
	parent bus545;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39774.4361j Ohm;
	constant_impedance_B 0.0000-39774.4361j Ohm;
	constant_impedance_C 0.0000-39774.4361j Ohm;
}
object transformer_configuration {
	name trans_branch_config_524_545;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011300;
	reactance 0.045322;
}
object transformer {
	name trans_branch_524_545;
	phases ABC;
	from bus524;
	to bus545;
	configuration trans_branch_config_524_545;
}
object load {
	name xfmr_525_536_shunt_from;
	parent bus525;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object load {
	name xfmr_525_536_shunt_to;
	parent bus536;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43864.0133j Ohm;
	constant_impedance_B 0.0000-43864.0133j Ohm;
	constant_impedance_C 0.0000-43864.0133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_525_536;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009515;
	reactance 0.035525;
}
object transformer {
	name trans_branch_525_536;
	phases ABC;
	from bus525;
	to bus536;
	configuration trans_branch_config_525_536;
}
object load {
	name xfmr_525_548_shunt_from;
	parent bus525;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61226.8519j Ohm;
	constant_impedance_B 0.0000-61226.8519j Ohm;
	constant_impedance_C 0.0000-61226.8519j Ohm;
}
object load {
	name xfmr_525_548_shunt_to;
	parent bus548;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61226.8519j Ohm;
	constant_impedance_B 0.0000-61226.8519j Ohm;
	constant_impedance_C 0.0000-61226.8519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_525_548;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014724;
	reactance 0.031829;
}
object transformer {
	name trans_branch_525_548;
	phases ABC;
	from bus525;
	to bus548;
	configuration trans_branch_config_525_548;
}
object load {
	name xfmr_530_540_shunt_from;
	parent bus530;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40075.7576j Ohm;
	constant_impedance_B 0.0000-40075.7576j Ohm;
	constant_impedance_C 0.0000-40075.7576j Ohm;
}
object load {
	name xfmr_530_540_shunt_to;
	parent bus540;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40075.7576j Ohm;
	constant_impedance_B 0.0000-40075.7576j Ohm;
	constant_impedance_C 0.0000-40075.7576j Ohm;
}
object transformer_configuration {
	name trans_branch_config_530_540;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011222;
	reactance 0.045010;
}
object transformer {
	name trans_branch_530_540;
	phases ABC;
	from bus530;
	to bus540;
	configuration trans_branch_config_530_540;
}
object load {
	name xfmr_530_542_shunt_from;
	parent bus530;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32857.1429j Ohm;
	constant_impedance_B 0.0000-32857.1429j Ohm;
	constant_impedance_C 0.0000-32857.1429j Ohm;
}
object load {
	name xfmr_530_542_shunt_to;
	parent bus542;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32857.1429j Ohm;
	constant_impedance_B 0.0000-32857.1429j Ohm;
	constant_impedance_C 0.0000-32857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_530_542;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013424;
	reactance 0.052854;
}
object transformer {
	name trans_branch_530_542;
	phases ABC;
	from bus530;
	to bus542;
	configuration trans_branch_config_530_542;
}
object load {
	name xfmr_531_553_shunt_from;
	parent bus531;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19042.4766j Ohm;
	constant_impedance_B 0.0000-19042.4766j Ohm;
	constant_impedance_C 0.0000-19042.4766j Ohm;
}
object load {
	name xfmr_531_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19042.4766j Ohm;
	constant_impedance_B 0.0000-19042.4766j Ohm;
	constant_impedance_C 0.0000-19042.4766j Ohm;
}
object transformer_configuration {
	name trans_branch_config_531_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023613;
	reactance 0.094709;
}
object transformer {
	name trans_branch_531_553;
	phases ABC;
	from bus531;
	to bus553;
	configuration trans_branch_config_531_553;
}
object load {
	name xfmr_532_547_shunt_from;
	parent bus532;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object load {
	name xfmr_532_547_shunt_to;
	parent bus547;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_532_547;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015656;
	reactance 0.058456;
}
object transformer {
	name trans_branch_532_547;
	phases ABC;
	from bus532;
	to bus547;
	configuration trans_branch_config_532_547;
}
object load {
	name xfmr_533_544_shunt_from;
	parent bus533;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32857.1429j Ohm;
	constant_impedance_B 0.0000-32857.1429j Ohm;
	constant_impedance_C 0.0000-32857.1429j Ohm;
}
object load {
	name xfmr_533_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32857.1429j Ohm;
	constant_impedance_B 0.0000-32857.1429j Ohm;
	constant_impedance_C 0.0000-32857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_533_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006925;
	reactance 0.047308;
}
object transformer {
	name trans_branch_533_544;
	phases ABC;
	from bus533;
	to bus544;
	configuration trans_branch_config_533_544;
}
object transformer_configuration {
	name trans_branch_config_533_1965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_533_1965;
	phases ABC;
	from bus533;
	to bus1965;
	configuration trans_branch_config_533_1965;
}
object load {
	name xfmr_536_537_shunt_from;
	parent bus536;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object load {
	name xfmr_536_537_shunt_to;
	parent bus537;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_536_537;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011447;
	reactance 0.042740;
}
object transformer {
	name trans_branch_536_537;
	phases ABC;
	from bus536;
	to bus537;
	configuration trans_branch_config_536_537;
}
object load {
	name xfmr_538_541_shunt_from;
	parent bus538;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13943.0680j Ohm;
	constant_impedance_B 0.0000-13943.0680j Ohm;
	constant_impedance_C 0.0000-13943.0680j Ohm;
}
object load {
	name xfmr_538_541_shunt_to;
	parent bus541;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13943.0680j Ohm;
	constant_impedance_B 0.0000-13943.0680j Ohm;
	constant_impedance_C 0.0000-13943.0680j Ohm;
}
object transformer_configuration {
	name trans_branch_config_538_541;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064662;
	reactance 0.139778;
}
object transformer {
	name trans_branch_538_541;
	phases ABC;
	from bus538;
	to bus541;
	configuration trans_branch_config_538_541;
}
object transformer_configuration {
	name trans_branch_config_540_1805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_540_1805;
	phases ABC;
	from bus540;
	to bus1805;
	configuration trans_branch_config_540_1805;
}
object node {
	name bus540_to1805_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4311-15.2848d kV;
	voltage_B 68.4311-135.2848d kV;
	voltage_C 68.4311+104.7152d kV;
}
object switch {
name dummy_switch1_bus540_to1805;
phases ABC;
from bus540;
to bus540_to1805_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_540_1805_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_540_1805_dummy1;
	phases ABC;
	from bus540_to1805_dummy1;
	to bus1805;
	configuration trans_branch_config_540_1805_dummy1;
}
object load {
	name xfmr_542_543_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object load {
	name xfmr_542_543_shunt_to;
	parent bus543;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_543;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012059;
	reactance 0.047477;
}
object transformer {
	name trans_branch_542_543;
	phases ABC;
	from bus542;
	to bus543;
	configuration trans_branch_config_542_543;
}
object load {
	name xfmr_544_550_shunt_from;
	parent bus544;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31905.9107j Ohm;
	constant_impedance_B 0.0000-31905.9107j Ohm;
	constant_impedance_C 0.0000-31905.9107j Ohm;
}
object load {
	name xfmr_544_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31905.9107j Ohm;
	constant_impedance_B 0.0000-31905.9107j Ohm;
	constant_impedance_C 0.0000-31905.9107j Ohm;
}
object transformer_configuration {
	name trans_branch_config_544_550;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006730;
	reactance 0.043467;
}
object transformer {
	name trans_branch_544_550;
	phases ABC;
	from bus544;
	to bus550;
	configuration trans_branch_config_544_550;
}
object transformer_configuration {
	name trans_branch_config_545_1964;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_545_1964;
	phases ABC;
	from bus545;
	to bus1964;
	configuration trans_branch_config_545_1964;
}
object load {
	name xfmr_549_1452_shunt_from;
	parent bus549;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object load {
	name xfmr_549_1452_shunt_to;
	parent bus1452;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_549_1452;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017048;
	reactance 0.035053;
}
object transformer {
	name trans_branch_549_1452;
	phases ABC;
	from bus549;
	to bus1452;
	configuration trans_branch_config_549_1452;
}
object load {
	name xfmr_551_552_shunt_from;
	parent bus551;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44754.6531j Ohm;
	constant_impedance_B 0.0000-44754.6531j Ohm;
	constant_impedance_C 0.0000-44754.6531j Ohm;
}
object load {
	name xfmr_551_552_shunt_to;
	parent bus552;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44754.6531j Ohm;
	constant_impedance_B 0.0000-44754.6531j Ohm;
	constant_impedance_C 0.0000-44754.6531j Ohm;
}
object transformer_configuration {
	name trans_branch_config_551_552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004799;
	reactance 0.030998;
}
object transformer {
	name trans_branch_551_552;
	phases ABC;
	from bus551;
	to bus552;
	configuration trans_branch_config_551_552;
}
object load {
	name xfmr_551_554_shunt_from;
	parent bus551;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object load {
	name xfmr_551_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_551_554;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008563;
	reactance 0.033712;
}
object transformer {
	name trans_branch_551_554;
	phases ABC;
	from bus551;
	to bus554;
	configuration trans_branch_config_551_554;
}
object node {
	name bus551_to554_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 64.8619-18.3482d kV;
	voltage_B 64.8619-138.3482d kV;
	voltage_C 64.8619+101.6518d kV;
}
object switch {
name dummy_switch1_bus551_to554;
phases ABC;
from bus551;
to bus551_to554_dummy1;
status CLOSED;
}
object load {
	name xfmr_551_to554_dummy1_554_shunt_from;
	parent bus551_to554_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object load {
	name xfmr_551_to554_dummy1_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_551_554_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008563;
	reactance 0.033712;
}
object transformer {
	name trans_branch_551_554_dummy1;
	phases ABC;
	from bus551_to554_dummy1;
	to bus554;
	configuration trans_branch_config_551_554_dummy1;
}
object load {
	name xfmr_551_555_shunt_from;
	parent bus551;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object load {
	name xfmr_551_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_551_555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007635;
	reactance 0.030062;
}
object transformer {
	name trans_branch_551_555;
	phases ABC;
	from bus551;
	to bus555;
	configuration trans_branch_config_551_555;
}
object load {
	name xfmr_552_554_shunt_from;
	parent bus552;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object load {
	name xfmr_552_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_552_554;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009287;
	reactance 0.034676;
}
object transformer {
	name trans_branch_552_554;
	phases ABC;
	from bus552;
	to bus554;
	configuration trans_branch_config_552_554;
}
object node {
	name bus552_to554_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8187-16.5816d kV;
	voltage_B 65.8187-136.5816d kV;
	voltage_C 65.8187+103.4184d kV;
}
object switch {
name dummy_switch1_bus552_to554;
phases ABC;
from bus552;
to bus552_to554_dummy1;
status CLOSED;
}
object load {
	name xfmr_552_to554_dummy1_554_shunt_from;
	parent bus552_to554_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object load {
	name xfmr_552_to554_dummy1_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_552_554_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009287;
	reactance 0.034676;
}
object transformer {
	name trans_branch_552_554_dummy1;
	phases ABC;
	from bus552_to554_dummy1;
	to bus554;
	configuration trans_branch_config_552_554_dummy1;
}
object node {
	name bus552_to554_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8187-16.5816d kV;
	voltage_B 65.8187-136.5816d kV;
	voltage_C 65.8187+103.4184d kV;
}
object switch {
name dummy_switch2_bus552_to554;
phases ABC;
from bus552;
to bus552_to554_dummy2;
status CLOSED;
}
object load {
	name xfmr_552_to554_dummy2_554_shunt_from;
	parent bus552_to554_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object load {
	name xfmr_552_to554_dummy2_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44982.9932j Ohm;
	constant_impedance_B 0.0000-44982.9932j Ohm;
	constant_impedance_C 0.0000-44982.9932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_552_554_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009287;
	reactance 0.034676;
}
object transformer {
	name trans_branch_552_554_dummy2;
	phases ABC;
	from bus552_to554_dummy2;
	to bus554;
	configuration trans_branch_config_552_554_dummy2;
}
object transformer_configuration {
	name trans_branch_config_552_1937;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_552_1937;
	phases ABC;
	from bus552;
	to bus1937;
	configuration trans_branch_config_552_1937;
}
object load {
	name xfmr_556_557_shunt_from;
	parent bus556;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object load {
	name xfmr_556_557_shunt_to;
	parent bus557;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46897.1631j Ohm;
	constant_impedance_B 0.0000-46897.1631j Ohm;
	constant_impedance_C 0.0000-46897.1631j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009591;
	reactance 0.038468;
}
object transformer {
	name trans_branch_556_557;
	phases ABC;
	from bus556;
	to bus557;
	configuration trans_branch_config_556_557;
}
object load {
	name xfmr_556_560_shunt_from;
	parent bus556;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44379.1946j Ohm;
	constant_impedance_B 0.0000-44379.1946j Ohm;
	constant_impedance_C 0.0000-44379.1946j Ohm;
}
object load {
	name xfmr_556_560_shunt_to;
	parent bus560;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44379.1946j Ohm;
	constant_impedance_B 0.0000-44379.1946j Ohm;
	constant_impedance_C 0.0000-44379.1946j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_560;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010129;
	reactance 0.040626;
}
object transformer {
	name trans_branch_556_560;
	phases ABC;
	from bus556;
	to bus560;
	configuration trans_branch_config_556_560;
}
object load {
	name xfmr_556_1333_shunt_from;
	parent bus556;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8133.4563j Ohm;
	constant_impedance_B 0.0000-8133.4563j Ohm;
	constant_impedance_C 0.0000-8133.4563j Ohm;
}
object load {
	name xfmr_556_1333_shunt_to;
	parent bus1333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8133.4563j Ohm;
	constant_impedance_B 0.0000-8133.4563j Ohm;
	constant_impedance_C 0.0000-8133.4563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_1333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055287;
	reactance 0.221753;
}
object transformer {
	name trans_branch_556_1333;
	phases ABC;
	from bus556;
	to bus1333;
	configuration trans_branch_config_556_1333;
}
object load {
	name xfmr_557_602_shunt_from;
	parent bus557;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37785.7143j Ohm;
	constant_impedance_B 0.0000-37785.7143j Ohm;
	constant_impedance_C 0.0000-37785.7143j Ohm;
}
object load {
	name xfmr_557_602_shunt_to;
	parent bus602;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37785.7143j Ohm;
	constant_impedance_B 0.0000-37785.7143j Ohm;
	constant_impedance_C 0.0000-37785.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_557_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011895;
	reactance 0.047712;
}
object transformer {
	name trans_branch_557_602;
	phases ABC;
	from bus557;
	to bus602;
	configuration trans_branch_config_557_602;
}
object load {
	name xfmr_558_1179_shunt_from;
	parent bus558;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10188.7519j Ohm;
	constant_impedance_B 0.0000-10188.7519j Ohm;
	constant_impedance_C 0.0000-10188.7519j Ohm;
}
object load {
	name xfmr_558_1179_shunt_to;
	parent bus1179;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10188.7519j Ohm;
	constant_impedance_B 0.0000-10188.7519j Ohm;
	constant_impedance_C 0.0000-10188.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_558_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040968;
	reactance 0.152963;
}
object transformer {
	name trans_branch_558_1179;
	phases ABC;
	from bus558;
	to bus1179;
	configuration trans_branch_config_558_1179;
}
object transformer_configuration {
	name trans_branch_config_558_1806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_558_1806;
	phases ABC;
	from bus558;
	to bus1806;
	configuration trans_branch_config_558_1806;
}
object node {
	name bus558_to1806_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4493-10.4381d kV;
	voltage_B 68.4493-130.4381d kV;
	voltage_C 68.4493+109.5619d kV;
}
object switch {
name dummy_switch1_bus558_to1806;
phases ABC;
from bus558;
to bus558_to1806_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_558_1806_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_558_1806_dummy1;
	phases ABC;
	from bus558_to1806_dummy1;
	to bus1806;
	configuration trans_branch_config_558_1806_dummy1;
}
object load {
	name xfmr_559_586_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21058.9172j Ohm;
	constant_impedance_B 0.0000-21058.9172j Ohm;
	constant_impedance_C 0.0000-21058.9172j Ohm;
}
object load {
	name xfmr_559_586_shunt_to;
	parent bus586;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21058.9172j Ohm;
	constant_impedance_B 0.0000-21058.9172j Ohm;
	constant_impedance_C 0.0000-21058.9172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021348;
	reactance 0.085625;
}
object transformer {
	name trans_branch_559_586;
	phases ABC;
	from bus559;
	to bus586;
	configuration trans_branch_config_559_586;
}
object load {
	name xfmr_559_594_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32453.9877j Ohm;
	constant_impedance_B 0.0000-32453.9877j Ohm;
	constant_impedance_C 0.0000-32453.9877j Ohm;
}
object load {
	name xfmr_559_594_shunt_to;
	parent bus594;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32453.9877j Ohm;
	constant_impedance_B 0.0000-32453.9877j Ohm;
	constant_impedance_C 0.0000-32453.9877j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_594;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013597;
	reactance 0.053534;
}
object transformer {
	name trans_branch_559_594;
	phases ABC;
	from bus559;
	to bus594;
	configuration trans_branch_config_559_594;
}
object load {
	name xfmr_560_563_shunt_from;
	parent bus560;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25190.4762j Ohm;
	constant_impedance_B 0.0000-25190.4762j Ohm;
	constant_impedance_C 0.0000-25190.4762j Ohm;
}
object load {
	name xfmr_560_563_shunt_to;
	parent bus563;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25190.4762j Ohm;
	constant_impedance_B 0.0000-25190.4762j Ohm;
	constant_impedance_C 0.0000-25190.4762j Ohm;
}
object transformer_configuration {
	name trans_branch_config_560_563;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017507;
	reactance 0.068928;
}
object transformer {
	name trans_branch_560_563;
	phases ABC;
	from bus560;
	to bus563;
	configuration trans_branch_config_560_563;
}
object load {
	name xfmr_560_596_shunt_from;
	parent bus560;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33312.3426j Ohm;
	constant_impedance_B 0.0000-33312.3426j Ohm;
	constant_impedance_C 0.0000-33312.3426j Ohm;
}
object load {
	name xfmr_560_596_shunt_to;
	parent bus596;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33312.3426j Ohm;
	constant_impedance_B 0.0000-33312.3426j Ohm;
	constant_impedance_C 0.0000-33312.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_560_596;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012537;
	reactance 0.046810;
}
object transformer {
	name trans_branch_560_596;
	phases ABC;
	from bus560;
	to bus596;
	configuration trans_branch_config_560_596;
}
object load {
	name xfmr_561_600_shunt_from;
	parent bus561;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7522.7531j Ohm;
	constant_impedance_B 0.0000-7522.7531j Ohm;
	constant_impedance_C 0.0000-7522.7531j Ohm;
}
object load {
	name xfmr_561_600_shunt_to;
	parent bus600;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7522.7531j Ohm;
	constant_impedance_B 0.0000-7522.7531j Ohm;
	constant_impedance_C 0.0000-7522.7531j Ohm;
}
object transformer_configuration {
	name trans_branch_config_561_600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055496;
	reactance 0.207209;
}
object transformer {
	name trans_branch_561_600;
	phases ABC;
	from bus561;
	to bus600;
	configuration trans_branch_config_561_600;
}
object load {
	name xfmr_561_1127_shunt_from;
	parent bus561;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_561_1127_shunt_to;
	parent bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_561_1127;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007753;
	reactance 0.028948;
}
object transformer {
	name trans_branch_561_1127;
	phases ABC;
	from bus561;
	to bus1127;
	configuration trans_branch_config_561_1127;
}
object load {
	name xfmr_561_1159_shunt_from;
	parent bus561;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14359.3920j Ohm;
	constant_impedance_B 0.0000-14359.3920j Ohm;
	constant_impedance_C 0.0000-14359.3920j Ohm;
}
object load {
	name xfmr_561_1159_shunt_to;
	parent bus1159;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14359.3920j Ohm;
	constant_impedance_B 0.0000-14359.3920j Ohm;
	constant_impedance_C 0.0000-14359.3920j Ohm;
}
object transformer_configuration {
	name trans_branch_config_561_1159;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029067;
	reactance 0.108530;
}
object transformer {
	name trans_branch_561_1159;
	phases ABC;
	from bus561;
	to bus1159;
	configuration trans_branch_config_561_1159;
}
object load {
	name xfmr_562_568_shunt_from;
	parent bus562;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12417.8404j Ohm;
	constant_impedance_B 0.0000-12417.8404j Ohm;
	constant_impedance_C 0.0000-12417.8404j Ohm;
}
object load {
	name xfmr_562_568_shunt_to;
	parent bus568;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12417.8404j Ohm;
	constant_impedance_B 0.0000-12417.8404j Ohm;
	constant_impedance_C 0.0000-12417.8404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_562_568;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033613;
	reactance 0.125504;
}
object transformer {
	name trans_branch_562_568;
	phases ABC;
	from bus562;
	to bus568;
	configuration trans_branch_config_562_568;
}
object load {
	name xfmr_562_581_shunt_from;
	parent bus562;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23427.8122j Ohm;
	constant_impedance_B 0.0000-23427.8122j Ohm;
	constant_impedance_C 0.0000-23427.8122j Ohm;
}
object load {
	name xfmr_562_581_shunt_to;
	parent bus581;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23427.8122j Ohm;
	constant_impedance_B 0.0000-23427.8122j Ohm;
	constant_impedance_C 0.0000-23427.8122j Ohm;
}
object transformer_configuration {
	name trans_branch_config_562_581;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018825;
	reactance 0.074116;
}
object transformer {
	name trans_branch_562_581;
	phases ABC;
	from bus562;
	to bus581;
	configuration trans_branch_config_562_581;
}
object load {
	name xfmr_562_600_shunt_from;
	parent bus562;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20283.7423j Ohm;
	constant_impedance_B 0.0000-20283.7423j Ohm;
	constant_impedance_C 0.0000-20283.7423j Ohm;
}
object load {
	name xfmr_562_600_shunt_to;
	parent bus600;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20283.7423j Ohm;
	constant_impedance_B 0.0000-20283.7423j Ohm;
	constant_impedance_C 0.0000-20283.7423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_562_600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020588;
	reactance 0.076871;
}
object transformer {
	name trans_branch_562_600;
	phases ABC;
	from bus562;
	to bus600;
	configuration trans_branch_config_562_600;
}
object load {
	name xfmr_563_592_shunt_from;
	parent bus563;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_563_592_shunt_to;
	parent bus592;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_563_592;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019382;
	reactance 0.077738;
}
object transformer {
	name trans_branch_563_592;
	phases ABC;
	from bus563;
	to bus592;
	configuration trans_branch_config_563_592;
}
object load {
	name xfmr_564_567_shunt_from;
	parent bus564;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22004.9917j Ohm;
	constant_impedance_B 0.0000-22004.9917j Ohm;
	constant_impedance_C 0.0000-22004.9917j Ohm;
}
object load {
	name xfmr_564_567_shunt_to;
	parent bus567;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22004.9917j Ohm;
	constant_impedance_B 0.0000-22004.9917j Ohm;
	constant_impedance_C 0.0000-22004.9917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_564_567;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018978;
	reactance 0.070860;
}
object transformer {
	name trans_branch_564_567;
	phases ABC;
	from bus564;
	to bus567;
	configuration trans_branch_config_564_567;
}
object load {
	name xfmr_564_1318_shunt_from;
	parent bus564;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13035.9783j Ohm;
	constant_impedance_B 0.0000-13035.9783j Ohm;
	constant_impedance_C 0.0000-13035.9783j Ohm;
}
object load {
	name xfmr_564_1318_shunt_to;
	parent bus1318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13035.9783j Ohm;
	constant_impedance_B 0.0000-13035.9783j Ohm;
	constant_impedance_C 0.0000-13035.9783j Ohm;
}
object transformer_configuration {
	name trans_branch_config_564_1318;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032030;
	reactance 0.119591;
}
object transformer {
	name trans_branch_564_1318;
	phases ABC;
	from bus564;
	to bus1318;
	configuration trans_branch_config_564_1318;
}
object load {
	name xfmr_565_1127_shunt_from;
	parent bus565;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10372.5490j Ohm;
	constant_impedance_B 0.0000-10372.5490j Ohm;
	constant_impedance_C 0.0000-10372.5490j Ohm;
}
object load {
	name xfmr_565_1127_shunt_to;
	parent bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10372.5490j Ohm;
	constant_impedance_B 0.0000-10372.5490j Ohm;
	constant_impedance_C 0.0000-10372.5490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_565_1127;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021936;
	reactance 0.149854;
}
object transformer {
	name trans_branch_565_1127;
	phases ABC;
	from bus565;
	to bus1127;
	configuration trans_branch_config_565_1127;
}
object load {
	name xfmr_565_1159_shunt_from;
	parent bus565;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24310.6618j Ohm;
	constant_impedance_B 0.0000-24310.6618j Ohm;
	constant_impedance_C 0.0000-24310.6618j Ohm;
}
object load {
	name xfmr_565_1159_shunt_to;
	parent bus1159;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24310.6618j Ohm;
	constant_impedance_B 0.0000-24310.6618j Ohm;
	constant_impedance_C 0.0000-24310.6618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_565_1159;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018500;
	reactance 0.074204;
}
object transformer {
	name trans_branch_565_1159;
	phases ABC;
	from bus565;
	to bus1159;
	configuration trans_branch_config_565_1159;
}
object transformer_configuration {
	name trans_branch_config_565_1807;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_565_1807;
	phases ABC;
	from bus565;
	to bus1807;
	configuration trans_branch_config_565_1807;
}
object node {
	name bus565_to1807_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4753-11.6441d kV;
	voltage_B 68.4753-131.6441d kV;
	voltage_C 68.4753+108.3559d kV;
}
object switch {
name dummy_switch1_bus565_to1807;
phases ABC;
from bus565;
to bus565_to1807_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_565_1807_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_565_1807_dummy1;
	phases ABC;
	from bus565_to1807_dummy1;
	to bus1807;
	configuration trans_branch_config_565_1807_dummy1;
}
object load {
	name xfmr_566_595_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27696.3351j Ohm;
	constant_impedance_B 0.0000-27696.3351j Ohm;
	constant_impedance_C 0.0000-27696.3351j Ohm;
}
object load {
	name xfmr_566_595_shunt_to;
	parent bus595;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27696.3351j Ohm;
	constant_impedance_B 0.0000-27696.3351j Ohm;
	constant_impedance_C 0.0000-27696.3351j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_595;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030920;
	reactance 0.063575;
}
object transformer {
	name trans_branch_566_595;
	phases ABC;
	from bus566;
	to bus595;
	configuration trans_branch_config_566_595;
}
object load {
	name xfmr_566_599_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30863.4772j Ohm;
	constant_impedance_B 0.0000-30863.4772j Ohm;
	constant_impedance_C 0.0000-30863.4772j Ohm;
}
object load {
	name xfmr_566_599_shunt_to;
	parent bus599;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30863.4772j Ohm;
	constant_impedance_B 0.0000-30863.4772j Ohm;
	constant_impedance_C 0.0000-30863.4772j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_599;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029753;
	reactance 0.065456;
}
object transformer {
	name trans_branch_566_599;
	phases ABC;
	from bus566;
	to bus599;
	configuration trans_branch_config_566_599;
}
object load {
	name xfmr_567_598_shunt_from;
	parent bus567;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object load {
	name xfmr_567_598_shunt_to;
	parent bus598;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_567_598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028967;
	reactance 0.062618;
}
object transformer {
	name trans_branch_567_598;
	phases ABC;
	from bus567;
	to bus598;
	configuration trans_branch_config_567_598;
}
object load {
	name xfmr_568_573_shunt_from;
	parent bus568;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41653.5433j Ohm;
	constant_impedance_B 0.0000-41653.5433j Ohm;
	constant_impedance_C 0.0000-41653.5433j Ohm;
}
object load {
	name xfmr_568_573_shunt_to;
	parent bus573;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41653.5433j Ohm;
	constant_impedance_B 0.0000-41653.5433j Ohm;
	constant_impedance_C 0.0000-41653.5433j Ohm;
}
object transformer_configuration {
	name trans_branch_config_568_573;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010018;
	reactance 0.037405;
}
object transformer {
	name trans_branch_568_573;
	phases ABC;
	from bus568;
	to bus573;
	configuration trans_branch_config_568_573;
}
object load {
	name xfmr_568_576_shunt_from;
	parent bus568;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42387.8205j Ohm;
	constant_impedance_B 0.0000-42387.8205j Ohm;
	constant_impedance_C 0.0000-42387.8205j Ohm;
}
object load {
	name xfmr_568_576_shunt_to;
	parent bus576;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42387.8205j Ohm;
	constant_impedance_B 0.0000-42387.8205j Ohm;
	constant_impedance_C 0.0000-42387.8205j Ohm;
}
object transformer_configuration {
	name trans_branch_config_568_576;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010602;
	reactance 0.042526;
}
object transformer {
	name trans_branch_568_576;
	phases ABC;
	from bus568;
	to bus576;
	configuration trans_branch_config_568_576;
}
object load {
	name xfmr_568_584_shunt_from;
	parent bus568;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41071.4286j Ohm;
	constant_impedance_B 0.0000-41071.4286j Ohm;
	constant_impedance_C 0.0000-41071.4286j Ohm;
}
object load {
	name xfmr_568_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41071.4286j Ohm;
	constant_impedance_B 0.0000-41071.4286j Ohm;
	constant_impedance_C 0.0000-41071.4286j Ohm;
}
object transformer_configuration {
	name trans_branch_config_568_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010947;
	reactance 0.043906;
}
object transformer {
	name trans_branch_568_584;
	phases ABC;
	from bus568;
	to bus584;
	configuration trans_branch_config_568_584;
}
object load {
	name xfmr_569_624_shunt_from;
	parent bus569;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22023.3139j Ohm;
	constant_impedance_B 0.0000-22023.3139j Ohm;
	constant_impedance_C 0.0000-22023.3139j Ohm;
}
object load {
	name xfmr_569_624_shunt_to;
	parent bus624;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22023.3139j Ohm;
	constant_impedance_B 0.0000-22023.3139j Ohm;
	constant_impedance_C 0.0000-22023.3139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_569_624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040950;
	reactance 0.088522;
}
object transformer {
	name trans_branch_569_624;
	phases ABC;
	from bus569;
	to bus624;
	configuration trans_branch_config_569_624;
}
object transformer_configuration {
	name trans_branch_config_569_1883;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_569_1883;
	phases ABC;
	from bus569;
	to bus1883;
	configuration trans_branch_config_569_1883;
}
object load {
	name xfmr_570_582_shunt_from;
	parent bus570;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object load {
	name xfmr_570_582_shunt_to;
	parent bus582;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22320.6751j Ohm;
	constant_impedance_B 0.0000-22320.6751j Ohm;
	constant_impedance_C 0.0000-22320.6751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_570_582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020139;
	reactance 0.080778;
}
object transformer {
	name trans_branch_570_582;
	phases ABC;
	from bus570;
	to bus582;
	configuration trans_branch_config_570_582;
}
object load {
	name xfmr_570_613_shunt_from;
	parent bus570;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11575.4923j Ohm;
	constant_impedance_B 0.0000-11575.4923j Ohm;
	constant_impedance_C 0.0000-11575.4923j Ohm;
}
object load {
	name xfmr_570_613_shunt_to;
	parent bus613;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11575.4923j Ohm;
	constant_impedance_B 0.0000-11575.4923j Ohm;
	constant_impedance_C 0.0000-11575.4923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_570_613;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038858;
	reactance 0.155855;
}
object transformer {
	name trans_branch_570_613;
	phases ABC;
	from bus570;
	to bus613;
	configuration trans_branch_config_570_613;
}
object load {
	name xfmr_571_582_shunt_from;
	parent bus571;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7561.4637j Ohm;
	constant_impedance_B 0.0000-7561.4637j Ohm;
	constant_impedance_C 0.0000-7561.4637j Ohm;
}
object load {
	name xfmr_571_582_shunt_to;
	parent bus582;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7561.4637j Ohm;
	constant_impedance_B 0.0000-7561.4637j Ohm;
	constant_impedance_C 0.0000-7561.4637j Ohm;
}
object transformer_configuration {
	name trans_branch_config_571_582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.119241;
	reactance 0.257761;
}
object transformer {
	name trans_branch_571_582;
	phases ABC;
	from bus571;
	to bus582;
	configuration trans_branch_config_571_582;
}
object load {
	name xfmr_571_588_shunt_from;
	parent bus571;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60113.6364j Ohm;
	constant_impedance_B 0.0000-60113.6364j Ohm;
	constant_impedance_C 0.0000-60113.6364j Ohm;
}
object load {
	name xfmr_571_588_shunt_to;
	parent bus588;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60113.6364j Ohm;
	constant_impedance_B 0.0000-60113.6364j Ohm;
	constant_impedance_C 0.0000-60113.6364j Ohm;
}
object transformer_configuration {
	name trans_branch_config_571_588;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007334;
	reactance 0.028875;
}
object transformer {
	name trans_branch_571_588;
	phases ABC;
	from bus571;
	to bus588;
	configuration trans_branch_config_571_588;
}
object load {
	name xfmr_571_600_shunt_from;
	parent bus571;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48890.9427j Ohm;
	constant_impedance_B 0.0000-48890.9427j Ohm;
	constant_impedance_C 0.0000-48890.9427j Ohm;
}
object load {
	name xfmr_571_600_shunt_to;
	parent bus600;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48890.9427j Ohm;
	constant_impedance_B 0.0000-48890.9427j Ohm;
	constant_impedance_C 0.0000-48890.9427j Ohm;
}
object transformer_configuration {
	name trans_branch_config_571_600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009205;
	reactance 0.036920;
}
object transformer {
	name trans_branch_571_600;
	phases ABC;
	from bus571;
	to bus600;
	configuration trans_branch_config_571_600;
}
object load {
	name xfmr_572_595_shunt_from;
	parent bus572;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13543.2668j Ohm;
	constant_impedance_B 0.0000-13543.2668j Ohm;
	constant_impedance_C 0.0000-13543.2668j Ohm;
}
object load {
	name xfmr_572_595_shunt_to;
	parent bus595;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13543.2668j Ohm;
	constant_impedance_B 0.0000-13543.2668j Ohm;
	constant_impedance_C 0.0000-13543.2668j Ohm;
}
object transformer_configuration {
	name trans_branch_config_572_595;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032578;
	reactance 0.128263;
}
object transformer {
	name trans_branch_572_595;
	phases ABC;
	from bus572;
	to bus595;
	configuration trans_branch_config_572_595;
}
object load {
	name xfmr_572_1466_shunt_from;
	parent bus572;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object load {
	name xfmr_572_1466_shunt_to;
	parent bus1466;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_572_1466;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005637;
	reactance 0.022195;
}
object transformer {
	name trans_branch_572_1466;
	phases ABC;
	from bus572;
	to bus1466;
	configuration trans_branch_config_572_1466;
}
object load {
	name xfmr_573_597_shunt_from;
	parent bus573;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14556.9620j Ohm;
	constant_impedance_B 0.0000-14556.9620j Ohm;
	constant_impedance_C 0.0000-14556.9620j Ohm;
}
object load {
	name xfmr_573_597_shunt_to;
	parent bus597;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14556.9620j Ohm;
	constant_impedance_B 0.0000-14556.9620j Ohm;
	constant_impedance_C 0.0000-14556.9620j Ohm;
}
object transformer_configuration {
	name trans_branch_config_573_597;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030890;
	reactance 0.123898;
}
object transformer {
	name trans_branch_573_597;
	phases ABC;
	from bus573;
	to bus597;
	configuration trans_branch_config_573_597;
}
object load {
	name xfmr_574_578_shunt_from;
	parent bus574;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31983.0713j Ohm;
	constant_impedance_B 0.0000-31983.0713j Ohm;
	constant_impedance_C 0.0000-31983.0713j Ohm;
}
object load {
	name xfmr_574_578_shunt_to;
	parent bus578;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31983.0713j Ohm;
	constant_impedance_B 0.0000-31983.0713j Ohm;
	constant_impedance_C 0.0000-31983.0713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_574_578;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013785;
	reactance 0.054275;
}
object transformer {
	name trans_branch_574_578;
	phases ABC;
	from bus574;
	to bus578;
	configuration trans_branch_config_574_578;
}
object load {
	name xfmr_574_582_shunt_from;
	parent bus574;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18153.7406j Ohm;
	constant_impedance_B 0.0000-18153.7406j Ohm;
	constant_impedance_C 0.0000-18153.7406j Ohm;
}
object load {
	name xfmr_574_582_shunt_to;
	parent bus582;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18153.7406j Ohm;
	constant_impedance_B 0.0000-18153.7406j Ohm;
	constant_impedance_C 0.0000-18153.7406j Ohm;
}
object transformer_configuration {
	name trans_branch_config_574_582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022989;
	reactance 0.085835;
}
object transformer {
	name trans_branch_574_582;
	phases ABC;
	from bus574;
	to bus582;
	configuration trans_branch_config_574_582;
}
object load {
	name xfmr_574_1148_shunt_from;
	parent bus574;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8784.4570j Ohm;
	constant_impedance_B 0.0000-8784.4570j Ohm;
	constant_impedance_C 0.0000-8784.4570j Ohm;
}
object load {
	name xfmr_574_1148_shunt_to;
	parent bus1148;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8784.4570j Ohm;
	constant_impedance_B 0.0000-8784.4570j Ohm;
	constant_impedance_C 0.0000-8784.4570j Ohm;
}
object transformer_configuration {
	name trans_branch_config_574_1148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051201;
	reactance 0.205361;
}
object transformer {
	name trans_branch_574_1148;
	phases ABC;
	from bus574;
	to bus1148;
	configuration trans_branch_config_574_1148;
}
object load {
	name xfmr_575_593_shunt_from;
	parent bus575;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22283.0666j Ohm;
	constant_impedance_B 0.0000-22283.0666j Ohm;
	constant_impedance_C 0.0000-22283.0666j Ohm;
}
object load {
	name xfmr_575_593_shunt_to;
	parent bus593;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22283.0666j Ohm;
	constant_impedance_B 0.0000-22283.0666j Ohm;
	constant_impedance_C 0.0000-22283.0666j Ohm;
}
object transformer_configuration {
	name trans_branch_config_575_593;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019800;
	reactance 0.077957;
}
object transformer {
	name trans_branch_575_593;
	phases ABC;
	from bus575;
	to bus593;
	configuration trans_branch_config_575_593;
}
object load {
	name xfmr_575_1237_shunt_from;
	parent bus575;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7620.2823j Ohm;
	constant_impedance_B 0.0000-7620.2823j Ohm;
	constant_impedance_C 0.0000-7620.2823j Ohm;
}
object load {
	name xfmr_575_1237_shunt_to;
	parent bus1237;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7620.2823j Ohm;
	constant_impedance_B 0.0000-7620.2823j Ohm;
	constant_impedance_C 0.0000-7620.2823j Ohm;
}
object transformer_configuration {
	name trans_branch_config_575_1237;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.112327;
	reactance 0.230956;
}
object transformer {
	name trans_branch_575_1237;
	phases ABC;
	from bus575;
	to bus1237;
	configuration trans_branch_config_575_1237;
}
object load {
	name xfmr_576_590_shunt_from;
	parent bus576;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11425.4860j Ohm;
	constant_impedance_B 0.0000-11425.4860j Ohm;
	constant_impedance_C 0.0000-11425.4860j Ohm;
}
object load {
	name xfmr_576_590_shunt_to;
	parent bus590;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11425.4860j Ohm;
	constant_impedance_B 0.0000-11425.4860j Ohm;
	constant_impedance_C 0.0000-11425.4860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_576_590;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036534;
	reactance 0.136410;
}
object transformer {
	name trans_branch_576_590;
	phases ABC;
	from bus576;
	to bus590;
	configuration trans_branch_config_576_590;
}
object load {
	name xfmr_576_592_shunt_from;
	parent bus576;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30613.4259j Ohm;
	constant_impedance_B 0.0000-30613.4259j Ohm;
	constant_impedance_C 0.0000-30613.4259j Ohm;
}
object load {
	name xfmr_576_592_shunt_to;
	parent bus592;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30613.4259j Ohm;
	constant_impedance_B 0.0000-30613.4259j Ohm;
	constant_impedance_C 0.0000-30613.4259j Ohm;
}
object transformer_configuration {
	name trans_branch_config_576_592;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027968;
	reactance 0.057506;
}
object transformer {
	name trans_branch_576_592;
	phases ABC;
	from bus576;
	to bus592;
	configuration trans_branch_config_576_592;
}
object load {
	name xfmr_577_1466_shunt_from;
	parent bus577;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_577_1466_shunt_to;
	parent bus1466;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_577_1466;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013694;
	reactance 0.051131;
}
object transformer {
	name trans_branch_577_1466;
	phases ABC;
	from bus577;
	to bus1466;
	configuration trans_branch_config_577_1466;
}
object node {
	name bus577_to1466_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8033-17.3428d kV;
	voltage_B 66.8033-137.3428d kV;
	voltage_C 66.8033+102.6572d kV;
}
object switch {
name dummy_switch1_bus577_to1466;
phases ABC;
from bus577;
to bus577_to1466_dummy1;
status CLOSED;
}
object load {
	name xfmr_577_to1466_dummy1_1466_shunt_from;
	parent bus577_to1466_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_577_to1466_dummy1_1466_shunt_to;
	parent bus1466;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_577_1466_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013694;
	reactance 0.051131;
}
object transformer {
	name trans_branch_577_1466_dummy1;
	phases ABC;
	from bus577_to1466_dummy1;
	to bus1466;
	configuration trans_branch_config_577_1466_dummy1;
}
object load {
	name xfmr_578_925_shunt_from;
	parent bus578;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7914.4225j Ohm;
	constant_impedance_B 0.0000-7914.4225j Ohm;
	constant_impedance_C 0.0000-7914.4225j Ohm;
}
object load {
	name xfmr_578_925_shunt_to;
	parent bus925;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7914.4225j Ohm;
	constant_impedance_B 0.0000-7914.4225j Ohm;
	constant_impedance_C 0.0000-7914.4225j Ohm;
}
object transformer_configuration {
	name trans_branch_config_578_925;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055740;
	reactance 0.219457;
}
object transformer {
	name trans_branch_578_925;
	phases ABC;
	from bus578;
	to bus925;
	configuration trans_branch_config_578_925;
}
object load {
	name xfmr_579_588_shunt_from;
	parent bus579;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14809.6305j Ohm;
	constant_impedance_B 0.0000-14809.6305j Ohm;
	constant_impedance_C 0.0000-14809.6305j Ohm;
}
object load {
	name xfmr_579_588_shunt_to;
	parent bus588;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14809.6305j Ohm;
	constant_impedance_B 0.0000-14809.6305j Ohm;
	constant_impedance_C 0.0000-14809.6305j Ohm;
}
object transformer_configuration {
	name trans_branch_config_579_588;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030361;
	reactance 0.121776;
}
object transformer {
	name trans_branch_579_588;
	phases ABC;
	from bus579;
	to bus588;
	configuration trans_branch_config_579_588;
}
object load {
	name xfmr_579_1138_shunt_from;
	parent bus579;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19166.6667j Ohm;
	constant_impedance_B 0.0000-19166.6667j Ohm;
	constant_impedance_C 0.0000-19166.6667j Ohm;
}
object load {
	name xfmr_579_1138_shunt_to;
	parent bus1138;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19166.6667j Ohm;
	constant_impedance_B 0.0000-19166.6667j Ohm;
	constant_impedance_C 0.0000-19166.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_579_1138;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023023;
	reactance 0.090644;
}
object transformer {
	name trans_branch_579_1138;
	phases ABC;
	from bus579;
	to bus1138;
	configuration trans_branch_config_579_1138;
}
object load {
	name xfmr_580_1313_shunt_from;
	parent bus580;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7467.5325j Ohm;
	constant_impedance_B 0.0000-7467.5325j Ohm;
	constant_impedance_C 0.0000-7467.5325j Ohm;
}
object load {
	name xfmr_580_1313_shunt_to;
	parent bus1313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7467.5325j Ohm;
	constant_impedance_B 0.0000-7467.5325j Ohm;
	constant_impedance_C 0.0000-7467.5325j Ohm;
}
object transformer_configuration {
	name trans_branch_config_580_1313;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055905;
	reactance 0.208736;
}
object transformer {
	name trans_branch_580_1313;
	phases ABC;
	from bus580;
	to bus1313;
	configuration trans_branch_config_580_1313;
}
object node {
	name bus580_to1313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1750-2.6714d kV;
	voltage_B 66.1750-122.6714d kV;
	voltage_C 66.1750+117.3286d kV;
}
object switch {
name dummy_switch1_bus580_to1313;
phases ABC;
from bus580;
to bus580_to1313_dummy1;
status CLOSED;
}
object load {
	name xfmr_580_to1313_dummy1_1313_shunt_from;
	parent bus580_to1313_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7467.5325j Ohm;
	constant_impedance_B 0.0000-7467.5325j Ohm;
	constant_impedance_C 0.0000-7467.5325j Ohm;
}
object load {
	name xfmr_580_to1313_dummy1_1313_shunt_to;
	parent bus1313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7467.5325j Ohm;
	constant_impedance_B 0.0000-7467.5325j Ohm;
	constant_impedance_C 0.0000-7467.5325j Ohm;
}
object transformer_configuration {
	name trans_branch_config_580_1313_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055905;
	reactance 0.208736;
}
object transformer {
	name trans_branch_580_1313_dummy1;
	phases ABC;
	from bus580_to1313_dummy1;
	to bus1313;
	configuration trans_branch_config_580_1313_dummy1;
}
object transformer_configuration {
	name trans_branch_config_581_1973;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_581_1973;
	phases ABC;
	from bus581;
	to bus1973;
	configuration trans_branch_config_581_1973;
}
object load {
	name xfmr_583_594_shunt_from;
	parent bus583;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object load {
	name xfmr_583_594_shunt_to;
	parent bus594;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_583_594;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015284;
	reactance 0.057068;
}
object transformer {
	name trans_branch_583_594;
	phases ABC;
	from bus583;
	to bus594;
	configuration trans_branch_config_583_594;
}
object load {
	name xfmr_583_606_shunt_from;
	parent bus583;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35219.7071j Ohm;
	constant_impedance_B 0.0000-35219.7071j Ohm;
	constant_impedance_C 0.0000-35219.7071j Ohm;
}
object load {
	name xfmr_583_606_shunt_to;
	parent bus606;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35219.7071j Ohm;
	constant_impedance_B 0.0000-35219.7071j Ohm;
	constant_impedance_C 0.0000-35219.7071j Ohm;
}
object transformer_configuration {
	name trans_branch_config_583_606;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012764;
	reactance 0.051196;
}
object transformer {
	name trans_branch_583_606;
	phases ABC;
	from bus583;
	to bus606;
	configuration trans_branch_config_583_606;
}
object load {
	name xfmr_583_623_shunt_from;
	parent bus583;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27352.6370j Ohm;
	constant_impedance_B 0.0000-27352.6370j Ohm;
	constant_impedance_C 0.0000-27352.6370j Ohm;
}
object load {
	name xfmr_583_623_shunt_to;
	parent bus623;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27352.6370j Ohm;
	constant_impedance_B 0.0000-27352.6370j Ohm;
	constant_impedance_C 0.0000-27352.6370j Ohm;
}
object transformer_configuration {
	name trans_branch_config_583_623;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016438;
	reactance 0.065930;
}
object transformer {
	name trans_branch_583_623;
	phases ABC;
	from bus583;
	to bus623;
	configuration trans_branch_config_583_623;
}
object load {
	name xfmr_584_587_shunt_from;
	parent bus584;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20440.4946j Ohm;
	constant_impedance_B 0.0000-20440.4946j Ohm;
	constant_impedance_C 0.0000-20440.4946j Ohm;
}
object load {
	name xfmr_584_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20440.4946j Ohm;
	constant_impedance_B 0.0000-20440.4946j Ohm;
	constant_impedance_C 0.0000-20440.4946j Ohm;
}
object transformer_configuration {
	name trans_branch_config_584_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020418;
	reactance 0.076235;
}
object transformer {
	name trans_branch_584_587;
	phases ABC;
	from bus584;
	to bus587;
	configuration trans_branch_config_584_587;
}
object load {
	name xfmr_584_624_shunt_from;
	parent bus584;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12239.7038j Ohm;
	constant_impedance_B 0.0000-12239.7038j Ohm;
	constant_impedance_C 0.0000-12239.7038j Ohm;
}
object load {
	name xfmr_584_624_shunt_to;
	parent bus624;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12239.7038j Ohm;
	constant_impedance_B 0.0000-12239.7038j Ohm;
	constant_impedance_C 0.0000-12239.7038j Ohm;
}
object transformer_configuration {
	name trans_branch_config_584_624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.075011;
	reactance 0.165022;
}
object transformer {
	name trans_branch_584_624;
	phases ABC;
	from bus584;
	to bus624;
	configuration trans_branch_config_584_624;
}
object load {
	name xfmr_585_589_shunt_from;
	parent bus585;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27959.8309j Ohm;
	constant_impedance_B 0.0000-27959.8309j Ohm;
	constant_impedance_C 0.0000-27959.8309j Ohm;
}
object load {
	name xfmr_585_589_shunt_to;
	parent bus589;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27959.8309j Ohm;
	constant_impedance_B 0.0000-27959.8309j Ohm;
	constant_impedance_C 0.0000-27959.8309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_585_589;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016078;
	reactance 0.064486;
}
object transformer {
	name trans_branch_585_589;
	phases ABC;
	from bus585;
	to bus589;
	configuration trans_branch_config_585_589;
}
object load {
	name xfmr_585_602_shunt_from;
	parent bus585;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32573.8916j Ohm;
	constant_impedance_B 0.0000-32573.8916j Ohm;
	constant_impedance_C 0.0000-32573.8916j Ohm;
}
object load {
	name xfmr_585_602_shunt_to;
	parent bus602;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32573.8916j Ohm;
	constant_impedance_B 0.0000-32573.8916j Ohm;
	constant_impedance_C 0.0000-32573.8916j Ohm;
}
object transformer_configuration {
	name trans_branch_config_585_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012813;
	reactance 0.047841;
}
object transformer {
	name trans_branch_585_602;
	phases ABC;
	from bus585;
	to bus602;
	configuration trans_branch_config_585_602;
}
object load {
	name xfmr_586_610_shunt_from;
	parent bus586;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50000.0000j Ohm;
	constant_impedance_B 0.0000-50000.0000j Ohm;
	constant_impedance_C 0.0000-50000.0000j Ohm;
}
object load {
	name xfmr_586_610_shunt_to;
	parent bus610;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50000.0000j Ohm;
	constant_impedance_B 0.0000-50000.0000j Ohm;
	constant_impedance_C 0.0000-50000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_586_610;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018048;
	reactance 0.039013;
}
object transformer {
	name trans_branch_586_610;
	phases ABC;
	from bus586;
	to bus610;
	configuration trans_branch_config_586_610;
}
object load {
	name xfmr_586_1465_shunt_from;
	parent bus586;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13826.4506j Ohm;
	constant_impedance_B 0.0000-13826.4506j Ohm;
	constant_impedance_C 0.0000-13826.4506j Ohm;
}
object load {
	name xfmr_586_1465_shunt_to;
	parent bus1465;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13826.4506j Ohm;
	constant_impedance_B 0.0000-13826.4506j Ohm;
	constant_impedance_C 0.0000-13826.4506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_586_1465;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032523;
	reactance 0.130445;
}
object transformer {
	name trans_branch_586_1465;
	phases ABC;
	from bus586;
	to bus1465;
	configuration trans_branch_config_586_1465;
}
object load {
	name xfmr_587_594_shunt_from;
	parent bus587;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object load {
	name xfmr_587_594_shunt_to;
	parent bus594;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31752.7011j Ohm;
	constant_impedance_B 0.0000-31752.7011j Ohm;
	constant_impedance_C 0.0000-31752.7011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_587_594;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014155;
	reactance 0.056776;
}
object transformer {
	name trans_branch_587_594;
	phases ABC;
	from bus587;
	to bus594;
	configuration trans_branch_config_587_594;
}
object load {
	name xfmr_587_601_shunt_from;
	parent bus587;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16666.6667j Ohm;
	constant_impedance_B 0.0000-16666.6667j Ohm;
	constant_impedance_C 0.0000-16666.6667j Ohm;
}
object load {
	name xfmr_587_601_shunt_to;
	parent bus601;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16666.6667j Ohm;
	constant_impedance_B 0.0000-16666.6667j Ohm;
	constant_impedance_C 0.0000-16666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_587_601;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026984;
	reactance 0.108232;
}
object transformer {
	name trans_branch_587_601;
	phases ABC;
	from bus587;
	to bus601;
	configuration trans_branch_config_587_601;
}
object load {
	name xfmr_588_599_shunt_from;
	parent bus588;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40320.1220j Ohm;
	constant_impedance_B 0.0000-40320.1220j Ohm;
	constant_impedance_C 0.0000-40320.1220j Ohm;
}
object load {
	name xfmr_588_599_shunt_to;
	parent bus599;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40320.1220j Ohm;
	constant_impedance_B 0.0000-40320.1220j Ohm;
	constant_impedance_C 0.0000-40320.1220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_588_599;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022378;
	reactance 0.048373;
}
object transformer {
	name trans_branch_588_599;
	phases ABC;
	from bus588;
	to bus599;
	configuration trans_branch_config_588_599;
}
object load {
	name xfmr_590_591_shunt_from;
	parent bus590;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object load {
	name xfmr_590_591_shunt_to;
	parent bus591;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object transformer_configuration {
	name trans_branch_config_590_591;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027119;
	reactance 0.059661;
}
object transformer {
	name trans_branch_590_591;
	phases ABC;
	from bus590;
	to bus591;
	configuration trans_branch_config_590_591;
}
object load {
	name xfmr_590_595_shunt_from;
	parent bus590;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20377.5039j Ohm;
	constant_impedance_B 0.0000-20377.5039j Ohm;
	constant_impedance_C 0.0000-20377.5039j Ohm;
}
object load {
	name xfmr_590_595_shunt_to;
	parent bus595;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20377.5039j Ohm;
	constant_impedance_B 0.0000-20377.5039j Ohm;
	constant_impedance_C 0.0000-20377.5039j Ohm;
}
object transformer_configuration {
	name trans_branch_config_590_595;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022067;
	reactance 0.088508;
}
object transformer {
	name trans_branch_590_595;
	phases ABC;
	from bus590;
	to bus595;
	configuration trans_branch_config_590_595;
}
object load {
	name xfmr_591_596_shunt_from;
	parent bus591;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14266.4509j Ohm;
	constant_impedance_B 0.0000-14266.4509j Ohm;
	constant_impedance_C 0.0000-14266.4509j Ohm;
}
object load {
	name xfmr_591_596_shunt_to;
	parent bus596;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14266.4509j Ohm;
	constant_impedance_B 0.0000-14266.4509j Ohm;
	constant_impedance_C 0.0000-14266.4509j Ohm;
}
object transformer_configuration {
	name trans_branch_config_591_596;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.060018;
	reactance 0.123404;
}
object transformer {
	name trans_branch_591_596;
	phases ABC;
	from bus591;
	to bus596;
	configuration trans_branch_config_591_596;
}
object load {
	name xfmr_592_601_shunt_from;
	parent bus592;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object load {
	name xfmr_592_601_shunt_to;
	parent bus601;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_592_601;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022331;
	reactance 0.083380;
}
object transformer {
	name trans_branch_592_601;
	phases ABC;
	from bus592;
	to bus601;
	configuration trans_branch_config_592_601;
}
object load {
	name xfmr_593_621_shunt_from;
	parent bus593;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11435.3653j Ohm;
	constant_impedance_B 0.0000-11435.3653j Ohm;
	constant_impedance_C 0.0000-11435.3653j Ohm;
}
object load {
	name xfmr_593_621_shunt_to;
	parent bus621;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11435.3653j Ohm;
	constant_impedance_B 0.0000-11435.3653j Ohm;
	constant_impedance_C 0.0000-11435.3653j Ohm;
}
object transformer_configuration {
	name trans_branch_config_593_621;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039325;
	reactance 0.157728;
}
object transformer {
	name trans_branch_593_621;
	phases ABC;
	from bus593;
	to bus621;
	configuration trans_branch_config_593_621;
}
object load {
	name xfmr_596_598_shunt_from;
	parent bus596;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object load {
	name xfmr_596_598_shunt_to;
	parent bus598;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_596_598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022985;
	reactance 0.085821;
}
object transformer {
	name trans_branch_596_598;
	phases ABC;
	from bus596;
	to bus598;
	configuration trans_branch_config_596_598;
}
object load {
	name xfmr_597_598_shunt_from;
	parent bus597;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object load {
	name xfmr_597_598_shunt_to;
	parent bus598;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object transformer_configuration {
	name trans_branch_config_597_598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012941;
	reactance 0.051904;
}
object transformer {
	name trans_branch_597_598;
	phases ABC;
	from bus597;
	to bus598;
	configuration trans_branch_config_597_598;
}
object load {
	name xfmr_597_1352_shunt_from;
	parent bus597;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object load {
	name xfmr_597_1352_shunt_to;
	parent bus1352;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18166.2088j Ohm;
	constant_impedance_B 0.0000-18166.2088j Ohm;
	constant_impedance_C 0.0000-18166.2088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_597_1352;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024278;
	reactance 0.095587;
}
object transformer {
	name trans_branch_597_1352;
	phases ABC;
	from bus597;
	to bus1352;
	configuration trans_branch_config_597_1352;
}
object load {
	name xfmr_603_611_shunt_from;
	parent bus603;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object load {
	name xfmr_603_611_shunt_to;
	parent bus611;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_603_611;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009165;
	reactance 0.036761;
}
object transformer {
	name trans_branch_603_611;
	phases ABC;
	from bus603;
	to bus611;
	configuration trans_branch_config_603_611;
}
object node {
	name bus603_to611_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0587+4.6306d kV;
	voltage_B 68.0587-115.3694d kV;
	voltage_C 68.0587+124.6306d kV;
}
object switch {
name dummy_switch1_bus603_to611;
phases ABC;
from bus603;
to bus603_to611_dummy1;
status CLOSED;
}
object load {
	name xfmr_603_to611_dummy1_611_shunt_from;
	parent bus603_to611_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object load {
	name xfmr_603_to611_dummy1_611_shunt_to;
	parent bus611;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_603_611_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009165;
	reactance 0.036761;
}
object transformer {
	name trans_branch_603_611_dummy1;
	phases ABC;
	from bus603_to611_dummy1;
	to bus611;
	configuration trans_branch_config_603_611_dummy1;
}
object load {
	name xfmr_603_626_shunt_from;
	parent bus603;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object load {
	name xfmr_603_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_603_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019489;
	reactance 0.072768;
}
object transformer {
	name trans_branch_603_626;
	phases ABC;
	from bus603;
	to bus626;
	configuration trans_branch_config_603_626;
}
object load {
	name xfmr_604_606_shunt_from;
	parent bus604;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50477.0992j Ohm;
	constant_impedance_B 0.0000-50477.0992j Ohm;
	constant_impedance_C 0.0000-50477.0992j Ohm;
}
object load {
	name xfmr_604_606_shunt_to;
	parent bus606;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50477.0992j Ohm;
	constant_impedance_B 0.0000-50477.0992j Ohm;
	constant_impedance_C 0.0000-50477.0992j Ohm;
}
object transformer_configuration {
	name trans_branch_config_604_606;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018195;
	reactance 0.040028;
}
object transformer {
	name trans_branch_604_606;
	phases ABC;
	from bus604;
	to bus606;
	configuration trans_branch_config_604_606;
}
object load {
	name xfmr_604_607_shunt_from;
	parent bus604;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object load {
	name xfmr_604_607_shunt_to;
	parent bus607;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object transformer_configuration {
	name trans_branch_config_604_607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005648;
	reactance 0.021089;
}
object transformer {
	name trans_branch_604_607;
	phases ABC;
	from bus604;
	to bus607;
	configuration trans_branch_config_604_607;
}
object load {
	name xfmr_604_616_shunt_from;
	parent bus604;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20098.7842j Ohm;
	constant_impedance_B 0.0000-20098.7842j Ohm;
	constant_impedance_C 0.0000-20098.7842j Ohm;
}
object load {
	name xfmr_604_616_shunt_to;
	parent bus616;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20098.7842j Ohm;
	constant_impedance_B 0.0000-20098.7842j Ohm;
	constant_impedance_C 0.0000-20098.7842j Ohm;
}
object transformer_configuration {
	name trans_branch_config_604_616;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045692;
	reactance 0.100521;
}
object transformer {
	name trans_branch_604_616;
	phases ABC;
	from bus604;
	to bus616;
	configuration trans_branch_config_604_616;
}
object load {
	name xfmr_605_607_shunt_from;
	parent bus605;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30935.6725j Ohm;
	constant_impedance_B 0.0000-30935.6725j Ohm;
	constant_impedance_C 0.0000-30935.6725j Ohm;
}
object load {
	name xfmr_605_607_shunt_to;
	parent bus607;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30935.6725j Ohm;
	constant_impedance_B 0.0000-30935.6725j Ohm;
	constant_impedance_C 0.0000-30935.6725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_605_607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014257;
	reactance 0.056134;
}
object transformer {
	name trans_branch_605_607;
	phases ABC;
	from bus605;
	to bus607;
	configuration trans_branch_config_605_607;
}
object transformer_configuration {
	name trans_branch_config_605_1892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_605_1892;
	phases ABC;
	from bus605;
	to bus1892;
	configuration trans_branch_config_605_1892;
}
object load {
	name xfmr_606_626_shunt_from;
	parent bus606;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11445.2618j Ohm;
	constant_impedance_B 0.0000-11445.2618j Ohm;
	constant_impedance_C 0.0000-11445.2618j Ohm;
}
object load {
	name xfmr_606_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11445.2618j Ohm;
	constant_impedance_B 0.0000-11445.2618j Ohm;
	constant_impedance_C 0.0000-11445.2618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_606_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038542;
	reactance 0.151744;
}
object transformer {
	name trans_branch_606_626;
	phases ABC;
	from bus606;
	to bus626;
	configuration trans_branch_config_606_626;
}
object load {
	name xfmr_608_609_shunt_from;
	parent bus608;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15360.0465j Ohm;
	constant_impedance_B 0.0000-15360.0465j Ohm;
	constant_impedance_C 0.0000-15360.0465j Ohm;
}
object load {
	name xfmr_608_609_shunt_to;
	parent bus609;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15360.0465j Ohm;
	constant_impedance_B 0.0000-15360.0465j Ohm;
	constant_impedance_C 0.0000-15360.0465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_608_609;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029275;
	reactance 0.117420;
}
object transformer {
	name trans_branch_608_609;
	phases ABC;
	from bus608;
	to bus609;
	configuration trans_branch_config_608_609;
}
object load {
	name xfmr_608_617_shunt_from;
	parent bus608;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object load {
	name xfmr_608_617_shunt_to;
	parent bus617;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object transformer_configuration {
	name trans_branch_config_608_617;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022457;
	reactance 0.083849;
}
object transformer {
	name trans_branch_608_617;
	phases ABC;
	from bus608;
	to bus617;
	configuration trans_branch_config_608_617;
}
object load {
	name xfmr_609_1379_shunt_from;
	parent bus609;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9607.7007j Ohm;
	constant_impedance_B 0.0000-9607.7007j Ohm;
	constant_impedance_C 0.0000-9607.7007j Ohm;
}
object load {
	name xfmr_609_1379_shunt_to;
	parent bus1379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9607.7007j Ohm;
	constant_impedance_B 0.0000-9607.7007j Ohm;
	constant_impedance_C 0.0000-9607.7007j Ohm;
}
object transformer_configuration {
	name trans_branch_config_609_1379;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046799;
	reactance 0.187708;
}
object transformer {
	name trans_branch_609_1379;
	phases ABC;
	from bus609;
	to bus1379;
	configuration trans_branch_config_609_1379;
}
object load {
	name xfmr_609_1477_shunt_from;
	parent bus609;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22096.9089j Ohm;
	constant_impedance_B 0.0000-22096.9089j Ohm;
	constant_impedance_C 0.0000-22096.9089j Ohm;
}
object load {
	name xfmr_609_1477_shunt_to;
	parent bus1477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22096.9089j Ohm;
	constant_impedance_B 0.0000-22096.9089j Ohm;
	constant_impedance_C 0.0000-22096.9089j Ohm;
}
object transformer_configuration {
	name trans_branch_config_609_1477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018892;
	reactance 0.070539;
}
object transformer {
	name trans_branch_609_1477;
	phases ABC;
	from bus609;
	to bus1477;
	configuration trans_branch_config_609_1477;
}
object load {
	name xfmr_610_619_shunt_from;
	parent bus610;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18128.8554j Ohm;
	constant_impedance_B 0.0000-18128.8554j Ohm;
	constant_impedance_C 0.0000-18128.8554j Ohm;
}
object load {
	name xfmr_610_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18128.8554j Ohm;
	constant_impedance_B 0.0000-18128.8554j Ohm;
	constant_impedance_C 0.0000-18128.8554j Ohm;
}
object transformer_configuration {
	name trans_branch_config_610_619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049737;
	reactance 0.107516;
}
object transformer {
	name trans_branch_610_619;
	phases ABC;
	from bus610;
	to bus619;
	configuration trans_branch_config_610_619;
}
object load {
	name xfmr_610_623_shunt_from;
	parent bus610;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33953.7869j Ohm;
	constant_impedance_B 0.0000-33953.7869j Ohm;
	constant_impedance_C 0.0000-33953.7869j Ohm;
}
object load {
	name xfmr_610_623_shunt_to;
	parent bus623;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33953.7869j Ohm;
	constant_impedance_B 0.0000-33953.7869j Ohm;
	constant_impedance_C 0.0000-33953.7869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_610_623;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025207;
	reactance 0.051828;
}
object transformer {
	name trans_branch_610_623;
	phases ABC;
	from bus610;
	to bus623;
	configuration trans_branch_config_610_623;
}
object transformer_configuration {
	name trans_branch_config_611_1808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_611_1808;
	phases ABC;
	from bus611;
	to bus1808;
	configuration trans_branch_config_611_1808;
}
object node {
	name bus611_to1808_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5753+5.5704d kV;
	voltage_B 68.5753-114.4296d kV;
	voltage_C 68.5753+125.5704d kV;
}
object switch {
name dummy_switch1_bus611_to1808;
phases ABC;
from bus611;
to bus611_to1808_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_611_1808_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_611_1808_dummy1;
	phases ABC;
	from bus611_to1808_dummy1;
	to bus1808;
	configuration trans_branch_config_611_1808_dummy1;
}
object load {
	name xfmr_612_615_shunt_from;
	parent bus612;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20393.2151j Ohm;
	constant_impedance_B 0.0000-20393.2151j Ohm;
	constant_impedance_C 0.0000-20393.2151j Ohm;
}
object load {
	name xfmr_612_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20393.2151j Ohm;
	constant_impedance_B 0.0000-20393.2151j Ohm;
	constant_impedance_C 0.0000-20393.2151j Ohm;
}
object transformer_configuration {
	name trans_branch_config_612_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020463;
	reactance 0.076405;
}
object transformer {
	name trans_branch_612_615;
	phases ABC;
	from bus612;
	to bus615;
	configuration trans_branch_config_612_615;
}
object load {
	name xfmr_612_625_shunt_from;
	parent bus612;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15847.8131j Ohm;
	constant_impedance_B 0.0000-15847.8131j Ohm;
	constant_impedance_C 0.0000-15847.8131j Ohm;
}
object load {
	name xfmr_612_625_shunt_to;
	parent bus625;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15847.8131j Ohm;
	constant_impedance_B 0.0000-15847.8131j Ohm;
	constant_impedance_C 0.0000-15847.8131j Ohm;
}
object transformer_configuration {
	name trans_branch_config_612_625;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028376;
	reactance 0.113815;
}
object transformer {
	name trans_branch_612_625;
	phases ABC;
	from bus612;
	to bus625;
	configuration trans_branch_config_612_625;
}
object load {
	name xfmr_613_621_shunt_from;
	parent bus613;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10734.5779j Ohm;
	constant_impedance_B 0.0000-10734.5779j Ohm;
	constant_impedance_C 0.0000-10734.5779j Ohm;
}
object load {
	name xfmr_613_621_shunt_to;
	parent bus621;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10734.5779j Ohm;
	constant_impedance_B 0.0000-10734.5779j Ohm;
	constant_impedance_C 0.0000-10734.5779j Ohm;
}
object transformer_configuration {
	name trans_branch_config_613_621;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041097;
	reactance 0.161804;
}
object transformer {
	name trans_branch_613_621;
	phases ABC;
	from bus613;
	to bus621;
	configuration trans_branch_config_613_621;
}
object load {
	name xfmr_613_1488_shunt_from;
	parent bus613;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20992.0635j Ohm;
	constant_impedance_B 0.0000-20992.0635j Ohm;
	constant_impedance_C 0.0000-20992.0635j Ohm;
}
object load {
	name xfmr_613_1488_shunt_to;
	parent bus1488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20992.0635j Ohm;
	constant_impedance_B 0.0000-20992.0635j Ohm;
	constant_impedance_C 0.0000-20992.0635j Ohm;
}
object transformer_configuration {
	name trans_branch_config_613_1488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010843;
	reactance 0.074073;
}
object transformer {
	name trans_branch_613_1488;
	phases ABC;
	from bus613;
	to bus1488;
	configuration trans_branch_config_613_1488;
}
object load {
	name xfmr_614_616_shunt_from;
	parent bus614;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object load {
	name xfmr_614_616_shunt_to;
	parent bus616;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object transformer_configuration {
	name trans_branch_config_614_616;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009115;
	reactance 0.018741;
}
object transformer {
	name trans_branch_614_616;
	phases ABC;
	from bus614;
	to bus616;
	configuration trans_branch_config_614_616;
}
object load {
	name xfmr_614_624_shunt_from;
	parent bus614;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48354.6618j Ohm;
	constant_impedance_B 0.0000-48354.6618j Ohm;
	constant_impedance_C 0.0000-48354.6618j Ohm;
}
object load {
	name xfmr_614_624_shunt_to;
	parent bus624;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48354.6618j Ohm;
	constant_impedance_B 0.0000-48354.6618j Ohm;
	constant_impedance_C 0.0000-48354.6618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_614_624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017695;
	reactance 0.036383;
}
object transformer {
	name trans_branch_614_624;
	phases ABC;
	from bus614;
	to bus624;
	configuration trans_branch_config_614_624;
}
object load {
	name xfmr_614_625_shunt_from;
	parent bus614;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36685.1595j Ohm;
	constant_impedance_B 0.0000-36685.1595j Ohm;
	constant_impedance_C 0.0000-36685.1595j Ohm;
}
object load {
	name xfmr_614_625_shunt_to;
	parent bus625;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36685.1595j Ohm;
	constant_impedance_B 0.0000-36685.1595j Ohm;
	constant_impedance_C 0.0000-36685.1595j Ohm;
}
object transformer_configuration {
	name trans_branch_config_614_625;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012265;
	reactance 0.049193;
}
object transformer {
	name trans_branch_614_625;
	phases ABC;
	from bus614;
	to bus625;
	configuration trans_branch_config_614_625;
}
object load {
	name xfmr_615_1488_shunt_from;
	parent bus615;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21609.4771j Ohm;
	constant_impedance_B 0.0000-21609.4771j Ohm;
	constant_impedance_C 0.0000-21609.4771j Ohm;
}
object load {
	name xfmr_615_1488_shunt_to;
	parent bus1488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21609.4771j Ohm;
	constant_impedance_B 0.0000-21609.4771j Ohm;
	constant_impedance_C 0.0000-21609.4771j Ohm;
}
object transformer_configuration {
	name trans_branch_config_615_1488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019313;
	reactance 0.072111;
}
object transformer {
	name trans_branch_615_1488;
	phases ABC;
	from bus615;
	to bus1488;
	configuration trans_branch_config_615_1488;
}
object load {
	name xfmr_617_1488_shunt_from;
	parent bus617;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18317.1745j Ohm;
	constant_impedance_B 0.0000-18317.1745j Ohm;
	constant_impedance_C 0.0000-18317.1745j Ohm;
}
object load {
	name xfmr_617_1488_shunt_to;
	parent bus1488;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18317.1745j Ohm;
	constant_impedance_B 0.0000-18317.1745j Ohm;
	constant_impedance_C 0.0000-18317.1745j Ohm;
}
object transformer_configuration {
	name trans_branch_config_617_1488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024082;
	reactance 0.094813;
}
object transformer {
	name trans_branch_617_1488;
	phases ABC;
	from bus617;
	to bus1488;
	configuration trans_branch_config_617_1488;
}
object load {
	name xfmr_618_1418_shunt_from;
	parent bus618;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107520.3252j Ohm;
	constant_impedance_B 0.0000-107520.3252j Ohm;
	constant_impedance_C 0.0000-107520.3252j Ohm;
}
object load {
	name xfmr_618_1418_shunt_to;
	parent bus1418;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107520.3252j Ohm;
	constant_impedance_B 0.0000-107520.3252j Ohm;
	constant_impedance_C 0.0000-107520.3252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_618_1418;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008524;
	reactance 0.018752;
}
object transformer {
	name trans_branch_618_1418;
	phases ABC;
	from bus618;
	to bus1418;
	configuration trans_branch_config_618_1418;
}
object load {
	name xfmr_618_1461_shunt_from;
	parent bus618;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8051.7504j Ohm;
	constant_impedance_B 0.0000-8051.7504j Ohm;
	constant_impedance_C 0.0000-8051.7504j Ohm;
}
object load {
	name xfmr_618_1461_shunt_to;
	parent bus1461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8051.7504j Ohm;
	constant_impedance_B 0.0000-8051.7504j Ohm;
	constant_impedance_C 0.0000-8051.7504j Ohm;
}
object transformer_configuration {
	name trans_branch_config_618_1461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.114050;
	reactance 0.250907;
}
object transformer {
	name trans_branch_618_1461;
	phases ABC;
	from bus618;
	to bus1461;
	configuration trans_branch_config_618_1461;
}
object load {
	name xfmr_619_620_shunt_from;
	parent bus619;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object load {
	name xfmr_619_620_shunt_to;
	parent bus620;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object transformer_configuration {
	name trans_branch_config_619_620;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030662;
	reactance 0.067455;
}
object transformer {
	name trans_branch_619_620;
	phases ABC;
	from bus619;
	to bus620;
	configuration trans_branch_config_619_620;
}
object load {
	name xfmr_620_622_shunt_from;
	parent bus620;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12997.5430j Ohm;
	constant_impedance_B 0.0000-12997.5430j Ohm;
	constant_impedance_C 0.0000-12997.5430j Ohm;
}
object load {
	name xfmr_620_622_shunt_to;
	parent bus622;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12997.5430j Ohm;
	constant_impedance_B 0.0000-12997.5430j Ohm;
	constant_impedance_C 0.0000-12997.5430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_620_622;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069375;
	reactance 0.149967;
}
object transformer {
	name trans_branch_620_622;
	phases ABC;
	from bus620;
	to bus622;
	configuration trans_branch_config_620_622;
}
object load {
	name xfmr_622_1327_shunt_from;
	parent bus622;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7680.0232j Ohm;
	constant_impedance_B 0.0000-7680.0232j Ohm;
	constant_impedance_C 0.0000-7680.0232j Ohm;
}
object load {
	name xfmr_622_1327_shunt_to;
	parent bus1327;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7680.0232j Ohm;
	constant_impedance_B 0.0000-7680.0232j Ohm;
	constant_impedance_C 0.0000-7680.0232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_622_1327;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.119543;
	reactance 0.262992;
}
object transformer {
	name trans_branch_622_1327;
	phases ABC;
	from bus622;
	to bus1327;
	configuration trans_branch_config_622_1327;
}
object load {
	name xfmr_623_1458_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9018.0702j Ohm;
	constant_impedance_B 0.0000-9018.0702j Ohm;
	constant_impedance_C 0.0000-9018.0702j Ohm;
}
object load {
	name xfmr_623_1458_shunt_to;
	parent bus1458;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9018.0702j Ohm;
	constant_impedance_B 0.0000-9018.0702j Ohm;
	constant_impedance_C 0.0000-9018.0702j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_1458;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.048921;
	reactance 0.192609;
}
object transformer {
	name trans_branch_623_1458;
	phases ABC;
	from bus623;
	to bus1458;
	configuration trans_branch_config_623_1458;
}
object load {
	name xfmr_627_644_shunt_from;
	parent bus627;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3295.5395j Ohm;
	constant_impedance_B 0.0000-3295.5395j Ohm;
	constant_impedance_C 0.0000-3295.5395j Ohm;
}
object load {
	name xfmr_627_644_shunt_to;
	parent bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3295.5395j Ohm;
	constant_impedance_B 0.0000-3295.5395j Ohm;
	constant_impedance_C 0.0000-3295.5395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_627_644;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001522;
	reactance 0.008398;
}
object transformer {
	name trans_branch_627_644;
	phases ABC;
	from bus627;
	to bus644;
	configuration trans_branch_config_627_644;
}
object load {
	name xfmr_627_660_shunt_from;
	parent bus627;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23324.5150j Ohm;
	constant_impedance_B 0.0000-23324.5150j Ohm;
	constant_impedance_C 0.0000-23324.5150j Ohm;
}
object load {
	name xfmr_627_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23324.5150j Ohm;
	constant_impedance_B 0.0000-23324.5150j Ohm;
	constant_impedance_C 0.0000-23324.5150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_627_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001290;
	reactance 0.012150;
}
object transformer {
	name trans_branch_627_660;
	phases ABC;
	from bus627;
	to bus660;
	configuration trans_branch_config_627_660;
}
object transformer_configuration {
	name trans_branch_config_627_1988;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_627_1988;
	phases ABC;
	from bus627;
	to bus1988;
	configuration trans_branch_config_627_1988;
}
object load {
	name xfmr_628_629_shunt_from;
	parent bus628;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3240.2303j Ohm;
	constant_impedance_B 0.0000-3240.2303j Ohm;
	constant_impedance_C 0.0000-3240.2303j Ohm;
}
object load {
	name xfmr_628_629_shunt_to;
	parent bus629;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3240.2303j Ohm;
	constant_impedance_B 0.0000-3240.2303j Ohm;
	constant_impedance_C 0.0000-3240.2303j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_629;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001548;
	reactance 0.005665;
}
object transformer {
	name trans_branch_628_629;
	phases ABC;
	from bus628;
	to bus629;
	configuration trans_branch_config_628_629;
}
object load {
	name xfmr_628_630_shunt_from;
	parent bus628;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2294.4136j Ohm;
	constant_impedance_B 0.0000-2294.4136j Ohm;
	constant_impedance_C 0.0000-2294.4136j Ohm;
}
object load {
	name xfmr_628_630_shunt_to;
	parent bus630;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2294.4136j Ohm;
	constant_impedance_B 0.0000-2294.4136j Ohm;
	constant_impedance_C 0.0000-2294.4136j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_630;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002185;
	reactance 0.008000;
}
object transformer {
	name trans_branch_628_630;
	phases ABC;
	from bus628;
	to bus630;
	configuration trans_branch_config_628_630;
}
object load {
	name xfmr_628_639_shunt_from;
	parent bus628;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3064.1798j Ohm;
	constant_impedance_B 0.0000-3064.1798j Ohm;
	constant_impedance_C 0.0000-3064.1798j Ohm;
}
object load {
	name xfmr_628_639_shunt_to;
	parent bus639;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3064.1798j Ohm;
	constant_impedance_B 0.0000-3064.1798j Ohm;
	constant_impedance_C 0.0000-3064.1798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_639;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001636;
	reactance 0.009031;
}
object transformer {
	name trans_branch_628_639;
	phases ABC;
	from bus628;
	to bus639;
	configuration trans_branch_config_628_639;
}
object node {
	name bus628_to639_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3896-30.8551d kV;
	voltage_B 66.3896-150.8551d kV;
	voltage_C 66.3896+89.1449d kV;
}
object switch {
name dummy_switch1_bus628_to639;
phases ABC;
from bus628;
to bus628_to639_dummy1;
status CLOSED;
}
object load {
	name xfmr_628_to639_dummy1_639_shunt_from;
	parent bus628_to639_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3064.1798j Ohm;
	constant_impedance_B 0.0000-3064.1798j Ohm;
	constant_impedance_C 0.0000-3064.1798j Ohm;
}
object load {
	name xfmr_628_to639_dummy1_639_shunt_to;
	parent bus639;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3064.1798j Ohm;
	constant_impedance_B 0.0000-3064.1798j Ohm;
	constant_impedance_C 0.0000-3064.1798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_639_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001636;
	reactance 0.009031;
}
object transformer {
	name trans_branch_628_639_dummy1;
	phases ABC;
	from bus628_to639_dummy1;
	to bus639;
	configuration trans_branch_config_628_639_dummy1;
}
object load {
	name xfmr_628_646_shunt_from;
	parent bus628;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1520.3771j Ohm;
	constant_impedance_B 0.0000-1520.3771j Ohm;
	constant_impedance_C 0.0000-1520.3771j Ohm;
}
object load {
	name xfmr_628_646_shunt_to;
	parent bus646;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1520.3771j Ohm;
	constant_impedance_B 0.0000-1520.3771j Ohm;
	constant_impedance_C 0.0000-1520.3771j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_646;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001319;
	reactance 0.013868;
}
object transformer {
	name trans_branch_628_646;
	phases ABC;
	from bus628;
	to bus646;
	configuration trans_branch_config_628_646;
}
object transformer_configuration {
	name trans_branch_config_628_1968;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_628_1968;
	phases ABC;
	from bus628;
	to bus1968;
	configuration trans_branch_config_628_1968;
}
object load {
	name xfmr_629_662_shunt_from;
	parent bus629;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20330.5150j Ohm;
	constant_impedance_B 0.0000-20330.5150j Ohm;
	constant_impedance_C 0.0000-20330.5150j Ohm;
}
object load {
	name xfmr_629_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20330.5150j Ohm;
	constant_impedance_B 0.0000-20330.5150j Ohm;
	constant_impedance_C 0.0000-20330.5150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_629_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001480;
	reactance 0.013936;
}
object transformer {
	name trans_branch_629_662;
	phases ABC;
	from bus629;
	to bus662;
	configuration trans_branch_config_629_662;
}
object load {
	name xfmr_630_636_shunt_from;
	parent bus630;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1406.5408j Ohm;
	constant_impedance_B 0.0000-1406.5408j Ohm;
	constant_impedance_C 0.0000-1406.5408j Ohm;
}
object load {
	name xfmr_630_636_shunt_to;
	parent bus636;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1406.5408j Ohm;
	constant_impedance_B 0.0000-1406.5408j Ohm;
	constant_impedance_C 0.0000-1406.5408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_630_636;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001426;
	reactance 0.014990;
}
object transformer {
	name trans_branch_630_636;
	phases ABC;
	from bus630;
	to bus636;
	configuration trans_branch_config_630_636;
}
object load {
	name xfmr_630_637_shunt_from;
	parent bus630;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object load {
	name xfmr_630_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object transformer_configuration {
	name trans_branch_config_630_637;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001094;
	reactance 0.010303;
}
object transformer {
	name trans_branch_630_637;
	phases ABC;
	from bus630;
	to bus637;
	configuration trans_branch_config_630_637;
}
object node {
	name bus630_to637_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0655-31.0164d kV;
	voltage_B 66.0655-151.0164d kV;
	voltage_C 66.0655+88.9836d kV;
}
object switch {
name dummy_switch1_bus630_to637;
phases ABC;
from bus630;
to bus630_to637_dummy1;
status CLOSED;
}
object load {
	name xfmr_630_to637_dummy1_637_shunt_from;
	parent bus630_to637_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object load {
	name xfmr_630_to637_dummy1_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object transformer_configuration {
	name trans_branch_config_630_637_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001094;
	reactance 0.010303;
}
object transformer {
	name trans_branch_630_637_dummy1;
	phases ABC;
	from bus630_to637_dummy1;
	to bus637;
	configuration trans_branch_config_630_637_dummy1;
}
object load {
	name xfmr_630_644_shunt_from;
	parent bus630;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15857.3141j Ohm;
	constant_impedance_B 0.0000-15857.3141j Ohm;
	constant_impedance_C 0.0000-15857.3141j Ohm;
}
object load {
	name xfmr_630_644_shunt_to;
	parent bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15857.3141j Ohm;
	constant_impedance_B 0.0000-15857.3141j Ohm;
	constant_impedance_C 0.0000-15857.3141j Ohm;
}
object transformer_configuration {
	name trans_branch_config_630_644;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001897;
	reactance 0.017870;
}
object transformer {
	name trans_branch_630_644;
	phases ABC;
	from bus630;
	to bus644;
	configuration trans_branch_config_630_644;
}
object load {
	name xfmr_631_641_shunt_from;
	parent bus631;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object load {
	name xfmr_631_641_shunt_to;
	parent bus641;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_631_641;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002591;
	reactance 0.017698;
}
object transformer {
	name trans_branch_631_641;
	phases ABC;
	from bus631;
	to bus641;
	configuration trans_branch_config_631_641;
}
object load {
	name xfmr_631_657_shunt_from;
	parent bus631;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object load {
	name xfmr_631_657_shunt_to;
	parent bus657;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_631_657;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009181;
	reactance 0.036148;
}
object transformer {
	name trans_branch_631_657;
	phases ABC;
	from bus631;
	to bus657;
	configuration trans_branch_config_631_657;
}
object load {
	name xfmr_631_778_shunt_from;
	parent bus631;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object load {
	name xfmr_631_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_631_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000821;
	reactance 0.005187;
}
object transformer {
	name trans_branch_631_778;
	phases ABC;
	from bus631;
	to bus778;
	configuration trans_branch_config_631_778;
}
object node {
	name bus631_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1184-30.5530d kV;
	voltage_B 66.1184-150.5530d kV;
	voltage_C 66.1184+89.4470d kV;
}
object switch {
name dummy_switch1_bus631_to778;
phases ABC;
from bus631;
to bus631_to778_dummy1;
status CLOSED;
}
object load {
	name xfmr_631_to778_dummy1_778_shunt_from;
	parent bus631_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object load {
	name xfmr_631_to778_dummy1_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36634.3490j Ohm;
	constant_impedance_B 0.0000-36634.3490j Ohm;
	constant_impedance_C 0.0000-36634.3490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_631_778_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000821;
	reactance 0.005187;
}
object transformer {
	name trans_branch_631_778_dummy1;
	phases ABC;
	from bus631_to778_dummy1;
	to bus778;
	configuration trans_branch_config_631_778_dummy1;
}
object load {
	name xfmr_632_640_shunt_from;
	parent bus632;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_632_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_632_640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002990;
	reactance 0.019315;
}
object transformer {
	name trans_branch_632_640;
	phases ABC;
	from bus632;
	to bus640;
	configuration trans_branch_config_632_640;
}
object load {
	name xfmr_632_789_shunt_from;
	parent bus632;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46241.2587j Ohm;
	constant_impedance_B 0.0000-46241.2587j Ohm;
	constant_impedance_C 0.0000-46241.2587j Ohm;
}
object load {
	name xfmr_632_789_shunt_to;
	parent bus789;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46241.2587j Ohm;
	constant_impedance_B 0.0000-46241.2587j Ohm;
	constant_impedance_C 0.0000-46241.2587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_632_789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004921;
	reactance 0.033615;
}
object transformer {
	name trans_branch_632_789;
	phases ABC;
	from bus632;
	to bus789;
	configuration trans_branch_config_632_789;
}
object load {
	name xfmr_633_667_shunt_from;
	parent bus633;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2311.8609j Ohm;
	constant_impedance_B 0.0000-2311.8609j Ohm;
	constant_impedance_C 0.0000-2311.8609j Ohm;
}
object load {
	name xfmr_633_667_shunt_to;
	parent bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2311.8609j Ohm;
	constant_impedance_B 0.0000-2311.8609j Ohm;
	constant_impedance_C 0.0000-2311.8609j Ohm;
}
object transformer_configuration {
	name trans_branch_config_633_667;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000868;
	reactance 0.005895;
}
object transformer {
	name trans_branch_633_667;
	phases ABC;
	from bus633;
	to bus667;
	configuration trans_branch_config_633_667;
}
object load {
	name xfmr_633_669_shunt_from;
	parent bus633;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_633_669_shunt_to;
	parent bus669;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_633_669;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002522;
	reactance 0.017573;
}
object transformer {
	name trans_branch_633_669;
	phases ABC;
	from bus633;
	to bus669;
	configuration trans_branch_config_633_669;
}
object load {
	name xfmr_633_705_shunt_from;
	parent bus633;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1481.6267j Ohm;
	constant_impedance_B 0.0000-1481.6267j Ohm;
	constant_impedance_C 0.0000-1481.6267j Ohm;
}
object load {
	name xfmr_633_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1481.6267j Ohm;
	constant_impedance_B 0.0000-1481.6267j Ohm;
	constant_impedance_C 0.0000-1481.6267j Ohm;
}
object transformer_configuration {
	name trans_branch_config_633_705;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001354;
	reactance 0.008916;
}
object transformer {
	name trans_branch_633_705;
	phases ABC;
	from bus633;
	to bus705;
	configuration trans_branch_config_633_705;
}
object load {
	name xfmr_633_725_shunt_from;
	parent bus633;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25754.6251j Ohm;
	constant_impedance_B 0.0000-25754.6251j Ohm;
	constant_impedance_C 0.0000-25754.6251j Ohm;
}
object load {
	name xfmr_633_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25754.6251j Ohm;
	constant_impedance_B 0.0000-25754.6251j Ohm;
	constant_impedance_C 0.0000-25754.6251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_633_725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017468;
	reactance 0.070062;
}
object transformer {
	name trans_branch_633_725;
	phases ABC;
	from bus633;
	to bus725;
	configuration trans_branch_config_633_725;
}
object load {
	name xfmr_634_637_shunt_from;
	parent bus634;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_634_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_634_637;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010047;
	reactance 0.064894;
}
object transformer {
	name trans_branch_634_637;
	phases ABC;
	from bus634;
	to bus637;
	configuration trans_branch_config_634_637;
}
object load {
	name xfmr_634_778_shunt_from;
	parent bus634;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2295.0108j Ohm;
	constant_impedance_B 0.0000-2295.0108j Ohm;
	constant_impedance_C 0.0000-2295.0108j Ohm;
}
object load {
	name xfmr_634_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2295.0108j Ohm;
	constant_impedance_B 0.0000-2295.0108j Ohm;
	constant_impedance_C 0.0000-2295.0108j Ohm;
}
object transformer_configuration {
	name trans_branch_config_634_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002185;
	reactance 0.012058;
}
object transformer {
	name trans_branch_634_778;
	phases ABC;
	from bus634;
	to bus778;
	configuration trans_branch_config_634_778;
}
object node {
	name bus634_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0902-30.6417d kV;
	voltage_B 66.0902-150.6417d kV;
	voltage_C 66.0902+89.3583d kV;
}
object switch {
name dummy_switch1_bus634_to778;
phases ABC;
from bus634;
to bus634_to778_dummy1;
status CLOSED;
}
object load {
	name xfmr_634_to778_dummy1_778_shunt_from;
	parent bus634_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2295.0108j Ohm;
	constant_impedance_B 0.0000-2295.0108j Ohm;
	constant_impedance_C 0.0000-2295.0108j Ohm;
}
object load {
	name xfmr_634_to778_dummy1_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2295.0108j Ohm;
	constant_impedance_B 0.0000-2295.0108j Ohm;
	constant_impedance_C 0.0000-2295.0108j Ohm;
}
object transformer_configuration {
	name trans_branch_config_634_778_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002185;
	reactance 0.012058;
}
object transformer {
	name trans_branch_634_778_dummy1;
	phases ABC;
	from bus634_to778_dummy1;
	to bus778;
	configuration trans_branch_config_634_778_dummy1;
}
object load {
	name xfmr_635_637_shunt_from;
	parent bus635;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_635_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_637;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000830;
	reactance 0.007818;
}
object transformer {
	name trans_branch_635_637;
	phases ABC;
	from bus635;
	to bus637;
	configuration trans_branch_config_635_637;
}
object node {
	name bus635_to637_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0253-30.6144d kV;
	voltage_B 66.0253-150.6144d kV;
	voltage_C 66.0253+89.3856d kV;
}
object switch {
name dummy_switch1_bus635_to637;
phases ABC;
from bus635;
to bus635_to637_dummy1;
status CLOSED;
}
object load {
	name xfmr_635_to637_dummy1_637_shunt_from;
	parent bus635_to637_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_635_to637_dummy1_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_637_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000830;
	reactance 0.007818;
}
object transformer {
	name trans_branch_635_637_dummy1;
	phases ABC;
	from bus635_to637_dummy1;
	to bus637;
	configuration trans_branch_config_635_637_dummy1;
}
object node {
	name bus635_to637_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0253-30.6144d kV;
	voltage_B 66.0253-150.6144d kV;
	voltage_C 66.0253+89.3856d kV;
}
object switch {
name dummy_switch2_bus635_to637;
phases ABC;
from bus635;
to bus635_to637_dummy2;
status CLOSED;
}
object load {
	name xfmr_635_to637_dummy2_637_shunt_from;
	parent bus635_to637_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_635_to637_dummy2_637_shunt_to;
	parent bus637;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_637_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000830;
	reactance 0.007818;
}
object transformer {
	name trans_branch_635_637_dummy2;
	phases ABC;
	from bus635_to637_dummy2;
	to bus637;
	configuration trans_branch_config_635_637_dummy2;
}
object load {
	name xfmr_635_640_shunt_from;
	parent bus635;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_635_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005000;
	reactance 0.018669;
}
object transformer {
	name trans_branch_635_640;
	phases ABC;
	from bus635;
	to bus640;
	configuration trans_branch_config_635_640;
}
object node {
	name bus635_to640_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0253-30.6144d kV;
	voltage_B 66.0253-150.6144d kV;
	voltage_C 66.0253+89.3856d kV;
}
object switch {
name dummy_switch1_bus635_to640;
phases ABC;
from bus635;
to bus635_to640_dummy1;
status CLOSED;
}
object load {
	name xfmr_635_to640_dummy1_640_shunt_from;
	parent bus635_to640_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_635_to640_dummy1_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_640_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005000;
	reactance 0.018669;
}
object transformer {
	name trans_branch_635_640_dummy1;
	phases ABC;
	from bus635_to640_dummy1;
	to bus640;
	configuration trans_branch_config_635_640_dummy1;
}
object load {
	name xfmr_635_650_shunt_from;
	parent bus635;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_635_650_shunt_to;
	parent bus650;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_650;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002521;
	reactance 0.017562;
}
object transformer {
	name trans_branch_635_650;
	phases ABC;
	from bus635;
	to bus650;
	configuration trans_branch_config_635_650;
}
object load {
	name xfmr_635_689_shunt_from;
	parent bus635;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28471.4747j Ohm;
	constant_impedance_B 0.0000-28471.4747j Ohm;
	constant_impedance_C 0.0000-28471.4747j Ohm;
}
object load {
	name xfmr_635_689_shunt_to;
	parent bus689;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28471.4747j Ohm;
	constant_impedance_B 0.0000-28471.4747j Ohm;
	constant_impedance_C 0.0000-28471.4747j Ohm;
}
object transformer_configuration {
	name trans_branch_config_635_689;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014660;
	reactance 0.054737;
}
object transformer {
	name trans_branch_635_689;
	phases ABC;
	from bus635;
	to bus689;
	configuration trans_branch_config_635_689;
}
object load {
	name xfmr_636_638_shunt_from;
	parent bus636;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object load {
	name xfmr_636_638_shunt_to;
	parent bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object transformer_configuration {
	name trans_branch_config_636_638;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001079;
	reactance 0.010163;
}
object transformer {
	name trans_branch_636_638;
	phases ABC;
	from bus636;
	to bus638;
	configuration trans_branch_config_636_638;
}
object load {
	name xfmr_636_649_shunt_from;
	parent bus636;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object load {
	name xfmr_636_649_shunt_to;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_636_649;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000977;
	reactance 0.009199;
}
object transformer {
	name trans_branch_636_649;
	phases ABC;
	from bus636;
	to bus649;
	configuration trans_branch_config_636_649;
}
object node {
	name bus636_to649_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9756-30.8703d kV;
	voltage_B 65.9756-150.8703d kV;
	voltage_C 65.9756+89.1297d kV;
}
object switch {
name dummy_switch1_bus636_to649;
phases ABC;
from bus636;
to bus636_to649_dummy1;
status CLOSED;
}
object load {
	name xfmr_636_to649_dummy1_649_shunt_from;
	parent bus636_to649_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object load {
	name xfmr_636_to649_dummy1_649_shunt_to;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30791.6182j Ohm;
	constant_impedance_B 0.0000-30791.6182j Ohm;
	constant_impedance_C 0.0000-30791.6182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_636_649_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000977;
	reactance 0.009199;
}
object transformer {
	name trans_branch_636_649_dummy1;
	phases ABC;
	from bus636_to649_dummy1;
	to bus649;
	configuration trans_branch_config_636_649_dummy1;
}
object transformer_configuration {
	name trans_branch_config_637_1982;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_637_1982;
	phases ABC;
	from bus637;
	to bus1982;
	configuration trans_branch_config_637_1982;
}
object load {
	name xfmr_638_651_shunt_from;
	parent bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1828.5517j Ohm;
	constant_impedance_B 0.0000-1828.5517j Ohm;
	constant_impedance_C 0.0000-1828.5517j Ohm;
}
object load {
	name xfmr_638_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1828.5517j Ohm;
	constant_impedance_B 0.0000-1828.5517j Ohm;
	constant_impedance_C 0.0000-1828.5517j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001097;
	reactance 0.007453;
}
object transformer {
	name trans_branch_638_651;
	phases ABC;
	from bus638;
	to bus651;
	configuration trans_branch_config_638_651;
}
object load {
	name xfmr_638_652_shunt_from;
	parent bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2546.4523j Ohm;
	constant_impedance_B 0.0000-2546.4523j Ohm;
	constant_impedance_C 0.0000-2546.4523j Ohm;
}
object load {
	name xfmr_638_652_shunt_to;
	parent bus652;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2546.4523j Ohm;
	constant_impedance_B 0.0000-2546.4523j Ohm;
	constant_impedance_C 0.0000-2546.4523j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_652;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003635;
	reactance 0.009731;
}
object transformer {
	name trans_branch_638_652;
	phases ABC;
	from bus638;
	to bus652;
	configuration trans_branch_config_638_652;
}
object load {
	name xfmr_638_653_shunt_from;
	parent bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2723.9959j Ohm;
	constant_impedance_B 0.0000-2723.9959j Ohm;
	constant_impedance_C 0.0000-2723.9959j Ohm;
}
object load {
	name xfmr_638_653_shunt_to;
	parent bus653;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2723.9959j Ohm;
	constant_impedance_B 0.0000-2723.9959j Ohm;
	constant_impedance_C 0.0000-2723.9959j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_653;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001841;
	reactance 0.006739;
}
object transformer {
	name trans_branch_638_653;
	phases ABC;
	from bus638;
	to bus653;
	configuration trans_branch_config_638_653;
}
object node {
	name bus638_to653_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5899-30.2813d kV;
	voltage_B 66.5899-150.2813d kV;
	voltage_C 66.5899+89.7187d kV;
}
object switch {
name dummy_switch1_bus638_to653;
phases ABC;
from bus638;
to bus638_to653_dummy1;
status CLOSED;
}
object load {
	name xfmr_638_to653_dummy1_653_shunt_from;
	parent bus638_to653_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2723.9959j Ohm;
	constant_impedance_B 0.0000-2723.9959j Ohm;
	constant_impedance_C 0.0000-2723.9959j Ohm;
}
object load {
	name xfmr_638_to653_dummy1_653_shunt_to;
	parent bus653;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2723.9959j Ohm;
	constant_impedance_B 0.0000-2723.9959j Ohm;
	constant_impedance_C 0.0000-2723.9959j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_653_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001841;
	reactance 0.006739;
}
object transformer {
	name trans_branch_638_653_dummy1;
	phases ABC;
	from bus638_to653_dummy1;
	to bus653;
	configuration trans_branch_config_638_653_dummy1;
}
object load {
	name xfmr_638_662_shunt_from;
	parent bus638;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1942.5676j Ohm;
	constant_impedance_B 0.0000-1942.5676j Ohm;
	constant_impedance_C 0.0000-1942.5676j Ohm;
}
object load {
	name xfmr_638_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1942.5676j Ohm;
	constant_impedance_B 0.0000-1942.5676j Ohm;
	constant_impedance_C 0.0000-1942.5676j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001032;
	reactance 0.007016;
}
object transformer {
	name trans_branch_638_662;
	phases ABC;
	from bus638;
	to bus662;
	configuration trans_branch_config_638_662;
}
object transformer_configuration {
	name trans_branch_config_638_1891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_638_1891;
	phases ABC;
	from bus638;
	to bus1891;
	configuration trans_branch_config_638_1891;
}
object load {
	name xfmr_639_644_shunt_from;
	parent bus639;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_639_644_shunt_to;
	parent bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_639_644;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008349;
	reactance 0.033486;
}
object transformer {
	name trans_branch_639_644;
	phases ABC;
	from bus639;
	to bus644;
	configuration trans_branch_config_639_644;
}
object node {
	name bus639_to644_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1986-31.1876d kV;
	voltage_B 66.1986-151.1876d kV;
	voltage_C 66.1986+88.8124d kV;
}
object switch {
name dummy_switch1_bus639_to644;
phases ABC;
from bus639;
to bus639_to644_dummy1;
status CLOSED;
}
object load {
	name xfmr_639_to644_dummy1_644_shunt_from;
	parent bus639_to644_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_639_to644_dummy1_644_shunt_to;
	parent bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_639_644_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008349;
	reactance 0.033486;
}
object transformer {
	name trans_branch_639_644_dummy1;
	phases ABC;
	from bus639_to644_dummy1;
	to bus644;
	configuration trans_branch_config_639_644_dummy1;
}
object load {
	name xfmr_641_644_shunt_from;
	parent bus641;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54423.8683j Ohm;
	constant_impedance_B 0.0000-54423.8683j Ohm;
	constant_impedance_C 0.0000-54423.8683j Ohm;
}
object load {
	name xfmr_641_644_shunt_to;
	parent bus644;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54423.8683j Ohm;
	constant_impedance_B 0.0000-54423.8683j Ohm;
	constant_impedance_C 0.0000-54423.8683j Ohm;
}
object transformer_configuration {
	name trans_branch_config_641_644;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016863;
	reactance 0.037098;
}
object transformer {
	name trans_branch_641_644;
	phases ABC;
	from bus641;
	to bus644;
	configuration trans_branch_config_641_644;
}
object load {
	name xfmr_642_662_shunt_from;
	parent bus642;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2088.7625j Ohm;
	constant_impedance_B 0.0000-2088.7625j Ohm;
	constant_impedance_C 0.0000-2088.7625j Ohm;
}
object load {
	name xfmr_642_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2088.7625j Ohm;
	constant_impedance_B 0.0000-2088.7625j Ohm;
	constant_impedance_C 0.0000-2088.7625j Ohm;
}
object transformer_configuration {
	name trans_branch_config_642_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002401;
	reactance 0.013250;
}
object transformer {
	name trans_branch_642_662;
	phases ABC;
	from bus642;
	to bus662;
	configuration trans_branch_config_642_662;
}
object load {
	name xfmr_642_671_shunt_from;
	parent bus642;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3104.4601j Ohm;
	constant_impedance_B 0.0000-3104.4601j Ohm;
	constant_impedance_C 0.0000-3104.4601j Ohm;
}
object load {
	name xfmr_642_671_shunt_to;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3104.4601j Ohm;
	constant_impedance_B 0.0000-3104.4601j Ohm;
	constant_impedance_C 0.0000-3104.4601j Ohm;
}
object transformer_configuration {
	name trans_branch_config_642_671;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001615;
	reactance 0.005913;
}
object transformer {
	name trans_branch_642_671;
	phases ABC;
	from bus642;
	to bus671;
	configuration trans_branch_config_642_671;
}
object node {
	name bus642_to671_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6746-30.4810d kV;
	voltage_B 66.6746-150.4810d kV;
	voltage_C 66.6746+89.5190d kV;
}
object switch {
name dummy_switch1_bus642_to671;
phases ABC;
from bus642;
to bus642_to671_dummy1;
status CLOSED;
}
object load {
	name xfmr_642_to671_dummy1_671_shunt_from;
	parent bus642_to671_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3104.4601j Ohm;
	constant_impedance_B 0.0000-3104.4601j Ohm;
	constant_impedance_C 0.0000-3104.4601j Ohm;
}
object load {
	name xfmr_642_to671_dummy1_671_shunt_to;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3104.4601j Ohm;
	constant_impedance_B 0.0000-3104.4601j Ohm;
	constant_impedance_C 0.0000-3104.4601j Ohm;
}
object transformer_configuration {
	name trans_branch_config_642_671_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001615;
	reactance 0.005913;
}
object transformer {
	name trans_branch_642_671_dummy1;
	phases ABC;
	from bus642_to671_dummy1;
	to bus671;
	configuration trans_branch_config_642_671_dummy1;
}
object load {
	name xfmr_642_676_shunt_from;
	parent bus642;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object load {
	name xfmr_642_676_shunt_to;
	parent bus676;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object transformer_configuration {
	name trans_branch_config_642_676;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002543;
	reactance 0.017373;
}
object transformer {
	name trans_branch_642_676;
	phases ABC;
	from bus642;
	to bus676;
	configuration trans_branch_config_642_676;
}
object load {
	name xfmr_643_672_shunt_from;
	parent bus643;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_643_672_shunt_to;
	parent bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_643_672;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005474;
	reactance 0.021957;
}
object transformer {
	name trans_branch_643_672;
	phases ABC;
	from bus643;
	to bus672;
	configuration trans_branch_config_643_672;
}
object load {
	name xfmr_643_690_shunt_from;
	parent bus643;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object load {
	name xfmr_643_690_shunt_to;
	parent bus690;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object transformer_configuration {
	name trans_branch_config_643_690;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023035;
	reactance 0.049794;
}
object transformer {
	name trans_branch_643_690;
	phases ABC;
	from bus643;
	to bus690;
	configuration trans_branch_config_643_690;
}
object load {
	name xfmr_643_699_shunt_from;
	parent bus643;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37731.8117j Ohm;
	constant_impedance_B 0.0000-37731.8117j Ohm;
	constant_impedance_C 0.0000-37731.8117j Ohm;
}
object load {
	name xfmr_643_699_shunt_to;
	parent bus699;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37731.8117j Ohm;
	constant_impedance_B 0.0000-37731.8117j Ohm;
	constant_impedance_C 0.0000-37731.8117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_643_699;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011915;
	reactance 0.047790;
}
object transformer {
	name trans_branch_643_699;
	phases ABC;
	from bus643;
	to bus699;
	configuration trans_branch_config_643_699;
}
object load {
	name xfmr_645_664_shunt_from;
	parent bus645;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object load {
	name xfmr_645_664_shunt_to;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_645_664;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004766;
	reactance 0.017795;
}
object transformer {
	name trans_branch_645_664;
	phases ABC;
	from bus645;
	to bus664;
	configuration trans_branch_config_645_664;
}
object node {
	name bus645_to664_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2058-30.1253d kV;
	voltage_B 66.2058-150.1253d kV;
	voltage_C 66.2058+89.8747d kV;
}
object switch {
name dummy_switch1_bus645_to664;
phases ABC;
from bus645;
to bus645_to664_dummy1;
status CLOSED;
}
object load {
	name xfmr_645_to664_dummy1_664_shunt_from;
	parent bus645_to664_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object load {
	name xfmr_645_to664_dummy1_664_shunt_to;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_645_664_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004766;
	reactance 0.017795;
}
object transformer {
	name trans_branch_645_664_dummy1;
	phases ABC;
	from bus645_to664_dummy1;
	to bus664;
	configuration trans_branch_config_645_664_dummy1;
}
object node {
	name bus645_to664_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2058-30.1253d kV;
	voltage_B 66.2058-150.1253d kV;
	voltage_C 66.2058+89.8747d kV;
}
object switch {
name dummy_switch2_bus645_to664;
phases ABC;
from bus645;
to bus645_to664_dummy2;
status CLOSED;
}
object load {
	name xfmr_645_to664_dummy2_664_shunt_from;
	parent bus645_to664_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object load {
	name xfmr_645_to664_dummy2_664_shunt_to;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_645_664_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004766;
	reactance 0.017795;
}
object transformer {
	name trans_branch_645_664_dummy2;
	phases ABC;
	from bus645_to664_dummy2;
	to bus664;
	configuration trans_branch_config_645_664_dummy2;
}
object load {
	name xfmr_645_778_shunt_from;
	parent bus645;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2432.6313j Ohm;
	constant_impedance_B 0.0000-2432.6313j Ohm;
	constant_impedance_C 0.0000-2432.6313j Ohm;
}
object load {
	name xfmr_645_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2432.6313j Ohm;
	constant_impedance_B 0.0000-2432.6313j Ohm;
	constant_impedance_C 0.0000-2432.6313j Ohm;
}
object transformer_configuration {
	name trans_branch_config_645_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000825;
	reactance 0.008495;
}
object transformer {
	name trans_branch_645_778;
	phases ABC;
	from bus645;
	to bus778;
	configuration trans_branch_config_645_778;
}
object load {
	name xfmr_646_655_shunt_from;
	parent bus646;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94464.2857j Ohm;
	constant_impedance_B 0.0000-94464.2857j Ohm;
	constant_impedance_C 0.0000-94464.2857j Ohm;
}
object load {
	name xfmr_646_655_shunt_to;
	parent bus655;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94464.2857j Ohm;
	constant_impedance_B 0.0000-94464.2857j Ohm;
	constant_impedance_C 0.0000-94464.2857j Ohm;
}
object transformer_configuration {
	name trans_branch_config_646_655;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004421;
	reactance 0.016508;
}
object transformer {
	name trans_branch_646_655;
	phases ABC;
	from bus646;
	to bus655;
	configuration trans_branch_config_646_655;
}
object load {
	name xfmr_646_662_shunt_from;
	parent bus646;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2896.4082j Ohm;
	constant_impedance_B 0.0000-2896.4082j Ohm;
	constant_impedance_C 0.0000-2896.4082j Ohm;
}
object load {
	name xfmr_646_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2896.4082j Ohm;
	constant_impedance_B 0.0000-2896.4082j Ohm;
	constant_impedance_C 0.0000-2896.4082j Ohm;
}
object transformer_configuration {
	name trans_branch_config_646_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001731;
	reactance 0.009554;
}
object transformer {
	name trans_branch_646_662;
	phases ABC;
	from bus646;
	to bus662;
	configuration trans_branch_config_646_662;
}
object transformer_configuration {
	name trans_branch_config_646_1903;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_646_1903;
	phases ABC;
	from bus646;
	to bus1903;
	configuration trans_branch_config_646_1903;
}
object load {
	name xfmr_647_653_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1679.4717j Ohm;
	constant_impedance_B 0.0000-1679.4717j Ohm;
	constant_impedance_C 0.0000-1679.4717j Ohm;
}
object load {
	name xfmr_647_653_shunt_to;
	parent bus653;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1679.4717j Ohm;
	constant_impedance_B 0.0000-1679.4717j Ohm;
	constant_impedance_C 0.0000-1679.4717j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_653;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002986;
	reactance 0.016478;
}
object transformer {
	name trans_branch_647_653;
	phases ABC;
	from bus647;
	to bus653;
	configuration trans_branch_config_647_653;
}
object load {
	name xfmr_647_662_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object load {
	name xfmr_647_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000822;
	reactance 0.005197;
}
object transformer {
	name trans_branch_647_662;
	phases ABC;
	from bus647;
	to bus662;
	configuration trans_branch_config_647_662;
}
object load {
	name xfmr_647_671_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object load {
	name xfmr_647_671_shunt_to;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_671;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000866;
	reactance 0.005474;
}
object transformer {
	name trans_branch_647_671;
	phases ABC;
	from bus647;
	to bus671;
	configuration trans_branch_config_647_671;
}
object node {
	name bus647_to671_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7187-30.3788d kV;
	voltage_B 66.7187-150.3788d kV;
	voltage_C 66.7187+89.6212d kV;
}
object switch {
name dummy_switch1_bus647_to671;
phases ABC;
from bus647;
to bus647_to671_dummy1;
status CLOSED;
}
object load {
	name xfmr_647_to671_dummy1_671_shunt_from;
	parent bus647_to671_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object load {
	name xfmr_647_to671_dummy1_671_shunt_to;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34756.8988j Ohm;
	constant_impedance_B 0.0000-34756.8988j Ohm;
	constant_impedance_C 0.0000-34756.8988j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_671_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000866;
	reactance 0.005474;
}
object transformer {
	name trans_branch_647_671_dummy1;
	phases ABC;
	from bus647_to671_dummy1;
	to bus671;
	configuration trans_branch_config_647_671_dummy1;
}
object load {
	name xfmr_647_674_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18653.0324j Ohm;
	constant_impedance_B 0.0000-18653.0324j Ohm;
	constant_impedance_C 0.0000-18653.0324j Ohm;
}
object load {
	name xfmr_647_674_shunt_to;
	parent bus674;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18653.0324j Ohm;
	constant_impedance_B 0.0000-18653.0324j Ohm;
	constant_impedance_C 0.0000-18653.0324j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_674;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001613;
	reactance 0.010196;
}
object transformer {
	name trans_branch_647_674;
	phases ABC;
	from bus647;
	to bus674;
	configuration trans_branch_config_647_674;
}
object load {
	name xfmr_647_765_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18079.2891j Ohm;
	constant_impedance_B 0.0000-18079.2891j Ohm;
	constant_impedance_C 0.0000-18079.2891j Ohm;
}
object load {
	name xfmr_647_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18079.2891j Ohm;
	constant_impedance_B 0.0000-18079.2891j Ohm;
	constant_impedance_C 0.0000-18079.2891j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001665;
	reactance 0.010521;
}
object transformer {
	name trans_branch_647_765;
	phases ABC;
	from bus647;
	to bus765;
	configuration trans_branch_config_647_765;
}
object node {
	name bus647_to765_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7187-30.3788d kV;
	voltage_B 66.7187-150.3788d kV;
	voltage_C 66.7187+89.6212d kV;
}
object switch {
name dummy_switch1_bus647_to765;
phases ABC;
from bus647;
to bus647_to765_dummy1;
status CLOSED;
}
object load {
	name xfmr_647_to765_dummy1_765_shunt_from;
	parent bus647_to765_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18079.2891j Ohm;
	constant_impedance_B 0.0000-18079.2891j Ohm;
	constant_impedance_C 0.0000-18079.2891j Ohm;
}
object load {
	name xfmr_647_to765_dummy1_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18079.2891j Ohm;
	constant_impedance_B 0.0000-18079.2891j Ohm;
	constant_impedance_C 0.0000-18079.2891j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_765_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001665;
	reactance 0.010521;
}
object transformer {
	name trans_branch_647_765_dummy1;
	phases ABC;
	from bus647_to765_dummy1;
	to bus765;
	configuration trans_branch_config_647_765_dummy1;
}
object load {
	name xfmr_648_649_shunt_from;
	parent bus648;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_648_649_shunt_to;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_649;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004526;
	reactance 0.017821;
}
object transformer {
	name trans_branch_648_649;
	phases ABC;
	from bus648;
	to bus649;
	configuration trans_branch_config_648_649;
}
object node {
	name bus648_to649_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1488-30.1511d kV;
	voltage_B 66.1488-150.1511d kV;
	voltage_C 66.1488+89.8489d kV;
}
object switch {
name dummy_switch1_bus648_to649;
phases ABC;
from bus648;
to bus648_to649_dummy1;
status CLOSED;
}
object load {
	name xfmr_648_to649_dummy1_649_shunt_from;
	parent bus648_to649_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_648_to649_dummy1_649_shunt_to;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_649_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004526;
	reactance 0.017821;
}
object transformer {
	name trans_branch_648_649_dummy1;
	phases ABC;
	from bus648_to649_dummy1;
	to bus649;
	configuration trans_branch_config_648_649_dummy1;
}
object node {
	name bus648_to649_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1488-30.1511d kV;
	voltage_B 66.1488-150.1511d kV;
	voltage_C 66.1488+89.8489d kV;
}
object switch {
name dummy_switch2_bus648_to649;
phases ABC;
from bus648;
to bus648_to649_dummy2;
status CLOSED;
}
object load {
	name xfmr_648_to649_dummy2_649_shunt_from;
	parent bus648_to649_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_648_to649_dummy2_649_shunt_to;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_649_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004526;
	reactance 0.017821;
}
object transformer {
	name trans_branch_648_649_dummy2;
	phases ABC;
	from bus648_to649_dummy2;
	to bus649;
	configuration trans_branch_config_648_649_dummy2;
}
object load {
	name xfmr_648_650_shunt_from;
	parent bus648;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object load {
	name xfmr_648_650_shunt_to;
	parent bus650;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_650;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004557;
	reactance 0.017941;
}
object transformer {
	name trans_branch_648_650;
	phases ABC;
	from bus648;
	to bus650;
	configuration trans_branch_config_648_650;
}
object node {
	name bus648_to650_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1488-30.1511d kV;
	voltage_B 66.1488-150.1511d kV;
	voltage_C 66.1488+89.8489d kV;
}
object switch {
name dummy_switch1_bus648_to650;
phases ABC;
from bus648;
to bus648_to650_dummy1;
status CLOSED;
}
object load {
	name xfmr_648_to650_dummy1_650_shunt_from;
	parent bus648_to650_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object load {
	name xfmr_648_to650_dummy1_650_shunt_to;
	parent bus650;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_650_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004557;
	reactance 0.017941;
}
object transformer {
	name trans_branch_648_650_dummy1;
	phases ABC;
	from bus648_to650_dummy1;
	to bus650;
	configuration trans_branch_config_648_650_dummy1;
}
object node {
	name bus648_to650_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1488-30.1511d kV;
	voltage_B 66.1488-150.1511d kV;
	voltage_C 66.1488+89.8489d kV;
}
object switch {
name dummy_switch2_bus648_to650;
phases ABC;
from bus648;
to bus648_to650_dummy2;
status CLOSED;
}
object load {
	name xfmr_648_to650_dummy2_650_shunt_from;
	parent bus648_to650_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object load {
	name xfmr_648_to650_dummy2_650_shunt_to;
	parent bus650;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_650_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004557;
	reactance 0.017941;
}
object transformer {
	name trans_branch_648_650_dummy2;
	phases ABC;
	from bus648_to650_dummy2;
	to bus650;
	configuration trans_branch_config_648_650_dummy2;
}
object load {
	name xfmr_649_672_shunt_from;
	parent bus649;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16207.1078j Ohm;
	constant_impedance_B 0.0000-16207.1078j Ohm;
	constant_impedance_C 0.0000-16207.1078j Ohm;
}
object load {
	name xfmr_649_672_shunt_to;
	parent bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16207.1078j Ohm;
	constant_impedance_B 0.0000-16207.1078j Ohm;
	constant_impedance_C 0.0000-16207.1078j Ohm;
}
object transformer_configuration {
	name trans_branch_config_649_672;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001856;
	reactance 0.011732;
}
object transformer {
	name trans_branch_649_672;
	phases ABC;
	from bus649;
	to bus672;
	configuration trans_branch_config_649_672;
}
object node {
	name bus649_to672_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8755-30.5847d kV;
	voltage_B 65.8755-150.5847d kV;
	voltage_C 65.8755+89.4153d kV;
}
object switch {
name dummy_switch1_bus649_to672;
phases ABC;
from bus649;
to bus649_to672_dummy1;
status CLOSED;
}
object load {
	name xfmr_649_to672_dummy1_672_shunt_from;
	parent bus649_to672_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16207.1078j Ohm;
	constant_impedance_B 0.0000-16207.1078j Ohm;
	constant_impedance_C 0.0000-16207.1078j Ohm;
}
object load {
	name xfmr_649_to672_dummy1_672_shunt_to;
	parent bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16207.1078j Ohm;
	constant_impedance_B 0.0000-16207.1078j Ohm;
	constant_impedance_C 0.0000-16207.1078j Ohm;
}
object transformer_configuration {
	name trans_branch_config_649_672_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001856;
	reactance 0.011732;
}
object transformer {
	name trans_branch_649_672_dummy1;
	phases ABC;
	from bus649_to672_dummy1;
	to bus672;
	configuration trans_branch_config_649_672_dummy1;
}
object transformer_configuration {
	name trans_branch_config_650_1809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_650_1809;
	phases ABC;
	from bus650;
	to bus1809;
	configuration trans_branch_config_650_1809;
}
object load {
	name xfmr_651_670_shunt_from;
	parent bus651;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43503.2895j Ohm;
	constant_impedance_B 0.0000-43503.2895j Ohm;
	constant_impedance_C 0.0000-43503.2895j Ohm;
}
object load {
	name xfmr_651_670_shunt_to;
	parent bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43503.2895j Ohm;
	constant_impedance_B 0.0000-43503.2895j Ohm;
	constant_impedance_C 0.0000-43503.2895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_651_670;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010345;
	reactance 0.041494;
}
object transformer {
	name trans_branch_651_670;
	phases ABC;
	from bus651;
	to bus670;
	configuration trans_branch_config_651_670;
}
object load {
	name xfmr_652_668_shunt_from;
	parent bus652;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object load {
	name xfmr_652_668_shunt_to;
	parent bus668;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object transformer_configuration {
	name trans_branch_config_652_668;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006556;
	reactance 0.025813;
}
object transformer {
	name trans_branch_652_668;
	phases ABC;
	from bus652;
	to bus668;
	configuration trans_branch_config_652_668;
}
object load {
	name xfmr_652_675_shunt_from;
	parent bus652;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24111.2124j Ohm;
	constant_impedance_B 0.0000-24111.2124j Ohm;
	constant_impedance_C 0.0000-24111.2124j Ohm;
}
object load {
	name xfmr_652_675_shunt_to;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24111.2124j Ohm;
	constant_impedance_B 0.0000-24111.2124j Ohm;
	constant_impedance_C 0.0000-24111.2124j Ohm;
}
object transformer_configuration {
	name trans_branch_config_652_675;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001248;
	reactance 0.011750;
}
object transformer {
	name trans_branch_652_675;
	phases ABC;
	from bus652;
	to bus675;
	configuration trans_branch_config_652_675;
}
object node {
	name bus652_to675_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3461-30.5147d kV;
	voltage_B 66.3461-150.5147d kV;
	voltage_C 66.3461+89.4853d kV;
}
object switch {
name dummy_switch1_bus652_to675;
phases ABC;
from bus652;
to bus652_to675_dummy1;
status CLOSED;
}
object load {
	name xfmr_652_to675_dummy1_675_shunt_from;
	parent bus652_to675_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24111.2124j Ohm;
	constant_impedance_B 0.0000-24111.2124j Ohm;
	constant_impedance_C 0.0000-24111.2124j Ohm;
}
object load {
	name xfmr_652_to675_dummy1_675_shunt_to;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24111.2124j Ohm;
	constant_impedance_B 0.0000-24111.2124j Ohm;
	constant_impedance_C 0.0000-24111.2124j Ohm;
}
object transformer_configuration {
	name trans_branch_config_652_675_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001248;
	reactance 0.011750;
}
object transformer {
	name trans_branch_652_675_dummy1;
	phases ABC;
	from bus652_to675_dummy1;
	to bus675;
	configuration trans_branch_config_652_675_dummy1;
}
object transformer_configuration {
	name trans_branch_config_653_1962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_653_1962;
	phases ABC;
	from bus653;
	to bus1962;
	configuration trans_branch_config_653_1962;
}
object load {
	name xfmr_654_658_shunt_from;
	parent bus654;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61655.0117j Ohm;
	constant_impedance_B 0.0000-61655.0117j Ohm;
	constant_impedance_C 0.0000-61655.0117j Ohm;
}
object load {
	name xfmr_654_658_shunt_to;
	parent bus658;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61655.0117j Ohm;
	constant_impedance_B 0.0000-61655.0117j Ohm;
	constant_impedance_C 0.0000-61655.0117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_654_658;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007290;
	reactance 0.029240;
}
object transformer {
	name trans_branch_654_658;
	phases ABC;
	from bus654;
	to bus658;
	configuration trans_branch_config_654_658;
}
object load {
	name xfmr_654_659_shunt_from;
	parent bus654;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62235.2941j Ohm;
	constant_impedance_B 0.0000-62235.2941j Ohm;
	constant_impedance_C 0.0000-62235.2941j Ohm;
}
object load {
	name xfmr_654_659_shunt_to;
	parent bus659;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62235.2941j Ohm;
	constant_impedance_B 0.0000-62235.2941j Ohm;
	constant_impedance_C 0.0000-62235.2941j Ohm;
}
object transformer_configuration {
	name trans_branch_config_654_659;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007080;
	reactance 0.027877;
}
object transformer {
	name trans_branch_654_659;
	phases ABC;
	from bus654;
	to bus659;
	configuration trans_branch_config_654_659;
}
object load {
	name xfmr_655_766_shunt_from;
	parent bus655;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object load {
	name xfmr_655_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object transformer_configuration {
	name trans_branch_config_655_766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033869;
	reactance 0.074510;
}
object transformer {
	name trans_branch_655_766;
	phases ABC;
	from bus655;
	to bus766;
	configuration trans_branch_config_655_766;
}
object load {
	name xfmr_656_657_shunt_from;
	parent bus656;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object load {
	name xfmr_656_657_shunt_to;
	parent bus657;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81888.5449j Ohm;
	constant_impedance_B 0.0000-81888.5449j Ohm;
	constant_impedance_C 0.0000-81888.5449j Ohm;
}
object transformer_configuration {
	name trans_branch_config_656_657;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005106;
	reactance 0.019063;
}
object transformer {
	name trans_branch_656_657;
	phases ABC;
	from bus656;
	to bus657;
	configuration trans_branch_config_656_657;
}
object load {
	name xfmr_656_660_shunt_from;
	parent bus656;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_656_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_656_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002330;
	reactance 0.015915;
}
object transformer {
	name trans_branch_656_660;
	phases ABC;
	from bus656;
	to bus660;
	configuration trans_branch_config_656_660;
}
object load {
	name xfmr_657_813_shunt_from;
	parent bus657;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65147.7833j Ohm;
	constant_impedance_B 0.0000-65147.7833j Ohm;
	constant_impedance_C 0.0000-65147.7833j Ohm;
}
object load {
	name xfmr_657_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65147.7833j Ohm;
	constant_impedance_B 0.0000-65147.7833j Ohm;
	constant_impedance_C 0.0000-65147.7833j Ohm;
}
object transformer_configuration {
	name trans_branch_config_657_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006401;
	reactance 0.023899;
}
object transformer {
	name trans_branch_657_813;
	phases ABC;
	from bus657;
	to bus813;
	configuration trans_branch_config_657_813;
}
object load {
	name xfmr_658_789_shunt_from;
	parent bus658;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object load {
	name xfmr_658_789_shunt_to;
	parent bus789;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_658_789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005057;
	reactance 0.019912;
}
object transformer {
	name trans_branch_658_789;
	phases ABC;
	from bus658;
	to bus789;
	configuration trans_branch_config_658_789;
}
object load {
	name xfmr_658_812_shunt_from;
	parent bus658;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object load {
	name xfmr_658_812_shunt_to;
	parent bus812;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object transformer_configuration {
	name trans_branch_config_658_812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023102;
	reactance 0.086256;
}
object transformer {
	name trans_branch_658_812;
	phases ABC;
	from bus658;
	to bus812;
	configuration trans_branch_config_658_812;
}
object node {
	name bus658_to812_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7161-29.7253d kV;
	voltage_B 65.7161-149.7253d kV;
	voltage_C 65.7161+90.2747d kV;
}
object switch {
name dummy_switch1_bus658_to812;
phases ABC;
from bus658;
to bus658_to812_dummy1;
status CLOSED;
}
object load {
	name xfmr_658_to812_dummy1_812_shunt_from;
	parent bus658_to812_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object load {
	name xfmr_658_to812_dummy1_812_shunt_to;
	parent bus812;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object transformer_configuration {
	name trans_branch_config_658_812_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023102;
	reactance 0.086256;
}
object transformer {
	name trans_branch_658_812_dummy1;
	phases ABC;
	from bus658_to812_dummy1;
	to bus812;
	configuration trans_branch_config_658_812_dummy1;
}
object load {
	name xfmr_659_691_shunt_from;
	parent bus659;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object load {
	name xfmr_659_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object transformer_configuration {
	name trans_branch_config_659_691;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013284;
	reactance 0.053280;
}
object transformer {
	name trans_branch_659_691;
	phases ABC;
	from bus659;
	to bus691;
	configuration trans_branch_config_659_691;
}
object node {
	name bus659_to691_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.6967-31.2804d kV;
	voltage_B 65.6967-151.2805d kV;
	voltage_C 65.6967+88.7195d kV;
}
object switch {
name dummy_switch1_bus659_to691;
phases ABC;
from bus659;
to bus659_to691_dummy1;
status CLOSED;
}
object load {
	name xfmr_659_to691_dummy1_691_shunt_from;
	parent bus659_to691_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object load {
	name xfmr_659_to691_dummy1_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33866.8374j Ohm;
	constant_impedance_B 0.0000-33866.8374j Ohm;
	constant_impedance_C 0.0000-33866.8374j Ohm;
}
object transformer_configuration {
	name trans_branch_config_659_691_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013284;
	reactance 0.053280;
}
object transformer {
	name trans_branch_659_691_dummy1;
	phases ABC;
	from bus659_to691_dummy1;
	to bus691;
	configuration trans_branch_config_659_691_dummy1;
}
object load {
	name xfmr_661_676_shunt_from;
	parent bus661;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object load {
	name xfmr_661_676_shunt_to;
	parent bus676;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object transformer_configuration {
	name trans_branch_config_661_676;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004268;
	reactance 0.017119;
}
object transformer {
	name trans_branch_661_676;
	phases ABC;
	from bus661;
	to bus676;
	configuration trans_branch_config_661_676;
}
object load {
	name xfmr_661_796_shunt_from;
	parent bus661;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107520.3252j Ohm;
	constant_impedance_B 0.0000-107520.3252j Ohm;
	constant_impedance_C 0.0000-107520.3252j Ohm;
}
object load {
	name xfmr_661_796_shunt_to;
	parent bus796;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107520.3252j Ohm;
	constant_impedance_B 0.0000-107520.3252j Ohm;
	constant_impedance_C 0.0000-107520.3252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_661_796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008541;
	reactance 0.018791;
}
object transformer {
	name trans_branch_661_796;
	phases ABC;
	from bus661;
	to bus796;
	configuration trans_branch_config_661_796;
}
object load {
	name xfmr_661_815_shunt_from;
	parent bus661;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_661_815_shunt_to;
	parent bus815;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_661_815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009602;
	reactance 0.038511;
}
object transformer {
	name trans_branch_661_815;
	phases ABC;
	from bus661;
	to bus815;
	configuration trans_branch_config_661_815;
}
object transformer_configuration {
	name trans_branch_config_1708_661;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001288;
	reactance 0.051539;
}
object transformer {
	name trans_branch_1708_661;
	phases ABC;
	from bus1708;
	to bus661;
	configuration trans_branch_config_1708_661;
}
object load {
	name xfmr_663_664_shunt_from;
	parent bus663;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60526.3158j Ohm;
	constant_impedance_B 0.0000-60526.3158j Ohm;
	constant_impedance_C 0.0000-60526.3158j Ohm;
}
object load {
	name xfmr_663_664_shunt_to;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60526.3158j Ohm;
	constant_impedance_B 0.0000-60526.3158j Ohm;
	constant_impedance_C 0.0000-60526.3158j Ohm;
}
object transformer_configuration {
	name trans_branch_config_663_664;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006891;
	reactance 0.025729;
}
object transformer {
	name trans_branch_663_664;
	phases ABC;
	from bus663;
	to bus664;
	configuration trans_branch_config_663_664;
}
object node {
	name bus663_to664_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7970-30.4202d kV;
	voltage_B 65.7970-150.4202d kV;
	voltage_C 65.7970+89.5798d kV;
}
object switch {
name dummy_switch1_bus663_to664;
phases ABC;
from bus663;
to bus663_to664_dummy1;
status CLOSED;
}
object load {
	name xfmr_663_to664_dummy1_664_shunt_from;
	parent bus663_to664_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60526.3158j Ohm;
	constant_impedance_B 0.0000-60526.3158j Ohm;
	constant_impedance_C 0.0000-60526.3158j Ohm;
}
object load {
	name xfmr_663_to664_dummy1_664_shunt_to;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60526.3158j Ohm;
	constant_impedance_B 0.0000-60526.3158j Ohm;
	constant_impedance_C 0.0000-60526.3158j Ohm;
}
object transformer_configuration {
	name trans_branch_config_663_664_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006891;
	reactance 0.025729;
}
object transformer {
	name trans_branch_663_664_dummy1;
	phases ABC;
	from bus663_to664_dummy1;
	to bus664;
	configuration trans_branch_config_663_664_dummy1;
}
object load {
	name xfmr_663_802_shunt_from;
	parent bus663;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17197.6593j Ohm;
	constant_impedance_B 0.0000-17197.6593j Ohm;
	constant_impedance_C 0.0000-17197.6593j Ohm;
}
object load {
	name xfmr_663_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17197.6593j Ohm;
	constant_impedance_B 0.0000-17197.6593j Ohm;
	constant_impedance_C 0.0000-17197.6593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_663_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026141;
	reactance 0.104849;
}
object transformer {
	name trans_branch_663_802;
	phases ABC;
	from bus663;
	to bus802;
	configuration trans_branch_config_663_802;
}
object load {
	name xfmr_664_778_shunt_from;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21075.6972j Ohm;
	constant_impedance_B 0.0000-21075.6972j Ohm;
	constant_impedance_C 0.0000-21075.6972j Ohm;
}
object load {
	name xfmr_664_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21075.6972j Ohm;
	constant_impedance_B 0.0000-21075.6972j Ohm;
	constant_impedance_C 0.0000-21075.6972j Ohm;
}
object transformer_configuration {
	name trans_branch_config_664_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001427;
	reactance 0.009021;
}
object transformer {
	name trans_branch_664_778;
	phases ABC;
	from bus664;
	to bus778;
	configuration trans_branch_config_664_778;
}
object node {
	name bus664_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4519-29.6066d kV;
	voltage_B 66.4519-149.6066d kV;
	voltage_C 66.4519+90.3934d kV;
}
object switch {
name dummy_switch1_bus664_to778;
phases ABC;
from bus664;
to bus664_to778_dummy1;
status CLOSED;
}
object load {
	name xfmr_664_to778_dummy1_778_shunt_from;
	parent bus664_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21075.6972j Ohm;
	constant_impedance_B 0.0000-21075.6972j Ohm;
	constant_impedance_C 0.0000-21075.6972j Ohm;
}
object load {
	name xfmr_664_to778_dummy1_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21075.6972j Ohm;
	constant_impedance_B 0.0000-21075.6972j Ohm;
	constant_impedance_C 0.0000-21075.6972j Ohm;
}
object transformer_configuration {
	name trans_branch_config_664_778_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001427;
	reactance 0.009021;
}
object transformer {
	name trans_branch_664_778_dummy1;
	phases ABC;
	from bus664_to778_dummy1;
	to bus778;
	configuration trans_branch_config_664_778_dummy1;
}
object load {
	name xfmr_664_1425_shunt_from;
	parent bus664;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object load {
	name xfmr_664_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_664_1425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020785;
	reactance 0.077606;
}
object transformer {
	name trans_branch_664_1425;
	phases ABC;
	from bus664;
	to bus1425;
	configuration trans_branch_config_664_1425;
}
object node {
	name bus664_to1425_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4519-29.6066d kV;
	voltage_B 66.4519-149.6066d kV;
	voltage_C 66.4519+90.3934d kV;
}
object switch {
name dummy_switch1_bus664_to1425;
phases ABC;
from bus664;
to bus664_to1425_dummy1;
status CLOSED;
}
object load {
	name xfmr_664_to1425_dummy1_1425_shunt_from;
	parent bus664_to1425_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object load {
	name xfmr_664_to1425_dummy1_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20083.5232j Ohm;
	constant_impedance_B 0.0000-20083.5232j Ohm;
	constant_impedance_C 0.0000-20083.5232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_664_1425_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020785;
	reactance 0.077606;
}
object transformer {
	name trans_branch_664_1425_dummy1;
	phases ABC;
	from bus664_to1425_dummy1;
	to bus1425;
	configuration trans_branch_config_664_1425_dummy1;
}
object transformer_configuration {
	name trans_branch_config_664_1983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_664_1983;
	phases ABC;
	from bus664;
	to bus1983;
	configuration trans_branch_config_664_1983;
}
object load {
	name xfmr_665_667_shunt_from;
	parent bus665;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object load {
	name xfmr_665_667_shunt_to;
	parent bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object transformer_configuration {
	name trans_branch_config_665_667;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001709;
	reactance 0.016093;
}
object transformer {
	name trans_branch_665_667;
	phases ABC;
	from bus665;
	to bus667;
	configuration trans_branch_config_665_667;
}
object node {
	name bus665_to667_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3296-29.4157d kV;
	voltage_B 66.3296-149.4157d kV;
	voltage_C 66.3296+90.5843d kV;
}
object switch {
name dummy_switch1_bus665_to667;
phases ABC;
from bus665;
to bus665_to667_dummy1;
status CLOSED;
}
object load {
	name xfmr_665_to667_dummy1_667_shunt_from;
	parent bus665_to667_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object load {
	name xfmr_665_to667_dummy1_667_shunt_to;
	parent bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object transformer_configuration {
	name trans_branch_config_665_667_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001709;
	reactance 0.016093;
}
object transformer {
	name trans_branch_665_667_dummy1;
	phases ABC;
	from bus665_to667_dummy1;
	to bus667;
	configuration trans_branch_config_665_667_dummy1;
}
object node {
	name bus665_to667_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3296-29.4157d kV;
	voltage_B 66.3296-149.4157d kV;
	voltage_C 66.3296+90.5843d kV;
}
object switch {
name dummy_switch2_bus665_to667;
phases ABC;
from bus665;
to bus665_to667_dummy2;
status CLOSED;
}
object load {
	name xfmr_665_to667_dummy2_667_shunt_from;
	parent bus665_to667_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object load {
	name xfmr_665_to667_dummy2_667_shunt_to;
	parent bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17609.8535j Ohm;
	constant_impedance_B 0.0000-17609.8535j Ohm;
	constant_impedance_C 0.0000-17609.8535j Ohm;
}
object transformer_configuration {
	name trans_branch_config_665_667_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001709;
	reactance 0.016093;
}
object transformer {
	name trans_branch_665_667_dummy2;
	phases ABC;
	from bus665_to667_dummy2;
	to bus667;
	configuration trans_branch_config_665_667_dummy2;
}
object transformer_configuration {
	name trans_branch_config_665_1810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_665_1810;
	phases ABC;
	from bus665;
	to bus1810;
	configuration trans_branch_config_665_1810;
}
object load {
	name xfmr_666_677_shunt_from;
	parent bus666;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81384.6154j Ohm;
	constant_impedance_B 0.0000-81384.6154j Ohm;
	constant_impedance_C 0.0000-81384.6154j Ohm;
}
object load {
	name xfmr_666_677_shunt_to;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81384.6154j Ohm;
	constant_impedance_B 0.0000-81384.6154j Ohm;
	constant_impedance_C 0.0000-81384.6154j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_677;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005533;
	reactance 0.022194;
}
object transformer {
	name trans_branch_666_677;
	phases ABC;
	from bus666;
	to bus677;
	configuration trans_branch_config_666_677;
}
object node {
	name bus666_to677_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1819-30.6102d kV;
	voltage_B 66.1819-150.6102d kV;
	voltage_C 66.1819+89.3898d kV;
}
object switch {
name dummy_switch1_bus666_to677;
phases ABC;
from bus666;
to bus666_to677_dummy1;
status CLOSED;
}
object load {
	name xfmr_666_to677_dummy1_677_shunt_from;
	parent bus666_to677_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81384.6154j Ohm;
	constant_impedance_B 0.0000-81384.6154j Ohm;
	constant_impedance_C 0.0000-81384.6154j Ohm;
}
object load {
	name xfmr_666_to677_dummy1_677_shunt_to;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-81384.6154j Ohm;
	constant_impedance_B 0.0000-81384.6154j Ohm;
	constant_impedance_C 0.0000-81384.6154j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_677_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005533;
	reactance 0.022194;
}
object transformer {
	name trans_branch_666_677_dummy1;
	phases ABC;
	from bus666_to677_dummy1;
	to bus677;
	configuration trans_branch_config_666_677_dummy1;
}
object load {
	name xfmr_666_778_shunt_from;
	parent bus666;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2199.5842j Ohm;
	constant_impedance_B 0.0000-2199.5842j Ohm;
	constant_impedance_C 0.0000-2199.5842j Ohm;
}
object load {
	name xfmr_666_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2199.5842j Ohm;
	constant_impedance_B 0.0000-2199.5842j Ohm;
	constant_impedance_C 0.0000-2199.5842j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002280;
	reactance 0.008345;
}
object transformer {
	name trans_branch_666_778;
	phases ABC;
	from bus666;
	to bus778;
	configuration trans_branch_config_666_778;
}
object node {
	name bus666_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1819-30.6102d kV;
	voltage_B 66.1819-150.6102d kV;
	voltage_C 66.1819+89.3898d kV;
}
object switch {
name dummy_switch1_bus666_to778;
phases ABC;
from bus666;
to bus666_to778_dummy1;
status CLOSED;
}
object load {
	name xfmr_666_to778_dummy1_778_shunt_from;
	parent bus666_to778_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2199.5842j Ohm;
	constant_impedance_B 0.0000-2199.5842j Ohm;
	constant_impedance_C 0.0000-2199.5842j Ohm;
}
object load {
	name xfmr_666_to778_dummy1_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2199.5842j Ohm;
	constant_impedance_B 0.0000-2199.5842j Ohm;
	constant_impedance_C 0.0000-2199.5842j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_778_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002280;
	reactance 0.008345;
}
object transformer {
	name trans_branch_666_778_dummy1;
	phases ABC;
	from bus666_to778_dummy1;
	to bus778;
	configuration trans_branch_config_666_778_dummy1;
}
object load {
	name xfmr_666_815_shunt_from;
	parent bus666;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1330.7507j Ohm;
	constant_impedance_B 0.0000-1330.7507j Ohm;
	constant_impedance_C 0.0000-1330.7507j Ohm;
}
object load {
	name xfmr_666_815_shunt_to;
	parent bus815;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1330.7507j Ohm;
	constant_impedance_B 0.0000-1330.7507j Ohm;
	constant_impedance_C 0.0000-1330.7507j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001507;
	reactance 0.010242;
}
object transformer {
	name trans_branch_666_815;
	phases ABC;
	from bus666;
	to bus815;
	configuration trans_branch_config_666_815;
}
object load {
	name xfmr_667_670_shunt_from;
	parent bus667;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2719.2351j Ohm;
	constant_impedance_B 0.0000-2719.2351j Ohm;
	constant_impedance_C 0.0000-2719.2351j Ohm;
}
object load {
	name xfmr_667_670_shunt_to;
	parent bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2719.2351j Ohm;
	constant_impedance_B 0.0000-2719.2351j Ohm;
	constant_impedance_C 0.0000-2719.2351j Ohm;
}
object transformer_configuration {
	name trans_branch_config_667_670;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001844;
	reactance 0.010178;
}
object transformer {
	name trans_branch_667_670;
	phases ABC;
	from bus667;
	to bus670;
	configuration trans_branch_config_667_670;
}
object load {
	name xfmr_668_679_shunt_from;
	parent bus668;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object load {
	name xfmr_668_679_shunt_to;
	parent bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_668_679;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004179;
	reactance 0.015605;
}
object transformer {
	name trans_branch_668_679;
	phases ABC;
	from bus668;
	to bus679;
	configuration trans_branch_config_668_679;
}
object load {
	name xfmr_669_705_shunt_from;
	parent bus669;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87006.5789j Ohm;
	constant_impedance_B 0.0000-87006.5789j Ohm;
	constant_impedance_C 0.0000-87006.5789j Ohm;
}
object load {
	name xfmr_669_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87006.5789j Ohm;
	constant_impedance_B 0.0000-87006.5789j Ohm;
	constant_impedance_C 0.0000-87006.5789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_669_705;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002468;
	reactance 0.015941;
}
object transformer {
	name trans_branch_669_705;
	phases ABC;
	from bus669;
	to bus705;
	configuration trans_branch_config_669_705;
}
object load {
	name xfmr_670_679_shunt_from;
	parent bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17097.6083j Ohm;
	constant_impedance_B 0.0000-17097.6083j Ohm;
	constant_impedance_C 0.0000-17097.6083j Ohm;
}
object load {
	name xfmr_670_679_shunt_to;
	parent bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17097.6083j Ohm;
	constant_impedance_B 0.0000-17097.6083j Ohm;
	constant_impedance_C 0.0000-17097.6083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_670_679;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001759;
	reactance 0.011120;
}
object transformer {
	name trans_branch_670_679;
	phases ABC;
	from bus670;
	to bus679;
	configuration trans_branch_config_670_679;
}
object load {
	name xfmr_670_725_shunt_from;
	parent bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19222.3837j Ohm;
	constant_impedance_B 0.0000-19222.3837j Ohm;
	constant_impedance_C 0.0000-19222.3837j Ohm;
}
object load {
	name xfmr_670_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19222.3837j Ohm;
	constant_impedance_B 0.0000-19222.3837j Ohm;
	constant_impedance_C 0.0000-19222.3837j Ohm;
}
object transformer_configuration {
	name trans_branch_config_670_725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001565;
	reactance 0.014737;
}
object transformer {
	name trans_branch_670_725;
	phases ABC;
	from bus670;
	to bus725;
	configuration trans_branch_config_670_725;
}
object load {
	name xfmr_670_728_shunt_from;
	parent bus670;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28319.0578j Ohm;
	constant_impedance_B 0.0000-28319.0578j Ohm;
	constant_impedance_C 0.0000-28319.0578j Ohm;
}
object load {
	name xfmr_670_728_shunt_to;
	parent bus728;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28319.0578j Ohm;
	constant_impedance_B 0.0000-28319.0578j Ohm;
	constant_impedance_C 0.0000-28319.0578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_670_728;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015570;
	reactance 0.061300;
}
object transformer {
	name trans_branch_670_728;
	phases ABC;
	from bus670;
	to bus728;
	configuration trans_branch_config_670_728;
}
object load {
	name xfmr_671_713_shunt_from;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1684.2843j Ohm;
	constant_impedance_B 0.0000-1684.2843j Ohm;
	constant_impedance_C 0.0000-1684.2843j Ohm;
}
object load {
	name xfmr_671_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1684.2843j Ohm;
	constant_impedance_B 0.0000-1684.2843j Ohm;
	constant_impedance_C 0.0000-1684.2843j Ohm;
}
object transformer_configuration {
	name trans_branch_config_671_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002977;
	reactance 0.016431;
}
object transformer {
	name trans_branch_671_713;
	phases ABC;
	from bus671;
	to bus713;
	configuration trans_branch_config_671_713;
}
object node {
	name bus671_to713_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8821-30.1200d kV;
	voltage_B 66.8821-150.1200d kV;
	voltage_C 66.8821+89.8800d kV;
}
object switch {
name dummy_switch1_bus671_to713;
phases ABC;
from bus671;
to bus671_to713_dummy1;
status CLOSED;
}
object load {
	name xfmr_671_to713_dummy1_713_shunt_from;
	parent bus671_to713_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1684.2843j Ohm;
	constant_impedance_B 0.0000-1684.2843j Ohm;
	constant_impedance_C 0.0000-1684.2843j Ohm;
}
object load {
	name xfmr_671_to713_dummy1_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1684.2843j Ohm;
	constant_impedance_B 0.0000-1684.2843j Ohm;
	constant_impedance_C 0.0000-1684.2843j Ohm;
}
object transformer_configuration {
	name trans_branch_config_671_713_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002977;
	reactance 0.016431;
}
object transformer {
	name trans_branch_671_713_dummy1;
	phases ABC;
	from bus671_to713_dummy1;
	to bus713;
	configuration trans_branch_config_671_713_dummy1;
}
object load {
	name xfmr_671_765_shunt_from;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28440.8602j Ohm;
	constant_impedance_B 0.0000-28440.8602j Ohm;
	constant_impedance_C 0.0000-28440.8602j Ohm;
}
object load {
	name xfmr_671_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28440.8602j Ohm;
	constant_impedance_B 0.0000-28440.8602j Ohm;
	constant_impedance_C 0.0000-28440.8602j Ohm;
}
object transformer_configuration {
	name trans_branch_config_671_765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001058;
	reactance 0.006689;
}
object transformer {
	name trans_branch_671_765;
	phases ABC;
	from bus671;
	to bus765;
	configuration trans_branch_config_671_765;
}
object load {
	name xfmr_671_777_shunt_from;
	parent bus671;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24882.4083j Ohm;
	constant_impedance_B 0.0000-24882.4083j Ohm;
	constant_impedance_C 0.0000-24882.4083j Ohm;
}
object load {
	name xfmr_671_777_shunt_to;
	parent bus777;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24882.4083j Ohm;
	constant_impedance_B 0.0000-24882.4083j Ohm;
	constant_impedance_C 0.0000-24882.4083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_671_777;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001209;
	reactance 0.007640;
}
object transformer {
	name trans_branch_671_777;
	phases ABC;
	from bus671;
	to bus777;
	configuration trans_branch_config_671_777;
}
object transformer_configuration {
	name trans_branch_config_671_1939;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_671_1939;
	phases ABC;
	from bus671;
	to bus1939;
	configuration trans_branch_config_671_1939;
}
object load {
	name xfmr_672_705_shunt_from;
	parent bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object load {
	name xfmr_672_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_705;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001691;
	reactance 0.015922;
}
object transformer {
	name trans_branch_672_705;
	phases ABC;
	from bus672;
	to bus705;
	configuration trans_branch_config_672_705;
}
object node {
	name bus672_to705_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8579-30.0634d kV;
	voltage_B 65.8579-150.0634d kV;
	voltage_C 65.8579+89.9366d kV;
}
object switch {
name dummy_switch1_bus672_to705;
phases ABC;
from bus672;
to bus672_to705_dummy1;
status CLOSED;
}
object load {
	name xfmr_672_to705_dummy1_705_shunt_from;
	parent bus672_to705_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object load {
	name xfmr_672_to705_dummy1_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_705_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001691;
	reactance 0.015922;
}
object transformer {
	name trans_branch_672_705_dummy1;
	phases ABC;
	from bus672_to705_dummy1;
	to bus705;
	configuration trans_branch_config_672_705_dummy1;
}
object node {
	name bus672_to705_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8579-30.0634d kV;
	voltage_B 65.8579-150.0634d kV;
	voltage_C 65.8579+89.9366d kV;
}
object switch {
name dummy_switch2_bus672_to705;
phases ABC;
from bus672;
to bus672_to705_dummy2;
status CLOSED;
}
object load {
	name xfmr_672_to705_dummy2_705_shunt_from;
	parent bus672_to705_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object load {
	name xfmr_672_to705_dummy2_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17799.4616j Ohm;
	constant_impedance_B 0.0000-17799.4616j Ohm;
	constant_impedance_C 0.0000-17799.4616j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_705_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001691;
	reactance 0.015922;
}
object transformer {
	name trans_branch_672_705_dummy2;
	phases ABC;
	from bus672_to705_dummy2;
	to bus705;
	configuration trans_branch_config_672_705_dummy2;
}
object load {
	name xfmr_672_711_shunt_from;
	parent bus672;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object load {
	name xfmr_672_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006620;
	reactance 0.026064;
}
object transformer {
	name trans_branch_672_711;
	phases ABC;
	from bus672;
	to bus711;
	configuration trans_branch_config_672_711;
}
object load {
	name xfmr_673_675_shunt_from;
	parent bus673;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object load {
	name xfmr_673_675_shunt_to;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_673_675;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001323;
	reactance 0.012456;
}
object transformer {
	name trans_branch_673_675;
	phases ABC;
	from bus673;
	to bus675;
	configuration trans_branch_config_673_675;
}
object node {
	name bus673_to675_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7814-29.7177d kV;
	voltage_B 66.7814-149.7178d kV;
	voltage_C 66.7814+90.2823d kV;
}
object switch {
name dummy_switch1_bus673_to675;
phases ABC;
from bus673;
to bus673_to675_dummy1;
status CLOSED;
}
object load {
	name xfmr_673_to675_dummy1_675_shunt_from;
	parent bus673_to675_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object load {
	name xfmr_673_to675_dummy1_675_shunt_to;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22742.9063j Ohm;
	constant_impedance_B 0.0000-22742.9063j Ohm;
	constant_impedance_C 0.0000-22742.9063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_673_675_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001323;
	reactance 0.012456;
}
object transformer {
	name trans_branch_673_675_dummy1;
	phases ABC;
	from bus673_to675_dummy1;
	to bus675;
	configuration trans_branch_config_673_675_dummy1;
}
object transformer_configuration {
	name trans_branch_config_673_1915;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_673_1915;
	phases ABC;
	from bus673;
	to bus1915;
	configuration trans_branch_config_673_1915;
}
object load {
	name xfmr_674_678_shunt_from;
	parent bus674;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26084.8126j Ohm;
	constant_impedance_B 0.0000-26084.8126j Ohm;
	constant_impedance_C 0.0000-26084.8126j Ohm;
}
object load {
	name xfmr_674_678_shunt_to;
	parent bus678;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26084.8126j Ohm;
	constant_impedance_B 0.0000-26084.8126j Ohm;
	constant_impedance_C 0.0000-26084.8126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_674_678;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001153;
	reactance 0.007288;
}
object transformer {
	name trans_branch_674_678;
	phases ABC;
	from bus674;
	to bus678;
	configuration trans_branch_config_674_678;
}
object load {
	name xfmr_674_713_shunt_from;
	parent bus674;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27725.3669j Ohm;
	constant_impedance_B 0.0000-27725.3669j Ohm;
	constant_impedance_C 0.0000-27725.3669j Ohm;
}
object load {
	name xfmr_674_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27725.3669j Ohm;
	constant_impedance_B 0.0000-27725.3669j Ohm;
	constant_impedance_C 0.0000-27725.3669j Ohm;
}
object transformer_configuration {
	name trans_branch_config_674_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001086;
	reactance 0.006862;
}
object transformer {
	name trans_branch_674_713;
	phases ABC;
	from bus674;
	to bus713;
	configuration trans_branch_config_674_713;
}
object load {
	name xfmr_674_777_shunt_from;
	parent bus674;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2285.0972j Ohm;
	constant_impedance_B 0.0000-2285.0972j Ohm;
	constant_impedance_C 0.0000-2285.0972j Ohm;
}
object load {
	name xfmr_674_777_shunt_to;
	parent bus777;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2285.0972j Ohm;
	constant_impedance_B 0.0000-2285.0972j Ohm;
	constant_impedance_C 0.0000-2285.0972j Ohm;
}
object transformer_configuration {
	name trans_branch_config_674_777;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000878;
	reactance 0.005965;
}
object transformer {
	name trans_branch_674_777;
	phases ABC;
	from bus674;
	to bus777;
	configuration trans_branch_config_674_777;
}
object transformer_configuration {
	name trans_branch_config_674_1897;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_674_1897;
	phases ABC;
	from bus674;
	to bus1897;
	configuration trans_branch_config_674_1897;
}
object load {
	name xfmr_675_678_shunt_from;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77794.1176j Ohm;
	constant_impedance_B 0.0000-77794.1176j Ohm;
	constant_impedance_C 0.0000-77794.1176j Ohm;
}
object load {
	name xfmr_675_678_shunt_to;
	parent bus678;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77794.1176j Ohm;
	constant_impedance_B 0.0000-77794.1176j Ohm;
	constant_impedance_C 0.0000-77794.1176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_675_678;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005665;
	reactance 0.022304;
}
object transformer {
	name trans_branch_675_678;
	phases ABC;
	from bus675;
	to bus678;
	configuration trans_branch_config_675_678;
}
object load {
	name xfmr_675_743_shunt_from;
	parent bus675;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16740.5063j Ohm;
	constant_impedance_B 0.0000-16740.5063j Ohm;
	constant_impedance_C 0.0000-16740.5063j Ohm;
}
object load {
	name xfmr_675_743_shunt_to;
	parent bus743;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16740.5063j Ohm;
	constant_impedance_B 0.0000-16740.5063j Ohm;
	constant_impedance_C 0.0000-16740.5063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_675_743;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001797;
	reactance 0.016922;
}
object transformer {
	name trans_branch_675_743;
	phases ABC;
	from bus675;
	to bus743;
	configuration trans_branch_config_675_743;
}
object load {
	name xfmr_677_778_shunt_from;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1741.7358j Ohm;
	constant_impedance_B 0.0000-1741.7358j Ohm;
	constant_impedance_C 0.0000-1741.7358j Ohm;
}
object load {
	name xfmr_677_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1741.7358j Ohm;
	constant_impedance_B 0.0000-1741.7358j Ohm;
	constant_impedance_C 0.0000-1741.7358j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002879;
	reactance 0.010539;
}
object transformer {
	name trans_branch_677_778;
	phases ABC;
	from bus677;
	to bus778;
	configuration trans_branch_config_677_778;
}
object load {
	name xfmr_677_797_shunt_from;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_677_797_shunt_to;
	parent bus797;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007193;
	reactance 0.028318;
}
object transformer {
	name trans_branch_677_797;
	phases ABC;
	from bus677;
	to bus797;
	configuration trans_branch_config_677_797;
}
object node {
	name bus677_to797_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3782-29.9945d kV;
	voltage_B 66.3782-149.9945d kV;
	voltage_C 66.3782+90.0055d kV;
}
object switch {
name dummy_switch1_bus677_to797;
phases ABC;
from bus677;
to bus677_to797_dummy1;
status CLOSED;
}
object load {
	name xfmr_677_to797_dummy1_797_shunt_from;
	parent bus677_to797_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_677_to797_dummy1_797_shunt_to;
	parent bus797;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_797_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007193;
	reactance 0.028318;
}
object transformer {
	name trans_branch_677_797_dummy1;
	phases ABC;
	from bus677_to797_dummy1;
	to bus797;
	configuration trans_branch_config_677_797_dummy1;
}
object load {
	name xfmr_677_811_shunt_from;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object load {
	name xfmr_677_811_shunt_to;
	parent bus811;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28410.3115j Ohm;
	constant_impedance_B 0.0000-28410.3115j Ohm;
	constant_impedance_C 0.0000-28410.3115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014690;
	reactance 0.054848;
}
object transformer {
	name trans_branch_677_811;
	phases ABC;
	from bus677;
	to bus811;
	configuration trans_branch_config_677_811;
}
object load {
	name xfmr_677_813_shunt_from;
	parent bus677;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90582.1918j Ohm;
	constant_impedance_B 0.0000-90582.1918j Ohm;
	constant_impedance_C 0.0000-90582.1918j Ohm;
}
object load {
	name xfmr_677_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90582.1918j Ohm;
	constant_impedance_B 0.0000-90582.1918j Ohm;
	constant_impedance_C 0.0000-90582.1918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004962;
	reactance 0.019901;
}
object transformer {
	name trans_branch_677_813;
	phases ABC;
	from bus677;
	to bus813;
	configuration trans_branch_config_677_813;
}
object node {
	name bus677_to813_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3782-29.9945d kV;
	voltage_B 66.3782-149.9945d kV;
	voltage_C 66.3782+90.0055d kV;
}
object switch {
name dummy_switch1_bus677_to813;
phases ABC;
from bus677;
to bus677_to813_dummy1;
status CLOSED;
}
object load {
	name xfmr_677_to813_dummy1_813_shunt_from;
	parent bus677_to813_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90582.1918j Ohm;
	constant_impedance_B 0.0000-90582.1918j Ohm;
	constant_impedance_C 0.0000-90582.1918j Ohm;
}
object load {
	name xfmr_677_to813_dummy1_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90582.1918j Ohm;
	constant_impedance_B 0.0000-90582.1918j Ohm;
	constant_impedance_C 0.0000-90582.1918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_813_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004962;
	reactance 0.019901;
}
object transformer {
	name trans_branch_677_813_dummy1;
	phases ABC;
	from bus677_to813_dummy1;
	to bus813;
	configuration trans_branch_config_677_813_dummy1;
}
object transformer_configuration {
	name trans_branch_config_677_1911;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_677_1911;
	phases ABC;
	from bus677;
	to bus1911;
	configuration trans_branch_config_677_1911;
}
object load {
	name xfmr_679_725_shunt_from;
	parent bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20206.2643j Ohm;
	constant_impedance_B 0.0000-20206.2643j Ohm;
	constant_impedance_C 0.0000-20206.2643j Ohm;
}
object load {
	name xfmr_679_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20206.2643j Ohm;
	constant_impedance_B 0.0000-20206.2643j Ohm;
	constant_impedance_C 0.0000-20206.2643j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001489;
	reactance 0.014023;
}
object transformer {
	name trans_branch_679_725;
	phases ABC;
	from bus679;
	to bus725;
	configuration trans_branch_config_679_725;
}
object load {
	name xfmr_679_742_shunt_from;
	parent bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17944.3691j Ohm;
	constant_impedance_B 0.0000-17944.3691j Ohm;
	constant_impedance_C 0.0000-17944.3691j Ohm;
}
object load {
	name xfmr_679_742_shunt_to;
	parent bus742;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17944.3691j Ohm;
	constant_impedance_B 0.0000-17944.3691j Ohm;
	constant_impedance_C 0.0000-17944.3691j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_742;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001676;
	reactance 0.010594;
}
object transformer {
	name trans_branch_679_742;
	phases ABC;
	from bus679;
	to bus742;
	configuration trans_branch_config_679_742;
}
object load {
	name xfmr_679_743_shunt_from;
	parent bus679;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object load {
	name xfmr_679_743_shunt_to;
	parent bus743;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_743;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016838;
	reactance 0.066292;
}
object transformer {
	name trans_branch_679_743;
	phases ABC;
	from bus679;
	to bus743;
	configuration trans_branch_config_679_743;
}
object node {
	name bus679_to743_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9317-30.3700d kV;
	voltage_B 65.9317-150.3700d kV;
	voltage_C 65.9317+89.6300d kV;
}
object switch {
name dummy_switch1_bus679_to743;
phases ABC;
from bus679;
to bus679_to743_dummy1;
status CLOSED;
}
object load {
	name xfmr_679_to743_dummy1_743_shunt_from;
	parent bus679_to743_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object load {
	name xfmr_679_to743_dummy1_743_shunt_to;
	parent bus743;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_743_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016838;
	reactance 0.066292;
}
object transformer {
	name trans_branch_679_743_dummy1;
	phases ABC;
	from bus679_to743_dummy1;
	to bus743;
	configuration trans_branch_config_679_743_dummy1;
}
object load {
	name xfmr_680_682_shunt_from;
	parent bus680;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_680_682_shunt_to;
	parent bus682;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_680_682;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008185;
	reactance 0.032227;
}
object transformer {
	name trans_branch_680_682;
	phases ABC;
	from bus680;
	to bus682;
	configuration trans_branch_config_680_682;
}
object load {
	name xfmr_680_683_shunt_from;
	parent bus680;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80886.8502j Ohm;
	constant_impedance_B 0.0000-80886.8502j Ohm;
	constant_impedance_C 0.0000-80886.8502j Ohm;
}
object load {
	name xfmr_680_683_shunt_to;
	parent bus683;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80886.8502j Ohm;
	constant_impedance_B 0.0000-80886.8502j Ohm;
	constant_impedance_C 0.0000-80886.8502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_680_683;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005554;
	reactance 0.022276;
}
object transformer {
	name trans_branch_680_683;
	phases ABC;
	from bus680;
	to bus683;
	configuration trans_branch_config_680_683;
}
object node {
	name bus680_to683_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4451-26.1529d kV;
	voltage_B 66.4451-146.1529d kV;
	voltage_C 66.4451+93.8471d kV;
}
object switch {
name dummy_switch1_bus680_to683;
phases ABC;
from bus680;
to bus680_to683_dummy1;
status CLOSED;
}
object load {
	name xfmr_680_to683_dummy1_683_shunt_from;
	parent bus680_to683_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80886.8502j Ohm;
	constant_impedance_B 0.0000-80886.8502j Ohm;
	constant_impedance_C 0.0000-80886.8502j Ohm;
}
object load {
	name xfmr_680_to683_dummy1_683_shunt_to;
	parent bus683;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80886.8502j Ohm;
	constant_impedance_B 0.0000-80886.8502j Ohm;
	constant_impedance_C 0.0000-80886.8502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_680_683_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005554;
	reactance 0.022276;
}
object transformer {
	name trans_branch_680_683_dummy1;
	phases ABC;
	from bus680_to683_dummy1;
	to bus683;
	configuration trans_branch_config_680_683_dummy1;
}
object load {
	name xfmr_680_708_shunt_from;
	parent bus680;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object load {
	name xfmr_680_708_shunt_to;
	parent bus708;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_680_708;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008212;
	reactance 0.030662;
}
object transformer {
	name trans_branch_680_708;
	phases ABC;
	from bus680;
	to bus708;
	configuration trans_branch_config_680_708;
}
object load {
	name xfmr_681_684_shunt_from;
	parent bus681;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_681_684_shunt_to;
	parent bus684;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_681_684;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006300;
	reactance 0.023523;
}
object transformer {
	name trans_branch_681_684;
	phases ABC;
	from bus681;
	to bus684;
	configuration trans_branch_config_681_684;
}
object load {
	name xfmr_681_709_shunt_from;
	parent bus681;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object load {
	name xfmr_681_709_shunt_to;
	parent bus709;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64669.9267j Ohm;
	constant_impedance_B 0.0000-64669.9267j Ohm;
	constant_impedance_C 0.0000-64669.9267j Ohm;
}
object transformer_configuration {
	name trans_branch_config_681_709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006950;
	reactance 0.027877;
}
object transformer {
	name trans_branch_681_709;
	phases ABC;
	from bus681;
	to bus709;
	configuration trans_branch_config_681_709;
}
object load {
	name xfmr_681_710_shunt_from;
	parent bus681;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34620.4188j Ohm;
	constant_impedance_B 0.0000-34620.4188j Ohm;
	constant_impedance_C 0.0000-34620.4188j Ohm;
}
object load {
	name xfmr_681_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34620.4188j Ohm;
	constant_impedance_B 0.0000-34620.4188j Ohm;
	constant_impedance_C 0.0000-34620.4188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_681_710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006197;
	reactance 0.040026;
}
object transformer {
	name trans_branch_681_710;
	phases ABC;
	from bus681;
	to bus710;
	configuration trans_branch_config_681_710;
}
object load {
	name xfmr_682_704_shunt_from;
	parent bus682;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object load {
	name xfmr_682_704_shunt_to;
	parent bus704;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_682_704;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016818;
	reactance 0.034579;
}
object transformer {
	name trans_branch_682_704;
	phases ABC;
	from bus682;
	to bus704;
	configuration trans_branch_config_682_704;
}
object transformer_configuration {
	name trans_branch_config_683_1966;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_683_1966;
	phases ABC;
	from bus683;
	to bus1966;
	configuration trans_branch_config_683_1966;
}
object load {
	name xfmr_684_687_shunt_from;
	parent bus684;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32493.8575j Ohm;
	constant_impedance_B 0.0000-32493.8575j Ohm;
	constant_impedance_C 0.0000-32493.8575j Ohm;
}
object load {
	name xfmr_684_687_shunt_to;
	parent bus687;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32493.8575j Ohm;
	constant_impedance_B 0.0000-32493.8575j Ohm;
	constant_impedance_C 0.0000-32493.8575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_684_687;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013847;
	reactance 0.055540;
}
object transformer {
	name trans_branch_684_687;
	phases ABC;
	from bus684;
	to bus687;
	configuration trans_branch_config_684_687;
}
object load {
	name xfmr_685_698_shunt_from;
	parent bus685;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34261.6580j Ohm;
	constant_impedance_B 0.0000-34261.6580j Ohm;
	constant_impedance_C 0.0000-34261.6580j Ohm;
}
object load {
	name xfmr_685_698_shunt_to;
	parent bus698;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34261.6580j Ohm;
	constant_impedance_B 0.0000-34261.6580j Ohm;
	constant_impedance_C 0.0000-34261.6580j Ohm;
}
object transformer_configuration {
	name trans_branch_config_685_698;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013132;
	reactance 0.052673;
}
object transformer {
	name trans_branch_685_698;
	phases ABC;
	from bus685;
	to bus698;
	configuration trans_branch_config_685_698;
}
object load {
	name xfmr_685_740_shunt_from;
	parent bus685;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17504.9636j Ohm;
	constant_impedance_B 0.0000-17504.9636j Ohm;
	constant_impedance_C 0.0000-17504.9636j Ohm;
}
object load {
	name xfmr_685_740_shunt_to;
	parent bus740;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17504.9636j Ohm;
	constant_impedance_B 0.0000-17504.9636j Ohm;
	constant_impedance_C 0.0000-17504.9636j Ohm;
}
object transformer_configuration {
	name trans_branch_config_685_740;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051501;
	reactance 0.111328;
}
object transformer {
	name trans_branch_685_740;
	phases ABC;
	from bus685;
	to bus740;
	configuration trans_branch_config_685_740;
}
object load {
	name xfmr_686_704_shunt_from;
	parent bus686;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32021.7918j Ohm;
	constant_impedance_B 0.0000-32021.7918j Ohm;
	constant_impedance_C 0.0000-32021.7918j Ohm;
}
object load {
	name xfmr_686_704_shunt_to;
	parent bus704;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32021.7918j Ohm;
	constant_impedance_B 0.0000-32021.7918j Ohm;
	constant_impedance_C 0.0000-32021.7918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_686_704;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026728;
	reactance 0.054955;
}
object transformer {
	name trans_branch_686_704;
	phases ABC;
	from bus686;
	to bus704;
	configuration trans_branch_config_686_704;
}
object load {
	name xfmr_687_700_shunt_from;
	parent bus687;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29388.8889j Ohm;
	constant_impedance_B 0.0000-29388.8889j Ohm;
	constant_impedance_C 0.0000-29388.8889j Ohm;
}
object load {
	name xfmr_687_700_shunt_to;
	parent bus700;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29388.8889j Ohm;
	constant_impedance_B 0.0000-29388.8889j Ohm;
	constant_impedance_C 0.0000-29388.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_687_700;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007902;
	reactance 0.055049;
}
object transformer {
	name trans_branch_687_700;
	phases ABC;
	from bus687;
	to bus700;
	configuration trans_branch_config_687_700;
}
object transformer_configuration {
	name trans_branch_config_687_1996;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_687_1996;
	phases ABC;
	from bus687;
	to bus1996;
	configuration trans_branch_config_687_1996;
}
object load {
	name xfmr_688_691_shunt_from;
	parent bus688;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object load {
	name xfmr_688_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_688_691;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004834;
	reactance 0.018047;
}
object transformer {
	name trans_branch_688_691;
	phases ABC;
	from bus688;
	to bus691;
	configuration trans_branch_config_688_691;
}
object node {
	name bus688_to691_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3671-28.7026d kV;
	voltage_B 66.3671-148.7026d kV;
	voltage_C 66.3671+91.2974d kV;
}
object switch {
name dummy_switch1_bus688_to691;
phases ABC;
from bus688;
to bus688_to691_dummy1;
status CLOSED;
}
object load {
	name xfmr_688_to691_dummy1_691_shunt_from;
	parent bus688_to691_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object load {
	name xfmr_688_to691_dummy1_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_688_691_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004834;
	reactance 0.018047;
}
object transformer {
	name trans_branch_688_691_dummy1;
	phases ABC;
	from bus688_to691_dummy1;
	to bus691;
	configuration trans_branch_config_688_691_dummy1;
}
object node {
	name bus688_to691_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3671-28.7026d kV;
	voltage_B 66.3671-148.7026d kV;
	voltage_C 66.3671+91.2974d kV;
}
object switch {
name dummy_switch2_bus688_to691;
phases ABC;
from bus688;
to bus688_to691_dummy2;
status CLOSED;
}
object load {
	name xfmr_688_to691_dummy2_691_shunt_from;
	parent bus688_to691_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object load {
	name xfmr_688_to691_dummy2_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_688_691_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004834;
	reactance 0.018047;
}
object transformer {
	name trans_branch_688_691_dummy2;
	phases ABC;
	from bus688_to691_dummy2;
	to bus691;
	configuration trans_branch_config_688_691_dummy2;
}
object load {
	name xfmr_688_793_shunt_from;
	parent bus688;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29356.2708j Ohm;
	constant_impedance_B 0.0000-29356.2708j Ohm;
	constant_impedance_C 0.0000-29356.2708j Ohm;
}
object load {
	name xfmr_688_793_shunt_to;
	parent bus793;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29356.2708j Ohm;
	constant_impedance_B 0.0000-29356.2708j Ohm;
	constant_impedance_C 0.0000-29356.2708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_688_793;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014219;
	reactance 0.053092;
}
object transformer {
	name trans_branch_688_793;
	phases ABC;
	from bus688;
	to bus793;
	configuration trans_branch_config_688_793;
}
object node {
	name bus688_to793_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3671-28.7026d kV;
	voltage_B 66.3671-148.7026d kV;
	voltage_C 66.3671+91.2974d kV;
}
object switch {
name dummy_switch1_bus688_to793;
phases ABC;
from bus688;
to bus688_to793_dummy1;
status CLOSED;
}
object load {
	name xfmr_688_to793_dummy1_793_shunt_from;
	parent bus688_to793_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29356.2708j Ohm;
	constant_impedance_B 0.0000-29356.2708j Ohm;
	constant_impedance_C 0.0000-29356.2708j Ohm;
}
object load {
	name xfmr_688_to793_dummy1_793_shunt_to;
	parent bus793;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29356.2708j Ohm;
	constant_impedance_B 0.0000-29356.2708j Ohm;
	constant_impedance_C 0.0000-29356.2708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_688_793_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014219;
	reactance 0.053092;
}
object transformer {
	name trans_branch_688_793_dummy1;
	phases ABC;
	from bus688_to793_dummy1;
	to bus793;
	configuration trans_branch_config_688_793_dummy1;
}
object transformer_configuration {
	name trans_branch_config_688_1927;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_688_1927;
	phases ABC;
	from bus688;
	to bus1927;
