	configuration trans_branch_config_688_1927;
}
object load {
	name xfmr_689_696_shunt_from;
	parent bus689;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object load {
	name xfmr_689_696_shunt_to;
	parent bus696;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object transformer_configuration {
	name trans_branch_config_689_696;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015429;
	reactance 0.061883;
}
object transformer {
	name trans_branch_689_696;
	phases ABC;
	from bus689;
	to bus696;
	configuration trans_branch_config_689_696;
}
object node {
	name bus689_to696_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7676-29.3092d kV;
	voltage_B 65.7676-149.3092d kV;
	voltage_C 65.7676+90.6908d kV;
}
object switch {
name dummy_switch1_bus689_to696;
phases ABC;
from bus689;
to bus689_to696_dummy1;
status CLOSED;
}
object load {
	name xfmr_689_to696_dummy1_696_shunt_from;
	parent bus689_to696_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object load {
	name xfmr_689_to696_dummy1_696_shunt_to;
	parent bus696;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object transformer_configuration {
	name trans_branch_config_689_696_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015429;
	reactance 0.061883;
}
object transformer {
	name trans_branch_689_696_dummy1;
	phases ABC;
	from bus689_to696_dummy1;
	to bus696;
	configuration trans_branch_config_689_696_dummy1;
}
object load {
	name xfmr_690_692_shunt_from;
	parent bus690;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object load {
	name xfmr_690_692_shunt_to;
	parent bus692;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object transformer_configuration {
	name trans_branch_config_690_692;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005977;
	reactance 0.023531;
}
object transformer {
	name trans_branch_690_692;
	phases ABC;
	from bus690;
	to bus692;
	configuration trans_branch_config_690_692;
}
object load {
	name xfmr_690_696_shunt_from;
	parent bus690;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object load {
	name xfmr_690_696_shunt_to;
	parent bus696;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object transformer_configuration {
	name trans_branch_config_690_696;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005954;
	reactance 0.040671;
}
object transformer {
	name trans_branch_690_696;
	phases ABC;
	from bus690;
	to bus696;
	configuration trans_branch_config_690_696;
}
object load {
	name xfmr_690_700_shunt_from;
	parent bus690;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21486.5963j Ohm;
	constant_impedance_B 0.0000-21486.5963j Ohm;
	constant_impedance_C 0.0000-21486.5963j Ohm;
}
object load {
	name xfmr_690_700_shunt_to;
	parent bus700;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21486.5963j Ohm;
	constant_impedance_B 0.0000-21486.5963j Ohm;
	constant_impedance_C 0.0000-21486.5963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_690_700;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009993;
	reactance 0.064546;
}
object transformer {
	name trans_branch_690_700;
	phases ABC;
	from bus690;
	to bus700;
	configuration trans_branch_config_690_700;
}
object load {
	name xfmr_691_692_shunt_from;
	parent bus691;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object load {
	name xfmr_691_692_shunt_to;
	parent bus692;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object transformer_configuration {
	name trans_branch_config_691_692;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005657;
	reactance 0.021123;
}
object transformer {
	name trans_branch_691_692;
	phases ABC;
	from bus691;
	to bus692;
	configuration trans_branch_config_691_692;
}
object node {
	name bus691_to692_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9216-29.5541d kV;
	voltage_B 65.9216-149.5541d kV;
	voltage_C 65.9216+90.4459d kV;
}
object switch {
name dummy_switch1_bus691_to692;
phases ABC;
from bus691;
to bus691_to692_dummy1;
status CLOSED;
}
object load {
	name xfmr_691_to692_dummy1_692_shunt_from;
	parent bus691_to692_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object load {
	name xfmr_691_to692_dummy1_692_shunt_to;
	parent bus692;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73882.6816j Ohm;
	constant_impedance_B 0.0000-73882.6816j Ohm;
	constant_impedance_C 0.0000-73882.6816j Ohm;
}
object transformer_configuration {
	name trans_branch_config_691_692_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005657;
	reactance 0.021123;
}
object transformer {
	name trans_branch_691_692_dummy1;
	phases ABC;
	from bus691_to692_dummy1;
	to bus692;
	configuration trans_branch_config_691_692_dummy1;
}
object load {
	name xfmr_693_695_shunt_from;
	parent bus693;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object load {
	name xfmr_693_695_shunt_to;
	parent bus695;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_693_695;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024004;
	reactance 0.089625;
}
object transformer {
	name trans_branch_693_695;
	phases ABC;
	from bus693;
	to bus695;
	configuration trans_branch_config_693_695;
}
object node {
	name bus693_to695_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.0548-26.9128d kV;
	voltage_B 66.0548-146.9128d kV;
	voltage_C 66.0548+93.0872d kV;
}
object switch {
name dummy_switch1_bus693_to695;
phases ABC;
from bus693;
to bus693_to695_dummy1;
status CLOSED;
}
object load {
	name xfmr_693_to695_dummy1_695_shunt_from;
	parent bus693_to695_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object load {
	name xfmr_693_to695_dummy1_695_shunt_to;
	parent bus695;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17389.8751j Ohm;
	constant_impedance_B 0.0000-17389.8751j Ohm;
	constant_impedance_C 0.0000-17389.8751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_693_695_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024004;
	reactance 0.089625;
}
object transformer {
	name trans_branch_693_695_dummy1;
	phases ABC;
	from bus693_to695_dummy1;
	to bus695;
	configuration trans_branch_config_693_695_dummy1;
}
object load {
	name xfmr_693_697_shunt_from;
	parent bus693;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77113.7026j Ohm;
	constant_impedance_B 0.0000-77113.7026j Ohm;
	constant_impedance_C 0.0000-77113.7026j Ohm;
}
object load {
	name xfmr_693_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-77113.7026j Ohm;
	constant_impedance_B 0.0000-77113.7026j Ohm;
	constant_impedance_C 0.0000-77113.7026j Ohm;
}
object transformer_configuration {
	name trans_branch_config_693_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003009;
	reactance 0.020962;
}
object transformer {
	name trans_branch_693_697;
	phases ABC;
	from bus693;
	to bus697;
	configuration trans_branch_config_693_697;
}
object load {
	name xfmr_694_697_shunt_from;
	parent bus694;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_694_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_694_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006436;
	reactance 0.025813;
}
object transformer {
	name trans_branch_694_697;
	phases ABC;
	from bus694;
	to bus697;
	configuration trans_branch_config_694_697;
}
object load {
	name xfmr_694_740_shunt_from;
	parent bus694;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object load {
	name xfmr_694_740_shunt_to;
	parent bus740;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_694_740;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012143;
	reactance 0.047807;
}
object transformer {
	name trans_branch_694_740;
	phases ABC;
	from bus694;
	to bus740;
	configuration trans_branch_config_694_740;
}
object load {
	name xfmr_695_848_shunt_from;
	parent bus695;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38613.1387j Ohm;
	constant_impedance_B 0.0000-38613.1387j Ohm;
	constant_impedance_C 0.0000-38613.1387j Ohm;
}
object load {
	name xfmr_695_848_shunt_to;
	parent bus848;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38613.1387j Ohm;
	constant_impedance_B 0.0000-38613.1387j Ohm;
	constant_impedance_C 0.0000-38613.1387j Ohm;
}
object transformer_configuration {
	name trans_branch_config_695_848;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011428;
	reactance 0.044995;
}
object transformer {
	name trans_branch_695_848;
	phases ABC;
	from bus695;
	to bus848;
	configuration trans_branch_config_695_848;
}
object node {
	name bus695_to848_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6116-23.5381d kV;
	voltage_B 67.6116-143.5381d kV;
	voltage_C 67.6116+96.4619d kV;
}
object switch {
name dummy_switch1_bus695_to848;
phases ABC;
from bus695;
to bus695_to848_dummy1;
status CLOSED;
}
object load {
	name xfmr_695_to848_dummy1_848_shunt_from;
	parent bus695_to848_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38613.1387j Ohm;
	constant_impedance_B 0.0000-38613.1387j Ohm;
	constant_impedance_C 0.0000-38613.1387j Ohm;
}
object load {
	name xfmr_695_to848_dummy1_848_shunt_to;
	parent bus848;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38613.1387j Ohm;
	constant_impedance_B 0.0000-38613.1387j Ohm;
	constant_impedance_C 0.0000-38613.1387j Ohm;
}
object transformer_configuration {
	name trans_branch_config_695_848_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011428;
	reactance 0.044995;
}
object transformer {
	name trans_branch_695_848_dummy1;
	phases ABC;
	from bus695_to848_dummy1;
	to bus848;
	configuration trans_branch_config_695_848_dummy1;
}
object transformer_configuration {
	name trans_branch_config_695_1889;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_695_1889;
	phases ABC;
	from bus695;
	to bus1889;
	configuration trans_branch_config_695_1889;
}
object transformer_configuration {
	name trans_branch_config_696_1946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_696_1946;
	phases ABC;
	from bus696;
	to bus1946;
	configuration trans_branch_config_696_1946;
}
object load {
	name xfmr_697_702_shunt_from;
	parent bus697;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46160.5585j Ohm;
	constant_impedance_B 0.0000-46160.5585j Ohm;
	constant_impedance_C 0.0000-46160.5585j Ohm;
}
object load {
	name xfmr_697_702_shunt_to;
	parent bus702;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46160.5585j Ohm;
	constant_impedance_B 0.0000-46160.5585j Ohm;
	constant_impedance_C 0.0000-46160.5585j Ohm;
}
object transformer_configuration {
	name trans_branch_config_697_702;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009041;
	reactance 0.033757;
}
object transformer {
	name trans_branch_697_702;
	phases ABC;
	from bus697;
	to bus702;
	configuration trans_branch_config_697_702;
}
object load {
	name xfmr_698_829_shunt_from;
	parent bus698;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10267.8571j Ohm;
	constant_impedance_B 0.0000-10267.8571j Ohm;
	constant_impedance_C 0.0000-10267.8571j Ohm;
}
object load {
	name xfmr_698_829_shunt_to;
	parent bus829;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10267.8571j Ohm;
	constant_impedance_B 0.0000-10267.8571j Ohm;
	constant_impedance_C 0.0000-10267.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_698_829;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020906;
	reactance 0.135028;
}
object transformer {
	name trans_branch_698_829;
	phases ABC;
	from bus698;
	to bus829;
	configuration trans_branch_config_698_829;
}
object load {
	name xfmr_699_701_shunt_from;
	parent bus699;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55567.2269j Ohm;
	constant_impedance_B 0.0000-55567.2269j Ohm;
	constant_impedance_C 0.0000-55567.2269j Ohm;
}
object load {
	name xfmr_699_701_shunt_to;
	parent bus701;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55567.2269j Ohm;
	constant_impedance_B 0.0000-55567.2269j Ohm;
	constant_impedance_C 0.0000-55567.2269j Ohm;
}
object transformer_configuration {
	name trans_branch_config_699_701;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008100;
	reactance 0.032489;
}
object transformer {
	name trans_branch_699_701;
	phases ABC;
	from bus699;
	to bus701;
	configuration trans_branch_config_699_701;
}
object load {
	name xfmr_699_710_shunt_from;
	parent bus699;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object load {
	name xfmr_699_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_699_710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004790;
	reactance 0.017884;
}
object transformer {
	name trans_branch_699_710;
	phases ABC;
	from bus699;
	to bus710;
	configuration trans_branch_config_699_710;
}
object node {
	name bus699_to710_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6881-27.5826d kV;
	voltage_B 66.6881-147.5826d kV;
	voltage_C 66.6881+92.4174d kV;
}
object switch {
name dummy_switch1_bus699_to710;
phases ABC;
from bus699;
to bus699_to710_dummy1;
status CLOSED;
}
object load {
	name xfmr_699_to710_dummy1_710_shunt_from;
	parent bus699_to710_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object load {
	name xfmr_699_to710_dummy1_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87293.7294j Ohm;
	constant_impedance_B 0.0000-87293.7294j Ohm;
	constant_impedance_C 0.0000-87293.7294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_699_710_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004790;
	reactance 0.017884;
}
object transformer {
	name trans_branch_699_710_dummy1;
	phases ABC;
	from bus699_to710_dummy1;
	to bus710;
	configuration trans_branch_config_699_710_dummy1;
}
object transformer_configuration {
	name trans_branch_config_699_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_699_1811;
	phases ABC;
	from bus699;
	to bus1811;
	configuration trans_branch_config_699_1811;
}
object load {
	name xfmr_701_710_shunt_from;
	parent bus701;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object load {
	name xfmr_701_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object transformer_configuration {
	name trans_branch_config_701_710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004180;
	reactance 0.016455;
}
object transformer {
	name trans_branch_701_710;
	phases ABC;
	from bus701;
	to bus710;
	configuration trans_branch_config_701_710;
}
object load {
	name xfmr_701_711_shunt_from;
	parent bus701;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63277.5120j Ohm;
	constant_impedance_B 0.0000-63277.5120j Ohm;
	constant_impedance_C 0.0000-63277.5120j Ohm;
}
object load {
	name xfmr_701_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63277.5120j Ohm;
	constant_impedance_B 0.0000-63277.5120j Ohm;
	constant_impedance_C 0.0000-63277.5120j Ohm;
}
object transformer_configuration {
	name trans_branch_config_701_711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006966;
	reactance 0.027426;
}
object transformer {
	name trans_branch_701_711;
	phases ABC;
	from bus701;
	to bus711;
	configuration trans_branch_config_701_711;
}
object load {
	name xfmr_702_705_shunt_from;
	parent bus702;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_702_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_705;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006779;
	reactance 0.027188;
}
object transformer {
	name trans_branch_702_705;
	phases ABC;
	from bus702;
	to bus705;
	configuration trans_branch_config_702_705;
}
object node {
	name bus702_to705_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5011-28.0208d kV;
	voltage_B 66.5011-148.0208d kV;
	voltage_C 66.5011+91.9792d kV;
}
object switch {
name dummy_switch1_bus702_to705;
phases ABC;
from bus702;
to bus702_to705_dummy1;
status CLOSED;
}
object load {
	name xfmr_702_to705_dummy1_705_shunt_from;
	parent bus702_to705_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_702_to705_dummy1_705_shunt_to;
	parent bus705;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_705_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006779;
	reactance 0.027188;
}
object transformer {
	name trans_branch_702_705_dummy1;
	phases ABC;
	from bus702_to705_dummy1;
	to bus705;
	configuration trans_branch_config_702_705_dummy1;
}
object transformer_configuration {
	name trans_branch_config_702_1930;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_702_1930;
	phases ABC;
	from bus702;
	to bus1930;
	configuration trans_branch_config_702_1930;
}
object load {
	name xfmr_703_725_shunt_from;
	parent bus703;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object load {
	name xfmr_703_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_703_725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006009;
	reactance 0.024103;
}
object transformer {
	name trans_branch_703_725;
	phases ABC;
	from bus703;
	to bus725;
	configuration trans_branch_config_703_725;
}
object node {
	name bus703_to725_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3923-28.6944d kV;
	voltage_B 66.3923-148.6944d kV;
	voltage_C 66.3923+91.3056d kV;
}
object switch {
name dummy_switch1_bus703_to725;
phases ABC;
from bus703;
to bus703_to725_dummy1;
status CLOSED;
}
object load {
	name xfmr_703_to725_dummy1_725_shunt_from;
	parent bus703_to725_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object load {
	name xfmr_703_to725_dummy1_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_703_725_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006009;
	reactance 0.024103;
}
object transformer {
	name trans_branch_703_725_dummy1;
	phases ABC;
	from bus703_to725_dummy1;
	to bus725;
	configuration trans_branch_config_703_725_dummy1;
}
object node {
	name bus703_to725_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3923-28.6944d kV;
	voltage_B 66.3923-148.6944d kV;
	voltage_C 66.3923+91.3056d kV;
}
object switch {
name dummy_switch2_bus703_to725;
phases ABC;
from bus703;
to bus703_to725_dummy2;
status CLOSED;
}
object load {
	name xfmr_703_to725_dummy2_725_shunt_from;
	parent bus703_to725_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object load {
	name xfmr_703_to725_dummy2_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74929.1785j Ohm;
	constant_impedance_B 0.0000-74929.1785j Ohm;
	constant_impedance_C 0.0000-74929.1785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_703_725_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006009;
	reactance 0.024103;
}
object transformer {
	name trans_branch_703_725_dummy2;
	phases ABC;
	from bus703_to725_dummy2;
	to bus725;
	configuration trans_branch_config_703_725_dummy2;
}
object transformer_configuration {
	name trans_branch_config_703_1977;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_703_1977;
	phases ABC;
	from bus703;
	to bus1977;
	configuration trans_branch_config_703_1977;
}
object transformer_configuration {
	name trans_branch_config_705_1963;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_705_1963;
	phases ABC;
	from bus705;
	to bus1963;
	configuration trans_branch_config_705_1963;
}
object load {
	name xfmr_706_711_shunt_from;
	parent bus706;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object load {
	name xfmr_706_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object transformer_configuration {
	name trans_branch_config_706_711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006813;
	reactance 0.027325;
}
object transformer {
	name trans_branch_706_711;
	phases ABC;
	from bus706;
	to bus711;
	configuration trans_branch_config_706_711;
}
object node {
	name bus706_to711_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5413-27.8930d kV;
	voltage_B 66.5413-147.8930d kV;
	voltage_C 66.5413+92.1070d kV;
}
object switch {
name dummy_switch1_bus706_to711;
phases ABC;
from bus706;
to bus706_to711_dummy1;
status CLOSED;
}
object load {
	name xfmr_706_to711_dummy1_711_shunt_from;
	parent bus706_to711_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object load {
	name xfmr_706_to711_dummy1_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object transformer_configuration {
	name trans_branch_config_706_711_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006813;
	reactance 0.027325;
}
object transformer {
	name trans_branch_706_711_dummy1;
	phases ABC;
	from bus706_to711_dummy1;
	to bus711;
	configuration trans_branch_config_706_711_dummy1;
}
object transformer_configuration {
	name trans_branch_config_706_1913;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_706_1913;
	phases ABC;
	from bus706;
	to bus1913;
	configuration trans_branch_config_706_1913;
}
object load {
	name xfmr_707_710_shunt_from;
	parent bus707;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25047.3485j Ohm;
	constant_impedance_B 0.0000-25047.3485j Ohm;
	constant_impedance_C 0.0000-25047.3485j Ohm;
}
object load {
	name xfmr_707_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25047.3485j Ohm;
	constant_impedance_B 0.0000-25047.3485j Ohm;
	constant_impedance_C 0.0000-25047.3485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_707_710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008567;
	reactance 0.055336;
}
object transformer {
	name trans_branch_707_710;
	phases ABC;
	from bus707;
	to bus710;
	configuration trans_branch_config_707_710;
}
object transformer_configuration {
	name trans_branch_config_707_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_707_1919;
	phases ABC;
	from bus707;
	to bus1919;
	configuration trans_branch_config_707_1919;
}
object load {
	name xfmr_708_709_shunt_from;
	parent bus708;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object load {
	name xfmr_708_709_shunt_to;
	parent bus709;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_708_709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007642;
	reactance 0.028535;
}
object transformer {
	name trans_branch_708_709;
	phases ABC;
	from bus708;
	to bus709;
	configuration trans_branch_config_708_709;
}
object transformer_configuration {
	name trans_branch_config_1712_709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000862;
	reactance 0.034486;
}
object transformer {
	name trans_branch_1712_709;
	phases ABC;
	from bus1712;
	to bus709;
	configuration trans_branch_config_1712_709;
}
object transformer_configuration {
	name trans_branch_config_709_1887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_709_1887;
	phases ABC;
	from bus709;
	to bus1887;
	configuration trans_branch_config_709_1887;
}
object load {
	name xfmr_712_754_shunt_from;
	parent bus712;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object load {
	name xfmr_712_754_shunt_to;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_712_754;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013883;
	reactance 0.054658;
}
object transformer {
	name trans_branch_712_754;
	phases ABC;
	from bus712;
	to bus754;
	configuration trans_branch_config_712_754;
}
object node {
	name bus712_to754_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4389-29.0173d kV;
	voltage_B 66.4389-149.0173d kV;
	voltage_C 66.4389+90.9827d kV;
}
object switch {
name dummy_switch1_bus712_to754;
phases ABC;
from bus712;
to bus712_to754_dummy1;
status CLOSED;
}
object load {
	name xfmr_712_to754_dummy1_754_shunt_from;
	parent bus712_to754_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object load {
	name xfmr_712_to754_dummy1_754_shunt_to;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_712_754_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013883;
	reactance 0.054658;
}
object transformer {
	name trans_branch_712_754_dummy1;
	phases ABC;
	from bus712_to754_dummy1;
	to bus754;
	configuration trans_branch_config_712_754_dummy1;
}
object load {
	name xfmr_712_761_shunt_from;
	parent bus712;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object load {
	name xfmr_712_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42592.5926j Ohm;
	constant_impedance_B 0.0000-42592.5926j Ohm;
	constant_impedance_C 0.0000-42592.5926j Ohm;
}
object transformer_configuration {
	name trans_branch_config_712_761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010556;
	reactance 0.042337;
}
object transformer {
	name trans_branch_712_761;
	phases ABC;
	from bus712;
	to bus761;
	configuration trans_branch_config_712_761;
}
object load {
	name xfmr_712_777_shunt_from;
	parent bus712;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39477.6119j Ohm;
	constant_impedance_B 0.0000-39477.6119j Ohm;
	constant_impedance_C 0.0000-39477.6119j Ohm;
}
object load {
	name xfmr_712_777_shunt_to;
	parent bus777;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39477.6119j Ohm;
	constant_impedance_B 0.0000-39477.6119j Ohm;
	constant_impedance_C 0.0000-39477.6119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_712_777;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011388;
	reactance 0.045675;
}
object transformer {
	name trans_branch_712_777;
	phases ABC;
	from bus712;
	to bus777;
	configuration trans_branch_config_712_777;
}
object transformer_configuration {
	name trans_branch_config_713_1967;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_713_1967;
	phases ABC;
	from bus713;
	to bus1967;
	configuration trans_branch_config_713_1967;
}
object load {
	name xfmr_714_746_shunt_from;
	parent bus714;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27783.6134j Ohm;
	constant_impedance_B 0.0000-27783.6134j Ohm;
	constant_impedance_C 0.0000-27783.6134j Ohm;
}
object load {
	name xfmr_714_746_shunt_to;
	parent bus746;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27783.6134j Ohm;
	constant_impedance_B 0.0000-27783.6134j Ohm;
	constant_impedance_C 0.0000-27783.6134j Ohm;
}
object transformer_configuration {
	name trans_branch_config_714_746;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015879;
	reactance 0.062520;
}
object transformer {
	name trans_branch_714_746;
	phases ABC;
	from bus714;
	to bus746;
	configuration trans_branch_config_714_746;
}
object load {
	name xfmr_714_763_shunt_from;
	parent bus714;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15725.3270j Ohm;
	constant_impedance_B 0.0000-15725.3270j Ohm;
	constant_impedance_C 0.0000-15725.3270j Ohm;
}
object load {
	name xfmr_714_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15725.3270j Ohm;
	constant_impedance_B 0.0000-15725.3270j Ohm;
	constant_impedance_C 0.0000-15725.3270j Ohm;
}
object transformer_configuration {
	name trans_branch_config_714_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028055;
	reactance 0.110455;
}
object transformer {
	name trans_branch_714_763;
	phases ABC;
	from bus714;
	to bus763;
	configuration trans_branch_config_714_763;
}
object load {
	name xfmr_714_1247_shunt_from;
	parent bus714;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31563.2458j Ohm;
	constant_impedance_B 0.0000-31563.2458j Ohm;
	constant_impedance_C 0.0000-31563.2458j Ohm;
}
object load {
	name xfmr_714_1247_shunt_to;
	parent bus1247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31563.2458j Ohm;
	constant_impedance_B 0.0000-31563.2458j Ohm;
	constant_impedance_C 0.0000-31563.2458j Ohm;
}
object transformer_configuration {
	name trans_branch_config_714_1247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013233;
	reactance 0.049408;
}
object transformer {
	name trans_branch_714_1247;
	phases ABC;
	from bus714;
	to bus1247;
	configuration trans_branch_config_714_1247;
}
object load {
	name xfmr_715_716_shunt_from;
	parent bus715;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object load {
	name xfmr_715_716_shunt_to;
	parent bus716;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43078.1759j Ohm;
	constant_impedance_B 0.0000-43078.1759j Ohm;
	constant_impedance_C 0.0000-43078.1759j Ohm;
}
object transformer_configuration {
	name trans_branch_config_715_716;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021304;
	reactance 0.046867;
}
object transformer {
	name trans_branch_715_716;
	phases ABC;
	from bus715;
	to bus716;
	configuration trans_branch_config_715_716;
}
object load {
	name xfmr_715_770_shunt_from;
	parent bus715;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object load {
	name xfmr_715_770_shunt_to;
	parent bus770;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39655.1724j Ohm;
	constant_impedance_B 0.0000-39655.1724j Ohm;
	constant_impedance_C 0.0000-39655.1724j Ohm;
}
object transformer_configuration {
	name trans_branch_config_715_770;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011347;
	reactance 0.045512;
}
object transformer {
	name trans_branch_715_770;
	phases ABC;
	from bus715;
	to bus770;
	configuration trans_branch_config_715_770;
}
object load {
	name xfmr_716_721_shunt_from;
	parent bus716;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32735.1485j Ohm;
	constant_impedance_B 0.0000-32735.1485j Ohm;
	constant_impedance_C 0.0000-32735.1485j Ohm;
}
object load {
	name xfmr_716_721_shunt_to;
	parent bus721;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32735.1485j Ohm;
	constant_impedance_B 0.0000-32735.1485j Ohm;
	constant_impedance_C 0.0000-32735.1485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_716_721;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028058;
	reactance 0.061726;
}
object transformer {
	name trans_branch_716_721;
	phases ABC;
	from bus716;
	to bus721;
	configuration trans_branch_config_716_721;
}
object load {
	name xfmr_717_744_shunt_from;
	parent bus717;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108847.7366j Ohm;
	constant_impedance_B 0.0000-108847.7366j Ohm;
	constant_impedance_C 0.0000-108847.7366j Ohm;
}
object load {
	name xfmr_717_744_shunt_to;
	parent bus744;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108847.7366j Ohm;
	constant_impedance_B 0.0000-108847.7366j Ohm;
	constant_impedance_C 0.0000-108847.7366j Ohm;
}
object transformer_configuration {
	name trans_branch_config_717_744;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004129;
	reactance 0.016561;
}
object transformer {
	name trans_branch_717_744;
	phases ABC;
	from bus717;
	to bus744;
	configuration trans_branch_config_717_744;
}
object node {
	name bus717_to744_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2372-27.4447d kV;
	voltage_B 66.2372-147.4447d kV;
	voltage_C 66.2372+92.5553d kV;
}
object switch {
name dummy_switch1_bus717_to744;
phases ABC;
from bus717;
to bus717_to744_dummy1;
status CLOSED;
}
object load {
	name xfmr_717_to744_dummy1_744_shunt_from;
	parent bus717_to744_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108847.7366j Ohm;
	constant_impedance_B 0.0000-108847.7366j Ohm;
	constant_impedance_C 0.0000-108847.7366j Ohm;
}
object load {
	name xfmr_717_to744_dummy1_744_shunt_to;
	parent bus744;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108847.7366j Ohm;
	constant_impedance_B 0.0000-108847.7366j Ohm;
	constant_impedance_C 0.0000-108847.7366j Ohm;
}
object transformer_configuration {
	name trans_branch_config_717_744_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004129;
	reactance 0.016561;
}
object transformer {
	name trans_branch_717_744_dummy1;
	phases ABC;
	from bus717_to744_dummy1;
	to bus744;
	configuration trans_branch_config_717_744_dummy1;
}
object load {
	name xfmr_717_753_shunt_from;
	parent bus717;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object load {
	name xfmr_717_753_shunt_to;
	parent bus753;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_717_753;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014933;
	reactance 0.058795;
}
object transformer {
	name trans_branch_717_753;
	phases ABC;
	from bus717;
	to bus753;
	configuration trans_branch_config_717_753;
}
object load {
	name xfmr_717_761_shunt_from;
	parent bus717;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36282.5789j Ohm;
	constant_impedance_B 0.0000-36282.5789j Ohm;
	constant_impedance_C 0.0000-36282.5789j Ohm;
}
object load {
	name xfmr_717_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36282.5789j Ohm;
	constant_impedance_B 0.0000-36282.5789j Ohm;
	constant_impedance_C 0.0000-36282.5789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_717_761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006269;
	reactance 0.042825;
}
object transformer {
	name trans_branch_717_761;
	phases ABC;
	from bus717;
	to bus761;
	configuration trans_branch_config_717_761;
}
object load {
	name xfmr_718_722_shunt_from;
	parent bus718;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object load {
	name xfmr_718_722_shunt_to;
	parent bus722;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_722;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049385;
	reactance 0.108646;
}
object transformer {
	name trans_branch_718_722;
	phases ABC;
	from bus718;
	to bus722;
	configuration trans_branch_config_718_722;
}
object load {
	name xfmr_718_1243_shunt_from;
	parent bus718;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object load {
	name xfmr_718_1243_shunt_to;
	parent bus1243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27100.4098j Ohm;
	constant_impedance_B 0.0000-27100.4098j Ohm;
	constant_impedance_C 0.0000-27100.4098j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_1243;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016279;
	reactance 0.064092;
}
object transformer {
	name trans_branch_718_1243;
	phases ABC;
	from bus718;
	to bus1243;
	configuration trans_branch_config_718_1243;
}
object load {
	name xfmr_719_750_shunt_from;
	parent bus719;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object load {
	name xfmr_719_750_shunt_to;
	parent bus750;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_719_750;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009560;
	reactance 0.035696;
}
object transformer {
	name trans_branch_719_750;
	phases ABC;
	from bus719;
	to bus750;
	configuration trans_branch_config_719_750;
}
object load {
	name xfmr_719_755_shunt_from;
	parent bus719;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object load {
	name xfmr_719_755_shunt_to;
	parent bus755;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_719_755;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008204;
	reactance 0.030633;
}
object transformer {
	name trans_branch_719_755;
	phases ABC;
	from bus719;
	to bus755;
	configuration trans_branch_config_719_755;
}
object load {
	name xfmr_720_744_shunt_from;
	parent bus720;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24001.8149j Ohm;
	constant_impedance_B 0.0000-24001.8149j Ohm;
	constant_impedance_C 0.0000-24001.8149j Ohm;
}
object load {
	name xfmr_720_744_shunt_to;
	parent bus744;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24001.8149j Ohm;
	constant_impedance_B 0.0000-24001.8149j Ohm;
	constant_impedance_C 0.0000-24001.8149j Ohm;
}
object transformer_configuration {
	name trans_branch_config_720_744;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017391;
	reactance 0.064935;
}
object transformer {
	name trans_branch_720_744;
	phases ABC;
	from bus720;
	to bus744;
	configuration trans_branch_config_720_744;
}
object load {
	name xfmr_720_745_shunt_from;
	parent bus720;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59438.2022j Ohm;
	constant_impedance_B 0.0000-59438.2022j Ohm;
	constant_impedance_C 0.0000-59438.2022j Ohm;
}
object load {
	name xfmr_720_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59438.2022j Ohm;
	constant_impedance_B 0.0000-59438.2022j Ohm;
	constant_impedance_C 0.0000-59438.2022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_720_745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007023;
	reactance 0.026222;
}
object transformer {
	name trans_branch_720_745;
	phases ABC;
	from bus720;
	to bus745;
	configuration trans_branch_config_720_745;
}
object load {
	name xfmr_721_749_shunt_from;
	parent bus721;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12342.5105j Ohm;
	constant_impedance_B 0.0000-12342.5105j Ohm;
	constant_impedance_C 0.0000-12342.5105j Ohm;
}
object load {
	name xfmr_721_749_shunt_to;
	parent bus749;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12342.5105j Ohm;
	constant_impedance_B 0.0000-12342.5105j Ohm;
	constant_impedance_C 0.0000-12342.5105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_721_749;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033817;
	reactance 0.126265;
}
object transformer {
	name trans_branch_721_749;
	phases ABC;
	from bus721;
	to bus749;
	configuration trans_branch_config_721_749;
}
object load {
	name xfmr_721_805_shunt_from;
	parent bus721;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object load {
	name xfmr_721_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41263.6505j Ohm;
	constant_impedance_B 0.0000-41263.6505j Ohm;
	constant_impedance_C 0.0000-41263.6505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_721_805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010686;
	reactance 0.042074;
}
object transformer {
	name trans_branch_721_805;
	phases ABC;
	from bus721;
	to bus805;
	configuration trans_branch_config_721_805;
}
object load {
	name xfmr_722_762_shunt_from;
	parent bus722;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object load {
	name xfmr_722_762_shunt_to;
	parent bus762;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_722_762;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022377;
	reactance 0.049229;
}
object transformer {
	name trans_branch_722_762;
	phases ABC;
	from bus722;
	to bus762;
	configuration trans_branch_config_722_762;
}
object load {
	name xfmr_723_830_shunt_from;
	parent bus723;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object load {
	name xfmr_723_830_shunt_to;
	parent bus830;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_723_830;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028722;
	reactance 0.062088;
}
object transformer {
	name trans_branch_723_830;
	phases ABC;
	from bus723;
	to bus830;
	configuration trans_branch_config_723_830;
}
object load {
	name xfmr_723_850_shunt_from;
	parent bus723;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12541.4889j Ohm;
	constant_impedance_B 0.0000-12541.4889j Ohm;
	constant_impedance_C 0.0000-12541.4889j Ohm;
}
object load {
	name xfmr_723_850_shunt_to;
	parent bus850;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12541.4889j Ohm;
	constant_impedance_B 0.0000-12541.4889j Ohm;
	constant_impedance_C 0.0000-12541.4889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_723_850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.068245;
	reactance 0.140320;
}
object transformer {
	name trans_branch_723_850;
	phases ABC;
	from bus723;
	to bus850;
	configuration trans_branch_config_723_850;
}
object load {
	name xfmr_724_733_shunt_from;
	parent bus724;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17378.4494j Ohm;
	constant_impedance_B 0.0000-17378.4494j Ohm;
	constant_impedance_C 0.0000-17378.4494j Ohm;
}
object load {
	name xfmr_724_733_shunt_to;
	parent bus733;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17378.4494j Ohm;
	constant_impedance_B 0.0000-17378.4494j Ohm;
	constant_impedance_C 0.0000-17378.4494j Ohm;
}
object transformer_configuration {
	name trans_branch_config_724_733;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025386;
	reactance 0.099947;
}
object transformer {
	name trans_branch_724_733;
	phases ABC;
	from bus724;
	to bus733;
	configuration trans_branch_config_724_733;
}
object load {
	name xfmr_724_877_shunt_from;
	parent bus724;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object load {
	name xfmr_724_877_shunt_to;
	parent bus877;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_724_877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036101;
	reactance 0.134790;
}
object transformer {
	name trans_branch_724_877;
	phases ABC;
	from bus724;
	to bus877;
	configuration trans_branch_config_724_877;
}
object load {
	name xfmr_725_740_shunt_from;
	parent bus725;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32177.6156j Ohm;
	constant_impedance_B 0.0000-32177.6156j Ohm;
	constant_impedance_C 0.0000-32177.6156j Ohm;
}
object load {
	name xfmr_725_740_shunt_to;
	parent bus740;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32177.6156j Ohm;
	constant_impedance_B 0.0000-32177.6156j Ohm;
	constant_impedance_C 0.0000-32177.6156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_725_740;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013978;
	reactance 0.056066;
}
object transformer {
	name trans_branch_725_740;
	phases ABC;
	from bus725;
	to bus740;
	configuration trans_branch_config_725_740;
}
object load {
	name xfmr_726_773_shunt_from;
	parent bus726;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object load {
	name xfmr_726_773_shunt_to;
	parent bus773;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_726_773;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009754;
	reactance 0.038401;
}
object transformer {
	name trans_branch_726_773;
	phases ABC;
	from bus726;
	to bus773;
	configuration trans_branch_config_726_773;
}
object load {
	name xfmr_726_782_shunt_from;
	parent bus726;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12183.3257j Ohm;
	constant_impedance_B 0.0000-12183.3257j Ohm;
	constant_impedance_C 0.0000-12183.3257j Ohm;
}
object load {
	name xfmr_726_782_shunt_to;
	parent bus782;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12183.3257j Ohm;
	constant_impedance_B 0.0000-12183.3257j Ohm;
	constant_impedance_C 0.0000-12183.3257j Ohm;
}
object transformer_configuration {
	name trans_branch_config_726_782;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036212;
	reactance 0.142573;
}
object transformer {
	name trans_branch_726_782;
	phases ABC;
	from bus726;
	to bus782;
	configuration trans_branch_config_726_782;
}
object load {
	name xfmr_727_748_shunt_from;
	parent bus727;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object load {
	name xfmr_727_748_shunt_to;
	parent bus748;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39127.2189j Ohm;
	constant_impedance_B 0.0000-39127.2189j Ohm;
	constant_impedance_C 0.0000-39127.2189j Ohm;
}
object transformer_configuration {
	name trans_branch_config_727_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010665;
	reactance 0.039819;
}
object transformer {
	name trans_branch_727_748;
	phases ABC;
	from bus727;
	to bus748;
	configuration trans_branch_config_727_748;
}
object load {
	name xfmr_727_861_shunt_from;
	parent bus727;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17680.4813j Ohm;
	constant_impedance_B 0.0000-17680.4813j Ohm;
	constant_impedance_C 0.0000-17680.4813j Ohm;
}
object load {
	name xfmr_727_861_shunt_to;
	parent bus861;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17680.4813j Ohm;
	constant_impedance_B 0.0000-17680.4813j Ohm;
	constant_impedance_C 0.0000-17680.4813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_727_861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023612;
	reactance 0.088160;
}
object transformer {
	name trans_branch_727_861;
	phases ABC;
	from bus727;
	to bus861;
	configuration trans_branch_config_727_861;
}
object load {
	name xfmr_728_742_shunt_from;
	parent bus728;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1863.9887j Ohm;
	constant_impedance_B 0.0000-1863.9887j Ohm;
	constant_impedance_C 0.0000-1863.9887j Ohm;
}
object load {
	name xfmr_728_742_shunt_to;
	parent bus742;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1863.9887j Ohm;
	constant_impedance_B 0.0000-1863.9887j Ohm;
	constant_impedance_C 0.0000-1863.9887j Ohm;
}
object transformer_configuration {
	name trans_branch_config_728_742;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002690;
	reactance 0.014847;
}
object transformer {
	name trans_branch_728_742;
	phases ABC;
	from bus728;
	to bus742;
	configuration trans_branch_config_728_742;
}
object node {
	name bus728_to742_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1626-30.2518d kV;
	voltage_B 66.1626-150.2518d kV;
	voltage_C 66.1626+89.7482d kV;
}
object switch {
name dummy_switch1_bus728_to742;
phases ABC;
from bus728;
to bus728_to742_dummy1;
status CLOSED;
}
object load {
	name xfmr_728_to742_dummy1_742_shunt_from;
	parent bus728_to742_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1863.9887j Ohm;
	constant_impedance_B 0.0000-1863.9887j Ohm;
	constant_impedance_C 0.0000-1863.9887j Ohm;
}
object load {
	name xfmr_728_to742_dummy1_742_shunt_to;
	parent bus742;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1863.9887j Ohm;
	constant_impedance_B 0.0000-1863.9887j Ohm;
	constant_impedance_C 0.0000-1863.9887j Ohm;
}
object transformer_configuration {
	name trans_branch_config_728_742_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002690;
	reactance 0.014847;
}
object transformer {
	name trans_branch_728_742_dummy1;
	phases ABC;
	from bus728_to742_dummy1;
	to bus742;
	configuration trans_branch_config_728_742_dummy1;
}
object load {
	name xfmr_729_736_shunt_from;
	parent bus729;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22004.9917j Ohm;
	constant_impedance_B 0.0000-22004.9917j Ohm;
	constant_impedance_C 0.0000-22004.9917j Ohm;
}
object load {
	name xfmr_729_736_shunt_to;
	parent bus736;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22004.9917j Ohm;
	constant_impedance_B 0.0000-22004.9917j Ohm;
	constant_impedance_C 0.0000-22004.9917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_729_736;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010343;
	reactance 0.070659;
}
object transformer {
	name trans_branch_729_736;
	phases ABC;
	from bus729;
	to bus736;
	configuration trans_branch_config_729_736;
}
object transformer_configuration {
	name trans_branch_config_729_1928;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_729_1928;
	phases ABC;
	from bus729;
	to bus1928;
	configuration trans_branch_config_729_1928;
}
object load {
	name xfmr_730_756_shunt_from;
	parent bus730;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15386.8528j Ohm;
	constant_impedance_B 0.0000-15386.8528j Ohm;
	constant_impedance_C 0.0000-15386.8528j Ohm;
}
object load {
	name xfmr_730_756_shunt_to;
	parent bus756;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15386.8528j Ohm;
	constant_impedance_B 0.0000-15386.8528j Ohm;
	constant_impedance_C 0.0000-15386.8528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_756;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027137;
	reactance 0.101321;
}
object transformer {
	name trans_branch_730_756;
	phases ABC;
	from bus730;
	to bus756;
	configuration trans_branch_config_730_756;
}
object load {
	name xfmr_730_761_shunt_from;
	parent bus730;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20160.0610j Ohm;
	constant_impedance_B 0.0000-20160.0610j Ohm;
	constant_impedance_C 0.0000-20160.0610j Ohm;
}
object load {
	name xfmr_730_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20160.0610j Ohm;
	constant_impedance_B 0.0000-20160.0610j Ohm;
	constant_impedance_C 0.0000-20160.0610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011516;
	reactance 0.080230;
}
object transformer {
	name trans_branch_730_761;
	phases ABC;
	from bus730;
	to bus761;
	configuration trans_branch_config_730_761;
}
object transformer_configuration {
	name trans_branch_config_730_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_730_1812;
	phases ABC;
	from bus730;
	to bus1812;
	configuration trans_branch_config_730_1812;
}
object node {
	name bus730_to1812_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2925-24.0781d kV;
	voltage_B 68.2925-144.0781d kV;
	voltage_C 68.2925+95.9219d kV;
}
object switch {
name dummy_switch1_bus730_to1812;
phases ABC;
from bus730;
to bus730_to1812_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_730_1812_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_730_1812_dummy1;
	phases ABC;
	from bus730_to1812_dummy1;
	to bus1812;
	configuration trans_branch_config_730_1812_dummy1;
}
object load {
	name xfmr_731_732_shunt_from;
	parent bus731;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23980.0544j Ohm;
	constant_impedance_B 0.0000-23980.0544j Ohm;
	constant_impedance_C 0.0000-23980.0544j Ohm;
}
object load {
	name xfmr_731_732_shunt_to;
	parent bus732;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23980.0544j Ohm;
	constant_impedance_B 0.0000-23980.0544j Ohm;
	constant_impedance_C 0.0000-23980.0544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_731_732;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037585;
	reactance 0.081247;
}
object transformer {
	name trans_branch_731_732;
	phases ABC;
	from bus731;
	to bus732;
	configuration trans_branch_config_731_732;
}
object load {
	name xfmr_731_736_shunt_from;
	parent bus731;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object load {
	name xfmr_731_736_shunt_to;
	parent bus736;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_731_736;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007301;
	reactance 0.027261;
}
object transformer {
	name trans_branch_731_736;
	phases ABC;
	from bus731;
	to bus736;
	configuration trans_branch_config_731_736;
}
object load {
	name xfmr_731_752_shunt_from;
	parent bus731;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36533.1492j Ohm;
	constant_impedance_B 0.0000-36533.1492j Ohm;
	constant_impedance_C 0.0000-36533.1492j Ohm;
}
object load {
	name xfmr_731_752_shunt_to;
	parent bus752;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36533.1492j Ohm;
	constant_impedance_B 0.0000-36533.1492j Ohm;
	constant_impedance_C 0.0000-36533.1492j Ohm;
}
object transformer_configuration {
	name trans_branch_config_731_752;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012317;
	reactance 0.049402;
}
object transformer {
	name trans_branch_731_752;
	phases ABC;
	from bus731;
	to bus752;
	configuration trans_branch_config_731_752;
}
object load {
	name xfmr_732_747_shunt_from;
	parent bus732;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object load {
	name xfmr_732_747_shunt_to;
	parent bus747;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object transformer_configuration {
	name trans_branch_config_732_747;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013944;
	reactance 0.055929;
}
object transformer {
	name trans_branch_732_747;
	phases ABC;
	from bus732;
	to bus747;
	configuration trans_branch_config_732_747;
}
object load {
	name xfmr_732_757_shunt_from;
	parent bus732;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27072.6714j Ohm;
	constant_impedance_B 0.0000-27072.6714j Ohm;
	constant_impedance_C 0.0000-27072.6714j Ohm;
}
object load {
	name xfmr_732_757_shunt_to;
	parent bus757;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27072.6714j Ohm;
	constant_impedance_B 0.0000-27072.6714j Ohm;
	constant_impedance_C 0.0000-27072.6714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_732_757;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007932;
	reactance 0.051234;
}
object transformer {
	name trans_branch_732_757;
	phases ABC;
	from bus732;
	to bus757;
	configuration trans_branch_config_732_757;
}
object load {
	name xfmr_733_748_shunt_from;
	parent bus733;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object load {
	name xfmr_733_748_shunt_to;
	parent bus748;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29553.0726j Ohm;
	constant_impedance_B 0.0000-29553.0726j Ohm;
	constant_impedance_C 0.0000-29553.0726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_733_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015216;
	reactance 0.061032;
}
object transformer {
	name trans_branch_733_748;
	phases ABC;
	from bus733;
	to bus748;
	configuration trans_branch_config_733_748;
}
object load {
	name xfmr_734_754_shunt_from;
	parent bus734;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object load {
	name xfmr_734_754_shunt_to;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_754;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007751;
	reactance 0.031090;
}
object transformer {
	name trans_branch_734_754;
	phases ABC;
	from bus734;
	to bus754;
	configuration trans_branch_config_734_754;
}
object node {
	name bus734_to754_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8230-28.3644d kV;
	voltage_B 66.8230-148.3644d kV;
	voltage_C 66.8230+91.6356d kV;
}
object switch {
name dummy_switch1_bus734_to754;
phases ABC;
from bus734;
to bus734_to754_dummy1;
status CLOSED;
}
object load {
	name xfmr_734_to754_dummy1_754_shunt_from;
	parent bus734_to754_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object load {
	name xfmr_734_to754_dummy1_754_shunt_to;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_754_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007751;
	reactance 0.031090;
}
object transformer {
	name trans_branch_734_754_dummy1;
	phases ABC;
	from bus734_to754_dummy1;
	to bus754;
	configuration trans_branch_config_734_754_dummy1;
}
object load {
	name xfmr_734_776_shunt_from;
	parent bus734;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object load {
	name xfmr_734_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009953;
	reactance 0.039922;
}
object transformer {
	name trans_branch_734_776;
	phases ABC;
	from bus734;
	to bus776;
	configuration trans_branch_config_734_776;
}
object node {
	name bus734_to776_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8230-28.3644d kV;
	voltage_B 66.8230-148.3644d kV;
	voltage_C 66.8230+91.6356d kV;
}
object switch {
name dummy_switch1_bus734_to776;
phases ABC;
from bus734;
to bus734_to776_dummy1;
status CLOSED;
}
object load {
	name xfmr_734_to776_dummy1_776_shunt_from;
	parent bus734_to776_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object load {
	name xfmr_734_to776_dummy1_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_776_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009953;
	reactance 0.039922;
}
object transformer {
	name trans_branch_734_776_dummy1;
	phases ABC;
	from bus734_to776_dummy1;
	to bus776;
	configuration trans_branch_config_734_776_dummy1;
}
object load {
	name xfmr_735_760_shunt_from;
	parent bus735;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42799.3528j Ohm;
	constant_impedance_B 0.0000-42799.3528j Ohm;
	constant_impedance_C 0.0000-42799.3528j Ohm;
}
object load {
	name xfmr_735_760_shunt_to;
	parent bus760;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42799.3528j Ohm;
	constant_impedance_B 0.0000-42799.3528j Ohm;
	constant_impedance_C 0.0000-42799.3528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_735_760;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021448;
	reactance 0.047185;
}
object transformer {
	name trans_branch_735_760;
	phases ABC;
	from bus735;
	to bus760;
	configuration trans_branch_config_735_760;
}
object load {
	name xfmr_735_1247_shunt_from;
	parent bus735;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16955.1282j Ohm;
	constant_impedance_B 0.0000-16955.1282j Ohm;
	constant_impedance_C 0.0000-16955.1282j Ohm;
}
object load {
	name xfmr_735_1247_shunt_to;
	parent bus1247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16955.1282j Ohm;
	constant_impedance_B 0.0000-16955.1282j Ohm;
	constant_impedance_C 0.0000-16955.1282j Ohm;
}
object transformer_configuration {
	name trans_branch_config_735_1247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050492;
	reactance 0.103817;
}
object transformer {
	name trans_branch_735_1247;
	phases ABC;
	from bus735;
	to bus1247;
	configuration trans_branch_config_735_1247;
}
object load {
	name xfmr_736_774_shunt_from;
	parent bus736;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46322.2417j Ohm;
	constant_impedance_B 0.0000-46322.2417j Ohm;
	constant_impedance_C 0.0000-46322.2417j Ohm;
}
object load {
	name xfmr_736_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46322.2417j Ohm;
	constant_impedance_B 0.0000-46322.2417j Ohm;
	constant_impedance_C 0.0000-46322.2417j Ohm;
}
object transformer_configuration {
	name trans_branch_config_736_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009008;
	reactance 0.033635;
}
object transformer {
	name trans_branch_736_774;
	phases ABC;
	from bus736;
	to bus774;
	configuration trans_branch_config_736_774;
}
object node {
	name bus736_to774_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0478-24.6343d kV;
	voltage_B 67.0478-144.6343d kV;
	voltage_C 67.0478+95.3657d kV;
}
object switch {
name dummy_switch1_bus736_to774;
phases ABC;
from bus736;
to bus736_to774_dummy1;
status CLOSED;
}
object load {
	name xfmr_736_to774_dummy1_774_shunt_from;
	parent bus736_to774_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46322.2417j Ohm;
	constant_impedance_B 0.0000-46322.2417j Ohm;
	constant_impedance_C 0.0000-46322.2417j Ohm;
}
object load {
	name xfmr_736_to774_dummy1_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46322.2417j Ohm;
	constant_impedance_B 0.0000-46322.2417j Ohm;
	constant_impedance_C 0.0000-46322.2417j Ohm;
}
object transformer_configuration {
	name trans_branch_config_736_774_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009008;
	reactance 0.033635;
}
object transformer {
	name trans_branch_736_774_dummy1;
	phases ABC;
	from bus736_to774_dummy1;
	to bus774;
	configuration trans_branch_config_736_774_dummy1;
}
object load {
	name xfmr_737_753_shunt_from;
	parent bus737;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object load {
	name xfmr_737_753_shunt_to;
	parent bus753;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45213.6752j Ohm;
	constant_impedance_B 0.0000-45213.6752j Ohm;
	constant_impedance_C 0.0000-45213.6752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_737_753;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009229;
	reactance 0.034459;
}
object transformer {
	name trans_branch_737_753;
	phases ABC;
	from bus737;
	to bus753;
	configuration trans_branch_config_737_753;
}
object load {
	name xfmr_737_814_shunt_from;
	parent bus737;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16825.6997j Ohm;
	constant_impedance_B 0.0000-16825.6997j Ohm;
	constant_impedance_C 0.0000-16825.6997j Ohm;
}
object load {
	name xfmr_737_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16825.6997j Ohm;
	constant_impedance_B 0.0000-16825.6997j Ohm;
	constant_impedance_C 0.0000-16825.6997j Ohm;
}
object transformer_configuration {
	name trans_branch_config_737_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050872;
	reactance 0.104598;
}
object transformer {
	name trans_branch_737_814;
	phases ABC;
	from bus737;
	to bus814;
	configuration trans_branch_config_737_814;
}
object load {
	name xfmr_738_739_shunt_from;
	parent bus738;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object load {
	name xfmr_738_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_738_739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006144;
	reactance 0.022940;
}
object transformer {
	name trans_branch_738_739;
	phases ABC;
	from bus738;
	to bus739;
	configuration trans_branch_config_738_739;
}
object load {
	name xfmr_738_1243_shunt_from;
	parent bus738;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14751.8126j Ohm;
	constant_impedance_B 0.0000-14751.8126j Ohm;
	constant_impedance_C 0.0000-14751.8126j Ohm;
}
object load {
	name xfmr_738_1243_shunt_to;
	parent bus1243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14751.8126j Ohm;
	constant_impedance_B 0.0000-14751.8126j Ohm;
	constant_impedance_C 0.0000-14751.8126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_738_1243;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061132;
	reactance 0.132147;
}
object transformer {
	name trans_branch_738_1243;
	phases ABC;
	from bus738;
	to bus1243;
	configuration trans_branch_config_738_1243;
}
object transformer_configuration {
	name trans_branch_config_738_1969;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_738_1969;
	phases ABC;
	from bus738;
	to bus1969;
	configuration trans_branch_config_738_1969;
}
object load {
	name xfmr_739_771_shunt_from;
	parent bus739;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95143.8849j Ohm;
	constant_impedance_B 0.0000-95143.8849j Ohm;
	constant_impedance_C 0.0000-95143.8849j Ohm;
}
object load {
	name xfmr_739_771_shunt_to;
	parent bus771;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95143.8849j Ohm;
	constant_impedance_B 0.0000-95143.8849j Ohm;
	constant_impedance_C 0.0000-95143.8849j Ohm;
}
object transformer_configuration {
	name trans_branch_config_739_771;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004721;
	reactance 0.018935;
}
object transformer {
	name trans_branch_739_771;
	phases ABC;
	from bus739;
	to bus771;
	configuration trans_branch_config_739_771;
}
object load {
	name xfmr_740_771_shunt_from;
	parent bus740;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object load {
	name xfmr_740_771_shunt_to;
	parent bus771;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_740_771;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008446;
	reactance 0.033253;
}
object transformer {
	name trans_branch_740_771;
	phases ABC;
	from bus740;
	to bus771;
	configuration trans_branch_config_740_771;
}
object load {
	name xfmr_741_744_shunt_from;
	parent bus741;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object load {
	name xfmr_741_744_shunt_to;
	parent bus744;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66624.6851j Ohm;
	constant_impedance_B 0.0000-66624.6851j Ohm;
	constant_impedance_C 0.0000-66624.6851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_741_744;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006750;
	reactance 0.027075;
}
object transformer {
	name trans_branch_741_744;
	phases ABC;
	from bus741;
	to bus744;
	configuration trans_branch_config_741_744;
}
object load {
	name xfmr_741_774_shunt_from;
	parent bus741;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41984.1270j Ohm;
	constant_impedance_B 0.0000-41984.1270j Ohm;
	constant_impedance_C 0.0000-41984.1270j Ohm;
}
object load {
	name xfmr_741_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41984.1270j Ohm;
	constant_impedance_B 0.0000-41984.1270j Ohm;
	constant_impedance_C 0.0000-41984.1270j Ohm;
}
object transformer_configuration {
	name trans_branch_config_741_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005536;
	reactance 0.038569;
}
object transformer {
	name trans_branch_741_774;
	phases ABC;
	from bus741;
	to bus774;
	configuration trans_branch_config_741_774;
}
object load {
	name xfmr_742_775_shunt_from;
	parent bus742;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object load {
	name xfmr_742_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_742_775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007992;
	reactance 0.029840;
}
object transformer {
	name trans_branch_742_775;
	phases ABC;
	from bus742;
	to bus775;
	configuration trans_branch_config_742_775;
}
object node {
	name bus742_to775_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4069-29.7257d kV;
	voltage_B 66.4069-149.7257d kV;
	voltage_C 66.4069+90.2743d kV;
}
object switch {
name dummy_switch1_bus742_to775;
phases ABC;
from bus742;
to bus742_to775_dummy1;
status CLOSED;
}
object load {
	name xfmr_742_to775_dummy1_775_shunt_from;
	parent bus742_to775_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object load {
	name xfmr_742_to775_dummy1_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_742_775_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007992;
	reactance 0.029840;
}
object transformer {
	name trans_branch_742_775_dummy1;
	phases ABC;
	from bus742_to775_dummy1;
	to bus775;
	configuration trans_branch_config_742_775_dummy1;
}
object transformer_configuration {
	name trans_branch_config_742_1997;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_742_1997;
	phases ABC;
	from bus742;
	to bus1997;
	configuration trans_branch_config_742_1997;
}
object load {
	name xfmr_743_776_shunt_from;
	parent bus743;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23893.4056j Ohm;
	constant_impedance_B 0.0000-23893.4056j Ohm;
	constant_impedance_C 0.0000-23893.4056j Ohm;
}
object load {
	name xfmr_743_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23893.4056j Ohm;
	constant_impedance_B 0.0000-23893.4056j Ohm;
	constant_impedance_C 0.0000-23893.4056j Ohm;
}
object transformer_configuration {
	name trans_branch_config_743_776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001259;
	reactance 0.011860;
}
object transformer {
	name trans_branch_743_776;
	phases ABC;
	from bus743;
	to bus776;
	configuration trans_branch_config_743_776;
}
object transformer_configuration {
	name trans_branch_config_743_1898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_743_1898;
	phases ABC;
	from bus743;
	to bus1898;
	configuration trans_branch_config_743_1898;
}
object load {
	name xfmr_745_750_shunt_from;
	parent bus745;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14493.1507j Ohm;
	constant_impedance_B 0.0000-14493.1507j Ohm;
	constant_impedance_C 0.0000-14493.1507j Ohm;
}
object load {
	name xfmr_745_750_shunt_to;
	parent bus750;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14493.1507j Ohm;
	constant_impedance_B 0.0000-14493.1507j Ohm;
	constant_impedance_C 0.0000-14493.1507j Ohm;
}
object transformer_configuration {
	name trans_branch_config_745_750;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031022;
	reactance 0.124426;
}
object transformer {
	name trans_branch_745_750;
	phases ABC;
	from bus745;
	to bus750;
	configuration trans_branch_config_745_750;
}
object load {
	name xfmr_746_774_shunt_from;
	parent bus746;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18600.5626j Ohm;
	constant_impedance_B 0.0000-18600.5626j Ohm;
	constant_impedance_C 0.0000-18600.5626j Ohm;
}
object load {
	name xfmr_746_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18600.5626j Ohm;
	constant_impedance_B 0.0000-18600.5626j Ohm;
	constant_impedance_C 0.0000-18600.5626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_746_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022439;
	reactance 0.083781;
}
object transformer {
	name trans_branch_746_774;
	phases ABC;
	from bus746;
	to bus774;
	configuration trans_branch_config_746_774;
}
object load {
	name xfmr_747_862_shunt_from;
	parent bus747;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_747_862_shunt_to;
	parent bus862;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_747_862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011555;
	reactance 0.046346;
}
object transformer {
	name trans_branch_747_862;
	phases ABC;
	from bus747;
	to bus862;
	configuration trans_branch_config_747_862;
}
object load {
	name xfmr_748_758_shunt_from;
	parent bus748;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34711.2861j Ohm;
	constant_impedance_B 0.0000-34711.2861j Ohm;
	constant_impedance_C 0.0000-34711.2861j Ohm;
}
object load {
	name xfmr_748_758_shunt_to;
	parent bus758;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34711.2861j Ohm;
	constant_impedance_B 0.0000-34711.2861j Ohm;
	constant_impedance_C 0.0000-34711.2861j Ohm;
}
object transformer_configuration {
	name trans_branch_config_748_758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012960;
	reactance 0.051983;
}
object transformer {
	name trans_branch_748_758;
	phases ABC;
	from bus748;
	to bus758;
	configuration trans_branch_config_748_758;
}
object load {
	name xfmr_749_1455_shunt_from;
	parent bus749;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_749_1455_shunt_to;
	parent bus1455;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_749_1455;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014754;
	reactance 0.059178;
}
object transformer {
	name trans_branch_749_1455;
	phases ABC;
	from bus749;
	to bus1455;
	configuration trans_branch_config_749_1455;
}
object load {
	name xfmr_751_766_shunt_from;
	parent bus751;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1465.2116j Ohm;
	constant_impedance_B 0.0000-1465.2116j Ohm;
	constant_impedance_C 0.0000-1465.2116j Ohm;
}
object load {
	name xfmr_751_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1465.2116j Ohm;
	constant_impedance_B 0.0000-1465.2116j Ohm;
	constant_impedance_C 0.0000-1465.2116j Ohm;
}
object transformer_configuration {
	name trans_branch_config_751_766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001369;
	reactance 0.009302;
}
object transformer {
	name trans_branch_751_766;
	phases ABC;
	from bus751;
	to bus766;
	configuration trans_branch_config_751_766;
}
object load {
	name xfmr_751_768_shunt_from;
	parent bus751;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object load {
	name xfmr_751_768_shunt_to;
	parent bus768;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_751_768;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005619;
	reactance 0.020980;
}
object transformer {
	name trans_branch_751_768;
	phases ABC;
	from bus751;
	to bus768;
	configuration trans_branch_config_751_768;
}
object node {
	name bus751_to768_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5922-30.4418d kV;
	voltage_B 66.5922-150.4418d kV;
	voltage_C 66.5922+89.5582d kV;
}
object switch {
name dummy_switch1_bus751_to768;
phases ABC;
from bus751;
to bus751_to768_dummy1;
status CLOSED;
}
object load {
	name xfmr_751_to768_dummy1_768_shunt_from;
	parent bus751_to768_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object load {
	name xfmr_751_to768_dummy1_768_shunt_to;
	parent bus768;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74297.7528j Ohm;
	constant_impedance_B 0.0000-74297.7528j Ohm;
	constant_impedance_C 0.0000-74297.7528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_751_768_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005619;
	reactance 0.020980;
}
object transformer {
	name trans_branch_751_768_dummy1;
	phases ABC;
	from bus751_to768_dummy1;
	to bus768;
	configuration trans_branch_config_751_768_dummy1;
}
object load {
	name xfmr_751_796_shunt_from;
	parent bus751;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object load {
	name xfmr_751_796_shunt_to;
	parent bus796;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91206.8966j Ohm;
	constant_impedance_B 0.0000-91206.8966j Ohm;
	constant_impedance_C 0.0000-91206.8966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_751_796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004581;
	reactance 0.017106;
}
object transformer {
	name trans_branch_751_796;
	phases ABC;
	from bus751;
	to bus796;
	configuration trans_branch_config_751_796;
}
object load {
	name xfmr_752_864_shunt_from;
	parent bus752;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11425.4860j Ohm;
	constant_impedance_B 0.0000-11425.4860j Ohm;
	constant_impedance_C 0.0000-11425.4860j Ohm;
}
object load {
	name xfmr_752_864_shunt_to;
	parent bus864;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11425.4860j Ohm;
	constant_impedance_B 0.0000-11425.4860j Ohm;
	constant_impedance_C 0.0000-11425.4860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_752_864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036534;
	reactance 0.136408;
}
object transformer {
	name trans_branch_752_864;
	phases ABC;
	from bus752;
	to bus864;
	configuration trans_branch_config_752_864;
}
object load {
	name xfmr_754_772_shunt_from;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object load {
	name xfmr_754_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_754_772;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008874;
	reactance 0.033135;
}
object transformer {
	name trans_branch_754_772;
	phases ABC;
	from bus754;
	to bus772;
	configuration trans_branch_config_754_772;
}
object node {
	name bus754_to772_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2344-27.4411d kV;
	voltage_B 67.2344-147.4411d kV;
	voltage_C 67.2344+92.5589d kV;
}
object switch {
name dummy_switch1_bus754_to772;
phases ABC;
from bus754;
to bus754_to772_dummy1;
status CLOSED;
}
object load {
	name xfmr_754_to772_dummy1_772_shunt_from;
	parent bus754_to772_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object load {
	name xfmr_754_to772_dummy1_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_754_772_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008874;
	reactance 0.033135;
}
object transformer {
	name trans_branch_754_772_dummy1;
	phases ABC;
	from bus754_to772_dummy1;
	to bus772;
	configuration trans_branch_config_754_772_dummy1;
}
object node {
	name bus754_to772_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2344-27.4411d kV;
	voltage_B 67.2344-147.4411d kV;
	voltage_C 67.2344+92.5589d kV;
}
object switch {
name dummy_switch2_bus754_to772;
phases ABC;
from bus754;
to bus754_to772_dummy2;
status CLOSED;
}
object load {
	name xfmr_754_to772_dummy2_772_shunt_from;
	parent bus754_to772_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object load {
	name xfmr_754_to772_dummy2_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_754_772_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008874;
	reactance 0.033135;
}
object transformer {
	name trans_branch_754_772_dummy2;
	phases ABC;
	from bus754_to772_dummy2;
	to bus772;
	configuration trans_branch_config_754_772_dummy2;
}
object load {
	name xfmr_754_776_shunt_from;
	parent bus754;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object load {
	name xfmr_754_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_754_776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017074;
	reactance 0.063750;
}
object transformer {
	name trans_branch_754_776;
	phases ABC;
	from bus754;
	to bus776;
	configuration trans_branch_config_754_776;
}
object load {
	name xfmr_755_875_shunt_from;
	parent bus755;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12984.7815j Ohm;
	constant_impedance_B 0.0000-12984.7815j Ohm;
	constant_impedance_C 0.0000-12984.7815j Ohm;
}
object load {
	name xfmr_755_875_shunt_to;
	parent bus875;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12984.7815j Ohm;
	constant_impedance_B 0.0000-12984.7815j Ohm;
	constant_impedance_C 0.0000-12984.7815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_755_875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033969;
	reactance 0.133740;
}
object transformer {
	name trans_branch_755_875;
	phases ABC;
	from bus755;
	to bus875;
	configuration trans_branch_config_755_875;
}
object load {
	name xfmr_756_762_shunt_from;
	parent bus756;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object load {
	name xfmr_756_762_shunt_to;
	parent bus762;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54312.1150j Ohm;
	constant_impedance_B 0.0000-54312.1150j Ohm;
	constant_impedance_C 0.0000-54312.1150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_756_762;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007689;
	reactance 0.028709;
}
object transformer {
	name trans_branch_756_762;
	phases ABC;
	from bus756;
	to bus762;
	configuration trans_branch_config_756_762;
}
object load {
	name xfmr_756_775_shunt_from;
	parent bus756;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26771.2551j Ohm;
	constant_impedance_B 0.0000-26771.2551j Ohm;
	constant_impedance_C 0.0000-26771.2551j Ohm;
}
object load {
	name xfmr_756_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26771.2551j Ohm;
	constant_impedance_B 0.0000-26771.2551j Ohm;
	constant_impedance_C 0.0000-26771.2551j Ohm;
}
object transformer_configuration {
	name trans_branch_config_756_775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015589;
	reactance 0.058206;
}
object transformer {
	name trans_branch_756_775;
	phases ABC;
	from bus756;
	to bus775;
	configuration trans_branch_config_756_775;
}
object load {
	name xfmr_757_758_shunt_from;
	parent bus757;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object load {
	name xfmr_757_758_shunt_to;
	parent bus758;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object transformer_configuration {
	name trans_branch_config_757_758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014463;
	reactance 0.056944;
}
object transformer {
	name trans_branch_757_758;
	phases ABC;
	from bus757;
	to bus758;
	configuration trans_branch_config_757_758;
}
object load {
	name xfmr_758_769_shunt_from;
	parent bus758;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object load {
	name xfmr_758_769_shunt_to;
	parent bus769;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object transformer_configuration {
	name trans_branch_config_758_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004815;
	reactance 0.019311;
}
object transformer {
	name trans_branch_758_769;
	phases ABC;
	from bus758;
	to bus769;
	configuration trans_branch_config_758_769;
}
object load {
	name xfmr_759_761_shunt_from;
	parent bus759;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26318.4080j Ohm;
	constant_impedance_B 0.0000-26318.4080j Ohm;
	constant_impedance_C 0.0000-26318.4080j Ohm;
}
object load {
	name xfmr_759_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26318.4080j Ohm;
	constant_impedance_B 0.0000-26318.4080j Ohm;
	constant_impedance_C 0.0000-26318.4080j Ohm;
}
object transformer_configuration {
	name trans_branch_config_759_761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015867;
	reactance 0.059243;
}
object transformer {
	name trans_branch_759_761;
	phases ABC;
	from bus759;
	to bus761;
	configuration trans_branch_config_759_761;
}
object load {
	name xfmr_759_776_shunt_from;
	parent bus759;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16469.4894j Ohm;
	constant_impedance_B 0.0000-16469.4894j Ohm;
	constant_impedance_C 0.0000-16469.4894j Ohm;
}
object load {
	name xfmr_759_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16469.4894j Ohm;
	constant_impedance_B 0.0000-16469.4894j Ohm;
	constant_impedance_C 0.0000-16469.4894j Ohm;
}
object transformer_configuration {
	name trans_branch_config_759_776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026783;
	reactance 0.105450;
}
object transformer {
	name trans_branch_759_776;
	phases ABC;
	from bus759;
	to bus776;
	configuration trans_branch_config_759_776;
}
object load {
	name xfmr_760_764_shunt_from;
	parent bus760;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45840.5546j Ohm;
	constant_impedance_B 0.0000-45840.5546j Ohm;
	constant_impedance_C 0.0000-45840.5546j Ohm;
}
object load {
	name xfmr_760_764_shunt_to;
	parent bus764;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45840.5546j Ohm;
	constant_impedance_B 0.0000-45840.5546j Ohm;
	constant_impedance_C 0.0000-45840.5546j Ohm;
}
object transformer_configuration {
	name trans_branch_config_760_764;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018661;
	reactance 0.038369;
}
object transformer {
	name trans_branch_760_764;
	phases ABC;
	from bus760;
	to bus764;
	configuration trans_branch_config_760_764;
}
object load {
	name xfmr_762_763_shunt_from;
	parent bus762;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object load {
	name xfmr_762_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object transformer_configuration {
	name trans_branch_config_762_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006074;
	reactance 0.022677;
}
object transformer {
	name trans_branch_762_763;
	phases ABC;
	from bus762;
	to bus763;
	configuration trans_branch_config_762_763;
}
object load {
	name xfmr_763_1253_shunt_from;
	parent bus763;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12933.9853j Ohm;
	constant_impedance_B 0.0000-12933.9853j Ohm;
	constant_impedance_C 0.0000-12933.9853j Ohm;
}
object load {
	name xfmr_763_1253_shunt_to;
	parent bus1253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12933.9853j Ohm;
	constant_impedance_B 0.0000-12933.9853j Ohm;
	constant_impedance_C 0.0000-12933.9853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_763_1253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034105;
	reactance 0.134277;
}
object transformer {
	name trans_branch_763_1253;
	phases ABC;
	from bus763;
	to bus1253;
	configuration trans_branch_config_763_1253;
}
object load {
	name xfmr_764_1246_shunt_from;
	parent bus764;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object load {
	name xfmr_764_1246_shunt_to;
	parent bus1246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object transformer_configuration {
	name trans_branch_config_764_1246;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039468;
	reactance 0.085317;
}
object transformer {
	name trans_branch_764_1246;
	phases ABC;
	from bus764;
	to bus1246;
	configuration trans_branch_config_764_1246;
}
object load {
	name xfmr_765_766_shunt_from;
	parent bus765;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object load {
	name xfmr_765_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_765_766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001989;
	reactance 0.010976;
}
object transformer {
	name trans_branch_765_766;
	phases ABC;
	from bus765;
	to bus766;
	configuration trans_branch_config_765_766;
}
object node {
	name bus765_to766_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0573-29.7875d kV;
	voltage_B 67.0573-149.7876d kV;
	voltage_C 67.0573+90.2125d kV;
}
object switch {
name dummy_switch1_bus765_to766;
phases ABC;
from bus765;
to bus765_to766_dummy1;
status CLOSED;
}
object load {
	name xfmr_765_to766_dummy1_766_shunt_from;
	parent bus765_to766_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object load {
	name xfmr_765_to766_dummy1_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_765_766_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001989;
	reactance 0.010976;
}
object transformer {
	name trans_branch_765_766_dummy1;
	phases ABC;
	from bus765_to766_dummy1;
	to bus766;
	configuration trans_branch_config_765_766_dummy1;
}
object node {
	name bus765_to766_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0573-29.7875d kV;
	voltage_B 67.0573-149.7876d kV;
	voltage_C 67.0573+90.2125d kV;
}
object switch {
name dummy_switch2_bus765_to766;
phases ABC;
from bus765;
to bus765_to766_dummy2;
status CLOSED;
}
object load {
	name xfmr_765_to766_dummy2_766_shunt_from;
	parent bus765_to766_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object load {
	name xfmr_765_to766_dummy2_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2521.4490j Ohm;
	constant_impedance_B 0.0000-2521.4490j Ohm;
	constant_impedance_C 0.0000-2521.4490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_765_766_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001989;
	reactance 0.010976;
}
object transformer {
	name trans_branch_765_766_dummy2;
	phases ABC;
	from bus765_to766_dummy2;
	to bus766;
	configuration trans_branch_config_765_766_dummy2;
}
object transformer_configuration {
	name trans_branch_config_765_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_765_1813;
	phases ABC;
	from bus765;
	to bus1813;
	configuration trans_branch_config_765_1813;
}
object node {
	name bus765_to1813_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0573-29.7875d kV;
	voltage_B 67.0573-149.7876d kV;
	voltage_C 67.0573+90.2125d kV;
}
object switch {
name dummy_switch1_bus765_to1813;
phases ABC;
from bus765;
to bus765_to1813_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_765_1813_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_765_1813_dummy1;
	phases ABC;
	from bus765_to1813_dummy1;
	to bus1813;
	configuration trans_branch_config_765_1813_dummy1;
}
object load {
	name xfmr_767_769_shunt_from;
	parent bus767;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37571.0227j Ohm;
	constant_impedance_B 0.0000-37571.0227j Ohm;
	constant_impedance_C 0.0000-37571.0227j Ohm;
}
object load {
	name xfmr_767_769_shunt_to;
	parent bus769;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37571.0227j Ohm;
	constant_impedance_B 0.0000-37571.0227j Ohm;
	constant_impedance_C 0.0000-37571.0227j Ohm;
}
object transformer_configuration {
	name trans_branch_config_767_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011108;
	reactance 0.041474;
}
object transformer {
	name trans_branch_767_769;
	phases ABC;
	from bus767;
	to bus769;
	configuration trans_branch_config_767_769;
}
object load {
	name xfmr_767_773_shunt_from;
	parent bus767;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47401.4337j Ohm;
	constant_impedance_B 0.0000-47401.4337j Ohm;
	constant_impedance_C 0.0000-47401.4337j Ohm;
}
object load {
	name xfmr_767_773_shunt_to;
	parent bus773;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47401.4337j Ohm;
	constant_impedance_B 0.0000-47401.4337j Ohm;
	constant_impedance_C 0.0000-47401.4337j Ohm;
}
object transformer_configuration {
	name trans_branch_config_767_773;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009313;
	reactance 0.036667;
}
object transformer {
	name trans_branch_767_773;
	phases ABC;
	from bus767;
	to bus773;
	configuration trans_branch_config_767_773;
}
object load {
	name xfmr_768_811_shunt_from;
	parent bus768;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object load {
	name xfmr_768_811_shunt_to;
	parent bus811;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_768_811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015902;
	reactance 0.059373;
}
object transformer {
	name trans_branch_768_811;
	phases ABC;
	from bus768;
	to bus811;
	configuration trans_branch_config_768_811;
}
object load {
	name xfmr_768_814_shunt_from;
	parent bus768;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39714.7147j Ohm;
	constant_impedance_B 0.0000-39714.7147j Ohm;
	constant_impedance_C 0.0000-39714.7147j Ohm;
}
object load {
	name xfmr_768_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39714.7147j Ohm;
	constant_impedance_B 0.0000-39714.7147j Ohm;
	constant_impedance_C 0.0000-39714.7147j Ohm;
}
object transformer_configuration {
	name trans_branch_config_768_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011115;
	reactance 0.043763;
}
object transformer {
	name trans_branch_768_814;
	phases ABC;
	from bus768;
	to bus814;
	configuration trans_branch_config_768_814;
}
object node {
	name bus768_to814_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8414-29.5370d kV;
	voltage_B 66.8414-149.5370d kV;
	voltage_C 66.8414+90.4630d kV;
}
object switch {
name dummy_switch1_bus768_to814;
phases ABC;
from bus768;
to bus768_to814_dummy1;
status CLOSED;
}
object load {
	name xfmr_768_to814_dummy1_814_shunt_from;
	parent bus768_to814_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39714.7147j Ohm;
	constant_impedance_B 0.0000-39714.7147j Ohm;
	constant_impedance_C 0.0000-39714.7147j Ohm;
}
object load {
	name xfmr_768_to814_dummy1_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39714.7147j Ohm;
	constant_impedance_B 0.0000-39714.7147j Ohm;
	constant_impedance_C 0.0000-39714.7147j Ohm;
}
object transformer_configuration {
	name trans_branch_config_768_814_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011115;
	reactance 0.043763;
}
object transformer {
	name trans_branch_768_814_dummy1;
	phases ABC;
	from bus768_to814_dummy1;
	to bus814;
	configuration trans_branch_config_768_814_dummy1;
}
object load {
	name xfmr_770_784_shunt_from;
	parent bus770;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9235.3352j Ohm;
	constant_impedance_B 0.0000-9235.3352j Ohm;
	constant_impedance_C 0.0000-9235.3352j Ohm;
}
object load {
	name xfmr_770_784_shunt_to;
	parent bus784;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9235.3352j Ohm;
	constant_impedance_B 0.0000-9235.3352j Ohm;
	constant_impedance_C 0.0000-9235.3352j Ohm;
}
object transformer_configuration {
	name trans_branch_config_770_784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.047761;
	reactance 0.188043;
}
object transformer {
	name trans_branch_770_784;
	phases ABC;
	from bus770;
	to bus784;
	configuration trans_branch_config_770_784;
}
object load {
	name xfmr_770_1455_shunt_from;
	parent bus770;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24581.7844j Ohm;
	constant_impedance_B 0.0000-24581.7844j Ohm;
	constant_impedance_C 0.0000-24581.7844j Ohm;
}
object load {
	name xfmr_770_1455_shunt_to;
	parent bus1455;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24581.7844j Ohm;
	constant_impedance_B 0.0000-24581.7844j Ohm;
	constant_impedance_C 0.0000-24581.7844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_770_1455;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016985;
	reactance 0.063418;
}
object transformer {
	name trans_branch_770_1455;
	phases ABC;
	from bus770;
	to bus1455;
	configuration trans_branch_config_770_1455;
}
object node {
	name bus770_to1455_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9600-23.0191d kV;
	voltage_B 67.9600-143.0191d kV;
	voltage_C 67.9600+96.9809d kV;
}
object switch {
name dummy_switch1_bus770_to1455;
phases ABC;
from bus770;
to bus770_to1455_dummy1;
status CLOSED;
}
object load {
	name xfmr_770_to1455_dummy1_1455_shunt_from;
	parent bus770_to1455_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24581.7844j Ohm;
	constant_impedance_B 0.0000-24581.7844j Ohm;
	constant_impedance_C 0.0000-24581.7844j Ohm;
}
object load {
	name xfmr_770_to1455_dummy1_1455_shunt_to;
	parent bus1455;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24581.7844j Ohm;
	constant_impedance_B 0.0000-24581.7844j Ohm;
	constant_impedance_C 0.0000-24581.7844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_770_1455_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016985;
	reactance 0.063418;
}
object transformer {
	name trans_branch_770_1455_dummy1;
	phases ABC;
	from bus770_to1455_dummy1;
	to bus1455;
	configuration trans_branch_config_770_1455_dummy1;
}
object load {
	name xfmr_771_845_shunt_from;
	parent bus771;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15725.3270j Ohm;
	constant_impedance_B 0.0000-15725.3270j Ohm;
	constant_impedance_C 0.0000-15725.3270j Ohm;
}
object load {
	name xfmr_771_845_shunt_to;
	parent bus845;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15725.3270j Ohm;
	constant_impedance_B 0.0000-15725.3270j Ohm;
	constant_impedance_C 0.0000-15725.3270j Ohm;
}
object transformer_configuration {
	name trans_branch_config_771_845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028604;
	reactance 0.114728;
}
object transformer {
	name trans_branch_771_845;
	phases ABC;
	from bus771;
	to bus845;
	configuration trans_branch_config_771_845;
}
object load {
	name xfmr_772_775_shunt_from;
	parent bus772;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15324.4496j Ohm;
	constant_impedance_B 0.0000-15324.4496j Ohm;
	constant_impedance_C 0.0000-15324.4496j Ohm;
}
object load {
	name xfmr_772_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15324.4496j Ohm;
	constant_impedance_B 0.0000-15324.4496j Ohm;
	constant_impedance_C 0.0000-15324.4496j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027247;
	reactance 0.101734;
}
object transformer {
	name trans_branch_772_775;
	phases ABC;
	from bus772;
	to bus775;
	configuration trans_branch_config_772_775;
}
object node {
	name bus772_to775_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0524-25.8338d kV;
	voltage_B 68.0524-145.8338d kV;
	voltage_C 68.0524+94.1662d kV;
}
object switch {
name dummy_switch1_bus772_to775;
phases ABC;
from bus772;
to bus772_to775_dummy1;
status CLOSED;
}
object load {
	name xfmr_772_to775_dummy1_775_shunt_from;
	parent bus772_to775_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15324.4496j Ohm;
	constant_impedance_B 0.0000-15324.4496j Ohm;
	constant_impedance_C 0.0000-15324.4496j Ohm;
}
object load {
	name xfmr_772_to775_dummy1_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15324.4496j Ohm;
	constant_impedance_B 0.0000-15324.4496j Ohm;
	constant_impedance_C 0.0000-15324.4496j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_775_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027247;
	reactance 0.101734;
}
object transformer {
	name trans_branch_772_775_dummy1;
	phases ABC;
	from bus772_to775_dummy1;
	to bus775;
	configuration trans_branch_config_772_775_dummy1;
}
object transformer_configuration {
	name trans_branch_config_772_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_772_1814;
	phases ABC;
	from bus772;
	to bus1814;
	configuration trans_branch_config_772_1814;
}
object node {
	name bus772_to1814_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0524-25.8338d kV;
	voltage_B 68.0524-145.8338d kV;
	voltage_C 68.0524+94.1662d kV;
}
object switch {
name dummy_switch1_bus772_to1814;
phases ABC;
from bus772;
to bus772_to1814_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_772_1814_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_772_1814_dummy1;
	phases ABC;
	from bus772_to1814_dummy1;
	to bus1814;
	configuration trans_branch_config_772_1814_dummy1;
}
object load {
	name xfmr_778_779_shunt_from;
	parent bus778;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object load {
	name xfmr_778_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_778_779;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000985;
	reactance 0.009278;
}
object transformer {
	name trans_branch_778_779;
	phases ABC;
	from bus778;
	to bus779;
	configuration trans_branch_config_778_779;
}
object node {
	name bus778_to779_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2737-30.2298d kV;
	voltage_B 66.2737-150.2298d kV;
	voltage_C 66.2737+89.7702d kV;
}
object switch {
name dummy_switch1_bus778_to779;
phases ABC;
from bus778;
to bus778_to779_dummy1;
status CLOSED;
}
object load {
	name xfmr_778_to779_dummy1_779_shunt_from;
	parent bus778_to779_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object load {
	name xfmr_778_to779_dummy1_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_778_779_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000985;
	reactance 0.009278;
}
object transformer {
	name trans_branch_778_779_dummy1;
	phases ABC;
	from bus778_to779_dummy1;
	to bus779;
	configuration trans_branch_config_778_779_dummy1;
}
object node {
	name bus778_to779_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2737-30.2298d kV;
	voltage_B 66.2737-150.2298d kV;
	voltage_C 66.2737+89.7702d kV;
}
object switch {
name dummy_switch2_bus778_to779;
phases ABC;
from bus778;
to bus778_to779_dummy2;
status CLOSED;
}
object load {
	name xfmr_778_to779_dummy2_779_shunt_from;
	parent bus778_to779_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object load {
	name xfmr_778_to779_dummy2_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_778_779_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000985;
	reactance 0.009278;
}
object transformer {
	name trans_branch_778_779_dummy2;
	phases ABC;
	from bus778_to779_dummy2;
	to bus779;
	configuration trans_branch_config_778_779_dummy2;
}
object node {
	name bus778_to779_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.2737-30.2298d kV;
	voltage_B 66.2737-150.2298d kV;
	voltage_C 66.2737+89.7702d kV;
}
object switch {
name dummy_switch3_bus778_to779;
phases ABC;
from bus778;
to bus778_to779_dummy3;
status CLOSED;
}
object load {
	name xfmr_778_to779_dummy3_779_shunt_from;
	parent bus778_to779_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object load {
	name xfmr_778_to779_dummy3_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30542.7252j Ohm;
	constant_impedance_B 0.0000-30542.7252j Ohm;
	constant_impedance_C 0.0000-30542.7252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_778_779_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000985;
	reactance 0.009278;
}
object transformer {
	name trans_branch_778_779_dummy3;
	phases ABC;
	from bus778_to779_dummy3;
	to bus779;
	configuration trans_branch_config_778_779_dummy3;
}
object transformer_configuration {
	name trans_branch_config_779_1815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_779_1815;
	phases ABC;
	from bus779;
	to bus1815;
	configuration trans_branch_config_779_1815;
}
object load {
	name xfmr_780_786_shunt_from;
	parent bus780;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36133.8798j Ohm;
	constant_impedance_B 0.0000-36133.8798j Ohm;
	constant_impedance_C 0.0000-36133.8798j Ohm;
}
object load {
	name xfmr_780_786_shunt_to;
	parent bus786;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36133.8798j Ohm;
	constant_impedance_B 0.0000-36133.8798j Ohm;
	constant_impedance_C 0.0000-36133.8798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_780_786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006294;
	reactance 0.042996;
}
object transformer {
	name trans_branch_780_786;
	phases ABC;
	from bus780;
	to bus786;
	configuration trans_branch_config_780_786;
}
object load {
	name xfmr_780_816_shunt_from;
	parent bus780;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89965.9864j Ohm;
	constant_impedance_B 0.0000-89965.9864j Ohm;
	constant_impedance_C 0.0000-89965.9864j Ohm;
}
object load {
	name xfmr_780_816_shunt_to;
	parent bus816;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89965.9864j Ohm;
	constant_impedance_B 0.0000-89965.9864j Ohm;
	constant_impedance_C 0.0000-89965.9864j Ohm;
}
object transformer_configuration {
	name trans_branch_config_780_816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002388;
	reactance 0.015421;
}
object transformer {
	name trans_branch_780_816;
	phases ABC;
	from bus780;
	to bus816;
	configuration trans_branch_config_780_816;
}
object load {
	name xfmr_781_795_shunt_from;
	parent bus781;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12704.1306j Ohm;
	constant_impedance_B 0.0000-12704.1306j Ohm;
	constant_impedance_C 0.0000-12704.1306j Ohm;
}
object load {
	name xfmr_781_795_shunt_to;
	parent bus795;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12704.1306j Ohm;
	constant_impedance_B 0.0000-12704.1306j Ohm;
	constant_impedance_C 0.0000-12704.1306j Ohm;
}
object transformer_configuration {
	name trans_branch_config_781_795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034719;
	reactance 0.136695;
}
object transformer {
	name trans_branch_781_795;
	phases ABC;
	from bus781;
	to bus795;
	configuration trans_branch_config_781_795;
}
object load {
	name xfmr_781_803_shunt_from;
	parent bus781;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54536.0825j Ohm;
	constant_impedance_B 0.0000-54536.0825j Ohm;
	constant_impedance_C 0.0000-54536.0825j Ohm;
}
object load {
	name xfmr_781_803_shunt_to;
	parent bus803;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54536.0825j Ohm;
	constant_impedance_B 0.0000-54536.0825j Ohm;
	constant_impedance_C 0.0000-54536.0825j Ohm;
}
object transformer_configuration {
	name trans_branch_config_781_803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007649;
	reactance 0.028559;
}
object transformer {
	name trans_branch_781_803;
	phases ABC;
	from bus781;
	to bus803;
	configuration trans_branch_config_781_803;
}
object load {
	name xfmr_781_1487_shunt_from;
	parent bus781;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object load {
	name xfmr_781_1487_shunt_to;
	parent bus1487;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object transformer_configuration {
	name trans_branch_config_781_1487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025586;
	reactance 0.052608;
}
object transformer {
	name trans_branch_781_1487;
	phases ABC;
	from bus781;
	to bus1487;
	configuration trans_branch_config_781_1487;
}
object load {
	name xfmr_782_810_shunt_from;
	parent bus782;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object load {
	name xfmr_782_810_shunt_to;
	parent bus810;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_782_810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005181;
	reactance 0.036093;
}
object transformer {
	name trans_branch_782_810;
	phases ABC;
	from bus782;
	to bus810;
	configuration trans_branch_config_782_810;
}
object load {
	name xfmr_783_818_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30159.6351j Ohm;
	constant_impedance_B 0.0000-30159.6351j Ohm;
	constant_impedance_C 0.0000-30159.6351j Ohm;
}
object load {
	name xfmr_783_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30159.6351j Ohm;
	constant_impedance_B 0.0000-30159.6351j Ohm;
	constant_impedance_C 0.0000-30159.6351j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014903;
	reactance 0.059775;
}
object transformer {
	name trans_branch_783_818;
	phases ABC;
	from bus783;
	to bus818;
	configuration trans_branch_config_783_818;
}
object load {
	name xfmr_783_822_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object load {
	name xfmr_783_822_shunt_to;
	parent bus822;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_822;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015450;
	reactance 0.057687;
}
object transformer {
	name trans_branch_783_822;
	phases ABC;
	from bus783;
	to bus822;
	configuration trans_branch_config_783_822;
}
object load {
	name xfmr_784_792_shunt_from;
	parent bus784;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_784_792_shunt_to;
	parent bus792;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_784_792;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012180;
	reactance 0.047955;
}
object transformer {
	name trans_branch_784_792;
	phases ABC;
	from bus784;
	to bus792;
	configuration trans_branch_config_784_792;
}
object load {
	name xfmr_784_805_shunt_from;
	parent bus784;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35598.9233j Ohm;
	constant_impedance_B 0.0000-35598.9233j Ohm;
	constant_impedance_C 0.0000-35598.9233j Ohm;
}
object load {
	name xfmr_784_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35598.9233j Ohm;
	constant_impedance_B 0.0000-35598.9233j Ohm;
	constant_impedance_C 0.0000-35598.9233j Ohm;
}
object transformer_configuration {
	name trans_branch_config_784_805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011729;
	reactance 0.043794;
}
object transformer {
	name trans_branch_784_805;
	phases ABC;
	from bus784;
	to bus805;
	configuration trans_branch_config_784_805;
}
object load {
	name xfmr_785_804_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-115000.0000j Ohm;
	constant_impedance_B 0.0000-115000.0000j Ohm;
	constant_impedance_C 0.0000-115000.0000j Ohm;
}
object load {
	name xfmr_785_804_shunt_to;
	parent bus804;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-115000.0000j Ohm;
	constant_impedance_B 0.0000-115000.0000j Ohm;
	constant_impedance_C 0.0000-115000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007968;
	reactance 0.017528;
}
object transformer {
	name trans_branch_785_804;
	phases ABC;
	from bus785;
	to bus804;
	configuration trans_branch_config_785_804;
}
object load {
	name xfmr_785_816_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object load {
	name xfmr_785_816_shunt_to;
	parent bus816;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015666;
	reactance 0.034466;
}
object transformer {
	name trans_branch_785_816;
	phases ABC;
	from bus785;
	to bus816;
	configuration trans_branch_config_785_816;
}
object load {
	name xfmr_786_807_shunt_from;
	parent bus786;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_786_807_shunt_to;
	parent bus807;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_786_807;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006575;
	reactance 0.025886;
}
object transformer {
	name trans_branch_786_807;
	phases ABC;
	from bus786;
	to bus807;
	configuration trans_branch_config_786_807;
}
object node {
	name bus786_to807_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2965-26.3981d kV;
	voltage_B 67.2965-146.3981d kV;
	voltage_C 67.2965+93.6019d kV;
}
object switch {
name dummy_switch1_bus786_to807;
phases ABC;
from bus786;
to bus786_to807_dummy1;
status CLOSED;
}
object load {
	name xfmr_786_to807_dummy1_807_shunt_from;
	parent bus786_to807_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_786_to807_dummy1_807_shunt_to;
	parent bus807;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_786_807_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006575;
	reactance 0.025886;
}
object transformer {
	name trans_branch_786_807_dummy1;
	phases ABC;
	from bus786_to807_dummy1;
	to bus807;
	configuration trans_branch_config_786_807_dummy1;
}
object load {
	name xfmr_786_1419_shunt_from;
	parent bus786;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95487.3646j Ohm;
	constant_impedance_B 0.0000-95487.3646j Ohm;
	constant_impedance_C 0.0000-95487.3646j Ohm;
}
object load {
	name xfmr_786_1419_shunt_to;
	parent bus1419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95487.3646j Ohm;
	constant_impedance_B 0.0000-95487.3646j Ohm;
	constant_impedance_C 0.0000-95487.3646j Ohm;
}
object transformer_configuration {
	name trans_branch_config_786_1419;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004703;
	reactance 0.018862;
}
object transformer {
	name trans_branch_786_1419;
	phases ABC;
	from bus786;
	to bus1419;
	configuration trans_branch_config_786_1419;
}
object load {
	name xfmr_787_802_shunt_from;
	parent bus787;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object load {
	name xfmr_787_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.027818;
}
object transformer {
	name trans_branch_787_802;
	phases ABC;
	from bus787;
	to bus802;
	configuration trans_branch_config_787_802;
}
object node {
	name bus787_to802_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
}
object switch {
name dummy_switch1_bus787_to802;
phases ABC;
from bus787;
to bus787_to802_dummy1;
status CLOSED;
}
object load {
	name xfmr_787_to802_dummy1_802_shunt_from;
	parent bus787_to802_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object load {
	name xfmr_787_to802_dummy1_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_802_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.027818;
}
object transformer {
	name trans_branch_787_802_dummy1;
	phases ABC;
	from bus787_to802_dummy1;
	to bus802;
	configuration trans_branch_config_787_802_dummy1;
}
object node {
	name bus787_to802_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
}
object switch {
name dummy_switch2_bus787_to802;
phases ABC;
from bus787;
to bus787_to802_dummy2;
status CLOSED;
}
object load {
	name xfmr_787_to802_dummy2_802_shunt_from;
	parent bus787_to802_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object load {
	name xfmr_787_to802_dummy2_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62382.0755j Ohm;
	constant_impedance_B 0.0000-62382.0755j Ohm;
	constant_impedance_C 0.0000-62382.0755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_802_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007065;
	reactance 0.027818;
}
object transformer {
	name trans_branch_787_802_dummy2;
	phases ABC;
	from bus787_to802_dummy2;
	to bus802;
	configuration trans_branch_config_787_802_dummy2;
}
object load {
	name xfmr_787_1425_shunt_from;
	parent bus787;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object load {
	name xfmr_787_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_1425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005903;
	reactance 0.022040;
}
object transformer {
	name trans_branch_787_1425;
	phases ABC;
	from bus787;
	to bus1425;
	configuration trans_branch_config_787_1425;
}
object node {
	name bus787_to1425_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
}
object switch {
name dummy_switch1_bus787_to1425;
phases ABC;
from bus787;
to bus787_to1425_dummy1;
status CLOSED;
}
object load {
	name xfmr_787_to1425_dummy1_1425_shunt_from;
	parent bus787_to1425_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object load {
	name xfmr_787_to1425_dummy1_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_1425_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005903;
	reactance 0.022040;
}
object transformer {
	name trans_branch_787_1425_dummy1;
	phases ABC;
	from bus787_to1425_dummy1;
	to bus1425;
	configuration trans_branch_config_787_1425_dummy1;
}
object node {
	name bus787_to1425_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
}
object switch {
name dummy_switch2_bus787_to1425;
phases ABC;
from bus787;
to bus787_to1425_dummy2;
status CLOSED;
}
object load {
	name xfmr_787_to1425_dummy2_1425_shunt_from;
	parent bus787_to1425_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object load {
	name xfmr_787_to1425_dummy2_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_1425_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005903;
	reactance 0.022040;
}
object transformer {
	name trans_branch_787_1425_dummy2;
	phases ABC;
	from bus787_to1425_dummy2;
	to bus1425;
	configuration trans_branch_config_787_1425_dummy2;
}
object node {
	name bus787_to1425_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0404-27.2046d kV;
	voltage_B 67.0404-147.2046d kV;
	voltage_C 67.0404+92.7954d kV;
}
object switch {
name dummy_switch3_bus787_to1425;
phases ABC;
from bus787;
to bus787_to1425_dummy3;
status CLOSED;
}
object load {
	name xfmr_787_to1425_dummy3_1425_shunt_from;
	parent bus787_to1425_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object load {
	name xfmr_787_to1425_dummy3_1425_shunt_to;
	parent bus1425;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70721.9251j Ohm;
	constant_impedance_B 0.0000-70721.9251j Ohm;
	constant_impedance_C 0.0000-70721.9251j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_1425_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005903;
	reactance 0.022040;
}
object transformer {
	name trans_branch_787_1425_dummy3;
	phases ABC;
	from bus787_to1425_dummy3;
	to bus1425;
	configuration trans_branch_config_787_1425_dummy3;
}
object load {
	name xfmr_788_812_shunt_from;
	parent bus788;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object load {
	name xfmr_788_812_shunt_to;
	parent bus812;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_788_812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007637;
	reactance 0.030067;
}
object transformer {
	name trans_branch_788_812;
	phases ABC;
	from bus788;
	to bus812;
	configuration trans_branch_config_788_812;
}
object node {
	name bus788_to812_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6983-25.8854d kV;
	voltage_B 67.6983-145.8854d kV;
	voltage_C 67.6983+94.1146d kV;
}
object switch {
name dummy_switch1_bus788_to812;
phases ABC;
from bus788;
to bus788_to812_dummy1;
status CLOSED;
}
object load {
	name xfmr_788_to812_dummy1_812_shunt_from;
	parent bus788_to812_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object load {
	name xfmr_788_to812_dummy1_812_shunt_to;
	parent bus812;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57751.0917j Ohm;
	constant_impedance_B 0.0000-57751.0917j Ohm;
	constant_impedance_C 0.0000-57751.0917j Ohm;
}
object transformer_configuration {
	name trans_branch_config_788_812_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007637;
	reactance 0.030067;
}
object transformer {
	name trans_branch_788_812_dummy1;
	phases ABC;
	from bus788_to812_dummy1;
	to bus812;
	configuration trans_branch_config_788_812_dummy1;
}
object load {
	name xfmr_788_818_shunt_from;
	parent bus788;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object load {
	name xfmr_788_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object transformer_configuration {
	name trans_branch_config_788_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013364;
	reactance 0.053600;
}
object transformer {
	name trans_branch_788_818;
	phases ABC;
	from bus788;
	to bus818;
	configuration trans_branch_config_788_818;
}
object transformer_configuration {
	name trans_branch_config_788_1816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_788_1816;
	phases ABC;
	from bus788;
	to bus1816;
	configuration trans_branch_config_788_1816;
}
object load {
	name xfmr_789_791_shunt_from;
	parent bus789;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28875.5459j Ohm;
	constant_impedance_B 0.0000-28875.5459j Ohm;
	constant_impedance_C 0.0000-28875.5459j Ohm;
}
object load {
	name xfmr_789_791_shunt_to;
	parent bus791;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28875.5459j Ohm;
	constant_impedance_B 0.0000-28875.5459j Ohm;
	constant_impedance_C 0.0000-28875.5459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_789_791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014459;
	reactance 0.053987;
}
object transformer {
	name trans_branch_789_791;
	phases ABC;
	from bus789;
	to bus791;
	configuration trans_branch_config_789_791;
}
object load {
	name xfmr_789_802_shunt_from;
	parent bus789;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object load {
	name xfmr_789_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_789_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006869;
	reactance 0.025646;
}
object transformer {
	name trans_branch_789_802;
	phases ABC;
	from bus789;
	to bus802;
	configuration trans_branch_config_789_802;
}
object node {
	name bus789_to802_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8465-29.4199d kV;
	voltage_B 65.8465-149.4199d kV;
	voltage_C 65.8465+90.5801d kV;
}
object switch {
name dummy_switch1_bus789_to802;
phases ABC;
from bus789;
to bus789_to802_dummy1;
status CLOSED;
}
object load {
	name xfmr_789_to802_dummy1_802_shunt_from;
	parent bus789_to802_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object load {
	name xfmr_789_to802_dummy1_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_789_802_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006869;
	reactance 0.025646;
}
object transformer {
	name trans_branch_789_802_dummy1;
	phases ABC;
	from bus789_to802_dummy1;
	to bus802;
	configuration trans_branch_config_789_802_dummy1;
}
object node {
	name bus789_to802_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8465-29.4199d kV;
	voltage_B 65.8465-149.4199d kV;
	voltage_C 65.8465+90.5801d kV;
}
object switch {
name dummy_switch2_bus789_to802;
phases ABC;
from bus789;
to bus789_to802_dummy2;
status CLOSED;
}
object load {
	name xfmr_789_to802_dummy2_802_shunt_from;
	parent bus789_to802_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object load {
	name xfmr_789_to802_dummy2_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_789_802_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006869;
	reactance 0.025646;
}
object transformer {
	name trans_branch_789_802_dummy2;
	phases ABC;
	from bus789_to802_dummy2;
	to bus802;
	configuration trans_branch_config_789_802_dummy2;
}
object load {
	name xfmr_790_805_shunt_from;
	parent bus790;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_790_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_790_805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006791;
	reactance 0.027238;
}
object transformer {
	name trans_branch_790_805;
	phases ABC;
	from bus790;
	to bus805;
	configuration trans_branch_config_790_805;
}
object node {
	name bus790_to805_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6903-24.2941d kV;
	voltage_B 67.6903-144.2941d kV;
	voltage_C 67.6903+95.7059d kV;
}
object switch {
name dummy_switch1_bus790_to805;
phases ABC;
from bus790;
to bus790_to805_dummy1;
status CLOSED;
}
object load {
	name xfmr_790_to805_dummy1_805_shunt_from;
	parent bus790_to805_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_790_to805_dummy1_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_790_805_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006791;
	reactance 0.027238;
}
object transformer {
	name trans_branch_790_805_dummy1;
	phases ABC;
	from bus790_to805_dummy1;
	to bus805;
	configuration trans_branch_config_790_805_dummy1;
}
object load {
	name xfmr_790_1421_shunt_from;
	parent bus790;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75787.9656j Ohm;
	constant_impedance_B 0.0000-75787.9656j Ohm;
	constant_impedance_C 0.0000-75787.9656j Ohm;
}
object load {
	name xfmr_790_1421_shunt_to;
	parent bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75787.9656j Ohm;
	constant_impedance_B 0.0000-75787.9656j Ohm;
	constant_impedance_C 0.0000-75787.9656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_790_1421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005513;
	reactance 0.020585;
}
object transformer {
	name trans_branch_790_1421;
	phases ABC;
	from bus790;
	to bus1421;
	configuration trans_branch_config_790_1421;
}
object node {
	name bus790_to1421_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6903-24.2941d kV;
	voltage_B 67.6903-144.2941d kV;
	voltage_C 67.6903+95.7059d kV;
}
object switch {
name dummy_switch1_bus790_to1421;
phases ABC;
from bus790;
to bus790_to1421_dummy1;
status CLOSED;
}
object load {
	name xfmr_790_to1421_dummy1_1421_shunt_from;
	parent bus790_to1421_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75787.9656j Ohm;
	constant_impedance_B 0.0000-75787.9656j Ohm;
	constant_impedance_C 0.0000-75787.9656j Ohm;
}
object load {
	name xfmr_790_to1421_dummy1_1421_shunt_to;
	parent bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75787.9656j Ohm;
	constant_impedance_B 0.0000-75787.9656j Ohm;
	constant_impedance_C 0.0000-75787.9656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_790_1421_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005513;
	reactance 0.020585;
}
object transformer {
	name trans_branch_790_1421_dummy1;
	phases ABC;
	from bus790_to1421_dummy1;
	to bus1421;
	configuration trans_branch_config_790_1421_dummy1;
}
object load {
	name xfmr_791_801_shunt_from;
	parent bus791;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11925.1578j Ohm;
	constant_impedance_B 0.0000-11925.1578j Ohm;
	constant_impedance_C 0.0000-11925.1578j Ohm;
}
object load {
	name xfmr_791_801_shunt_to;
	parent bus801;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11925.1578j Ohm;
	constant_impedance_B 0.0000-11925.1578j Ohm;
	constant_impedance_C 0.0000-11925.1578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036997;
	reactance 0.145662;
}
object transformer {
	name trans_branch_791_801;
	phases ABC;
	from bus791;
	to bus801;
	configuration trans_branch_config_791_801;
}
object load {
	name xfmr_792_800_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14235.7374j Ohm;
	constant_impedance_B 0.0000-14235.7374j Ohm;
	constant_impedance_C 0.0000-14235.7374j Ohm;
}
object load {
	name xfmr_792_800_shunt_to;
	parent bus800;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14235.7374j Ohm;
	constant_impedance_B 0.0000-14235.7374j Ohm;
	constant_impedance_C 0.0000-14235.7374j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031596;
	reactance 0.126729;
}
object transformer {
	name trans_branch_792_800;
	phases ABC;
	from bus792;
	to bus800;
	configuration trans_branch_config_792_800;
}
object load {
	name xfmr_792_810_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74717.5141j Ohm;
	constant_impedance_B 0.0000-74717.5141j Ohm;
	constant_impedance_C 0.0000-74717.5141j Ohm;
}
object load {
	name xfmr_792_810_shunt_to;
	parent bus810;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74717.5141j Ohm;
	constant_impedance_B 0.0000-74717.5141j Ohm;
	constant_impedance_C 0.0000-74717.5141j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005587;
	reactance 0.020862;
}
object transformer {
	name trans_branch_792_810;
	phases ABC;
	from bus792;
	to bus810;
	configuration trans_branch_config_792_810;
}
object load {
	name xfmr_792_1421_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17932.2034j Ohm;
	constant_impedance_B 0.0000-17932.2034j Ohm;
	constant_impedance_C 0.0000-17932.2034j Ohm;
}
object load {
	name xfmr_792_1421_shunt_to;
	parent bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17932.2034j Ohm;
	constant_impedance_B 0.0000-17932.2034j Ohm;
	constant_impedance_C 0.0000-17932.2034j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_1421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023275;
	reactance 0.086903;
}
object transformer {
	name trans_branch_792_1421;
	phases ABC;
	from bus792;
	to bus1421;
	configuration trans_branch_config_792_1421;
}
object load {
	name xfmr_793_809_shunt_from;
	parent bus793;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object load {
	name xfmr_793_809_shunt_to;
	parent bus809;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27871.4436j Ohm;
	constant_impedance_B 0.0000-27871.4436j Ohm;
	constant_impedance_C 0.0000-27871.4436j Ohm;
}
object transformer_configuration {
	name trans_branch_config_793_809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008331;
	reactance 0.058041;
}
object transformer {
	name trans_branch_793_809;
	phases ABC;
	from bus793;
	to bus809;
	configuration trans_branch_config_793_809;
}
object load {
	name xfmr_794_806_shunt_from;
	parent bus794;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object load {
	name xfmr_794_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_794_806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007878;
	reactance 0.031598;
}
object transformer {
	name trans_branch_794_806;
	phases ABC;
	from bus794;
	to bus806;
	configuration trans_branch_config_794_806;
}
object node {
	name bus794_to806_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1868-28.4088d kV;
	voltage_B 66.1868-148.4088d kV;
	voltage_C 66.1868+91.5912d kV;
}
object switch {
name dummy_switch1_bus794_to806;
phases ABC;
from bus794;
to bus794_to806_dummy1;
status CLOSED;
}
object load {
	name xfmr_794_to806_dummy1_806_shunt_from;
	parent bus794_to806_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object load {
	name xfmr_794_to806_dummy1_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_794_806_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007878;
	reactance 0.031598;
}
object transformer {
	name trans_branch_794_806_dummy1;
	phases ABC;
	from bus794_to806_dummy1;
	to bus806;
	configuration trans_branch_config_794_806_dummy1;
}
object load {
	name xfmr_794_808_shunt_from;
	parent bus794;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71486.4865j Ohm;
	constant_impedance_B 0.0000-71486.4865j Ohm;
	constant_impedance_C 0.0000-71486.4865j Ohm;
}
object load {
	name xfmr_794_808_shunt_to;
	parent bus808;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71486.4865j Ohm;
	constant_impedance_B 0.0000-71486.4865j Ohm;
	constant_impedance_C 0.0000-71486.4865j Ohm;
}
object transformer_configuration {
	name trans_branch_config_794_808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006296;
	reactance 0.025254;
}
object transformer {
	name trans_branch_794_808;
	phases ABC;
	from bus794;
	to bus808;
	configuration trans_branch_config_794_808;
}
object load {
	name xfmr_794_817_shunt_from;
	parent bus794;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object load {
	name xfmr_794_817_shunt_to;
	parent bus817;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_794_817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010817;
	reactance 0.043385;
}
object transformer {
	name trans_branch_794_817;
	phases ABC;
	from bus794;
	to bus817;
	configuration trans_branch_config_794_817;
}
object load {
	name xfmr_795_1421_shunt_from;
	parent bus795;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object load {
	name xfmr_795_1421_shunt_to;
	parent bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_795_1421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009062;
	reactance 0.033836;
}
object transformer {
	name trans_branch_795_1421;
	phases ABC;
	from bus795;
	to bus1421;
	configuration trans_branch_config_795_1421;
}
object node {
	name bus795_to1421_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8223-24.2734d kV;
	voltage_B 67.8223-144.2734d kV;
	voltage_C 67.8223+95.7266d kV;
}
object switch {
name dummy_switch1_bus795_to1421;
phases ABC;
from bus795;
to bus795_to1421_dummy1;
status CLOSED;
}
object load {
	name xfmr_795_to1421_dummy1_1421_shunt_from;
	parent bus795_to1421_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object load {
	name xfmr_795_to1421_dummy1_1421_shunt_to;
	parent bus1421;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_795_1421_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009062;
	reactance 0.033836;
}
object transformer {
	name trans_branch_795_1421_dummy1;
	phases ABC;
	from bus795_to1421_dummy1;
	to bus1421;
	configuration trans_branch_config_795_1421_dummy1;
}
object load {
	name xfmr_797_816_shunt_from;
	parent bus797;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31264.7754j Ohm;
	constant_impedance_B 0.0000-31264.7754j Ohm;
	constant_impedance_C 0.0000-31264.7754j Ohm;
}
object load {
	name xfmr_797_816_shunt_to;
	parent bus816;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31264.7754j Ohm;
	constant_impedance_B 0.0000-31264.7754j Ohm;
	constant_impedance_C 0.0000-31264.7754j Ohm;
}
object transformer_configuration {
	name trans_branch_config_797_816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014106;
	reactance 0.055537;
}
object transformer {
	name trans_branch_797_816;
	phases ABC;
	from bus797;
	to bus816;
	configuration trans_branch_config_797_816;
}
object load {
	name xfmr_798_819_shunt_from;
	parent bus798;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16137.8890j Ohm;
	constant_impedance_B 0.0000-16137.8890j Ohm;
	constant_impedance_C 0.0000-16137.8890j Ohm;
}
object load {
	name xfmr_798_819_shunt_to;
	parent bus819;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16137.8890j Ohm;
	constant_impedance_B 0.0000-16137.8890j Ohm;
	constant_impedance_C 0.0000-16137.8890j Ohm;
}
object transformer_configuration {
	name trans_branch_config_798_819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.053050;
	reactance 0.109077;
}
object transformer {
	name trans_branch_798_819;
	phases ABC;
	from bus798;
	to bus819;
	configuration trans_branch_config_798_819;
}
object load {
	name xfmr_798_821_shunt_from;
	parent bus798;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34217.3351j Ohm;
	constant_impedance_B 0.0000-34217.3351j Ohm;
	constant_impedance_C 0.0000-34217.3351j Ohm;
}
object load {
	name xfmr_798_821_shunt_to;
	parent bus821;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34217.3351j Ohm;
	constant_impedance_B 0.0000-34217.3351j Ohm;
	constant_impedance_C 0.0000-34217.3351j Ohm;
}
object transformer_configuration {
	name trans_branch_config_798_821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025022;
	reactance 0.051447;
}
object transformer {
	name trans_branch_798_821;
	phases ABC;
	from bus798;
	to bus821;
	configuration trans_branch_config_798_821;
}
object load {
	name xfmr_798_1447_shunt_from;
	parent bus798;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object load {
	name xfmr_798_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_798_1447;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014330;
	reactance 0.057478;
}
object transformer {
	name trans_branch_798_1447;
	phases ABC;
	from bus798;
	to bus1447;
	configuration trans_branch_config_798_1447;
}
object load {
	name xfmr_799_800_shunt_from;
	parent bus799;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object load {
	name xfmr_799_800_shunt_to;
	parent bus800;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58004.3860j Ohm;
	constant_impedance_B 0.0000-58004.3860j Ohm;
	constant_impedance_C 0.0000-58004.3860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_799_800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007747;
	reactance 0.031073;
}
object transformer {
	name trans_branch_799_800;
	phases ABC;
	from bus799;
	to bus800;
	configuration trans_branch_config_799_800;
}
object load {
	name xfmr_799_806_shunt_from;
	parent bus799;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28078.5563j Ohm;
	constant_impedance_B 0.0000-28078.5563j Ohm;
	constant_impedance_C 0.0000-28078.5563j Ohm;
}
object load {
	name xfmr_799_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28078.5563j Ohm;
	constant_impedance_B 0.0000-28078.5563j Ohm;
	constant_impedance_C 0.0000-28078.5563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_799_806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015715;
	reactance 0.061873;
}
object transformer {
	name trans_branch_799_806;
	phases ABC;
	from bus799;
	to bus806;
	configuration trans_branch_config_799_806;
}
object load {
	name xfmr_801_818_shunt_from;
	parent bus801;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object load {
	name xfmr_801_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_801_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008508;
	reactance 0.034124;
}
object transformer {
	name trans_branch_801_818;
	phases ABC;
	from bus801;
	to bus818;
	configuration trans_branch_config_801_818;
}
object load {
	name xfmr_803_806_shunt_from;
	parent bus803;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53434.3434j Ohm;
	constant_impedance_B 0.0000-53434.3434j Ohm;
	constant_impedance_C 0.0000-53434.3434j Ohm;
}
object load {
	name xfmr_803_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53434.3434j Ohm;
	constant_impedance_B 0.0000-53434.3434j Ohm;
	constant_impedance_C 0.0000-53434.3434j Ohm;
}
object transformer_configuration {
	name trans_branch_config_803_806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004349;
	reactance 0.030297;
}
object transformer {
	name trans_branch_803_806;
	phases ABC;
	from bus803;
	to bus806;
	configuration trans_branch_config_803_806;
}
object load {
	name xfmr_803_808_shunt_from;
	parent bus803;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23100.4367j Ohm;
	constant_impedance_B 0.0000-23100.4367j Ohm;
	constant_impedance_C 0.0000-23100.4367j Ohm;
}
object load {
	name xfmr_803_808_shunt_to;
	parent bus808;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23100.4367j Ohm;
	constant_impedance_B 0.0000-23100.4367j Ohm;
	constant_impedance_C 0.0000-23100.4367j Ohm;
}
object transformer_configuration {
	name trans_branch_config_803_808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019094;
	reactance 0.075174;
}
object transformer {
	name trans_branch_803_808;
	phases ABC;
	from bus803;
	to bus808;
	configuration trans_branch_config_803_808;
}
object load {
	name xfmr_804_808_shunt_from;
	parent bus804;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object load {
	name xfmr_804_808_shunt_to;
	parent bus808;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_804_808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005749;
	reactance 0.023059;
}
object transformer {
	name trans_branch_804_808;
	phases ABC;
	from bus804;
	to bus808;
	configuration trans_branch_config_804_808;
}
object load {
	name xfmr_804_817_shunt_from;
	parent bus804;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object load {
	name xfmr_804_817_shunt_to;
	parent bus817;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_804_817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015915;
	reactance 0.059421;
}
object transformer {
	name trans_branch_804_817;
	phases ABC;
	from bus804;
	to bus817;
	configuration trans_branch_config_804_817;
}
object node {
	name bus804_to817_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1051-28.6652d kV;
	voltage_B 66.1051-148.6652d kV;
	voltage_C 66.1051+91.3348d kV;
}
object switch {
name dummy_switch1_bus804_to817;
phases ABC;
from bus804;
to bus804_to817_dummy1;
status CLOSED;
}
object load {
	name xfmr_804_to817_dummy1_817_shunt_from;
	parent bus804_to817_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object load {
	name xfmr_804_to817_dummy1_817_shunt_to;
	parent bus817;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26240.0794j Ohm;
	constant_impedance_B 0.0000-26240.0794j Ohm;
	constant_impedance_C 0.0000-26240.0794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_804_817_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015915;
	reactance 0.059421;
}
object transformer {
	name trans_branch_804_817_dummy1;
	phases ABC;
	from bus804_to817_dummy1;
	to bus817;
	configuration trans_branch_config_804_817_dummy1;
}
object load {
	name xfmr_806_1447_shunt_from;
	parent bus806;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_806_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_806_1447;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004303;
	reactance 0.017257;
}
object transformer {
	name trans_branch_806_1447;
	phases ABC;
	from bus806;
	to bus1447;
	configuration trans_branch_config_806_1447;
}
object node {
	name bus806_to1447_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7762-27.5123d kV;
	voltage_B 66.7762-147.5123d kV;
	voltage_C 66.7762+92.4877d kV;
}
object switch {
name dummy_switch1_bus806_to1447;
phases ABC;
from bus806;
to bus806_to1447_dummy1;
status CLOSED;
}
object load {
	name xfmr_806_to1447_dummy1_1447_shunt_from;
	parent bus806_to1447_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_806_to1447_dummy1_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_806_1447_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004303;
	reactance 0.017257;
}
object transformer {
	name trans_branch_806_1447_dummy1;
	phases ABC;
	from bus806_to1447_dummy1;
	to bus1447;
	configuration trans_branch_config_806_1447_dummy1;
}
object node {
	name bus806_to1447_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7762-27.5123d kV;
	voltage_B 66.7762-147.5123d kV;
	voltage_C 66.7762+92.4877d kV;
}
object switch {
name dummy_switch2_bus806_to1447;
phases ABC;
from bus806;
to bus806_to1447_dummy2;
status CLOSED;
}
object load {
	name xfmr_806_to1447_dummy2_1447_shunt_from;
	parent bus806_to1447_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_806_to1447_dummy2_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_806_1447_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004303;
	reactance 0.017257;
}
object transformer {
	name trans_branch_806_1447_dummy2;
	phases ABC;
	from bus806_to1447_dummy2;
	to bus1447;
	configuration trans_branch_config_806_1447_dummy2;
}
object load {
	name xfmr_807_1419_shunt_from;
	parent bus807;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object load {
	name xfmr_807_1419_shunt_to;
	parent bus1419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_807_1419;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002733;
	reactance 0.010961;
}
object transformer {
	name trans_branch_807_1419;
	phases ABC;
	from bus807;
	to bus1419;
	configuration trans_branch_config_807_1419;
}
object node {
	name bus807_to1419_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6568-25.8429d kV;
	voltage_B 67.6568-145.8429d kV;
	voltage_C 67.6568+94.1571d kV;
}
object switch {
name dummy_switch1_bus807_to1419;
phases ABC;
from bus807;
to bus807_to1419_dummy1;
status CLOSED;
}
object load {
	name xfmr_807_to1419_dummy1_1419_shunt_from;
	parent bus807_to1419_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object load {
	name xfmr_807_to1419_dummy1_1419_shunt_to;
	parent bus1419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_807_1419_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002733;
	reactance 0.010961;
}
object transformer {
	name trans_branch_807_1419_dummy1;
	phases ABC;
	from bus807_to1419_dummy1;
	to bus1419;
	configuration trans_branch_config_807_1419_dummy1;
}
object node {
	name bus807_to1419_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6568-25.8429d kV;
	voltage_B 67.6568-145.8429d kV;
	voltage_C 67.6568+94.1571d kV;
}
object switch {
name dummy_switch2_bus807_to1419;
phases ABC;
from bus807;
to bus807_to1419_dummy2;
status CLOSED;
}
object load {
	name xfmr_807_to1419_dummy2_1419_shunt_from;
	parent bus807_to1419_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object load {
	name xfmr_807_to1419_dummy2_1419_shunt_to;
	parent bus1419;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-164285.7143j Ohm;
	constant_impedance_B 0.0000-164285.7143j Ohm;
	constant_impedance_C 0.0000-164285.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_807_1419_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002733;
	reactance 0.010961;
}
object transformer {
	name trans_branch_807_1419_dummy2;
	phases ABC;
	from bus807_to1419_dummy2;
	to bus1419;
	configuration trans_branch_config_807_1419_dummy2;
}
object load {
	name xfmr_809_822_shunt_from;
	parent bus809;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10656.7284j Ohm;
	constant_impedance_B 0.0000-10656.7284j Ohm;
	constant_impedance_C 0.0000-10656.7284j Ohm;
}
object load {
	name xfmr_809_822_shunt_to;
	parent bus822;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10656.7284j Ohm;
	constant_impedance_B 0.0000-10656.7284j Ohm;
	constant_impedance_C 0.0000-10656.7284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_809_822;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039179;
	reactance 0.146283;
}
object transformer {
	name trans_branch_809_822;
	phases ABC;
	from bus809;
	to bus822;
	configuration trans_branch_config_809_822;
}
object load {
	name xfmr_810_1487_shunt_from;
	parent bus810;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object load {
	name xfmr_810_1487_shunt_to;
	parent bus1487;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_810_1487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012230;
	reactance 0.025147;
}
object transformer {
	name trans_branch_810_1487;
	phases ABC;
	from bus810;
	to bus1487;
	configuration trans_branch_config_810_1487;
}
object transformer_configuration {
	name trans_branch_config_814_1999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_814_1999;
	phases ABC;
	from bus814;
	to bus1999;
	configuration trans_branch_config_814_1999;
}
object transformer_configuration {
	name trans_branch_config_1725_815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.053594;
	reactance 2.143749;
}
object transformer {
	name trans_branch_1725_815;
	phases ABC;
	from bus1725;
	to bus815;
	configuration trans_branch_config_1725_815;
}
object transformer_configuration {
	name trans_branch_config_1726_815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001931;
	reactance 0.077233;
}
object transformer {
	name trans_branch_1726_815;
	phases ABC;
	from bus1726;
	to bus815;
	configuration trans_branch_config_1726_815;
}
object load {
	name xfmr_817_1447_shunt_from;
	parent bus817;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object load {
	name xfmr_817_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_817_1447;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001721;
	reactance 0.006426;
}
object transformer {
	name trans_branch_817_1447;
	phases ABC;
	from bus817;
	to bus1447;
	configuration trans_branch_config_817_1447;
}
object node {
	name bus817_to1447_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1157-27.0072d kV;
	voltage_B 67.1157-147.0072d kV;
	voltage_C 67.1157+92.9928d kV;
}
object switch {
name dummy_switch1_bus817_to1447;
phases ABC;
from bus817;
to bus817_to1447_dummy1;
status CLOSED;
}
object load {
	name xfmr_817_to1447_dummy1_1447_shunt_from;
	parent bus817_to1447_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object load {
	name xfmr_817_to1447_dummy1_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_817_1447_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001721;
	reactance 0.006426;
}
object transformer {
	name trans_branch_817_1447_dummy1;
	phases ABC;
	from bus817_to1447_dummy1;
	to bus1447;
	configuration trans_branch_config_817_1447_dummy1;
}
object node {
	name bus817_to1447_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1157-27.0072d kV;
	voltage_B 67.1157-147.0072d kV;
	voltage_C 67.1157+92.9928d kV;
}
object switch {
name dummy_switch2_bus817_to1447;
phases ABC;
from bus817;
to bus817_to1447_dummy2;
status CLOSED;
}
object load {
	name xfmr_817_to1447_dummy2_1447_shunt_from;
	parent bus817_to1447_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object load {
	name xfmr_817_to1447_dummy2_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-242660.5505j Ohm;
	constant_impedance_B 0.0000-242660.5505j Ohm;
	constant_impedance_C 0.0000-242660.5505j Ohm;
}
object transformer_configuration {
	name trans_branch_config_817_1447_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001721;
	reactance 0.006426;
}
object transformer {
	name trans_branch_817_1447_dummy2;
	phases ABC;
	from bus817_to1447_dummy2;
	to bus1447;
	configuration trans_branch_config_817_1447_dummy2;
}
object load {
	name xfmr_819_820_shunt_from;
	parent bus819;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48266.4234j Ohm;
	constant_impedance_B 0.0000-48266.4234j Ohm;
	constant_impedance_C 0.0000-48266.4234j Ohm;
}
object load {
	name xfmr_819_820_shunt_to;
	parent bus820;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48266.4234j Ohm;
	constant_impedance_B 0.0000-48266.4234j Ohm;
	constant_impedance_C 0.0000-48266.4234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_819_820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019009;
	reactance 0.041819;
}
object transformer {
	name trans_branch_819_820;
	phases ABC;
	from bus819;
	to bus820;
	configuration trans_branch_config_819_820;
}
object load {
	name xfmr_820_823_shunt_from;
	parent bus820;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20330.5150j Ohm;
	constant_impedance_B 0.0000-20330.5150j Ohm;
	constant_impedance_C 0.0000-20330.5150j Ohm;
}
object load {
	name xfmr_820_823_shunt_to;
	parent bus823;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20330.5150j Ohm;
	constant_impedance_B 0.0000-20330.5150j Ohm;
	constant_impedance_C 0.0000-20330.5150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_820_823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045147;
	reactance 0.099322;
}
object transformer {
	name trans_branch_820_823;
	phases ABC;
	from bus820;
	to bus823;
	configuration trans_branch_config_820_823;
}
object load {
	name xfmr_821_1447_shunt_from;
	parent bus821;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_821_1447_shunt_to;
	parent bus1447;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_821_1447;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020644;
	reactance 0.082803;
}
object transformer {
	name trans_branch_821_1447;
	phases ABC;
	from bus821;
	to bus1447;
	configuration trans_branch_config_821_1447;
}
object load {
	name xfmr_822_823_shunt_from;
	parent bus822;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object load {
	name xfmr_822_823_shunt_to;
	parent bus823;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82142.8571j Ohm;
	constant_impedance_B 0.0000-82142.8571j Ohm;
	constant_impedance_C 0.0000-82142.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_822_823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010990;
	reactance 0.023756;
}
object transformer {
	name trans_branch_822_823;
	phases ABC;
	from bus822;
	to bus823;
	configuration trans_branch_config_822_823;
}
object load {
	name xfmr_824_825_shunt_from;
	parent bus824;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-85048.2315j Ohm;
	constant_impedance_B 0.0000-85048.2315j Ohm;
	constant_impedance_C 0.0000-85048.2315j Ohm;
}
object load {
	name xfmr_824_825_shunt_to;
	parent bus825;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-85048.2315j Ohm;
	constant_impedance_B 0.0000-85048.2315j Ohm;
	constant_impedance_C 0.0000-85048.2315j Ohm;
}
object transformer_configuration {
	name trans_branch_config_824_825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002526;
	reactance 0.016316;
}
object transformer {
	name trans_branch_824_825;
	phases ABC;
	from bus824;
	to bus825;
	configuration trans_branch_config_824_825;
}
object load {
	name xfmr_824_834_shunt_from;
	parent bus824;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108401.6393j Ohm;
	constant_impedance_B 0.0000-108401.6393j Ohm;
	constant_impedance_C 0.0000-108401.6393j Ohm;
}
object load {
	name xfmr_824_834_shunt_to;
	parent bus834;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108401.6393j Ohm;
	constant_impedance_B 0.0000-108401.6393j Ohm;
	constant_impedance_C 0.0000-108401.6393j Ohm;
}
object transformer_configuration {
	name trans_branch_config_824_834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004147;
	reactance 0.016633;
}
object transformer {
	name trans_branch_824_834;
	phases ABC;
	from bus824;
	to bus834;
	configuration trans_branch_config_824_834;
}
object node {
	name bus824_to834_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6328-21.4303d kV;
	voltage_B 67.6328-141.4303d kV;
	voltage_C 67.6328+98.5697d kV;
}
object switch {
name dummy_switch1_bus824_to834;
phases ABC;
from bus824;
to bus824_to834_dummy1;
status CLOSED;
}
object load {
	name xfmr_824_to834_dummy1_834_shunt_from;
	parent bus824_to834_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108401.6393j Ohm;
	constant_impedance_B 0.0000-108401.6393j Ohm;
	constant_impedance_C 0.0000-108401.6393j Ohm;
}
object load {
	name xfmr_824_to834_dummy1_834_shunt_to;
	parent bus834;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-108401.6393j Ohm;
	constant_impedance_B 0.0000-108401.6393j Ohm;
	constant_impedance_C 0.0000-108401.6393j Ohm;
}
object transformer_configuration {
	name trans_branch_config_824_834_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004147;
	reactance 0.016633;
}
object transformer {
	name trans_branch_824_834_dummy1;
	phases ABC;
	from bus824_to834_dummy1;
	to bus834;
	configuration trans_branch_config_824_834_dummy1;
}
object transformer_configuration {
	name trans_branch_config_824_1904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_824_1904;
	phases ABC;
	from bus824;
	to bus1904;
	configuration trans_branch_config_824_1904;
}
object load {
	name xfmr_825_1422_shunt_from;
	parent bus825;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-113034.1880j Ohm;
	constant_impedance_B 0.0000-113034.1880j Ohm;
	constant_impedance_C 0.0000-113034.1880j Ohm;
}
object load {
	name xfmr_825_1422_shunt_to;
	parent bus1422;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-113034.1880j Ohm;
	constant_impedance_B 0.0000-113034.1880j Ohm;
	constant_impedance_C 0.0000-113034.1880j Ohm;
}
object transformer_configuration {
	name trans_branch_config_825_1422;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003971;
	reactance 0.015929;
}
object transformer {
	name trans_branch_825_1422;
	phases ABC;
	from bus825;
	to bus1422;
	configuration trans_branch_config_825_1422;
}
object node {
	name bus825_to1422_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7240-21.0474d kV;
	voltage_B 67.7240-141.0474d kV;
	voltage_C 67.7240+98.9526d kV;
}
object switch {
name dummy_switch1_bus825_to1422;
phases ABC;
from bus825;
to bus825_to1422_dummy1;
status CLOSED;
}
object load {
	name xfmr_825_to1422_dummy1_1422_shunt_from;
	parent bus825_to1422_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-113034.1880j Ohm;
	constant_impedance_B 0.0000-113034.1880j Ohm;
	constant_impedance_C 0.0000-113034.1880j Ohm;
}
object load {
	name xfmr_825_to1422_dummy1_1422_shunt_to;
	parent bus1422;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-113034.1880j Ohm;
	constant_impedance_B 0.0000-113034.1880j Ohm;
	constant_impedance_C 0.0000-113034.1880j Ohm;
}
object transformer_configuration {
	name trans_branch_config_825_1422_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003971;
	reactance 0.015929;
}
object transformer {
	name trans_branch_825_1422_dummy1;
	phases ABC;
	from bus825_to1422_dummy1;
	to bus1422;
	configuration trans_branch_config_825_1422_dummy1;
}
object load {
	name xfmr_826_840_shunt_from;
	parent bus826;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24221.6117j Ohm;
	constant_impedance_B 0.0000-24221.6117j Ohm;
	constant_impedance_C 0.0000-24221.6117j Ohm;
}
object load {
	name xfmr_826_840_shunt_to;
	parent bus840;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24221.6117j Ohm;
	constant_impedance_B 0.0000-24221.6117j Ohm;
	constant_impedance_C 0.0000-24221.6117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_826_840;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035338;
	reactance 0.072658;
}
object transformer {
	name trans_branch_826_840;
	phases ABC;
	from bus826;
	to bus840;
	configuration trans_branch_config_826_840;
}
object load {
	name xfmr_826_844_shunt_from;
	parent bus826;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55450.7338j Ohm;
	constant_impedance_B 0.0000-55450.7338j Ohm;
	constant_impedance_C 0.0000-55450.7338j Ohm;
}
object load {
	name xfmr_826_844_shunt_to;
	parent bus844;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55450.7338j Ohm;
	constant_impedance_B 0.0000-55450.7338j Ohm;
	constant_impedance_C 0.0000-55450.7338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_826_844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007963;
	reactance 0.031353;
}
object transformer {
	name trans_branch_826_844;
	phases ABC;
	from bus826;
	to bus844;
	configuration trans_branch_config_826_844;
}
object load {
	name xfmr_826_851_shunt_from;
	parent bus826;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_826_851_shunt_to;
	parent bus851;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_826_851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049915;
	reactance 0.109812;
}
object transformer {
	name trans_branch_826_851;
	phases ABC;
	from bus826;
	to bus851;
	configuration trans_branch_config_826_851;
}
object load {
	name xfmr_826_1422_shunt_from;
	parent bus826;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object load {
	name xfmr_826_1422_shunt_to;
	parent bus1422;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object transformer_configuration {
	name trans_branch_config_826_1422;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004457;
	reactance 0.016641;
}
object transformer {
	name trans_branch_826_1422;
	phases ABC;
	from bus826;
	to bus1422;
	configuration trans_branch_config_826_1422;
}
object load {
	name xfmr_827_844_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22782.0844j Ohm;
	constant_impedance_B 0.0000-22782.0844j Ohm;
	constant_impedance_C 0.0000-22782.0844j Ohm;
}
object load {
	name xfmr_827_844_shunt_to;
	parent bus844;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22782.0844j Ohm;
	constant_impedance_B 0.0000-22782.0844j Ohm;
	constant_impedance_C 0.0000-22782.0844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037582;
	reactance 0.077274;
}
object transformer {
	name trans_branch_827_844;
	phases ABC;
	from bus827;
	to bus844;
	configuration trans_branch_config_827_844;
}
object load {
	name xfmr_827_847_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32060.6061j Ohm;
	constant_impedance_B 0.0000-32060.6061j Ohm;
	constant_impedance_C 0.0000-32060.6061j Ohm;
}
object load {
	name xfmr_827_847_shunt_to;
	parent bus847;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32060.6061j Ohm;
	constant_impedance_B 0.0000-32060.6061j Ohm;
	constant_impedance_C 0.0000-32060.6061j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028649;
	reactance 0.063026;
}
object transformer {
	name trans_branch_827_847;
	phases ABC;
	from bus827;
	to bus847;
	configuration trans_branch_config_827_847;
}
object load {
	name xfmr_828_841_shunt_from;
	parent bus828;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22529.8126j Ohm;
	constant_impedance_B 0.0000-22529.8126j Ohm;
	constant_impedance_C 0.0000-22529.8126j Ohm;
}
object load {
	name xfmr_828_841_shunt_to;
	parent bus841;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22529.8126j Ohm;
	constant_impedance_B 0.0000-22529.8126j Ohm;
	constant_impedance_C 0.0000-22529.8126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_828_841;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019584;
	reactance 0.077104;
}
object transformer {
	name trans_branch_828_841;
	phases ABC;
	from bus828;
	to bus841;
	configuration trans_branch_config_828_841;
}
object load {
	name xfmr_828_845_shunt_from;
	parent bus828;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object load {
	name xfmr_828_845_shunt_to;
	parent bus845;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29162.0728j Ohm;
	constant_impedance_B 0.0000-29162.0728j Ohm;
	constant_impedance_C 0.0000-29162.0728j Ohm;
}
object transformer_configuration {
	name trans_branch_config_828_845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015119;
	reactance 0.059527;
}
object transformer {
	name trans_branch_828_845;
	phases ABC;
	from bus828;
	to bus845;
	configuration trans_branch_config_828_845;
}
object load {
	name xfmr_829_842_shunt_from;
	parent bus829;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20958.7956j Ohm;
	constant_impedance_B 0.0000-20958.7956j Ohm;
	constant_impedance_C 0.0000-20958.7956j Ohm;
}
object load {
	name xfmr_829_842_shunt_to;
	parent bus842;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20958.7956j Ohm;
	constant_impedance_B 0.0000-20958.7956j Ohm;
	constant_impedance_C 0.0000-20958.7956j Ohm;
}
object transformer_configuration {
	name trans_branch_config_829_842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.082872;
}
object transformer {
	name trans_branch_829_842;
	phases ABC;
	from bus829;
	to bus842;
	configuration trans_branch_config_829_842;
}
object node {
	name bus829_to842_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7864-20.6151d kV;
	voltage_B 67.7864-140.6151d kV;
	voltage_C 67.7864+99.3849d kV;
}
object switch {
name dummy_switch1_bus829_to842;
phases ABC;
from bus829;
to bus829_to842_dummy1;
status CLOSED;
}
object load {
	name xfmr_829_to842_dummy1_842_shunt_from;
	parent bus829_to842_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20958.7956j Ohm;
	constant_impedance_B 0.0000-20958.7956j Ohm;
	constant_impedance_C 0.0000-20958.7956j Ohm;
}
object load {
	name xfmr_829_to842_dummy1_842_shunt_to;
	parent bus842;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20958.7956j Ohm;
	constant_impedance_B 0.0000-20958.7956j Ohm;
	constant_impedance_C 0.0000-20958.7956j Ohm;
}
object transformer_configuration {
	name trans_branch_config_829_842_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021049;
	reactance 0.082872;
}
object transformer {
	name trans_branch_829_842_dummy1;
	phases ABC;
	from bus829_to842_dummy1;
	to bus842;
	configuration trans_branch_config_829_842_dummy1;
}
object load {
	name xfmr_830_1253_shunt_from;
	parent bus830;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20696.4006j Ohm;
	constant_impedance_B 0.0000-20696.4006j Ohm;
	constant_impedance_C 0.0000-20696.4006j Ohm;
}
object load {
	name xfmr_830_1253_shunt_to;
	parent bus1253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20696.4006j Ohm;
	constant_impedance_B 0.0000-20696.4006j Ohm;
	constant_impedance_C 0.0000-20696.4006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_830_1253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020171;
	reactance 0.075314;
}
object transformer {
	name trans_branch_830_1253;
	phases ABC;
	from bus830;
	to bus1253;
	configuration trans_branch_config_830_1253;
}
object transformer_configuration {
	name trans_branch_config_830_1929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_830_1929;
	phases ABC;
	from bus830;
	to bus1929;
	configuration trans_branch_config_830_1929;
}
object load {
	name xfmr_831_850_shunt_from;
	parent bus831;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15641.6322j Ohm;
	constant_impedance_B 0.0000-15641.6322j Ohm;
	constant_impedance_C 0.0000-15641.6322j Ohm;
}
object load {
	name xfmr_831_850_shunt_to;
	parent bus850;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15641.6322j Ohm;
	constant_impedance_B 0.0000-15641.6322j Ohm;
	constant_impedance_C 0.0000-15641.6322j Ohm;
}
object transformer_configuration {
	name trans_branch_config_831_850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.054738;
	reactance 0.112548;
}
object transformer {
	name trans_branch_831_850;
	phases ABC;
	from bus831;
	to bus850;
	configuration trans_branch_config_831_850;
}
object load {
	name xfmr_831_1244_shunt_from;
	parent bus831;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47830.0181j Ohm;
	constant_impedance_B 0.0000-47830.0181j Ohm;
	constant_impedance_C 0.0000-47830.0181j Ohm;
}
object load {
	name xfmr_831_1244_shunt_to;
	parent bus1244;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47830.0181j Ohm;
	constant_impedance_B 0.0000-47830.0181j Ohm;
	constant_impedance_C 0.0000-47830.0181j Ohm;
}
object transformer_configuration {
	name trans_branch_config_831_1244;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018837;
	reactance 0.040720;
}
object transformer {
	name trans_branch_831_1244;
	phases ABC;
	from bus831;
	to bus1244;
	configuration trans_branch_config_831_1244;
}
object load {
	name xfmr_832_836_shunt_from;
	parent bus832;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20456.3032j Ohm;
	constant_impedance_B 0.0000-20456.3032j Ohm;
	constant_impedance_C 0.0000-20456.3032j Ohm;
}
object load {
	name xfmr_832_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20456.3032j Ohm;
	constant_impedance_B 0.0000-20456.3032j Ohm;
	constant_impedance_C 0.0000-20456.3032j Ohm;
}
object transformer_configuration {
	name trans_branch_config_832_836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041846;
	reactance 0.086040;
}
object transformer {
	name trans_branch_832_836;
	phases ABC;
	from bus832;
	to bus836;
	configuration trans_branch_config_832_836;
}
object load {
	name xfmr_833_838_shunt_from;
	parent bus833;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20221.7125j Ohm;
	constant_impedance_B 0.0000-20221.7125j Ohm;
	constant_impedance_C 0.0000-20221.7125j Ohm;
}
object load {
	name xfmr_833_838_shunt_to;
	parent bus838;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20221.7125j Ohm;
	constant_impedance_B 0.0000-20221.7125j Ohm;
	constant_impedance_C 0.0000-20221.7125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_833_838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042337;
	reactance 0.087050;
}
object transformer {
	name trans_branch_833_838;
	phases ABC;
	from bus833;
	to bus838;
	configuration trans_branch_config_833_838;
}
object load {
	name xfmr_833_839_shunt_from;
	parent bus833;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23100.4367j Ohm;
	constant_impedance_B 0.0000-23100.4367j Ohm;
	constant_impedance_C 0.0000-23100.4367j Ohm;
}
object load {
	name xfmr_833_839_shunt_to;
	parent bus839;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23100.4367j Ohm;
	constant_impedance_B 0.0000-23100.4367j Ohm;
	constant_impedance_C 0.0000-23100.4367j Ohm;
}
object transformer_configuration {
	name trans_branch_config_833_839;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039017;
	reactance 0.084343;
}
object transformer {
	name trans_branch_833_839;
	phases ABC;
	from bus833;
	to bus839;
	configuration trans_branch_config_833_839;
}
object load {
	name xfmr_834_835_shunt_from;
	parent bus834;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object load {
	name xfmr_834_835_shunt_to;
	parent bus835;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_834_835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006144;
	reactance 0.022941;
}
object transformer {
	name trans_branch_834_835;
	phases ABC;
	from bus834;
	to bus835;
	configuration trans_branch_config_834_835;
}
object node {
	name bus834_to835_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1357-22.2399d kV;
	voltage_B 67.1357-142.2399d kV;
	voltage_C 67.1357+97.7601d kV;
}
object switch {
name dummy_switch1_bus834_to835;
phases ABC;
from bus834;
to bus834_to835_dummy1;
status CLOSED;
}
object load {
	name xfmr_834_to835_dummy1_835_shunt_from;
	parent bus834_to835_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object load {
	name xfmr_834_to835_dummy1_835_shunt_to;
	parent bus835;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67994.8586j Ohm;
	constant_impedance_B 0.0000-67994.8586j Ohm;
	constant_impedance_C 0.0000-67994.8586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_834_835_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006144;
	reactance 0.022941;
}
object transformer {
	name trans_branch_834_835_dummy1;
	phases ABC;
	from bus834_to835_dummy1;
	to bus835;
	configuration trans_branch_config_834_835_dummy1;
}
object load {
	name xfmr_835_852_shunt_from;
	parent bus835;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15866.8266j Ohm;
	constant_impedance_B 0.0000-15866.8266j Ohm;
	constant_impedance_C 0.0000-15866.8266j Ohm;
}
object load {
	name xfmr_835_852_shunt_to;
	parent bus852;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15866.8266j Ohm;
	constant_impedance_B 0.0000-15866.8266j Ohm;
	constant_impedance_C 0.0000-15866.8266j Ohm;
}
object transformer_configuration {
	name trans_branch_config_835_852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026308;
	reactance 0.098227;
}
object transformer {
	name trans_branch_835_852;
	phases ABC;
	from bus835;
	to bus852;
	configuration trans_branch_config_835_852;
}
object load {
	name xfmr_837_846_shunt_from;
	parent bus837;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73066.2983j Ohm;
	constant_impedance_B 0.0000-73066.2983j Ohm;
	constant_impedance_C 0.0000-73066.2983j Ohm;
}
object load {
	name xfmr_837_846_shunt_to;
	parent bus846;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73066.2983j Ohm;
	constant_impedance_B 0.0000-73066.2983j Ohm;
	constant_impedance_C 0.0000-73066.2983j Ohm;
}
object transformer_configuration {
	name trans_branch_config_837_846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012343;
	reactance 0.026681;
}
object transformer {
	name trans_branch_837_846;
	phases ABC;
	from bus837;
	to bus846;
	configuration trans_branch_config_837_846;
}
object load {
	name xfmr_839_844_shunt_from;
	parent bus839;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_839_844_shunt_to;
	parent bus844;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_839_844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025351;
	reactance 0.055772;
}
object transformer {
	name trans_branch_839_844;
	phases ABC;
	from bus839;
	to bus844;
	configuration trans_branch_config_839_844;
}
object load {
	name xfmr_840_843_shunt_from;
	parent bus840;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object load {
	name xfmr_840_843_shunt_to;
	parent bus843;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_840_843;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.079409;
	reactance 0.174698;
}
object transformer {
	name trans_branch_840_843;
	phases ABC;
	from bus840;
	to bus843;
	configuration trans_branch_config_840_843;
}
object load {
	name xfmr_841_1450_shunt_from;
	parent bus841;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45368.7822j Ohm;
	constant_impedance_B 0.0000-45368.7822j Ohm;
	constant_impedance_C 0.0000-45368.7822j Ohm;
}
object load {
	name xfmr_841_1450_shunt_to;
	parent bus1450;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45368.7822j Ohm;
	constant_impedance_B 0.0000-45368.7822j Ohm;
	constant_impedance_C 0.0000-45368.7822j Ohm;
}
object transformer_configuration {
	name trans_branch_config_841_1450;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009913;
	reactance 0.039759;
}
object transformer {
	name trans_branch_841_1450;
	phases ABC;
	from bus841;
	to bus1450;
	configuration trans_branch_config_841_1450;
}
object transformer_configuration {
	name trans_branch_config_842_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_842_1817;
	phases ABC;
	from bus842;
	to bus1817;
	configuration trans_branch_config_842_1817;
}
object node {
	name bus842_to1817_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4593-19.1749d kV;
	voltage_B 68.4593-139.1749d kV;
	voltage_C 68.4593+100.8251d kV;
}
object switch {
name dummy_switch1_bus842_to1817;
phases ABC;
from bus842;
to bus842_to1817_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_842_1817_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_842_1817_dummy1;
	phases ABC;
	from bus842_to1817_dummy1;
	to bus1817;
	configuration trans_branch_config_842_1817_dummy1;
}
object load {
	name xfmr_845_852_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object load {
	name xfmr_845_852_shunt_to;
	parent bus852;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013207;
	reactance 0.049311;
}
object transformer {
	name trans_branch_845_852;
	phases ABC;
	from bus845;
	to bus852;
	configuration trans_branch_config_845_852;
}
object load {
	name xfmr_846_847_shunt_from;
	parent bus846;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26636.4552j Ohm;
	constant_impedance_B 0.0000-26636.4552j Ohm;
	constant_impedance_C 0.0000-26636.4552j Ohm;
}
object load {
	name xfmr_846_847_shunt_to;
	parent bus847;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26636.4552j Ohm;
	constant_impedance_B 0.0000-26636.4552j Ohm;
	constant_impedance_C 0.0000-26636.4552j Ohm;
}
object transformer_configuration {
	name trans_branch_config_846_847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034471;
	reactance 0.075836;
}
object transformer {
	name trans_branch_846_847;
	phases ABC;
	from bus846;
	to bus847;
	configuration trans_branch_config_846_847;
}
object load {
	name xfmr_848_849_shunt_from;
	parent bus848;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object load {
	name xfmr_848_849_shunt_to;
	parent bus849;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_848_849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006036;
	reactance 0.024210;
}
object transformer {
	name trans_branch_848_849;
	phases ABC;
	from bus848;
	to bus849;
	configuration trans_branch_config_848_849;
}
object transformer_configuration {
	name trans_branch_config_849_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_849_1818;
	phases ABC;
	from bus849;
	to bus1818;
	configuration trans_branch_config_849_1818;
}
object node {
	name bus849_to1818_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2842-21.6687d kV;
	voltage_B 68.2842-141.6688d kV;
	voltage_C 68.2842+98.3312d kV;
}
object switch {
name dummy_switch1_bus849_to1818;
phases ABC;
from bus849;
to bus849_to1818_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_849_1818_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_849_1818_dummy1;
	phases ABC;
	from bus849_to1818_dummy1;
	to bus1818;
	configuration trans_branch_config_849_1818_dummy1;
}
object load {
	name xfmr_851_1257_shunt_from;
	parent bus851;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11405.7784j Ohm;
	constant_impedance_B 0.0000-11405.7784j Ohm;
	constant_impedance_C 0.0000-11405.7784j Ohm;
}
object load {
	name xfmr_851_1257_shunt_to;
	parent bus1257;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11405.7784j Ohm;
	constant_impedance_B 0.0000-11405.7784j Ohm;
	constant_impedance_C 0.0000-11405.7784j Ohm;
}
object transformer_configuration {
	name trans_branch_config_851_1257;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.075067;
	reactance 0.154347;
}
object transformer {
	name trans_branch_851_1257;
	phases ABC;
	from bus851;
	to bus1257;
	configuration trans_branch_config_851_1257;
}
object load {
	name xfmr_853_854_shunt_from;
	parent bus853;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object load {
	name xfmr_853_854_shunt_to;
	parent bus854;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024464;
	reactance 0.052883;
}
object transformer {
	name trans_branch_853_854;
	phases ABC;
	from bus853;
	to bus854;
	configuration trans_branch_config_853_854;
}
object load {
	name xfmr_853_865_shunt_from;
	parent bus853;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object load {
	name xfmr_853_865_shunt_to;
	parent bus865;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015688;
	reactance 0.058573;
}
object transformer {
	name trans_branch_853_865;
	phases ABC;
	from bus853;
	to bus865;
	configuration trans_branch_config_853_865;
}
object node {
	name bus853_to865_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3745-18.1159d kV;
	voltage_B 68.3745-138.1159d kV;
	voltage_C 68.3745+101.8841d kV;
}
object switch {
name dummy_switch1_bus853_to865;
phases ABC;
from bus853;
to bus853_to865_dummy1;
status CLOSED;
}
object load {
	name xfmr_853_to865_dummy1_865_shunt_from;
	parent bus853_to865_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object load {
	name xfmr_853_to865_dummy1_865_shunt_to;
	parent bus865;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26609.6579j Ohm;
	constant_impedance_B 0.0000-26609.6579j Ohm;
	constant_impedance_C 0.0000-26609.6579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_865_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015688;
	reactance 0.058573;
}
object transformer {
	name trans_branch_853_865_dummy1;
	phases ABC;
	from bus853_to865_dummy1;
	to bus865;
	configuration trans_branch_config_853_865_dummy1;
}
object load {
	name xfmr_853_879_shunt_from;
	parent bus853;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8816.6667j Ohm;
	constant_impedance_B 0.0000-8816.6667j Ohm;
	constant_impedance_C 0.0000-8816.6667j Ohm;
}
object load {
	name xfmr_853_879_shunt_to;
	parent bus879;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8816.6667j Ohm;
	constant_impedance_B 0.0000-8816.6667j Ohm;
	constant_impedance_C 0.0000-8816.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.097111;
	reactance 0.199670;
}
object transformer {
	name trans_branch_853_879;
	phases ABC;
	from bus853;
	to bus879;
	configuration trans_branch_config_853_879;
}
object transformer_configuration {
	name trans_branch_config_853_1884;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_853_1884;
	phases ABC;
	from bus853;
	to bus1884;
	configuration trans_branch_config_853_1884;
}
object load {
	name xfmr_854_872_shunt_from;
	parent bus854;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object load {
	name xfmr_854_872_shunt_to;
	parent bus872;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_854_872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008432;
	reactance 0.033197;
}
object transformer {
	name trans_branch_854_872;
	phases ABC;
	from bus854;
	to bus872;
	configuration trans_branch_config_854_872;
}
object load {
	name xfmr_855_857_shunt_from;
	parent bus855;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30684.4548j Ohm;
	constant_impedance_B 0.0000-30684.4548j Ohm;
	constant_impedance_C 0.0000-30684.4548j Ohm;
}
object load {
	name xfmr_855_857_shunt_to;
	parent bus857;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30684.4548j Ohm;
	constant_impedance_B 0.0000-30684.4548j Ohm;
	constant_impedance_C 0.0000-30684.4548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_855_857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014649;
	reactance 0.058758;
}
object transformer {
	name trans_branch_855_857;
	phases ABC;
	from bus855;
	to bus857;
	configuration trans_branch_config_855_857;
}
object load {
	name xfmr_855_880_shunt_from;
	parent bus855;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27842.1053j Ohm;
	constant_impedance_B 0.0000-27842.1053j Ohm;
	constant_impedance_C 0.0000-27842.1053j Ohm;
}
object load {
	name xfmr_855_880_shunt_to;
	parent bus880;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27842.1053j Ohm;
	constant_impedance_B 0.0000-27842.1053j Ohm;
	constant_impedance_C 0.0000-27842.1053j Ohm;
}
object transformer_configuration {
	name trans_branch_config_855_880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030754;
	reactance 0.063234;
}
object transformer {
	name trans_branch_855_880;
	phases ABC;
	from bus855;
	to bus880;
	configuration trans_branch_config_855_880;
}
object load {
	name xfmr_856_860_shunt_from;
	parent bus856;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10259.8914j Ohm;
	constant_impedance_B 0.0000-10259.8914j Ohm;
	constant_impedance_C 0.0000-10259.8914j Ohm;
}
object load {
	name xfmr_856_860_shunt_to;
	parent bus860;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10259.8914j Ohm;
	constant_impedance_B 0.0000-10259.8914j Ohm;
	constant_impedance_C 0.0000-10259.8914j Ohm;
}
object transformer_configuration {
	name trans_branch_config_856_860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.083435;
	reactance 0.171552;
}
object transformer {
	name trans_branch_856_860;
	phases ABC;
	from bus856;
	to bus860;
	configuration trans_branch_config_856_860;
}
object load {
	name xfmr_856_881_shunt_from;
	parent bus856;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23242.5308j Ohm;
	constant_impedance_B 0.0000-23242.5308j Ohm;
	constant_impedance_C 0.0000-23242.5308j Ohm;
}
object load {
	name xfmr_856_881_shunt_to;
	parent bus881;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23242.5308j Ohm;
	constant_impedance_B 0.0000-23242.5308j Ohm;
	constant_impedance_C 0.0000-23242.5308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_856_881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017955;
	reactance 0.067041;
}
object transformer {
	name trans_branch_856_881;
	phases ABC;
	from bus856;
	to bus881;
	configuration trans_branch_config_856_881;
}
object load {
	name xfmr_856_1050_shunt_from;
	parent bus856;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22664.9529j Ohm;
	constant_impedance_B 0.0000-22664.9529j Ohm;
	constant_impedance_C 0.0000-22664.9529j Ohm;
}
object load {
	name xfmr_856_1050_shunt_to;
	parent bus1050;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22664.9529j Ohm;
	constant_impedance_B 0.0000-22664.9529j Ohm;
	constant_impedance_C 0.0000-22664.9529j Ohm;
}
object transformer_configuration {
	name trans_branch_config_856_1050;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019839;
	reactance 0.079573;
}
object transformer {
	name trans_branch_856_1050;
	phases ABC;
	from bus856;
	to bus1050;
	configuration trans_branch_config_856_1050;
}
object load {
	name xfmr_857_869_shunt_from;
	parent bus857;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44230.7692j Ohm;
	constant_impedance_B 0.0000-44230.7692j Ohm;
	constant_impedance_C 0.0000-44230.7692j Ohm;
}
object load {
	name xfmr_857_869_shunt_to;
	parent bus869;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44230.7692j Ohm;
	constant_impedance_B 0.0000-44230.7692j Ohm;
	constant_impedance_C 0.0000-44230.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_857_869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010165;
	reactance 0.040771;
}
object transformer {
	name trans_branch_857_869;
	phases ABC;
	from bus857;
	to bus869;
	configuration trans_branch_config_857_869;
}
object load {
	name xfmr_857_873_shunt_from;
	parent bus857;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40197.5684j Ohm;
	constant_impedance_B 0.0000-40197.5684j Ohm;
	constant_impedance_C 0.0000-40197.5684j Ohm;
}
object load {
	name xfmr_857_873_shunt_to;
	parent bus873;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40197.5684j Ohm;
	constant_impedance_B 0.0000-40197.5684j Ohm;
	constant_impedance_C 0.0000-40197.5684j Ohm;
}
object transformer_configuration {
	name trans_branch_config_857_873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010385;
	reactance 0.038774;
}
object transformer {
	name trans_branch_857_873;
	phases ABC;
	from bus857;
	to bus873;
	configuration trans_branch_config_857_873;
}
object load {
	name xfmr_858_885_shunt_from;
	parent bus858;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24650.5126j Ohm;
	constant_impedance_B 0.0000-24650.5126j Ohm;
	constant_impedance_C 0.0000-24650.5126j Ohm;
}
object load {
	name xfmr_858_885_shunt_to;
	parent bus885;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24650.5126j Ohm;
	constant_impedance_B 0.0000-24650.5126j Ohm;
	constant_impedance_C 0.0000-24650.5126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_858_885;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037260;
	reactance 0.081971;
}
object transformer {
	name trans_branch_858_885;
	phases ABC;
	from bus858;
	to bus885;
	configuration trans_branch_config_858_885;
}
object load {
	name xfmr_858_1446_shunt_from;
	parent bus858;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-117555.5556j Ohm;
	constant_impedance_B 0.0000-117555.5556j Ohm;
	constant_impedance_C 0.0000-117555.5556j Ohm;
}
object load {
	name xfmr_858_1446_shunt_to;
	parent bus1446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-117555.5556j Ohm;
	constant_impedance_B 0.0000-117555.5556j Ohm;
	constant_impedance_C 0.0000-117555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_858_1446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003826;
	reactance 0.015346;
}
object transformer {
	name trans_branch_858_1446;
	phases ABC;
	from bus858;
	to bus1446;
	configuration trans_branch_config_858_1446;
}
object load {
	name xfmr_859_862_shunt_from;
	parent bus859;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25555.5556j Ohm;
	constant_impedance_B 0.0000-25555.5556j Ohm;
	constant_impedance_C 0.0000-25555.5556j Ohm;
}
object load {
	name xfmr_859_862_shunt_to;
	parent bus862;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25555.5556j Ohm;
	constant_impedance_B 0.0000-25555.5556j Ohm;
	constant_impedance_C 0.0000-25555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_859_862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016332;
	reactance 0.060978;
}
object transformer {
	name trans_branch_859_862;
	phases ABC;
	from bus859;
	to bus862;
	configuration trans_branch_config_859_862;
}
object load {
	name xfmr_859_865_shunt_from;
	parent bus859;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object load {
	name xfmr_859_865_shunt_to;
	parent bus865;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object transformer_configuration {
	name trans_branch_config_859_865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017029;
	reactance 0.067047;
}
object transformer {
	name trans_branch_859_865;
	phases ABC;
	from bus859;
	to bus865;
	configuration trans_branch_config_859_865;
}
object node {
	name bus859_to865_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2657-20.6003d kV;
	voltage_B 67.2657-140.6003d kV;
	voltage_C 67.2657+99.3997d kV;
}
object switch {
name dummy_switch1_bus859_to865;
phases ABC;
from bus859;
to bus859_to865_dummy1;
status CLOSED;
}
object load {
	name xfmr_859_to865_dummy1_865_shunt_from;
	parent bus859_to865_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object load {
	name xfmr_859_to865_dummy1_865_shunt_to;
	parent bus865;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object transformer_configuration {
	name trans_branch_config_859_865_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017029;
	reactance 0.067047;
}
object transformer {
	name trans_branch_859_865_dummy1;
	phases ABC;
	from bus859_to865_dummy1;
	to bus865;
	configuration trans_branch_config_859_865_dummy1;
}
object load {
	name xfmr_860_863_shunt_from;
	parent bus860;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27523.4131j Ohm;
	constant_impedance_B 0.0000-27523.4131j Ohm;
	constant_impedance_C 0.0000-27523.4131j Ohm;
}
object load {
	name xfmr_860_863_shunt_to;
	parent bus863;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27523.4131j Ohm;
	constant_impedance_B 0.0000-27523.4131j Ohm;
	constant_impedance_C 0.0000-27523.4131j Ohm;
}
object transformer_configuration {
	name trans_branch_config_860_863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032758;
	reactance 0.070812;
}
object transformer {
	name trans_branch_860_863;
	phases ABC;
	from bus860;
	to bus863;
	configuration trans_branch_config_860_863;
}
object load {
	name xfmr_861_867_shunt_from;
	parent bus861;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71486.4865j Ohm;
	constant_impedance_B 0.0000-71486.4865j Ohm;
	constant_impedance_C 0.0000-71486.4865j Ohm;
}
object load {
	name xfmr_861_867_shunt_to;
	parent bus867;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71486.4865j Ohm;
	constant_impedance_B 0.0000-71486.4865j Ohm;
	constant_impedance_C 0.0000-71486.4865j Ohm;
}
object transformer_configuration {
	name trans_branch_config_861_867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006176;
	reactance 0.024315;
}
object transformer {
	name trans_branch_861_867;
	phases ABC;
	from bus861;
	to bus867;
	configuration trans_branch_config_861_867;
}
object load {
	name xfmr_863_942_shunt_from;
	parent bus863;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object load {
	name xfmr_863_942_shunt_to;
	parent bus942;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13205.1922j Ohm;
	constant_impedance_B 0.0000-13205.1922j Ohm;
	constant_impedance_C 0.0000-13205.1922j Ohm;
}
object transformer_configuration {
	name trans_branch_config_863_942;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064829;
	reactance 0.133296;
}
object transformer {
	name trans_branch_863_942;
	phases ABC;
	from bus863;
	to bus942;
	configuration trans_branch_config_863_942;
}
object load {
	name xfmr_864_879_shunt_from;
	parent bus864;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object load {
	name xfmr_864_879_shunt_to;
	parent bus879;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_864_879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019664;
	reactance 0.078872;
}
object transformer {
	name trans_branch_864_879;
	phases ABC;
	from bus864;
	to bus879;
	configuration trans_branch_config_864_879;
}
object load {
	name xfmr_864_1266_shunt_from;
	parent bus864;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16256.9146j Ohm;
	constant_impedance_B 0.0000-16256.9146j Ohm;
	constant_impedance_C 0.0000-16256.9146j Ohm;
}
object load {
	name xfmr_864_1266_shunt_to;
	parent bus1266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16256.9146j Ohm;
	constant_impedance_B 0.0000-16256.9146j Ohm;
	constant_impedance_C 0.0000-16256.9146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_864_1266;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027142;
	reactance 0.106862;
}
object transformer {
	name trans_branch_864_1266;
	phases ABC;
	from bus864;
	to bus1266;
	configuration trans_branch_config_864_1266;
}
object load {
	name xfmr_866_873_shunt_from;
	parent bus866;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33953.7869j Ohm;
	constant_impedance_B 0.0000-33953.7869j Ohm;
	constant_impedance_C 0.0000-33953.7869j Ohm;
}
object load {
	name xfmr_866_873_shunt_to;
	parent bus873;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33953.7869j Ohm;
	constant_impedance_B 0.0000-33953.7869j Ohm;
	constant_impedance_C 0.0000-33953.7869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_866_873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013245;
	reactance 0.053123;
}
object transformer {
	name trans_branch_866_873;
	phases ABC;
	from bus866;
	to bus873;
	configuration trans_branch_config_866_873;
}
object load {
	name xfmr_866_874_shunt_from;
	parent bus866;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object load {
	name xfmr_866_874_shunt_to;
	parent bus874;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38726.2079j Ohm;
	constant_impedance_B 0.0000-38726.2079j Ohm;
	constant_impedance_C 0.0000-38726.2079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_866_874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023721;
	reactance 0.052185;
}
object transformer {
	name trans_branch_866_874;
	phases ABC;
	from bus866;
	to bus874;
	configuration trans_branch_config_866_874;
}
object load {
	name xfmr_866_882_shunt_from;
	parent bus866;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99063.6704j Ohm;
	constant_impedance_B 0.0000-99063.6704j Ohm;
	constant_impedance_C 0.0000-99063.6704j Ohm;
}
object load {
	name xfmr_866_882_shunt_to;
	parent bus882;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99063.6704j Ohm;
	constant_impedance_B 0.0000-99063.6704j Ohm;
	constant_impedance_C 0.0000-99063.6704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_866_882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004214;
	reactance 0.015734;
}
object transformer {
	name trans_branch_866_882;
	phases ABC;
	from bus866;
	to bus882;
	configuration trans_branch_config_866_882;
}
object load {
	name xfmr_867_868_shunt_from;
	parent bus867;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object load {
	name xfmr_867_868_shunt_to;
	parent bus868;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54648.7603j Ohm;
	constant_impedance_B 0.0000-54648.7603j Ohm;
	constant_impedance_C 0.0000-54648.7603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_867_868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007640;
	reactance 0.028528;
}
object transformer {
	name trans_branch_867_868;
	phases ABC;
	from bus867;
	to bus868;
	configuration trans_branch_config_867_868;
}
object load {
	name xfmr_868_882_shunt_from;
	parent bus868;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53760.1626j Ohm;
	constant_impedance_B 0.0000-53760.1626j Ohm;
	constant_impedance_C 0.0000-53760.1626j Ohm;
}
object load {
	name xfmr_868_882_shunt_to;
	parent bus882;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53760.1626j Ohm;
	constant_impedance_B 0.0000-53760.1626j Ohm;
	constant_impedance_C 0.0000-53760.1626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_868_882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008206;
	reactance 0.032307;
}
object transformer {
	name trans_branch_868_882;
	phases ABC;
	from bus868;
	to bus882;
	configuration trans_branch_config_868_882;
}
object load {
	name xfmr_869_881_shunt_from;
	parent bus869;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object load {
	name xfmr_869_881_shunt_to;
	parent bus881;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_869_881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006599;
	reactance 0.026470;
}
object transformer {
	name trans_branch_869_881;
	phases ABC;
	from bus869;
	to bus881;
	configuration trans_branch_config_869_881;
}
object load {
	name xfmr_869_1453_shunt_from;
	parent bus869;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28502.1552j Ohm;
	constant_impedance_B 0.0000-28502.1552j Ohm;
	constant_impedance_C 0.0000-28502.1552j Ohm;
}
object load {
	name xfmr_869_1453_shunt_to;
	parent bus1453;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28502.1552j Ohm;
	constant_impedance_B 0.0000-28502.1552j Ohm;
	constant_impedance_C 0.0000-28502.1552j Ohm;
}
object transformer_configuration {
	name trans_branch_config_869_1453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015479;
	reactance 0.060945;
}
object transformer {
	name trans_branch_869_1453;
	phases ABC;
	from bus869;
	to bus1453;
	configuration trans_branch_config_869_1453;
}
object transformer_configuration {
	name trans_branch_config_869_1986;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_869_1986;
	phases ABC;
	from bus869;
	to bus1986;
	configuration trans_branch_config_869_1986;
}
object load {
	name xfmr_870_872_shunt_from;
	parent bus870;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25605.0339j Ohm;
	constant_impedance_B 0.0000-25605.0339j Ohm;
	constant_impedance_C 0.0000-25605.0339j Ohm;
}
object load {
	name xfmr_870_872_shunt_to;
	parent bus872;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25605.0339j Ohm;
	constant_impedance_B 0.0000-25605.0339j Ohm;
	constant_impedance_C 0.0000-25605.0339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_870_872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016298;
	reactance 0.060854;
}
object transformer {
	name trans_branch_870_872;
	phases ABC;
	from bus870;
	to bus872;
	configuration trans_branch_config_870_872;
}
object node {
	name bus870_to872_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9914-15.0117d kV;
	voltage_B 68.9914-135.0117d kV;
	voltage_C 68.9914+104.9883d kV;
}
object switch {
name dummy_switch1_bus870_to872;
phases ABC;
from bus870;
to bus870_to872_dummy1;
status CLOSED;
}
object load {
	name xfmr_870_to872_dummy1_872_shunt_from;
	parent bus870_to872_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25605.0339j Ohm;
	constant_impedance_B 0.0000-25605.0339j Ohm;
	constant_impedance_C 0.0000-25605.0339j Ohm;
}
object load {
	name xfmr_870_to872_dummy1_872_shunt_to;
	parent bus872;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25605.0339j Ohm;
	constant_impedance_B 0.0000-25605.0339j Ohm;
	constant_impedance_C 0.0000-25605.0339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_870_872_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016298;
	reactance 0.060854;
}
object transformer {
	name trans_branch_870_872_dummy1;
	phases ABC;
	from bus870_to872_dummy1;
	to bus872;
	configuration trans_branch_config_870_872_dummy1;
}
object load {
	name xfmr_870_883_shunt_from;
	parent bus870;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object load {
	name xfmr_870_883_shunt_to;
	parent bus883;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_870_883;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010104;
	reactance 0.039781;
}
object transformer {
	name trans_branch_870_883;
	phases ABC;
	from bus870;
	to bus883;
	configuration trans_branch_config_870_883;
}
object transformer_configuration {
	name trans_branch_config_870_1819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_870_1819;
	phases ABC;
	from bus870;
	to bus1819;
	configuration trans_branch_config_870_1819;
}
object node {
	name bus870_to1819_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9914-15.0117d kV;
	voltage_B 68.9914-135.0117d kV;
	voltage_C 68.9914+104.9883d kV;
}
object switch {
name dummy_switch1_bus870_to1819;
phases ABC;
from bus870;
to bus870_to1819_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_870_1819_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_870_1819_dummy1;
	phases ABC;
	from bus870_to1819_dummy1;
	to bus1819;
	configuration trans_branch_config_870_1819_dummy1;
}
object load {
	name xfmr_871_878_shunt_from;
	parent bus871;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33228.6432j Ohm;
	constant_impedance_B 0.0000-33228.6432j Ohm;
	constant_impedance_C 0.0000-33228.6432j Ohm;
}
object load {
	name xfmr_871_878_shunt_to;
	parent bus878;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33228.6432j Ohm;
	constant_impedance_B 0.0000-33228.6432j Ohm;
	constant_impedance_C 0.0000-33228.6432j Ohm;
}
object transformer_configuration {
	name trans_branch_config_871_878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013531;
	reactance 0.054273;
}
object transformer {
	name trans_branch_871_878;
	phases ABC;
	from bus871;
	to bus878;
	configuration trans_branch_config_871_878;
}
object load {
	name xfmr_871_1250_shunt_from;
	parent bus871;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object load {
	name xfmr_871_1250_shunt_to;
	parent bus1250;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27156.0575j Ohm;
	constant_impedance_B 0.0000-27156.0575j Ohm;
	constant_impedance_C 0.0000-27156.0575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_871_1250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016245;
	reactance 0.063958;
}
object transformer {
	name trans_branch_871_1250;
	phases ABC;
	from bus871;
	to bus1250;
	configuration trans_branch_config_871_1250;
}
object load {
	name xfmr_872_1446_shunt_from;
	parent bus872;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20129.3760j Ohm;
	constant_impedance_B 0.0000-20129.3760j Ohm;
	constant_impedance_C 0.0000-20129.3760j Ohm;
}
object load {
	name xfmr_872_1446_shunt_to;
	parent bus1446;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20129.3760j Ohm;
	constant_impedance_B 0.0000-20129.3760j Ohm;
	constant_impedance_C 0.0000-20129.3760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_872_1446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022338;
	reactance 0.089596;
}
object transformer {
	name trans_branch_872_1446;
	phases ABC;
	from bus872;
	to bus1446;
	configuration trans_branch_config_872_1446;
}
object load {
	name xfmr_874_1456_shunt_from;
	parent bus874;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-297191.0112j Ohm;
	constant_impedance_B 0.0000-297191.0112j Ohm;
	constant_impedance_C 0.0000-297191.0112j Ohm;
}
object load {
	name xfmr_874_1456_shunt_to;
	parent bus1456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-297191.0112j Ohm;
	constant_impedance_B 0.0000-297191.0112j Ohm;
	constant_impedance_C 0.0000-297191.0112j Ohm;
}
object transformer_configuration {
	name trans_branch_config_874_1456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003098;
	reactance 0.006814;
}
object transformer {
	name trans_branch_874_1456;
	phases ABC;
	from bus874;
	to bus1456;
	configuration trans_branch_config_874_1456;
}
object load {
	name xfmr_875_1453_shunt_from;
	parent bus875;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object load {
	name xfmr_875_1453_shunt_to;
	parent bus1453;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_875_1453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016322;
	reactance 0.064263;
}
object transformer {
	name trans_branch_875_1453;
	phases ABC;
	from bus875;
	to bus1453;
	configuration trans_branch_config_875_1453;
}
object node {
	name bus875_to1453_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1523-18.7636d kV;
	voltage_B 68.1523-138.7636d kV;
	voltage_C 68.1523+101.2364d kV;
}
object switch {
name dummy_switch1_bus875_to1453;
phases ABC;
from bus875;
to bus875_to1453_dummy1;
status CLOSED;
}
object load {
	name xfmr_875_to1453_dummy1_1453_shunt_from;
	parent bus875_to1453_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object load {
	name xfmr_875_to1453_dummy1_1453_shunt_to;
	parent bus1453;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_875_1453_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016322;
	reactance 0.064263;
}
object transformer {
	name trans_branch_875_1453_dummy1;
	phases ABC;
	from bus875_to1453_dummy1;
	to bus1453;
	configuration trans_branch_config_875_1453_dummy1;
}
object load {
	name xfmr_875_1456_shunt_from;
	parent bus875;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object load {
	name xfmr_875_1456_shunt_to;
	parent bus1456;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_875_1456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010907;
	reactance 0.022427;
}
object transformer {
	name trans_branch_875_1456;
	phases ABC;
	from bus875;
	to bus1456;
	configuration trans_branch_config_875_1456;
}
object load {
	name xfmr_876_877_shunt_from;
	parent bus876;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65470.2970j Ohm;
	constant_impedance_B 0.0000-65470.2970j Ohm;
	constant_impedance_C 0.0000-65470.2970j Ohm;
}
object load {
	name xfmr_876_877_shunt_to;
	parent bus877;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65470.2970j Ohm;
	constant_impedance_B 0.0000-65470.2970j Ohm;
	constant_impedance_C 0.0000-65470.2970j Ohm;
}
object transformer_configuration {
	name trans_branch_config_876_877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006861;
	reactance 0.027520;
}
object transformer {
	name trans_branch_876_877;
	phases ABC;
	from bus876;
	to bus877;
	configuration trans_branch_config_876_877;
}
object load {
	name xfmr_876_1043_shunt_from;
	parent bus876;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5206.6929j Ohm;
	constant_impedance_B 0.0000-5206.6929j Ohm;
	constant_impedance_C 0.0000-5206.6929j Ohm;
}
object load {
	name xfmr_876_1043_shunt_to;
	parent bus1043;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5206.6929j Ohm;
	constant_impedance_B 0.0000-5206.6929j Ohm;
	constant_impedance_C 0.0000-5206.6929j Ohm;
}
object transformer_configuration {
	name trans_branch_config_876_1043;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.080171;
	reactance 0.299336;
}
object transformer {
	name trans_branch_876_1043;
	phases ABC;
	from bus876;
	to bus1043;
	configuration trans_branch_config_876_1043;
}
object load {
	name xfmr_878_879_shunt_from;
	parent bus878;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31944.4444j Ohm;
	constant_impedance_B 0.0000-31944.4444j Ohm;
	constant_impedance_C 0.0000-31944.4444j Ohm;
}
object load {
	name xfmr_878_879_shunt_to;
	parent bus879;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31944.4444j Ohm;
	constant_impedance_B 0.0000-31944.4444j Ohm;
	constant_impedance_C 0.0000-31944.4444j Ohm;
}
object transformer_configuration {
	name trans_branch_config_878_879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026814;
	reactance 0.055133;
}
object transformer {
	name trans_branch_878_879;
	phases ABC;
	from bus878;
	to bus879;
	configuration trans_branch_config_878_879;
}
object transformer_configuration {
	name trans_branch_config_1731_878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001946;
	reactance 0.077840;
}
object transformer {
	name trans_branch_1731_878;
	phases ABC;
	from bus1731;
	to bus878;
	configuration trans_branch_config_1731_878;
}
object transformer_configuration {
	name trans_branch_config_879_1820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_879_1820;
	phases ABC;
	from bus879;
	to bus1820;
	configuration trans_branch_config_879_1820;
}
object node {
	name bus879_to1820_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9130-17.8788d kV;
	voltage_B 68.9130-137.8788d kV;
	voltage_C 68.9130+102.1212d kV;
}
object switch {
name dummy_switch1_bus879_to1820;
phases ABC;
from bus879;
to bus879_to1820_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_879_1820_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_879_1820_dummy1;
	phases ABC;
	from bus879_to1820_dummy1;
	to bus1820;
	configuration trans_branch_config_879_1820_dummy1;
}
object load {
	name xfmr_880_882_shunt_from;
	parent bus880;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19607.1164j Ohm;
	constant_impedance_B 0.0000-19607.1164j Ohm;
	constant_impedance_C 0.0000-19607.1164j Ohm;
}
object load {
	name xfmr_880_882_shunt_to;
	parent bus882;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19607.1164j Ohm;
	constant_impedance_B 0.0000-19607.1164j Ohm;
	constant_impedance_C 0.0000-19607.1164j Ohm;
}
object transformer_configuration {
	name trans_branch_config_880_882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043664;
	reactance 0.089778;
}
object transformer {
	name trans_branch_880_882;
	phases ABC;
	from bus880;
	to bus882;
	configuration trans_branch_config_880_882;
}
object load {
	name xfmr_883_950_shunt_from;
	parent bus883;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12371.3751j Ohm;
	constant_impedance_B 0.0000-12371.3751j Ohm;
	constant_impedance_C 0.0000-12371.3751j Ohm;
}
object load {
	name xfmr_883_950_shunt_to;
	parent bus950;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12371.3751j Ohm;
	constant_impedance_B 0.0000-12371.3751j Ohm;
	constant_impedance_C 0.0000-12371.3751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_883_950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035651;
	reactance 0.140365;
}
object transformer {
	name trans_branch_883_950;
	phases ABC;
	from bus883;
	to bus950;
	configuration trans_branch_config_883_950;
}
object load {
	name xfmr_883_978_shunt_from;
	parent bus883;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object load {
	name xfmr_883_978_shunt_to;
	parent bus978;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32614.0567j Ohm;
	constant_impedance_B 0.0000-32614.0567j Ohm;
	constant_impedance_C 0.0000-32614.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_883_978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013784;
	reactance 0.055286;
}
object transformer {
	name trans_branch_883_978;
	phases ABC;
	from bus883;
	to bus978;
	configuration trans_branch_config_883_978;
}
object transformer_configuration {
	name trans_branch_config_883_1938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_883_1938;
	phases ABC;
	from bus883;
	to bus1938;
	configuration trans_branch_config_883_1938;
}
object load {
	name xfmr_884_1428_shunt_from;
	parent bus884;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15540.5405j Ohm;
	constant_impedance_B 0.0000-15540.5405j Ohm;
	constant_impedance_C 0.0000-15540.5405j Ohm;
}
object load {
	name xfmr_884_1428_shunt_to;
	parent bus1428;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15540.5405j Ohm;
	constant_impedance_B 0.0000-15540.5405j Ohm;
	constant_impedance_C 0.0000-15540.5405j Ohm;
}
object transformer_configuration {
	name trans_branch_config_884_1428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028937;
	reactance 0.116062;
}
object transformer {
	name trans_branch_884_1428;
	phases ABC;
	from bus884;
	to bus1428;
	configuration trans_branch_config_884_1428;
}
object transformer_configuration {
	name trans_branch_config_884_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_884_1821;
	phases ABC;
	from bus884;
	to bus1821;
	configuration trans_branch_config_884_1821;
}
object load {
	name xfmr_885_1147_shunt_from;
	parent bus885;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12083.1430j Ohm;
	constant_impedance_B 0.0000-12083.1430j Ohm;
	constant_impedance_C 0.0000-12083.1430j Ohm;
}
object load {
	name xfmr_885_1147_shunt_to;
	parent bus1147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12083.1430j Ohm;
	constant_impedance_B 0.0000-12083.1430j Ohm;
	constant_impedance_C 0.0000-12083.1430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_885_1147;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.076001;
	reactance 0.167201;
}
object transformer {
	name trans_branch_885_1147;
	phases ABC;
	from bus885;
	to bus1147;
	configuration trans_branch_config_885_1147;
}
object load {
	name xfmr_886_899_shunt_from;
	parent bus886;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44603.7099j Ohm;
	constant_impedance_B 0.0000-44603.7099j Ohm;
	constant_impedance_C 0.0000-44603.7099j Ohm;
}
object load {
	name xfmr_886_899_shunt_to;
	parent bus899;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44603.7099j Ohm;
	constant_impedance_B 0.0000-44603.7099j Ohm;
	constant_impedance_C 0.0000-44603.7099j Ohm;
}
object transformer_configuration {
	name trans_branch_config_886_899;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019204;
	reactance 0.039486;
}
object transformer {
	name trans_branch_886_899;
	phases ABC;
	from bus886;
	to bus899;
	configuration trans_branch_config_886_899;
}
object load {
	name xfmr_886_902_shunt_from;
	parent bus886;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11662.2575j Ohm;
	constant_impedance_B 0.0000-11662.2575j Ohm;
	constant_impedance_C 0.0000-11662.2575j Ohm;
}
object load {
	name xfmr_886_902_shunt_to;
	parent bus902;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11662.2575j Ohm;
	constant_impedance_B 0.0000-11662.2575j Ohm;
	constant_impedance_C 0.0000-11662.2575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_886_902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.073392;
	reactance 0.150901;
}
object transformer {
	name trans_branch_886_902;
	phases ABC;
	from bus886;
	to bus902;
	configuration trans_branch_config_886_902;
}
object load {
	name xfmr_887_913_shunt_from;
	parent bus887;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50094.6970j Ohm;
	constant_impedance_B 0.0000-50094.6970j Ohm;
	constant_impedance_C 0.0000-50094.6970j Ohm;
}
object load {
	name xfmr_887_913_shunt_to;
	parent bus913;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50094.6970j Ohm;
	constant_impedance_B 0.0000-50094.6970j Ohm;
	constant_impedance_C 0.0000-50094.6970j Ohm;
}
object transformer_configuration {
	name trans_branch_config_887_913;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008338;
	reactance 0.031131;
}
object transformer {
	name trans_branch_887_913;
	phases ABC;
	from bus887;
	to bus913;
	configuration trans_branch_config_887_913;
}
object load {
	name xfmr_887_921_shunt_from;
	parent bus887;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56038.1356j Ohm;
	constant_impedance_B 0.0000-56038.1356j Ohm;
	constant_impedance_C 0.0000-56038.1356j Ohm;
}
object load {
	name xfmr_887_921_shunt_to;
	parent bus921;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56038.1356j Ohm;
	constant_impedance_B 0.0000-56038.1356j Ohm;
	constant_impedance_C 0.0000-56038.1356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_887_921;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008021;
	reactance 0.032173;
}
object transformer {
	name trans_branch_887_921;
	phases ABC;
	from bus887;
	to bus921;
	configuration trans_branch_config_887_921;
}
object load {
	name xfmr_887_1004_shunt_from;
	parent bus887;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object load {
	name xfmr_887_1004_shunt_to;
	parent bus1004;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79668.6747j Ohm;
	constant_impedance_B 0.0000-79668.6747j Ohm;
	constant_impedance_C 0.0000-79668.6747j Ohm;
}
object transformer_configuration {
	name trans_branch_config_887_1004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011525;
	reactance 0.025355;
}
object transformer {
	name trans_branch_887_1004;
	phases ABC;
	from bus887;
	to bus1004;
	configuration trans_branch_config_887_1004;
}
object load {
	name xfmr_887_1496_shunt_from;
	parent bus887;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55801.6878j Ohm;
	constant_impedance_B 0.0000-55801.6878j Ohm;
	constant_impedance_C 0.0000-55801.6878j Ohm;
}
object load {
	name xfmr_887_1496_shunt_to;
	parent bus1496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55801.6878j Ohm;
	constant_impedance_B 0.0000-55801.6878j Ohm;
	constant_impedance_C 0.0000-55801.6878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_887_1496;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007903;
	reactance 0.031116;
}
object transformer {
	name trans_branch_887_1496;
	phases ABC;
	from bus887;
	to bus1496;
	configuration trans_branch_config_887_1496;
}
object load {
	name xfmr_888_929_shunt_from;
	parent bus888;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30159.6351j Ohm;
	constant_impedance_B 0.0000-30159.6351j Ohm;
	constant_impedance_C 0.0000-30159.6351j Ohm;
}
object load {
	name xfmr_888_929_shunt_to;
	parent bus929;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30159.6351j Ohm;
	constant_impedance_B 0.0000-30159.6351j Ohm;
	constant_impedance_C 0.0000-30159.6351j Ohm;
}
object transformer_configuration {
	name trans_branch_config_888_929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014908;
	reactance 0.059795;
}
object transformer {
	name trans_branch_888_929;
	phases ABC;
	from bus888;
	to bus929;
	configuration trans_branch_config_888_929;
}
object load {
	name xfmr_888_1239_shunt_from;
	parent bus888;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object load {
	name xfmr_888_1239_shunt_to;
	parent bus1239;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24445.4713j Ohm;
	constant_impedance_B 0.0000-24445.4713j Ohm;
	constant_impedance_C 0.0000-24445.4713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_888_1239;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018039;
	reactance 0.071022;
}
object transformer {
	name trans_branch_888_1239;
	phases ABC;
	from bus888;
	to bus1239;
	configuration trans_branch_config_888_1239;
}
object load {
	name xfmr_889_891_shunt_from;
	parent bus889;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32816.3772j Ohm;
	constant_impedance_B 0.0000-32816.3772j Ohm;
	constant_impedance_C 0.0000-32816.3772j Ohm;
}
object load {
	name xfmr_889_891_shunt_to;
	parent bus891;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32816.3772j Ohm;
	constant_impedance_B 0.0000-32816.3772j Ohm;
	constant_impedance_C 0.0000-32816.3772j Ohm;
}
object transformer_configuration {
	name trans_branch_config_889_891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012721;
	reactance 0.047499;
}
object transformer {
	name trans_branch_889_891;
	phases ABC;
	from bus889;
	to bus891;
	configuration trans_branch_config_889_891;
}
object load {
	name xfmr_889_910_shunt_from;
	parent bus889;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_889_910_shunt_to;
	parent bus910;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_889_910;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006259;
	reactance 0.025103;
}
object transformer {
	name trans_branch_889_910;
	phases ABC;
	from bus889;
	to bus910;
	configuration trans_branch_config_889_910;
}
object load {
	name xfmr_889_1152_shunt_from;
	parent bus889;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17119.7411j Ohm;
	constant_impedance_B 0.0000-17119.7411j Ohm;
	constant_impedance_C 0.0000-17119.7411j Ohm;
}
object load {
	name xfmr_889_1152_shunt_to;
	parent bus1152;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17119.7411j Ohm;
	constant_impedance_B 0.0000-17119.7411j Ohm;
	constant_impedance_C 0.0000-17119.7411j Ohm;
}
object transformer_configuration {
	name trans_branch_config_889_1152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049995;
	reactance 0.102794;
}
object transformer {
	name trans_branch_889_1152;
	phases ABC;
	from bus889;
	to bus1152;
	configuration trans_branch_config_889_1152;
}
object load {
	name xfmr_890_904_shunt_from;
	parent bus890;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10738.9363j Ohm;
	constant_impedance_B 0.0000-10738.9363j Ohm;
	constant_impedance_C 0.0000-10738.9363j Ohm;
}
object load {
	name xfmr_890_904_shunt_to;
	parent bus904;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10738.9363j Ohm;
	constant_impedance_B 0.0000-10738.9363j Ohm;
	constant_impedance_C 0.0000-10738.9363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_890_904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.079717;
	reactance 0.163908;
}
object transformer {
	name trans_branch_890_904;
	phases ABC;
	from bus890;
	to bus904;
	configuration trans_branch_config_890_904;
}
object load {
	name xfmr_890_924_shunt_from;
	parent bus890;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object load {
	name xfmr_890_924_shunt_to;
	parent bus924;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_890_924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028977;
	reactance 0.062640;
}
object transformer {
	name trans_branch_890_924;
	phases ABC;
	from bus890;
	to bus924;
	configuration trans_branch_config_890_924;
}
object load {
	name xfmr_891_898_shunt_from;
	parent bus891;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21859.5041j Ohm;
	constant_impedance_B 0.0000-21859.5041j Ohm;
	constant_impedance_C 0.0000-21859.5041j Ohm;
}
object load {
	name xfmr_891_898_shunt_to;
	parent bus898;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21859.5041j Ohm;
	constant_impedance_B 0.0000-21859.5041j Ohm;
	constant_impedance_C 0.0000-21859.5041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_891_898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019090;
	reactance 0.071277;
}
object transformer {
	name trans_branch_891_898;
	phases ABC;
	from bus891;
	to bus898;
	configuration trans_branch_config_891_898;
}
object load {
	name xfmr_892_939_shunt_from;
	parent bus892;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object load {
	name xfmr_892_939_shunt_to;
	parent bus939;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_939;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011563;
	reactance 0.043175;
}
object transformer {
	name trans_branch_892_939;
	phases ABC;
	from bus892;
	to bus939;
	configuration trans_branch_config_892_939;
}
object node {
	name bus892_to939_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9484-13.1645d kV;
	voltage_B 68.9484-133.1645d kV;
	voltage_C 68.9484+106.8355d kV;
}
object switch {
name dummy_switch1_bus892_to939;
phases ABC;
from bus892;
to bus892_to939_dummy1;
status CLOSED;
}
object load {
	name xfmr_892_to939_dummy1_939_shunt_from;
	parent bus892_to939_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object load {
	name xfmr_892_to939_dummy1_939_shunt_to;
	parent bus939;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_939_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011563;
	reactance 0.043175;
}
object transformer {
	name trans_branch_892_939_dummy1;
	phases ABC;
	from bus892_to939_dummy1;
	to bus939;
	configuration trans_branch_config_892_939_dummy1;
}
object transformer_configuration {
	name trans_branch_config_892_1822;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_892_1822;
	phases ABC;
	from bus892;
	to bus1822;
	configuration trans_branch_config_892_1822;
}
object node {
	name bus892_to1822_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.9484-13.1645d kV;
	voltage_B 68.9484-133.1645d kV;
	voltage_C 68.9484+106.8355d kV;
}
object switch {
name dummy_switch1_bus892_to1822;
phases ABC;
from bus892;
to bus892_to1822_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_892_1822_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_892_1822_dummy1;
	phases ABC;
	from bus892_to1822_dummy1;
	to bus1822;
	configuration trans_branch_config_892_1822_dummy1;
}
object load {
	name xfmr_893_936_shunt_from;
	parent bus893;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17956.5513j Ohm;
	constant_impedance_B 0.0000-17956.5513j Ohm;
	constant_impedance_C 0.0000-17956.5513j Ohm;
}
object load {
	name xfmr_893_936_shunt_to;
	parent bus936;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17956.5513j Ohm;
	constant_impedance_B 0.0000-17956.5513j Ohm;
	constant_impedance_C 0.0000-17956.5513j Ohm;
}
object transformer_configuration {
	name trans_branch_config_893_936;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012933;
	reactance 0.090097;
}
object transformer {
	name trans_branch_893_936;
	phases ABC;
	from bus893;
	to bus936;
	configuration trans_branch_config_893_936;
}
object transformer_configuration {
	name trans_branch_config_893_1823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_893_1823;
	phases ABC;
	from bus893;
	to bus1823;
	configuration trans_branch_config_893_1823;
}
object load {
	name xfmr_894_901_shunt_from;
	parent bus894;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24422.8994j Ohm;
	constant_impedance_B 0.0000-24422.8994j Ohm;
	constant_impedance_C 0.0000-24422.8994j Ohm;
}
object load {
	name xfmr_894_901_shunt_to;
	parent bus901;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24422.8994j Ohm;
	constant_impedance_B 0.0000-24422.8994j Ohm;
	constant_impedance_C 0.0000-24422.8994j Ohm;
}
object transformer_configuration {
	name trans_branch_config_894_901;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018418;
	reactance 0.073873;
}
object transformer {
	name trans_branch_894_901;
	phases ABC;
	from bus894;
	to bus901;
	configuration trans_branch_config_894_901;
}
object load {
	name xfmr_894_1242_shunt_from;
	parent bus894;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14469.3654j Ohm;
	constant_impedance_B 0.0000-14469.3654j Ohm;
	constant_impedance_C 0.0000-14469.3654j Ohm;
}
object load {
	name xfmr_894_1242_shunt_to;
	parent bus1242;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14469.3654j Ohm;
	constant_impedance_B 0.0000-14469.3654j Ohm;
	constant_impedance_C 0.0000-14469.3654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_894_1242;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.059174;
	reactance 0.121668;
}
object transformer {
	name trans_branch_894_1242;
	phases ABC;
	from bus894;
	to bus1242;
	configuration trans_branch_config_894_1242;
}
object load {
	name xfmr_895_898_shunt_from;
	parent bus895;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33354.3506j Ohm;
	constant_impedance_B 0.0000-33354.3506j Ohm;
	constant_impedance_C 0.0000-33354.3506j Ohm;
}
object load {
	name xfmr_895_898_shunt_to;
	parent bus898;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33354.3506j Ohm;
	constant_impedance_B 0.0000-33354.3506j Ohm;
	constant_impedance_C 0.0000-33354.3506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_895_898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012518;
	reactance 0.046740;
}
object transformer {
	name trans_branch_895_898;
	phases ABC;
	from bus895;
	to bus898;
	configuration trans_branch_config_895_898;
}
object load {
	name xfmr_895_911_shunt_from;
	parent bus895;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28019.0678j Ohm;
	constant_impedance_B 0.0000-28019.0678j Ohm;
	constant_impedance_C 0.0000-28019.0678j Ohm;
}
object load {
	name xfmr_895_911_shunt_to;
	parent bus911;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28019.0678j Ohm;
	constant_impedance_B 0.0000-28019.0678j Ohm;
	constant_impedance_C 0.0000-28019.0678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_895_911;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016044;
	reactance 0.064350;
}
object transformer {
	name trans_branch_895_911;
	phases ABC;
	from bus895;
	to bus911;
	configuration trans_branch_config_895_911;
}
object load {
	name xfmr_896_909_shunt_from;
	parent bus896;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48090.9091j Ohm;
	constant_impedance_B 0.0000-48090.9091j Ohm;
	constant_impedance_C 0.0000-48090.9091j Ohm;
}
object load {
	name xfmr_896_909_shunt_to;
	parent bus909;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48090.9091j Ohm;
	constant_impedance_B 0.0000-48090.9091j Ohm;
	constant_impedance_C 0.0000-48090.9091j Ohm;
}
object transformer_configuration {
	name trans_branch_config_896_909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009176;
	reactance 0.036126;
}
object transformer {
	name trans_branch_896_909;
	phases ABC;
	from bus896;
	to bus909;
	configuration trans_branch_config_896_909;
}
object load {
	name xfmr_896_931_shunt_from;
	parent bus896;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16357.4521j Ohm;
	constant_impedance_B 0.0000-16357.4521j Ohm;
	constant_impedance_C 0.0000-16357.4521j Ohm;
}
object load {
	name xfmr_896_931_shunt_to;
	parent bus931;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16357.4521j Ohm;
	constant_impedance_B 0.0000-16357.4521j Ohm;
	constant_impedance_C 0.0000-16357.4521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_896_931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027484;
	reactance 0.110237;
}
object transformer {
	name trans_branch_896_931;
	phases ABC;
	from bus896;
	to bus931;
	configuration trans_branch_config_896_931;
}
object load {
	name xfmr_897_909_shunt_from;
	parent bus897;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36736.1111j Ohm;
	constant_impedance_B 0.0000-36736.1111j Ohm;
	constant_impedance_C 0.0000-36736.1111j Ohm;
}
object load {
	name xfmr_897_909_shunt_to;
	parent bus909;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36736.1111j Ohm;
	constant_impedance_B 0.0000-36736.1111j Ohm;
	constant_impedance_C 0.0000-36736.1111j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011366;
	reactance 0.042439;
}
object transformer {
	name trans_branch_897_909;
	phases ABC;
	from bus897;
	to bus909;
	configuration trans_branch_config_897_909;
}
object load {
	name xfmr_897_930_shunt_from;
	parent bus897;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object load {
	name xfmr_897_930_shunt_to;
	parent bus930;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_930;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016541;
	reactance 0.065126;
}
object transformer {
	name trans_branch_897_930;
	phases ABC;
	from bus897;
	to bus930;
	configuration trans_branch_config_897_930;
}
object node {
	name bus897_to930_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1565-16.9932d kV;
	voltage_B 67.1565-136.9932d kV;
	voltage_C 67.1565+103.0068d kV;
}
object switch {
name dummy_switch1_bus897_to930;
phases ABC;
from bus897;
to bus897_to930_dummy1;
status CLOSED;
}
object load {
	name xfmr_897_to930_dummy1_930_shunt_from;
	parent bus897_to930_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object load {
	name xfmr_897_to930_dummy1_930_shunt_to;
	parent bus930;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26663.3065j Ohm;
	constant_impedance_B 0.0000-26663.3065j Ohm;
	constant_impedance_C 0.0000-26663.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_930_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016541;
	reactance 0.065126;
}
object transformer {
	name trans_branch_897_930_dummy1;
	phases ABC;
	from bus897_to930_dummy1;
	to bus930;
	configuration trans_branch_config_897_930_dummy1;
}
object load {
	name xfmr_897_939_shunt_from;
	parent bus897;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object load {
	name xfmr_897_939_shunt_to;
	parent bus939;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_939;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016218;
	reactance 0.063855;
}
object transformer {
	name trans_branch_897_939;
	phases ABC;
	from bus897;
	to bus939;
	configuration trans_branch_config_897_939;
}
object node {
	name bus897_to939_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1565-16.9932d kV;
	voltage_B 67.1565-136.9932d kV;
	voltage_C 67.1565+103.0068d kV;
}
object switch {
name dummy_switch1_bus897_to939;
phases ABC;
from bus897;
to bus897_to939_dummy1;
status CLOSED;
}
object load {
	name xfmr_897_to939_dummy1_939_shunt_from;
	parent bus897_to939_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object load {
	name xfmr_897_to939_dummy1_939_shunt_to;
	parent bus939;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_939_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016218;
	reactance 0.063855;
}
object transformer {
	name trans_branch_897_939_dummy1;
	phases ABC;
	from bus897_to939_dummy1;
	to bus939;
	configuration trans_branch_config_897_939_dummy1;
}
object load {
	name xfmr_899_904_shunt_from;
	parent bus899;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15838.3234j Ohm;
	constant_impedance_B 0.0000-15838.3234j Ohm;
	constant_impedance_C 0.0000-15838.3234j Ohm;
}
object load {
	name xfmr_899_904_shunt_to;
	parent bus904;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15838.3234j Ohm;
	constant_impedance_B 0.0000-15838.3234j Ohm;
	constant_impedance_C 0.0000-15838.3234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_899_904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.054053;
	reactance 0.111139;
}
object transformer {
	name trans_branch_899_904;
	phases ABC;
	from bus899;
	to bus904;
	configuration trans_branch_config_899_904;
}
object load {
	name xfmr_900_960_shunt_from;
	parent bus900;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11995.4649j Ohm;
	constant_impedance_B 0.0000-11995.4649j Ohm;
	constant_impedance_C 0.0000-11995.4649j Ohm;
}
object load {
	name xfmr_900_960_shunt_to;
	parent bus960;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11995.4649j Ohm;
	constant_impedance_B 0.0000-11995.4649j Ohm;
	constant_impedance_C 0.0000-11995.4649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_900_960;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.071358;
	reactance 0.146720;
}
object transformer {
	name trans_branch_900_960;
	phases ABC;
	from bus900;
	to bus960;
	configuration trans_branch_config_900_960;
}
object load {
	name xfmr_900_1008_shunt_from;
	parent bus900;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object load {
	name xfmr_900_1008_shunt_to;
	parent bus1008;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_900_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018717;
	reactance 0.041176;
}
object transformer {
	name trans_branch_900_1008;
	phases ABC;
	from bus900;
	to bus1008;
	configuration trans_branch_config_900_1008;
}
object load {
	name xfmr_901_924_shunt_from;
	parent bus901;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34575.1634j Ohm;
	constant_impedance_B 0.0000-34575.1634j Ohm;
	constant_impedance_C 0.0000-34575.1634j Ohm;
}
object load {
	name xfmr_901_924_shunt_to;
	parent bus924;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34575.1634j Ohm;
	constant_impedance_B 0.0000-34575.1634j Ohm;
	constant_impedance_C 0.0000-34575.1634j Ohm;
}
object transformer_configuration {
	name trans_branch_config_901_924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012750;
	reactance 0.050199;
}
object transformer {
	name trans_branch_901_924;
	phases ABC;
	from bus901;
	to bus924;
	configuration trans_branch_config_901_924;
}
object load {
	name xfmr_902_903_shunt_from;
	parent bus902;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6547.0297j Ohm;
	constant_impedance_B 0.0000-6547.0297j Ohm;
	constant_impedance_C 0.0000-6547.0297j Ohm;
}
object load {
	name xfmr_902_903_shunt_to;
	parent bus903;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6547.0297j Ohm;
	constant_impedance_B 0.0000-6547.0297j Ohm;
	constant_impedance_C 0.0000-6547.0297j Ohm;
}
object transformer_configuration {
	name trans_branch_config_902_903;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034759;
	reactance 0.237454;
}
object transformer {
	name trans_branch_902_903;
	phases ABC;
	from bus902;
	to bus903;
	configuration trans_branch_config_902_903;
}
object transformer_configuration {
	name trans_branch_config_902_1824;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_902_1824;
	phases ABC;
	from bus902;
	to bus1824;
	configuration trans_branch_config_902_1824;
}
object load {
	name xfmr_903_1041_shunt_from;
	parent bus903;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7695.6648j Ohm;
	constant_impedance_B 0.0000-7695.6648j Ohm;
	constant_impedance_C 0.0000-7695.6648j Ohm;
}
object load {
	name xfmr_903_1041_shunt_to;
	parent bus1041;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7695.6648j Ohm;
	constant_impedance_B 0.0000-7695.6648j Ohm;
	constant_impedance_C 0.0000-7695.6648j Ohm;
}
object transformer_configuration {
	name trans_branch_config_903_1041;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.054251;
	reactance 0.202558;
}
object transformer {
	name trans_branch_903_1041;
	phases ABC;
	from bus903;
	to bus1041;
	configuration trans_branch_config_903_1041;
}
object load {
	name xfmr_904_909_shunt_from;
	parent bus904;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13761.7066j Ohm;
	constant_impedance_B 0.0000-13761.7066j Ohm;
	constant_impedance_C 0.0000-13761.7066j Ohm;
}
object load {
	name xfmr_904_909_shunt_to;
	parent bus909;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13761.7066j Ohm;
	constant_impedance_B 0.0000-13761.7066j Ohm;
	constant_impedance_C 0.0000-13761.7066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_904_909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.066715;
	reactance 0.146770;
}
object transformer {
	name trans_branch_904_909;
	phases ABC;
	from bus904;
	to bus909;
	configuration trans_branch_config_904_909;
}
object load {
	name xfmr_905_927_shunt_from;
	parent bus905;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26771.2551j Ohm;
	constant_impedance_B 0.0000-26771.2551j Ohm;
	constant_impedance_C 0.0000-26771.2551j Ohm;
}
object load {
	name xfmr_905_927_shunt_to;
	parent bus927;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26771.2551j Ohm;
	constant_impedance_B 0.0000-26771.2551j Ohm;
	constant_impedance_C 0.0000-26771.2551j Ohm;
}
object transformer_configuration {
	name trans_branch_config_905_927;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034300;
	reactance 0.075460;
}
object transformer {
	name trans_branch_905_927;
	phases ABC;
	from bus905;
	to bus927;
	configuration trans_branch_config_905_927;
}
object load {
	name xfmr_905_1051_shunt_from;
	parent bus905;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22491.4966j Ohm;
	constant_impedance_B 0.0000-22491.4966j Ohm;
	constant_impedance_C 0.0000-22491.4966j Ohm;
}
object load {
	name xfmr_905_1051_shunt_to;
	parent bus1051;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22491.4966j Ohm;
	constant_impedance_B 0.0000-22491.4966j Ohm;
	constant_impedance_C 0.0000-22491.4966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_905_1051;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040831;
	reactance 0.089826;
}
object transformer {
	name trans_branch_905_1051;
	phases ABC;
	from bus905;
	to bus1051;
	configuration trans_branch_config_905_1051;
}
object load {
	name xfmr_906_1005_shunt_from;
	parent bus906;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34129.0323j Ohm;
	constant_impedance_B 0.0000-34129.0323j Ohm;
	constant_impedance_C 0.0000-34129.0323j Ohm;
}
object load {
	name xfmr_906_1005_shunt_to;
	parent bus1005;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34129.0323j Ohm;
	constant_impedance_B 0.0000-34129.0323j Ohm;
	constant_impedance_C 0.0000-34129.0323j Ohm;
}
object transformer_configuration {
	name trans_branch_config_906_1005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026429;
	reactance 0.057131;
}
object transformer {
	name trans_branch_906_1005;
	phases ABC;
	from bus906;
	to bus1005;
	configuration trans_branch_config_906_1005;
}
object load {
	name xfmr_906_1006_shunt_from;
	parent bus906;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61799.0654j Ohm;
	constant_impedance_B 0.0000-61799.0654j Ohm;
	constant_impedance_C 0.0000-61799.0654j Ohm;
}
object load {
	name xfmr_906_1006_shunt_to;
	parent bus1006;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61799.0654j Ohm;
	constant_impedance_B 0.0000-61799.0654j Ohm;
	constant_impedance_C 0.0000-61799.0654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_906_1006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006759;
	reactance 0.025237;
}
object transformer {
	name trans_branch_906_1006;
	phases ABC;
	from bus906;
	to bus1006;
	configuration trans_branch_config_906_1006;
}
object load {
	name xfmr_906_1008_shunt_from;
	parent bus906;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28138.2979j Ohm;
	constant_impedance_B 0.0000-28138.2979j Ohm;
	constant_impedance_C 0.0000-28138.2979j Ohm;
}
object load {
	name xfmr_906_1008_shunt_to;
	parent bus1008;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28138.2979j Ohm;
	constant_impedance_B 0.0000-28138.2979j Ohm;
	constant_impedance_C 0.0000-28138.2979j Ohm;
}
object transformer_configuration {
	name trans_branch_config_906_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007629;
	reactance 0.049274;
}
object transformer {
	name trans_branch_906_1008;
	phases ABC;
	from bus906;
	to bus1008;
	configuration trans_branch_config_906_1008;
}
object load {
	name xfmr_907_908_shunt_from;
	parent bus907;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23958.3333j Ohm;
	constant_impedance_B 0.0000-23958.3333j Ohm;
	constant_impedance_C 0.0000-23958.3333j Ohm;
}
object load {
	name xfmr_907_908_shunt_to;
	parent bus908;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23958.3333j Ohm;
	constant_impedance_B 0.0000-23958.3333j Ohm;
	constant_impedance_C 0.0000-23958.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_907_908;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018765;
	reactance 0.075266;
}
object transformer {
	name trans_branch_907_908;
	phases ABC;
	from bus907;
	to bus908;
	configuration trans_branch_config_907_908;
}
object load {
	name xfmr_907_922_shunt_from;
	parent bus907;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19462.8403j Ohm;
	constant_impedance_B 0.0000-19462.8403j Ohm;
	constant_impedance_C 0.0000-19462.8403j Ohm;
}
object load {
	name xfmr_907_922_shunt_to;
	parent bus922;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19462.8403j Ohm;
	constant_impedance_B 0.0000-19462.8403j Ohm;
	constant_impedance_C 0.0000-19462.8403j Ohm;
}
object transformer_configuration {
	name trans_branch_config_907_922;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023104;
	reactance 0.092667;
}
object transformer {
	name trans_branch_907_922;
	phases ABC;
	from bus907;
	to bus922;
	configuration trans_branch_config_907_922;
}
object load {
	name xfmr_907_925_shunt_from;
	parent bus907;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38500.7278j Ohm;
	constant_impedance_B 0.0000-38500.7278j Ohm;
	constant_impedance_C 0.0000-38500.7278j Ohm;
}
object load {
	name xfmr_907_925_shunt_to;
	parent bus925;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38500.7278j Ohm;
	constant_impedance_B 0.0000-38500.7278j Ohm;
	constant_impedance_C 0.0000-38500.7278j Ohm;
}
object transformer_configuration {
	name trans_branch_config_907_925;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022232;
	reactance 0.045711;
}
object transformer {
	name trans_branch_907_925;
	phases ABC;
	from bus907;
	to bus925;
	configuration trans_branch_config_907_925;
}
object load {
	name xfmr_908_912_shunt_from;
	parent bus908;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object load {
	name xfmr_908_912_shunt_to;
	parent bus912;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_908_912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008726;
	reactance 0.035000;
}
object transformer {
	name trans_branch_908_912;
	phases ABC;
	from bus908;
	to bus912;
	configuration trans_branch_config_908_912;
}
object load {
	name xfmr_910_1143_shunt_from;
	parent bus910;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18005.4459j Ohm;
	constant_impedance_B 0.0000-18005.4459j Ohm;
	constant_impedance_C 0.0000-18005.4459j Ohm;
}
object load {
	name xfmr_910_1143_shunt_to;
	parent bus1143;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18005.4459j Ohm;
	constant_impedance_B 0.0000-18005.4459j Ohm;
	constant_impedance_C 0.0000-18005.4459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_910_1143;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024984;
	reactance 0.100211;
}
object transformer {
	name trans_branch_910_1143;
	phases ABC;
	from bus910;
	to bus1143;
	configuration trans_branch_config_910_1143;
}
object load {
	name xfmr_911_912_shunt_from;
	parent bus911;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object load {
	name xfmr_911_912_shunt_to;
	parent bus912;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23850.3156j Ohm;
	constant_impedance_B 0.0000-23850.3156j Ohm;
	constant_impedance_C 0.0000-23850.3156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_911_912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018496;
	reactance 0.072822;
}
object transformer {
	name trans_branch_911_912;
	phases ABC;
	from bus911;
	to bus912;
	configuration trans_branch_config_911_912;
}
object load {
	name xfmr_911_1239_shunt_from;
	parent bus911;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11771.2506j Ohm;
	constant_impedance_B 0.0000-11771.2506j Ohm;
	constant_impedance_C 0.0000-11771.2506j Ohm;
}
object load {
	name xfmr_911_1239_shunt_to;
	parent bus1239;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11771.2506j Ohm;
	constant_impedance_B 0.0000-11771.2506j Ohm;
	constant_impedance_C 0.0000-11771.2506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_911_1239;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035459;
	reactance 0.132395;
}
object transformer {
	name trans_branch_911_1239;
	phases ABC;
	from bus911;
	to bus1239;
	configuration trans_branch_config_911_1239;
}
object node {
	name bus911_to1239_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.0384-18.5299d kV;
	voltage_B 65.0384-138.5299d kV;
	voltage_C 65.0384+101.4701d kV;
}
object switch {
name dummy_switch1_bus911_to1239;
phases ABC;
from bus911;
to bus911_to1239_dummy1;
status CLOSED;
}
object load {
	name xfmr_911_to1239_dummy1_1239_shunt_from;
	parent bus911_to1239_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11771.2506j Ohm;
	constant_impedance_B 0.0000-11771.2506j Ohm;
	constant_impedance_C 0.0000-11771.2506j Ohm;
}
object load {
	name xfmr_911_to1239_dummy1_1239_shunt_to;
	parent bus1239;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11771.2506j Ohm;
	constant_impedance_B 0.0000-11771.2506j Ohm;
	constant_impedance_C 0.0000-11771.2506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_911_1239_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035459;
	reactance 0.132395;
}
object transformer {
	name trans_branch_911_1239_dummy1;
	phases ABC;
	from bus911_to1239_dummy1;
	to bus1239;
	configuration trans_branch_config_911_1239_dummy1;
}
object load {
	name xfmr_912_1148_shunt_from;
	parent bus912;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object load {
	name xfmr_912_1148_shunt_to;
	parent bus1148;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25905.9745j Ohm;
	constant_impedance_B 0.0000-25905.9745j Ohm;
	constant_impedance_C 0.0000-25905.9745j Ohm;
}
object transformer_configuration {
	name trans_branch_config_912_1148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017033;
	reactance 0.067060;
}
object transformer {
	name trans_branch_912_1148;
	phases ABC;
	from bus912;
	to bus1148;
	configuration trans_branch_config_912_1148;
}
object load {
	name xfmr_913_1005_shunt_from;
	parent bus913;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28138.2979j Ohm;
	constant_impedance_B 0.0000-28138.2979j Ohm;
	constant_impedance_C 0.0000-28138.2979j Ohm;
}
object load {
	name xfmr_913_1005_shunt_to;
	parent bus1005;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28138.2979j Ohm;
	constant_impedance_B 0.0000-28138.2979j Ohm;
	constant_impedance_C 0.0000-28138.2979j Ohm;
}
object transformer_configuration {
	name trans_branch_config_913_1005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014834;
	reactance 0.055387;
}
object transformer {
	name trans_branch_913_1005;
	phases ABC;
	from bus913;
	to bus1005;
	configuration trans_branch_config_913_1005;
}
object load {
	name xfmr_914_915_shunt_from;
	parent bus914;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object load {
	name xfmr_914_915_shunt_to;
	parent bus915;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_914_915;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004415;
	reactance 0.017381;
}
object transformer {
	name trans_branch_914_915;
	phases ABC;
	from bus914;
	to bus915;
	configuration trans_branch_config_914_915;
}
object load {
	name xfmr_914_919_shunt_from;
	parent bus914;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23161.1208j Ohm;
	constant_impedance_B 0.0000-23161.1208j Ohm;
	constant_impedance_C 0.0000-23161.1208j Ohm;
}
object load {
	name xfmr_914_919_shunt_to;
	parent bus919;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23161.1208j Ohm;
	constant_impedance_B 0.0000-23161.1208j Ohm;
	constant_impedance_C 0.0000-23161.1208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_914_919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018022;
	reactance 0.067289;
}
object transformer {
	name trans_branch_914_919;
	phases ABC;
	from bus914;
	to bus919;
	configuration trans_branch_config_914_919;
}
object load {
	name xfmr_915_918_shunt_from;
	parent bus915;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13605.9671j Ohm;
	constant_impedance_B 0.0000-13605.9671j Ohm;
	constant_impedance_C 0.0000-13605.9671j Ohm;
}
object load {
	name xfmr_915_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13605.9671j Ohm;
	constant_impedance_B 0.0000-13605.9671j Ohm;
	constant_impedance_C 0.0000-13605.9671j Ohm;
}
object transformer_configuration {
	name trans_branch_config_915_918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032415;
	reactance 0.127622;
}
object transformer {
	name trans_branch_915_918;
	phases ABC;
	from bus915;
	to bus918;
	configuration trans_branch_config_915_918;
}
object node {
	name bus915_to918_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1953-27.5781d kV;
	voltage_B 67.1953-147.5781d kV;
	voltage_C 67.1953+92.4219d kV;
}
object switch {
name dummy_switch1_bus915_to918;
phases ABC;
from bus915;
to bus915_to918_dummy1;
status CLOSED;
}
object load {
	name xfmr_915_to918_dummy1_918_shunt_from;
	parent bus915_to918_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13605.9671j Ohm;
	constant_impedance_B 0.0000-13605.9671j Ohm;
	constant_impedance_C 0.0000-13605.9671j Ohm;
}
object load {
	name xfmr_915_to918_dummy1_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13605.9671j Ohm;
	constant_impedance_B 0.0000-13605.9671j Ohm;
	constant_impedance_C 0.0000-13605.9671j Ohm;
}
object transformer_configuration {
	name trans_branch_config_915_918_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032415;
	reactance 0.127622;
}
object transformer {
	name trans_branch_915_918_dummy1;
	phases ABC;
	from bus915_to918_dummy1;
	to bus918;
	configuration trans_branch_config_915_918_dummy1;
}
object load {
	name xfmr_916_917_shunt_from;
	parent bus916;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21805.4411j Ohm;
	constant_impedance_B 0.0000-21805.4411j Ohm;
	constant_impedance_C 0.0000-21805.4411j Ohm;
}
object load {
	name xfmr_916_917_shunt_to;
	parent bus917;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21805.4411j Ohm;
	constant_impedance_B 0.0000-21805.4411j Ohm;
	constant_impedance_C 0.0000-21805.4411j Ohm;
}
object transformer_configuration {
	name trans_branch_config_916_917;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041348;
	reactance 0.089381;
}
object transformer {
	name trans_branch_916_917;
	phases ABC;
	from bus916;
	to bus917;
	configuration trans_branch_config_916_917;
}
object load {
	name xfmr_916_1041_shunt_from;
	parent bus916;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16387.8563j Ohm;
	constant_impedance_B 0.0000-16387.8563j Ohm;
	constant_impedance_C 0.0000-16387.8563j Ohm;
}
object load {
	name xfmr_916_1041_shunt_to;
	parent bus1041;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16387.8563j Ohm;
	constant_impedance_B 0.0000-16387.8563j Ohm;
	constant_impedance_C 0.0000-16387.8563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_916_1041;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026916;
	reactance 0.105971;
}
object transformer {
	name trans_branch_916_1041;
	phases ABC;
	from bus916;
	to bus1041;
	configuration trans_branch_config_916_1041;
}
object load {
	name xfmr_917_918_shunt_from;
	parent bus917;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9667.3977j Ohm;
	constant_impedance_B 0.0000-9667.3977j Ohm;
	constant_impedance_C 0.0000-9667.3977j Ohm;
}
object load {
	name xfmr_917_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9667.3977j Ohm;
	constant_impedance_B 0.0000-9667.3977j Ohm;
	constant_impedance_C 0.0000-9667.3977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_917_918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046516;
	reactance 0.186571;
}
object transformer {
	name trans_branch_917_918;
	phases ABC;
	from bus917;
	to bus918;
	configuration trans_branch_config_917_918;
}
object load {
	name xfmr_918_1216_shunt_from;
	parent bus918;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6341.4049j Ohm;
	constant_impedance_B 0.0000-6341.4049j Ohm;
	constant_impedance_C 0.0000-6341.4049j Ohm;
}
object load {
	name xfmr_918_1216_shunt_to;
	parent bus1216;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6341.4049j Ohm;
	constant_impedance_B 0.0000-6341.4049j Ohm;
	constant_impedance_C 0.0000-6341.4049j Ohm;
}
object transformer_configuration {
	name trans_branch_config_918_1216;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035884;
	reactance 0.245141;
}
object transformer {
	name trans_branch_918_1216;
	phases ABC;
	from bus918;
	to bus1216;
	configuration trans_branch_config_918_1216;
}
object transformer_configuration {
	name trans_branch_config_918_1943;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_918_1943;
	phases ABC;
	from bus918;
	to bus1943;
	configuration trans_branch_config_918_1943;
}
object load {
	name xfmr_919_933_shunt_from;
	parent bus919;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19334.7953j Ohm;
	constant_impedance_B 0.0000-19334.7953j Ohm;
	constant_impedance_C 0.0000-19334.7953j Ohm;
}
object load {
	name xfmr_919_933_shunt_to;
	parent bus933;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19334.7953j Ohm;
	constant_impedance_B 0.0000-19334.7953j Ohm;
	constant_impedance_C 0.0000-19334.7953j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_933;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022808;
	reactance 0.089800;
}
object transformer {
	name trans_branch_919_933;
	phases ABC;
	from bus919;
	to bus933;
	configuration trans_branch_config_919_933;
}
object load {
	name xfmr_919_1459_shunt_from;
	parent bus919;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11919.7837j Ohm;
	constant_impedance_B 0.0000-11919.7837j Ohm;
	constant_impedance_C 0.0000-11919.7837j Ohm;
}
object load {
	name xfmr_919_1459_shunt_to;
	parent bus1459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11919.7837j Ohm;
	constant_impedance_B 0.0000-11919.7837j Ohm;
	constant_impedance_C 0.0000-11919.7837j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_1459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037005;
	reactance 0.145693;
}
object transformer {
	name trans_branch_919_1459;
	phases ABC;
	from bus919;
	to bus1459;
	configuration trans_branch_config_919_1459;
}
object node {
	name bus919_to1459_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1394-27.0305d kV;
	voltage_B 66.1394-147.0305d kV;
	voltage_C 66.1394+92.9695d kV;
}
object switch {
name dummy_switch1_bus919_to1459;
phases ABC;
from bus919;
to bus919_to1459_dummy1;
status CLOSED;
}
object load {
	name xfmr_919_to1459_dummy1_1459_shunt_from;
	parent bus919_to1459_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11919.7837j Ohm;
	constant_impedance_B 0.0000-11919.7837j Ohm;
	constant_impedance_C 0.0000-11919.7837j Ohm;
}
object load {
	name xfmr_919_to1459_dummy1_1459_shunt_to;
	parent bus1459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11919.7837j Ohm;
	constant_impedance_B 0.0000-11919.7837j Ohm;
	constant_impedance_C 0.0000-11919.7837j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_1459_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037005;
	reactance 0.145693;
}
object transformer {
	name trans_branch_919_1459_dummy1;
	phases ABC;
	from bus919_to1459_dummy1;
	to bus1459;
	configuration trans_branch_config_919_1459_dummy1;
}
object load {
	name xfmr_920_971_shunt_from;
	parent bus920;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11719.0961j Ohm;
	constant_impedance_B 0.0000-11719.0961j Ohm;
	constant_impedance_C 0.0000-11719.0961j Ohm;
}
object load {
	name xfmr_920_971_shunt_to;
	parent bus971;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11719.0961j Ohm;
	constant_impedance_B 0.0000-11719.0961j Ohm;
	constant_impedance_C 0.0000-11719.0961j Ohm;
}
object transformer_configuration {
	name trans_branch_config_920_971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.078351;
	reactance 0.172369;
}
object transformer {
	name trans_branch_920_971;
	phases ABC;
	from bus920;
	to bus971;
	configuration trans_branch_config_920_971;
}
object load {
	name xfmr_920_1490_shunt_from;
	parent bus920;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21823.4323j Ohm;
	constant_impedance_B 0.0000-21823.4323j Ohm;
	constant_impedance_C 0.0000-21823.4323j Ohm;
}
object load {
	name xfmr_920_1490_shunt_to;
	parent bus1490;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21823.4323j Ohm;
	constant_impedance_B 0.0000-21823.4323j Ohm;
	constant_impedance_C 0.0000-21823.4323j Ohm;
}
object transformer_configuration {
	name trans_branch_config_920_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041326;
	reactance 0.089334;
}
object transformer {
	name trans_branch_920_1490;
	phases ABC;
	from bus920;
	to bus1490;
	configuration trans_branch_config_920_1490;
}
object load {
	name xfmr_921_926_shunt_from;
	parent bus921;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object load {
	name xfmr_921_926_shunt_to;
	parent bus926;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78486.6469j Ohm;
	constant_impedance_B 0.0000-78486.6469j Ohm;
	constant_impedance_C 0.0000-78486.6469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_921_926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002900;
	reactance 0.019812;
}
object transformer {
	name trans_branch_921_926;
	phases ABC;
	from bus921;
	to bus926;
	configuration trans_branch_config_921_926;
}
object load {
	name xfmr_921_934_shunt_from;
	parent bus921;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object load {
	name xfmr_921_934_shunt_to;
	parent bus934;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_921_934;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007926;
	reactance 0.031206;
}
object transformer {
	name trans_branch_921_934;
	phases ABC;
	from bus921;
	to bus934;
	configuration trans_branch_config_921_934;
}
object node {
	name bus921_to934_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4592-18.7369d kV;
	voltage_B 67.4592-138.7369d kV;
	voltage_C 67.4592+101.2631d kV;
}
object switch {
name dummy_switch1_bus921_to934;
phases ABC;
from bus921;
to bus921_to934_dummy1;
status CLOSED;
}
object load {
	name xfmr_921_to934_dummy1_934_shunt_from;
	parent bus921_to934_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object load {
	name xfmr_921_to934_dummy1_934_shunt_to;
	parent bus934;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_921_934_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007926;
	reactance 0.031206;
}
object transformer {
	name trans_branch_921_934_dummy1;
	phases ABC;
	from bus921_to934_dummy1;
	to bus934;
	configuration trans_branch_config_921_934_dummy1;
}
object transformer_configuration {
	name trans_branch_config_921_1882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_921_1882;
	phases ABC;
	from bus921;
	to bus1882;
	configuration trans_branch_config_921_1882;
}
object load {
	name xfmr_922_1241_shunt_from;
	parent bus922;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24650.5126j Ohm;
	constant_impedance_B 0.0000-24650.5126j Ohm;
	constant_impedance_C 0.0000-24650.5126j Ohm;
}
object load {
	name xfmr_922_1241_shunt_to;
	parent bus1241;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24650.5126j Ohm;
	constant_impedance_B 0.0000-24650.5126j Ohm;
	constant_impedance_C 0.0000-24650.5126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_922_1241;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016939;
	reactance 0.063244;
}
object transformer {
	name trans_branch_922_1241;
	phases ABC;
	from bus922;
	to bus1241;
	configuration trans_branch_config_922_1241;
}
object load {
	name xfmr_923_929_shunt_from;
	parent bus923;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30899.5327j Ohm;
	constant_impedance_B 0.0000-30899.5327j Ohm;
	constant_impedance_C 0.0000-30899.5327j Ohm;
}
object load {
	name xfmr_923_929_shunt_to;
	parent bus929;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30899.5327j Ohm;
	constant_impedance_B 0.0000-30899.5327j Ohm;
	constant_impedance_C 0.0000-30899.5327j Ohm;
}
object transformer_configuration {
	name trans_branch_config_923_929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014276;
	reactance 0.056205;
}
object transformer {
	name trans_branch_923_929;
	phases ABC;
	from bus923;
	to bus929;
	configuration trans_branch_config_923_929;
}
object load {
	name xfmr_923_932_shunt_from;
	parent bus923;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60388.1279j Ohm;
	constant_impedance_B 0.0000-60388.1279j Ohm;
	constant_impedance_C 0.0000-60388.1279j Ohm;
}
object load {
	name xfmr_923_932_shunt_to;
	parent bus932;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60388.1279j Ohm;
	constant_impedance_B 0.0000-60388.1279j Ohm;
	constant_impedance_C 0.0000-60388.1279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_923_932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007300;
	reactance 0.028740;
}
object transformer {
	name trans_branch_923_932;
	phases ABC;
	from bus923;
	to bus932;
	configuration trans_branch_config_923_932;
}
object load {
	name xfmr_923_1230_shunt_from;
	parent bus923;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24355.4328j Ohm;
	constant_impedance_B 0.0000-24355.4328j Ohm;
	constant_impedance_C 0.0000-24355.4328j Ohm;
}
object load {
	name xfmr_923_1230_shunt_to;
	parent bus1230;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24355.4328j Ohm;
	constant_impedance_B 0.0000-24355.4328j Ohm;
	constant_impedance_C 0.0000-24355.4328j Ohm;
}
object transformer_configuration {
	name trans_branch_config_923_1230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037717;
	reactance 0.082977;
}
object transformer {
	name trans_branch_923_1230;
	phases ABC;
	from bus923;
	to bus1230;
	configuration trans_branch_config_923_1230;
}
object load {
	name xfmr_924_928_shunt_from;
	parent bus924;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24859.0226j Ohm;
	constant_impedance_B 0.0000-24859.0226j Ohm;
	constant_impedance_C 0.0000-24859.0226j Ohm;
}
object load {
	name xfmr_924_928_shunt_to;
	parent bus928;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24859.0226j Ohm;
	constant_impedance_B 0.0000-24859.0226j Ohm;
	constant_impedance_C 0.0000-24859.0226j Ohm;
}
object transformer_configuration {
	name trans_branch_config_924_928;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017742;
	reactance 0.069853;
}
object transformer {
	name trans_branch_924_928;
	phases ABC;
	from bus924;
	to bus928;
	configuration trans_branch_config_924_928;
}
object load {
	name xfmr_926_932_shunt_from;
	parent bus926;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14909.8083j Ohm;
	constant_impedance_B 0.0000-14909.8083j Ohm;
	constant_impedance_C 0.0000-14909.8083j Ohm;
}
object load {
	name xfmr_926_932_shunt_to;
	parent bus932;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14909.8083j Ohm;
	constant_impedance_B 0.0000-14909.8083j Ohm;
	constant_impedance_C 0.0000-14909.8083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_926_932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015260;
	reactance 0.104249;
}
object transformer {
	name trans_branch_926_932;
	phases ABC;
	from bus926;
	to bus932;
	configuration trans_branch_config_926_932;
}
object load {
	name xfmr_927_958_shunt_from;
	parent bus927;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31714.6283j Ohm;
	constant_impedance_B 0.0000-31714.6283j Ohm;
	constant_impedance_C 0.0000-31714.6283j Ohm;
}
object load {
	name xfmr_927_958_shunt_to;
	parent bus958;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31714.6283j Ohm;
	constant_impedance_B 0.0000-31714.6283j Ohm;
	constant_impedance_C 0.0000-31714.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_927_958;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028948;
	reactance 0.063685;
}
object transformer {
	name trans_branch_927_958;
	phases ABC;
	from bus927;
	to bus958;
	configuration trans_branch_config_927_958;
}
object load {
	name xfmr_928_1448_shunt_from;
	parent bus928;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78720.2381j Ohm;
	constant_impedance_B 0.0000-78720.2381j Ohm;
	constant_impedance_C 0.0000-78720.2381j Ohm;
}
object load {
	name xfmr_928_1448_shunt_to;
	parent bus1448;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78720.2381j Ohm;
	constant_impedance_B 0.0000-78720.2381j Ohm;
	constant_impedance_C 0.0000-78720.2381j Ohm;
}
object transformer_configuration {
	name trans_branch_config_928_1448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002888;
	reactance 0.019727;
}
object transformer {
	name trans_branch_928_1448;
	phases ABC;
	from bus928;
	to bus1448;
	configuration trans_branch_config_928_1448;
}
object load {
	name xfmr_930_949_shunt_from;
	parent bus930;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17097.6083j Ohm;
	constant_impedance_B 0.0000-17097.6083j Ohm;
	constant_impedance_C 0.0000-17097.6083j Ohm;
}
object load {
	name xfmr_930_949_shunt_to;
	parent bus949;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17097.6083j Ohm;
	constant_impedance_B 0.0000-17097.6083j Ohm;
	constant_impedance_C 0.0000-17097.6083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_930_949;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013312;
	reactance 0.090942;
}
object transformer {
	name trans_branch_930_949;
	phases ABC;
	from bus930;
	to bus949;
	configuration trans_branch_config_930_949;
}
object load {
	name xfmr_930_951_shunt_from;
	parent bus930;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11347.0613j Ohm;
	constant_impedance_B 0.0000-11347.0613j Ohm;
	constant_impedance_C 0.0000-11347.0613j Ohm;
}
object load {
	name xfmr_930_951_shunt_to;
	parent bus951;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11347.0613j Ohm;
	constant_impedance_B 0.0000-11347.0613j Ohm;
	constant_impedance_C 0.0000-11347.0613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_930_951;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.079474;
	reactance 0.171797;
}
object transformer {
	name trans_branch_930_951;
	phases ABC;
	from bus930;
	to bus951;
	configuration trans_branch_config_930_951;
}
object load {
	name xfmr_931_1014_shunt_from;
	parent bus931;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26989.7959j Ohm;
	constant_impedance_B 0.0000-26989.7959j Ohm;
	constant_impedance_C 0.0000-26989.7959j Ohm;
}
object load {
	name xfmr_931_1014_shunt_to;
	parent bus1014;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26989.7959j Ohm;
	constant_impedance_B 0.0000-26989.7959j Ohm;
	constant_impedance_C 0.0000-26989.7959j Ohm;
}
object transformer_configuration {
	name trans_branch_config_931_1014;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031727;
	reactance 0.065235;
}
object transformer {
	name trans_branch_931_1014;
	phases ABC;
	from bus931;
	to bus1014;
	configuration trans_branch_config_931_1014;
}
object load {
	name xfmr_932_1000_shunt_from;
	parent bus932;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32453.9877j Ohm;
	constant_impedance_B 0.0000-32453.9877j Ohm;
	constant_impedance_C 0.0000-32453.9877j Ohm;
}
object load {
	name xfmr_932_1000_shunt_to;
	parent bus1000;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32453.9877j Ohm;
	constant_impedance_B 0.0000-32453.9877j Ohm;
	constant_impedance_C 0.0000-32453.9877j Ohm;
}
object transformer_configuration {
	name trans_branch_config_932_1000;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013589;
	reactance 0.053503;
}
object transformer {
	name trans_branch_932_1000;
	phases ABC;
	from bus932;
	to bus1000;
	configuration trans_branch_config_932_1000;
}
object load {
	name xfmr_932_1005_shunt_from;
	parent bus932;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83176.1006j Ohm;
	constant_impedance_B 0.0000-83176.1006j Ohm;
	constant_impedance_C 0.0000-83176.1006j Ohm;
}
object load {
	name xfmr_932_1005_shunt_to;
	parent bus1005;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83176.1006j Ohm;
	constant_impedance_B 0.0000-83176.1006j Ohm;
	constant_impedance_C 0.0000-83176.1006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_932_1005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005406;
	reactance 0.021683;
}
object transformer {
	name trans_branch_932_1005;
	phases ABC;
	from bus932;
	to bus1005;
	configuration trans_branch_config_932_1005;
}
object load {
	name xfmr_933_940_shunt_from;
	parent bus933;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19208.4241j Ohm;
	constant_impedance_B 0.0000-19208.4241j Ohm;
	constant_impedance_C 0.0000-19208.4241j Ohm;
}
object load {
	name xfmr_933_940_shunt_to;
	parent bus940;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19208.4241j Ohm;
	constant_impedance_B 0.0000-19208.4241j Ohm;
	constant_impedance_C 0.0000-19208.4241j Ohm;
}
object transformer_configuration {
	name trans_branch_config_933_940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022969;
	reactance 0.090432;
}
object transformer {
	name trans_branch_933_940;
	phases ABC;
	from bus933;
	to bus940;
	configuration trans_branch_config_933_940;
}
object load {
	name xfmr_934_1496_shunt_from;
	parent bus934;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-127777.7778j Ohm;
	constant_impedance_B 0.0000-127777.7778j Ohm;
	constant_impedance_C 0.0000-127777.7778j Ohm;
}
object load {
	name xfmr_934_1496_shunt_to;
	parent bus1496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-127777.7778j Ohm;
	constant_impedance_B 0.0000-127777.7778j Ohm;
	constant_impedance_C 0.0000-127777.7778j Ohm;
}
object transformer_configuration {
	name trans_branch_config_934_1496;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003444;
	reactance 0.013561;
}
object transformer {
	name trans_branch_934_1496;
	phases ABC;
	from bus934;
	to bus1496;
	configuration trans_branch_config_934_1496;
}
object node {
	name bus934_to1496_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0575-19.4826d kV;
	voltage_B 67.0575-139.4826d kV;
	voltage_C 67.0575+100.5174d kV;
}
object switch {
name dummy_switch1_bus934_to1496;
phases ABC;
from bus934;
to bus934_to1496_dummy1;
status CLOSED;
}
object load {
	name xfmr_934_to1496_dummy1_1496_shunt_from;
	parent bus934_to1496_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-127777.7778j Ohm;
	constant_impedance_B 0.0000-127777.7778j Ohm;
	constant_impedance_C 0.0000-127777.7778j Ohm;
}
object load {
	name xfmr_934_to1496_dummy1_1496_shunt_to;
	parent bus1496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-127777.7778j Ohm;
	constant_impedance_B 0.0000-127777.7778j Ohm;
	constant_impedance_C 0.0000-127777.7778j Ohm;
}
object transformer_configuration {
	name trans_branch_config_934_1496_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003444;
	reactance 0.013561;
}
object transformer {
	name trans_branch_934_1496_dummy1;
	phases ABC;
	from bus934_to1496_dummy1;
	to bus1496;
	configuration trans_branch_config_934_1496_dummy1;
}
object load {
	name xfmr_935_977_shunt_from;
	parent bus935;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33608.6404j Ohm;
	constant_impedance_B 0.0000-33608.6404j Ohm;
	constant_impedance_C 0.0000-33608.6404j Ohm;
}
object load {
	name xfmr_935_977_shunt_to;
	parent bus977;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33608.6404j Ohm;
	constant_impedance_B 0.0000-33608.6404j Ohm;
	constant_impedance_C 0.0000-33608.6404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_935_977;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006908;
	reactance 0.048122;
}
object transformer {
	name trans_branch_935_977;
	phases ABC;
	from bus935;
	to bus977;
	configuration trans_branch_config_935_977;
}
object load {
	name xfmr_935_1429_shunt_from;
	parent bus935;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object load {
	name xfmr_935_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_935_1429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015938;
	reactance 0.059508;
}
object transformer {
	name trans_branch_935_1429;
	phases ABC;
	from bus935;
	to bus1429;
	configuration trans_branch_config_935_1429;
}
object node {
	name bus935_to1429_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8342-18.8891d kV;
	voltage_B 66.8342-138.8891d kV;
	voltage_C 66.8342+101.1109d kV;
}
object switch {
name dummy_switch1_bus935_to1429;
phases ABC;
from bus935;
to bus935_to1429_dummy1;
status CLOSED;
}
object load {
	name xfmr_935_to1429_dummy1_1429_shunt_from;
	parent bus935_to1429_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object load {
	name xfmr_935_to1429_dummy1_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26188.1188j Ohm;
	constant_impedance_B 0.0000-26188.1188j Ohm;
	constant_impedance_C 0.0000-26188.1188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_935_1429_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015938;
	reactance 0.059508;
}
object transformer {
	name trans_branch_935_1429_dummy1;
	phases ABC;
	from bus935_to1429_dummy1;
	to bus1429;
	configuration trans_branch_config_935_1429_dummy1;
}
object load {
	name xfmr_936_937_shunt_from;
	parent bus936;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13068.1818j Ohm;
	constant_impedance_B 0.0000-13068.1818j Ohm;
	constant_impedance_C 0.0000-13068.1818j Ohm;
}
object load {
	name xfmr_936_937_shunt_to;
	parent bus937;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13068.1818j Ohm;
	constant_impedance_B 0.0000-13068.1818j Ohm;
	constant_impedance_C 0.0000-13068.1818j Ohm;
}
object transformer_configuration {
	name trans_branch_config_936_937;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031946;
	reactance 0.119276;
}
object transformer {
	name trans_branch_936_937;
	phases ABC;
	from bus936;
	to bus937;
	configuration trans_branch_config_936_937;
}
object load {
	name xfmr_937_1038_shunt_from;
	parent bus937;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6381.1821j Ohm;
	constant_impedance_B 0.0000-6381.1821j Ohm;
	constant_impedance_C 0.0000-6381.1821j Ohm;
}
object load {
	name xfmr_937_1038_shunt_to;
	parent bus1038;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6381.1821j Ohm;
	constant_impedance_B 0.0000-6381.1821j Ohm;
	constant_impedance_C 0.0000-6381.1821j Ohm;
}
object transformer_configuration {
	name trans_branch_config_937_1038;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065416;
	reactance 0.244248;
}
object transformer {
	name trans_branch_937_1038;
	phases ABC;
	from bus937;
	to bus1038;
	configuration trans_branch_config_937_1038;
}
object load {
	name xfmr_938_983_shunt_from;
	parent bus938;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47316.6369j Ohm;
	constant_impedance_B 0.0000-47316.6369j Ohm;
	constant_impedance_C 0.0000-47316.6369j Ohm;
}
object load {
	name xfmr_938_983_shunt_to;
	parent bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47316.6369j Ohm;
	constant_impedance_B 0.0000-47316.6369j Ohm;
	constant_impedance_C 0.0000-47316.6369j Ohm;
}
object transformer_configuration {
	name trans_branch_config_938_983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019072;
	reactance 0.041227;
}
object transformer {
	name trans_branch_938_983;
	phases ABC;
	from bus938;
	to bus983;
	configuration trans_branch_config_938_983;
}
object load {
	name xfmr_938_1014_shunt_from;
	parent bus938;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object load {
	name xfmr_938_1014_shunt_to;
	parent bus1014;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_938_1014;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021697;
	reactance 0.046902;
}
object transformer {
	name trans_branch_938_1014;
	phases ABC;
	from bus938;
	to bus1014;
	configuration trans_branch_config_938_1014;
}
object load {
	name xfmr_938_1496_shunt_from;
	parent bus938;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97242.6471j Ohm;
	constant_impedance_B 0.0000-97242.6471j Ohm;
	constant_impedance_C 0.0000-97242.6471j Ohm;
}
object load {
	name xfmr_938_1496_shunt_to;
	parent bus1496;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97242.6471j Ohm;
	constant_impedance_B 0.0000-97242.6471j Ohm;
	constant_impedance_C 0.0000-97242.6471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_938_1496;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004295;
	reactance 0.016038;
}
object transformer {
	name trans_branch_938_1496;
	phases ABC;
	from bus938;
	to bus1496;
	configuration trans_branch_config_938_1496;
}
object load {
	name xfmr_940_1095_shunt_from;
	parent bus940;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18419.2201j Ohm;
	constant_impedance_B 0.0000-18419.2201j Ohm;
	constant_impedance_C 0.0000-18419.2201j Ohm;
}
object load {
	name xfmr_940_1095_shunt_to;
	parent bus1095;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18419.2201j Ohm;
	constant_impedance_B 0.0000-18419.2201j Ohm;
	constant_impedance_C 0.0000-18419.2201j Ohm;
}
object transformer_configuration {
	name trans_branch_config_940_1095;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023953;
	reactance 0.094308;
}
object transformer {
	name trans_branch_940_1095;
	phases ABC;
	from bus940;
	to bus1095;
	configuration trans_branch_config_940_1095;
}
object transformer_configuration {
	name trans_branch_config_1738_940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004837;
	reactance 0.193460;
}
object transformer {
	name trans_branch_1738_940;
	phases ABC;
	from bus1738;
	to bus940;
	configuration trans_branch_config_1738_940;
}
object load {
	name xfmr_941_947_shunt_from;
	parent bus941;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object load {
	name xfmr_941_947_shunt_to;
	parent bus947;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_941_947;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016777;
	reactance 0.067290;
}
object transformer {
	name trans_branch_941_947;
	phases ABC;
	from bus941;
	to bus947;
	configuration trans_branch_config_941_947;
}
object load {
	name xfmr_941_954_shunt_from;
	parent bus941;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object load {
	name xfmr_941_954_shunt_to;
	parent bus954;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39301.6345j Ohm;
	constant_impedance_B 0.0000-39301.6345j Ohm;
	constant_impedance_C 0.0000-39301.6345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_941_954;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010616;
	reactance 0.039637;
}
object transformer {
	name trans_branch_941_954;
	phases ABC;
	from bus941;
	to bus954;
	configuration trans_branch_config_941_954;
}
object load {
	name xfmr_941_957_shunt_from;
	parent bus941;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21751.6447j Ohm;
	constant_impedance_B 0.0000-21751.6447j Ohm;
	constant_impedance_C 0.0000-21751.6447j Ohm;
}
object load {
	name xfmr_941_957_shunt_to;
	parent bus957;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21751.6447j Ohm;
	constant_impedance_B 0.0000-21751.6447j Ohm;
	constant_impedance_C 0.0000-21751.6447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_941_957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020283;
	reactance 0.079859;
}
object transformer {
	name trans_branch_941_957;
	phases ABC;
	from bus941;
	to bus957;
	configuration trans_branch_config_941_957;
}
object load {
	name xfmr_942_952_shunt_from;
	parent bus942;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9695.7478j Ohm;
	constant_impedance_B 0.0000-9695.7478j Ohm;
	constant_impedance_C 0.0000-9695.7478j Ohm;
}
object load {
	name xfmr_942_952_shunt_to;
	parent bus952;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9695.7478j Ohm;
	constant_impedance_B 0.0000-9695.7478j Ohm;
	constant_impedance_C 0.0000-9695.7478j Ohm;
}
object transformer_configuration {
	name trans_branch_config_942_952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046376;
	reactance 0.186012;
}
object transformer {
	name trans_branch_942_952;
	phases ABC;
	from bus942;
	to bus952;
	configuration trans_branch_config_942_952;
}
object load {
	name xfmr_942_964_shunt_from;
	parent bus942;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object load {
	name xfmr_942_964_shunt_to;
	parent bus964;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30507.4971j Ohm;
	constant_impedance_B 0.0000-30507.4971j Ohm;
	constant_impedance_C 0.0000-30507.4971j Ohm;
}
object transformer_configuration {
	name trans_branch_config_942_964;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014466;
	reactance 0.056955;
}
object transformer {
	name trans_branch_942_964;
	phases ABC;
	from bus942;
	to bus964;
	configuration trans_branch_config_942_964;
}
object transformer_configuration {
	name trans_branch_config_942_1995;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_942_1995;
	phases ABC;
	from bus942;
	to bus1995;
	configuration trans_branch_config_942_1995;
}
object load {
	name xfmr_943_944_shunt_from;
	parent bus943;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29065.9341j Ohm;
	constant_impedance_B 0.0000-29065.9341j Ohm;
	constant_impedance_C 0.0000-29065.9341j Ohm;
}
object load {
	name xfmr_943_944_shunt_to;
	parent bus944;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29065.9341j Ohm;
	constant_impedance_B 0.0000-29065.9341j Ohm;
	constant_impedance_C 0.0000-29065.9341j Ohm;
}
object transformer_configuration {
	name trans_branch_config_943_944;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015478;
	reactance 0.062081;
}
object transformer {
	name trans_branch_943_944;
	phases ABC;
	from bus943;
	to bus944;
	configuration trans_branch_config_943_944;
}
object load {
	name xfmr_943_953_shunt_from;
	parent bus943;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20942.2011j Ohm;
	constant_impedance_B 0.0000-20942.2011j Ohm;
	constant_impedance_C 0.0000-20942.2011j Ohm;
}
object load {
	name xfmr_943_953_shunt_to;
	parent bus953;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20942.2011j Ohm;
	constant_impedance_B 0.0000-20942.2011j Ohm;
	constant_impedance_C 0.0000-20942.2011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_943_953;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043069;
	reactance 0.093101;
}
object transformer {
	name trans_branch_943_953;
	phases ABC;
	from bus943;
	to bus953;
	configuration trans_branch_config_943_953;
}
object load {
	name xfmr_943_964_shunt_from;
	parent bus943;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105800.0000j Ohm;
	constant_impedance_B 0.0000-105800.0000j Ohm;
	constant_impedance_C 0.0000-105800.0000j Ohm;
}
object load {
	name xfmr_943_964_shunt_to;
	parent bus964;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105800.0000j Ohm;
	constant_impedance_B 0.0000-105800.0000j Ohm;
	constant_impedance_C 0.0000-105800.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_943_964;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004167;
	reactance 0.016404;
}
object transformer {
	name trans_branch_943_964;
	phases ABC;
	from bus943;
	to bus964;
	configuration trans_branch_config_943_964;
}
object load {
	name xfmr_944_963_shunt_from;
	parent bus944;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13725.9990j Ohm;
	constant_impedance_B 0.0000-13725.9990j Ohm;
	constant_impedance_C 0.0000-13725.9990j Ohm;
}
object load {
	name xfmr_944_963_shunt_to;
	parent bus963;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13725.9990j Ohm;
	constant_impedance_B 0.0000-13725.9990j Ohm;
	constant_impedance_C 0.0000-13725.9990j Ohm;
}
object transformer_configuration {
	name trans_branch_config_944_963;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.062364;
	reactance 0.128228;
}
object transformer {
	name trans_branch_944_963;
	phases ABC;
	from bus944;
	to bus963;
	configuration trans_branch_config_944_963;
}
object load {
	name xfmr_945_957_shunt_from;
	parent bus945;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72865.0138j Ohm;
	constant_impedance_B 0.0000-72865.0138j Ohm;
	constant_impedance_C 0.0000-72865.0138j Ohm;
}
object load {
	name xfmr_945_957_shunt_to;
	parent bus957;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72865.0138j Ohm;
	constant_impedance_B 0.0000-72865.0138j Ohm;
	constant_impedance_C 0.0000-72865.0138j Ohm;
}
object transformer_configuration {
	name trans_branch_config_945_957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006166;
	reactance 0.024730;
}
object transformer {
	name trans_branch_945_957;
	phases ABC;
	from bus945;
	to bus957;
	configuration trans_branch_config_945_957;
}
object load {
	name xfmr_945_969_shunt_from;
	parent bus945;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object load {
	name xfmr_945_969_shunt_to;
	parent bus969;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86437.9085j Ohm;
	constant_impedance_B 0.0000-86437.9085j Ohm;
	constant_impedance_C 0.0000-86437.9085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_945_969;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005209;
	reactance 0.020895;
}
object transformer {
	name trans_branch_945_969;
	phases ABC;
	from bus945;
	to bus969;
	configuration trans_branch_config_945_969;
}
object load {
	name xfmr_945_971_shunt_from;
	parent bus945;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36941.3408j Ohm;
	constant_impedance_B 0.0000-36941.3408j Ohm;
	constant_impedance_C 0.0000-36941.3408j Ohm;
}
object load {
	name xfmr_945_971_shunt_to;
	parent bus971;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36941.3408j Ohm;
	constant_impedance_B 0.0000-36941.3408j Ohm;
	constant_impedance_C 0.0000-36941.3408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_945_971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024849;
	reactance 0.054667;
}
object transformer {
	name trans_branch_945_971;
	phases ABC;
	from bus945;
	to bus971;
	configuration trans_branch_config_945_971;
}
object load {
	name xfmr_945_1012_shunt_from;
	parent bus945;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24355.4328j Ohm;
	constant_impedance_B 0.0000-24355.4328j Ohm;
	constant_impedance_C 0.0000-24355.4328j Ohm;
}
object load {
	name xfmr_945_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24355.4328j Ohm;
	constant_impedance_B 0.0000-24355.4328j Ohm;
	constant_impedance_C 0.0000-24355.4328j Ohm;
}
object transformer_configuration {
	name trans_branch_config_945_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018118;
	reactance 0.071332;
}
object transformer {
	name trans_branch_945_1012;
	phases ABC;
	from bus945;
	to bus1012;
	configuration trans_branch_config_945_1012;
}
object load {
	name xfmr_946_969_shunt_from;
	parent bus946;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object load {
	name xfmr_946_969_shunt_to;
	parent bus969;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object transformer_configuration {
	name trans_branch_config_946_969;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005527;
	reactance 0.020636;
}
object transformer {
	name trans_branch_946_969;
	phases ABC;
	from bus946;
	to bus969;
	configuration trans_branch_config_946_969;
}
object load {
	name xfmr_946_999_shunt_from;
	parent bus946;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88166.6667j Ohm;
	constant_impedance_B 0.0000-88166.6667j Ohm;
	constant_impedance_C 0.0000-88166.6667j Ohm;
}
object load {
	name xfmr_946_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-88166.6667j Ohm;
	constant_impedance_B 0.0000-88166.6667j Ohm;
	constant_impedance_C 0.0000-88166.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_946_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004742;
	reactance 0.017704;
}
object transformer {
	name trans_branch_946_999;
	phases ABC;
	from bus946;
	to bus999;
	configuration trans_branch_config_946_999;
}
object load {
	name xfmr_947_949_shunt_from;
	parent bus947;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object load {
	name xfmr_947_949_shunt_to;
	parent bus949;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25982.3183j Ohm;
	constant_impedance_B 0.0000-25982.3183j Ohm;
	constant_impedance_C 0.0000-25982.3183j Ohm;
}
object transformer_configuration {
	name trans_branch_config_947_949;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016063;
	reactance 0.059974;
}
object transformer {
	name trans_branch_947_949;
	phases ABC;
	from bus947;
	to bus949;
	configuration trans_branch_config_947_949;
}
object load {
	name xfmr_948_952_shunt_from;
	parent bus948;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26636.4552j Ohm;
	constant_impedance_B 0.0000-26636.4552j Ohm;
	constant_impedance_C 0.0000-26636.4552j Ohm;
}
object load {
	name xfmr_948_952_shunt_to;
	parent bus952;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26636.4552j Ohm;
	constant_impedance_B 0.0000-26636.4552j Ohm;
	constant_impedance_C 0.0000-26636.4552j Ohm;
}
object transformer_configuration {
	name trans_branch_config_948_952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015679;
	reactance 0.058541;
}
object transformer {
	name trans_branch_948_952;
	phases ABC;
	from bus948;
	to bus952;
	configuration trans_branch_config_948_952;
}
object load {
	name xfmr_948_970_shunt_from;
	parent bus948;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10765.1608j Ohm;
	constant_impedance_B 0.0000-10765.1608j Ohm;
	constant_impedance_C 0.0000-10765.1608j Ohm;
}
object load {
	name xfmr_948_970_shunt_to;
	parent bus970;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10765.1608j Ohm;
	constant_impedance_B 0.0000-10765.1608j Ohm;
	constant_impedance_C 0.0000-10765.1608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_948_970;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.083745;
	reactance 0.181030;
}
object transformer {
	name trans_branch_948_970;
	phases ABC;
	from bus948;
	to bus970;
	configuration trans_branch_config_948_970;
}
object load {
	name xfmr_950_965_shunt_from;
	parent bus950;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28844.0567j Ohm;
	constant_impedance_B 0.0000-28844.0567j Ohm;
	constant_impedance_C 0.0000-28844.0567j Ohm;
}
object load {
	name xfmr_950_965_shunt_to;
	parent bus965;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28844.0567j Ohm;
	constant_impedance_B 0.0000-28844.0567j Ohm;
	constant_impedance_C 0.0000-28844.0567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_950_965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015598;
	reactance 0.062562;
}
object transformer {
	name trans_branch_950_965;
	phases ABC;
	from bus950;
	to bus965;
	configuration trans_branch_config_950_965;
}
object load {
	name xfmr_951_968_shunt_from;
	parent bus951;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24765.9176j Ohm;
	constant_impedance_B 0.0000-24765.9176j Ohm;
	constant_impedance_C 0.0000-24765.9176j Ohm;
}
object load {
	name xfmr_951_968_shunt_to;
	parent bus968;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24765.9176j Ohm;
	constant_impedance_B 0.0000-24765.9176j Ohm;
	constant_impedance_C 0.0000-24765.9176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_951_968;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034582;
	reactance 0.071103;
}
object transformer {
	name trans_branch_951_968;
	phases ABC;
	from bus951;
	to bus968;
	configuration trans_branch_config_951_968;
}
object load {
	name xfmr_953_967_shunt_from;
	parent bus953;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36889.8187j Ohm;
	constant_impedance_B 0.0000-36889.8187j Ohm;
	constant_impedance_C 0.0000-36889.8187j Ohm;
}
object load {
	name xfmr_953_967_shunt_to;
	parent bus967;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36889.8187j Ohm;
	constant_impedance_B 0.0000-36889.8187j Ohm;
	constant_impedance_C 0.0000-36889.8187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_953_967;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024901;
	reactance 0.054782;
}
object transformer {
	name trans_branch_953_967;
	phases ABC;
	from bus953;
	to bus967;
	configuration trans_branch_config_953_967;
}
object load {
	name xfmr_954_959_shunt_from;
	parent bus954;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object load {
	name xfmr_954_959_shunt_to;
	parent bus959;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object transformer_configuration {
	name trans_branch_config_954_959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.062169;
	reactance 0.136770;
}
object transformer {
	name trans_branch_954_959;
	phases ABC;
	from bus954;
	to bus959;
	configuration trans_branch_config_954_959;
}
object load {
	name xfmr_954_968_shunt_from;
	parent bus954;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17242.5033j Ohm;
	constant_impedance_B 0.0000-17242.5033j Ohm;
	constant_impedance_C 0.0000-17242.5033j Ohm;
}
object load {
	name xfmr_954_968_shunt_to;
	parent bus968;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17242.5033j Ohm;
	constant_impedance_B 0.0000-17242.5033j Ohm;
	constant_impedance_C 0.0000-17242.5033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_954_968;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049661;
	reactance 0.102108;
}
object transformer {
	name trans_branch_954_968;
	phases ABC;
	from bus954;
	to bus968;
	configuration trans_branch_config_954_968;
}
object load {
	name xfmr_954_975_shunt_from;
	parent bus954;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67647.0588j Ohm;
	constant_impedance_B 0.0000-67647.0588j Ohm;
	constant_impedance_C 0.0000-67647.0588j Ohm;
}
object load {
	name xfmr_954_975_shunt_to;
	parent bus975;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67647.0588j Ohm;
	constant_impedance_B 0.0000-67647.0588j Ohm;
	constant_impedance_C 0.0000-67647.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_954_975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006648;
	reactance 0.026664;
}
object transformer {
	name trans_branch_954_975;
	phases ABC;
	from bus954;
	to bus975;
	configuration trans_branch_config_954_975;
}
object load {
	name xfmr_955_962_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object load {
	name xfmr_955_962_shunt_to;
	parent bus962;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51160.5416j Ohm;
	constant_impedance_B 0.0000-51160.5416j Ohm;
	constant_impedance_C 0.0000-51160.5416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017620;
	reactance 0.038090;
}
object transformer {
	name trans_branch_955_962;
	phases ABC;
	from bus955;
	to bus962;
	configuration trans_branch_config_955_962;
}
object load {
	name xfmr_955_975_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15404.7758j Ohm;
	constant_impedance_B 0.0000-15404.7758j Ohm;
	constant_impedance_C 0.0000-15404.7758j Ohm;
}
object load {
	name xfmr_955_975_shunt_to;
	parent bus975;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15404.7758j Ohm;
	constant_impedance_B 0.0000-15404.7758j Ohm;
	constant_impedance_C 0.0000-15404.7758j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.055564;
	reactance 0.114247;
}
object transformer {
	name trans_branch_955_975;
	phases ABC;
	from bus955;
	to bus975;
	configuration trans_branch_config_955_975;
}
object load {
	name xfmr_956_957_shunt_from;
	parent bus956;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53219.3159j Ohm;
	constant_impedance_B 0.0000-53219.3159j Ohm;
	constant_impedance_C 0.0000-53219.3159j Ohm;
}
object load {
	name xfmr_956_957_shunt_to;
	parent bus957;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53219.3159j Ohm;
	constant_impedance_B 0.0000-53219.3159j Ohm;
	constant_impedance_C 0.0000-53219.3159j Ohm;
}
object transformer_configuration {
	name trans_branch_config_956_957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017255;
	reactance 0.037960;
}
object transformer {
	name trans_branch_956_957;
	phases ABC;
	from bus956;
	to bus957;
	configuration trans_branch_config_956_957;
}
object load {
	name xfmr_956_959_shunt_from;
	parent bus956;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49255.1210j Ohm;
	constant_impedance_B 0.0000-49255.1210j Ohm;
	constant_impedance_C 0.0000-49255.1210j Ohm;
}
object load {
	name xfmr_956_959_shunt_to;
	parent bus959;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49255.1210j Ohm;
	constant_impedance_B 0.0000-49255.1210j Ohm;
	constant_impedance_C 0.0000-49255.1210j Ohm;
}
object transformer_configuration {
	name trans_branch_config_956_959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009135;
	reactance 0.036640;
}
object transformer {
	name trans_branch_956_959;
	phases ABC;
	from bus956;
	to bus959;
	configuration trans_branch_config_956_959;
}
object load {
	name xfmr_956_1430_shunt_from;
	parent bus956;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-137760.4167j Ohm;
	constant_impedance_B 0.0000-137760.4167j Ohm;
	constant_impedance_C 0.0000-137760.4167j Ohm;
}
object load {
	name xfmr_956_1430_shunt_to;
	parent bus1430;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-137760.4167j Ohm;
	constant_impedance_B 0.0000-137760.4167j Ohm;
	constant_impedance_C 0.0000-137760.4167j Ohm;
}
object transformer_configuration {
	name trans_branch_config_956_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003257;
	reactance 0.013063;
}
object transformer {
	name trans_branch_956_1430;
	phases ABC;
	from bus956;
	to bus1430;
	configuration trans_branch_config_956_1430;
}
object load {
	name xfmr_958_966_shunt_from;
	parent bus958;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object load {
	name xfmr_958_966_shunt_to;
	parent bus966;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47064.0569j Ohm;
	constant_impedance_B 0.0000-47064.0569j Ohm;
	constant_impedance_C 0.0000-47064.0569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_958_966;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019523;
	reactance 0.042951;
}
object transformer {
	name trans_branch_958_966;
	phases ABC;
	from bus958;
	to bus966;
	configuration trans_branch_config_958_966;
}
object load {
	name xfmr_959_960_shunt_from;
	parent bus959;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object load {
	name xfmr_959_960_shunt_to;
	parent bus960;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_959_960;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011224;
	reactance 0.041909;
}
object transformer {
	name trans_branch_959_960;
	phases ABC;
	from bus959;
	to bus960;
	configuration trans_branch_config_959_960;
}
object node {
	name bus959_to960_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9278-21.1571d kV;
	voltage_B 65.9278-141.1571d kV;
	voltage_C 65.9278+98.8429d kV;
}
object switch {
name dummy_switch1_bus959_to960;
phases ABC;
from bus959;
to bus959_to960_dummy1;
status CLOSED;
}
object load {
	name xfmr_959_to960_dummy1_960_shunt_from;
	parent bus959_to960_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object load {
	name xfmr_959_to960_dummy1_960_shunt_to;
	parent bus960;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_959_960_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011224;
	reactance 0.041909;
}
object transformer {
	name trans_branch_959_960_dummy1;
	phases ABC;
	from bus959_to960_dummy1;
	to bus960;
	configuration trans_branch_config_959_960_dummy1;
}
object load {
	name xfmr_959_1015_shunt_from;
	parent bus959;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21313.4569j Ohm;
	constant_impedance_B 0.0000-21313.4569j Ohm;
	constant_impedance_C 0.0000-21313.4569j Ohm;
}
object load {
	name xfmr_959_1015_shunt_to;
	parent bus1015;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21313.4569j Ohm;
	constant_impedance_B 0.0000-21313.4569j Ohm;
	constant_impedance_C 0.0000-21313.4569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_959_1015;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042297;
	reactance 0.091433;
}
object transformer {
	name trans_branch_959_1015;
	phases ABC;
	from bus959;
	to bus1015;
	configuration trans_branch_config_959_1015;
}
object transformer_configuration {
	name trans_branch_config_1739_959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013220;
	reactance 0.528792;
}
object transformer {
	name trans_branch_1739_959;
	phases ABC;
	from bus1739;
	to bus959;
	configuration trans_branch_config_1739_959;
}
object transformer_configuration {
	name trans_branch_config_960_1941;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_960_1941;
	phases ABC;
	from bus960;
	to bus1941;
	configuration trans_branch_config_960_1941;
}
object load {
	name xfmr_961_1429_shunt_from;
	parent bus961;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object load {
	name xfmr_961_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object transformer_configuration {
	name trans_branch_config_961_1429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004364;
	reactance 0.017505;
}
object transformer {
	name trans_branch_961_1429;
	phases ABC;
	from bus961;
	to bus1429;
	configuration trans_branch_config_961_1429;
}
object node {
	name bus961_to1429_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0003-16.9899d kV;
	voltage_B 68.0003-136.9899d kV;
	voltage_C 68.0003+103.0101d kV;
}
object switch {
name dummy_switch1_bus961_to1429;
phases ABC;
from bus961;
to bus961_to1429_dummy1;
status CLOSED;
}
object load {
	name xfmr_961_to1429_dummy1_1429_shunt_from;
	parent bus961_to1429_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object load {
	name xfmr_961_to1429_dummy1_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object transformer_configuration {
	name trans_branch_config_961_1429_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004364;
	reactance 0.017505;
}
object transformer {
	name trans_branch_961_1429_dummy1;
	phases ABC;
	from bus961_to1429_dummy1;
	to bus1429;
	configuration trans_branch_config_961_1429_dummy1;
}
object transformer_configuration {
	name trans_branch_config_961_1825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_961_1825;
	phases ABC;
	from bus961;
	to bus1825;
	configuration trans_branch_config_961_1825;
}
object node {
	name bus961_to1825_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0003-16.9899d kV;
	voltage_B 68.0003-136.9899d kV;
	voltage_C 68.0003+103.0101d kV;
}
object switch {
name dummy_switch1_bus961_to1825;
phases ABC;
from bus961;
to bus961_to1825_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_961_1825_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_961_1825_dummy1;
	phases ABC;
	from bus961_to1825_dummy1;
	to bus1825;
	configuration trans_branch_config_961_1825_dummy1;
}
object load {
	name xfmr_962_965_shunt_from;
	parent bus962;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45761.2457j Ohm;
	constant_impedance_B 0.0000-45761.2457j Ohm;
	constant_impedance_C 0.0000-45761.2457j Ohm;
}
object load {
	name xfmr_962_965_shunt_to;
	parent bus965;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45761.2457j Ohm;
	constant_impedance_B 0.0000-45761.2457j Ohm;
	constant_impedance_C 0.0000-45761.2457j Ohm;
}
object transformer_configuration {
	name trans_branch_config_962_965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009826;
	reactance 0.039412;
}
object transformer {
	name trans_branch_962_965;
	phases ABC;
	from bus962;
	to bus965;
	configuration trans_branch_config_962_965;
}
object load {
	name xfmr_963_974_shunt_from;
	parent bus963;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12183.3257j Ohm;
	constant_impedance_B 0.0000-12183.3257j Ohm;
	constant_impedance_C 0.0000-12183.3257j Ohm;
}
object load {
	name xfmr_963_974_shunt_to;
	parent bus974;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12183.3257j Ohm;
	constant_impedance_B 0.0000-12183.3257j Ohm;
	constant_impedance_C 0.0000-12183.3257j Ohm;
}
object transformer_configuration {
	name trans_branch_config_963_974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.074012;
	reactance 0.159991;
}
object transformer {
	name trans_branch_963_974;
	phases ABC;
	from bus963;
	to bus974;
	configuration trans_branch_config_963_974;
}
object load {
	name xfmr_964_976_shunt_from;
	parent bus964;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76666.6667j Ohm;
	constant_impedance_B 0.0000-76666.6667j Ohm;
	constant_impedance_C 0.0000-76666.6667j Ohm;
}
object load {
	name xfmr_964_976_shunt_to;
	parent bus976;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76666.6667j Ohm;
	constant_impedance_B 0.0000-76666.6667j Ohm;
	constant_impedance_C 0.0000-76666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_964_976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011161;
	reactance 0.022948;
}
object transformer {
	name trans_branch_964_976;
	phases ABC;
	from bus964;
	to bus976;
	configuration trans_branch_config_964_976;
}
object load {
	name xfmr_965_973_shunt_from;
	parent bus965;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22453.3107j Ohm;
	constant_impedance_B 0.0000-22453.3107j Ohm;
	constant_impedance_C 0.0000-22453.3107j Ohm;
}
object load {
	name xfmr_965_973_shunt_to;
	parent bus973;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22453.3107j Ohm;
	constant_impedance_B 0.0000-22453.3107j Ohm;
	constant_impedance_C 0.0000-22453.3107j Ohm;
}
object transformer_configuration {
	name trans_branch_config_965_973;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040905;
	reactance 0.089989;
}
object transformer {
	name trans_branch_965_973;
	phases ABC;
	from bus965;
	to bus973;
	configuration trans_branch_config_965_973;
}
object load {
	name xfmr_965_974_shunt_from;
	parent bus965;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73676.8802j Ohm;
	constant_impedance_B 0.0000-73676.8802j Ohm;
	constant_impedance_C 0.0000-73676.8802j Ohm;
}
object load {
	name xfmr_965_974_shunt_to;
	parent bus974;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-73676.8802j Ohm;
	constant_impedance_B 0.0000-73676.8802j Ohm;
	constant_impedance_C 0.0000-73676.8802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_965_974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005980;
	reactance 0.023544;
}
object transformer {
	name trans_branch_965_974;
	phases ABC;
	from bus965;
	to bus974;
	configuration trans_branch_config_965_974;
}
object load {
	name xfmr_966_1055_shunt_from;
	parent bus966;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10087.7193j Ohm;
	constant_impedance_B 0.0000-10087.7193j Ohm;
	constant_impedance_C 0.0000-10087.7193j Ohm;
}
object load {
	name xfmr_966_1055_shunt_to;
	parent bus1055;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10087.7193j Ohm;
	constant_impedance_B 0.0000-10087.7193j Ohm;
	constant_impedance_C 0.0000-10087.7193j Ohm;
}
object transformer_configuration {
	name trans_branch_config_966_1055;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.089393;
	reactance 0.193238;
}
object transformer {
	name trans_branch_966_1055;
	phases ABC;
	from bus966;
	to bus1055;
	configuration trans_branch_config_966_1055;
}
object load {
	name xfmr_967_976_shunt_from;
	parent bus967;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object load {
	name xfmr_967_976_shunt_to;
	parent bus976;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87582.7815j Ohm;
	constant_impedance_B 0.0000-87582.7815j Ohm;
	constant_impedance_C 0.0000-87582.7815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_967_976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010474;
	reactance 0.023041;
}
object transformer {
	name trans_branch_967_976;
	phases ABC;
	from bus967;
	to bus976;
	configuration trans_branch_config_967_976;
}
object load {
	name xfmr_968_970_shunt_from;
	parent bus968;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12972.0451j Ohm;
	constant_impedance_B 0.0000-12972.0451j Ohm;
	constant_impedance_C 0.0000-12972.0451j Ohm;
}
object load {
	name xfmr_968_970_shunt_to;
	parent bus970;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12972.0451j Ohm;
	constant_impedance_B 0.0000-12972.0451j Ohm;
	constant_impedance_C 0.0000-12972.0451j Ohm;
}
object transformer_configuration {
	name trans_branch_config_968_970;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069523;
	reactance 0.150286;
}
object transformer {
	name trans_branch_968_970;
	phases ABC;
	from bus968;
	to bus970;
	configuration trans_branch_config_968_970;
}
object load {
	name xfmr_969_1013_shunt_from;
	parent bus969;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26033.4646j Ohm;
	constant_impedance_B 0.0000-26033.4646j Ohm;
	constant_impedance_C 0.0000-26033.4646j Ohm;
}
object load {
	name xfmr_969_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26033.4646j Ohm;
	constant_impedance_B 0.0000-26033.4646j Ohm;
	constant_impedance_C 0.0000-26033.4646j Ohm;
}
object transformer_configuration {
	name trans_branch_config_969_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016952;
	reactance 0.066742;
}
object transformer {
	name trans_branch_969_1013;
	phases ABC;
	from bus969;
	to bus1013;
	configuration trans_branch_config_969_1013;
}
object load {
	name xfmr_972_1154_shunt_from;
	parent bus972;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
