	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object load {
	name xfmr_972_1154_shunt_to;
	parent bus1154;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27494.8025j Ohm;
	constant_impedance_B 0.0000-27494.8025j Ohm;
	constant_impedance_C 0.0000-27494.8025j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_1154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016351;
	reactance 0.065583;
}
object transformer {
	name trans_branch_972_1154;
	phases ABC;
	from bus972;
	to bus1154;
	configuration trans_branch_config_972_1154;
}
object load {
	name xfmr_972_1430_shunt_from;
	parent bus972;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_972_1430_shunt_to;
	parent bus1430;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007187;
	reactance 0.028297;
}
object transformer {
	name trans_branch_972_1430;
	phases ABC;
	from bus972;
	to bus1430;
	configuration trans_branch_config_972_1430;
}
object load {
	name xfmr_973_1162_shunt_from;
	parent bus973;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10970.5516j Ohm;
	constant_impedance_B 0.0000-10970.5516j Ohm;
	constant_impedance_C 0.0000-10970.5516j Ohm;
}
object load {
	name xfmr_973_1162_shunt_to;
	parent bus1162;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10970.5516j Ohm;
	constant_impedance_B 0.0000-10970.5516j Ohm;
	constant_impedance_C 0.0000-10970.5516j Ohm;
}
object transformer_configuration {
	name trans_branch_config_973_1162;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.082183;
	reactance 0.177654;
}
object transformer {
	name trans_branch_973_1162;
	phases ABC;
	from bus973;
	to bus1162;
	configuration trans_branch_config_973_1162;
}
object load {
	name xfmr_973_1181_shunt_from;
	parent bus973;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40136.5706j Ohm;
	constant_impedance_B 0.0000-40136.5706j Ohm;
	constant_impedance_C 0.0000-40136.5706j Ohm;
}
object load {
	name xfmr_973_1181_shunt_to;
	parent bus1181;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40136.5706j Ohm;
	constant_impedance_B 0.0000-40136.5706j Ohm;
	constant_impedance_C 0.0000-40136.5706j Ohm;
}
object transformer_configuration {
	name trans_branch_config_973_1181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010992;
	reactance 0.043279;
}
object transformer {
	name trans_branch_973_1181;
	phases ABC;
	from bus973;
	to bus1181;
	configuration trans_branch_config_973_1181;
}
object load {
	name xfmr_974_975_shunt_from;
	parent bus974;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35126.1620j Ohm;
	constant_impedance_B 0.0000-35126.1620j Ohm;
	constant_impedance_C 0.0000-35126.1620j Ohm;
}
object load {
	name xfmr_974_975_shunt_to;
	parent bus975;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35126.1620j Ohm;
	constant_impedance_B 0.0000-35126.1620j Ohm;
	constant_impedance_C 0.0000-35126.1620j Ohm;
}
object transformer_configuration {
	name trans_branch_config_974_975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011889;
	reactance 0.044389;
}
object transformer {
	name trans_branch_974_975;
	phases ABC;
	from bus974;
	to bus975;
	configuration trans_branch_config_974_975;
}
object load {
	name xfmr_977_1012_shunt_from;
	parent bus977;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50573.6138j Ohm;
	constant_impedance_B 0.0000-50573.6138j Ohm;
	constant_impedance_C 0.0000-50573.6138j Ohm;
}
object load {
	name xfmr_977_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50573.6138j Ohm;
	constant_impedance_B 0.0000-50573.6138j Ohm;
	constant_impedance_C 0.0000-50573.6138j Ohm;
}
object transformer_configuration {
	name trans_branch_config_977_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004592;
	reactance 0.031991;
}
object transformer {
	name trans_branch_977_1012;
	phases ABC;
	from bus977;
	to bus1012;
	configuration trans_branch_config_977_1012;
}
object load {
	name xfmr_978_1134_shunt_from;
	parent bus978;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10425.6996j Ohm;
	constant_impedance_B 0.0000-10425.6996j Ohm;
	constant_impedance_C 0.0000-10425.6996j Ohm;
}
object load {
	name xfmr_978_1134_shunt_to;
	parent bus1134;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10425.6996j Ohm;
	constant_impedance_B 0.0000-10425.6996j Ohm;
	constant_impedance_C 0.0000-10425.6996j Ohm;
}
object transformer_configuration {
	name trans_branch_config_978_1134;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040042;
	reactance 0.149505;
}
object transformer {
	name trans_branch_978_1134;
	phases ABC;
	from bus978;
	to bus1134;
	configuration trans_branch_config_978_1134;
}
object load {
	name xfmr_979_981_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2568.9588j Ohm;
	constant_impedance_B 0.0000-2568.9588j Ohm;
	constant_impedance_C 0.0000-2568.9588j Ohm;
}
object load {
	name xfmr_979_981_shunt_to;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2568.9588j Ohm;
	constant_impedance_B 0.0000-2568.9588j Ohm;
	constant_impedance_C 0.0000-2568.9588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000781;
	reactance 0.008207;
}
object transformer {
	name trans_branch_979_981;
	phases ABC;
	from bus979;
	to bus981;
	configuration trans_branch_config_979_981;
}
object load {
	name xfmr_979_984_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3005.6818j Ohm;
	constant_impedance_B 0.0000-3005.6818j Ohm;
	constant_impedance_C 0.0000-3005.6818j Ohm;
}
object load {
	name xfmr_979_984_shunt_to;
	parent bus984;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3005.6818j Ohm;
	constant_impedance_B 0.0000-3005.6818j Ohm;
	constant_impedance_C 0.0000-3005.6818j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_984;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001668;
	reactance 0.006107;
}
object transformer {
	name trans_branch_979_984;
	phases ABC;
	from bus979;
	to bus984;
	configuration trans_branch_config_979_984;
}
object load {
	name xfmr_979_990_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25262.6552j Ohm;
	constant_impedance_B 0.0000-25262.6552j Ohm;
	constant_impedance_C 0.0000-25262.6552j Ohm;
}
object load {
	name xfmr_979_990_shunt_to;
	parent bus990;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25262.6552j Ohm;
	constant_impedance_B 0.0000-25262.6552j Ohm;
	constant_impedance_C 0.0000-25262.6552j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_990;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008495;
	reactance 0.054868;
}
object transformer {
	name trans_branch_979_990;
	phases ABC;
	from bus979;
	to bus990;
	configuration trans_branch_config_979_990;
}
object load {
	name xfmr_979_994_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3010.4712j Ohm;
	constant_impedance_B 0.0000-3010.4712j Ohm;
	constant_impedance_C 0.0000-3010.4712j Ohm;
}
object load {
	name xfmr_979_994_shunt_to;
	parent bus994;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3010.4712j Ohm;
	constant_impedance_B 0.0000-3010.4712j Ohm;
	constant_impedance_C 0.0000-3010.4712j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001666;
	reactance 0.006097;
}
object transformer {
	name trans_branch_979_994;
	phases ABC;
	from bus979;
	to bus994;
	configuration trans_branch_config_979_994;
}
object load {
	name xfmr_980_981_shunt_from;
	parent bus980;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2720.3538j Ohm;
	constant_impedance_B 0.0000-2720.3538j Ohm;
	constant_impedance_C 0.0000-2720.3538j Ohm;
}
object load {
	name xfmr_980_981_shunt_to;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2720.3538j Ohm;
	constant_impedance_B 0.0000-2720.3538j Ohm;
	constant_impedance_C 0.0000-2720.3538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_980_981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001843;
	reactance 0.010173;
}
object transformer {
	name trans_branch_980_981;
	phases ABC;
	from bus980;
	to bus981;
	configuration trans_branch_config_980_981;
}
object node {
	name bus980_to981_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4115-21.0374d kV;
	voltage_B 66.4115-141.0374d kV;
	voltage_C 66.4115+98.9626d kV;
}
object switch {
name dummy_switch1_bus980_to981;
phases ABC;
from bus980;
to bus980_to981_dummy1;
status CLOSED;
}
object load {
	name xfmr_980_to981_dummy1_981_shunt_from;
	parent bus980_to981_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2720.3538j Ohm;
	constant_impedance_B 0.0000-2720.3538j Ohm;
	constant_impedance_C 0.0000-2720.3538j Ohm;
}
object load {
	name xfmr_980_to981_dummy1_981_shunt_to;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2720.3538j Ohm;
	constant_impedance_B 0.0000-2720.3538j Ohm;
	constant_impedance_C 0.0000-2720.3538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_980_981_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001843;
	reactance 0.010173;
}
object transformer {
	name trans_branch_980_981_dummy1;
	phases ABC;
	from bus980_to981_dummy1;
	to bus981;
	configuration trans_branch_config_980_981_dummy1;
}
object transformer_configuration {
	name trans_branch_config_980_1925;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_980_1925;
	phases ABC;
	from bus980;
	to bus1925;
	configuration trans_branch_config_980_1925;
}
object load {
	name xfmr_981_983_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2268.0501j Ohm;
	constant_impedance_B 0.0000-2268.0501j Ohm;
	constant_impedance_C 0.0000-2268.0501j Ohm;
}
object load {
	name xfmr_981_983_shunt_to;
	parent bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2268.0501j Ohm;
	constant_impedance_B 0.0000-2268.0501j Ohm;
	constant_impedance_C 0.0000-2268.0501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002211;
	reactance 0.008093;
}
object transformer {
	name trans_branch_981_983;
	phases ABC;
	from bus981;
	to bus983;
	configuration trans_branch_config_981_983;
}
object node {
	name bus981_to983_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1715-21.4623d kV;
	voltage_B 66.1715-141.4623d kV;
	voltage_C 66.1715+98.5377d kV;
}
object switch {
name dummy_switch1_bus981_to983;
phases ABC;
from bus981;
to bus981_to983_dummy1;
status CLOSED;
}
object load {
	name xfmr_981_to983_dummy1_983_shunt_from;
	parent bus981_to983_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2268.0501j Ohm;
	constant_impedance_B 0.0000-2268.0501j Ohm;
	constant_impedance_C 0.0000-2268.0501j Ohm;
}
object load {
	name xfmr_981_to983_dummy1_983_shunt_to;
	parent bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2268.0501j Ohm;
	constant_impedance_B 0.0000-2268.0501j Ohm;
	constant_impedance_C 0.0000-2268.0501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_983_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002211;
	reactance 0.008093;
}
object transformer {
	name trans_branch_981_983_dummy1;
	phases ABC;
	from bus981_to983_dummy1;
	to bus983;
	configuration trans_branch_config_981_983_dummy1;
}
object load {
	name xfmr_981_985_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1675.3230j Ohm;
	constant_impedance_B 0.0000-1675.3230j Ohm;
	constant_impedance_C 0.0000-1675.3230j Ohm;
}
object load {
	name xfmr_981_985_shunt_to;
	parent bus985;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1675.3230j Ohm;
	constant_impedance_B 0.0000-1675.3230j Ohm;
	constant_impedance_C 0.0000-1675.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_985;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002993;
	reactance 0.016519;
}
object transformer {
	name trans_branch_981_985;
	phases ABC;
	from bus981;
	to bus985;
	configuration trans_branch_config_981_985;
}
object node {
	name bus981_to985_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1715-21.4623d kV;
	voltage_B 66.1715-141.4623d kV;
	voltage_C 66.1715+98.5377d kV;
}
object switch {
name dummy_switch1_bus981_to985;
phases ABC;
from bus981;
to bus981_to985_dummy1;
status CLOSED;
}
object load {
	name xfmr_981_to985_dummy1_985_shunt_from;
	parent bus981_to985_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1675.3230j Ohm;
	constant_impedance_B 0.0000-1675.3230j Ohm;
	constant_impedance_C 0.0000-1675.3230j Ohm;
}
object load {
	name xfmr_981_to985_dummy1_985_shunt_to;
	parent bus985;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1675.3230j Ohm;
	constant_impedance_B 0.0000-1675.3230j Ohm;
	constant_impedance_C 0.0000-1675.3230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_985_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002993;
	reactance 0.016519;
}
object transformer {
	name trans_branch_981_985_dummy1;
	phases ABC;
	from bus981_to985_dummy1;
	to bus985;
	configuration trans_branch_config_981_985_dummy1;
}
object load {
	name xfmr_981_994_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29034.0285j Ohm;
	constant_impedance_B 0.0000-29034.0285j Ohm;
	constant_impedance_C 0.0000-29034.0285j Ohm;
}
object load {
	name xfmr_981_994_shunt_to;
	parent bus994;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29034.0285j Ohm;
	constant_impedance_B 0.0000-29034.0285j Ohm;
	constant_impedance_C 0.0000-29034.0285j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001036;
	reactance 0.009759;
}
object transformer {
	name trans_branch_981_994;
	phases ABC;
	from bus981;
	to bus994;
	configuration trans_branch_config_981_994;
}
object load {
	name xfmr_982_986_shunt_from;
	parent bus982;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72664.8352j Ohm;
	constant_impedance_B 0.0000-72664.8352j Ohm;
	constant_impedance_C 0.0000-72664.8352j Ohm;
}
object load {
	name xfmr_982_986_shunt_to;
	parent bus986;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72664.8352j Ohm;
	constant_impedance_B 0.0000-72664.8352j Ohm;
	constant_impedance_C 0.0000-72664.8352j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_986;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003193;
	reactance 0.022242;
}
object transformer {
	name trans_branch_982_986;
	phases ABC;
	from bus982;
	to bus986;
	configuration trans_branch_config_982_986;
}
object load {
	name xfmr_982_987_shunt_from;
	parent bus982;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90893.4708j Ohm;
	constant_impedance_B 0.0000-90893.4708j Ohm;
	constant_impedance_C 0.0000-90893.4708j Ohm;
}
object load {
	name xfmr_982_987_shunt_to;
	parent bus987;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90893.4708j Ohm;
	constant_impedance_B 0.0000-90893.4708j Ohm;
	constant_impedance_C 0.0000-90893.4708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004599;
	reactance 0.017172;
}
object transformer {
	name trans_branch_982_987;
	phases ABC;
	from bus982;
	to bus987;
	configuration trans_branch_config_982_987;
}
object node {
	name bus982_to987_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7560-21.8641d kV;
	voltage_B 65.7560-141.8641d kV;
	voltage_C 65.7560+98.1359d kV;
}
object switch {
name dummy_switch1_bus982_to987;
phases ABC;
from bus982;
to bus982_to987_dummy1;
status CLOSED;
}
object load {
	name xfmr_982_to987_dummy1_987_shunt_from;
	parent bus982_to987_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90893.4708j Ohm;
	constant_impedance_B 0.0000-90893.4708j Ohm;
	constant_impedance_C 0.0000-90893.4708j Ohm;
}
object load {
	name xfmr_982_to987_dummy1_987_shunt_to;
	parent bus987;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-90893.4708j Ohm;
	constant_impedance_B 0.0000-90893.4708j Ohm;
	constant_impedance_C 0.0000-90893.4708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_987_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004599;
	reactance 0.017172;
}
object transformer {
	name trans_branch_982_987_dummy1;
	phases ABC;
	from bus982_to987_dummy1;
	to bus987;
	configuration trans_branch_config_982_987_dummy1;
}
object load {
	name xfmr_982_998_shunt_from;
	parent bus982;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object load {
	name xfmr_982_998_shunt_to;
	parent bus998;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_998;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009107;
	reactance 0.036527;
}
object transformer {
	name trans_branch_982_998;
	phases ABC;
	from bus982;
	to bus998;
	configuration trans_branch_config_982_998;
}
object node {
	name bus982_to998_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7560-21.8641d kV;
	voltage_B 65.7560-141.8641d kV;
	voltage_C 65.7560+98.1359d kV;
}
object switch {
name dummy_switch1_bus982_to998;
phases ABC;
from bus982;
to bus982_to998_dummy1;
status CLOSED;
}
object load {
	name xfmr_982_to998_dummy1_998_shunt_from;
	parent bus982_to998_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object load {
	name xfmr_982_to998_dummy1_998_shunt_to;
	parent bus998;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_998_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009107;
	reactance 0.036527;
}
object transformer {
	name trans_branch_982_998_dummy1;
	phases ABC;
	from bus982_to998_dummy1;
	to bus998;
	configuration trans_branch_config_982_998_dummy1;
}
object transformer_configuration {
	name trans_branch_config_982_1961;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_982_1961;
	phases ABC;
	from bus982;
	to bus1961;
	configuration trans_branch_config_982_1961;
}
object load {
	name xfmr_983_992_shunt_from;
	parent bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_983_992_shunt_to;
	parent bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_992;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005989;
	reactance 0.022361;
}
object transformer {
	name trans_branch_983_992;
	phases ABC;
	from bus983;
	to bus992;
	configuration trans_branch_config_983_992;
}
object node {
	name bus983_to992_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3885-21.0419d kV;
	voltage_B 66.3885-141.0419d kV;
	voltage_C 66.3885+98.9581d kV;
}
object switch {
name dummy_switch1_bus983_to992;
phases ABC;
from bus983;
to bus983_to992_dummy1;
status CLOSED;
}
object load {
	name xfmr_983_to992_dummy1_992_shunt_from;
	parent bus983_to992_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_983_to992_dummy1_992_shunt_to;
	parent bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_992_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005989;
	reactance 0.022361;
}
object transformer {
	name trans_branch_983_992_dummy1;
	phases ABC;
	from bus983_to992_dummy1;
	to bus992;
	configuration trans_branch_config_983_992_dummy1;
}
object node {
	name bus983_to992_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3885-21.0419d kV;
	voltage_B 66.3885-141.0419d kV;
	voltage_C 66.3885+98.9581d kV;
}
object switch {
name dummy_switch2_bus983_to992;
phases ABC;
from bus983;
to bus983_to992_dummy2;
status CLOSED;
}
object load {
	name xfmr_983_to992_dummy2_992_shunt_from;
	parent bus983_to992_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_983_to992_dummy2_992_shunt_to;
	parent bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_992_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005989;
	reactance 0.022361;
}
object transformer {
	name trans_branch_983_992_dummy2;
	phases ABC;
	from bus983_to992_dummy2;
	to bus992;
	configuration trans_branch_config_983_992_dummy2;
}
object node {
	name bus983_to992_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3885-21.0419d kV;
	voltage_B 66.3885-141.0419d kV;
	voltage_C 66.3885+98.9581d kV;
}
object switch {
name dummy_switch3_bus983_to992;
phases ABC;
from bus983;
to bus983_to992_dummy3;
status CLOSED;
}
object load {
	name xfmr_983_to992_dummy3_992_shunt_from;
	parent bus983_to992_dummy3;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object load {
	name xfmr_983_to992_dummy3_992_shunt_to;
	parent bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69788.9182j Ohm;
	constant_impedance_B 0.0000-69788.9182j Ohm;
	constant_impedance_C 0.0000-69788.9182j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_992_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005989;
	reactance 0.022361;
}
object transformer {
	name trans_branch_983_992_dummy3;
	phases ABC;
	from bus983_to992_dummy3;
	to bus992;
	configuration trans_branch_config_983_992_dummy3;
}
object load {
	name xfmr_983_993_shunt_from;
	parent bus983;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_983_993_shunt_to;
	parent bus993;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006216;
	reactance 0.023210;
}
object transformer {
	name trans_branch_983_993;
	phases ABC;
	from bus983;
	to bus993;
	configuration trans_branch_config_983_993;
}
object node {
	name bus983_to993_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3885-21.0419d kV;
	voltage_B 66.3885-141.0419d kV;
	voltage_C 66.3885+98.9581d kV;
}
object switch {
name dummy_switch1_bus983_to993;
phases ABC;
from bus983;
to bus983_to993_dummy1;
status CLOSED;
}
object load {
	name xfmr_983_to993_dummy1_993_shunt_from;
	parent bus983_to993_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_983_to993_dummy1_993_shunt_to;
	parent bus993;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_993_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006216;
	reactance 0.023210;
}
object transformer {
	name trans_branch_983_993_dummy1;
	phases ABC;
	from bus983_to993_dummy1;
	to bus993;
	configuration trans_branch_config_983_993_dummy1;
}
object load {
	name xfmr_984_996_shunt_from;
	parent bus984;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object load {
	name xfmr_984_996_shunt_to;
	parent bus996;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67131.9797j Ohm;
	constant_impedance_B 0.0000-67131.9797j Ohm;
	constant_impedance_C 0.0000-67131.9797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_984_996;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003197;
	reactance 0.020649;
}
object transformer {
	name trans_branch_984_996;
	phases ABC;
	from bus984;
	to bus996;
	configuration trans_branch_config_984_996;
}
object load {
	name xfmr_985_989_shunt_from;
	parent bus985;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object load {
	name xfmr_985_989_shunt_to;
	parent bus989;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_985_989;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004408;
	reactance 0.017679;
}
object transformer {
	name trans_branch_985_989;
	phases ABC;
	from bus985;
	to bus989;
	configuration trans_branch_config_985_989;
}
object node {
	name bus985_to989_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5515-20.7231d kV;
	voltage_B 66.5515-140.7232d kV;
	voltage_C 66.5515+99.2768d kV;
}
object switch {
name dummy_switch1_bus985_to989;
phases ABC;
from bus985;
to bus985_to989_dummy1;
status CLOSED;
}
object load {
	name xfmr_985_to989_dummy1_989_shunt_from;
	parent bus985_to989_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object load {
	name xfmr_985_to989_dummy1_989_shunt_to;
	parent bus989;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_985_989_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004408;
	reactance 0.017679;
}
object transformer {
	name trans_branch_985_989_dummy1;
	phases ABC;
	from bus985_to989_dummy1;
	to bus989;
	configuration trans_branch_config_985_989_dummy1;
}
object node {
	name bus985_to989_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5515-20.7231d kV;
	voltage_B 66.5515-140.7232d kV;
	voltage_C 66.5515+99.2768d kV;
}
object switch {
name dummy_switch2_bus985_to989;
phases ABC;
from bus985;
to bus985_to989_dummy2;
status CLOSED;
}
object load {
	name xfmr_985_to989_dummy2_989_shunt_from;
	parent bus985_to989_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object load {
	name xfmr_985_to989_dummy2_989_shunt_to;
	parent bus989;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_985_989_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004408;
	reactance 0.017679;
}
object transformer {
	name trans_branch_985_989_dummy2;
	phases ABC;
	from bus985_to989_dummy2;
	to bus989;
	configuration trans_branch_config_985_989_dummy2;
}
object load {
	name xfmr_985_1490_shunt_from;
	parent bus985;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80151.5152j Ohm;
	constant_impedance_B 0.0000-80151.5152j Ohm;
	constant_impedance_C 0.0000-80151.5152j Ohm;
}
object load {
	name xfmr_985_1490_shunt_to;
	parent bus1490;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80151.5152j Ohm;
	constant_impedance_B 0.0000-80151.5152j Ohm;
	constant_impedance_C 0.0000-80151.5152j Ohm;
}
object transformer_configuration {
	name trans_branch_config_985_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005203;
	reactance 0.019428;
}
object transformer {
	name trans_branch_985_1490;
	phases ABC;
	from bus985;
	to bus1490;
	configuration trans_branch_config_985_1490;
}
object load {
	name xfmr_986_998_shunt_from;
	parent bus986;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103320.3125j Ohm;
	constant_impedance_B 0.0000-103320.3125j Ohm;
	constant_impedance_C 0.0000-103320.3125j Ohm;
}
object load {
	name xfmr_986_998_shunt_to;
	parent bus998;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103320.3125j Ohm;
	constant_impedance_B 0.0000-103320.3125j Ohm;
	constant_impedance_C 0.0000-103320.3125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_986_998;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004355;
	reactance 0.017467;
}
object transformer {
	name trans_branch_986_998;
	phases ABC;
	from bus986;
	to bus998;
	configuration trans_branch_config_986_998;
}
object load {
	name xfmr_986_1001_shunt_from;
	parent bus986;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object load {
	name xfmr_986_1001_shunt_to;
	parent bus1001;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_986_1001;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004483;
	reactance 0.016739;
}
object transformer {
	name trans_branch_986_1001;
	phases ABC;
	from bus986;
	to bus1001;
	configuration trans_branch_config_986_1001;
}
object load {
	name xfmr_987_999_shunt_from;
	parent bus987;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103725.4902j Ohm;
	constant_impedance_B 0.0000-103725.4902j Ohm;
	constant_impedance_C 0.0000-103725.4902j Ohm;
}
object load {
	name xfmr_987_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-103725.4902j Ohm;
	constant_impedance_B 0.0000-103725.4902j Ohm;
	constant_impedance_C 0.0000-103725.4902j Ohm;
}
object transformer_configuration {
	name trans_branch_config_987_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008244;
	reactance 0.016950;
}
object transformer {
	name trans_branch_987_999;
	phases ABC;
	from bus987;
	to bus999;
	configuration trans_branch_config_987_999;
}
object load {
	name xfmr_988_990_shunt_from;
	parent bus988;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object load {
	name xfmr_988_990_shunt_to;
	parent bus990;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_988_990;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007316;
	reactance 0.029343;
}
object transformer {
	name trans_branch_988_990;
	phases ABC;
	from bus988;
	to bus990;
	configuration trans_branch_config_988_990;
}
object node {
	name bus988_to990_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.7104-21.7218d kV;
	voltage_B 65.7104-141.7218d kV;
	voltage_C 65.7104+98.2782d kV;
}
object switch {
name dummy_switch1_bus988_to990;
phases ABC;
from bus988;
to bus988_to990_dummy1;
status CLOSED;
}
object load {
	name xfmr_988_to990_dummy1_990_shunt_from;
	parent bus988_to990_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object load {
	name xfmr_988_to990_dummy1_990_shunt_to;
	parent bus990;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_988_990_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007316;
	reactance 0.029343;
}
object transformer {
	name trans_branch_988_990_dummy1;
	phases ABC;
	from bus988_to990_dummy1;
	to bus990;
	configuration trans_branch_config_988_990_dummy1;
}
object load {
	name xfmr_988_999_shunt_from;
	parent bus988;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object load {
	name xfmr_988_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-79909.3656j Ohm;
	constant_impedance_B 0.0000-79909.3656j Ohm;
	constant_impedance_C 0.0000-79909.3656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_988_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002847;
	reactance 0.019450;
}
object transformer {
	name trans_branch_988_999;
	phases ABC;
	from bus988;
	to bus999;
	configuration trans_branch_config_988_999;
}
object transformer_configuration {
	name trans_branch_config_989_1899;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_989_1899;
	phases ABC;
	from bus989;
	to bus1899;
	configuration trans_branch_config_989_1899;
}
object load {
	name xfmr_990_999_shunt_from;
	parent bus990;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object load {
	name xfmr_990_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37201.1252j Ohm;
	constant_impedance_B 0.0000-37201.1252j Ohm;
	constant_impedance_C 0.0000-37201.1252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_990_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011221;
	reactance 0.041897;
}
object transformer {
	name trans_branch_990_999;
	phases ABC;
	from bus990;
	to bus999;
	configuration trans_branch_config_990_999;
}
object transformer_configuration {
	name trans_branch_config_990_1979;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_990_1979;
	phases ABC;
	from bus990;
	to bus1979;
	configuration trans_branch_config_990_1979;
}
object load {
	name xfmr_991_1013_shunt_from;
	parent bus991;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object load {
	name xfmr_991_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49072.3562j Ohm;
	constant_impedance_B 0.0000-49072.3562j Ohm;
	constant_impedance_C 0.0000-49072.3562j Ohm;
}
object transformer_configuration {
	name trans_branch_config_991_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008503;
	reactance 0.031749;
}
object transformer {
	name trans_branch_991_1013;
	phases ABC;
	from bus991;
	to bus1013;
	configuration trans_branch_config_991_1013;
}
object load {
	name xfmr_991_1490_shunt_from;
	parent bus991;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-175165.5629j Ohm;
	constant_impedance_B 0.0000-175165.5629j Ohm;
	constant_impedance_C 0.0000-175165.5629j Ohm;
}
object load {
	name xfmr_991_1490_shunt_to;
	parent bus1490;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-175165.5629j Ohm;
	constant_impedance_B 0.0000-175165.5629j Ohm;
	constant_impedance_C 0.0000-175165.5629j Ohm;
}
object transformer_configuration {
	name trans_branch_config_991_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002574;
	reactance 0.010324;
}
object transformer {
	name trans_branch_991_1490;
	phases ABC;
	from bus991;
	to bus1490;
	configuration trans_branch_config_991_1490;
}
object transformer_configuration {
	name trans_branch_config_991_1980;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_991_1980;
	phases ABC;
	from bus991;
	to bus1980;
	configuration trans_branch_config_991_1980;
}
object load {
	name xfmr_992_1004_shunt_from;
	parent bus992;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31008.2063j Ohm;
	constant_impedance_B 0.0000-31008.2063j Ohm;
	constant_impedance_C 0.0000-31008.2063j Ohm;
}
object load {
	name xfmr_992_1004_shunt_to;
	parent bus1004;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31008.2063j Ohm;
	constant_impedance_B 0.0000-31008.2063j Ohm;
	constant_impedance_C 0.0000-31008.2063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_992_1004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014496;
	reactance 0.058141;
}
object transformer {
	name trans_branch_992_1004;
	phases ABC;
	from bus992;
	to bus1004;
	configuration trans_branch_config_992_1004;
}
object transformer_configuration {
	name trans_branch_config_992_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_992_1826;
	phases ABC;
	from bus992;
	to bus1826;
	configuration trans_branch_config_992_1826;
}
object node {
	name bus992_to1826_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0957-19.8603d kV;
	voltage_B 67.0957-139.8603d kV;
	voltage_C 67.0957+100.1397d kV;
}
object switch {
name dummy_switch1_bus992_to1826;
phases ABC;
from bus992;
to bus992_to1826_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_992_1826_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_992_1826_dummy1;
	phases ABC;
	from bus992_to1826_dummy1;
	to bus1826;
	configuration trans_branch_config_992_1826_dummy1;
}
object load {
	name xfmr_993_1003_shunt_from;
	parent bus993;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2064.1486j Ohm;
	constant_impedance_B 0.0000-2064.1486j Ohm;
	constant_impedance_C 0.0000-2064.1486j Ohm;
}
object load {
	name xfmr_993_1003_shunt_to;
	parent bus1003;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2064.1486j Ohm;
	constant_impedance_B 0.0000-2064.1486j Ohm;
	constant_impedance_C 0.0000-2064.1486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_993_1003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002429;
	reactance 0.013407;
}
object transformer {
	name trans_branch_993_1003;
	phases ABC;
	from bus993;
	to bus1003;
	configuration trans_branch_config_993_1003;
}
object load {
	name xfmr_994_995_shunt_from;
	parent bus994;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2914.2794j Ohm;
	constant_impedance_B 0.0000-2914.2794j Ohm;
	constant_impedance_C 0.0000-2914.2794j Ohm;
}
object load {
	name xfmr_994_995_shunt_to;
	parent bus995;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2914.2794j Ohm;
	constant_impedance_B 0.0000-2914.2794j Ohm;
	constant_impedance_C 0.0000-2914.2794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_994_995;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001721;
	reactance 0.006298;
}
object transformer {
	name trans_branch_994_995;
	phases ABC;
	from bus994;
	to bus995;
	configuration trans_branch_config_994_995;
}
object load {
	name xfmr_994_1003_shunt_from;
	parent bus994;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1879.2185j Ohm;
	constant_impedance_B 0.0000-1879.2185j Ohm;
	constant_impedance_C 0.0000-1879.2185j Ohm;
}
object load {
	name xfmr_994_1003_shunt_to;
	parent bus1003;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1879.2185j Ohm;
	constant_impedance_B 0.0000-1879.2185j Ohm;
	constant_impedance_C 0.0000-1879.2185j Ohm;
}
object transformer_configuration {
	name trans_branch_config_994_1003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001067;
	reactance 0.007253;
}
object transformer {
	name trans_branch_994_1003;
	phases ABC;
	from bus994;
	to bus1003;
	configuration trans_branch_config_994_1003;
}
object load {
	name xfmr_995_997_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1299.9459j Ohm;
	constant_impedance_B 0.0000-1299.9459j Ohm;
	constant_impedance_C 0.0000-1299.9459j Ohm;
}
object load {
	name xfmr_995_997_shunt_to;
	parent bus997;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1299.9459j Ohm;
	constant_impedance_B 0.0000-1299.9459j Ohm;
	constant_impedance_C 0.0000-1299.9459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_997;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001543;
	reactance 0.010485;
}
object transformer {
	name trans_branch_995_997;
	phases ABC;
	from bus995;
	to bus997;
	configuration trans_branch_config_995_997;
}
object load {
	name xfmr_995_1002_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2832.5123j Ohm;
	constant_impedance_B 0.0000-2832.5123j Ohm;
	constant_impedance_C 0.0000-2832.5123j Ohm;
}
object load {
	name xfmr_995_1002_shunt_to;
	parent bus1002;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2832.5123j Ohm;
	constant_impedance_B 0.0000-2832.5123j Ohm;
	constant_impedance_C 0.0000-2832.5123j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_1002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000708;
	reactance 0.004663;
}
object transformer {
	name trans_branch_995_1002;
	phases ABC;
	from bus995;
	to bus1002;
	configuration trans_branch_config_995_1002;
}
object load {
	name xfmr_995_1008_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object load {
	name xfmr_995_1008_shunt_to;
	parent bus1008;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33481.0127j Ohm;
	constant_impedance_B 0.0000-33481.0127j Ohm;
	constant_impedance_C 0.0000-33481.0127j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012470;
	reactance 0.046560;
}
object transformer {
	name trans_branch_995_1008;
	phases ABC;
	from bus995;
	to bus1008;
	configuration trans_branch_config_995_1008;
}
object load {
	name xfmr_996_1011_shunt_from;
	parent bus996;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object load {
	name xfmr_996_1011_shunt_to;
	parent bus1011;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_996_1011;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010961;
	reactance 0.040925;
}
object transformer {
	name trans_branch_996_1011;
	phases ABC;
	from bus996;
	to bus1011;
	configuration trans_branch_config_996_1011;
}
object node {
	name bus996_to1011_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.8732-21.3594d kV;
	voltage_B 65.8732-141.3594d kV;
	voltage_C 65.8732+98.6406d kV;
}
object switch {
name dummy_switch1_bus996_to1011;
phases ABC;
from bus996;
to bus996_to1011_dummy1;
status CLOSED;
}
object load {
	name xfmr_996_to1011_dummy1_1011_shunt_from;
	parent bus996_to1011_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object load {
	name xfmr_996_to1011_dummy1_1011_shunt_to;
	parent bus1011;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38112.3919j Ohm;
	constant_impedance_B 0.0000-38112.3919j Ohm;
	constant_impedance_C 0.0000-38112.3919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_996_1011_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010961;
	reactance 0.040925;
}
object transformer {
	name trans_branch_996_1011_dummy1;
	phases ABC;
	from bus996_to1011_dummy1;
	to bus1011;
	configuration trans_branch_config_996_1011_dummy1;
}
object load {
	name xfmr_997_1009_shunt_from;
	parent bus997;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_997_1009_shunt_to;
	parent bus1009;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_997_1009;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004601;
	reactance 0.018452;
}
object transformer {
	name trans_branch_997_1009;
	phases ABC;
	from bus997;
	to bus1009;
	configuration trans_branch_config_997_1009;
}
object node {
	name bus997_to1009_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9535-21.6859d kV;
	voltage_B 65.9535-141.6859d kV;
	voltage_C 65.9535+98.3141d kV;
}
object switch {
name dummy_switch1_bus997_to1009;
phases ABC;
from bus997;
to bus997_to1009_dummy1;
status CLOSED;
}
object load {
	name xfmr_997_to1009_dummy1_1009_shunt_from;
	parent bus997_to1009_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object load {
	name xfmr_997_to1009_dummy1_1009_shunt_to;
	parent bus1009;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97601.4760j Ohm;
	constant_impedance_B 0.0000-97601.4760j Ohm;
	constant_impedance_C 0.0000-97601.4760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_997_1009_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004601;
	reactance 0.018452;
}
object transformer {
	name trans_branch_997_1009_dummy1;
	phases ABC;
	from bus997_to1009_dummy1;
	to bus1009;
	configuration trans_branch_config_997_1009_dummy1;
}
object load {
	name xfmr_1000_1003_shunt_from;
	parent bus1000;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1851.9815j Ohm;
	constant_impedance_B 0.0000-1851.9815j Ohm;
	constant_impedance_C 0.0000-1851.9815j Ohm;
}
object load {
	name xfmr_1000_1003_shunt_to;
	parent bus1003;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1851.9815j Ohm;
	constant_impedance_B 0.0000-1851.9815j Ohm;
	constant_impedance_C 0.0000-1851.9815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1000_1003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002708;
	reactance 0.014943;
}
object transformer {
	name trans_branch_1000_1003;
	phases ABC;
	from bus1000;
	to bus1003;
	configuration trans_branch_config_1000_1003;
}
object load {
	name xfmr_1000_1004_shunt_from;
	parent bus1000;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76445.0867j Ohm;
	constant_impedance_B 0.0000-76445.0867j Ohm;
	constant_impedance_C 0.0000-76445.0867j Ohm;
}
object load {
	name xfmr_1000_1004_shunt_to;
	parent bus1004;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76445.0867j Ohm;
	constant_impedance_B 0.0000-76445.0867j Ohm;
	constant_impedance_C 0.0000-76445.0867j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1000_1004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005882;
	reactance 0.023593;
}
object transformer {
	name trans_branch_1000_1004;
	phases ABC;
	from bus1000;
	to bus1004;
	configuration trans_branch_config_1000_1004;
}
object load {
	name xfmr_1001_1009_shunt_from;
	parent bus1001;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48710.8656j Ohm;
	constant_impedance_B 0.0000-48710.8656j Ohm;
	constant_impedance_C 0.0000-48710.8656j Ohm;
}
object load {
	name xfmr_1001_1009_shunt_to;
	parent bus1009;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48710.8656j Ohm;
	constant_impedance_B 0.0000-48710.8656j Ohm;
	constant_impedance_C 0.0000-48710.8656j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1001_1009;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008567;
	reactance 0.031986;
}
object transformer {
	name trans_branch_1001_1009;
	phases ABC;
	from bus1001;
	to bus1009;
	configuration trans_branch_config_1001_1009;
}
object load {
	name xfmr_1001_1010_shunt_from;
	parent bus1001;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object load {
	name xfmr_1001_1010_shunt_to;
	parent bus1010;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102123.5521j Ohm;
	constant_impedance_B 0.0000-102123.5521j Ohm;
	constant_impedance_C 0.0000-102123.5521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1001_1010;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002276;
	reactance 0.015853;
}
object transformer {
	name trans_branch_1001_1010;
	phases ABC;
	from bus1001;
	to bus1010;
	configuration trans_branch_config_1001_1010;
}
object load {
	name xfmr_1002_1007_shunt_from;
	parent bus1002;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object load {
	name xfmr_1002_1007_shunt_to;
	parent bus1007;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1002_1007;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007354;
	reactance 0.029494;
}
object transformer {
	name trans_branch_1002_1007;
	phases ABC;
	from bus1002;
	to bus1007;
	configuration trans_branch_config_1002_1007;
}
object node {
	name bus1002_to1007_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9945-21.6592d kV;
	voltage_B 65.9945-141.6592d kV;
	voltage_C 65.9945+98.3408d kV;
}
object switch {
name dummy_switch1_bus1002_to1007;
phases ABC;
from bus1002;
to bus1002_to1007_dummy1;
status CLOSED;
}
object load {
	name xfmr_1002_to1007_dummy1_1007_shunt_from;
	parent bus1002_to1007_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object load {
	name xfmr_1002_to1007_dummy1_1007_shunt_to;
	parent bus1007;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1002_1007_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007354;
	reactance 0.029494;
}
object transformer {
	name trans_branch_1002_1007_dummy1;
	phases ABC;
	from bus1002_to1007_dummy1;
	to bus1007;
	configuration trans_branch_config_1002_1007_dummy1;
}
object node {
	name bus1002_to1007_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.9945-21.6592d kV;
	voltage_B 65.9945-141.6592d kV;
	voltage_C 65.9945+98.3408d kV;
}
object switch {
name dummy_switch2_bus1002_to1007;
phases ABC;
from bus1002;
to bus1002_to1007_dummy2;
status CLOSED;
}
object load {
	name xfmr_1002_to1007_dummy2_1007_shunt_from;
	parent bus1002_to1007_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object load {
	name xfmr_1002_to1007_dummy2_1007_shunt_to;
	parent bus1007;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1002_1007_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007354;
	reactance 0.029494;
}
object transformer {
	name trans_branch_1002_1007_dummy2;
	phases ABC;
	from bus1002_to1007_dummy2;
	to bus1007;
	configuration trans_branch_config_1002_1007_dummy2;
}
object load {
	name xfmr_1003_1006_shunt_from;
	parent bus1003;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2336.9853j Ohm;
	constant_impedance_B 0.0000-2336.9853j Ohm;
	constant_impedance_C 0.0000-2336.9853j Ohm;
}
object load {
	name xfmr_1003_1006_shunt_to;
	parent bus1006;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2336.9853j Ohm;
	constant_impedance_B 0.0000-2336.9853j Ohm;
	constant_impedance_C 0.0000-2336.9853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1003_1006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002146;
	reactance 0.007855;
}
object transformer {
	name trans_branch_1003_1006;
	phases ABC;
	from bus1003;
	to bus1006;
	configuration trans_branch_config_1003_1006;
}
object transformer_configuration {
	name trans_branch_config_1003_1956;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1003_1956;
	phases ABC;
	from bus1003;
	to bus1956;
	configuration trans_branch_config_1003_1956;
}
object transformer_configuration {
	name trans_branch_config_1007_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1007_1827;
	phases ABC;
	from bus1007;
	to bus1827;
	configuration trans_branch_config_1007_1827;
}
object transformer_configuration {
	name trans_branch_config_1744_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000921;
	reactance 0.036858;
}
object transformer {
	name trans_branch_1744_1008;
	phases ABC;
	from bus1744;
	to bus1008;
	configuration trans_branch_config_1744_1008;
}
object load {
	name xfmr_1009_1010_shunt_from;
	parent bus1009;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object load {
	name xfmr_1009_1010_shunt_to;
	parent bus1010;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1009_1010;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003116;
	reactance 0.021707;
}
object transformer {
	name trans_branch_1009_1010;
	phases ABC;
	from bus1009;
	to bus1010;
	configuration trans_branch_config_1009_1010;
}
object transformer_configuration {
	name trans_branch_config_1009_1974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1009_1974;
	phases ABC;
	from bus1009;
	to bus1974;
	configuration trans_branch_config_1009_1974;
}
object load {
	name xfmr_1010_1012_shunt_from;
	parent bus1010;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70911.5282j Ohm;
	constant_impedance_B 0.0000-70911.5282j Ohm;
	constant_impedance_C 0.0000-70911.5282j Ohm;
}
object load {
	name xfmr_1010_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70911.5282j Ohm;
	constant_impedance_B 0.0000-70911.5282j Ohm;
	constant_impedance_C 0.0000-70911.5282j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1010_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006213;
	reactance 0.024463;
}
object transformer {
	name trans_branch_1010_1012;
	phases ABC;
	from bus1010;
	to bus1012;
	configuration trans_branch_config_1010_1012;
}
object load {
	name xfmr_1010_1015_shunt_from;
	parent bus1010;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object load {
	name xfmr_1010_1015_shunt_to;
	parent bus1015;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1010_1015;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014608;
	reactance 0.030035;
}
object transformer {
	name trans_branch_1010_1015;
	phases ABC;
	from bus1010;
	to bus1015;
	configuration trans_branch_config_1010_1015;
}
object load {
	name xfmr_1011_1012_shunt_from;
	parent bus1011;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60665.1376j Ohm;
	constant_impedance_B 0.0000-60665.1376j Ohm;
	constant_impedance_C 0.0000-60665.1376j Ohm;
}
object load {
	name xfmr_1011_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60665.1376j Ohm;
	constant_impedance_B 0.0000-60665.1376j Ohm;
	constant_impedance_C 0.0000-60665.1376j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1011_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003751;
	reactance 0.025625;
}
object transformer {
	name trans_branch_1011_1012;
	phases ABC;
	from bus1011;
	to bus1012;
	configuration trans_branch_config_1011_1012;
}
object transformer_configuration {
	name trans_branch_config_1011_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1011_1902;
	phases ABC;
	from bus1011;
	to bus1902;
	configuration trans_branch_config_1011_1902;
}
object load {
	name xfmr_1016_1057_shunt_from;
	parent bus1016;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10652.4366j Ohm;
	constant_impedance_B 0.0000-10652.4366j Ohm;
	constant_impedance_C 0.0000-10652.4366j Ohm;
}
object load {
	name xfmr_1016_1057_shunt_to;
	parent bus1057;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10652.4366j Ohm;
	constant_impedance_B 0.0000-10652.4366j Ohm;
	constant_impedance_C 0.0000-10652.4366j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1016_1057;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.084653;
	reactance 0.182992;
}
object transformer {
	name trans_branch_1016_1057;
	phases ABC;
	from bus1016;
	to bus1057;
	configuration trans_branch_config_1016_1057;
}
object transformer_configuration {
	name trans_branch_config_1016_1828;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1016_1828;
	phases ABC;
	from bus1016;
	to bus1828;
	configuration trans_branch_config_1016_1828;
}
object load {
	name xfmr_1017_1024_shunt_from;
	parent bus1017;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object load {
	name xfmr_1017_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53112.4498j Ohm;
	constant_impedance_B 0.0000-53112.4498j Ohm;
	constant_impedance_C 0.0000-53112.4498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1017_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004285;
	reactance 0.029275;
}
object transformer {
	name trans_branch_1017_1024;
	phases ABC;
	from bus1017;
	to bus1024;
	configuration trans_branch_config_1017_1024;
}
object load {
	name xfmr_1017_1052_shunt_from;
	parent bus1017;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19125.0904j Ohm;
	constant_impedance_B 0.0000-19125.0904j Ohm;
	constant_impedance_C 0.0000-19125.0904j Ohm;
}
object load {
	name xfmr_1017_1052_shunt_to;
	parent bus1052;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19125.0904j Ohm;
	constant_impedance_B 0.0000-19125.0904j Ohm;
	constant_impedance_C 0.0000-19125.0904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1017_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023518;
	reactance 0.094328;
}
object transformer {
	name trans_branch_1017_1052;
	phases ABC;
	from bus1017;
	to bus1052;
	configuration trans_branch_config_1017_1052;
}
object transformer_configuration {
	name trans_branch_config_1017_1901;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1017_1901;
	phases ABC;
	from bus1017;
	to bus1901;
	configuration trans_branch_config_1017_1901;
}
object load {
	name xfmr_1018_1022_shunt_from;
	parent bus1018;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17031.5518j Ohm;
	constant_impedance_B 0.0000-17031.5518j Ohm;
	constant_impedance_C 0.0000-17031.5518j Ohm;
}
object load {
	name xfmr_1018_1022_shunt_to;
	parent bus1022;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17031.5518j Ohm;
	constant_impedance_B 0.0000-17031.5518j Ohm;
	constant_impedance_C 0.0000-17031.5518j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1018_1022;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024517;
	reactance 0.091540;
}
object transformer {
	name trans_branch_1018_1022;
	phases ABC;
	from bus1018;
	to bus1022;
	configuration trans_branch_config_1018_1022;
}
object load {
	name xfmr_1018_1033_shunt_from;
	parent bus1018;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23980.0544j Ohm;
	constant_impedance_B 0.0000-23980.0544j Ohm;
	constant_impedance_C 0.0000-23980.0544j Ohm;
}
object load {
	name xfmr_1018_1033_shunt_to;
	parent bus1033;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23980.0544j Ohm;
	constant_impedance_B 0.0000-23980.0544j Ohm;
	constant_impedance_C 0.0000-23980.0544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1018_1033;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035715;
	reactance 0.073435;
}
object transformer {
	name trans_branch_1018_1033;
	phases ABC;
	from bus1018;
	to bus1033;
	configuration trans_branch_config_1018_1033;
}
object load {
	name xfmr_1018_1043_shunt_from;
	parent bus1018;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object load {
	name xfmr_1018_1043_shunt_to;
	parent bus1043;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46080.1394j Ohm;
	constant_impedance_B 0.0000-46080.1394j Ohm;
	constant_impedance_C 0.0000-46080.1394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1018_1043;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009060;
	reactance 0.033827;
}
object transformer {
	name trans_branch_1018_1043;
	phases ABC;
	from bus1018;
	to bus1043;
	configuration trans_branch_config_1018_1043;
}
object load {
	name xfmr_1019_1034_shunt_from;
	parent bus1019;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object load {
	name xfmr_1019_1034_shunt_to;
	parent bus1034;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50189.7533j Ohm;
	constant_impedance_B 0.0000-50189.7533j Ohm;
	constant_impedance_C 0.0000-50189.7533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1019_1034;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008957;
	reactance 0.035927;
}
object transformer {
	name trans_branch_1019_1034;
	phases ABC;
	from bus1019;
	to bus1034;
	configuration trans_branch_config_1019_1034;
}
object load {
	name xfmr_1019_1036_shunt_from;
	parent bus1019;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80151.5152j Ohm;
	constant_impedance_B 0.0000-80151.5152j Ohm;
	constant_impedance_C 0.0000-80151.5152j Ohm;
}
object load {
	name xfmr_1019_1036_shunt_to;
	parent bus1036;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80151.5152j Ohm;
	constant_impedance_B 0.0000-80151.5152j Ohm;
	constant_impedance_C 0.0000-80151.5152j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1019_1036;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011264;
	reactance 0.024350;
}
object transformer {
	name trans_branch_1019_1036;
	phases ABC;
	from bus1019;
	to bus1036;
	configuration trans_branch_config_1019_1036;
}
object load {
	name xfmr_1020_1053_shunt_from;
	parent bus1020;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19028.7770j Ohm;
	constant_impedance_B 0.0000-19028.7770j Ohm;
	constant_impedance_C 0.0000-19028.7770j Ohm;
}
object load {
	name xfmr_1020_1053_shunt_to;
	parent bus1053;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19028.7770j Ohm;
	constant_impedance_B 0.0000-19028.7770j Ohm;
	constant_impedance_C 0.0000-19028.7770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1020_1053;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023638;
	reactance 0.094808;
}
object transformer {
	name trans_branch_1020_1053;
	phases ABC;
	from bus1020;
	to bus1053;
	configuration trans_branch_config_1020_1053;
}
object load {
	name xfmr_1020_1092_shunt_from;
	parent bus1020;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10496.0317j Ohm;
	constant_impedance_B 0.0000-10496.0317j Ohm;
	constant_impedance_C 0.0000-10496.0317j Ohm;
}
object load {
	name xfmr_1020_1092_shunt_to;
	parent bus1092;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10496.0317j Ohm;
	constant_impedance_B 0.0000-10496.0317j Ohm;
	constant_impedance_C 0.0000-10496.0317j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1020_1092;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042031;
	reactance 0.165484;
}
object transformer {
	name trans_branch_1020_1092;
	phases ABC;
	from bus1020;
	to bus1092;
	configuration trans_branch_config_1020_1092;
}
object load {
	name xfmr_1021_1028_shunt_from;
	parent bus1021;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object load {
	name xfmr_1021_1028_shunt_to;
	parent bus1028;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35937.5000j Ohm;
	constant_impedance_B 0.0000-35937.5000j Ohm;
	constant_impedance_C 0.0000-35937.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1021_1028;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012521;
	reactance 0.050220;
}
object transformer {
	name trans_branch_1021_1028;
	phases ABC;
	from bus1021;
	to bus1028;
	configuration trans_branch_config_1021_1028;
}
object load {
	name xfmr_1021_1029_shunt_from;
	parent bus1021;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25629.8450j Ohm;
	constant_impedance_B 0.0000-25629.8450j Ohm;
	constant_impedance_C 0.0000-25629.8450j Ohm;
}
object load {
	name xfmr_1021_1029_shunt_to;
	parent bus1029;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25629.8450j Ohm;
	constant_impedance_B 0.0000-25629.8450j Ohm;
	constant_impedance_C 0.0000-25629.8450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1021_1029;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033398;
	reactance 0.068669;
}
object transformer {
	name trans_branch_1021_1029;
	phases ABC;
	from bus1021;
	to bus1029;
	configuration trans_branch_config_1021_1029;
}
object load {
	name xfmr_1021_1049_shunt_from;
	parent bus1021;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_1021_1049_shunt_to;
	parent bus1049;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1021_1049;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004304;
	reactance 0.017265;
}
object transformer {
	name trans_branch_1021_1049;
	phases ABC;
	from bus1021;
	to bus1049;
	configuration trans_branch_config_1021_1049;
}
object transformer_configuration {
	name trans_branch_config_1022_1829;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1022_1829;
	phases ABC;
	from bus1022;
	to bus1829;
	configuration trans_branch_config_1022_1829;
}
object load {
	name xfmr_1023_1024_shunt_from;
	parent bus1023;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12044.6266j Ohm;
	constant_impedance_B 0.0000-12044.6266j Ohm;
	constant_impedance_C 0.0000-12044.6266j Ohm;
}
object load {
	name xfmr_1023_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12044.6266j Ohm;
	constant_impedance_B 0.0000-12044.6266j Ohm;
	constant_impedance_C 0.0000-12044.6266j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1023_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034664;
	reactance 0.129426;
}
object transformer {
	name trans_branch_1023_1024;
	phases ABC;
	from bus1023;
	to bus1024;
	configuration trans_branch_config_1023_1024;
}
object load {
	name xfmr_1023_1046_shunt_from;
	parent bus1023;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22434.2663j Ohm;
	constant_impedance_B 0.0000-22434.2663j Ohm;
	constant_impedance_C 0.0000-22434.2663j Ohm;
}
object load {
	name xfmr_1023_1046_shunt_to;
	parent bus1046;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22434.2663j Ohm;
	constant_impedance_B 0.0000-22434.2663j Ohm;
	constant_impedance_C 0.0000-22434.2663j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1023_1046;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038174;
	reactance 0.078490;
}
object transformer {
	name trans_branch_1023_1046;
	phases ABC;
	from bus1023;
	to bus1046;
	configuration trans_branch_config_1023_1046;
}
object load {
	name xfmr_1024_1045_shunt_from;
	parent bus1024;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15315.5761j Ohm;
	constant_impedance_B 0.0000-15315.5761j Ohm;
	constant_impedance_C 0.0000-15315.5761j Ohm;
}
object load {
	name xfmr_1024_1045_shunt_to;
	parent bus1045;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15315.5761j Ohm;
	constant_impedance_B 0.0000-15315.5761j Ohm;
	constant_impedance_C 0.0000-15315.5761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1024_1045;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014019;
	reactance 0.090546;
}
object transformer {
	name trans_branch_1024_1045;
	phases ABC;
	from bus1024;
	to bus1045;
	configuration trans_branch_config_1024_1045;
}
object transformer_configuration {
	name trans_branch_config_1024_1830;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1024_1830;
	phases ABC;
	from bus1024;
	to bus1830;
	configuration trans_branch_config_1024_1830;
}
object load {
	name xfmr_1025_1028_shunt_from;
	parent bus1025;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object load {
	name xfmr_1025_1028_shunt_to;
	parent bus1028;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1025_1028;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004781;
	reactance 0.019178;
}
object transformer {
	name trans_branch_1025_1028;
	phases ABC;
	from bus1025;
	to bus1028;
	configuration trans_branch_config_1025_1028;
}
object load {
	name xfmr_1025_1037_shunt_from;
	parent bus1025;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21986.6999j Ohm;
	constant_impedance_B 0.0000-21986.6999j Ohm;
	constant_impedance_C 0.0000-21986.6999j Ohm;
}
object load {
	name xfmr_1025_1037_shunt_to;
	parent bus1037;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21986.6999j Ohm;
	constant_impedance_B 0.0000-21986.6999j Ohm;
	constant_impedance_C 0.0000-21986.6999j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1025_1037;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018984;
	reactance 0.070881;
}
object transformer {
	name trans_branch_1025_1037;
	phases ABC;
	from bus1025;
	to bus1037;
	configuration trans_branch_config_1025_1037;
}
object load {
	name xfmr_1026_1039_shunt_from;
	parent bus1026;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object load {
	name xfmr_1026_1039_shunt_to;
	parent bus1039;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27437.7593j Ohm;
	constant_impedance_B 0.0000-27437.7593j Ohm;
	constant_impedance_C 0.0000-27437.7593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1026_1039;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015217;
	reactance 0.056818;
}
object transformer {
	name trans_branch_1026_1039;
	phases ABC;
	from bus1026;
	to bus1039;
	configuration trans_branch_config_1026_1039;
}
object load {
	name xfmr_1026_1041_shunt_from;
	parent bus1026;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object load {
	name xfmr_1026_1041_shunt_to;
	parent bus1041;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1026_1041;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014223;
	reactance 0.057048;
}
object transformer {
	name trans_branch_1026_1041;
	phases ABC;
	from bus1026;
	to bus1041;
	configuration trans_branch_config_1026_1041;
}
object load {
	name xfmr_1027_1031_shunt_from;
	parent bus1027;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object load {
	name xfmr_1027_1031_shunt_to;
	parent bus1031;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1027_1031;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009741;
	reactance 0.062913;
}
object transformer {
	name trans_branch_1027_1031;
	phases ABC;
	from bus1027;
	to bus1031;
	configuration trans_branch_config_1027_1031;
}
object load {
	name xfmr_1027_1045_shunt_from;
	parent bus1027;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44156.9282j Ohm;
	constant_impedance_B 0.0000-44156.9282j Ohm;
	constant_impedance_C 0.0000-44156.9282j Ohm;
}
object load {
	name xfmr_1027_1045_shunt_to;
	parent bus1045;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44156.9282j Ohm;
	constant_impedance_B 0.0000-44156.9282j Ohm;
	constant_impedance_C 0.0000-44156.9282j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1027_1045;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005262;
	reactance 0.036656;
}
object transformer {
	name trans_branch_1027_1045;
	phases ABC;
	from bus1027;
	to bus1045;
	configuration trans_branch_config_1027_1045;
}
object load {
	name xfmr_1027_1046_shunt_from;
	parent bus1027;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object load {
	name xfmr_1027_1046_shunt_to;
	parent bus1046;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24627.5605j Ohm;
	constant_impedance_B 0.0000-24627.5605j Ohm;
	constant_impedance_C 0.0000-24627.5605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1027_1046;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037292;
	reactance 0.082041;
}
object transformer {
	name trans_branch_1027_1046;
	phases ABC;
	from bus1027;
	to bus1046;
	configuration trans_branch_config_1027_1046;
}
object load {
	name xfmr_1029_1040_shunt_from;
	parent bus1029;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62089.2019j Ohm;
	constant_impedance_B 0.0000-62089.2019j Ohm;
	constant_impedance_C 0.0000-62089.2019j Ohm;
}
object load {
	name xfmr_1029_1040_shunt_to;
	parent bus1040;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62089.2019j Ohm;
	constant_impedance_B 0.0000-62089.2019j Ohm;
	constant_impedance_C 0.0000-62089.2019j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1029_1040;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006719;
	reactance 0.025088;
}
object transformer {
	name trans_branch_1029_1040;
	phases ABC;
	from bus1029;
	to bus1040;
	configuration trans_branch_config_1029_1040;
}
object load {
	name xfmr_1029_1481_shunt_from;
	parent bus1029;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18054.6075j Ohm;
	constant_impedance_B 0.0000-18054.6075j Ohm;
	constant_impedance_C 0.0000-18054.6075j Ohm;
}
object load {
	name xfmr_1029_1481_shunt_to;
	parent bus1481;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18054.6075j Ohm;
	constant_impedance_B 0.0000-18054.6075j Ohm;
	constant_impedance_C 0.0000-18054.6075j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1029_1481;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024911;
	reactance 0.099917;
}
object transformer {
	name trans_branch_1029_1481;
	phases ABC;
	from bus1029;
	to bus1481;
	configuration trans_branch_config_1029_1481;
}
object load {
	name xfmr_1030_1031_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object load {
	name xfmr_1030_1031_shunt_to;
	parent bus1031;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_1031;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029089;
	reactance 0.114526;
}
object transformer {
	name trans_branch_1030_1031;
	phases ABC;
	from bus1030;
	to bus1031;
	configuration trans_branch_config_1030_1031;
}
object load {
	name xfmr_1030_1115_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object load {
	name xfmr_1030_1115_shunt_to;
	parent bus1115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_1115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038509;
	reactance 0.083244;
}
object transformer {
	name trans_branch_1030_1115;
	phases ABC;
	from bus1030;
	to bus1115;
	configuration trans_branch_config_1030_1115;
}
object load {
	name xfmr_1031_1082_shunt_from;
	parent bus1031;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6344.4471j Ohm;
	constant_impedance_B 0.0000-6344.4471j Ohm;
	constant_impedance_C 0.0000-6344.4471j Ohm;
}
object load {
	name xfmr_1031_1082_shunt_to;
	parent bus1082;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6344.4471j Ohm;
	constant_impedance_B 0.0000-6344.4471j Ohm;
	constant_impedance_C 0.0000-6344.4471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1031_1082;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069526;
	reactance 0.273735;
}
object transformer {
	name trans_branch_1031_1082;
	phases ABC;
	from bus1031;
	to bus1082;
	configuration trans_branch_config_1031_1082;
}
object load {
	name xfmr_1032_1052_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22510.6383j Ohm;
	constant_impedance_B 0.0000-22510.6383j Ohm;
	constant_impedance_C 0.0000-22510.6383j Ohm;
}
object load {
	name xfmr_1032_1052_shunt_to;
	parent bus1052;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22510.6383j Ohm;
	constant_impedance_B 0.0000-22510.6383j Ohm;
	constant_impedance_C 0.0000-22510.6383j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019983;
	reactance 0.080150;
}
object transformer {
	name trans_branch_1032_1052;
	phases ABC;
	from bus1032;
	to bus1052;
	configuration trans_branch_config_1032_1052;
}
object load {
	name xfmr_1032_1459_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11995.4649j Ohm;
	constant_impedance_B 0.0000-11995.4649j Ohm;
	constant_impedance_C 0.0000-11995.4649j Ohm;
}
object load {
	name xfmr_1032_1459_shunt_to;
	parent bus1459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11995.4649j Ohm;
	constant_impedance_B 0.0000-11995.4649j Ohm;
	constant_impedance_C 0.0000-11995.4649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_1459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037497;
	reactance 0.150398;
}
object transformer {
	name trans_branch_1032_1459;
	phases ABC;
	from bus1032;
	to bus1459;
	configuration trans_branch_config_1032_1459;
}
object load {
	name xfmr_1033_1047_shunt_from;
	parent bus1033;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16782.9949j Ohm;
	constant_impedance_B 0.0000-16782.9949j Ohm;
	constant_impedance_C 0.0000-16782.9949j Ohm;
}
object load {
	name xfmr_1033_1047_shunt_to;
	parent bus1047;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16782.9949j Ohm;
	constant_impedance_B 0.0000-16782.9949j Ohm;
	constant_impedance_C 0.0000-16782.9949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1033_1047;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.053710;
	reactance 0.116104;
}
object transformer {
	name trans_branch_1033_1047;
	phases ABC;
	from bus1033;
	to bus1047;
	configuration trans_branch_config_1033_1047;
}
object load {
	name xfmr_1033_1050_shunt_from;
	parent bus1033;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72465.7534j Ohm;
	constant_impedance_B 0.0000-72465.7534j Ohm;
	constant_impedance_C 0.0000-72465.7534j Ohm;
}
object load {
	name xfmr_1033_1050_shunt_to;
	parent bus1050;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72465.7534j Ohm;
	constant_impedance_B 0.0000-72465.7534j Ohm;
	constant_impedance_C 0.0000-72465.7534j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1033_1050;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006212;
	reactance 0.024916;
}
object transformer {
	name trans_branch_1033_1050;
	phases ABC;
	from bus1033;
	to bus1050;
	configuration trans_branch_config_1033_1050;
}
object load {
	name xfmr_1034_1056_shunt_from;
	parent bus1034;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59438.2022j Ohm;
	constant_impedance_B 0.0000-59438.2022j Ohm;
	constant_impedance_C 0.0000-59438.2022j Ohm;
}
object load {
	name xfmr_1034_1056_shunt_to;
	parent bus1056;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-59438.2022j Ohm;
	constant_impedance_B 0.0000-59438.2022j Ohm;
	constant_impedance_C 0.0000-59438.2022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1034_1056;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007573;
	reactance 0.030373;
}
object transformer {
	name trans_branch_1034_1056;
	phases ABC;
	from bus1034;
	to bus1056;
	configuration trans_branch_config_1034_1056;
}
object load {
	name xfmr_1034_1058_shunt_from;
	parent bus1034;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18253.9683j Ohm;
	constant_impedance_B 0.0000-18253.9683j Ohm;
	constant_impedance_C 0.0000-18253.9683j Ohm;
}
object load {
	name xfmr_1034_1058_shunt_to;
	parent bus1058;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18253.9683j Ohm;
	constant_impedance_B 0.0000-18253.9683j Ohm;
	constant_impedance_C 0.0000-18253.9683j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1034_1058;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049380;
	reactance 0.106745;
}
object transformer {
	name trans_branch_1034_1058;
	phases ABC;
	from bus1034;
	to bus1058;
	configuration trans_branch_config_1034_1058;
}
object load {
	name xfmr_1035_1039_shunt_from;
	parent bus1035;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object load {
	name xfmr_1035_1039_shunt_to;
	parent bus1039;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1035_1039;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029886;
	reactance 0.119870;
}
object transformer {
	name trans_branch_1035_1039;
	phases ABC;
	from bus1035;
	to bus1039;
	configuration trans_branch_config_1035_1039;
}
object load {
	name xfmr_1035_1077_shunt_from;
	parent bus1035;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8288.9376j Ohm;
	constant_impedance_B 0.0000-8288.9376j Ohm;
	constant_impedance_C 0.0000-8288.9376j Ohm;
}
object load {
	name xfmr_1035_1077_shunt_to;
	parent bus1077;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8288.9376j Ohm;
	constant_impedance_B 0.0000-8288.9376j Ohm;
	constant_impedance_C 0.0000-8288.9376j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1035_1077;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050362;
	reactance 0.188039;
}
object transformer {
	name trans_branch_1035_1077;
	phases ABC;
	from bus1035;
	to bus1077;
	configuration trans_branch_config_1035_1077;
}
object load {
	name xfmr_1036_1044_shunt_from;
	parent bus1036;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object load {
	name xfmr_1036_1044_shunt_to;
	parent bus1044;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1036_1044;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028955;
	reactance 0.062592;
}
object transformer {
	name trans_branch_1036_1044;
	phases ABC;
	from bus1036;
	to bus1044;
	configuration trans_branch_config_1036_1044;
}
object load {
	name xfmr_1037_1443_shunt_from;
	parent bus1037;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20567.6516j Ohm;
	constant_impedance_B 0.0000-20567.6516j Ohm;
	constant_impedance_C 0.0000-20567.6516j Ohm;
}
object load {
	name xfmr_1037_1443_shunt_to;
	parent bus1443;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20567.6516j Ohm;
	constant_impedance_B 0.0000-20567.6516j Ohm;
	constant_impedance_C 0.0000-20567.6516j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1037_1443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021454;
	reactance 0.084468;
}
object transformer {
	name trans_branch_1037_1443;
	phases ABC;
	from bus1037;
	to bus1443;
	configuration trans_branch_config_1037_1443;
}
object load {
	name xfmr_1038_1051_shunt_from;
	parent bus1038;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object load {
	name xfmr_1038_1051_shunt_to;
	parent bus1051;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34986.7725j Ohm;
	constant_impedance_B 0.0000-34986.7725j Ohm;
	constant_impedance_C 0.0000-34986.7725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1038_1051;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024480;
	reactance 0.050334;
}
object transformer {
	name trans_branch_1038_1051;
	phases ABC;
	from bus1038;
	to bus1051;
	configuration trans_branch_config_1038_1051;
}
object transformer_configuration {
	name trans_branch_config_1748_1039;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001936;
	reactance 0.077460;
}
object transformer {
	name trans_branch_1748_1039;
	phases ABC;
	from bus1748;
	to bus1039;
	configuration trans_branch_config_1748_1039;
}
object load {
	name xfmr_1040_1042_shunt_from;
	parent bus1040;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12553.3935j Ohm;
	constant_impedance_B 0.0000-12553.3935j Ohm;
	constant_impedance_C 0.0000-12553.3935j Ohm;
}
object load {
	name xfmr_1040_1042_shunt_to;
	parent bus1042;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12553.3935j Ohm;
	constant_impedance_B 0.0000-12553.3935j Ohm;
	constant_impedance_C 0.0000-12553.3935j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_1042;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.073144;
	reactance 0.160915;
}
object transformer {
	name trans_branch_1040_1042;
	phases ABC;
	from bus1040;
	to bus1042;
	configuration trans_branch_config_1040_1042;
}
object load {
	name xfmr_1041_1459_shunt_from;
	parent bus1041;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object load {
	name xfmr_1041_1459_shunt_to;
	parent bus1459;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-65960.0998j Ohm;
	constant_impedance_B 0.0000-65960.0998j Ohm;
	constant_impedance_C 0.0000-65960.0998j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1041_1459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012985;
	reactance 0.026700;
}
object transformer {
	name trans_branch_1041_1459;
	phases ABC;
	from bus1041;
	to bus1459;
	configuration trans_branch_config_1041_1459;
}
object load {
	name xfmr_1042_1051_shunt_from;
	parent bus1042;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37464.5892j Ohm;
	constant_impedance_B 0.0000-37464.5892j Ohm;
	constant_impedance_C 0.0000-37464.5892j Ohm;
}
object load {
	name xfmr_1042_1051_shunt_to;
	parent bus1051;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37464.5892j Ohm;
	constant_impedance_B 0.0000-37464.5892j Ohm;
	constant_impedance_C 0.0000-37464.5892j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1042_1051;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024502;
	reactance 0.053903;
}
object transformer {
	name trans_branch_1042_1051;
	phases ABC;
	from bus1042;
	to bus1051;
	configuration trans_branch_config_1042_1051;
}
object load {
	name xfmr_1044_1063_shunt_from;
	parent bus1044;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23469.3878j Ohm;
	constant_impedance_B 0.0000-23469.3878j Ohm;
	constant_impedance_C 0.0000-23469.3878j Ohm;
}
object load {
	name xfmr_1044_1063_shunt_to;
	parent bus1063;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23469.3878j Ohm;
	constant_impedance_B 0.0000-23469.3878j Ohm;
	constant_impedance_C 0.0000-23469.3878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1044_1063;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017780;
	reactance 0.066386;
}
object transformer {
	name trans_branch_1044_1063;
	phases ABC;
	from bus1044;
	to bus1063;
	configuration trans_branch_config_1044_1063;
}
object load {
	name xfmr_1044_1423_shunt_from;
	parent bus1044;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object load {
	name xfmr_1044_1423_shunt_to;
	parent bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1044_1423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005267;
	reactance 0.020738;
}
object transformer {
	name trans_branch_1044_1423;
	phases ABC;
	from bus1044;
	to bus1423;
	configuration trans_branch_config_1044_1423;
}
object load {
	name xfmr_1047_1054_shunt_from;
	parent bus1047;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12245.3704j Ohm;
	constant_impedance_B 0.0000-12245.3704j Ohm;
	constant_impedance_C 0.0000-12245.3704j Ohm;
}
object load {
	name xfmr_1047_1054_shunt_to;
	parent bus1054;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12245.3704j Ohm;
	constant_impedance_B 0.0000-12245.3704j Ohm;
	constant_impedance_C 0.0000-12245.3704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1047_1054;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.074977;
	reactance 0.164948;
}
object transformer {
	name trans_branch_1047_1054;
	phases ABC;
	from bus1047;
	to bus1054;
	configuration trans_branch_config_1047_1054;
}
object load {
	name xfmr_1048_1123_shunt_from;
	parent bus1048;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6335.3293j Ohm;
	constant_impedance_B 0.0000-6335.3293j Ohm;
	constant_impedance_C 0.0000-6335.3293j Ohm;
}
object load {
	name xfmr_1048_1123_shunt_to;
	parent bus1123;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6335.3293j Ohm;
	constant_impedance_B 0.0000-6335.3293j Ohm;
	constant_impedance_C 0.0000-6335.3293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1048_1123;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.142330;
	reactance 0.307673;
}
object transformer {
	name trans_branch_1048_1123;
	phases ABC;
	from bus1048;
	to bus1123;
	configuration trans_branch_config_1048_1123;
}
object load {
	name xfmr_1048_1443_shunt_from;
	parent bus1048;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object load {
	name xfmr_1048_1443_shunt_to;
	parent bus1443;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57127.4298j Ohm;
	constant_impedance_B 0.0000-57127.4298j Ohm;
	constant_impedance_C 0.0000-57127.4298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1048_1443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014995;
	reactance 0.030832;
}
object transformer {
	name trans_branch_1048_1443;
	phases ABC;
	from bus1048;
	to bus1443;
	configuration trans_branch_config_1048_1443;
}
object load {
	name xfmr_1049_1061_shunt_from;
	parent bus1049;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32775.7125j Ohm;
	constant_impedance_B 0.0000-32775.7125j Ohm;
	constant_impedance_C 0.0000-32775.7125j Ohm;
}
object load {
	name xfmr_1049_1061_shunt_to;
	parent bus1061;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32775.7125j Ohm;
	constant_impedance_B 0.0000-32775.7125j Ohm;
	constant_impedance_C 0.0000-32775.7125j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1049_1061;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012731;
	reactance 0.047535;
}
object transformer {
	name trans_branch_1049_1061;
	phases ABC;
	from bus1049;
	to bus1061;
	configuration trans_branch_config_1049_1061;
}
object load {
	name xfmr_1049_1065_shunt_from;
	parent bus1049;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16804.3202j Ohm;
	constant_impedance_B 0.0000-16804.3202j Ohm;
	constant_impedance_C 0.0000-16804.3202j Ohm;
}
object load {
	name xfmr_1049_1065_shunt_to;
	parent bus1065;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16804.3202j Ohm;
	constant_impedance_B 0.0000-16804.3202j Ohm;
	constant_impedance_C 0.0000-16804.3202j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1049_1065;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024835;
	reactance 0.092726;
}
object transformer {
	name trans_branch_1049_1065;
	phases ABC;
	from bus1049;
	to bus1065;
	configuration trans_branch_config_1049_1065;
}
object transformer_configuration {
	name trans_branch_config_1049_1831;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1049_1831;
	phases ABC;
	from bus1049;
	to bus1831;
	configuration trans_branch_config_1049_1831;
}
object transformer_configuration {
	name trans_branch_config_1050_1832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1050_1832;
	phases ABC;
	from bus1050;
	to bus1832;
	configuration trans_branch_config_1050_1832;
}
object load {
	name xfmr_1053_1443_shunt_from;
	parent bus1053;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object load {
	name xfmr_1053_1443_shunt_to;
	parent bus1443;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36482.7586j Ohm;
	constant_impedance_B 0.0000-36482.7586j Ohm;
	constant_impedance_C 0.0000-36482.7586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1053_1443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012093;
	reactance 0.047612;
}
object transformer {
	name trans_branch_1053_1443;
	phases ABC;
	from bus1053;
	to bus1443;
	configuration trans_branch_config_1053_1443;
}
object load {
	name xfmr_1054_1058_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29194.2605j Ohm;
	constant_impedance_B 0.0000-29194.2605j Ohm;
	constant_impedance_C 0.0000-29194.2605j Ohm;
}
object load {
	name xfmr_1054_1058_shunt_to;
	parent bus1058;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29194.2605j Ohm;
	constant_impedance_B 0.0000-29194.2605j Ohm;
	constant_impedance_C 0.0000-29194.2605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_1058;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029338;
	reactance 0.060321;
}
object transformer {
	name trans_branch_1054_1058;
	phases ABC;
	from bus1054;
	to bus1058;
	configuration trans_branch_config_1054_1058;
}
object load {
	name xfmr_1055_1057_shunt_from;
	parent bus1055;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object load {
	name xfmr_1055_1057_shunt_to;
	parent bus1057;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61368.9095j Ohm;
	constant_impedance_B 0.0000-61368.9095j Ohm;
	constant_impedance_C 0.0000-61368.9095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_1057;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014955;
	reactance 0.032900;
}
object transformer {
	name trans_branch_1055_1057;
	phases ABC;
	from bus1055;
	to bus1057;
	configuration trans_branch_config_1055_1057;
}
object load {
	name xfmr_1056_1060_shunt_from;
	parent bus1056;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object load {
	name xfmr_1056_1060_shunt_to;
	parent bus1060;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18393.6022j Ohm;
	constant_impedance_B 0.0000-18393.6022j Ohm;
	constant_impedance_C 0.0000-18393.6022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1056_1060;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024451;
	reactance 0.098071;
}
object transformer {
	name trans_branch_1056_1060;
	phases ABC;
	from bus1056;
	to bus1060;
	configuration trans_branch_config_1056_1060;
}
object load {
	name xfmr_1056_1481_shunt_from;
	parent bus1056;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_1056_1481_shunt_to;
	parent bus1481;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1056_1481;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004875;
	reactance 0.019552;
}
object transformer {
	name trans_branch_1056_1481;
	phases ABC;
	from bus1056;
	to bus1481;
	configuration trans_branch_config_1056_1481;
}
object node {
	name bus1056_to1481_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5092-14.8898d kV;
	voltage_B 68.5092-134.8898d kV;
	voltage_C 68.5092+105.1102d kV;
}
object switch {
name dummy_switch1_bus1056_to1481;
phases ABC;
from bus1056;
to bus1056_to1481_dummy1;
status CLOSED;
}
object load {
	name xfmr_1056_to1481_dummy1_1481_shunt_from;
	parent bus1056_to1481_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object load {
	name xfmr_1056_to1481_dummy1_1481_shunt_to;
	parent bus1481;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92160.2787j Ohm;
	constant_impedance_B 0.0000-92160.2787j Ohm;
	constant_impedance_C 0.0000-92160.2787j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1056_1481_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004875;
	reactance 0.019552;
}
object transformer {
	name trans_branch_1056_1481_dummy1;
	phases ABC;
	from bus1056_to1481_dummy1;
	to bus1481;
	configuration trans_branch_config_1056_1481_dummy1;
}
object load {
	name xfmr_1059_1062_shunt_from;
	parent bus1059;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_1059_1062_shunt_to;
	parent bus1062;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_1062;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005393;
	reactance 0.021632;
}
object transformer {
	name trans_branch_1059_1062;
	phases ABC;
	from bus1059;
	to bus1062;
	configuration trans_branch_config_1059_1062;
}
object node {
	name bus1059_to1062_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6547-15.9790d kV;
	voltage_B 67.6547-135.9790d kV;
	voltage_C 67.6547+104.0210d kV;
}
object switch {
name dummy_switch1_bus1059_to1062;
phases ABC;
from bus1059;
to bus1059_to1062_dummy1;
status CLOSED;
}
object load {
	name xfmr_1059_to1062_dummy1_1062_shunt_from;
	parent bus1059_to1062_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_1059_to1062_dummy1_1062_shunt_to;
	parent bus1062;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_1062_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005393;
	reactance 0.021632;
}
object transformer {
	name trans_branch_1059_1062_dummy1;
	phases ABC;
	from bus1059_to1062_dummy1;
	to bus1062;
	configuration trans_branch_config_1059_1062_dummy1;
}
object load {
	name xfmr_1059_1423_shunt_from;
	parent bus1059;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object load {
	name xfmr_1059_1423_shunt_to;
	parent bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_1423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006731;
	reactance 0.026997;
}
object transformer {
	name trans_branch_1059_1423;
	phases ABC;
	from bus1059;
	to bus1423;
	configuration trans_branch_config_1059_1423;
}
object node {
	name bus1059_to1423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6547-15.9790d kV;
	voltage_B 67.6547-135.9790d kV;
	voltage_C 67.6547+104.0210d kV;
}
object switch {
name dummy_switch1_bus1059_to1423;
phases ABC;
from bus1059;
to bus1059_to1423_dummy1;
status CLOSED;
}
object load {
	name xfmr_1059_to1423_dummy1_1423_shunt_from;
	parent bus1059_to1423_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object load {
	name xfmr_1059_to1423_dummy1_1423_shunt_to;
	parent bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_1423_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006731;
	reactance 0.026997;
}
object transformer {
	name trans_branch_1059_1423_dummy1;
	phases ABC;
	from bus1059_to1423_dummy1;
	to bus1423;
	configuration trans_branch_config_1059_1423_dummy1;
}
object node {
	name bus1059_to1423_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6547-15.9790d kV;
	voltage_B 67.6547-135.9790d kV;
	voltage_C 67.6547+104.0210d kV;
}
object switch {
name dummy_switch2_bus1059_to1423;
phases ABC;
from bus1059;
to bus1059_to1423_dummy2;
status CLOSED;
}
object load {
	name xfmr_1059_to1423_dummy2_1423_shunt_from;
	parent bus1059_to1423_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object load {
	name xfmr_1059_to1423_dummy2_1423_shunt_to;
	parent bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66792.9293j Ohm;
	constant_impedance_B 0.0000-66792.9293j Ohm;
	constant_impedance_C 0.0000-66792.9293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_1423_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006731;
	reactance 0.026997;
}
object transformer {
	name trans_branch_1059_1423_dummy2;
	phases ABC;
	from bus1059_to1423_dummy2;
	to bus1423;
	configuration trans_branch_config_1059_1423_dummy2;
}
object load {
	name xfmr_1060_1061_shunt_from;
	parent bus1060;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object load {
	name xfmr_1060_1061_shunt_to;
	parent bus1061;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61085.4503j Ohm;
	constant_impedance_B 0.0000-61085.4503j Ohm;
	constant_impedance_C 0.0000-61085.4503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1060_1061;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007224;
	reactance 0.028441;
}
object transformer {
	name trans_branch_1060_1061;
	phases ABC;
	from bus1060;
	to bus1061;
	configuration trans_branch_config_1060_1061;
}
object load {
	name xfmr_1062_1064_shunt_from;
	parent bus1062;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object load {
	name xfmr_1062_1064_shunt_to;
	parent bus1064;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1062_1064;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002843;
	reactance 0.018360;
}
object transformer {
	name trans_branch_1062_1064;
	phases ABC;
	from bus1062;
	to bus1064;
	configuration trans_branch_config_1062_1064;
}
object load {
	name xfmr_1063_1064_shunt_from;
	parent bus1063;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object load {
	name xfmr_1063_1064_shunt_to;
	parent bus1064;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96886.4469j Ohm;
	constant_impedance_B 0.0000-96886.4469j Ohm;
	constant_impedance_C 0.0000-96886.4469j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1063_1064;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004641;
	reactance 0.018615;
}
object transformer {
	name trans_branch_1063_1064;
	phases ABC;
	from bus1063;
	to bus1064;
	configuration trans_branch_config_1063_1064;
}
object load {
	name xfmr_1063_1068_shunt_from;
	parent bus1063;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_1063_1068_shunt_to;
	parent bus1068;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1063_1068;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006257;
	reactance 0.025095;
}
object transformer {
	name trans_branch_1063_1068;
	phases ABC;
	from bus1063;
	to bus1068;
	configuration trans_branch_config_1063_1068;
}
object node {
	name bus1063_to1068_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5348-16.3133d kV;
	voltage_B 67.5348-136.3134d kV;
	voltage_C 67.5348+103.6867d kV;
}
object switch {
name dummy_switch1_bus1063_to1068;
phases ABC;
from bus1063;
to bus1063_to1068_dummy1;
status CLOSED;
}
object load {
	name xfmr_1063_to1068_dummy1_1068_shunt_from;
	parent bus1063_to1068_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_1063_to1068_dummy1_1068_shunt_to;
	parent bus1068;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1063_1068_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006257;
	reactance 0.025095;
}
object transformer {
	name trans_branch_1063_1068_dummy1;
	phases ABC;
	from bus1063_to1068_dummy1;
	to bus1068;
	configuration trans_branch_config_1063_1068_dummy1;
}
object load {
	name xfmr_1064_1067_shunt_from;
	parent bus1064;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41328.1250j Ohm;
	constant_impedance_B 0.0000-41328.1250j Ohm;
	constant_impedance_C 0.0000-41328.1250j Ohm;
}
object load {
	name xfmr_1064_1067_shunt_to;
	parent bus1067;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41328.1250j Ohm;
	constant_impedance_B 0.0000-41328.1250j Ohm;
	constant_impedance_C 0.0000-41328.1250j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1064_1067;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010874;
	reactance 0.043613;
}
object transformer {
	name trans_branch_1064_1067;
	phases ABC;
	from bus1064;
	to bus1067;
	configuration trans_branch_config_1064_1067;
}
object load {
	name xfmr_1064_1441_shunt_from;
	parent bus1064;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7631.2752j Ohm;
	constant_impedance_B 0.0000-7631.2752j Ohm;
	constant_impedance_C 0.0000-7631.2752j Ohm;
}
object load {
	name xfmr_1064_1441_shunt_to;
	parent bus1441;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7631.2752j Ohm;
	constant_impedance_B 0.0000-7631.2752j Ohm;
	constant_impedance_C 0.0000-7631.2752j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1064_1441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058926;
	reactance 0.236349;
}
object transformer {
	name trans_branch_1064_1441;
	phases ABC;
	from bus1064;
	to bus1441;
	configuration trans_branch_config_1064_1441;
}
object load {
	name xfmr_1065_1066_shunt_from;
	parent bus1065;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57625.2723j Ohm;
	constant_impedance_B 0.0000-57625.2723j Ohm;
	constant_impedance_C 0.0000-57625.2723j Ohm;
}
object load {
	name xfmr_1065_1066_shunt_to;
	parent bus1066;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57625.2723j Ohm;
	constant_impedance_B 0.0000-57625.2723j Ohm;
	constant_impedance_C 0.0000-57625.2723j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1065_1066;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007657;
	reactance 0.030147;
}
object transformer {
	name trans_branch_1065_1066;
	phases ABC;
	from bus1065;
	to bus1066;
	configuration trans_branch_config_1065_1066;
}
object load {
	name xfmr_1066_1423_shunt_from;
	parent bus1066;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object load {
	name xfmr_1066_1423_shunt_to;
	parent bus1423;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1066_1423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006186;
	reactance 0.042257;
}
object transformer {
	name trans_branch_1066_1423;
	phases ABC;
	from bus1066;
	to bus1423;
	configuration trans_branch_config_1066_1423;
}
object load {
	name xfmr_1067_1068_shunt_from;
	parent bus1067;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object load {
	name xfmr_1067_1068_shunt_to;
	parent bus1068;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1067_1068;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006309;
	reactance 0.024840;
}
object transformer {
	name trans_branch_1067_1068;
	phases ABC;
	from bus1067;
	to bus1068;
	configuration trans_branch_config_1067_1068;
}
object node {
	name bus1067_to1068_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6124-16.2006d kV;
	voltage_B 67.6124-136.2006d kV;
	voltage_C 67.6124+103.7994d kV;
}
object switch {
name dummy_switch1_bus1067_to1068;
phases ABC;
from bus1067;
to bus1067_to1068_dummy1;
status CLOSED;
}
object load {
	name xfmr_1067_to1068_dummy1_1068_shunt_from;
	parent bus1067_to1068_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object load {
	name xfmr_1067_to1068_dummy1_1068_shunt_to;
	parent bus1068;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-69973.5450j Ohm;
	constant_impedance_B 0.0000-69973.5450j Ohm;
	constant_impedance_C 0.0000-69973.5450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1067_1068_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006309;
	reactance 0.024840;
}
object transformer {
	name trans_branch_1067_1068_dummy1;
	phases ABC;
	from bus1067_to1068_dummy1;
	to bus1068;
	configuration trans_branch_config_1067_1068_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1068_1908;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1068_1908;
	phases ABC;
	from bus1068;
	to bus1908;
	configuration trans_branch_config_1068_1908;
}
object load {
	name xfmr_1069_1070_shunt_from;
	parent bus1069;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object load {
	name xfmr_1069_1070_shunt_to;
	parent bus1070;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1069_1070;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005017;
	reactance 0.019751;
}
object transformer {
	name trans_branch_1069_1070;
	phases ABC;
	from bus1069;
	to bus1070;
	configuration trans_branch_config_1069_1070;
}
object load {
	name xfmr_1069_1106_shunt_from;
	parent bus1069;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22245.5845j Ohm;
	constant_impedance_B 0.0000-22245.5845j Ohm;
	constant_impedance_C 0.0000-22245.5845j Ohm;
}
object load {
	name xfmr_1069_1106_shunt_to;
	parent bus1106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22245.5845j Ohm;
	constant_impedance_B 0.0000-22245.5845j Ohm;
	constant_impedance_C 0.0000-22245.5845j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1069_1106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001352;
	reactance 0.012737;
}
object transformer {
	name trans_branch_1069_1106;
	phases ABC;
	from bus1069;
	to bus1106;
	configuration trans_branch_config_1069_1106;
}
object transformer_configuration {
	name trans_branch_config_1069_1886;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1069_1886;
	phases ABC;
	from bus1069;
	to bus1886;
	configuration trans_branch_config_1069_1886;
}
object load {
	name xfmr_1070_1089_shunt_from;
	parent bus1070;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object load {
	name xfmr_1070_1089_shunt_to;
	parent bus1089;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1070_1089;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004779;
	reactance 0.019169;
}
object transformer {
	name trans_branch_1070_1089;
	phases ABC;
	from bus1070;
	to bus1089;
	configuration trans_branch_config_1070_1089;
}
object load {
	name xfmr_1071_1080_shunt_from;
	parent bus1071;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object load {
	name xfmr_1071_1080_shunt_to;
	parent bus1080;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1071_1080;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004503;
	reactance 0.018063;
}
object transformer {
	name trans_branch_1071_1080;
	phases ABC;
	from bus1071;
	to bus1080;
	configuration trans_branch_config_1071_1080;
}
object node {
	name bus1071_to1080_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6459-24.3792d kV;
	voltage_B 66.6459-144.3792d kV;
	voltage_C 66.6459+95.6208d kV;
}
object switch {
name dummy_switch1_bus1071_to1080;
phases ABC;
from bus1071;
to bus1071_to1080_dummy1;
status CLOSED;
}
object load {
	name xfmr_1071_to1080_dummy1_1080_shunt_from;
	parent bus1071_to1080_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object load {
	name xfmr_1071_to1080_dummy1_1080_shunt_to;
	parent bus1080;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99811.3208j Ohm;
	constant_impedance_B 0.0000-99811.3208j Ohm;
	constant_impedance_C 0.0000-99811.3208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1071_1080_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004503;
	reactance 0.018063;
}
object transformer {
	name trans_branch_1071_1080_dummy1;
	phases ABC;
	from bus1071_to1080_dummy1;
	to bus1080;
	configuration trans_branch_config_1071_1080_dummy1;
}
object load {
	name xfmr_1071_1102_shunt_from;
	parent bus1071;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76889.5349j Ohm;
	constant_impedance_B 0.0000-76889.5349j Ohm;
	constant_impedance_C 0.0000-76889.5349j Ohm;
}
object load {
	name xfmr_1071_1102_shunt_to;
	parent bus1102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76889.5349j Ohm;
	constant_impedance_B 0.0000-76889.5349j Ohm;
	constant_impedance_C 0.0000-76889.5349j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1071_1102;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005740;
	reactance 0.022599;
}
object transformer {
	name trans_branch_1071_1102;
	phases ABC;
	from bus1071;
	to bus1102;
	configuration trans_branch_config_1071_1102;
}
object load {
	name xfmr_1072_1078_shunt_from;
	parent bus1072;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78023.5988j Ohm;
	constant_impedance_B 0.0000-78023.5988j Ohm;
	constant_impedance_C 0.0000-78023.5988j Ohm;
}
object load {
	name xfmr_1072_1078_shunt_to;
	parent bus1078;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78023.5988j Ohm;
	constant_impedance_B 0.0000-78023.5988j Ohm;
	constant_impedance_C 0.0000-78023.5988j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1072_1078;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002980;
	reactance 0.020760;
}
object transformer {
	name trans_branch_1072_1078;
	phases ABC;
	from bus1072;
	to bus1078;
	configuration trans_branch_config_1072_1078;
}
object load {
	name xfmr_1072_1106_shunt_from;
	parent bus1072;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object load {
	name xfmr_1072_1106_shunt_to;
	parent bus1106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93794.3262j Ohm;
	constant_impedance_B 0.0000-93794.3262j Ohm;
	constant_impedance_C 0.0000-93794.3262j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1072_1106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004800;
	reactance 0.019254;
}
object transformer {
	name trans_branch_1072_1106;
	phases ABC;
	from bus1072;
	to bus1106;
	configuration trans_branch_config_1072_1106;
}
object load {
	name xfmr_1073_1104_shunt_from;
	parent bus1073;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76224.7839j Ohm;
	constant_impedance_B 0.0000-76224.7839j Ohm;
	constant_impedance_C 0.0000-76224.7839j Ohm;
}
object load {
	name xfmr_1073_1104_shunt_to;
	parent bus1104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-76224.7839j Ohm;
	constant_impedance_B 0.0000-76224.7839j Ohm;
	constant_impedance_C 0.0000-76224.7839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1073_1104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005792;
	reactance 0.022804;
}
object transformer {
	name trans_branch_1073_1104;
	phases ABC;
	from bus1073;
	to bus1104;
	configuration trans_branch_config_1073_1104;
}
object load {
	name xfmr_1073_1118_shunt_from;
	parent bus1073;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17064.5161j Ohm;
	constant_impedance_B 0.0000-17064.5161j Ohm;
	constant_impedance_C 0.0000-17064.5161j Ohm;
}
object load {
	name xfmr_1073_1118_shunt_to;
	parent bus1118;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17064.5161j Ohm;
	constant_impedance_B 0.0000-17064.5161j Ohm;
	constant_impedance_C 0.0000-17064.5161j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1073_1118;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026355;
	reactance 0.105709;
}
object transformer {
	name trans_branch_1073_1118;
	phases ABC;
	from bus1073;
	to bus1118;
	configuration trans_branch_config_1073_1118;
}
object transformer_configuration {
	name trans_branch_config_1073_1906;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1073_1906;
	phases ABC;
	from bus1073;
	to bus1906;
	configuration trans_branch_config_1073_1906;
}
object load {
	name xfmr_1074_1075_shunt_from;
	parent bus1074;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37044.8179j Ohm;
	constant_impedance_B 0.0000-37044.8179j Ohm;
	constant_impedance_C 0.0000-37044.8179j Ohm;
}
object load {
	name xfmr_1074_1075_shunt_to;
	parent bus1075;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37044.8179j Ohm;
	constant_impedance_B 0.0000-37044.8179j Ohm;
	constant_impedance_C 0.0000-37044.8179j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1074_1075;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011277;
	reactance 0.042104;
}
object transformer {
	name trans_branch_1074_1075;
	phases ABC;
	from bus1074;
	to bus1075;
	configuration trans_branch_config_1074_1075;
}
object load {
	name xfmr_1074_1107_shunt_from;
	parent bus1074;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object load {
	name xfmr_1074_1107_shunt_to;
	parent bus1107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1074_1107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009998;
	reactance 0.037328;
}
object transformer {
	name trans_branch_1074_1107;
	phases ABC;
	from bus1074;
	to bus1107;
	configuration trans_branch_config_1074_1107;
}
object transformer_configuration {
	name trans_branch_config_1074_1888;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1074_1888;
	phases ABC;
	from bus1074;
	to bus1888;
	configuration trans_branch_config_1074_1888;
}
object load {
	name xfmr_1075_1104_shunt_from;
	parent bus1075;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55450.7338j Ohm;
	constant_impedance_B 0.0000-55450.7338j Ohm;
	constant_impedance_C 0.0000-55450.7338j Ohm;
}
object load {
	name xfmr_1075_1104_shunt_to;
	parent bus1104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55450.7338j Ohm;
	constant_impedance_B 0.0000-55450.7338j Ohm;
	constant_impedance_C 0.0000-55450.7338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1075_1104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007522;
	reactance 0.028085;
}
object transformer {
	name trans_branch_1075_1104;
	phases ABC;
	from bus1075;
	to bus1104;
	configuration trans_branch_config_1075_1104;
}
object load {
	name xfmr_1076_1087_shunt_from;
	parent bus1076;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70159.1512j Ohm;
	constant_impedance_B 0.0000-70159.1512j Ohm;
	constant_impedance_C 0.0000-70159.1512j Ohm;
}
object load {
	name xfmr_1076_1087_shunt_to;
	parent bus1087;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-70159.1512j Ohm;
	constant_impedance_B 0.0000-70159.1512j Ohm;
	constant_impedance_C 0.0000-70159.1512j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_1087;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012204;
	reactance 0.025092;
}
object transformer {
	name trans_branch_1076_1087;
	phases ABC;
	from bus1076;
	to bus1087;
	configuration trans_branch_config_1076_1087;
}
object load {
	name xfmr_1076_1088_shunt_from;
	parent bus1076;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_1076_1088_shunt_to;
	parent bus1088;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_1088;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005222;
	reactance 0.020562;
}
object transformer {
	name trans_branch_1076_1088;
	phases ABC;
	from bus1076;
	to bus1088;
	configuration trans_branch_config_1076_1088;
}
object node {
	name bus1076_to1088_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7331-23.0764d kV;
	voltage_B 66.7331-143.0764d kV;
	voltage_C 66.7331+96.9236d kV;
}
object switch {
name dummy_switch1_bus1076_to1088;
phases ABC;
from bus1076;
to bus1076_to1088_dummy1;
status CLOSED;
}
object load {
	name xfmr_1076_to1088_dummy1_1088_shunt_from;
	parent bus1076_to1088_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_1076_to1088_dummy1_1088_shunt_to;
	parent bus1088;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_1088_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005222;
	reactance 0.020562;
}
object transformer {
	name trans_branch_1076_1088_dummy1;
	phases ABC;
	from bus1076_to1088_dummy1;
	to bus1088;
	configuration trans_branch_config_1076_1088_dummy1;
}
object load {
	name xfmr_1076_1119_shunt_from;
	parent bus1076;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64512.1951j Ohm;
	constant_impedance_B 0.0000-64512.1951j Ohm;
	constant_impedance_C 0.0000-64512.1951j Ohm;
}
object load {
	name xfmr_1076_1119_shunt_to;
	parent bus1119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64512.1951j Ohm;
	constant_impedance_B 0.0000-64512.1951j Ohm;
	constant_impedance_C 0.0000-64512.1951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_1119;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006979;
	reactance 0.027991;
}
object transformer {
	name trans_branch_1076_1119;
	phases ABC;
	from bus1076;
	to bus1119;
	configuration trans_branch_config_1076_1119;
}
object node {
	name bus1076_to1119_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7331-23.0764d kV;
	voltage_B 66.7331-143.0764d kV;
	voltage_C 66.7331+96.9236d kV;
}
object switch {
name dummy_switch1_bus1076_to1119;
phases ABC;
from bus1076;
to bus1076_to1119_dummy1;
status CLOSED;
}
object load {
	name xfmr_1076_to1119_dummy1_1119_shunt_from;
	parent bus1076_to1119_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64512.1951j Ohm;
	constant_impedance_B 0.0000-64512.1951j Ohm;
	constant_impedance_C 0.0000-64512.1951j Ohm;
}
object load {
	name xfmr_1076_to1119_dummy1_1119_shunt_to;
	parent bus1119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-64512.1951j Ohm;
	constant_impedance_B 0.0000-64512.1951j Ohm;
	constant_impedance_C 0.0000-64512.1951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_1119_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006979;
	reactance 0.027991;
}
object transformer {
	name trans_branch_1076_1119_dummy1;
	phases ABC;
	from bus1076_to1119_dummy1;
	to bus1119;
	configuration trans_branch_config_1076_1119_dummy1;
}
object load {
	name xfmr_1077_1115_shunt_from;
	parent bus1077;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object load {
	name xfmr_1077_1115_shunt_to;
	parent bus1115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1077_1115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009351;
	reactance 0.036817;
}
object transformer {
	name trans_branch_1077_1115;
	phases ABC;
	from bus1077;
	to bus1115;
	configuration trans_branch_config_1077_1115;
}
object load {
	name xfmr_1077_1117_shunt_from;
	parent bus1077;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object load {
	name xfmr_1077_1117_shunt_to;
	parent bus1117;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49163.5688j Ohm;
	constant_impedance_B 0.0000-49163.5688j Ohm;
	constant_impedance_C 0.0000-49163.5688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1077_1117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008488;
	reactance 0.031691;
}
object transformer {
	name trans_branch_1077_1117;
	phases ABC;
	from bus1077;
	to bus1117;
	configuration trans_branch_config_1077_1117;
}
object load {
	name xfmr_1078_1121_shunt_from;
	parent bus1078;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object load {
	name xfmr_1078_1121_shunt_to;
	parent bus1121;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71875.0000j Ohm;
	constant_impedance_B 0.0000-71875.0000j Ohm;
	constant_impedance_C 0.0000-71875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1078_1121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003163;
	reactance 0.021606;
}
object transformer {
	name trans_branch_1078_1121;
	phases ABC;
	from bus1078;
	to bus1121;
	configuration trans_branch_config_1078_1121;
}
object transformer_configuration {
	name trans_branch_config_1078_1922;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1078_1922;
	phases ABC;
	from bus1078;
	to bus1922;
	configuration trans_branch_config_1078_1922;
}
object load {
	name xfmr_1079_1083_shunt_from;
	parent bus1079;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60665.1376j Ohm;
	constant_impedance_B 0.0000-60665.1376j Ohm;
	constant_impedance_C 0.0000-60665.1376j Ohm;
}
object load {
	name xfmr_1079_1083_shunt_to;
	parent bus1083;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60665.1376j Ohm;
	constant_impedance_B 0.0000-60665.1376j Ohm;
	constant_impedance_C 0.0000-60665.1376j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1079_1083;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014119;
	reactance 0.029030;
}
object transformer {
	name trans_branch_1079_1083;
	phases ABC;
	from bus1079;
	to bus1083;
	configuration trans_branch_config_1079_1083;
}
object load {
	name xfmr_1079_1092_shunt_from;
	parent bus1079;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38954.3446j Ohm;
	constant_impedance_B 0.0000-38954.3446j Ohm;
	constant_impedance_C 0.0000-38954.3446j Ohm;
}
object load {
	name xfmr_1079_1092_shunt_to;
	parent bus1092;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38954.3446j Ohm;
	constant_impedance_B 0.0000-38954.3446j Ohm;
	constant_impedance_C 0.0000-38954.3446j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1079_1092;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010719;
	reactance 0.040021;
}
object transformer {
	name trans_branch_1079_1092;
	phases ABC;
	from bus1079;
	to bus1092;
	configuration trans_branch_config_1079_1092;
}
object transformer_configuration {
	name trans_branch_config_1080_1972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1080_1972;
	phases ABC;
	from bus1080;
	to bus1972;
	configuration trans_branch_config_1080_1972;
}
object load {
	name xfmr_1081_1082_shunt_from;
	parent bus1081;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27183.9671j Ohm;
	constant_impedance_B 0.0000-27183.9671j Ohm;
	constant_impedance_C 0.0000-27183.9671j Ohm;
}
object load {
	name xfmr_1081_1082_shunt_to;
	parent bus1082;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27183.9671j Ohm;
	constant_impedance_B 0.0000-27183.9671j Ohm;
	constant_impedance_C 0.0000-27183.9671j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1081_1082;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015356;
	reactance 0.057334;
}
object transformer {
	name trans_branch_1081_1082;
	phases ABC;
	from bus1081;
	to bus1082;
	configuration trans_branch_config_1081_1082;
}
object load {
	name xfmr_1081_1102_shunt_from;
	parent bus1081;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31227.8630j Ohm;
	constant_impedance_B 0.0000-31227.8630j Ohm;
	constant_impedance_C 0.0000-31227.8630j Ohm;
}
object load {
	name xfmr_1081_1102_shunt_to;
	parent bus1102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31227.8630j Ohm;
	constant_impedance_B 0.0000-31227.8630j Ohm;
	constant_impedance_C 0.0000-31227.8630j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1081_1102;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014404;
	reactance 0.057772;
}
object transformer {
	name trans_branch_1081_1102;
	phases ABC;
	from bus1081;
	to bus1102;
	configuration trans_branch_config_1081_1102;
}
object load {
	name xfmr_1082_1086_shunt_from;
	parent bus1082;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object load {
	name xfmr_1082_1086_shunt_to;
	parent bus1086;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89358.1081j Ohm;
	constant_impedance_B 0.0000-89358.1081j Ohm;
	constant_impedance_C 0.0000-89358.1081j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1082_1086;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002546;
	reactance 0.017394;
}
object transformer {
	name trans_branch_1082_1086;
	phases ABC;
	from bus1082;
	to bus1086;
	configuration trans_branch_config_1082_1086;
}
object load {
	name xfmr_1083_1093_shunt_from;
	parent bus1083;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53434.3434j Ohm;
	constant_impedance_B 0.0000-53434.3434j Ohm;
	constant_impedance_C 0.0000-53434.3434j Ohm;
}
object load {
	name xfmr_1083_1093_shunt_to;
	parent bus1093;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53434.3434j Ohm;
	constant_impedance_B 0.0000-53434.3434j Ohm;
	constant_impedance_C 0.0000-53434.3434j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1083_1093;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008415;
	reactance 0.033752;
}
object transformer {
	name trans_branch_1083_1093;
	phases ABC;
	from bus1083;
	to bus1093;
	configuration trans_branch_config_1083_1093;
}
object load {
	name xfmr_1083_1106_shunt_from;
	parent bus1083;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21733.7716j Ohm;
	constant_impedance_B 0.0000-21733.7716j Ohm;
	constant_impedance_C 0.0000-21733.7716j Ohm;
}
object load {
	name xfmr_1083_1106_shunt_to;
	parent bus1106;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21733.7716j Ohm;
	constant_impedance_B 0.0000-21733.7716j Ohm;
	constant_impedance_C 0.0000-21733.7716j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1083_1106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010690;
	reactance 0.074470;
}
object transformer {
	name trans_branch_1083_1106;
	phases ABC;
	from bus1083;
	to bus1106;
	configuration trans_branch_config_1083_1106;
}
object load {
	name xfmr_1084_1095_shunt_from;
	parent bus1084;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51964.6365j Ohm;
	constant_impedance_B 0.0000-51964.6365j Ohm;
	constant_impedance_C 0.0000-51964.6365j Ohm;
}
object load {
	name xfmr_1084_1095_shunt_to;
	parent bus1095;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51964.6365j Ohm;
	constant_impedance_B 0.0000-51964.6365j Ohm;
	constant_impedance_C 0.0000-51964.6365j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1084_1095;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016484;
	reactance 0.033893;
}
object transformer {
	name trans_branch_1084_1095;
	phases ABC;
	from bus1084;
	to bus1095;
	configuration trans_branch_config_1084_1095;
}
object load {
	name xfmr_1084_1432_shunt_from;
	parent bus1084;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-101730.7692j Ohm;
	constant_impedance_B 0.0000-101730.7692j Ohm;
	constant_impedance_C 0.0000-101730.7692j Ohm;
}
object load {
	name xfmr_1084_1432_shunt_to;
	parent bus1432;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-101730.7692j Ohm;
	constant_impedance_B 0.0000-101730.7692j Ohm;
	constant_impedance_C 0.0000-101730.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1084_1432;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008849;
	reactance 0.019128;
}
object transformer {
	name trans_branch_1084_1432;
	phases ABC;
	from bus1084;
	to bus1432;
	configuration trans_branch_config_1084_1432;
}
object load {
	name xfmr_1085_1105_shunt_from;
	parent bus1085;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30228.5714j Ohm;
	constant_impedance_B 0.0000-30228.5714j Ohm;
	constant_impedance_C 0.0000-30228.5714j Ohm;
}
object load {
	name xfmr_1085_1105_shunt_to;
	parent bus1105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30228.5714j Ohm;
	constant_impedance_B 0.0000-30228.5714j Ohm;
	constant_impedance_C 0.0000-30228.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1085_1105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029816;
	reactance 0.064452;
}
object transformer {
	name trans_branch_1085_1105;
	phases ABC;
	from bus1085;
	to bus1105;
	configuration trans_branch_config_1085_1105;
}
object load {
	name xfmr_1085_1112_shunt_from;
	parent bus1085;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11734.6939j Ohm;
	constant_impedance_B 0.0000-11734.6939j Ohm;
	constant_impedance_C 0.0000-11734.6939j Ohm;
}
object load {
	name xfmr_1085_1112_shunt_to;
	parent bus1112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11734.6939j Ohm;
	constant_impedance_B 0.0000-11734.6939j Ohm;
	constant_impedance_C 0.0000-11734.6939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1085_1112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.072954;
	reactance 0.150002;
}
object transformer {
	name trans_branch_1085_1112;
	phases ABC;
	from bus1085;
	to bus1112;
	configuration trans_branch_config_1085_1112;
}
object load {
	name xfmr_1086_1109_shunt_from;
	parent bus1086;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15828.8450j Ohm;
	constant_impedance_B 0.0000-15828.8450j Ohm;
	constant_impedance_C 0.0000-15828.8450j Ohm;
}
object load {
	name xfmr_1086_1109_shunt_to;
	parent bus1109;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15828.8450j Ohm;
	constant_impedance_B 0.0000-15828.8450j Ohm;
	constant_impedance_C 0.0000-15828.8450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1086_1109;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013563;
	reactance 0.087604;
}
object transformer {
	name trans_branch_1086_1109;
	phases ABC;
	from bus1086;
	to bus1109;
	configuration trans_branch_config_1086_1109;
}
object load {
	name xfmr_1087_1097_shunt_from;
	parent bus1087;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15962.5830j Ohm;
	constant_impedance_B 0.0000-15962.5830j Ohm;
	constant_impedance_C 0.0000-15962.5830j Ohm;
}
object load {
	name xfmr_1087_1097_shunt_to;
	parent bus1097;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15962.5830j Ohm;
	constant_impedance_B 0.0000-15962.5830j Ohm;
	constant_impedance_C 0.0000-15962.5830j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1087_1097;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014546;
	reactance 0.101335;
}
object transformer {
	name trans_branch_1087_1097;
	phases ABC;
	from bus1087;
	to bus1097;
	configuration trans_branch_config_1087_1097;
}
object load {
	name xfmr_1087_1482_shunt_from;
	parent bus1087;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object load {
	name xfmr_1087_1482_shunt_to;
	parent bus1482;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1087_1482;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012145;
	reactance 0.047817;
}
object transformer {
	name trans_branch_1087_1482;
	phases ABC;
	from bus1087;
	to bus1482;
	configuration trans_branch_config_1087_1482;
}
object node {
	name bus1087_to1482_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0689-22.5484d kV;
	voltage_B 67.0689-142.5484d kV;
	voltage_C 67.0689+97.4516d kV;
}
object switch {
name dummy_switch1_bus1087_to1482;
phases ABC;
from bus1087;
to bus1087_to1482_dummy1;
status CLOSED;
}
object load {
	name xfmr_1087_to1482_dummy1_1482_shunt_from;
	parent bus1087_to1482_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object load {
	name xfmr_1087_to1482_dummy1_1482_shunt_to;
	parent bus1482;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36332.4176j Ohm;
	constant_impedance_B 0.0000-36332.4176j Ohm;
	constant_impedance_C 0.0000-36332.4176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1087_1482_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012145;
	reactance 0.047817;
}
object transformer {
	name trans_branch_1087_1482_dummy1;
	phases ABC;
	from bus1087_to1482_dummy1;
	to bus1482;
	configuration trans_branch_config_1087_1482_dummy1;
}
object load {
	name xfmr_1088_1090_shunt_from;
	parent bus1088;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object load {
	name xfmr_1088_1090_shunt_to;
	parent bus1090;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54761.9048j Ohm;
	constant_impedance_B 0.0000-54761.9048j Ohm;
	constant_impedance_C 0.0000-54761.9048j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1088_1090;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008050;
	reactance 0.031696;
}
object transformer {
	name trans_branch_1088_1090;
	phases ABC;
	from bus1088;
	to bus1090;
	configuration trans_branch_config_1088_1090;
}
object load {
	name xfmr_1089_1444_shunt_from;
	parent bus1089;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12342.5105j Ohm;
	constant_impedance_B 0.0000-12342.5105j Ohm;
	constant_impedance_C 0.0000-12342.5105j Ohm;
}
object load {
	name xfmr_1089_1444_shunt_to;
	parent bus1444;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12342.5105j Ohm;
	constant_impedance_B 0.0000-12342.5105j Ohm;
	constant_impedance_C 0.0000-12342.5105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1089_1444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018821;
	reactance 0.131115;
}
object transformer {
	name trans_branch_1089_1444;
	phases ABC;
	from bus1089;
	to bus1444;
	configuration trans_branch_config_1089_1444;
}
object load {
	name xfmr_1090_1098_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35695.0067j Ohm;
	constant_impedance_B 0.0000-35695.0067j Ohm;
	constant_impedance_C 0.0000-35695.0067j Ohm;
}
object load {
	name xfmr_1090_1098_shunt_to;
	parent bus1098;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35695.0067j Ohm;
	constant_impedance_B 0.0000-35695.0067j Ohm;
	constant_impedance_C 0.0000-35695.0067j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_1098;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006377;
	reactance 0.043567;
}
object transformer {
	name trans_branch_1090_1098;
	phases ABC;
	from bus1090;
	to bus1098;
	configuration trans_branch_config_1090_1098;
}
object load {
	name xfmr_1090_1100_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object load {
	name xfmr_1090_1100_shunt_to;
	parent bus1100;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66290.7268j Ohm;
	constant_impedance_B 0.0000-66290.7268j Ohm;
	constant_impedance_C 0.0000-66290.7268j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_1100;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013851;
	reactance 0.030472;
}
object transformer {
	name trans_branch_1090_1100;
	phases ABC;
	from bus1090;
	to bus1100;
	configuration trans_branch_config_1090_1100;
}
object load {
	name xfmr_1091_1096_shunt_from;
	parent bus1091;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object load {
	name xfmr_1091_1096_shunt_to;
	parent bus1096;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1091_1096;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006111;
	reactance 0.024058;
}
object transformer {
	name trans_branch_1091_1096;
	phases ABC;
	from bus1091;
	to bus1096;
	configuration trans_branch_config_1091_1096;
}
object load {
	name xfmr_1091_1101_shunt_from;
	parent bus1091;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42050.8744j Ohm;
	constant_impedance_B 0.0000-42050.8744j Ohm;
	constant_impedance_C 0.0000-42050.8744j Ohm;
}
object load {
	name xfmr_1091_1101_shunt_to;
	parent bus1101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42050.8744j Ohm;
	constant_impedance_B 0.0000-42050.8744j Ohm;
	constant_impedance_C 0.0000-42050.8744j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1091_1101;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009929;
	reactance 0.037074;
}
object transformer {
	name trans_branch_1091_1101;
	phases ABC;
	from bus1091;
	to bus1101;
	configuration trans_branch_config_1091_1101;
}
object load {
	name xfmr_1093_1099_shunt_from;
	parent bus1093;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29920.8145j Ohm;
	constant_impedance_B 0.0000-29920.8145j Ohm;
	constant_impedance_C 0.0000-29920.8145j Ohm;
}
object load {
	name xfmr_1093_1099_shunt_to;
	parent bus1099;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29920.8145j Ohm;
	constant_impedance_B 0.0000-29920.8145j Ohm;
	constant_impedance_C 0.0000-29920.8145j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1093_1099;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014740;
	reactance 0.058033;
}
object transformer {
	name trans_branch_1093_1099;
	phases ABC;
	from bus1093;
	to bus1099;
	configuration trans_branch_config_1093_1099;
}
object load {
	name xfmr_1094_1105_shunt_from;
	parent bus1094;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12447.0588j Ohm;
	constant_impedance_B 0.0000-12447.0588j Ohm;
	constant_impedance_C 0.0000-12447.0588j Ohm;
}
object load {
	name xfmr_1094_1105_shunt_to;
	parent bus1105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12447.0588j Ohm;
	constant_impedance_B 0.0000-12447.0588j Ohm;
	constant_impedance_C 0.0000-12447.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1094_1105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.068765;
	reactance 0.141388;
}
object transformer {
	name trans_branch_1094_1105;
	phases ABC;
	from bus1094;
	to bus1105;
	configuration trans_branch_config_1094_1105;
}
object load {
	name xfmr_1094_1115_shunt_from;
	parent bus1094;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33997.4293j Ohm;
	constant_impedance_B 0.0000-33997.4293j Ohm;
	constant_impedance_C 0.0000-33997.4293j Ohm;
}
object load {
	name xfmr_1094_1115_shunt_to;
	parent bus1115;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33997.4293j Ohm;
	constant_impedance_B 0.0000-33997.4293j Ohm;
	constant_impedance_C 0.0000-33997.4293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1094_1115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026508;
	reactance 0.057301;
}
object transformer {
	name trans_branch_1094_1115;
	phases ABC;
	from bus1094;
	to bus1115;
	configuration trans_branch_config_1094_1115;
}
object load {
	name xfmr_1095_1113_shunt_from;
	parent bus1095;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34575.1634j Ohm;
	constant_impedance_B 0.0000-34575.1634j Ohm;
	constant_impedance_C 0.0000-34575.1634j Ohm;
}
object load {
	name xfmr_1095_1113_shunt_to;
	parent bus1113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34575.1634j Ohm;
	constant_impedance_B 0.0000-34575.1634j Ohm;
	constant_impedance_C 0.0000-34575.1634j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1095_1113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026073;
	reactance 0.056362;
}
object transformer {
	name trans_branch_1095_1113;
	phases ABC;
	from bus1095;
	to bus1113;
	configuration trans_branch_config_1095_1113;
}
object transformer_configuration {
	name trans_branch_config_1095_2003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1095_2003;
	phases ABC;
	from bus1095;
	to bus2003;
	configuration trans_branch_config_1095_2003;
}
object load {
	name xfmr_1096_1105_shunt_from;
	parent bus1096;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object load {
	name xfmr_1096_1105_shunt_to;
	parent bus1105;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1096_1105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012725;
	reactance 0.026165;
}
object transformer {
	name trans_branch_1096_1105;
	phases ABC;
	from bus1096;
	to bus1105;
	configuration trans_branch_config_1096_1105;
}
object transformer_configuration {
	name trans_branch_config_1096_1918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1096_1918;
	phases ABC;
	from bus1096;
	to bus1918;
	configuration trans_branch_config_1096_1918;
}
object load {
	name xfmr_1097_1107_shunt_from;
	parent bus1097;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object load {
	name xfmr_1097_1107_shunt_to;
	parent bus1107;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1097_1107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010177;
	reactance 0.037999;
}
object transformer {
	name trans_branch_1097_1107;
	phases ABC;
	from bus1097;
	to bus1107;
	configuration trans_branch_config_1097_1107;
}
object transformer_configuration {
	name trans_branch_config_1097_1970;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1097_1970;
	phases ABC;
	from bus1097;
	to bus1970;
	configuration trans_branch_config_1097_1970;
}
object load {
	name xfmr_1098_1108_shunt_from;
	parent bus1098;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22762.4785j Ohm;
	constant_impedance_B 0.0000-22762.4785j Ohm;
	constant_impedance_C 0.0000-22762.4785j Ohm;
}
object load {
	name xfmr_1098_1108_shunt_to;
	parent bus1108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22762.4785j Ohm;
	constant_impedance_B 0.0000-22762.4785j Ohm;
	constant_impedance_C 0.0000-22762.4785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1098_1108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010199;
	reactance 0.071054;
}
object transformer {
	name trans_branch_1098_1108;
	phases ABC;
	from bus1098;
	to bus1108;
	configuration trans_branch_config_1098_1108;
}
object load {
	name xfmr_1098_1118_shunt_from;
	parent bus1098;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_1098_1118_shunt_to;
	parent bus1118;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1098_1118;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008916;
	reactance 0.033291;
}
object transformer {
	name trans_branch_1098_1118;
	phases ABC;
	from bus1098;
	to bus1118;
	configuration trans_branch_config_1098_1118;
}
object load {
	name xfmr_1099_1116_shunt_from;
	parent bus1099;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28938.7309j Ohm;
	constant_impedance_B 0.0000-28938.7309j Ohm;
	constant_impedance_C 0.0000-28938.7309j Ohm;
}
object load {
	name xfmr_1099_1116_shunt_to;
	parent bus1116;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28938.7309j Ohm;
	constant_impedance_B 0.0000-28938.7309j Ohm;
	constant_impedance_C 0.0000-28938.7309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1099_1116;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015239;
	reactance 0.059997;
}
object transformer {
	name trans_branch_1099_1116;
	phases ABC;
	from bus1099;
	to bus1116;
	configuration trans_branch_config_1099_1116;
}
object load {
	name xfmr_1099_1120_shunt_from;
	parent bus1099;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92482.5175j Ohm;
	constant_impedance_B 0.0000-92482.5175j Ohm;
	constant_impedance_C 0.0000-92482.5175j Ohm;
}
object load {
	name xfmr_1099_1120_shunt_to;
	parent bus1120;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-92482.5175j Ohm;
	constant_impedance_B 0.0000-92482.5175j Ohm;
	constant_impedance_C 0.0000-92482.5175j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1099_1120;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004767;
	reactance 0.018767;
}
object transformer {
	name trans_branch_1099_1120;
	phases ABC;
	from bus1099;
	to bus1120;
	configuration trans_branch_config_1099_1120;
}
object load {
	name xfmr_1099_1482_shunt_from;
	parent bus1099;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object load {
	name xfmr_1099_1482_shunt_to;
	parent bus1482;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51559.4542j Ohm;
	constant_impedance_B 0.0000-51559.4542j Ohm;
	constant_impedance_C 0.0000-51559.4542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1099_1482;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004415;
	reactance 0.030158;
}
object transformer {
	name trans_branch_1099_1482;
	phases ABC;
	from bus1099;
	to bus1482;
	configuration trans_branch_config_1099_1482;
}
object load {
	name xfmr_1100_1120_shunt_from;
	parent bus1100;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23700.7168j Ohm;
	constant_impedance_B 0.0000-23700.7168j Ohm;
	constant_impedance_C 0.0000-23700.7168j Ohm;
}
object load {
	name xfmr_1100_1120_shunt_to;
	parent bus1120;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23700.7168j Ohm;
	constant_impedance_B 0.0000-23700.7168j Ohm;
	constant_impedance_C 0.0000-23700.7168j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1100_1120;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018616;
	reactance 0.073294;
}
object transformer {
	name trans_branch_1100_1120;
	phases ABC;
	from bus1100;
	to bus1120;
	configuration trans_branch_config_1100_1120;
}
object load {
	name xfmr_1101_1102_shunt_from;
	parent bus1101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_1101_1102_shunt_to;
	parent bus1102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_1102;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008920;
	reactance 0.033305;
}
object transformer {
	name trans_branch_1101_1102;
	phases ABC;
	from bus1101;
	to bus1102;
	configuration trans_branch_config_1101_1102;
}
object load {
	name xfmr_1101_1103_shunt_from;
	parent bus1101;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53651.1156j Ohm;
	constant_impedance_B 0.0000-53651.1156j Ohm;
	constant_impedance_C 0.0000-53651.1156j Ohm;
}
object load {
	name xfmr_1101_1103_shunt_to;
	parent bus1103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53651.1156j Ohm;
	constant_impedance_B 0.0000-53651.1156j Ohm;
	constant_impedance_C 0.0000-53651.1156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_1103;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008379;
	reactance 0.033606;
}
object transformer {
	name trans_branch_1101_1103;
	phases ABC;
	from bus1101;
	to bus1103;
	configuration trans_branch_config_1101_1103;
}
object node {
	name bus1101_to1103_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8530-24.1916d kV;
	voltage_B 66.8530-144.1916d kV;
	voltage_C 66.8530+95.8084d kV;
}
object switch {
name dummy_switch1_bus1101_to1103;
phases ABC;
from bus1101;
to bus1101_to1103_dummy1;
status CLOSED;
}
object load {
	name xfmr_1101_to1103_dummy1_1103_shunt_from;
	parent bus1101_to1103_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53651.1156j Ohm;
	constant_impedance_B 0.0000-53651.1156j Ohm;
	constant_impedance_C 0.0000-53651.1156j Ohm;
}
object load {
	name xfmr_1101_to1103_dummy1_1103_shunt_to;
	parent bus1103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53651.1156j Ohm;
	constant_impedance_B 0.0000-53651.1156j Ohm;
	constant_impedance_C 0.0000-53651.1156j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_1103_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008379;
	reactance 0.033606;
}
object transformer {
	name trans_branch_1101_1103_dummy1;
	phases ABC;
	from bus1101_to1103_dummy1;
	to bus1103;
	configuration trans_branch_config_1101_1103_dummy1;
}
object load {
	name xfmr_1102_1103_shunt_from;
	parent bus1102;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object load {
	name xfmr_1102_1103_shunt_to;
	parent bus1103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-67302.7990j Ohm;
	constant_impedance_B 0.0000-67302.7990j Ohm;
	constant_impedance_C 0.0000-67302.7990j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1102_1103;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003378;
	reactance 0.023076;
}
object transformer {
	name trans_branch_1102_1103;
	phases ABC;
	from bus1102;
	to bus1103;
	configuration trans_branch_config_1102_1103;
}
object load {
	name xfmr_1103_1110_shunt_from;
	parent bus1103;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12625.2983j Ohm;
	constant_impedance_B 0.0000-12625.2983j Ohm;
	constant_impedance_C 0.0000-12625.2983j Ohm;
}
object load {
	name xfmr_1103_1110_shunt_to;
	parent bus1110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12625.2983j Ohm;
	constant_impedance_B 0.0000-12625.2983j Ohm;
	constant_impedance_C 0.0000-12625.2983j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1103_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035626;
	reactance 0.142895;
}
object transformer {
	name trans_branch_1103_1110;
	phases ABC;
	from bus1103;
	to bus1110;
	configuration trans_branch_config_1103_1110;
}
object transformer_configuration {
	name trans_branch_config_1103_1833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1103_1833;
	phases ABC;
	from bus1103;
	to bus1833;
	configuration trans_branch_config_1103_1833;
}
object node {
	name bus1103_to1833_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.5310-23.2401d kV;
	voltage_B 67.5310-143.2401d kV;
	voltage_C 67.5310+96.7599d kV;
}
object switch {
name dummy_switch1_bus1103_to1833;
phases ABC;
from bus1103;
to bus1103_to1833_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1103_1833_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1103_1833_dummy1;
	phases ABC;
	from bus1103_to1833_dummy1;
	to bus1833;
	configuration trans_branch_config_1103_1833_dummy1;
}
object load {
	name xfmr_1104_1114_shunt_from;
	parent bus1104;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object load {
	name xfmr_1104_1114_shunt_to;
	parent bus1114;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38222.5434j Ohm;
	constant_impedance_B 0.0000-38222.5434j Ohm;
	constant_impedance_C 0.0000-38222.5434j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1104_1114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022391;
	reactance 0.046038;
}
object transformer {
	name trans_branch_1104_1114;
	phases ABC;
	from bus1104;
	to bus1114;
	configuration trans_branch_config_1104_1114;
}
object load {
	name xfmr_1108_1121_shunt_from;
	parent bus1108;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56759.6567j Ohm;
	constant_impedance_B 0.0000-56759.6567j Ohm;
	constant_impedance_C 0.0000-56759.6567j Ohm;
}
object load {
	name xfmr_1108_1121_shunt_to;
	parent bus1121;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-56759.6567j Ohm;
	constant_impedance_B 0.0000-56759.6567j Ohm;
	constant_impedance_C 0.0000-56759.6567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1108_1121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004012;
	reactance 0.027409;
}
object transformer {
	name trans_branch_1108_1121;
	phases ABC;
	from bus1108;
	to bus1121;
	configuration trans_branch_config_1108_1121;
}
object transformer_configuration {
	name trans_branch_config_1109_1834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1109_1834;
	phases ABC;
	from bus1109;
	to bus1834;
	configuration trans_branch_config_1109_1834;
}
object node {
	name bus1109_to1834_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1450-20.0598d kV;
	voltage_B 68.1450-140.0598d kV;
	voltage_C 68.1450+99.9402d kV;
}
object switch {
name dummy_switch1_bus1109_to1834;
phases ABC;
from bus1109;
to bus1109_to1834_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1109_1834_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1109_1834_dummy1;
	phases ABC;
	from bus1109_to1834_dummy1;
	to bus1834;
	configuration trans_branch_config_1109_1834_dummy1;
}
object load {
	name xfmr_1110_1117_shunt_from;
	parent bus1110;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object load {
	name xfmr_1110_1117_shunt_to;
	parent bus1117;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27324.3802j Ohm;
	constant_impedance_B 0.0000-27324.3802j Ohm;
	constant_impedance_C 0.0000-27324.3802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1110_1117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016460;
	reactance 0.066020;
}
object transformer {
	name trans_branch_1110_1117;
	phases ABC;
	from bus1110;
	to bus1117;
	configuration trans_branch_config_1110_1117;
}
object load {
	name xfmr_1111_1116_shunt_from;
	parent bus1111;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18029.9932j Ohm;
	constant_impedance_B 0.0000-18029.9932j Ohm;
	constant_impedance_C 0.0000-18029.9932j Ohm;
}
object load {
	name xfmr_1111_1116_shunt_to;
	parent bus1116;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18029.9932j Ohm;
	constant_impedance_B 0.0000-18029.9932j Ohm;
	constant_impedance_C 0.0000-18029.9932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1111_1116;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050930;
	reactance 0.112044;
}
object transformer {
	name trans_branch_1111_1116;
	phases ABC;
	from bus1111;
	to bus1116;
	configuration trans_branch_config_1111_1116;
}
object load {
	name xfmr_1111_1122_shunt_from;
	parent bus1111;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25654.7042j Ohm;
	constant_impedance_B 0.0000-25654.7042j Ohm;
	constant_impedance_C 0.0000-25654.7042j Ohm;
}
object load {
	name xfmr_1111_1122_shunt_to;
	parent bus1122;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25654.7042j Ohm;
	constant_impedance_B 0.0000-25654.7042j Ohm;
	constant_impedance_C 0.0000-25654.7042j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1111_1122;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035132;
	reactance 0.075944;
}
object transformer {
	name trans_branch_1111_1122;
	phases ABC;
	from bus1111;
	to bus1122;
	configuration trans_branch_config_1111_1122;
}
object load {
	name xfmr_1112_1113_shunt_from;
	parent bus1112;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object load {
	name xfmr_1112_1113_shunt_to;
	parent bus1113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34530.0261j Ohm;
	constant_impedance_B 0.0000-34530.0261j Ohm;
	constant_impedance_C 0.0000-34530.0261j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1112_1113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012773;
	reactance 0.050290;
}
object transformer {
	name trans_branch_1112_1113;
	phases ABC;
	from bus1112;
	to bus1113;
	configuration trans_branch_config_1112_1113;
}
object load {
	name xfmr_1113_1432_shunt_from;
	parent bus1113;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-98327.1375j Ohm;
	constant_impedance_B 0.0000-98327.1375j Ohm;
	constant_impedance_C 0.0000-98327.1375j Ohm;
}
object load {
	name xfmr_1113_1432_shunt_to;
	parent bus1432;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-98327.1375j Ohm;
	constant_impedance_B 0.0000-98327.1375j Ohm;
	constant_impedance_C 0.0000-98327.1375j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1113_1432;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009322;
	reactance 0.020508;
}
object transformer {
	name trans_branch_1113_1432;
	phases ABC;
	from bus1113;
	to bus1432;
	configuration trans_branch_config_1113_1432;
}
object transformer_configuration {
	name trans_branch_config_1114_1923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1114_1923;
	phases ABC;
	from bus1114;
	to bus1923;
	configuration trans_branch_config_1114_1923;
}
object transformer_configuration {
	name trans_branch_config_1116_1835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1116_1835;
	phases ABC;
	from bus1116;
	to bus1835;
	configuration trans_branch_config_1116_1835;
}
object node {
	name bus1116_to1835_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4891-19.4292d kV;
	voltage_B 68.4891-139.4292d kV;
	voltage_C 68.4891+100.5708d kV;
}
object switch {
name dummy_switch1_bus1116_to1835;
phases ABC;
from bus1116;
to bus1116_to1835_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1116_1835_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1116_1835_dummy1;
	phases ABC;
	from bus1116_to1835_dummy1;
	to bus1835;
	configuration trans_branch_config_1116_1835_dummy1;
}
object load {
	name xfmr_1119_1444_shunt_from;
	parent bus1119;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-123023.2558j Ohm;
	constant_impedance_B 0.0000-123023.2558j Ohm;
	constant_impedance_C 0.0000-123023.2558j Ohm;
}
object load {
	name xfmr_1119_1444_shunt_to;
	parent bus1444;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-123023.2558j Ohm;
	constant_impedance_B 0.0000-123023.2558j Ohm;
	constant_impedance_C 0.0000-123023.2558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1119_1444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003660;
	reactance 0.014680;
}
object transformer {
	name trans_branch_1119_1444;
	phases ABC;
	from bus1119;
	to bus1444;
	configuration trans_branch_config_1119_1444;
}
object transformer_configuration {
	name trans_branch_config_1119_1955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1119_1955;
	phases ABC;
	from bus1119;
	to bus1955;
	configuration trans_branch_config_1119_1955;
}
object load {
	name xfmr_1121_1444_shunt_from;
	parent bus1121;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_1121_1444_shunt_to;
	parent bus1444;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1121_1444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014469;
	reactance 0.056968;
}
object transformer {
	name trans_branch_1121_1444;
	phases ABC;
	from bus1121;
	to bus1444;
	configuration trans_branch_config_1121_1444;
}
object load {
	name xfmr_1122_1123_shunt_from;
	parent bus1122;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13979.9154j Ohm;
	constant_impedance_B 0.0000-13979.9154j Ohm;
	constant_impedance_C 0.0000-13979.9154j Ohm;
}
object load {
	name xfmr_1122_1123_shunt_to;
	parent bus1123;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13979.9154j Ohm;
	constant_impedance_B 0.0000-13979.9154j Ohm;
	constant_impedance_C 0.0000-13979.9154j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1122_1123;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065678;
	reactance 0.144489;
}
object transformer {
	name trans_branch_1122_1123;
	phases ABC;
	from bus1122;
	to bus1123;
	configuration trans_branch_config_1122_1123;
}
object load {
	name xfmr_1124_1189_shunt_from;
	parent bus1124;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16976.8935j Ohm;
	constant_impedance_B 0.0000-16976.8935j Ohm;
	constant_impedance_C 0.0000-16976.8935j Ohm;
}
object load {
	name xfmr_1124_1189_shunt_to;
	parent bus1189;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16976.8935j Ohm;
	constant_impedance_B 0.0000-16976.8935j Ohm;
	constant_impedance_C 0.0000-16976.8935j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1124_1189;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024583;
	reactance 0.091786;
}
object transformer {
	name trans_branch_1124_1189;
	phases ABC;
	from bus1124;
	to bus1189;
	configuration trans_branch_config_1124_1189;
}
object load {
	name xfmr_1124_1436_shunt_from;
	parent bus1124;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_1124_1436_shunt_to;
	parent bus1436;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1124_1436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005011;
	reactance 0.018710;
}
object transformer {
	name trans_branch_1124_1436;
	phases ABC;
	from bus1124;
	to bus1436;
	configuration trans_branch_config_1124_1436;
}
object node {
	name bus1124_to1436_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2409-17.9594d kV;
	voltage_B 68.2409-137.9594d kV;
	voltage_C 68.2409+102.0406d kV;
}
object switch {
name dummy_switch1_bus1124_to1436;
phases ABC;
from bus1124;
to bus1124_to1436_dummy1;
status CLOSED;
}
object load {
	name xfmr_1124_to1436_dummy1_1436_shunt_from;
	parent bus1124_to1436_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object load {
	name xfmr_1124_to1436_dummy1_1436_shunt_to;
	parent bus1436;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83438.4858j Ohm;
	constant_impedance_B 0.0000-83438.4858j Ohm;
	constant_impedance_C 0.0000-83438.4858j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1124_1436_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005011;
	reactance 0.018710;
}
object transformer {
	name trans_branch_1124_1436_dummy1;
	phases ABC;
	from bus1124_to1436_dummy1;
	to bus1436;
	configuration trans_branch_config_1124_1436_dummy1;
}
object load {
	name xfmr_1125_1131_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object load {
	name xfmr_1125_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_1131;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019119;
	reactance 0.071386;
}
object transformer {
	name trans_branch_1125_1131;
	phases ABC;
	from bus1125;
	to bus1131;
	configuration trans_branch_config_1125_1131;
}
object node {
	name bus1125_to1131_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7085-21.2149d kV;
	voltage_B 66.7085-141.2149d kV;
	voltage_C 66.7085+98.7851d kV;
}
object switch {
name dummy_switch1_bus1125_to1131;
phases ABC;
from bus1125;
to bus1125_to1131_dummy1;
status CLOSED;
}
object load {
	name xfmr_1125_to1131_dummy1_1131_shunt_from;
	parent bus1125_to1131_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object load {
	name xfmr_1125_to1131_dummy1_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_1131_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019119;
	reactance 0.071386;
}
object transformer {
	name trans_branch_1125_1131_dummy1;
	phases ABC;
	from bus1125_to1131_dummy1;
	to bus1131;
	configuration trans_branch_config_1125_1131_dummy1;
}
object node {
	name bus1125_to1131_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.7085-21.2149d kV;
	voltage_B 66.7085-141.2149d kV;
	voltage_C 66.7085+98.7851d kV;
}
object switch {
name dummy_switch2_bus1125_to1131;
phases ABC;
from bus1125;
to bus1125_to1131_dummy2;
status CLOSED;
}
object load {
	name xfmr_1125_to1131_dummy2_1131_shunt_from;
	parent bus1125_to1131_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object load {
	name xfmr_1125_to1131_dummy2_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21841.4533j Ohm;
	constant_impedance_B 0.0000-21841.4533j Ohm;
	constant_impedance_C 0.0000-21841.4533j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_1131_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019119;
	reactance 0.071386;
}
object transformer {
	name trans_branch_1125_1131_dummy2;
	phases ABC;
	from bus1125_to1131_dummy2;
	to bus1131;
	configuration trans_branch_config_1125_1131_dummy2;
}
object load {
	name xfmr_1125_1158_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37044.8179j Ohm;
	constant_impedance_B 0.0000-37044.8179j Ohm;
	constant_impedance_C 0.0000-37044.8179j Ohm;
}
object load {
	name xfmr_1125_1158_shunt_to;
	parent bus1158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37044.8179j Ohm;
	constant_impedance_B 0.0000-37044.8179j Ohm;
	constant_impedance_C 0.0000-37044.8179j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_1158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011262;
	reactance 0.042048;
}
object transformer {
	name trans_branch_1125_1158;
	phases ABC;
	from bus1125;
	to bus1158;
	configuration trans_branch_config_1125_1158;
}
object load {
	name xfmr_1126_1152_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object load {
	name xfmr_1126_1152_shunt_to;
	parent bus1152;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40692.3077j Ohm;
	constant_impedance_B 0.0000-40692.3077j Ohm;
	constant_impedance_C 0.0000-40692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_1152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022558;
	reactance 0.049627;
}
object transformer {
	name trans_branch_1126_1152;
	phases ABC;
	from bus1126;
	to bus1152;
	configuration trans_branch_config_1126_1152;
}
object load {
	name xfmr_1126_1153_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_1126_1153_shunt_to;
	parent bus1153;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_1153;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042142;
	reactance 0.092711;
}
object transformer {
	name trans_branch_1126_1153;
	phases ABC;
	from bus1126;
	to bus1153;
	configuration trans_branch_config_1126_1153;
}
object load {
	name xfmr_1127_1129_shunt_from;
	parent bus1127;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51761.2524j Ohm;
	constant_impedance_B 0.0000-51761.2524j Ohm;
	constant_impedance_C 0.0000-51761.2524j Ohm;
}
object load {
	name xfmr_1127_1129_shunt_to;
	parent bus1129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51761.2524j Ohm;
	constant_impedance_B 0.0000-51761.2524j Ohm;
	constant_impedance_C 0.0000-51761.2524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1127_1129;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017430;
	reactance 0.037678;
}
object transformer {
	name trans_branch_1127_1129;
	phases ABC;
	from bus1127;
	to bus1129;
	configuration trans_branch_config_1127_1129;
}
object load {
	name xfmr_1128_1131_shunt_from;
	parent bus1128;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object load {
	name xfmr_1128_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1128_1131;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030443;
	reactance 0.122104;
}
object transformer {
	name trans_branch_1128_1131;
	phases ABC;
	from bus1128;
	to bus1131;
	configuration trans_branch_config_1128_1131;
}
object node {
	name bus1128_to1131_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5331-22.2268d kV;
	voltage_B 66.5331-142.2268d kV;
	voltage_C 66.5331+97.7732d kV;
}
object switch {
name dummy_switch1_bus1128_to1131;
phases ABC;
from bus1128;
to bus1128_to1131_dummy1;
status CLOSED;
}
object load {
	name xfmr_1128_to1131_dummy1_1131_shunt_from;
	parent bus1128_to1131_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object load {
	name xfmr_1128_to1131_dummy1_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1128_1131_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030443;
	reactance 0.122104;
}
object transformer {
	name trans_branch_1128_1131_dummy1;
	phases ABC;
	from bus1128_to1131_dummy1;
	to bus1131;
	configuration trans_branch_config_1128_1131_dummy1;
}
object load {
	name xfmr_1129_1131_shunt_from;
	parent bus1129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object load {
	name xfmr_1129_1131_shunt_to;
	parent bus1131;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32256.0976j Ohm;
	constant_impedance_B 0.0000-32256.0976j Ohm;
	constant_impedance_C 0.0000-32256.0976j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1129_1131;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012946;
	reactance 0.048337;
}
object transformer {
	name trans_branch_1129_1131;
	phases ABC;
	from bus1129;
	to bus1131;
	configuration trans_branch_config_1129_1131;
}
object load {
	name xfmr_1129_1159_shunt_from;
	parent bus1129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object load {
	name xfmr_1129_1159_shunt_to;
	parent bus1159;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21296.2963j Ohm;
	constant_impedance_B 0.0000-21296.2963j Ohm;
	constant_impedance_C 0.0000-21296.2963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1129_1159;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021112;
	reactance 0.084680;
}
object transformer {
	name trans_branch_1129_1159;
	phases ABC;
	from bus1129;
	to bus1159;
	configuration trans_branch_config_1129_1159;
}
object load {
	name xfmr_1129_1434_shunt_from;
	parent bus1129;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-166352.2013j Ohm;
	constant_impedance_B 0.0000-166352.2013j Ohm;
	constant_impedance_C 0.0000-166352.2013j Ohm;
}
object load {
	name xfmr_1129_1434_shunt_to;
	parent bus1434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-166352.2013j Ohm;
	constant_impedance_B 0.0000-166352.2013j Ohm;
	constant_impedance_C 0.0000-166352.2013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1129_1434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002517;
	reactance 0.009399;
}
object transformer {
	name trans_branch_1129_1434;
	phases ABC;
	from bus1129;
	to bus1434;
	configuration trans_branch_config_1129_1434;
}
object load {
	name xfmr_1130_1136_shunt_from;
	parent bus1130;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17516.5563j Ohm;
	constant_impedance_B 0.0000-17516.5563j Ohm;
	constant_impedance_C 0.0000-17516.5563j Ohm;
}
object load {
	name xfmr_1130_1136_shunt_to;
	parent bus1136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17516.5563j Ohm;
	constant_impedance_B 0.0000-17516.5563j Ohm;
	constant_impedance_C 0.0000-17516.5563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1130_1136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025180;
	reactance 0.099137;
}
object transformer {
	name trans_branch_1130_1136;
	phases ABC;
	from bus1130;
	to bus1136;
	configuration trans_branch_config_1130_1136;
}
object load {
	name xfmr_1130_1164_shunt_from;
	parent bus1130;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71680.2168j Ohm;
	constant_impedance_B 0.0000-71680.2168j Ohm;
	constant_impedance_C 0.0000-71680.2168j Ohm;
}
object load {
	name xfmr_1130_1164_shunt_to;
	parent bus1164;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71680.2168j Ohm;
	constant_impedance_B 0.0000-71680.2168j Ohm;
	constant_impedance_C 0.0000-71680.2168j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1130_1164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005832;
	reactance 0.021774;
}
object transformer {
	name trans_branch_1130_1164;
	phases ABC;
	from bus1130;
	to bus1164;
	configuration trans_branch_config_1130_1164;
}
object transformer_configuration {
	name trans_branch_config_1131_1940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1131_1940;
	phases ABC;
	from bus1131;
	to bus1940;
	configuration trans_branch_config_1131_1940;
}
object load {
	name xfmr_1132_1172_shunt_from;
	parent bus1132;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object load {
	name xfmr_1132_1172_shunt_to;
	parent bus1172;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27017.3647j Ohm;
	constant_impedance_B 0.0000-27017.3647j Ohm;
	constant_impedance_C 0.0000-27017.3647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1132_1172;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031697;
	reactance 0.065173;
}
object transformer {
	name trans_branch_1132_1172;
	phases ABC;
	from bus1132;
	to bus1172;
	configuration trans_branch_config_1132_1172;
}
object load {
	name xfmr_1132_1460_shunt_from;
	parent bus1132;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object load {
	name xfmr_1132_1460_shunt_to;
	parent bus1460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68170.1031j Ohm;
	constant_impedance_B 0.0000-68170.1031j Ohm;
	constant_impedance_C 0.0000-68170.1031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1132_1460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012544;
	reactance 0.025791;
}
object transformer {
	name trans_branch_1132_1460;
	phases ABC;
	from bus1132;
	to bus1460;
	configuration trans_branch_config_1132_1460;
}
object load {
	name xfmr_1133_1157_shunt_from;
	parent bus1133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object load {
	name xfmr_1133_1157_shunt_to;
	parent bus1157;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45603.4483j Ohm;
	constant_impedance_B 0.0000-45603.4483j Ohm;
	constant_impedance_C 0.0000-45603.4483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1133_1157;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004704;
	reactance 0.030380;
}
object transformer {
	name trans_branch_1133_1157;
	phases ABC;
	from bus1133;
	to bus1157;
	configuration trans_branch_config_1133_1157;
}
object load {
	name xfmr_1133_1174_shunt_from;
	parent bus1133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30935.6725j Ohm;
	constant_impedance_B 0.0000-30935.6725j Ohm;
	constant_impedance_C 0.0000-30935.6725j Ohm;
}
object load {
	name xfmr_1133_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30935.6725j Ohm;
	constant_impedance_B 0.0000-30935.6725j Ohm;
	constant_impedance_C 0.0000-30935.6725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1133_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014258;
	reactance 0.056138;
}
object transformer {
	name trans_branch_1133_1174;
	phases ABC;
	from bus1133;
	to bus1174;
	configuration trans_branch_config_1133_1174;
}
object load {
	name xfmr_1133_1190_shunt_from;
	parent bus1133;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object load {
	name xfmr_1133_1190_shunt_to;
	parent bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1133_1190;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007584;
	reactance 0.028318;
}
object transformer {
	name trans_branch_1133_1190;
	phases ABC;
	from bus1133;
	to bus1190;
	configuration trans_branch_config_1133_1190;
}
object node {
	name bus1133_to1190_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.5385-22.8721d kV;
	voltage_B 65.5385-142.8721d kV;
	voltage_C 65.5385+97.1279d kV;
}
object switch {
name dummy_switch1_bus1133_to1190;
phases ABC;
from bus1133;
to bus1133_to1190_dummy1;
status CLOSED;
}
object load {
	name xfmr_1133_to1190_dummy1_1190_shunt_from;
	parent bus1133_to1190_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object load {
	name xfmr_1133_to1190_dummy1_1190_shunt_to;
	parent bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1133_1190_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007584;
	reactance 0.028318;
}
object transformer {
	name trans_branch_1133_1190_dummy1;
	phases ABC;
	from bus1133_to1190_dummy1;
	to bus1190;
	configuration trans_branch_config_1133_1190_dummy1;
}
object load {
	name xfmr_1134_1181_shunt_from;
	parent bus1134;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object load {
	name xfmr_1134_1181_shunt_to;
	parent bus1181;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-78254.4379j Ohm;
	constant_impedance_B 0.0000-78254.4379j Ohm;
	constant_impedance_C 0.0000-78254.4379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1134_1181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005635;
	reactance 0.022186;
}
object transformer {
	name trans_branch_1134_1181;
	phases ABC;
	from bus1134;
	to bus1181;
	configuration trans_branch_config_1134_1181;
}
object load {
	name xfmr_1135_1141_shunt_from;
	parent bus1135;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35079.5756j Ohm;
	constant_impedance_B 0.0000-35079.5756j Ohm;
	constant_impedance_C 0.0000-35079.5756j Ohm;
}
object load {
	name xfmr_1135_1141_shunt_to;
	parent bus1141;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35079.5756j Ohm;
	constant_impedance_B 0.0000-35079.5756j Ohm;
	constant_impedance_C 0.0000-35079.5756j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1135_1141;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011907;
	reactance 0.044459;
}
object transformer {
	name trans_branch_1135_1141;
	phases ABC;
	from bus1135;
	to bus1141;
	configuration trans_branch_config_1135_1141;
}
object load {
	name xfmr_1135_1256_shunt_from;
	parent bus1135;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object load {
	name xfmr_1135_1256_shunt_to;
	parent bus1256;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1135_1256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.054261;
	reactance 0.111566;
}
object transformer {
	name trans_branch_1135_1256;
	phases ABC;
	from bus1135;
	to bus1256;
	configuration trans_branch_config_1135_1256;
}
object load {
	name xfmr_1136_1142_shunt_from;
	parent bus1136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18457.7809j Ohm;
	constant_impedance_B 0.0000-18457.7809j Ohm;
	constant_impedance_C 0.0000-18457.7809j Ohm;
}
object load {
	name xfmr_1136_1142_shunt_to;
	parent bus1142;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18457.7809j Ohm;
	constant_impedance_B 0.0000-18457.7809j Ohm;
	constant_impedance_C 0.0000-18457.7809j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1136_1142;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024370;
	reactance 0.097746;
}
object transformer {
	name trans_branch_1136_1142;
	phases ABC;
	from bus1136;
	to bus1142;
	configuration trans_branch_config_1136_1142;
}
object load {
	name xfmr_1136_1160_shunt_from;
	parent bus1136;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object load {
	name xfmr_1136_1160_shunt_to;
	parent bus1160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1136_1160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010794;
	reactance 0.040303;
}
object transformer {
	name trans_branch_1136_1160;
	phases ABC;
	from bus1136;
	to bus1160;
	configuration trans_branch_config_1136_1160;
}
object node {
	name bus1136_to1160_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9873-17.7802d kV;
	voltage_B 67.9873-137.7802d kV;
	voltage_C 67.9873+102.2198d kV;
}
object switch {
name dummy_switch1_bus1136_to1160;
phases ABC;
from bus1136;
to bus1136_to1160_dummy1;
status CLOSED;
}
object load {
	name xfmr_1136_to1160_dummy1_1160_shunt_from;
	parent bus1136_to1160_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object load {
	name xfmr_1136_to1160_dummy1_1160_shunt_to;
	parent bus1160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38669.5906j Ohm;
	constant_impedance_B 0.0000-38669.5906j Ohm;
	constant_impedance_C 0.0000-38669.5906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1136_1160_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010794;
	reactance 0.040303;
}
object transformer {
	name trans_branch_1136_1160_dummy1;
	phases ABC;
	from bus1136_to1160_dummy1;
	to bus1160;
	configuration trans_branch_config_1136_1160_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1136_1836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1136_1836;
	phases ABC;
	from bus1136;
	to bus1836;
	configuration trans_branch_config_1136_1836;
}
object node {
	name bus1136_to1836_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.9873-17.7802d kV;
	voltage_B 67.9873-137.7802d kV;
	voltage_C 67.9873+102.2198d kV;
}
object switch {
name dummy_switch1_bus1136_to1836;
phases ABC;
from bus1136;
to bus1136_to1836_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1136_1836_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1136_1836_dummy1;
	phases ABC;
	from bus1136_to1836_dummy1;
	to bus1836;
	configuration trans_branch_config_1136_1836_dummy1;
}
object load {
	name xfmr_1137_1205_shunt_from;
	parent bus1137;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object load {
	name xfmr_1137_1205_shunt_to;
	parent bus1205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1137_1205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010870;
	reactance 0.040586;
}
object transformer {
	name trans_branch_1137_1205;
	phases ABC;
	from bus1137;
	to bus1205;
	configuration trans_branch_config_1137_1205;
}
object node {
	name bus1137_to1205_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4200-19.4769d kV;
	voltage_B 67.4200-139.4769d kV;
	voltage_C 67.4200+100.5231d kV;
}
object switch {
name dummy_switch1_bus1137_to1205;
phases ABC;
from bus1137;
to bus1137_to1205_dummy1;
status CLOSED;
}
object load {
	name xfmr_1137_to1205_dummy1_1205_shunt_from;
	parent bus1137_to1205_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object load {
	name xfmr_1137_to1205_dummy1_1205_shunt_to;
	parent bus1205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1137_1205_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010870;
	reactance 0.040586;
}
object transformer {
	name trans_branch_1137_1205_dummy1;
	phases ABC;
	from bus1137_to1205_dummy1;
	to bus1205;
	configuration trans_branch_config_1137_1205_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1137_2004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1137_2004;
	phases ABC;
	from bus1137;
	to bus2004;
	configuration trans_branch_config_1137_2004;
}
object load {
	name xfmr_1138_1179_shunt_from;
	parent bus1138;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12296.6062j Ohm;
	constant_impedance_B 0.0000-12296.6062j Ohm;
	constant_impedance_C 0.0000-12296.6062j Ohm;
}
object load {
	name xfmr_1138_1179_shunt_to;
	parent bus1179;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12296.6062j Ohm;
	constant_impedance_B 0.0000-12296.6062j Ohm;
	constant_impedance_C 0.0000-12296.6062j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1138_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035872;
	reactance 0.141234;
}
object transformer {
	name trans_branch_1138_1179;
	phases ABC;
	from bus1138;
	to bus1179;
	configuration trans_branch_config_1138_1179;
}
object load {
	name xfmr_1139_1140_shunt_from;
	parent bus1139;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object load {
	name xfmr_1139_1140_shunt_to;
	parent bus1140;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1139_1140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013199;
	reactance 0.051965;
}
object transformer {
	name trans_branch_1139_1140;
	phases ABC;
	from bus1139;
	to bus1140;
	configuration trans_branch_config_1139_1140;
}
object load {
	name xfmr_1139_1180_shunt_from;
	parent bus1139;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object load {
	name xfmr_1139_1180_shunt_to;
	parent bus1180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36838.4401j Ohm;
	constant_impedance_B 0.0000-36838.4401j Ohm;
	constant_impedance_C 0.0000-36838.4401j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1139_1180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011332;
	reactance 0.042312;
}
object transformer {
	name trans_branch_1139_1180;
	phases ABC;
	from bus1139;
	to bus1180;
	configuration trans_branch_config_1139_1180;
}
object load {
	name xfmr_1140_1176_shunt_from;
	parent bus1140;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24400.3690j Ohm;
	constant_impedance_B 0.0000-24400.3690j Ohm;
	constant_impedance_C 0.0000-24400.3690j Ohm;
}
object load {
	name xfmr_1140_1176_shunt_to;
	parent bus1176;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24400.3690j Ohm;
	constant_impedance_B 0.0000-24400.3690j Ohm;
	constant_impedance_C 0.0000-24400.3690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1140_1176;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036952;
	reactance 0.079878;
}
object transformer {
	name trans_branch_1140_1176;
	phases ABC;
	from bus1140;
	to bus1176;
	configuration trans_branch_config_1140_1176;
}
object load {
	name xfmr_1141_1163_shunt_from;
	parent bus1141;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object load {
	name xfmr_1141_1163_shunt_to;
	parent bus1163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1141_1163;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022812;
	reactance 0.050185;
}
object transformer {
	name trans_branch_1141_1163;
	phases ABC;
	from bus1141;
	to bus1163;
	configuration trans_branch_config_1141_1163;
}
object transformer_configuration {
	name trans_branch_config_1757_1141;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000864;
	reactance 0.034546;
}
object transformer {
	name trans_branch_1757_1141;
	phases ABC;
	from bus1757;
	to bus1141;
	configuration trans_branch_config_1757_1141;
}
object load {
	name xfmr_1142_1154_shunt_from;
	parent bus1142;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57500.0000j Ohm;
	constant_impedance_B 0.0000-57500.0000j Ohm;
	constant_impedance_C 0.0000-57500.0000j Ohm;
}
object load {
	name xfmr_1142_1154_shunt_to;
	parent bus1154;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57500.0000j Ohm;
	constant_impedance_B 0.0000-57500.0000j Ohm;
	constant_impedance_C 0.0000-57500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1142_1154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007679;
	reactance 0.030234;
}
object transformer {
	name trans_branch_1142_1154;
	phases ABC;
	from bus1142;
	to bus1154;
	configuration trans_branch_config_1142_1154;
}
object load {
	name xfmr_1142_1177_shunt_from;
	parent bus1142;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86156.3518j Ohm;
	constant_impedance_B 0.0000-86156.3518j Ohm;
	constant_impedance_C 0.0000-86156.3518j Ohm;
}
object load {
	name xfmr_1142_1177_shunt_to;
	parent bus1177;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-86156.3518j Ohm;
	constant_impedance_B 0.0000-86156.3518j Ohm;
	constant_impedance_C 0.0000-86156.3518j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1142_1177;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009928;
	reactance 0.020413;
}
object transformer {
	name trans_branch_1142_1177;
	phases ABC;
	from bus1142;
	to bus1177;
	configuration trans_branch_config_1142_1177;
}
object load {
	name xfmr_1143_1180_shunt_from;
	parent bus1143;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object load {
	name xfmr_1143_1180_shunt_to;
	parent bus1180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1143_1180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009032;
	reactance 0.035560;
}
object transformer {
	name trans_branch_1143_1180;
	phases ABC;
	from bus1143;
	to bus1180;
	configuration trans_branch_config_1143_1180;
}
object transformer_configuration {
	name trans_branch_config_1143_1837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1143_1837;
	phases ABC;
	from bus1143;
	to bus1837;
	configuration trans_branch_config_1143_1837;
}
object node {
	name bus1143_to1837_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1045-16.8514d kV;
	voltage_B 68.1045-136.8514d kV;
	voltage_C 68.1045+103.1486d kV;
}
object switch {
name dummy_switch1_bus1143_to1837;
phases ABC;
from bus1143;
to bus1143_to1837_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1143_1837_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1143_1837_dummy1;
	phases ABC;
	from bus1143_to1837_dummy1;
	to bus1837;
	configuration trans_branch_config_1143_1837_dummy1;
}
object load {
	name xfmr_1144_1178_shunt_from;
	parent bus1144;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_1144_1178_shunt_to;
	parent bus1178;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1144_1178;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020635;
	reactance 0.082766;
}
object transformer {
	name trans_branch_1144_1178;
	phases ABC;
	from bus1144;
	to bus1178;
	configuration trans_branch_config_1144_1178;
}
object load {
	name xfmr_1144_1179_shunt_from;
	parent bus1144;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21126.1981j Ohm;
	constant_impedance_B 0.0000-21126.1981j Ohm;
	constant_impedance_C 0.0000-21126.1981j Ohm;
}
object load {
	name xfmr_1144_1179_shunt_to;
	parent bus1179;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21126.1981j Ohm;
	constant_impedance_B 0.0000-21126.1981j Ohm;
	constant_impedance_C 0.0000-21126.1981j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1144_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019757;
	reactance 0.073766;
}
object transformer {
	name trans_branch_1144_1179;
	phases ABC;
	from bus1144;
	to bus1179;
	configuration trans_branch_config_1144_1179;
}
object load {
	name xfmr_1145_1151_shunt_from;
	parent bus1145;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object load {
	name xfmr_1145_1151_shunt_to;
	parent bus1151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1145_1151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010841;
	reactance 0.043481;
}
object transformer {
	name trans_branch_1145_1151;
	phases ABC;
	from bus1145;
	to bus1151;
	configuration trans_branch_config_1145_1151;
}
object load {
	name xfmr_1146_1497_shunt_from;
	parent bus1146;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45840.5546j Ohm;
	constant_impedance_B 0.0000-45840.5546j Ohm;
	constant_impedance_C 0.0000-45840.5546j Ohm;
}
object load {
	name xfmr_1146_1497_shunt_to;
	parent bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45840.5546j Ohm;
	constant_impedance_B 0.0000-45840.5546j Ohm;
	constant_impedance_C 0.0000-45840.5546j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1146_1497;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009810;
	reactance 0.039347;
}
object transformer {
	name trans_branch_1146_1497;
	phases ABC;
	from bus1146;
	to bus1497;
	configuration trans_branch_config_1146_1497;
}
object load {
	name xfmr_1147_1149_shunt_from;
	parent bus1147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_1147_1149_shunt_to;
	parent bus1149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1147_1149;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039306;
	reactance 0.080817;
}
object transformer {
	name trans_branch_1147_1149;
	phases ABC;
	from bus1147;
	to bus1149;
	configuration trans_branch_config_1147_1149;
}
object load {
	name xfmr_1147_1428_shunt_from;
	parent bus1147;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63888.8889j Ohm;
	constant_impedance_B 0.0000-63888.8889j Ohm;
	constant_impedance_C 0.0000-63888.8889j Ohm;
}
object load {
	name xfmr_1147_1428_shunt_to;
	parent bus1428;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63888.8889j Ohm;
	constant_impedance_B 0.0000-63888.8889j Ohm;
	constant_impedance_C 0.0000-63888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1147_1428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006899;
	reactance 0.027163;
}
object transformer {
	name trans_branch_1147_1428;
	phases ABC;
	from bus1147;
	to bus1428;
	configuration trans_branch_config_1147_1428;
}
object load {
	name xfmr_1149_1162_shunt_from;
	parent bus1149;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35646.9003j Ohm;
	constant_impedance_B 0.0000-35646.9003j Ohm;
	constant_impedance_C 0.0000-35646.9003j Ohm;
}
object load {
	name xfmr_1149_1162_shunt_to;
	parent bus1162;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35646.9003j Ohm;
	constant_impedance_B 0.0000-35646.9003j Ohm;
	constant_impedance_C 0.0000-35646.9003j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1149_1162;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025307;
	reactance 0.054705;
}
object transformer {
	name trans_branch_1149_1162;
	phases ABC;
	from bus1149;
	to bus1162;
	configuration trans_branch_config_1149_1162;
}
object load {
	name xfmr_1150_1158_shunt_from;
	parent bus1150;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object load {
	name xfmr_1150_1158_shunt_to;
	parent bus1158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28379.8283j Ohm;
	constant_impedance_B 0.0000-28379.8283j Ohm;
	constant_impedance_C 0.0000-28379.8283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_1158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015538;
	reactance 0.061174;
}
object transformer {
	name trans_branch_1150_1158;
	phases ABC;
	from bus1150;
	to bus1158;
	configuration trans_branch_config_1150_1158;
}
object load {
	name xfmr_1151_1165_shunt_from;
	parent bus1151;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object load {
	name xfmr_1151_1165_shunt_to;
	parent bus1165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1151_1165;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020515;
	reactance 0.082283;
}
object transformer {
	name trans_branch_1151_1165;
	phases ABC;
	from bus1151;
	to bus1165;
	configuration trans_branch_config_1151_1165;
}
object node {
	name bus1151_to1165_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4617-21.1865d kV;
	voltage_B 66.4617-141.1866d kV;
	voltage_C 66.4617+98.8135d kV;
}
object switch {
name dummy_switch1_bus1151_to1165;
phases ABC;
from bus1151;
to bus1151_to1165_dummy1;
status CLOSED;
}
object load {
	name xfmr_1151_to1165_dummy1_1165_shunt_from;
	parent bus1151_to1165_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object load {
	name xfmr_1151_to1165_dummy1_1165_shunt_to;
	parent bus1165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1151_1165_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020515;
	reactance 0.082283;
}
object transformer {
	name trans_branch_1151_1165_dummy1;
	phases ABC;
	from bus1151_to1165_dummy1;
	to bus1165;
	configuration trans_branch_config_1151_1165_dummy1;
}
object load {
	name xfmr_1152_1178_shunt_from;
	parent bus1152;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object load {
	name xfmr_1152_1178_shunt_to;
	parent bus1178;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1152_1178;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006043;
	reactance 0.024237;
}
object transformer {
	name trans_branch_1152_1178;
	phases ABC;
	from bus1152;
	to bus1178;
	configuration trans_branch_config_1152_1178;
}
object load {
	name xfmr_1153_1173_shunt_from;
	parent bus1153;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48981.4815j Ohm;
	constant_impedance_B 0.0000-48981.4815j Ohm;
	constant_impedance_C 0.0000-48981.4815j Ohm;
}
object load {
	name xfmr_1153_1173_shunt_to;
	parent bus1173;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48981.4815j Ohm;
	constant_impedance_B 0.0000-48981.4815j Ohm;
	constant_impedance_C 0.0000-48981.4815j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1153_1173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018418;
	reactance 0.039814;
}
object transformer {
	name trans_branch_1153_1173;
	phases ABC;
	from bus1153;
	to bus1173;
	configuration trans_branch_config_1153_1173;
}
object load {
	name xfmr_1155_1169_shunt_from;
	parent bus1155;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object load {
	name xfmr_1155_1169_shunt_to;
	parent bus1169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31790.8654j Ohm;
	constant_impedance_B 0.0000-31790.8654j Ohm;
	constant_impedance_C 0.0000-31790.8654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1155_1169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014147;
	reactance 0.056743;
}
object transformer {
	name trans_branch_1155_1169;
	phases ABC;
	from bus1155;
	to bus1169;
	configuration trans_branch_config_1155_1169;
}
object load {
	name xfmr_1155_1434_shunt_from;
	parent bus1155;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object load {
	name xfmr_1155_1434_shunt_to;
	parent bus1434;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-61511.6279j Ohm;
	constant_impedance_B 0.0000-61511.6279j Ohm;
	constant_impedance_C 0.0000-61511.6279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1155_1434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007304;
	reactance 0.029297;
}
object transformer {
	name trans_branch_1155_1434;
	phases ABC;
	from bus1155;
	to bus1434;
	configuration trans_branch_config_1155_1434;
}
object load {
	name xfmr_1156_1168_shunt_from;
	parent bus1156;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object load {
	name xfmr_1156_1168_shunt_to;
	parent bus1168;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47743.6823j Ohm;
	constant_impedance_B 0.0000-47743.6823j Ohm;
	constant_impedance_C 0.0000-47743.6823j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1156_1168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004864;
	reactance 0.033884;
}
object transformer {
	name trans_branch_1156_1168;
	phases ABC;
	from bus1156;
	to bus1168;
	configuration trans_branch_config_1156_1168;
}
object load {
	name xfmr_1156_1180_shunt_from;
	parent bus1156;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16387.8563j Ohm;
	constant_impedance_B 0.0000-16387.8563j Ohm;
	constant_impedance_C 0.0000-16387.8563j Ohm;
}
object load {
	name xfmr_1156_1180_shunt_to;
	parent bus1180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16387.8563j Ohm;
	constant_impedance_B 0.0000-16387.8563j Ohm;
	constant_impedance_C 0.0000-16387.8563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1156_1180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025472;
	reactance 0.095106;
}
object transformer {
	name trans_branch_1156_1180;
	phases ABC;
	from bus1156;
	to bus1180;
	configuration trans_branch_config_1156_1180;
}
object load {
	name xfmr_1157_1166_shunt_from;
	parent bus1157;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17332.8965j Ohm;
	constant_impedance_B 0.0000-17332.8965j Ohm;
	constant_impedance_C 0.0000-17332.8965j Ohm;
}
object load {
	name xfmr_1157_1166_shunt_to;
	parent bus1166;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17332.8965j Ohm;
	constant_impedance_B 0.0000-17332.8965j Ohm;
	constant_impedance_C 0.0000-17332.8965j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1157_1166;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024083;
	reactance 0.089921;
}
object transformer {
	name trans_branch_1157_1166;
	phases ABC;
	from bus1157;
	to bus1166;
	configuration trans_branch_config_1157_1166;
}
object load {
	name xfmr_1158_1182_shunt_from;
	parent bus1158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20777.6905j Ohm;
	constant_impedance_B 0.0000-20777.6905j Ohm;
	constant_impedance_C 0.0000-20777.6905j Ohm;
}
object load {
	name xfmr_1158_1182_shunt_to;
	parent bus1182;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20777.6905j Ohm;
	constant_impedance_B 0.0000-20777.6905j Ohm;
	constant_impedance_C 0.0000-20777.6905j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1158_1182;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043401;
	reactance 0.093820;
}
object transformer {
	name trans_branch_1158_1182;
	phases ABC;
	from bus1158;
	to bus1182;
	configuration trans_branch_config_1158_1182;
}
object load {
	name xfmr_1158_1435_shunt_from;
	parent bus1158;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14251.0776j Ohm;
	constant_impedance_B 0.0000-14251.0776j Ohm;
	constant_impedance_C 0.0000-14251.0776j Ohm;
}
object load {
	name xfmr_1158_1435_shunt_to;
	parent bus1435;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14251.0776j Ohm;
	constant_impedance_B 0.0000-14251.0776j Ohm;
	constant_impedance_C 0.0000-14251.0776j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1158_1435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031550;
	reactance 0.126545;
}
object transformer {
	name trans_branch_1158_1435;
	phases ABC;
	from bus1158;
	to bus1435;
	configuration trans_branch_config_1158_1435;
}
object load {
	name xfmr_1160_1168_shunt_from;
	parent bus1160;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_1160_1168_shunt_to;
	parent bus1168;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1160_1168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005972;
	reactance 0.041604;
}
object transformer {
	name trans_branch_1160_1168;
	phases ABC;
	from bus1160;
	to bus1168;
	configuration trans_branch_config_1160_1168;
}
object load {
	name xfmr_1161_1169_shunt_from;
	parent bus1161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13345.1060j Ohm;
	constant_impedance_B 0.0000-13345.1060j Ohm;
	constant_impedance_C 0.0000-13345.1060j Ohm;
}
object load {
	name xfmr_1161_1169_shunt_to;
	parent bus1169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13345.1060j Ohm;
	constant_impedance_B 0.0000-13345.1060j Ohm;
	constant_impedance_C 0.0000-13345.1060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1161_1169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064156;
	reactance 0.131912;
}
object transformer {
	name trans_branch_1161_1169;
	phases ABC;
	from bus1161;
	to bus1169;
	configuration trans_branch_config_1161_1169;
}
object load {
	name xfmr_1161_1176_shunt_from;
	parent bus1161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object load {
	name xfmr_1161_1176_shunt_to;
	parent bus1176;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41007.7519j Ohm;
	constant_impedance_B 0.0000-41007.7519j Ohm;
	constant_impedance_C 0.0000-41007.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1161_1176;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021990;
	reactance 0.047535;
}
object transformer {
	name trans_branch_1161_1176;
	phases ABC;
	from bus1161;
	to bus1176;
	configuration trans_branch_config_1161_1176;
}
object load {
	name xfmr_1161_1433_shunt_from;
	parent bus1161;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object load {
	name xfmr_1161_1433_shunt_to;
	parent bus1433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-46814.1593j Ohm;
	constant_impedance_B 0.0000-46814.1593j Ohm;
	constant_impedance_C 0.0000-46814.1593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1161_1433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018281;
	reactance 0.037587;
}
object transformer {
	name trans_branch_1161_1433;
	phases ABC;
	from bus1161;
	to bus1433;
	configuration trans_branch_config_1161_1433;
}
object load {
	name xfmr_1163_1170_shunt_from;
	parent bus1163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37785.7143j Ohm;
	constant_impedance_B 0.0000-37785.7143j Ohm;
	constant_impedance_C 0.0000-37785.7143j Ohm;
}
object load {
	name xfmr_1163_1170_shunt_to;
	parent bus1170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37785.7143j Ohm;
	constant_impedance_B 0.0000-37785.7143j Ohm;
	constant_impedance_C 0.0000-37785.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1163_1170;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011668;
	reactance 0.045940;
}
object transformer {
	name trans_branch_1163_1170;
	phases ABC;
	from bus1163;
	to bus1170;
	configuration trans_branch_config_1163_1170;
}
object load {
	name xfmr_1163_1188_shunt_from;
	parent bus1163;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13812.0104j Ohm;
	constant_impedance_B 0.0000-13812.0104j Ohm;
	constant_impedance_C 0.0000-13812.0104j Ohm;
}
object load {
	name xfmr_1163_1188_shunt_to;
	parent bus1188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13812.0104j Ohm;
	constant_impedance_B 0.0000-13812.0104j Ohm;
	constant_impedance_C 0.0000-13812.0104j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1163_1188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031944;
	reactance 0.125768;
}
object transformer {
	name trans_branch_1163_1188;
	phases ABC;
	from bus1163;
	to bus1188;
	configuration trans_branch_config_1163_1188;
}
object load {
	name xfmr_1164_1201_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95487.3646j Ohm;
	constant_impedance_B 0.0000-95487.3646j Ohm;
	constant_impedance_C 0.0000-95487.3646j Ohm;
}
object load {
	name xfmr_1164_1201_shunt_to;
	parent bus1201;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-95487.3646j Ohm;
	constant_impedance_B 0.0000-95487.3646j Ohm;
	constant_impedance_C 0.0000-95487.3646j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_1201;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004376;
	reactance 0.016339;
}
object transformer {
	name trans_branch_1164_1201;
	phases ABC;
	from bus1164;
	to bus1201;
	configuration trans_branch_config_1164_1201;
}
object load {
	name xfmr_1165_1174_shunt_from;
	parent bus1165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object load {
	name xfmr_1165_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1165_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019288;
	reactance 0.075941;
}
object transformer {
	name trans_branch_1165_1174;
	phases ABC;
	from bus1165;
	to bus1174;
	configuration trans_branch_config_1165_1174;
}
object node {
	name bus1165_to1174_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6940-19.3054d kV;
	voltage_B 67.6940-139.3054d kV;
	voltage_C 67.6940+100.6946d kV;
}
object switch {
name dummy_switch1_bus1165_to1174;
phases ABC;
from bus1165;
to bus1165_to1174_dummy1;
status CLOSED;
}
object load {
	name xfmr_1165_to1174_dummy1_1174_shunt_from;
	parent bus1165_to1174_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object load {
	name xfmr_1165_to1174_dummy1_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22860.8470j Ohm;
	constant_impedance_B 0.0000-22860.8470j Ohm;
	constant_impedance_C 0.0000-22860.8470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1165_1174_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019288;
	reactance 0.075941;
}
object transformer {
	name trans_branch_1165_1174_dummy1;
	phases ABC;
	from bus1165_to1174_dummy1;
	to bus1174;
	configuration trans_branch_config_1165_1174_dummy1;
}
object load {
	name xfmr_1165_1188_shunt_from;
	parent bus1165;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52794.4112j Ohm;
	constant_impedance_B 0.0000-52794.4112j Ohm;
	constant_impedance_C 0.0000-52794.4112j Ohm;
}
object load {
	name xfmr_1165_1188_shunt_to;
	parent bus1188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52794.4112j Ohm;
	constant_impedance_B 0.0000-52794.4112j Ohm;
	constant_impedance_C 0.0000-52794.4112j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1165_1188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008517;
	reactance 0.034162;
}
object transformer {
	name trans_branch_1165_1188;
	phases ABC;
	from bus1165;
	to bus1188;
	configuration trans_branch_config_1165_1188;
}
object transformer_configuration {
	name trans_branch_config_1165_1838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1165_1838;
	phases ABC;
	from bus1165;
	to bus1838;
	configuration trans_branch_config_1165_1838;
}
object node {
	name bus1165_to1838_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.6940-19.3054d kV;
	voltage_B 67.6940-139.3054d kV;
	voltage_C 67.6940+100.6946d kV;
}
object switch {
name dummy_switch1_bus1165_to1838;
phases ABC;
from bus1165;
to bus1165_to1838_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1165_1838_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1165_1838_dummy1;
	phases ABC;
	from bus1165_to1838_dummy1;
	to bus1838;
	configuration trans_branch_config_1165_1838_dummy1;
}
object load {
	name xfmr_1166_1435_shunt_from;
	parent bus1166;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55219.2067j Ohm;
	constant_impedance_B 0.0000-55219.2067j Ohm;
	constant_impedance_C 0.0000-55219.2067j Ohm;
}
object load {
	name xfmr_1166_1435_shunt_to;
	parent bus1435;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55219.2067j Ohm;
	constant_impedance_B 0.0000-55219.2067j Ohm;
	constant_impedance_C 0.0000-55219.2067j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1166_1435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007983;
	reactance 0.031430;
}
object transformer {
	name trans_branch_1166_1435;
	phases ABC;
	from bus1166;
	to bus1435;
	configuration trans_branch_config_1166_1435;
}
object load {
	name xfmr_1167_1168_shunt_from;
	parent bus1167;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52066.9291j Ohm;
	constant_impedance_B 0.0000-52066.9291j Ohm;
	constant_impedance_C 0.0000-52066.9291j Ohm;
}
object load {
	name xfmr_1167_1168_shunt_to;
	parent bus1168;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52066.9291j Ohm;
	constant_impedance_B 0.0000-52066.9291j Ohm;
	constant_impedance_C 0.0000-52066.9291j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1167_1168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016432;
	reactance 0.033786;
}
object transformer {
	name trans_branch_1167_1168;
	phases ABC;
	from bus1167;
	to bus1168;
	configuration trans_branch_config_1167_1168;
}
object load {
	name xfmr_1167_1177_shunt_from;
	parent bus1167;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object load {
	name xfmr_1167_1177_shunt_to;
	parent bus1177;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106653.2258j Ohm;
	constant_impedance_B 0.0000-106653.2258j Ohm;
	constant_impedance_C 0.0000-106653.2258j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1167_1177;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008032;
	reactance 0.016515;
}
object transformer {
	name trans_branch_1167_1177;
	phases ABC;
	from bus1167;
	to bus1177;
	configuration trans_branch_config_1167_1177;
}
object load {
	name xfmr_1169_1435_shunt_from;
	parent bus1169;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66125.0000j Ohm;
	constant_impedance_B 0.0000-66125.0000j Ohm;
	constant_impedance_C 0.0000-66125.0000j Ohm;
}
object load {
	name xfmr_1169_1435_shunt_to;
	parent bus1435;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66125.0000j Ohm;
	constant_impedance_B 0.0000-66125.0000j Ohm;
	constant_impedance_C 0.0000-66125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1169_1435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006308;
	reactance 0.023552;
}
object transformer {
	name trans_branch_1169_1435;
	phases ABC;
	from bus1169;
	to bus1435;
	configuration trans_branch_config_1169_1435;
}
object load {
	name xfmr_1170_1255_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15002.8361j Ohm;
	constant_impedance_B 0.0000-15002.8361j Ohm;
	constant_impedance_C 0.0000-15002.8361j Ohm;
}
object load {
	name xfmr_1170_1255_shunt_to;
	parent bus1255;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15002.8361j Ohm;
	constant_impedance_B 0.0000-15002.8361j Ohm;
	constant_impedance_C 0.0000-15002.8361j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_1255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027821;
	reactance 0.103877;
}
object transformer {
	name trans_branch_1170_1255;
	phases ABC;
	from bus1170;
	to bus1255;
	configuration trans_branch_config_1170_1255;
}
object load {
	name xfmr_1170_1262_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11150.9275j Ohm;
	constant_impedance_B 0.0000-11150.9275j Ohm;
	constant_impedance_C 0.0000-11150.9275j Ohm;
}
object load {
	name xfmr_1170_1262_shunt_to;
	parent bus1262;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11150.9275j Ohm;
	constant_impedance_B 0.0000-11150.9275j Ohm;
	constant_impedance_C 0.0000-11150.9275j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_1262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037433;
	reactance 0.139764;
}
object transformer {
	name trans_branch_1170_1262;
	phases ABC;
	from bus1170;
	to bus1262;
	configuration trans_branch_config_1170_1262;
}
object transformer_configuration {
	name trans_branch_config_1170_1958;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1170_1958;
	phases ABC;
	from bus1170;
	to bus1958;
	configuration trans_branch_config_1170_1958;
}
object load {
	name xfmr_1171_1174_shunt_from;
	parent bus1171;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object load {
	name xfmr_1171_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1171_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001518;
	reactance 0.014300;
}
object transformer {
	name trans_branch_1171_1174;
	phases ABC;
	from bus1171;
	to bus1174;
	configuration trans_branch_config_1171_1174;
}
object node {
	name bus1171_to1174_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5818-21.3516d kV;
	voltage_B 66.5818-141.3516d kV;
	voltage_C 66.5818+98.6484d kV;
}
object switch {
name dummy_switch1_bus1171_to1174;
phases ABC;
from bus1171;
to bus1171_to1174_dummy1;
status CLOSED;
}
object load {
	name xfmr_1171_to1174_dummy1_1174_shunt_from;
	parent bus1171_to1174_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object load {
	name xfmr_1171_to1174_dummy1_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1171_1174_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001518;
	reactance 0.014300;
}
object transformer {
	name trans_branch_1171_1174_dummy1;
	phases ABC;
	from bus1171_to1174_dummy1;
	to bus1174;
	configuration trans_branch_config_1171_1174_dummy1;
}
object load {
	name xfmr_1171_1183_shunt_from;
	parent bus1171;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21968.4385j Ohm;
	constant_impedance_B 0.0000-21968.4385j Ohm;
	constant_impedance_C 0.0000-21968.4385j Ohm;
}
object load {
	name xfmr_1171_1183_shunt_to;
	parent bus1183;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21968.4385j Ohm;
	constant_impedance_B 0.0000-21968.4385j Ohm;
	constant_impedance_C 0.0000-21968.4385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1171_1183;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020080;
	reactance 0.079057;
}
object transformer {
	name trans_branch_1171_1183;
	phases ABC;
	from bus1171;
	to bus1183;
	configuration trans_branch_config_1171_1183;
}
object transformer_configuration {
	name trans_branch_config_1171_1926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1171_1926;
	phases ABC;
	from bus1171;
	to bus1926;
	configuration trans_branch_config_1171_1926;
}
object load {
	name xfmr_1172_1261_shunt_from;
	parent bus1172;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50670.4981j Ohm;
	constant_impedance_B 0.0000-50670.4981j Ohm;
	constant_impedance_C 0.0000-50670.4981j Ohm;
}
object load {
	name xfmr_1172_1261_shunt_to;
	parent bus1261;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50670.4981j Ohm;
	constant_impedance_B 0.0000-50670.4981j Ohm;
	constant_impedance_C 0.0000-50670.4981j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1172_1261;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017800;
	reactance 0.038478;
}
object transformer {
	name trans_branch_1172_1261;
	phases ABC;
	from bus1172;
	to bus1261;
	configuration trans_branch_config_1172_1261;
}
object load {
	name xfmr_1173_1178_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17344.2623j Ohm;
	constant_impedance_B 0.0000-17344.2623j Ohm;
	constant_impedance_C 0.0000-17344.2623j Ohm;
}
object load {
	name xfmr_1173_1178_shunt_to;
	parent bus1178;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17344.2623j Ohm;
	constant_impedance_B 0.0000-17344.2623j Ohm;
	constant_impedance_C 0.0000-17344.2623j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_1178;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.052934;
	reactance 0.116452;
}
object transformer {
	name trans_branch_1173_1178;
	phases ABC;
	from bus1173;
	to bus1178;
	configuration trans_branch_config_1173_1178;
}
object load {
	name xfmr_1174_1497_shunt_from;
	parent bus1174;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object load {
	name xfmr_1174_1497_shunt_to;
	parent bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1174_1497;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004992;
	reactance 0.018640;
}
object transformer {
	name trans_branch_1174_1497;
	phases ABC;
	from bus1174;
	to bus1497;
	configuration trans_branch_config_1174_1497;
}
object node {
	name bus1174_to1497_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1097-22.1912d kV;
	voltage_B 66.1097-142.1912d kV;
	voltage_C 66.1097+97.8088d kV;
}
object switch {
name dummy_switch1_bus1174_to1497;
phases ABC;
from bus1174;
to bus1174_to1497_dummy1;
status CLOSED;
}
object load {
	name xfmr_1174_to1497_dummy1_1497_shunt_from;
	parent bus1174_to1497_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object load {
	name xfmr_1174_to1497_dummy1_1497_shunt_to;
	parent bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1174_1497_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004992;
	reactance 0.018640;
}
object transformer {
	name trans_branch_1174_1497_dummy1;
	phases ABC;
	from bus1174_to1497_dummy1;
	to bus1497;
	configuration trans_branch_config_1174_1497_dummy1;
}
object load {
	name xfmr_1175_1177_shunt_from;
	parent bus1175;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26852.7919j Ohm;
	constant_impedance_B 0.0000-26852.7919j Ohm;
	constant_impedance_C 0.0000-26852.7919j Ohm;
}
object load {
	name xfmr_1175_1177_shunt_to;
	parent bus1177;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26852.7919j Ohm;
	constant_impedance_B 0.0000-26852.7919j Ohm;
	constant_impedance_C 0.0000-26852.7919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1175_1177;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015542;
	reactance 0.058029;
}
object transformer {
	name trans_branch_1175_1177;
	phases ABC;
	from bus1175;
	to bus1177;
	configuration trans_branch_config_1175_1177;
}
object transformer_configuration {
	name trans_branch_config_1175_1971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1175_1971;
	phases ABC;
	from bus1175;
	to bus1971;
	configuration trans_branch_config_1175_1971;
}
object load {
	name xfmr_1180_1429_shunt_from;
	parent bus1180;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object load {
	name xfmr_1180_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26450.0000j Ohm;
	constant_impedance_B 0.0000-26450.0000j Ohm;
	constant_impedance_C 0.0000-26450.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1180_1429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008605;
	reactance 0.058783;
}
object transformer {
	name trans_branch_1180_1429;
	phases ABC;
	from bus1180;
	to bus1429;
	configuration trans_branch_config_1180_1429;
}
object load {
	name xfmr_1182_1497_shunt_from;
	parent bus1182;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-125355.4502j Ohm;
	constant_impedance_B 0.0000-125355.4502j Ohm;
	constant_impedance_C 0.0000-125355.4502j Ohm;
}
object load {
	name xfmr_1182_1497_shunt_to;
	parent bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-125355.4502j Ohm;
	constant_impedance_B 0.0000-125355.4502j Ohm;
	constant_impedance_C 0.0000-125355.4502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1182_1497;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003520;
	reactance 0.013859;
}
object transformer {
	name trans_branch_1182_1497;
	phases ABC;
	from bus1182;
	to bus1497;
	configuration trans_branch_config_1182_1497;
}
object node {
	name bus1182_to1497_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 65.3908-23.2831d kV;
	voltage_B 65.3908-143.2832d kV;
	voltage_C 65.3908+96.7168d kV;
}
object switch {
name dummy_switch1_bus1182_to1497;
phases ABC;
from bus1182;
to bus1182_to1497_dummy1;
status CLOSED;
}
object load {
	name xfmr_1182_to1497_dummy1_1497_shunt_from;
	parent bus1182_to1497_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-125355.4502j Ohm;
	constant_impedance_B 0.0000-125355.4502j Ohm;
	constant_impedance_C 0.0000-125355.4502j Ohm;
}
object load {
	name xfmr_1182_to1497_dummy1_1497_shunt_to;
	parent bus1497;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-125355.4502j Ohm;
	constant_impedance_B 0.0000-125355.4502j Ohm;
	constant_impedance_C 0.0000-125355.4502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1182_1497_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003520;
	reactance 0.013859;
}
object transformer {
	name trans_branch_1182_1497_dummy1;
	phases ABC;
	from bus1182_to1497_dummy1;
	to bus1497;
	configuration trans_branch_config_1182_1497_dummy1;
}
object load {
	name xfmr_1183_1184_shunt_from;
	parent bus1183;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object load {
	name xfmr_1183_1184_shunt_to;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1183_1184;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000966;
	reactance 0.006106;
}
object transformer {
	name trans_branch_1183_1184;
	phases ABC;
	from bus1183;
	to bus1184;
	configuration trans_branch_config_1183_1184;
}
object node {
	name bus1183_to1184_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6192-21.4561d kV;
	voltage_B 66.6192-141.4561d kV;
	voltage_C 66.6192+98.5439d kV;
}
object switch {
name dummy_switch1_bus1183_to1184;
phases ABC;
from bus1183;
to bus1183_to1184_dummy1;
status CLOSED;
}
object load {
	name xfmr_1183_to1184_dummy1_1184_shunt_from;
	parent bus1183_to1184_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object load {
	name xfmr_1183_to1184_dummy1_1184_shunt_to;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31154.2992j Ohm;
	constant_impedance_B 0.0000-31154.2992j Ohm;
	constant_impedance_C 0.0000-31154.2992j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1183_1184_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000966;
	reactance 0.006106;
}
object transformer {
	name trans_branch_1183_1184_dummy1;
	phases ABC;
	from bus1183_to1184_dummy1;
	to bus1184;
	configuration trans_branch_config_1183_1184_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1183_1935;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1183_1935;
	phases ABC;
	from bus1183;
	to bus1935;
	configuration trans_branch_config_1183_1935;
}
object load {
	name xfmr_1184_1185_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25335.2490j Ohm;
	constant_impedance_B 0.0000-25335.2490j Ohm;
	constant_impedance_C 0.0000-25335.2490j Ohm;
}
object load {
	name xfmr_1184_1185_shunt_to;
	parent bus1185;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25335.2490j Ohm;
	constant_impedance_B 0.0000-25335.2490j Ohm;
	constant_impedance_C 0.0000-25335.2490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1185;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001188;
	reactance 0.011186;
}
object transformer {
	name trans_branch_1184_1185;
	phases ABC;
	from bus1184;
	to bus1185;
	configuration trans_branch_config_1184_1185;
}
object load {
	name xfmr_1184_1188_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1990.3680j Ohm;
	constant_impedance_B 0.0000-1990.3680j Ohm;
	constant_impedance_C 0.0000-1990.3680j Ohm;
}
object load {
	name xfmr_1184_1188_shunt_to;
	parent bus1188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-1990.3680j Ohm;
	constant_impedance_B 0.0000-1990.3680j Ohm;
	constant_impedance_C 0.0000-1990.3680j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002519;
	reactance 0.013904;
}
object transformer {
	name trans_branch_1184_1188;
	phases ABC;
	from bus1184;
	to bus1188;
	configuration trans_branch_config_1184_1188;
}
object load {
	name xfmr_1184_1193_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3557.0199j Ohm;
	constant_impedance_B 0.0000-3557.0199j Ohm;
	constant_impedance_C 0.0000-3557.0199j Ohm;
}
object load {
	name xfmr_1184_1193_shunt_to;
	parent bus1193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-3557.0199j Ohm;
	constant_impedance_B 0.0000-3557.0199j Ohm;
	constant_impedance_C 0.0000-3557.0199j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001410;
	reactance 0.007780;
}
object transformer {
	name trans_branch_1184_1193;
	phases ABC;
	from bus1184;
	to bus1193;
	configuration trans_branch_config_1184_1193;
}
object load {
	name xfmr_1184_1204_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2450.2084j Ohm;
	constant_impedance_B 0.0000-2450.2084j Ohm;
	constant_impedance_C 0.0000-2450.2084j Ohm;
}
object load {
	name xfmr_1184_1204_shunt_to;
	parent bus1204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2450.2084j Ohm;
	constant_impedance_B 0.0000-2450.2084j Ohm;
	constant_impedance_C 0.0000-2450.2084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002047;
	reactance 0.011295;
}
object transformer {
	name trans_branch_1184_1204;
	phases ABC;
	from bus1184;
	to bus1204;
	configuration trans_branch_config_1184_1204;
}
object node {
	name bus1184_to1204_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5051-21.7116d kV;
	voltage_B 66.5051-141.7116d kV;
	voltage_C 66.5051+98.2884d kV;
}
object switch {
name dummy_switch1_bus1184_to1204;
phases ABC;
from bus1184;
to bus1184_to1204_dummy1;
status CLOSED;
}
object load {
	name xfmr_1184_to1204_dummy1_1204_shunt_from;
	parent bus1184_to1204_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2450.2084j Ohm;
	constant_impedance_B 0.0000-2450.2084j Ohm;
	constant_impedance_C 0.0000-2450.2084j Ohm;
}
object load {
	name xfmr_1184_to1204_dummy1_1204_shunt_to;
	parent bus1204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2450.2084j Ohm;
	constant_impedance_B 0.0000-2450.2084j Ohm;
	constant_impedance_C 0.0000-2450.2084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1204_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002047;
	reactance 0.011295;
}
object transformer {
	name trans_branch_1184_1204_dummy1;
	phases ABC;
	from bus1184_to1204_dummy1;
	to bus1204;
	configuration trans_branch_config_1184_1204_dummy1;
}
object load {
	name xfmr_1184_1208_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2131.3457j Ohm;
	constant_impedance_B 0.0000-2131.3457j Ohm;
	constant_impedance_C 0.0000-2131.3457j Ohm;
}
object load {
	name xfmr_1184_1208_shunt_to;
	parent bus1208;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2131.3457j Ohm;
	constant_impedance_B 0.0000-2131.3457j Ohm;
	constant_impedance_C 0.0000-2131.3457j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1208;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002353;
	reactance 0.012984;
}
object transformer {
	name trans_branch_1184_1208;
	phases ABC;
	from bus1184;
	to bus1208;
	configuration trans_branch_config_1184_1208;
}
object node {
	name bus1184_to1208_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5051-21.7116d kV;
	voltage_B 66.5051-141.7116d kV;
	voltage_C 66.5051+98.2884d kV;
}
object switch {
name dummy_switch1_bus1184_to1208;
phases ABC;
from bus1184;
to bus1184_to1208_dummy1;
status CLOSED;
}
object load {
	name xfmr_1184_to1208_dummy1_1208_shunt_from;
	parent bus1184_to1208_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2131.3457j Ohm;
	constant_impedance_B 0.0000-2131.3457j Ohm;
	constant_impedance_C 0.0000-2131.3457j Ohm;
}
object load {
	name xfmr_1184_to1208_dummy1_1208_shunt_to;
	parent bus1208;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-2131.3457j Ohm;
	constant_impedance_B 0.0000-2131.3457j Ohm;
	constant_impedance_C 0.0000-2131.3457j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1208_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002353;
	reactance 0.012984;
}
object transformer {
	name trans_branch_1184_1208_dummy1;
	phases ABC;
	from bus1184_to1208_dummy1;
	to bus1208;
	configuration trans_branch_config_1184_1208_dummy1;
}
object load {
	name xfmr_1185_1202_shunt_from;
	parent bus1185;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53006.0120j Ohm;
	constant_impedance_B 0.0000-53006.0120j Ohm;
	constant_impedance_C 0.0000-53006.0120j Ohm;
}
object load {
	name xfmr_1185_1202_shunt_to;
	parent bus1202;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53006.0120j Ohm;
	constant_impedance_B 0.0000-53006.0120j Ohm;
	constant_impedance_C 0.0000-53006.0120j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_1202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008483;
	reactance 0.034025;
}
object transformer {
	name trans_branch_1185_1202;
	phases ABC;
	from bus1185;
	to bus1202;
	configuration trans_branch_config_1185_1202;
}
object load {
	name xfmr_1185_1203_shunt_from;
	parent bus1185;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106224.8996j Ohm;
	constant_impedance_B 0.0000-106224.8996j Ohm;
	constant_impedance_C 0.0000-106224.8996j Ohm;
}
object load {
	name xfmr_1185_1203_shunt_to;
	parent bus1203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106224.8996j Ohm;
	constant_impedance_B 0.0000-106224.8996j Ohm;
	constant_impedance_C 0.0000-106224.8996j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_1203;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004240;
	reactance 0.017007;
}
object transformer {
	name trans_branch_1185_1203;
	phases ABC;
	from bus1185;
	to bus1203;
	configuration trans_branch_config_1185_1203;
}
object node {
	name bus1185_to1203_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.5509-21.2585d kV;
	voltage_B 66.5509-141.2585d kV;
	voltage_C 66.5509+98.7415d kV;
}
object switch {
name dummy_switch1_bus1185_to1203;
phases ABC;
from bus1185;
to bus1185_to1203_dummy1;
status CLOSED;
}
object load {
	name xfmr_1185_to1203_dummy1_1203_shunt_from;
	parent bus1185_to1203_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106224.8996j Ohm;
	constant_impedance_B 0.0000-106224.8996j Ohm;
	constant_impedance_C 0.0000-106224.8996j Ohm;
}
object load {
	name xfmr_1185_to1203_dummy1_1203_shunt_to;
	parent bus1203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-106224.8996j Ohm;
	constant_impedance_B 0.0000-106224.8996j Ohm;
	constant_impedance_C 0.0000-106224.8996j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_1203_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004240;
	reactance 0.017007;
}
object transformer {
	name trans_branch_1185_1203_dummy1;
	phases ABC;
	from bus1185_to1203_dummy1;
	to bus1203;
	configuration trans_branch_config_1185_1203_dummy1;
}
object load {
	name xfmr_1186_1191_shunt_from;
	parent bus1186;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-85322.5806j Ohm;
	constant_impedance_B 0.0000-85322.5806j Ohm;
	constant_impedance_C 0.0000-85322.5806j Ohm;
}
object load {
	name xfmr_1186_1191_shunt_to;
	parent bus1191;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-85322.5806j Ohm;
	constant_impedance_B 0.0000-85322.5806j Ohm;
	constant_impedance_C 0.0000-85322.5806j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1186_1191;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004887;
	reactance 0.018246;
}
object transformer {
	name trans_branch_1186_1191;
	phases ABC;
	from bus1186;
	to bus1191;
	configuration trans_branch_config_1186_1191;
}
object load {
	name xfmr_1186_1208_shunt_from;
	parent bus1186;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_1186_1208_shunt_to;
	parent bus1208;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1186_1208;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005266;
	reactance 0.035976;
}
object transformer {
	name trans_branch_1186_1208;
	phases ABC;
	from bus1186;
	to bus1208;
	configuration trans_branch_config_1186_1208;
}
object load {
	name xfmr_1187_1205_shunt_from;
	parent bus1187;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object load {
	name xfmr_1187_1205_shunt_to;
	parent bus1205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1187_1205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004834;
	reactance 0.019388;
}
object transformer {
	name trans_branch_1187_1205;
	phases ABC;
	from bus1187;
	to bus1205;
	configuration trans_branch_config_1187_1205;
}
object node {
	name bus1187_to1205_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3677-21.2084d kV;
	voltage_B 66.3677-141.2084d kV;
	voltage_C 66.3677+98.7916d kV;
}
object switch {
name dummy_switch1_bus1187_to1205;
phases ABC;
from bus1187;
to bus1187_to1205_dummy1;
status CLOSED;
}
object load {
	name xfmr_1187_to1205_dummy1_1205_shunt_from;
	parent bus1187_to1205_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object load {
	name xfmr_1187_to1205_dummy1_1205_shunt_to;
	parent bus1205;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1187_1205_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004834;
	reactance 0.019388;
}
object transformer {
	name trans_branch_1187_1205_dummy1;
	phases ABC;
	from bus1187_to1205_dummy1;
	to bus1205;
	configuration trans_branch_config_1187_1205_dummy1;
}
object load {
	name xfmr_1187_1206_shunt_from;
	parent bus1187;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object load {
	name xfmr_1187_1206_shunt_to;
	parent bus1206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48800.7380j Ohm;
	constant_impedance_B 0.0000-48800.7380j Ohm;
	constant_impedance_C 0.0000-48800.7380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1187_1206;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004396;
	reactance 0.028396;
}
object transformer {
	name trans_branch_1187_1206;
	phases ABC;
	from bus1187;
	to bus1206;
	configuration trans_branch_config_1187_1206;
}
object load {
	name xfmr_1188_1209_shunt_from;
	parent bus1188;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object load {
	name xfmr_1188_1209_shunt_to;
	parent bus1209;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-75571.4286j Ohm;
	constant_impedance_B 0.0000-75571.4286j Ohm;
	constant_impedance_C 0.0000-75571.4286j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1188_1209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005842;
	reactance 0.023003;
}
object transformer {
	name trans_branch_1188_1209;
	phases ABC;
	from bus1188;
	to bus1209;
	configuration trans_branch_config_1188_1209;
}
object load {
	name xfmr_1189_1202_shunt_from;
	parent bus1189;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object load {
	name xfmr_1189_1202_shunt_to;
	parent bus1202;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-104545.4545j Ohm;
	constant_impedance_B 0.0000-104545.4545j Ohm;
	constant_impedance_C 0.0000-104545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1189_1202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004212;
	reactance 0.016583;
}
object transformer {
	name trans_branch_1189_1202;
	phases ABC;
	from bus1189;
	to bus1202;
	configuration trans_branch_config_1189_1202;
}
object load {
	name xfmr_1189_1492_shunt_from;
	parent bus1189;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object load {
	name xfmr_1189_1492_shunt_to;
	parent bus1492;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54989.6050j Ohm;
	constant_impedance_B 0.0000-54989.6050j Ohm;
	constant_impedance_C 0.0000-54989.6050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1189_1492;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008025;
	reactance 0.031597;
}
object transformer {
	name trans_branch_1189_1492;
	phases ABC;
	from bus1189;
	to bus1492;
	configuration trans_branch_config_1189_1492;
}
object load {
	name xfmr_1190_1196_shunt_from;
	parent bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37839.7711j Ohm;
	constant_impedance_B 0.0000-37839.7711j Ohm;
	constant_impedance_C 0.0000-37839.7711j Ohm;
}
object load {
	name xfmr_1190_1196_shunt_to;
	parent bus1196;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37839.7711j Ohm;
	constant_impedance_B 0.0000-37839.7711j Ohm;
	constant_impedance_C 0.0000-37839.7711j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1190_1196;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011650;
	reactance 0.045869;
}
object transformer {
	name trans_branch_1190_1196;
	phases ABC;
	from bus1190;
	to bus1196;
	configuration trans_branch_config_1190_1196;
}
object load {
	name xfmr_1190_1204_shunt_from;
	parent bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object load {
	name xfmr_1190_1204_shunt_to;
	parent bus1204;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35360.9626j Ohm;
	constant_impedance_B 0.0000-35360.9626j Ohm;
	constant_impedance_C 0.0000-35360.9626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1190_1204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011802;
	reactance 0.044067;
}
object transformer {
	name trans_branch_1190_1204;
	phases ABC;
	from bus1190;
	to bus1204;
	configuration trans_branch_config_1190_1204;
}
object load {
	name xfmr_1190_1210_shunt_from;
	parent bus1190;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object load {
	name xfmr_1190_1210_shunt_to;
	parent bus1210;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1190_1210;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004683;
	reactance 0.018439;
}
object transformer {
	name trans_branch_1190_1210;
	phases ABC;
	from bus1190;
	to bus1210;
	configuration trans_branch_config_1190_1210;
}
object node {
	name bus1190_to1210_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4096-21.5613d kV;
	voltage_B 66.4096-141.5613d kV;
	voltage_C 66.4096+98.4387d kV;
}
object switch {
name dummy_switch1_bus1190_to1210;
phases ABC;
from bus1190;
to bus1190_to1210_dummy1;
status CLOSED;
}
object load {
	name xfmr_1190_to1210_dummy1_1210_shunt_from;
	parent bus1190_to1210_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object load {
	name xfmr_1190_to1210_dummy1_1210_shunt_to;
	parent bus1210;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-94128.1139j Ohm;
	constant_impedance_B 0.0000-94128.1139j Ohm;
	constant_impedance_C 0.0000-94128.1139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1190_1210_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004683;
	reactance 0.018439;
}
object transformer {
	name trans_branch_1190_1210_dummy1;
	phases ABC;
	from bus1190_to1210_dummy1;
	to bus1210;
	configuration trans_branch_config_1190_1210_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1190_1960;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1190_1960;
	phases ABC;
	from bus1190;
	to bus1960;
	configuration trans_branch_config_1190_1960;
}
object load {
	name xfmr_1191_1209_shunt_from;
	parent bus1191;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object load {
	name xfmr_1191_1209_shunt_to;
	parent bus1209;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1191_1209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009193;
	reactance 0.036195;
}
object transformer {
	name trans_branch_1191_1209;
	phases ABC;
	from bus1191;
	to bus1209;
	configuration trans_branch_config_1191_1209;
}
object node {
	name bus1191_to1209_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.1558-22.0357d kV;
	voltage_B 66.1558-142.0357d kV;
	voltage_C 66.1558+97.9643d kV;
}
object switch {
name dummy_switch1_bus1191_to1209;
phases ABC;
from bus1191;
to bus1191_to1209_dummy1;
status CLOSED;
}
object load {
	name xfmr_1191_to1209_dummy1_1209_shunt_from;
	parent bus1191_to1209_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object load {
	name xfmr_1191_to1209_dummy1_1209_shunt_to;
	parent bus1209;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-48003.6298j Ohm;
	constant_impedance_B 0.0000-48003.6298j Ohm;
	constant_impedance_C 0.0000-48003.6298j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1191_1209_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009193;
	reactance 0.036195;
}
object transformer {
	name trans_branch_1191_1209_dummy1;
	phases ABC;
	from bus1191_to1209_dummy1;
	to bus1209;
	configuration trans_branch_config_1191_1209_dummy1;
}
object load {
	name xfmr_1192_1194_shunt_from;
	parent bus1192;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99436.0902j Ohm;
	constant_impedance_B 0.0000-99436.0902j Ohm;
	constant_impedance_C 0.0000-99436.0902j Ohm;
}
object load {
	name xfmr_1192_1194_shunt_to;
	parent bus1194;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-99436.0902j Ohm;
	constant_impedance_B 0.0000-99436.0902j Ohm;
	constant_impedance_C 0.0000-99436.0902j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1192_1194;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009219;
	reactance 0.020282;
}
object transformer {
	name trans_branch_1192_1194;
	phases ABC;
	from bus1192;
	to bus1194;
	configuration trans_branch_config_1192_1194;
}
object load {
	name xfmr_1192_1207_shunt_from;
	parent bus1192;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32493.8575j Ohm;
	constant_impedance_B 0.0000-32493.8575j Ohm;
	constant_impedance_C 0.0000-32493.8575j Ohm;
}
object load {
	name xfmr_1192_1207_shunt_to;
	parent bus1207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32493.8575j Ohm;
	constant_impedance_B 0.0000-32493.8575j Ohm;
	constant_impedance_C 0.0000-32493.8575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1192_1207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027744;
	reactance 0.059974;
}
object transformer {
	name trans_branch_1192_1207;
	phases ABC;
	from bus1192;
	to bus1207;
	configuration trans_branch_config_1192_1207;
}
object load {
	name xfmr_1193_1210_shunt_from;
	parent bus1193;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89661.0169j Ohm;
	constant_impedance_B 0.0000-89661.0169j Ohm;
	constant_impedance_C 0.0000-89661.0169j Ohm;
}
object load {
	name xfmr_1193_1210_shunt_to;
	parent bus1210;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-89661.0169j Ohm;
	constant_impedance_B 0.0000-89661.0169j Ohm;
	constant_impedance_C 0.0000-89661.0169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1193_1210;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009561;
	reactance 0.019659;
}
object transformer {
	name trans_branch_1193_1210;
	phases ABC;
	from bus1193;
	to bus1210;
	configuration trans_branch_config_1193_1210;
}
object load {
	name xfmr_1194_1433_shunt_from;
	parent bus1194;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-979629.6296j Ohm;
	constant_impedance_B 0.0000-979629.6296j Ohm;
	constant_impedance_C 0.0000-979629.6296j Ohm;
}
object load {
	name xfmr_1194_1433_shunt_to;
	parent bus1433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-979629.6296j Ohm;
	constant_impedance_B 0.0000-979629.6296j Ohm;
	constant_impedance_C 0.0000-979629.6296j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1194_1433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000453;
	reactance 0.001818;
}
object transformer {
	name trans_branch_1194_1433;
	phases ABC;
	from bus1194;
	to bus1433;
	configuration trans_branch_config_1194_1433;
}
object load {
	name xfmr_1195_1197_shunt_from;
	parent bus1195;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object load {
	name xfmr_1195_1197_shunt_to;
	parent bus1197;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-87873.7542j Ohm;
	constant_impedance_B 0.0000-87873.7542j Ohm;
	constant_impedance_C 0.0000-87873.7542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1195_1197;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009750;
	reactance 0.020048;
}
object transformer {
	name trans_branch_1195_1197;
	phases ABC;
	from bus1195;
	to bus1197;
	configuration trans_branch_config_1195_1197;
}
object load {
	name xfmr_1195_1433_shunt_from;
	parent bus1195;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object load {
	name xfmr_1195_1433_shunt_to;
	parent bus1433;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93133.8028j Ohm;
	constant_impedance_B 0.0000-93133.8028j Ohm;
	constant_impedance_C 0.0000-93133.8028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1195_1433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009874;
	reactance 0.021723;
}
object transformer {
	name trans_branch_1195_1433;
	phases ABC;
	from bus1195;
	to bus1433;
	configuration trans_branch_config_1195_1433;
}
object load {
	name xfmr_1196_1200_shunt_from;
	parent bus1196;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82398.7539j Ohm;
	constant_impedance_B 0.0000-82398.7539j Ohm;
	constant_impedance_C 0.0000-82398.7539j Ohm;
}
object load {
	name xfmr_1196_1200_shunt_to;
	parent bus1200;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-82398.7539j Ohm;
	constant_impedance_B 0.0000-82398.7539j Ohm;
	constant_impedance_C 0.0000-82398.7539j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1196_1200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005464;
	reactance 0.021914;
}
object transformer {
	name trans_branch_1196_1200;
	phases ABC;
	from bus1196;
	to bus1200;
	configuration trans_branch_config_1196_1200;
}
object load {
	name xfmr_1197_1199_shunt_from;
	parent bus1197;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44603.7099j Ohm;
	constant_impedance_B 0.0000-44603.7099j Ohm;
	constant_impedance_C 0.0000-44603.7099j Ohm;
}
object load {
	name xfmr_1197_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44603.7099j Ohm;
	constant_impedance_B 0.0000-44603.7099j Ohm;
	constant_impedance_C 0.0000-44603.7099j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1197_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010078;
	reactance 0.040424;
}
object transformer {
	name trans_branch_1197_1199;
	phases ABC;
	from bus1197;
	to bus1199;
	configuration trans_branch_config_1197_1199;
}
object load {
	name xfmr_1197_1200_shunt_from;
	parent bus1197;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51761.2524j Ohm;
	constant_impedance_B 0.0000-51761.2524j Ohm;
	constant_impedance_C 0.0000-51761.2524j Ohm;
}
object load {
	name xfmr_1197_1200_shunt_to;
	parent bus1200;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-51761.2524j Ohm;
	constant_impedance_B 0.0000-51761.2524j Ohm;
	constant_impedance_C 0.0000-51761.2524j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1197_1200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016545;
	reactance 0.034019;
}
object transformer {
	name trans_branch_1197_1200;
	phases ABC;
	from bus1197;
	to bus1200;
	configuration trans_branch_config_1197_1200;
}
object load {
	name xfmr_1198_1199_shunt_from;
	parent bus1198;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63429.2566j Ohm;
	constant_impedance_B 0.0000-63429.2566j Ohm;
	constant_impedance_C 0.0000-63429.2566j Ohm;
}
object load {
	name xfmr_1198_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-63429.2566j Ohm;
	constant_impedance_B 0.0000-63429.2566j Ohm;
	constant_impedance_C 0.0000-63429.2566j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1198_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003584;
	reactance 0.024485;
}
object transformer {
	name trans_branch_1198_1199;
	phases ABC;
	from bus1198;
	to bus1199;
	configuration trans_branch_config_1198_1199;
}
object load {
	name xfmr_1198_1200_shunt_from;
	parent bus1198;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object load {
	name xfmr_1198_1200_shunt_to;
	parent bus1200;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-72267.7596j Ohm;
	constant_impedance_B 0.0000-72267.7596j Ohm;
	constant_impedance_C 0.0000-72267.7596j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1198_1200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002971;
	reactance 0.019186;
}
object transformer {
	name trans_branch_1198_1200;
	phases ABC;
	from bus1198;
	to bus1200;
	configuration trans_branch_config_1198_1200;
}
object load {
	name xfmr_1199_1201_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80395.1368j Ohm;
	constant_impedance_B 0.0000-80395.1368j Ohm;
	constant_impedance_C 0.0000-80395.1368j Ohm;
}
object load {
	name xfmr_1199_1201_shunt_to;
	parent bus1201;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-80395.1368j Ohm;
	constant_impedance_B 0.0000-80395.1368j Ohm;
	constant_impedance_C 0.0000-80395.1368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_1201;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005588;
	reactance 0.022411;
}
object transformer {
	name trans_branch_1199_1201;
	phases ABC;
	from bus1199;
	to bus1201;
	configuration trans_branch_config_1199_1201;
}
object load {
	name xfmr_1199_1207_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object load {
	name xfmr_1199_1207_shunt_to;
	parent bus1207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52272.7273j Ohm;
	constant_impedance_B 0.0000-52272.7273j Ohm;
	constant_impedance_C 0.0000-52272.7273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_1207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008441;
	reactance 0.033235;
}
object transformer {
	name trans_branch_1199_1207;
	phases ABC;
	from bus1199;
	to bus1207;
	configuration trans_branch_config_1199_1207;
}
object transformer_configuration {
	name trans_branch_config_1199_1839;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1199_1839;
	phases ABC;
	from bus1199;
	to bus1839;
	configuration trans_branch_config_1199_1839;
}
object load {
	name xfmr_1201_1207_shunt_from;
	parent bus1201;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object load {
	name xfmr_1201_1207_shunt_to;
	parent bus1207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-102918.2879j Ohm;
	constant_impedance_B 0.0000-102918.2879j Ohm;
	constant_impedance_C 0.0000-102918.2879j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1201_1207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004371;
	reactance 0.017532;
}
object transformer {
	name trans_branch_1201_1207;
	phases ABC;
	from bus1201;
	to bus1207;
	configuration trans_branch_config_1201_1207;
}
object load {
	name xfmr_1203_1206_shunt_from;
	parent bus1203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97962.9630j Ohm;
	constant_impedance_B 0.0000-97962.9630j Ohm;
	constant_impedance_C 0.0000-97962.9630j Ohm;
}
object load {
	name xfmr_1203_1206_shunt_to;
	parent bus1206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97962.9630j Ohm;
	constant_impedance_B 0.0000-97962.9630j Ohm;
	constant_impedance_C 0.0000-97962.9630j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1203_1206;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004257;
	reactance 0.015893;
}
object transformer {
	name trans_branch_1203_1206;
	phases ABC;
	from bus1203;
	to bus1206;
	configuration trans_branch_config_1203_1206;
}
object node {
	name bus1203_to1206_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.8006-20.7709d kV;
	voltage_B 66.8006-140.7709d kV;
	voltage_C 66.8006+99.2291d kV;
}
object switch {
name dummy_switch1_bus1203_to1206;
phases ABC;
from bus1203;
to bus1203_to1206_dummy1;
status CLOSED;
}
object load {
	name xfmr_1203_to1206_dummy1_1206_shunt_from;
	parent bus1203_to1206_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97962.9630j Ohm;
	constant_impedance_B 0.0000-97962.9630j Ohm;
	constant_impedance_C 0.0000-97962.9630j Ohm;
}
object load {
	name xfmr_1203_to1206_dummy1_1206_shunt_to;
	parent bus1206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-97962.9630j Ohm;
	constant_impedance_B 0.0000-97962.9630j Ohm;
	constant_impedance_C 0.0000-97962.9630j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1203_1206_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004257;
	reactance 0.015893;
}
object transformer {
	name trans_branch_1203_1206_dummy1;
	phases ABC;
	from bus1203_to1206_dummy1;
	to bus1206;
	configuration trans_branch_config_1203_1206_dummy1;
}
object load {
	name xfmr_1203_1460_shunt_from;
	parent bus1203;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21382.3767j Ohm;
	constant_impedance_B 0.0000-21382.3767j Ohm;
	constant_impedance_C 0.0000-21382.3767j Ohm;
}
object load {
	name xfmr_1203_1460_shunt_to;
	parent bus1460;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21382.3767j Ohm;
	constant_impedance_B 0.0000-21382.3767j Ohm;
	constant_impedance_C 0.0000-21382.3767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1203_1460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020628;
	reactance 0.081216;
}
object transformer {
	name trans_branch_1203_1460;
	phases ABC;
	from bus1203;
	to bus1460;
	configuration trans_branch_config_1203_1460;
}
object transformer_configuration {
	name trans_branch_config_1203_1909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1203_1909;
	phases ABC;
	from bus1203;
	to bus1909;
	configuration trans_branch_config_1203_1909;
}
object transformer_configuration {
	name trans_branch_config_1204_1840;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1204_1840;
	phases ABC;
	from bus1204;
	to bus1840;
	configuration trans_branch_config_1204_1840;
}
object load {
	name xfmr_1206_1207_shunt_from;
	parent bus1206;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object load {
	name xfmr_1206_1207_shunt_to;
	parent bus1207;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84504.7923j Ohm;
	constant_impedance_B 0.0000-84504.7923j Ohm;
	constant_impedance_C 0.0000-84504.7923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1206_1207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005223;
	reactance 0.020565;
}
object transformer {
	name trans_branch_1206_1207;
	phases ABC;
	from bus1206;
	to bus1207;
	configuration trans_branch_config_1206_1207;
}
object transformer_configuration {
	name trans_branch_config_1764_1208;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004486;
	reactance 0.179454;
}
object transformer {
	name trans_branch_1764_1208;
	phases ABC;
	from bus1764;
	to bus1208;
	configuration trans_branch_config_1764_1208;
}
object transformer_configuration {
	name trans_branch_config_1209_1893;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1209_1893;
	phases ABC;
	from bus1209;
	to bus1893;
	configuration trans_branch_config_1209_1893;
}
object load {
	name xfmr_1211_1212_shunt_from;
	parent bus1211;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21823.4323j Ohm;
	constant_impedance_B 0.0000-21823.4323j Ohm;
	constant_impedance_C 0.0000-21823.4323j Ohm;
}
object load {
	name xfmr_1211_1212_shunt_to;
	parent bus1212;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21823.4323j Ohm;
	constant_impedance_B 0.0000-21823.4323j Ohm;
	constant_impedance_C 0.0000-21823.4323j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1211_1212;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042077;
	reactance 0.092567;
}
object transformer {
	name trans_branch_1211_1212;
	phases ABC;
	from bus1211;
	to bus1212;
	configuration trans_branch_config_1211_1212;
}
object load {
	name xfmr_1211_1231_shunt_from;
	parent bus1211;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20175.4386j Ohm;
	constant_impedance_B 0.0000-20175.4386j Ohm;
	constant_impedance_C 0.0000-20175.4386j Ohm;
}
object load {
	name xfmr_1211_1231_shunt_to;
	parent bus1231;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20175.4386j Ohm;
	constant_impedance_B 0.0000-20175.4386j Ohm;
	constant_impedance_C 0.0000-20175.4386j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1211_1231;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022295;
	reactance 0.089424;
}
object transformer {
	name trans_branch_1211_1231;
	phases ABC;
	from bus1211;
	to bus1231;
	configuration trans_branch_config_1211_1231;
}
object load {
	name xfmr_1212_1483_shunt_from;
	parent bus1212;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object load {
	name xfmr_1212_1483_shunt_to;
	parent bus1483;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1212_1483;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033659;
	reactance 0.072760;
}
object transformer {
	name trans_branch_1212_1483;
	phases ABC;
	from bus1212;
	to bus1483;
	configuration trans_branch_config_1212_1483;
}
object load {
	name xfmr_1213_1219_shunt_from;
	parent bus1213;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28875.5459j Ohm;
	constant_impedance_B 0.0000-28875.5459j Ohm;
	constant_impedance_C 0.0000-28875.5459j Ohm;
}
object load {
	name xfmr_1213_1219_shunt_to;
	parent bus1219;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28875.5459j Ohm;
	constant_impedance_B 0.0000-28875.5459j Ohm;
	constant_impedance_C 0.0000-28875.5459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1213_1219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029656;
	reactance 0.060976;
}
object transformer {
	name trans_branch_1213_1219;
	phases ABC;
	from bus1213;
	to bus1219;
	configuration trans_branch_config_1213_1219;
}
object load {
	name xfmr_1213_1220_shunt_from;
	parent bus1213;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object load {
	name xfmr_1213_1220_shunt_to;
	parent bus1220;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41785.1501j Ohm;
	constant_impedance_B 0.0000-41785.1501j Ohm;
	constant_impedance_C 0.0000-41785.1501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1213_1220;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021967;
	reactance 0.048327;
}
object transformer {
	name trans_branch_1213_1220;
	phases ABC;
	from bus1213;
	to bus1220;
	configuration trans_branch_config_1213_1220;
}
object load {
	name xfmr_1214_1234_shunt_from;
	parent bus1214;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19917.1687j Ohm;
	constant_impedance_B 0.0000-19917.1687j Ohm;
	constant_impedance_C 0.0000-19917.1687j Ohm;
}
object load {
	name xfmr_1214_1234_shunt_to;
	parent bus1234;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19917.1687j Ohm;
	constant_impedance_B 0.0000-19917.1687j Ohm;
	constant_impedance_C 0.0000-19917.1687j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1214_1234;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046103;
	reactance 0.101424;
}
object transformer {
	name trans_branch_1214_1234;
	phases ABC;
	from bus1214;
	to bus1234;
	configuration trans_branch_config_1214_1234;
}
object load {
	name xfmr_1214_1236_shunt_from;
	parent bus1214;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13740.2597j Ohm;
	constant_impedance_B 0.0000-13740.2597j Ohm;
	constant_impedance_C 0.0000-13740.2597j Ohm;
}
object load {
	name xfmr_1214_1236_shunt_to;
	parent bus1236;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13740.2597j Ohm;
	constant_impedance_B 0.0000-13740.2597j Ohm;
	constant_impedance_C 0.0000-13740.2597j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1214_1236;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065626;
	reactance 0.141863;
}
object transformer {
	name trans_branch_1214_1236;
	phases ABC;
	from bus1214;
	to bus1236;
	configuration trans_branch_config_1214_1236;
}
object load {
	name xfmr_1215_1220_shunt_from;
	parent bus1215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8407.5016j Ohm;
	constant_impedance_B 0.0000-8407.5016j Ohm;
	constant_impedance_C 0.0000-8407.5016j Ohm;
}
object load {
	name xfmr_1215_1220_shunt_to;
	parent bus1220;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8407.5016j Ohm;
	constant_impedance_B 0.0000-8407.5016j Ohm;
	constant_impedance_C 0.0000-8407.5016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1215_1220;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.107236;
	reactance 0.231809;
}
object transformer {
	name trans_branch_1215_1220;
	phases ABC;
	from bus1215;
	to bus1220;
	configuration trans_branch_config_1215_1220;
}
object load {
	name xfmr_1215_1226_shunt_from;
	parent bus1215;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11525.0545j Ohm;
	constant_impedance_B 0.0000-11525.0545j Ohm;
	constant_impedance_C 0.0000-11525.0545j Ohm;
}
object load {
	name xfmr_1215_1226_shunt_to;
	parent bus1226;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11525.0545j Ohm;
	constant_impedance_B 0.0000-11525.0545j Ohm;
	constant_impedance_C 0.0000-11525.0545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1215_1226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.079685;
	reactance 0.175304;
}
object transformer {
	name trans_branch_1215_1226;
	phases ABC;
	from bus1215;
	to bus1226;
	configuration trans_branch_config_1215_1226;
}
object load {
	name xfmr_1216_1448_shunt_from;
	parent bus1216;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8268.2088j Ohm;
	constant_impedance_B 0.0000-8268.2088j Ohm;
	constant_impedance_C 0.0000-8268.2088j Ohm;
}
object load {
	name xfmr_1216_1448_shunt_to;
	parent bus1448;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8268.2088j Ohm;
	constant_impedance_B 0.0000-8268.2088j Ohm;
	constant_impedance_C 0.0000-8268.2088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1216_1448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027523;
	reactance 0.188022;
}
object transformer {
	name trans_branch_1216_1448;
	phases ABC;
	from bus1216;
	to bus1448;
	configuration trans_branch_config_1216_1448;
}
object load {
	name xfmr_1217_1225_shunt_from;
	parent bus1217;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16357.4521j Ohm;
	constant_impedance_B 0.0000-16357.4521j Ohm;
	constant_impedance_C 0.0000-16357.4521j Ohm;
}
object load {
	name xfmr_1217_1225_shunt_to;
	parent bus1225;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16357.4521j Ohm;
	constant_impedance_B 0.0000-16357.4521j Ohm;
	constant_impedance_C 0.0000-16357.4521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1217_1225;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027491;
	reactance 0.110264;
}
object transformer {
	name trans_branch_1217_1225;
	phases ABC;
	from bus1217;
	to bus1225;
	configuration trans_branch_config_1217_1225;
}
object load {
	name xfmr_1217_1491_shunt_from;
	parent bus1217;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object load {
	name xfmr_1217_1491_shunt_to;
	parent bus1491;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-58647.4501j Ohm;
	constant_impedance_B 0.0000-58647.4501j Ohm;
	constant_impedance_C 0.0000-58647.4501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1217_1491;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007672;
	reactance 0.030771;
}
object transformer {
	name trans_branch_1217_1491;
	phases ABC;
	from bus1217;
	to bus1491;
	configuration trans_branch_config_1217_1491;
}
object load {
	name xfmr_1218_1222_shunt_from;
	parent bus1218;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object load {
	name xfmr_1218_1222_shunt_to;
	parent bus1222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1218_1222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029652;
	reactance 0.118933;
}
object transformer {
	name trans_branch_1218_1222;
	phases ABC;
	from bus1218;
	to bus1222;
	configuration trans_branch_config_1218_1222;
}
object node {
	name bus1218_to1222_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.1482-8.6741d kV;
	voltage_B 68.1482-128.6741d kV;
	voltage_C 68.1482+111.3259d kV;
}
object switch {
name dummy_switch1_bus1218_to1222;
phases ABC;
from bus1218;
to bus1218_to1222_dummy1;
status CLOSED;
}
object load {
	name xfmr_1218_to1222_dummy1_1222_shunt_from;
	parent bus1218_to1222_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object load {
	name xfmr_1218_to1222_dummy1_1222_shunt_to;
	parent bus1222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15166.2844j Ohm;
	constant_impedance_B 0.0000-15166.2844j Ohm;
	constant_impedance_C 0.0000-15166.2844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1218_1222_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029652;
	reactance 0.118933;
}
object transformer {
	name trans_branch_1218_1222_dummy1;
	phases ABC;
	from bus1218_to1222_dummy1;
	to bus1222;
	configuration trans_branch_config_1218_1222_dummy1;
}
object load {
	name xfmr_1218_1224_shunt_from;
	parent bus1218;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6801.2343j Ohm;
	constant_impedance_B 0.0000-6801.2343j Ohm;
	constant_impedance_C 0.0000-6801.2343j Ohm;
}
object load {
	name xfmr_1218_1224_shunt_to;
	parent bus1224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6801.2343j Ohm;
	constant_impedance_B 0.0000-6801.2343j Ohm;
	constant_impedance_C 0.0000-6801.2343j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1218_1224;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064867;
	reactance 0.255393;
}
object transformer {
	name trans_branch_1218_1224;
	phases ABC;
	from bus1218;
	to bus1224;
	configuration trans_branch_config_1218_1224;
}
object transformer_configuration {
	name trans_branch_config_1218_1944;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1218_1944;
	phases ABC;
	from bus1218;
	to bus1944;
	configuration trans_branch_config_1218_1944;
}
object load {
	name xfmr_1219_1223_shunt_from;
	parent bus1219;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18535.3889j Ohm;
	constant_impedance_B 0.0000-18535.3889j Ohm;
	constant_impedance_C 0.0000-18535.3889j Ohm;
}
object load {
	name xfmr_1219_1223_shunt_to;
	parent bus1223;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18535.3889j Ohm;
	constant_impedance_B 0.0000-18535.3889j Ohm;
	constant_impedance_C 0.0000-18535.3889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1219_1223;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.049525;
	reactance 0.108953;
}
object transformer {
	name trans_branch_1219_1223;
	phases ABC;
	from bus1219;
	to bus1223;
	configuration trans_branch_config_1219_1223;
}
object load {
	name xfmr_1219_1229_shunt_from;
	parent bus1219;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object load {
	name xfmr_1219_1229_shunt_to;
	parent bus1229;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15045.5063j Ohm;
	constant_impedance_B 0.0000-15045.5063j Ohm;
	constant_impedance_C 0.0000-15045.5063j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1219_1229;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029317;
	reactance 0.115425;
}
object transformer {
	name trans_branch_1219_1229;
	phases ABC;
	from bus1219;
	to bus1229;
	configuration trans_branch_config_1219_1229;
}
object transformer_configuration {
	name trans_branch_config_1765_1219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004837;
	reactance 0.193460;
}
object transformer {
	name trans_branch_1765_1219;
	phases ABC;
	from bus1765;
	to bus1219;
	configuration trans_branch_config_1765_1219;
}
object transformer_configuration {
	name trans_branch_config_1766_1219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004219;
	reactance 0.168763;
}
object transformer {
	name trans_branch_1766_1219;
	phases ABC;
	from bus1766;
	to bus1219;
	configuration trans_branch_config_1766_1219;
}
object transformer_configuration {
	name trans_branch_config_1767_1219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003284;
	reactance 0.131372;
}
object transformer {
	name trans_branch_1767_1219;
	phases ABC;
	from bus1767;
	to bus1219;
	configuration trans_branch_config_1767_1219;
}
object load {
	name xfmr_1221_1224_shunt_from;
	parent bus1221;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15809.9223j Ohm;
	constant_impedance_B 0.0000-15809.9223j Ohm;
	constant_impedance_C 0.0000-15809.9223j Ohm;
}
object load {
	name xfmr_1221_1224_shunt_to;
	parent bus1224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15809.9223j Ohm;
	constant_impedance_B 0.0000-15809.9223j Ohm;
	constant_impedance_C 0.0000-15809.9223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1221_1224;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028448;
	reactance 0.114102;
}
object transformer {
	name trans_branch_1221_1224;
	phases ABC;
	from bus1221;
	to bus1224;
	configuration trans_branch_config_1221_1224;
}
object node {
	name bus1221_to1224_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2160-8.4506d kV;
	voltage_B 68.2160-128.4506d kV;
	voltage_C 68.2160+111.5494d kV;
}
object switch {
name dummy_switch1_bus1221_to1224;
phases ABC;
from bus1221;
to bus1221_to1224_dummy1;
status CLOSED;
}
object load {
	name xfmr_1221_to1224_dummy1_1224_shunt_from;
	parent bus1221_to1224_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15809.9223j Ohm;
	constant_impedance_B 0.0000-15809.9223j Ohm;
	constant_impedance_C 0.0000-15809.9223j Ohm;
}
object load {
	name xfmr_1221_to1224_dummy1_1224_shunt_to;
	parent bus1224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15809.9223j Ohm;
	constant_impedance_B 0.0000-15809.9223j Ohm;
	constant_impedance_C 0.0000-15809.9223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1221_1224_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028448;
	reactance 0.114102;
}
object transformer {
	name trans_branch_1221_1224_dummy1;
	phases ABC;
	from bus1221_to1224_dummy1;
	to bus1224;
	configuration trans_branch_config_1221_1224_dummy1;
}
object load {
	name xfmr_1221_1232_shunt_from;
	parent bus1221;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object load {
	name xfmr_1221_1232_shunt_to;
	parent bus1232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1221_1232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038886;
	reactance 0.155968;
}
object transformer {
	name trans_branch_1221_1232;
	phases ABC;
	from bus1221;
	to bus1232;
	configuration trans_branch_config_1221_1232;
}
object node {
	name bus1221_to1232_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2160-8.4506d kV;
	voltage_B 68.2160-128.4506d kV;
	voltage_C 68.2160+111.5494d kV;
}
object switch {
name dummy_switch1_bus1221_to1232;
phases ABC;
from bus1221;
to bus1221_to1232_dummy1;
status CLOSED;
}
object load {
	name xfmr_1221_to1232_dummy1_1232_shunt_from;
	parent bus1221_to1232_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object load {
	name xfmr_1221_to1232_dummy1_1232_shunt_to;
	parent bus1232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11565.3695j Ohm;
	constant_impedance_B 0.0000-11565.3695j Ohm;
	constant_impedance_C 0.0000-11565.3695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1221_1232_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038886;
	reactance 0.155968;
}
object transformer {
	name trans_branch_1221_1232_dummy1;
	phases ABC;
	from bus1221_to1232_dummy1;
	to bus1232;
	configuration trans_branch_config_1221_1232_dummy1;
}
object load {
	name xfmr_1222_1231_shunt_from;
	parent bus1222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18745.5705j Ohm;
	constant_impedance_B 0.0000-18745.5705j Ohm;
	constant_impedance_C 0.0000-18745.5705j Ohm;
}
object load {
	name xfmr_1222_1231_shunt_to;
	parent bus1231;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18745.5705j Ohm;
	constant_impedance_B 0.0000-18745.5705j Ohm;
	constant_impedance_C 0.0000-18745.5705j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1222_1231;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023539;
	reactance 0.092678;
}
object transformer {
	name trans_branch_1222_1231;
	phases ABC;
	from bus1222;
	to bus1231;
	configuration trans_branch_config_1222_1231;
}
object load {
	name xfmr_1222_1240_shunt_from;
	parent bus1222;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16167.4817j Ohm;
	constant_impedance_B 0.0000-16167.4817j Ohm;
	constant_impedance_C 0.0000-16167.4817j Ohm;
}
object load {
	name xfmr_1222_1240_shunt_to;
	parent bus1240;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16167.4817j Ohm;
	constant_impedance_B 0.0000-16167.4817j Ohm;
	constant_impedance_C 0.0000-16167.4817j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1222_1240;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013277;
	reactance 0.085756;
}
object transformer {
	name trans_branch_1222_1240;
	phases ABC;
	from bus1222;
	to bus1240;
	configuration trans_branch_config_1222_1240;
}
object load {
	name xfmr_1223_1233_shunt_from;
	parent bus1223;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23893.4056j Ohm;
	constant_impedance_B 0.0000-23893.4056j Ohm;
	constant_impedance_C 0.0000-23893.4056j Ohm;
}
object load {
	name xfmr_1223_1233_shunt_to;
	parent bus1233;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23893.4056j Ohm;
	constant_impedance_B 0.0000-23893.4056j Ohm;
	constant_impedance_C 0.0000-23893.4056j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1223_1233;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037748;
	reactance 0.081600;
}
object transformer {
	name trans_branch_1223_1233;
	phases ABC;
	from bus1223;
	to bus1233;
	configuration trans_branch_config_1223_1233;
}
object load {
	name xfmr_1224_1431_shunt_from;
	parent bus1224;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15753.4247j Ohm;
	constant_impedance_B 0.0000-15753.4247j Ohm;
	constant_impedance_C 0.0000-15753.4247j Ohm;
}
object load {
	name xfmr_1224_1431_shunt_to;
	parent bus1431;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15753.4247j Ohm;
	constant_impedance_B 0.0000-15753.4247j Ohm;
	constant_impedance_C 0.0000-15753.4247j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1224_1431;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.057238;
	reactance 0.123731;
}
object transformer {
	name trans_branch_1224_1431;
	phases ABC;
	from bus1224;
	to bus1431;
	configuration trans_branch_config_1224_1431;
}
object load {
	name xfmr_1225_1431_shunt_from;
	parent bus1225;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object load {
	name xfmr_1225_1431_shunt_to;
	parent bus1431;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18116.4384j Ohm;
	constant_impedance_B 0.0000-18116.4384j Ohm;
	constant_impedance_C 0.0000-18116.4384j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1225_1431;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024353;
	reactance 0.095883;
}
object transformer {
	name trans_branch_1225_1431;
	phases ABC;
	from bus1225;
	to bus1431;
	configuration trans_branch_config_1225_1431;
}
object load {
	name xfmr_1226_1242_shunt_from;
	parent bus1226;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object load {
	name xfmr_1226_1242_shunt_to;
	parent bus1242;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23407.0796j Ohm;
	constant_impedance_B 0.0000-23407.0796j Ohm;
	constant_impedance_C 0.0000-23407.0796j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1226_1242;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036580;
	reactance 0.075213;
}
object transformer {
	name trans_branch_1226_1242;
	phases ABC;
	from bus1226;
	to bus1242;
	configuration trans_branch_config_1226_1242;
}
object load {
	name xfmr_1227_1232_shunt_from;
	parent bus1227;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object load {
	name xfmr_1227_1232_shunt_to;
	parent bus1232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1227_1232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025424;
	reactance 0.101972;
}
object transformer {
	name trans_branch_1227_1232;
	phases ABC;
	from bus1227;
	to bus1232;
	configuration trans_branch_config_1227_1232;
}
object node {
	name bus1227_to1232_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.1896+0.8956d kV;
	voltage_B 67.1896-119.1044d kV;
	voltage_C 67.1896+120.8957d kV;
}
object switch {
name dummy_switch1_bus1227_to1232;
phases ABC;
from bus1227;
to bus1227_to1232_dummy1;
status CLOSED;
}
object load {
	name xfmr_1227_to1232_dummy1_1232_shunt_from;
	parent bus1227_to1232_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object load {
	name xfmr_1227_to1232_dummy1_1232_shunt_to;
	parent bus1232;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17692.3077j Ohm;
	constant_impedance_B 0.0000-17692.3077j Ohm;
	constant_impedance_C 0.0000-17692.3077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1227_1232_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025424;
	reactance 0.101972;
}
object transformer {
	name trans_branch_1227_1232_dummy1;
	phases ABC;
	from bus1227_to1232_dummy1;
	to bus1232;
	configuration trans_branch_config_1227_1232_dummy1;
}
object load {
	name xfmr_1227_1400_shunt_from;
	parent bus1227;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7171.9089j Ohm;
	constant_impedance_B 0.0000-7171.9089j Ohm;
	constant_impedance_C 0.0000-7171.9089j Ohm;
}
object load {
	name xfmr_1227_1400_shunt_to;
	parent bus1400;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7171.9089j Ohm;
	constant_impedance_B 0.0000-7171.9089j Ohm;
	constant_impedance_C 0.0000-7171.9089j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1227_1400;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029928;
	reactance 0.193302;
}
object transformer {
	name trans_branch_1227_1400;
	phases ABC;
	from bus1227;
	to bus1400;
	configuration trans_branch_config_1227_1400;
}
object load {
	name xfmr_1227_1414_shunt_from;
	parent bus1227;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12889.8635j Ohm;
	constant_impedance_B 0.0000-12889.8635j Ohm;
	constant_impedance_C 0.0000-12889.8635j Ohm;
}
object load {
	name xfmr_1227_1414_shunt_to;
	parent bus1414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12889.8635j Ohm;
	constant_impedance_B 0.0000-12889.8635j Ohm;
	constant_impedance_C 0.0000-12889.8635j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1227_1414;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034218;
	reactance 0.134721;
}
object transformer {
	name trans_branch_1227_1414;
	phases ABC;
	from bus1227;
	to bus1414;
	configuration trans_branch_config_1227_1414;
}
object load {
	name xfmr_1228_1229_shunt_from;
	parent bus1228;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17586.4362j Ohm;
	constant_impedance_B 0.0000-17586.4362j Ohm;
	constant_impedance_C 0.0000-17586.4362j Ohm;
}
object load {
	name xfmr_1228_1229_shunt_to;
	parent bus1229;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17586.4362j Ohm;
	constant_impedance_B 0.0000-17586.4362j Ohm;
	constant_impedance_C 0.0000-17586.4362j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1228_1229;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025088;
	reactance 0.098775;
}
object transformer {
	name trans_branch_1228_1229;
	phases ABC;
	from bus1228;
	to bus1229;
	configuration trans_branch_config_1228_1229;
}
object load {
	name xfmr_1228_1468_shunt_from;
	parent bus1228;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20925.6329j Ohm;
	constant_impedance_B 0.0000-20925.6329j Ohm;
	constant_impedance_C 0.0000-20925.6329j Ohm;
}
object load {
	name xfmr_1228_1468_shunt_to;
	parent bus1468;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20925.6329j Ohm;
	constant_impedance_B 0.0000-20925.6329j Ohm;
	constant_impedance_C 0.0000-20925.6329j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1228_1468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021081;
	reactance 0.082999;
}
object transformer {
	name trans_branch_1228_1468;
	phases ABC;
	from bus1228;
	to bus1468;
	configuration trans_branch_config_1228_1468;
}
object load {
	name xfmr_1230_1238_shunt_from;
	parent bus1230;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13935.7218j Ohm;
	constant_impedance_B 0.0000-13935.7218j Ohm;
	constant_impedance_C 0.0000-13935.7218j Ohm;
}
object load {
	name xfmr_1230_1238_shunt_to;
	parent bus1238;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13935.7218j Ohm;
	constant_impedance_B 0.0000-13935.7218j Ohm;
	constant_impedance_C 0.0000-13935.7218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1230_1238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031653;
	reactance 0.124624;
}
object transformer {
	name trans_branch_1230_1238;
	phases ABC;
	from bus1230;
	to bus1238;
	configuration trans_branch_config_1230_1238;
}
object load {
	name xfmr_1233_1483_shunt_from;
	parent bus1233;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10454.5455j Ohm;
	constant_impedance_B 0.0000-10454.5455j Ohm;
	constant_impedance_C 0.0000-10454.5455j Ohm;
}
object load {
	name xfmr_1233_1483_shunt_to;
	parent bus1483;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10454.5455j Ohm;
	constant_impedance_B 0.0000-10454.5455j Ohm;
	constant_impedance_C 0.0000-10454.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1233_1483;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039933;
	reactance 0.149098;
}
object transformer {
	name trans_branch_1233_1483;
	phases ABC;
	from bus1233;
	to bus1483;
	configuration trans_branch_config_1233_1483;
}
object load {
	name xfmr_1234_1237_shunt_from;
	parent bus1234;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9316.6608j Ohm;
	constant_impedance_B 0.0000-9316.6608j Ohm;
	constant_impedance_C 0.0000-9316.6608j Ohm;
}
object load {
	name xfmr_1234_1237_shunt_to;
	parent bus1237;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9316.6608j Ohm;
	constant_impedance_B 0.0000-9316.6608j Ohm;
	constant_impedance_C 0.0000-9316.6608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1234_1237;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.091899;
	reactance 0.188954;
}
object transformer {
	name trans_branch_1234_1237;
	phases ABC;
	from bus1234;
	to bus1237;
	configuration trans_branch_config_1234_1237;
}
object load {
	name xfmr_1235_1468_shunt_from;
	parent bus1235;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37517.7305j Ohm;
	constant_impedance_B 0.0000-37517.7305j Ohm;
	constant_impedance_C 0.0000-37517.7305j Ohm;
}
object load {
	name xfmr_1235_1468_shunt_to;
	parent bus1468;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37517.7305j Ohm;
	constant_impedance_B 0.0000-37517.7305j Ohm;
	constant_impedance_C 0.0000-37517.7305j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1235_1468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011765;
	reactance 0.046321;
}
object transformer {
	name trans_branch_1235_1468;
	phases ABC;
	from bus1235;
	to bus1468;
	configuration trans_branch_config_1235_1468;
}
object load {
	name xfmr_1235_1491_shunt_from;
	parent bus1235;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11332.4764j Ohm;
	constant_impedance_B 0.0000-11332.4764j Ohm;
	constant_impedance_C 0.0000-11332.4764j Ohm;
}
object load {
	name xfmr_1235_1491_shunt_to;
	parent bus1491;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11332.4764j Ohm;
	constant_impedance_B 0.0000-11332.4764j Ohm;
	constant_impedance_C 0.0000-11332.4764j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1235_1491;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038923;
	reactance 0.153247;
}
object transformer {
	name trans_branch_1235_1491;
	phases ABC;
	from bus1235;
	to bus1491;
	configuration trans_branch_config_1235_1491;
}
object load {
	name xfmr_1236_1239_shunt_from;
	parent bus1236;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object load {
	name xfmr_1236_1239_shunt_to;
	parent bus1239;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15781.6229j Ohm;
	constant_impedance_B 0.0000-15781.6229j Ohm;
	constant_impedance_C 0.0000-15781.6229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1236_1239;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.057132;
	reactance 0.123500;
}
object transformer {
	name trans_branch_1236_1239;
	phases ABC;
	from bus1236;
	to bus1239;
	configuration trans_branch_config_1236_1239;
}
object load {
	name xfmr_1238_1240_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20519.7828j Ohm;
	constant_impedance_B 0.0000-20519.7828j Ohm;
	constant_impedance_C 0.0000-20519.7828j Ohm;
}
object load {
	name xfmr_1238_1240_shunt_to;
	parent bus1240;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20519.7828j Ohm;
	constant_impedance_B 0.0000-20519.7828j Ohm;
	constant_impedance_C 0.0000-20519.7828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_1240;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021505;
	reactance 0.084670;
}
object transformer {
	name trans_branch_1238_1240;
	phases ABC;
	from bus1238;
	to bus1240;
	configuration trans_branch_config_1238_1240;
}
object transformer_configuration {
	name trans_branch_config_1239_1981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1239_1981;
	phases ABC;
	from bus1239;
	to bus1981;
	configuration trans_branch_config_1239_1981;
}
object load {
	name xfmr_1240_1241_shunt_from;
	parent bus1240;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20942.2011j Ohm;
	constant_impedance_B 0.0000-20942.2011j Ohm;
	constant_impedance_C 0.0000-20942.2011j Ohm;
}
object load {
	name xfmr_1240_1241_shunt_to;
	parent bus1241;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20942.2011j Ohm;
	constant_impedance_B 0.0000-20942.2011j Ohm;
	constant_impedance_C 0.0000-20942.2011j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1240_1241;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019932;
	reactance 0.074420;
}
object transformer {
	name trans_branch_1240_1241;
	phases ABC;
	from bus1240;
	to bus1241;
	configuration trans_branch_config_1240_1241;
}
object load {
	name xfmr_1243_1253_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object load {
	name xfmr_1243_1253_shunt_to;
	parent bus1253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-96532.8467j Ohm;
	constant_impedance_B 0.0000-96532.8467j Ohm;
	constant_impedance_C 0.0000-96532.8467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_1253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004652;
	reactance 0.018657;
}
object transformer {
	name trans_branch_1243_1253;
	phases ABC;
	from bus1243;
	to bus1253;
	configuration trans_branch_config_1243_1253;
}
object load {
	name xfmr_1244_1251_shunt_from;
	parent bus1244;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object load {
	name xfmr_1244_1251_shunt_to;
	parent bus1251;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26798.3789j Ohm;
	constant_impedance_B 0.0000-26798.3789j Ohm;
	constant_impedance_C 0.0000-26798.3789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1244_1251;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033647;
	reactance 0.072734;
}
object transformer {
	name trans_branch_1244_1251;
	phases ABC;
	from bus1244;
	to bus1251;
	configuration trans_branch_config_1244_1251;
}
object load {
	name xfmr_1245_1247_shunt_from;
	parent bus1245;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45524.9570j Ohm;
	constant_impedance_B 0.0000-45524.9570j Ohm;
	constant_impedance_C 0.0000-45524.9570j Ohm;
}
object load {
	name xfmr_1245_1247_shunt_to;
	parent bus1247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-45524.9570j Ohm;
	constant_impedance_B 0.0000-45524.9570j Ohm;
	constant_impedance_C 0.0000-45524.9570j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1245_1247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019805;
	reactance 0.042813;
}
object transformer {
	name trans_branch_1245_1247;
	phases ABC;
	from bus1245;
	to bus1247;
	configuration trans_branch_config_1245_1247;
}
object load {
	name xfmr_1245_1259_shunt_from;
	parent bus1245;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32216.8088j Ohm;
	constant_impedance_B 0.0000-32216.8088j Ohm;
	constant_impedance_C 0.0000-32216.8088j Ohm;
}
object load {
	name xfmr_1245_1259_shunt_to;
	parent bus1259;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32216.8088j Ohm;
	constant_impedance_B 0.0000-32216.8088j Ohm;
	constant_impedance_C 0.0000-32216.8088j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1245_1259;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027997;
	reactance 0.060520;
}
object transformer {
	name trans_branch_1245_1259;
	phases ABC;
	from bus1245;
	to bus1259;
	configuration trans_branch_config_1245_1259;
}
object load {
	name xfmr_1246_1247_shunt_from;
	parent bus1246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object load {
	name xfmr_1246_1247_shunt_to;
	parent bus1247;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39243.3234j Ohm;
	constant_impedance_B 0.0000-39243.3234j Ohm;
	constant_impedance_C 0.0000-39243.3234j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1246_1247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010632;
	reactance 0.039697;
}
object transformer {
	name trans_branch_1246_1247;
	phases ABC;
	from bus1246;
	to bus1247;
	configuration trans_branch_config_1246_1247;
}
object load {
	name xfmr_1246_1252_shunt_from;
	parent bus1246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91840.2778j Ohm;
	constant_impedance_B 0.0000-91840.2778j Ohm;
	constant_impedance_C 0.0000-91840.2778j Ohm;
}
object load {
	name xfmr_1246_1252_shunt_to;
	parent bus1252;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-91840.2778j Ohm;
	constant_impedance_B 0.0000-91840.2778j Ohm;
	constant_impedance_C 0.0000-91840.2778j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1246_1252;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004905;
	reactance 0.019673;
}
object transformer {
	name trans_branch_1246_1252;
	phases ABC;
	from bus1246;
	to bus1252;
	configuration trans_branch_config_1246_1252;
}
object load {
	name xfmr_1246_1266_shunt_from;
	parent bus1246;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object load {
	name xfmr_1246_1266_shunt_to;
	parent bus1266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30472.3502j Ohm;
	constant_impedance_B 0.0000-30472.3502j Ohm;
	constant_impedance_C 0.0000-30472.3502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1246_1266;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014481;
	reactance 0.057013;
}
object transformer {
	name trans_branch_1246_1266;
	phases ABC;
	from bus1246;
	to bus1266;
	configuration trans_branch_config_1246_1266;
}
object load {
	name xfmr_1248_1249_shunt_from;
	parent bus1248;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35791.6103j Ohm;
	constant_impedance_B 0.0000-35791.6103j Ohm;
	constant_impedance_C 0.0000-35791.6103j Ohm;
}
object load {
	name xfmr_1248_1249_shunt_to;
	parent bus1249;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35791.6103j Ohm;
	constant_impedance_B 0.0000-35791.6103j Ohm;
	constant_impedance_C 0.0000-35791.6103j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1248_1249;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011666;
	reactance 0.043558;
}
object transformer {
	name trans_branch_1248_1249;
	phases ABC;
	from bus1248;
	to bus1249;
	configuration trans_branch_config_1248_1249;
}
object load {
	name xfmr_1248_1252_shunt_from;
	parent bus1248;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42050.8744j Ohm;
	constant_impedance_B 0.0000-42050.8744j Ohm;
	constant_impedance_C 0.0000-42050.8744j Ohm;
}
object load {
	name xfmr_1248_1252_shunt_to;
	parent bus1252;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42050.8744j Ohm;
	constant_impedance_B 0.0000-42050.8744j Ohm;
	constant_impedance_C 0.0000-42050.8744j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1248_1252;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010699;
	reactance 0.042915;
}
object transformer {
	name trans_branch_1248_1252;
	phases ABC;
	from bus1248;
	to bus1252;
	configuration trans_branch_config_1248_1252;
}
object load {
	name xfmr_1249_1254_shunt_from;
	parent bus1249;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24067.3339j Ohm;
	constant_impedance_B 0.0000-24067.3339j Ohm;
	constant_impedance_C 0.0000-24067.3339j Ohm;
}
object load {
	name xfmr_1249_1254_shunt_to;
	parent bus1254;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24067.3339j Ohm;
	constant_impedance_B 0.0000-24067.3339j Ohm;
	constant_impedance_C 0.0000-24067.3339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1249_1254;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018321;
	reactance 0.072133;
}
object transformer {
	name trans_branch_1249_1254;
	phases ABC;
	from bus1249;
	to bus1254;
	configuration trans_branch_config_1249_1254;
}
object load {
	name xfmr_1250_1265_shunt_from;
	parent bus1250;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38167.3882j Ohm;
	constant_impedance_B 0.0000-38167.3882j Ohm;
	constant_impedance_C 0.0000-38167.3882j Ohm;
}
object load {
	name xfmr_1250_1265_shunt_to;
	parent bus1265;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38167.3882j Ohm;
	constant_impedance_B 0.0000-38167.3882j Ohm;
	constant_impedance_C 0.0000-38167.3882j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1250_1265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011775;
	reactance 0.047228;
}
object transformer {
	name trans_branch_1250_1265;
	phases ABC;
	from bus1250;
	to bus1265;
	configuration trans_branch_config_1250_1265;
}
object load {
	name xfmr_1251_1255_shunt_from;
	parent bus1251;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35646.9003j Ohm;
	constant_impedance_B 0.0000-35646.9003j Ohm;
	constant_impedance_C 0.0000-35646.9003j Ohm;
}
object load {
	name xfmr_1251_1255_shunt_to;
	parent bus1255;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35646.9003j Ohm;
	constant_impedance_B 0.0000-35646.9003j Ohm;
	constant_impedance_C 0.0000-35646.9003j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1251_1255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011708;
	reactance 0.043714;
}
object transformer {
	name trans_branch_1251_1255;
	phases ABC;
	from bus1251;
	to bus1255;
	configuration trans_branch_config_1251_1255;
}
object load {
	name xfmr_1253_1259_shunt_from;
	parent bus1253;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object load {
	name xfmr_1253_1259_shunt_to;
	parent bus1259;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40258.7519j Ohm;
	constant_impedance_B 0.0000-40258.7519j Ohm;
	constant_impedance_C 0.0000-40258.7519j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1253_1259;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010373;
	reactance 0.038732;
}
object transformer {
	name trans_branch_1253_1259;
	phases ABC;
	from bus1253;
	to bus1259;
	configuration trans_branch_config_1253_1259;
}
object load {
	name xfmr_1254_1267_shunt_from;
	parent bus1254;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40136.5706j Ohm;
	constant_impedance_B 0.0000-40136.5706j Ohm;
	constant_impedance_C 0.0000-40136.5706j Ohm;
}
object load {
	name xfmr_1254_1267_shunt_to;
	parent bus1267;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40136.5706j Ohm;
	constant_impedance_B 0.0000-40136.5706j Ohm;
	constant_impedance_C 0.0000-40136.5706j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1254_1267;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011198;
	reactance 0.044913;
}
object transformer {
	name trans_branch_1254_1267;
	phases ABC;
	from bus1254;
	to bus1267;
	configuration trans_branch_config_1254_1267;
}
object load {
	name xfmr_1256_1257_shunt_from;
	parent bus1256;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42938.3117j Ohm;
	constant_impedance_B 0.0000-42938.3117j Ohm;
	constant_impedance_C 0.0000-42938.3117j Ohm;
}
object load {
	name xfmr_1256_1257_shunt_to;
	parent bus1257;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42938.3117j Ohm;
	constant_impedance_B 0.0000-42938.3117j Ohm;
	constant_impedance_C 0.0000-42938.3117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1256_1257;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019932;
	reactance 0.040983;
}
object transformer {
	name trans_branch_1256_1257;
	phases ABC;
	from bus1256;
	to bus1257;
	configuration trans_branch_config_1256_1257;
}
object load {
	name xfmr_1258_1263_shunt_from;
	parent bus1258;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25880.6262j Ohm;
	constant_impedance_B 0.0000-25880.6262j Ohm;
	constant_impedance_C 0.0000-25880.6262j Ohm;
}
object load {
	name xfmr_1258_1263_shunt_to;
	parent bus1263;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25880.6262j Ohm;
	constant_impedance_B 0.0000-25880.6262j Ohm;
	constant_impedance_C 0.0000-25880.6262j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1258_1263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035471;
	reactance 0.078036;
}
object transformer {
	name trans_branch_1258_1263;
	phases ABC;
	from bus1258;
	to bus1263;
	configuration trans_branch_config_1258_1263;
}
object load {
	name xfmr_1258_1265_shunt_from;
	parent bus1258;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21008.7371j Ohm;
	constant_impedance_B 0.0000-21008.7371j Ohm;
	constant_impedance_C 0.0000-21008.7371j Ohm;
}
object load {
	name xfmr_1258_1265_shunt_to;
	parent bus1265;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21008.7371j Ohm;
	constant_impedance_B 0.0000-21008.7371j Ohm;
	constant_impedance_C 0.0000-21008.7371j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1258_1265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040756;
	reactance 0.083799;
}
object transformer {
	name trans_branch_1258_1265;
	phases ABC;
	from bus1258;
	to bus1265;
	configuration trans_branch_config_1258_1265;
}
object load {
	name xfmr_1259_1262_shunt_from;
	parent bus1259;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20810.3855j Ohm;
	constant_impedance_B 0.0000-20810.3855j Ohm;
	constant_impedance_C 0.0000-20810.3855j Ohm;
}
object load {
	name xfmr_1259_1262_shunt_to;
	parent bus1262;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20810.3855j Ohm;
	constant_impedance_B 0.0000-20810.3855j Ohm;
	constant_impedance_C 0.0000-20810.3855j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1259_1262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021602;
	reactance 0.086645;
}
object transformer {
	name trans_branch_1259_1262;
	phases ABC;
	from bus1259;
	to bus1262;
	configuration trans_branch_config_1259_1262;
}
object load {
	name xfmr_1260_1263_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object load {
	name xfmr_1260_1263_shunt_to;
	parent bus1263;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36787.2045j Ohm;
	constant_impedance_B 0.0000-36787.2045j Ohm;
	constant_impedance_C 0.0000-36787.2045j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_1263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024509;
	reactance 0.052982;
}
object transformer {
	name trans_branch_1260_1263;
	phases ABC;
	from bus1260;
	to bus1263;
	configuration trans_branch_config_1260_1263;
}
object load {
	name xfmr_1260_1266_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object load {
	name xfmr_1260_1266_shunt_to;
	parent bus1266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-44830.5085j Ohm;
	constant_impedance_B 0.0000-44830.5085j Ohm;
	constant_impedance_C 0.0000-44830.5085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_1266;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019110;
	reactance 0.039293;
}
object transformer {
	name trans_branch_1260_1266;
	phases ABC;
	from bus1260;
	to bus1266;
	configuration trans_branch_config_1260_1266;
}
object load {
	name xfmr_1261_1437_shunt_from;
	parent bus1261;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13453.7131j Ohm;
	constant_impedance_B 0.0000-13453.7131j Ohm;
	constant_impedance_C 0.0000-13453.7131j Ohm;
}
object load {
	name xfmr_1261_1437_shunt_to;
	parent bus1437;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13453.7131j Ohm;
	constant_impedance_B 0.0000-13453.7131j Ohm;
	constant_impedance_C 0.0000-13453.7131j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1261_1437;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.067036;
	reactance 0.144910;
}
object transformer {
	name trans_branch_1261_1437;
	phases ABC;
	from bus1261;
	to bus1437;
	configuration trans_branch_config_1261_1437;
}
object load {
	name xfmr_1264_1436_shunt_from;
	parent bus1264;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object load {
	name xfmr_1264_1436_shunt_to;
	parent bus1436;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31600.9558j Ohm;
	constant_impedance_B 0.0000-31600.9558j Ohm;
	constant_impedance_C 0.0000-31600.9558j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1264_1436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014232;
	reactance 0.057082;
}
object transformer {
	name trans_branch_1264_1436;
	phases ABC;
	from bus1264;
	to bus1436;
	configuration trans_branch_config_1264_1436;
}
object load {
	name xfmr_1264_1492_shunt_from;
	parent bus1264;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13271.4501j Ohm;
	constant_impedance_B 0.0000-13271.4501j Ohm;
	constant_impedance_C 0.0000-13271.4501j Ohm;
}
object load {
	name xfmr_1264_1492_shunt_to;
	parent bus1492;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13271.4501j Ohm;
	constant_impedance_B 0.0000-13271.4501j Ohm;
	constant_impedance_C 0.0000-13271.4501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1264_1492;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064493;
	reactance 0.132606;
}
object transformer {
	name trans_branch_1264_1492;
	phases ABC;
	from bus1264;
	to bus1492;
	configuration trans_branch_config_1264_1492;
}
object load {
	name xfmr_1266_1437_shunt_from;
	parent bus1266;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11039.2321j Ohm;
	constant_impedance_B 0.0000-11039.2321j Ohm;
	constant_impedance_C 0.0000-11039.2321j Ohm;
}
object load {
	name xfmr_1266_1437_shunt_to;
	parent bus1437;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11039.2321j Ohm;
	constant_impedance_B 0.0000-11039.2321j Ohm;
	constant_impedance_C 0.0000-11039.2321j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1266_1437;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040745;
	reactance 0.163425;
}
object transformer {
	name trans_branch_1266_1437;
	phases ABC;
	from bus1266;
	to bus1437;
	configuration trans_branch_config_1266_1437;
}
object load {
	name xfmr_1267_1437_shunt_from;
	parent bus1267;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object load {
	name xfmr_1267_1437_shunt_to;
	parent bus1437;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38388.9695j Ohm;
	constant_impedance_B 0.0000-38388.9695j Ohm;
	constant_impedance_C 0.0000-38388.9695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_1437;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011717;
	reactance 0.046995;
}
object transformer {
	name trans_branch_1267_1437;
	phases ABC;
	from bus1267;
	to bus1437;
	configuration trans_branch_config_1267_1437;
}
object load {
	name xfmr_1268_1495_shunt_from;
	parent bus1268;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object load {
	name xfmr_1268_1495_shunt_to;
	parent bus1495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43646.8647j Ohm;
	constant_impedance_B 0.0000-43646.8647j Ohm;
	constant_impedance_C 0.0000-43646.8647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1268_1495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010298;
	reactance 0.041304;
}
object transformer {
	name trans_branch_1268_1495;
	phases ABC;
	from bus1268;
	to bus1495;
	configuration trans_branch_config_1268_1495;
}
object transformer_configuration {
	name trans_branch_config_1268_1998;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1268_1998;
	phases ABC;
	from bus1268;
	to bus1998;
	configuration trans_branch_config_1268_1998;
}
object load {
	name xfmr_1269_1276_shunt_from;
	parent bus1269;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25238.5496j Ohm;
	constant_impedance_B 0.0000-25238.5496j Ohm;
	constant_impedance_C 0.0000-25238.5496j Ohm;
}
object load {
	name xfmr_1269_1276_shunt_to;
	parent bus1276;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25238.5496j Ohm;
	constant_impedance_B 0.0000-25238.5496j Ohm;
	constant_impedance_C 0.0000-25238.5496j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1269_1276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009017;
	reactance 0.061599;
}
object transformer {
	name trans_branch_1269_1276;
	phases ABC;
	from bus1269;
	to bus1276;
	configuration trans_branch_config_1269_1276;
}
object load {
	name xfmr_1269_1467_shunt_from;
	parent bus1269;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11802.7666j Ohm;
	constant_impedance_B 0.0000-11802.7666j Ohm;
	constant_impedance_C 0.0000-11802.7666j Ohm;
}
object load {
	name xfmr_1269_1467_shunt_to;
	parent bus1467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11802.7666j Ohm;
	constant_impedance_B 0.0000-11802.7666j Ohm;
	constant_impedance_C 0.0000-11802.7666j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1269_1467;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019680;
	reactance 0.137101;
}
object transformer {
	name trans_branch_1269_1467;
	phases ABC;
	from bus1269;
	to bus1467;
	configuration trans_branch_config_1269_1467;
}
object load {
	name xfmr_1270_1467_shunt_from;
	parent bus1270;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19152.7878j Ohm;
	constant_impedance_B 0.0000-19152.7878j Ohm;
	constant_impedance_C 0.0000-19152.7878j Ohm;
}
object load {
	name xfmr_1270_1467_shunt_to;
	parent bus1467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19152.7878j Ohm;
	constant_impedance_B 0.0000-19152.7878j Ohm;
	constant_impedance_C 0.0000-19152.7878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1270_1467;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.044706;
	reactance 0.091920;
}
object transformer {
	name trans_branch_1270_1467;
	phases ABC;
	from bus1270;
	to bus1467;
	configuration trans_branch_config_1270_1467;
}
object transformer_configuration {
	name trans_branch_config_1270_1917;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1270_1917;
	phases ABC;
	from bus1270;
	to bus1917;
	configuration trans_branch_config_1270_1917;
}
object load {
	name xfmr_1271_1281_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12211.4497j Ohm;
	constant_impedance_B 0.0000-12211.4497j Ohm;
	constant_impedance_C 0.0000-12211.4497j Ohm;
}
object load {
	name xfmr_1271_1281_shunt_to;
	parent bus1281;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12211.4497j Ohm;
	constant_impedance_B 0.0000-12211.4497j Ohm;
	constant_impedance_C 0.0000-12211.4497j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1281;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034185;
	reactance 0.127636;
}
object transformer {
	name trans_branch_1271_1281;
	phases ABC;
	from bus1271;
	to bus1281;
	configuration trans_branch_config_1271_1281;
}
object load {
	name xfmr_1271_1484_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25506.2681j Ohm;
	constant_impedance_B 0.0000-25506.2681j Ohm;
	constant_impedance_C 0.0000-25506.2681j Ohm;
}
object load {
	name xfmr_1271_1484_shunt_to;
	parent bus1484;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-25506.2681j Ohm;
	constant_impedance_B 0.0000-25506.2681j Ohm;
	constant_impedance_C 0.0000-25506.2681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1484;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016369;
	reactance 0.061117;
}
object transformer {
	name trans_branch_1271_1484;
	phases ABC;
	from bus1271;
	to bus1484;
	configuration trans_branch_config_1271_1484;
}
object load {
	name xfmr_1272_1277_shunt_from;
	parent bus1272;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9742.1731j Ohm;
	constant_impedance_B 0.0000-9742.1731j Ohm;
	constant_impedance_C 0.0000-9742.1731j Ohm;
}
object load {
	name xfmr_1272_1277_shunt_to;
	parent bus1277;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9742.1731j Ohm;
	constant_impedance_B 0.0000-9742.1731j Ohm;
	constant_impedance_C 0.0000-9742.1731j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1272_1277;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.092557;
	reactance 0.200078;
}
object transformer {
	name trans_branch_1272_1277;
	phases ABC;
	from bus1272;
	to bus1277;
	configuration trans_branch_config_1272_1277;
}
object load {
	name xfmr_1272_1467_shunt_from;
	parent bus1272;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19738.8060j Ohm;
	constant_impedance_B 0.0000-19738.8060j Ohm;
	constant_impedance_C 0.0000-19738.8060j Ohm;
}
object load {
	name xfmr_1272_1467_shunt_to;
	parent bus1467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19738.8060j Ohm;
	constant_impedance_B 0.0000-19738.8060j Ohm;
	constant_impedance_C 0.0000-19738.8060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1272_1467;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045668;
	reactance 0.098720;
}
object transformer {
	name trans_branch_1272_1467;
	phases ABC;
	from bus1272;
	to bus1467;
	configuration trans_branch_config_1272_1467;
}
object load {
	name xfmr_1273_1467_shunt_from;
	parent bus1273;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object load {
	name xfmr_1273_1467_shunt_to;
	parent bus1467;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33438.6852j Ohm;
	constant_impedance_B 0.0000-33438.6852j Ohm;
	constant_impedance_C 0.0000-33438.6852j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1273_1467;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026948;
	reactance 0.058253;
}
object transformer {
	name trans_branch_1273_1467;
	phases ABC;
	from bus1273;
	to bus1467;
	configuration trans_branch_config_1273_1467;
}
object load {
	name xfmr_1273_1484_shunt_from;
	parent bus1273;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6728.5678j Ohm;
	constant_impedance_B 0.0000-6728.5678j Ohm;
	constant_impedance_C 0.0000-6728.5678j Ohm;
}
object load {
	name xfmr_1273_1484_shunt_to;
	parent bus1484;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6728.5678j Ohm;
	constant_impedance_B 0.0000-6728.5678j Ohm;
	constant_impedance_C 0.0000-6728.5678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1273_1484;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.136476;
	reactance 0.300243;
}
object transformer {
	name trans_branch_1273_1484;
	phases ABC;
	from bus1273;
	to bus1484;
	configuration trans_branch_config_1273_1484;
}
object load {
	name xfmr_1274_1277_shunt_from;
	parent bus1274;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object load {
	name xfmr_1274_1277_shunt_to;
	parent bus1277;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21913.8360j Ohm;
	constant_impedance_B 0.0000-21913.8360j Ohm;
	constant_impedance_C 0.0000-21913.8360j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1274_1277;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041886;
	reactance 0.092149;
}
object transformer {
	name trans_branch_1274_1277;
	phases ABC;
	from bus1274;
	to bus1277;
	configuration trans_branch_config_1274_1277;
}
object load {
	name xfmr_1274_1489_shunt_from;
	parent bus1274;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35551.0753j Ohm;
	constant_impedance_B 0.0000-35551.0753j Ohm;
	constant_impedance_C 0.0000-35551.0753j Ohm;
}
object load {
	name xfmr_1274_1489_shunt_to;
	parent bus1489;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-35551.0753j Ohm;
	constant_impedance_B 0.0000-35551.0753j Ohm;
	constant_impedance_C 0.0000-35551.0753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1274_1489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025358;
	reactance 0.054817;
}
object transformer {
	name trans_branch_1274_1489;
	phases ABC;
	from bus1274;
	to bus1489;
	configuration trans_branch_config_1274_1489;
}
object load {
	name xfmr_1275_1276_shunt_from;
	parent bus1275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object load {
	name xfmr_1275_1276_shunt_to;
	parent bus1276;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19812.7341j Ohm;
	constant_impedance_B 0.0000-19812.7341j Ohm;
	constant_impedance_C 0.0000-19812.7341j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1275_1276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011720;
	reactance 0.081652;
}
object transformer {
	name trans_branch_1275_1276;
	phases ABC;
	from bus1275;
	to bus1276;
	configuration trans_branch_config_1275_1276;
}
object load {
	name xfmr_1275_1290_shunt_from;
	parent bus1275;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10822.4223j Ohm;
	constant_impedance_B 0.0000-10822.4223j Ohm;
	constant_impedance_C 0.0000-10822.4223j Ohm;
}
object load {
	name xfmr_1275_1290_shunt_to;
	parent bus1290;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10822.4223j Ohm;
	constant_impedance_B 0.0000-10822.4223j Ohm;
	constant_impedance_C 0.0000-10822.4223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1275_1290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021031;
	reactance 0.143676;
}
object transformer {
	name trans_branch_1275_1290;
	phases ABC;
	from bus1275;
	to bus1290;
	configuration trans_branch_config_1275_1290;
}
object transformer_configuration {
	name trans_branch_config_1276_1841;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1276_1841;
	phases ABC;
	from bus1276;
	to bus1841;
	configuration trans_branch_config_1276_1841;
}
object node {
	name bus1276_to1841_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4671+26.3037d kV;
	voltage_B 67.4671-93.6963d kV;
	voltage_C 67.4671+146.3037d kV;
}
object switch {
name dummy_switch1_bus1276_to1841;
phases ABC;
from bus1276;
to bus1276_to1841_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1276_1841_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1276_1841_dummy1;
	phases ABC;
	from bus1276_to1841_dummy1;
	to bus1841;
	configuration trans_branch_config_1276_1841_dummy1;
}
object load {
	name xfmr_1278_1284_shunt_from;
	parent bus1278;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23552.9831j Ohm;
	constant_impedance_B 0.0000-23552.9831j Ohm;
	constant_impedance_C 0.0000-23552.9831j Ohm;
}
object load {
	name xfmr_1278_1284_shunt_to;
	parent bus1284;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23552.9831j Ohm;
	constant_impedance_B 0.0000-23552.9831j Ohm;
	constant_impedance_C 0.0000-23552.9831j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1278_1284;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.038989;
	reactance 0.085775;
}
object transformer {
	name trans_branch_1278_1284;
	phases ABC;
	from bus1278;
	to bus1284;
	configuration trans_branch_config_1278_1284;
}
object load {
	name xfmr_1278_1298_shunt_from;
	parent bus1278;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11113.4454j Ohm;
	constant_impedance_B 0.0000-11113.4454j Ohm;
	constant_impedance_C 0.0000-11113.4454j Ohm;
}
object load {
	name xfmr_1278_1298_shunt_to;
	parent bus1298;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11113.4454j Ohm;
	constant_impedance_B 0.0000-11113.4454j Ohm;
	constant_impedance_C 0.0000-11113.4454j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1278_1298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040460;
	reactance 0.162280;
}
object transformer {
	name trans_branch_1278_1298;
	phases ABC;
	from bus1278;
	to bus1298;
	configuration trans_branch_config_1278_1298;
}
object load {
	name xfmr_1279_1283_shunt_from;
	parent bus1279;
