	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34802.6316j Ohm;
	constant_impedance_B 0.0000-34802.6316j Ohm;
	constant_impedance_C 0.0000-34802.6316j Ohm;
}
object load {
	name xfmr_1279_1283_shunt_to;
	parent bus1283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-34802.6316j Ohm;
	constant_impedance_B 0.0000-34802.6316j Ohm;
	constant_impedance_C 0.0000-34802.6316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1279_1283;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006670;
	reactance 0.046464;
}
object transformer {
	name trans_branch_1279_1283;
	phases ABC;
	from bus1279;
	to bus1283;
	configuration trans_branch_config_1279_1283;
}
object load {
	name xfmr_1279_1295_shunt_from;
	parent bus1279;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27812.8286j Ohm;
	constant_impedance_B 0.0000-27812.8286j Ohm;
	constant_impedance_C 0.0000-27812.8286j Ohm;
}
object load {
	name xfmr_1279_1295_shunt_to;
	parent bus1295;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27812.8286j Ohm;
	constant_impedance_B 0.0000-27812.8286j Ohm;
	constant_impedance_C 0.0000-27812.8286j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1279_1295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007714;
	reactance 0.049825;
}
object transformer {
	name trans_branch_1279_1295;
	phases ABC;
	from bus1279;
	to bus1295;
	configuration trans_branch_config_1279_1295;
}
object load {
	name xfmr_1279_1464_shunt_from;
	parent bus1279;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33737.2449j Ohm;
	constant_impedance_B 0.0000-33737.2449j Ohm;
	constant_impedance_C 0.0000-33737.2449j Ohm;
}
object load {
	name xfmr_1279_1464_shunt_to;
	parent bus1464;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33737.2449j Ohm;
	constant_impedance_B 0.0000-33737.2449j Ohm;
	constant_impedance_C 0.0000-33737.2449j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1279_1464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013322;
	reactance 0.053435;
}
object transformer {
	name trans_branch_1279_1464;
	phases ABC;
	from bus1279;
	to bus1464;
	configuration trans_branch_config_1279_1464;
}
object load {
	name xfmr_1280_1291_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object load {
	name xfmr_1280_1291_shunt_to;
	parent bus1291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41457.6803j Ohm;
	constant_impedance_B 0.0000-41457.6803j Ohm;
	constant_impedance_C 0.0000-41457.6803j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_1291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010634;
	reactance 0.041866;
}
object transformer {
	name trans_branch_1280_1291;
	phases ABC;
	from bus1280;
	to bus1291;
	configuration trans_branch_config_1280_1291;
}
object load {
	name xfmr_1280_1292_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6888.0208j Ohm;
	constant_impedance_B 0.0000-6888.0208j Ohm;
	constant_impedance_C 0.0000-6888.0208j Ohm;
}
object load {
	name xfmr_1280_1292_shunt_to;
	parent bus1292;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6888.0208j Ohm;
	constant_impedance_B 0.0000-6888.0208j Ohm;
	constant_impedance_C 0.0000-6888.0208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_1292;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064044;
	reactance 0.252150;
}
object transformer {
	name trans_branch_1280_1292;
	phases ABC;
	from bus1280;
	to bus1292;
	configuration trans_branch_config_1280_1292;
}
object load {
	name xfmr_1280_1293_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20098.7842j Ohm;
	constant_impedance_B 0.0000-20098.7842j Ohm;
	constant_impedance_C 0.0000-20098.7842j Ohm;
}
object load {
	name xfmr_1280_1293_shunt_to;
	parent bus1293;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20098.7842j Ohm;
	constant_impedance_B 0.0000-20098.7842j Ohm;
	constant_impedance_C 0.0000-20098.7842j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_1293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045669;
	reactance 0.100470;
}
object transformer {
	name trans_branch_1280_1293;
	phases ABC;
	from bus1280;
	to bus1293;
	configuration trans_branch_config_1280_1293;
}
object load {
	name xfmr_1281_1287_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15650.8876j Ohm;
	constant_impedance_B 0.0000-15650.8876j Ohm;
	constant_impedance_C 0.0000-15650.8876j Ohm;
}
object load {
	name xfmr_1281_1287_shunt_to;
	parent bus1287;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15650.8876j Ohm;
	constant_impedance_B 0.0000-15650.8876j Ohm;
	constant_impedance_C 0.0000-15650.8876j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_1287;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028732;
	reactance 0.115242;
}
object transformer {
	name trans_branch_1281_1287;
	phases ABC;
	from bus1281;
	to bus1287;
	configuration trans_branch_config_1281_1287;
}
object load {
	name xfmr_1282_1334_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8717.8642j Ohm;
	constant_impedance_B 0.0000-8717.8642j Ohm;
	constant_impedance_C 0.0000-8717.8642j Ohm;
}
object load {
	name xfmr_1282_1334_shunt_to;
	parent bus1334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8717.8642j Ohm;
	constant_impedance_B 0.0000-8717.8642j Ohm;
	constant_impedance_C 0.0000-8717.8642j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_1334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050592;
	reactance 0.199190;
}
object transformer {
	name trans_branch_1282_1334;
	phases ABC;
	from bus1282;
	to bus1334;
	configuration trans_branch_config_1282_1334;
}
object load {
	name xfmr_1283_1286_shunt_from;
	parent bus1283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18548.3871j Ohm;
	constant_impedance_B 0.0000-18548.3871j Ohm;
	constant_impedance_C 0.0000-18548.3871j Ohm;
}
object load {
	name xfmr_1283_1286_shunt_to;
	parent bus1286;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18548.3871j Ohm;
	constant_impedance_B 0.0000-18548.3871j Ohm;
	constant_impedance_C 0.0000-18548.3871j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1283_1286;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012524;
	reactance 0.087250;
}
object transformer {
	name trans_branch_1283_1286;
	phases ABC;
	from bus1283;
	to bus1286;
	configuration trans_branch_config_1283_1286;
}
object load {
	name xfmr_1283_1304_shunt_from;
	parent bus1283;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object load {
	name xfmr_1283_1304_shunt_to;
	parent bus1304;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18066.9399j Ohm;
	constant_impedance_B 0.0000-18066.9399j Ohm;
	constant_impedance_C 0.0000-18066.9399j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1283_1304;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023106;
	reactance 0.086273;
}
object transformer {
	name trans_branch_1283_1304;
	phases ABC;
	from bus1283;
	to bus1304;
	configuration trans_branch_config_1283_1304;
}
object load {
	name xfmr_1284_1293_shunt_from;
	parent bus1284;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8113.4969j Ohm;
	constant_impedance_B 0.0000-8113.4969j Ohm;
	constant_impedance_C 0.0000-8113.4969j Ohm;
}
object load {
	name xfmr_1284_1293_shunt_to;
	parent bus1293;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8113.4969j Ohm;
	constant_impedance_B 0.0000-8113.4969j Ohm;
	constant_impedance_C 0.0000-8113.4969j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1284_1293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.111143;
	reactance 0.240256;
}
object transformer {
	name trans_branch_1284_1293;
	phases ABC;
	from bus1284;
	to bus1293;
	configuration trans_branch_config_1284_1293;
}
object load {
	name xfmr_1285_1289_shunt_from;
	parent bus1285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object load {
	name xfmr_1285_1289_shunt_to;
	parent bus1289;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19827.5862j Ohm;
	constant_impedance_B 0.0000-19827.5862j Ohm;
	constant_impedance_C 0.0000-19827.5862j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1285_1289;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010829;
	reactance 0.069943;
}
object transformer {
	name trans_branch_1285_1289;
	phases ABC;
	from bus1285;
	to bus1289;
	configuration trans_branch_config_1285_1289;
}
object load {
	name xfmr_1285_1294_shunt_from;
	parent bus1285;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29421.5795j Ohm;
	constant_impedance_B 0.0000-29421.5795j Ohm;
	constant_impedance_C 0.0000-29421.5795j Ohm;
}
object load {
	name xfmr_1285_1294_shunt_to;
	parent bus1294;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29421.5795j Ohm;
	constant_impedance_B 0.0000-29421.5795j Ohm;
	constant_impedance_C 0.0000-29421.5795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1285_1294;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014182;
	reactance 0.052951;
}
object transformer {
	name trans_branch_1285_1294;
	phases ABC;
	from bus1285;
	to bus1294;
	configuration trans_branch_config_1285_1294;
}
object transformer_configuration {
	name trans_branch_config_1286_1842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1286_1842;
	phases ABC;
	from bus1286;
	to bus1842;
	configuration trans_branch_config_1286_1842;
}
object load {
	name xfmr_1287_1297_shunt_from;
	parent bus1287;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13797.6004j Ohm;
	constant_impedance_B 0.0000-13797.6004j Ohm;
	constant_impedance_C 0.0000-13797.6004j Ohm;
}
object load {
	name xfmr_1287_1297_shunt_to;
	parent bus1297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13797.6004j Ohm;
	constant_impedance_B 0.0000-13797.6004j Ohm;
	constant_impedance_C 0.0000-13797.6004j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1287_1297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032602;
	reactance 0.130762;
}
object transformer {
	name trans_branch_1287_1297;
	phases ABC;
	from bus1287;
	to bus1297;
	configuration trans_branch_config_1287_1297;
}
object load {
	name xfmr_1288_1303_shunt_from;
	parent bus1288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13231.6158j Ohm;
	constant_impedance_B 0.0000-13231.6158j Ohm;
	constant_impedance_C 0.0000-13231.6158j Ohm;
}
object load {
	name xfmr_1288_1303_shunt_to;
	parent bus1303;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13231.6158j Ohm;
	constant_impedance_B 0.0000-13231.6158j Ohm;
	constant_impedance_C 0.0000-13231.6158j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1288_1303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.068141;
	reactance 0.147300;
}
object transformer {
	name trans_branch_1288_1303;
	phases ABC;
	from bus1288;
	to bus1303;
	configuration trans_branch_config_1288_1303;
}
object load {
	name xfmr_1288_1317_shunt_from;
	parent bus1288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9177.6544j Ohm;
	constant_impedance_B 0.0000-9177.6544j Ohm;
	constant_impedance_C 0.0000-9177.6544j Ohm;
}
object load {
	name xfmr_1288_1317_shunt_to;
	parent bus1317;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9177.6544j Ohm;
	constant_impedance_B 0.0000-9177.6544j Ohm;
	constant_impedance_C 0.0000-9177.6544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1288_1317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045482;
	reactance 0.169819;
}
object transformer {
	name trans_branch_1288_1317;
	phases ABC;
	from bus1288;
	to bus1317;
	configuration trans_branch_config_1288_1317;
}
object load {
	name xfmr_1288_1464_shunt_from;
	parent bus1288;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-153779.0698j Ohm;
	constant_impedance_B 0.0000-153779.0698j Ohm;
	constant_impedance_C 0.0000-153779.0698j Ohm;
}
object load {
	name xfmr_1288_1464_shunt_to;
	parent bus1464;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-153779.0698j Ohm;
	constant_impedance_B 0.0000-153779.0698j Ohm;
	constant_impedance_C 0.0000-153779.0698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1288_1464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002708;
	reactance 0.010112;
}
object transformer {
	name trans_branch_1288_1464;
	phases ABC;
	from bus1288;
	to bus1464;
	configuration trans_branch_config_1288_1464;
}
object load {
	name xfmr_1289_1295_shunt_from;
	parent bus1289;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27667.3640j Ohm;
	constant_impedance_B 0.0000-27667.3640j Ohm;
	constant_impedance_C 0.0000-27667.3640j Ohm;
}
object load {
	name xfmr_1289_1295_shunt_to;
	parent bus1295;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27667.3640j Ohm;
	constant_impedance_B 0.0000-27667.3640j Ohm;
	constant_impedance_C 0.0000-27667.3640j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1289_1295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007760;
	reactance 0.050120;
}
object transformer {
	name trans_branch_1289_1295;
	phases ABC;
	from bus1289;
	to bus1295;
	configuration trans_branch_config_1289_1295;
}
object transformer_configuration {
	name trans_branch_config_1290_1990;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1290_1990;
	phases ABC;
	from bus1290;
	to bus1990;
	configuration trans_branch_config_1290_1990;
}
object load {
	name xfmr_1291_1500_shunt_from;
	parent bus1291;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83176.1006j Ohm;
	constant_impedance_B 0.0000-83176.1006j Ohm;
	constant_impedance_C 0.0000-83176.1006j Ohm;
}
object load {
	name xfmr_1291_1500_shunt_to;
	parent bus1500;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83176.1006j Ohm;
	constant_impedance_B 0.0000-83176.1006j Ohm;
	constant_impedance_C 0.0000-83176.1006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1291_1500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005017;
	reactance 0.018733;
}
object transformer {
	name trans_branch_1291_1500;
	phases ABC;
	from bus1291;
	to bus1500;
	configuration trans_branch_config_1291_1500;
}
object load {
	name xfmr_1292_1297_shunt_from;
	parent bus1292;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10409.2877j Ohm;
	constant_impedance_B 0.0000-10409.2877j Ohm;
	constant_impedance_C 0.0000-10409.2877j Ohm;
}
object load {
	name xfmr_1292_1297_shunt_to;
	parent bus1297;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10409.2877j Ohm;
	constant_impedance_B 0.0000-10409.2877j Ohm;
	constant_impedance_C 0.0000-10409.2877j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1292_1297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040097;
	reactance 0.149713;
}
object transformer {
	name trans_branch_1292_1297;
	phases ABC;
	from bus1292;
	to bus1297;
	configuration trans_branch_config_1292_1297;
}
object load {
	name xfmr_1294_1296_shunt_from;
	parent bus1294;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21347.8612j Ohm;
	constant_impedance_B 0.0000-21347.8612j Ohm;
	constant_impedance_C 0.0000-21347.8612j Ohm;
}
object load {
	name xfmr_1294_1296_shunt_to;
	parent bus1296;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21347.8612j Ohm;
	constant_impedance_B 0.0000-21347.8612j Ohm;
	constant_impedance_C 0.0000-21347.8612j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1294_1296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020657;
	reactance 0.081330;
}
object transformer {
	name trans_branch_1294_1296;
	phases ABC;
	from bus1294;
	to bus1296;
	configuration trans_branch_config_1294_1296;
}
object load {
	name xfmr_1294_1298_shunt_from;
	parent bus1294;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21486.5963j Ohm;
	constant_impedance_B 0.0000-21486.5963j Ohm;
	constant_impedance_C 0.0000-21486.5963j Ohm;
}
object load {
	name xfmr_1294_1298_shunt_to;
	parent bus1298;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21486.5963j Ohm;
	constant_impedance_B 0.0000-21486.5963j Ohm;
	constant_impedance_C 0.0000-21486.5963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1294_1298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020526;
	reactance 0.080813;
}
object transformer {
	name trans_branch_1294_1298;
	phases ABC;
	from bus1294;
	to bus1298;
	configuration trans_branch_config_1294_1298;
}
object load {
	name xfmr_1296_1494_shunt_from;
	parent bus1296;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5393.5563j Ohm;
	constant_impedance_B 0.0000-5393.5563j Ohm;
	constant_impedance_C 0.0000-5393.5563j Ohm;
}
object load {
	name xfmr_1296_1494_shunt_to;
	parent bus1494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5393.5563j Ohm;
	constant_impedance_B 0.0000-5393.5563j Ohm;
	constant_impedance_C 0.0000-5393.5563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1296_1494;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.039794;
	reactance 0.257024;
}
object transformer {
	name trans_branch_1296_1494;
	phases ABC;
	from bus1296;
	to bus1494;
	configuration trans_branch_config_1296_1494;
}
object transformer_configuration {
	name trans_branch_config_1297_1954;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1297_1954;
	phases ABC;
	from bus1297;
	to bus1954;
	configuration trans_branch_config_1297_1954;
}
object load {
	name xfmr_1299_1304_shunt_from;
	parent bus1299;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object load {
	name xfmr_1299_1304_shunt_to;
	parent bus1304;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17231.2704j Ohm;
	constant_impedance_B 0.0000-17231.2704j Ohm;
	constant_impedance_C 0.0000-17231.2704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1299_1304;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013208;
	reactance 0.090230;
}
object transformer {
	name trans_branch_1299_1304;
	phases ABC;
	from bus1299;
	to bus1304;
	configuration trans_branch_config_1299_1304;
}
object transformer_configuration {
	name trans_branch_config_1299_1985;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1299_1985;
	phases ABC;
	from bus1299;
	to bus1985;
	configuration trans_branch_config_1299_1985;
}
object load {
	name xfmr_1300_1302_shunt_from;
	parent bus1300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14517.0143j Ohm;
	constant_impedance_B 0.0000-14517.0143j Ohm;
	constant_impedance_C 0.0000-14517.0143j Ohm;
}
object load {
	name xfmr_1300_1302_shunt_to;
	parent bus1302;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14517.0143j Ohm;
	constant_impedance_B 0.0000-14517.0143j Ohm;
	constant_impedance_C 0.0000-14517.0143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1300_1302;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.028762;
	reactance 0.107389;
}
object transformer {
	name trans_branch_1300_1302;
	phases ABC;
	from bus1300;
	to bus1302;
	configuration trans_branch_config_1300_1302;
}
object load {
	name xfmr_1300_1364_shunt_from;
	parent bus1300;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17287.5817j Ohm;
	constant_impedance_B 0.0000-17287.5817j Ohm;
	constant_impedance_C 0.0000-17287.5817j Ohm;
}
object load {
	name xfmr_1300_1364_shunt_to;
	parent bus1364;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17287.5817j Ohm;
	constant_impedance_B 0.0000-17287.5817j Ohm;
	constant_impedance_C 0.0000-17287.5817j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1300_1364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.053120;
	reactance 0.116862;
}
object transformer {
	name trans_branch_1300_1364;
	phases ABC;
	from bus1300;
	to bus1364;
	configuration trans_branch_config_1300_1364;
}
object load {
	name xfmr_1301_1303_shunt_from;
	parent bus1301;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object load {
	name xfmr_1301_1303_shunt_to;
	parent bus1303;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-41588.0503j Ohm;
	constant_impedance_B 0.0000-41588.0503j Ohm;
	constant_impedance_C 0.0000-41588.0503j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1301_1303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020571;
	reactance 0.042295;
}
object transformer {
	name trans_branch_1301_1303;
	phases ABC;
	from bus1301;
	to bus1303;
	configuration trans_branch_config_1301_1303;
}
object load {
	name xfmr_1301_1471_shunt_from;
	parent bus1301;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8364.9589j Ohm;
	constant_impedance_B 0.0000-8364.9589j Ohm;
	constant_impedance_C 0.0000-8364.9589j Ohm;
}
object load {
	name xfmr_1301_1471_shunt_to;
	parent bus1471;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8364.9589j Ohm;
	constant_impedance_B 0.0000-8364.9589j Ohm;
	constant_impedance_C 0.0000-8364.9589j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1301_1471;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.102351;
	reactance 0.210444;
}
object transformer {
	name trans_branch_1301_1471;
	phases ABC;
	from bus1301;
	to bus1471;
	configuration trans_branch_config_1301_1471;
}
object load {
	name xfmr_1302_1485_shunt_from;
	parent bus1302;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object load {
	name xfmr_1302_1485_shunt_to;
	parent bus1485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36084.5839j Ohm;
	constant_impedance_B 0.0000-36084.5839j Ohm;
	constant_impedance_C 0.0000-36084.5839j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1302_1485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006310;
	reactance 0.043103;
}
object transformer {
	name trans_branch_1302_1485;
	phases ABC;
	from bus1302;
	to bus1485;
	configuration trans_branch_config_1302_1485;
}
object transformer_configuration {
	name trans_branch_config_1302_1843;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1302_1843;
	phases ABC;
	from bus1302;
	to bus1843;
	configuration trans_branch_config_1302_1843;
}
object node {
	name bus1302_to1843_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5640+16.7373d kV;
	voltage_B 68.5640-103.2627d kV;
	voltage_C 68.5640+136.7373d kV;
}
object switch {
name dummy_switch1_bus1302_to1843;
phases ABC;
from bus1302;
to bus1302_to1843_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1302_1843_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1302_1843_dummy1;
	phases ABC;
	from bus1302_to1843_dummy1;
	to bus1843;
	configuration trans_branch_config_1302_1843_dummy1;
}
object load {
	name xfmr_1305_1402_shunt_from;
	parent bus1305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8234.7447j Ohm;
	constant_impedance_B 0.0000-8234.7447j Ohm;
	constant_impedance_C 0.0000-8234.7447j Ohm;
}
object load {
	name xfmr_1305_1402_shunt_to;
	parent bus1402;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8234.7447j Ohm;
	constant_impedance_B 0.0000-8234.7447j Ohm;
	constant_impedance_C 0.0000-8234.7447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1305_1402;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.109501;
	reactance 0.236706;
}
object transformer {
	name trans_branch_1305_1402;
	phases ABC;
	from bus1305;
	to bus1402;
	configuration trans_branch_config_1305_1402;
}
object load {
	name xfmr_1305_1485_shunt_from;
	parent bus1305;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11030.0250j Ohm;
	constant_impedance_B 0.0000-11030.0250j Ohm;
	constant_impedance_C 0.0000-11030.0250j Ohm;
}
object load {
	name xfmr_1305_1485_shunt_to;
	parent bus1485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11030.0250j Ohm;
	constant_impedance_B 0.0000-11030.0250j Ohm;
	constant_impedance_C 0.0000-11030.0250j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1305_1485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.077626;
	reactance 0.159607;
}
object transformer {
	name trans_branch_1305_1485;
	phases ABC;
	from bus1305;
	to bus1485;
	configuration trans_branch_config_1305_1485;
}
object load {
	name xfmr_1306_1329_shunt_from;
	parent bus1306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17424.2424j Ohm;
	constant_impedance_B 0.0000-17424.2424j Ohm;
	constant_impedance_C 0.0000-17424.2424j Ohm;
}
object load {
	name xfmr_1306_1329_shunt_to;
	parent bus1329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17424.2424j Ohm;
	constant_impedance_B 0.0000-17424.2424j Ohm;
	constant_impedance_C 0.0000-17424.2424j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1306_1329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023961;
	reactance 0.089464;
}
object transformer {
	name trans_branch_1306_1329;
	phases ABC;
	from bus1306;
	to bus1329;
	configuration trans_branch_config_1306_1329;
}
object load {
	name xfmr_1306_1356_shunt_from;
	parent bus1306;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15604.7198j Ohm;
	constant_impedance_B 0.0000-15604.7198j Ohm;
	constant_impedance_C 0.0000-15604.7198j Ohm;
}
object load {
	name xfmr_1306_1356_shunt_to;
	parent bus1356;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15604.7198j Ohm;
	constant_impedance_B 0.0000-15604.7198j Ohm;
	constant_impedance_C 0.0000-15604.7198j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1306_1356;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058843;
	reactance 0.129453;
}
object transformer {
	name trans_branch_1306_1356;
	phases ABC;
	from bus1306;
	to bus1356;
	configuration trans_branch_config_1306_1356;
}
object load {
	name xfmr_1307_1324_shunt_from;
	parent bus1307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8764.0822j Ohm;
	constant_impedance_B 0.0000-8764.0822j Ohm;
	constant_impedance_C 0.0000-8764.0822j Ohm;
}
object load {
	name xfmr_1307_1324_shunt_to;
	parent bus1324;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8764.0822j Ohm;
	constant_impedance_B 0.0000-8764.0822j Ohm;
	constant_impedance_C 0.0000-8764.0822j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1307_1324;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050340;
	reactance 0.198196;
}
object transformer {
	name trans_branch_1307_1324;
	phases ABC;
	from bus1307;
	to bus1324;
	configuration trans_branch_config_1307_1324;
}
object load {
	name xfmr_1307_1335_shunt_from;
	parent bus1307;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29988.6621j Ohm;
	constant_impedance_B 0.0000-29988.6621j Ohm;
	constant_impedance_C 0.0000-29988.6621j Ohm;
}
object load {
	name xfmr_1307_1335_shunt_to;
	parent bus1335;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29988.6621j Ohm;
	constant_impedance_B 0.0000-29988.6621j Ohm;
	constant_impedance_C 0.0000-29988.6621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1307_1335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030631;
	reactance 0.067387;
}
object transformer {
	name trans_branch_1307_1335;
	phases ABC;
	from bus1307;
	to bus1335;
	configuration trans_branch_config_1307_1335;
}
object load {
	name xfmr_1308_1319_shunt_from;
	parent bus1308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13433.2148j Ohm;
	constant_impedance_B 0.0000-13433.2148j Ohm;
	constant_impedance_C 0.0000-13433.2148j Ohm;
}
object load {
	name xfmr_1308_1319_shunt_to;
	parent bus1319;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13433.2148j Ohm;
	constant_impedance_B 0.0000-13433.2148j Ohm;
	constant_impedance_C 0.0000-13433.2148j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1308_1319;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033478;
	reactance 0.134277;
}
object transformer {
	name trans_branch_1308_1319;
	phases ABC;
	from bus1308;
	to bus1319;
	configuration trans_branch_config_1308_1319;
}
object load {
	name xfmr_1308_1320_shunt_from;
	parent bus1308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18522.4090j Ohm;
	constant_impedance_B 0.0000-18522.4090j Ohm;
	constant_impedance_C 0.0000-18522.4090j Ohm;
}
object load {
	name xfmr_1308_1320_shunt_to;
	parent bus1320;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18522.4090j Ohm;
	constant_impedance_B 0.0000-18522.4090j Ohm;
	constant_impedance_C 0.0000-18522.4090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1308_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023810;
	reactance 0.093745;
}
object transformer {
	name trans_branch_1308_1320;
	phases ABC;
	from bus1308;
	to bus1320;
	configuration trans_branch_config_1308_1320;
}
object load {
	name xfmr_1308_1328_shunt_from;
	parent bus1308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42730.2100j Ohm;
	constant_impedance_B 0.0000-42730.2100j Ohm;
	constant_impedance_C 0.0000-42730.2100j Ohm;
}
object load {
	name xfmr_1308_1328_shunt_to;
	parent bus1328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42730.2100j Ohm;
	constant_impedance_B 0.0000-42730.2100j Ohm;
	constant_impedance_C 0.0000-42730.2100j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1308_1328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021491;
	reactance 0.047280;
}
object transformer {
	name trans_branch_1308_1328;
	phases ABC;
	from bus1308;
	to bus1328;
	configuration trans_branch_config_1308_1328;
}
object load {
	name xfmr_1308_1344_shunt_from;
	parent bus1308;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object load {
	name xfmr_1308_1344_shunt_to;
	parent bus1344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33651.3995j Ohm;
	constant_impedance_B 0.0000-33651.3995j Ohm;
	constant_impedance_C 0.0000-33651.3995j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1308_1344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026794;
	reactance 0.057919;
}
object transformer {
	name trans_branch_1308_1344;
	phases ABC;
	from bus1308;
	to bus1344;
	configuration trans_branch_config_1308_1344;
}
object load {
	name xfmr_1309_1353_shunt_from;
	parent bus1309;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12559.3542j Ohm;
	constant_impedance_B 0.0000-12559.3542j Ohm;
	constant_impedance_C 0.0000-12559.3542j Ohm;
}
object load {
	name xfmr_1309_1353_shunt_to;
	parent bus1353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12559.3542j Ohm;
	constant_impedance_B 0.0000-12559.3542j Ohm;
	constant_impedance_C 0.0000-12559.3542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1309_1353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033240;
	reactance 0.124110;
}
object transformer {
	name trans_branch_1309_1353;
	phases ABC;
	from bus1309;
	to bus1353;
	configuration trans_branch_config_1309_1353;
}
object load {
	name xfmr_1310_1325_shunt_from;
	parent bus1310;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32374.5410j Ohm;
	constant_impedance_B 0.0000-32374.5410j Ohm;
	constant_impedance_C 0.0000-32374.5410j Ohm;
}
object load {
	name xfmr_1310_1325_shunt_to;
	parent bus1325;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32374.5410j Ohm;
	constant_impedance_B 0.0000-32374.5410j Ohm;
	constant_impedance_C 0.0000-32374.5410j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1310_1325;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013885;
	reactance 0.055692;
}
object transformer {
	name trans_branch_1310_1325;
	phases ABC;
	from bus1310;
	to bus1325;
	configuration trans_branch_config_1310_1325;
}
object load {
	name xfmr_1311_1330_shunt_from;
	parent bus1311;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28048.7805j Ohm;
	constant_impedance_B 0.0000-28048.7805j Ohm;
	constant_impedance_C 0.0000-28048.7805j Ohm;
}
object load {
	name xfmr_1311_1330_shunt_to;
	parent bus1330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28048.7805j Ohm;
	constant_impedance_B 0.0000-28048.7805j Ohm;
	constant_impedance_C 0.0000-28048.7805j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1311_1330;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032725;
	reactance 0.071993;
}
object transformer {
	name trans_branch_1311_1330;
	phases ABC;
	from bus1311;
	to bus1330;
	configuration trans_branch_config_1311_1330;
}
object load {
	name xfmr_1311_1465_shunt_from;
	parent bus1311;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object load {
	name xfmr_1311_1465_shunt_to;
	parent bus1465;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50865.3846j Ohm;
	constant_impedance_B 0.0000-50865.3846j Ohm;
	constant_impedance_C 0.0000-50865.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1311_1465;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017728;
	reactance 0.038323;
}
object transformer {
	name trans_branch_1311_1465;
	phases ABC;
	from bus1311;
	to bus1465;
	configuration trans_branch_config_1311_1465;
}
object load {
	name xfmr_1312_1348_shunt_from;
	parent bus1312;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object load {
	name xfmr_1312_1348_shunt_to;
	parent bus1348;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-93462.8975j Ohm;
	constant_impedance_B 0.0000-93462.8975j Ohm;
	constant_impedance_C 0.0000-93462.8975j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1312_1348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004728;
	reactance 0.018614;
}
object transformer {
	name trans_branch_1312_1348;
	phases ABC;
	from bus1312;
	to bus1348;
	configuration trans_branch_config_1312_1348;
}
object load {
	name xfmr_1312_1357_shunt_from;
	parent bus1312;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50573.6138j Ohm;
	constant_impedance_B 0.0000-50573.6138j Ohm;
	constant_impedance_C 0.0000-50573.6138j Ohm;
}
object load {
	name xfmr_1312_1357_shunt_to;
	parent bus1357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-50573.6138j Ohm;
	constant_impedance_B 0.0000-50573.6138j Ohm;
	constant_impedance_C 0.0000-50573.6138j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1312_1357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008255;
	reactance 0.030820;
}
object transformer {
	name trans_branch_1312_1357;
	phases ABC;
	from bus1312;
	to bus1357;
	configuration trans_branch_config_1312_1357;
}
object load {
	name xfmr_1313_1354_shunt_from;
	parent bus1313;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object load {
	name xfmr_1313_1354_shunt_to;
	parent bus1354;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-31376.0380j Ohm;
	constant_impedance_B 0.0000-31376.0380j Ohm;
	constant_impedance_C 0.0000-31376.0380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1313_1354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013303;
	reactance 0.049672;
}
object transformer {
	name trans_branch_1313_1354;
	phases ABC;
	from bus1313;
	to bus1354;
	configuration trans_branch_config_1313_1354;
}
object transformer_configuration {
	name trans_branch_config_1313_1844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1313_1844;
	phases ABC;
	from bus1313;
	to bus1844;
	configuration trans_branch_config_1313_1844;
}
object load {
	name xfmr_1314_1315_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15952.9554j Ohm;
	constant_impedance_B 0.0000-15952.9554j Ohm;
	constant_impedance_C 0.0000-15952.9554j Ohm;
}
object load {
	name xfmr_1314_1315_shunt_to;
	parent bus1315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15952.9554j Ohm;
	constant_impedance_B 0.0000-15952.9554j Ohm;
	constant_impedance_C 0.0000-15952.9554j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_1315;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027652;
	reactance 0.108869;
}
object transformer {
	name trans_branch_1314_1315;
	phases ABC;
	from bus1314;
	to bus1315;
	configuration trans_branch_config_1314_1315;
}
object load {
	name xfmr_1314_1316_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10884.7737j Ohm;
	constant_impedance_B 0.0000-10884.7737j Ohm;
	constant_impedance_C 0.0000-10884.7737j Ohm;
}
object load {
	name xfmr_1314_1316_shunt_to;
	parent bus1316;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10884.7737j Ohm;
	constant_impedance_B 0.0000-10884.7737j Ohm;
	constant_impedance_C 0.0000-10884.7737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_1316;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.082840;
	reactance 0.179074;
}
object transformer {
	name trans_branch_1314_1316;
	phases ABC;
	from bus1314;
	to bus1316;
	configuration trans_branch_config_1314_1316;
}
object load {
	name xfmr_1314_1420_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24765.9176j Ohm;
	constant_impedance_B 0.0000-24765.9176j Ohm;
	constant_impedance_C 0.0000-24765.9176j Ohm;
}
object load {
	name xfmr_1314_1420_shunt_to;
	parent bus1420;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24765.9176j Ohm;
	constant_impedance_B 0.0000-24765.9176j Ohm;
	constant_impedance_C 0.0000-24765.9176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_1420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.036410;
	reactance 0.078706;
}
object transformer {
	name trans_branch_1314_1420;
	phases ABC;
	from bus1314;
	to bus1420;
	configuration trans_branch_config_1314_1420;
}
object load {
	name xfmr_1315_1350_shunt_from;
	parent bus1315;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28970.4272j Ohm;
	constant_impedance_B 0.0000-28970.4272j Ohm;
	constant_impedance_C 0.0000-28970.4272j Ohm;
}
object load {
	name xfmr_1315_1350_shunt_to;
	parent bus1350;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28970.4272j Ohm;
	constant_impedance_B 0.0000-28970.4272j Ohm;
	constant_impedance_C 0.0000-28970.4272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1315_1350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029556;
	reactance 0.060770;
}
object transformer {
	name trans_branch_1315_1350;
	phases ABC;
	from bus1315;
	to bus1350;
	configuration trans_branch_config_1315_1350;
}
object load {
	name xfmr_1316_1374_shunt_from;
	parent bus1316;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21504.0650j Ohm;
	constant_impedance_B 0.0000-21504.0650j Ohm;
	constant_impedance_C 0.0000-21504.0650j Ohm;
}
object load {
	name xfmr_1316_1374_shunt_to;
	parent bus1374;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21504.0650j Ohm;
	constant_impedance_B 0.0000-21504.0650j Ohm;
	constant_impedance_C 0.0000-21504.0650j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1316_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042699;
	reactance 0.093937;
}
object transformer {
	name trans_branch_1316_1374;
	phases ABC;
	from bus1316;
	to bus1374;
	configuration trans_branch_config_1316_1374;
}
object load {
	name xfmr_1317_1324_shunt_from;
	parent bus1317;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object load {
	name xfmr_1317_1324_shunt_to;
	parent bus1324;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21365.1050j Ohm;
	constant_impedance_B 0.0000-21365.1050j Ohm;
	constant_impedance_C 0.0000-21365.1050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1317_1324;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019543;
	reactance 0.072967;
}
object transformer {
	name trans_branch_1317_1324;
	phases ABC;
	from bus1317;
	to bus1324;
	configuration trans_branch_config_1317_1324;
}
object load {
	name xfmr_1318_1326_shunt_from;
	parent bus1318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57625.2723j Ohm;
	constant_impedance_B 0.0000-57625.2723j Ohm;
	constant_impedance_C 0.0000-57625.2723j Ohm;
}
object load {
	name xfmr_1318_1326_shunt_to;
	parent bus1326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-57625.2723j Ohm;
	constant_impedance_B 0.0000-57625.2723j Ohm;
	constant_impedance_C 0.0000-57625.2723j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1318_1326;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007811;
	reactance 0.031330;
}
object transformer {
	name trans_branch_1318_1326;
	phases ABC;
	from bus1318;
	to bus1326;
	configuration trans_branch_config_1318_1326;
}
object load {
	name xfmr_1318_1333_shunt_from;
	parent bus1318;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object load {
	name xfmr_1318_1333_shunt_to;
	parent bus1333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-54875.5187j Ohm;
	constant_impedance_B 0.0000-54875.5187j Ohm;
	constant_impedance_C 0.0000-54875.5187j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1318_1333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007600;
	reactance 0.028375;
}
object transformer {
	name trans_branch_1318_1333;
	phases ABC;
	from bus1318;
	to bus1333;
	configuration trans_branch_config_1318_1333;
}
object load {
	name xfmr_1319_1329_shunt_from;
	parent bus1319;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40880.9892j Ohm;
	constant_impedance_B 0.0000-40880.9892j Ohm;
	constant_impedance_C 0.0000-40880.9892j Ohm;
}
object load {
	name xfmr_1319_1329_shunt_to;
	parent bus1329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40880.9892j Ohm;
	constant_impedance_B 0.0000-40880.9892j Ohm;
	constant_impedance_C 0.0000-40880.9892j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1319_1329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010994;
	reactance 0.044097;
}
object transformer {
	name trans_branch_1319_1329;
	phases ABC;
	from bus1319;
	to bus1329;
	configuration trans_branch_config_1319_1329;
}
object load {
	name xfmr_1320_1328_shunt_from;
	parent bus1320;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16187.2705j Ohm;
	constant_impedance_B 0.0000-16187.2705j Ohm;
	constant_impedance_C 0.0000-16187.2705j Ohm;
}
object load {
	name xfmr_1320_1328_shunt_to;
	parent bus1328;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16187.2705j Ohm;
	constant_impedance_B 0.0000-16187.2705j Ohm;
	constant_impedance_C 0.0000-16187.2705j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025790;
	reactance 0.096294;
}
object transformer {
	name trans_branch_1320_1328;
	phases ABC;
	from bus1320;
	to bus1328;
	configuration trans_branch_config_1320_1328;
}
object load {
	name xfmr_1321_1344_shunt_from;
	parent bus1321;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13634.0206j Ohm;
	constant_impedance_B 0.0000-13634.0206j Ohm;
	constant_impedance_C 0.0000-13634.0206j Ohm;
}
object load {
	name xfmr_1321_1344_shunt_to;
	parent bus1344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13634.0206j Ohm;
	constant_impedance_B 0.0000-13634.0206j Ohm;
	constant_impedance_C 0.0000-13634.0206j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1321_1344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015741;
	reactance 0.101666;
}
object transformer {
	name trans_branch_1321_1344;
	phases ABC;
	from bus1321;
	to bus1344;
	configuration trans_branch_config_1321_1344;
}
object load {
	name xfmr_1322_1462_shunt_from;
	parent bus1322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object load {
	name xfmr_1322_1462_shunt_to;
	parent bus1462;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-74507.0423j Ohm;
	constant_impedance_B 0.0000-74507.0423j Ohm;
	constant_impedance_C 0.0000-74507.0423j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1322_1462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003054;
	reactance 0.020863;
}
object transformer {
	name trans_branch_1322_1462;
	phases ABC;
	from bus1322;
	to bus1462;
	configuration trans_branch_config_1322_1462;
}
object load {
	name xfmr_1322_1480_shunt_from;
	parent bus1322;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24089.2532j Ohm;
	constant_impedance_B 0.0000-24089.2532j Ohm;
	constant_impedance_C 0.0000-24089.2532j Ohm;
}
object load {
	name xfmr_1322_1480_shunt_to;
	parent bus1480;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24089.2532j Ohm;
	constant_impedance_B 0.0000-24089.2532j Ohm;
	constant_impedance_C 0.0000-24089.2532j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1322_1480;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009445;
	reactance 0.064523;
}
object transformer {
	name trans_branch_1322_1480;
	phases ABC;
	from bus1322;
	to bus1480;
	configuration trans_branch_config_1322_1480;
}
object load {
	name xfmr_1323_1343_shunt_from;
	parent bus1323;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14548.9549j Ohm;
	constant_impedance_B 0.0000-14548.9549j Ohm;
	constant_impedance_C 0.0000-14548.9549j Ohm;
}
object load {
	name xfmr_1323_1343_shunt_to;
	parent bus1343;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14548.9549j Ohm;
	constant_impedance_B 0.0000-14548.9549j Ohm;
	constant_impedance_C 0.0000-14548.9549j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1323_1343;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061983;
	reactance 0.133987;
}
object transformer {
	name trans_branch_1323_1343;
	phases ABC;
	from bus1323;
	to bus1343;
	configuration trans_branch_config_1323_1343;
}
object load {
	name xfmr_1323_1462_shunt_from;
	parent bus1323;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19549.1500j Ohm;
	constant_impedance_B 0.0000-19549.1500j Ohm;
	constant_impedance_C 0.0000-19549.1500j Ohm;
}
object load {
	name xfmr_1323_1462_shunt_to;
	parent bus1462;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19549.1500j Ohm;
	constant_impedance_B 0.0000-19549.1500j Ohm;
	constant_impedance_C 0.0000-19549.1500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1323_1462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.043796;
	reactance 0.090048;
}
object transformer {
	name trans_branch_1323_1462;
	phases ABC;
	from bus1323;
	to bus1462;
	configuration trans_branch_config_1323_1462;
}
object transformer_configuration {
	name trans_branch_config_1325_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1325_1845;
	phases ABC;
	from bus1325;
	to bus1845;
	configuration trans_branch_config_1325_1845;
}
object node {
	name bus1325_to1845_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3634+8.5258d kV;
	voltage_B 68.3634-111.4742d kV;
	voltage_C 68.3634+128.5258d kV;
}
object switch {
name dummy_switch1_bus1325_to1845;
phases ABC;
from bus1325;
to bus1325_to1845_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1325_1845_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1325_1845_dummy1;
	phases ABC;
	from bus1325_to1845_dummy1;
	to bus1845;
	configuration trans_branch_config_1325_1845_dummy1;
}
object load {
	name xfmr_1326_1355_shunt_from;
	parent bus1326;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object load {
	name xfmr_1326_1355_shunt_to;
	parent bus1355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18692.5795j Ohm;
	constant_impedance_B 0.0000-18692.5795j Ohm;
	constant_impedance_C 0.0000-18692.5795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1326_1355;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.024065;
	reactance 0.096525;
}
object transformer {
	name trans_branch_1326_1355;
	phases ABC;
	from bus1326;
	to bus1355;
	configuration trans_branch_config_1326_1355;
}
object load {
	name xfmr_1327_1451_shunt_from;
	parent bus1327;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16719.3426j Ohm;
	constant_impedance_B 0.0000-16719.3426j Ohm;
	constant_impedance_C 0.0000-16719.3426j Ohm;
}
object load {
	name xfmr_1327_1451_shunt_to;
	parent bus1451;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-16719.3426j Ohm;
	constant_impedance_B 0.0000-16719.3426j Ohm;
	constant_impedance_C 0.0000-16719.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1327_1451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051211;
	reactance 0.105295;
}
object transformer {
	name trans_branch_1327_1451;
	phases ABC;
	from bus1327;
	to bus1451;
	configuration trans_branch_config_1327_1451;
}
object load {
	name xfmr_1329_1498_shunt_from;
	parent bus1329;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13515.5851j Ohm;
	constant_impedance_B 0.0000-13515.5851j Ohm;
	constant_impedance_C 0.0000-13515.5851j Ohm;
}
object load {
	name xfmr_1329_1498_shunt_to;
	parent bus1498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13515.5851j Ohm;
	constant_impedance_B 0.0000-13515.5851j Ohm;
	constant_impedance_C 0.0000-13515.5851j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_1498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030889;
	reactance 0.115332;
}
object transformer {
	name trans_branch_1329_1498;
	phases ABC;
	from bus1329;
	to bus1498;
	configuration trans_branch_config_1329_1498;
}
object load {
	name xfmr_1330_1332_shunt_from;
	parent bus1330;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20160.0610j Ohm;
	constant_impedance_B 0.0000-20160.0610j Ohm;
	constant_impedance_C 0.0000-20160.0610j Ohm;
}
object load {
	name xfmr_1330_1332_shunt_to;
	parent bus1332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20160.0610j Ohm;
	constant_impedance_B 0.0000-20160.0610j Ohm;
	constant_impedance_C 0.0000-20160.0610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1330_1332;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042460;
	reactance 0.087301;
}
object transformer {
	name trans_branch_1330_1332;
	phases ABC;
	from bus1330;
	to bus1332;
	configuration trans_branch_config_1330_1332;
}
object load {
	name xfmr_1331_1347_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32021.7918j Ohm;
	constant_impedance_B 0.0000-32021.7918j Ohm;
	constant_impedance_C 0.0000-32021.7918j Ohm;
}
object load {
	name xfmr_1331_1347_shunt_to;
	parent bus1347;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-32021.7918j Ohm;
	constant_impedance_B 0.0000-32021.7918j Ohm;
	constant_impedance_C 0.0000-32021.7918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007250;
	reactance 0.050509;
}
object transformer {
	name trans_branch_1331_1347;
	phases ABC;
	from bus1331;
	to bus1347;
	configuration trans_branch_config_1331_1347;
}
object load {
	name xfmr_1331_1349_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39185.1852j Ohm;
	constant_impedance_B 0.0000-39185.1852j Ohm;
	constant_impedance_C 0.0000-39185.1852j Ohm;
}
object load {
	name xfmr_1331_1349_shunt_to;
	parent bus1349;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39185.1852j Ohm;
	constant_impedance_B 0.0000-39185.1852j Ohm;
	constant_impedance_C 0.0000-39185.1852j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1349;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011258;
	reactance 0.044324;
}
object transformer {
	name trans_branch_1331_1349;
	phases ABC;
	from bus1331;
	to bus1349;
	configuration trans_branch_config_1331_1349;
}
object load {
	name xfmr_1331_1355_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28687.6356j Ohm;
	constant_impedance_B 0.0000-28687.6356j Ohm;
	constant_impedance_C 0.0000-28687.6356j Ohm;
}
object load {
	name xfmr_1331_1355_shunt_to;
	parent bus1355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28687.6356j Ohm;
	constant_impedance_B 0.0000-28687.6356j Ohm;
	constant_impedance_C 0.0000-28687.6356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1355;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015373;
	reactance 0.060526;
}
object transformer {
	name trans_branch_1331_1355;
	phases ABC;
	from bus1331;
	to bus1355;
	configuration trans_branch_config_1331_1355;
}
object load {
	name xfmr_1332_1349_shunt_from;
	parent bus1332;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17668.6707j Ohm;
	constant_impedance_B 0.0000-17668.6707j Ohm;
	constant_impedance_C 0.0000-17668.6707j Ohm;
}
object load {
	name xfmr_1332_1349_shunt_to;
	parent bus1349;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17668.6707j Ohm;
	constant_impedance_B 0.0000-17668.6707j Ohm;
	constant_impedance_C 0.0000-17668.6707j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1332_1349;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051025;
	reactance 0.110299;
}
object transformer {
	name trans_branch_1332_1349;
	phases ABC;
	from bus1332;
	to bus1349;
	configuration trans_branch_config_1332_1349;
}
object load {
	name xfmr_1333_1336_shunt_from;
	parent bus1333;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object load {
	name xfmr_1333_1336_shunt_to;
	parent bus1336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23201.7544j Ohm;
	constant_impedance_B 0.0000-23201.7544j Ohm;
	constant_impedance_C 0.0000-23201.7544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1333_1336;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019391;
	reactance 0.077775;
}
object transformer {
	name trans_branch_1333_1336;
	phases ABC;
	from bus1333;
	to bus1336;
	configuration trans_branch_config_1333_1336;
}
object load {
	name xfmr_1334_1338_shunt_from;
	parent bus1334;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71680.2168j Ohm;
	constant_impedance_B 0.0000-71680.2168j Ohm;
	constant_impedance_C 0.0000-71680.2168j Ohm;
}
object load {
	name xfmr_1334_1338_shunt_to;
	parent bus1338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-71680.2168j Ohm;
	constant_impedance_B 0.0000-71680.2168j Ohm;
	constant_impedance_C 0.0000-71680.2168j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1334_1338;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005832;
	reactance 0.021774;
}
object transformer {
	name trans_branch_1334_1338;
	phases ABC;
	from bus1334;
	to bus1338;
	configuration trans_branch_config_1334_1338;
}
object transformer_configuration {
	name trans_branch_config_1334_1846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1334_1846;
	phases ABC;
	from bus1334;
	to bus1846;
	configuration trans_branch_config_1334_1846;
}
object node {
	name bus1334_to1846_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.4080+9.0304d kV;
	voltage_B 68.4080-110.9697d kV;
	voltage_C 68.4080+129.0303d kV;
}
object switch {
name dummy_switch1_bus1334_to1846;
phases ABC;
from bus1334;
to bus1334_to1846_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1334_1846_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1334_1846_dummy1;
	phases ABC;
	from bus1334_to1846_dummy1;
	to bus1846;
	configuration trans_branch_config_1334_1846_dummy1;
}
object load {
	name xfmr_1335_1341_shunt_from;
	parent bus1335;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40944.2724j Ohm;
	constant_impedance_B 0.0000-40944.2724j Ohm;
	constant_impedance_C 0.0000-40944.2724j Ohm;
}
object load {
	name xfmr_1335_1341_shunt_to;
	parent bus1341;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40944.2724j Ohm;
	constant_impedance_B 0.0000-40944.2724j Ohm;
	constant_impedance_C 0.0000-40944.2724j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1335_1341;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020905;
	reactance 0.042984;
}
object transformer {
	name trans_branch_1335_1341;
	phases ABC;
	from bus1335;
	to bus1341;
	configuration trans_branch_config_1335_1341;
}
object transformer_configuration {
	name trans_branch_config_1776_1335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.063295;
	reactance 2.531806;
}
object transformer {
	name trans_branch_1776_1335;
	phases ABC;
	from bus1776;
	to bus1335;
	configuration trans_branch_config_1776_1335;
}
object load {
	name xfmr_1336_1348_shunt_from;
	parent bus1336;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object load {
	name xfmr_1336_1348_shunt_to;
	parent bus1348;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-49347.0149j Ohm;
	constant_impedance_B 0.0000-49347.0149j Ohm;
	constant_impedance_C 0.0000-49347.0149j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1336_1348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009108;
	reactance 0.036532;
}
object transformer {
	name trans_branch_1336_1348;
	phases ABC;
	from bus1336;
	to bus1348;
	configuration trans_branch_config_1336_1348;
}
object load {
	name xfmr_1337_1340_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23764.6002j Ohm;
	constant_impedance_B 0.0000-23764.6002j Ohm;
	constant_impedance_C 0.0000-23764.6002j Ohm;
}
object load {
	name xfmr_1337_1340_shunt_to;
	parent bus1340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23764.6002j Ohm;
	constant_impedance_B 0.0000-23764.6002j Ohm;
	constant_impedance_C 0.0000-23764.6002j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_1340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009775;
	reactance 0.068100;
}
object transformer {
	name trans_branch_1337_1340;
	phases ABC;
	from bus1337;
	to bus1340;
	configuration trans_branch_config_1337_1340;
}
object load {
	name xfmr_1337_1346_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24742.7502j Ohm;
	constant_impedance_B 0.0000-24742.7502j Ohm;
	constant_impedance_C 0.0000-24742.7502j Ohm;
}
object load {
	name xfmr_1337_1346_shunt_to;
	parent bus1346;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24742.7502j Ohm;
	constant_impedance_B 0.0000-24742.7502j Ohm;
	constant_impedance_C 0.0000-24742.7502j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_1346;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008674;
	reactance 0.056023;
}
object transformer {
	name trans_branch_1337_1346;
	phases ABC;
	from bus1337;
	to bus1346;
	configuration trans_branch_config_1337_1346;
}
object load {
	name xfmr_1338_1342_shunt_from;
	parent bus1338;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object load {
	name xfmr_1338_1342_shunt_to;
	parent bus1342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18587.4912j Ohm;
	constant_impedance_B 0.0000-18587.4912j Ohm;
	constant_impedance_C 0.0000-18587.4912j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1338_1342;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046055;
	reactance 0.094695;
}
object transformer {
	name trans_branch_1338_1342;
	phases ABC;
	from bus1338;
	to bus1342;
	configuration trans_branch_config_1338_1342;
}
object load {
	name xfmr_1339_1345_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24067.3339j Ohm;
	constant_impedance_B 0.0000-24067.3339j Ohm;
	constant_impedance_C 0.0000-24067.3339j Ohm;
}
object load {
	name xfmr_1339_1345_shunt_to;
	parent bus1345;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24067.3339j Ohm;
	constant_impedance_B 0.0000-24067.3339j Ohm;
	constant_impedance_C 0.0000-24067.3339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_1345;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.017352;
	reactance 0.064789;
}
object transformer {
	name trans_branch_1339_1345;
	phases ABC;
	from bus1339;
	to bus1345;
	configuration trans_branch_config_1339_1345;
}
object load {
	name xfmr_1339_1350_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11025.4273j Ohm;
	constant_impedance_B 0.0000-11025.4273j Ohm;
	constant_impedance_C 0.0000-11025.4273j Ohm;
}
object load {
	name xfmr_1339_1350_shunt_to;
	parent bus1350;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11025.4273j Ohm;
	constant_impedance_B 0.0000-11025.4273j Ohm;
	constant_impedance_C 0.0000-11025.4273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_1350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.077649;
	reactance 0.159655;
}
object transformer {
	name trans_branch_1339_1350;
	phases ABC;
	from bus1339;
	to bus1350;
	configuration trans_branch_config_1339_1350;
}
object load {
	name xfmr_1339_1480_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55801.6878j Ohm;
	constant_impedance_B 0.0000-55801.6878j Ohm;
	constant_impedance_C 0.0000-55801.6878j Ohm;
}
object load {
	name xfmr_1339_1480_shunt_to;
	parent bus1480;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55801.6878j Ohm;
	constant_impedance_B 0.0000-55801.6878j Ohm;
	constant_impedance_C 0.0000-55801.6878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_1480;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007477;
	reactance 0.027917;
}
object transformer {
	name trans_branch_1339_1480;
	phases ABC;
	from bus1339;
	to bus1480;
	configuration trans_branch_config_1339_1480;
}
object load {
	name xfmr_1340_1498_shunt_from;
	parent bus1340;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object load {
	name xfmr_1340_1498_shunt_to;
	parent bus1498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55684.2105j Ohm;
	constant_impedance_B 0.0000-55684.2105j Ohm;
	constant_impedance_C 0.0000-55684.2105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1340_1498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007502;
	reactance 0.028011;
}
object transformer {
	name trans_branch_1340_1498;
	phases ABC;
	from bus1340;
	to bus1498;
	configuration trans_branch_config_1340_1498;
}
object transformer_configuration {
	name trans_branch_config_1340_1992;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1340_1992;
	phases ABC;
	from bus1340;
	to bus1992;
	configuration trans_branch_config_1340_1992;
}
object load {
	name xfmr_1341_1344_shunt_from;
	parent bus1341;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18368.0556j Ohm;
	constant_impedance_B 0.0000-18368.0556j Ohm;
	constant_impedance_C 0.0000-18368.0556j Ohm;
}
object load {
	name xfmr_1341_1344_shunt_to;
	parent bus1344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18368.0556j Ohm;
	constant_impedance_B 0.0000-18368.0556j Ohm;
	constant_impedance_C 0.0000-18368.0556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1341_1344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.046612;
	reactance 0.095840;
}
object transformer {
	name trans_branch_1341_1344;
	phases ABC;
	from bus1341;
	to bus1344;
	configuration trans_branch_config_1341_1344;
}
object load {
	name xfmr_1342_1344_shunt_from;
	parent bus1342;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object load {
	name xfmr_1342_1344_shunt_to;
	parent bus1344;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36583.6791j Ohm;
	constant_impedance_B 0.0000-36583.6791j Ohm;
	constant_impedance_C 0.0000-36583.6791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1342_1344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006222;
	reactance 0.042504;
}
object transformer {
	name trans_branch_1342_1344;
	phases ABC;
	from bus1342;
	to bus1344;
	configuration trans_branch_config_1342_1344;
}
object transformer_configuration {
	name trans_branch_config_1342_1994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1342_1994;
	phases ABC;
	from bus1342;
	to bus1994;
	configuration trans_branch_config_1342_1994;
}
object load {
	name xfmr_1343_1445_shunt_from;
	parent bus1343;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17141.9313j Ohm;
	constant_impedance_B 0.0000-17141.9313j Ohm;
	constant_impedance_C 0.0000-17141.9313j Ohm;
}
object load {
	name xfmr_1343_1445_shunt_to;
	parent bus1445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17141.9313j Ohm;
	constant_impedance_B 0.0000-17141.9313j Ohm;
	constant_impedance_C 0.0000-17141.9313j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1343_1445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.026231;
	reactance 0.105210;
}
object transformer {
	name trans_branch_1343_1445;
	phases ABC;
	from bus1343;
	to bus1445;
	configuration trans_branch_config_1343_1445;
}
object load {
	name xfmr_1345_1451_shunt_from;
	parent bus1345;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39894.4193j Ohm;
	constant_impedance_B 0.0000-39894.4193j Ohm;
	constant_impedance_C 0.0000-39894.4193j Ohm;
}
object load {
	name xfmr_1345_1451_shunt_to;
	parent bus1451;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-39894.4193j Ohm;
	constant_impedance_B 0.0000-39894.4193j Ohm;
	constant_impedance_C 0.0000-39894.4193j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1345_1451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021461;
	reactance 0.044126;
}
object transformer {
	name trans_branch_1345_1451;
	phases ABC;
	from bus1345;
	to bus1451;
	configuration trans_branch_config_1345_1451;
}
object load {
	name xfmr_1346_1347_shunt_from;
	parent bus1346;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28228.3885j Ohm;
	constant_impedance_B 0.0000-28228.3885j Ohm;
	constant_impedance_C 0.0000-28228.3885j Ohm;
}
object load {
	name xfmr_1346_1347_shunt_to;
	parent bus1347;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28228.3885j Ohm;
	constant_impedance_B 0.0000-28228.3885j Ohm;
	constant_impedance_C 0.0000-28228.3885j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1346_1347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007602;
	reactance 0.049103;
}
object transformer {
	name trans_branch_1346_1347;
	phases ABC;
	from bus1346;
	to bus1347;
	configuration trans_branch_config_1346_1347;
}
object load {
	name xfmr_1349_1356_shunt_from;
	parent bus1349;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object load {
	name xfmr_1349_1356_shunt_to;
	parent bus1356;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1349_1356;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009547;
	reactance 0.038290;
}
object transformer {
	name trans_branch_1349_1356;
	phases ABC;
	from bus1349;
	to bus1356;
	configuration trans_branch_config_1349_1356;
}
object load {
	name xfmr_1351_1352_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object load {
	name xfmr_1351_1352_shunt_to;
	parent bus1352;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_1352;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019500;
	reactance 0.072806;
}
object transformer {
	name trans_branch_1351_1352;
	phases ABC;
	from bus1351;
	to bus1352;
	configuration trans_branch_config_1351_1352;
}
object load {
	name xfmr_1351_1454_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30402.2989j Ohm;
	constant_impedance_B 0.0000-30402.2989j Ohm;
	constant_impedance_C 0.0000-30402.2989j Ohm;
}
object load {
	name xfmr_1351_1454_shunt_to;
	parent bus1454;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-30402.2989j Ohm;
	constant_impedance_B 0.0000-30402.2989j Ohm;
	constant_impedance_C 0.0000-30402.2989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_1454;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013726;
	reactance 0.051249;
}
object transformer {
	name trans_branch_1351_1454;
	phases ABC;
	from bus1351;
	to bus1454;
	configuration trans_branch_config_1351_1454;
}
object load {
	name xfmr_1353_1357_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18029.9932j Ohm;
	constant_impedance_B 0.0000-18029.9932j Ohm;
	constant_impedance_C 0.0000-18029.9932j Ohm;
}
object load {
	name xfmr_1353_1357_shunt_to;
	parent bus1357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18029.9932j Ohm;
	constant_impedance_B 0.0000-18029.9932j Ohm;
	constant_impedance_C 0.0000-18029.9932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_1357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012618;
	reactance 0.086198;
}
object transformer {
	name trans_branch_1353_1357;
	phases ABC;
	from bus1353;
	to bus1357;
	configuration trans_branch_config_1353_1357;
}
object load {
	name xfmr_1353_1358_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42117.8344j Ohm;
	constant_impedance_B 0.0000-42117.8344j Ohm;
	constant_impedance_C 0.0000-42117.8344j Ohm;
}
object load {
	name xfmr_1353_1358_shunt_to;
	parent bus1358;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42117.8344j Ohm;
	constant_impedance_B 0.0000-42117.8344j Ohm;
	constant_impedance_C 0.0000-42117.8344j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_1358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021791;
	reactance 0.047940;
}
object transformer {
	name trans_branch_1353_1358;
	phases ABC;
	from bus1353;
	to bus1358;
	configuration trans_branch_config_1353_1358;
}
object load {
	name xfmr_1353_1470_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38782.9912j Ohm;
	constant_impedance_B 0.0000-38782.9912j Ohm;
	constant_impedance_C 0.0000-38782.9912j Ohm;
}
object load {
	name xfmr_1353_1470_shunt_to;
	parent bus1470;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-38782.9912j Ohm;
	constant_impedance_B 0.0000-38782.9912j Ohm;
	constant_impedance_C 0.0000-38782.9912j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_1470;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011593;
	reactance 0.046498;
}
object transformer {
	name trans_branch_1353_1470;
	phases ABC;
	from bus1353;
	to bus1470;
	configuration trans_branch_config_1353_1470;
}
object transformer_configuration {
	name trans_branch_config_1354_1950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1354_1950;
	phases ABC;
	from bus1354;
	to bus1950;
	configuration trans_branch_config_1354_1950;
}
object load {
	name xfmr_1355_1454_shunt_from;
	parent bus1355;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object load {
	name xfmr_1355_1454_shunt_to;
	parent bus1454;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-29954.6999j Ohm;
	constant_impedance_B 0.0000-29954.6999j Ohm;
	constant_impedance_C 0.0000-29954.6999j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_1454;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007593;
	reactance 0.051871;
}
object transformer {
	name trans_branch_1355_1454;
	phases ABC;
	from bus1355;
	to bus1454;
	configuration trans_branch_config_1355_1454;
}
object load {
	name xfmr_1356_1357_shunt_from;
	parent bus1356;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62529.5508j Ohm;
	constant_impedance_B 0.0000-62529.5508j Ohm;
	constant_impedance_C 0.0000-62529.5508j Ohm;
}
object load {
	name xfmr_1356_1357_shunt_to;
	parent bus1357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-62529.5508j Ohm;
	constant_impedance_B 0.0000-62529.5508j Ohm;
	constant_impedance_C 0.0000-62529.5508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1356_1357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007058;
	reactance 0.027790;
}
object transformer {
	name trans_branch_1356_1357;
	phases ABC;
	from bus1356;
	to bus1357;
	configuration trans_branch_config_1356_1357;
}
object load {
	name xfmr_1357_1358_shunt_from;
	parent bus1357;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object load {
	name xfmr_1357_1358_shunt_to;
	parent bus1358;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36232.8767j Ohm;
	constant_impedance_B 0.0000-36232.8767j Ohm;
	constant_impedance_C 0.0000-36232.8767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1357_1358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012170;
	reactance 0.047916;
}
object transformer {
	name trans_branch_1357_1358;
	phases ABC;
	from bus1357;
	to bus1358;
	configuration trans_branch_config_1357_1358;
}
object transformer_configuration {
	name trans_branch_config_1357_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1357_1847;
	phases ABC;
	from bus1357;
	to bus1847;
	configuration trans_branch_config_1357_1847;
}
object node {
	name bus1357_to1847_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5465+5.4941d kV;
	voltage_B 68.5465-114.5059d kV;
	voltage_C 68.5465+125.4941d kV;
}
object switch {
name dummy_switch1_bus1357_to1847;
phases ABC;
from bus1357;
to bus1357_to1847_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1357_1847_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1357_1847_dummy1;
	phases ABC;
	from bus1357_to1847_dummy1;
	to bus1847;
	configuration trans_branch_config_1357_1847_dummy1;
}
object load {
	name xfmr_1359_1360_shunt_from;
	parent bus1359;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object load {
	name xfmr_1359_1360_shunt_to;
	parent bus1360;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-105378.4861j Ohm;
	constant_impedance_B 0.0000-105378.4861j Ohm;
	constant_impedance_C 0.0000-105378.4861j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1359_1360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004180;
	reactance 0.016459;
}
object transformer {
	name trans_branch_1359_1360;
	phases ABC;
	from bus1359;
	to bus1360;
	configuration trans_branch_config_1359_1360;
}
object load {
	name xfmr_1359_1393_shunt_from;
	parent bus1359;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26110.5627j Ohm;
	constant_impedance_B 0.0000-26110.5627j Ohm;
	constant_impedance_C 0.0000-26110.5627j Ohm;
}
object load {
	name xfmr_1359_1393_shunt_to;
	parent bus1393;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-26110.5627j Ohm;
	constant_impedance_B 0.0000-26110.5627j Ohm;
	constant_impedance_C 0.0000-26110.5627j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1359_1393;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008899;
	reactance 0.061992;
}
object transformer {
	name trans_branch_1359_1393;
	phases ABC;
	from bus1359;
	to bus1393;
	configuration trans_branch_config_1359_1393;
}
object load {
	name xfmr_1359_1424_shunt_from;
	parent bus1359;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7914.4225j Ohm;
	constant_impedance_B 0.0000-7914.4225j Ohm;
	constant_impedance_C 0.0000-7914.4225j Ohm;
}
object load {
	name xfmr_1359_1424_shunt_to;
	parent bus1424;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7914.4225j Ohm;
	constant_impedance_B 0.0000-7914.4225j Ohm;
	constant_impedance_C 0.0000-7914.4225j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1359_1424;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029349;
	reactance 0.204460;
}
object transformer {
	name trans_branch_1359_1424;
	phases ABC;
	from bus1359;
	to bus1424;
	configuration trans_branch_config_1359_1424;
}
object load {
	name xfmr_1360_1390_shunt_from;
	parent bus1360;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23936.6516j Ohm;
	constant_impedance_B 0.0000-23936.6516j Ohm;
	constant_impedance_C 0.0000-23936.6516j Ohm;
}
object load {
	name xfmr_1360_1390_shunt_to;
	parent bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-23936.6516j Ohm;
	constant_impedance_B 0.0000-23936.6516j Ohm;
	constant_impedance_C 0.0000-23936.6516j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_1390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.018435;
	reactance 0.072581;
}
object transformer {
	name trans_branch_1360_1390;
	phases ABC;
	from bus1360;
	to bus1390;
	configuration trans_branch_config_1360_1390;
}
object load {
	name xfmr_1361_1387_shunt_from;
	parent bus1361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object load {
	name xfmr_1361_1387_shunt_to;
	parent bus1387;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22041.6667j Ohm;
	constant_impedance_B 0.0000-22041.6667j Ohm;
	constant_impedance_C 0.0000-22041.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1361_1387;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.020411;
	reactance 0.081867;
}
object transformer {
	name trans_branch_1361_1387;
	phases ABC;
	from bus1361;
	to bus1387;
	configuration trans_branch_config_1361_1387;
}
object load {
	name xfmr_1361_1401_shunt_from;
	parent bus1361;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22491.4966j Ohm;
	constant_impedance_B 0.0000-22491.4966j Ohm;
	constant_impedance_C 0.0000-22491.4966j Ohm;
}
object load {
	name xfmr_1361_1401_shunt_to;
	parent bus1401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22491.4966j Ohm;
	constant_impedance_B 0.0000-22491.4966j Ohm;
	constant_impedance_C 0.0000-22491.4966j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1361_1401;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019995;
	reactance 0.080200;
}
object transformer {
	name trans_branch_1361_1401;
	phases ABC;
	from bus1361;
	to bus1401;
	configuration trans_branch_config_1361_1401;
}
object load {
	name xfmr_1362_1385_shunt_from;
	parent bus1362;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14009.5339j Ohm;
	constant_impedance_B 0.0000-14009.5339j Ohm;
	constant_impedance_C 0.0000-14009.5339j Ohm;
}
object load {
	name xfmr_1362_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14009.5339j Ohm;
	constant_impedance_B 0.0000-14009.5339j Ohm;
	constant_impedance_C 0.0000-14009.5339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1362_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.031489;
	reactance 0.123977;
}
object transformer {
	name trans_branch_1362_1385;
	phases ABC;
	from bus1362;
	to bus1385;
	configuration trans_branch_config_1362_1385;
}
object load {
	name xfmr_1362_1394_shunt_from;
	parent bus1362;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12997.5430j Ohm;
	constant_impedance_B 0.0000-12997.5430j Ohm;
	constant_impedance_C 0.0000-12997.5430j Ohm;
}
object load {
	name xfmr_1362_1394_shunt_to;
	parent bus1394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12997.5430j Ohm;
	constant_impedance_B 0.0000-12997.5430j Ohm;
	constant_impedance_C 0.0000-12997.5430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1362_1394;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065877;
	reactance 0.135450;
}
object transformer {
	name trans_branch_1362_1394;
	phases ABC;
	from bus1362;
	to bus1394;
	configuration trans_branch_config_1362_1394;
}
object load {
	name xfmr_1363_1376_shunt_from;
	parent bus1363;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12978.4102j Ohm;
	constant_impedance_B 0.0000-12978.4102j Ohm;
	constant_impedance_C 0.0000-12978.4102j Ohm;
}
object load {
	name xfmr_1363_1376_shunt_to;
	parent bus1376;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12978.4102j Ohm;
	constant_impedance_B 0.0000-12978.4102j Ohm;
	constant_impedance_C 0.0000-12978.4102j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1363_1376;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034646;
	reactance 0.138964;
}
object transformer {
	name trans_branch_1363_1376;
	phases ABC;
	from bus1363;
	to bus1376;
	configuration trans_branch_config_1363_1376;
}
object load {
	name xfmr_1363_1382_shunt_from;
	parent bus1363;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14069.1489j Ohm;
	constant_impedance_B 0.0000-14069.1489j Ohm;
	constant_impedance_C 0.0000-14069.1489j Ohm;
}
object load {
	name xfmr_1363_1382_shunt_to;
	parent bus1382;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14069.1489j Ohm;
	constant_impedance_B 0.0000-14069.1489j Ohm;
	constant_impedance_C 0.0000-14069.1489j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1363_1382;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065266;
	reactance 0.143584;
}
object transformer {
	name trans_branch_1363_1382;
	phases ABC;
	from bus1363;
	to bus1382;
	configuration trans_branch_config_1363_1382;
}
object load {
	name xfmr_1364_1381_shunt_from;
	parent bus1364;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42455.8587j Ohm;
	constant_impedance_B 0.0000-42455.8587j Ohm;
	constant_impedance_C 0.0000-42455.8587j Ohm;
}
object load {
	name xfmr_1364_1381_shunt_to;
	parent bus1381;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-42455.8587j Ohm;
	constant_impedance_B 0.0000-42455.8587j Ohm;
	constant_impedance_C 0.0000-42455.8587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1364_1381;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021631;
	reactance 0.047587;
}
object transformer {
	name trans_branch_1364_1381;
	phases ABC;
	from bus1364;
	to bus1381;
	configuration trans_branch_config_1364_1381;
}
object load {
	name xfmr_1365_1380_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8570.9657j Ohm;
	constant_impedance_B 0.0000-8570.9657j Ohm;
	constant_impedance_C 0.0000-8570.9657j Ohm;
}
object load {
	name xfmr_1365_1380_shunt_to;
	parent bus1380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8570.9657j Ohm;
	constant_impedance_B 0.0000-8570.9657j Ohm;
	constant_impedance_C 0.0000-8570.9657j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_1380;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.105211;
	reactance 0.227434;
}
object transformer {
	name trans_branch_1365_1380;
	phases ABC;
	from bus1365;
	to bus1380;
	configuration trans_branch_config_1365_1380;
}
object load {
	name xfmr_1365_1486_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14343.8178j Ohm;
	constant_impedance_B 0.0000-14343.8178j Ohm;
	constant_impedance_C 0.0000-14343.8178j Ohm;
}
object load {
	name xfmr_1365_1486_shunt_to;
	parent bus1486;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14343.8178j Ohm;
	constant_impedance_B 0.0000-14343.8178j Ohm;
	constant_impedance_C 0.0000-14343.8178j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_1486;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.064029;
	reactance 0.140861;
}
object transformer {
	name trans_branch_1365_1486;
	phases ABC;
	from bus1365;
	to bus1486;
	configuration trans_branch_config_1365_1486;
}
object load {
	name xfmr_1366_1372_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12417.8404j Ohm;
	constant_impedance_B 0.0000-12417.8404j Ohm;
	constant_impedance_C 0.0000-12417.8404j Ohm;
}
object load {
	name xfmr_1366_1372_shunt_to;
	parent bus1372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12417.8404j Ohm;
	constant_impedance_B 0.0000-12417.8404j Ohm;
	constant_impedance_C 0.0000-12417.8404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.033625;
	reactance 0.125546;
}
object transformer {
	name trans_branch_1366_1372;
	phases ABC;
	from bus1366;
	to bus1372;
	configuration trans_branch_config_1366_1372;
}
object load {
	name xfmr_1366_1396_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11002.4958j Ohm;
	constant_impedance_B 0.0000-11002.4958j Ohm;
	constant_impedance_C 0.0000-11002.4958j Ohm;
}
object load {
	name xfmr_1366_1396_shunt_to;
	parent bus1396;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11002.4958j Ohm;
	constant_impedance_B 0.0000-11002.4958j Ohm;
	constant_impedance_C 0.0000-11002.4958j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1396;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.040095;
	reactance 0.157859;
}
object transformer {
	name trans_branch_1366_1396;
	phases ABC;
	from bus1366;
	to bus1396;
	configuration trans_branch_config_1366_1396;
}
object load {
	name xfmr_1367_1370_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6446.5026j Ohm;
	constant_impedance_B 0.0000-6446.5026j Ohm;
	constant_impedance_C 0.0000-6446.5026j Ohm;
}
object load {
	name xfmr_1367_1370_shunt_to;
	parent bus1370;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6446.5026j Ohm;
	constant_impedance_B 0.0000-6446.5026j Ohm;
	constant_impedance_C 0.0000-6446.5026j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_1370;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.139863;
	reactance 0.302340;
}
object transformer {
	name trans_branch_1367_1370;
	phases ABC;
	from bus1367;
	to bus1370;
	configuration trans_branch_config_1367_1370;
}
object load {
	name xfmr_1367_1396_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24673.5075j Ohm;
	constant_impedance_B 0.0000-24673.5075j Ohm;
	constant_impedance_C 0.0000-24673.5075j Ohm;
}
object load {
	name xfmr_1367_1396_shunt_to;
	parent bus1396;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-24673.5075j Ohm;
	constant_impedance_B 0.0000-24673.5075j Ohm;
	constant_impedance_C 0.0000-24673.5075j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_1396;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034704;
	reactance 0.071355;
}
object transformer {
	name trans_branch_1367_1396;
	phases ABC;
	from bus1367;
	to bus1396;
	configuration trans_branch_config_1367_1396;
}
object load {
	name xfmr_1368_1371_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27580.8133j Ohm;
	constant_impedance_B 0.0000-27580.8133j Ohm;
	constant_impedance_C 0.0000-27580.8133j Ohm;
}
object load {
	name xfmr_1368_1371_shunt_to;
	parent bus1371;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-27580.8133j Ohm;
	constant_impedance_B 0.0000-27580.8133j Ohm;
	constant_impedance_C 0.0000-27580.8133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_1371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016308;
	reactance 0.065411;
}
object transformer {
	name trans_branch_1368_1371;
	phases ABC;
	from bus1368;
	to bus1371;
	configuration trans_branch_config_1368_1371;
}
object load {
	name xfmr_1368_1420_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107959.1837j Ohm;
	constant_impedance_B 0.0000-107959.1837j Ohm;
	constant_impedance_C 0.0000-107959.1837j Ohm;
}
object load {
	name xfmr_1368_1420_shunt_to;
	parent bus1420;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-107959.1837j Ohm;
	constant_impedance_B 0.0000-107959.1837j Ohm;
	constant_impedance_C 0.0000-107959.1837j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_1420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008358;
	reactance 0.018068;
}
object transformer {
	name trans_branch_1368_1420;
	phases ABC;
	from bus1368;
	to bus1420;
	configuration trans_branch_config_1368_1420;
}
object load {
	name xfmr_1369_1377_shunt_from;
	parent bus1369;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20299.3093j Ohm;
	constant_impedance_B 0.0000-20299.3093j Ohm;
	constant_impedance_C 0.0000-20299.3093j Ohm;
}
object load {
	name xfmr_1369_1377_shunt_to;
	parent bus1377;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-20299.3093j Ohm;
	constant_impedance_B 0.0000-20299.3093j Ohm;
	constant_impedance_C 0.0000-20299.3093j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1369_1377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.045231;
	reactance 0.099507;
}
object transformer {
	name trans_branch_1369_1377;
	phases ABC;
	from bus1369;
	to bus1377;
	configuration trans_branch_config_1369_1377;
}
object load {
	name xfmr_1369_1399_shunt_from;
	parent bus1369;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10712.8392j Ohm;
	constant_impedance_B 0.0000-10712.8392j Ohm;
	constant_impedance_C 0.0000-10712.8392j Ohm;
}
object load {
	name xfmr_1369_1399_shunt_to;
	parent bus1399;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10712.8392j Ohm;
	constant_impedance_B 0.0000-10712.8392j Ohm;
	constant_impedance_C 0.0000-10712.8392j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1369_1399;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.079899;
	reactance 0.164282;
}
object transformer {
	name trans_branch_1369_1399;
	phases ABC;
	from bus1369;
	to bus1399;
	configuration trans_branch_config_1369_1399;
}
object transformer_configuration {
	name trans_branch_config_1370_1848;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1370_1848;
	phases ABC;
	from bus1370;
	to bus1848;
	configuration trans_branch_config_1370_1848;
}
object transformer_configuration {
	name trans_branch_config_1371_1936;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1371_1936;
	phases ABC;
	from bus1371;
	to bus1936;
	configuration trans_branch_config_1371_1936;
}
object load {
	name xfmr_1372_1410_shunt_from;
	parent bus1372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11892.9856j Ohm;
	constant_impedance_B 0.0000-11892.9856j Ohm;
	constant_impedance_C 0.0000-11892.9856j Ohm;
}
object load {
	name xfmr_1372_1410_shunt_to;
	parent bus1410;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-11892.9856j Ohm;
	constant_impedance_B 0.0000-11892.9856j Ohm;
	constant_impedance_C 0.0000-11892.9856j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1372_1410;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.071969;
	reactance 0.147976;
}
object transformer {
	name trans_branch_1372_1410;
	phases ABC;
	from bus1372;
	to bus1410;
	configuration trans_branch_config_1372_1410;
}
object load {
	name xfmr_1372_1416_shunt_from;
	parent bus1372;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8275.9700j Ohm;
	constant_impedance_B 0.0000-8275.9700j Ohm;
	constant_impedance_C 0.0000-8275.9700j Ohm;
}
object load {
	name xfmr_1372_1416_shunt_to;
	parent bus1416;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8275.9700j Ohm;
	constant_impedance_B 0.0000-8275.9700j Ohm;
	constant_impedance_C 0.0000-8275.9700j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1372_1416;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.108947;
	reactance 0.235509;
}
object transformer {
	name trans_branch_1372_1416;
	phases ABC;
	from bus1372;
	to bus1416;
	configuration trans_branch_config_1372_1416;
}
object load {
	name xfmr_1373_1414_shunt_from;
	parent bus1373;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7388.2682j Ohm;
	constant_impedance_B 0.0000-7388.2682j Ohm;
	constant_impedance_C 0.0000-7388.2682j Ohm;
}
object load {
	name xfmr_1373_1414_shunt_to;
	parent bus1414;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7388.2682j Ohm;
	constant_impedance_B 0.0000-7388.2682j Ohm;
	constant_impedance_C 0.0000-7388.2682j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1373_1414;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.059699;
	reactance 0.235042;
}
object transformer {
	name trans_branch_1373_1414;
	phases ABC;
	from bus1373;
	to bus1414;
	configuration trans_branch_config_1373_1414;
}
object load {
	name xfmr_1373_1440_shunt_from;
	parent bus1373;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14422.0284j Ohm;
	constant_impedance_B 0.0000-14422.0284j Ohm;
	constant_impedance_C 0.0000-14422.0284j Ohm;
}
object load {
	name xfmr_1373_1440_shunt_to;
	parent bus1440;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14422.0284j Ohm;
	constant_impedance_B 0.0000-14422.0284j Ohm;
	constant_impedance_C 0.0000-14422.0284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1373_1440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.030592;
	reactance 0.120445;
}
object transformer {
	name trans_branch_1373_1440;
	phases ABC;
	from bus1373;
	to bus1440;
	configuration trans_branch_config_1373_1440;
}
object load {
	name xfmr_1374_1445_shunt_from;
	parent bus1374;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14751.8126j Ohm;
	constant_impedance_B 0.0000-14751.8126j Ohm;
	constant_impedance_C 0.0000-14751.8126j Ohm;
}
object load {
	name xfmr_1374_1445_shunt_to;
	parent bus1445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14751.8126j Ohm;
	constant_impedance_B 0.0000-14751.8126j Ohm;
	constant_impedance_C 0.0000-14751.8126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1374_1445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058037;
	reactance 0.119331;
}
object transformer {
	name trans_branch_1374_1445;
	phases ABC;
	from bus1374;
	to bus1445;
	configuration trans_branch_config_1374_1445;
}
object load {
	name xfmr_1374_1485_shunt_from;
	parent bus1374;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object load {
	name xfmr_1374_1485_shunt_to;
	parent bus1485;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22841.1054j Ohm;
	constant_impedance_B 0.0000-22841.1054j Ohm;
	constant_impedance_C 0.0000-22841.1054j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1374_1485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037485;
	reactance 0.077073;
}
object transformer {
	name trans_branch_1374_1485;
	phases ABC;
	from bus1374;
	to bus1485;
	configuration trans_branch_config_1374_1485;
}
object load {
	name xfmr_1375_1477_shunt_from;
	parent bus1375;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10542.0486j Ohm;
	constant_impedance_B 0.0000-10542.0486j Ohm;
	constant_impedance_C 0.0000-10542.0486j Ohm;
}
object load {
	name xfmr_1375_1477_shunt_to;
	parent bus1477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10542.0486j Ohm;
	constant_impedance_B 0.0000-10542.0486j Ohm;
	constant_impedance_C 0.0000-10542.0486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1375_1477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.085540;
	reactance 0.184911;
}
object transformer {
	name trans_branch_1375_1477;
	phases ABC;
	from bus1375;
	to bus1477;
	configuration trans_branch_config_1375_1477;
}
object load {
	name xfmr_1375_1479_shunt_from;
	parent bus1375;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14289.5732j Ohm;
	constant_impedance_B 0.0000-14289.5732j Ohm;
	constant_impedance_C 0.0000-14289.5732j Ohm;
}
object load {
	name xfmr_1375_1479_shunt_to;
	parent bus1479;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14289.5732j Ohm;
	constant_impedance_B 0.0000-14289.5732j Ohm;
	constant_impedance_C 0.0000-14289.5732j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1375_1479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.059902;
	reactance 0.123165;
}
object transformer {
	name trans_branch_1375_1479;
	phases ABC;
	from bus1375;
	to bus1479;
	configuration trans_branch_config_1375_1479;
}
object load {
	name xfmr_1376_1486_shunt_from;
	parent bus1376;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28078.5563j Ohm;
	constant_impedance_B 0.0000-28078.5563j Ohm;
	constant_impedance_C 0.0000-28078.5563j Ohm;
}
object load {
	name xfmr_1376_1486_shunt_to;
	parent bus1486;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-28078.5563j Ohm;
	constant_impedance_B 0.0000-28078.5563j Ohm;
	constant_impedance_C 0.0000-28078.5563j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1376_1486;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015714;
	reactance 0.061867;
}
object transformer {
	name trans_branch_1376_1486;
	phases ABC;
	from bus1376;
	to bus1486;
	configuration trans_branch_config_1376_1486;
}
object load {
	name xfmr_1377_1378_shunt_from;
	parent bus1377;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17009.6463j Ohm;
	constant_impedance_B 0.0000-17009.6463j Ohm;
	constant_impedance_C 0.0000-17009.6463j Ohm;
}
object load {
	name xfmr_1377_1378_shunt_to;
	parent bus1378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17009.6463j Ohm;
	constant_impedance_B 0.0000-17009.6463j Ohm;
	constant_impedance_C 0.0000-17009.6463j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1377_1378;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.025935;
	reactance 0.102110;
}
object transformer {
	name trans_branch_1377_1378;
	phases ABC;
	from bus1377;
	to bus1378;
	configuration trans_branch_config_1377_1378;
}
object transformer_configuration {
	name trans_branch_config_1377_1976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1377_1976;
	phases ABC;
	from bus1377;
	to bus1976;
	configuration trans_branch_config_1377_1976;
}
object load {
	name xfmr_1378_1385_shunt_from;
	parent bus1378;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7270.4783j Ohm;
	constant_impedance_B 0.0000-7270.4783j Ohm;
	constant_impedance_C 0.0000-7270.4783j Ohm;
}
object load {
	name xfmr_1378_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7270.4783j Ohm;
	constant_impedance_B 0.0000-7270.4783j Ohm;
	constant_impedance_C 0.0000-7270.4783j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1378_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061856;
	reactance 0.248100;
}
object transformer {
	name trans_branch_1378_1385;
	phases ABC;
	from bus1378;
	to bus1385;
	configuration trans_branch_config_1378_1385;
}
object load {
	name xfmr_1379_1438_shunt_from;
	parent bus1379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36382.3934j Ohm;
	constant_impedance_B 0.0000-36382.3934j Ohm;
	constant_impedance_C 0.0000-36382.3934j Ohm;
}
object load {
	name xfmr_1379_1438_shunt_to;
	parent bus1438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36382.3934j Ohm;
	constant_impedance_B 0.0000-36382.3934j Ohm;
	constant_impedance_C 0.0000-36382.3934j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1379_1438;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012362;
	reactance 0.049584;
}
object transformer {
	name trans_branch_1379_1438;
	phases ABC;
	from bus1379;
	to bus1438;
	configuration trans_branch_config_1379_1438;
}
object node {
	name bus1379_to1438_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2801+14.2982d kV;
	voltage_B 67.2801-105.7018d kV;
	voltage_C 67.2801+134.2982d kV;
}
object switch {
name dummy_switch1_bus1379_to1438;
phases ABC;
from bus1379;
to bus1379_to1438_dummy1;
status CLOSED;
}
object load {
	name xfmr_1379_to1438_dummy1_1438_shunt_from;
	parent bus1379_to1438_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36382.3934j Ohm;
	constant_impedance_B 0.0000-36382.3934j Ohm;
	constant_impedance_C 0.0000-36382.3934j Ohm;
}
object load {
	name xfmr_1379_to1438_dummy1_1438_shunt_to;
	parent bus1438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-36382.3934j Ohm;
	constant_impedance_B 0.0000-36382.3934j Ohm;
	constant_impedance_C 0.0000-36382.3934j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1379_1438_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.012362;
	reactance 0.049584;
}
object transformer {
	name trans_branch_1379_1438_dummy1;
	phases ABC;
	from bus1379_to1438_dummy1;
	to bus1438;
	configuration trans_branch_config_1379_1438_dummy1;
}
object load {
	name xfmr_1379_1461_shunt_from;
	parent bus1379;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object load {
	name xfmr_1379_1461_shunt_to;
	parent bus1461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1379_1461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005241;
	reactance 0.020634;
}
object transformer {
	name trans_branch_1379_1461;
	phases ABC;
	from bus1379;
	to bus1461;
	configuration trans_branch_config_1379_1461;
}
object node {
	name bus1379_to1461_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2801+14.2982d kV;
	voltage_B 67.2801-105.7018d kV;
	voltage_C 67.2801+134.2982d kV;
}
object switch {
name dummy_switch1_bus1379_to1461;
phases ABC;
from bus1379;
to bus1379_to1461_dummy1;
status CLOSED;
}
object load {
	name xfmr_1379_to1461_dummy1_1461_shunt_from;
	parent bus1379_to1461_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object load {
	name xfmr_1379_to1461_dummy1_1461_shunt_to;
	parent bus1461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-84235.6688j Ohm;
	constant_impedance_B 0.0000-84235.6688j Ohm;
	constant_impedance_C 0.0000-84235.6688j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1379_1461_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005241;
	reactance 0.020634;
}
object transformer {
	name trans_branch_1379_1461_dummy1;
	phases ABC;
	from bus1379_to1461_dummy1;
	to bus1461;
	configuration trans_branch_config_1379_1461_dummy1;
}
object load {
	name xfmr_1380_1404_shunt_from;
	parent bus1380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18444.9093j Ohm;
	constant_impedance_B 0.0000-18444.9093j Ohm;
	constant_impedance_C 0.0000-18444.9093j Ohm;
}
object load {
	name xfmr_1380_1404_shunt_to;
	parent bus1404;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-18444.9093j Ohm;
	constant_impedance_B 0.0000-18444.9093j Ohm;
	constant_impedance_C 0.0000-18444.9093j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1380_1404;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.023916;
	reactance 0.094162;
}
object transformer {
	name trans_branch_1380_1404;
	phases ABC;
	from bus1380;
	to bus1404;
	configuration trans_branch_config_1380_1404;
}
object load {
	name xfmr_1380_1405_shunt_from;
	parent bus1380;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33103.8798j Ohm;
	constant_impedance_B 0.0000-33103.8798j Ohm;
	constant_impedance_C 0.0000-33103.8798j Ohm;
}
object load {
	name xfmr_1380_1405_shunt_to;
	parent bus1405;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-33103.8798j Ohm;
	constant_impedance_B 0.0000-33103.8798j Ohm;
	constant_impedance_C 0.0000-33103.8798j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1380_1405;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.027246;
	reactance 0.058897;
}
object transformer {
	name trans_branch_1380_1405;
	phases ABC;
	from bus1380;
	to bus1405;
	configuration trans_branch_config_1380_1405;
}
object load {
	name xfmr_1381_1463_shunt_from;
	parent bus1381;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object load {
	name xfmr_1381_1463_shunt_to;
	parent bus1463;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21787.4794j Ohm;
	constant_impedance_B 0.0000-21787.4794j Ohm;
	constant_impedance_C 0.0000-21787.4794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1381_1463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042153;
	reactance 0.092735;
}
object transformer {
	name trans_branch_1381_1463;
	phases ABC;
	from bus1381;
	to bus1463;
	configuration trans_branch_config_1381_1463;
}
object load {
	name xfmr_1382_1463_shunt_from;
	parent bus1382;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object load {
	name xfmr_1382_1463_shunt_to;
	parent bus1463;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-83702.5316j Ohm;
	constant_impedance_B 0.0000-83702.5316j Ohm;
	constant_impedance_C 0.0000-83702.5316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1382_1463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010969;
	reactance 0.024130;
}
object transformer {
	name trans_branch_1382_1463;
	phases ABC;
	from bus1382;
	to bus1463;
	configuration trans_branch_config_1382_1463;
}
object load {
	name xfmr_1383_1398_shunt_from;
	parent bus1383;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object load {
	name xfmr_1383_1398_shunt_to;
	parent bus1398;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-21417.0040j Ohm;
	constant_impedance_B 0.0000-21417.0040j Ohm;
	constant_impedance_C 0.0000-21417.0040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1383_1398;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019488;
	reactance 0.072762;
}
object transformer {
	name trans_branch_1383_1398;
	phases ABC;
	from bus1383;
	to bus1398;
	configuration trans_branch_config_1383_1398;
}
object load {
	name xfmr_1383_1426_shunt_from;
	parent bus1383;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66125.0000j Ohm;
	constant_impedance_B 0.0000-66125.0000j Ohm;
	constant_impedance_C 0.0000-66125.0000j Ohm;
}
object load {
	name xfmr_1383_1426_shunt_to;
	parent bus1426;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-66125.0000j Ohm;
	constant_impedance_B 0.0000-66125.0000j Ohm;
	constant_impedance_C 0.0000-66125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1383_1426;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006793;
	reactance 0.027247;
}
object transformer {
	name trans_branch_1383_1426;
	phases ABC;
	from bus1383;
	to bus1426;
	configuration trans_branch_config_1383_1426;
}
object load {
	name xfmr_1384_1397_shunt_from;
	parent bus1384;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9752.9499j Ohm;
	constant_impedance_B 0.0000-9752.9499j Ohm;
	constant_impedance_C 0.0000-9752.9499j Ohm;
}
object load {
	name xfmr_1384_1397_shunt_to;
	parent bus1397;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9752.9499j Ohm;
	constant_impedance_B 0.0000-9752.9499j Ohm;
	constant_impedance_C 0.0000-9752.9499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1384_1397;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.087780;
	reactance 0.180485;
}
object transformer {
	name trans_branch_1384_1397;
	phases ABC;
	from bus1384;
	to bus1397;
	configuration trans_branch_config_1384_1397;
}
object load {
	name xfmr_1384_1403_shunt_from;
	parent bus1384;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8819.6065j Ohm;
	constant_impedance_B 0.0000-8819.6065j Ohm;
	constant_impedance_C 0.0000-8819.6065j Ohm;
}
object load {
	name xfmr_1384_1403_shunt_to;
	parent bus1403;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8819.6065j Ohm;
	constant_impedance_B 0.0000-8819.6065j Ohm;
	constant_impedance_C 0.0000-8819.6065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1384_1403;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.097053;
	reactance 0.199552;
}
object transformer {
	name trans_branch_1384_1403;
	phases ABC;
	from bus1384;
	to bus1403;
	configuration trans_branch_config_1384_1403;
}
object load {
	name xfmr_1386_1388_shunt_from;
	parent bus1386;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14540.9566j Ohm;
	constant_impedance_B 0.0000-14540.9566j Ohm;
	constant_impedance_C 0.0000-14540.9566j Ohm;
}
object load {
	name xfmr_1386_1388_shunt_to;
	parent bus1388;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14540.9566j Ohm;
	constant_impedance_B 0.0000-14540.9566j Ohm;
	constant_impedance_C 0.0000-14540.9566j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_1388;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015970;
	reactance 0.111258;
}
object transformer {
	name trans_branch_1386_1388;
	phases ABC;
	from bus1386;
	to bus1388;
	configuration trans_branch_config_1386_1388;
}
object load {
	name xfmr_1386_1474_shunt_from;
	parent bus1386;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_1386_1474_shunt_to;
	parent bus1474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_1474;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010213;
	reactance 0.040209;
}
object transformer {
	name trans_branch_1386_1474;
	phases ABC;
	from bus1386;
	to bus1474;
	configuration trans_branch_config_1386_1474;
}
object node {
	name bus1386_to1474_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.0844+18.6801d kV;
	voltage_B 67.0844-101.3199d kV;
	voltage_C 67.0844+138.6801d kV;
}
object switch {
name dummy_switch1_bus1386_to1474;
phases ABC;
from bus1386;
to bus1386_to1474_dummy1;
status CLOSED;
}
object load {
	name xfmr_1386_to1474_dummy1_1474_shunt_from;
	parent bus1386_to1474_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object load {
	name xfmr_1386_to1474_dummy1_1474_shunt_to;
	parent bus1474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-43218.9542j Ohm;
	constant_impedance_B 0.0000-43218.9542j Ohm;
	constant_impedance_C 0.0000-43218.9542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_1474_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.010213;
	reactance 0.040209;
}
object transformer {
	name trans_branch_1386_1474_dummy1;
	phases ABC;
	from bus1386_to1474_dummy1;
	to bus1474;
	configuration trans_branch_config_1386_1474_dummy1;
}
object load {
	name xfmr_1387_1390_shunt_from;
	parent bus1387;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object load {
	name xfmr_1387_1390_shunt_to;
	parent bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52900.0000j Ohm;
	constant_impedance_B 0.0000-52900.0000j Ohm;
	constant_impedance_C 0.0000-52900.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1387_1390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004305;
	reactance 0.029410;
}
object transformer {
	name trans_branch_1387_1390;
	phases ABC;
	from bus1387;
	to bus1390;
	configuration trans_branch_config_1387_1390;
}
object load {
	name xfmr_1388_1392_shunt_from;
	parent bus1388;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40320.1220j Ohm;
	constant_impedance_B 0.0000-40320.1220j Ohm;
	constant_impedance_C 0.0000-40320.1220j Ohm;
}
object load {
	name xfmr_1388_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-40320.1220j Ohm;
	constant_impedance_B 0.0000-40320.1220j Ohm;
	constant_impedance_C 0.0000-40320.1220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1388_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005327;
	reactance 0.034403;
}
object transformer {
	name trans_branch_1388_1392;
	phases ABC;
	from bus1388;
	to bus1392;
	configuration trans_branch_config_1388_1392;
}
object load {
	name xfmr_1389_1390_shunt_from;
	parent bus1389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object load {
	name xfmr_1389_1390_shunt_to;
	parent bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006539;
	reactance 0.026229;
}
object transformer {
	name trans_branch_1389_1390;
	phases ABC;
	from bus1389;
	to bus1390;
	configuration trans_branch_config_1389_1390;
}
object node {
	name bus1389_to1390_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4424+14.9540d kV;
	voltage_B 66.4424-105.0460d kV;
	voltage_C 66.4424+134.9540d kV;
}
object switch {
name dummy_switch1_bus1389_to1390;
phases ABC;
from bus1389;
to bus1389_to1390_dummy1;
status CLOSED;
}
object load {
	name xfmr_1389_to1390_dummy1_1390_shunt_from;
	parent bus1389_to1390_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object load {
	name xfmr_1389_to1390_dummy1_1390_shunt_to;
	parent bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-68701.2987j Ohm;
	constant_impedance_B 0.0000-68701.2987j Ohm;
	constant_impedance_C 0.0000-68701.2987j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1390_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006539;
	reactance 0.026229;
}
object transformer {
	name trans_branch_1389_1390_dummy1;
	phases ABC;
	from bus1389_to1390_dummy1;
	to bus1390;
	configuration trans_branch_config_1389_1390_dummy1;
}
object load {
	name xfmr_1389_1391_shunt_from;
	parent bus1389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37893.9828j Ohm;
	constant_impedance_B 0.0000-37893.9828j Ohm;
	constant_impedance_C 0.0000-37893.9828j Ohm;
}
object load {
	name xfmr_1389_1391_shunt_to;
	parent bus1391;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-37893.9828j Ohm;
	constant_impedance_B 0.0000-37893.9828j Ohm;
	constant_impedance_C 0.0000-37893.9828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1391;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011022;
	reactance 0.041152;
}
object transformer {
	name trans_branch_1389_1391;
	phases ABC;
	from bus1389;
	to bus1391;
	configuration trans_branch_config_1389_1391;
}
object load {
	name xfmr_1389_1439_shunt_from;
	parent bus1389;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object load {
	name xfmr_1389_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002580;
	reactance 0.010158;
}
object transformer {
	name trans_branch_1389_1439;
	phases ABC;
	from bus1389;
	to bus1439;
	configuration trans_branch_config_1389_1439;
}
object node {
	name bus1389_to1439_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4424+14.9540d kV;
	voltage_B 66.4424-105.0460d kV;
	voltage_C 66.4424+134.9540d kV;
}
object switch {
name dummy_switch1_bus1389_to1439;
phases ABC;
from bus1389;
to bus1389_to1439_dummy1;
status CLOSED;
}
object load {
	name xfmr_1389_to1439_dummy1_1439_shunt_from;
	parent bus1389_to1439_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object load {
	name xfmr_1389_to1439_dummy1_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1439_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002580;
	reactance 0.010158;
}
object transformer {
	name trans_branch_1389_1439_dummy1;
	phases ABC;
	from bus1389_to1439_dummy1;
	to bus1439;
	configuration trans_branch_config_1389_1439_dummy1;
}
object node {
	name bus1389_to1439_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.4424+14.9540d kV;
	voltage_B 66.4424-105.0460d kV;
	voltage_C 66.4424+134.9540d kV;
}
object switch {
name dummy_switch2_bus1389_to1439;
phases ABC;
from bus1389;
to bus1389_to1439_dummy2;
status CLOSED;
}
object load {
	name xfmr_1389_to1439_dummy2_1439_shunt_from;
	parent bus1389_to1439_dummy2;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object load {
	name xfmr_1389_to1439_dummy2_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-170645.1613j Ohm;
	constant_impedance_B 0.0000-170645.1613j Ohm;
	constant_impedance_C 0.0000-170645.1613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1389_1439_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002580;
	reactance 0.010158;
}
object transformer {
	name trans_branch_1389_1439_dummy2;
	phases ABC;
	from bus1389_to1439_dummy2;
	to bus1439;
	configuration trans_branch_config_1389_1439_dummy2;
}
object load {
	name xfmr_1390_1439_shunt_from;
	parent bus1390;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53006.0120j Ohm;
	constant_impedance_B 0.0000-53006.0120j Ohm;
	constant_impedance_C 0.0000-53006.0120j Ohm;
}
object load {
	name xfmr_1390_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53006.0120j Ohm;
	constant_impedance_B 0.0000-53006.0120j Ohm;
	constant_impedance_C 0.0000-53006.0120j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1390_1439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008324;
	reactance 0.032772;
}
object transformer {
	name trans_branch_1390_1439;
	phases ABC;
	from bus1390;
	to bus1439;
	configuration trans_branch_config_1390_1439;
}
object load {
	name xfmr_1391_1392_shunt_from;
	parent bus1391;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55219.2067j Ohm;
	constant_impedance_B 0.0000-55219.2067j Ohm;
	constant_impedance_C 0.0000-55219.2067j Ohm;
}
object load {
	name xfmr_1391_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-55219.2067j Ohm;
	constant_impedance_B 0.0000-55219.2067j Ohm;
	constant_impedance_C 0.0000-55219.2067j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1391_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007983;
	reactance 0.031429;
}
object transformer {
	name trans_branch_1391_1392;
	phases ABC;
	from bus1391;
	to bus1392;
	configuration trans_branch_config_1391_1392;
}
object load {
	name xfmr_1391_1394_shunt_from;
	parent bus1391;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52794.4112j Ohm;
	constant_impedance_B 0.0000-52794.4112j Ohm;
	constant_impedance_C 0.0000-52794.4112j Ohm;
}
object load {
	name xfmr_1391_1394_shunt_to;
	parent bus1394;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-52794.4112j Ohm;
	constant_impedance_B 0.0000-52794.4112j Ohm;
	constant_impedance_C 0.0000-52794.4112j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1391_1394;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.008356;
	reactance 0.032899;
}
object transformer {
	name trans_branch_1391_1394;
	phases ABC;
	from bus1391;
	to bus1394;
	configuration trans_branch_config_1391_1394;
}
object load {
	name xfmr_1393_1439_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_1393_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_1439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007751;
	reactance 0.028939;
}
object transformer {
	name trans_branch_1393_1439;
	phases ABC;
	from bus1393;
	to bus1439;
	configuration trans_branch_config_1393_1439;
}
object node {
	name bus1393_to1439_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.3640+14.7815d kV;
	voltage_B 66.3640-105.2185d kV;
	voltage_C 66.3640+134.7815d kV;
}
object switch {
name dummy_switch1_bus1393_to1439;
phases ABC;
from bus1393;
to bus1393_to1439_dummy1;
status CLOSED;
}
object load {
	name xfmr_1393_to1439_dummy1_1439_shunt_from;
	parent bus1393_to1439_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object load {
	name xfmr_1393_to1439_dummy1_1439_shunt_to;
	parent bus1439;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-53869.6538j Ohm;
	constant_impedance_B 0.0000-53869.6538j Ohm;
	constant_impedance_C 0.0000-53869.6538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_1439_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007751;
	reactance 0.028939;
}
object transformer {
	name trans_branch_1393_1439_dummy1;
	phases ABC;
	from bus1393_to1439_dummy1;
	to bus1439;
	configuration trans_branch_config_1393_1439_dummy1;
}
object load {
	name xfmr_1395_1403_shunt_from;
	parent bus1395;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8740.9121j Ohm;
	constant_impedance_B 0.0000-8740.9121j Ohm;
	constant_impedance_C 0.0000-8740.9121j Ohm;
}
object load {
	name xfmr_1395_1403_shunt_to;
	parent bus1403;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8740.9121j Ohm;
	constant_impedance_B 0.0000-8740.9121j Ohm;
	constant_impedance_C 0.0000-8740.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1395_1403;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.097939;
	reactance 0.201373;
}
object transformer {
	name trans_branch_1395_1403;
	phases ABC;
	from bus1395;
	to bus1403;
	configuration trans_branch_config_1395_1403;
}
object load {
	name xfmr_1395_1413_shunt_from;
	parent bus1395;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5297.4164j Ohm;
	constant_impedance_B 0.0000-5297.4164j Ohm;
	constant_impedance_C 0.0000-5297.4164j Ohm;
}
object load {
	name xfmr_1395_1413_shunt_to;
	parent bus1413;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-5297.4164j Ohm;
	constant_impedance_B 0.0000-5297.4164j Ohm;
	constant_impedance_C 0.0000-5297.4164j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1395_1413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.170218;
	reactance 0.367957;
}
object transformer {
	name trans_branch_1395_1413;
	phases ABC;
	from bus1395;
	to bus1413;
	configuration trans_branch_config_1395_1413;
}
object transformer_configuration {
	name trans_branch_config_1781_1396;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.032508;
	reactance 1.300307;
}
object transformer {
	name trans_branch_1781_1396;
	phases ABC;
	from bus1781;
	to bus1396;
	configuration trans_branch_config_1781_1396;
}
object transformer_configuration {
	name trans_branch_config_1782_1396;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001300;
	reactance 0.052012;
}
object transformer {
	name trans_branch_1782_1396;
	phases ABC;
	from bus1782;
	to bus1396;
	configuration trans_branch_config_1782_1396;
}
object load {
	name xfmr_1397_1405_shunt_from;
	parent bus1397;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22549.0196j Ohm;
	constant_impedance_B 0.0000-22549.0196j Ohm;
	constant_impedance_C 0.0000-22549.0196j Ohm;
}
object load {
	name xfmr_1397_1405_shunt_to;
	parent bus1405;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22549.0196j Ohm;
	constant_impedance_B 0.0000-22549.0196j Ohm;
	constant_impedance_C 0.0000-22549.0196j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1397_1405;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.037970;
	reactance 0.078071;
}
object transformer {
	name trans_branch_1397_1405;
	phases ABC;
	from bus1397;
	to bus1405;
	configuration trans_branch_config_1397_1405;
}
object load {
	name xfmr_1398_1477_shunt_from;
	parent bus1398;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22782.0844j Ohm;
	constant_impedance_B 0.0000-22782.0844j Ohm;
	constant_impedance_C 0.0000-22782.0844j Ohm;
}
object load {
	name xfmr_1398_1477_shunt_to;
	parent bus1477;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-22782.0844j Ohm;
	constant_impedance_B 0.0000-22782.0844j Ohm;
	constant_impedance_C 0.0000-22782.0844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1398_1477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.019734;
	reactance 0.079150;
}
object transformer {
	name trans_branch_1398_1477;
	phases ABC;
	from bus1398;
	to bus1477;
	configuration trans_branch_config_1398_1477;
}
object load {
	name xfmr_1399_1407_shunt_from;
	parent bus1399;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7501.4180j Ohm;
	constant_impedance_B 0.0000-7501.4180j Ohm;
	constant_impedance_C 0.0000-7501.4180j Ohm;
}
object load {
	name xfmr_1399_1407_shunt_to;
	parent bus1407;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7501.4180j Ohm;
	constant_impedance_B 0.0000-7501.4180j Ohm;
	constant_impedance_C 0.0000-7501.4180j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1399_1407;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.120203;
	reactance 0.259840;
}
object transformer {
	name trans_branch_1399_1407;
	phases ABC;
	from bus1399;
	to bus1407;
	configuration trans_branch_config_1399_1407;
}
object load {
	name xfmr_1400_1418_shunt_from;
	parent bus1400;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12256.7192j Ohm;
	constant_impedance_B 0.0000-12256.7192j Ohm;
	constant_impedance_C 0.0000-12256.7192j Ohm;
}
object load {
	name xfmr_1400_1418_shunt_to;
	parent bus1418;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12256.7192j Ohm;
	constant_impedance_B 0.0000-12256.7192j Ohm;
	constant_impedance_C 0.0000-12256.7192j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1400_1418;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069832;
	reactance 0.143582;
}
object transformer {
	name trans_branch_1400_1418;
	phases ABC;
	from bus1400;
	to bus1418;
	configuration trans_branch_config_1400_1418;
}
object load {
	name xfmr_1400_1461_shunt_from;
	parent bus1400;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object load {
	name xfmr_1400_1461_shunt_to;
	parent bus1461;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14768.2859j Ohm;
	constant_impedance_B 0.0000-14768.2859j Ohm;
	constant_impedance_C 0.0000-14768.2859j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1400_1461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.015727;
	reactance 0.109560;
}
object transformer {
	name trans_branch_1400_1461;
	phases ABC;
	from bus1400;
	to bus1461;
	configuration trans_branch_config_1400_1461;
}
object load {
	name xfmr_1401_1402_shunt_from;
	parent bus1401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19932.1778j Ohm;
	constant_impedance_B 0.0000-19932.1778j Ohm;
	constant_impedance_C 0.0000-19932.1778j Ohm;
}
object load {
	name xfmr_1401_1402_shunt_to;
	parent bus1402;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-19932.1778j Ohm;
	constant_impedance_B 0.0000-19932.1778j Ohm;
	constant_impedance_C 0.0000-19932.1778j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1401_1402;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.042940;
	reactance 0.088289;
}
object transformer {
	name trans_branch_1401_1402;
	phases ABC;
	from bus1401;
	to bus1402;
	configuration trans_branch_config_1401_1402;
}
object load {
	name xfmr_1401_1420_shunt_from;
	parent bus1401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12172.1123j Ohm;
	constant_impedance_B 0.0000-12172.1123j Ohm;
	constant_impedance_C 0.0000-12172.1123j Ohm;
}
object load {
	name xfmr_1401_1420_shunt_to;
	parent bus1420;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-12172.1123j Ohm;
	constant_impedance_B 0.0000-12172.1123j Ohm;
	constant_impedance_C 0.0000-12172.1123j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1401_1420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.034302;
	reactance 0.128075;
}
object transformer {
	name trans_branch_1401_1420;
	phases ABC;
	from bus1401;
	to bus1420;
	configuration trans_branch_config_1401_1420;
}
object load {
	name xfmr_1401_1463_shunt_from;
	parent bus1401;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object load {
	name xfmr_1401_1463_shunt_to;
	parent bus1463;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-60804.5977j Ohm;
	constant_impedance_B 0.0000-60804.5977j Ohm;
	constant_impedance_C 0.0000-60804.5977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1401_1463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007390;
	reactance 0.029641;
}
object transformer {
	name trans_branch_1401_1463;
	phases ABC;
	from bus1401;
	to bus1463;
	configuration trans_branch_config_1401_1463;
}
object load {
	name xfmr_1404_1474_shunt_from;
	parent bus1404;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-419841.2698j Ohm;
	constant_impedance_B 0.0000-419841.2698j Ohm;
	constant_impedance_C 0.0000-419841.2698j Ohm;
}
object load {
	name xfmr_1404_1474_shunt_to;
	parent bus1474;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-419841.2698j Ohm;
	constant_impedance_B 0.0000-419841.2698j Ohm;
	constant_impedance_C 0.0000-419841.2698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1404_1474;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001079;
	reactance 0.004326;
}
object transformer {
	name trans_branch_1404_1474;
	phases ABC;
	from bus1404;
	to bus1474;
	configuration trans_branch_config_1404_1474;
}
object load {
	name xfmr_1406_1408_shunt_from;
	parent bus1406;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7848.6647j Ohm;
	constant_impedance_B 0.0000-7848.6647j Ohm;
	constant_impedance_C 0.0000-7848.6647j Ohm;
}
object load {
	name xfmr_1406_1408_shunt_to;
	parent bus1408;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7848.6647j Ohm;
	constant_impedance_B 0.0000-7848.6647j Ohm;
	constant_impedance_C 0.0000-7848.6647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1406_1408;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.114868;
	reactance 0.248308;
}
object transformer {
	name trans_branch_1406_1408;
	phases ABC;
	from bus1406;
	to bus1408;
	configuration trans_branch_config_1406_1408;
}
object load {
	name xfmr_1406_1409_shunt_from;
	parent bus1406;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17253.7508j Ohm;
	constant_impedance_B 0.0000-17253.7508j Ohm;
	constant_impedance_C 0.0000-17253.7508j Ohm;
}
object load {
	name xfmr_1406_1409_shunt_to;
	parent bus1409;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17253.7508j Ohm;
	constant_impedance_B 0.0000-17253.7508j Ohm;
	constant_impedance_C 0.0000-17253.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1406_1409;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.053208;
	reactance 0.117056;
}
object transformer {
	name trans_branch_1406_1409;
	phases ABC;
	from bus1406;
	to bus1409;
	configuration trans_branch_config_1406_1409;
}
object load {
	name xfmr_1406_1415_shunt_from;
	parent bus1406;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9490.4916j Ohm;
	constant_impedance_B 0.0000-9490.4916j Ohm;
	constant_impedance_C 0.0000-9490.4916j Ohm;
}
object load {
	name xfmr_1406_1415_shunt_to;
	parent bus1415;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-9490.4916j Ohm;
	constant_impedance_B 0.0000-9490.4916j Ohm;
	constant_impedance_C 0.0000-9490.4916j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1406_1415;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.094992;
	reactance 0.205342;
}
object transformer {
	name trans_branch_1406_1415;
	phases ABC;
	from bus1406;
	to bus1415;
	configuration trans_branch_config_1406_1415;
}
object load {
	name xfmr_1407_1409_shunt_from;
	parent bus1407;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13010.3296j Ohm;
	constant_impedance_B 0.0000-13010.3296j Ohm;
	constant_impedance_C 0.0000-13010.3296j Ohm;
}
object load {
	name xfmr_1407_1409_shunt_to;
	parent bus1409;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13010.3296j Ohm;
	constant_impedance_B 0.0000-13010.3296j Ohm;
	constant_impedance_C 0.0000-13010.3296j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1407_1409;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.069296;
	reactance 0.149796;
}
object transformer {
	name trans_branch_1407_1409;
	phases ABC;
	from bus1407;
	to bus1409;
	configuration trans_branch_config_1407_1409;
}
object transformer_configuration {
	name trans_branch_config_1407_1894;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1407_1894;
	phases ABC;
	from bus1407;
	to bus1894;
	configuration trans_branch_config_1407_1894;
}
object load {
	name xfmr_1408_1415_shunt_from;
	parent bus1408;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13291.4573j Ohm;
	constant_impedance_B 0.0000-13291.4573j Ohm;
	constant_impedance_C 0.0000-13291.4573j Ohm;
}
object load {
	name xfmr_1408_1415_shunt_to;
	parent bus1415;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13291.4573j Ohm;
	constant_impedance_B 0.0000-13291.4573j Ohm;
	constant_impedance_C 0.0000-13291.4573j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1408_1415;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.067823;
	reactance 0.146611;
}
object transformer {
	name trans_branch_1408_1415;
	phases ABC;
	from bus1408;
	to bus1415;
	configuration trans_branch_config_1408_1415;
}
object load {
	name xfmr_1410_1411_shunt_from;
	parent bus1410;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8624.0626j Ohm;
	constant_impedance_B 0.0000-8624.0626j Ohm;
	constant_impedance_C 0.0000-8624.0626j Ohm;
}
object load {
	name xfmr_1410_1411_shunt_to;
	parent bus1411;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8624.0626j Ohm;
	constant_impedance_B 0.0000-8624.0626j Ohm;
	constant_impedance_C 0.0000-8624.0626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1410_1411;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.106484;
	reactance 0.234262;
}
object transformer {
	name trans_branch_1410_1411;
	phases ABC;
	from bus1410;
	to bus1411;
	configuration trans_branch_config_1410_1411;
}
object load {
	name xfmr_1411_1416_shunt_from;
	parent bus1411;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7070.3021j Ohm;
	constant_impedance_B 0.0000-7070.3021j Ohm;
	constant_impedance_C 0.0000-7070.3021j Ohm;
}
object load {
	name xfmr_1411_1416_shunt_to;
	parent bus1416;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-7070.3021j Ohm;
	constant_impedance_B 0.0000-7070.3021j Ohm;
	constant_impedance_C 0.0000-7070.3021j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1411_1416;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.127529;
	reactance 0.275677;
}
object transformer {
	name trans_branch_1411_1416;
	phases ABC;
	from bus1411;
	to bus1416;
	configuration trans_branch_config_1411_1416;
}
object load {
	name xfmr_1411_1501_shunt_from;
	parent bus1411;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object load {
	name xfmr_1411_1501_shunt_to;
	parent bus1501;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14613.2597j Ohm;
	constant_impedance_B 0.0000-14613.2597j Ohm;
	constant_impedance_C 0.0000-14613.2597j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1411_1501;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061685;
	reactance 0.133344;
}
object transformer {
	name trans_branch_1411_1501;
	phases ABC;
	from bus1411;
	to bus1501;
	configuration trans_branch_config_1411_1501;
}
object load {
	name xfmr_1412_1415_shunt_from;
	parent bus1412;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15513.1965j Ohm;
	constant_impedance_B 0.0000-15513.1965j Ohm;
	constant_impedance_C 0.0000-15513.1965j Ohm;
}
object load {
	name xfmr_1412_1415_shunt_to;
	parent bus1415;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-15513.1965j Ohm;
	constant_impedance_B 0.0000-15513.1965j Ohm;
	constant_impedance_C 0.0000-15513.1965j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1412_1415;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058128;
	reactance 0.125654;
}
object transformer {
	name trans_branch_1412_1415;
	phases ABC;
	from bus1412;
	to bus1415;
	configuration trans_branch_config_1412_1415;
}
object load {
	name xfmr_1412_1501_shunt_from;
	parent bus1412;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14710.7898j Ohm;
	constant_impedance_B 0.0000-14710.7898j Ohm;
	constant_impedance_C 0.0000-14710.7898j Ohm;
}
object load {
	name xfmr_1412_1501_shunt_to;
	parent bus1501;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-14710.7898j Ohm;
	constant_impedance_B 0.0000-14710.7898j Ohm;
	constant_impedance_C 0.0000-14710.7898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1412_1501;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.061297;
	reactance 0.132505;
}
object transformer {
	name trans_branch_1412_1501;
	phases ABC;
	from bus1412;
	to bus1501;
	configuration trans_branch_config_1412_1501;
}
object load {
	name xfmr_1413_1417_shunt_from;
	parent bus1413;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6210.3780j Ohm;
	constant_impedance_B 0.0000-6210.3780j Ohm;
	constant_impedance_C 0.0000-6210.3780j Ohm;
}
object load {
	name xfmr_1413_1417_shunt_to;
	parent bus1417;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6210.3780j Ohm;
	constant_impedance_B 0.0000-6210.3780j Ohm;
	constant_impedance_C 0.0000-6210.3780j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1413_1417;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.147836;
	reactance 0.325235;
}
object transformer {
	name trans_branch_1413_1417;
	phases ABC;
	from bus1413;
	to bus1417;
	configuration trans_branch_config_1413_1417;
}
object load {
	name xfmr_1416_1417_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10030.3375j Ohm;
	constant_impedance_B 0.0000-10030.3375j Ohm;
	constant_impedance_C 0.0000-10030.3375j Ohm;
}
object load {
	name xfmr_1416_1417_shunt_to;
	parent bus1417;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-10030.3375j Ohm;
	constant_impedance_B 0.0000-10030.3375j Ohm;
	constant_impedance_C 0.0000-10030.3375j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_1417;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.089905;
	reactance 0.194346;
}
object transformer {
	name trans_branch_1416_1417;
	phases ABC;
	from bus1416;
	to bus1417;
	configuration trans_branch_config_1416_1417;
}
object transformer_configuration {
	name trans_branch_config_1419_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1419_1849;
	phases ABC;
	from bus1419;
	to bus1849;
	configuration trans_branch_config_1419_1849;
}
object node {
	name bus1419_to1849_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.8651-25.5297d kV;
	voltage_B 67.8651-145.5297d kV;
	voltage_C 67.8651+94.4703d kV;
}
object switch {
name dummy_switch1_bus1419_to1849;
phases ABC;
from bus1419;
to bus1419_to1849_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1419_1849_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1419_1849_dummy1;
	phases ABC;
	from bus1419_to1849_dummy1;
	to bus1849;
	configuration trans_branch_config_1419_1849_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1509_1420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.151515;
	reactance 6.060606;
}
object transformer {
	name trans_branch_1509_1420;
	phases ABC;
	from bus1509;
	to bus1420;
	configuration trans_branch_config_1509_1420;
}
object transformer_configuration {
	name trans_branch_config_1421_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1421_1850;
	phases ABC;
	from bus1421;
	to bus1850;
	configuration trans_branch_config_1421_1850;
}
object node {
	name bus1421_to1850_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.2448-23.4613d kV;
	voltage_B 68.2448-143.4613d kV;
	voltage_C 68.2448+96.5387d kV;
}
object switch {
name dummy_switch1_bus1421_to1850;
phases ABC;
from bus1421;
to bus1421_to1850_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1421_1850_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1421_1850_dummy1;
	phases ABC;
	from bus1421_to1850_dummy1;
	to bus1850;
	configuration trans_branch_config_1421_1850_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1422_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1422_1851;
	phases ABC;
	from bus1422;
	to bus1851;
	configuration trans_branch_config_1422_1851;
}
object transformer_configuration {
	name trans_branch_config_1423_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1423_1852;
	phases ABC;
	from bus1423;
	to bus1852;
	configuration trans_branch_config_1423_1852;
}
object node {
	name bus1423_to1852_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.3164-14.9848d kV;
	voltage_B 68.3164-134.9848d kV;
	voltage_C 68.3164+105.0152d kV;
}
object switch {
name dummy_switch1_bus1423_to1852;
phases ABC;
from bus1423;
to bus1423_to1852_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1423_1852_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1423_1852_dummy1;
	phases ABC;
	from bus1423_to1852_dummy1;
	to bus1852;
	configuration trans_branch_config_1423_1852_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1424_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1424_1853;
	phases ABC;
	from bus1424;
	to bus1853;
	configuration trans_branch_config_1424_1853;
}
object transformer_configuration {
	name trans_branch_config_1425_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1425_1854;
	phases ABC;
	from bus1425;
	to bus1854;
	configuration trans_branch_config_1425_1854;
}
object node {
	name bus1425_to1854_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.7111-26.1262d kV;
	voltage_B 67.7111-146.1262d kV;
	voltage_C 67.7111+93.8738d kV;
}
object switch {
name dummy_switch1_bus1425_to1854;
phases ABC;
from bus1425;
to bus1425_to1854_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1425_1854_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1425_1854_dummy1;
	phases ABC;
	from bus1425_to1854_dummy1;
	to bus1854;
	configuration trans_branch_config_1425_1854_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1426_1855;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1426_1855;
	phases ABC;
	from bus1426;
	to bus1855;
	configuration trans_branch_config_1426_1855;
}
object transformer_configuration {
	name trans_branch_config_1532_1427;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.075774;
	reactance 3.030967;
}
object transformer {
	name trans_branch_1532_1427;
	phases ABC;
	from bus1532;
	to bus1427;
	configuration trans_branch_config_1532_1427;
}
object transformer_configuration {
	name trans_branch_config_1533_1428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.141445;
	reactance 5.657806;
}
object transformer {
	name trans_branch_1533_1428;
	phases ABC;
	from bus1533;
	to bus1428;
	configuration trans_branch_config_1533_1428;
}
object transformer_configuration {
	name trans_branch_config_1534_1428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.088403;
	reactance 3.536129;
}
object transformer {
	name trans_branch_1534_1428;
	phases ABC;
	from bus1534;
	to bus1428;
	configuration trans_branch_config_1534_1428;
}
object transformer_configuration {
	name trans_branch_config_1535_1428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.088403;
	reactance 3.536129;
}
object transformer {
	name trans_branch_1535_1428;
	phases ABC;
	from bus1535;
	to bus1428;
	configuration trans_branch_config_1535_1428;
}
object transformer_configuration {
	name trans_branch_config_1536_1429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035361;
	reactance 1.414451;
}
object transformer {
	name trans_branch_1536_1429;
	phases ABC;
	from bus1536;
	to bus1429;
	configuration trans_branch_config_1536_1429;
}
object transformer_configuration {
	name trans_branch_config_1537_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.075774;
	reactance 3.030967;
}
object transformer {
	name trans_branch_1537_1430;
	phases ABC;
	from bus1537;
	to bus1430;
	configuration trans_branch_config_1537_1430;
}
object transformer_configuration {
	name trans_branch_config_1538_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.058935;
	reactance 2.357419;
}
object transformer {
	name trans_branch_1538_1430;
	phases ABC;
	from bus1538;
	to bus1430;
	configuration trans_branch_config_1538_1430;
}
object transformer_configuration {
	name trans_branch_config_1539_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.088403;
	reactance 3.536129;
}
object transformer {
	name trans_branch_1539_1430;
	phases ABC;
	from bus1539;
	to bus1430;
	configuration trans_branch_config_1539_1430;
}
object transformer_configuration {
	name trans_branch_config_1540_1430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.088403;
	reactance 3.536129;
}
object transformer {
	name trans_branch_1540_1430;
	phases ABC;
	from bus1540;
	to bus1430;
	configuration trans_branch_config_1540_1430;
}
object transformer_configuration {
	name trans_branch_config_1541_1431;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003215;
	reactance 0.128587;
}
object transformer {
	name trans_branch_1541_1431;
	phases ABC;
	from bus1541;
	to bus1431;
	configuration trans_branch_config_1541_1431;
}
object transformer_configuration {
	name trans_branch_config_1542_1432;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.006735;
	reactance 0.269419;
}
object transformer {
	name trans_branch_1542_1432;
	phases ABC;
	from bus1542;
	to bus1432;
	configuration trans_branch_config_1542_1432;
}
object transformer_configuration {
	name trans_branch_config_1543_1433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.011787;
	reactance 0.471484;
}
object transformer {
	name trans_branch_1543_1433;
	phases ABC;
	from bus1543;
	to bus1433;
	configuration trans_branch_config_1543_1433;
}
object transformer_configuration {
	name trans_branch_config_1544_1433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001965;
	reactance 0.078581;
}
object transformer {
	name trans_branch_1544_1433;
	phases ABC;
	from bus1544;
	to bus1433;
	configuration trans_branch_config_1544_1433;
}
object transformer_configuration {
	name trans_branch_config_1545_1434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003865;
	reactance 0.154585;
}
object transformer {
	name trans_branch_1545_1434;
	phases ABC;
	from bus1545;
	to bus1434;
	configuration trans_branch_config_1545_1434;
}
object transformer_configuration {
	name trans_branch_config_1546_1434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.014145;
	reactance 0.565781;
}
object transformer {
	name trans_branch_1546_1434;
	phases ABC;
	from bus1546;
	to bus1434;
	configuration trans_branch_config_1546_1434;
}
object transformer_configuration {
	name trans_branch_config_1547_1435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003536;
	reactance 0.141445;
}
object transformer {
	name trans_branch_1547_1435;
	phases ABC;
	from bus1547;
	to bus1435;
	configuration trans_branch_config_1547_1435;
}
object transformer_configuration {
	name trans_branch_config_1548_1435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.004822;
	reactance 0.192880;
}
object transformer {
	name trans_branch_1548_1435;
	phases ABC;
	from bus1548;
	to bus1435;
	configuration trans_branch_config_1548_1435;
}
object transformer_configuration {
	name trans_branch_config_1436_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1436_1856;
	phases ABC;
	from bus1436;
	to bus1856;
	configuration trans_branch_config_1436_1856;
}
object node {
	name bus1436_to1856_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.5200-17.5338d kV;
	voltage_B 68.5200-137.5338d kV;
	voltage_C 68.5200+102.4662d kV;
}
object switch {
name dummy_switch1_bus1436_to1856;
phases ABC;
from bus1436;
to bus1436_to1856_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1436_1856_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1436_1856_dummy1;
	phases ABC;
	from bus1436_to1856_dummy1;
	to bus1856;
	configuration trans_branch_config_1436_1856_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1551_1437;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000819;
	reactance 0.032776;
}
object transformer {
	name trans_branch_1551_1437;
	phases ABC;
	from bus1551;
	to bus1437;
	configuration trans_branch_config_1551_1437;
}
object load {
	name xfmr_1438_1440_shunt_from;
	parent bus1438;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17153.0480j Ohm;
	constant_impedance_B 0.0000-17153.0480j Ohm;
	constant_impedance_C 0.0000-17153.0480j Ohm;
}
object load {
	name xfmr_1438_1440_shunt_to;
	parent bus1440;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-17153.0480j Ohm;
	constant_impedance_B 0.0000-17153.0480j Ohm;
	constant_impedance_C 0.0000-17153.0480j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1438_1440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.013541;
	reactance 0.094337;
}
object transformer {
	name trans_branch_1438_1440;
	phases ABC;
	from bus1438;
	to bus1440;
	configuration trans_branch_config_1438_1440;
}
object transformer_configuration {
	name trans_branch_config_1552_1438;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002694;
	reactance 0.107775;
}
object transformer {
	name trans_branch_1552_1438;
	phases ABC;
	from bus1552;
	to bus1438;
	configuration trans_branch_config_1552_1438;
}
object transformer_configuration {
	name trans_branch_config_1553_1438;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001385;
	reactance 0.055398;
}
object transformer {
	name trans_branch_1553_1438;
	phases ABC;
	from bus1553;
	to bus1438;
	configuration trans_branch_config_1553_1438;
}
object transformer_configuration {
	name trans_branch_config_1439_1857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1439_1857;
	phases ABC;
	from bus1439;
	to bus1857;
	configuration trans_branch_config_1439_1857;
}
object node {
	name bus1439_to1857_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 66.6535+15.3488d kV;
	voltage_B 66.6535-104.6512d kV;
	voltage_C 66.6535+135.3488d kV;
}
object switch {
name dummy_switch1_bus1439_to1857;
phases ABC;
from bus1439;
to bus1439_to1857_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1439_1857_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1439_1857_dummy1;
	phases ABC;
	from bus1439_to1857_dummy1;
	to bus1857;
	configuration trans_branch_config_1439_1857_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1440_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1440_1858;
	phases ABC;
	from bus1440;
	to bus1858;
	configuration trans_branch_config_1440_1858;
}
object transformer_configuration {
	name trans_branch_config_1441_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1441_1859;
	phases ABC;
	from bus1441;
	to bus1859;
	configuration trans_branch_config_1441_1859;
}
object transformer_configuration {
	name trans_branch_config_1442_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1442_1860;
	phases ABC;
	from bus1442;
	to bus1860;
	configuration trans_branch_config_1442_1860;
}
object transformer_configuration {
	name trans_branch_config_1565_1443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001182;
	reactance 0.047295;
}
object transformer {
	name trans_branch_1565_1443;
	phases ABC;
	from bus1565;
	to bus1443;
	configuration trans_branch_config_1565_1443;
}
object transformer_configuration {
	name trans_branch_config_1566_1444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.009127;
	reactance 0.365097;
}
object transformer {
	name trans_branch_1566_1444;
	phases ABC;
	from bus1566;
	to bus1444;
	configuration trans_branch_config_1566_1444;
}
object load {
	name xfmr_1445_1498_shunt_from;
	parent bus1445;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8263.0428j Ohm;
	constant_impedance_B 0.0000-8263.0428j Ohm;
	constant_impedance_C 0.0000-8263.0428j Ohm;
}
object load {
	name xfmr_1445_1498_shunt_to;
	parent bus1498;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-8263.0428j Ohm;
	constant_impedance_B 0.0000-8263.0428j Ohm;
	constant_impedance_C 0.0000-8263.0428j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1445_1498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.050521;
	reactance 0.188633;
}
object transformer {
	name trans_branch_1445_1498;
	phases ABC;
	from bus1445;
	to bus1498;
	configuration trans_branch_config_1445_1498;
}
object transformer_configuration {
	name trans_branch_config_1567_1445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001389;
	reactance 0.055572;
}
object transformer {
	name trans_branch_1567_1445;
	phases ABC;
	from bus1567;
	to bus1445;
	configuration trans_branch_config_1567_1445;
}
object transformer_configuration {
	name trans_branch_config_1568_1445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002646;
	reactance 0.105851;
}
object transformer {
	name trans_branch_1568_1445;
	phases ABC;
	from bus1568;
	to bus1445;
	configuration trans_branch_config_1568_1445;
}
object transformer_configuration {
	name trans_branch_config_1569_1446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.141445;
	reactance 5.657806;
}
object transformer {
	name trans_branch_1569_1446;
	phases ABC;
	from bus1569;
	to bus1446;
	configuration trans_branch_config_1569_1446;
}
object transformer_configuration {
	name trans_branch_config_1447_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1447_1861;
	phases ABC;
	from bus1447;
	to bus1861;
	configuration trans_branch_config_1447_1861;
}
object node {
	name bus1447_to1861_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.2934-26.7423d kV;
	voltage_B 67.2934-146.7423d kV;
	voltage_C 67.2934+93.2577d kV;
}
object switch {
name dummy_switch1_bus1447_to1861;
phases ABC;
from bus1447;
to bus1447_to1861_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1447_1861_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1447_1861_dummy1;
	phases ABC;
	from bus1447_to1861_dummy1;
	to bus1861;
	configuration trans_branch_config_1447_1861_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1448_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1448_1862;
	phases ABC;
	from bus1448;
	to bus1862;
	configuration trans_branch_config_1448_1862;
}
object transformer_configuration {
	name trans_branch_config_1575_1449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001994;
	reactance 0.079745;
}
object transformer {
	name trans_branch_1575_1449;
	phases ABC;
	from bus1575;
	to bus1449;
	configuration trans_branch_config_1575_1449;
}
object transformer_configuration {
	name trans_branch_config_1450_1863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1450_1863;
	phases ABC;
	from bus1450;
	to bus1863;
	configuration trans_branch_config_1450_1863;
}
object transformer_configuration {
	name trans_branch_config_1451_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1451_1864;
	phases ABC;
	from bus1451;
	to bus1864;
	configuration trans_branch_config_1451_1864;
}
object node {
	name bus1451_to1864_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 69.0230+9.8997d kV;
	voltage_B 69.0230-110.1003d kV;
	voltage_C 69.0230+129.8997d kV;
}
object switch {
name dummy_switch1_bus1451_to1864;
phases ABC;
from bus1451;
to bus1451_to1864_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1451_1864_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1451_1864_dummy1;
	phases ABC;
	from bus1451_to1864_dummy1;
	to bus1864;
	configuration trans_branch_config_1451_1864_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1584_1452;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005076;
	reactance 0.203031;
}
object transformer {
	name trans_branch_1584_1452;
	phases ABC;
	from bus1584;
	to bus1452;
	configuration trans_branch_config_1584_1452;
}
object transformer_configuration {
	name trans_branch_config_1585_1453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001180;
	reactance 0.047214;
}
object transformer {
	name trans_branch_1585_1453;
	phases ABC;
	from bus1585;
	to bus1453;
	configuration trans_branch_config_1585_1453;
}
object transformer_configuration {
	name trans_branch_config_1586_1453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.029904;
	reactance 1.196172;
}
object transformer {
	name trans_branch_1586_1453;
	phases ABC;
	from bus1586;
	to bus1453;
	configuration trans_branch_config_1586_1453;
}
object transformer_configuration {
	name trans_branch_config_1587_1453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005858;
	reactance 0.234302;
}
object transformer {
	name trans_branch_1587_1453;
	phases ABC;
	from bus1587;
	to bus1453;
	configuration trans_branch_config_1587_1453;
}
object transformer_configuration {
	name trans_branch_config_1454_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1454_1865;
	phases ABC;
	from bus1454;
	to bus1865;
	configuration trans_branch_config_1454_1865;
}
object node {
	name bus1454_to1865_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8507+8.1019d kV;
	voltage_B 68.8507-111.8981d kV;
	voltage_C 68.8507+128.1019d kV;
}
object switch {
name dummy_switch1_bus1454_to1865;
phases ABC;
from bus1454;
to bus1454_to1865_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1454_1865_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1454_1865_dummy1;
	phases ABC;
	from bus1454_to1865_dummy1;
	to bus1865;
	configuration trans_branch_config_1454_1865_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1455_1866;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1455_1866;
	phases ABC;
	from bus1455;
	to bus1866;
	configuration trans_branch_config_1455_1866;
}
object node {
	name bus1455_to1866_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.8183-21.4156d kV;
	voltage_B 68.8183-141.4156d kV;
	voltage_C 68.8183+98.5844d kV;
}
object switch {
name dummy_switch1_bus1455_to1866;
phases ABC;
from bus1455;
to bus1455_to1866_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1455_1866_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1455_1866_dummy1;
	phases ABC;
	from bus1455_to1866_dummy1;
	to bus1866;
	configuration trans_branch_config_1455_1866_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1594_1456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003265;
	reactance 0.130588;
}
object transformer {
	name trans_branch_1594_1456;
	phases ABC;
	from bus1594;
	to bus1456;
	configuration trans_branch_config_1594_1456;
}
object transformer_configuration {
	name trans_branch_config_1595_1457;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003031;
	reactance 0.121239;
}
object transformer {
	name trans_branch_1595_1457;
	phases ABC;
	from bus1595;
	to bus1457;
	configuration trans_branch_config_1595_1457;
}
object transformer_configuration {
	name trans_branch_config_1458_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1458_1867;
	phases ABC;
	from bus1458;
	to bus1867;
	configuration trans_branch_config_1458_1867;
}
object node {
	name bus1458_to1867_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.6159+9.2987d kV;
	voltage_B 68.6159-110.7013d kV;
	voltage_C 68.6159+129.2987d kV;
}
object switch {
name dummy_switch1_bus1458_to1867;
phases ABC;
from bus1458;
to bus1458_to1867_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1458_1867_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1458_1867_dummy1;
	phases ABC;
	from bus1458_to1867_dummy1;
	to bus1867;
	configuration trans_branch_config_1458_1867_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1598_1459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1598_1459;
	phases ABC;
	from bus1598;
	to bus1459;
	configuration trans_branch_config_1598_1459;
}
object transformer_configuration {
	name trans_branch_config_1599_1459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002416;
	reactance 0.096646;
}
object transformer {
	name trans_branch_1599_1459;
	phases ABC;
	from bus1599;
	to bus1459;
	configuration trans_branch_config_1599_1459;
}
object transformer_configuration {
	name trans_branch_config_1460_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1460_1868;
	phases ABC;
	from bus1460;
	to bus1868;
	configuration trans_branch_config_1460_1868;
}
object transformer_configuration {
	name trans_branch_config_1601_1461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.035410;
	reactance 1.416406;
}
object transformer {
	name trans_branch_1601_1461;
	phases ABC;
	from bus1601;
	to bus1461;
	configuration trans_branch_config_1601_1461;
}
object transformer_configuration {
	name trans_branch_config_1462_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1462_1869;
	phases ABC;
	from bus1462;
	to bus1869;
	configuration trans_branch_config_1462_1869;
}
object transformer_configuration {
	name trans_branch_config_1606_1463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001852;
	reactance 0.074095;
}
object transformer {
	name trans_branch_1606_1463;
	phases ABC;
	from bus1606;
	to bus1463;
	configuration trans_branch_config_1606_1463;
}
object load {
	name xfmr_1464_1471_shunt_from;
	parent bus1464;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13669.2506j Ohm;
	constant_impedance_B 0.0000-13669.2506j Ohm;
	constant_impedance_C 0.0000-13669.2506j Ohm;
}
object load {
	name xfmr_1464_1471_shunt_to;
	parent bus1471;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-13669.2506j Ohm;
	constant_impedance_B 0.0000-13669.2506j Ohm;
	constant_impedance_C 0.0000-13669.2506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1464_1471;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.065973;
	reactance 0.142613;
}
object transformer {
	name trans_branch_1464_1471;
	phases ABC;
	from bus1464;
	to bus1471;
	configuration trans_branch_config_1464_1471;
}
object transformer_configuration {
	name trans_branch_config_1607_1464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1607_1464;
	phases ABC;
	from bus1607;
	to bus1464;
	configuration trans_branch_config_1607_1464;
}
object transformer_configuration {
	name trans_branch_config_1608_1465;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001311;
	reactance 0.052457;
}
object transformer {
	name trans_branch_1608_1465;
	phases ABC;
	from bus1608;
	to bus1465;
	configuration trans_branch_config_1608_1465;
}
object transformer_configuration {
	name trans_branch_config_1465_1978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1465_1978;
	phases ABC;
	from bus1465;
	to bus1978;
	configuration trans_branch_config_1465_1978;
}
object transformer_configuration {
	name trans_branch_config_1609_1466;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1609_1466;
	phases ABC;
	from bus1609;
	to bus1466;
	configuration trans_branch_config_1609_1466;
}
object transformer_configuration {
	name trans_branch_config_1467_1870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1467_1870;
	phases ABC;
	from bus1467;
	to bus1870;
	configuration trans_branch_config_1467_1870;
}
object transformer_configuration {
	name trans_branch_config_1611_1468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022101;
	reactance 0.884032;
}
object transformer {
	name trans_branch_1611_1468;
	phases ABC;
	from bus1611;
	to bus1468;
	configuration trans_branch_config_1611_1468;
}
object transformer_configuration {
	name trans_branch_config_1612_1469;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000793;
	reactance 0.031727;
}
object transformer {
	name trans_branch_1612_1469;
	phases ABC;
	from bus1612;
	to bus1469;
	configuration trans_branch_config_1612_1469;
}
object transformer_configuration {
	name trans_branch_config_1470_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1470_1871;
	phases ABC;
	from bus1470;
	to bus1871;
	configuration trans_branch_config_1470_1871;
}
object transformer_configuration {
	name trans_branch_config_1616_1471;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003717;
	reactance 0.148686;
}
object transformer {
	name trans_branch_1616_1471;
	phases ABC;
	from bus1616;
	to bus1471;
	configuration trans_branch_config_1616_1471;
}
object transformer_configuration {
	name trans_branch_config_1617_1472;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003705;
	reactance 0.148191;
}
object transformer {
	name trans_branch_1617_1472;
	phases ABC;
	from bus1617;
	to bus1472;
	configuration trans_branch_config_1617_1472;
}
object transformer_configuration {
	name trans_branch_config_1473_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1473_1872;
	phases ABC;
	from bus1473;
	to bus1872;
	configuration trans_branch_config_1473_1872;
}
object transformer_configuration {
	name trans_branch_config_1474_1873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1474_1873;
	phases ABC;
	from bus1474;
	to bus1873;
	configuration trans_branch_config_1474_1873;
}
object node {
	name bus1474_to1873_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 67.4943+19.4990d kV;
	voltage_B 67.4943-100.5010d kV;
	voltage_C 67.4943+139.4990d kV;
}
object switch {
name dummy_switch1_bus1474_to1873;
phases ABC;
from bus1474;
to bus1474_to1873_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1474_1873_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1474_1873_dummy1;
	phases ABC;
	from bus1474_to1873_dummy1;
	to bus1873;
	configuration trans_branch_config_1474_1873_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1622_1475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.000847;
	reactance 0.033868;
}
object transformer {
	name trans_branch_1622_1475;
	phases ABC;
	from bus1622;
	to bus1475;
	configuration trans_branch_config_1622_1475;
}
object transformer_configuration {
	name trans_branch_config_1476_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1476_1874;
	phases ABC;
	from bus1476;
	to bus1874;
	configuration trans_branch_config_1476_1874;
}
object node {
	name bus1476_to1874_dummy1;
	phases ABC;
	nominal_voltage 66.395 kV;
	bustype PQ;
	voltage_A 68.0291-5.0835d kV;
	voltage_B 68.0291-125.0835d kV;
	voltage_C 68.0291+114.9165d kV;
}
object switch {
name dummy_switch1_bus1476_to1874;
phases ABC;
from bus1476;
to bus1476_to1874_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1476_1874_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1476_1874_dummy1;
	phases ABC;
	from bus1476_to1874_dummy1;
	to bus1874;
	configuration trans_branch_config_1476_1874_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1623_1477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.101272;
	reactance 4.050890;
}
object transformer {
	name trans_branch_1623_1477;
	phases ABC;
	from bus1623;
	to bus1477;
	configuration trans_branch_config_1623_1477;
}
object transformer_configuration {
	name trans_branch_config_1624_1478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005165;
	reactance 0.206612;
}
object transformer {
	name trans_branch_1624_1478;
	phases ABC;
	from bus1624;
	to bus1478;
	configuration trans_branch_config_1624_1478;
}
object transformer_configuration {
	name trans_branch_config_1479_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1479_1875;
	phases ABC;
	from bus1479;
	to bus1875;
	configuration trans_branch_config_1479_1875;
}
object transformer_configuration {
	name trans_branch_config_1480_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1480_1876;
	phases ABC;
	from bus1480;
	to bus1876;
	configuration trans_branch_config_1480_1876;
}
object transformer_configuration {
	name trans_branch_config_1481_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1481_1877;
	phases ABC;
	from bus1481;
	to bus1877;
	configuration trans_branch_config_1481_1877;
}
object transformer_configuration {
	name trans_branch_config_1482_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1482_1878;
	phases ABC;
	from bus1482;
	to bus1878;
	configuration trans_branch_config_1482_1878;
}
object transformer_configuration {
	name trans_branch_config_1639_1483;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.002227;
	reactance 0.089093;
}
object transformer {
	name trans_branch_1639_1483;
	phases ABC;
	from bus1639;
	to bus1483;
	configuration trans_branch_config_1639_1483;
}
object transformer_configuration {
	name trans_branch_config_1640_1484;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001108;
	reactance 0.044324;
}
object transformer {
	name trans_branch_1640_1484;
	phases ABC;
	from bus1640;
	to bus1484;
	configuration trans_branch_config_1640_1484;
}
object transformer_configuration {
	name trans_branch_config_1485_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1485_1879;
	phases ABC;
	from bus1485;
	to bus1879;
	configuration trans_branch_config_1485_1879;
}
object transformer_configuration {
	name trans_branch_config_1643_1486;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001206;
	reactance 0.048228;
}
object transformer {
	name trans_branch_1643_1486;
	phases ABC;
	from bus1643;
	to bus1486;
	configuration trans_branch_config_1643_1486;
}
object transformer_configuration {
	name trans_branch_config_1644_1487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.003888;
	reactance 0.155504;
}
object transformer {
	name trans_branch_1644_1487;
	phases ABC;
	from bus1644;
	to bus1487;
	configuration trans_branch_config_1644_1487;
}
object transformer_configuration {
	name trans_branch_config_1645_1488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1645_1488;
	phases ABC;
	from bus1645;
	to bus1488;
	configuration trans_branch_config_1645_1488;
}
object transformer_configuration {
	name trans_branch_config_1489_1880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1489_1880;
	phases ABC;
	from bus1489;
	to bus1880;
	configuration trans_branch_config_1489_1880;
}
object transformer_configuration {
	name trans_branch_config_1648_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.016351;
	reactance 0.654022;
}
object transformer {
	name trans_branch_1648_1490;
	phases ABC;
	from bus1648;
	to bus1490;
	configuration trans_branch_config_1648_1490;
}
object transformer_configuration {
	name trans_branch_config_1649_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022727;
	reactance 0.909091;
}
object transformer {
	name trans_branch_1649_1490;
	phases ABC;
	from bus1649;
	to bus1490;
	configuration trans_branch_config_1649_1490;
}
object transformer_configuration {
	name trans_branch_config_1650_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022727;
	reactance 0.909091;
}
object transformer {
	name trans_branch_1650_1490;
	phases ABC;
	from bus1650;
	to bus1490;
	configuration trans_branch_config_1650_1490;
}
object transformer_configuration {
	name trans_branch_config_1651_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005584;
	reactance 0.223364;
}
object transformer {
	name trans_branch_1651_1490;
	phases ABC;
	from bus1651;
	to bus1490;
	configuration trans_branch_config_1651_1490;
}
object transformer_configuration {
	name trans_branch_config_1652_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.051653;
	reactance 2.066116;
}
object transformer {
	name trans_branch_1652_1490;
	phases ABC;
	from bus1652;
	to bus1490;
	configuration trans_branch_config_1652_1490;
}
object transformer_configuration {
	name trans_branch_config_1653_1490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.041322;
	reactance 1.652893;
}
object transformer {
	name trans_branch_1653_1490;
	phases ABC;
	from bus1653;
	to bus1490;
	configuration trans_branch_config_1653_1490;
}
object transformer_configuration {
	name trans_branch_config_1654_1491;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.005739;
	reactance 0.229568;
}
object transformer {
	name trans_branch_1654_1491;
	phases ABC;
	from bus1654;
	to bus1491;
	configuration trans_branch_config_1654_1491;
}
object transformer_configuration {
	name trans_branch_config_1655_1492;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007576;
	reactance 0.303030;
}
object transformer {
	name trans_branch_1655_1492;
	phases ABC;
	from bus1655;
	to bus1492;
	configuration trans_branch_config_1655_1492;
}
object transformer_configuration {
	name trans_branch_config_1493_1881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000200;
	reactance 0.016000;
}
object transformer {
	name trans_branch_1493_1881;
	phases ABC;
	from bus1493;
	to bus1881;
	configuration trans_branch_config_1493_1881;
}
object load {
	name xfmr_1494_1495_shunt_from;
	parent bus1494;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6687.7370j Ohm;
	constant_impedance_B 0.0000-6687.7370j Ohm;
	constant_impedance_C 0.0000-6687.7370j Ohm;
}
object load {
	name xfmr_1494_1495_shunt_to;
	parent bus1495;
	phases ABC;
	nominal_voltage 66.395 kV;
	constant_impedance_A 0.0000-6687.7370j Ohm;
	constant_impedance_B 0.0000-6687.7370j Ohm;
	constant_impedance_C 0.0000-6687.7370j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1494_1495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 115.00 kV;
	secondary_voltage 115.00 kV;
	resistance 0.062423;
	reactance 0.233070;
}
object transformer {
	name trans_branch_1494_1495;
	phases ABC;
	from bus1494;
	to bus1495;
	configuration trans_branch_config_1494_1495;
}
object transformer_configuration {
	name trans_branch_config_1657_1494;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001111;
	reactance 0.044457;
}
object transformer {
	name trans_branch_1657_1494;
	phases ABC;
	from bus1657;
	to bus1494;
	configuration trans_branch_config_1657_1494;
}
object transformer_configuration {
	name trans_branch_config_1658_1495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001381;
	reactance 0.055226;
}
object transformer {
	name trans_branch_1658_1495;
	phases ABC;
	from bus1658;
	to bus1495;
	configuration trans_branch_config_1658_1495;
}
object transformer_configuration {
	name trans_branch_config_1659_1496;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.021441;
	reactance 0.857633;
}
object transformer {
	name trans_branch_1659_1496;
	phases ABC;
	from bus1659;
	to bus1496;
	configuration trans_branch_config_1659_1496;
}
object transformer_configuration {
	name trans_branch_config_1660_1497;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.162338;
	reactance 6.493506;
}
object transformer {
	name trans_branch_1660_1497;
	phases ABC;
	from bus1660;
	to bus1497;
	configuration trans_branch_config_1660_1497;
}
object transformer_configuration {
	name trans_branch_config_1661_1498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.007410;
	reactance 0.296382;
}
object transformer {
	name trans_branch_1661_1498;
	phases ABC;
	from bus1661;
	to bus1498;
	configuration trans_branch_config_1661_1498;
}
object transformer_configuration {
	name trans_branch_config_1662_1499;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001976;
	reactance 0.079035;
}
object transformer {
	name trans_branch_1662_1499;
	phases ABC;
	from bus1662;
	to bus1499;
	configuration trans_branch_config_1662_1499;
}
object transformer_configuration {
	name trans_branch_config_1663_1500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.001642;
	reactance 0.065668;
}
object transformer {
	name trans_branch_1663_1500;
	phases ABC;
	from bus1663;
	to bus1500;
	configuration trans_branch_config_1663_1500;
}
object transformer_configuration {
	name trans_branch_config_1664_1501;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 115.00 kV;
	resistance 0.022727;
	reactance 0.909091;
}
object transformer {
	name trans_branch_1664_1501;
	phases ABC;
	from bus1664;
	to bus1501;
	configuration trans_branch_config_1664_1501;
}
object transformer_configuration {
	name trans_branch_config_1502_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000651;
	reactance 0.026040;
}
object transformer {
	name trans_branch_1502_1849;
	phases ABC;
	from bus1502;
	to bus1849;
	configuration trans_branch_config_1502_1849;
}
object transformer_configuration {
	name trans_branch_config_1503_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000840;
	reactance 0.033610;
}
object transformer {
	name trans_branch_1503_1849;
	phases ABC;
	from bus1503;
	to bus1849;
	configuration trans_branch_config_1503_1849;
}
object transformer_configuration {
	name trans_branch_config_1504_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001124;
	reactance 0.044965;
}
object transformer {
	name trans_branch_1504_1849;
	phases ABC;
	from bus1504;
	to bus1849;
	configuration trans_branch_config_1504_1849;
}
object transformer_configuration {
	name trans_branch_config_1505_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000521;
	reactance 0.020835;
}
object transformer {
	name trans_branch_1505_1849;
	phases ABC;
	from bus1505;
	to bus1849;
	configuration trans_branch_config_1505_1849;
}
object transformer_configuration {
	name trans_branch_config_1506_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000245;
	reactance 0.009781;
}
object transformer {
	name trans_branch_1506_1849;
	phases ABC;
	from bus1506;
	to bus1849;
	configuration trans_branch_config_1506_1849;
}
object transformer_configuration {
	name trans_branch_config_1507_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001118;
	reactance 0.044737;
}
object transformer {
	name trans_branch_1507_1849;
	phases ABC;
	from bus1507;
	to bus1849;
	configuration trans_branch_config_1507_1849;
}
object transformer_configuration {
	name trans_branch_config_1508_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000519;
	reactance 0.020775;
}
object transformer {
	name trans_branch_1508_1849;
	phases ABC;
	from bus1508;
	to bus1849;
	configuration trans_branch_config_1508_1849;
}
object transformer_configuration {
	name trans_branch_config_1510_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002139;
	reactance 0.085565;
}
object transformer {
	name trans_branch_1510_1850;
	phases ABC;
	from bus1510;
	to bus1850;
	configuration trans_branch_config_1510_1850;
}
object transformer_configuration {
	name trans_branch_config_1511_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000292;
	reactance 0.011697;
}
object transformer {
	name trans_branch_1511_1850;
	phases ABC;
	from bus1511;
	to bus1850;
	configuration trans_branch_config_1511_1850;
}
object transformer_configuration {
	name trans_branch_config_1512_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000763;
	reactance 0.030507;
}
object transformer {
	name trans_branch_1512_1850;
	phases ABC;
	from bus1512;
	to bus1850;
	configuration trans_branch_config_1512_1850;
}
object transformer_configuration {
	name trans_branch_config_1513_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000398;
	reactance 0.015931;
}
object transformer {
	name trans_branch_1513_1850;
	phases ABC;
	from bus1513;
	to bus1850;
	configuration trans_branch_config_1513_1850;
}
object transformer_configuration {
	name trans_branch_config_1514_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.009013;
	reactance 0.360540;
}
object transformer {
	name trans_branch_1514_1851;
	phases ABC;
	from bus1514;
	to bus1851;
	configuration trans_branch_config_1514_1851;
}
object transformer_configuration {
	name trans_branch_config_1515_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003958;
	reactance 0.158321;
}
object transformer {
	name trans_branch_1515_1851;
	phases ABC;
	from bus1515;
	to bus1851;
	configuration trans_branch_config_1515_1851;
}
object transformer_configuration {
	name trans_branch_config_1516_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001014;
	reactance 0.040552;
}
object transformer {
	name trans_branch_1516_1851;
	phases ABC;
	from bus1516;
	to bus1851;
	configuration trans_branch_config_1516_1851;
}
object transformer_configuration {
	name trans_branch_config_1517_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.009470;
	reactance 0.378788;
}
object transformer {
	name trans_branch_1517_1852;
	phases ABC;
	from bus1517;
	to bus1852;
	configuration trans_branch_config_1517_1852;
}
object transformer_configuration {
	name trans_branch_config_1518_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000459;
	reactance 0.018361;
}
object transformer {
	name trans_branch_1518_1852;
	phases ABC;
	from bus1518;
	to bus1852;
	configuration trans_branch_config_1518_1852;
}
object transformer_configuration {
	name trans_branch_config_1519_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000334;
	reactance 0.013369;
}
object transformer {
	name trans_branch_1519_1852;
	phases ABC;
	from bus1519;
	to bus1852;
	configuration trans_branch_config_1519_1852;
}
object transformer_configuration {
	name trans_branch_config_1520_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000272;
	reactance 0.010863;
}
object transformer {
	name trans_branch_1520_1852;
	phases ABC;
	from bus1520;
	to bus1852;
	configuration trans_branch_config_1520_1852;
}
object transformer_configuration {
	name trans_branch_config_1521_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.006481;
	reactance 0.259226;
}
object transformer {
	name trans_branch_1521_1853;
	phases ABC;
	from bus1521;
	to bus1853;
	configuration trans_branch_config_1521_1853;
}
object transformer_configuration {
	name trans_branch_config_1522_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001824;
	reactance 0.072941;
}
object transformer {
	name trans_branch_1522_1853;
	phases ABC;
	from bus1522;
	to bus1853;
	configuration trans_branch_config_1522_1853;
}
object transformer_configuration {
	name trans_branch_config_1523_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003780;
	reactance 0.151215;
}
object transformer {
	name trans_branch_1523_1853;
	phases ABC;
	from bus1523;
	to bus1853;
	configuration trans_branch_config_1523_1853;
}
object transformer_configuration {
	name trans_branch_config_1524_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001560;
	reactance 0.062396;
}
object transformer {
	name trans_branch_1524_1853;
	phases ABC;
	from bus1524;
	to bus1853;
	configuration trans_branch_config_1524_1853;
}
object transformer_configuration {
	name trans_branch_config_1525_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000217;
	reactance 0.008673;
}
object transformer {
	name trans_branch_1525_1854;
	phases ABC;
	from bus1525;
	to bus1854;
	configuration trans_branch_config_1525_1854;
}
object transformer_configuration {
	name trans_branch_config_1526_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000135;
	reactance 0.005386;
}
object transformer {
	name trans_branch_1526_1854;
	phases ABC;
	from bus1526;
	to bus1854;
	configuration trans_branch_config_1526_1854;
}
object transformer_configuration {
	name trans_branch_config_1527_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000370;
	reactance 0.014812;
}
object transformer {
	name trans_branch_1527_1854;
	phases ABC;
	from bus1527;
	to bus1854;
	configuration trans_branch_config_1527_1854;
}
object transformer_configuration {
	name trans_branch_config_1528_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.007716;
	reactance 0.308633;
}
object transformer {
	name trans_branch_1528_1854;
	phases ABC;
	from bus1528;
	to bus1854;
	configuration trans_branch_config_1528_1854;
}
object transformer_configuration {
	name trans_branch_config_1529_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.050636;
	reactance 2.025445;
}
object transformer {
	name trans_branch_1529_1854;
	phases ABC;
	from bus1529;
	to bus1854;
	configuration trans_branch_config_1529_1854;
}
object transformer_configuration {
	name trans_branch_config_1530_1855;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000800;
	reactance 0.031984;
}
object transformer {
	name trans_branch_1530_1855;
	phases ABC;
	from bus1530;
	to bus1855;
	configuration trans_branch_config_1530_1855;
}
object transformer_configuration {
	name trans_branch_config_1531_1855;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002964;
	reactance 0.118553;
}
object transformer {
	name trans_branch_1531_1855;
	phases ABC;
	from bus1531;
	to bus1855;
	configuration trans_branch_config_1531_1855;
}
object transformer_configuration {
	name trans_branch_config_1549_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000322;
	reactance 0.012895;
}
object transformer {
	name trans_branch_1549_1856;
	phases ABC;
	from bus1549;
	to bus1856;
	configuration trans_branch_config_1549_1856;
}
object transformer_configuration {
	name trans_branch_config_1550_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000333;
	reactance 0.013331;
}
object transformer {
	name trans_branch_1550_1856;
	phases ABC;
	from bus1550;
	to bus1856;
	configuration trans_branch_config_1550_1856;
}
object transformer_configuration {
	name trans_branch_config_1554_1857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000172;
	reactance 0.006881;
}
object transformer {
	name trans_branch_1554_1857;
	phases ABC;
	from bus1554;
	to bus1857;
	configuration trans_branch_config_1554_1857;
}
object transformer_configuration {
	name trans_branch_config_1555_1857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000346;
	reactance 0.013843;
}
object transformer {
	name trans_branch_1555_1857;
	phases ABC;
	from bus1555;
	to bus1857;
	configuration trans_branch_config_1555_1857;
}
object transformer_configuration {
	name trans_branch_config_1556_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002711;
	reactance 0.108432;
}
object transformer {
	name trans_branch_1556_1858;
	phases ABC;
	from bus1556;
	to bus1858;
	configuration trans_branch_config_1556_1858;
}
object transformer_configuration {
	name trans_branch_config_1557_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002850;
	reactance 0.113993;
}
object transformer {
	name trans_branch_1557_1858;
	phases ABC;
	from bus1557;
	to bus1858;
	configuration trans_branch_config_1557_1858;
}
object transformer_configuration {
	name trans_branch_config_1558_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1558_1858;
	phases ABC;
	from bus1558;
	to bus1858;
	configuration trans_branch_config_1558_1858;
}
object transformer_configuration {
	name trans_branch_config_1559_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001507;
	reactance 0.060281;
}
object transformer {
	name trans_branch_1559_1858;
	phases ABC;
	from bus1559;
	to bus1858;
	configuration trans_branch_config_1559_1858;
}
object transformer_configuration {
	name trans_branch_config_1560_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001103;
	reactance 0.044104;
}
object transformer {
	name trans_branch_1560_1859;
	phases ABC;
	from bus1560;
	to bus1859;
	configuration trans_branch_config_1560_1859;
}
object transformer_configuration {
	name trans_branch_config_1561_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001106;
	reactance 0.044236;
}
object transformer {
	name trans_branch_1561_1859;
	phases ABC;
	from bus1561;
	to bus1859;
	configuration trans_branch_config_1561_1859;
}
object transformer_configuration {
	name trans_branch_config_1562_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000785;
	reactance 0.031396;
}
object transformer {
	name trans_branch_1562_1859;
	phases ABC;
	from bus1562;
	to bus1859;
	configuration trans_branch_config_1562_1859;
}
object transformer_configuration {
	name trans_branch_config_1563_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001852;
	reactance 0.074095;
}
object transformer {
	name trans_branch_1563_1860;
	phases ABC;
	from bus1563;
	to bus1860;
	configuration trans_branch_config_1563_1860;
}
object transformer_configuration {
	name trans_branch_config_1564_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1564_1860;
	phases ABC;
	from bus1564;
	to bus1860;
	configuration trans_branch_config_1564_1860;
}
object transformer_configuration {
	name trans_branch_config_1570_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001038;
	reactance 0.041506;
}
object transformer {
	name trans_branch_1570_1861;
	phases ABC;
	from bus1570;
	to bus1861;
	configuration trans_branch_config_1570_1861;
}
object transformer_configuration {
	name trans_branch_config_1571_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000230;
	reactance 0.009212;
}
object transformer {
	name trans_branch_1571_1861;
	phases ABC;
	from bus1571;
	to bus1861;
	configuration trans_branch_config_1571_1861;
}
object transformer_configuration {
	name trans_branch_config_1572_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000441;
	reactance 0.017626;
}
object transformer {
	name trans_branch_1572_1861;
	phases ABC;
	from bus1572;
	to bus1861;
	configuration trans_branch_config_1572_1861;
}
object transformer_configuration {
	name trans_branch_config_1573_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004058;
	reactance 0.162338;
}
object transformer {
	name trans_branch_1573_1861;
	phases ABC;
	from bus1573;
	to bus1861;
	configuration trans_branch_config_1573_1861;
}
object transformer_configuration {
	name trans_branch_config_1574_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000770;
	reactance 0.030793;
}
object transformer {
	name trans_branch_1574_1862;
	phases ABC;
	from bus1574;
	to bus1862;
	configuration trans_branch_config_1574_1862;
}
object transformer_configuration {
	name trans_branch_config_1576_1863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000454;
	reactance 0.018170;
}
object transformer {
	name trans_branch_1576_1863;
	phases ABC;
	from bus1576;
	to bus1863;
	configuration trans_branch_config_1576_1863;
}
object transformer_configuration {
	name trans_branch_config_1577_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1577_1864;
	phases ABC;
	from bus1577;
	to bus1864;
	configuration trans_branch_config_1577_1864;
}
object transformer_configuration {
	name trans_branch_config_1578_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002197;
	reactance 0.087860;
}
object transformer {
	name trans_branch_1578_1864;
	phases ABC;
	from bus1578;
	to bus1864;
	configuration trans_branch_config_1578_1864;
}
object transformer_configuration {
	name trans_branch_config_1579_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.005928;
	reactance 0.237105;
}
object transformer {
	name trans_branch_1579_1864;
	phases ABC;
	from bus1579;
	to bus1864;
	configuration trans_branch_config_1579_1864;
}
object transformer_configuration {
	name trans_branch_config_1580_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002429;
	reactance 0.097174;
}
object transformer {
	name trans_branch_1580_1864;
	phases ABC;
	from bus1580;
	to bus1864;
	configuration trans_branch_config_1580_1864;
}
object transformer_configuration {
	name trans_branch_config_1581_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001647;
	reactance 0.065863;
}
object transformer {
	name trans_branch_1581_1864;
	phases ABC;
	from bus1581;
	to bus1864;
	configuration trans_branch_config_1581_1864;
}
object transformer_configuration {
	name trans_branch_config_1582_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002761;
	reactance 0.110453;
}
object transformer {
	name trans_branch_1582_1864;
	phases ABC;
	from bus1582;
	to bus1864;
	configuration trans_branch_config_1582_1864;
}
object transformer_configuration {
	name trans_branch_config_1583_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000922;
	reactance 0.036894;
}
object transformer {
	name trans_branch_1583_1864;
	phases ABC;
	from bus1583;
	to bus1864;
	configuration trans_branch_config_1583_1864;
}
object transformer_configuration {
	name trans_branch_config_1588_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001843;
	reactance 0.073727;
}
object transformer {
	name trans_branch_1588_1865;
	phases ABC;
	from bus1588;
	to bus1865;
	configuration trans_branch_config_1588_1865;
}
object transformer_configuration {
	name trans_branch_config_1589_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001950;
	reactance 0.077995;
}
object transformer {
	name trans_branch_1589_1865;
	phases ABC;
	from bus1589;
	to bus1865;
	configuration trans_branch_config_1589_1865;
}
object transformer_configuration {
	name trans_branch_config_1590_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001306;
	reactance 0.052241;
}
object transformer {
	name trans_branch_1590_1865;
	phases ABC;
	from bus1590;
	to bus1865;
	configuration trans_branch_config_1590_1865;
}
object transformer_configuration {
	name trans_branch_config_1591_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000302;
	reactance 0.012089;
}
object transformer {
	name trans_branch_1591_1865;
	phases ABC;
	from bus1591;
	to bus1865;
	configuration trans_branch_config_1591_1865;
}
object transformer_configuration {
	name trans_branch_config_1592_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000956;
	reactance 0.038243;
}
object transformer {
	name trans_branch_1592_1865;
	phases ABC;
	from bus1592;
	to bus1865;
	configuration trans_branch_config_1592_1865;
}
object transformer_configuration {
	name trans_branch_config_1593_1866;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000079;
	reactance 0.003150;
}
object transformer {
	name trans_branch_1593_1866;
	phases ABC;
	from bus1593;
	to bus1866;
	configuration trans_branch_config_1593_1866;
}
object transformer_configuration {
	name trans_branch_config_1596_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001486;
	reactance 0.059435;
}
object transformer {
	name trans_branch_1596_1867;
	phases ABC;
	from bus1596;
	to bus1867;
	configuration trans_branch_config_1596_1867;
}
object transformer_configuration {
	name trans_branch_config_1597_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000336;
	reactance 0.013421;
}
object transformer {
	name trans_branch_1597_1867;
	phases ABC;
	from bus1597;
	to bus1867;
	configuration trans_branch_config_1597_1867;
}
object transformer_configuration {
	name trans_branch_config_1600_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000321;
	reactance 0.012820;
}
object transformer {
	name trans_branch_1600_1868;
	phases ABC;
	from bus1600;
	to bus1868;
	configuration trans_branch_config_1600_1868;
}
object transformer_configuration {
	name trans_branch_config_1602_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001703;
	reactance 0.068134;
}
object transformer {
	name trans_branch_1602_1869;
	phases ABC;
	from bus1602;
	to bus1869;
	configuration trans_branch_config_1602_1869;
}
object transformer_configuration {
	name trans_branch_config_1603_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001852;
	reactance 0.074095;
}
object transformer {
	name trans_branch_1603_1869;
	phases ABC;
	from bus1603;
	to bus1869;
	configuration trans_branch_config_1603_1869;
}
object transformer_configuration {
	name trans_branch_config_1604_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003528;
	reactance 0.141134;
}
object transformer {
	name trans_branch_1604_1869;
	phases ABC;
	from bus1604;
	to bus1869;
	configuration trans_branch_config_1604_1869;
}
object transformer_configuration {
	name trans_branch_config_1605_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000893;
	reactance 0.035709;
}
object transformer {
	name trans_branch_1605_1869;
	phases ABC;
	from bus1605;
	to bus1869;
	configuration trans_branch_config_1605_1869;
}
object transformer_configuration {
	name trans_branch_config_1610_1870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000770;
	reactance 0.030809;
}
object transformer {
	name trans_branch_1610_1870;
	phases ABC;
	from bus1610;
	to bus1870;
	configuration trans_branch_config_1610_1870;
}
object transformer_configuration {
	name trans_branch_config_1613_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001111;
	reactance 0.044457;
}
object transformer {
	name trans_branch_1613_1871;
	phases ABC;
	from bus1613;
	to bus1871;
	configuration trans_branch_config_1613_1871;
}
object transformer_configuration {
	name trans_branch_config_1614_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001342;
	reactance 0.053692;
}
object transformer {
	name trans_branch_1614_1871;
	phases ABC;
	from bus1614;
	to bus1871;
	configuration trans_branch_config_1614_1871;
}
object transformer_configuration {
	name trans_branch_config_1615_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001111;
	reactance 0.044457;
}
object transformer {
	name trans_branch_1615_1871;
	phases ABC;
	from bus1615;
	to bus1871;
	configuration trans_branch_config_1615_1871;
}
object transformer_configuration {
	name trans_branch_config_1618_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000988;
	reactance 0.039518;
}
object transformer {
	name trans_branch_1618_1872;
	phases ABC;
	from bus1618;
	to bus1872;
	configuration trans_branch_config_1618_1872;
}
object transformer_configuration {
	name trans_branch_config_1619_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1619_1872;
	phases ABC;
	from bus1619;
	to bus1872;
	configuration trans_branch_config_1619_1872;
}
object transformer_configuration {
	name trans_branch_config_1620_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003288;
	reactance 0.131530;
}
object transformer {
	name trans_branch_1620_1872;
	phases ABC;
	from bus1620;
	to bus1872;
	configuration trans_branch_config_1620_1872;
}
object transformer_configuration {
	name trans_branch_config_1621_1873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000188;
	reactance 0.007509;
}
object transformer {
	name trans_branch_1621_1873;
	phases ABC;
	from bus1621;
	to bus1873;
	configuration trans_branch_config_1621_1873;
}
object transformer_configuration {
	name trans_branch_config_1625_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001790;
	reactance 0.071590;
}
object transformer {
	name trans_branch_1625_1875;
	phases ABC;
	from bus1625;
	to bus1875;
	configuration trans_branch_config_1625_1875;
}
object transformer_configuration {
	name trans_branch_config_1626_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002470;
	reactance 0.098794;
}
object transformer {
	name trans_branch_1626_1875;
	phases ABC;
	from bus1626;
	to bus1875;
	configuration trans_branch_config_1626_1875;
}
object transformer_configuration {
	name trans_branch_config_1627_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001925;
	reactance 0.076982;
}
object transformer {
	name trans_branch_1627_1875;
	phases ABC;
	from bus1627;
	to bus1875;
	configuration trans_branch_config_1627_1875;
}
object transformer_configuration {
	name trans_branch_config_1628_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001114;
	reactance 0.044569;
}
object transformer {
	name trans_branch_1628_1875;
	phases ABC;
	from bus1628;
	to bus1875;
	configuration trans_branch_config_1628_1875;
}
object transformer_configuration {
	name trans_branch_config_1629_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001757;
	reactance 0.070288;
}
object transformer {
	name trans_branch_1629_1876;
	phases ABC;
	from bus1629;
	to bus1876;
	configuration trans_branch_config_1629_1876;
}
object transformer_configuration {
	name trans_branch_config_1630_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001064;
	reactance 0.042543;
}
object transformer {
	name trans_branch_1630_1876;
	phases ABC;
	from bus1630;
	to bus1876;
	configuration trans_branch_config_1630_1876;
}
object transformer_configuration {
	name trans_branch_config_1631_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001482;
	reactance 0.059276;
}
object transformer {
	name trans_branch_1631_1876;
	phases ABC;
	from bus1631;
	to bus1876;
	configuration trans_branch_config_1631_1876;
}
object transformer_configuration {
	name trans_branch_config_1632_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001128;
	reactance 0.045134;
}
object transformer {
	name trans_branch_1632_1876;
	phases ABC;
	from bus1632;
	to bus1876;
	configuration trans_branch_config_1632_1876;
}
object transformer_configuration {
	name trans_branch_config_1633_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001235;
	reactance 0.049397;
}
object transformer {
	name trans_branch_1633_1877;
	phases ABC;
	from bus1633;
	to bus1877;
	configuration trans_branch_config_1633_1877;
}
object transformer_configuration {
	name trans_branch_config_1634_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.024698;
	reactance 0.987939;
}
object transformer {
	name trans_branch_1634_1877;
	phases ABC;
	from bus1634;
	to bus1877;
	configuration trans_branch_config_1634_1877;
}
object transformer_configuration {
	name trans_branch_config_1635_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001111;
	reactance 0.044435;
}
object transformer {
	name trans_branch_1635_1877;
	phases ABC;
	from bus1635;
	to bus1877;
	configuration trans_branch_config_1635_1877;
}
object transformer_configuration {
	name trans_branch_config_1636_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001095;
	reactance 0.043800;
}
object transformer {
	name trans_branch_1636_1878;
	phases ABC;
	from bus1636;
	to bus1878;
	configuration trans_branch_config_1636_1878;
}
object transformer_configuration {
	name trans_branch_config_1637_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001111;
	reactance 0.044457;
}
object transformer {
	name trans_branch_1637_1878;
	phases ABC;
	from bus1637;
	to bus1878;
	configuration trans_branch_config_1637_1878;
}
object transformer_configuration {
	name trans_branch_config_1638_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001103;
	reactance 0.044104;
}
object transformer {
	name trans_branch_1638_1878;
	phases ABC;
	from bus1638;
	to bus1878;
	configuration trans_branch_config_1638_1878;
}
object transformer_configuration {
	name trans_branch_config_1641_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001235;
	reactance 0.049397;
}
object transformer {
	name trans_branch_1641_1879;
	phases ABC;
	from bus1641;
	to bus1879;
	configuration trans_branch_config_1641_1879;
}
object transformer_configuration {
	name trans_branch_config_1642_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001053;
	reactance 0.042140;
}
object transformer {
	name trans_branch_1642_1879;
	phases ABC;
	from bus1642;
	to bus1879;
	configuration trans_branch_config_1642_1879;
}
object transformer_configuration {
	name trans_branch_config_1646_1880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001020;
	reactance 0.040786;
}
object transformer {
	name trans_branch_1646_1880;
	phases ABC;
	from bus1646;
	to bus1880;
	configuration trans_branch_config_1646_1880;
}
object transformer_configuration {
	name trans_branch_config_1647_1880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001223;
	reactance 0.048935;
}
object transformer {
	name trans_branch_1647_1880;
	phases ABC;
	from bus1647;
	to bus1880;
	configuration trans_branch_config_1647_1880;
}
object transformer_configuration {
	name trans_branch_config_1656_1881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000311;
	reactance 0.012457;
}
object transformer {
	name trans_branch_1656_1881;
	phases ABC;
	from bus1656;
	to bus1881;
	configuration trans_branch_config_1656_1881;
}
object transformer_configuration {
	name trans_branch_config_1665_1783;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000175;
	reactance 0.007010;
}
object transformer {
	name trans_branch_1665_1783;
	phases ABC;
	from bus1665;
	to bus1783;
	configuration trans_branch_config_1665_1783;
}
object transformer_configuration {
	name trans_branch_config_1666_1784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000222;
	reactance 0.008884;
}
object transformer {
	name trans_branch_1666_1784;
	phases ABC;
	from bus1666;
	to bus1784;
	configuration trans_branch_config_1666_1784;
}
object transformer_configuration {
	name trans_branch_config_1667_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.063295;
	reactance 2.531806;
}
object transformer {
	name trans_branch_1667_1785;
	phases ABC;
	from bus1667;
	to bus1785;
	configuration trans_branch_config_1667_1785;
}
object transformer_configuration {
	name trans_branch_config_1668_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.126590;
	reactance 5.063613;
}
object transformer {
	name trans_branch_1668_1785;
	phases ABC;
	from bus1668;
	to bus1785;
	configuration trans_branch_config_1668_1785;
}
object transformer_configuration {
	name trans_branch_config_1669_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.021044;
	reactance 0.841751;
}
object transformer {
	name trans_branch_1669_1785;
	phases ABC;
	from bus1669;
	to bus1785;
	configuration trans_branch_config_1669_1785;
}
object transformer_configuration {
	name trans_branch_config_1670_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.057870;
	reactance 2.314795;
}
object transformer {
	name trans_branch_1670_1785;
	phases ABC;
	from bus1670;
	to bus1785;
	configuration trans_branch_config_1670_1785;
}
object transformer_configuration {
	name trans_branch_config_1671_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000555;
	reactance 0.022181;
}
object transformer {
	name trans_branch_1671_1785;
	phases ABC;
	from bus1671;
	to bus1785;
	configuration trans_branch_config_1671_1785;
}
object transformer_configuration {
	name trans_branch_config_1672_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.048225;
	reactance 1.928995;
}
object transformer {
	name trans_branch_1672_1786;
	phases ABC;
	from bus1672;
	to bus1786;
	configuration trans_branch_config_1672_1786;
}
object transformer_configuration {
	name trans_branch_config_1673_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.031648;
	reactance 1.265903;
}
object transformer {
	name trans_branch_1673_1786;
	phases ABC;
	from bus1673;
	to bus1786;
	configuration trans_branch_config_1673_1786;
}
object transformer_configuration {
	name trans_branch_config_1674_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000474;
	reactance 0.018976;
}
object transformer {
	name trans_branch_1674_1786;
	phases ABC;
	from bus1674;
	to bus1786;
	configuration trans_branch_config_1674_1786;
}
object transformer_configuration {
	name trans_branch_config_1675_1787;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000242;
	reactance 0.009669;
}
object transformer {
	name trans_branch_1675_1787;
	phases ABC;
	from bus1675;
	to bus1787;
	configuration trans_branch_config_1675_1787;
}
object transformer_configuration {
	name trans_branch_config_1676_1788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000107;
	reactance 0.004286;
}
object transformer {
	name trans_branch_1676_1788;
	phases ABC;
	from bus1676;
	to bus1788;
	configuration trans_branch_config_1676_1788;
}
object transformer_configuration {
	name trans_branch_config_1677_1789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000179;
	reactance 0.007157;
}
object transformer {
	name trans_branch_1677_1789;
	phases ABC;
	from bus1677;
	to bus1789;
	configuration trans_branch_config_1677_1789;
}
object transformer_configuration {
	name trans_branch_config_1678_1790;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000247;
	reactance 0.009875;
}
object transformer {
	name trans_branch_1678_1790;
	phases ABC;
	from bus1678;
	to bus1790;
	configuration trans_branch_config_1678_1790;
}
object transformer_configuration {
	name trans_branch_config_1680_1791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000211;
	reactance 0.008442;
}
object transformer {
	name trans_branch_1680_1791;
	phases ABC;
	from bus1680;
	to bus1791;
	configuration trans_branch_config_1680_1791;
}
object transformer_configuration {
	name trans_branch_config_1681_1792;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000104;
	reactance 0.004162;
}
object transformer {
	name trans_branch_1681_1792;
	phases ABC;
	from bus1681;
	to bus1792;
	configuration trans_branch_config_1681_1792;
}
object transformer_configuration {
	name trans_branch_config_1682_1793;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000087;
	reactance 0.003463;
}
object transformer {
	name trans_branch_1682_1793;
	phases ABC;
	from bus1682;
	to bus1793;
	configuration trans_branch_config_1682_1793;
}
object transformer_configuration {
	name trans_branch_config_1683_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000319;
	reactance 0.012743;
}
object transformer {
	name trans_branch_1683_1794;
	phases ABC;
	from bus1683;
	to bus1794;
	configuration trans_branch_config_1683_1794;
}
object transformer_configuration {
	name trans_branch_config_1684_1795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000348;
	reactance 0.013916;
}
object transformer {
	name trans_branch_1684_1795;
	phases ABC;
	from bus1684;
	to bus1795;
	configuration trans_branch_config_1684_1795;
}
object transformer_configuration {
	name trans_branch_config_1685_1796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000174;
	reactance 0.006943;
}
object transformer {
	name trans_branch_1685_1796;
	phases ABC;
	from bus1685;
	to bus1796;
	configuration trans_branch_config_1685_1796;
}
object transformer_configuration {
	name trans_branch_config_1686_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000191;
	reactance 0.007656;
}
object transformer {
	name trans_branch_1686_1797;
	phases ABC;
	from bus1686;
	to bus1797;
	configuration trans_branch_config_1686_1797;
}
object transformer_configuration {
	name trans_branch_config_1687_1798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000157;
	reactance 0.006267;
}
object transformer {
	name trans_branch_1687_1798;
	phases ABC;
	from bus1687;
	to bus1798;
	configuration trans_branch_config_1687_1798;
}
object transformer_configuration {
	name trans_branch_config_1688_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.039872;
	reactance 1.594896;
}
object transformer {
	name trans_branch_1688_1799;
	phases ABC;
	from bus1688;
	to bus1799;
	configuration trans_branch_config_1688_1799;
}
object transformer_configuration {
	name trans_branch_config_1689_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000266;
	reactance 0.010633;
}
object transformer {
	name trans_branch_1689_1799;
	phases ABC;
	from bus1689;
	to bus1799;
	configuration trans_branch_config_1689_1799;
}
object transformer_configuration {
	name trans_branch_config_1690_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.042197;
	reactance 1.687871;
}
object transformer {
	name trans_branch_1690_1800;
	phases ABC;
	from bus1690;
	to bus1800;
	configuration trans_branch_config_1690_1800;
}
object transformer_configuration {
	name trans_branch_config_1691_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.016334;
	reactance 0.653369;
}
object transformer {
	name trans_branch_1691_1800;
	phases ABC;
	from bus1691;
	to bus1800;
	configuration trans_branch_config_1691_1800;
}
object transformer_configuration {
	name trans_branch_config_1692_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000702;
	reactance 0.028067;
}
object transformer {
	name trans_branch_1692_1800;
	phases ABC;
	from bus1692;
	to bus1800;
	configuration trans_branch_config_1692_1800;
}
object transformer_configuration {
	name trans_branch_config_1693_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000114;
	reactance 0.004574;
}
object transformer {
	name trans_branch_1693_1800;
	phases ABC;
	from bus1693;
	to bus1800;
	configuration trans_branch_config_1693_1800;
}
object transformer_configuration {
	name trans_branch_config_1695_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000155;
	reactance 0.006197;
}
object transformer {
	name trans_branch_1695_1801;
	phases ABC;
	from bus1695;
	to bus1801;
	configuration trans_branch_config_1695_1801;
}
object transformer_configuration {
	name trans_branch_config_1696_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.063295;
	reactance 2.531806;
}
object transformer {
	name trans_branch_1696_1802;
	phases ABC;
	from bus1696;
	to bus1802;
	configuration trans_branch_config_1696_1802;
}
object transformer_configuration {
	name trans_branch_config_1697_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000482;
	reactance 0.019266;
}
object transformer {
	name trans_branch_1697_1802;
	phases ABC;
	from bus1697;
	to bus1802;
	configuration trans_branch_config_1697_1802;
}
object transformer_configuration {
	name trans_branch_config_1701_1803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000341;
	reactance 0.013652;
}
object transformer {
	name trans_branch_1701_1803;
	phases ABC;
	from bus1701;
	to bus1803;
	configuration trans_branch_config_1701_1803;
}
object transformer_configuration {
	name trans_branch_config_1702_1804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000252;
	reactance 0.010061;
}
object transformer {
	name trans_branch_1702_1804;
	phases ABC;
	from bus1702;
	to bus1804;
	configuration trans_branch_config_1702_1804;
}
object transformer_configuration {
	name trans_branch_config_1703_1805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000247;
	reactance 0.009875;
}
object transformer {
	name trans_branch_1703_1805;
	phases ABC;
	from bus1703;
	to bus1805;
	configuration trans_branch_config_1703_1805;
}
object transformer_configuration {
	name trans_branch_config_1704_1806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000246;
	reactance 0.009829;
}
object transformer {
	name trans_branch_1704_1806;
	phases ABC;
	from bus1704;
	to bus1806;
	configuration trans_branch_config_1704_1806;
}
object transformer_configuration {
	name trans_branch_config_1705_1807;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000204;
	reactance 0.008175;
}
object transformer {
	name trans_branch_1705_1807;
	phases ABC;
	from bus1705;
	to bus1807;
	configuration trans_branch_config_1705_1807;
}
object transformer_configuration {
	name trans_branch_config_1706_1808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000111;
	reactance 0.004455;
}
object transformer {
	name trans_branch_1706_1808;
	phases ABC;
	from bus1706;
	to bus1808;
	configuration trans_branch_config_1706_1808;
}
object transformer_configuration {
	name trans_branch_config_1707_1809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000325;
	reactance 0.012983;
}
object transformer {
	name trans_branch_1707_1809;
	phases ABC;
	from bus1707;
	to bus1809;
	configuration trans_branch_config_1707_1809;
}
object transformer_configuration {
	name trans_branch_config_1709_1810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000349;
	reactance 0.013952;
}
object transformer {
	name trans_branch_1709_1810;
	phases ABC;
	from bus1709;
	to bus1810;
	configuration trans_branch_config_1709_1810;
}
object transformer_configuration {
	name trans_branch_config_1710_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.155803;
	reactance 6.232139;
}
object transformer {
	name trans_branch_1710_1811;
	phases ABC;
	from bus1710;
	to bus1811;
	configuration trans_branch_config_1710_1811;
}
object transformer_configuration {
	name trans_branch_config_1711_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000370;
	reactance 0.014787;
}
object transformer {
	name trans_branch_1711_1811;
	phases ABC;
	from bus1711;
	to bus1811;
	configuration trans_branch_config_1711_1811;
}
object transformer_configuration {
	name trans_branch_config_1713_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.005886;
	reactance 0.235432;
}
object transformer {
	name trans_branch_1713_1812;
	phases ABC;
	from bus1713;
	to bus1812;
	configuration trans_branch_config_1713_1812;
}
object transformer_configuration {
	name trans_branch_config_1714_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.030303;
	reactance 1.212121;
}
object transformer {
	name trans_branch_1714_1812;
	phases ABC;
	from bus1714;
	to bus1812;
	configuration trans_branch_config_1714_1812;
}
object transformer_configuration {
	name trans_branch_config_1715_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000215;
	reactance 0.008586;
}
object transformer {
	name trans_branch_1715_1812;
	phases ABC;
	from bus1715;
	to bus1812;
	configuration trans_branch_config_1715_1812;
}
object transformer_configuration {
	name trans_branch_config_1716_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004131;
	reactance 0.165247;
}
object transformer {
	name trans_branch_1716_1813;
	phases ABC;
	from bus1716;
	to bus1813;
	configuration trans_branch_config_1716_1813;
}
object transformer_configuration {
	name trans_branch_config_1717_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.039659;
	reactance 1.586375;
}
object transformer {
	name trans_branch_1717_1813;
	phases ABC;
	from bus1717;
	to bus1813;
	configuration trans_branch_config_1717_1813;
}
object transformer_configuration {
	name trans_branch_config_1718_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.028739;
	reactance 1.149547;
}
object transformer {
	name trans_branch_1718_1813;
	phases ABC;
	from bus1718;
	to bus1813;
	configuration trans_branch_config_1718_1813;
}
object transformer_configuration {
	name trans_branch_config_1719_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.048356;
	reactance 1.934236;
}
object transformer {
	name trans_branch_1719_1813;
	phases ABC;
	from bus1719;
	to bus1813;
	configuration trans_branch_config_1719_1813;
}
object transformer_configuration {
	name trans_branch_config_1720_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000243;
	reactance 0.009732;
}
object transformer {
	name trans_branch_1720_1813;
	phases ABC;
	from bus1720;
	to bus1813;
	configuration trans_branch_config_1720_1813;
}
object transformer_configuration {
	name trans_branch_config_1721_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.050636;
	reactance 2.025445;
}
object transformer {
	name trans_branch_1721_1814;
	phases ABC;
	from bus1721;
	to bus1814;
	configuration trans_branch_config_1721_1814;
}
object transformer_configuration {
	name trans_branch_config_1722_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000235;
	reactance 0.009381;
}
object transformer {
	name trans_branch_1722_1814;
	phases ABC;
	from bus1722;
	to bus1814;
	configuration trans_branch_config_1722_1814;
}
object transformer_configuration {
	name trans_branch_config_1723_1815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000438;
	reactance 0.017502;
}
object transformer {
	name trans_branch_1723_1815;
	phases ABC;
	from bus1723;
	to bus1815;
	configuration trans_branch_config_1723_1815;
}
object transformer_configuration {
	name trans_branch_config_1724_1816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000902;
	reactance 0.036075;
}
object transformer {
	name trans_branch_1724_1816;
	phases ABC;
	from bus1724;
	to bus1816;
	configuration trans_branch_config_1724_1816;
}
object transformer_configuration {
	name trans_branch_config_1727_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000167;
	reactance 0.006666;
}
object transformer {
	name trans_branch_1727_1817;
	phases ABC;
	from bus1727;
	to bus1817;
	configuration trans_branch_config_1727_1817;
}
object transformer_configuration {
	name trans_branch_config_1728_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.019857;
	reactance 0.794292;
}
object transformer {
	name trans_branch_1728_1818;
	phases ABC;
	from bus1728;
	to bus1818;
	configuration trans_branch_config_1728_1818;
}
object transformer_configuration {
	name trans_branch_config_1729_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000216;
	reactance 0.008638;
}
object transformer {
	name trans_branch_1729_1818;
	phases ABC;
	from bus1729;
	to bus1818;
	configuration trans_branch_config_1729_1818;
}
object transformer_configuration {
	name trans_branch_config_1730_1819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000122;
	reactance 0.004876;
}
object transformer {
	name trans_branch_1730_1819;
	phases ABC;
	from bus1730;
	to bus1819;
	configuration trans_branch_config_1730_1819;
}
object transformer_configuration {
	name trans_branch_config_1732_1820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000211;
	reactance 0.008441;
}
object transformer {
	name trans_branch_1732_1820;
	phases ABC;
	from bus1732;
	to bus1820;
	configuration trans_branch_config_1732_1820;
}
object transformer_configuration {
	name trans_branch_config_1733_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.046116;
	reactance 1.844622;
}
object transformer {
	name trans_branch_1733_1821;
	phases ABC;
	from bus1733;
	to bus1821;
	configuration trans_branch_config_1733_1821;
}
object transformer_configuration {
	name trans_branch_config_1734_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000308;
	reactance 0.012324;
}
object transformer {
	name trans_branch_1734_1821;
	phases ABC;
	from bus1734;
	to bus1821;
	configuration trans_branch_config_1734_1821;
}
object transformer_configuration {
	name trans_branch_config_1735_1822;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000051;
	reactance 0.002056;
}
object transformer {
	name trans_branch_1735_1822;
	phases ABC;
	from bus1735;
	to bus1822;
	configuration trans_branch_config_1735_1822;
}
object transformer_configuration {
	name trans_branch_config_1736_1823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000342;
	reactance 0.013673;
}
object transformer {
	name trans_branch_1736_1823;
	phases ABC;
	from bus1736;
	to bus1823;
	configuration trans_branch_config_1736_1823;
}
object transformer_configuration {
	name trans_branch_config_1737_1824;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000347;
	reactance 0.013867;
}
object transformer {
	name trans_branch_1737_1824;
	phases ABC;
	from bus1737;
	to bus1824;
	configuration trans_branch_config_1737_1824;
}
object transformer_configuration {
	name trans_branch_config_1740_1825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.029786;
	reactance 1.191438;
}
object transformer {
	name trans_branch_1740_1825;
	phases ABC;
	from bus1740;
	to bus1825;
	configuration trans_branch_config_1740_1825;
}
object transformer_configuration {
	name trans_branch_config_1741_1825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000169;
	reactance 0.006745;
}
object transformer {
	name trans_branch_1741_1825;
	phases ABC;
	from bus1741;
	to bus1825;
	configuration trans_branch_config_1741_1825;
}
object transformer_configuration {
	name trans_branch_config_1742_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000115;
	reactance 0.004590;
}
object transformer {
	name trans_branch_1742_1826;
	phases ABC;
	from bus1742;
	to bus1826;
	configuration trans_branch_config_1742_1826;
}
object transformer_configuration {
	name trans_branch_config_1743_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000526;
	reactance 0.021045;
}
object transformer {
	name trans_branch_1743_1827;
	phases ABC;
	from bus1743;
	to bus1827;
	configuration trans_branch_config_1743_1827;
}
object transformer_configuration {
	name trans_branch_config_1745_1828;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000665;
	reactance 0.026581;
}
object transformer {
	name trans_branch_1745_1828;
	phases ABC;
	from bus1745;
	to bus1828;
	configuration trans_branch_config_1745_1828;
}
object transformer_configuration {
	name trans_branch_config_1746_1829;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000288;
	reactance 0.011505;
}
object transformer {
	name trans_branch_1746_1829;
	phases ABC;
	from bus1746;
	to bus1829;
	configuration trans_branch_config_1746_1829;
}
object transformer_configuration {
	name trans_branch_config_1747_1830;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000331;
	reactance 0.013239;
}
object transformer {
	name trans_branch_1747_1830;
	phases ABC;
	from bus1747;
	to bus1830;
	configuration trans_branch_config_1747_1830;
}
object transformer_configuration {
	name trans_branch_config_1749_1831;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000361;
	reactance 0.014422;
}
object transformer {
	name trans_branch_1749_1831;
	phases ABC;
	from bus1749;
	to bus1831;
	configuration trans_branch_config_1749_1831;
}
object transformer_configuration {
	name trans_branch_config_1750_1832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000502;
	reactance 0.020098;
}
object transformer {
	name trans_branch_1750_1832;
	phases ABC;
	from bus1750;
	to bus1832;
	configuration trans_branch_config_1750_1832;
}
object transformer_configuration {
	name trans_branch_config_1751_1833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000181;
	reactance 0.007241;
}
object transformer {
	name trans_branch_1751_1833;
	phases ABC;
	from bus1751;
	to bus1833;
	configuration trans_branch_config_1751_1833;
}
object transformer_configuration {
	name trans_branch_config_1752_1834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000211;
	reactance 0.008436;
}
object transformer {
	name trans_branch_1752_1834;
	phases ABC;
	from bus1752;
	to bus1834;
	configuration trans_branch_config_1752_1834;
}
object transformer_configuration {
	name trans_branch_config_1753_1835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000182;
	reactance 0.007289;
}
object transformer {
	name trans_branch_1753_1835;
	phases ABC;
	from bus1753;
	to bus1835;
	configuration trans_branch_config_1753_1835;
}
object transformer_configuration {
	name trans_branch_config_1754_1836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.021098;
	reactance 0.843935;
}
object transformer {
	name trans_branch_1754_1836;
	phases ABC;
	from bus1754;
	to bus1836;
	configuration trans_branch_config_1754_1836;
}
object transformer_configuration {
	name trans_branch_config_1755_1836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.046033;
	reactance 1.841314;
}
object transformer {
	name trans_branch_1755_1836;
	phases ABC;
	from bus1755;
	to bus1836;
	configuration trans_branch_config_1755_1836;
}
object transformer_configuration {
	name trans_branch_config_1756_1836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000221;
	reactance 0.008841;
}
object transformer {
	name trans_branch_1756_1836;
	phases ABC;
	from bus1756;
	to bus1836;
	configuration trans_branch_config_1756_1836;
}
object transformer_configuration {
	name trans_branch_config_1758_1837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.024112;
	reactance 0.964498;
}
object transformer {
	name trans_branch_1758_1837;
	phases ABC;
	from bus1758;
	to bus1837;
	configuration trans_branch_config_1758_1837;
}
object transformer_configuration {
	name trans_branch_config_1759_1837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000231;
	reactance 0.009238;
}
object transformer {
	name trans_branch_1759_1837;
	phases ABC;
	from bus1759;
	to bus1837;
	configuration trans_branch_config_1759_1837;
}
object transformer_configuration {
	name trans_branch_config_1760_1838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.059572;
	reactance 2.382877;
}
object transformer {
	name trans_branch_1760_1838;
	phases ABC;
	from bus1760;
	to bus1838;
	configuration trans_branch_config_1760_1838;
}
object transformer_configuration {
	name trans_branch_config_1761_1838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000143;
	reactance 0.005706;
}
object transformer {
	name trans_branch_1761_1838;
	phases ABC;
	from bus1761;
	to bus1838;
	configuration trans_branch_config_1761_1838;
}
object transformer_configuration {
	name trans_branch_config_1762_1839;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000384;
	reactance 0.015342;
}
object transformer {
	name trans_branch_1762_1839;
	phases ABC;
	from bus1762;
	to bus1839;
	configuration trans_branch_config_1762_1839;
}
object transformer_configuration {
	name trans_branch_config_1763_1840;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000752;
	reactance 0.030091;
}
object transformer {
	name trans_branch_1763_1840;
	phases ABC;
	from bus1763;
	to bus1840;
	configuration trans_branch_config_1763_1840;
}
object transformer_configuration {
	name trans_branch_config_1768_1841;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001164;
	reactance 0.046549;
}
object transformer {
	name trans_branch_1768_1841;
	phases ABC;
	from bus1768;
	to bus1841;
	configuration trans_branch_config_1768_1841;
}
object transformer_configuration {
	name trans_branch_config_1769_1841;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000248;
	reactance 0.009902;
}
object transformer {
	name trans_branch_1769_1841;
	phases ABC;
	from bus1769;
	to bus1841;
	configuration trans_branch_config_1769_1841;
}
object transformer_configuration {
	name trans_branch_config_1770_1842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000375;
	reactance 0.014994;
}
object transformer {
	name trans_branch_1770_1842;
	phases ABC;
	from bus1770;
	to bus1842;
	configuration trans_branch_config_1770_1842;
}
object transformer_configuration {
	name trans_branch_config_1771_1843;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000190;
	reactance 0.007614;
}
object transformer {
	name trans_branch_1771_1843;
	phases ABC;
	from bus1771;
	to bus1843;
	configuration trans_branch_config_1771_1843;
}
object transformer_configuration {
	name trans_branch_config_1772_1844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000360;
	reactance 0.014388;
}
object transformer {
	name trans_branch_1772_1844;
	phases ABC;
	from bus1772;
	to bus1844;
	configuration trans_branch_config_1772_1844;
}
object transformer_configuration {
	name trans_branch_config_1773_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.014164;
	reactance 0.566558;
}
object transformer {
	name trans_branch_1773_1845;
	phases ABC;
	from bus1773;
	to bus1845;
	configuration trans_branch_config_1773_1845;
}
object transformer_configuration {
	name trans_branch_config_1774_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000285;
	reactance 0.011390;
}
object transformer {
	name trans_branch_1774_1845;
	phases ABC;
	from bus1774;
	to bus1845;
	configuration trans_branch_config_1774_1845;
}
object transformer_configuration {
	name trans_branch_config_1775_1846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000201;
	reactance 0.008020;
}
object transformer {
	name trans_branch_1775_1846;
	phases ABC;
	from bus1775;
	to bus1846;
	configuration trans_branch_config_1775_1846;
}
object transformer_configuration {
	name trans_branch_config_1777_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.050636;
	reactance 2.025445;
}
object transformer {
	name trans_branch_1777_1847;
	phases ABC;
	from bus1777;
	to bus1847;
	configuration trans_branch_config_1777_1847;
}
object transformer_configuration {
	name trans_branch_config_1778_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.031648;
	reactance 1.265903;
}
object transformer {
	name trans_branch_1778_1847;
	phases ABC;
	from bus1778;
	to bus1847;
	configuration trans_branch_config_1778_1847;
}
object transformer_configuration {
	name trans_branch_config_1779_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000221;
	reactance 0.008841;
}
object transformer {
	name trans_branch_1779_1847;
	phases ABC;
	from bus1779;
	to bus1847;
	configuration trans_branch_config_1779_1847;
}
object transformer_configuration {
	name trans_branch_config_1780_1848;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 13.80 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000355;
	reactance 0.014189;
}
object transformer {
	name trans_branch_1780_1848;
	phases ABC;
	from bus1780;
	to bus1848;
	configuration trans_branch_config_1780_1848;
}
object load {
	name xfmr_1783_1952_shunt_from;
	parent bus1783;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14676.3255j Ohm;
	constant_impedance_B 0.0000-14676.3255j Ohm;
	constant_impedance_C 0.0000-14676.3255j Ohm;
}
object load {
	name xfmr_1783_1952_shunt_to;
	parent bus1952;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14676.3255j Ohm;
	constant_impedance_B 0.0000-14676.3255j Ohm;
	constant_impedance_C 0.0000-14676.3255j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1783_1952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000780;
	reactance 0.009484;
}
object transformer {
	name trans_branch_1783_1952;
	phases ABC;
	from bus1783;
	to bus1952;
	configuration trans_branch_config_1783_1952;
}
object load {
	name xfmr_1784_1916_shunt_from;
	parent bus1784;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33789.9219j Ohm;
	constant_impedance_B 0.0000-33789.9219j Ohm;
	constant_impedance_C 0.0000-33789.9219j Ohm;
}
object load {
	name xfmr_1784_1916_shunt_to;
	parent bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33789.9219j Ohm;
	constant_impedance_B 0.0000-33789.9219j Ohm;
	constant_impedance_C 0.0000-33789.9219j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1784_1916;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000308;
	reactance 0.003418;
}
object transformer {
	name trans_branch_1784_1916;
	phases ABC;
	from bus1784;
	to bus1916;
	configuration trans_branch_config_1784_1916;
}
object load {
	name xfmr_1784_1932_shunt_from;
	parent bus1784;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-36360.1650j Ohm;
	constant_impedance_B 0.0000-36360.1650j Ohm;
	constant_impedance_C 0.0000-36360.1650j Ohm;
}
object load {
	name xfmr_1784_1932_shunt_to;
	parent bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-36360.1650j Ohm;
	constant_impedance_B 0.0000-36360.1650j Ohm;
	constant_impedance_C 0.0000-36360.1650j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1784_1932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000315;
	reactance 0.003828;
}
object transformer {
	name trans_branch_1784_1932;
	phases ABC;
	from bus1784;
	to bus1932;
	configuration trans_branch_config_1784_1932;
}
object load {
	name xfmr_1921_1785_shunt_from;
	parent bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-59512.5000j Ohm;
	constant_impedance_B 0.0000-59512.5000j Ohm;
	constant_impedance_C 0.0000-59512.5000j Ohm;
}
object load {
	name xfmr_1921_1785_shunt_to;
	parent bus1785;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-59512.5000j Ohm;
	constant_impedance_B 0.0000-59512.5000j Ohm;
	constant_impedance_C 0.0000-59512.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1921_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000223;
	reactance 0.002318;
}
object transformer {
	name trans_branch_1921_1785;
	phases ABC;
	from bus1921;
	to bus1785;
	configuration trans_branch_config_1921_1785;
}
object load {
	name xfmr_1991_1785_shunt_from;
	parent bus1991;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-70241.9593j Ohm;
	constant_impedance_B 0.0000-70241.9593j Ohm;
	constant_impedance_C 0.0000-70241.9593j Ohm;
}
object load {
	name xfmr_1991_1785_shunt_to;
	parent bus1785;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-70241.9593j Ohm;
	constant_impedance_B 0.0000-70241.9593j Ohm;
	constant_impedance_C 0.0000-70241.9593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1991_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000163;
	reactance 0.001982;
}
object transformer {
	name trans_branch_1991_1785;
	phases ABC;
	from bus1991;
	to bus1785;
	configuration trans_branch_config_1991_1785;
}
object load {
	name xfmr_1785_1993_shunt_from;
	parent bus1785;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8735.4592j Ohm;
	constant_impedance_B 0.0000-8735.4592j Ohm;
	constant_impedance_C 0.0000-8735.4592j Ohm;
}
object load {
	name xfmr_1785_1993_shunt_to;
	parent bus1993;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8735.4592j Ohm;
	constant_impedance_B 0.0000-8735.4592j Ohm;
	constant_impedance_C 0.0000-8735.4592j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1785_1993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001538;
	reactance 0.016192;
}
object transformer {
	name trans_branch_1785_1993;
	phases ABC;
	from bus1785;
	to bus1993;
	configuration trans_branch_config_1785_1993;
}
object load {
	name xfmr_1890_1786_shunt_from;
	parent bus1890;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28464.6658j Ohm;
	constant_impedance_B 0.0000-28464.6658j Ohm;
	constant_impedance_C 0.0000-28464.6658j Ohm;
}
object load {
	name xfmr_1890_1786_shunt_to;
	parent bus1786;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28464.6658j Ohm;
	constant_impedance_B 0.0000-28464.6658j Ohm;
	constant_impedance_C 0.0000-28464.6658j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1890_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000430;
	reactance 0.004129;
}
object transformer {
	name trans_branch_1890_1786;
	phases ABC;
	from bus1890;
	to bus1786;
	configuration trans_branch_config_1890_1786;
}
object load {
	name xfmr_1957_1787_shunt_from;
	parent bus1957;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17945.7218j Ohm;
	constant_impedance_B 0.0000-17945.7218j Ohm;
	constant_impedance_C 0.0000-17945.7218j Ohm;
}
object load {
	name xfmr_1957_1787_shunt_to;
	parent bus1787;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17945.7218j Ohm;
	constant_impedance_B 0.0000-17945.7218j Ohm;
	constant_impedance_C 0.0000-17945.7218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1957_1787;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000523;
	reactance 0.007602;
}
object transformer {
	name trans_branch_1957_1787;
	phases ABC;
	from bus1957;
	to bus1787;
	configuration trans_branch_config_1957_1787;
}
object load {
	name xfmr_1920_1788_shunt_from;
	parent bus1920;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4681.5080j Ohm;
	constant_impedance_B 0.0000-4681.5080j Ohm;
	constant_impedance_C 0.0000-4681.5080j Ohm;
}
object load {
	name xfmr_1920_1788_shunt_to;
	parent bus1788;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4681.5080j Ohm;
	constant_impedance_B 0.0000-4681.5080j Ohm;
	constant_impedance_C 0.0000-4681.5080j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1920_1788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002225;
	reactance 0.024670;
}
object transformer {
	name trans_branch_1920_1788;
	phases ABC;
	from bus1920;
	to bus1788;
	configuration trans_branch_config_1920_1788;
}
object load {
	name xfmr_1993_1788_shunt_from;
	parent bus1993;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4715.4488j Ohm;
	constant_impedance_B 0.0000-4715.4488j Ohm;
	constant_impedance_C 0.0000-4715.4488j Ohm;
}
object load {
	name xfmr_1993_1788_shunt_to;
	parent bus1788;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4715.4488j Ohm;
	constant_impedance_B 0.0000-4715.4488j Ohm;
	constant_impedance_C 0.0000-4715.4488j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1993_1788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001810;
	reactance 0.023956;
}
object transformer {
	name trans_branch_1993_1788;
	phases ABC;
	from bus1993;
	to bus1788;
	configuration trans_branch_config_1993_1788;
}
object load {
	name xfmr_1789_1795_shunt_from;
	parent bus1789;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9291.2064j Ohm;
	constant_impedance_B 0.0000-9291.2064j Ohm;
	constant_impedance_C 0.0000-9291.2064j Ohm;
}
object load {
	name xfmr_1789_1795_shunt_to;
	parent bus1795;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9291.2064j Ohm;
	constant_impedance_B 0.0000-9291.2064j Ohm;
	constant_impedance_C 0.0000-9291.2064j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1789_1795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001428;
	reactance 0.014852;
}
object transformer {
	name trans_branch_1789_1795;
	phases ABC;
	from bus1789;
	to bus1795;
	configuration trans_branch_config_1789_1795;
}
object load {
	name xfmr_1790_1975_shunt_from;
	parent bus1790;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13135.2425j Ohm;
	constant_impedance_B 0.0000-13135.2425j Ohm;
	constant_impedance_C 0.0000-13135.2425j Ohm;
}
object load {
	name xfmr_1790_1975_shunt_to;
	parent bus1975;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13135.2425j Ohm;
	constant_impedance_B 0.0000-13135.2425j Ohm;
	constant_impedance_C 0.0000-13135.2425j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1790_1975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000932;
	reactance 0.008949;
}
object transformer {
	name trans_branch_1790_1975;
	phases ABC;
	from bus1790;
	to bus1975;
	configuration trans_branch_config_1790_1975;
}
object load {
	name xfmr_1790_1989_shunt_from;
	parent bus1790;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12882.1906j Ohm;
	constant_impedance_B 0.0000-12882.1906j Ohm;
	constant_impedance_C 0.0000-12882.1906j Ohm;
}
object load {
	name xfmr_1790_1989_shunt_to;
	parent bus1989;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12882.1906j Ohm;
	constant_impedance_B 0.0000-12882.1906j Ohm;
	constant_impedance_C 0.0000-12882.1906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1790_1989;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001030;
	reactance 0.010711;
}
object transformer {
	name trans_branch_1790_1989;
	phases ABC;
	from bus1790;
	to bus1989;
	configuration trans_branch_config_1790_1989;
}
object load {
	name xfmr_1791_1817_shunt_from;
	parent bus1791;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12767.4980j Ohm;
	constant_impedance_B 0.0000-12767.4980j Ohm;
	constant_impedance_C 0.0000-12767.4980j Ohm;
}
object load {
	name xfmr_1791_1817_shunt_to;
	parent bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12767.4980j Ohm;
	constant_impedance_B 0.0000-12767.4980j Ohm;
	constant_impedance_C 0.0000-12767.4980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1791_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000897;
	reactance 0.010902;
}
object transformer {
	name trans_branch_1791_1817;
	phases ABC;
	from bus1791;
	to bus1817;
	configuration trans_branch_config_1791_1817;
}
object load {
	name xfmr_1792_1794_shunt_from;
	parent bus1792;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4680.3114j Ohm;
	constant_impedance_B 0.0000-4680.3114j Ohm;
	constant_impedance_C 0.0000-4680.3114j Ohm;
}
object load {
	name xfmr_1792_1794_shunt_to;
	parent bus1794;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4680.3114j Ohm;
	constant_impedance_B 0.0000-4680.3114j Ohm;
	constant_impedance_C 0.0000-4680.3114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1792_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002615;
	reactance 0.025114;
}
object transformer {
	name trans_branch_1792_1794;
	phases ABC;
	from bus1792;
	to bus1794;
	configuration trans_branch_config_1792_1794;
}
object load {
	name xfmr_1792_1811_shunt_from;
	parent bus1792;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3239.9216j Ohm;
	constant_impedance_B 0.0000-3239.9216j Ohm;
	constant_impedance_C 0.0000-3239.9216j Ohm;
}
object load {
	name xfmr_1792_1811_shunt_to;
	parent bus1811;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3239.9216j Ohm;
	constant_impedance_B 0.0000-3239.9216j Ohm;
	constant_impedance_C 0.0000-3239.9216j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1792_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003534;
	reactance 0.042962;
}
object transformer {
	name trans_branch_1792_1811;
	phases ABC;
	from bus1792;
	to bus1811;
	configuration trans_branch_config_1792_1811;
}
object load {
	name xfmr_1792_1896_shunt_from;
	parent bus1792;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13276.6313j Ohm;
	constant_impedance_B 0.0000-13276.6313j Ohm;
	constant_impedance_C 0.0000-13276.6313j Ohm;
}
object load {
	name xfmr_1792_1896_shunt_to;
	parent bus1896;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13276.6313j Ohm;
	constant_impedance_B 0.0000-13276.6313j Ohm;
	constant_impedance_C 0.0000-13276.6313j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1792_1896;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000785;
	reactance 0.008699;
}
object transformer {
	name trans_branch_1792_1896;
	phases ABC;
	from bus1792;
	to bus1896;
	configuration trans_branch_config_1792_1896;
}
object load {
	name xfmr_1793_1794_shunt_from;
	parent bus1793;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10528.9929j Ohm;
	constant_impedance_B 0.0000-10528.9929j Ohm;
	constant_impedance_C 0.0000-10528.9929j Ohm;
}
object load {
	name xfmr_1793_1794_shunt_to;
	parent bus1794;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10528.9929j Ohm;
	constant_impedance_B 0.0000-10528.9929j Ohm;
	constant_impedance_C 0.0000-10528.9929j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1793_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001260;
	reactance 0.013105;
}
object transformer {
	name trans_branch_1793_1794;
	phases ABC;
	from bus1793;
	to bus1794;
	configuration trans_branch_config_1793_1794;
}
object load {
	name xfmr_1793_1907_shunt_from;
	parent bus1793;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7637.8862j Ohm;
	constant_impedance_B 0.0000-7637.8862j Ohm;
	constant_impedance_C 0.0000-7637.8862j Ohm;
}
object load {
	name xfmr_1793_1907_shunt_to;
	parent bus1907;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7637.8862j Ohm;
	constant_impedance_B 0.0000-7637.8862j Ohm;
	constant_impedance_C 0.0000-7637.8862j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1793_1907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001602;
	reactance 0.015389;
}
object transformer {
	name trans_branch_1793_1907;
	phases ABC;
	from bus1793;
	to bus1907;
	configuration trans_branch_config_1793_1907;
}
object load {
	name xfmr_1793_1965_shunt_from;
	parent bus1793;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25249.2575j Ohm;
	constant_impedance_B 0.0000-25249.2575j Ohm;
	constant_impedance_C 0.0000-25249.2575j Ohm;
}
object load {
	name xfmr_1793_1965_shunt_to;
	parent bus1965;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25249.2575j Ohm;
	constant_impedance_B 0.0000-25249.2575j Ohm;
	constant_impedance_C 0.0000-25249.2575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1793_1965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000453;
	reactance 0.005513;
}
object transformer {
	name trans_branch_1793_1965;
	phases ABC;
	from bus1793;
	to bus1965;
	configuration trans_branch_config_1793_1965;
}
object load {
	name xfmr_1975_1794_shunt_from;
	parent bus1975;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11275.0438j Ohm;
	constant_impedance_B 0.0000-11275.0438j Ohm;
	constant_impedance_C 0.0000-11275.0438j Ohm;
}
object load {
	name xfmr_1975_1794_shunt_to;
	parent bus1794;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11275.0438j Ohm;
	constant_impedance_B 0.0000-11275.0438j Ohm;
	constant_impedance_C 0.0000-11275.0438j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1975_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001192;
	reactance 0.012545;
}
object transformer {
	name trans_branch_1975_1794;
	phases ABC;
	from bus1975;
	to bus1794;
	configuration trans_branch_config_1975_1794;
}
object load {
	name xfmr_1896_1795_shunt_from;
	parent bus1896;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10943.8213j Ohm;
	constant_impedance_B 0.0000-10943.8213j Ohm;
	constant_impedance_C 0.0000-10943.8213j Ohm;
}
object load {
	name xfmr_1896_1795_shunt_to;
	parent bus1795;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10943.8213j Ohm;
	constant_impedance_B 0.0000-10943.8213j Ohm;
	constant_impedance_C 0.0000-10943.8213j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1896_1795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000952;
	reactance 0.010553;
}
object transformer {
	name trans_branch_1896_1795;
	phases ABC;
	from bus1896;
	to bus1795;
	configuration trans_branch_config_1896_1795;
}
object load {
	name xfmr_1796_1874_shunt_from;
	parent bus1796;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7476.4447j Ohm;
	constant_impedance_B 0.0000-7476.4447j Ohm;
	constant_impedance_C 0.0000-7476.4447j Ohm;
}
object load {
	name xfmr_1796_1874_shunt_to;
	parent bus1874;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7476.4447j Ohm;
	constant_impedance_B 0.0000-7476.4447j Ohm;
	constant_impedance_C 0.0000-7476.4447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1796_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001531;
	reactance 0.018617;
}
object transformer {
	name trans_branch_1796_1874;
	phases ABC;
	from bus1796;
	to bus1874;
	configuration trans_branch_config_1796_1874;
}
object load {
	name xfmr_1890_1796_shunt_from;
	parent bus1890;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9449.4284j Ohm;
	constant_impedance_B 0.0000-9449.4284j Ohm;
	constant_impedance_C 0.0000-9449.4284j Ohm;
}
object load {
	name xfmr_1890_1796_shunt_to;
	parent bus1796;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9449.4284j Ohm;
	constant_impedance_B 0.0000-9449.4284j Ohm;
	constant_impedance_C 0.0000-9449.4284j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1890_1796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001103;
	reactance 0.012222;
}
object transformer {
	name trans_branch_1890_1796;
	phases ABC;
	from bus1890;
	to bus1796;
	configuration trans_branch_config_1890_1796;
}
object load {
	name xfmr_1932_1796_shunt_from;
	parent bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10551.3940j Ohm;
	constant_impedance_B 0.0000-10551.3940j Ohm;
	constant_impedance_C 0.0000-10551.3940j Ohm;
}
object load {
	name xfmr_1932_1796_shunt_to;
	parent bus1796;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10551.3940j Ohm;
	constant_impedance_B 0.0000-10551.3940j Ohm;
	constant_impedance_C 0.0000-10551.3940j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1932_1796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001072;
	reactance 0.012868;
}
object transformer {
	name trans_branch_1932_1796;
	phases ABC;
	from bus1932;
	to bus1796;
	configuration trans_branch_config_1932_1796;
}
object load {
	name xfmr_1797_1801_shunt_from;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8300.7881j Ohm;
	constant_impedance_B 0.0000-8300.7881j Ohm;
	constant_impedance_C 0.0000-8300.7881j Ohm;
}
object load {
	name xfmr_1797_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8300.7881j Ohm;
	constant_impedance_B 0.0000-8300.7881j Ohm;
	constant_impedance_C 0.0000-8300.7881j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1797_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001255;
	reactance 0.013914;
}
object transformer {
	name trans_branch_1797_1801;
	phases ABC;
	from bus1797;
	to bus1801;
	configuration trans_branch_config_1797_1801;
}
object node {
	name bus1797_to1801_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.3788-6.0826d kV;
	voltage_B 203.3788-126.0826d kV;
	voltage_C 203.3788+113.9174d kV;
}
object switch {
name dummy_switch1_bus1797_to1801;
phases ABC;
from bus1797;
to bus1797_to1801_dummy1;
status CLOSED;
}
object load {
	name xfmr_1797_to1801_dummy1_1801_shunt_from;
	parent bus1797_to1801_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8300.7881j Ohm;
	constant_impedance_B 0.0000-8300.7881j Ohm;
	constant_impedance_C 0.0000-8300.7881j Ohm;
}
object load {
	name xfmr_1797_to1801_dummy1_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8300.7881j Ohm;
	constant_impedance_B 0.0000-8300.7881j Ohm;
	constant_impedance_C 0.0000-8300.7881j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1797_1801_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001255;
	reactance 0.013914;
}
object transformer {
	name trans_branch_1797_1801_dummy1;
	phases ABC;
	from bus1797_to1801_dummy1;
	to bus1801;
	configuration trans_branch_config_1797_1801_dummy1;
}
object load {
	name xfmr_1797_1860_shunt_from;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7724.8832j Ohm;
	constant_impedance_B 0.0000-7724.8832j Ohm;
	constant_impedance_C 0.0000-7724.8832j Ohm;
}
object load {
	name xfmr_1797_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7724.8832j Ohm;
	constant_impedance_B 0.0000-7724.8832j Ohm;
	constant_impedance_C 0.0000-7724.8832j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1797_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001349;
	reactance 0.014951;
}
object transformer {
	name trans_branch_1797_1860;
	phases ABC;
	from bus1797;
	to bus1860;
	configuration trans_branch_config_1797_1860;
}
object load {
	name xfmr_1900_1797_shunt_from;
	parent bus1900;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6620.4077j Ohm;
	constant_impedance_B 0.0000-6620.4077j Ohm;
	constant_impedance_C 0.0000-6620.4077j Ohm;
}
object load {
	name xfmr_1900_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6620.4077j Ohm;
	constant_impedance_B 0.0000-6620.4077j Ohm;
	constant_impedance_C 0.0000-6620.4077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1900_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001708;
	reactance 0.020508;
}
object transformer {
	name trans_branch_1900_1797;
	phases ABC;
	from bus1900;
	to bus1797;
	configuration trans_branch_config_1900_1797;
}
object node {
	name bus1900_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 199.7012-9.5737d kV;
	voltage_B 199.7012-129.5737d kV;
	voltage_C 199.7012+110.4263d kV;
}
object switch {
name dummy_switch1_bus1900_to1797;
phases ABC;
from bus1900;
to bus1900_to1797_dummy1;
status CLOSED;
}
object load {
	name xfmr_1900_to1797_dummy1_1797_shunt_from;
	parent bus1900_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6620.4077j Ohm;
	constant_impedance_B 0.0000-6620.4077j Ohm;
	constant_impedance_C 0.0000-6620.4077j Ohm;
}
object load {
	name xfmr_1900_to1797_dummy1_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6620.4077j Ohm;
	constant_impedance_B 0.0000-6620.4077j Ohm;
	constant_impedance_C 0.0000-6620.4077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1900_1797_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001708;
	reactance 0.020508;
}
object transformer {
	name trans_branch_1900_1797_dummy1;
	phases ABC;
	from bus1900_to1797_dummy1;
	to bus1797;
	configuration trans_branch_config_1900_1797_dummy1;
}
object load {
	name xfmr_1933_1797_shunt_from;
	parent bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5176.8006j Ohm;
	constant_impedance_B 0.0000-5176.8006j Ohm;
	constant_impedance_C 0.0000-5176.8006j Ohm;
}
object load {
	name xfmr_1933_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5176.8006j Ohm;
	constant_impedance_B 0.0000-5176.8006j Ohm;
	constant_impedance_C 0.0000-5176.8006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1933_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002184;
	reactance 0.026226;
}
object transformer {
	name trans_branch_1933_1797;
	phases ABC;
	from bus1933;
	to bus1797;
	configuration trans_branch_config_1933_1797;
}
object node {
	name bus1933_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2697-11.7814d kV;
	voltage_B 201.2697-131.7814d kV;
	voltage_C 201.2697+108.2186d kV;
}
object switch {
name dummy_switch1_bus1933_to1797;
phases ABC;
from bus1933;
to bus1933_to1797_dummy1;
status CLOSED;
}
object load {
	name xfmr_1933_to1797_dummy1_1797_shunt_from;
	parent bus1933_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5176.8006j Ohm;
	constant_impedance_B 0.0000-5176.8006j Ohm;
	constant_impedance_C 0.0000-5176.8006j Ohm;
}
object load {
	name xfmr_1933_to1797_dummy1_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5176.8006j Ohm;
	constant_impedance_B 0.0000-5176.8006j Ohm;
	constant_impedance_C 0.0000-5176.8006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1933_1797_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002184;
	reactance 0.026226;
}
object transformer {
	name trans_branch_1933_1797_dummy1;
	phases ABC;
	from bus1933_to1797_dummy1;
	to bus1797;
	configuration trans_branch_config_1933_1797_dummy1;
}
object load {
	name xfmr_1953_1797_shunt_from;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30672.5937j Ohm;
	constant_impedance_B 0.0000-30672.5937j Ohm;
	constant_impedance_C 0.0000-30672.5937j Ohm;
}
object load {
	name xfmr_1953_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30672.5937j Ohm;
	constant_impedance_B 0.0000-30672.5937j Ohm;
	constant_impedance_C 0.0000-30672.5937j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000373;
	reactance 0.004538;
}
object transformer {
	name trans_branch_1953_1797;
	phases ABC;
	from bus1953;
	to bus1797;
	configuration trans_branch_config_1953_1797;
}
object node {
	name bus1953_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.9550-6.4376d kV;
	voltage_B 202.9550-126.4376d kV;
	voltage_C 202.9550+113.5624d kV;
}
object switch {
name dummy_switch1_bus1953_to1797;
phases ABC;
from bus1953;
to bus1953_to1797_dummy1;
status CLOSED;
}
object load {
	name xfmr_1953_to1797_dummy1_1797_shunt_from;
	parent bus1953_to1797_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30672.5937j Ohm;
	constant_impedance_B 0.0000-30672.5937j Ohm;
	constant_impedance_C 0.0000-30672.5937j Ohm;
}
object load {
	name xfmr_1953_to1797_dummy1_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30672.5937j Ohm;
	constant_impedance_B 0.0000-30672.5937j Ohm;
	constant_impedance_C 0.0000-30672.5937j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1797_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000373;
	reactance 0.004538;
}
object transformer {
	name trans_branch_1953_1797_dummy1;
	phases ABC;
	from bus1953_to1797_dummy1;
	to bus1797;
	configuration trans_branch_config_1953_1797_dummy1;
}
object load {
	name xfmr_1798_1799_shunt_from;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9548.7365j Ohm;
	constant_impedance_B 0.0000-9548.7365j Ohm;
	constant_impedance_C 0.0000-9548.7365j Ohm;
}
object load {
	name xfmr_1798_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9548.7365j Ohm;
	constant_impedance_B 0.0000-9548.7365j Ohm;
	constant_impedance_C 0.0000-9548.7365j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001199;
	reactance 0.014577;
}
object transformer {
	name trans_branch_1798_1799;
	phases ABC;
	from bus1798;
	to bus1799;
	configuration trans_branch_config_1798_1799;
}
object load {
	name xfmr_1798_1801_shunt_from;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5284.7153j Ohm;
	constant_impedance_B 0.0000-5284.7153j Ohm;
	constant_impedance_C 0.0000-5284.7153j Ohm;
}
object load {
	name xfmr_1798_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5284.7153j Ohm;
	constant_impedance_B 0.0000-5284.7153j Ohm;
	constant_impedance_C 0.0000-5284.7153j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001971;
	reactance 0.021854;
}
object transformer {
	name trans_branch_1798_1801;
	phases ABC;
	from bus1798;
	to bus1801;
	configuration trans_branch_config_1798_1801;
}
object load {
	name xfmr_1905_1798_shunt_from;
	parent bus1905;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17007.2158j Ohm;
	constant_impedance_B 0.0000-17007.2158j Ohm;
	constant_impedance_C 0.0000-17007.2158j Ohm;
}
object load {
	name xfmr_1905_1798_shunt_to;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17007.2158j Ohm;
	constant_impedance_B 0.0000-17007.2158j Ohm;
	constant_impedance_C 0.0000-17007.2158j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1905_1798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000673;
	reactance 0.008185;
}
object transformer {
	name trans_branch_1905_1798;
	phases ABC;
	from bus1905;
	to bus1798;
	configuration trans_branch_config_1905_1798;
}
object load {
	name xfmr_1798_1912_shunt_from;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3636.4608j Ohm;
	constant_impedance_B 0.0000-3636.4608j Ohm;
	constant_impedance_C 0.0000-3636.4608j Ohm;
}
object load {
	name xfmr_1798_1912_shunt_to;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3636.4608j Ohm;
	constant_impedance_B 0.0000-3636.4608j Ohm;
	constant_impedance_C 0.0000-3636.4608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003149;
	reactance 0.038277;
}
object transformer {
	name trans_branch_1798_1912;
	phases ABC;
	from bus1798;
	to bus1912;
	configuration trans_branch_config_1798_1912;
}
object node {
	name bus1798_to1912_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2754-7.5852d kV;
	voltage_B 202.2754-127.5852d kV;
	voltage_C 202.2754+112.4148d kV;
}
object switch {
name dummy_switch1_bus1798_to1912;
phases ABC;
from bus1798;
to bus1798_to1912_dummy1;
status CLOSED;
}
object load {
	name xfmr_1798_to1912_dummy1_1912_shunt_from;
	parent bus1798_to1912_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3636.4608j Ohm;
	constant_impedance_B 0.0000-3636.4608j Ohm;
	constant_impedance_C 0.0000-3636.4608j Ohm;
}
object load {
	name xfmr_1798_to1912_dummy1_1912_shunt_to;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3636.4608j Ohm;
	constant_impedance_B 0.0000-3636.4608j Ohm;
	constant_impedance_C 0.0000-3636.4608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1912_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003149;
	reactance 0.038277;
}
object transformer {
	name trans_branch_1798_1912_dummy1;
	phases ABC;
	from bus1798_to1912_dummy1;
	to bus1912;
	configuration trans_branch_config_1798_1912_dummy1;
}
object load {
	name xfmr_1916_1798_shunt_from;
	parent bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10683.0319j Ohm;
	constant_impedance_B 0.0000-10683.0319j Ohm;
	constant_impedance_C 0.0000-10683.0319j Ohm;
}
object load {
	name xfmr_1916_1798_shunt_to;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10683.0319j Ohm;
	constant_impedance_B 0.0000-10683.0319j Ohm;
	constant_impedance_C 0.0000-10683.0319j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1916_1798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001072;
	reactance 0.013029;
}
object transformer {
	name trans_branch_1916_1798;
	phases ABC;
	from bus1916;
	to bus1798;
	configuration trans_branch_config_1916_1798;
}
object load {
	name xfmr_1798_1987_shunt_from;
	parent bus1798;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object load {
	name xfmr_1798_1987_shunt_to;
	parent bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000399;
	reactance 0.004790;
}
object transformer {
	name trans_branch_1798_1987;
	phases ABC;
	from bus1798;
	to bus1987;
	configuration trans_branch_config_1798_1987;
}
object node {
	name bus1798_to1987_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2754-7.5852d kV;
	voltage_B 202.2754-127.5852d kV;
	voltage_C 202.2754+112.4148d kV;
}
object switch {
name dummy_switch1_bus1798_to1987;
phases ABC;
from bus1798;
to bus1798_to1987_dummy1;
status CLOSED;
}
object load {
	name xfmr_1798_to1987_dummy1_1987_shunt_from;
	parent bus1798_to1987_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object load {
	name xfmr_1798_to1987_dummy1_1987_shunt_to;
	parent bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1987_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000399;
	reactance 0.004790;
}
object transformer {
	name trans_branch_1798_1987_dummy1;
	phases ABC;
	from bus1798_to1987_dummy1;
	to bus1987;
	configuration trans_branch_config_1798_1987_dummy1;
}
object node {
	name bus1798_to1987_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.2754-7.5852d kV;
	voltage_B 202.2754-127.5852d kV;
	voltage_C 202.2754+112.4148d kV;
}
object switch {
name dummy_switch2_bus1798_to1987;
phases ABC;
from bus1798;
to bus1798_to1987_dummy2;
status CLOSED;
}
object load {
	name xfmr_1798_to1987_dummy2_1987_shunt_from;
	parent bus1798_to1987_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object load {
	name xfmr_1798_to1987_dummy2_1987_shunt_to;
	parent bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28346.0348j Ohm;
	constant_impedance_B 0.0000-28346.0348j Ohm;
	constant_impedance_C 0.0000-28346.0348j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1798_1987_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000399;
	reactance 0.004790;
}
object transformer {
	name trans_branch_1798_1987_dummy2;
	phases ABC;
	from bus1798_to1987_dummy2;
	to bus1987;
	configuration trans_branch_config_1798_1987_dummy2;
}
object load {
	name xfmr_1916_1799_shunt_from;
	parent bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-89627.2590j Ohm;
	constant_impedance_B 0.0000-89627.2590j Ohm;
	constant_impedance_C 0.0000-89627.2590j Ohm;
}
object load {
	name xfmr_1916_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-89627.2590j Ohm;
	constant_impedance_B 0.0000-89627.2590j Ohm;
	constant_impedance_C 0.0000-89627.2590j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1916_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000128;
	reactance 0.001553;
}
object transformer {
	name trans_branch_1916_1799;
	phases ABC;
	from bus1916;
	to bus1799;
	configuration trans_branch_config_1916_1799;
}
object load {
	name xfmr_1932_1799_shunt_from;
	parent bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-24882.4083j Ohm;
	constant_impedance_B 0.0000-24882.4083j Ohm;
	constant_impedance_C 0.0000-24882.4083j Ohm;
}
object load {
	name xfmr_1932_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-24882.4083j Ohm;
	constant_impedance_B 0.0000-24882.4083j Ohm;
	constant_impedance_C 0.0000-24882.4083j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1932_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000419;
	reactance 0.004642;
}
object transformer {
	name trans_branch_1932_1799;
	phases ABC;
	from bus1932;
	to bus1799;
	configuration trans_branch_config_1932_1799;
}
object load {
	name xfmr_1933_1799_shunt_from;
	parent bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30911.5699j Ohm;
	constant_impedance_B 0.0000-30911.5699j Ohm;
	constant_impedance_C 0.0000-30911.5699j Ohm;
}
object load {
	name xfmr_1933_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30911.5699j Ohm;
	constant_impedance_B 0.0000-30911.5699j Ohm;
	constant_impedance_C 0.0000-30911.5699j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1933_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000304;
	reactance 0.004413;
}
object transformer {
	name trans_branch_1933_1799;
	phases ABC;
	from bus1933;
	to bus1799;
	configuration trans_branch_config_1933_1799;
}
object load {
	name xfmr_1947_1799_shunt_from;
	parent bus1947;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8035.4430j Ohm;
	constant_impedance_B 0.0000-8035.4430j Ohm;
	constant_impedance_C 0.0000-8035.4430j Ohm;
}
object load {
	name xfmr_1947_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8035.4430j Ohm;
	constant_impedance_B 0.0000-8035.4430j Ohm;
	constant_impedance_C 0.0000-8035.4430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1947_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001425;
	reactance 0.017322;
}
object transformer {
	name trans_branch_1947_1799;
	phases ABC;
	from bus1947;
	to bus1799;
	configuration trans_branch_config_1947_1799;
}
object load {
	name xfmr_1800_1872_shunt_from;
	parent bus1800;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6263.1551j Ohm;
	constant_impedance_B 0.0000-6263.1551j Ohm;
	constant_impedance_C 0.0000-6263.1551j Ohm;
}
object load {
	name xfmr_1800_1872_shunt_to;
	parent bus1872;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6263.1551j Ohm;
	constant_impedance_B 0.0000-6263.1551j Ohm;
	constant_impedance_C 0.0000-6263.1551j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1800_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001663;
	reactance 0.018440;
}
object transformer {
	name trans_branch_1800_1872;
	phases ABC;
	from bus1800;
	to bus1872;
	configuration trans_branch_config_1800_1872;
}
object load {
	name xfmr_1801_1802_shunt_from;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4077.6649j Ohm;
	constant_impedance_B 0.0000-4077.6649j Ohm;
	constant_impedance_C 0.0000-4077.6649j Ohm;
}
object load {
	name xfmr_1801_1802_shunt_to;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4077.6649j Ohm;
	constant_impedance_B 0.0000-4077.6649j Ohm;
	constant_impedance_C 0.0000-4077.6649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1801_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002773;
	reactance 0.033296;
}
object transformer {
	name trans_branch_1801_1802;
	phases ABC;
	from bus1801;
	to bus1802;
	configuration trans_branch_config_1801_1802;
}
object node {
	name bus1801_to1802_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6932-3.3451d kV;
	voltage_B 204.6932-123.3451d kV;
	voltage_C 204.6932+116.6549d kV;
}
object switch {
name dummy_switch1_bus1801_to1802;
phases ABC;
from bus1801;
to bus1801_to1802_dummy1;
status CLOSED;
}
object load {
	name xfmr_1801_to1802_dummy1_1802_shunt_from;
	parent bus1801_to1802_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4077.6649j Ohm;
	constant_impedance_B 0.0000-4077.6649j Ohm;
	constant_impedance_C 0.0000-4077.6649j Ohm;
}
object load {
	name xfmr_1801_to1802_dummy1_1802_shunt_to;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4077.6649j Ohm;
	constant_impedance_B 0.0000-4077.6649j Ohm;
	constant_impedance_C 0.0000-4077.6649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1801_1802_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002773;
	reactance 0.033296;
}
object transformer {
	name trans_branch_1801_1802_dummy1;
	phases ABC;
	from bus1801_to1802_dummy1;
	to bus1802;
	configuration trans_branch_config_1801_1802_dummy1;
}
object load {
	name xfmr_1912_1801_shunt_from;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9198.9335j Ohm;
	constant_impedance_B 0.0000-9198.9335j Ohm;
	constant_impedance_C 0.0000-9198.9335j Ohm;
}
object load {
	name xfmr_1912_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9198.9335j Ohm;
	constant_impedance_B 0.0000-9198.9335j Ohm;
	constant_impedance_C 0.0000-9198.9335j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1912_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001229;
	reactance 0.014759;
}
object transformer {
	name trans_branch_1912_1801;
	phases ABC;
	from bus1912;
	to bus1801;
	configuration trans_branch_config_1912_1801;
}
object load {
	name xfmr_1801_1914_shunt_from;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object load {
	name xfmr_1801_1914_shunt_to;
	parent bus1914;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1801_1914;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000383;
	reactance 0.004244;
}
object transformer {
	name trans_branch_1801_1914;
	phases ABC;
	from bus1801;
	to bus1914;
	configuration trans_branch_config_1801_1914;
}
object node {
	name bus1801_to1914_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.6932-3.3451d kV;
	voltage_B 204.6932-123.3451d kV;
	voltage_C 204.6932+116.6549d kV;
}
object switch {
name dummy_switch1_bus1801_to1914;
phases ABC;
from bus1801;
to bus1801_to1914_dummy1;
status CLOSED;
}
object load {
	name xfmr_1801_to1914_dummy1_1914_shunt_from;
	parent bus1801_to1914_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object load {
	name xfmr_1801_to1914_dummy1_1914_shunt_to;
	parent bus1914;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27211.9342j Ohm;
	constant_impedance_B 0.0000-27211.9342j Ohm;
	constant_impedance_C 0.0000-27211.9342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1801_1914_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000383;
	reactance 0.004244;
}
object transformer {
	name trans_branch_1801_1914_dummy1;
	phases ABC;
	from bus1801_to1914_dummy1;
	to bus1914;
	configuration trans_branch_config_1801_1914_dummy1;
}
object load {
	name xfmr_1953_1801_shunt_from;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8369.6646j Ohm;
	constant_impedance_B 0.0000-8369.6646j Ohm;
	constant_impedance_C 0.0000-8369.6646j Ohm;
}
object load {
	name xfmr_1953_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8369.6646j Ohm;
	constant_impedance_B 0.0000-8369.6646j Ohm;
	constant_impedance_C 0.0000-8369.6646j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001368;
	reactance 0.016631;
}
object transformer {
	name trans_branch_1953_1801;
	phases ABC;
	from bus1953;
	to bus1801;
	configuration trans_branch_config_1953_1801;
}
object load {
	name xfmr_1802_1842_shunt_from;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3755.9760j Ohm;
	constant_impedance_B 0.0000-3755.9760j Ohm;
	constant_impedance_C 0.0000-3755.9760j Ohm;
}
object load {
	name xfmr_1802_1842_shunt_to;
	parent bus1842;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3755.9760j Ohm;
	constant_impedance_B 0.0000-3755.9760j Ohm;
	constant_impedance_C 0.0000-3755.9760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1802_1842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003010;
	reactance 0.036147;
}
object transformer {
	name trans_branch_1802_1842;
	phases ABC;
	from bus1802;
	to bus1842;
	configuration trans_branch_config_1802_1842;
}
object load {
	name xfmr_1802_1845_shunt_from;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6669.5618j Ohm;
	constant_impedance_B 0.0000-6669.5618j Ohm;
	constant_impedance_C 0.0000-6669.5618j Ohm;
}
object load {
	name xfmr_1802_1845_shunt_to;
	parent bus1845;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6669.5618j Ohm;
	constant_impedance_B 0.0000-6669.5618j Ohm;
	constant_impedance_C 0.0000-6669.5618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1802_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001280;
	reactance 0.016937;
}
object transformer {
	name trans_branch_1802_1845;
	phases ABC;
	from bus1802;
	to bus1845;
	configuration trans_branch_config_1802_1845;
}
object load {
	name xfmr_1802_1860_shunt_from;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5323.0026j Ohm;
	constant_impedance_B 0.0000-5323.0026j Ohm;
	constant_impedance_C 0.0000-5323.0026j Ohm;
}
object load {
	name xfmr_1802_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5323.0026j Ohm;
	constant_impedance_B 0.0000-5323.0026j Ohm;
	constant_impedance_C 0.0000-5323.0026j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1802_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002151;
	reactance 0.026149;
}
object transformer {
	name trans_branch_1802_1860;
	phases ABC;
	from bus1802;
	to bus1860;
	configuration trans_branch_config_1802_1860;
}
object load {
	name xfmr_1949_1802_shunt_from;
	parent bus1949;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6253.2836j Ohm;
	constant_impedance_B 0.0000-6253.2836j Ohm;
	constant_impedance_C 0.0000-6253.2836j Ohm;
}
object load {
	name xfmr_1949_1802_shunt_to;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6253.2836j Ohm;
	constant_impedance_B 0.0000-6253.2836j Ohm;
	constant_impedance_C 0.0000-6253.2836j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1949_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001831;
	reactance 0.022260;
}
object transformer {
	name trans_branch_1949_1802;
	phases ABC;
	from bus1949;
	to bus1802;
	configuration trans_branch_config_1949_1802;
}
object node {
	name bus1949_to1802_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9413-1.7325d kV;
	voltage_B 203.9413-121.7325d kV;
	voltage_C 203.9413+118.2675d kV;
}
object switch {
name dummy_switch1_bus1949_to1802;
phases ABC;
from bus1949;
to bus1949_to1802_dummy1;
status CLOSED;
}
object load {
	name xfmr_1949_to1802_dummy1_1802_shunt_from;
	parent bus1949_to1802_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6253.2836j Ohm;
	constant_impedance_B 0.0000-6253.2836j Ohm;
	constant_impedance_C 0.0000-6253.2836j Ohm;
}
object load {
	name xfmr_1949_to1802_dummy1_1802_shunt_to;
	parent bus1802;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6253.2836j Ohm;
	constant_impedance_B 0.0000-6253.2836j Ohm;
	constant_impedance_C 0.0000-6253.2836j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1949_1802_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001831;
	reactance 0.022260;
}
object transformer {
	name trans_branch_1949_1802_dummy1;
	phases ABC;
	from bus1949_to1802_dummy1;
	to bus1802;
	configuration trans_branch_config_1949_1802_dummy1;
}
object load {
	name xfmr_1910_1803_shunt_from;
	parent bus1910;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-37364.6209j Ohm;
	constant_impedance_B 0.0000-37364.6209j Ohm;
	constant_impedance_C 0.0000-37364.6209j Ohm;
}
object load {
	name xfmr_1910_1803_shunt_to;
	parent bus1803;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-37364.6209j Ohm;
	constant_impedance_B 0.0000-37364.6209j Ohm;
	constant_impedance_C 0.0000-37364.6209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1910_1803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000355;
	reactance 0.003693;
}
object transformer {
	name trans_branch_1910_1803;
	phases ABC;
	from bus1910;
	to bus1803;
	configuration trans_branch_config_1910_1803;
}
object load {
	name xfmr_2001_1803_shunt_from;
	parent bus2001;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6345.1235j Ohm;
	constant_impedance_B 0.0000-6345.1235j Ohm;
	constant_impedance_C 0.0000-6345.1235j Ohm;
}
object load {
	name xfmr_2001_1803_shunt_to;
	parent bus1803;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6345.1235j Ohm;
	constant_impedance_B 0.0000-6345.1235j Ohm;
	constant_impedance_C 0.0000-6345.1235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2001_1803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001642;
	reactance 0.018202;
}
object transformer {
	name trans_branch_2001_1803;
	phases ABC;
	from bus2001;
	to bus1803;
	configuration trans_branch_config_2001_1803;
}
object load {
	name xfmr_1804_1907_shunt_from;
	parent bus1804;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18711.6806j Ohm;
	constant_impedance_B 0.0000-18711.6806j Ohm;
	constant_impedance_C 0.0000-18711.6806j Ohm;
}
object load {
	name xfmr_1804_1907_shunt_to;
	parent bus1907;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18711.6806j Ohm;
	constant_impedance_B 0.0000-18711.6806j Ohm;
	constant_impedance_C 0.0000-18711.6806j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1804_1907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000604;
	reactance 0.007256;
}
object transformer {
	name trans_branch_1804_1907;
	phases ABC;
	from bus1804;
	to bus1907;
	configuration trans_branch_config_1804_1907;
}
object load {
	name xfmr_1948_1804_shunt_from;
	parent bus1948;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15050.2624j Ohm;
	constant_impedance_B 0.0000-15050.2624j Ohm;
	constant_impedance_C 0.0000-15050.2624j Ohm;
}
object load {
	name xfmr_1948_1804_shunt_to;
	parent bus1804;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15050.2624j Ohm;
	constant_impedance_B 0.0000-15050.2624j Ohm;
	constant_impedance_C 0.0000-15050.2624j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1948_1804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000567;
	reactance 0.007506;
}
object transformer {
	name trans_branch_1948_1804;
	phases ABC;
	from bus1948;
	to bus1804;
	configuration trans_branch_config_1948_1804;
}
object load {
	name xfmr_1805_1904_shunt_from;
	parent bus1805;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5944.7108j Ohm;
	constant_impedance_B 0.0000-5944.7108j Ohm;
	constant_impedance_C 0.0000-5944.7108j Ohm;
}
object load {
	name xfmr_1805_1904_shunt_to;
	parent bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5944.7108j Ohm;
	constant_impedance_B 0.0000-5944.7108j Ohm;
	constant_impedance_C 0.0000-5944.7108j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1805_1904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001926;
	reactance 0.023415;
}
object transformer {
	name trans_branch_1805_1904;
	phases ABC;
	from bus1805;
	to bus1904;
	configuration trans_branch_config_1805_1904;
}
object load {
	name xfmr_1806_1807_shunt_from;
	parent bus1806;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25624.3272j Ohm;
	constant_impedance_B 0.0000-25624.3272j Ohm;
	constant_impedance_C 0.0000-25624.3272j Ohm;
}
object load {
	name xfmr_1806_1807_shunt_to;
	parent bus1807;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25624.3272j Ohm;
	constant_impedance_B 0.0000-25624.3272j Ohm;
	constant_impedance_C 0.0000-25624.3272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1806_1807;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000524;
	reactance 0.005520;
}
object transformer {
	name trans_branch_1806_1807;
	phases ABC;
	from bus1806;
	to bus1807;
	configuration trans_branch_config_1806_1807;
}
object load {
	name xfmr_1806_1940_shunt_from;
	parent bus1806;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6092.7542j Ohm;
	constant_impedance_B 0.0000-6092.7542j Ohm;
	constant_impedance_C 0.0000-6092.7542j Ohm;
}
object load {
	name xfmr_1806_1940_shunt_to;
	parent bus1940;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6092.7542j Ohm;
	constant_impedance_B 0.0000-6092.7542j Ohm;
	constant_impedance_C 0.0000-6092.7542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1806_1940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001856;
	reactance 0.022283;
}
object transformer {
	name trans_branch_1806_1940;
	phases ABC;
	from bus1806;
	to bus1940;
	configuration trans_branch_config_1806_1940;
}
object load {
	name xfmr_1806_1973_shunt_from;
	parent bus1806;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6405.3923j Ohm;
	constant_impedance_B 0.0000-6405.3923j Ohm;
	constant_impedance_C 0.0000-6405.3923j Ohm;
}
object load {
	name xfmr_1806_1973_shunt_to;
	parent bus1973;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6405.3923j Ohm;
	constant_impedance_B 0.0000-6405.3923j Ohm;
	constant_impedance_C 0.0000-6405.3923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1806_1973;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001788;
	reactance 0.021731;
}
object transformer {
	name trans_branch_1806_1973;
	phases ABC;
	from bus1806;
	to bus1973;
	configuration trans_branch_config_1806_1973;
}
object load {
	name xfmr_1807_1883_shunt_from;
	parent bus1807;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4016.2980j Ohm;
	constant_impedance_B 0.0000-4016.2980j Ohm;
	constant_impedance_C 0.0000-4016.2980j Ohm;
}
object load {
	name xfmr_1807_1883_shunt_to;
	parent bus1883;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4016.2980j Ohm;
	constant_impedance_B 0.0000-4016.2980j Ohm;
	constant_impedance_C 0.0000-4016.2980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1807_1883;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002851;
	reactance 0.034657;
}
object transformer {
	name trans_branch_1807_1883;
	phases ABC;
	from bus1807;
	to bus1883;
	configuration trans_branch_config_1807_1883;
}
object load {
	name xfmr_1807_1902_shunt_from;
	parent bus1807;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3965.8476j Ohm;
	constant_impedance_B 0.0000-3965.8476j Ohm;
	constant_impedance_C 0.0000-3965.8476j Ohm;
}
object load {
	name xfmr_1807_1902_shunt_to;
	parent bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3965.8476j Ohm;
	constant_impedance_B 0.0000-3965.8476j Ohm;
	constant_impedance_C 0.0000-3965.8476j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1807_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002887;
	reactance 0.035098;
}
object transformer {
	name trans_branch_1807_1902;
	phases ABC;
	from bus1807;
	to bus1902;
	configuration trans_branch_config_1807_1902;
}
object node {
	name bus1807_to1902_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.4904-10.9977d kV;
	voltage_B 205.4904-130.9977d kV;
	voltage_C 205.4904+109.0023d kV;
}
object switch {
name dummy_switch1_bus1807_to1902;
phases ABC;
from bus1807;
to bus1807_to1902_dummy1;
status CLOSED;
}
object load {
	name xfmr_1807_to1902_dummy1_1902_shunt_from;
	parent bus1807_to1902_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3965.8476j Ohm;
	constant_impedance_B 0.0000-3965.8476j Ohm;
	constant_impedance_C 0.0000-3965.8476j Ohm;
}
object load {
	name xfmr_1807_to1902_dummy1_1902_shunt_to;
	parent bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3965.8476j Ohm;
	constant_impedance_B 0.0000-3965.8476j Ohm;
	constant_impedance_C 0.0000-3965.8476j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1807_1902_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002887;
	reactance 0.035098;
}
object transformer {
	name trans_branch_1807_1902_dummy1;
	phases ABC;
	from bus1807_to1902_dummy1;
	to bus1902;
	configuration trans_branch_config_1807_1902_dummy1;
}
object load {
	name xfmr_1807_1971_shunt_from;
	parent bus1807;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3280.9141j Ohm;
	constant_impedance_B 0.0000-3280.9141j Ohm;
	constant_impedance_C 0.0000-3280.9141j Ohm;
}
object load {
	name xfmr_1807_1971_shunt_to;
	parent bus1971;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3280.9141j Ohm;
	constant_impedance_B 0.0000-3280.9141j Ohm;
	constant_impedance_C 0.0000-3280.9141j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1807_1971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003175;
	reactance 0.035202;
}
object transformer {
	name trans_branch_1807_1971;
	phases ABC;
	from bus1807;
	to bus1971;
	configuration trans_branch_config_1807_1971;
}
object load {
	name xfmr_1808_1867_shunt_from;
	parent bus1808;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10484.4748j Ohm;
	constant_impedance_B 0.0000-10484.4748j Ohm;
	constant_impedance_C 0.0000-10484.4748j Ohm;
}
object load {
	name xfmr_1808_1867_shunt_to;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10484.4748j Ohm;
	constant_impedance_B 0.0000-10484.4748j Ohm;
	constant_impedance_C 0.0000-10484.4748j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1808_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001078;
	reactance 0.012949;
}
object transformer {
	name trans_branch_1808_1867;
	phases ABC;
	from bus1808;
	to bus1867;
	configuration trans_branch_config_1808_1867;
}
object node {
	name bus1808_to1867_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.0604+6.0089d kV;
	voltage_B 206.0604-113.9911d kV;
	voltage_C 206.0604+126.0089d kV;
}
object switch {
name dummy_switch1_bus1808_to1867;
phases ABC;
from bus1808;
to bus1808_to1867_dummy1;
status CLOSED;
}
object load {
	name xfmr_1808_to1867_dummy1_1867_shunt_from;
	parent bus1808_to1867_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10484.4748j Ohm;
	constant_impedance_B 0.0000-10484.4748j Ohm;
	constant_impedance_C 0.0000-10484.4748j Ohm;
}
object load {
	name xfmr_1808_to1867_dummy1_1867_shunt_to;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10484.4748j Ohm;
	constant_impedance_B 0.0000-10484.4748j Ohm;
	constant_impedance_C 0.0000-10484.4748j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1808_1867_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001078;
	reactance 0.012949;
}
object transformer {
	name trans_branch_1808_1867_dummy1;
	phases ABC;
	from bus1808_to1867_dummy1;
	to bus1867;
	configuration trans_branch_config_1808_1867_dummy1;
}
object load {
	name xfmr_1883_1808_shunt_from;
	parent bus1883;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5280.3780j Ohm;
	constant_impedance_B 0.0000-5280.3780j Ohm;
	constant_impedance_C 0.0000-5280.3780j Ohm;
}
object load {
	name xfmr_1883_1808_shunt_to;
	parent bus1808;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5280.3780j Ohm;
	constant_impedance_B 0.0000-5280.3780j Ohm;
	constant_impedance_C 0.0000-5280.3780j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1883_1808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002141;
	reactance 0.025712;
}
object transformer {
	name trans_branch_1883_1808;
	phases ABC;
	from bus1883;
	to bus1808;
	configuration trans_branch_config_1883_1808;
}
object load {
	name xfmr_1892_1808_shunt_from;
	parent bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10182.6504j Ohm;
	constant_impedance_B 0.0000-10182.6504j Ohm;
	constant_impedance_C 0.0000-10182.6504j Ohm;
}
object load {
	name xfmr_1892_1808_shunt_to;
	parent bus1808;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10182.6504j Ohm;
	constant_impedance_B 0.0000-10182.6504j Ohm;
	constant_impedance_C 0.0000-10182.6504j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1892_1808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001110;
	reactance 0.013333;
}
object transformer {
	name trans_branch_1892_1808;
	phases ABC;
	from bus1892;
	to bus1808;
	configuration trans_branch_config_1892_1808;
}
object node {
	name bus1892_to1808_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2253+2.2860d kV;
	voltage_B 205.2253-117.7140d kV;
	voltage_C 205.2253+122.2860d kV;
}
object switch {
name dummy_switch1_bus1892_to1808;
phases ABC;
from bus1892;
to bus1892_to1808_dummy1;
status CLOSED;
}
object load {
	name xfmr_1892_to1808_dummy1_1808_shunt_from;
	parent bus1892_to1808_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10182.6504j Ohm;
	constant_impedance_B 0.0000-10182.6504j Ohm;
	constant_impedance_C 0.0000-10182.6504j Ohm;
}
object load {
	name xfmr_1892_to1808_dummy1_1808_shunt_to;
	parent bus1808;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10182.6504j Ohm;
	constant_impedance_B 0.0000-10182.6504j Ohm;
	constant_impedance_C 0.0000-10182.6504j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1892_1808_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001110;
	reactance 0.013333;
}
object transformer {
	name trans_branch_1892_1808_dummy1;
	phases ABC;
	from bus1892_to1808_dummy1;
	to bus1808;
	configuration trans_branch_config_1892_1808_dummy1;
}
object load {
	name xfmr_1809_1810_shunt_from;
	parent bus1809;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-78074.7786j Ohm;
	constant_impedance_B 0.0000-78074.7786j Ohm;
	constant_impedance_C 0.0000-78074.7786j Ohm;
}
object load {
	name xfmr_1809_1810_shunt_to;
	parent bus1810;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-78074.7786j Ohm;
	constant_impedance_B 0.0000-78074.7786j Ohm;
	constant_impedance_C 0.0000-78074.7786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1809_1810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000147;
	reactance 0.001783;
}
object transformer {
	name trans_branch_1809_1810;
	phases ABC;
	from bus1809;
	to bus1810;
	configuration trans_branch_config_1809_1810;
}
object load {
	name xfmr_1982_1809_shunt_from;
	parent bus1982;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-55015.0220j Ohm;
	constant_impedance_B 0.0000-55015.0220j Ohm;
	constant_impedance_C 0.0000-55015.0220j Ohm;
}
object load {
	name xfmr_1982_1809_shunt_to;
	parent bus1809;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-55015.0220j Ohm;
	constant_impedance_B 0.0000-55015.0220j Ohm;
	constant_impedance_C 0.0000-55015.0220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1982_1809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000206;
	reactance 0.002468;
}
object transformer {
	name trans_branch_1982_1809;
	phases ABC;
	from bus1982;
	to bus1809;
	configuration trans_branch_config_1982_1809;
}
object load {
	name xfmr_1810_1811_shunt_from;
	parent bus1810;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19108.2036j Ohm;
	constant_impedance_B 0.0000-19108.2036j Ohm;
	constant_impedance_C 0.0000-19108.2036j Ohm;
}
object load {
	name xfmr_1810_1811_shunt_to;
	parent bus1811;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19108.2036j Ohm;
	constant_impedance_B 0.0000-19108.2036j Ohm;
	constant_impedance_C 0.0000-19108.2036j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1810_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000447;
	reactance 0.005912;
}
object transformer {
	name trans_branch_1810_1811;
	phases ABC;
	from bus1810;
	to bus1811;
	configuration trans_branch_config_1810_1811;
}
object load {
	name xfmr_1811_1887_shunt_from;
	parent bus1811;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30983.9906j Ohm;
	constant_impedance_B 0.0000-30983.9906j Ohm;
	constant_impedance_C 0.0000-30983.9906j Ohm;
}
object load {
	name xfmr_1811_1887_shunt_to;
	parent bus1887;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30983.9906j Ohm;
	constant_impedance_B 0.0000-30983.9906j Ohm;
	constant_impedance_C 0.0000-30983.9906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1811_1887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000370;
	reactance 0.004493;
}
object transformer {
	name trans_branch_1811_1887;
	phases ABC;
	from bus1811;
	to bus1887;
	configuration trans_branch_config_1811_1887;
}
object load {
	name xfmr_1812_1814_shunt_from;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30562.3315j Ohm;
	constant_impedance_B 0.0000-30562.3315j Ohm;
	constant_impedance_C 0.0000-30562.3315j Ohm;
}
object load {
	name xfmr_1812_1814_shunt_to;
	parent bus1814;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30562.3315j Ohm;
	constant_impedance_B 0.0000-30562.3315j Ohm;
	constant_impedance_C 0.0000-30562.3315j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1812_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000303;
	reactance 0.004353;
}
object transformer {
	name trans_branch_1812_1814;
	phases ABC;
	from bus1812;
	to bus1814;
	configuration trans_branch_config_1812_1814;
}
object load {
	name xfmr_1812_1884_shunt_from;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3926.9218j Ohm;
	constant_impedance_B 0.0000-3926.9218j Ohm;
	constant_impedance_C 0.0000-3926.9218j Ohm;
}
object load {
	name xfmr_1812_1884_shunt_to;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3926.9218j Ohm;
	constant_impedance_B 0.0000-3926.9218j Ohm;
	constant_impedance_C 0.0000-3926.9218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1812_1884;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002916;
	reactance 0.035446;
}
object transformer {
	name trans_branch_1812_1884;
	phases ABC;
	from bus1812;
	to bus1884;
	configuration trans_branch_config_1812_1884;
}
object node {
	name bus1812_to1884_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5792-23.3675d kV;
	voltage_B 205.5792-143.3675d kV;
	voltage_C 205.5792+96.6325d kV;
}
object switch {
name dummy_switch1_bus1812_to1884;
phases ABC;
from bus1812;
to bus1812_to1884_dummy1;
status CLOSED;
}
object load {
	name xfmr_1812_to1884_dummy1_1884_shunt_from;
	parent bus1812_to1884_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3926.9218j Ohm;
	constant_impedance_B 0.0000-3926.9218j Ohm;
	constant_impedance_C 0.0000-3926.9218j Ohm;
}
object load {
	name xfmr_1812_to1884_dummy1_1884_shunt_to;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3926.9218j Ohm;
	constant_impedance_B 0.0000-3926.9218j Ohm;
	constant_impedance_C 0.0000-3926.9218j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1812_1884_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002916;
	reactance 0.035446;
}
object transformer {
	name trans_branch_1812_1884_dummy1;
	phases ABC;
	from bus1812_to1884_dummy1;
	to bus1884;
	configuration trans_branch_config_1812_1884_dummy1;
}
object load {
	name xfmr_1812_1898_shunt_from;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10144.0320j Ohm;
	constant_impedance_B 0.0000-10144.0320j Ohm;
	constant_impedance_C 0.0000-10144.0320j Ohm;
}
object load {
	name xfmr_1812_1898_shunt_to;
	parent bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10144.0320j Ohm;
	constant_impedance_B 0.0000-10144.0320j Ohm;
	constant_impedance_C 0.0000-10144.0320j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1812_1898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001129;
	reactance 0.013722;
}
object transformer {
	name trans_branch_1812_1898;
	phases ABC;
	from bus1812;
	to bus1898;
	configuration trans_branch_config_1812_1898;
}
object load {
	name xfmr_1915_1812_shunt_from;
	parent bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7946.1246j Ohm;
	constant_impedance_B 0.0000-7946.1246j Ohm;
	constant_impedance_C 0.0000-7946.1246j Ohm;
}
object load {
	name xfmr_1915_1812_shunt_to;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7946.1246j Ohm;
	constant_impedance_B 0.0000-7946.1246j Ohm;
	constant_impedance_C 0.0000-7946.1246j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1915_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001423;
	reactance 0.017086;
}
object transformer {
	name trans_branch_1915_1812;
	phases ABC;
	from bus1915;
	to bus1812;
	configuration trans_branch_config_1915_1812;
}
object node {
	name bus1915_to1812_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4204-26.4796d kV;
	voltage_B 204.4204-146.4796d kV;
	voltage_C 204.4204+93.5204d kV;
}
object switch {
name dummy_switch1_bus1915_to1812;
phases ABC;
from bus1915;
to bus1915_to1812_dummy1;
status CLOSED;
}
object load {
	name xfmr_1915_to1812_dummy1_1812_shunt_from;
	parent bus1915_to1812_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7946.1246j Ohm;
	constant_impedance_B 0.0000-7946.1246j Ohm;
	constant_impedance_C 0.0000-7946.1246j Ohm;
}
object load {
	name xfmr_1915_to1812_dummy1_1812_shunt_to;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7946.1246j Ohm;
	constant_impedance_B 0.0000-7946.1246j Ohm;
	constant_impedance_C 0.0000-7946.1246j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1915_1812_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001423;
	reactance 0.017086;
}
object transformer {
	name trans_branch_1915_1812_dummy1;
	phases ABC;
	from bus1915_to1812_dummy1;
	to bus1812;
	configuration trans_branch_config_1915_1812_dummy1;
}
object load {
	name xfmr_1928_1812_shunt_from;
	parent bus1928;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-22968.9309j Ohm;
	constant_impedance_B 0.0000-22968.9309j Ohm;
	constant_impedance_C 0.0000-22968.9309j Ohm;
}
object load {
	name xfmr_1928_1812_shunt_to;
	parent bus1812;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-22968.9309j Ohm;
	constant_impedance_B 0.0000-22968.9309j Ohm;
	constant_impedance_C 0.0000-22968.9309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1928_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000454;
	reactance 0.005028;
}
object transformer {
	name trans_branch_1928_1812;
	phases ABC;
	from bus1928;
	to bus1812;
	configuration trans_branch_config_1928_1812;
}
object load {
	name xfmr_1903_1813_shunt_from;
	parent bus1903;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2360.0385j Ohm;
	constant_impedance_B 0.0000-2360.0385j Ohm;
	constant_impedance_C 0.0000-2360.0385j Ohm;
}
object load {
	name xfmr_1903_1813_shunt_to;
	parent bus1813;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2360.0385j Ohm;
	constant_impedance_B 0.0000-2360.0385j Ohm;
	constant_impedance_C 0.0000-2360.0385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1903_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000189;
	reactance 0.001770;
}
object transformer {
	name trans_branch_1903_1813;
	phases ABC;
	from bus1903;
	to bus1813;
	configuration trans_branch_config_1903_1813;
}
object load {
	name xfmr_1939_1813_shunt_from;
	parent bus1939;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3394.6040j Ohm;
	constant_impedance_B 0.0000-3394.6040j Ohm;
	constant_impedance_C 0.0000-3394.6040j Ohm;
}
object load {
	name xfmr_1939_1813_shunt_to;
	parent bus1813;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3394.6040j Ohm;
	constant_impedance_B 0.0000-3394.6040j Ohm;
	constant_impedance_C 0.0000-3394.6040j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1939_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000090;
	reactance 0.001078;
}
object transformer {
	name trans_branch_1939_1813;
	phases ABC;
	from bus1939;
	to bus1813;
	configuration trans_branch_config_1939_1813;
}
object load {
	name xfmr_1898_1814_shunt_from;
	parent bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13827.2537j Ohm;
	constant_impedance_B 0.0000-13827.2537j Ohm;
	constant_impedance_C 0.0000-13827.2537j Ohm;
}
object load {
	name xfmr_1898_1814_shunt_to;
	parent bus1814;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13827.2537j Ohm;
	constant_impedance_B 0.0000-13827.2537j Ohm;
	constant_impedance_C 0.0000-13827.2537j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1898_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000828;
	reactance 0.010066;
}
object transformer {
	name trans_branch_1898_1814;
	phases ABC;
	from bus1898;
	to bus1814;
	configuration trans_branch_config_1898_1814;
}
object node {
	name bus1898_to1814_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4627-26.2997d kV;
	voltage_B 204.4627-146.2997d kV;
	voltage_C 204.4627+93.7003d kV;
}
object switch {
name dummy_switch1_bus1898_to1814;
phases ABC;
from bus1898;
to bus1898_to1814_dummy1;
status CLOSED;
}
object load {
	name xfmr_1898_to1814_dummy1_1814_shunt_from;
	parent bus1898_to1814_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13827.2537j Ohm;
	constant_impedance_B 0.0000-13827.2537j Ohm;
	constant_impedance_C 0.0000-13827.2537j Ohm;
}
object load {
	name xfmr_1898_to1814_dummy1_1814_shunt_to;
	parent bus1814;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13827.2537j Ohm;
	constant_impedance_B 0.0000-13827.2537j Ohm;
	constant_impedance_C 0.0000-13827.2537j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1898_1814_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000828;
	reactance 0.010066;
}
object transformer {
	name trans_branch_1898_1814_dummy1;
	phases ABC;
	from bus1898_to1814_dummy1;
	to bus1814;
	configuration trans_branch_config_1898_1814_dummy1;
}
object load {
	name xfmr_1928_1814_shunt_from;
	parent bus1928;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16651.5109j Ohm;
	constant_impedance_B 0.0000-16651.5109j Ohm;
	constant_impedance_C 0.0000-16651.5109j Ohm;
}
object load {
	name xfmr_1928_1814_shunt_to;
	parent bus1814;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16651.5109j Ohm;
	constant_impedance_B 0.0000-16651.5109j Ohm;
	constant_impedance_C 0.0000-16651.5109j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1928_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000679;
	reactance 0.008153;
}
object transformer {
	name trans_branch_1928_1814;
	phases ABC;
	from bus1928;
	to bus1814;
	configuration trans_branch_config_1928_1814;
}
object load {
	name xfmr_1815_1849_shunt_from;
	parent bus1815;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-51314.9386j Ohm;
	constant_impedance_B 0.0000-51314.9386j Ohm;
	constant_impedance_C 0.0000-51314.9386j Ohm;
}
object load {
	name xfmr_1815_1849_shunt_to;
	parent bus1849;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-51314.9386j Ohm;
	constant_impedance_B 0.0000-51314.9386j Ohm;
	constant_impedance_C 0.0000-51314.9386j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1815_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000183;
	reactance 0.002659;
}
object transformer {
	name trans_branch_1815_1849;
	phases ABC;
	from bus1815;
	to bus1849;
	configuration trans_branch_config_1815_1849;
}
object load {
	name xfmr_1816_1854_shunt_from;
	parent bus1816;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-67512.7623j Ohm;
	constant_impedance_B 0.0000-67512.7623j Ohm;
	constant_impedance_C 0.0000-67512.7623j Ohm;
}
object load {
	name xfmr_1816_1854_shunt_to;
	parent bus1854;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-67512.7623j Ohm;
	constant_impedance_B 0.0000-67512.7623j Ohm;
	constant_impedance_C 0.0000-67512.7623j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1816_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000197;
	reactance 0.002044;
}
object transformer {
	name trans_branch_1816_1854;
	phases ABC;
	from bus1816;
	to bus1854;
	configuration trans_branch_config_1816_1854;
}
object load {
	name xfmr_1817_1818_shunt_from;
	parent bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10422.0481j Ohm;
	constant_impedance_B 0.0000-10422.0481j Ohm;
	constant_impedance_C 0.0000-10422.0481j Ohm;
}
object load {
	name xfmr_1817_1818_shunt_to;
	parent bus1818;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10422.0481j Ohm;
	constant_impedance_B 0.0000-10422.0481j Ohm;
	constant_impedance_C 0.0000-10422.0481j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1817_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001000;
	reactance 0.011082;
}
object transformer {
	name trans_branch_1817_1818;
	phases ABC;
	from bus1817;
	to bus1818;
	configuration trans_branch_config_1817_1818;
}
object load {
	name xfmr_1966_1817_shunt_from;
	parent bus1966;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5675.6950j Ohm;
	constant_impedance_B 0.0000-5675.6950j Ohm;
	constant_impedance_C 0.0000-5675.6950j Ohm;
}
object load {
	name xfmr_1966_1817_shunt_to;
	parent bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5675.6950j Ohm;
	constant_impedance_B 0.0000-5675.6950j Ohm;
	constant_impedance_C 0.0000-5675.6950j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1966_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002017;
	reactance 0.024524;
}
object transformer {
	name trans_branch_1966_1817;
	phases ABC;
	from bus1966;
	to bus1817;
	configuration trans_branch_config_1966_1817;
}
object node {
	name bus1966_to1817_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.4869-23.6692d kV;
	voltage_B 202.4869-143.6692d kV;
	voltage_C 202.4869+96.3308d kV;
}
object switch {
name dummy_switch1_bus1966_to1817;
phases ABC;
from bus1966;
to bus1966_to1817_dummy1;
status CLOSED;
}
object load {
	name xfmr_1966_to1817_dummy1_1817_shunt_from;
	parent bus1966_to1817_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5675.6950j Ohm;
	constant_impedance_B 0.0000-5675.6950j Ohm;
	constant_impedance_C 0.0000-5675.6950j Ohm;
}
object load {
	name xfmr_1966_to1817_dummy1_1817_shunt_to;
	parent bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5675.6950j Ohm;
	constant_impedance_B 0.0000-5675.6950j Ohm;
	constant_impedance_C 0.0000-5675.6950j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1966_1817_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002017;
	reactance 0.024524;
}
object transformer {
	name trans_branch_1966_1817_dummy1;
	phases ABC;
	from bus1966_to1817_dummy1;
	to bus1817;
	configuration trans_branch_config_1966_1817_dummy1;
}
object load {
	name xfmr_2000_1817_shunt_from;
	parent bus2000;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6767.5906j Ohm;
	constant_impedance_B 0.0000-6767.5906j Ohm;
	constant_impedance_C 0.0000-6767.5906j Ohm;
}
object load {
	name xfmr_2000_1817_shunt_to;
	parent bus1817;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6767.5906j Ohm;
	constant_impedance_B 0.0000-6767.5906j Ohm;
	constant_impedance_C 0.0000-6767.5906j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2000_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001671;
	reactance 0.020062;
}
object transformer {
	name trans_branch_2000_1817;
	phases ABC;
	from bus2000;
	to bus1817;
	configuration trans_branch_config_2000_1817;
}
object load {
	name xfmr_1889_1818_shunt_from;
	parent bus1889;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21996.8583j Ohm;
	constant_impedance_B 0.0000-21996.8583j Ohm;
	constant_impedance_C 0.0000-21996.8583j Ohm;
}
object load {
	name xfmr_1889_1818_shunt_to;
	parent bus1818;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21996.8583j Ohm;
	constant_impedance_B 0.0000-21996.8583j Ohm;
	constant_impedance_C 0.0000-21996.8583j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1889_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000514;
	reactance 0.006172;
}
object transformer {
	name trans_branch_1889_1818;
	phases ABC;
	from bus1889;
	to bus1818;
	configuration trans_branch_config_1889_1818;
}
object node {
	name bus1889_to1818_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9144-22.4542d kV;
	voltage_B 203.9144-142.4543d kV;
	voltage_C 203.9144+97.5457d kV;
}
object switch {
name dummy_switch1_bus1889_to1818;
phases ABC;
from bus1889;
to bus1889_to1818_dummy1;
status CLOSED;
}
object load {
	name xfmr_1889_to1818_dummy1_1818_shunt_from;
	parent bus1889_to1818_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21996.8583j Ohm;
	constant_impedance_B 0.0000-21996.8583j Ohm;
	constant_impedance_C 0.0000-21996.8583j Ohm;
}
object load {
	name xfmr_1889_to1818_dummy1_1818_shunt_to;
	parent bus1818;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21996.8583j Ohm;
	constant_impedance_B 0.0000-21996.8583j Ohm;
	constant_impedance_C 0.0000-21996.8583j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1889_1818_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000514;
	reactance 0.006172;
}
object transformer {
	name trans_branch_1889_1818_dummy1;
	phases ABC;
	from bus1889_to1818_dummy1;
	to bus1818;
	configuration trans_branch_config_1889_1818_dummy1;
}
object load {
	name xfmr_1884_1819_shunt_from;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12428.2134j Ohm;
	constant_impedance_B 0.0000-12428.2134j Ohm;
	constant_impedance_C 0.0000-12428.2134j Ohm;
}
object load {
	name xfmr_1884_1819_shunt_to;
	parent bus1819;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12428.2134j Ohm;
	constant_impedance_B 0.0000-12428.2134j Ohm;
	constant_impedance_C 0.0000-12428.2134j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1884_1819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000838;
	reactance 0.009293;
}
object transformer {
	name trans_branch_1884_1819;
	phases ABC;
	from bus1884;
	to bus1819;
	configuration trans_branch_config_1884_1819;
}
object load {
	name xfmr_1819_1938_shunt_from;
	parent bus1819;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33997.4293j Ohm;
	constant_impedance_B 0.0000-33997.4293j Ohm;
	constant_impedance_C 0.0000-33997.4293j Ohm;
}
object load {
	name xfmr_1819_1938_shunt_to;
	parent bus1938;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33997.4293j Ohm;
	constant_impedance_B 0.0000-33997.4293j Ohm;
	constant_impedance_C 0.0000-33997.4293j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1819_1938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000306;
	reactance 0.003397;
}
object transformer {
	name trans_branch_1819_1938;
	phases ABC;
	from bus1819;
	to bus1938;
	configuration trans_branch_config_1819_1938;
}
object load {
	name xfmr_1820_1821_shunt_from;
	parent bus1820;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10524.8033j Ohm;
	constant_impedance_B 0.0000-10524.8033j Ohm;
	constant_impedance_C 0.0000-10524.8033j Ohm;
}
object load {
	name xfmr_1820_1821_shunt_to;
	parent bus1821;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10524.8033j Ohm;
	constant_impedance_B 0.0000-10524.8033j Ohm;
	constant_impedance_C 0.0000-10524.8033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1820_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001074;
	reactance 0.012900;
}
object transformer {
	name trans_branch_1820_1821;
	phases ABC;
	from bus1820;
	to bus1821;
	configuration trans_branch_config_1820_1821;
}
object load {
	name xfmr_1928_1820_shunt_from;
	parent bus1928;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5320.8610j Ohm;
	constant_impedance_B 0.0000-5320.8610j Ohm;
	constant_impedance_C 0.0000-5320.8610j Ohm;
}
object load {
	name xfmr_1928_1820_shunt_to;
	parent bus1820;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5320.8610j Ohm;
	constant_impedance_B 0.0000-5320.8610j Ohm;
	constant_impedance_C 0.0000-5320.8610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1928_1820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001958;
	reactance 0.021706;
}
object transformer {
	name trans_branch_1928_1820;
	phases ABC;
	from bus1928;
	to bus1820;
	configuration trans_branch_config_1928_1820;
}
object node {
	name bus1928_to1820_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.7258-22.4043d kV;
	voltage_B 205.7258-142.4043d kV;
	voltage_C 205.7258+97.5957d kV;
}
object switch {
name dummy_switch1_bus1928_to1820;
phases ABC;
from bus1928;
to bus1928_to1820_dummy1;
status CLOSED;
}
object load {
	name xfmr_1928_to1820_dummy1_1820_shunt_from;
	parent bus1928_to1820_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5320.8610j Ohm;
	constant_impedance_B 0.0000-5320.8610j Ohm;
	constant_impedance_C 0.0000-5320.8610j Ohm;
}
object load {
	name xfmr_1928_to1820_dummy1_1820_shunt_to;
	parent bus1820;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5320.8610j Ohm;
	constant_impedance_B 0.0000-5320.8610j Ohm;
	constant_impedance_C 0.0000-5320.8610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1928_1820_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001958;
	reactance 0.021706;
}
object transformer {
	name trans_branch_1928_1820_dummy1;
	phases ABC;
	from bus1928_to1820_dummy1;
	to bus1820;
	configuration trans_branch_config_1928_1820_dummy1;
}
object load {
	name xfmr_1821_1823_shunt_from;
	parent bus1821;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4804.4321j Ohm;
	constant_impedance_B 0.0000-4804.4321j Ohm;
	constant_impedance_C 0.0000-4804.4321j Ohm;
}
object load {
	name xfmr_1821_1823_shunt_to;
	parent bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4804.4321j Ohm;
	constant_impedance_B 0.0000-4804.4321j Ohm;
	constant_impedance_C 0.0000-4804.4321j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1821_1823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002762;
	reactance 0.028721;
}
object transformer {
	name trans_branch_1821_1823;
	phases ABC;
	from bus1821;
	to bus1823;
	configuration trans_branch_config_1821_1823;
}
object load {
	name xfmr_1938_1821_shunt_from;
	parent bus1938;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12723.1427j Ohm;
	constant_impedance_B 0.0000-12723.1427j Ohm;
	constant_impedance_C 0.0000-12723.1427j Ohm;
}
object load {
	name xfmr_1938_1821_shunt_to;
	parent bus1821;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12723.1427j Ohm;
	constant_impedance_B 0.0000-12723.1427j Ohm;
	constant_impedance_C 0.0000-12723.1427j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1938_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001056;
	reactance 0.011117;
}
object transformer {
	name trans_branch_1938_1821;
	phases ABC;
	from bus1938;
	to bus1821;
	configuration trans_branch_config_1938_1821;
}
object load {
	name xfmr_1822_1823_shunt_from;
	parent bus1822;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15695.2594j Ohm;
	constant_impedance_B 0.0000-15695.2594j Ohm;
	constant_impedance_C 0.0000-15695.2594j Ohm;
}
object load {
	name xfmr_1822_1823_shunt_to;
	parent bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15695.2594j Ohm;
	constant_impedance_B 0.0000-15695.2594j Ohm;
	constant_impedance_C 0.0000-15695.2594j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1822_1823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000664;
	reactance 0.007358;
}
object transformer {
	name trans_branch_1822_1823;
	phases ABC;
	from bus1822;
	to bus1823;
	configuration trans_branch_config_1822_1823;
}
object node {
	name bus1822_to1823_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 207.1821-12.5840d kV;
	voltage_B 207.1821-132.5840d kV;
	voltage_C 207.1821+107.4160d kV;
}
object switch {
name dummy_switch1_bus1822_to1823;
phases ABC;
from bus1822;
to bus1822_to1823_dummy1;
status CLOSED;
}
object load {
	name xfmr_1822_to1823_dummy1_1823_shunt_from;
	parent bus1822_to1823_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15695.2594j Ohm;
	constant_impedance_B 0.0000-15695.2594j Ohm;
	constant_impedance_C 0.0000-15695.2594j Ohm;
}
object load {
	name xfmr_1822_to1823_dummy1_1823_shunt_to;
	parent bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15695.2594j Ohm;
	constant_impedance_B 0.0000-15695.2594j Ohm;
	constant_impedance_C 0.0000-15695.2594j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1822_1823_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000664;
	reactance 0.007358;
}
object transformer {
	name trans_branch_1822_1823_dummy1;
	phases ABC;
	from bus1822_to1823_dummy1;
	to bus1823;
	configuration trans_branch_config_1822_1823_dummy1;
}
object load {
	name xfmr_1822_1862_shunt_from;
	parent bus1822;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4835.8591j Ohm;
	constant_impedance_B 0.0000-4835.8591j Ohm;
	constant_impedance_C 0.0000-4835.8591j Ohm;
}
object load {
	name xfmr_1822_1862_shunt_to;
	parent bus1862;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4835.8591j Ohm;
	constant_impedance_B 0.0000-4835.8591j Ohm;
	constant_impedance_C 0.0000-4835.8591j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1822_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002154;
	reactance 0.023883;
}
object transformer {
	name trans_branch_1822_1862;
	phases ABC;
	from bus1822;
	to bus1862;
	configuration trans_branch_config_1822_1862;
}
object load {
	name xfmr_1822_1995_shunt_from;
	parent bus1822;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6381.8664j Ohm;
	constant_impedance_B 0.0000-6381.8664j Ohm;
	constant_impedance_C 0.0000-6381.8664j Ohm;
}
object load {
	name xfmr_1822_1995_shunt_to;
	parent bus1995;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6381.8664j Ohm;
	constant_impedance_B 0.0000-6381.8664j Ohm;
	constant_impedance_C 0.0000-6381.8664j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1822_1995;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001918;
	reactance 0.018418;
}
object transformer {
	name trans_branch_1822_1995;
	phases ABC;
	from bus1822;
	to bus1995;
	configuration trans_branch_config_1822_1995;
}
object load {
	name xfmr_1822_2003_shunt_from;
	parent bus1822;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-1916.5895j Ohm;
	constant_impedance_B 0.0000-1916.5895j Ohm;
	constant_impedance_C 0.0000-1916.5895j Ohm;
}
object load {
	name xfmr_1822_2003_shunt_to;
	parent bus2003;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-1916.5895j Ohm;
	constant_impedance_B 0.0000-1916.5895j Ohm;
	constant_impedance_C 0.0000-1916.5895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1822_2003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.005436;
	reactance 0.060260;
}
object transformer {
	name trans_branch_1822_2003;
	phases ABC;
	from bus1822;
	to bus2003;
	configuration trans_branch_config_1822_2003;
}
object load {
	name xfmr_1823_1882_shunt_from;
	parent bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6276.0348j Ohm;
	constant_impedance_B 0.0000-6276.0348j Ohm;
	constant_impedance_C 0.0000-6276.0348j Ohm;
}
object load {
	name xfmr_1823_1882_shunt_to;
	parent bus1882;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6276.0348j Ohm;
	constant_impedance_B 0.0000-6276.0348j Ohm;
	constant_impedance_C 0.0000-6276.0348j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1823_1882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001824;
	reactance 0.022179;
}
object transformer {
	name trans_branch_1823_1882;
	phases ABC;
	from bus1823;
	to bus1882;
	configuration trans_branch_config_1823_1882;
}
object node {
	name bus1823_to1882_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 206.4852-13.9866d kV;
	voltage_B 206.4852-133.9866d kV;
	voltage_C 206.4852+106.0134d kV;
}
object switch {
name dummy_switch1_bus1823_to1882;
phases ABC;
from bus1823;
to bus1823_to1882_dummy1;
status CLOSED;
}
object load {
	name xfmr_1823_to1882_dummy1_1882_shunt_from;
	parent bus1823_to1882_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6276.0348j Ohm;
	constant_impedance_B 0.0000-6276.0348j Ohm;
	constant_impedance_C 0.0000-6276.0348j Ohm;
}
object load {
	name xfmr_1823_to1882_dummy1_1882_shunt_to;
	parent bus1882;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6276.0348j Ohm;
	constant_impedance_B 0.0000-6276.0348j Ohm;
	constant_impedance_C 0.0000-6276.0348j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1823_1882_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001824;
	reactance 0.022179;
}
object transformer {
	name trans_branch_1823_1882_dummy1;
	phases ABC;
	from bus1823_to1882_dummy1;
	to bus1882;
	configuration trans_branch_config_1823_1882_dummy1;
}
object load {
	name xfmr_1823_1979_shunt_from;
	parent bus1823;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6293.6231j Ohm;
	constant_impedance_B 0.0000-6293.6231j Ohm;
	constant_impedance_C 0.0000-6293.6231j Ohm;
}
object load {
	name xfmr_1823_1979_shunt_to;
	parent bus1979;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6293.6231j Ohm;
	constant_impedance_B 0.0000-6293.6231j Ohm;
	constant_impedance_C 0.0000-6293.6231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1823_1979;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001797;
	reactance 0.021572;
}
object transformer {
	name trans_branch_1823_1979;
	phases ABC;
	from bus1823;
	to bus1979;
	configuration trans_branch_config_1823_1979;
}
object load {
	name xfmr_1824_1862_shunt_from;
	parent bus1824;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15547.6455j Ohm;
	constant_impedance_B 0.0000-15547.6455j Ohm;
	constant_impedance_C 0.0000-15547.6455j Ohm;
}
object load {
	name xfmr_1824_1862_shunt_to;
	parent bus1862;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15547.6455j Ohm;
	constant_impedance_B 0.0000-15547.6455j Ohm;
	constant_impedance_C 0.0000-15547.6455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1824_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000787;
	reactance 0.007560;
}
object transformer {
	name trans_branch_1824_1862;
	phases ABC;
	from bus1824;
	to bus1862;
	configuration trans_branch_config_1824_1862;
}
object load {
	name xfmr_1824_1943_shunt_from;
	parent bus1824;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4184.9794j Ohm;
	constant_impedance_B 0.0000-4184.9794j Ohm;
	constant_impedance_C 0.0000-4184.9794j Ohm;
}
object load {
	name xfmr_1824_1943_shunt_to;
	parent bus1943;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4184.9794j Ohm;
	constant_impedance_B 0.0000-4184.9794j Ohm;
	constant_impedance_C 0.0000-4184.9794j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1824_1943;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002736;
	reactance 0.033260;
}
object transformer {
	name trans_branch_1824_1943;
	phases ABC;
	from bus1824;
	to bus1943;
	configuration trans_branch_config_1824_1943;
}
object load {
	name xfmr_1825_1837_shunt_from;
	parent bus1825;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-49285.7143j Ohm;
	constant_impedance_B 0.0000-49285.7143j Ohm;
	constant_impedance_C 0.0000-49285.7143j Ohm;
}
object load {
	name xfmr_1825_1837_shunt_to;
	parent bus1837;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-49285.7143j Ohm;
	constant_impedance_B 0.0000-49285.7143j Ohm;
	constant_impedance_C 0.0000-49285.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1825_1837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000273;
	reactance 0.002870;
}
object transformer {
	name trans_branch_1825_1837;
	phases ABC;
	from bus1825;
	to bus1837;
	configuration trans_branch_config_1825_1837;
}
object load {
	name xfmr_1825_1902_shunt_from;
	parent bus1825;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13025.9918j Ohm;
	constant_impedance_B 0.0000-13025.9918j Ohm;
	constant_impedance_C 0.0000-13025.9918j Ohm;
}
object load {
	name xfmr_1825_1902_shunt_to;
	parent bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13025.9918j Ohm;
	constant_impedance_B 0.0000-13025.9918j Ohm;
	constant_impedance_C 0.0000-13025.9918j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1825_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000800;
	reactance 0.008867;
}
object transformer {
	name trans_branch_1825_1902;
	phases ABC;
	from bus1825;
	to bus1902;
	configuration trans_branch_config_1825_1902;
}
object load {
	name xfmr_1941_1825_shunt_from;
	parent bus1941;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29396.1472j Ohm;
	constant_impedance_B 0.0000-29396.1472j Ohm;
	constant_impedance_C 0.0000-29396.1472j Ohm;
}
object load {
	name xfmr_1941_1825_shunt_to;
	parent bus1825;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29396.1472j Ohm;
	constant_impedance_B 0.0000-29396.1472j Ohm;
	constant_impedance_C 0.0000-29396.1472j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1941_1825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000389;
	reactance 0.004735;
}
object transformer {
	name trans_branch_1941_1825;
	phases ABC;
	from bus1941;
	to bus1825;
	configuration trans_branch_config_1941_1825;
}
object load {
	name xfmr_1882_1826_shunt_from;
	parent bus1882;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16989.0094j Ohm;
	constant_impedance_B 0.0000-16989.0094j Ohm;
	constant_impedance_C 0.0000-16989.0094j Ohm;
}
object load {
	name xfmr_1882_1826_shunt_to;
	parent bus1826;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16989.0094j Ohm;
	constant_impedance_B 0.0000-16989.0094j Ohm;
	constant_impedance_C 0.0000-16989.0094j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1882_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000553;
	reactance 0.008030;
}
object transformer {
	name trans_branch_1882_1826;
	phases ABC;
	from bus1882;
	to bus1826;
	configuration trans_branch_config_1882_1826;
}
object load {
	name xfmr_1899_1826_shunt_from;
	parent bus1899;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-69180.4708j Ohm;
	constant_impedance_B 0.0000-69180.4708j Ohm;
	constant_impedance_C 0.0000-69180.4708j Ohm;
}
object load {
	name xfmr_1899_1826_shunt_to;
	parent bus1826;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-69180.4708j Ohm;
	constant_impedance_B 0.0000-69180.4708j Ohm;
	constant_impedance_C 0.0000-69180.4708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1899_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000123;
	reactance 0.001633;
}
object transformer {
	name trans_branch_1899_1826;
	phases ABC;
	from bus1899;
	to bus1826;
	configuration trans_branch_config_1899_1826;
}
object load {
	name xfmr_1925_1826_shunt_from;
	parent bus1925;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33973.1697j Ohm;
	constant_impedance_B 0.0000-33973.1697j Ohm;
	constant_impedance_C 0.0000-33973.1697j Ohm;
}
object load {
	name xfmr_1925_1826_shunt_to;
	parent bus1826;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-33973.1697j Ohm;
	constant_impedance_B 0.0000-33973.1697j Ohm;
	constant_impedance_C 0.0000-33973.1697j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1925_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000333;
	reactance 0.003996;
}
object transformer {
	name trans_branch_1925_1826;
	phases ABC;
	from bus1925;
	to bus1826;
	configuration trans_branch_config_1925_1826;
}
object load {
	name xfmr_1956_1827_shunt_from;
	parent bus1956;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23430.1181j Ohm;
	constant_impedance_B 0.0000-23430.1181j Ohm;
	constant_impedance_C 0.0000-23430.1181j Ohm;
}
object load {
	name xfmr_1956_1827_shunt_to;
	parent bus1827;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23430.1181j Ohm;
	constant_impedance_B 0.0000-23430.1181j Ohm;
	constant_impedance_C 0.0000-23430.1181j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1956_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000522;
	reactance 0.005017;
}
object transformer {
	name trans_branch_1956_1827;
	phases ABC;
	from bus1956;
	to bus1827;
	configuration trans_branch_config_1956_1827;
}
object load {
	name xfmr_1827_1974_shunt_from;
	parent bus1827;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31816.3593j Ohm;
	constant_impedance_B 0.0000-31816.3593j Ohm;
	constant_impedance_C 0.0000-31816.3593j Ohm;
}
object load {
	name xfmr_1827_1974_shunt_to;
	parent bus1974;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31816.3593j Ohm;
	constant_impedance_B 0.0000-31816.3593j Ohm;
	constant_impedance_C 0.0000-31816.3593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1827_1974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000417;
	reactance 0.004337;
}
object transformer {
	name trans_branch_1827_1974;
	phases ABC;
	from bus1827;
	to bus1974;
	configuration trans_branch_config_1827_1974;
}
object load {
	name xfmr_1828_1831_shunt_from;
	parent bus1828;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25484.4235j Ohm;
	constant_impedance_B 0.0000-25484.4235j Ohm;
	constant_impedance_C 0.0000-25484.4235j Ohm;
}
object load {
	name xfmr_1828_1831_shunt_to;
	parent bus1831;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25484.4235j Ohm;
	constant_impedance_B 0.0000-25484.4235j Ohm;
	constant_impedance_C 0.0000-25484.4235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1828_1831;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000527;
	reactance 0.005550;
}
object transformer {
	name trans_branch_1828_1831;
	phases ABC;
	from bus1828;
	to bus1831;
	configuration trans_branch_config_1828_1831;
}
object load {
	name xfmr_1828_1901_shunt_from;
	parent bus1828;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-20757.7607j Ohm;
	constant_impedance_B 0.0000-20757.7607j Ohm;
	constant_impedance_C 0.0000-20757.7607j Ohm;
}
object load {
	name xfmr_1828_1901_shunt_to;
	parent bus1901;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-20757.7607j Ohm;
	constant_impedance_B 0.0000-20757.7607j Ohm;
	constant_impedance_C 0.0000-20757.7607j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1828_1901;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000639;
	reactance 0.006647;
}
object transformer {
	name trans_branch_1828_1901;
	phases ABC;
	from bus1828;
	to bus1901;
	configuration trans_branch_config_1828_1901;
}
object load {
	name xfmr_1828_1972_shunt_from;
	parent bus1828;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2500.6565j Ohm;
	constant_impedance_B 0.0000-2500.6565j Ohm;
	constant_impedance_C 0.0000-2500.6565j Ohm;
}
object load {
	name xfmr_1828_1972_shunt_to;
	parent bus1972;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2500.6565j Ohm;
	constant_impedance_B 0.0000-2500.6565j Ohm;
	constant_impedance_C 0.0000-2500.6565j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1828_1972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004166;
	reactance 0.046185;
}
object transformer {
	name trans_branch_1828_1972;
	phases ABC;
	from bus1828;
	to bus1972;
	configuration trans_branch_config_1828_1972;
}
object load {
	name xfmr_1829_1831_shunt_from;
	parent bus1829;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6405.2200j Ohm;
	constant_impedance_B 0.0000-6405.2200j Ohm;
	constant_impedance_C 0.0000-6405.2200j Ohm;
}
object load {
	name xfmr_1829_1831_shunt_to;
	parent bus1831;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6405.2200j Ohm;
	constant_impedance_B 0.0000-6405.2200j Ohm;
	constant_impedance_C 0.0000-6405.2200j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1829_1831;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001911;
	reactance 0.018351;
}
object transformer {
	name trans_branch_1829_1831;
	phases ABC;
	from bus1829;
	to bus1831;
	configuration trans_branch_config_1829_1831;
}
object load {
	name xfmr_1829_1832_shunt_from;
	parent bus1829;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31277.0989j Ohm;
	constant_impedance_B 0.0000-31277.0989j Ohm;
