	constant_impedance_C 0.0000-31277.0989j Ohm;
}
object load {
	name xfmr_1829_1832_shunt_to;
	parent bus1832;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31277.0989j Ohm;
	constant_impedance_B 0.0000-31277.0989j Ohm;
	constant_impedance_C 0.0000-31277.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1829_1832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000391;
	reactance 0.003758;
}
object transformer {
	name trans_branch_1829_1832;
	phases ABC;
	from bus1829;
	to bus1832;
	configuration trans_branch_config_1829_1832;
}
object load {
	name xfmr_1829_1877_shunt_from;
	parent bus1829;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18356.7242j Ohm;
	constant_impedance_B 0.0000-18356.7242j Ohm;
	constant_impedance_C 0.0000-18356.7242j Ohm;
}
object load {
	name xfmr_1829_1877_shunt_to;
	parent bus1877;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18356.7242j Ohm;
	constant_impedance_B 0.0000-18356.7242j Ohm;
	constant_impedance_C 0.0000-18356.7242j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1829_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000723;
	reactance 0.007517;
}
object transformer {
	name trans_branch_1829_1877;
	phases ABC;
	from bus1829;
	to bus1877;
	configuration trans_branch_config_1829_1877;
}
object load {
	name xfmr_1901_1830_shunt_from;
	parent bus1901;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-47887.7489j Ohm;
	constant_impedance_B 0.0000-47887.7489j Ohm;
	constant_impedance_C 0.0000-47887.7489j Ohm;
}
object load {
	name xfmr_1901_1830_shunt_to;
	parent bus1830;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-47887.7489j Ohm;
	constant_impedance_B 0.0000-47887.7489j Ohm;
	constant_impedance_C 0.0000-47887.7489j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1901_1830;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000277;
	reactance 0.002881;
}
object transformer {
	name trans_branch_1901_1830;
	phases ABC;
	from bus1901;
	to bus1830;
	configuration trans_branch_config_1901_1830;
}
object load {
	name xfmr_1884_1832_shunt_from;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5948.8705j Ohm;
	constant_impedance_B 0.0000-5948.8705j Ohm;
	constant_impedance_C 0.0000-5948.8705j Ohm;
}
object load {
	name xfmr_1884_1832_shunt_to;
	parent bus1832;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5948.8705j Ohm;
	constant_impedance_B 0.0000-5948.8705j Ohm;
	constant_impedance_C 0.0000-5948.8705j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1884_1832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001901;
	reactance 0.022823;
}
object transformer {
	name trans_branch_1884_1832;
	phases ABC;
	from bus1884;
	to bus1832;
	configuration trans_branch_config_1884_1832;
}
object load {
	name xfmr_1918_1833_shunt_from;
	parent bus1918;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23176.9059j Ohm;
	constant_impedance_B 0.0000-23176.9059j Ohm;
	constant_impedance_C 0.0000-23176.9059j Ohm;
}
object load {
	name xfmr_1918_1833_shunt_to;
	parent bus1833;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23176.9059j Ohm;
	constant_impedance_B 0.0000-23176.9059j Ohm;
	constant_impedance_C 0.0000-23176.9059j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1918_1833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000528;
	reactance 0.005071;
}
object transformer {
	name trans_branch_1918_1833;
	phases ABC;
	from bus1918;
	to bus1833;
	configuration trans_branch_config_1918_1833;
}
object load {
	name xfmr_1834_1835_shunt_from;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-44009.9834j Ohm;
	constant_impedance_B 0.0000-44009.9834j Ohm;
	constant_impedance_C 0.0000-44009.9834j Ohm;
}
object load {
	name xfmr_1834_1835_shunt_to;
	parent bus1835;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-44009.9834j Ohm;
	constant_impedance_B 0.0000-44009.9834j Ohm;
	constant_impedance_C 0.0000-44009.9834j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1834_1835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000237;
	reactance 0.002624;
}
object transformer {
	name trans_branch_1834_1835;
	phases ABC;
	from bus1834;
	to bus1835;
	configuration trans_branch_config_1834_1835;
}
object load {
	name xfmr_1834_1859_shunt_from;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6802.4003j Ohm;
	constant_impedance_B 0.0000-6802.4003j Ohm;
	constant_impedance_C 0.0000-6802.4003j Ohm;
}
object load {
	name xfmr_1834_1859_shunt_to;
	parent bus1859;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6802.4003j Ohm;
	constant_impedance_B 0.0000-6802.4003j Ohm;
	constant_impedance_C 0.0000-6802.4003j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1834_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001662;
	reactance 0.019959;
}
object transformer {
	name trans_branch_1834_1859;
	phases ABC;
	from bus1834;
	to bus1859;
	configuration trans_branch_config_1834_1859;
}
object load {
	name xfmr_1834_1878_shunt_from;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28580.8620j Ohm;
	constant_impedance_B 0.0000-28580.8620j Ohm;
	constant_impedance_C 0.0000-28580.8620j Ohm;
}
object load {
	name xfmr_1834_1878_shunt_to;
	parent bus1878;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28580.8620j Ohm;
	constant_impedance_B 0.0000-28580.8620j Ohm;
	constant_impedance_C 0.0000-28580.8620j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1834_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000428;
	reactance 0.004113;
}
object transformer {
	name trans_branch_1834_1878;
	phases ABC;
	from bus1834;
	to bus1878;
	configuration trans_branch_config_1834_1878;
}
object load {
	name xfmr_1888_1834_shunt_from;
	parent bus1888;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5644.8744j Ohm;
	constant_impedance_B 0.0000-5644.8744j Ohm;
	constant_impedance_C 0.0000-5644.8744j Ohm;
}
object load {
	name xfmr_1888_1834_shunt_to;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5644.8744j Ohm;
	constant_impedance_B 0.0000-5644.8744j Ohm;
	constant_impedance_C 0.0000-5644.8744j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1888_1834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002168;
	reactance 0.020823;
}
object transformer {
	name trans_branch_1888_1834;
	phases ABC;
	from bus1888;
	to bus1834;
	configuration trans_branch_config_1888_1834;
}
object load {
	name xfmr_1834_1955_shunt_from;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16270.2481j Ohm;
	constant_impedance_B 0.0000-16270.2481j Ohm;
	constant_impedance_C 0.0000-16270.2481j Ohm;
}
object load {
	name xfmr_1834_1955_shunt_to;
	parent bus1955;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16270.2481j Ohm;
	constant_impedance_B 0.0000-16270.2481j Ohm;
	constant_impedance_C 0.0000-16270.2481j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1834_1955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000525;
	reactance 0.006943;
}
object transformer {
	name trans_branch_1834_1955;
	phases ABC;
	from bus1834;
	to bus1955;
	configuration trans_branch_config_1834_1955;
}
object load {
	name xfmr_1970_1834_shunt_from;
	parent bus1970;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8666.4482j Ohm;
	constant_impedance_B 0.0000-8666.4482j Ohm;
	constant_impedance_C 0.0000-8666.4482j Ohm;
}
object load {
	name xfmr_1970_1834_shunt_to;
	parent bus1834;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8666.4482j Ohm;
	constant_impedance_B 0.0000-8666.4482j Ohm;
	constant_impedance_C 0.0000-8666.4482j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1970_1834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001551;
	reactance 0.016321;
}
object transformer {
	name trans_branch_1970_1834;
	phases ABC;
	from bus1970;
	to bus1834;
	configuration trans_branch_config_1970_1834;
}
object load {
	name xfmr_1836_2004_shunt_from;
	parent bus1836;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18819.6695j Ohm;
	constant_impedance_B 0.0000-18819.6695j Ohm;
	constant_impedance_C 0.0000-18819.6695j Ohm;
}
object load {
	name xfmr_1836_2004_shunt_to;
	parent bus2004;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18819.6695j Ohm;
	constant_impedance_B 0.0000-18819.6695j Ohm;
	constant_impedance_C 0.0000-18819.6695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1836_2004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000601;
	reactance 0.007214;
}
object transformer {
	name trans_branch_1836_2004;
	phases ABC;
	from bus1836;
	to bus2004;
	configuration trans_branch_config_1836_2004;
}
object load {
	name xfmr_1837_1909_shunt_from;
	parent bus1837;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9115.1019j Ohm;
	constant_impedance_B 0.0000-9115.1019j Ohm;
	constant_impedance_C 0.0000-9115.1019j Ohm;
}
object load {
	name xfmr_1837_1909_shunt_to;
	parent bus1909;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9115.1019j Ohm;
	constant_impedance_B 0.0000-9115.1019j Ohm;
	constant_impedance_C 0.0000-9115.1019j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1837_1909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001240;
	reactance 0.014895;
}
object transformer {
	name trans_branch_1837_1909;
	phases ABC;
	from bus1837;
	to bus1909;
	configuration trans_branch_config_1837_1909;
}
object load {
	name xfmr_1838_1893_shunt_from;
	parent bus1838;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-35017.6523j Ohm;
	constant_impedance_B 0.0000-35017.6523j Ohm;
	constant_impedance_C 0.0000-35017.6523j Ohm;
}
object load {
	name xfmr_1838_1893_shunt_to;
	parent bus1893;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-35017.6523j Ohm;
	constant_impedance_B 0.0000-35017.6523j Ohm;
	constant_impedance_C 0.0000-35017.6523j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1838_1893;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000298;
	reactance 0.003298;
}
object transformer {
	name trans_branch_1838_1893;
	phases ABC;
	from bus1838;
	to bus1893;
	configuration trans_branch_config_1838_1893;
}
object load {
	name xfmr_1838_1926_shunt_from;
	parent bus1838;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-35002.2056j Ohm;
	constant_impedance_B 0.0000-35002.2056j Ohm;
	constant_impedance_C 0.0000-35002.2056j Ohm;
}
object load {
	name xfmr_1838_1926_shunt_to;
	parent bus1926;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-35002.2056j Ohm;
	constant_impedance_B 0.0000-35002.2056j Ohm;
	constant_impedance_C 0.0000-35002.2056j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1838_1926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000327;
	reactance 0.003977;
}
object transformer {
	name trans_branch_1838_1926;
	phases ABC;
	from bus1838;
	to bus1926;
	configuration trans_branch_config_1838_1926;
}
object load {
	name xfmr_1839_1840_shunt_from;
	parent bus1839;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-22523.4175j Ohm;
	constant_impedance_B 0.0000-22523.4175j Ohm;
	constant_impedance_C 0.0000-22523.4175j Ohm;
}
object load {
	name xfmr_1839_1840_shunt_to;
	parent bus1840;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-22523.4175j Ohm;
	constant_impedance_B 0.0000-22523.4175j Ohm;
	constant_impedance_C 0.0000-22523.4175j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1839_1840;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000543;
	reactance 0.005219;
}
object transformer {
	name trans_branch_1839_1840;
	phases ABC;
	from bus1839;
	to bus1840;
	configuration trans_branch_config_1839_1840;
}
object load {
	name xfmr_1909_1840_shunt_from;
	parent bus1909;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-41954.5294j Ohm;
	constant_impedance_B 0.0000-41954.5294j Ohm;
	constant_impedance_C 0.0000-41954.5294j Ohm;
}
object load {
	name xfmr_1909_1840_shunt_to;
	parent bus1840;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-41954.5294j Ohm;
	constant_impedance_B 0.0000-41954.5294j Ohm;
	constant_impedance_C 0.0000-41954.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1909_1840;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000292;
	reactance 0.002802;
}
object transformer {
	name trans_branch_1909_1840;
	phases ABC;
	from bus1909;
	to bus1840;
	configuration trans_branch_config_1909_1840;
}
object load {
	name xfmr_1917_1841_shunt_from;
	parent bus1917;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19913.8364j Ohm;
	constant_impedance_B 0.0000-19913.8364j Ohm;
	constant_impedance_C 0.0000-19913.8364j Ohm;
}
object load {
	name xfmr_1917_1841_shunt_to;
	parent bus1841;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19913.8364j Ohm;
	constant_impedance_B 0.0000-19913.8364j Ohm;
	constant_impedance_C 0.0000-19913.8364j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1917_1841;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000575;
	reactance 0.006990;
}
object transformer {
	name trans_branch_1917_1841;
	phases ABC;
	from bus1917;
	to bus1841;
	configuration trans_branch_config_1917_1841;
}
object load {
	name xfmr_1842_1954_shunt_from;
	parent bus1842;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5885.1888j Ohm;
	constant_impedance_B 0.0000-5885.1888j Ohm;
	constant_impedance_C 0.0000-5885.1888j Ohm;
}
object load {
	name xfmr_1842_1954_shunt_to;
	parent bus1954;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5885.1888j Ohm;
	constant_impedance_B 0.0000-5885.1888j Ohm;
	constant_impedance_C 0.0000-5885.1888j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1842_1954;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001946;
	reactance 0.023652;
}
object transformer {
	name trans_branch_1842_1954;
	phases ABC;
	from bus1842;
	to bus1954;
	configuration trans_branch_config_1842_1954;
}
object load {
	name xfmr_1843_1869_shunt_from;
	parent bus1843;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4690.9177j Ohm;
	constant_impedance_B 0.0000-4690.9177j Ohm;
	constant_impedance_C 0.0000-4690.9177j Ohm;
}
object load {
	name xfmr_1843_1869_shunt_to;
	parent bus1869;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4690.9177j Ohm;
	constant_impedance_B 0.0000-4690.9177j Ohm;
	constant_impedance_C 0.0000-4690.9177j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1843_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002441;
	reactance 0.029673;
}
object transformer {
	name trans_branch_1843_1869;
	phases ABC;
	from bus1843;
	to bus1869;
	configuration trans_branch_config_1843_1869;
}
object load {
	name xfmr_1843_1879_shunt_from;
	parent bus1843;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-32934.4217j Ohm;
	constant_impedance_B 0.0000-32934.4217j Ohm;
	constant_impedance_C 0.0000-32934.4217j Ohm;
}
object load {
	name xfmr_1843_1879_shunt_to;
	parent bus1879;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-32934.4217j Ohm;
	constant_impedance_B 0.0000-32934.4217j Ohm;
	constant_impedance_C 0.0000-32934.4217j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1843_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000408;
	reactance 0.004295;
}
object transformer {
	name trans_branch_1843_1879;
	phases ABC;
	from bus1843;
	to bus1879;
	configuration trans_branch_config_1843_1879;
}
object load {
	name xfmr_1844_1847_shunt_from;
	parent bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13718.8797j Ohm;
	constant_impedance_B 0.0000-13718.8797j Ohm;
	constant_impedance_C 0.0000-13718.8797j Ohm;
}
object load {
	name xfmr_1844_1847_shunt_to;
	parent bus1847;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13718.8797j Ohm;
	constant_impedance_B 0.0000-13718.8797j Ohm;
	constant_impedance_C 0.0000-13718.8797j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1844_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000759;
	reactance 0.008419;
}
object transformer {
	name trans_branch_1844_1847;
	phases ABC;
	from bus1844;
	to bus1847;
	configuration trans_branch_config_1844_1847;
}
object load {
	name xfmr_1912_1844_shunt_from;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6474.5560j Ohm;
	constant_impedance_B 0.0000-6474.5560j Ohm;
	constant_impedance_C 0.0000-6474.5560j Ohm;
}
object load {
	name xfmr_1912_1844_shunt_to;
	parent bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6474.5560j Ohm;
	constant_impedance_B 0.0000-6474.5560j Ohm;
	constant_impedance_C 0.0000-6474.5560j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1912_1844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001746;
	reactance 0.020970;
}
object transformer {
	name trans_branch_1912_1844;
	phases ABC;
	from bus1912;
	to bus1844;
	configuration trans_branch_config_1912_1844;
}
object load {
	name xfmr_1844_1950_shunt_from;
	parent bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25821.6726j Ohm;
	constant_impedance_B 0.0000-25821.6726j Ohm;
	constant_impedance_C 0.0000-25821.6726j Ohm;
}
object load {
	name xfmr_1844_1950_shunt_to;
	parent bus1950;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25821.6726j Ohm;
	constant_impedance_B 0.0000-25821.6726j Ohm;
	constant_impedance_C 0.0000-25821.6726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1844_1950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000403;
	reactance 0.004473;
}
object transformer {
	name trans_branch_1844_1950;
	phases ABC;
	from bus1844;
	to bus1950;
	configuration trans_branch_config_1844_1950;
}
object load {
	name xfmr_2007_1844_shunt_from;
	parent bus2007;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5011.6845j Ohm;
	constant_impedance_B 0.0000-5011.6845j Ohm;
	constant_impedance_C 0.0000-5011.6845j Ohm;
}
object load {
	name xfmr_2007_1844_shunt_to;
	parent bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5011.6845j Ohm;
	constant_impedance_B 0.0000-5011.6845j Ohm;
	constant_impedance_C 0.0000-5011.6845j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2007_1844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002285;
	reactance 0.027774;
}
object transformer {
	name trans_branch_2007_1844;
	phases ABC;
	from bus2007;
	to bus1844;
	configuration trans_branch_config_2007_1844;
}
object node {
	name bus2007_to1844_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2854+0.4928d kV;
	voltage_B 205.2854-119.5072d kV;
	voltage_C 205.2854+120.4928d kV;
}
object switch {
name dummy_switch1_bus2007_to1844;
phases ABC;
from bus2007;
to bus2007_to1844_dummy1;
status CLOSED;
}
object load {
	name xfmr_2007_to1844_dummy1_1844_shunt_from;
	parent bus2007_to1844_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5011.6845j Ohm;
	constant_impedance_B 0.0000-5011.6845j Ohm;
	constant_impedance_C 0.0000-5011.6845j Ohm;
}
object load {
	name xfmr_2007_to1844_dummy1_1844_shunt_to;
	parent bus1844;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5011.6845j Ohm;
	constant_impedance_B 0.0000-5011.6845j Ohm;
	constant_impedance_C 0.0000-5011.6845j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2007_1844_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002285;
	reactance 0.027774;
}
object transformer {
	name trans_branch_2007_1844_dummy1;
	phases ABC;
	from bus2007_to1844_dummy1;
	to bus1844;
	configuration trans_branch_config_2007_1844_dummy1;
}
object load {
	name xfmr_1845_1846_shunt_from;
	parent bus1845;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-54824.9655j Ohm;
	constant_impedance_B 0.0000-54824.9655j Ohm;
	constant_impedance_C 0.0000-54824.9655j Ohm;
}
object load {
	name xfmr_1845_1846_shunt_to;
	parent bus1846;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-54824.9655j Ohm;
	constant_impedance_B 0.0000-54824.9655j Ohm;
	constant_impedance_C 0.0000-54824.9655j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1845_1846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000206;
	reactance 0.002477;
}
object transformer {
	name trans_branch_1845_1846;
	phases ABC;
	from bus1845;
	to bus1846;
	configuration trans_branch_config_1845_1846;
}
object load {
	name xfmr_1845_1871_shunt_from;
	parent bus1845;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4750.0748j Ohm;
	constant_impedance_B 0.0000-4750.0748j Ohm;
	constant_impedance_C 0.0000-4750.0748j Ohm;
}
object load {
	name xfmr_1845_1871_shunt_to;
	parent bus1871;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4750.0748j Ohm;
	constant_impedance_B 0.0000-4750.0748j Ohm;
	constant_impedance_C 0.0000-4750.0748j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1845_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001977;
	reactance 0.028718;
}
object transformer {
	name trans_branch_1845_1871;
	phases ABC;
	from bus1845;
	to bus1871;
	configuration trans_branch_config_1845_1871;
}
object load {
	name xfmr_1990_1845_shunt_from;
	parent bus1990;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2667.2568j Ohm;
	constant_impedance_B 0.0000-2667.2568j Ohm;
	constant_impedance_C 0.0000-2667.2568j Ohm;
}
object load {
	name xfmr_1990_1845_shunt_to;
	parent bus1845;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2667.2568j Ohm;
	constant_impedance_B 0.0000-2667.2568j Ohm;
	constant_impedance_C 0.0000-2667.2568j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1990_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004293;
	reactance 0.052186;
}
object transformer {
	name trans_branch_1990_1845;
	phases ABC;
	from bus1990;
	to bus1845;
	configuration trans_branch_config_1990_1845;
}
object load {
	name xfmr_1846_1994_shunt_from;
	parent bus1846;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13099.1031j Ohm;
	constant_impedance_B 0.0000-13099.1031j Ohm;
	constant_impedance_C 0.0000-13099.1031j Ohm;
}
object load {
	name xfmr_1846_1994_shunt_to;
	parent bus1994;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13099.1031j Ohm;
	constant_impedance_B 0.0000-13099.1031j Ohm;
	constant_impedance_C 0.0000-13099.1031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1846_1994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001026;
	reactance 0.010798;
}
object transformer {
	name trans_branch_1846_1994;
	phases ABC;
	from bus1846;
	to bus1994;
	configuration trans_branch_config_1846_1994;
}
object load {
	name xfmr_1847_1865_shunt_from;
	parent bus1847;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16164.1882j Ohm;
	constant_impedance_B 0.0000-16164.1882j Ohm;
	constant_impedance_C 0.0000-16164.1882j Ohm;
}
object load {
	name xfmr_1847_1865_shunt_to;
	parent bus1865;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16164.1882j Ohm;
	constant_impedance_B 0.0000-16164.1882j Ohm;
	constant_impedance_C 0.0000-16164.1882j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1847_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000574;
	reactance 0.008229;
}
object transformer {
	name trans_branch_1847_1865;
	phases ABC;
	from bus1847;
	to bus1865;
	configuration trans_branch_config_1847_1865;
}
object load {
	name xfmr_1950_1847_shunt_from;
	parent bus1950;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31056.7515j Ohm;
	constant_impedance_B 0.0000-31056.7515j Ohm;
	constant_impedance_C 0.0000-31056.7515j Ohm;
}
object load {
	name xfmr_1950_1847_shunt_to;
	parent bus1847;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31056.7515j Ohm;
	constant_impedance_B 0.0000-31056.7515j Ohm;
	constant_impedance_C 0.0000-31056.7515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1950_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000364;
	reactance 0.004372;
}
object transformer {
	name trans_branch_1950_1847;
	phases ABC;
	from bus1950;
	to bus1847;
	configuration trans_branch_config_1950_1847;
}
object load {
	name xfmr_1848_1853_shunt_from;
	parent bus1848;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3215.6317j Ohm;
	constant_impedance_B 0.0000-3215.6317j Ohm;
	constant_impedance_C 0.0000-3215.6317j Ohm;
}
object load {
	name xfmr_1848_1853_shunt_to;
	parent bus1853;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3215.6317j Ohm;
	constant_impedance_B 0.0000-3215.6317j Ohm;
	constant_impedance_C 0.0000-3215.6317j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1848_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003240;
	reactance 0.035916;
}
object transformer {
	name trans_branch_1848_1853;
	phases ABC;
	from bus1848;
	to bus1853;
	configuration trans_branch_config_1848_1853;
}
object load {
	name xfmr_1848_1976_shunt_from;
	parent bus1848;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11161.3841j Ohm;
	constant_impedance_B 0.0000-11161.3841j Ohm;
	constant_impedance_C 0.0000-11161.3841j Ohm;
}
object load {
	name xfmr_1848_1976_shunt_to;
	parent bus1976;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11161.3841j Ohm;
	constant_impedance_B 0.0000-11161.3841j Ohm;
	constant_impedance_C 0.0000-11161.3841j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1848_1976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001096;
	reactance 0.010531;
}
object transformer {
	name trans_branch_1848_1976;
	phases ABC;
	from bus1848;
	to bus1976;
	configuration trans_branch_config_1848_1976;
}
object load {
	name xfmr_1849_1854_shunt_from;
	parent bus1849;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30538.8069j Ohm;
	constant_impedance_B 0.0000-30538.8069j Ohm;
	constant_impedance_C 0.0000-30538.8069j Ohm;
}
object load {
	name xfmr_1849_1854_shunt_to;
	parent bus1854;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30538.8069j Ohm;
	constant_impedance_B 0.0000-30538.8069j Ohm;
	constant_impedance_C 0.0000-30538.8069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1849_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000341;
	reactance 0.003782;
}
object transformer {
	name trans_branch_1849_1854;
	phases ABC;
	from bus1849;
	to bus1854;
	configuration trans_branch_config_1849_1854;
}
object load {
	name xfmr_1983_1849_shunt_from;
	parent bus1983;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-36249.4290j Ohm;
	constant_impedance_B 0.0000-36249.4290j Ohm;
	constant_impedance_C 0.0000-36249.4290j Ohm;
}
object load {
	name xfmr_1983_1849_shunt_to;
	parent bus1849;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-36249.4290j Ohm;
	constant_impedance_B 0.0000-36249.4290j Ohm;
	constant_impedance_C 0.0000-36249.4290j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1983_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000312;
	reactance 0.003745;
}
object transformer {
	name trans_branch_1983_1849;
	phases ABC;
	from bus1983;
	to bus1849;
	configuration trans_branch_config_1983_1849;
}
object load {
	name xfmr_1988_1849_shunt_from;
	parent bus1988;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14328.2774j Ohm;
	constant_impedance_B 0.0000-14328.2774j Ohm;
	constant_impedance_C 0.0000-14328.2774j Ohm;
}
object load {
	name xfmr_1988_1849_shunt_to;
	parent bus1849;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14328.2774j Ohm;
	constant_impedance_B 0.0000-14328.2774j Ohm;
	constant_impedance_C 0.0000-14328.2774j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000596;
	reactance 0.007884;
}
object transformer {
	name trans_branch_1988_1849;
	phases ABC;
	from bus1988;
	to bus1849;
	configuration trans_branch_config_1988_1849;
}
object load {
	name xfmr_1999_1850_shunt_from;
	parent bus1999;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9140.6520j Ohm;
	constant_impedance_B 0.0000-9140.6520j Ohm;
	constant_impedance_C 0.0000-9140.6520j Ohm;
}
object load {
	name xfmr_1999_1850_shunt_to;
	parent bus1850;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9140.6520j Ohm;
	constant_impedance_B 0.0000-9140.6520j Ohm;
	constant_impedance_C 0.0000-9140.6520j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1999_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000934;
	reactance 0.012358;
}
object transformer {
	name trans_branch_1999_1850;
	phases ABC;
	from bus1999;
	to bus1850;
	configuration trans_branch_config_1999_1850;
}
object load {
	name xfmr_1904_1851_shunt_from;
	parent bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-44561.9618j Ohm;
	constant_impedance_B 0.0000-44561.9618j Ohm;
	constant_impedance_C 0.0000-44561.9618j Ohm;
}
object load {
	name xfmr_1904_1851_shunt_to;
	parent bus1851;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-44561.9618j Ohm;
	constant_impedance_B 0.0000-44561.9618j Ohm;
	constant_impedance_C 0.0000-44561.9618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1904_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000302;
	reactance 0.003174;
}
object transformer {
	name trans_branch_1904_1851;
	phases ABC;
	from bus1904;
	to bus1851;
	configuration trans_branch_config_1904_1851;
}
object load {
	name xfmr_1852_1859_shunt_from;
	parent bus1852;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5099.3959j Ohm;
	constant_impedance_B 0.0000-5099.3959j Ohm;
	constant_impedance_C 0.0000-5099.3959j Ohm;
}
object load {
	name xfmr_1852_1859_shunt_to;
	parent bus1859;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5099.3959j Ohm;
	constant_impedance_B 0.0000-5099.3959j Ohm;
	constant_impedance_C 0.0000-5099.3959j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1852_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002603;
	reactance 0.027060;
}
object transformer {
	name trans_branch_1852_1859;
	phases ABC;
	from bus1852;
	to bus1859;
	configuration trans_branch_config_1852_1859;
}
object load {
	name xfmr_1852_1877_shunt_from;
	parent bus1852;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object load {
	name xfmr_1852_1877_shunt_to;
	parent bus1877;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-31117.6471j Ohm;
	constant_impedance_B 0.0000-31117.6471j Ohm;
	constant_impedance_C 0.0000-31117.6471j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1852_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000427;
	reactance 0.004435;
}
object transformer {
	name trans_branch_1852_1877;
	phases ABC;
	from bus1852;
	to bus1877;
	configuration trans_branch_config_1852_1877;
}
object load {
	name xfmr_1908_1852_shunt_from;
	parent bus1908;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23627.7916j Ohm;
	constant_impedance_B 0.0000-23627.7916j Ohm;
	constant_impedance_C 0.0000-23627.7916j Ohm;
}
object load {
	name xfmr_1908_1852_shunt_to;
	parent bus1852;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23627.7916j Ohm;
	constant_impedance_B 0.0000-23627.7916j Ohm;
	constant_impedance_C 0.0000-23627.7916j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1908_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000562;
	reactance 0.005840;
}
object transformer {
	name trans_branch_1908_1852;
	phases ABC;
	from bus1908;
	to bus1852;
	configuration trans_branch_config_1908_1852;
}
object load {
	name xfmr_1853_1867_shunt_from;
	parent bus1853;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8323.7176j Ohm;
	constant_impedance_B 0.0000-8323.7176j Ohm;
	constant_impedance_C 0.0000-8323.7176j Ohm;
}
object load {
	name xfmr_1853_1867_shunt_to;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8323.7176j Ohm;
	constant_impedance_B 0.0000-8323.7176j Ohm;
	constant_impedance_C 0.0000-8323.7176j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1853_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001114;
	reactance 0.015981;
}
object transformer {
	name trans_branch_1853_1867;
	phases ABC;
	from bus1853;
	to bus1867;
	configuration trans_branch_config_1853_1867;
}
object load {
	name xfmr_1936_1853_shunt_from;
	parent bus1936;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-80996.9377j Ohm;
	constant_impedance_B 0.0000-80996.9377j Ohm;
	constant_impedance_C 0.0000-80996.9377j Ohm;
}
object load {
	name xfmr_1936_1853_shunt_to;
	parent bus1853;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-80996.9377j Ohm;
	constant_impedance_B 0.0000-80996.9377j Ohm;
	constant_impedance_C 0.0000-80996.9377j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1936_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000164;
	reactance 0.001704;
}
object transformer {
	name trans_branch_1936_1853;
	phases ABC;
	from bus1936;
	to bus1853;
	configuration trans_branch_config_1936_1853;
}
object load {
	name xfmr_1927_1854_shunt_from;
	parent bus1927;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11859.8047j Ohm;
	constant_impedance_B 0.0000-11859.8047j Ohm;
	constant_impedance_C 0.0000-11859.8047j Ohm;
}
object load {
	name xfmr_1927_1854_shunt_to;
	parent bus1854;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11859.8047j Ohm;
	constant_impedance_B 0.0000-11859.8047j Ohm;
	constant_impedance_C 0.0000-11859.8047j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1927_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000965;
	reactance 0.011737;
}
object transformer {
	name trans_branch_1927_1854;
	phases ABC;
	from bus1927;
	to bus1854;
	configuration trans_branch_config_1927_1854;
}
object load {
	name xfmr_1983_1854_shunt_from;
	parent bus1983;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18163.4366j Ohm;
	constant_impedance_B 0.0000-18163.4366j Ohm;
	constant_impedance_C 0.0000-18163.4366j Ohm;
}
object load {
	name xfmr_1983_1854_shunt_to;
	parent bus1854;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18163.4366j Ohm;
	constant_impedance_B 0.0000-18163.4366j Ohm;
	constant_impedance_C 0.0000-18163.4366j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1983_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000630;
	reactance 0.007663;
}
object transformer {
	name trans_branch_1983_1854;
	phases ABC;
	from bus1983;
	to bus1854;
	configuration trans_branch_config_1983_1854;
}
object load {
	name xfmr_1855_1858_shunt_from;
	parent bus1855;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10591.2974j Ohm;
	constant_impedance_B 0.0000-10591.2974j Ohm;
	constant_impedance_C 0.0000-10591.2974j Ohm;
}
object load {
	name xfmr_1855_1858_shunt_to;
	parent bus1858;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10591.2974j Ohm;
	constant_impedance_B 0.0000-10591.2974j Ohm;
	constant_impedance_C 0.0000-10591.2974j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1855_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001253;
	reactance 0.013029;
}
object transformer {
	name trans_branch_1855_1858;
	phases ABC;
	from bus1855;
	to bus1858;
	configuration trans_branch_config_1855_1858;
}
object load {
	name xfmr_1855_1867_shunt_from;
	parent bus1855;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2965.9855j Ohm;
	constant_impedance_B 0.0000-2965.9855j Ohm;
	constant_impedance_C 0.0000-2965.9855j Ohm;
}
object load {
	name xfmr_1855_1867_shunt_to;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2965.9855j Ohm;
	constant_impedance_B 0.0000-2965.9855j Ohm;
	constant_impedance_C 0.0000-2965.9855j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1855_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003812;
	reactance 0.045775;
}
object transformer {
	name trans_branch_1855_1867;
	phases ABC;
	from bus1855;
	to bus1867;
	configuration trans_branch_config_1855_1867;
}
object load {
	name xfmr_1855_1873_shunt_from;
	parent bus1855;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5110.4528j Ohm;
	constant_impedance_B 0.0000-5110.4528j Ohm;
	constant_impedance_C 0.0000-5110.4528j Ohm;
}
object load {
	name xfmr_1855_1873_shunt_to;
	parent bus1873;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5110.4528j Ohm;
	constant_impedance_B 0.0000-5110.4528j Ohm;
	constant_impedance_C 0.0000-5110.4528j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1855_1873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002395;
	reactance 0.023000;
}
object transformer {
	name trans_branch_1855_1873;
	phases ABC;
	from bus1855;
	to bus1873;
	configuration trans_branch_config_1855_1873;
}
object load {
	name xfmr_1926_1856_shunt_from;
	parent bus1926;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10033.2968j Ohm;
	constant_impedance_B 0.0000-10033.2968j Ohm;
	constant_impedance_C 0.0000-10033.2968j Ohm;
}
object load {
	name xfmr_1926_1856_shunt_to;
	parent bus1856;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10033.2968j Ohm;
	constant_impedance_B 0.0000-10033.2968j Ohm;
	constant_impedance_C 0.0000-10033.2968j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1926_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001323;
	reactance 0.013753;
}
object transformer {
	name trans_branch_1926_1856;
	phases ABC;
	from bus1926;
	to bus1856;
	configuration trans_branch_config_1926_1856;
}
object load {
	name xfmr_1958_1856_shunt_from;
	parent bus1958;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-26488.2608j Ohm;
	constant_impedance_B 0.0000-26488.2608j Ohm;
	constant_impedance_C 0.0000-26488.2608j Ohm;
}
object load {
	name xfmr_1958_1856_shunt_to;
	parent bus1856;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-26488.2608j Ohm;
	constant_impedance_B 0.0000-26488.2608j Ohm;
	constant_impedance_C 0.0000-26488.2608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1958_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000393;
	reactance 0.004360;
}
object transformer {
	name trans_branch_1958_1856;
	phases ABC;
	from bus1958;
	to bus1856;
	configuration trans_branch_config_1958_1856;
}
object load {
	name xfmr_1857_1875_shunt_from;
	parent bus1857;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4265.2118j Ohm;
	constant_impedance_B 0.0000-4265.2118j Ohm;
	constant_impedance_C 0.0000-4265.2118j Ohm;
}
object load {
	name xfmr_1857_1875_shunt_to;
	parent bus1875;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4265.2118j Ohm;
	constant_impedance_B 0.0000-4265.2118j Ohm;
	constant_impedance_C 0.0000-4265.2118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1857_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002685;
	reactance 0.032635;
}
object transformer {
	name trans_branch_1857_1875;
	phases ABC;
	from bus1857;
	to bus1875;
	configuration trans_branch_config_1857_1875;
}
object load {
	name xfmr_1894_1858_shunt_from;
	parent bus1894;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4244.7531j Ohm;
	constant_impedance_B 0.0000-4244.7531j Ohm;
	constant_impedance_C 0.0000-4244.7531j Ohm;
}
object load {
	name xfmr_1894_1858_shunt_to;
	parent bus1858;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4244.7531j Ohm;
	constant_impedance_B 0.0000-4244.7531j Ohm;
	constant_impedance_C 0.0000-4244.7531j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1894_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002883;
	reactance 0.027691;
}
object transformer {
	name trans_branch_1894_1858;
	phases ABC;
	from bus1894;
	to bus1858;
	configuration trans_branch_config_1894_1858;
}
object load {
	name xfmr_1931_1860_shunt_from;
	parent bus1931;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object load {
	name xfmr_1931_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1931_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001197;
	reactance 0.014554;
}
object transformer {
	name trans_branch_1931_1860;
	phases ABC;
	from bus1931;
	to bus1860;
	configuration trans_branch_config_1931_1860;
}
object node {
	name bus1931_to1860_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8538-6.7104d kV;
	voltage_B 202.8538-126.7104d kV;
	voltage_C 202.8538+113.2896d kV;
}
object switch {
name dummy_switch1_bus1931_to1860;
phases ABC;
from bus1931;
to bus1931_to1860_dummy1;
status CLOSED;
}
object load {
	name xfmr_1931_to1860_dummy1_1860_shunt_from;
	parent bus1931_to1860_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object load {
	name xfmr_1931_to1860_dummy1_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1931_1860_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001197;
	reactance 0.014554;
}
object transformer {
	name trans_branch_1931_1860_dummy1;
	phases ABC;
	from bus1931_to1860_dummy1;
	to bus1860;
	configuration trans_branch_config_1931_1860_dummy1;
}
object node {
	name bus1931_to1860_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.8538-6.7104d kV;
	voltage_B 202.8538-126.7104d kV;
	voltage_C 202.8538+113.2896d kV;
}
object switch {
name dummy_switch2_bus1931_to1860;
phases ABC;
from bus1931;
to bus1931_to1860_dummy2;
status CLOSED;
}
object load {
	name xfmr_1931_to1860_dummy2_1860_shunt_from;
	parent bus1931_to1860_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object load {
	name xfmr_1931_to1860_dummy2_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9563.6977j Ohm;
	constant_impedance_B 0.0000-9563.6977j Ohm;
	constant_impedance_C 0.0000-9563.6977j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1931_1860_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001197;
	reactance 0.014554;
}
object transformer {
	name trans_branch_1931_1860_dummy2;
	phases ABC;
	from bus1931_to1860_dummy2;
	to bus1860;
	configuration trans_branch_config_1931_1860_dummy2;
}
object load {
	name xfmr_1949_1860_shunt_from;
	parent bus1949;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19711.0209j Ohm;
	constant_impedance_B 0.0000-19711.0209j Ohm;
	constant_impedance_C 0.0000-19711.0209j Ohm;
}
object load {
	name xfmr_1949_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19711.0209j Ohm;
	constant_impedance_B 0.0000-19711.0209j Ohm;
	constant_impedance_C 0.0000-19711.0209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1949_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000581;
	reactance 0.007062;
}
object transformer {
	name trans_branch_1949_1860;
	phases ABC;
	from bus1949;
	to bus1860;
	configuration trans_branch_config_1949_1860;
}
object node {
	name bus1949_to1860_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.9413-1.7325d kV;
	voltage_B 203.9413-121.7325d kV;
	voltage_C 203.9413+118.2675d kV;
}
object switch {
name dummy_switch1_bus1949_to1860;
phases ABC;
from bus1949;
to bus1949_to1860_dummy1;
status CLOSED;
}
object load {
	name xfmr_1949_to1860_dummy1_1860_shunt_from;
	parent bus1949_to1860_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19711.0209j Ohm;
	constant_impedance_B 0.0000-19711.0209j Ohm;
	constant_impedance_C 0.0000-19711.0209j Ohm;
}
object load {
	name xfmr_1949_to1860_dummy1_1860_shunt_to;
	parent bus1860;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19711.0209j Ohm;
	constant_impedance_B 0.0000-19711.0209j Ohm;
	constant_impedance_C 0.0000-19711.0209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1949_1860_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000581;
	reactance 0.007062;
}
object transformer {
	name trans_branch_1949_1860_dummy1;
	phases ABC;
	from bus1949_to1860_dummy1;
	to bus1860;
	configuration trans_branch_config_1949_1860_dummy1;
}
object load {
	name xfmr_1911_1861_shunt_from;
	parent bus1911;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12259.8754j Ohm;
	constant_impedance_B 0.0000-12259.8754j Ohm;
	constant_impedance_C 0.0000-12259.8754j Ohm;
}
object load {
	name xfmr_1911_1861_shunt_to;
	parent bus1861;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12259.8754j Ohm;
	constant_impedance_B 0.0000-12259.8754j Ohm;
	constant_impedance_C 0.0000-12259.8754j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1911_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000922;
	reactance 0.011074;
}
object transformer {
	name trans_branch_1911_1861;
	phases ABC;
	from bus1911;
	to bus1861;
	configuration trans_branch_config_1911_1861;
}
object load {
	name xfmr_1956_1862_shunt_from;
	parent bus1956;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6027.1926j Ohm;
	constant_impedance_B 0.0000-6027.1926j Ohm;
	constant_impedance_C 0.0000-6027.1926j Ohm;
}
object load {
	name xfmr_1956_1862_shunt_to;
	parent bus1862;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6027.1926j Ohm;
	constant_impedance_B 0.0000-6027.1926j Ohm;
	constant_impedance_C 0.0000-6027.1926j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1956_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001876;
	reactance 0.022526;
}
object transformer {
	name trans_branch_1956_1862;
	phases ABC;
	from bus1956;
	to bus1862;
	configuration trans_branch_config_1956_1862;
}
object load {
	name xfmr_1889_1863_shunt_from;
	parent bus1889;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11968.9275j Ohm;
	constant_impedance_B 0.0000-11968.9275j Ohm;
	constant_impedance_C 0.0000-11968.9275j Ohm;
}
object load {
	name xfmr_1889_1863_shunt_to;
	parent bus1863;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11968.9275j Ohm;
	constant_impedance_B 0.0000-11968.9275j Ohm;
	constant_impedance_C 0.0000-11968.9275j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1889_1863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000957;
	reactance 0.011630;
}
object transformer {
	name trans_branch_1889_1863;
	phases ABC;
	from bus1889;
	to bus1863;
	configuration trans_branch_config_1889_1863;
}
object load {
	name xfmr_1904_1863_shunt_from;
	parent bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18237.1869j Ohm;
	constant_impedance_B 0.0000-18237.1869j Ohm;
	constant_impedance_C 0.0000-18237.1869j Ohm;
}
object load {
	name xfmr_1904_1863_shunt_to;
	parent bus1863;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18237.1869j Ohm;
	constant_impedance_B 0.0000-18237.1869j Ohm;
	constant_impedance_C 0.0000-18237.1869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1904_1863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000628;
	reactance 0.007632;
}
object transformer {
	name trans_branch_1904_1863;
	phases ABC;
	from bus1904;
	to bus1863;
	configuration trans_branch_config_1904_1863;
}
object load {
	name xfmr_1864_1865_shunt_from;
	parent bus1864;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15031.2559j Ohm;
	constant_impedance_B 0.0000-15031.2559j Ohm;
	constant_impedance_C 0.0000-15031.2559j Ohm;
}
object load {
	name xfmr_1864_1865_shunt_to;
	parent bus1865;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15031.2559j Ohm;
	constant_impedance_B 0.0000-15031.2559j Ohm;
	constant_impedance_C 0.0000-15031.2559j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1864_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000752;
	reactance 0.009032;
}
object transformer {
	name trans_branch_1864_1865;
	phases ABC;
	from bus1864;
	to bus1865;
	configuration trans_branch_config_1864_1865;
}
object load {
	name xfmr_1865_1978_shunt_from;
	parent bus1865;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23862.2694j Ohm;
	constant_impedance_B 0.0000-23862.2694j Ohm;
	constant_impedance_C 0.0000-23862.2694j Ohm;
}
object load {
	name xfmr_1865_1978_shunt_to;
	parent bus1978;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23862.2694j Ohm;
	constant_impedance_B 0.0000-23862.2694j Ohm;
	constant_impedance_C 0.0000-23862.2694j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1865_1978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000556;
	reactance 0.005783;
}
object transformer {
	name trans_branch_1865_1978;
	phases ABC;
	from bus1865;
	to bus1978;
	configuration trans_branch_config_1865_1978;
}
object load {
	name xfmr_1967_1866_shunt_from;
	parent bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object load {
	name xfmr_1967_1866_shunt_to;
	parent bus1866;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1967_1866;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002599;
	reactance 0.031592;
}
object transformer {
	name trans_branch_1967_1866;
	phases ABC;
	from bus1967;
	to bus1866;
	configuration trans_branch_config_1967_1866;
}
object node {
	name bus1967_to1866_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8634-26.3335d kV;
	voltage_B 204.8634-146.3335d kV;
	voltage_C 204.8634+93.6665d kV;
}
object switch {
name dummy_switch1_bus1967_to1866;
phases ABC;
from bus1967;
to bus1967_to1866_dummy1;
status CLOSED;
}
object load {
	name xfmr_1967_to1866_dummy1_1866_shunt_from;
	parent bus1967_to1866_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object load {
	name xfmr_1967_to1866_dummy1_1866_shunt_to;
	parent bus1866;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1967_1866_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002599;
	reactance 0.031592;
}
object transformer {
	name trans_branch_1967_1866_dummy1;
	phases ABC;
	from bus1967_to1866_dummy1;
	to bus1866;
	configuration trans_branch_config_1967_1866_dummy1;
}
object node {
	name bus1967_to1866_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8634-26.3335d kV;
	voltage_B 204.8634-146.3335d kV;
	voltage_C 204.8634+93.6665d kV;
}
object switch {
name dummy_switch2_bus1967_to1866;
phases ABC;
from bus1967;
to bus1967_to1866_dummy2;
status CLOSED;
}
object load {
	name xfmr_1967_to1866_dummy2_1866_shunt_from;
	parent bus1967_to1866_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object load {
	name xfmr_1967_to1866_dummy2_1866_shunt_to;
	parent bus1866;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1967_1866_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002599;
	reactance 0.031592;
}
object transformer {
	name trans_branch_1967_1866_dummy2;
	phases ABC;
	from bus1967_to1866_dummy2;
	to bus1866;
	configuration trans_branch_config_1967_1866_dummy2;
}
object node {
	name bus1967_to1866_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.8634-26.3335d kV;
	voltage_B 204.8634-146.3335d kV;
	voltage_C 204.8634+93.6665d kV;
}
object switch {
name dummy_switch3_bus1967_to1866;
phases ABC;
from bus1967;
to bus1967_to1866_dummy3;
status CLOSED;
}
object load {
	name xfmr_1967_to1866_dummy3_1866_shunt_from;
	parent bus1967_to1866_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object load {
	name xfmr_1967_to1866_dummy3_1866_shunt_to;
	parent bus1866;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4406.0487j Ohm;
	constant_impedance_B 0.0000-4406.0487j Ohm;
	constant_impedance_C 0.0000-4406.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1967_1866_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002599;
	reactance 0.031592;
}
object transformer {
	name trans_branch_1967_1866_dummy3;
	phases ABC;
	from bus1967_to1866_dummy3;
	to bus1866;
	configuration trans_branch_config_1967_1866_dummy3;
}
object load {
	name xfmr_1867_1875_shunt_from;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15122.9274j Ohm;
	constant_impedance_B 0.0000-15122.9274j Ohm;
	constant_impedance_C 0.0000-15122.9274j Ohm;
}
object load {
	name xfmr_1867_1875_shunt_to;
	parent bus1875;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15122.9274j Ohm;
	constant_impedance_B 0.0000-15122.9274j Ohm;
	constant_impedance_C 0.0000-15122.9274j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1867_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000757;
	reactance 0.009204;
}
object transformer {
	name trans_branch_1867_1875;
	phases ABC;
	from bus1867;
	to bus1875;
	configuration trans_branch_config_1867_1875;
}
object load {
	name xfmr_1867_1978_shunt_from;
	parent bus1867;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6781.2785j Ohm;
	constant_impedance_B 0.0000-6781.2785j Ohm;
	constant_impedance_C 0.0000-6781.2785j Ohm;
}
object load {
	name xfmr_1867_1978_shunt_to;
	parent bus1978;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6781.2785j Ohm;
	constant_impedance_B 0.0000-6781.2785j Ohm;
	constant_impedance_C 0.0000-6781.2785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1867_1978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001688;
	reactance 0.020526;
}
object transformer {
	name trans_branch_1867_1978;
	phases ABC;
	from bus1867;
	to bus1978;
	configuration trans_branch_config_1867_1978;
}
object load {
	name xfmr_1893_1868_shunt_from;
	parent bus1893;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17995.9178j Ohm;
	constant_impedance_B 0.0000-17995.9178j Ohm;
	constant_impedance_C 0.0000-17995.9178j Ohm;
}
object load {
	name xfmr_1893_1868_shunt_to;
	parent bus1868;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17995.9178j Ohm;
	constant_impedance_B 0.0000-17995.9178j Ohm;
	constant_impedance_C 0.0000-17995.9178j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1893_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000737;
	reactance 0.007668;
}
object transformer {
	name trans_branch_1893_1868;
	phases ABC;
	from bus1893;
	to bus1868;
	configuration trans_branch_config_1893_1868;
}
object load {
	name xfmr_1960_1868_shunt_from;
	parent bus1960;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10409.7429j Ohm;
	constant_impedance_B 0.0000-10409.7429j Ohm;
	constant_impedance_C 0.0000-10409.7429j Ohm;
}
object load {
	name xfmr_1960_1868_shunt_to;
	parent bus1868;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10409.7429j Ohm;
	constant_impedance_B 0.0000-10409.7429j Ohm;
	constant_impedance_C 0.0000-10409.7429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1960_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001176;
	reactance 0.011292;
}
object transformer {
	name trans_branch_1960_1868;
	phases ABC;
	from bus1960;
	to bus1868;
	configuration trans_branch_config_1960_1868;
}
object load {
	name xfmr_2004_1868_shunt_from;
	parent bus2004;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75000.0000j Ohm;
	constant_impedance_B 0.0000-75000.0000j Ohm;
	constant_impedance_C 0.0000-75000.0000j Ohm;
}
object load {
	name xfmr_2004_1868_shunt_to;
	parent bus1868;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75000.0000j Ohm;
	constant_impedance_B 0.0000-75000.0000j Ohm;
	constant_impedance_C 0.0000-75000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2004_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000163;
	reactance 0.001567;
}
object transformer {
	name trans_branch_2004_1868;
	phases ABC;
	from bus2004;
	to bus1868;
	configuration trans_branch_config_2004_1868;
}
object load {
	name xfmr_1869_1876_shunt_from;
	parent bus1869;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17541.0802j Ohm;
	constant_impedance_B 0.0000-17541.0802j Ohm;
	constant_impedance_C 0.0000-17541.0802j Ohm;
}
object load {
	name xfmr_1869_1876_shunt_to;
	parent bus1876;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17541.0802j Ohm;
	constant_impedance_B 0.0000-17541.0802j Ohm;
	constant_impedance_C 0.0000-17541.0802j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1869_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000653;
	reactance 0.007935;
}
object transformer {
	name trans_branch_1869_1876;
	phases ABC;
	from bus1869;
	to bus1876;
	configuration trans_branch_config_1869_1876;
}
object load {
	name xfmr_1917_1870_shunt_from;
	parent bus1917;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14938.8139j Ohm;
	constant_impedance_B 0.0000-14938.8139j Ohm;
	constant_impedance_C 0.0000-14938.8139j Ohm;
}
object load {
	name xfmr_1917_1870_shunt_to;
	parent bus1870;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-14938.8139j Ohm;
	constant_impedance_B 0.0000-14938.8139j Ohm;
	constant_impedance_C 0.0000-14938.8139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1917_1870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000819;
	reactance 0.007868;
}
object transformer {
	name trans_branch_1917_1870;
	phases ABC;
	from bus1917;
	to bus1870;
	configuration trans_branch_config_1917_1870;
}
object load {
	name xfmr_1871_1876_shunt_from;
	parent bus1871;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4171.7050j Ohm;
	constant_impedance_B 0.0000-4171.7050j Ohm;
	constant_impedance_C 0.0000-4171.7050j Ohm;
}
object load {
	name xfmr_1871_1876_shunt_to;
	parent bus1876;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4171.7050j Ohm;
	constant_impedance_B 0.0000-4171.7050j Ohm;
	constant_impedance_C 0.0000-4171.7050j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1871_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002710;
	reactance 0.032545;
}
object transformer {
	name trans_branch_1871_1876;
	phases ABC;
	from bus1871;
	to bus1876;
	configuration trans_branch_config_1871_1876;
}
object load {
	name xfmr_1912_1871_shunt_from;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5645.9455j Ohm;
	constant_impedance_B 0.0000-5645.9455j Ohm;
	constant_impedance_C 0.0000-5645.9455j Ohm;
}
object load {
	name xfmr_1912_1871_shunt_to;
	parent bus1871;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5645.9455j Ohm;
	constant_impedance_B 0.0000-5645.9455j Ohm;
	constant_impedance_C 0.0000-5645.9455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1912_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001845;
	reactance 0.020456;
}
object transformer {
	name trans_branch_1912_1871;
	phases ABC;
	from bus1912;
	to bus1871;
	configuration trans_branch_config_1912_1871;
}
object node {
	name bus1912_to1871_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.5373+0.8077d kV;
	voltage_B 205.5373-119.1923d kV;
	voltage_C 205.5373+120.8077d kV;
}
object switch {
name dummy_switch1_bus1912_to1871;
phases ABC;
from bus1912;
to bus1912_to1871_dummy1;
status CLOSED;
}
object load {
	name xfmr_1912_to1871_dummy1_1871_shunt_from;
	parent bus1912_to1871_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5645.9455j Ohm;
	constant_impedance_B 0.0000-5645.9455j Ohm;
	constant_impedance_C 0.0000-5645.9455j Ohm;
}
object load {
	name xfmr_1912_to1871_dummy1_1871_shunt_to;
	parent bus1871;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5645.9455j Ohm;
	constant_impedance_B 0.0000-5645.9455j Ohm;
	constant_impedance_C 0.0000-5645.9455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1912_1871_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001845;
	reactance 0.020456;
}
object transformer {
	name trans_branch_1912_1871_dummy1;
	phases ABC;
	from bus1912_to1871_dummy1;
	to bus1871;
	configuration trans_branch_config_1912_1871_dummy1;
}
object load {
	name xfmr_1949_1872_shunt_from;
	parent bus1949;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23655.9674j Ohm;
	constant_impedance_B 0.0000-23655.9674j Ohm;
	constant_impedance_C 0.0000-23655.9674j Ohm;
}
object load {
	name xfmr_1949_1872_shunt_to;
	parent bus1872;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-23655.9674j Ohm;
	constant_impedance_B 0.0000-23655.9674j Ohm;
	constant_impedance_C 0.0000-23655.9674j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1949_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000397;
	reactance 0.005766;
}
object transformer {
	name trans_branch_1949_1872;
	phases ABC;
	from bus1949;
	to bus1872;
	configuration trans_branch_config_1949_1872;
}
object load {
	name xfmr_1976_1873_shunt_from;
	parent bus1976;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15893.3102j Ohm;
	constant_impedance_B 0.0000-15893.3102j Ohm;
	constant_impedance_C 0.0000-15893.3102j Ohm;
}
object load {
	name xfmr_1976_1873_shunt_to;
	parent bus1873;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15893.3102j Ohm;
	constant_impedance_B 0.0000-15893.3102j Ohm;
	constant_impedance_C 0.0000-15893.3102j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1976_1873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000835;
	reactance 0.008682;
}
object transformer {
	name trans_branch_1976_1873;
	phases ABC;
	from bus1976;
	to bus1873;
	configuration trans_branch_config_1976_1873;
}
object load {
	name xfmr_1945_1874_shunt_from;
	parent bus1945;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7571.3241j Ohm;
	constant_impedance_B 0.0000-7571.3241j Ohm;
	constant_impedance_C 0.0000-7571.3241j Ohm;
}
object load {
	name xfmr_1945_1874_shunt_to;
	parent bus1874;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7571.3241j Ohm;
	constant_impedance_B 0.0000-7571.3241j Ohm;
	constant_impedance_C 0.0000-7571.3241j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1945_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001512;
	reactance 0.018384;
}
object transformer {
	name trans_branch_1945_1874;
	phases ABC;
	from bus1945;
	to bus1874;
	configuration trans_branch_config_1945_1874;
}
object node {
	name bus1945_to1874_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.3648-8.4864d kV;
	voltage_B 201.3648-128.4864d kV;
	voltage_C 201.3648+111.5136d kV;
}
object switch {
name dummy_switch1_bus1945_to1874;
phases ABC;
from bus1945;
to bus1945_to1874_dummy1;
status CLOSED;
}
object load {
	name xfmr_1945_to1874_dummy1_1874_shunt_from;
	parent bus1945_to1874_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7571.3241j Ohm;
	constant_impedance_B 0.0000-7571.3241j Ohm;
	constant_impedance_C 0.0000-7571.3241j Ohm;
}
object load {
	name xfmr_1945_to1874_dummy1_1874_shunt_to;
	parent bus1874;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7571.3241j Ohm;
	constant_impedance_B 0.0000-7571.3241j Ohm;
	constant_impedance_C 0.0000-7571.3241j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1945_1874_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001512;
	reactance 0.018384;
}
object transformer {
	name trans_branch_1945_1874_dummy1;
	phases ABC;
	from bus1945_to1874_dummy1;
	to bus1874;
	configuration trans_branch_config_1945_1874_dummy1;
}
object load {
	name xfmr_1984_1874_shunt_from;
	parent bus1984;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17084.1108j Ohm;
	constant_impedance_B 0.0000-17084.1108j Ohm;
	constant_impedance_C 0.0000-17084.1108j Ohm;
}
object load {
	name xfmr_1984_1874_shunt_to;
	parent bus1874;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17084.1108j Ohm;
	constant_impedance_B 0.0000-17084.1108j Ohm;
	constant_impedance_C 0.0000-17084.1108j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1984_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000662;
	reactance 0.007947;
}
object transformer {
	name trans_branch_1984_1874;
	phases ABC;
	from bus1984;
	to bus1874;
	configuration trans_branch_config_1984_1874;
}
object load {
	name xfmr_1892_1875_shunt_from;
	parent bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4114.0991j Ohm;
	constant_impedance_B 0.0000-4114.0991j Ohm;
	constant_impedance_C 0.0000-4114.0991j Ohm;
}
object load {
	name xfmr_1892_1875_shunt_to;
	parent bus1875;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4114.0991j Ohm;
	constant_impedance_B 0.0000-4114.0991j Ohm;
	constant_impedance_C 0.0000-4114.0991j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1892_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002783;
	reactance 0.033834;
}
object transformer {
	name trans_branch_1892_1875;
	phases ABC;
	from bus1892;
	to bus1875;
	configuration trans_branch_config_1892_1875;
}
object load {
	name xfmr_1936_1875_shunt_from;
	parent bus1936;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21793.4633j Ohm;
	constant_impedance_B 0.0000-21793.4633j Ohm;
	constant_impedance_C 0.0000-21793.4633j Ohm;
}
object load {
	name xfmr_1936_1875_shunt_to;
	parent bus1875;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21793.4633j Ohm;
	constant_impedance_B 0.0000-21793.4633j Ohm;
	constant_impedance_C 0.0000-21793.4633j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1936_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000562;
	reactance 0.005393;
}
object transformer {
	name trans_branch_1936_1875;
	phases ABC;
	from bus1936;
	to bus1875;
	configuration trans_branch_config_1936_1875;
}
object load {
	name xfmr_1978_1876_shunt_from;
	parent bus1978;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9765.3526j Ohm;
	constant_impedance_B 0.0000-9765.3526j Ohm;
	constant_impedance_C 0.0000-9765.3526j Ohm;
}
object load {
	name xfmr_1978_1876_shunt_to;
	parent bus1876;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9765.3526j Ohm;
	constant_impedance_B 0.0000-9765.3526j Ohm;
	constant_impedance_C 0.0000-9765.3526j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1978_1876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001173;
	reactance 0.014254;
}
object transformer {
	name trans_branch_1978_1876;
	phases ABC;
	from bus1978;
	to bus1876;
	configuration trans_branch_config_1978_1876;
}
object load {
	name xfmr_1906_1878_shunt_from;
	parent bus1906;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8670.5518j Ohm;
	constant_impedance_B 0.0000-8670.5518j Ohm;
	constant_impedance_C 0.0000-8670.5518j Ohm;
}
object load {
	name xfmr_1906_1878_shunt_to;
	parent bus1878;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8670.5518j Ohm;
	constant_impedance_B 0.0000-8670.5518j Ohm;
	constant_impedance_C 0.0000-8670.5518j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1906_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001411;
	reactance 0.013557;
}
object transformer {
	name trans_branch_1906_1878;
	phases ABC;
	from bus1906;
	to bus1878;
	configuration trans_branch_config_1906_1878;
}
object load {
	name xfmr_1985_1879_shunt_from;
	parent bus1985;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5160.5281j Ohm;
	constant_impedance_B 0.0000-5160.5281j Ohm;
	constant_impedance_C 0.0000-5160.5281j Ohm;
}
object load {
	name xfmr_1985_1879_shunt_to;
	parent bus1879;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5160.5281j Ohm;
	constant_impedance_B 0.0000-5160.5281j Ohm;
	constant_impedance_C 0.0000-5160.5281j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1985_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002604;
	reactance 0.027408;
}
object transformer {
	name trans_branch_1985_1879;
	phases ABC;
	from bus1985;
	to bus1879;
	configuration trans_branch_config_1985_1879;
}
object load {
	name xfmr_1992_1879_shunt_from;
	parent bus1992;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3980.1702j Ohm;
	constant_impedance_B 0.0000-3980.1702j Ohm;
	constant_impedance_C 0.0000-3980.1702j Ohm;
}
object load {
	name xfmr_1992_1879_shunt_to;
	parent bus1879;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3980.1702j Ohm;
	constant_impedance_B 0.0000-3980.1702j Ohm;
	constant_impedance_C 0.0000-3980.1702j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1992_1879;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003075;
	reactance 0.029532;
}
object transformer {
	name trans_branch_1992_1879;
	phases ABC;
	from bus1992;
	to bus1879;
	configuration trans_branch_config_1992_1879;
}
object load {
	name xfmr_1917_1880_shunt_from;
	parent bus1917;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4154.8853j Ohm;
	constant_impedance_B 0.0000-4154.8853j Ohm;
	constant_impedance_C 0.0000-4154.8853j Ohm;
}
object load {
	name xfmr_1917_1880_shunt_to;
	parent bus1880;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4154.8853j Ohm;
	constant_impedance_B 0.0000-4154.8853j Ohm;
	constant_impedance_C 0.0000-4154.8853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1917_1880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002945;
	reactance 0.028290;
}
object transformer {
	name trans_branch_1917_1880;
	phases ABC;
	from bus1917;
	to bus1880;
	configuration trans_branch_config_1917_1880;
}
object load {
	name xfmr_1904_1881_shunt_from;
	parent bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5899.6283j Ohm;
	constant_impedance_B 0.0000-5899.6283j Ohm;
	constant_impedance_C 0.0000-5899.6283j Ohm;
}
object load {
	name xfmr_1904_1881_shunt_to;
	parent bus1881;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5899.6283j Ohm;
	constant_impedance_B 0.0000-5899.6283j Ohm;
	constant_impedance_C 0.0000-5899.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1904_1881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001766;
	reactance 0.019577;
}
object transformer {
	name trans_branch_1904_1881;
	phases ABC;
	from bus1904;
	to bus1881;
	configuration trans_branch_config_1904_1881;
}
object load {
	name xfmr_1958_1881_shunt_from;
	parent bus1958;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11248.4052j Ohm;
	constant_impedance_B 0.0000-11248.4052j Ohm;
	constant_impedance_C 0.0000-11248.4052j Ohm;
}
object load {
	name xfmr_1958_1881_shunt_to;
	parent bus1881;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11248.4052j Ohm;
	constant_impedance_B 0.0000-11248.4052j Ohm;
	constant_impedance_C 0.0000-11248.4052j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1958_1881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001195;
	reactance 0.012574;
}
object transformer {
	name trans_branch_1958_1881;
	phases ABC;
	from bus1958;
	to bus1881;
	configuration trans_branch_config_1958_1881;
}
object load {
	name xfmr_1883_1892_shunt_from;
	parent bus1883;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9269.1379j Ohm;
	constant_impedance_B 0.0000-9269.1379j Ohm;
	constant_impedance_C 0.0000-9269.1379j Ohm;
}
object load {
	name xfmr_1883_1892_shunt_to;
	parent bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9269.1379j Ohm;
	constant_impedance_B 0.0000-9269.1379j Ohm;
	constant_impedance_C 0.0000-9269.1379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1883_1892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001235;
	reactance 0.015017;
}
object transformer {
	name trans_branch_1883_1892;
	phases ABC;
	from bus1883;
	to bus1892;
	configuration trans_branch_config_1883_1892;
}
object node {
	name bus1883_to1892_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.9478-0.6501d kV;
	voltage_B 204.9478-120.6501d kV;
	voltage_C 204.9478+119.3499d kV;
}
object switch {
name dummy_switch1_bus1883_to1892;
phases ABC;
from bus1883;
to bus1883_to1892_dummy1;
status CLOSED;
}
object load {
	name xfmr_1883_to1892_dummy1_1892_shunt_from;
	parent bus1883_to1892_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9269.1379j Ohm;
	constant_impedance_B 0.0000-9269.1379j Ohm;
	constant_impedance_C 0.0000-9269.1379j Ohm;
}
object load {
	name xfmr_1883_to1892_dummy1_1892_shunt_to;
	parent bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9269.1379j Ohm;
	constant_impedance_B 0.0000-9269.1379j Ohm;
	constant_impedance_C 0.0000-9269.1379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1883_1892_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001235;
	reactance 0.015017;
}
object transformer {
	name trans_branch_1883_1892_dummy1;
	phases ABC;
	from bus1883_to1892_dummy1;
	to bus1892;
	configuration trans_branch_config_1883_1892_dummy1;
}
object load {
	name xfmr_1883_1973_shunt_from;
	parent bus1883;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16535.8433j Ohm;
	constant_impedance_B 0.0000-16535.8433j Ohm;
	constant_impedance_C 0.0000-16535.8433j Ohm;
}
object load {
	name xfmr_1883_1973_shunt_to;
	parent bus1973;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16535.8433j Ohm;
	constant_impedance_B 0.0000-16535.8433j Ohm;
	constant_impedance_C 0.0000-16535.8433j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1883_1973;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000568;
	reactance 0.008249;
}
object transformer {
	name trans_branch_1883_1973;
	phases ABC;
	from bus1883;
	to bus1973;
	configuration trans_branch_config_1883_1973;
}
object load {
	name xfmr_1884_1938_shunt_from;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9334.1960j Ohm;
	constant_impedance_B 0.0000-9334.1960j Ohm;
	constant_impedance_C 0.0000-9334.1960j Ohm;
}
object load {
	name xfmr_1884_1938_shunt_to;
	parent bus1938;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9334.1960j Ohm;
	constant_impedance_B 0.0000-9334.1960j Ohm;
	constant_impedance_C 0.0000-9334.1960j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1884_1938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000915;
	reactance 0.012102;
}
object transformer {
	name trans_branch_1884_1938;
	phases ABC;
	from bus1884;
	to bus1938;
	configuration trans_branch_config_1884_1938;
}
object load {
	name xfmr_1884_1986_shunt_from;
	parent bus1884;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15692.1556j Ohm;
	constant_impedance_B 0.0000-15692.1556j Ohm;
	constant_impedance_C 0.0000-15692.1556j Ohm;
}
object load {
	name xfmr_1884_1986_shunt_to;
	parent bus1986;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15692.1556j Ohm;
	constant_impedance_B 0.0000-15692.1556j Ohm;
	constant_impedance_C 0.0000-15692.1556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1884_1986;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000856;
	reactance 0.009014;
}
object transformer {
	name trans_branch_1884_1986;
	phases ABC;
	from bus1884;
	to bus1986;
	configuration trans_branch_config_1884_1986;
}
object load {
	name xfmr_1924_1885_shunt_from;
	parent bus1924;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3702.6956j Ohm;
	constant_impedance_B 0.0000-3702.6956j Ohm;
	constant_impedance_C 0.0000-3702.6956j Ohm;
}
object load {
	name xfmr_1924_1885_shunt_to;
	parent bus1885;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3702.6956j Ohm;
	constant_impedance_B 0.0000-3702.6956j Ohm;
	constant_impedance_C 0.0000-3702.6956j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1924_1885;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000120;
	reactance 0.000762;
}
object transformer {
	name trans_branch_1924_1885;
	phases ABC;
	from bus1924;
	to bus1885;
	configuration trans_branch_config_1924_1885;
}
object node {
	name bus1924_to1885_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 200.8127-12.2941d kV;
	voltage_B 200.8127-132.2941d kV;
	voltage_C 200.8127+107.7059d kV;
}
object switch {
name dummy_switch1_bus1924_to1885;
phases ABC;
from bus1924;
to bus1924_to1885_dummy1;
status CLOSED;
}
object load {
	name xfmr_1924_to1885_dummy1_1885_shunt_from;
	parent bus1924_to1885_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3702.6956j Ohm;
	constant_impedance_B 0.0000-3702.6956j Ohm;
	constant_impedance_C 0.0000-3702.6956j Ohm;
}
object load {
	name xfmr_1924_to1885_dummy1_1885_shunt_to;
	parent bus1885;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3702.6956j Ohm;
	constant_impedance_B 0.0000-3702.6956j Ohm;
	constant_impedance_C 0.0000-3702.6956j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1924_1885_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000120;
	reactance 0.000762;
}
object transformer {
	name trans_branch_1924_1885_dummy1;
	phases ABC;
	from bus1924_to1885_dummy1;
	to bus1885;
	configuration trans_branch_config_1924_1885_dummy1;
}
object load {
	name xfmr_1885_2006_shunt_from;
	parent bus1885;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object load {
	name xfmr_1885_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1885_2006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000117;
	reactance 0.000743;
}
object transformer {
	name trans_branch_1885_2006;
	phases ABC;
	from bus1885;
	to bus2006;
	configuration trans_branch_config_1885_2006;
}
object node {
	name bus1885_to2006_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0207-12.1934d kV;
	voltage_B 201.0207-132.1934d kV;
	voltage_C 201.0207+107.8066d kV;
}
object switch {
name dummy_switch1_bus1885_to2006;
phases ABC;
from bus1885;
to bus1885_to2006_dummy1;
status CLOSED;
}
object load {
	name xfmr_1885_to2006_dummy1_2006_shunt_from;
	parent bus1885_to2006_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object load {
	name xfmr_1885_to2006_dummy1_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1885_2006_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000117;
	reactance 0.000743;
}
object transformer {
	name trans_branch_1885_2006_dummy1;
	phases ABC;
	from bus1885_to2006_dummy1;
	to bus2006;
	configuration trans_branch_config_1885_2006_dummy1;
}
object node {
	name bus1885_to2006_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0207-12.1934d kV;
	voltage_B 201.0207-132.1934d kV;
	voltage_C 201.0207+107.8066d kV;
}
object switch {
name dummy_switch2_bus1885_to2006;
phases ABC;
from bus1885;
to bus1885_to2006_dummy2;
status CLOSED;
}
object load {
	name xfmr_1885_to2006_dummy2_2006_shunt_from;
	parent bus1885_to2006_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object load {
	name xfmr_1885_to2006_dummy2_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1885_2006_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000117;
	reactance 0.000743;
}
object transformer {
	name trans_branch_1885_2006_dummy2;
	phases ABC;
	from bus1885_to2006_dummy2;
	to bus2006;
	configuration trans_branch_config_1885_2006_dummy2;
}
object node {
	name bus1885_to2006_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.0207-12.1934d kV;
	voltage_B 201.0207-132.1934d kV;
	voltage_C 201.0207+107.8066d kV;
}
object switch {
name dummy_switch3_bus1885_to2006;
phases ABC;
from bus1885;
to bus1885_to2006_dummy3;
status CLOSED;
}
object load {
	name xfmr_1885_to2006_dummy3_2006_shunt_from;
	parent bus1885_to2006_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object load {
	name xfmr_1885_to2006_dummy3_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3794.0487j Ohm;
	constant_impedance_B 0.0000-3794.0487j Ohm;
	constant_impedance_C 0.0000-3794.0487j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1885_2006_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000117;
	reactance 0.000743;
}
object transformer {
	name trans_branch_1885_2006_dummy3;
	phases ABC;
	from bus1885_to2006_dummy3;
	to bus2006;
	configuration trans_branch_config_1885_2006_dummy3;
}
object load {
	name xfmr_1886_1972_shunt_from;
	parent bus1886;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-49521.5311j Ohm;
	constant_impedance_B 0.0000-49521.5311j Ohm;
	constant_impedance_C 0.0000-49521.5311j Ohm;
}
object load {
	name xfmr_1886_1972_shunt_to;
	parent bus1972;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-49521.5311j Ohm;
	constant_impedance_B 0.0000-49521.5311j Ohm;
	constant_impedance_C 0.0000-49521.5311j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1886_1972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000231;
	reactance 0.002811;
}
object transformer {
	name trans_branch_1886_1972;
	phases ABC;
	from bus1886;
	to bus1972;
	configuration trans_branch_config_1886_1972;
}
object load {
	name xfmr_1913_1887_shunt_from;
	parent bus1913;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object load {
	name xfmr_1913_1887_shunt_to;
	parent bus1887;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-47147.9501j Ohm;
	constant_impedance_B 0.0000-47147.9501j Ohm;
	constant_impedance_C 0.0000-47147.9501j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1913_1887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000285;
	reactance 0.003000;
}
object transformer {
	name trans_branch_1913_1887;
	phases ABC;
	from bus1913;
	to bus1887;
	configuration trans_branch_config_1913_1887;
}
object load {
	name xfmr_1930_1887_shunt_from;
	parent bus1930;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21506.0078j Ohm;
	constant_impedance_B 0.0000-21506.0078j Ohm;
	constant_impedance_C 0.0000-21506.0078j Ohm;
}
object load {
	name xfmr_1930_1887_shunt_to;
	parent bus1887;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21506.0078j Ohm;
	constant_impedance_B 0.0000-21506.0078j Ohm;
	constant_impedance_C 0.0000-21506.0078j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1930_1887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000569;
	reactance 0.005465;
}
object transformer {
	name trans_branch_1930_1887;
	phases ABC;
	from bus1930;
	to bus1887;
	configuration trans_branch_config_1930_1887;
}
object load {
	name xfmr_1889_1919_shunt_from;
	parent bus1889;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12164.6482j Ohm;
	constant_impedance_B 0.0000-12164.6482j Ohm;
	constant_impedance_C 0.0000-12164.6482j Ohm;
}
object load {
	name xfmr_1889_1919_shunt_to;
	parent bus1919;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12164.6482j Ohm;
	constant_impedance_B 0.0000-12164.6482j Ohm;
	constant_impedance_C 0.0000-12164.6482j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1889_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000929;
	reactance 0.011161;
}
object transformer {
	name trans_branch_1889_1919;
	phases ABC;
	from bus1889;
	to bus1919;
	configuration trans_branch_config_1889_1919;
}
object load {
	name xfmr_1889_1977_shunt_from;
	parent bus1889;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9922.8845j Ohm;
	constant_impedance_B 0.0000-9922.8845j Ohm;
	constant_impedance_C 0.0000-9922.8845j Ohm;
}
object load {
	name xfmr_1889_1977_shunt_to;
	parent bus1977;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9922.8845j Ohm;
	constant_impedance_B 0.0000-9922.8845j Ohm;
	constant_impedance_C 0.0000-9922.8845j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1889_1977;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000947;
	reactance 0.013747;
}
object transformer {
	name trans_branch_1889_1977;
	phases ABC;
	from bus1889;
	to bus1977;
	configuration trans_branch_config_1889_1977;
}
object load {
	name xfmr_1890_1932_shunt_from;
	parent bus1890;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75427.7567j Ohm;
	constant_impedance_B 0.0000-75427.7567j Ohm;
	constant_impedance_C 0.0000-75427.7567j Ohm;
}
object load {
	name xfmr_1890_1932_shunt_to;
	parent bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75427.7567j Ohm;
	constant_impedance_B 0.0000-75427.7567j Ohm;
	constant_impedance_C 0.0000-75427.7567j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1890_1932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000125;
	reactance 0.001809;
}
object transformer {
	name trans_branch_1890_1932;
	phases ABC;
	from bus1890;
	to bus1932;
	configuration trans_branch_config_1890_1932;
}
object load {
	name xfmr_1890_1951_shunt_from;
	parent bus1890;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-89157.3034j Ohm;
	constant_impedance_B 0.0000-89157.3034j Ohm;
	constant_impedance_C 0.0000-89157.3034j Ohm;
}
object load {
	name xfmr_1890_1951_shunt_to;
	parent bus1951;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-89157.3034j Ohm;
	constant_impedance_B 0.0000-89157.3034j Ohm;
	constant_impedance_C 0.0000-89157.3034j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1890_1951;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000149;
	reactance 0.001548;
}
object transformer {
	name trans_branch_1890_1951;
	phases ABC;
	from bus1890;
	to bus1951;
	configuration trans_branch_config_1890_1951;
}
object load {
	name xfmr_1891_1915_shunt_from;
	parent bus1891;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2492.4614j Ohm;
	constant_impedance_B 0.0000-2492.4614j Ohm;
	constant_impedance_C 0.0000-2492.4614j Ohm;
}
object load {
	name xfmr_1891_1915_shunt_to;
	parent bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2492.4614j Ohm;
	constant_impedance_B 0.0000-2492.4614j Ohm;
	constant_impedance_C 0.0000-2492.4614j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1891_1915;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000173;
	reactance 0.001103;
}
object transformer {
	name trans_branch_1891_1915;
	phases ABC;
	from bus1891;
	to bus1915;
	configuration trans_branch_config_1891_1915;
}
object node {
	name bus1891_to1915_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.1207-26.6579d kV;
	voltage_B 204.1207-146.6579d kV;
	voltage_C 204.1207+93.3421d kV;
}
object switch {
name dummy_switch1_bus1891_to1915;
phases ABC;
from bus1891;
to bus1891_to1915_dummy1;
status CLOSED;
}
object load {
	name xfmr_1891_to1915_dummy1_1915_shunt_from;
	parent bus1891_to1915_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2492.4614j Ohm;
	constant_impedance_B 0.0000-2492.4614j Ohm;
	constant_impedance_C 0.0000-2492.4614j Ohm;
}
object load {
	name xfmr_1891_to1915_dummy1_1915_shunt_to;
	parent bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2492.4614j Ohm;
	constant_impedance_B 0.0000-2492.4614j Ohm;
	constant_impedance_C 0.0000-2492.4614j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1891_1915_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000173;
	reactance 0.001103;
}
object transformer {
	name trans_branch_1891_1915_dummy1;
	phases ABC;
	from bus1891_to1915_dummy1;
	to bus1915;
	configuration trans_branch_config_1891_1915_dummy1;
}
object load {
	name xfmr_1891_1962_shunt_from;
	parent bus1891;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4190.6522j Ohm;
	constant_impedance_B 0.0000-4190.6522j Ohm;
	constant_impedance_C 0.0000-4190.6522j Ohm;
}
object load {
	name xfmr_1891_1962_shunt_to;
	parent bus1962;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4190.6522j Ohm;
	constant_impedance_B 0.0000-4190.6522j Ohm;
	constant_impedance_C 0.0000-4190.6522j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1891_1962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000219;
	reactance 0.000863;
}
object transformer {
	name trans_branch_1891_1962;
	phases ABC;
	from bus1891;
	to bus1962;
	configuration trans_branch_config_1891_1962;
}
object load {
	name xfmr_1968_1891_shunt_from;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2414.4226j Ohm;
	constant_impedance_B 0.0000-2414.4226j Ohm;
	constant_impedance_C 0.0000-2414.4226j Ohm;
}
object load {
	name xfmr_1968_1891_shunt_to;
	parent bus1891;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2414.4226j Ohm;
	constant_impedance_B 0.0000-2414.4226j Ohm;
	constant_impedance_C 0.0000-2414.4226j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1968_1891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000179;
	reactance 0.001139;
}
object transformer {
	name trans_branch_1968_1891;
	phases ABC;
	from bus1968;
	to bus1891;
	configuration trans_branch_config_1968_1891;
}
object load {
	name xfmr_1892_1944_shunt_from;
	parent bus1892;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2468.8349j Ohm;
	constant_impedance_B 0.0000-2468.8349j Ohm;
	constant_impedance_C 0.0000-2468.8349j Ohm;
}
object load {
	name xfmr_1892_1944_shunt_to;
	parent bus1944;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2468.8349j Ohm;
	constant_impedance_B 0.0000-2468.8349j Ohm;
	constant_impedance_C 0.0000-2468.8349j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1892_1944;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004580;
	reactance 0.054993;
}
object transformer {
	name trans_branch_1892_1944;
	phases ABC;
	from bus1892;
	to bus1944;
	configuration trans_branch_config_1892_1944;
}
object node {
	name bus1892_to1944_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 205.2253+2.2860d kV;
	voltage_B 205.2253-117.7140d kV;
	voltage_C 205.2253+122.2860d kV;
}
object switch {
name dummy_switch1_bus1892_to1944;
phases ABC;
from bus1892;
to bus1892_to1944_dummy1;
status CLOSED;
}
object load {
	name xfmr_1892_to1944_dummy1_1944_shunt_from;
	parent bus1892_to1944_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2468.8349j Ohm;
	constant_impedance_B 0.0000-2468.8349j Ohm;
	constant_impedance_C 0.0000-2468.8349j Ohm;
}
object load {
	name xfmr_1892_to1944_dummy1_1944_shunt_to;
	parent bus1944;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2468.8349j Ohm;
	constant_impedance_B 0.0000-2468.8349j Ohm;
	constant_impedance_C 0.0000-2468.8349j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1892_1944_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.004580;
	reactance 0.054993;
}
object transformer {
	name trans_branch_1892_1944_dummy1;
	phases ABC;
	from bus1892_to1944_dummy1;
	to bus1944;
	configuration trans_branch_config_1892_1944_dummy1;
}
object load {
	name xfmr_1895_1993_shunt_from;
	parent bus1895;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9371.3093j Ohm;
	constant_impedance_B 0.0000-9371.3093j Ohm;
	constant_impedance_C 0.0000-9371.3093j Ohm;
}
object load {
	name xfmr_1895_1993_shunt_to;
	parent bus1993;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9371.3093j Ohm;
	constant_impedance_B 0.0000-9371.3093j Ohm;
	constant_impedance_C 0.0000-9371.3093j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1895_1993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001112;
	reactance 0.012324;
}
object transformer {
	name trans_branch_1895_1993;
	phases ABC;
	from bus1895;
	to bus1993;
	configuration trans_branch_config_1895_1993;
}
object load {
	name xfmr_1895_2002_shunt_from;
	parent bus1895;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-61274.1313j Ohm;
	constant_impedance_B 0.0000-61274.1313j Ohm;
	constant_impedance_C 0.0000-61274.1313j Ohm;
}
object load {
	name xfmr_1895_2002_shunt_to;
	parent bus2002;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-61274.1313j Ohm;
	constant_impedance_B 0.0000-61274.1313j Ohm;
	constant_impedance_C 0.0000-61274.1313j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1895_2002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000219;
	reactance 0.002308;
}
object transformer {
	name trans_branch_1895_2002;
	phases ABC;
	from bus1895;
	to bus2002;
	configuration trans_branch_config_1895_2002;
}
object load {
	name xfmr_1896_1946_shunt_from;
	parent bus1896;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3035.5390j Ohm;
	constant_impedance_B 0.0000-3035.5390j Ohm;
	constant_impedance_C 0.0000-3035.5390j Ohm;
}
object load {
	name xfmr_1896_1946_shunt_to;
	parent bus1946;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3035.5390j Ohm;
	constant_impedance_B 0.0000-3035.5390j Ohm;
	constant_impedance_C 0.0000-3035.5390j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1896_1946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003432;
	reactance 0.038047;
}
object transformer {
	name trans_branch_1896_1946;
	phases ABC;
	from bus1896;
	to bus1946;
	configuration trans_branch_config_1896_1946;
}
object load {
	name xfmr_1939_1897_shunt_from;
	parent bus1939;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3863.8208j Ohm;
	constant_impedance_B 0.0000-3863.8208j Ohm;
	constant_impedance_C 0.0000-3863.8208j Ohm;
}
object load {
	name xfmr_1939_1897_shunt_to;
	parent bus1897;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3863.8208j Ohm;
	constant_impedance_B 0.0000-3863.8208j Ohm;
	constant_impedance_C 0.0000-3863.8208j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1939_1897;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000079;
	reactance 0.000948;
}
object transformer {
	name trans_branch_1939_1897;
	phases ABC;
	from bus1939;
	to bus1897;
	configuration trans_branch_config_1939_1897;
}
object load {
	name xfmr_1897_1967_shunt_from;
	parent bus1897;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object load {
	name xfmr_1897_1967_shunt_to;
	parent bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1897_1967;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000119;
	reactance 0.001130;
}
object transformer {
	name trans_branch_1897_1967;
	phases ABC;
	from bus1897;
	to bus1967;
	configuration trans_branch_config_1897_1967;
}
object node {
	name bus1897_to1967_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7580-26.4673d kV;
	voltage_B 204.7580-146.4673d kV;
	voltage_C 204.7580+93.5327d kV;
}
object switch {
name dummy_switch1_bus1897_to1967;
phases ABC;
from bus1897;
to bus1897_to1967_dummy1;
status CLOSED;
}
object load {
	name xfmr_1897_to1967_dummy1_1967_shunt_from;
	parent bus1897_to1967_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object load {
	name xfmr_1897_to1967_dummy1_1967_shunt_to;
	parent bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1897_1967_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000119;
	reactance 0.001130;
}
object transformer {
	name trans_branch_1897_1967_dummy1;
	phases ABC;
	from bus1897_to1967_dummy1;
	to bus1967;
	configuration trans_branch_config_1897_1967_dummy1;
}
object node {
	name bus1897_to1967_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.7580-26.4673d kV;
	voltage_B 204.7580-146.4673d kV;
	voltage_C 204.7580+93.5327d kV;
}
object switch {
name dummy_switch2_bus1897_to1967;
phases ABC;
from bus1897;
to bus1897_to1967_dummy2;
status CLOSED;
}
object load {
	name xfmr_1897_to1967_dummy2_1967_shunt_from;
	parent bus1897_to1967_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object load {
	name xfmr_1897_to1967_dummy2_1967_shunt_to;
	parent bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3634.4066j Ohm;
	constant_impedance_B 0.0000-3634.4066j Ohm;
	constant_impedance_C 0.0000-3634.4066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1897_1967_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000119;
	reactance 0.001130;
}
object transformer {
	name trans_branch_1897_1967_dummy2;
	phases ABC;
	from bus1897_to1967_dummy2;
	to bus1967;
	configuration trans_branch_config_1897_1967_dummy2;
}
object load {
	name xfmr_1915_1898_shunt_from;
	parent bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2073.7147j Ohm;
	constant_impedance_B 0.0000-2073.7147j Ohm;
	constant_impedance_C 0.0000-2073.7147j Ohm;
}
object load {
	name xfmr_1915_1898_shunt_to;
	parent bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2073.7147j Ohm;
	constant_impedance_B 0.0000-2073.7147j Ohm;
	constant_impedance_C 0.0000-2073.7147j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1915_1898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000208;
	reactance 0.001326;
}
object transformer {
	name trans_branch_1915_1898;
	phases ABC;
	from bus1915;
	to bus1898;
	configuration trans_branch_config_1915_1898;
}
object node {
	name bus1915_to1898_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 204.4204-26.4796d kV;
	voltage_B 204.4204-146.4796d kV;
	voltage_C 204.4204+93.5204d kV;
}
object switch {
name dummy_switch1_bus1915_to1898;
phases ABC;
from bus1915;
to bus1915_to1898_dummy1;
status CLOSED;
}
object load {
	name xfmr_1915_to1898_dummy1_1898_shunt_from;
	parent bus1915_to1898_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2073.7147j Ohm;
	constant_impedance_B 0.0000-2073.7147j Ohm;
	constant_impedance_C 0.0000-2073.7147j Ohm;
}
object load {
	name xfmr_1915_to1898_dummy1_1898_shunt_to;
	parent bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2073.7147j Ohm;
	constant_impedance_B 0.0000-2073.7147j Ohm;
	constant_impedance_C 0.0000-2073.7147j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1915_1898_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000208;
	reactance 0.001326;
}
object transformer {
	name trans_branch_1915_1898_dummy1;
	phases ABC;
	from bus1915_to1898_dummy1;
	to bus1898;
	configuration trans_branch_config_1915_1898_dummy1;
}
object load {
	name xfmr_1997_1898_shunt_from;
	parent bus1997;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2354.7624j Ohm;
	constant_impedance_B 0.0000-2354.7624j Ohm;
	constant_impedance_C 0.0000-2354.7624j Ohm;
}
object load {
	name xfmr_1997_1898_shunt_to;
	parent bus1898;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2354.7624j Ohm;
	constant_impedance_B 0.0000-2354.7624j Ohm;
	constant_impedance_C 0.0000-2354.7624j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1997_1898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000130;
	reactance 0.001555;
}
object transformer {
	name trans_branch_1997_1898;
	phases ABC;
	from bus1997;
	to bus1898;
	configuration trans_branch_config_1997_1898;
}
object load {
	name xfmr_1899_1980_shunt_from;
	parent bus1899;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-48305.6006j Ohm;
	constant_impedance_B 0.0000-48305.6006j Ohm;
	constant_impedance_C 0.0000-48305.6006j Ohm;
}
object load {
	name xfmr_1899_1980_shunt_to;
	parent bus1980;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-48305.6006j Ohm;
	constant_impedance_B 0.0000-48305.6006j Ohm;
	constant_impedance_C 0.0000-48305.6006j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1899_1980;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000275;
	reactance 0.002856;
}
object transformer {
	name trans_branch_1899_1980;
	phases ABC;
	from bus1899;
	to bus1980;
	configuration trans_branch_config_1899_1980;
}
object load {
	name xfmr_1961_1902_shunt_from;
	parent bus1961;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18710.2099j Ohm;
	constant_impedance_B 0.0000-18710.2099j Ohm;
	constant_impedance_C 0.0000-18710.2099j Ohm;
}
object load {
	name xfmr_1961_1902_shunt_to;
	parent bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18710.2099j Ohm;
	constant_impedance_B 0.0000-18710.2099j Ohm;
	constant_impedance_C 0.0000-18710.2099j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1961_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000604;
	reactance 0.007256;
}
object transformer {
	name trans_branch_1961_1902;
	phases ABC;
	from bus1961;
	to bus1902;
	configuration trans_branch_config_1961_1902;
}
object load {
	name xfmr_1974_1902_shunt_from;
	parent bus1974;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-62926.2490j Ohm;
	constant_impedance_B 0.0000-62926.2490j Ohm;
	constant_impedance_C 0.0000-62926.2490j Ohm;
}
object load {
	name xfmr_1974_1902_shunt_to;
	parent bus1902;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-62926.2490j Ohm;
	constant_impedance_B 0.0000-62926.2490j Ohm;
	constant_impedance_C 0.0000-62926.2490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1974_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000149;
	reactance 0.002168;
}
object transformer {
	name trans_branch_1974_1902;
	phases ABC;
	from bus1974;
	to bus1902;
	configuration trans_branch_config_1974_1902;
}
object load {
	name xfmr_1968_1903_shunt_from;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2375.6300j Ohm;
	constant_impedance_B 0.0000-2375.6300j Ohm;
	constant_impedance_C 0.0000-2375.6300j Ohm;
}
object load {
	name xfmr_1968_1903_shunt_to;
	parent bus1903;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2375.6300j Ohm;
	constant_impedance_B 0.0000-2375.6300j Ohm;
	constant_impedance_C 0.0000-2375.6300j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1968_1903;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000132;
	reactance 0.001063;
}
object transformer {
	name trans_branch_1968_1903;
	phases ABC;
	from bus1968;
	to bus1903;
	configuration trans_branch_config_1968_1903;
}
object load {
	name xfmr_1904_1929_shunt_from;
	parent bus1904;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8384.6994j Ohm;
	constant_impedance_B 0.0000-8384.6994j Ohm;
	constant_impedance_C 0.0000-8384.6994j Ohm;
}
object load {
	name xfmr_1904_1929_shunt_to;
	parent bus1929;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8384.6994j Ohm;
	constant_impedance_B 0.0000-8384.6994j Ohm;
	constant_impedance_C 0.0000-8384.6994j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1904_1929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001243;
	reactance 0.013774;
}
object transformer {
	name trans_branch_1904_1929;
	phases ABC;
	from bus1904;
	to bus1929;
	configuration trans_branch_config_1904_1929;
}
object load {
	name xfmr_1947_1905_shunt_from;
	parent bus1947;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29030.4878j Ohm;
	constant_impedance_B 0.0000-29030.4878j Ohm;
	constant_impedance_C 0.0000-29030.4878j Ohm;
}
object load {
	name xfmr_1947_1905_shunt_to;
	parent bus1905;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29030.4878j Ohm;
	constant_impedance_B 0.0000-29030.4878j Ohm;
	constant_impedance_C 0.0000-29030.4878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1947_1905;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000359;
	reactance 0.003978;
}
object transformer {
	name trans_branch_1947_1905;
	phases ABC;
	from bus1947;
	to bus1905;
	configuration trans_branch_config_1947_1905;
}
object load {
	name xfmr_1953_1905_shunt_from;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-55360.4651j Ohm;
	constant_impedance_B 0.0000-55360.4651j Ohm;
	constant_impedance_C 0.0000-55360.4651j Ohm;
}
object load {
	name xfmr_1953_1905_shunt_to;
	parent bus1905;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-55360.4651j Ohm;
	constant_impedance_B 0.0000-55360.4651j Ohm;
	constant_impedance_C 0.0000-55360.4651j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1905;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000204;
	reactance 0.002452;
}
object transformer {
	name trans_branch_1953_1905;
	phases ABC;
	from bus1953;
	to bus1905;
	configuration trans_branch_config_1953_1905;
}
object load {
	name xfmr_1910_1907_shunt_from;
	parent bus1910;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8159.3830j Ohm;
	constant_impedance_B 0.0000-8159.3830j Ohm;
	constant_impedance_C 0.0000-8159.3830j Ohm;
}
object load {
	name xfmr_1910_1907_shunt_to;
	parent bus1907;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8159.3830j Ohm;
	constant_impedance_B 0.0000-8159.3830j Ohm;
	constant_impedance_C 0.0000-8159.3830j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1910_1907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001647;
	reactance 0.017335;
}
object transformer {
	name trans_branch_1910_1907;
	phases ABC;
	from bus1910;
	to bus1907;
	configuration trans_branch_config_1910_1907;
}
object load {
	name xfmr_1935_1909_shunt_from;
	parent bus1935;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-48295.8004j Ohm;
	constant_impedance_B 0.0000-48295.8004j Ohm;
	constant_impedance_C 0.0000-48295.8004j Ohm;
}
object load {
	name xfmr_1935_1909_shunt_to;
	parent bus1909;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-48295.8004j Ohm;
	constant_impedance_B 0.0000-48295.8004j Ohm;
	constant_impedance_C 0.0000-48295.8004j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1935_1909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000275;
	reactance 0.002857;
}
object transformer {
	name trans_branch_1935_1909;
	phases ABC;
	from bus1935;
	to bus1909;
	configuration trans_branch_config_1935_1909;
}
object load {
	name xfmr_1971_1909_shunt_from;
	parent bus1971;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10350.9001j Ohm;
	constant_impedance_B 0.0000-10350.9001j Ohm;
	constant_impedance_C 0.0000-10350.9001j Ohm;
}
object load {
	name xfmr_1971_1909_shunt_to;
	parent bus1909;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-10350.9001j Ohm;
	constant_impedance_B 0.0000-10350.9001j Ohm;
	constant_impedance_C 0.0000-10350.9001j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1971_1909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001007;
	reactance 0.011158;
}
object transformer {
	name trans_branch_1971_1909;
	phases ABC;
	from bus1971;
	to bus1909;
	configuration trans_branch_config_1971_1909;
}
object load {
	name xfmr_1951_1910_shunt_from;
	parent bus1951;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5303.6717j Ohm;
	constant_impedance_B 0.0000-5303.6717j Ohm;
	constant_impedance_C 0.0000-5303.6717j Ohm;
}
object load {
	name xfmr_1951_1910_shunt_to;
	parent bus1910;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5303.6717j Ohm;
	constant_impedance_B 0.0000-5303.6717j Ohm;
	constant_impedance_C 0.0000-5303.6717j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1951_1910;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002132;
	reactance 0.025599;
}
object transformer {
	name trans_branch_1951_1910;
	phases ABC;
	from bus1951;
	to bus1910;
	configuration trans_branch_config_1951_1910;
}
object load {
	name xfmr_1984_1910_shunt_from;
	parent bus1984;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21066.3717j Ohm;
	constant_impedance_B 0.0000-21066.3717j Ohm;
	constant_impedance_C 0.0000-21066.3717j Ohm;
}
object load {
	name xfmr_1984_1910_shunt_to;
	parent bus1910;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-21066.3717j Ohm;
	constant_impedance_B 0.0000-21066.3717j Ohm;
	constant_impedance_C 0.0000-21066.3717j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1984_1910;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000544;
	reactance 0.006608;
}
object transformer {
	name trans_branch_1984_1910;
	phases ABC;
	from bus1984;
	to bus1910;
	configuration trans_branch_config_1984_1910;
}
object load {
	name xfmr_1983_1911_shunt_from;
	parent bus1983;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-39628.7664j Ohm;
	constant_impedance_B 0.0000-39628.7664j Ohm;
	constant_impedance_C 0.0000-39628.7664j Ohm;
}
object load {
	name xfmr_1983_1911_shunt_to;
	parent bus1911;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-39628.7664j Ohm;
	constant_impedance_B 0.0000-39628.7664j Ohm;
	constant_impedance_C 0.0000-39628.7664j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1983_1911;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000263;
	reactance 0.002914;
}
object transformer {
	name trans_branch_1983_1911;
	phases ABC;
	from bus1983;
	to bus1911;
	configuration trans_branch_config_1983_1911;
}
object load {
	name xfmr_1912_1950_shunt_from;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5472.5396j Ohm;
	constant_impedance_B 0.0000-5472.5396j Ohm;
	constant_impedance_C 0.0000-5472.5396j Ohm;
}
object load {
	name xfmr_1912_1950_shunt_to;
	parent bus1950;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-5472.5396j Ohm;
	constant_impedance_B 0.0000-5472.5396j Ohm;
	constant_impedance_C 0.0000-5472.5396j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1912_1950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002066;
	reactance 0.024809;
}
object transformer {
	name trans_branch_1912_1950;
	phases ABC;
	from bus1912;
	to bus1950;
	configuration trans_branch_config_1912_1950;
}
object load {
	name xfmr_2007_1912_shunt_from;
	parent bus2007;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11140.4905j Ohm;
	constant_impedance_B 0.0000-11140.4905j Ohm;
	constant_impedance_C 0.0000-11140.4905j Ohm;
}
object load {
	name xfmr_2007_1912_shunt_to;
	parent bus1912;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11140.4905j Ohm;
	constant_impedance_B 0.0000-11140.4905j Ohm;
	constant_impedance_C 0.0000-11140.4905j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2007_1912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001098;
	reactance 0.010551;
}
object transformer {
	name trans_branch_2007_1912;
	phases ABC;
	from bus2007;
	to bus1912;
	configuration trans_branch_config_2007_1912;
}
object load {
	name xfmr_1913_1919_shunt_from;
	parent bus1913;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-63786.1736j Ohm;
	constant_impedance_B 0.0000-63786.1736j Ohm;
	constant_impedance_C 0.0000-63786.1736j Ohm;
}
object load {
	name xfmr_1913_1919_shunt_to;
	parent bus1919;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-63786.1736j Ohm;
	constant_impedance_B 0.0000-63786.1736j Ohm;
	constant_impedance_C 0.0000-63786.1736j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1913_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000177;
	reactance 0.002129;
}
object transformer {
	name trans_branch_1913_1919;
	phases ABC;
	from bus1913;
	to bus1919;
	configuration trans_branch_config_1913_1919;
}
object load {
	name xfmr_1963_1913_shunt_from;
	parent bus1963;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object load {
	name xfmr_1963_1913_shunt_to;
	parent bus1913;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-38897.0588j Ohm;
	constant_impedance_B 0.0000-38897.0588j Ohm;
	constant_impedance_C 0.0000-38897.0588j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1963_1913;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000268;
	reactance 0.002969;
}
object transformer {
	name trans_branch_1963_1913;
	phases ABC;
	from bus1963;
	to bus1913;
	configuration trans_branch_config_1963_1913;
}
object load {
	name xfmr_1953_1914_shunt_from;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11277.1803j Ohm;
	constant_impedance_B 0.0000-11277.1803j Ohm;
	constant_impedance_C 0.0000-11277.1803j Ohm;
}
object load {
	name xfmr_1953_1914_shunt_to;
	parent bus1914;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11277.1803j Ohm;
	constant_impedance_B 0.0000-11277.1803j Ohm;
	constant_impedance_C 0.0000-11277.1803j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1914;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001003;
	reactance 0.012039;
}
object transformer {
	name trans_branch_1953_1914;
	phases ABC;
	from bus1953;
	to bus1914;
	configuration trans_branch_config_1953_1914;
}
object node {
	name bus1953_to1914_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.9550-6.4376d kV;
	voltage_B 202.9550-126.4376d kV;
	voltage_C 202.9550+113.5624d kV;
}
object switch {
name dummy_switch1_bus1953_to1914;
phases ABC;
from bus1953;
to bus1953_to1914_dummy1;
status CLOSED;
}
object load {
	name xfmr_1953_to1914_dummy1_1914_shunt_from;
	parent bus1953_to1914_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11277.1803j Ohm;
	constant_impedance_B 0.0000-11277.1803j Ohm;
	constant_impedance_C 0.0000-11277.1803j Ohm;
}
object load {
	name xfmr_1953_to1914_dummy1_1914_shunt_to;
	parent bus1914;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11277.1803j Ohm;
	constant_impedance_B 0.0000-11277.1803j Ohm;
	constant_impedance_C 0.0000-11277.1803j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1953_1914_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001003;
	reactance 0.012039;
}
object transformer {
	name trans_branch_1953_1914_dummy1;
	phases ABC;
	from bus1953_to1914_dummy1;
	to bus1914;
	configuration trans_branch_config_1953_1914_dummy1;
}
object load {
	name xfmr_1939_1915_shunt_from;
	parent bus1939;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2966.7618j Ohm;
	constant_impedance_B 0.0000-2966.7618j Ohm;
	constant_impedance_C 0.0000-2966.7618j Ohm;
}
object load {
	name xfmr_1939_1915_shunt_to;
	parent bus1915;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2966.7618j Ohm;
	constant_impedance_B 0.0000-2966.7618j Ohm;
	constant_impedance_C 0.0000-2966.7618j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1939_1915;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000106;
	reactance 0.001288;
}
object transformer {
	name trans_branch_1939_1915;
	phases ABC;
	from bus1939;
	to bus1915;
	configuration trans_branch_config_1939_1915;
}
object load {
	name xfmr_1916_1945_shunt_from;
	parent bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15711.8342j Ohm;
	constant_impedance_B 0.0000-15711.8342j Ohm;
	constant_impedance_C 0.0000-15711.8342j Ohm;
}
object load {
	name xfmr_1916_1945_shunt_to;
	parent bus1945;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15711.8342j Ohm;
	constant_impedance_B 0.0000-15711.8342j Ohm;
	constant_impedance_C 0.0000-15711.8342j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1916_1945;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000663;
	reactance 0.007351;
}
object transformer {
	name trans_branch_1916_1945;
	phases ABC;
	from bus1916;
	to bus1945;
	configuration trans_branch_config_1916_1945;
}
object load {
	name xfmr_1916_1987_shunt_from;
	parent bus1916;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15575.1112j Ohm;
	constant_impedance_B 0.0000-15575.1112j Ohm;
	constant_impedance_C 0.0000-15575.1112j Ohm;
}
object load {
	name xfmr_1916_1987_shunt_to;
	parent bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15575.1112j Ohm;
	constant_impedance_B 0.0000-15575.1112j Ohm;
	constant_impedance_C 0.0000-15575.1112j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1916_1987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000603;
	reactance 0.008758;
}
object transformer {
	name trans_branch_1916_1987;
	phases ABC;
	from bus1916;
	to bus1987;
	configuration trans_branch_config_1916_1987;
}
object load {
	name xfmr_1917_1990_shunt_from;
	parent bus1917;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4928.0613j Ohm;
	constant_impedance_B 0.0000-4928.0613j Ohm;
	constant_impedance_C 0.0000-4928.0613j Ohm;
}
object load {
	name xfmr_1917_1990_shunt_to;
	parent bus1990;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4928.0613j Ohm;
	constant_impedance_B 0.0000-4928.0613j Ohm;
	constant_impedance_C 0.0000-4928.0613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1917_1990;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002294;
	reactance 0.027550;
}
object transformer {
	name trans_branch_1917_1990;
	phases ABC;
	from bus1917;
	to bus1990;
	configuration trans_branch_config_1917_1990;
}
object load {
	name xfmr_1972_1918_shunt_from;
	parent bus1972;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12431.4586j Ohm;
	constant_impedance_B 0.0000-12431.4586j Ohm;
	constant_impedance_C 0.0000-12431.4586j Ohm;
}
object load {
	name xfmr_1972_1918_shunt_to;
	parent bus1918;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-12431.4586j Ohm;
	constant_impedance_B 0.0000-12431.4586j Ohm;
	constant_impedance_C 0.0000-12431.4586j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1972_1918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001068;
	reactance 0.011100;
}
object transformer {
	name trans_branch_1972_1918;
	phases ABC;
	from bus1972;
	to bus1918;
	configuration trans_branch_config_1972_1918;
}
object load {
	name xfmr_2003_1918_shunt_from;
	parent bus2003;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6414.3673j Ohm;
	constant_impedance_B 0.0000-6414.3673j Ohm;
	constant_impedance_C 0.0000-6414.3673j Ohm;
}
object load {
	name xfmr_2003_1918_shunt_to;
	parent bus1918;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6414.3673j Ohm;
	constant_impedance_B 0.0000-6414.3673j Ohm;
	constant_impedance_C 0.0000-6414.3673j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2003_1918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002069;
	reactance 0.021512;
}
object transformer {
	name trans_branch_2003_1918;
	phases ABC;
	from bus2003;
	to bus1918;
	configuration trans_branch_config_2003_1918;
}
object load {
	name xfmr_1930_1919_shunt_from;
	parent bus1930;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-34976.4913j Ohm;
	constant_impedance_B 0.0000-34976.4913j Ohm;
	constant_impedance_C 0.0000-34976.4913j Ohm;
}
object load {
	name xfmr_1930_1919_shunt_to;
	parent bus1919;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-34976.4913j Ohm;
	constant_impedance_B 0.0000-34976.4913j Ohm;
	constant_impedance_C 0.0000-34976.4913j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1930_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000298;
	reactance 0.003302;
}
object transformer {
	name trans_branch_1930_1919;
	phases ABC;
	from bus1930;
	to bus1919;
	configuration trans_branch_config_1930_1919;
}
object load {
	name xfmr_1966_1919_shunt_from;
	parent bus1966;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28935.2133j Ohm;
	constant_impedance_B 0.0000-28935.2133j Ohm;
	constant_impedance_C 0.0000-28935.2133j Ohm;
}
object load {
	name xfmr_1966_1919_shunt_to;
	parent bus1919;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-28935.2133j Ohm;
	constant_impedance_B 0.0000-28935.2133j Ohm;
	constant_impedance_C 0.0000-28935.2133j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1966_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000391;
	reactance 0.004692;
}
object transformer {
	name trans_branch_1966_1919;
	phases ABC;
	from bus1966;
	to bus1919;
	configuration trans_branch_config_1966_1919;
}
object load {
	name xfmr_1921_1920_shunt_from;
	parent bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-40224.7381j Ohm;
	constant_impedance_B 0.0000-40224.7381j Ohm;
	constant_impedance_C 0.0000-40224.7381j Ohm;
}
object load {
	name xfmr_1921_1920_shunt_to;
	parent bus1920;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-40224.7381j Ohm;
	constant_impedance_B 0.0000-40224.7381j Ohm;
	constant_impedance_C 0.0000-40224.7381j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1921_1920;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000259;
	reactance 0.002871;
}
object transformer {
	name trans_branch_1921_1920;
	phases ABC;
	from bus1921;
	to bus1920;
	configuration trans_branch_config_1921_1920;
}
object load {
	name xfmr_1920_1957_shunt_from;
	parent bus1920;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-53136.1607j Ohm;
	constant_impedance_B 0.0000-53136.1607j Ohm;
	constant_impedance_C 0.0000-53136.1607j Ohm;
}
object load {
	name xfmr_1920_1957_shunt_to;
	parent bus1957;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-53136.1607j Ohm;
	constant_impedance_B 0.0000-53136.1607j Ohm;
	constant_impedance_C 0.0000-53136.1607j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1920_1957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000213;
	reactance 0.002555;
}
object transformer {
	name trans_branch_1920_1957;
	phases ABC;
	from bus1920;
	to bus1957;
	configuration trans_branch_config_1920_1957;
}
object load {
	name xfmr_1921_1924_shunt_from;
	parent bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2202.0869j Ohm;
	constant_impedance_B 0.0000-2202.0869j Ohm;
	constant_impedance_C 0.0000-2202.0869j Ohm;
}
object load {
	name xfmr_1921_1924_shunt_to;
	parent bus1924;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2202.0869j Ohm;
	constant_impedance_B 0.0000-2202.0869j Ohm;
	constant_impedance_C 0.0000-2202.0869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1921_1924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000196;
	reactance 0.001249;
}
object transformer {
	name trans_branch_1921_1924;
	phases ABC;
	from bus1921;
	to bus1924;
	configuration trans_branch_config_1921_1924;
}
object load {
	name xfmr_1921_2002_shunt_from;
	parent bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-41277.9608j Ohm;
	constant_impedance_B 0.0000-41277.9608j Ohm;
	constant_impedance_C 0.0000-41277.9608j Ohm;
}
object load {
	name xfmr_1921_2002_shunt_to;
	parent bus2002;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-41277.9608j Ohm;
	constant_impedance_B 0.0000-41277.9608j Ohm;
	constant_impedance_C 0.0000-41277.9608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1921_2002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000277;
	reactance 0.003372;
}
object transformer {
	name trans_branch_1921_2002;
	phases ABC;
	from bus1921;
	to bus2002;
	configuration trans_branch_config_1921_2002;
}
object load {
	name xfmr_1921_2005_shunt_from;
	parent bus1921;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18123.3346j Ohm;
	constant_impedance_B 0.0000-18123.3346j Ohm;
	constant_impedance_C 0.0000-18123.3346j Ohm;
}
object load {
	name xfmr_1921_2005_shunt_to;
	parent bus2005;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-18123.3346j Ohm;
	constant_impedance_B 0.0000-18123.3346j Ohm;
	constant_impedance_C 0.0000-18123.3346j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1921_2005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000742;
	reactance 0.007805;
}
object transformer {
	name trans_branch_1921_2005;
	phases ABC;
	from bus1921;
	to bus2005;
	configuration trans_branch_config_1921_2005;
}
object load {
	name xfmr_1922_1955_shunt_from;
	parent bus1922;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16769.9894j Ohm;
	constant_impedance_B 0.0000-16769.9894j Ohm;
	constant_impedance_C 0.0000-16769.9894j Ohm;
}
object load {
	name xfmr_1922_1955_shunt_to;
	parent bus1955;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16769.9894j Ohm;
	constant_impedance_B 0.0000-16769.9894j Ohm;
	constant_impedance_C 0.0000-16769.9894j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1922_1955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000674;
	reactance 0.008096;
}
object transformer {
	name trans_branch_1922_1955;
	phases ABC;
	from bus1922;
	to bus1955;
	configuration trans_branch_config_1922_1955;
}
object load {
	name xfmr_1923_1955_shunt_from;
	parent bus1923;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15365.9954j Ohm;
	constant_impedance_B 0.0000-15365.9954j Ohm;
	constant_impedance_C 0.0000-15365.9954j Ohm;
}
object load {
	name xfmr_1923_1955_shunt_to;
	parent bus1955;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15365.9954j Ohm;
	constant_impedance_B 0.0000-15365.9954j Ohm;
	constant_impedance_C 0.0000-15365.9954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1923_1955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000796;
	reactance 0.007649;
}
object transformer {
	name trans_branch_1923_1955;
	phases ABC;
	from bus1923;
	to bus1955;
	configuration trans_branch_config_1923_1955;
}
object load {
	name xfmr_1925_1961_shunt_from;
	parent bus1925;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-52700.9077j Ohm;
	constant_impedance_B 0.0000-52700.9077j Ohm;
	constant_impedance_C 0.0000-52700.9077j Ohm;
}
object load {
	name xfmr_1925_1961_shunt_to;
	parent bus1961;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-52700.9077j Ohm;
	constant_impedance_B 0.0000-52700.9077j Ohm;
	constant_impedance_C 0.0000-52700.9077j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1925_1961;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000252;
	reactance 0.002618;
}
object transformer {
	name trans_branch_1925_1961;
	phases ABC;
	from bus1925;
	to bus1961;
	configuration trans_branch_config_1925_1961;
}
object load {
	name xfmr_1927_1946_shunt_from;
	parent bus1927;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29737.6640j Ohm;
	constant_impedance_B 0.0000-29737.6640j Ohm;
	constant_impedance_C 0.0000-29737.6640j Ohm;
}
object load {
	name xfmr_1927_1946_shunt_to;
	parent bus1946;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-29737.6640j Ohm;
	constant_impedance_B 0.0000-29737.6640j Ohm;
	constant_impedance_C 0.0000-29737.6640j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1927_1946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000412;
	reactance 0.003953;
}
object transformer {
	name trans_branch_1927_1946;
	phases ABC;
	from bus1927;
	to bus1946;
	configuration trans_branch_config_1927_1946;
}
object load {
	name xfmr_1929_1958_shunt_from;
	parent bus1929;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6504.4538j Ohm;
	constant_impedance_B 0.0000-6504.4538j Ohm;
	constant_impedance_C 0.0000-6504.4538j Ohm;
}
object load {
	name xfmr_1929_1958_shunt_to;
	parent bus1958;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6504.4538j Ohm;
	constant_impedance_B 0.0000-6504.4538j Ohm;
	constant_impedance_C 0.0000-6504.4538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1929_1958;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001738;
	reactance 0.020873;
}
object transformer {
	name trans_branch_1929_1958;
	phases ABC;
	from bus1929;
	to bus1958;
	configuration trans_branch_config_1929_1958;
}
object load {
	name xfmr_1969_1929_shunt_from;
	parent bus1969;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11592.4032j Ohm;
	constant_impedance_B 0.0000-11592.4032j Ohm;
	constant_impedance_C 0.0000-11592.4032j Ohm;
}
object load {
	name xfmr_1969_1929_shunt_to;
	parent bus1929;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11592.4032j Ohm;
	constant_impedance_B 0.0000-11592.4032j Ohm;
	constant_impedance_C 0.0000-11592.4032j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1969_1929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000899;
	reactance 0.009963;
}
object transformer {
	name trans_branch_1969_1929;
	phases ABC;
	from bus1969;
	to bus1929;
	configuration trans_branch_config_1969_1929;
}
object load {
	name xfmr_1930_1977_shunt_from;
	parent bus1930;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-45446.7354j Ohm;
	constant_impedance_B 0.0000-45446.7354j Ohm;
	constant_impedance_C 0.0000-45446.7354j Ohm;
}
object load {
	name xfmr_1930_1977_shunt_to;
	parent bus1977;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-45446.7354j Ohm;
	constant_impedance_B 0.0000-45446.7354j Ohm;
	constant_impedance_C 0.0000-45446.7354j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1930_1977;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000292;
	reactance 0.003036;
}
object transformer {
	name trans_branch_1930_1977;
	phases ABC;
	from bus1930;
	to bus1977;
	configuration trans_branch_config_1930_1977;
}
object load {
	name xfmr_1934_1931_shunt_from;
	parent bus1934;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object load {
	name xfmr_1934_1931_shunt_to;
	parent bus1931;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002321;
	reactance 0.025730;
}
object transformer {
	name trans_branch_1934_1931;
	phases ABC;
	from bus1934;
	to bus1931;
	configuration trans_branch_config_1934_1931;
}
object node {
	name bus1934_to1931_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch1_bus1934_to1931;
phases ABC;
from bus1934;
to bus1934_to1931_dummy1;
status CLOSED;
}
object load {
	name xfmr_1934_to1931_dummy1_1931_shunt_from;
	parent bus1934_to1931_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object load {
	name xfmr_1934_to1931_dummy1_1931_shunt_to;
	parent bus1931;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1931_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002321;
	reactance 0.025730;
}
object transformer {
	name trans_branch_1934_1931_dummy1;
	phases ABC;
	from bus1934_to1931_dummy1;
	to bus1931;
	configuration trans_branch_config_1934_1931_dummy1;
}
object node {
	name bus1934_to1931_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch2_bus1934_to1931;
phases ABC;
from bus1934;
to bus1934_to1931_dummy2;
status CLOSED;
}
object load {
	name xfmr_1934_to1931_dummy2_1931_shunt_from;
	parent bus1934_to1931_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object load {
	name xfmr_1934_to1931_dummy2_1931_shunt_to;
	parent bus1931;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4488.7146j Ohm;
	constant_impedance_B 0.0000-4488.7146j Ohm;
	constant_impedance_C 0.0000-4488.7146j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1931_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002321;
	reactance 0.025730;
}
object transformer {
	name trans_branch_1934_1931_dummy2;
	phases ABC;
	from bus1934_to1931_dummy2;
	to bus1931;
	configuration trans_branch_config_1934_1931_dummy2;
}
object load {
	name xfmr_1959_1932_shunt_from;
	parent bus1959;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15347.1730j Ohm;
	constant_impedance_B 0.0000-15347.1730j Ohm;
	constant_impedance_C 0.0000-15347.1730j Ohm;
}
object load {
	name xfmr_1959_1932_shunt_to;
	parent bus1932;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-15347.1730j Ohm;
	constant_impedance_B 0.0000-15347.1730j Ohm;
	constant_impedance_C 0.0000-15347.1730j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1959_1932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000746;
	reactance 0.009070;
}
object transformer {
	name trans_branch_1959_1932;
	phases ABC;
	from bus1959;
	to bus1932;
	configuration trans_branch_config_1959_1932;
}
object load {
	name xfmr_1934_1933_shunt_from;
	parent bus1934;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object load {
	name xfmr_1934_1933_shunt_to;
	parent bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1933;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000141;
	reactance 0.000891;
}
object transformer {
	name trans_branch_1934_1933;
	phases ABC;
	from bus1934;
	to bus1933;
	configuration trans_branch_config_1934_1933;
}
object node {
	name bus1934_to1933_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch1_bus1934_to1933;
phases ABC;
from bus1934;
to bus1934_to1933_dummy1;
status CLOSED;
}
object load {
	name xfmr_1934_to1933_dummy1_1933_shunt_from;
	parent bus1934_to1933_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object load {
	name xfmr_1934_to1933_dummy1_1933_shunt_to;
	parent bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1933_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000141;
	reactance 0.000891;
}
object transformer {
	name trans_branch_1934_1933_dummy1;
	phases ABC;
	from bus1934_to1933_dummy1;
	to bus1933;
	configuration trans_branch_config_1934_1933_dummy1;
}
object node {
	name bus1934_to1933_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch2_bus1934_to1933;
phases ABC;
from bus1934;
to bus1934_to1933_dummy2;
status CLOSED;
}
object load {
	name xfmr_1934_to1933_dummy2_1933_shunt_from;
	parent bus1934_to1933_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object load {
	name xfmr_1934_to1933_dummy2_1933_shunt_to;
	parent bus1933;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3164.9272j Ohm;
	constant_impedance_B 0.0000-3164.9272j Ohm;
	constant_impedance_C 0.0000-3164.9272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_1933_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000141;
	reactance 0.000891;
}
object transformer {
	name trans_branch_1934_1933_dummy2;
	phases ABC;
	from bus1934_to1933_dummy2;
	to bus1933;
	configuration trans_branch_config_1934_1933_dummy2;
}
object load {
	name xfmr_1934_2006_shunt_from;
	parent bus1934;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object load {
	name xfmr_1934_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_2006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000148;
	reactance 0.000938;
}
object transformer {
	name trans_branch_1934_2006;
	phases ABC;
	from bus1934;
	to bus2006;
	configuration trans_branch_config_1934_2006;
}
object node {
	name bus1934_to2006_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch1_bus1934_to2006;
phases ABC;
from bus1934;
to bus1934_to2006_dummy1;
status CLOSED;
}
object load {
	name xfmr_1934_to2006_dummy1_2006_shunt_from;
	parent bus1934_to2006_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object load {
	name xfmr_1934_to2006_dummy1_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_2006_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000148;
	reactance 0.000938;
}
object transformer {
	name trans_branch_1934_2006_dummy1;
	phases ABC;
	from bus1934_to2006_dummy1;
	to bus2006;
	configuration trans_branch_config_1934_2006_dummy1;
}
object node {
	name bus1934_to2006_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch2_bus1934_to2006;
phases ABC;
from bus1934;
to bus1934_to2006_dummy2;
status CLOSED;
}
object load {
	name xfmr_1934_to2006_dummy2_2006_shunt_from;
	parent bus1934_to2006_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object load {
	name xfmr_1934_to2006_dummy2_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_2006_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000148;
	reactance 0.000938;
}
object transformer {
	name trans_branch_1934_2006_dummy2;
	phases ABC;
	from bus1934_to2006_dummy2;
	to bus2006;
	configuration trans_branch_config_1934_2006_dummy2;
}
object node {
	name bus1934_to2006_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 201.2525-11.9161d kV;
	voltage_B 201.2525-131.9161d kV;
	voltage_C 201.2525+108.0839d kV;
}
object switch {
name dummy_switch3_bus1934_to2006;
phases ABC;
from bus1934;
to bus1934_to2006_dummy3;
status CLOSED;
}
object load {
	name xfmr_1934_to2006_dummy3_2006_shunt_from;
	parent bus1934_to2006_dummy3;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object load {
	name xfmr_1934_to2006_dummy3_2006_shunt_to;
	parent bus2006;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3006.8587j Ohm;
	constant_impedance_B 0.0000-3006.8587j Ohm;
	constant_impedance_C 0.0000-3006.8587j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1934_2006_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000148;
	reactance 0.000938;
}
object transformer {
	name trans_branch_1934_2006_dummy3;
	phases ABC;
	from bus1934_to2006_dummy3;
	to bus2006;
	configuration trans_branch_config_1934_2006_dummy3;
}
object load {
	name xfmr_2004_1935_shunt_from;
	parent bus2004;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30359.6480j Ohm;
	constant_impedance_B 0.0000-30359.6480j Ohm;
	constant_impedance_C 0.0000-30359.6480j Ohm;
}
object load {
	name xfmr_2004_1935_shunt_to;
	parent bus1935;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-30359.6480j Ohm;
	constant_impedance_B 0.0000-30359.6480j Ohm;
	constant_impedance_C 0.0000-30359.6480j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2004_1935;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000372;
	reactance 0.004472;
}
object transformer {
	name trans_branch_2004_1935;
	phases ABC;
	from bus2004;
	to bus1935;
	configuration trans_branch_config_2004_1935;
}
object load {
	name xfmr_1964_1937_shunt_from;
	parent bus1964;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6543.0707j Ohm;
	constant_impedance_B 0.0000-6543.0707j Ohm;
	constant_impedance_C 0.0000-6543.0707j Ohm;
}
object load {
	name xfmr_1964_1937_shunt_to;
	parent bus1937;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6543.0707j Ohm;
	constant_impedance_B 0.0000-6543.0707j Ohm;
	constant_impedance_C 0.0000-6543.0707j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1964_1937;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001870;
	reactance 0.017965;
}
object transformer {
	name trans_branch_1964_1937;
	phases ABC;
	from bus1964;
	to bus1937;
	configuration trans_branch_config_1964_1937;
}
object load {
	name xfmr_2007_1937_shunt_from;
	parent bus2007;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2946.7834j Ohm;
	constant_impedance_B 0.0000-2946.7834j Ohm;
	constant_impedance_C 0.0000-2946.7834j Ohm;
}
object load {
	name xfmr_2007_1937_shunt_to;
	parent bus1937;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2946.7834j Ohm;
	constant_impedance_B 0.0000-2946.7834j Ohm;
	constant_impedance_C 0.0000-2946.7834j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2007_1937;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003147;
	reactance 0.045141;
}
object transformer {
	name trans_branch_2007_1937;
	phases ABC;
	from bus2007;
	to bus1937;
	configuration trans_branch_config_2007_1937;
}
object load {
	name xfmr_1939_1967_shunt_from;
	parent bus1939;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2208.8707j Ohm;
	constant_impedance_B 0.0000-2208.8707j Ohm;
	constant_impedance_C 0.0000-2208.8707j Ohm;
}
object load {
	name xfmr_1939_1967_shunt_to;
	parent bus1967;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2208.8707j Ohm;
	constant_impedance_B 0.0000-2208.8707j Ohm;
	constant_impedance_C 0.0000-2208.8707j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1939_1967;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000195;
	reactance 0.001860;
}
object transformer {
	name trans_branch_1939_1967;
	phases ABC;
	from bus1939;
	to bus1967;
	configuration trans_branch_config_1939_1967;
}
object load {
	name xfmr_1940_1960_shunt_from;
	parent bus1940;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7367.2320j Ohm;
	constant_impedance_B 0.0000-7367.2320j Ohm;
	constant_impedance_C 0.0000-7367.2320j Ohm;
}
object load {
	name xfmr_1940_1960_shunt_to;
	parent bus1960;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7367.2320j Ohm;
	constant_impedance_B 0.0000-7367.2320j Ohm;
	constant_impedance_C 0.0000-7367.2320j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1940_1960;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001554;
	reactance 0.018894;
}
object transformer {
	name trans_branch_1940_1960;
	phases ABC;
	from bus1940;
	to bus1960;
	configuration trans_branch_config_1940_1960;
}
object load {
	name xfmr_1941_1971_shunt_from;
	parent bus1941;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16298.0967j Ohm;
	constant_impedance_B 0.0000-16298.0967j Ohm;
	constant_impedance_C 0.0000-16298.0967j Ohm;
}
object load {
	name xfmr_1941_1971_shunt_to;
	parent bus1971;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16298.0967j Ohm;
	constant_impedance_B 0.0000-16298.0967j Ohm;
	constant_impedance_C 0.0000-16298.0967j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1941_1971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000751;
	reactance 0.007212;
}
object transformer {
	name trans_branch_1941_1971;
	phases ABC;
	from bus1941;
	to bus1971;
	configuration trans_branch_config_1941_1971;
}
object load {
	name xfmr_1942_1949_shunt_from;
	parent bus1942;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4056.7485j Ohm;
	constant_impedance_B 0.0000-4056.7485j Ohm;
	constant_impedance_C 0.0000-4056.7485j Ohm;
}
object load {
	name xfmr_1942_1949_shunt_to;
	parent bus1949;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-4056.7485j Ohm;
	constant_impedance_B 0.0000-4056.7485j Ohm;
	constant_impedance_C 0.0000-4056.7485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1942_1949;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.002822;
	reactance 0.034312;
}
object transformer {
	name trans_branch_1942_1949;
	phases ABC;
	from bus1942;
	to bus1949;
	configuration trans_branch_config_1942_1949;
}
object load {
	name xfmr_1942_1952_shunt_from;
	parent bus1942;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9832.7138j Ohm;
	constant_impedance_B 0.0000-9832.7138j Ohm;
	constant_impedance_C 0.0000-9832.7138j Ohm;
}
object load {
	name xfmr_1942_1952_shunt_to;
	parent bus1952;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-9832.7138j Ohm;
	constant_impedance_B 0.0000-9832.7138j Ohm;
	constant_impedance_C 0.0000-9832.7138j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1942_1952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001060;
	reactance 0.011746;
}
object transformer {
	name trans_branch_1942_1952;
	phases ABC;
	from bus1942;
	to bus1952;
	configuration trans_branch_config_1942_1952;
}
object load {
	name xfmr_1944_1981_shunt_from;
	parent bus1944;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6148.7795j Ohm;
	constant_impedance_B 0.0000-6148.7795j Ohm;
	constant_impedance_C 0.0000-6148.7795j Ohm;
}
object load {
	name xfmr_1944_1981_shunt_to;
	parent bus1981;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6148.7795j Ohm;
	constant_impedance_B 0.0000-6148.7795j Ohm;
	constant_impedance_C 0.0000-6148.7795j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1944_1981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001862;
	reactance 0.022637;
}
object transformer {
	name trans_branch_1944_1981;
	phases ABC;
	from bus1944;
	to bus1981;
	configuration trans_branch_config_1944_1981;
}
object load {
	name xfmr_1987_1945_shunt_from;
	parent bus1987;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75237.0417j Ohm;
	constant_impedance_B 0.0000-75237.0417j Ohm;
	constant_impedance_C 0.0000-75237.0417j Ohm;
}
object load {
	name xfmr_1987_1945_shunt_to;
	parent bus1945;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-75237.0417j Ohm;
	constant_impedance_B 0.0000-75237.0417j Ohm;
	constant_impedance_C 0.0000-75237.0417j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1987_1945;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000152;
	reactance 0.001850;
}
object transformer {
	name trans_branch_1987_1945;
	phases ABC;
	from bus1987;
	to bus1945;
	configuration trans_branch_config_1987_1945;
}
object load {
	name xfmr_1996_1946_shunt_from;
	parent bus1996;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17534.6199j Ohm;
	constant_impedance_B 0.0000-17534.6199j Ohm;
	constant_impedance_C 0.0000-17534.6199j Ohm;
}
object load {
	name xfmr_1996_1946_shunt_to;
	parent bus1946;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17534.6199j Ohm;
	constant_impedance_B 0.0000-17534.6199j Ohm;
	constant_impedance_C 0.0000-17534.6199j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1996_1946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000757;
	reactance 0.007869;
}
object transformer {
	name trans_branch_1996_1946;
	phases ABC;
	from bus1996;
	to bus1946;
	configuration trans_branch_config_1996_1946;
}
object load {
	name xfmr_1947_1953_shunt_from;
	parent bus1947;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27390.4039j Ohm;
	constant_impedance_B 0.0000-27390.4039j Ohm;
	constant_impedance_C 0.0000-27390.4039j Ohm;
}
object load {
	name xfmr_1947_1953_shunt_to;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27390.4039j Ohm;
	constant_impedance_B 0.0000-27390.4039j Ohm;
	constant_impedance_C 0.0000-27390.4039j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1947_1953;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000413;
	reactance 0.004957;
}
object transformer {
	name trans_branch_1947_1953;
	phases ABC;
	from bus1947;
	to bus1953;
	configuration trans_branch_config_1947_1953;
}
object node {
	name bus1947_to1953_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 202.3761-7.2299d kV;
	voltage_B 202.3761-127.2299d kV;
	voltage_C 202.3761+112.7701d kV;
}
object switch {
name dummy_switch1_bus1947_to1953;
phases ABC;
from bus1947;
to bus1947_to1953_dummy1;
status CLOSED;
}
object load {
	name xfmr_1947_to1953_dummy1_1953_shunt_from;
	parent bus1947_to1953_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27390.4039j Ohm;
	constant_impedance_B 0.0000-27390.4039j Ohm;
	constant_impedance_C 0.0000-27390.4039j Ohm;
}
object load {
	name xfmr_1947_to1953_dummy1_1953_shunt_to;
	parent bus1953;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27390.4039j Ohm;
	constant_impedance_B 0.0000-27390.4039j Ohm;
	constant_impedance_C 0.0000-27390.4039j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1947_1953_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000413;
	reactance 0.004957;
}
object transformer {
	name trans_branch_1947_1953_dummy1;
	phases ABC;
	from bus1947_to1953_dummy1;
	to bus1953;
	configuration trans_branch_config_1947_1953_dummy1;
}
object load {
	name xfmr_1950_1978_shunt_from;
	parent bus1950;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7730.9041j Ohm;
	constant_impedance_B 0.0000-7730.9041j Ohm;
	constant_impedance_C 0.0000-7730.9041j Ohm;
}
object load {
	name xfmr_1950_1978_shunt_to;
	parent bus1978;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-7730.9041j Ohm;
	constant_impedance_B 0.0000-7730.9041j Ohm;
	constant_impedance_C 0.0000-7730.9041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1950_1978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001481;
	reactance 0.018005;
}
object transformer {
	name trans_branch_1950_1978;
	phases ABC;
	from bus1950;
	to bus1978;
	configuration trans_branch_config_1950_1978;
}
object load {
	name xfmr_1957_1952_shunt_from;
	parent bus1957;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6624.6452j Ohm;
	constant_impedance_B 0.0000-6624.6452j Ohm;
	constant_impedance_C 0.0000-6624.6452j Ohm;
}
object load {
	name xfmr_1957_1952_shunt_to;
	parent bus1952;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6624.6452j Ohm;
	constant_impedance_B 0.0000-6624.6452j Ohm;
	constant_impedance_C 0.0000-6624.6452j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1957_1952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001573;
	reactance 0.017434;
}
object transformer {
	name trans_branch_1957_1952;
	phases ABC;
	from bus1957;
	to bus1952;
	configuration trans_branch_config_1957_1952;
}
object load {
	name xfmr_1990_1954_shunt_from;
	parent bus1990;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8053.3848j Ohm;
	constant_impedance_B 0.0000-8053.3848j Ohm;
	constant_impedance_C 0.0000-8053.3848j Ohm;
}
object load {
	name xfmr_1990_1954_shunt_to;
	parent bus1954;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8053.3848j Ohm;
	constant_impedance_B 0.0000-8053.3848j Ohm;
	constant_impedance_C 0.0000-8053.3848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1990_1954;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001294;
	reactance 0.014341;
}
object transformer {
	name trans_branch_1990_1954;
	phases ABC;
	from bus1990;
	to bus1954;
	configuration trans_branch_config_1990_1954;
}
object load {
	name xfmr_1956_1981_shunt_from;
	parent bus1956;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6845.6318j Ohm;
	constant_impedance_B 0.0000-6845.6318j Ohm;
	constant_impedance_C 0.0000-6845.6318j Ohm;
}
object load {
	name xfmr_1956_1981_shunt_to;
	parent bus1981;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-6845.6318j Ohm;
	constant_impedance_B 0.0000-6845.6318j Ohm;
	constant_impedance_C 0.0000-6845.6318j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1956_1981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001673;
	reactance 0.020333;
}
object transformer {
	name trans_branch_1956_1981;
	phases ABC;
	from bus1956;
	to bus1981;
	configuration trans_branch_config_1956_1981;
}
object load {
	name xfmr_1957_2005_shunt_from;
	parent bus1957;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27193.2831j Ohm;
	constant_impedance_B 0.0000-27193.2831j Ohm;
	constant_impedance_C 0.0000-27193.2831j Ohm;
}
object load {
	name xfmr_1957_2005_shunt_to;
	parent bus2005;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27193.2831j Ohm;
	constant_impedance_B 0.0000-27193.2831j Ohm;
	constant_impedance_C 0.0000-27193.2831j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1957_2005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000416;
	reactance 0.004993;
}
object transformer {
	name trans_branch_1957_2005;
	phases ABC;
	from bus1957;
	to bus2005;
	configuration trans_branch_config_1957_2005;
}
object load {
	name xfmr_1959_2002_shunt_from;
	parent bus1959;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25914.4350j Ohm;
	constant_impedance_B 0.0000-25914.4350j Ohm;
	constant_impedance_C 0.0000-25914.4350j Ohm;
}
object load {
	name xfmr_1959_2002_shunt_to;
	parent bus2002;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-25914.4350j Ohm;
	constant_impedance_B 0.0000-25914.4350j Ohm;
	constant_impedance_C 0.0000-25914.4350j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1959_2002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000519;
	reactance 0.005458;
}
object transformer {
	name trans_branch_1959_2002;
	phases ABC;
	from bus1959;
	to bus2002;
	configuration trans_branch_config_1959_2002;
}
object load {
	name xfmr_1962_1969_shunt_from;
	parent bus1962;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8032.4605j Ohm;
	constant_impedance_B 0.0000-8032.4605j Ohm;
	constant_impedance_C 0.0000-8032.4605j Ohm;
}
object load {
	name xfmr_1962_1969_shunt_to;
	parent bus1969;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-8032.4605j Ohm;
	constant_impedance_B 0.0000-8032.4605j Ohm;
	constant_impedance_C 0.0000-8032.4605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1962_1969;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001425;
	reactance 0.017329;
}
object transformer {
	name trans_branch_1962_1969;
	phases ABC;
	from bus1962;
	to bus1969;
	configuration trans_branch_config_1962_1969;
}
object load {
	name xfmr_1977_1963_shunt_from;
	parent bus1977;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27702.7813j Ohm;
	constant_impedance_B 0.0000-27702.7813j Ohm;
	constant_impedance_C 0.0000-27702.7813j Ohm;
}
object load {
	name xfmr_1977_1963_shunt_to;
	parent bus1963;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-27702.7813j Ohm;
	constant_impedance_B 0.0000-27702.7813j Ohm;
	constant_impedance_C 0.0000-27702.7813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1977_1963;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000376;
	reactance 0.004169;
}
object transformer {
	name trans_branch_1977_1963;
	phases ABC;
	from bus1977;
	to bus1963;
	configuration trans_branch_config_1977_1963;
}
object load {
	name xfmr_1982_1963_shunt_from;
	parent bus1982;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17642.4813j Ohm;
	constant_impedance_B 0.0000-17642.4813j Ohm;
	constant_impedance_C 0.0000-17642.4813j Ohm;
}
object load {
	name xfmr_1982_1963_shunt_to;
	parent bus1963;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-17642.4813j Ohm;
	constant_impedance_B 0.0000-17642.4813j Ohm;
	constant_impedance_C 0.0000-17642.4813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1982_1963;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000762;
	reactance 0.008017;
}
object transformer {
	name trans_branch_1982_1963;
	phases ABC;
	from bus1982;
	to bus1963;
	configuration trans_branch_config_1982_1963;
}
object load {
	name xfmr_2000_1964_shunt_from;
	parent bus2000;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16420.6388j Ohm;
	constant_impedance_B 0.0000-16420.6388j Ohm;
	constant_impedance_C 0.0000-16420.6388j Ohm;
}
object load {
	name xfmr_2000_1964_shunt_to;
	parent bus1964;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-16420.6388j Ohm;
	constant_impedance_B 0.0000-16420.6388j Ohm;
	constant_impedance_C 0.0000-16420.6388j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2000_1964;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000818;
	reactance 0.008613;
}
object transformer {
	name trans_branch_2000_1964;
	phases ABC;
	from bus2000;
	to bus1964;
	configuration trans_branch_config_2000_1964;
}
object load {
	name xfmr_2000_1965_shunt_from;
	parent bus2000;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13781.6245j Ohm;
	constant_impedance_B 0.0000-13781.6245j Ohm;
	constant_impedance_C 0.0000-13781.6245j Ohm;
}
object load {
	name xfmr_2000_1965_shunt_to;
	parent bus1965;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-13781.6245j Ohm;
	constant_impedance_B 0.0000-13781.6245j Ohm;
	constant_impedance_C 0.0000-13781.6245j Ohm;
}
object transformer_configuration {
	name trans_branch_config_2000_1965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000756;
	reactance 0.008380;
}
object transformer {
	name trans_branch_2000_1965;
	phases ABC;
	from bus2000;
	to bus1965;
	configuration trans_branch_config_2000_1965;
}
object load {
	name xfmr_1968_1982_shunt_from;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2095.3261j Ohm;
	constant_impedance_B 0.0000-2095.3261j Ohm;
	constant_impedance_C 0.0000-2095.3261j Ohm;
}
object load {
	name xfmr_1968_1982_shunt_to;
	parent bus1982;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-2095.3261j Ohm;
	constant_impedance_B 0.0000-2095.3261j Ohm;
	constant_impedance_C 0.0000-2095.3261j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1968_1982;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000150;
	reactance 0.001823;
}
object transformer {
	name trans_branch_1968_1982;
	phases ABC;
	from bus1968;
	to bus1982;
	configuration trans_branch_config_1968_1982;
}
object load {
	name xfmr_1988_1968_shunt_from;
	parent bus1988;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object load {
	name xfmr_1988_1968_shunt_to;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1968;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000114;
	reactance 0.000726;
}
object transformer {
	name trans_branch_1988_1968;
	phases ABC;
	from bus1988;
	to bus1968;
	configuration trans_branch_config_1988_1968;
}
object node {
	name bus1988_to1968_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8041-26.6740d kV;
	voltage_B 203.8041-146.6740d kV;
	voltage_C 203.8041+93.3260d kV;
}
object switch {
name dummy_switch1_bus1988_to1968;
phases ABC;
from bus1988;
to bus1988_to1968_dummy1;
status CLOSED;
}
object load {
	name xfmr_1988_to1968_dummy1_1968_shunt_from;
	parent bus1988_to1968_dummy1;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object load {
	name xfmr_1988_to1968_dummy1_1968_shunt_to;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1968_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000114;
	reactance 0.000726;
}
object transformer {
	name trans_branch_1988_1968_dummy1;
	phases ABC;
	from bus1988_to1968_dummy1;
	to bus1968;
	configuration trans_branch_config_1988_1968_dummy1;
}
object node {
	name bus1988_to1968_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	bustype PQ;
	voltage_A 203.8041-26.6740d kV;
	voltage_B 203.8041-146.6740d kV;
	voltage_C 203.8041+93.3260d kV;
}
object switch {
name dummy_switch2_bus1988_to1968;
phases ABC;
from bus1988;
to bus1988_to1968_dummy2;
status CLOSED;
}
object load {
	name xfmr_1988_to1968_dummy2_1968_shunt_from;
	parent bus1988_to1968_dummy2;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object load {
	name xfmr_1988_to1968_dummy2_1968_shunt_to;
	parent bus1968;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3788.9761j Ohm;
	constant_impedance_B 0.0000-3788.9761j Ohm;
	constant_impedance_C 0.0000-3788.9761j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1968_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000114;
	reactance 0.000726;
}
object transformer {
	name trans_branch_1988_1968_dummy2;
	phases ABC;
	from bus1988_to1968_dummy2;
	to bus1968;
	configuration trans_branch_config_1988_1968_dummy2;
}
object load {
	name xfmr_1979_1980_shunt_from;
	parent bus1979;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-88990.6542j Ohm;
	constant_impedance_B 0.0000-88990.6542j Ohm;
	constant_impedance_C 0.0000-88990.6542j Ohm;
}
object load {
	name xfmr_1979_1980_shunt_to;
	parent bus1980;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-88990.6542j Ohm;
	constant_impedance_B 0.0000-88990.6542j Ohm;
	constant_impedance_C 0.0000-88990.6542j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1979_1980;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000151;
	reactance 0.001589;
}
object transformer {
	name trans_branch_1979_1980;
	phases ABC;
	from bus1979;
	to bus1980;
	configuration trans_branch_config_1979_1980;
}
object load {
	name xfmr_1988_1983_shunt_from;
	parent bus1988;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19607.1164j Ohm;
	constant_impedance_B 0.0000-19607.1164j Ohm;
	constant_impedance_C 0.0000-19607.1164j Ohm;
}
object load {
	name xfmr_1988_1983_shunt_to;
	parent bus1983;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-19607.1164j Ohm;
	constant_impedance_B 0.0000-19607.1164j Ohm;
	constant_impedance_C 0.0000-19607.1164j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.000584;
	reactance 0.007099;
}
object transformer {
	name trans_branch_1988_1983;
	phases ABC;
	from bus1988;
	to bus1983;
	configuration trans_branch_config_1988_1983;
}
object load {
	name xfmr_1985_1994_shunt_from;
	parent bus1985;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3074.0325j Ohm;
	constant_impedance_B 0.0000-3074.0325j Ohm;
	constant_impedance_C 0.0000-3074.0325j Ohm;
}
object load {
	name xfmr_1985_1994_shunt_to;
	parent bus1994;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-3074.0325j Ohm;
	constant_impedance_B 0.0000-3074.0325j Ohm;
	constant_impedance_C 0.0000-3074.0325j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1985_1994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.003389;
	reactance 0.037571;
}
object transformer {
	name trans_branch_1985_1994;
	phases ABC;
	from bus1985;
	to bus1994;
	configuration trans_branch_config_1985_1994;
}
object load {
	name xfmr_1998_1985_shunt_from;
	parent bus1998;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-1727.8673j Ohm;
	constant_impedance_B 0.0000-1727.8673j Ohm;
	constant_impedance_C 0.0000-1727.8673j Ohm;
}
object load {
	name xfmr_1998_1985_shunt_to;
	parent bus1985;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-1727.8673j Ohm;
	constant_impedance_B 0.0000-1727.8673j Ohm;
	constant_impedance_C 0.0000-1727.8673j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1998_1985;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.007082;
	reactance 0.068027;
}
object transformer {
	name trans_branch_1998_1985;
	phases ABC;
	from bus1998;
	to bus1985;
	configuration trans_branch_config_1998_1985;
}
object load {
	name xfmr_1988_1999_shunt_from;
	parent bus1988;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11200.2447j Ohm;
	constant_impedance_B 0.0000-11200.2447j Ohm;
	constant_impedance_C 0.0000-11200.2447j Ohm;
}
object load {
	name xfmr_1988_1999_shunt_to;
	parent bus1999;
	phases ABC;
	nominal_voltage 199.186 kV;
	constant_impedance_A 0.0000-11200.2447j Ohm;
	constant_impedance_B 0.0000-11200.2447j Ohm;
	constant_impedance_C 0.0000-11200.2447j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1988_1999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 345.00 kV;
	secondary_voltage 345.00 kV;
	resistance 0.001022;
	reactance 0.012428;
}
object transformer {
	name trans_branch_1988_1999;
	phases ABC;
	from bus1988;
	to bus1999;
	configuration trans_branch_config_1988_1999;
}
object load {
	name gen1_bus1;
	parent bus1;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -716.8700-124.5733j MVA;
	constant_power_B -716.8700-124.5733j MVA;
	constant_power_C -716.8700-124.5733j MVA;
}
object load {
	name gen1_bus1502;
	parent bus1502;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -53.9233-15.5067j MVA;
	constant_power_B -53.9233-15.5067j MVA;
	constant_power_C -53.9233-15.5067j MVA;
}
object load {
	name gen1_bus1503;
	parent bus1503;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -41.7800-12.0133j MVA;
	constant_power_B -41.7800-12.0133j MVA;
	constant_power_C -41.7800-12.0133j MVA;
}
object load {
	name gen1_bus1504;
	parent bus1504;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -31.2267-8.9800j MVA;
	constant_power_B -31.2267-8.9800j MVA;
	constant_power_C -31.2267-8.9800j MVA;
}
object load {
	name gen1_bus1505;
	parent bus1505;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -67.3967-19.3800j MVA;
	constant_power_B -67.3967-19.3800j MVA;
	constant_power_C -67.3967-19.3800j MVA;
}
object load {
	name gen1_bus1506;
	parent bus1506;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -149.1467-41.3667j MVA;
	constant_power_B -149.1467-41.3667j MVA;
	constant_power_C -149.1467-41.3667j MVA;
}
object load {
	name gen1_bus1507;
	parent bus1507;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -31.3867-9.0267j MVA;
	constant_power_B -31.3867-9.0267j MVA;
	constant_power_C -31.3867-9.0267j MVA;
}
object load {
	name gen1_bus1508;
	parent bus1508;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -67.5900-19.4367j MVA;
	constant_power_B -67.5900-19.4367j MVA;
	constant_power_C -67.5900-19.4367j MVA;
}
object load {
	name gen1_bus1509;
	parent bus1509;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.1933+0.0000j MVA;
	constant_power_B -0.1933+0.0000j MVA;
	constant_power_C -0.1933+0.0000j MVA;
}
object load {
	name gen1_bus1510;
	parent bus1510;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.4100-2.6967j MVA;
	constant_power_B -16.4100-2.6967j MVA;
	constant_power_C -16.4100-2.6967j MVA;
}
object load {
	name gen1_bus1511;
	parent bus1511;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -120.0433-19.7233j MVA;
	constant_power_B -120.0433-19.7233j MVA;
	constant_power_C -120.0433-19.7233j MVA;
}
object load {
	name gen1_bus1512;
	parent bus1512;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -46.0267-7.5633j MVA;
	constant_power_B -46.0267-7.5633j MVA;
	constant_power_C -46.0267-7.5633j MVA;
}
object load {
	name gen1_bus1513;
	parent bus1513;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -88.1433-14.4833j MVA;
	constant_power_B -88.1433-14.4833j MVA;
	constant_power_C -88.1433-14.4833j MVA;
}
object load {
	name gen1_bus1514;
	parent bus1514;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -2.6233-1.0167j MVA;
	constant_power_B -2.6233-1.0167j MVA;
	constant_power_C -2.6233-1.0167j MVA;
}
object load {
	name gen1_bus1515;
	parent bus1515;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -5.9733-2.3167j MVA;
	constant_power_B -5.9733-2.3167j MVA;
	constant_power_C -5.9733-2.3167j MVA;
}
object load {
	name gen1_bus1516;
	parent bus1516;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.2333-9.0533j MVA;
	constant_power_B -24.2333-9.0533j MVA;
	constant_power_C -24.2333-9.0533j MVA;
}
object load {
	name gen1_bus1517;
	parent bus1517;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -2.9267+0.0000j MVA;
	constant_power_B -2.9267+0.0000j MVA;
	constant_power_C -2.9267+0.0000j MVA;
}
object load {
	name gen1_bus1518;
	parent bus1518;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -52.6533-6.4733j MVA;
	constant_power_B -52.6533-6.4733j MVA;
	constant_power_C -52.6533-6.4733j MVA;
}
object load {
	name gen1_bus1519;
	parent bus1519;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -72.3133-8.8900j MVA;
	constant_power_B -72.3133-8.8900j MVA;
	constant_power_C -72.3133-8.8900j MVA;
}
object load {
	name gen1_bus1520;
	parent bus1520;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -89.0000-10.9433j MVA;
	constant_power_B -89.0000-10.9433j MVA;
	constant_power_C -89.0000-10.9433j MVA;
}
object load {
	name gen1_bus1521;
	parent bus1521;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.4567+1.6467j MVA;
	constant_power_B -4.4567+1.6467j MVA;
	constant_power_C -4.4567+1.6467j MVA;
}
object load {
	name gen1_bus1522;
	parent bus1522;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -15.8367+5.8500j MVA;
	constant_power_B -15.8367+5.8500j MVA;
	constant_power_C -15.8367+5.8500j MVA;
}
object load {
	name gen1_bus1523;
	parent bus1523;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.6400+2.8233j MVA;
	constant_power_B -7.6400+2.8233j MVA;
	constant_power_C -7.6400+2.8233j MVA;
}
object load {
	name gen1_bus1524;
	parent bus1524;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.5133+6.8400j MVA;
	constant_power_B -18.5133+6.8400j MVA;
	constant_power_C -18.5133+6.8400j MVA;
}
object load {
	name gen1_bus1525;
	parent bus1525;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -161.9100-43.2767j MVA;
	constant_power_B -161.9100-43.2767j MVA;
	constant_power_C -161.9100-43.2767j MVA;
}
object load {
	name gen1_bus1526;
	parent bus1526;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -270.8567-69.8367j MVA;
	constant_power_B -270.8567-69.8367j MVA;
	constant_power_C -270.8567-69.8367j MVA;
}
object load {
	name gen1_bus1527;
	parent bus1527;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -94.8000-25.3400j MVA;
	constant_power_B -94.8000-25.3400j MVA;
	constant_power_C -94.8000-25.3400j MVA;
}
object load {
	name gen1_bus1528;
	parent bus1528;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.5500-1.2167j MVA;
	constant_power_B -4.5500-1.2167j MVA;
	constant_power_C -4.5500-1.2167j MVA;
}
object load {
	name gen1_bus1529;
	parent bus1529;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7067-0.1867j MVA;
	constant_power_B -0.7067-0.1867j MVA;
	constant_power_C -0.7067-0.1867j MVA;
}
object load {
	name gen1_bus1530;
	parent bus1530;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -36.1167+13.3433j MVA;
	constant_power_B -36.1167+13.3433j MVA;
	constant_power_C -36.1167+13.3433j MVA;
}
object load {
	name gen1_bus1531;
	parent bus1531;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -9.7433+3.6000j MVA;
	constant_power_B -9.7433+3.6000j MVA;
	constant_power_C -9.7433+3.6000j MVA;
}
object load {
	name gen1_bus1532;
	parent bus1532;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.8333-0.3600j MVA;
	constant_power_B -0.8333-0.3600j MVA;
	constant_power_C -0.8333-0.3600j MVA;
}
object load {
	name gen1_bus1533;
	parent bus1533;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.2600-0.1200j MVA;
	constant_power_B -0.2600-0.1200j MVA;
	constant_power_C -0.2600-0.1200j MVA;
}
object load {
	name gen1_bus1534;
	parent bus1534;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4133-0.1933j MVA;
	constant_power_B -0.4133-0.1933j MVA;
	constant_power_C -0.4133-0.1933j MVA;
}
object load {
	name gen1_bus1535;
	parent bus1535;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4133-0.1933j MVA;
	constant_power_B -0.4133-0.1933j MVA;
	constant_power_C -0.4133-0.1933j MVA;
}
object load {
	name gen1_bus1536;
	parent bus1536;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.0333-0.4967j MVA;
	constant_power_B -1.0333-0.4967j MVA;
	constant_power_C -1.0333-0.4967j MVA;
}
object load {
	name gen1_bus1537;
	parent bus1537;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4833-0.3600j MVA;
	constant_power_B -0.4833-0.3600j MVA;
	constant_power_C -0.4833-0.3600j MVA;
}
object load {
	name gen1_bus1538;
	parent bus1538;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.6200-0.4600j MVA;
	constant_power_B -0.6200-0.4600j MVA;
	constant_power_C -0.6200-0.4600j MVA;
}
object load {
	name gen1_bus1539;
	parent bus1539;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4133-0.3067j MVA;
	constant_power_B -0.4133-0.3067j MVA;
	constant_power_C -0.4133-0.3067j MVA;
}
object load {
	name gen1_bus1540;
	parent bus1540;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4133-0.3067j MVA;
	constant_power_B -0.4133-0.3067j MVA;
	constant_power_C -0.4133-0.3067j MVA;
}
object load {
	name gen1_bus1541;
	parent bus1541;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.4300-0.6533j MVA;
	constant_power_B -7.4300-0.6533j MVA;
	constant_power_C -7.4300-0.6533j MVA;
}
object load {
	name gen1_bus1542;
	parent bus1542;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.8400-0.8700j MVA;
	constant_power_B -3.8400-0.8700j MVA;
	constant_power_C -3.8400-0.8700j MVA;
}
object load {
	name gen1_bus1543;
	parent bus1543;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.1033-2.3000j MVA;
	constant_power_B -3.1033-2.3000j MVA;
	constant_power_C -3.1033-2.3000j MVA;
}
object load {
	name gen1_bus1544;
	parent bus1544;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.6100-13.8000j MVA;
	constant_power_B -18.6100-13.8000j MVA;
	constant_power_C -18.6100-13.8000j MVA;
}
object load {
	name gen1_bus1545;
	parent bus1545;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -6.1800-5.2700j MVA;
	constant_power_B -6.1800-5.2700j MVA;
	constant_power_C -6.1800-5.2700j MVA;
}
object load {
	name gen1_bus1546;
	parent bus1546;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.6900-1.4400j MVA;
	constant_power_B -1.6900-1.4400j MVA;
	constant_power_C -1.6900-1.4400j MVA;
}
object load {
	name gen1_bus1547;
	parent bus1547;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -10.3400-7.6800j MVA;
	constant_power_B -10.3400-7.6800j MVA;
	constant_power_C -10.3400-7.6800j MVA;
}
object load {
	name gen1_bus1548;
	parent bus1548;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.5833-5.6333j MVA;
	constant_power_B -7.5833-5.6333j MVA;
	constant_power_C -7.5833-5.6333j MVA;
}
object load {
	name gen1_bus1549;
	parent bus1549;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -110.1167-14.7067j MVA;
	constant_power_B -110.1167-14.7067j MVA;
	constant_power_C -110.1167-14.7067j MVA;
}
object load {
	name gen1_bus1550;
	parent bus1550;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -102.5333-14.1700j MVA;
	constant_power_B -102.5333-14.1700j MVA;
	constant_power_C -102.5333-14.1700j MVA;
}
object load {
	name gen1_bus1551;
	parent bus1551;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -41.7033-2.4767j MVA;
	constant_power_B -41.7033-2.4767j MVA;
	constant_power_C -41.7033-2.4767j MVA;
}
object load {
	name gen1_bus1552;
	parent bus1552;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -10.7200+2.0067j MVA;
	constant_power_B -10.7200+2.0067j MVA;
	constant_power_C -10.7200+2.0067j MVA;
}
object load {
	name gen1_bus1553;
	parent bus1553;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -20.8533+3.9033j MVA;
	constant_power_B -20.8533+3.9033j MVA;
	constant_power_C -20.8533+3.9033j MVA;
}
object load {
	name gen1_bus1554;
	parent bus1554;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -149.7733-1.2133j MVA;
	constant_power_B -149.7733-1.2133j MVA;
	constant_power_C -149.7733-1.2133j MVA;
}
object load {
	name gen1_bus1555;
	parent bus1555;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -74.4467-0.6033j MVA;
	constant_power_B -74.4467-0.6033j MVA;
	constant_power_C -74.4467-0.6033j MVA;
}
object load {
	name gen1_bus1556;
	parent bus1556;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -10.6533+3.9367j MVA;
	constant_power_B -10.6533+3.9367j MVA;
	constant_power_C -10.6533+3.9367j MVA;
}
object load {
	name gen1_bus1557;
	parent bus1557;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -10.1333+3.7433j MVA;
	constant_power_B -10.1333+3.7433j MVA;
	constant_power_C -10.1333+3.7433j MVA;
}
object load {
	name gen1_bus1558;
	parent bus1558;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.4867+7.2000j MVA;
	constant_power_B -19.4867+7.2000j MVA;
	constant_power_C -19.4867+7.2000j MVA;
}
object load {
	name gen1_bus1559;
	parent bus1559;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.1633+7.0800j MVA;
	constant_power_B -19.1633+7.0800j MVA;
	constant_power_C -19.1633+7.0800j MVA;
}
object load {
	name gen1_bus1560;
	parent bus1560;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.5733-1.4333j MVA;
	constant_power_B -24.5733-1.4333j MVA;
	constant_power_C -24.5733-1.4333j MVA;
}
object load {
	name gen1_bus1561;
	parent bus1561;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.5000-1.4300j MVA;
	constant_power_B -24.5000-1.4300j MVA;
	constant_power_C -24.5000-1.4300j MVA;
}
object load {
	name gen1_bus1562;
	parent bus1562;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -34.5167-2.0133j MVA;
	constant_power_B -34.5167-2.0133j MVA;
	constant_power_C -34.5167-2.0133j MVA;
}
object load {
	name gen1_bus1563;
	parent bus1563;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -35.6967-8.3800j MVA;
	constant_power_B -35.6967-8.3800j MVA;
	constant_power_C -35.6967-8.3800j MVA;
}
object load {
	name gen1_bus1564;
	parent bus1564;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -44.6200-10.4733j MVA;
	constant_power_B -44.6200-10.4733j MVA;
	constant_power_C -44.6200-10.4733j MVA;
}
object load {
	name gen1_bus1565;
	parent bus1565;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -22.9133-5.0533j MVA;
	constant_power_B -22.9133-5.0533j MVA;
	constant_power_C -22.9133-5.0533j MVA;
}
object load {
	name gen1_bus1566;
	parent bus1566;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.0333+0.0000j MVA;
	constant_power_B -3.0333+0.0000j MVA;
	constant_power_C -3.0333+0.0000j MVA;
}
object load {
	name gen1_bus1567;
	parent bus1567;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.0100+0.8167j MVA;
	constant_power_B -18.0100+0.8167j MVA;
	constant_power_C -18.0100+0.8167j MVA;
}
object load {
	name gen1_bus1568;
	parent bus1568;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -9.4567+0.4300j MVA;
	constant_power_B -9.4567+0.4300j MVA;
	constant_power_C -9.4567+0.4300j MVA;
}
object load {
	name gen1_bus1569;
	parent bus1569;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.2600-0.1567j MVA;
	constant_power_B -0.2600-0.1567j MVA;
	constant_power_C -0.2600-0.1567j MVA;
}
object load {
	name gen1_bus1570;
	parent bus1570;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -33.8300-10.7733j MVA;
	constant_power_B -33.8300-10.7733j MVA;
	constant_power_C -33.8300-10.7733j MVA;
}
object load {
	name gen1_bus1571;
	parent bus1571;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -152.4233-48.5333j MVA;
	constant_power_B -152.4233-48.5333j MVA;
	constant_power_C -152.4233-48.5333j MVA;
}
object load {
	name gen1_bus1572;
	parent bus1572;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -79.6633-25.3667j MVA;
	constant_power_B -79.6633-25.3667j MVA;
	constant_power_C -79.6633-25.3667j MVA;
}
object load {
	name gen1_bus1573;
	parent bus1573;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -9.9133+0.0000j MVA;
	constant_power_B -9.9133+0.0000j MVA;
	constant_power_C -9.9133+0.0000j MVA;
}
object load {
	name gen1_bus1574;
	parent bus1574;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -32.6167-5.1333j MVA;
	constant_power_B -32.6167-5.1333j MVA;
	constant_power_C -32.6167-5.1333j MVA;
}
object load {
	name gen1_bus1575;
	parent bus1575;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -13.5933+0.0000j MVA;
	constant_power_B -13.5933+0.0000j MVA;
	constant_power_C -13.5933+0.0000j MVA;
}
object load {
	name gen1_bus1576;
	parent bus1576;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -54.0800-18.6267j MVA;
	constant_power_B -54.0800-18.6267j MVA;
	constant_power_C -54.0800-18.6267j MVA;
}
object load {
	name gen1_bus1577;
	parent bus1577;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.8867+0.1233j MVA;
	constant_power_B -16.8867+0.1233j MVA;
	constant_power_C -16.8867+0.1233j MVA;
}
object load {
	name gen1_bus1578;
	parent bus1578;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -11.3933+0.0833j MVA;
	constant_power_B -11.3933+0.0833j MVA;
	constant_power_C -11.3933+0.0833j MVA;
}
object load {
	name gen1_bus1579;
	parent bus1579;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.2200+0.0300j MVA;
	constant_power_B -4.2200+0.0300j MVA;
	constant_power_C -4.2200+0.0300j MVA;
}
object load {
	name gen1_bus1580;
	parent bus1580;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -10.3000+0.0733j MVA;
	constant_power_B -10.3000+0.0733j MVA;
	constant_power_C -10.3000+0.0733j MVA;
}
object load {
	name gen1_bus1581;
	parent bus1581;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -15.1967+0.1100j MVA;
	constant_power_B -15.1967+0.1100j MVA;
	constant_power_C -15.1967+0.1100j MVA;
}
object load {
	name gen1_bus1582;
	parent bus1582;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -9.0633+0.0667j MVA;
	constant_power_B -9.0633+0.0667j MVA;
	constant_power_C -9.0633+0.0667j MVA;
}
object load {
	name gen1_bus1583;
	parent bus1583;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -27.1300+0.1967j MVA;
	constant_power_B -27.1300+0.1967j MVA;
	constant_power_C -27.1300+0.1967j MVA;
}
object load {
	name gen1_bus1584;
	parent bus1584;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -12.4333-4.2033j MVA;
	constant_power_B -12.4333-4.2033j MVA;
	constant_power_C -12.4333-4.2033j MVA;
}
object load {
	name gen1_bus1585;
	parent bus1585;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -20.4767-3.2367j MVA;
	constant_power_B -20.4767-3.2367j MVA;
	constant_power_C -20.4767-3.2367j MVA;
}
object load {
	name gen1_bus1586;
	parent bus1586;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.9267+0.0000j MVA;
	constant_power_B -0.9267+0.0000j MVA;
	constant_power_C -0.9267+0.0000j MVA;
}
object load {
	name gen1_bus1587;
	parent bus1587;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.7300+0.0000j MVA;
	constant_power_B -4.7300+0.0000j MVA;
	constant_power_C -4.7300+0.0000j MVA;
}
object load {
	name gen1_bus1588;
	parent bus1588;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -13.5767-0.4500j MVA;
	constant_power_B -13.5767-0.4500j MVA;
	constant_power_C -13.5767-0.4500j MVA;
}
object load {
	name gen1_bus1589;
	parent bus1589;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -12.8333-0.4267j MVA;
	constant_power_B -12.8333-0.4267j MVA;
	constant_power_C -12.8333-0.4267j MVA;
}
object load {
	name gen1_bus1590;
	parent bus1590;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.1600-0.6367j MVA;
	constant_power_B -19.1600-0.6367j MVA;
	constant_power_C -19.1600-0.6367j MVA;
}
object load {
	name gen1_bus1591;
	parent bus1591;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -82.7933-2.7467j MVA;
	constant_power_B -82.7933-2.7467j MVA;
	constant_power_C -82.7933-2.7467j MVA;
}
object load {
	name gen1_bus1592;
	parent bus1592;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -26.1733-0.8667j MVA;
	constant_power_B -26.1733-0.8667j MVA;
	constant_power_C -26.1733-0.8667j MVA;
}
object load {
	name gen1_bus1593;
	parent bus1593;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -479.5033-16.7333j MVA;
	constant_power_B -479.5033-16.7333j MVA;
	constant_power_C -479.5033-16.7333j MVA;
}
object load {
	name gen1_bus1594;
	parent bus1594;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -11.1700-2.8967j MVA;
	constant_power_B -11.1700-2.8967j MVA;
	constant_power_C -11.1700-2.8967j MVA;
}
object load {
	name gen1_bus1595;
	parent bus1595;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -8.3167-1.0367j MVA;
	constant_power_B -8.3167-1.0367j MVA;
	constant_power_C -8.3167-1.0367j MVA;
}
object load {
	name gen1_bus1596;
	parent bus1596;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.8400-3.7333j MVA;
	constant_power_B -16.8400-3.7333j MVA;
	constant_power_C -16.8400-3.7333j MVA;
}
object load {
	name gen1_bus1597;
	parent bus1597;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -74.5767-16.5367j MVA;
	constant_power_B -74.5767-16.5367j MVA;
	constant_power_C -74.5767-16.5367j MVA;
}
object load {
	name gen1_bus1598;
	parent bus1598;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.2833-8.1233j MVA;
	constant_power_B -18.2833-8.1233j MVA;
	constant_power_C -18.2833-8.1233j MVA;
}
object load {
	name gen1_bus1599;
	parent bus1599;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -11.2133-4.9833j MVA;
	constant_power_B -11.2133-4.9833j MVA;
	constant_power_C -11.2133-4.9833j MVA;
}
object load {
	name gen1_bus1600;
	parent bus1600;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -106.6167-43.5867j MVA;
	constant_power_B -106.6167-43.5867j MVA;
	constant_power_C -106.6167-43.5867j MVA;
}
object load {
	name gen1_bus1601;
	parent bus1601;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7267+0.0567j MVA;
	constant_power_B -0.7267+0.0567j MVA;
	constant_power_C -0.7267+0.0567j MVA;
}
object load {
	name gen1_bus1602;
	parent bus1602;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -14.6900+0.0900j MVA;
	constant_power_B -14.6900+0.0900j MVA;
	constant_power_C -14.6900+0.0900j MVA;
}
object load {
	name gen1_bus1603;
	parent bus1603;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -13.5067+0.0833j MVA;
	constant_power_B -13.5067+0.0833j MVA;
	constant_power_C -13.5067+0.0833j MVA;
}
object load {
	name gen1_bus1604;
	parent bus1604;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.0933+0.0433j MVA;
	constant_power_B -7.0933+0.0433j MVA;
	constant_power_C -7.0933+0.0433j MVA;
}
object load {
	name gen1_bus1605;
	parent bus1605;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -28.0300+0.1733j MVA;
	constant_power_B -28.0300+0.1733j MVA;
	constant_power_C -28.0300+0.1733j MVA;
}
object load {
	name gen1_bus1606;
	parent bus1606;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -15.5900+1.1167j MVA;
	constant_power_B -15.5900+1.1167j MVA;
	constant_power_C -15.5900+1.1167j MVA;
}
object load {
	name gen1_bus1607;
	parent bus1607;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -17.8233+5.9433j MVA;
	constant_power_B -17.8233+5.9433j MVA;
	constant_power_C -17.8233+5.9433j MVA;
}
object load {
	name gen1_bus1608;
	parent bus1608;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.0800-0.3467j MVA;
	constant_power_B -19.0800-0.3467j MVA;
	constant_power_C -19.0800-0.3467j MVA;
}
object load {
	name gen1_bus1609;
	parent bus1609;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -44.6200-10.6500j MVA;
	constant_power_B -44.6200-10.6500j MVA;
	constant_power_C -44.6200-10.6500j MVA;
}
object load {
	name gen1_bus1610;
	parent bus1610;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -34.2900+8.3967j MVA;
	constant_power_B -34.2900+8.3967j MVA;
	constant_power_C -34.2900+8.3967j MVA;
}
object load {
	name gen1_bus1611;
	parent bus1611;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.1700-0.3267j MVA;
	constant_power_B -1.1700-0.3267j MVA;
	constant_power_C -1.1700-0.3267j MVA;
}
object load {
	name gen1_bus1612;
	parent bus1612;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -29.7033-5.4100j MVA;
	constant_power_B -29.7033-5.4100j MVA;
	constant_power_C -29.7033-5.4100j MVA;
}
object load {
	name gen1_bus1613;
	parent bus1613;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -22.5133-1.9767j MVA;
	constant_power_B -22.5133-1.9767j MVA;
	constant_power_C -22.5133-1.9767j MVA;
}
object load {
	name gen1_bus1614;
	parent bus1614;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.6400-1.6367j MVA;
	constant_power_B -18.6400-1.6367j MVA;
	constant_power_C -18.6400-1.6367j MVA;
}
object load {
	name gen1_bus1615;
	parent bus1615;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -22.5133-1.9767j MVA;
	constant_power_B -22.5133-1.9767j MVA;
	constant_power_C -22.5133-1.9767j MVA;
}
object load {
	name gen1_bus1616;
	parent bus1616;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.1033+2.8700j MVA;
	constant_power_B -7.1033+2.8700j MVA;
	constant_power_C -7.1033+2.8700j MVA;
}
object load {
	name gen1_bus1617;
	parent bus1617;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -17.8500-3.5967j MVA;
	constant_power_B -17.8500-3.5967j MVA;
	constant_power_C -17.8500-3.5967j MVA;
}
object load {
	name gen1_bus1618;
	parent bus1618;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -66.9300-15.8567j MVA;
	constant_power_B -66.9300-15.8567j MVA;
	constant_power_C -66.9300-15.8567j MVA;
}
object load {
	name gen1_bus1619;
	parent bus1619;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -44.6200-10.5700j MVA;
	constant_power_B -44.6200-10.5700j MVA;
	constant_power_C -44.6200-10.5700j MVA;
}
object load {
	name gen1_bus1620;
	parent bus1620;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -20.1100-4.7633j MVA;
	constant_power_B -20.1100-4.7633j MVA;
	constant_power_C -20.1100-4.7633j MVA;
}
object load {
	name gen1_bus1621;
	parent bus1621;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -142.5767+33.5467j MVA;
	constant_power_B -142.5767+33.5467j MVA;
	constant_power_C -142.5767+33.5467j MVA;
}
object load {
	name gen1_bus1622;
	parent bus1622;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -29.0133-10.7233j MVA;
	constant_power_B -29.0133-10.7233j MVA;
	constant_power_C -29.0133-10.7233j MVA;
}
object load {
	name gen1_bus1623;
	parent bus1623;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.2600+0.0733j MVA;
	constant_power_B -0.2600+0.0733j MVA;
	constant_power_C -0.2600+0.0733j MVA;
}
object load {
	name gen1_bus1624;
	parent bus1624;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -5.2467+0.0000j MVA;
	constant_power_B -5.2467+0.0000j MVA;
	constant_power_C -5.2467+0.0000j MVA;
}
object load {
	name gen1_bus1625;
	parent bus1625;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.1367+5.9600j MVA;
	constant_power_B -16.1367+5.9600j MVA;
	constant_power_C -16.1367+5.9600j MVA;
}
object load {
	name gen1_bus1626;
	parent bus1626;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -11.6933+4.3200j MVA;
	constant_power_B -11.6933+4.3200j MVA;
	constant_power_C -11.6933+4.3200j MVA;
}
object load {
	name gen1_bus1627;
	parent bus1627;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -15.0067+5.5433j MVA;
	constant_power_B -15.0067+5.5433j MVA;
	constant_power_C -15.0067+5.5433j MVA;
}
object load {
	name gen1_bus1628;
	parent bus1628;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -25.9200+9.5767j MVA;
	constant_power_B -25.9200+9.5767j MVA;
	constant_power_C -25.9200+9.5767j MVA;
}
object load {
	name gen1_bus1629;
	parent bus1629;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -14.2400+0.2133j MVA;
	constant_power_B -14.2400+0.2133j MVA;
	constant_power_C -14.2400+0.2133j MVA;
}
object load {
	name gen1_bus1630;
	parent bus1630;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -23.5267+0.3533j MVA;
	constant_power_B -23.5267+0.3533j MVA;
	constant_power_C -23.5267+0.3533j MVA;
}
object load {
	name gen1_bus1631;
	parent bus1631;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.8867+0.2533j MVA;
	constant_power_B -16.8867+0.2533j MVA;
	constant_power_C -16.8867+0.2533j MVA;
}
object load {
	name gen1_bus1632;
	parent bus1632;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -22.1767+0.3333j MVA;
	constant_power_B -22.1767+0.3333j MVA;
	constant_power_C -22.1767+0.3333j MVA;
}
object load {
	name gen1_bus1633;
	parent bus1633;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -21.9400-1.3533j MVA;
	constant_power_B -21.9400-1.3533j MVA;
	constant_power_C -21.9400-1.3533j MVA;
}
object load {
	name gen1_bus1634;
	parent bus1634;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.0967-0.0667j MVA;
	constant_power_B -1.0967-0.0667j MVA;
	constant_power_C -1.0967-0.0667j MVA;
}
object load {
	name gen1_bus1635;
	parent bus1635;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.3900-1.5033j MVA;
	constant_power_B -24.3900-1.5033j MVA;
	constant_power_C -24.3900-1.5033j MVA;
}
object load {
	name gen1_bus1636;
	parent bus1636;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.7433-8.3333j MVA;
	constant_power_B -24.7433-8.3333j MVA;
	constant_power_C -24.7433-8.3333j MVA;
}
object load {
	name gen1_bus1637;
	parent bus1637;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.3767-8.2100j MVA;
	constant_power_B -24.3767-8.2100j MVA;
	constant_power_C -24.3767-8.2100j MVA;
}
object load {
	name gen1_bus1638;
	parent bus1638;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.5733-8.2733j MVA;
	constant_power_B -24.5733-8.2733j MVA;
	constant_power_C -24.5733-8.2733j MVA;
}
object load {
	name gen1_bus1639;
	parent bus1639;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -11.2333-3.7600j MVA;
	constant_power_B -11.2333-3.7600j MVA;
	constant_power_C -11.2333-3.7600j MVA;
}
object load {
	name gen1_bus1640;
	parent bus1640;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -23.8333+5.4267j MVA;
	constant_power_B -23.8333+5.4267j MVA;
	constant_power_C -23.8333+5.4267j MVA;
}
object load {
	name gen1_bus1641;
	parent bus1641;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -23.3867+8.6400j MVA;
	constant_power_B -23.3867+8.6400j MVA;
	constant_power_C -23.3867+8.6400j MVA;
}
object load {
	name gen1_bus1642;
	parent bus1642;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -27.4133+10.1267j MVA;
	constant_power_B -27.4133+10.1267j MVA;
	constant_power_C -27.4133+10.1267j MVA;
}
object load {
	name gen1_bus1643;
	parent bus1643;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -24.4900+0.0000j MVA;
	constant_power_B -24.4900+0.0000j MVA;
	constant_power_C -24.4900+0.0000j MVA;
}
object load {
	name gen1_bus1644;
	parent bus1644;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -9.2233-6.3100j MVA;
	constant_power_B -9.2233-6.3100j MVA;
	constant_power_C -9.2233-6.3100j MVA;
}
object load {
	name gen1_bus1645;
	parent bus1645;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.8867-7.3300j MVA;
	constant_power_B -16.8867-7.3300j MVA;
	constant_power_C -16.8867-7.3300j MVA;
}
object load {
	name gen1_bus1646;
	parent bus1646;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -25.9000+6.9933j MVA;
	constant_power_B -25.9000+6.9933j MVA;
	constant_power_C -25.9000+6.9933j MVA;
}
object load {
	name gen1_bus1647;
	parent bus1647;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -21.5867+5.8300j MVA;
	constant_power_B -21.5867+5.8300j MVA;
	constant_power_C -21.5867+5.8300j MVA;
}
object load {
	name gen1_bus1648;
	parent bus1648;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -2.3967+0.0000j MVA;
	constant_power_B -2.3967+0.0000j MVA;
	constant_power_C -2.3967+0.0000j MVA;
}
object load {
	name gen1_bus1649;
	parent bus1649;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.7233+0.0000j MVA;
	constant_power_B -1.7233+0.0000j MVA;
	constant_power_C -1.7233+0.0000j MVA;
}
object load {
	name gen1_bus1650;
	parent bus1650;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.7233+0.0000j MVA;
	constant_power_B -1.7233+0.0000j MVA;
	constant_power_C -1.7233+0.0000j MVA;
}
object load {
	name gen1_bus1651;
	parent bus1651;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.0133+0.0000j MVA;
	constant_power_B -7.0133+0.0000j MVA;
	constant_power_C -7.0133+0.0000j MVA;
}
object load {
	name gen1_bus1652;
	parent bus1652;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7567+0.0000j MVA;
	constant_power_B -0.7567+0.0000j MVA;
	constant_power_C -0.7567+0.0000j MVA;
}
object load {
	name gen1_bus1653;
	parent bus1653;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.9467+0.0000j MVA;
	constant_power_B -0.9467+0.0000j MVA;
	constant_power_C -0.9467+0.0000j MVA;
}
object load {
	name gen1_bus1654;
	parent bus1654;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.4567+0.0000j MVA;
	constant_power_B -4.4567+0.0000j MVA;
	constant_power_C -4.4567+0.0000j MVA;
}
object load {
	name gen1_bus1655;
	parent bus1655;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -5.1700+0.0000j MVA;
	constant_power_B -5.1700+0.0000j MVA;
	constant_power_C -5.1700+0.0000j MVA;
}
object load {
	name gen1_bus1656;
	parent bus1656;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -113.9933-11.2667j MVA;
	constant_power_B -113.9933-11.2667j MVA;
	constant_power_C -113.9933-11.2667j MVA;
}
object load {
	name gen1_bus1657;
	parent bus1657;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -23.7633+5.5567j MVA;
	constant_power_B -23.7633+5.5567j MVA;
	constant_power_C -23.7633+5.5567j MVA;
}
object load {
	name gen1_bus1658;
	parent bus1658;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.1300+6.8133j MVA;
	constant_power_B -19.1300+6.8133j MVA;
	constant_power_C -19.1300+6.8133j MVA;
}
object load {
	name gen1_bus1659;
	parent bus1659;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.8267+0.0000j MVA;
	constant_power_B -1.8267+0.0000j MVA;
	constant_power_C -1.8267+0.0000j MVA;
}
object load {
	name gen1_bus1660;
	parent bus1660;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.2400+0.0000j MVA;
	constant_power_B -0.2400+0.0000j MVA;
	constant_power_C -0.2400+0.0000j MVA;
}
object load {
	name gen1_bus1661;
	parent bus1661;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.3767-0.1167j MVA;
	constant_power_B -3.3767-0.1167j MVA;
	constant_power_C -3.3767-0.1167j MVA;
}
object load {
	name gen1_bus1662;
	parent bus1662;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -13.3667+1.8100j MVA;
	constant_power_B -13.3667+1.8100j MVA;
	constant_power_C -13.3667+1.8100j MVA;
}
object load {
	name gen1_bus1663;
	parent bus1663;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -16.0867+0.0767j MVA;
	constant_power_B -16.0867+0.0767j MVA;
	constant_power_C -16.0867+0.0767j MVA;
}
object load {
	name gen1_bus1664;
	parent bus1664;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.3000+0.0000j MVA;
	constant_power_B -1.3000+0.0000j MVA;
	constant_power_C -1.3000+0.0000j MVA;
}
object load {
	name gen1_bus1665;
	parent bus1665;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -139.6533-1.3567j MVA;
	constant_power_B -139.6533-1.3567j MVA;
	constant_power_C -139.6533-1.3567j MVA;
}
object load {
	name gen1_bus1666;
	parent bus1666;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -275.9067-129.9067j MVA;
	constant_power_B -275.9067-129.9067j MVA;
	constant_power_C -275.9067-129.9067j MVA;
}
object load {
	name gen1_bus1667;
	parent bus1667;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.9533-0.4900j MVA;
	constant_power_B -0.9533-0.4900j MVA;
	constant_power_C -0.9533-0.4900j MVA;
}
object load {
	name gen1_bus1668;
	parent bus1668;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4767-0.2433j MVA;
	constant_power_B -0.4767-0.2433j MVA;
	constant_power_C -0.4767-0.2433j MVA;
}
object load {
	name gen1_bus1669;
	parent bus1669;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.2133+0.0000j MVA;
	constant_power_B -3.2133+0.0000j MVA;
	constant_power_C -3.2133+0.0000j MVA;
}
object load {
	name gen1_bus1670;
	parent bus1670;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.0400-0.5333j MVA;
	constant_power_B -1.0400-0.5333j MVA;
	constant_power_C -1.0400-0.5333j MVA;
}
object load {
	name gen1_bus1671;
	parent bus1671;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -106.3767-55.6967j MVA;
	constant_power_B -106.3767-55.6967j MVA;
	constant_power_C -106.3767-55.6967j MVA;
}
object load {
	name gen1_bus1672;
	parent bus1672;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.2500-0.6867j MVA;
	constant_power_B -1.2500-0.6867j MVA;
	constant_power_C -1.2500-0.6867j MVA;
}
object load {
	name gen1_bus1673;
	parent bus1673;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.9033-1.0467j MVA;
	constant_power_B -1.9033-1.0467j MVA;
	constant_power_C -1.9033-1.0467j MVA;
}
object load {
	name gen1_bus1674;
	parent bus1674;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -124.3433-69.7267j MVA;
	constant_power_B -124.3433-69.7267j MVA;
	constant_power_C -124.3433-69.7267j MVA;
}
object load {
	name gen1_bus1675;
	parent bus1675;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -253.5067-75.5700j MVA;
	constant_power_B -253.5067-75.5700j MVA;
	constant_power_C -253.5067-75.5700j MVA;
}
object load {
	name gen1_bus1676;
	parent bus1676;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -550.5633-91.6800j MVA;
	constant_power_B -550.5633-91.6800j MVA;
	constant_power_C -550.5633-91.6800j MVA;
}
object load {
	name gen1_bus1677;
	parent bus1677;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -132.1667-14.9200j MVA;
	constant_power_B -132.1667-14.9200j MVA;
	constant_power_C -132.1667-14.9200j MVA;
}
object load {
	name gen1_bus1678;
	parent bus1678;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -95.7833-23.5300j MVA;
	constant_power_B -95.7833-23.5300j MVA;
	constant_power_C -95.7833-23.5300j MVA;
}
object load {
	name gen1_bus1679;
	parent bus1679;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -13.1067-3.2200j MVA;
	constant_power_B -13.1067-3.2200j MVA;
	constant_power_C -13.1067-3.2200j MVA;
}
object load {
	name gen1_bus1680;
	parent bus1680;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -112.0500-13.5667j MVA;
	constant_power_B -112.0500-13.5667j MVA;
	constant_power_C -112.0500-13.5667j MVA;
}
object load {
	name gen1_bus1681;
	parent bus1681;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -236.1167-19.6267j MVA;
	constant_power_B -236.1167-19.6267j MVA;
	constant_power_C -236.1167-19.6267j MVA;
}
object load {
	name gen1_bus1682;
	parent bus1682;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -283.7700-20.4133j MVA;
	constant_power_B -283.7700-20.4133j MVA;
	constant_power_C -283.7700-20.4133j MVA;
}
object load {
	name gen1_bus1683;
	parent bus1683;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -85.0733+0.0000j MVA;
	constant_power_B -85.0733+0.0000j MVA;
	constant_power_C -85.0733+0.0000j MVA;
}
object load {
	name gen1_bus1684;
	parent bus1684;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -67.9733-8.6900j MVA;
	constant_power_B -67.9733-8.6900j MVA;
	constant_power_C -67.9733-8.6900j MVA;
}
object load {
	name gen1_bus1685;
	parent bus1685;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -353.0400-129.5000j MVA;
	constant_power_B -353.0400-129.5000j MVA;
	constant_power_C -353.0400-129.5000j MVA;
}
object load {
	name gen1_bus1686;
	parent bus1686;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -308.1833-88.2333j MVA;
	constant_power_B -308.1833-88.2333j MVA;
	constant_power_C -308.1833-88.2333j MVA;
}
object load {
	name gen1_bus1687;
	parent bus1687;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -391.1167-139.0733j MVA;
	constant_power_B -391.1167-139.0733j MVA;
	constant_power_C -391.1167-139.0733j MVA;
}
object load {
	name gen1_bus1688;
	parent bus1688;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.6967+0.0000j MVA;
	constant_power_B -1.6967+0.0000j MVA;
	constant_power_C -1.6967+0.0000j MVA;
}
object load {
	name gen1_bus1689;
	parent bus1689;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -221.9167-104.1000j MVA;
	constant_power_B -221.9167-104.1000j MVA;
	constant_power_C -221.9167-104.1000j MVA;
}
object load {
	name gen1_bus1690;
	parent bus1690;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.5700+0.0300j MVA;
	constant_power_B -0.5700+0.0300j MVA;
	constant_power_C -0.5700+0.0300j MVA;
}
object load {
	name gen1_bus1691;
	parent bus1691;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.4733+0.0767j MVA;
	constant_power_B -1.4733+0.0767j MVA;
	constant_power_C -1.4733+0.0767j MVA;
}
object load {
	name gen1_bus1692;
	parent bus1692;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -33.5767+1.7667j MVA;
	constant_power_B -33.5767+1.7667j MVA;
	constant_power_C -33.5767+1.7667j MVA;
}
object load {
	name gen1_bus1693;
	parent bus1693;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -206.0200+10.8467j MVA;
	constant_power_B -206.0200+10.8467j MVA;
	constant_power_C -206.0200+10.8467j MVA;
}
object load {
	name gen1_bus1694;
	parent bus1694;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -37.6300-5.8867j MVA;
	constant_power_B -37.6300-5.8867j MVA;
	constant_power_C -37.6300-5.8867j MVA;
}
object load {
	name gen1_bus1695;
	parent bus1695;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -380.7667-72.0767j MVA;
	constant_power_B -380.7667-72.0767j MVA;
	constant_power_C -380.7667-72.0767j MVA;
}
object load {
	name gen1_bus1696;
	parent bus1696;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.9533-0.1567j MVA;
	constant_power_B -0.9533-0.1567j MVA;
	constant_power_C -0.9533-0.1567j MVA;
}
object load {
	name gen1_bus1697;
	parent bus1697;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -127.2300-20.5900j MVA;
	constant_power_B -127.2300-20.5900j MVA;
	constant_power_C -127.2300-20.5900j MVA;
}
object load {
	name gen1_bus1698;
	parent bus1698;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.0333+0.0000j MVA;
	constant_power_B -1.0333+0.0000j MVA;
	constant_power_C -1.0333+0.0000j MVA;
}
object load {
	name gen1_bus1699;
	parent bus1699;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -23.7967-12.6300j MVA;
	constant_power_B -23.7967-12.6300j MVA;
	constant_power_C -23.7967-12.6300j MVA;
}
object load {
	name gen1_bus1700;
	parent bus1700;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -3.0933-1.7633j MVA;
	constant_power_B -3.0933-1.7633j MVA;
	constant_power_C -3.0933-1.7633j MVA;
}
object load {
	name gen1_bus1701;
	parent bus1701;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -179.5567-37.7000j MVA;
	constant_power_B -179.5567-37.7000j MVA;
	constant_power_C -179.5567-37.7000j MVA;
}
object load {
	name gen1_bus1702;
	parent bus1702;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -234.5267-30.5833j MVA;
	constant_power_B -234.5267-30.5833j MVA;
	constant_power_C -234.5267-30.5833j MVA;
}
object load {
	name gen1_bus1703;
	parent bus1703;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -238.9300-23.6900j MVA;
	constant_power_B -238.9300-23.6900j MVA;
	constant_power_C -238.9300-23.6900j MVA;
}
object load {
	name gen1_bus1704;
	parent bus1704;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -90.8433-28.5833j MVA;
	constant_power_B -90.8433-28.5833j MVA;
	constant_power_C -90.8433-28.5833j MVA;
}
object load {
	name gen1_bus1705;
	parent bus1705;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -113.4700-34.0167j MVA;
	constant_power_B -113.4700-34.0167j MVA;
	constant_power_C -113.4700-34.0167j MVA;
}
object load {
	name gen1_bus1706;
	parent bus1706;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -208.2300-40.1600j MVA;
	constant_power_B -208.2300-40.1600j MVA;
	constant_power_C -208.2300-40.1600j MVA;
}
object load {
	name gen1_bus1707;
	parent bus1707;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -112.3600-53.7833j MVA;
	constant_power_B -112.3600-53.7833j MVA;
	constant_power_C -112.3600-53.7833j MVA;
}
object load {
	name gen1_bus1708;
	parent bus1708;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -27.2433-24.6367j MVA;
	constant_power_B -27.2433-24.6367j MVA;
	constant_power_C -27.2433-24.6367j MVA;
}
object load {
	name gen1_bus1709;
	parent bus1709;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -104.5533-50.7667j MVA;
	constant_power_B -104.5533-50.7667j MVA;
	constant_power_C -104.5533-50.7667j MVA;
}
object load {
	name gen1_bus1710;
	parent bus1710;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.2300-0.1200j MVA;
	constant_power_B -0.2300-0.1200j MVA;
	constant_power_C -0.2300-0.1200j MVA;
}
object load {
	name gen1_bus1711;
	parent bus1711;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -94.9600-50.4500j MVA;
	constant_power_B -94.9600-50.4500j MVA;
	constant_power_C -94.9600-50.4500j MVA;
}
object load {
	name gen1_bus1712;
	parent bus1712;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -40.7167-24.7667j MVA;
	constant_power_B -40.7167-24.7667j MVA;
	constant_power_C -40.7167-24.7667j MVA;
}
object load {
	name gen1_bus1713;
	parent bus1713;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -6.1967-1.1333j MVA;
	constant_power_B -6.1967-1.1333j MVA;
	constant_power_C -6.1967-1.1333j MVA;
}
object load {
	name gen1_bus1714;
	parent bus1714;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.3267+0.0000j MVA;
	constant_power_B -1.3267+0.0000j MVA;
	constant_power_C -1.3267+0.0000j MVA;
}
object load {
	name gen1_bus1715;
	parent bus1715;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -163.5400-31.0000j MVA;
	constant_power_B -163.5400-31.0000j MVA;
	constant_power_C -163.5400-31.0000j MVA;
}
object load {
	name gen1_bus1716;
	parent bus1716;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -8.4967-2.9300j MVA;
	constant_power_B -8.4967-2.9300j MVA;
	constant_power_C -8.4967-2.9300j MVA;
}
object load {
	name gen1_bus1717;
	parent bus1717;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.8867-0.3067j MVA;
	constant_power_B -0.8867-0.3067j MVA;
	constant_power_C -0.8867-0.3067j MVA;
}
object load {
	name gen1_bus1718;
	parent bus1718;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.2200-0.4200j MVA;
	constant_power_B -1.2200-0.4200j MVA;
	constant_power_C -1.2200-0.4200j MVA;
}
object load {
	name gen1_bus1719;
	parent bus1719;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.8333+0.0000j MVA;
	constant_power_B -0.8333+0.0000j MVA;
	constant_power_C -0.8333+0.0000j MVA;
}
object load {
	name gen1_bus1720;
	parent bus1720;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -144.2800-49.7667j MVA;
	constant_power_B -144.2800-49.7667j MVA;
	constant_power_C -144.2800-49.7667j MVA;
}
object load {
	name gen1_bus1721;
	parent bus1721;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7067-0.1567j MVA;
	constant_power_B -0.7067-0.1567j MVA;
	constant_power_C -0.7067-0.1567j MVA;
}
object load {
	name gen1_bus1722;
	parent bus1722;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -155.5033-33.7433j MVA;
	constant_power_B -155.5033-33.7433j MVA;
	constant_power_C -155.5033-33.7433j MVA;
}
object load {
	name gen1_bus1723;
	parent bus1723;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -80.2300-28.9100j MVA;
	constant_power_B -80.2300-28.9100j MVA;
	constant_power_C -80.2300-28.9100j MVA;
}
object load {
	name gen1_bus1724;
	parent bus1724;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -44.6100+0.0000j MVA;
	constant_power_B -44.6100+0.0000j MVA;
	constant_power_C -44.6100+0.0000j MVA;
}
object load {
	name gen1_bus1725;
	parent bus1725;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.6567-0.6733j MVA;
	constant_power_B -0.6567-0.6733j MVA;
	constant_power_C -0.6567-0.6733j MVA;
}
object load {
	name gen1_bus1726;
	parent bus1726;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -18.1800-18.7133j MVA;
	constant_power_B -18.1800-18.7133j MVA;
	constant_power_C -18.1800-18.7133j MVA;
}
object load {
	name gen1_bus1727;
	parent bus1727;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -141.8967-39.6233j MVA;
	constant_power_B -141.8967-39.6233j MVA;
	constant_power_C -141.8967-39.6233j MVA;
}
object load {
	name gen1_bus1728;
	parent bus1728;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.2167-0.4700j MVA;
	constant_power_B -1.2167-0.4700j MVA;
	constant_power_C -1.2167-0.4700j MVA;
}
object load {
	name gen1_bus1729;
	parent bus1729;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -109.5100-43.2567j MVA;
	constant_power_B -109.5100-43.2567j MVA;
	constant_power_C -109.5100-43.2567j MVA;
}
object load {
	name gen1_bus1730;
	parent bus1730;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -291.2300+0.5733j MVA;
	constant_power_B -291.2300+0.5733j MVA;
	constant_power_C -291.2300+0.5733j MVA;
}
object load {
	name gen1_bus1731;
	parent bus1731;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -17.5600-0.1000j MVA;
	constant_power_B -17.5600-0.1000j MVA;
	constant_power_C -17.5600-0.1000j MVA;
}
object load {
	name gen1_bus1732;
	parent bus1732;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -161.9367-3.9067j MVA;
	constant_power_B -161.9367-3.9067j MVA;
	constant_power_C -161.9367-3.9067j MVA;
}
object load {
	name gen1_bus1733;
	parent bus1733;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7400+0.0167j MVA;
	constant_power_B -0.7400+0.0167j MVA;
	constant_power_C -0.7400+0.0167j MVA;
}
object load {
	name gen1_bus1734;
	parent bus1734;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -110.9100+2.2500j MVA;
	constant_power_B -110.9100+2.2500j MVA;
	constant_power_C -110.9100+2.2500j MVA;
}
object load {
	name gen1_bus1735;
	parent bus1735;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -488.5600+7.8433j MVA;
	constant_power_B -488.5600+7.8433j MVA;
	constant_power_C -488.5600+7.8433j MVA;
}
object load {
	name gen1_bus1736;
	parent bus1736;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -70.7033-7.6833j MVA;
	constant_power_B -70.7033-7.6833j MVA;
	constant_power_C -70.7033-7.6833j MVA;
}
object load {
	name gen1_bus1737;
	parent bus1737;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -69.7167-6.4933j MVA;
	constant_power_B -69.7167-6.4933j MVA;
	constant_power_C -69.7167-6.4933j MVA;
}
object load {
	name gen1_bus1738;
	parent bus1738;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.9967-3.1233j MVA;
	constant_power_B -4.9967-3.1233j MVA;
	constant_power_C -4.9967-3.1233j MVA;
}
object load {
	name gen1_bus1739;
	parent bus1739;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -2.5833-2.8000j MVA;
	constant_power_B -2.5833-2.8000j MVA;
	constant_power_C -2.5833-2.8000j MVA;
}
object load {
	name gen1_bus1740;
	parent bus1740;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.1733-0.3667j MVA;
	constant_power_B -1.1733-0.3667j MVA;
	constant_power_C -1.1733-0.3667j MVA;
}
object load {
	name gen1_bus1741;
	parent bus1741;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -202.6567-64.6767j MVA;
	constant_power_B -202.6567-64.6767j MVA;
	constant_power_C -202.6567-64.6767j MVA;
}
object load {
	name gen1_bus1742;
	parent bus1742;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -309.3933-145.1633j MVA;
	constant_power_B -309.3933-145.1633j MVA;
	constant_power_C -309.3933-145.1633j MVA;
}
object load {
	name gen1_bus1743;
	parent bus1743;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -64.9500-42.1000j MVA;
	constant_power_B -64.9500-42.1000j MVA;
	constant_power_C -64.9500-42.1000j MVA;
}
object load {
	name gen1_bus1744;
	parent bus1744;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -37.0833-25.7600j MVA;
	constant_power_B -37.0833-25.7600j MVA;
	constant_power_C -37.0833-25.7600j MVA;
}
object load {
	name gen1_bus1745;
	parent bus1745;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -37.7833-1.6233j MVA;
	constant_power_B -37.7833-1.6233j MVA;
	constant_power_C -37.7833-1.6233j MVA;
}
object load {
	name gen1_bus1746;
	parent bus1746;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -84.0267+1.4433j MVA;
	constant_power_B -84.0267+1.4433j MVA;
	constant_power_C -84.0267+1.4433j MVA;
}
object load {
	name gen1_bus1747;
	parent bus1747;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -75.8600-2.8067j MVA;
	constant_power_B -75.8600-2.8067j MVA;
	constant_power_C -75.8600-2.8067j MVA;
}
object load {
	name gen1_bus1748;
	parent bus1748;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -12.4800-3.8633j MVA;
	constant_power_B -12.4800-3.8633j MVA;
	constant_power_C -12.4800-3.8633j MVA;
}
object load {
	name gen1_bus1749;
	parent bus1749;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -67.0367-3.0867j MVA;
	constant_power_B -67.0367-3.0867j MVA;
	constant_power_C -67.0367-3.0867j MVA;
}
object load {
	name gen1_bus1750;
	parent bus1750;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -49.9733+0.7367j MVA;
	constant_power_B -49.9733+0.7367j MVA;
	constant_power_C -49.9733+0.7367j MVA;
}
object load {
	name gen1_bus1751;
	parent bus1751;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -138.7033-58.3200j MVA;
	constant_power_B -138.7033-58.3200j MVA;
	constant_power_C -138.7033-58.3200j MVA;
}
object load {
	name gen1_bus1752;
	parent bus1752;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -114.5967-40.3433j MVA;
	constant_power_B -114.5967-40.3433j MVA;
	constant_power_C -114.5967-40.3433j MVA;
}
object load {
	name gen1_bus1753;
	parent bus1753;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -132.6333-33.7500j MVA;
	constant_power_B -132.6333-33.7500j MVA;
	constant_power_C -132.6333-33.7500j MVA;
}
object load {
	name gen1_bus1754;
	parent bus1754;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.6533-0.4633j MVA;
	constant_power_B -1.6533-0.4633j MVA;
	constant_power_C -1.6533-0.4633j MVA;
}
object load {
	name gen1_bus1755;
	parent bus1755;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7567-0.2133j MVA;
	constant_power_B -0.7567-0.2133j MVA;
	constant_power_C -0.7567-0.2133j MVA;
}
object load {
	name gen1_bus1756;
	parent bus1756;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -160.6067-44.1367j MVA;
	constant_power_B -160.6067-44.1367j MVA;
	constant_power_C -160.6067-44.1367j MVA;
}
object load {
	name gen1_bus1757;
	parent bus1757;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -39.5667-10.5900j MVA;
	constant_power_B -39.5667-10.5900j MVA;
	constant_power_C -39.5667-10.5900j MVA;
}
object load {
	name gen1_bus1758;
	parent bus1758;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.4467-0.4033j MVA;
	constant_power_B -1.4467-0.4033j MVA;
	constant_power_C -1.4467-0.4033j MVA;
}
object load {
	name gen1_bus1759;
	parent bus1759;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -153.7167-42.2967j MVA;
	constant_power_B -153.7167-42.2967j MVA;
	constant_power_C -153.7167-42.2967j MVA;
}
object load {
	name gen1_bus1760;
	parent bus1760;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.5867-0.1933j MVA;
	constant_power_B -0.5867-0.1933j MVA;
	constant_power_C -0.5867-0.1933j MVA;
}
object load {
	name gen1_bus1761;
	parent bus1761;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -248.8400-81.0600j MVA;
	constant_power_B -248.8400-81.0600j MVA;
	constant_power_C -248.8400-81.0600j MVA;
}
object load {
	name gen1_bus1762;
	parent bus1762;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -89.0933-40.3067j MVA;
	constant_power_B -89.0933-40.3067j MVA;
	constant_power_C -89.0933-40.3067j MVA;
}
object load {
	name gen1_bus1763;
	parent bus1763;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -45.4267-23.2567j MVA;
	constant_power_B -45.4267-23.2567j MVA;
	constant_power_C -45.4267-23.2567j MVA;
}
object load {
	name gen1_bus1764;
	parent bus1764;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -7.6167-8.2500j MVA;
	constant_power_B -7.6167-8.2500j MVA;
	constant_power_C -7.6167-8.2500j MVA;
}
object load {
	name gen1_bus1765;
	parent bus1765;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -4.9967-0.9300j MVA;
	constant_power_B -4.9967-0.9300j MVA;
	constant_power_C -4.9967-0.9300j MVA;
}
object load {
	name gen1_bus1766;
	parent bus1766;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -5.7300-1.0667j MVA;
	constant_power_B -5.7300-1.0667j MVA;
	constant_power_C -5.7300-1.0667j MVA;
}
object load {
	name gen1_bus1767;
	parent bus1767;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -8.4333+0.0000j MVA;
	constant_power_B -8.4333+0.0000j MVA;
	constant_power_C -8.4333+0.0000j MVA;
}
object load {
	name gen1_bus1768;
	parent bus1768;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -20.2467+3.6367j MVA;
	constant_power_B -20.2467+3.6367j MVA;
	constant_power_C -20.2467+3.6367j MVA;
}
object load {
	name gen1_bus1769;
	parent bus1769;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -95.1700+17.0867j MVA;
	constant_power_B -95.1700+17.0867j MVA;
	constant_power_C -95.1700+17.0867j MVA;
}
object load {
	name gen1_bus1770;
	parent bus1770;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -62.8500+11.2867j MVA;
	constant_power_B -62.8500+11.2867j MVA;
	constant_power_C -62.8500+11.2867j MVA;
}
object load {
	name gen1_bus1771;
	parent bus1771;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -140.6000+44.0100j MVA;
	constant_power_B -140.6000+44.0100j MVA;
	constant_power_C -140.6000+44.0100j MVA;
}
object load {
	name gen1_bus1772;
	parent bus1772;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -163.9967-10.2300j MVA;
	constant_power_B -163.9967-10.2300j MVA;
	constant_power_C -163.9967-10.2300j MVA;
}
object load {
	name gen1_bus1773;
	parent bus1773;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -1.7000+0.5300j MVA;
	constant_power_B -1.7000+0.5300j MVA;
	constant_power_C -1.7000+0.5300j MVA;
}
object load {
	name gen1_bus1774;
	parent bus1774;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -82.7400+14.8567j MVA;
	constant_power_B -82.7400+14.8567j MVA;
	constant_power_C -82.7400+14.8567j MVA;
}
object load {
	name gen1_bus1775;
	parent bus1775;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -117.5067+21.1000j MVA;
	constant_power_B -117.5067+21.1000j MVA;
	constant_power_C -117.5067+21.1000j MVA;
}
object load {
	name gen1_bus1776;
	parent bus1776;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.3800+0.1200j MVA;
	constant_power_B -0.3800+0.1200j MVA;
	constant_power_C -0.3800+0.1200j MVA;
}
object load {
	name gen1_bus1777;
	parent bus1777;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.4500-0.0467j MVA;
	constant_power_B -0.4500-0.0467j MVA;
	constant_power_C -0.4500-0.0467j MVA;
}
object load {
	name gen1_bus1778;
	parent bus1778;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7200-0.0767j MVA;
	constant_power_B -0.7200-0.0767j MVA;
	constant_power_C -0.7200-0.0767j MVA;
}
object load {
	name gen1_bus1779;
	parent bus1779;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -104.9133-11.0167j MVA;
	constant_power_B -104.9133-11.0167j MVA;
	constant_power_C -104.9133-11.0167j MVA;
}
object load {
	name gen1_bus1780;
	parent bus1780;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -72.6267+11.9267j MVA;
	constant_power_B -72.6267+11.9267j MVA;
	constant_power_C -72.6267+11.9267j MVA;
}
object load {
	name gen1_bus1781;
	parent bus1781;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -0.7933+0.1233j MVA;
	constant_power_B -0.7933+0.1233j MVA;
	constant_power_C -0.7933+0.1233j MVA;
}
object load {
	name gen1_bus1782;
	parent bus1782;
	phases ABC;
	nominal_voltage 7.967 kV;
	constant_power_A -19.8133+3.0500j MVA;
	constant_power_B -19.8133+3.0500j MVA;
	constant_power_C -19.8133+3.0500j MVA;
}

object voltdump {
     filename `{outfile}`;
     mode POLAR;
}