     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4709 {
     name R5-12-47-3_tm_573;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4710 {
     name R5-12-47-3_tm_574;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4711 {
     name R5-12-47-3_tm_575;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4712 {
     name R5-12-47-3_tm_576;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4713 {
     name R5-12-47-3_tm_577;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4714 {
     name R5-12-47-3_tm_578;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4715 {
     name R5-12-47-3_tm_579;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4716 {
     name R5-12-47-3_tm_580;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4717 {
     name R5-12-47-3_tm_581;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4718 {
     name R5-12-47-3_tm_582;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4719 {
     name R5-12-47-3_tm_583;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4720 {
     name R5-12-47-3_tm_584;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4721 {
     name R5-12-47-3_tm_585;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4722 {
     name R5-12-47-3_tm_586;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4723 {
     name R5-12-47-3_tm_587;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4724 {
     name R5-12-47-3_tm_588;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4725 {
     name R5-12-47-3_tm_589;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4726 {
     name R5-12-47-3_tm_590;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4727 {
     name R5-12-47-3_tm_591;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4728 {
     name R5-12-47-3_tm_592;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4729 {
     name R5-12-47-3_tm_593;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4730 {
     name R5-12-47-3_tm_594;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4731 {
     name R5-12-47-3_tm_595;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4732 {
     name R5-12-47-3_tm_596;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4733 {
     name R5-12-47-3_tm_597;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4734 {
     name R5-12-47-3_tm_598;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4735 {
     name R5-12-47-3_tm_599;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4736 {
     name R5-12-47-3_tm_600;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4737 {
     name R5-12-47-3_tm_601;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4738 {
     name R5-12-47-3_tm_602;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4739 {
     name R5-12-47-3_tm_603;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4740 {
     name R5-12-47-3_tm_604;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4741 {
     name R5-12-47-3_tm_605;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4742 {
     name R5-12-47-3_tm_606;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4743 {
     name R5-12-47-3_tm_607;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4744 {
     name R5-12-47-3_tm_608;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4745 {
     name R5-12-47-3_tm_609;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4746 {
     name R5-12-47-3_tm_610;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4747 {
     name R5-12-47-3_tm_611;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4748 {
     name R5-12-47-3_tm_612;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4749 {
     name R5-12-47-3_tm_613;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4750 {
     name R5-12-47-3_tm_614;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4751 {
     name R5-12-47-3_tm_615;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4752 {
     name R5-12-47-3_tm_616;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4753 {
     name R5-12-47-3_tm_617;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4754 {
     name R5-12-47-3_tm_618;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4755 {
     name R5-12-47-3_tm_619;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4756 {
     name R5-12-47-3_tm_620;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4757 {
     name R5-12-47-3_tm_621;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4758 {
     name R5-12-47-3_tm_622;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4759 {
     name R5-12-47-3_tm_623;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4760 {
     name R5-12-47-3_tm_624;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4761 {
     name R5-12-47-3_tm_625;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4762 {
     name R5-12-47-3_tm_626;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4763 {
     name R5-12-47-3_tm_627;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4764 {
     name R5-12-47-3_tm_628;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4765 {
     name R5-12-47-3_tm_629;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4766 {
     name R5-12-47-3_tm_630;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4767 {
     name R5-12-47-3_tm_631;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4768 {
     name R5-12-47-3_tm_632;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4769 {
     name R5-12-47-3_tm_633;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4770 {
     name R5-12-47-3_tm_634;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4771 {
     name R5-12-47-3_tm_635;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4772 {
     name R5-12-47-3_tm_636;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4773 {
     name R5-12-47-3_tm_637;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4774 {
     name R5-12-47-3_tm_638;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4775 {
     name R5-12-47-3_tm_639;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4776 {
     name R5-12-47-3_tm_640;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4777 {
     name R5-12-47-3_tm_641;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4778 {
     name R5-12-47-3_tm_642;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4779 {
     name R5-12-47-3_tm_643;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4780 {
     name R5-12-47-3_tm_644;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4781 {
     name R5-12-47-3_tm_645;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4782 {
     name R5-12-47-3_tm_646;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4783 {
     name R5-12-47-3_tm_647;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4784 {
     name R5-12-47-3_tm_648;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4785 {
     name R5-12-47-3_tm_649;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4786 {
     name R5-12-47-3_tm_650;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4787 {
     name R5-12-47-3_tm_651;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4788 {
     name R5-12-47-3_tm_652;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4789 {
     name R5-12-47-3_tm_653;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4790 {
     name R5-12-47-3_tm_654;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4791 {
     name R5-12-47-3_tm_655;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4792 {
     name R5-12-47-3_tm_656;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4793 {
     name R5-12-47-3_tm_657;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4794 {
     name R5-12-47-3_tm_658;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4795 {
     name R5-12-47-3_tm_659;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4796 {
     name R5-12-47-3_tm_660;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4797 {
     name R5-12-47-3_tm_661;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4798 {
     name R5-12-47-3_tm_662;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4799 {
     name R5-12-47-3_tm_663;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4800 {
     name R5-12-47-3_tm_664;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4801 {
     name R5-12-47-3_tm_665;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4802 {
     name R5-12-47-3_tm_666;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4803 {
     name R5-12-47-3_tm_667;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4804 {
     name R5-12-47-3_tm_668;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4805 {
     name R5-12-47-3_tm_669;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4806 {
     name R5-12-47-3_tm_670;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4807 {
     name R5-12-47-3_tm_671;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4808 {
     name R5-12-47-3_tm_672;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4809 {
     name R5-12-47-3_tm_673;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4810 {
     name R5-12-47-3_tm_674;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4811 {
     name R5-12-47-3_tm_675;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4812 {
     name R5-12-47-3_tm_676;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4813 {
     name R5-12-47-3_tm_677;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4814 {
     name R5-12-47-3_tm_678;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4815 {
     name R5-12-47-3_tm_679;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4816 {
     name R5-12-47-3_tm_680;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4817 {
     name R5-12-47-3_tm_681;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4818 {
     name R5-12-47-3_tm_682;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4819 {
     name R5-12-47-3_tm_683;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4820 {
     name R5-12-47-3_tm_684;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4821 {
     name R5-12-47-3_tm_685;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4822 {
     name R5-12-47-3_tm_686;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4823 {
     name R5-12-47-3_tm_687;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4824 {
     name R5-12-47-3_tm_688;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4825 {
     name R5-12-47-3_tm_689;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4826 {
     name R5-12-47-3_tm_690;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4827 {
     name R5-12-47-3_tm_691;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4828 {
     name R5-12-47-3_tm_692;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4829 {
     name R5-12-47-3_tm_693;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4830 {
     name R5-12-47-3_tm_694;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4831 {
     name R5-12-47-3_tm_695;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4832 {
     name R5-12-47-3_tm_696;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4833 {
     name R5-12-47-3_tm_697;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4834 {
     name R5-12-47-3_tm_698;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4835 {
     name R5-12-47-3_tm_699;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4836 {
     name R5-12-47-3_tm_700;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4837 {
     name R5-12-47-3_tm_701;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4838 {
     name R5-12-47-3_tm_702;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4839 {
     name R5-12-47-3_tm_703;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4840 {
     name R5-12-47-3_tm_704;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4841 {
     name R5-12-47-3_tm_705;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4842 {
     name R5-12-47-3_tm_706;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4843 {
     name R5-12-47-3_tm_707;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4844 {
     name R5-12-47-3_tm_708;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4845 {
     name R5-12-47-3_tm_709;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4846 {
     name R5-12-47-3_tm_710;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4847 {
     name R5-12-47-3_tm_711;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4848 {
     name R5-12-47-3_tm_712;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4849 {
     name R5-12-47-3_tm_713;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4850 {
     name R5-12-47-3_tm_714;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4851 {
     name R5-12-47-3_tm_715;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4852 {
     name R5-12-47-3_tm_716;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4853 {
     name R5-12-47-3_tm_717;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4854 {
     name R5-12-47-3_tm_718;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4855 {
     name R5-12-47-3_tm_719;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4856 {
     name R5-12-47-3_tm_720;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4857 {
     name R5-12-47-3_tm_721;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4858 {
     name R5-12-47-3_tm_722;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4859 {
     name R5-12-47-3_tm_723;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4860 {
     name R5-12-47-3_tm_724;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4861 {
     name R5-12-47-3_tm_725;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4862 {
     name R5-12-47-3_tm_726;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4863 {
     name R5-12-47-3_tm_727;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4864 {
     name R5-12-47-3_tm_728;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4865 {
     name R5-12-47-3_tm_729;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4866 {
     name R5-12-47-3_tm_730;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4867 {
     name R5-12-47-3_tm_731;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4868 {
     name R5-12-47-3_tm_732;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4869 {
     name R5-12-47-3_tm_733;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4870 {
     name R5-12-47-3_tm_734;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4871 {
     name R5-12-47-3_tm_735;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4872 {
     name R5-12-47-3_tm_736;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4873 {
     name R5-12-47-3_tm_737;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4874 {
     name R5-12-47-3_tm_738;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4875 {
     name R5-12-47-3_tm_739;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4876 {
     name R5-12-47-3_tm_740;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4877 {
     name R5-12-47-3_tm_741;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4878 {
     name R5-12-47-3_tm_742;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4879 {
     name R5-12-47-3_tm_743;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4880 {
     name R5-12-47-3_tm_744;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4881 {
     name R5-12-47-3_tm_745;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4882 {
     name R5-12-47-3_tm_746;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4883 {
     name R5-12-47-3_tm_747;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4884 {
     name R5-12-47-3_tm_748;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4885 {
     name R5-12-47-3_tm_749;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4886 {
     name R5-12-47-3_tm_750;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4887 {
     name R5-12-47-3_tm_751;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4888 {
     name R5-12-47-3_tm_752;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4889 {
     name R5-12-47-3_tm_753;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4890 {
     name R5-12-47-3_tm_754;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4891 {
     name R5-12-47-3_tm_755;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4892 {
     name R5-12-47-3_tm_756;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4893 {
     name R5-12-47-3_tm_757;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4894 {
     name R5-12-47-3_tm_758;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4895 {
     name R5-12-47-3_tm_759;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4896 {
     name R5-12-47-3_tm_760;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4897 {
     name R5-12-47-3_tm_761;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4898 {
     name R5-12-47-3_tm_762;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4899 {
     name R5-12-47-3_tm_763;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4900 {
     name R5-12-47-3_tm_764;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4901 {
     name R5-12-47-3_tm_765;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4902 {
     name R5-12-47-3_tm_766;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4903 {
     name R5-12-47-3_tm_767;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4904 {
     name R5-12-47-3_tm_768;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4905 {
     name R5-12-47-3_tm_769;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4906 {
     name R5-12-47-3_tm_770;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4907 {
     name R5-12-47-3_tm_771;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4908 {
     name R5-12-47-3_tm_772;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4909 {
     name R5-12-47-3_tm_773;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4910 {
     name R5-12-47-3_tm_774;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4911 {
     name R5-12-47-3_tm_775;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4912 {
     name R5-12-47-3_tm_776;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4913 {
     name R5-12-47-3_tm_777;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4914 {
     name R5-12-47-3_tm_778;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4915 {
     name R5-12-47-3_tm_779;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4916 {
     name R5-12-47-3_tm_780;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4917 {
     name R5-12-47-3_tm_781;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4918 {
     name R5-12-47-3_tm_782;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4919 {
     name R5-12-47-3_tm_783;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4920 {
     name R5-12-47-3_tm_784;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4921 {
     name R5-12-47-3_tm_785;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4922 {
     name R5-12-47-3_tm_786;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4923 {
     name R5-12-47-3_tm_787;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4924 {
     name R5-12-47-3_tm_788;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4925 {
     name R5-12-47-3_tm_789;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4926 {
     name R5-12-47-3_tm_790;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4927 {
     name R5-12-47-3_tm_791;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4928 {
     name R5-12-47-3_tm_792;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4929 {
     name R5-12-47-3_tm_793;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4930 {
     name R5-12-47-3_tm_794;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4931 {
     name R5-12-47-3_tm_795;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4932 {
     name R5-12-47-3_tm_796;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4933 {
     name R5-12-47-3_tm_797;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4934 {
     name R5-12-47-3_tm_798;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4935 {
     name R5-12-47-3_tm_799;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4936 {
     name R5-12-47-3_tm_800;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4937 {
     name R5-12-47-3_tm_801;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4938 {
     name R5-12-47-3_tm_802;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4939 {
     name R5-12-47-3_tm_803;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4940 {
     name R5-12-47-3_tm_804;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4941 {
     name R5-12-47-3_tm_805;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4942 {
     name R5-12-47-3_tm_806;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4943 {
     name R5-12-47-3_tm_807;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4944 {
     name R5-12-47-3_tm_808;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4945 {
     name R5-12-47-3_tm_809;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4946 {
     name R5-12-47-3_tm_810;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4947 {
     name R5-12-47-3_tm_811;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4948 {
     name R5-12-47-3_tm_812;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4949 {
     name R5-12-47-3_tm_813;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4950 {
     name R5-12-47-3_tm_814;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4951 {
     name R5-12-47-3_tm_815;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4952 {
     name R5-12-47-3_tm_816;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4953 {
     name R5-12-47-3_tm_817;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4954 {
     name R5-12-47-3_tm_818;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4955 {
     name R5-12-47-3_tm_819;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4956 {
     name R5-12-47-3_tm_820;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4957 {
     name R5-12-47-3_tm_821;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4958 {
     name R5-12-47-3_tm_822;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4959 {
     name R5-12-47-3_tm_823;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4960 {
     name R5-12-47-3_tm_824;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4961 {
     name R5-12-47-3_tm_825;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4962 {
     name R5-12-47-3_tm_826;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4963 {
     name R5-12-47-3_tm_827;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4964 {
     name R5-12-47-3_tm_828;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4965 {
     name R5-12-47-3_tm_829;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4966 {
     name R5-12-47-3_tm_830;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4967 {
     name R5-12-47-3_tm_831;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4968 {
     name R5-12-47-3_tm_832;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4969 {
     name R5-12-47-3_tm_833;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4970 {
     name R5-12-47-3_tm_834;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4971 {
     name R5-12-47-3_tm_835;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4972 {
     name R5-12-47-3_tm_836;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4973 {
     name R5-12-47-3_tm_837;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4974 {
     name R5-12-47-3_tm_838;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4975 {
     name R5-12-47-3_tm_839;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4976 {
     name R5-12-47-3_tm_840;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4977 {
     name R5-12-47-3_tm_841;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4978 {
     name R5-12-47-3_tm_842;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4979 {
     name R5-12-47-3_tm_843;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4980 {
     name R5-12-47-3_tm_844;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4981 {
     name R5-12-47-3_tm_845;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4982 {
     name R5-12-47-3_tm_846;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4983 {
     name R5-12-47-3_tm_847;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4984 {
     name R5-12-47-3_tm_848;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4985 {
     name R5-12-47-3_tm_849;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4986 {
     name R5-12-47-3_tm_850;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4987 {
     name R5-12-47-3_tm_851;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4988 {
     name R5-12-47-3_tm_852;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4989 {
     name R5-12-47-3_tm_853;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4990 {
     name R5-12-47-3_tm_854;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4991 {
     name R5-12-47-3_tm_855;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4992 {
     name R5-12-47-3_tm_856;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4993 {
     name R5-12-47-3_tm_857;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4994 {
     name R5-12-47-3_tm_858;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4995 {
     name R5-12-47-3_tm_859;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4996 {
     name R5-12-47-3_tm_860;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4997 {
     name R5-12-47-3_tm_861;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4998 {
     name R5-12-47-3_tm_862;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:4999 {
     name R5-12-47-3_tm_863;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5000 {
     name R5-12-47-3_tm_864;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5001 {
     name R5-12-47-3_tm_865;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5002 {
     name R5-12-47-3_tm_866;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5003 {
     name R5-12-47-3_tm_867;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5004 {
     name R5-12-47-3_tm_868;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5005 {
     name R5-12-47-3_tm_869;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5006 {
     name R5-12-47-3_tm_870;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5007 {
     name R5-12-47-3_tm_871;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5008 {
     name R5-12-47-3_tm_872;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5009 {
     name R5-12-47-3_tm_873;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5010 {
     name R5-12-47-3_tm_874;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5011 {
     name R5-12-47-3_tm_875;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5012 {
     name R5-12-47-3_tm_876;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5013 {
     name R5-12-47-3_tm_877;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5014 {
     name R5-12-47-3_tm_878;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5015 {
     name R5-12-47-3_tm_879;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5016 {
     name R5-12-47-3_tm_880;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5017 {
     name R5-12-47-3_tm_881;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5018 {
     name R5-12-47-3_tm_882;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5019 {
     name R5-12-47-3_tm_883;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5020 {
     name R5-12-47-3_tm_884;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5021 {
     name R5-12-47-3_tm_885;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5022 {
     name R5-12-47-3_tm_886;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5023 {
     name R5-12-47-3_tm_887;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5024 {
     name R5-12-47-3_tm_888;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5025 {
     name R5-12-47-3_tm_889;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5026 {
     name R5-12-47-3_tm_890;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5027 {
     name R5-12-47-3_tm_891;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5028 {
     name R5-12-47-3_tm_892;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5029 {
     name R5-12-47-3_tm_893;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5030 {
     name R5-12-47-3_tm_894;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5031 {
     name R5-12-47-3_tm_895;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5032 {
     name R5-12-47-3_tm_896;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5033 {
     name R5-12-47-3_tm_897;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5034 {
     name R5-12-47-3_tm_898;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5035 {
     name R5-12-47-3_tm_899;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5036 {
     name R5-12-47-3_tm_900;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5037 {
     name R5-12-47-3_tm_901;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5038 {
     name R5-12-47-3_tm_902;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5039 {
     name R5-12-47-3_tm_903;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5040 {
     name R5-12-47-3_tm_904;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5041 {
     name R5-12-47-3_tm_905;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5042 {
     name R5-12-47-3_tm_906;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5043 {
     name R5-12-47-3_tm_907;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5044 {
     name R5-12-47-3_tm_908;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5045 {
     name R5-12-47-3_tm_909;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5046 {
     name R5-12-47-3_tm_910;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5047 {
     name R5-12-47-3_tm_911;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5048 {
     name R5-12-47-3_tm_912;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5049 {
     name R5-12-47-3_tm_913;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5050 {
     name R5-12-47-3_tm_914;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5051 {
     name R5-12-47-3_tm_915;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5052 {
     name R5-12-47-3_tm_916;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5053 {
     name R5-12-47-3_tm_917;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5054 {
     name R5-12-47-3_tm_918;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5055 {
     name R5-12-47-3_tm_919;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5056 {
     name R5-12-47-3_tm_920;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5057 {
     name R5-12-47-3_tm_921;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5058 {
     name R5-12-47-3_tm_922;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5059 {
     name R5-12-47-3_tm_923;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5060 {
     name R5-12-47-3_tm_924;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5061 {
     name R5-12-47-3_tm_925;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5062 {
     name R5-12-47-3_tm_926;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5063 {
     name R5-12-47-3_tm_927;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5064 {
     name R5-12-47-3_tm_928;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5065 {
     name R5-12-47-3_tm_929;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5066 {
     name R5-12-47-3_tm_930;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5067 {
     name R5-12-47-3_tm_931;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5068 {
     name R5-12-47-3_tm_932;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5069 {
     name R5-12-47-3_tm_933;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5070 {
     name R5-12-47-3_tm_934;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5071 {
     name R5-12-47-3_tm_935;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5072 {
     name R5-12-47-3_tm_936;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5073 {
     name R5-12-47-3_tm_937;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5074 {
     name R5-12-47-3_tm_938;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5075 {
     name R5-12-47-3_tm_939;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5076 {
     name R5-12-47-3_tm_940;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5077 {
     name R5-12-47-3_tm_941;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5078 {
     name R5-12-47-3_tm_942;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5079 {
     name R5-12-47-3_tm_943;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5080 {
     name R5-12-47-3_tm_944;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5081 {
     name R5-12-47-3_tm_945;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5082 {
     name R5-12-47-3_tm_946;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5083 {
     name R5-12-47-3_tm_947;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5084 {
     name R5-12-47-3_tm_948;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5085 {
     name R5-12-47-3_tm_949;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5086 {
     name R5-12-47-3_tm_950;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5087 {
     name R5-12-47-3_tm_951;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5088 {
     name R5-12-47-3_tm_952;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5089 {
     name R5-12-47-3_tm_953;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5090 {
     name R5-12-47-3_tm_954;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5091 {
     name R5-12-47-3_tm_955;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5092 {
     name R5-12-47-3_tm_956;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5093 {
     name R5-12-47-3_tm_957;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5094 {
     name R5-12-47-3_tm_958;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5095 {
     name R5-12-47-3_tm_959;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5096 {
     name R5-12-47-3_tm_960;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5097 {
     name R5-12-47-3_tm_961;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5098 {
     name R5-12-47-3_tm_962;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5099 {
     name R5-12-47-3_tm_963;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5100 {
     name R5-12-47-3_tm_964;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5101 {
     name R5-12-47-3_tm_965;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5102 {
     name R5-12-47-3_tm_966;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5103 {
     name R5-12-47-3_tm_967;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5104 {
     name R5-12-47-3_tm_968;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5105 {
     name R5-12-47-3_tm_969;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5106 {
     name R5-12-47-3_tm_970;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5107 {
     name R5-12-47-3_tm_971;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5108 {
     name R5-12-47-3_tm_972;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5109 {
     name R5-12-47-3_tm_973;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5110 {
     name R5-12-47-3_tm_974;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5111 {
     name R5-12-47-3_tm_975;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5112 {
     name R5-12-47-3_tm_976;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5113 {
     name R5-12-47-3_tm_977;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5114 {
     name R5-12-47-3_tm_978;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5115 {
     name R5-12-47-3_tm_979;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5116 {
     name R5-12-47-3_tm_980;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5117 {
     name R5-12-47-3_tm_981;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5118 {
     name R5-12-47-3_tm_982;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5119 {
     name R5-12-47-3_tm_983;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5120 {
     name R5-12-47-3_tm_984;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5121 {
     name R5-12-47-3_tm_985;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5122 {
     name R5-12-47-3_tm_986;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5123 {
     name R5-12-47-3_tm_987;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5124 {
     name R5-12-47-3_tm_988;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5125 {
     name R5-12-47-3_tm_989;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5126 {
     name R5-12-47-3_tm_990;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5127 {
     name R5-12-47-3_tm_991;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5128 {
     name R5-12-47-3_tm_992;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5129 {
     name R5-12-47-3_tm_993;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5130 {
     name R5-12-47-3_tm_994;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5131 {
     name R5-12-47-3_tm_995;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5132 {
     name R5-12-47-3_tm_996;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5133 {
     name R5-12-47-3_tm_997;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5134 {
     name R5-12-47-3_tm_998;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5135 {
     name R5-12-47-3_tm_999;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5136 {
     name R5-12-47-3_tm_1000;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5137 {
     name R5-12-47-3_tm_1001;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5138 {
     name R5-12-47-3_tm_1002;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5139 {
     name R5-12-47-3_tm_1003;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5140 {
     name R5-12-47-3_tm_1004;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5141 {
     name R5-12-47-3_tm_1005;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5142 {
     name R5-12-47-3_tm_1006;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5143 {
     name R5-12-47-3_tm_1007;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5144 {
     name R5-12-47-3_tm_1008;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5145 {
     name R5-12-47-3_tm_1009;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5146 {
     name R5-12-47-3_tm_1010;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5147 {
     name R5-12-47-3_tm_1011;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5148 {
     name R5-12-47-3_tm_1012;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5149 {
     name R5-12-47-3_tm_1013;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5150 {
     name R5-12-47-3_tm_1014;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5151 {
     name R5-12-47-3_tm_1015;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5152 {
     name R5-12-47-3_tm_1016;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5153 {
     name R5-12-47-3_tm_1017;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5154 {
     name R5-12-47-3_tm_1018;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5155 {
     name R5-12-47-3_tm_1019;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5156 {
     name R5-12-47-3_tm_1020;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5157 {
     name R5-12-47-3_tm_1021;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5158 {
     name R5-12-47-3_tm_1022;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5159 {
     name R5-12-47-3_tm_1023;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5160 {
     name R5-12-47-3_tm_1024;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5161 {
     name R5-12-47-3_tm_1025;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5162 {
     name R5-12-47-3_tm_1026;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5163 {
     name R5-12-47-3_tm_1027;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5164 {
     name R5-12-47-3_tm_1028;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5165 {
     name R5-12-47-3_tm_1029;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5166 {
     name R5-12-47-3_tm_1030;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5167 {
     name R5-12-47-3_tm_1031;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5168 {
     name R5-12-47-3_tm_1032;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5169 {
     name R5-12-47-3_tm_1033;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5170 {
     name R5-12-47-3_tm_1034;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5171 {
     name R5-12-47-3_tm_1035;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5172 {
     name R5-12-47-3_tm_1036;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5173 {
     name R5-12-47-3_tm_1037;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5174 {
     name R5-12-47-3_tm_1038;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5175 {
     name R5-12-47-3_tm_1039;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5176 {
     name R5-12-47-3_tm_1040;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5177 {
     name R5-12-47-3_tm_1041;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5178 {
     name R5-12-47-3_tm_1042;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5179 {
     name R5-12-47-3_tm_1043;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5180 {
     name R5-12-47-3_tm_1044;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5181 {
     name R5-12-47-3_tm_1045;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5182 {
     name R5-12-47-3_tm_1046;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5183 {
     name R5-12-47-3_tm_1047;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5184 {
     name R5-12-47-3_tm_1048;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5185 {
     name R5-12-47-3_tm_1049;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5186 {
     name R5-12-47-3_tm_1050;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5187 {
     name R5-12-47-3_tm_1051;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5188 {
     name R5-12-47-3_tm_1052;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5189 {
     name R5-12-47-3_tm_1053;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5190 {
     name R5-12-47-3_tm_1054;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5191 {
     name R5-12-47-3_tm_1055;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5192 {
     name R5-12-47-3_tm_1056;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5193 {
     name R5-12-47-3_tm_1057;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5194 {
     name R5-12-47-3_tm_1058;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5195 {
     name R5-12-47-3_tm_1059;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5196 {
     name R5-12-47-3_tm_1060;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5197 {
     name R5-12-47-3_tm_1061;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5198 {
     name R5-12-47-3_tm_1062;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5199 {
     name R5-12-47-3_tm_1063;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5200 {
     name R5-12-47-3_tm_1064;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5201 {
     name R5-12-47-3_tm_1065;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5202 {
     name R5-12-47-3_tm_1066;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5203 {
     name R5-12-47-3_tm_1067;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5204 {
     name R5-12-47-3_tm_1068;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5205 {
     name R5-12-47-3_tm_1069;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5206 {
     name R5-12-47-3_tm_1070;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5207 {
     name R5-12-47-3_tm_1071;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5208 {
     name R5-12-47-3_tm_1072;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5209 {
     name R5-12-47-3_tm_1073;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5210 {
     name R5-12-47-3_tm_1074;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5211 {
     name R5-12-47-3_tm_1075;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5212 {
     name R5-12-47-3_tm_1076;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5213 {
     name R5-12-47-3_tm_1077;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5214 {
     name R5-12-47-3_tm_1078;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5215 {
     name R5-12-47-3_tm_1079;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5216 {
     name R5-12-47-3_tm_1080;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5217 {
     name R5-12-47-3_tm_1081;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5218 {
     name R5-12-47-3_tm_1082;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5219 {
     name R5-12-47-3_tm_1083;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5220 {
     name R5-12-47-3_tm_1084;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5221 {
     name R5-12-47-3_tm_1085;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5222 {
     name R5-12-47-3_tm_1086;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5223 {
     name R5-12-47-3_tm_1087;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5224 {
     name R5-12-47-3_tm_1088;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5225 {
     name R5-12-47-3_tm_1089;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5226 {
     name R5-12-47-3_tm_1090;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5227 {
     name R5-12-47-3_tm_1091;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5228 {
     name R5-12-47-3_tm_1092;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5229 {
     name R5-12-47-3_tm_1093;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5230 {
     name R5-12-47-3_tm_1094;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5231 {
     name R5-12-47-3_tm_1095;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5232 {
     name R5-12-47-3_tm_1096;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5233 {
     name R5-12-47-3_tm_1097;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5234 {
     name R5-12-47-3_tm_1098;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5235 {
     name R5-12-47-3_tm_1099;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5236 {
     name R5-12-47-3_tm_1100;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5237 {
     name R5-12-47-3_tm_1101;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5238 {
     name R5-12-47-3_tm_1102;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5239 {
     name R5-12-47-3_tm_1103;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5240 {
     name R5-12-47-3_tm_1104;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5241 {
     name R5-12-47-3_tm_1105;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5242 {
     name R5-12-47-3_tm_1106;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5243 {
     name R5-12-47-3_tm_1107;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5244 {
     name R5-12-47-3_tm_1108;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5245 {
     name R5-12-47-3_tm_1109;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5246 {
     name R5-12-47-3_tm_1110;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5247 {
     name R5-12-47-3_tm_1111;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5248 {
     name R5-12-47-3_tm_1112;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5249 {
     name R5-12-47-3_tm_1113;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5250 {
     name R5-12-47-3_tm_1114;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5251 {
     name R5-12-47-3_tm_1115;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5252 {
     name R5-12-47-3_tm_1116;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5253 {
     name R5-12-47-3_tm_1117;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5254 {
     name R5-12-47-3_tm_1118;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5255 {
     name R5-12-47-3_tm_1119;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5256 {
     name R5-12-47-3_tm_1120;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5257 {
     name R5-12-47-3_tm_1121;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5258 {
     name R5-12-47-3_tm_1122;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5259 {
     name R5-12-47-3_tm_1123;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5260 {
     name R5-12-47-3_tm_1124;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5261 {
     name R5-12-47-3_tm_1125;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5262 {
     name R5-12-47-3_tm_1126;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5263 {
     name R5-12-47-3_tm_1127;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5264 {
     name R5-12-47-3_tm_1128;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5265 {
     name R5-12-47-3_tm_1129;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5266 {
     name R5-12-47-3_tm_1130;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5267 {
     name R5-12-47-3_tm_1131;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5268 {
     name R5-12-47-3_tm_1132;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5269 {
     name R5-12-47-3_tm_1133;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5270 {
     name R5-12-47-3_tm_1134;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5271 {
     name R5-12-47-3_tm_1135;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5272 {
     name R5-12-47-3_tm_1136;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5273 {
     name R5-12-47-3_tm_1137;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5274 {
     name R5-12-47-3_tm_1138;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5275 {
     name R5-12-47-3_tm_1139;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5276 {
     name R5-12-47-3_tm_1140;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5277 {
     name R5-12-47-3_tm_1141;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5278 {
     name R5-12-47-3_tm_1142;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5279 {
     name R5-12-47-3_tm_1143;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5280 {
     name R5-12-47-3_tm_1144;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5281 {
     name R5-12-47-3_tm_1145;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5282 {
     name R5-12-47-3_tm_1146;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5283 {
     name R5-12-47-3_tm_1147;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5284 {
     name R5-12-47-3_tm_1148;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5285 {
     name R5-12-47-3_tm_1149;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5286 {
     name R5-12-47-3_tm_1150;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5287 {
     name R5-12-47-3_tm_1151;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5288 {
     name R5-12-47-3_tm_1152;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5289 {
     name R5-12-47-3_tm_1153;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5290 {
     name R5-12-47-3_tm_1154;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5291 {
     name R5-12-47-3_tm_1155;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5292 {
     name R5-12-47-3_tm_1156;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5293 {
     name R5-12-47-3_tm_1157;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5294 {
     name R5-12-47-3_tm_1158;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5295 {
     name R5-12-47-3_tm_1159;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5296 {
     name R5-12-47-3_tm_1160;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5297 {
     name R5-12-47-3_tm_1161;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5298 {
     name R5-12-47-3_tm_1162;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5299 {
     name R5-12-47-3_tm_1163;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5300 {
     name R5-12-47-3_tm_1164;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5301 {
     name R5-12-47-3_tm_1165;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5302 {
     name R5-12-47-3_tm_1166;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5303 {
     name R5-12-47-3_tm_1167;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5304 {
     name R5-12-47-3_tm_1168;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5305 {
     name R5-12-47-3_tm_1169;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5306 {
     name R5-12-47-3_tm_1170;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5307 {
     name R5-12-47-3_tm_1171;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5308 {
     name R5-12-47-3_tm_1172;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5309 {
     name R5-12-47-3_tm_1173;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5310 {
     name R5-12-47-3_tm_1174;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5311 {
     name R5-12-47-3_tm_1175;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5312 {
     name R5-12-47-3_tm_1176;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5313 {
     name R5-12-47-3_tm_1177;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5314 {
     name R5-12-47-3_tm_1178;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5315 {
     name R5-12-47-3_tm_1179;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5316 {
     name R5-12-47-3_tm_1180;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5317 {
     name R5-12-47-3_tm_1181;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5318 {
     name R5-12-47-3_tm_1182;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5319 {
     name R5-12-47-3_tm_1183;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5320 {
     name R5-12-47-3_tm_1184;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5321 {
     name R5-12-47-3_tm_1185;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5322 {
     name R5-12-47-3_tm_1186;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5323 {
     name R5-12-47-3_tm_1187;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5324 {
     name R5-12-47-3_tm_1188;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5325 {
     name R5-12-47-3_tm_1189;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5326 {
     name R5-12-47-3_tm_1190;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5327 {
     name R5-12-47-3_tm_1191;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5328 {
     name R5-12-47-3_tm_1192;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5329 {
     name R5-12-47-3_tm_1193;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5330 {
     name R5-12-47-3_tm_1194;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5331 {
     name R5-12-47-3_tm_1195;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_meter:5332 {
     name R5-12-47-3_tm_1196;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1745 {
     name R5-12-47-3_tn_1;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1746 {
     name R5-12-47-3_tn_2;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1747 {
     name R5-12-47-3_tn_3;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1748 {
     name R5-12-47-3_tn_4;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1749 {
     name R5-12-47-3_tn_5;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1750 {
     name R5-12-47-3_tn_6;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1751 {
     name R5-12-47-3_tn_7;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1752 {
     name R5-12-47-3_tn_8;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1753 {
     name R5-12-47-3_tn_9;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1754 {
     name R5-12-47-3_tn_10;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1755 {
     name R5-12-47-3_tn_11;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1756 {
     name R5-12-47-3_tn_12;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1757 {
     name R5-12-47-3_tn_13;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1758 {
     name R5-12-47-3_tn_14;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1759 {
     name R5-12-47-3_tn_15;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1760 {
     name R5-12-47-3_tn_16;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1761 {
     name R5-12-47-3_tn_17;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1762 {
     name R5-12-47-3_tn_18;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1763 {
     name R5-12-47-3_tn_19;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1764 {
     name R5-12-47-3_tn_20;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1765 {
     name R5-12-47-3_tn_21;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1766 {
     name R5-12-47-3_tn_22;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1767 {
     name R5-12-47-3_tn_23;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1768 {
     name R5-12-47-3_tn_24;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1769 {
     name R5-12-47-3_tn_25;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1770 {
     name R5-12-47-3_tn_26;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1771 {
     name R5-12-47-3_tn_27;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1772 {
     name R5-12-47-3_tn_28;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1773 {
     name R5-12-47-3_tn_29;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1774 {
     name R5-12-47-3_tn_30;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1775 {
     name R5-12-47-3_tn_31;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1776 {
     name R5-12-47-3_tn_32;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1777 {
     name R5-12-47-3_tn_33;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1778 {
     name R5-12-47-3_tn_34;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1779 {
     name R5-12-47-3_tn_35;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1780 {
     name R5-12-47-3_tn_36;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1781 {
     name R5-12-47-3_tn_37;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1782 {
     name R5-12-47-3_tn_38;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1783 {
     name R5-12-47-3_tn_39;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1784 {
     name R5-12-47-3_tn_40;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1785 {
     name R5-12-47-3_tn_41;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1786 {
     name R5-12-47-3_tn_42;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1787 {
     name R5-12-47-3_tn_43;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1788 {
     name R5-12-47-3_tn_44;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1789 {
     name R5-12-47-3_tn_45;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1790 {
     name R5-12-47-3_tn_46;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1791 {
     name R5-12-47-3_tn_47;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1792 {
     name R5-12-47-3_tn_48;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1793 {
     name R5-12-47-3_tn_49;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1794 {
     name R5-12-47-3_tn_50;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1795 {
     name R5-12-47-3_tn_51;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1796 {
     name R5-12-47-3_tn_52;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1797 {
     name R5-12-47-3_tn_53;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1798 {
     name R5-12-47-3_tn_54;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1799 {
     name R5-12-47-3_tn_55;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1800 {
     name R5-12-47-3_tn_56;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1801 {
     name R5-12-47-3_tn_57;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1802 {
     name R5-12-47-3_tn_58;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1803 {
     name R5-12-47-3_tn_59;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1804 {
     name R5-12-47-3_tn_60;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1805 {
     name R5-12-47-3_tn_61;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1806 {
     name R5-12-47-3_tn_62;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1807 {
     name R5-12-47-3_tn_63;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1808 {
     name R5-12-47-3_tn_64;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1809 {
     name R5-12-47-3_tn_65;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1810 {
     name R5-12-47-3_tn_66;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1811 {
     name R5-12-47-3_tn_67;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1812 {
     name R5-12-47-3_tn_68;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1813 {
     name R5-12-47-3_tn_69;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1814 {
     name R5-12-47-3_tn_70;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1815 {
     name R5-12-47-3_tn_71;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1816 {
     name R5-12-47-3_tn_72;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1817 {
     name R5-12-47-3_tn_73;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1818 {
     name R5-12-47-3_tn_74;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1819 {
     name R5-12-47-3_tn_75;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1820 {
     name R5-12-47-3_tn_76;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1821 {
     name R5-12-47-3_tn_77;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1822 {
     name R5-12-47-3_tn_78;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1823 {
     name R5-12-47-3_tn_79;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1824 {
     name R5-12-47-3_tn_80;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1825 {
     name R5-12-47-3_tn_81;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1826 {
     name R5-12-47-3_tn_82;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1827 {
     name R5-12-47-3_tn_83;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1828 {
     name R5-12-47-3_tn_84;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1829 {
     name R5-12-47-3_tn_85;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1830 {
     name R5-12-47-3_tn_86;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1831 {
     name R5-12-47-3_tn_87;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1832 {
     name R5-12-47-3_tn_88;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1833 {
     name R5-12-47-3_tn_89;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1834 {
     name R5-12-47-3_tn_90;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1835 {
     name R5-12-47-3_tn_91;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1836 {
     name R5-12-47-3_tn_92;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1837 {
     name R5-12-47-3_tn_93;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1838 {
     name R5-12-47-3_tn_94;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1839 {
     name R5-12-47-3_tn_95;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1840 {
     name R5-12-47-3_tn_96;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1841 {
     name R5-12-47-3_tn_97;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1842 {
     name R5-12-47-3_tn_98;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1843 {
     name R5-12-47-3_tn_99;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1844 {
     name R5-12-47-3_tn_100;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1845 {
     name R5-12-47-3_tn_101;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1846 {
     name R5-12-47-3_tn_102;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1847 {
     name R5-12-47-3_tn_103;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1848 {
     name R5-12-47-3_tn_104;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1849 {
     name R5-12-47-3_tn_105;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1850 {
     name R5-12-47-3_tn_106;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1851 {
     name R5-12-47-3_tn_107;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1852 {
     name R5-12-47-3_tn_108;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1853 {
     name R5-12-47-3_tn_109;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1854 {
     name R5-12-47-3_tn_110;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1855 {
     name R5-12-47-3_tn_111;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1856 {
     name R5-12-47-3_tn_112;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1857 {
     name R5-12-47-3_tn_113;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1858 {
     name R5-12-47-3_tn_114;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1859 {
     name R5-12-47-3_tn_115;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1860 {
     name R5-12-47-3_tn_116;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1861 {
     name R5-12-47-3_tn_117;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1862 {
     name R5-12-47-3_tn_118;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1863 {
     name R5-12-47-3_tn_119;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1864 {
     name R5-12-47-3_tn_120;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1865 {
     name R5-12-47-3_tn_121;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1866 {
     name R5-12-47-3_tn_122;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1867 {
     name R5-12-47-3_tn_123;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1868 {
     name R5-12-47-3_tn_124;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1869 {
     name R5-12-47-3_tn_125;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1870 {
     name R5-12-47-3_tn_126;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1871 {
     name R5-12-47-3_tn_127;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1872 {
     name R5-12-47-3_tn_128;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1873 {
     name R5-12-47-3_tn_129;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1874 {
     name R5-12-47-3_tn_130;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1875 {
     name R5-12-47-3_tn_131;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1876 {
     name R5-12-47-3_tn_132;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1877 {
     name R5-12-47-3_tn_133;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1878 {
     name R5-12-47-3_tn_134;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1879 {
     name R5-12-47-3_tn_135;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1880 {
     name R5-12-47-3_tn_136;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1881 {
     name R5-12-47-3_tn_137;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1882 {
     name R5-12-47-3_tn_138;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1883 {
     name R5-12-47-3_tn_139;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1884 {
     name R5-12-47-3_tn_140;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1885 {
     name R5-12-47-3_tn_141;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1886 {
     name R5-12-47-3_tn_142;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1887 {
     name R5-12-47-3_tn_143;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1888 {
     name R5-12-47-3_tn_144;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1889 {
     name R5-12-47-3_tn_145;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1890 {
     name R5-12-47-3_tn_146;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1891 {
     name R5-12-47-3_tn_147;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1892 {
     name R5-12-47-3_tn_148;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1893 {
     name R5-12-47-3_tn_149;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1894 {
     name R5-12-47-3_tn_150;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1895 {
     name R5-12-47-3_tn_151;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1896 {
     name R5-12-47-3_tn_152;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1897 {
     name R5-12-47-3_tn_153;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1898 {
     name R5-12-47-3_tn_154;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1899 {
     name R5-12-47-3_tn_155;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1900 {
     name R5-12-47-3_tn_156;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1901 {
     name R5-12-47-3_tn_157;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1902 {
     name R5-12-47-3_tn_158;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1903 {
     name R5-12-47-3_tn_159;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1904 {
     name R5-12-47-3_tn_160;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1905 {
     name R5-12-47-3_tn_161;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1906 {
     name R5-12-47-3_tn_162;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1907 {
     name R5-12-47-3_tn_163;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1908 {
     name R5-12-47-3_tn_164;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1909 {
     name R5-12-47-3_tn_165;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1910 {
     name R5-12-47-3_tn_166;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1911 {
     name R5-12-47-3_tn_167;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1912 {
     name R5-12-47-3_tn_168;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1913 {
     name R5-12-47-3_tn_169;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1914 {
     name R5-12-47-3_tn_170;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1915 {
     name R5-12-47-3_tn_171;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1916 {
     name R5-12-47-3_tn_172;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1917 {
     name R5-12-47-3_tn_173;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1918 {
     name R5-12-47-3_tn_174;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1919 {
     name R5-12-47-3_tn_175;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1920 {
     name R5-12-47-3_tn_176;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1921 {
     name R5-12-47-3_tn_177;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1922 {
     name R5-12-47-3_tn_178;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1923 {
     name R5-12-47-3_tn_179;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1924 {
     name R5-12-47-3_tn_180;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1925 {
     name R5-12-47-3_tn_181;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1926 {
     name R5-12-47-3_tn_182;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1927 {
     name R5-12-47-3_tn_183;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1928 {
     name R5-12-47-3_tn_184;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1929 {
     name R5-12-47-3_tn_185;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1930 {
     name R5-12-47-3_tn_186;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1931 {
     name R5-12-47-3_tn_187;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1932 {
     name R5-12-47-3_tn_188;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1933 {
     name R5-12-47-3_tn_189;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1934 {
     name R5-12-47-3_tn_190;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1935 {
     name R5-12-47-3_tn_191;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1936 {
     name R5-12-47-3_tn_192;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1937 {
     name R5-12-47-3_tn_193;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1938 {
     name R5-12-47-3_tn_194;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1939 {
     name R5-12-47-3_tn_195;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1940 {
     name R5-12-47-3_tn_196;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1941 {
     name R5-12-47-3_tn_197;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1942 {
     name R5-12-47-3_tn_198;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1943 {
     name R5-12-47-3_tn_199;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1944 {
     name R5-12-47-3_tn_200;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1945 {
     name R5-12-47-3_tn_201;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1946 {
     name R5-12-47-3_tn_202;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1947 {
     name R5-12-47-3_tn_203;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1948 {
     name R5-12-47-3_tn_204;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1949 {
     name R5-12-47-3_tn_205;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1950 {
     name R5-12-47-3_tn_206;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1951 {
     name R5-12-47-3_tn_207;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1952 {
     name R5-12-47-3_tn_208;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1953 {
     name R5-12-47-3_tn_209;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1954 {
     name R5-12-47-3_tn_210;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1955 {
     name R5-12-47-3_tn_211;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1956 {
     name R5-12-47-3_tn_212;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1957 {
     name R5-12-47-3_tn_213;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1958 {
     name R5-12-47-3_tn_214;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1959 {
     name R5-12-47-3_tn_215;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1960 {
     name R5-12-47-3_tn_216;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1961 {
     name R5-12-47-3_tn_217;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1962 {
     name R5-12-47-3_tn_218;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1963 {
     name R5-12-47-3_tn_219;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1964 {
     name R5-12-47-3_tn_220;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1965 {
     name R5-12-47-3_tn_221;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1966 {
     name R5-12-47-3_tn_222;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1967 {
     name R5-12-47-3_tn_223;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1968 {
     name R5-12-47-3_tn_224;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1969 {
     name R5-12-47-3_tn_225;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1970 {
     name R5-12-47-3_tn_226;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1971 {
     name R5-12-47-3_tn_227;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1972 {
     name R5-12-47-3_tn_228;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1973 {
     name R5-12-47-3_tn_229;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1974 {
     name R5-12-47-3_tn_230;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1975 {
     name R5-12-47-3_tn_231;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1976 {
     name R5-12-47-3_tn_232;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1977 {
     name R5-12-47-3_tn_233;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1978 {
     name R5-12-47-3_tn_234;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1979 {
     name R5-12-47-3_tn_235;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1980 {
     name R5-12-47-3_tn_236;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1981 {
     name R5-12-47-3_tn_237;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1982 {
     name R5-12-47-3_tn_238;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1983 {
     name R5-12-47-3_tn_239;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1984 {
     name R5-12-47-3_tn_240;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1985 {
     name R5-12-47-3_tn_241;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1986 {
     name R5-12-47-3_tn_242;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1987 {
     name R5-12-47-3_tn_243;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1988 {
     name R5-12-47-3_tn_244;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1989 {
     name R5-12-47-3_tn_245;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1990 {
     name R5-12-47-3_tn_246;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1991 {
     name R5-12-47-3_tn_247;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1992 {
     name R5-12-47-3_tn_248;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1993 {
     name R5-12-47-3_tn_249;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1994 {
     name R5-12-47-3_tn_250;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1995 {
     name R5-12-47-3_tn_251;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1996 {
     name R5-12-47-3_tn_252;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1997 {
     name R5-12-47-3_tn_253;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1998 {
     name R5-12-47-3_tn_254;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:1999 {
     name R5-12-47-3_tn_255;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2000 {
     name R5-12-47-3_tn_256;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2001 {
     name R5-12-47-3_tn_257;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2002 {
     name R5-12-47-3_tn_258;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2003 {
     name R5-12-47-3_tn_259;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2004 {
     name R5-12-47-3_tn_260;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2005 {
     name R5-12-47-3_tn_261;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2006 {
     name R5-12-47-3_tn_262;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2007 {
     name R5-12-47-3_tn_263;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2008 {
     name R5-12-47-3_tn_264;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2009 {
     name R5-12-47-3_tn_265;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2010 {
     name R5-12-47-3_tn_266;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2011 {
     name R5-12-47-3_tn_267;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2012 {
     name R5-12-47-3_tn_268;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2013 {
     name R5-12-47-3_tn_269;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2014 {
     name R5-12-47-3_tn_270;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2015 {
     name R5-12-47-3_tn_271;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2016 {
     name R5-12-47-3_tn_272;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2017 {
     name R5-12-47-3_tn_273;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2018 {
     name R5-12-47-3_tn_274;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2019 {
     name R5-12-47-3_tn_275;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2020 {
     name R5-12-47-3_tn_276;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2021 {
     name R5-12-47-3_tn_277;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2022 {
     name R5-12-47-3_tn_278;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2023 {
     name R5-12-47-3_tn_279;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2024 {
     name R5-12-47-3_tn_280;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2025 {
     name R5-12-47-3_tn_281;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2026 {
     name R5-12-47-3_tn_282;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2027 {
     name R5-12-47-3_tn_283;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2028 {
     name R5-12-47-3_tn_284;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2029 {
     name R5-12-47-3_tn_285;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2030 {
     name R5-12-47-3_tn_286;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2031 {
     name R5-12-47-3_tn_287;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2032 {
     name R5-12-47-3_tn_288;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2033 {
     name R5-12-47-3_tn_289;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2034 {
     name R5-12-47-3_tn_290;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2035 {
     name R5-12-47-3_tn_291;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2036 {
     name R5-12-47-3_tn_292;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2037 {
     name R5-12-47-3_tn_293;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2038 {
     name R5-12-47-3_tn_294;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2039 {
     name R5-12-47-3_tn_295;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2040 {
     name R5-12-47-3_tn_296;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2041 {
     name R5-12-47-3_tn_297;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2042 {
     name R5-12-47-3_tn_298;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2043 {
     name R5-12-47-3_tn_299;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2044 {
     name R5-12-47-3_tn_300;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2045 {
     name R5-12-47-3_tn_301;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2046 {
     name R5-12-47-3_tn_302;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2047 {
     name R5-12-47-3_tn_303;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2048 {
     name R5-12-47-3_tn_304;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2049 {
     name R5-12-47-3_tn_305;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2050 {
     name R5-12-47-3_tn_306;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2051 {
     name R5-12-47-3_tn_307;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2052 {
     name R5-12-47-3_tn_308;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2053 {
     name R5-12-47-3_tn_309;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2054 {
     name R5-12-47-3_tn_310;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2055 {
     name R5-12-47-3_tn_311;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2056 {
     name R5-12-47-3_tn_312;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2057 {
     name R5-12-47-3_tn_313;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2058 {
     name R5-12-47-3_tn_314;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2059 {
     name R5-12-47-3_tn_315;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2060 {
     name R5-12-47-3_tn_316;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2061 {
     name R5-12-47-3_tn_317;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2062 {
     name R5-12-47-3_tn_318;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2063 {
     name R5-12-47-3_tn_319;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2064 {
     name R5-12-47-3_tn_320;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2065 {
     name R5-12-47-3_tn_321;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2066 {
     name R5-12-47-3_tn_322;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2067 {
     name R5-12-47-3_tn_323;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2068 {
     name R5-12-47-3_tn_324;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2069 {
     name R5-12-47-3_tn_325;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2070 {
     name R5-12-47-3_tn_326;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2071 {
     name R5-12-47-3_tn_327;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2072 {
     name R5-12-47-3_tn_328;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2073 {
     name R5-12-47-3_tn_329;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2074 {
     name R5-12-47-3_tn_330;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2075 {
     name R5-12-47-3_tn_331;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2076 {
     name R5-12-47-3_tn_332;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2077 {
     name R5-12-47-3_tn_333;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2078 {
     name R5-12-47-3_tn_334;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2079 {
     name R5-12-47-3_tn_335;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2080 {
     name R5-12-47-3_tn_336;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2081 {
     name R5-12-47-3_tn_337;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2082 {
     name R5-12-47-3_tn_338;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2083 {
     name R5-12-47-3_tn_339;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2084 {
     name R5-12-47-3_tn_340;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2085 {
     name R5-12-47-3_tn_341;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2086 {
     name R5-12-47-3_tn_342;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2087 {
     name R5-12-47-3_tn_343;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2088 {
     name R5-12-47-3_tn_344;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2089 {
     name R5-12-47-3_tn_345;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2090 {
     name R5-12-47-3_tn_346;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2091 {
     name R5-12-47-3_tn_347;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2092 {
     name R5-12-47-3_tn_348;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2093 {
     name R5-12-47-3_tn_349;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2094 {
     name R5-12-47-3_tn_350;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2095 {
     name R5-12-47-3_tn_351;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2096 {
     name R5-12-47-3_tn_352;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2097 {
     name R5-12-47-3_tn_353;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2098 {
     name R5-12-47-3_tn_354;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2099 {
     name R5-12-47-3_tn_355;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2100 {
     name R5-12-47-3_tn_356;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2101 {
     name R5-12-47-3_tn_357;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2102 {
     name R5-12-47-3_tn_358;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2103 {
     name R5-12-47-3_tn_359;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2104 {
     name R5-12-47-3_tn_360;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2105 {
     name R5-12-47-3_tn_361;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2106 {
     name R5-12-47-3_tn_362;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2107 {
     name R5-12-47-3_tn_363;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2108 {
     name R5-12-47-3_tn_364;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2109 {
     name R5-12-47-3_tn_365;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2110 {
     name R5-12-47-3_tn_366;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2111 {
     name R5-12-47-3_tn_367;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2112 {
     name R5-12-47-3_tn_368;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2113 {
     name R5-12-47-3_tn_369;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2114 {
     name R5-12-47-3_tn_370;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2115 {
     name R5-12-47-3_tn_371;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2116 {
     name R5-12-47-3_tn_372;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2117 {
     name R5-12-47-3_tn_373;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2118 {
     name R5-12-47-3_tn_374;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2119 {
     name R5-12-47-3_tn_375;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2120 {
     name R5-12-47-3_tn_376;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2121 {
     name R5-12-47-3_tn_377;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2122 {
     name R5-12-47-3_tn_378;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2123 {
     name R5-12-47-3_tn_379;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2124 {
     name R5-12-47-3_tn_380;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2125 {
     name R5-12-47-3_tn_381;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2126 {
     name R5-12-47-3_tn_382;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2127 {
     name R5-12-47-3_tn_383;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2128 {
     name R5-12-47-3_tn_384;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2129 {
     name R5-12-47-3_tn_385;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2130 {
     name R5-12-47-3_tn_386;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2131 {
     name R5-12-47-3_tn_387;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2132 {
     name R5-12-47-3_tn_388;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2133 {
     name R5-12-47-3_tn_389;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2134 {
     name R5-12-47-3_tn_390;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2135 {
     name R5-12-47-3_tn_391;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2136 {
     name R5-12-47-3_tn_392;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2137 {
     name R5-12-47-3_tn_393;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2138 {
     name R5-12-47-3_tn_394;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2139 {
     name R5-12-47-3_tn_395;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2140 {
     name R5-12-47-3_tn_396;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2141 {
     name R5-12-47-3_tn_397;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2142 {
     name R5-12-47-3_tn_398;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2143 {
     name R5-12-47-3_tn_399;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2144 {
     name R5-12-47-3_tn_400;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2145 {
     name R5-12-47-3_tn_401;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2146 {
     name R5-12-47-3_tn_402;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2147 {
     name R5-12-47-3_tn_403;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2148 {
     name R5-12-47-3_tn_404;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2149 {
     name R5-12-47-3_tn_405;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2150 {
     name R5-12-47-3_tn_406;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2151 {
     name R5-12-47-3_tn_407;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2152 {
     name R5-12-47-3_tn_408;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2153 {
     name R5-12-47-3_tn_409;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2154 {
     name R5-12-47-3_tn_410;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2155 {
     name R5-12-47-3_tn_411;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2156 {
     name R5-12-47-3_tn_412;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2157 {
     name R5-12-47-3_tn_413;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2158 {
     name R5-12-47-3_tn_414;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2159 {
     name R5-12-47-3_tn_415;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2160 {
     name R5-12-47-3_tn_416;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2161 {
     name R5-12-47-3_tn_417;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2162 {
     name R5-12-47-3_tn_418;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2163 {
     name R5-12-47-3_tn_419;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2164 {
     name R5-12-47-3_tn_420;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2165 {
     name R5-12-47-3_tn_421;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2166 {
     name R5-12-47-3_tn_422;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2167 {
     name R5-12-47-3_tn_423;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2168 {
     name R5-12-47-3_tn_424;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2169 {
     name R5-12-47-3_tn_425;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2170 {
     name R5-12-47-3_tn_426;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2171 {
     name R5-12-47-3_tn_427;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2172 {
     name R5-12-47-3_tn_428;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2173 {
     name R5-12-47-3_tn_429;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2174 {
     name R5-12-47-3_tn_430;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2175 {
     name R5-12-47-3_tn_431;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2176 {
     name R5-12-47-3_tn_432;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2177 {
     name R5-12-47-3_tn_433;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2178 {
     name R5-12-47-3_tn_434;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2179 {
     name R5-12-47-3_tn_435;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2180 {
     name R5-12-47-3_tn_436;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2181 {
     name R5-12-47-3_tn_437;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2182 {
     name R5-12-47-3_tn_438;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2183 {
     name R5-12-47-3_tn_439;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2184 {
     name R5-12-47-3_tn_440;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2185 {
     name R5-12-47-3_tn_441;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2186 {
     name R5-12-47-3_tn_442;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2187 {
     name R5-12-47-3_tn_443;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2188 {
     name R5-12-47-3_tn_444;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2189 {
     name R5-12-47-3_tn_445;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2190 {
     name R5-12-47-3_tn_446;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2191 {
     name R5-12-47-3_tn_447;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2192 {
     name R5-12-47-3_tn_448;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2193 {
     name R5-12-47-3_tn_449;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2194 {
     name R5-12-47-3_tn_450;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2195 {
     name R5-12-47-3_tn_451;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2196 {
     name R5-12-47-3_tn_452;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2197 {
     name R5-12-47-3_tn_453;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2198 {
     name R5-12-47-3_tn_454;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2199 {
     name R5-12-47-3_tn_455;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2200 {
     name R5-12-47-3_tn_456;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2201 {
     name R5-12-47-3_tn_457;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2202 {
     name R5-12-47-3_tn_458;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2203 {
     name R5-12-47-3_tn_459;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2204 {
     name R5-12-47-3_tn_460;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2205 {
     name R5-12-47-3_tn_461;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2206 {
     name R5-12-47-3_tn_462;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2207 {
     name R5-12-47-3_tn_463;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2208 {
     name R5-12-47-3_tn_464;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2209 {
     name R5-12-47-3_tn_465;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2210 {
     name R5-12-47-3_tn_466;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2211 {
     name R5-12-47-3_tn_467;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2212 {
     name R5-12-47-3_tn_468;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2213 {
     name R5-12-47-3_tn_469;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2214 {
     name R5-12-47-3_tn_470;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2215 {
     name R5-12-47-3_tn_471;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2216 {
     name R5-12-47-3_tn_472;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2217 {
     name R5-12-47-3_tn_473;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2218 {
     name R5-12-47-3_tn_474;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2219 {
     name R5-12-47-3_tn_475;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2220 {
     name R5-12-47-3_tn_476;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2221 {
     name R5-12-47-3_tn_477;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2222 {
     name R5-12-47-3_tn_478;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2223 {
     name R5-12-47-3_tn_479;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2224 {
     name R5-12-47-3_tn_480;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2225 {
     name R5-12-47-3_tn_481;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2226 {
     name R5-12-47-3_tn_482;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2227 {
     name R5-12-47-3_tn_483;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2228 {
     name R5-12-47-3_tn_484;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2229 {
     name R5-12-47-3_tn_485;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2230 {
     name R5-12-47-3_tn_486;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2231 {
     name R5-12-47-3_tn_487;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2232 {
     name R5-12-47-3_tn_488;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2233 {
     name R5-12-47-3_tn_489;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2234 {
     name R5-12-47-3_tn_490;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2235 {
     name R5-12-47-3_tn_491;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2236 {
     name R5-12-47-3_tn_492;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2237 {
     name R5-12-47-3_tn_493;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2238 {
     name R5-12-47-3_tn_494;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2239 {
     name R5-12-47-3_tn_495;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2240 {
     name R5-12-47-3_tn_496;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2241 {
     name R5-12-47-3_tn_497;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2242 {
     name R5-12-47-3_tn_498;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2243 {
     name R5-12-47-3_tn_499;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2244 {
     name R5-12-47-3_tn_500;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2245 {
     name R5-12-47-3_tn_501;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2246 {
     name R5-12-47-3_tn_502;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2247 {
     name R5-12-47-3_tn_503;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2248 {
     name R5-12-47-3_tn_504;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2249 {
     name R5-12-47-3_tn_505;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2250 {
     name R5-12-47-3_tn_506;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2251 {
     name R5-12-47-3_tn_507;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2252 {
     name R5-12-47-3_tn_508;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2253 {
     name R5-12-47-3_tn_509;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2254 {
     name R5-12-47-3_tn_510;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2255 {
     name R5-12-47-3_tn_511;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2256 {
     name R5-12-47-3_tn_512;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2257 {
     name R5-12-47-3_tn_513;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2258 {
     name R5-12-47-3_tn_514;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2259 {
     name R5-12-47-3_tn_515;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2260 {
     name R5-12-47-3_tn_516;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2261 {
     name R5-12-47-3_tn_517;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2262 {
     name R5-12-47-3_tn_518;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2263 {
     name R5-12-47-3_tn_519;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2264 {
     name R5-12-47-3_tn_520;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2265 {
     name R5-12-47-3_tn_521;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2266 {
     name R5-12-47-3_tn_522;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2267 {
     name R5-12-47-3_tn_523;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2268 {
     name R5-12-47-3_tn_524;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2269 {
     name R5-12-47-3_tn_525;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2270 {
     name R5-12-47-3_tn_526;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2271 {
     name R5-12-47-3_tn_527;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2272 {
     name R5-12-47-3_tn_528;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2273 {
     name R5-12-47-3_tn_529;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2274 {
     name R5-12-47-3_tn_530;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2275 {
     name R5-12-47-3_tn_531;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2276 {
     name R5-12-47-3_tn_532;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2277 {
     name R5-12-47-3_tn_533;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2278 {
     name R5-12-47-3_tn_534;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2279 {
     name R5-12-47-3_tn_535;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2280 {
     name R5-12-47-3_tn_536;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2281 {
     name R5-12-47-3_tn_537;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2282 {
     name R5-12-47-3_tn_538;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2283 {
     name R5-12-47-3_tn_539;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2284 {
     name R5-12-47-3_tn_540;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2285 {
     name R5-12-47-3_tn_541;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2286 {
     name R5-12-47-3_tn_542;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2287 {
     name R5-12-47-3_tn_543;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2288 {
     name R5-12-47-3_tn_544;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2289 {
     name R5-12-47-3_tn_545;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2290 {
     name R5-12-47-3_tn_546;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2291 {
     name R5-12-47-3_tn_547;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2292 {
     name R5-12-47-3_tn_548;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2293 {
     name R5-12-47-3_tn_549;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2294 {
     name R5-12-47-3_tn_550;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2295 {
     name R5-12-47-3_tn_551;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2296 {
     name R5-12-47-3_tn_552;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2297 {
     name R5-12-47-3_tn_553;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2298 {
     name R5-12-47-3_tn_554;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2299 {
     name R5-12-47-3_tn_555;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2300 {
     name R5-12-47-3_tn_556;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2301 {
     name R5-12-47-3_tn_557;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2302 {
     name R5-12-47-3_tn_558;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2303 {
     name R5-12-47-3_tn_559;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2304 {
     name R5-12-47-3_tn_560;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2305 {
     name R5-12-47-3_tn_561;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2306 {
     name R5-12-47-3_tn_562;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2307 {
     name R5-12-47-3_tn_563;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2308 {
     name R5-12-47-3_tn_564;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2309 {
     name R5-12-47-3_tn_565;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2310 {
     name R5-12-47-3_tn_566;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2311 {
     name R5-12-47-3_tn_567;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2312 {
     name R5-12-47-3_tn_568;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2313 {
     name R5-12-47-3_tn_569;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2314 {
     name R5-12-47-3_tn_570;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2315 {
     name R5-12-47-3_tn_571;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2316 {
     name R5-12-47-3_tn_572;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2317 {
     name R5-12-47-3_tn_573;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2318 {
     name R5-12-47-3_tn_574;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2319 {
     name R5-12-47-3_tn_575;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2320 {
     name R5-12-47-3_tn_576;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2321 {
     name R5-12-47-3_tn_577;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2322 {
     name R5-12-47-3_tn_578;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2323 {
     name R5-12-47-3_tn_579;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2324 {
     name R5-12-47-3_tn_580;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2325 {
     name R5-12-47-3_tn_581;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2326 {
     name R5-12-47-3_tn_582;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2327 {
     name R5-12-47-3_tn_583;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2328 {
     name R5-12-47-3_tn_584;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2329 {
     name R5-12-47-3_tn_585;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2330 {
     name R5-12-47-3_tn_586;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2331 {
     name R5-12-47-3_tn_587;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2332 {
     name R5-12-47-3_tn_588;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2333 {
     name R5-12-47-3_tn_589;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2334 {
     name R5-12-47-3_tn_590;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2335 {
     name R5-12-47-3_tn_591;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2336 {
     name R5-12-47-3_tn_592;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2337 {
     name R5-12-47-3_tn_593;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2338 {
     name R5-12-47-3_tn_594;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2339 {
     name R5-12-47-3_tn_595;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2340 {
     name R5-12-47-3_tn_596;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2341 {
     name R5-12-47-3_tn_597;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2342 {
     name R5-12-47-3_tn_598;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2343 {
     name R5-12-47-3_tn_599;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2344 {
     name R5-12-47-3_tn_600;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2345 {
     name R5-12-47-3_tn_601;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2346 {
     name R5-12-47-3_tn_602;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2347 {
     name R5-12-47-3_tn_603;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2348 {
     name R5-12-47-3_tn_604;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2349 {
     name R5-12-47-3_tn_605;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2350 {
     name R5-12-47-3_tn_606;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2351 {
     name R5-12-47-3_tn_607;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2352 {
     name R5-12-47-3_tn_608;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2353 {
     name R5-12-47-3_tn_609;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2354 {
     name R5-12-47-3_tn_610;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2355 {
     name R5-12-47-3_tn_611;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2356 {
     name R5-12-47-3_tn_612;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2357 {
     name R5-12-47-3_tn_613;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2358 {
     name R5-12-47-3_tn_614;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2359 {
     name R5-12-47-3_tn_615;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2360 {
     name R5-12-47-3_tn_616;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2361 {
     name R5-12-47-3_tn_617;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2362 {
     name R5-12-47-3_tn_618;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2363 {
     name R5-12-47-3_tn_619;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2364 {
     name R5-12-47-3_tn_620;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2365 {
     name R5-12-47-3_tn_621;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2366 {
     name R5-12-47-3_tn_622;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2367 {
     name R5-12-47-3_tn_623;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2368 {
     name R5-12-47-3_tn_624;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2369 {
     name R5-12-47-3_tn_625;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2370 {
     name R5-12-47-3_tn_626;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2371 {
     name R5-12-47-3_tn_627;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2372 {
     name R5-12-47-3_tn_628;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2373 {
     name R5-12-47-3_tn_629;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2374 {
     name R5-12-47-3_tn_630;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2375 {
     name R5-12-47-3_tn_631;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2376 {
     name R5-12-47-3_tn_632;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2377 {
     name R5-12-47-3_tn_633;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2378 {
     name R5-12-47-3_tn_634;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2379 {
     name R5-12-47-3_tn_635;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2380 {
     name R5-12-47-3_tn_636;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2381 {
     name R5-12-47-3_tn_637;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2382 {
     name R5-12-47-3_tn_638;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2383 {
     name R5-12-47-3_tn_639;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2384 {
     name R5-12-47-3_tn_640;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2385 {
     name R5-12-47-3_tn_641;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2386 {
     name R5-12-47-3_tn_642;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2387 {
     name R5-12-47-3_tn_643;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2388 {
     name R5-12-47-3_tn_644;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2389 {
     name R5-12-47-3_tn_645;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2390 {
     name R5-12-47-3_tn_646;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2391 {
     name R5-12-47-3_tn_647;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2392 {
     name R5-12-47-3_tn_648;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2393 {
     name R5-12-47-3_tn_649;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2394 {
     name R5-12-47-3_tn_650;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2395 {
     name R5-12-47-3_tn_651;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2396 {
     name R5-12-47-3_tn_652;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2397 {
     name R5-12-47-3_tn_653;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2398 {
     name R5-12-47-3_tn_654;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2399 {
     name R5-12-47-3_tn_655;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2400 {
     name R5-12-47-3_tn_656;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2401 {
     name R5-12-47-3_tn_657;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2402 {
     name R5-12-47-3_tn_658;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2403 {
     name R5-12-47-3_tn_659;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2404 {
     name R5-12-47-3_tn_660;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2405 {
     name R5-12-47-3_tn_661;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2406 {
     name R5-12-47-3_tn_662;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2407 {
     name R5-12-47-3_tn_663;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2408 {
     name R5-12-47-3_tn_664;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2409 {
     name R5-12-47-3_tn_665;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2410 {
     name R5-12-47-3_tn_666;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2411 {
     name R5-12-47-3_tn_667;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2412 {
     name R5-12-47-3_tn_668;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2413 {
     name R5-12-47-3_tn_669;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2414 {
     name R5-12-47-3_tn_670;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2415 {
     name R5-12-47-3_tn_671;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2416 {
     name R5-12-47-3_tn_672;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2417 {
     name R5-12-47-3_tn_673;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2418 {
     name R5-12-47-3_tn_674;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2419 {
     name R5-12-47-3_tn_675;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2420 {
     name R5-12-47-3_tn_676;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2421 {
     name R5-12-47-3_tn_677;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2422 {
     name R5-12-47-3_tn_678;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2423 {
     name R5-12-47-3_tn_679;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2424 {
     name R5-12-47-3_tn_680;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2425 {
     name R5-12-47-3_tn_681;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2426 {
     name R5-12-47-3_tn_682;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2427 {
     name R5-12-47-3_tn_683;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2428 {
     name R5-12-47-3_tn_684;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2429 {
     name R5-12-47-3_tn_685;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2430 {
     name R5-12-47-3_tn_686;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2431 {
     name R5-12-47-3_tn_687;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2432 {
     name R5-12-47-3_tn_688;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2433 {
     name R5-12-47-3_tn_689;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2434 {
     name R5-12-47-3_tn_690;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2435 {
     name R5-12-47-3_tn_691;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2436 {
     name R5-12-47-3_tn_692;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2437 {
     name R5-12-47-3_tn_693;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2438 {
     name R5-12-47-3_tn_694;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2439 {
     name R5-12-47-3_tn_695;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2440 {
     name R5-12-47-3_tn_696;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2441 {
     name R5-12-47-3_tn_697;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2442 {
     name R5-12-47-3_tn_698;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2443 {
     name R5-12-47-3_tn_699;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2444 {
     name R5-12-47-3_tn_700;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2445 {
     name R5-12-47-3_tn_701;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2446 {
     name R5-12-47-3_tn_702;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2447 {
     name R5-12-47-3_tn_703;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2448 {
     name R5-12-47-3_tn_704;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2449 {
     name R5-12-47-3_tn_705;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2450 {
     name R5-12-47-3_tn_706;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2451 {
     name R5-12-47-3_tn_707;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2452 {
     name R5-12-47-3_tn_708;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2453 {
     name R5-12-47-3_tn_709;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2454 {
     name R5-12-47-3_tn_710;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2455 {
     name R5-12-47-3_tn_711;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2456 {
     name R5-12-47-3_tn_712;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2457 {
     name R5-12-47-3_tn_713;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2458 {
     name R5-12-47-3_tn_714;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2459 {
     name R5-12-47-3_tn_715;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2460 {
     name R5-12-47-3_tn_716;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2461 {
     name R5-12-47-3_tn_717;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2462 {
     name R5-12-47-3_tn_718;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2463 {
     name R5-12-47-3_tn_719;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2464 {
     name R5-12-47-3_tn_720;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2465 {
     name R5-12-47-3_tn_721;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2466 {
     name R5-12-47-3_tn_722;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2467 {
     name R5-12-47-3_tn_723;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2468 {
     name R5-12-47-3_tn_724;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2469 {
     name R5-12-47-3_tn_725;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2470 {
     name R5-12-47-3_tn_726;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2471 {
     name R5-12-47-3_tn_727;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2472 {
     name R5-12-47-3_tn_728;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2473 {
     name R5-12-47-3_tn_729;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2474 {
     name R5-12-47-3_tn_730;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2475 {
     name R5-12-47-3_tn_731;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2476 {
     name R5-12-47-3_tn_732;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2477 {
     name R5-12-47-3_tn_733;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2478 {
     name R5-12-47-3_tn_734;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2479 {
     name R5-12-47-3_tn_735;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2480 {
     name R5-12-47-3_tn_736;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2481 {
     name R5-12-47-3_tn_737;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2482 {
     name R5-12-47-3_tn_738;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2483 {
     name R5-12-47-3_tn_739;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2484 {
     name R5-12-47-3_tn_740;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2485 {
     name R5-12-47-3_tn_741;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2486 {
     name R5-12-47-3_tn_742;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2487 {
     name R5-12-47-3_tn_743;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2488 {
     name R5-12-47-3_tn_744;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2489 {
     name R5-12-47-3_tn_745;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2490 {
     name R5-12-47-3_tn_746;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2491 {
     name R5-12-47-3_tn_747;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2492 {
     name R5-12-47-3_tn_748;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2493 {
     name R5-12-47-3_tn_749;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2494 {
     name R5-12-47-3_tn_750;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2495 {
     name R5-12-47-3_tn_751;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2496 {
     name R5-12-47-3_tn_752;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2497 {
     name R5-12-47-3_tn_753;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2498 {
     name R5-12-47-3_tn_754;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2499 {
     name R5-12-47-3_tn_755;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2500 {
     name R5-12-47-3_tn_756;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2501 {
     name R5-12-47-3_tn_757;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2502 {
     name R5-12-47-3_tn_758;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2503 {
     name R5-12-47-3_tn_759;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2504 {
     name R5-12-47-3_tn_760;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2505 {
     name R5-12-47-3_tn_761;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2506 {
     name R5-12-47-3_tn_762;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2507 {
     name R5-12-47-3_tn_763;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2508 {
     name R5-12-47-3_tn_764;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2509 {
     name R5-12-47-3_tn_765;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2510 {
     name R5-12-47-3_tn_766;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2511 {
     name R5-12-47-3_tn_767;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2512 {
     name R5-12-47-3_tn_768;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2513 {
     name R5-12-47-3_tn_769;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2514 {
     name R5-12-47-3_tn_770;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2515 {
     name R5-12-47-3_tn_771;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2516 {
     name R5-12-47-3_tn_772;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2517 {
     name R5-12-47-3_tn_773;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2518 {
     name R5-12-47-3_tn_774;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2519 {
     name R5-12-47-3_tn_775;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2520 {
     name R5-12-47-3_tn_776;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2521 {
     name R5-12-47-3_tn_777;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2522 {
     name R5-12-47-3_tn_778;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2523 {
     name R5-12-47-3_tn_779;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2524 {
     name R5-12-47-3_tn_780;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2525 {
     name R5-12-47-3_tn_781;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2526 {
     name R5-12-47-3_tn_782;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2527 {
     name R5-12-47-3_tn_783;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2528 {
     name R5-12-47-3_tn_784;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2529 {
     name R5-12-47-3_tn_785;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2530 {
     name R5-12-47-3_tn_786;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2531 {
     name R5-12-47-3_tn_787;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2532 {
     name R5-12-47-3_tn_788;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2533 {
     name R5-12-47-3_tn_789;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2534 {
     name R5-12-47-3_tn_790;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2535 {
     name R5-12-47-3_tn_791;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2536 {
     name R5-12-47-3_tn_792;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2537 {
     name R5-12-47-3_tn_793;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2538 {
     name R5-12-47-3_tn_794;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2539 {
     name R5-12-47-3_tn_795;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2540 {
     name R5-12-47-3_tn_796;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2541 {
     name R5-12-47-3_tn_797;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2542 {
     name R5-12-47-3_tn_798;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2543 {
     name R5-12-47-3_tn_799;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2544 {
     name R5-12-47-3_tn_800;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2545 {
     name R5-12-47-3_tn_801;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2546 {
     name R5-12-47-3_tn_802;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2547 {
     name R5-12-47-3_tn_803;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2548 {
     name R5-12-47-3_tn_804;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2549 {
     name R5-12-47-3_tn_805;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2550 {
     name R5-12-47-3_tn_806;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2551 {
     name R5-12-47-3_tn_807;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2552 {
     name R5-12-47-3_tn_808;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2553 {
     name R5-12-47-3_tn_809;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2554 {
     name R5-12-47-3_tn_810;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2555 {
     name R5-12-47-3_tn_811;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2556 {
     name R5-12-47-3_tn_812;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2557 {
     name R5-12-47-3_tn_813;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2558 {
     name R5-12-47-3_tn_814;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2559 {
     name R5-12-47-3_tn_815;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2560 {
     name R5-12-47-3_tn_816;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2561 {
     name R5-12-47-3_tn_817;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2562 {
     name R5-12-47-3_tn_818;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2563 {
     name R5-12-47-3_tn_819;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2564 {
     name R5-12-47-3_tn_820;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2565 {
     name R5-12-47-3_tn_821;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2566 {
     name R5-12-47-3_tn_822;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2567 {
     name R5-12-47-3_tn_823;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2568 {
     name R5-12-47-3_tn_824;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2569 {
     name R5-12-47-3_tn_825;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2570 {
     name R5-12-47-3_tn_826;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2571 {
     name R5-12-47-3_tn_827;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2572 {
     name R5-12-47-3_tn_828;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2573 {
     name R5-12-47-3_tn_829;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2574 {
     name R5-12-47-3_tn_830;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2575 {
     name R5-12-47-3_tn_831;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2576 {
     name R5-12-47-3_tn_832;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2577 {
     name R5-12-47-3_tn_833;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2578 {
     name R5-12-47-3_tn_834;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2579 {
     name R5-12-47-3_tn_835;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2580 {
     name R5-12-47-3_tn_836;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2581 {
     name R5-12-47-3_tn_837;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2582 {
     name R5-12-47-3_tn_838;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2583 {
     name R5-12-47-3_tn_839;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2584 {
     name R5-12-47-3_tn_840;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2585 {
     name R5-12-47-3_tn_841;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2586 {
     name R5-12-47-3_tn_842;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2587 {
     name R5-12-47-3_tn_843;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2588 {
     name R5-12-47-3_tn_844;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2589 {
     name R5-12-47-3_tn_845;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2590 {
     name R5-12-47-3_tn_846;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2591 {
     name R5-12-47-3_tn_847;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2592 {
     name R5-12-47-3_tn_848;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2593 {
     name R5-12-47-3_tn_849;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2594 {
     name R5-12-47-3_tn_850;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2595 {
     name R5-12-47-3_tn_851;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2596 {
     name R5-12-47-3_tn_852;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2597 {
     name R5-12-47-3_tn_853;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2598 {
     name R5-12-47-3_tn_854;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2599 {
     name R5-12-47-3_tn_855;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2600 {
     name R5-12-47-3_tn_856;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2601 {
     name R5-12-47-3_tn_857;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2602 {
     name R5-12-47-3_tn_858;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2603 {
     name R5-12-47-3_tn_859;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2604 {
     name R5-12-47-3_tn_860;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2605 {
     name R5-12-47-3_tn_861;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2606 {
     name R5-12-47-3_tn_862;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2607 {
     name R5-12-47-3_tn_863;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2608 {
     name R5-12-47-3_tn_864;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2609 {
     name R5-12-47-3_tn_865;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2610 {
     name R5-12-47-3_tn_866;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2611 {
     name R5-12-47-3_tn_867;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2612 {
     name R5-12-47-3_tn_868;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2613 {
     name R5-12-47-3_tn_869;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2614 {
     name R5-12-47-3_tn_870;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2615 {
     name R5-12-47-3_tn_871;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2616 {
     name R5-12-47-3_tn_872;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2617 {
     name R5-12-47-3_tn_873;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2618 {
     name R5-12-47-3_tn_874;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2619 {
     name R5-12-47-3_tn_875;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2620 {
     name R5-12-47-3_tn_876;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2621 {
     name R5-12-47-3_tn_877;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2622 {
     name R5-12-47-3_tn_878;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2623 {
     name R5-12-47-3_tn_879;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2624 {
     name R5-12-47-3_tn_880;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2625 {
     name R5-12-47-3_tn_881;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2626 {
     name R5-12-47-3_tn_882;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2627 {
     name R5-12-47-3_tn_883;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2628 {
     name R5-12-47-3_tn_884;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2629 {
     name R5-12-47-3_tn_885;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2630 {
     name R5-12-47-3_tn_886;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2631 {
     name R5-12-47-3_tn_887;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2632 {
     name R5-12-47-3_tn_888;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2633 {
     name R5-12-47-3_tn_889;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2634 {
     name R5-12-47-3_tn_890;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2635 {
     name R5-12-47-3_tn_891;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2636 {
     name R5-12-47-3_tn_892;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2637 {
     name R5-12-47-3_tn_893;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2638 {
     name R5-12-47-3_tn_894;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2639 {
     name R5-12-47-3_tn_895;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2640 {
     name R5-12-47-3_tn_896;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2641 {
     name R5-12-47-3_tn_897;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2642 {
     name R5-12-47-3_tn_898;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2643 {
     name R5-12-47-3_tn_899;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2644 {
     name R5-12-47-3_tn_900;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2645 {
     name R5-12-47-3_tn_901;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2646 {
     name R5-12-47-3_tn_902;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2647 {
     name R5-12-47-3_tn_903;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2648 {
     name R5-12-47-3_tn_904;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2649 {
     name R5-12-47-3_tn_905;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2650 {
     name R5-12-47-3_tn_906;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2651 {
     name R5-12-47-3_tn_907;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2652 {
     name R5-12-47-3_tn_908;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2653 {
     name R5-12-47-3_tn_909;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2654 {
     name R5-12-47-3_tn_910;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2655 {
     name R5-12-47-3_tn_911;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2656 {
     name R5-12-47-3_tn_912;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2657 {
     name R5-12-47-3_tn_913;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2658 {
     name R5-12-47-3_tn_914;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2659 {
     name R5-12-47-3_tn_915;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2660 {
     name R5-12-47-3_tn_916;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2661 {
     name R5-12-47-3_tn_917;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2662 {
     name R5-12-47-3_tn_918;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2663 {
     name R5-12-47-3_tn_919;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2664 {
     name R5-12-47-3_tn_920;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2665 {
     name R5-12-47-3_tn_921;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2666 {
     name R5-12-47-3_tn_922;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2667 {
     name R5-12-47-3_tn_923;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2668 {
     name R5-12-47-3_tn_924;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2669 {
     name R5-12-47-3_tn_925;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2670 {
     name R5-12-47-3_tn_926;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2671 {
     name R5-12-47-3_tn_927;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2672 {
     name R5-12-47-3_tn_928;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2673 {
     name R5-12-47-3_tn_929;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2674 {
     name R5-12-47-3_tn_930;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2675 {
     name R5-12-47-3_tn_931;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2676 {
     name R5-12-47-3_tn_932;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2677 {
     name R5-12-47-3_tn_933;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2678 {
     name R5-12-47-3_tn_934;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2679 {
     name R5-12-47-3_tn_935;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2680 {
     name R5-12-47-3_tn_936;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2681 {
     name R5-12-47-3_tn_937;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2682 {
     name R5-12-47-3_tn_938;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2683 {
     name R5-12-47-3_tn_939;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2684 {
     name R5-12-47-3_tn_940;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2685 {
     name R5-12-47-3_tn_941;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2686 {
     name R5-12-47-3_tn_942;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2687 {
     name R5-12-47-3_tn_943;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2688 {
     name R5-12-47-3_tn_944;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2689 {
     name R5-12-47-3_tn_945;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2690 {
     name R5-12-47-3_tn_946;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2691 {
     name R5-12-47-3_tn_947;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2692 {
     name R5-12-47-3_tn_948;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2693 {
     name R5-12-47-3_tn_949;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2694 {
     name R5-12-47-3_tn_950;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2695 {
     name R5-12-47-3_tn_951;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2696 {
     name R5-12-47-3_tn_952;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2697 {
     name R5-12-47-3_tn_953;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2698 {
     name R5-12-47-3_tn_954;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2699 {
     name R5-12-47-3_tn_955;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2700 {
     name R5-12-47-3_tn_956;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2701 {
     name R5-12-47-3_tn_957;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2702 {
     name R5-12-47-3_tn_958;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2703 {
     name R5-12-47-3_tn_959;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2704 {
     name R5-12-47-3_tn_960;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2705 {
     name R5-12-47-3_tn_961;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2706 {
     name R5-12-47-3_tn_962;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2707 {
     name R5-12-47-3_tn_963;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2708 {
     name R5-12-47-3_tn_964;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2709 {
     name R5-12-47-3_tn_965;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2710 {
     name R5-12-47-3_tn_966;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2711 {
     name R5-12-47-3_tn_967;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2712 {
     name R5-12-47-3_tn_968;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2713 {
     name R5-12-47-3_tn_969;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2714 {
     name R5-12-47-3_tn_970;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2715 {
     name R5-12-47-3_tn_971;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2716 {
     name R5-12-47-3_tn_972;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2717 {
     name R5-12-47-3_tn_973;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2718 {
     name R5-12-47-3_tn_974;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2719 {
     name R5-12-47-3_tn_975;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2720 {
     name R5-12-47-3_tn_976;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2721 {
     name R5-12-47-3_tn_977;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2722 {
     name R5-12-47-3_tn_978;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2723 {
     name R5-12-47-3_tn_979;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2724 {
     name R5-12-47-3_tn_980;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2725 {
     name R5-12-47-3_tn_981;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2726 {
     name R5-12-47-3_tn_982;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2727 {
     name R5-12-47-3_tn_983;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2728 {
     name R5-12-47-3_tn_984;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2729 {
     name R5-12-47-3_tn_985;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2730 {
     name R5-12-47-3_tn_986;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2731 {
     name R5-12-47-3_tn_987;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2732 {
     name R5-12-47-3_tn_988;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2733 {
     name R5-12-47-3_tn_989;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2734 {
     name R5-12-47-3_tn_990;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2735 {
     name R5-12-47-3_tn_991;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2736 {
     name R5-12-47-3_tn_992;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2737 {
     name R5-12-47-3_tn_993;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2738 {
     name R5-12-47-3_tn_994;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2739 {
     name R5-12-47-3_tn_995;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2740 {
     name R5-12-47-3_tn_996;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2741 {
     name R5-12-47-3_tn_997;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2742 {
     name R5-12-47-3_tn_998;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2743 {
     name R5-12-47-3_tn_999;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2744 {
     name R5-12-47-3_tn_1000;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2745 {
     name R5-12-47-3_tn_1001;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2746 {
     name R5-12-47-3_tn_1002;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2747 {
     name R5-12-47-3_tn_1003;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2748 {
     name R5-12-47-3_tn_1004;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2749 {
     name R5-12-47-3_tn_1005;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2750 {
     name R5-12-47-3_tn_1006;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2751 {
     name R5-12-47-3_tn_1007;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2752 {
     name R5-12-47-3_tn_1008;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2753 {
     name R5-12-47-3_tn_1009;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2754 {
     name R5-12-47-3_tn_1010;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2755 {
     name R5-12-47-3_tn_1011;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2756 {
     name R5-12-47-3_tn_1012;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2757 {
     name R5-12-47-3_tn_1013;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2758 {
     name R5-12-47-3_tn_1014;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2759 {
     name R5-12-47-3_tn_1015;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2760 {
     name R5-12-47-3_tn_1016;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2761 {
     name R5-12-47-3_tn_1017;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2762 {
     name R5-12-47-3_tn_1018;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2763 {
     name R5-12-47-3_tn_1019;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2764 {
     name R5-12-47-3_tn_1020;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2765 {
     name R5-12-47-3_tn_1021;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2766 {
     name R5-12-47-3_tn_1022;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2767 {
     name R5-12-47-3_tn_1023;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2768 {
     name R5-12-47-3_tn_1024;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2769 {
     name R5-12-47-3_tn_1025;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2770 {
     name R5-12-47-3_tn_1026;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2771 {
     name R5-12-47-3_tn_1027;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2772 {
     name R5-12-47-3_tn_1028;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2773 {
     name R5-12-47-3_tn_1029;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2774 {
     name R5-12-47-3_tn_1030;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2775 {
     name R5-12-47-3_tn_1031;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2776 {
     name R5-12-47-3_tn_1032;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2777 {
     name R5-12-47-3_tn_1033;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2778 {
     name R5-12-47-3_tn_1034;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2779 {
     name R5-12-47-3_tn_1035;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2780 {
     name R5-12-47-3_tn_1036;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2781 {
     name R5-12-47-3_tn_1037;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2782 {
     name R5-12-47-3_tn_1038;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2783 {
     name R5-12-47-3_tn_1039;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2784 {
     name R5-12-47-3_tn_1040;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2785 {
     name R5-12-47-3_tn_1041;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2786 {
     name R5-12-47-3_tn_1042;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2787 {
     name R5-12-47-3_tn_1043;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2788 {
     name R5-12-47-3_tn_1044;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2789 {
     name R5-12-47-3_tn_1045;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2790 {
     name R5-12-47-3_tn_1046;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2791 {
     name R5-12-47-3_tn_1047;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2792 {
     name R5-12-47-3_tn_1048;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2793 {
     name R5-12-47-3_tn_1049;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2794 {
     name R5-12-47-3_tn_1050;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2795 {
     name R5-12-47-3_tn_1051;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2796 {
     name R5-12-47-3_tn_1052;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2797 {
     name R5-12-47-3_tn_1053;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2798 {
     name R5-12-47-3_tn_1054;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2799 {
     name R5-12-47-3_tn_1055;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2800 {
     name R5-12-47-3_tn_1056;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2801 {
     name R5-12-47-3_tn_1057;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2802 {
     name R5-12-47-3_tn_1058;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2803 {
     name R5-12-47-3_tn_1059;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2804 {
     name R5-12-47-3_tn_1060;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2805 {
     name R5-12-47-3_tn_1061;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2806 {
     name R5-12-47-3_tn_1062;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2807 {
     name R5-12-47-3_tn_1063;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2808 {
     name R5-12-47-3_tn_1064;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2809 {
     name R5-12-47-3_tn_1065;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2810 {
     name R5-12-47-3_tn_1066;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2811 {
     name R5-12-47-3_tn_1067;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2812 {
     name R5-12-47-3_tn_1068;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2813 {
     name R5-12-47-3_tn_1069;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2814 {
     name R5-12-47-3_tn_1070;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2815 {
     name R5-12-47-3_tn_1071;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2816 {
     name R5-12-47-3_tn_1072;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2817 {
     name R5-12-47-3_tn_1073;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2818 {
     name R5-12-47-3_tn_1074;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2819 {
     name R5-12-47-3_tn_1075;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2820 {
     name R5-12-47-3_tn_1076;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2821 {
     name R5-12-47-3_tn_1077;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2822 {
     name R5-12-47-3_tn_1078;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2823 {
     name R5-12-47-3_tn_1079;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2824 {
     name R5-12-47-3_tn_1080;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2825 {
     name R5-12-47-3_tn_1081;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2826 {
     name R5-12-47-3_tn_1082;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2827 {
     name R5-12-47-3_tn_1083;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2828 {
     name R5-12-47-3_tn_1084;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2829 {
     name R5-12-47-3_tn_1085;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2830 {
     name R5-12-47-3_tn_1086;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2831 {
     name R5-12-47-3_tn_1087;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2832 {
     name R5-12-47-3_tn_1088;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2833 {
     name R5-12-47-3_tn_1089;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2834 {
     name R5-12-47-3_tn_1090;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2835 {
     name R5-12-47-3_tn_1091;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2836 {
     name R5-12-47-3_tn_1092;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2837 {
     name R5-12-47-3_tn_1093;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2838 {
     name R5-12-47-3_tn_1094;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2839 {
     name R5-12-47-3_tn_1095;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2840 {
     name R5-12-47-3_tn_1096;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2841 {
     name R5-12-47-3_tn_1097;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2842 {
     name R5-12-47-3_tn_1098;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2843 {
     name R5-12-47-3_tn_1099;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2844 {
     name R5-12-47-3_tn_1100;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2845 {
     name R5-12-47-3_tn_1101;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2846 {
     name R5-12-47-3_tn_1102;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2847 {
     name R5-12-47-3_tn_1103;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2848 {
     name R5-12-47-3_tn_1104;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2849 {
     name R5-12-47-3_tn_1105;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2850 {
     name R5-12-47-3_tn_1106;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2851 {
     name R5-12-47-3_tn_1107;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2852 {
     name R5-12-47-3_tn_1108;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2853 {
     name R5-12-47-3_tn_1109;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2854 {
     name R5-12-47-3_tn_1110;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2855 {
     name R5-12-47-3_tn_1111;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2856 {
     name R5-12-47-3_tn_1112;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2857 {
     name R5-12-47-3_tn_1113;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2858 {
     name R5-12-47-3_tn_1114;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2859 {
     name R5-12-47-3_tn_1115;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2860 {
     name R5-12-47-3_tn_1116;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2861 {
     name R5-12-47-3_tn_1117;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2862 {
     name R5-12-47-3_tn_1118;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2863 {
     name R5-12-47-3_tn_1119;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2864 {
     name R5-12-47-3_tn_1120;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2865 {
     name R5-12-47-3_tn_1121;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2866 {
     name R5-12-47-3_tn_1122;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2867 {
     name R5-12-47-3_tn_1123;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2868 {
     name R5-12-47-3_tn_1124;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2869 {
     name R5-12-47-3_tn_1125;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2870 {
     name R5-12-47-3_tn_1126;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2871 {
     name R5-12-47-3_tn_1127;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2872 {
     name R5-12-47-3_tn_1128;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2873 {
     name R5-12-47-3_tn_1129;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2874 {
     name R5-12-47-3_tn_1130;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2875 {
     name R5-12-47-3_tn_1131;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2876 {
     name R5-12-47-3_tn_1132;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2877 {
     name R5-12-47-3_tn_1133;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2878 {
     name R5-12-47-3_tn_1134;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2879 {
     name R5-12-47-3_tn_1135;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2880 {
     name R5-12-47-3_tn_1136;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2881 {
     name R5-12-47-3_tn_1137;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2882 {
     name R5-12-47-3_tn_1138;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2883 {
     name R5-12-47-3_tn_1139;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2884 {
     name R5-12-47-3_tn_1140;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2885 {
     name R5-12-47-3_tn_1141;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2886 {
     name R5-12-47-3_tn_1142;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2887 {
     name R5-12-47-3_tn_1143;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2888 {
     name R5-12-47-3_tn_1144;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2889 {
     name R5-12-47-3_tn_1145;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2890 {
     name R5-12-47-3_tn_1146;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2891 {
     name R5-12-47-3_tn_1147;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2892 {
     name R5-12-47-3_tn_1148;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2893 {
     name R5-12-47-3_tn_1149;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2894 {
     name R5-12-47-3_tn_1150;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2895 {
     name R5-12-47-3_tn_1151;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2896 {
     name R5-12-47-3_tn_1152;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2897 {
     name R5-12-47-3_tn_1153;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2898 {
     name R5-12-47-3_tn_1154;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2899 {
     name R5-12-47-3_tn_1155;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2900 {
     name R5-12-47-3_tn_1156;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2901 {
     name R5-12-47-3_tn_1157;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2902 {
     name R5-12-47-3_tn_1158;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2903 {
     name R5-12-47-3_tn_1159;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2904 {
     name R5-12-47-3_tn_1160;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2905 {
     name R5-12-47-3_tn_1161;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2906 {
     name R5-12-47-3_tn_1162;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2907 {
     name R5-12-47-3_tn_1163;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2908 {
     name R5-12-47-3_tn_1164;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2909 {
     name R5-12-47-3_tn_1165;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2910 {
     name R5-12-47-3_tn_1166;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2911 {
     name R5-12-47-3_tn_1167;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2912 {
     name R5-12-47-3_tn_1168;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2913 {
     name R5-12-47-3_tn_1169;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2914 {
     name R5-12-47-3_tn_1170;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2915 {
     name R5-12-47-3_tn_1171;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2916 {
     name R5-12-47-3_tn_1172;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2917 {
     name R5-12-47-3_tn_1173;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2918 {
     name R5-12-47-3_tn_1174;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2919 {
     name R5-12-47-3_tn_1175;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2920 {
     name R5-12-47-3_tn_1176;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2921 {
     name R5-12-47-3_tn_1177;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2922 {
     name R5-12-47-3_tn_1178;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2923 {
     name R5-12-47-3_tn_1179;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2924 {
     name R5-12-47-3_tn_1180;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2925 {
     name R5-12-47-3_tn_1181;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2926 {
     name R5-12-47-3_tn_1182;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2927 {
     name R5-12-47-3_tn_1183;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2928 {
     name R5-12-47-3_tn_1184;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2929 {
     name R5-12-47-3_tn_1185;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2930 {
     name R5-12-47-3_tn_1186;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2931 {
     name R5-12-47-3_tn_1187;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2932 {
     name R5-12-47-3_tn_1188;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2933 {
     name R5-12-47-3_tn_1189;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2934 {
     name R5-12-47-3_tn_1190;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2935 {
     name R5-12-47-3_tn_1191;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2936 {
     name R5-12-47-3_tn_1192;
     phases BS;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2937 {
     name R5-12-47-3_tn_1193;
     phases AS;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2938 {
     name R5-12-47-3_tn_1194;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2939 {
     name R5-12-47-3_tn_1195;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2940 {
     name R5-12-47-3_tn_1196;
     phases CS;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2941 {
     name R5-12-47-3_tn_1197;
     phases BS;
     parent R5-12-47-3_tm_1;
     power_12 1240+6600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2942 {
     name R5-12-47-3_tn_1198;
     phases AS;
     parent R5-12-47-3_tm_2;
     power_12 2668+1334j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2943 {
     name R5-12-47-3_tn_1199;
     phases BS;
     parent R5-12-47-3_tm_3;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2944 {
     name R5-12-47-3_tn_1200;
     phases CS;
     parent R5-12-47-3_tm_4;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2945 {
     name R5-12-47-3_tn_1201;
     phases CS;
     parent R5-12-47-3_tm_5;
     power_12 2210+10700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2946 {
     name R5-12-47-3_tn_1202;
     phases CS;
     parent R5-12-47-3_tm_6;
     power_12 5300+2600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2947 {
     name R5-12-47-3_tn_1203;
     phases BS;
     parent R5-12-47-3_tm_7;
     power_12 10200+5800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2948 {
     name R5-12-47-3_tn_1204;
     phases AS;
     parent R5-12-47-3_tm_8;
     power_12 6300+3100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2949 {
     name R5-12-47-3_tn_1205;
     phases BS;
     parent R5-12-47-3_tm_9;
     power_12 1310+7400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2950 {
     name R5-12-47-3_tn_1206;
     phases BS;
     parent R5-12-47-3_tm_10;
     power_12 10600+5100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2951 {
     name R5-12-47-3_tn_1207;
     phases AS;
     parent R5-12-47-3_tm_11;
     power_12 1310+7400j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2952 {
     name R5-12-47-3_tn_1208;
     phases BS;
     parent R5-12-47-3_tm_12;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2953 {
     name R5-12-47-3_tn_1209;
     phases CS;
     parent R5-12-47-3_tm_13;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2954 {
     name R5-12-47-3_tn_1210;
     phases BS;
     parent R5-12-47-3_tm_14;
     power_12 11200+5400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2955 {
     name R5-12-47-3_tn_1211;
     phases AS;
     parent R5-12-47-3_tm_15;
     power_12 3216+1876j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2956 {
     name R5-12-47-3_tn_1212;
     phases CS;
     parent R5-12-47-3_tm_16;
     power_12 7900+4500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2957 {
     name R5-12-47-3_tn_1213;
     phases AS;
     parent R5-12-47-3_tm_17;
     power_12 3930+2180j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2958 {
     name R5-12-47-3_tn_1214;
     phases BS;
     parent R5-12-47-3_tm_18;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2959 {
     name R5-12-47-3_tn_1215;
     phases CS;
     parent R5-12-47-3_tm_19;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2960 {
     name R5-12-47-3_tn_1216;
     phases AS;
     parent R5-12-47-3_tm_20;
     power_12 2670+1520j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2961 {
     name R5-12-47-3_tn_1217;
     phases BS;
     parent R5-12-47-3_tm_21;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2962 {
     name R5-12-47-3_tn_1218;
     phases CS;
     parent R5-12-47-3_tm_22;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2963 {
     name R5-12-47-3_tn_1219;
     phases AS;
     parent R5-12-47-3_tm_23;
     power_12 2310+1310j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2964 {
     name R5-12-47-3_tn_1220;
     phases CS;
     parent R5-12-47-3_tm_24;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2965 {
     name R5-12-47-3_tn_1221;
     phases AS;
     parent R5-12-47-3_tm_25;
     power_12 4950+2810j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2966 {
     name R5-12-47-3_tn_1222;
     phases AS;
     parent R5-12-47-3_tm_26;
     power_12 3560+1780j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2967 {
     name R5-12-47-3_tn_1223;
     phases CS;
     parent R5-12-47-3_tm_27;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2968 {
     name R5-12-47-3_tn_1224;
     phases CS;
     parent R5-12-47-3_tm_28;
     power_12 4300+2400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2969 {
     name R5-12-47-3_tn_1225;
     phases BS;
     parent R5-12-47-3_tm_29;
     power_12 10900+6200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2970 {
     name R5-12-47-3_tn_1226;
     phases AS;
     parent R5-12-47-3_tm_30;
     power_12 5300+3000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2971 {
     name R5-12-47-3_tn_1227;
     phases BS;
     parent R5-12-47-3_tm_31;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2972 {
     name R5-12-47-3_tn_1228;
     phases CS;
     parent R5-12-47-3_tm_32;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2973 {
     name R5-12-47-3_tn_1229;
     phases CS;
     parent R5-12-47-3_tm_33;
     power_12 3820+2000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2974 {
     name R5-12-47-3_tn_1230;
     phases CS;
     parent R5-12-47-3_tm_34;
     power_12 3230+1630j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2975 {
     name R5-12-47-3_tn_1231;
     phases CS;
     parent R5-12-47-3_tm_35;
     power_12 3220+1600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2976 {
     name R5-12-47-3_tn_1232;
     phases AS;
     parent R5-12-47-3_tm_36;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2977 {
     name R5-12-47-3_tn_1233;
     phases BS;
     parent R5-12-47-3_tm_37;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2978 {
     name R5-12-47-3_tn_1234;
     phases CS;
     parent R5-12-47-3_tm_38;
     power_12 1666+8722j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2979 {
     name R5-12-47-3_tn_1235;
     phases AS;
     parent R5-12-47-3_tm_39;
     power_12 4000+2000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2980 {
     name R5-12-47-3_tn_1236;
     phases BS;
     parent R5-12-47-3_tm_40;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2981 {
     name R5-12-47-3_tn_1237;
     phases CS;
     parent R5-12-47-3_tm_41;
     power_12 11300+5500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2982 {
     name R5-12-47-3_tn_1238;
     phases AS;
     parent R5-12-47-3_tm_42;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2983 {
     name R5-12-47-3_tn_1239;
     phases BS;
     parent R5-12-47-3_tm_43;
     power_12 1738.8+9996j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2984 {
     name R5-12-47-3_tn_1240;
     phases CS;
     parent R5-12-47-3_tm_44;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2985 {
     name R5-12-47-3_tn_1241;
     phases AS;
     parent R5-12-47-3_tm_45;
     power_12 8900+4450j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2986 {
     name R5-12-47-3_tn_1242;
     phases BS;
     parent R5-12-47-3_tm_46;
     power_12 8900+4450j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2987 {
     name R5-12-47-3_tn_1243;
     phases CS;
     parent R5-12-47-3_tm_47;
     power_12 2785.7+1593.1j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2988 {
     name R5-12-47-3_tn_1244;
     phases AS;
     parent R5-12-47-3_tm_48;
     power_12 8900+5100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2989 {
     name R5-12-47-3_tn_1245;
     phases BS;
     parent R5-12-47-3_tm_49;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2990 {
     name R5-12-47-3_tn_1246;
     phases CS;
     parent R5-12-47-3_tm_50;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2991 {
     name R5-12-47-3_tn_1247;
     phases CS;
     parent R5-12-47-3_tm_51;
     power_12 2960+1680j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2992 {
     name R5-12-47-3_tn_1248;
     phases CS;
     parent R5-12-47-3_tm_52;
     power_12 4400+2500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2993 {
     name R5-12-47-3_tn_1249;
     phases CS;
     parent R5-12-47-3_tm_53;
     power_12 8600+4900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2994 {
     name R5-12-47-3_tn_1250;
     phases CS;
     parent R5-12-47-3_tm_54;
     power_12 9300+4500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2995 {
     name R5-12-47-3_tn_1251;
     phases BS;
     parent R5-12-47-3_tm_55;
     power_12 11900+5800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2996 {
     name R5-12-47-3_tn_1252;
     phases CS;
     parent R5-12-47-3_tm_56;
     power_12 5400+3000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2997 {
     name R5-12-47-3_tn_1253;
     phases AS;
     parent R5-12-47-3_tm_57;
     power_12 10200+4900j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2998 {
     name R5-12-47-3_tn_1254;
     phases BS;
     parent R5-12-47-3_tm_58;
     power_12 13340+6670j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:2999 {
     name R5-12-47-3_tn_1255;
     phases CS;
     parent R5-12-47-3_tm_59;
     power_12 6000+3400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3000 {
     name R5-12-47-3_tn_1256;
     phases CS;
     parent R5-12-47-3_tm_60;
     power_12 1750+9900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3001 {
     name R5-12-47-3_tn_1257;
     phases BS;
     parent R5-12-47-3_tm_61;
     power_12 2000+1100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3002 {
     name R5-12-47-3_tn_1258;
     phases AS;
     parent R5-12-47-3_tm_62;
     power_12 5400+3100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3003 {
     name R5-12-47-3_tn_1259;
     phases AS;
     parent R5-12-47-3_tm_63;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3004 {
     name R5-12-47-3_tn_1260;
     phases BS;
     parent R5-12-47-3_tm_64;
     power_12 7000+3400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3005 {
     name R5-12-47-3_tn_1261;
     phases CS;
     parent R5-12-47-3_tm_65;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3006 {
     name R5-12-47-3_tn_1262;
     phases BS;
     parent R5-12-47-3_tm_66;
     power_12 13340+6670j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3007 {
     name R5-12-47-3_tn_1263;
     phases BS;
     parent R5-12-47-3_tm_67;
     power_12 1750+9900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3008 {
     name R5-12-47-3_tn_1264;
     phases BS;
     parent R5-12-47-3_tm_68;
     power_12 1290+7300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3009 {
     name R5-12-47-3_tn_1265;
     phases BS;
     parent R5-12-47-3_tm_69;
     power_12 2280+1290j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3010 {
     name R5-12-47-3_tn_1266;
     phases BS;
     parent R5-12-47-3_tm_70;
     power_12 1360+7700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3011 {
     name R5-12-47-3_tn_1267;
     phases BS;
     parent R5-12-47-3_tm_71;
     power_12 7000+4000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3012 {
     name R5-12-47-3_tn_1268;
     phases BS;
     parent R5-12-47-3_tm_72;
     power_12 1380+7800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3013 {
     name R5-12-47-3_tn_1269;
     phases BS;
     parent R5-12-47-3_tm_73;
     power_12 5300+3000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3014 {
     name R5-12-47-3_tn_1270;
     phases BS;
     parent R5-12-47-3_tm_74;
     power_12 6000+2900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3015 {
     name R5-12-47-3_tn_1271;
     phases BS;
     parent R5-12-47-3_tm_75;
     power_12 2140+11600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3016 {
     name R5-12-47-3_tn_1272;
     phases BS;
     parent R5-12-47-3_tm_76;
     power_12 11200+6400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3017 {
     name R5-12-47-3_tn_1273;
     phases BS;
     parent R5-12-47-3_tm_77;
     power_12 4830+2740j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3018 {
     name R5-12-47-3_tn_1274;
     phases AS;
     parent R5-12-47-3_tm_78;
     power_12 7600+3700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3019 {
     name R5-12-47-3_tn_1275;
     phases AS;
     parent R5-12-47-3_tm_79;
     power_12 4300+2400j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3020 {
     name R5-12-47-3_tn_1276;
     phases CS;
     parent R5-12-47-3_tm_80;
     power_12 8400+4800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3021 {
     name R5-12-47-3_tn_1277;
     phases BS;
     parent R5-12-47-3_tm_81;
     power_12 8700+4900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3022 {
     name R5-12-47-3_tn_1278;
     phases AS;
     parent R5-12-47-3_tm_82;
     power_12 8400+4700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3023 {
     name R5-12-47-3_tn_1279;
     phases CS;
     parent R5-12-47-3_tm_83;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3024 {
     name R5-12-47-3_tn_1280;
     phases CS;
     parent R5-12-47-3_tm_84;
     power_12 4002+2001j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3025 {
     name R5-12-47-3_tn_1281;
     phases BS;
     parent R5-12-47-3_tm_85;
     power_12 13340+6670j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3026 {
     name R5-12-47-3_tn_1282;
     phases CS;
     parent R5-12-47-3_tm_86;
     power_12 10800+5500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3027 {
     name R5-12-47-3_tn_1283;
     phases AS;
     parent R5-12-47-3_tm_87;
     power_12 5100+2500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3028 {
     name R5-12-47-3_tn_1284;
     phases AS;
     parent R5-12-47-3_tm_88;
     power_12 11200+5400j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3029 {
     name R5-12-47-3_tn_1285;
     phases AS;
     parent R5-12-47-3_tm_89;
     power_12 7100+4000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3030 {
     name R5-12-47-3_tn_1286;
     phases CS;
     parent R5-12-47-3_tm_90;
     power_12 10300+5000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3031 {
     name R5-12-47-3_tn_1287;
     phases AS;
     parent R5-12-47-3_tm_91;
     power_12 1320+7500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3032 {
     name R5-12-47-3_tn_1288;
     phases AS;
     parent R5-12-47-3_tm_92;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3033 {
     name R5-12-47-3_tn_1289;
     phases BS;
     parent R5-12-47-3_tm_93;
     power_12 8100+3900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3034 {
     name R5-12-47-3_tn_1290;
     phases CS;
     parent R5-12-47-3_tm_94;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3035 {
     name R5-12-47-3_tn_1291;
     phases CS;
     parent R5-12-47-3_tm_95;
     power_12 1660+9400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3036 {
     name R5-12-47-3_tn_1292;
     phases CS;
     parent R5-12-47-3_tm_96;
     power_12 1700+1000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3037 {
     name R5-12-47-3_tn_1293;
     phases CS;
     parent R5-12-47-3_tm_97;
     power_12 3300+1600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3038 {
     name R5-12-47-3_tn_1294;
     phases BS;
     parent R5-12-47-3_tm_98;
     power_12 7200+3500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3039 {
     name R5-12-47-3_tn_1295;
     phases BS;
     parent R5-12-47-3_tm_99;
     power_12 5700+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3040 {
     name R5-12-47-3_tn_1296;
     phases AS;
     parent R5-12-47-3_tm_100;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3041 {
     name R5-12-47-3_tn_1297;
     phases BS;
     parent R5-12-47-3_tm_101;
     power_12 7100+4000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3042 {
     name R5-12-47-3_tn_1298;
     phases CS;
     parent R5-12-47-3_tm_102;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3043 {
     name R5-12-47-3_tn_1299;
     phases BS;
     parent R5-12-47-3_tm_103;
     power_12 10000+5000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3044 {
     name R5-12-47-3_tn_1300;
     phases AS;
     parent R5-12-47-3_tm_104;
     power_12 2200+1250j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3045 {
     name R5-12-47-3_tn_1301;
     phases CS;
     parent R5-12-47-3_tm_105;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3046 {
     name R5-12-47-3_tn_1302;
     phases AS;
     parent R5-12-47-3_tm_106;
     power_12 2570+1410j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3047 {
     name R5-12-47-3_tn_1303;
     phases CS;
     parent R5-12-47-3_tm_107;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3048 {
     name R5-12-47-3_tn_1304;
     phases AS;
     parent R5-12-47-3_tm_108;
     power_12 1530+7800j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3049 {
     name R5-12-47-3_tn_1305;
     phases BS;
     parent R5-12-47-3_tm_109;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3050 {
     name R5-12-47-3_tn_1306;
     phases CS;
     parent R5-12-47-3_tm_110;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3051 {
     name R5-12-47-3_tn_1307;
     phases CS;
     parent R5-12-47-3_tm_111;
     power_12 13340+6670j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3052 {
     name R5-12-47-3_tn_1308;
     phases AS;
     parent R5-12-47-3_tm_112;
     power_12 7700+3700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3053 {
     name R5-12-47-3_tn_1309;
     phases AS;
     parent R5-12-47-3_tm_113;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3054 {
     name R5-12-47-3_tn_1310;
     phases BS;
     parent R5-12-47-3_tm_114;
     power_12 5800+3300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3055 {
     name R5-12-47-3_tn_1311;
     phases CS;
     parent R5-12-47-3_tm_115;
     power_12 4000+2000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3056 {
     name R5-12-47-3_tn_1312;
     phases AS;
     parent R5-12-47-3_tm_116;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3057 {
     name R5-12-47-3_tn_1313;
     phases BS;
     parent R5-12-47-3_tm_117;
     power_12 1530+7400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3058 {
     name R5-12-47-3_tn_1314;
     phases CS;
     parent R5-12-47-3_tm_118;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3059 {
     name R5-12-47-3_tn_1315;
     phases AS;
     parent R5-12-47-3_tm_119;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3060 {
     name R5-12-47-3_tn_1316;
     phases BS;
     parent R5-12-47-3_tm_120;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3061 {
     name R5-12-47-3_tn_1317;
     phases CS;
     parent R5-12-47-3_tm_121;
     power_12 2000+1000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3062 {
     name R5-12-47-3_tn_1318;
     phases BS;
     parent R5-12-47-3_tm_122;
     power_12 1280+6200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3063 {
     name R5-12-47-3_tn_1319;
     phases BS;
     parent R5-12-47-3_tm_123;
     power_12 4100+2300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3064 {
     name R5-12-47-3_tn_1320;
     phases AS;
     parent R5-12-47-3_tm_124;
     power_12 7300+3500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3065 {
     name R5-12-47-3_tn_1321;
     phases CS;
     parent R5-12-47-3_tm_125;
     power_12 3700+1800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3066 {
     name R5-12-47-3_tn_1322;
     phases CS;
     parent R5-12-47-3_tm_126;
     power_12 1270+7200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3067 {
     name R5-12-47-3_tn_1323;
     phases CS;
     parent R5-12-47-3_tm_127;
     power_12 7000+4000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3068 {
     name R5-12-47-3_tn_1324;
     phases AS;
     parent R5-12-47-3_tm_128;
     power_12 9100+5200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3069 {
     name R5-12-47-3_tn_1325;
     phases BS;
     parent R5-12-47-3_tm_129;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3070 {
     name R5-12-47-3_tn_1326;
     phases CS;
     parent R5-12-47-3_tm_130;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3071 {
     name R5-12-47-3_tn_1327;
     phases AS;
     parent R5-12-47-3_tm_131;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3072 {
     name R5-12-47-3_tn_1328;
     phases BS;
     parent R5-12-47-3_tm_132;
     power_12 4900+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3073 {
     name R5-12-47-3_tn_1329;
     phases CS;
     parent R5-12-47-3_tm_133;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3074 {
     name R5-12-47-3_tn_1330;
     phases CS;
     parent R5-12-47-3_tm_134;
     power_12 4400+2500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3075 {
     name R5-12-47-3_tn_1331;
     phases AS;
     parent R5-12-47-3_tm_135;
     power_12 10200+4900j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3076 {
     name R5-12-47-3_tn_1332;
     phases BS;
     parent R5-12-47-3_tm_136;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3077 {
     name R5-12-47-3_tn_1333;
     phases CS;
     parent R5-12-47-3_tm_137;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3078 {
     name R5-12-47-3_tn_1334;
     phases BS;
     parent R5-12-47-3_tm_138;
     power_12 5500+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3079 {
     name R5-12-47-3_tn_1335;
     phases BS;
     parent R5-12-47-3_tm_139;
     power_12 6400+3600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3080 {
     name R5-12-47-3_tn_1336;
     phases BS;
     parent R5-12-47-3_tm_140;
     power_12 8300+4700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3081 {
     name R5-12-47-3_tn_1337;
     phases CS;
     parent R5-12-47-3_tm_141;
     power_12 7300+4200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3082 {
     name R5-12-47-3_tn_1338;
     phases AS;
     parent R5-12-47-3_tm_142;
     power_12 1100+600j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3083 {
     name R5-12-47-3_tn_1339;
     phases CS;
     parent R5-12-47-3_tm_143;
     power_12 3500+1700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3084 {
     name R5-12-47-3_tn_1340;
     phases BS;
     parent R5-12-47-3_tm_144;
     power_12 5760+3330j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3085 {
     name R5-12-47-3_tn_1341;
     phases AS;
     parent R5-12-47-3_tm_145;
     power_12 1260+6100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3086 {
     name R5-12-47-3_tn_1342;
     phases BS;
     parent R5-12-47-3_tm_146;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3087 {
     name R5-12-47-3_tn_1343;
     phases CS;
     parent R5-12-47-3_tm_147;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3088 {
     name R5-12-47-3_tn_1344;
     phases BS;
     parent R5-12-47-3_tm_148;
     power_12 1610+8200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3089 {
     name R5-12-47-3_tn_1345;
     phases AS;
     parent R5-12-47-3_tm_149;
     power_12 5400+3100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3090 {
     name R5-12-47-3_tn_1346;
     phases BS;
     parent R5-12-47-3_tm_150;
     power_12 3600+2000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3091 {
     name R5-12-47-3_tn_1347;
     phases BS;
     parent R5-12-47-3_tm_151;
     power_12 6670+3335j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3092 {
     name R5-12-47-3_tn_1348;
     phases BS;
     parent R5-12-47-3_tm_152;
     power_12 4500+2500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3093 {
     name R5-12-47-3_tn_1349;
     phases BS;
     parent R5-12-47-3_tm_153;
     power_12 8000+4500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3094 {
     name R5-12-47-3_tn_1350;
     phases BS;
     parent R5-12-47-3_tm_154;
     power_12 4700+2700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3095 {
     name R5-12-47-3_tn_1351;
     phases AS;
     parent R5-12-47-3_tm_155;
     power_12 10500+5900j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3096 {
     name R5-12-47-3_tn_1352;
     phases BS;
     parent R5-12-47-3_tm_156;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3097 {
     name R5-12-47-3_tn_1353;
     phases CS;
     parent R5-12-47-3_tm_157;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3098 {
     name R5-12-47-3_tn_1354;
     phases CS;
     parent R5-12-47-3_tm_158;
     power_12 7900+4400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3099 {
     name R5-12-47-3_tn_1355;
     phases BS;
     parent R5-12-47-3_tm_159;
     power_12 2550+1440j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3100 {
     name R5-12-47-3_tn_1356;
     phases BS;
     parent R5-12-47-3_tm_160;
     power_12 13340+6670j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3101 {
     name R5-12-47-3_tn_1357;
     phases CS;
     parent R5-12-47-3_tm_161;
     power_12 4400+2500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3102 {
     name R5-12-47-3_tn_1358;
     phases AS;
     parent R5-12-47-3_tm_162;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3103 {
     name R5-12-47-3_tn_1359;
     phases BS;
     parent R5-12-47-3_tm_163;
     power_12 5500+2700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3104 {
     name R5-12-47-3_tn_1360;
     phases CS;
     parent R5-12-47-3_tm_164;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3105 {
     name R5-12-47-3_tn_1361;
     phases BS;
     parent R5-12-47-3_tm_165;
     power_12 11600+6100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3106 {
     name R5-12-47-3_tn_1362;
     phases BS;
     parent R5-12-47-3_tm_166;
     power_12 4750+2400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3107 {
     name R5-12-47-3_tn_1363;
     phases BS;
     parent R5-12-47-3_tm_167;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3108 {
     name R5-12-47-3_tn_1364;
     phases BS;
     parent R5-12-47-3_tm_168;
     power_12 1414.4+821.6j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3109 {
     name R5-12-47-3_tn_1365;
     phases BS;
     parent R5-12-47-3_tm_169;
     power_12 6600+3200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3110 {
     name R5-12-47-3_tn_1366;
     phases BS;
     parent R5-12-47-3_tm_170;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3111 {
     name R5-12-47-3_tn_1367;
     phases AS;
     parent R5-12-47-3_tm_171;
     power_12 7200+4100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3112 {
     name R5-12-47-3_tn_1368;
     phases BS;
     parent R5-12-47-3_tm_172;
     power_12 2200+11500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3113 {
     name R5-12-47-3_tn_1369;
     phases BS;
     parent R5-12-47-3_tm_173;
     power_12 8800+4300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3114 {
     name R5-12-47-3_tn_1370;
     phases BS;
     parent R5-12-47-3_tm_174;
     power_12 9504+4704j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3115 {
     name R5-12-47-3_tn_1371;
     phases CS;
     parent R5-12-47-3_tm_175;
     power_12 1450+7900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3116 {
     name R5-12-47-3_tn_1372;
     phases BS;
     parent R5-12-47-3_tm_176;
     power_12 5500+2700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3117 {
     name R5-12-47-3_tn_1373;
     phases CS;
     parent R5-12-47-3_tm_177;
     power_12 6300+3100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3118 {
     name R5-12-47-3_tn_1374;
     phases AS;
     parent R5-12-47-3_tm_178;
     power_12 7200+3500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3119 {
     name R5-12-47-3_tn_1375;
     phases BS;
     parent R5-12-47-3_tm_179;
     power_12 6800+3300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3120 {
     name R5-12-47-3_tn_1376;
     phases BS;
     parent R5-12-47-3_tm_180;
     power_12 1260+7100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3121 {
     name R5-12-47-3_tn_1377;
     phases BS;
     parent R5-12-47-3_tm_181;
     power_12 1300+7100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3122 {
     name R5-12-47-3_tn_1378;
     phases BS;
     parent R5-12-47-3_tm_182;
     power_12 8300+4710j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3123 {
     name R5-12-47-3_tn_1379;
     phases CS;
     parent R5-12-47-3_tm_183;
     power_12 4500+2200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3124 {
     name R5-12-47-3_tn_1380;
     phases AS;
     parent R5-12-47-3_tm_184;
     power_12 9800+5000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3125 {
     name R5-12-47-3_tn_1381;
     phases AS;
     parent R5-12-47-3_tm_185;
     power_12 3300+1600j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3126 {
     name R5-12-47-3_tn_1382;
     phases BS;
     parent R5-12-47-3_tm_186;
     power_12 1780+10100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3127 {
     name R5-12-47-3_tn_1383;
     phases BS;
     parent R5-12-47-3_tm_187;
     power_12 1800+1000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3128 {
     name R5-12-47-3_tn_1384;
     phases BS;
     parent R5-12-47-3_tm_188;
     power_12 2880+1632j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3129 {
     name R5-12-47-3_tn_1385;
     phases CS;
     parent R5-12-47-3_tm_189;
     power_12 2200+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3130 {
     name R5-12-47-3_tn_1386;
     phases CS;
     parent R5-12-47-3_tm_190;
     power_12 1900+900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3131 {
     name R5-12-47-3_tn_1387;
     phases CS;
     parent R5-12-47-3_tm_191;
     power_12 4002+2001j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3132 {
     name R5-12-47-3_tn_1388;
     phases CS;
     parent R5-12-47-3_tm_192;
     power_12 8000+3900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3133 {
     name R5-12-47-3_tn_1389;
     phases AS;
     parent R5-12-47-3_tm_193;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3134 {
     name R5-12-47-3_tn_1390;
     phases BS;
     parent R5-12-47-3_tm_194;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3135 {
     name R5-12-47-3_tn_1391;
     phases CS;
     parent R5-12-47-3_tm_195;
     power_12 1334+667j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3136 {
     name R5-12-47-3_tn_1392;
     phases AS;
     parent R5-12-47-3_tm_196;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3137 {
     name R5-12-47-3_tn_1393;
     phases BS;
     parent R5-12-47-3_tm_197;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3138 {
     name R5-12-47-3_tn_1394;
     phases CS;
     parent R5-12-47-3_tm_198;
     power_12 4400+2552j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3139 {
     name R5-12-47-3_tn_1395;
     phases AS;
     parent R5-12-47-3_tm_199;
     power_12 7700+3700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3140 {
     name R5-12-47-3_tn_1396;
     phases BS;
     parent R5-12-47-3_tm_200;
     power_12 1280+7300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3141 {
     name R5-12-47-3_tn_1397;
     phases CS;
     parent R5-12-47-3_tm_201;
     power_12 3600+1800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3142 {
     name R5-12-47-3_tn_1398;
     phases CS;
     parent R5-12-47-3_tm_202;
     power_12 6670+3335j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3143 {
     name R5-12-47-3_tn_1399;
     phases AS;
     parent R5-12-47-3_tm_203;
     power_12 1360+7100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3144 {
     name R5-12-47-3_tn_1400;
     phases AS;
     parent R5-12-47-3_tm_204;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3145 {
     name R5-12-47-3_tn_1401;
     phases BS;
     parent R5-12-47-3_tm_205;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3146 {
     name R5-12-47-3_tn_1402;
     phases CS;
     parent R5-12-47-3_tm_206;
     power_12 1334+667j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3147 {
     name R5-12-47-3_tn_1403;
     phases AS;
     parent R5-12-47-3_tm_207;
     power_12 8600+4700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3148 {
     name R5-12-47-3_tn_1404;
     phases AS;
     parent R5-12-47-3_tm_208;
     power_12 1650+8300j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3149 {
     name R5-12-47-3_tn_1405;
     phases AS;
     parent R5-12-47-3_tm_209;
     power_12 8900+4300j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3150 {
     name R5-12-47-3_tn_1406;
     phases AS;
     parent R5-12-47-3_tm_210;
     power_12 2230+10800j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3151 {
     name R5-12-47-3_tn_1407;
     phases AS;
     parent R5-12-47-3_tm_211;
     power_12 2114.6+10961j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3152 {
     name R5-12-47-3_tn_1408;
     phases AS;
     parent R5-12-47-3_tm_212;
     power_12 5820+2813j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3153 {
     name R5-12-47-3_tn_1409;
     phases AS;
     parent R5-12-47-3_tm_213;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3154 {
     name R5-12-47-3_tn_1410;
     phases BS;
     parent R5-12-47-3_tm_214;
     power_12 6670+3335j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3155 {
     name R5-12-47-3_tn_1411;
     phases CS;
     parent R5-12-47-3_tm_215;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3156 {
     name R5-12-47-3_tn_1412;
     phases CS;
     parent R5-12-47-3_tm_216;
     power_12 2900+1400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3157 {
     name R5-12-47-3_tn_1413;
     phases CS;
     parent R5-12-47-3_tm_217;
     power_12 1366.2+6633j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3158 {
     name R5-12-47-3_tn_1414;
     phases CS;
     parent R5-12-47-3_tm_218;
     power_12 1290+6200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3159 {
     name R5-12-47-3_tn_1415;
     phases CS;
     parent R5-12-47-3_tm_219;
     power_12 3600+1800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3160 {
     name R5-12-47-3_tn_1416;
     phases CS;
     parent R5-12-47-3_tm_220;
     power_12 1334+667j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3161 {
     name R5-12-47-3_tn_1417;
     phases CS;
     parent R5-12-47-3_tm_221;
     power_12 1800+9300j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3162 {
     name R5-12-47-3_tn_1418;
     phases CS;
     parent R5-12-47-3_tm_222;
     power_12 6000+2900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3163 {
     name R5-12-47-3_tn_1419;
     phases CS;
     parent R5-12-47-3_tm_223;
     power_12 5500+2700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3164 {
     name R5-12-47-3_tn_1420;
     phases BS;
     parent R5-12-47-3_tm_224;
     power_12 9078+4895j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3165 {
     name R5-12-47-3_tn_1421;
     phases BS;
     parent R5-12-47-3_tm_225;
     power_12 8700+5000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3166 {
     name R5-12-47-3_tn_1422;
     phases BS;
     parent R5-12-47-3_tm_226;
     power_12 4800+2700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3167 {
     name R5-12-47-3_tn_1423;
     phases BS;
     parent R5-12-47-3_tm_227;
     power_12 9900+5600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3168 {
     name R5-12-47-3_tn_1424;
     phases AS;
     parent R5-12-47-3_tm_228;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3169 {
     name R5-12-47-3_tn_1425;
     phases BS;
     parent R5-12-47-3_tm_229;
     power_12 10700+6000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3170 {
     name R5-12-47-3_tn_1426;
     phases CS;
     parent R5-12-47-3_tm_230;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3171 {
     name R5-12-47-3_tn_1427;
     phases AS;
     parent R5-12-47-3_tm_231;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3172 {
     name R5-12-47-3_tn_1428;
     phases BS;
     parent R5-12-47-3_tm_232;
     power_12 900+500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3173 {
     name R5-12-47-3_tn_1429;
     phases CS;
     parent R5-12-47-3_tm_233;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3174 {
     name R5-12-47-3_tn_1430;
     phases BS;
     parent R5-12-47-3_tm_234;
     power_12 1400+700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3175 {
     name R5-12-47-3_tn_1431;
     phases AS;
     parent R5-12-47-3_tm_235;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3176 {
     name R5-12-47-3_tn_1432;
     phases BS;
     parent R5-12-47-3_tm_236;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3177 {
     name R5-12-47-3_tn_1433;
     phases CS;
     parent R5-12-47-3_tm_237;
     power_12 2800+1300j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3178 {
     name R5-12-47-3_tn_1434;
     phases BS;
     parent R5-12-47-3_tm_238;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3179 {
     name R5-12-47-3_tn_1435;
     phases BS;
     parent R5-12-47-3_tm_239;
     power_12 3500+1700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3180 {
     name R5-12-47-3_tn_1436;
     phases BS;
     parent R5-12-47-3_tm_240;
     power_12 1470+7600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3181 {
     name R5-12-47-3_tn_1437;
     phases BS;
     parent R5-12-47-3_tm_241;
     power_12 5600+2900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3182 {
     name R5-12-47-3_tn_1438;
     phases BS;
     parent R5-12-47-3_tm_242;
     power_12 400+200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3183 {
     name R5-12-47-3_tn_1439;
     phases BS;
     parent R5-12-47-3_tm_243;
     power_12 5800+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3184 {
     name R5-12-47-3_tn_1440;
     phases BS;
     parent R5-12-47-3_tm_244;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3185 {
     name R5-12-47-3_tn_1441;
     phases BS;
     parent R5-12-47-3_tm_245;
     power_12 1100+600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3186 {
     name R5-12-47-3_tn_1442;
     phases BS;
     parent R5-12-47-3_tm_246;
     power_12 9500+4600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3187 {
     name R5-12-47-3_tn_1443;
     phases AS;
     parent R5-12-47-3_tm_247;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3188 {
     name R5-12-47-3_tn_1444;
     phases BS;
     parent R5-12-47-3_tm_248;
     power_12 8000+3900j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3189 {
     name R5-12-47-3_tn_1445;
     phases CS;
     parent R5-12-47-3_tm_249;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3190 {
     name R5-12-47-3_tn_1446;
     phases BS;
     parent R5-12-47-3_tm_250;
     power_12 1350+7600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3191 {
     name R5-12-47-3_tn_1447;
     phases AS;
     parent R5-12-47-3_tm_251;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3192 {
     name R5-12-47-3_tn_1448;
     phases BS;
     parent R5-12-47-3_tm_252;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3193 {
     name R5-12-47-3_tn_1449;
     phases CS;
     parent R5-12-47-3_tm_253;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3194 {
     name R5-12-47-3_tn_1450;
     phases BS;
     parent R5-12-47-3_tm_254;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3195 {
     name R5-12-47-3_tn_1451;
     phases BS;
     parent R5-12-47-3_tm_255;
     power_12 900+500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3196 {
     name R5-12-47-3_tn_1452;
     phases BS;
     parent R5-12-47-3_tm_256;
     power_12 2370+1280j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3197 {
     name R5-12-47-3_tn_1453;
     phases CS;
     parent R5-12-47-3_tm_257;
     power_12 11600+5600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3198 {
     name R5-12-47-3_tn_1454;
     phases AS;
     parent R5-12-47-3_tm_258;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3199 {
     name R5-12-47-3_tn_1455;
     phases BS;
     parent R5-12-47-3_tm_259;
     power_12 1560+8400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3200 {
     name R5-12-47-3_tn_1456;
     phases CS;
     parent R5-12-47-3_tm_260;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3201 {
     name R5-12-47-3_tn_1457;
     phases BS;
     parent R5-12-47-3_tm_261;
     power_12 4600+2300j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3202 {
     name R5-12-47-3_tn_1458;
     phases AS;
     parent R5-12-47-3_tm_262;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3203 {
     name R5-12-47-3_tn_1459;
     phases BS;
     parent R5-12-47-3_tm_263;
     power_12 6100+3500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3204 {
     name R5-12-47-3_tn_1460;
     phases CS;
     parent R5-12-47-3_tm_264;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3205 {
     name R5-12-47-3_tn_1461;
     phases CS;
     parent R5-12-47-3_tm_265;
     power_12 2560+1360j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3206 {
     name R5-12-47-3_tn_1462;
     phases AS;
     parent R5-12-47-3_tm_266;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3207 {
     name R5-12-47-3_tn_1463;
     phases BS;
     parent R5-12-47-3_tm_267;
     power_12 1093.5+7209j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3208 {
     name R5-12-47-3_tn_1464;
     phases CS;
     parent R5-12-47-3_tm_268;
     power_12 1620+81j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3209 {
     name R5-12-47-3_tn_1465;
     phases AS;
     parent R5-12-47-3_tm_269;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3210 {
     name R5-12-47-3_tn_1466;
     phases BS;
     parent R5-12-47-3_tm_270;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3211 {
     name R5-12-47-3_tn_1467;
     phases CS;
     parent R5-12-47-3_tm_271;
     power_12 4700+2600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3212 {
     name R5-12-47-3_tn_1468;
     phases AS;
     parent R5-12-47-3_tm_272;
     power_12 1450+8200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3213 {
     name R5-12-47-3_tn_1469;
     phases AS;
     parent R5-12-47-3_tm_273;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3214 {
     name R5-12-47-3_tn_1470;
     phases BS;
     parent R5-12-47-3_tm_274;
     power_12 5000+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3215 {
     name R5-12-47-3_tn_1471;
     phases CS;
     parent R5-12-47-3_tm_275;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3216 {
     name R5-12-47-3_tn_1472;
     phases CS;
     parent R5-12-47-3_tm_276;
     power_12 7900+4500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3217 {
     name R5-12-47-3_tn_1473;
     phases AS;
     parent R5-12-47-3_tm_277;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3218 {
     name R5-12-47-3_tn_1474;
     phases BS;
     parent R5-12-47-3_tm_278;
     power_12 100+100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3219 {
     name R5-12-47-3_tn_1475;
     phases CS;
     parent R5-12-47-3_tm_279;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3220 {
     name R5-12-47-3_tn_1476;
     phases CS;
     parent R5-12-47-3_tm_280;
     power_12 4600+2600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3221 {
     name R5-12-47-3_tn_1477;
     phases CS;
     parent R5-12-47-3_tm_281;
     power_12 9300+4900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3222 {
     name R5-12-47-3_tn_1478;
     phases CS;
     parent R5-12-47-3_tm_282;
     power_12 7000+4000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3223 {
     name R5-12-47-3_tn_1479;
     phases CS;
     parent R5-12-47-3_tm_283;
     power_12 10300+5000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3224 {
     name R5-12-47-3_tn_1480;
     phases CS;
     parent R5-12-47-3_tm_284;
     power_12 2112+1161.6j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3225 {
     name R5-12-47-3_tn_1481;
     phases CS;
     parent R5-12-47-3_tm_285;
     power_12 6800+3800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3226 {
     name R5-12-47-3_tn_1482;
     phases CS;
     parent R5-12-47-3_tm_286;
     power_12 1360+7700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3227 {
     name R5-12-47-3_tn_1483;
     phases BS;
     parent R5-12-47-3_tm_287;
     power_12 1260+6800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3228 {
     name R5-12-47-3_tn_1484;
     phases BS;
     parent R5-12-47-3_tm_288;
     power_12 3900+2200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3229 {
     name R5-12-47-3_tn_1485;
     phases BS;
     parent R5-12-47-3_tm_289;
     power_12 1280+7000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3230 {
     name R5-12-47-3_tn_1486;
     phases AS;
     parent R5-12-47-3_tm_290;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3231 {
     name R5-12-47-3_tn_1487;
     phases BS;
     parent R5-12-47-3_tm_291;
     power_12 7100+4000j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3232 {
     name R5-12-47-3_tn_1488;
     phases CS;
     parent R5-12-47-3_tm_292;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3233 {
     name R5-12-47-3_tn_1489;
     phases AS;
     parent R5-12-47-3_tm_293;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3234 {
     name R5-12-47-3_tn_1490;
     phases BS;
     parent R5-12-47-3_tm_294;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3235 {
     name R5-12-47-3_tn_1491;
     phases CS;
     parent R5-12-47-3_tm_295;
     power_12 6600+3200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3236 {
     name R5-12-47-3_tn_1492;
     phases AS;
     parent R5-12-47-3_tm_296;
     power_12 8900+5000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3237 {
     name R5-12-47-3_tn_1493;
     phases BS;
     parent R5-12-47-3_tm_297;
     power_12 6670+3335j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3238 {
     name R5-12-47-3_tn_1494;
     phases BS;
     parent R5-12-47-3_tm_298;
     power_12 1300+600j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3239 {
     name R5-12-47-3_tn_1495;
     phases AS;
     parent R5-12-47-3_tm_299;
     power_12 2130+10900j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3240 {
     name R5-12-47-3_tn_1496;
     phases BS;
     parent R5-12-47-3_tm_300;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3241 {
     name R5-12-47-3_tn_1497;
     phases CS;
     parent R5-12-47-3_tm_301;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3242 {
     name R5-12-47-3_tn_1498;
     phases AS;
     parent R5-12-47-3_tm_302;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3243 {
     name R5-12-47-3_tn_1499;
     phases BS;
     parent R5-12-47-3_tm_303;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3244 {
     name R5-12-47-3_tn_1500;
     phases CS;
     parent R5-12-47-3_tm_304;
     power_12 1380+6700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3245 {
     name R5-12-47-3_tn_1501;
     phases AS;
     parent R5-12-47-3_tm_305;
     power_12 5100+2500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3246 {
     name R5-12-47-3_tn_1502;
     phases AS;
     parent R5-12-47-3_tm_306;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3247 {
     name R5-12-47-3_tn_1503;
     phases BS;
     parent R5-12-47-3_tm_307;
     power_12 7300+4100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3248 {
     name R5-12-47-3_tn_1504;
     phases CS;
     parent R5-12-47-3_tm_308;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3249 {
     name R5-12-47-3_tn_1505;
     phases AS;
     parent R5-12-47-3_tm_309;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3250 {
     name R5-12-47-3_tn_1506;
     phases BS;
     parent R5-12-47-3_tm_310;
     power_12 9600+5400j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3251 {
     name R5-12-47-3_tn_1507;
     phases CS;
     parent R5-12-47-3_tm_311;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3252 {
     name R5-12-47-3_tn_1508;
     phases AS;
     parent R5-12-47-3_tm_312;
     power_12 10100+4900j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3253 {
     name R5-12-47-3_tn_1509;
     phases AS;
     parent R5-12-47-3_tm_313;
     power_12 1720+8800j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3254 {
     name R5-12-47-3_tn_1510;
     phases AS;
     parent R5-12-47-3_tm_314;
     power_12 1203.3+6426j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3255 {
     name R5-12-47-3_tn_1511;
     phases CS;
     parent R5-12-47-3_tm_315;
     power_12 6670+3335j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3256 {
     name R5-12-47-3_tn_1512;
     phases CS;
     parent R5-12-47-3_tm_316;
     power_12 6000+2900j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3257 {
     name R5-12-47-3_tn_1513;
     phases BS;
     parent R5-12-47-3_tm_317;
     power_12 11400+5500j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3258 {
     name R5-12-47-3_tn_1514;
     phases CS;
     parent R5-12-47-3_tm_318;
     power_12 1380+6700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3259 {
     name R5-12-47-3_tn_1515;
     phases CS;
     parent R5-12-47-3_tm_319;
     power_12 9400+4500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3260 {
     name R5-12-47-3_tn_1516;
     phases CS;
     parent R5-12-47-3_tm_320;
     power_12 1490+7200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3261 {
     name R5-12-47-3_tn_1517;
     phases CS;
     parent R5-12-47-3_tm_321;
     power_12 1340+6500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3262 {
     name R5-12-47-3_tn_1518;
     phases CS;
     parent R5-12-47-3_tm_322;
     power_12 3700+2100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3263 {
     name R5-12-47-3_tn_1519;
     phases CS;
     parent R5-12-47-3_tm_323;
     power_12 1470+7100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3264 {
     name R5-12-47-3_tn_1520;
     phases CS;
     parent R5-12-47-3_tm_324;
     power_12 1930+10100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3265 {
     name R5-12-47-3_tn_1521;
     phases CS;
     parent R5-12-47-3_tm_325;
     power_12 4900+2800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3266 {
     name R5-12-47-3_tn_1522;
     phases CS;
     parent R5-12-47-3_tm_326;
     power_12 5500+3100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3267 {
     name R5-12-47-3_tn_1523;
     phases CS;
     parent R5-12-47-3_tm_327;
     power_12 1280+6200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3268 {
     name R5-12-47-3_tn_1524;
     phases CS;
     parent R5-12-47-3_tm_328;
     power_12 3700+2100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3269 {
     name R5-12-47-3_tn_1525;
     phases CS;
     parent R5-12-47-3_tm_329;
     power_12 1400+6800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3270 {
     name R5-12-47-3_tn_1526;
     phases BS;
     parent R5-12-47-3_tm_330;
     power_12 5700+2800j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3271 {
     name R5-12-47-3_tn_1527;
     phases AS;
     parent R5-12-47-3_tm_331;
     power_12 5500+3100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3272 {
     name R5-12-47-3_tn_1528;
     phases AS;
     parent R5-12-47-3_tm_332;
     power_12 6700+3300j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3273 {
     name R5-12-47-3_tn_1529;
     phases AS;
     parent R5-12-47-3_tm_333;
     power_12 5100+2500j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3274 {
     name R5-12-47-3_tn_1530;
     phases BS;
     parent R5-12-47-3_tm_334;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3275 {
     name R5-12-47-3_tn_1531;
     phases CS;
     parent R5-12-47-3_tm_335;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3276 {
     name R5-12-47-3_tn_1532;
     phases AS;
     parent R5-12-47-3_tm_336;
     power_12 7700+3700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3277 {
     name R5-12-47-3_tn_1533;
     phases AS;
     parent R5-12-47-3_tm_337;
     power_12 3404+1776j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3278 {
     name R5-12-47-3_tn_1534;
     phases BS;
     parent R5-12-47-3_tm_338;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3279 {
     name R5-12-47-3_tn_1535;
     phases CS;
     parent R5-12-47-3_tm_339;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3280 {
     name R5-12-47-3_tn_1536;
     phases CS;
     parent R5-12-47-3_tm_340;
     power_12 8600+4800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3281 {
     name R5-12-47-3_tn_1537;
     phases CS;
     parent R5-12-47-3_tm_341;
     power_12 3500+2000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3282 {
     name R5-12-47-3_tn_1538;
     phases CS;
     parent R5-12-47-3_tm_342;
     power_12 6100+3500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3283 {
     name R5-12-47-3_tn_1539;
     phases CS;
     parent R5-12-47-3_tm_343;
     power_12 1320+7500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3284 {
     name R5-12-47-3_tn_1540;
     phases CS;
     parent R5-12-47-3_tm_344;
     power_12 2700+1500j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3285 {
     name R5-12-47-3_tn_1541;
     phases CS;
     parent R5-12-47-3_tm_345;
     power_12 3200+1800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3286 {
     name R5-12-47-3_tn_1542;
     phases CS;
     parent R5-12-47-3_tm_346;
     power_12 9400+4600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3287 {
     name R5-12-47-3_tn_1543;
     phases BS;
     parent R5-12-47-3_tm_347;
     power_12 2300+1100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3288 {
     name R5-12-47-3_tn_1544;
     phases BS;
     parent R5-12-47-3_tm_348;
     power_12 1670+8700j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3289 {
     name R5-12-47-3_tn_1545;
     phases BS;
     parent R5-12-47-3_tm_349;
     power_12 7300+4100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3290 {
     name R5-12-47-3_tn_1546;
     phases BS;
     parent R5-12-47-3_tm_350;
     power_12 10800+6100j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3291 {
     name R5-12-47-3_tn_1547;
     phases CS;
     parent R5-12-47-3_tm_351;
     power_12 4002+2001j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3292 {
     name R5-12-47-3_tn_1548;
     phases CS;
     parent R5-12-47-3_tm_352;
     power_12 8613+4653j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3293 {
     name R5-12-47-3_tn_1549;
     phases CS;
     parent R5-12-47-3_tm_353;
     power_12 3100+1700j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3294 {
     name R5-12-47-3_tn_1550;
     phases CS;
     parent R5-12-47-3_tm_354;
     power_12 1510+8100j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3295 {
     name R5-12-47-3_tn_1551;
     phases AS;
     parent R5-12-47-3_tm_355;
     power_12 2080+10400j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3296 {
     name R5-12-47-3_tn_1552;
     phases BS;
     parent R5-12-47-3_tm_356;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3297 {
     name R5-12-47-3_tn_1553;
     phases CS;
     parent R5-12-47-3_tm_357;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3298 {
     name R5-12-47-3_tn_1554;
     phases AS;
     parent R5-12-47-3_tm_358;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3299 {
     name R5-12-47-3_tn_1555;
     phases BS;
     parent R5-12-47-3_tm_359;
     power_12 2720+1320j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3300 {
     name R5-12-47-3_tn_1556;
     phases CS;
     parent R5-12-47-3_tm_360;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3301 {
     name R5-12-47-3_tn_1557;
     phases AS;
     parent R5-12-47-3_tm_361;
     power_12 1420+7000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3302 {
     name R5-12-47-3_tn_1558;
     phases BS;
     parent R5-12-47-3_tm_362;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3303 {
     name R5-12-47-3_tn_1559;
     phases CS;
     parent R5-12-47-3_tm_363;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3304 {
     name R5-12-47-3_tn_1560;
     phases AS;
     parent R5-12-47-3_tm_364;
     power_12 4900+2800j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3305 {
     name R5-12-47-3_tn_1561;
     phases BS;
     parent R5-12-47-3_tm_365;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3306 {
     name R5-12-47-3_tn_1562;
     phases CS;
     parent R5-12-47-3_tm_366;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3307 {
     name R5-12-47-3_tn_1563;
     phases AS;
     parent R5-12-47-3_tm_367;
     power_12 5000+2400j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3308 {
     name R5-12-47-3_tn_1564;
     phases AS;
     parent R5-12-47-3_tm_368;
     power_12 5500+3100j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3309 {
     name R5-12-47-3_tn_1565;
     phases AS;
     parent R5-12-47-3_tm_369;
     power_12 1750+8700j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3310 {
     name R5-12-47-3_tn_1566;
     phases AS;
     parent R5-12-47-3_tm_370;
     power_12 9500+5000j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3311 {
     name R5-12-47-3_tn_1567;
     phases AS;
     parent R5-12-47-3_tm_371;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3312 {
     name R5-12-47-3_tn_1568;
     phases BS;
     parent R5-12-47-3_tm_372;
     power_12 4002+2001j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3313 {
     name R5-12-47-3_tn_1569;
     phases CS;
     parent R5-12-47-3_tm_373;
     power_12 2300+1200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3314 {
     name R5-12-47-3_tn_1570;
     phases CS;
     parent R5-12-47-3_tm_374;
     power_12 4002+2001j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3315 {
     name R5-12-47-3_tn_1571;
     phases AS;
     parent R5-12-47-3_tm_375;
     power_12 2300+1200j;
     voltage_1 120;
     voltage_2 120;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3316 {
     name R5-12-47-3_tn_1572;
     phases BS;
     parent R5-12-47-3_tm_376;
     power_12 2300+1200j;
     voltage_1 -60-103.92j;
     voltage_2 -60-103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3317 {
     name R5-12-47-3_tn_1573;
     phases CS;
     parent R5-12-47-3_tm_377;
     power_12 11600+5600j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3318 {
     name R5-12-47-3_tn_1574;
     phases CS;
     parent R5-12-47-3_tm_378;
     power_12 8400+4800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3319 {
     name R5-12-47-3_tn_1575;
     phases CS;
     parent R5-12-47-3_tm_379;
     power_12 10300+5800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3320 {
     name R5-12-47-3_tn_1576;
     phases CS;
     parent R5-12-47-3_tm_380;
     power_12 7500+4200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3321 {
     name R5-12-47-3_tn_1577;
     phases CS;
     parent R5-12-47-3_tm_381;
     power_12 1720+9000j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3322 {
     name R5-12-47-3_tn_1578;
     phases CS;
     parent R5-12-47-3_tm_382;
     power_12 7600+4300j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3323 {
     name R5-12-47-3_tn_1579;
     phases CS;
     parent R5-12-47-3_tm_383;
     power_12 6900+3400j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3324 {
     name R5-12-47-3_tn_1580;
     phases CS;
     parent R5-12-47-3_tm_384;
     power_12 1820+9200j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3325 {
     name R5-12-47-3_tn_1581;
     phases CS;
     parent R5-12-47-3_tm_385;
     power_12 4700+2300j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3326 {
     name R5-12-47-3_tn_1582;
     phases CS;
     parent R5-12-47-3_tm_386;
     power_12 11000+5800j;
     voltage_1 -60+103.92j;
     voltage_2 -60+103.92j;
     voltage_N 0;
     nominal_voltage 120;
}

object triplex_node:3327 {
     name R5-12-47-3_tn_1583;
     phases CS;
     parent R5-12-47-3_tm_387;
     power_12 8300+4700j;
