//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2002-01-01 0:00:00';
	stoptime '2002-01-01 0:01:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_2_CU_I
object overhead_line_conductor {
	name OHCond_2_CU_I;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_267_AAC_I
object overhead_line_conductor {
	name OHCond_267_AAC_I;
	resistance 0.3498907874;
	geometric_mean_radius 0.0176954688;
	diameter 0.585998828;
}

// OHCond_2_ACSR_I
object overhead_line_conductor {
	name OHCond_2_ACSR_I;
	resistance 1.3505631832;
	geometric_mean_radius 0.060464504;
	diameter 0.32499935;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_1/0_ACSR_I
object overhead_line_conductor {
	name OHCond_1/0_ACSR_I;
	resistance 0.8584762571;
	geometric_mean_radius 0.053506312;
	diameter 0.397999204;
}

// OHCond_2/0_AAC_I
object overhead_line_conductor {
	name OHCond_2/0_AAC_I;
	resistance 0.699981128;
	geometric_mean_radius 0.012506804;
	diameter 0.413999172;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.00000000000000001;
	geometric_mean_radius 0.00000000000000001;
	diameter 0.00000000000000001;
}

// OHCond_4/0_ACSR_I
object overhead_line_conductor {
	name OHCond_4/0_ACSR_I;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4_ACSR_C
object overhead_line_conductor {
	name OHCond_4_ACSR_C;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_1/0_CU_I
object overhead_line_conductor {
	name OHCond_1/0_CU_I;
	resistance 0.5615250025;
	geometric_mean_radius 0.0111371416;
	diameter 0.367999264;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// OHCond_6_CU_C
object overhead_line_conductor {
	name OHCond_6_CU_C;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_1113_AAC_I
object overhead_line_conductor {
	name OHCond_1113_AAC_I;
	resistance 0.0871983112;
	geometric_mean_radius 0.0390899904;
	diameter 1.215997568;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_1P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_1P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_1P&N
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_1P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_350_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_350_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_1P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_15KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_15KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_600_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_600_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P&N
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_TRIANGULAR_3P_50
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_50;
	distance_AB 4.166616;
	distance_BC 4.166616;
	distance_AC 4.166616;
	distance_AN 5.66659776;
	distance_BN 5.66659776;
	distance_CN 5.66659776;
}

// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_1P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 4.4199462528;
	distance_BN 4.4199462528;
	distance_CN 4.4199462528;
}

// OHSpacing_TRIANGULAR_1P_50
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_50;
	distance_AB 4.166616;
	distance_BC 4.166616;
	distance_AC 4.166616;
	distance_AN 5.66659776;
	distance_BN 5.66659776;
	distance_CN 5.66659776;
}

// UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_2P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

// OHSpacing_HORIZONTAL_1P_73
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_73;
	distance_AB 6.08325936;
	distance_BC 6.08325936;
	distance_AC 6.08325936;
	distance_AN 8.2732327296;
	distance_BN 8.2732327296;
	distance_CN 8.2732327296;
}

// OHSpacing_TRIANGULAR_2P_50
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_50;
	distance_AB 4.166616;
	distance_BC 4.166616;
	distance_AC 4.166616;
	distance_AN 5.66659776;
	distance_BN 5.66659776;
	distance_CN 5.66659776;
}

// OHSpacing_TRIANGULAR_2P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_35;
	distance_AB 2.9169658416;
	distance_BC 2.9169658416;
	distance_AC 2.9169658416;
	distance_AN 2.9169658416;
	distance_BN 2.9169658416;
	distance_CN 2.9169658416;
}

// OHSpacing_TRIANGULAR_2P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-PVC_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// OHSpacing_TRIANGULAR_1P_73
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_73;
	distance_AB 6.0832560792;
	distance_BC 6.0832560792;
	distance_AC 6.0832560792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_HORIZONTAL_1P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_2P_73
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_73;
	distance_AB 6.08325936;
	distance_BC 6.08325936;
	distance_AC 6.08325936;
	distance_AN 8.2732327296;
	distance_BN 8.2732327296;
	distance_CN 8.2732327296;
}

// OHSpacing_TRIANGULAR_3P_56
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.3465894912;
	distance_BN 6.3465894912;
	distance_CN 6.3465894912;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_TRIANGULAR_2P_88
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_88;
	distance_AB 7.3329095184;
	distance_BC 7.3329095184;
	distance_AC 7.3329095184;
	distance_AN 7.3329095184;
	distance_BN 7.3329095184;
	distance_CN 7.3329095184;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_2P_50
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_50;
	distance_AB 4.166648808;
	distance_BC 4.166648808;
	distance_AC 4.166648808;
	distance_AN 4.166648808;
	distance_BN 4.166648808;
	distance_CN 4.166648808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_3P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// OHSpacing_TRIANGULAR_3P_36
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_3P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_35;
	distance_AB 2.9166312;
	distance_BC 2.9166312;
	distance_AC 2.9166312;
	distance_AN 5.49993312;
	distance_BN 5.49993312;
	distance_CN 5.49993312;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_3P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 4.4199462528;
	distance_BN 4.4199462528;
	distance_CN 4.4199462528;
}

// UGSpacing_2_AL_XLP-CONC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_VERTICAL_2P_88
object line_spacing {
	name OHSpacing_VERTICAL_2P_88;
	distance_AB 7.33324416;
	distance_BC 7.33324416;
	distance_AC 7.33324416;
	distance_AN 9.9732120576;
	distance_BN 9.9732120576;
	distance_CN 9.9732120576;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_1P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P&N
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_3P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_2_AL_PEC_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_3P_36
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// OHSpacing_HORIZONTAL_3P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_TRIANGULAR_3P_49
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_49;
	distance_AB 4.08328368;
	distance_BC 4.08328368;
	distance_AC 4.08328368;
	distance_AN 5.5532658048;
	distance_BN 5.5532658048;
	distance_CN 5.5532658048;
}

// OHSpacing_TRIANGULAR_3P_60
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_60;
	distance_AB 4.9999392;
	distance_BC 4.9999392;
	distance_AC 4.9999392;
	distance_AN 6.799917312;
	distance_BN 6.799917312;
	distance_CN 6.799917312;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_2P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// UGSpacing_2_AL_XLP-PVC_15KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_15KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_1P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_1P_88
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_88;
	distance_AB 7.33324416;
	distance_BC 7.33324416;
	distance_AC 7.33324416;
	distance_AN 9.9732120576;
	distance_BN 9.9732120576;
	distance_CN 9.9732120576;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-PVC_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_350_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_350_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_2P_49
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_49;
	distance_AB 4.08328368;
	distance_BC 4.08328368;
	distance_AC 4.08328368;
	distance_AN 5.5532658048;
	distance_BN 5.5532658048;
	distance_CN 5.5532658048;
}

// OHSpacing_VERTICAL_2P_18
object line_spacing {
	name OHSpacing_VERTICAL_2P_18;
	distance_AB 1.49998176;
	distance_BC 1.49998176;
	distance_AC 1.49998176;
	distance_AN 1.49998176;
	distance_BN 1.49998176;
	distance_CN 1.49998176;
}

// UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_HORIZONTAL_2P_45
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// OHSpacing_TRIANGULAR_3P_88
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_88;
	distance_AB 7.33324416;
	distance_BC 7.33324416;
	distance_AC 7.33324416;
	distance_AN 9.9732120576;
	distance_BN 9.9732120576;
	distance_CN 9.9732120576;
}

// OHSpacing_TRIANGULAR_2P_73
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_73;
	distance_AB 6.0829247184;
	distance_BC 6.0829247184;
	distance_AC 6.0829247184;
	distance_AN 6.0829247184;
	distance_BN 6.0829247184;
	distance_CN 6.0829247184;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_1P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_TRIANGULAR_2P_60
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_60;
	distance_AB 4.9999392;
	distance_BC 4.9999392;
	distance_AC 4.9999392;
	distance_AN 6.799917312;
	distance_BN 6.799917312;
	distance_CN 6.799917312;
}

// OHSpacing_HORIZONTAL_1P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 7.3332408792;
	distance_BN 7.3332408792;
	distance_CN 7.3332408792;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_1P&N
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_1P&N;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-PVC_15KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_15KV_3P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_1P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_1P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// OHSpacing_VERTICAL_3P_88
object line_spacing {
	name OHSpacing_VERTICAL_3P_88;
	distance_AB 7.33324416;
	distance_BC 7.33324416;
	distance_AC 7.33324416;
	distance_AN 9.9732120576;
	distance_BN 9.9732120576;
	distance_CN 9.9732120576;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P&N;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
     distance_AB 0.5 in;
     distance_BC 0.5 in;
     distance_AC 0.5 in;
     distance_AN 0.25 in;
     distance_BN 0.25 in;
     distance_CN 0.25 in;
}

//*********************************************
// Line Config objects
//*********************************************
// L_1800067595_LineConfig
object line_configuration {
	name L_1800067595_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067152_LineConfig
object line_configuration {
	name L_1800067152_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800075905_LineConfig
object line_configuration {
	name L_1800075905_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068591_LineConfig
object line_configuration {
	name L_1800068591_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066995_LineConfig
object line_configuration {
	name L_1800066995_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067958_LineConfig
object line_configuration {
	name L_1800067958_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800037016_LineConfig
object line_configuration {
	name L_1800037016_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067827_LineConfig
object line_configuration {
	name L_1800067827_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008295_LineConfig
object line_configuration {
	name L_1800008295_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066548_LineConfig
object line_configuration {
	name L_1800066548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066313_LineConfig
object line_configuration {
	name L_1800066313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070797_LineConfig
object line_configuration {
	name L_1800070797_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008049_LineConfig
object line_configuration {
	name L_1800008049_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800067268_LineConfig
object line_configuration {
	name L_1800067268_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067932_LineConfig
object line_configuration {
	name L_1800067932_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800068558_LineConfig
object line_configuration {
	name L_1800068558_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_30;
}

// L_1800032293_LineConfig
object line_configuration {
	name L_1800032293_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066532_LineConfig
object line_configuration {
	name L_1800066532_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070240_LineConfig
object line_configuration {
	name L_1800070240_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066929_LineConfig
object line_configuration {
	name L_1800066929_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067314_LineConfig
object line_configuration {
	name L_1800067314_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_49;
}

// L_1800092528_LineConfig
object line_configuration {
	name L_1800092528_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068083_LineConfig
object line_configuration {
	name L_1800068083_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070818_LineConfig
object line_configuration {
	name L_1800070818_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069476_LineConfig
object line_configuration {
	name L_1800069476_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800085752_LineConfig
object line_configuration {
	name L_1800085752_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007813_LineConfig
object line_configuration {
	name L_1800007813_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007101_LineConfig
object line_configuration {
	name L_1800007101_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067233_LineConfig
object line_configuration {
	name L_1800067233_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071962_LineConfig
object line_configuration {
	name L_1800071962_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066554_LineConfig
object line_configuration {
	name L_1800066554_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068051_LineConfig
object line_configuration {
	name L_1800068051_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071495_LineConfig
object line_configuration {
	name L_1800071495_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024841_LineConfig
object line_configuration {
	name L_1800024841_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800013244_LineConfig
object line_configuration {
	name L_1800013244_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069496_LineConfig
object line_configuration {
	name L_1800069496_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071577_LineConfig
object line_configuration {
	name L_1800071577_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800008633_LineConfig
object line_configuration {
	name L_1800008633_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066965_LineConfig
object line_configuration {
	name L_1800066965_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070018_LineConfig
object line_configuration {
	name L_1800070018_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070761_LineConfig
object line_configuration {
	name L_1800070761_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070851_LineConfig
object line_configuration {
	name L_1800070851_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067449_LineConfig
object line_configuration {
	name L_1800067449_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039027_LineConfig
object line_configuration {
	name L_1800039027_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800047369_LineConfig
object line_configuration {
	name L_1800047369_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072531_LineConfig
object line_configuration {
	name L_1800072531_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044635_LineConfig
object line_configuration {
	name L_1800044635_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068945_LineConfig
object line_configuration {
	name L_1800068945_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007812_LineConfig
object line_configuration {
	name L_1800007812_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068415_LineConfig
object line_configuration {
	name L_1800068415_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800074446_LineConfig
object line_configuration {
	name L_1800074446_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068491_LineConfig
object line_configuration {
	name L_1800068491_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078666_LineConfig
object line_configuration {
	name L_1800078666_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041186_LineConfig
object line_configuration {
	name L_1800041186_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068791_LineConfig
object line_configuration {
	name L_1800068791_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066515_LineConfig
object line_configuration {
	name L_1800066515_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800011802_LineConfig
object line_configuration {
	name L_1800011802_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800021230_LineConfig
object line_configuration {
	name L_1800021230_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072805_LineConfig
object line_configuration {
	name L_1800072805_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068224_LineConfig
object line_configuration {
	name L_1800068224_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008636_LineConfig
object line_configuration {
	name L_1800008636_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067258_LineConfig
object line_configuration {
	name L_1800067258_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007882_LineConfig
object line_configuration {
	name L_1800007882_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800094666_LineConfig
object line_configuration {
	name L_1800094666_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042867_LineConfig
object line_configuration {
	name L_1800042867_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007815_LineConfig
object line_configuration {
	name L_1800007815_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070768_LineConfig
object line_configuration {
	name L_1800070768_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068012_LineConfig
object line_configuration {
	name L_1800068012_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070869_LineConfig
object line_configuration {
	name L_1800070869_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023505_LineConfig
object line_configuration {
	name L_1800023505_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076996_LineConfig
object line_configuration {
	name L_1800076996_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800011511_LineConfig
object line_configuration {
	name L_1800011511_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800071876_LineConfig
object line_configuration {
	name L_1800071876_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068465_LineConfig
object line_configuration {
	name L_1800068465_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068873_LineConfig
object line_configuration {
	name L_1800068873_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002379_LineConfig
object line_configuration {
	name L_1800002379_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800020226_LineConfig
object line_configuration {
	name L_1800020226_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070195_LineConfig
object line_configuration {
	name L_1800070195_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068255_LineConfig
object line_configuration {
	name L_1800068255_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071339_LineConfig
object line_configuration {
	name L_1800071339_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070814_LineConfig
object line_configuration {
	name L_1800070814_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066420_LineConfig
object line_configuration {
	name L_1800066420_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800045696_LineConfig
object line_configuration {
	name L_1800045696_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066831_LineConfig
object line_configuration {
	name L_1800066831_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039762_LineConfig
object line_configuration {
	name L_1800039762_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800075903_LineConfig
object line_configuration {
	name L_1800075903_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068819_LineConfig
object line_configuration {
	name L_1800068819_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069716_LineConfig
object line_configuration {
	name L_1800069716_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800070796_LineConfig
object line_configuration {
	name L_1800070796_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034486_LineConfig
object line_configuration {
	name L_1800034486_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035635_LineConfig
object line_configuration {
	name L_1800035635_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800007465_LineConfig
object line_configuration {
	name L_1800007465_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068447_LineConfig
object line_configuration {
	name L_1800068447_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800010187_LineConfig
object line_configuration {
	name L_1800010187_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_1800009320_LineConfig
object line_configuration {
	name L_1800009320_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076314_LineConfig
object line_configuration {
	name L_1800076314_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800068337_LineConfig
object line_configuration {
	name L_1800068337_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072040_LineConfig
object line_configuration {
	name L_1800072040_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068334_LineConfig
object line_configuration {
	name L_1800068334_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067472_LineConfig
object line_configuration {
	name L_1800067472_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068533_LineConfig
object line_configuration {
	name L_1800068533_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032277_LineConfig
object line_configuration {
	name L_1800032277_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072045_LineConfig
object line_configuration {
	name L_1800072045_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068831_LineConfig
object line_configuration {
	name L_1800068831_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069080_LineConfig
object line_configuration {
	name L_1800069080_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071985_LineConfig
object line_configuration {
	name L_1800071985_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800031661_LineConfig
object line_configuration {
	name L_1800031661_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068556_LineConfig
object line_configuration {
	name L_1800068556_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800068906_LineConfig
object line_configuration {
	name L_1800068906_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800031265_LineConfig
object line_configuration {
	name L_1800031265_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066770_LineConfig
object line_configuration {
	name L_1800066770_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066605_LineConfig
object line_configuration {
	name L_1800066605_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066562_LineConfig
object line_configuration {
	name L_1800066562_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800012397_LineConfig
object line_configuration {
	name L_1800012397_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069393_LineConfig
object line_configuration {
	name L_1800069393_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024685_LineConfig
object line_configuration {
	name L_1800024685_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800001838_LineConfig
object line_configuration {
	name L_1800001838_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076315_LineConfig
object line_configuration {
	name L_1800076315_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071863_LineConfig
object line_configuration {
	name L_1800071863_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069702_LineConfig
object line_configuration {
	name L_1800069702_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068004_LineConfig
object line_configuration {
	name L_1800068004_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800093152_LineConfig
object line_configuration {
	name L_1800093152_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068330_LineConfig
object line_configuration {
	name L_1800068330_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800000288_LineConfig
object line_configuration {
	name L_1800000288_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072060_LineConfig
object line_configuration {
	name L_1800072060_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800032279_LineConfig
object line_configuration {
	name L_1800032279_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066841_LineConfig
object line_configuration {
	name L_1800066841_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069673_LineConfig
object line_configuration {
	name L_1800069673_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070890_LineConfig
object line_configuration {
	name L_1800070890_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800021258_LineConfig
object line_configuration {
	name L_1800021258_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068585_LineConfig
object line_configuration {
	name L_1800068585_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067072_LineConfig
object line_configuration {
	name L_1800067072_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800069717_LineConfig
object line_configuration {
	name L_1800069717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800067568_LineConfig
object line_configuration {
	name L_1800067568_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032283_LineConfig
object line_configuration {
	name L_1800032283_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067138_LineConfig
object line_configuration {
	name L_1800067138_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800068270_LineConfig
object line_configuration {
	name L_1800068270_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068773_LineConfig
object line_configuration {
	name L_1800068773_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800067037_LineConfig
object line_configuration {
	name L_1800067037_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008596_LineConfig
object line_configuration {
	name L_1800008596_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800091567_LineConfig
object line_configuration {
	name L_1800091567_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800033087_LineConfig
object line_configuration {
	name L_1800033087_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800011179_LineConfig
object line_configuration {
	name L_1800011179_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007913_LineConfig
object line_configuration {
	name L_1800007913_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066889_LineConfig
object line_configuration {
	name L_1800066889_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_35;
}

// L_1800067573_LineConfig
object line_configuration {
	name L_1800067573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_30;
}

// L_1800038976_LineConfig
object line_configuration {
	name L_1800038976_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008139_LineConfig
object line_configuration {
	name L_1800008139_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072624_LineConfig
object line_configuration {
	name L_1800072624_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068565_LineConfig
object line_configuration {
	name L_1800068565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071842_LineConfig
object line_configuration {
	name L_1800071842_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800037602_LineConfig
object line_configuration {
	name L_1800037602_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800007794_LineConfig
object line_configuration {
	name L_1800007794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800037011_LineConfig
object line_configuration {
	name L_1800037011_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069493_LineConfig
object line_configuration {
	name L_1800069493_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043724_LineConfig
object line_configuration {
	name L_1800043724_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070330_LineConfig
object line_configuration {
	name L_1800070330_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800028363_LineConfig
object line_configuration {
	name L_1800028363_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069514_LineConfig
object line_configuration {
	name L_1800069514_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800043756_LineConfig
object line_configuration {
	name L_1800043756_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800092032_LineConfig
object line_configuration {
	name L_1800092032_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031266_LineConfig
object line_configuration {
	name L_1800031266_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800020145_LineConfig
object line_configuration {
	name L_1800020145_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066444_LineConfig
object line_configuration {
	name L_1800066444_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069459_LineConfig
object line_configuration {
	name L_1800069459_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071173_LineConfig
object line_configuration {
	name L_1800071173_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023287_LineConfig
object line_configuration {
	name L_1800023287_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034341_LineConfig
object line_configuration {
	name L_1800034341_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066959_LineConfig
object line_configuration {
	name L_1800066959_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069471_LineConfig
object line_configuration {
	name L_1800069471_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068874_LineConfig
object line_configuration {
	name L_1800068874_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040395_LineConfig
object line_configuration {
	name L_1800040395_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068096_LineConfig
object line_configuration {
	name L_1800068096_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010049_LineConfig
object line_configuration {
	name L_1800010049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067269_LineConfig
object line_configuration {
	name L_1800067269_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070861_LineConfig
object line_configuration {
	name L_1800070861_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071891_LineConfig
object line_configuration {
	name L_1800071891_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041846_LineConfig
object line_configuration {
	name L_1800041846_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800082537_LineConfig
object line_configuration {
	name L_1800082537_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008611_LineConfig
object line_configuration {
	name L_1800008611_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067161_LineConfig
object line_configuration {
	name L_1800067161_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067370_LineConfig
object line_configuration {
	name L_1800067370_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068965_LineConfig
object line_configuration {
	name L_1800068965_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068249_LineConfig
object line_configuration {
	name L_1800068249_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800072374_LineConfig
object line_configuration {
	name L_1800072374_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069473_LineConfig
object line_configuration {
	name L_1800069473_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800090487_LineConfig
object line_configuration {
	name L_1800090487_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071926_LineConfig
object line_configuration {
	name L_1800071926_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071840_LineConfig
object line_configuration {
	name L_1800071840_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068432_LineConfig
object line_configuration {
	name L_1800068432_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800029463_LineConfig
object line_configuration {
	name L_1800029463_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800087036_LineConfig
object line_configuration {
	name L_1800087036_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003750_LineConfig
object line_configuration {
	name L_1800003750_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067608_LineConfig
object line_configuration {
	name L_1800067608_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066540_LineConfig
object line_configuration {
	name L_1800066540_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067910_LineConfig
object line_configuration {
	name L_1800067910_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800032285_LineConfig
object line_configuration {
	name L_1800032285_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068587_LineConfig
object line_configuration {
	name L_1800068587_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071850_LineConfig
object line_configuration {
	name L_1800071850_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800067270_LineConfig
object line_configuration {
	name L_1800067270_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800001830_LineConfig
object line_configuration {
	name L_1800001830_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800060902_LineConfig
object line_configuration {
	name L_1800060902_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066937_LineConfig
object line_configuration {
	name L_1800066937_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800000284_LineConfig
object line_configuration {
	name L_1800000284_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021616_LineConfig
object line_configuration {
	name L_1800021616_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800040392_LineConfig
object line_configuration {
	name L_1800040392_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067984_LineConfig
object line_configuration {
	name L_1800067984_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067414_LineConfig
object line_configuration {
	name L_1800067414_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067383_LineConfig
object line_configuration {
	name L_1800067383_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041324_LineConfig
object line_configuration {
	name L_1800041324_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069699_LineConfig
object line_configuration {
	name L_1800069699_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072047_LineConfig
object line_configuration {
	name L_1800072047_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068237_LineConfig
object line_configuration {
	name L_1800068237_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800029750_LineConfig
object line_configuration {
	name L_1800029750_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068536_LineConfig
object line_configuration {
	name L_1800068536_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800060820_LineConfig
object line_configuration {
	name L_1800060820_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040407_LineConfig
object line_configuration {
	name L_1800040407_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067556_LineConfig
object line_configuration {
	name L_1800067556_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066528_LineConfig
object line_configuration {
	name L_1800066528_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800043719_LineConfig
object line_configuration {
	name L_1800043719_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072166_LineConfig
object line_configuration {
	name L_1800072166_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067163_LineConfig
object line_configuration {
	name L_1800067163_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066587_LineConfig
object line_configuration {
	name L_1800066587_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067047_LineConfig
object line_configuration {
	name L_1800067047_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038838_LineConfig
object line_configuration {
	name L_1800038838_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800010553_LineConfig
object line_configuration {
	name L_1800010553_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069392_LineConfig
object line_configuration {
	name L_1800069392_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028461_LineConfig
object line_configuration {
	name L_1800028461_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002015_LineConfig
object line_configuration {
	name L_1800002015_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800008591_LineConfig
object line_configuration {
	name L_1800008591_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071338_LineConfig
object line_configuration {
	name L_1800071338_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068805_LineConfig
object line_configuration {
	name L_1800068805_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043753_LineConfig
object line_configuration {
	name L_1800043753_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069058_LineConfig
object line_configuration {
	name L_1800069058_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071544_LineConfig
object line_configuration {
	name L_1800071544_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072684_LineConfig
object line_configuration {
	name L_1800072684_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800042541_LineConfig
object line_configuration {
	name L_1800042541_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800021349_LineConfig
object line_configuration {
	name L_1800021349_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069944_LineConfig
object line_configuration {
	name L_1800069944_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068250_LineConfig
object line_configuration {
	name L_1800068250_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800066746_LineConfig
object line_configuration {
	name L_1800066746_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068328_LineConfig
object line_configuration {
	name L_1800068328_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070135_LineConfig
object line_configuration {
	name L_1800070135_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800068489_LineConfig
object line_configuration {
	name L_1800068489_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067897_LineConfig
object line_configuration {
	name L_1800067897_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068049_LineConfig
object line_configuration {
	name L_1800068049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008592_LineConfig
object line_configuration {
	name L_1800008592_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070794_LineConfig
object line_configuration {
	name L_1800070794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800000286_LineConfig
object line_configuration {
	name L_1800000286_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069333_LineConfig
object line_configuration {
	name L_1800069333_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800066608_LineConfig
object line_configuration {
	name L_1800066608_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069402_LineConfig
object line_configuration {
	name L_1800069402_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039770_LineConfig
object line_configuration {
	name L_1800039770_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031657_LineConfig
object line_configuration {
	name L_1800031657_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003023_LineConfig
object line_configuration {
	name L_1800003023_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066541_LineConfig
object line_configuration {
	name L_1800066541_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035630_LineConfig
object line_configuration {
	name L_1800035630_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006784_LineConfig
object line_configuration {
	name L_1800006784_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800067381_LineConfig
object line_configuration {
	name L_1800067381_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035626_LineConfig
object line_configuration {
	name L_1800035626_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066351_LineConfig
object line_configuration {
	name L_1800066351_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039582_LineConfig
object line_configuration {
	name L_1800039582_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026997_LineConfig
object line_configuration {
	name L_1800026997_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800069533_LineConfig
object line_configuration {
	name L_1800069533_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071765_LineConfig
object line_configuration {
	name L_1800071765_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_73;
}

// L_1800068474_LineConfig
object line_configuration {
	name L_1800068474_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068836_LineConfig
object line_configuration {
	name L_1800068836_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066547_LineConfig
object line_configuration {
	name L_1800066547_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067157_LineConfig
object line_configuration {
	name L_1800067157_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067446_LineConfig
object line_configuration {
	name L_1800067446_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071192_LineConfig
object line_configuration {
	name L_1800071192_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066417_LineConfig
object line_configuration {
	name L_1800066417_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800060844_LineConfig
object line_configuration {
	name L_1800060844_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069455_LineConfig
object line_configuration {
	name L_1800069455_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066874_LineConfig
object line_configuration {
	name L_1800066874_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800060851_LineConfig
object line_configuration {
	name L_1800060851_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071890_LineConfig
object line_configuration {
	name L_1800071890_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068628_LineConfig
object line_configuration {
	name L_1800068628_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067903_LineConfig
object line_configuration {
	name L_1800067903_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067350_LineConfig
object line_configuration {
	name L_1800067350_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800090817_LineConfig
object line_configuration {
	name L_1800090817_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800070893_LineConfig
object line_configuration {
	name L_1800070893_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800020682_LineConfig
object line_configuration {
	name L_1800020682_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800001781_LineConfig
object line_configuration {
	name L_1800001781_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045142_LineConfig
object line_configuration {
	name L_1800045142_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068580_LineConfig
object line_configuration {
	name L_1800068580_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031608_LineConfig
object line_configuration {
	name L_1800031608_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069941_LineConfig
object line_configuration {
	name L_1800069941_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039562_LineConfig
object line_configuration {
	name L_1800039562_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066516_LineConfig
object line_configuration {
	name L_1800066516_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070399_LineConfig
object line_configuration {
	name L_1800070399_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003015_LineConfig
object line_configuration {
	name L_1800003015_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021149_LineConfig
object line_configuration {
	name L_1800021149_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068441_LineConfig
object line_configuration {
	name L_1800068441_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071451_LineConfig
object line_configuration {
	name L_1800071451_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800067312_LineConfig
object line_configuration {
	name L_1800067312_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070274_LineConfig
object line_configuration {
	name L_1800070274_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067930_LineConfig
object line_configuration {
	name L_1800067930_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800077039_LineConfig
object line_configuration {
	name L_1800077039_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070283_LineConfig
object line_configuration {
	name L_1800070283_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069466_LineConfig
object line_configuration {
	name L_1800069466_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067579_LineConfig
object line_configuration {
	name L_1800067579_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800086993_LineConfig
object line_configuration {
	name L_1800086993_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800006165_LineConfig
object line_configuration {
	name L_1800006165_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068583_LineConfig
object line_configuration {
	name L_1800068583_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072076_LineConfig
object line_configuration {
	name L_1800072076_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800007901_LineConfig
object line_configuration {
	name L_1800007901_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069526_LineConfig
object line_configuration {
	name L_1800069526_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070198_LineConfig
object line_configuration {
	name L_1800070198_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035397_LineConfig
object line_configuration {
	name L_1800035397_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800007811_LineConfig
object line_configuration {
	name L_1800007811_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068385_LineConfig
object line_configuration {
	name L_1800068385_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_C OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069752_LineConfig
object line_configuration {
	name L_1800069752_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068872_LineConfig
object line_configuration {
	name L_1800068872_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044565_LineConfig
object line_configuration {
	name L_1800044565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067302_LineConfig
object line_configuration {
	name L_1800067302_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_49;
}

// L_1800007805_LineConfig
object line_configuration {
	name L_1800007805_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068180_LineConfig
object line_configuration {
	name L_1800068180_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069444_LineConfig
object line_configuration {
	name L_1800069444_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007906_LineConfig
object line_configuration {
	name L_1800007906_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068896_LineConfig
object line_configuration {
	name L_1800068896_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066435_LineConfig
object line_configuration {
	name L_1800066435_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070812_LineConfig
object line_configuration {
	name L_1800070812_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800077072_LineConfig
object line_configuration {
	name L_1800077072_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008641_LineConfig
object line_configuration {
	name L_1800008641_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067931_LineConfig
object line_configuration {
	name L_1800067931_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800089373_LineConfig
object line_configuration {
	name L_1800089373_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067432_LineConfig
object line_configuration {
	name L_1800067432_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067637_LineConfig
object line_configuration {
	name L_1800067637_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800026101_LineConfig
object line_configuration {
	name L_1800026101_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035003_LineConfig
object line_configuration {
	name L_1800035003_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800068524_LineConfig
object line_configuration {
	name L_1800068524_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067634_LineConfig
object line_configuration {
	name L_1800067634_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031344_LineConfig
object line_configuration {
	name L_1800031344_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070395_LineConfig
object line_configuration {
	name L_1800070395_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068775_LineConfig
object line_configuration {
	name L_1800068775_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800030656_LineConfig
object line_configuration {
	name L_1800030656_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067309_LineConfig
object line_configuration {
	name L_1800067309_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068063_LineConfig
object line_configuration {
	name L_1800068063_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800008610_LineConfig
object line_configuration {
	name L_1800008610_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800082024_LineConfig
object line_configuration {
	name L_1800082024_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800093312_LineConfig
object line_configuration {
	name L_1800093312_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800040793_LineConfig
object line_configuration {
	name L_1800040793_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066811_LineConfig
object line_configuration {
	name L_1800066811_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034342_LineConfig
object line_configuration {
	name L_1800034342_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037568_LineConfig
object line_configuration {
	name L_1800037568_LineConfig;
	conductor_A OHCond_6_CU_I;
    conductor_N OHCond_1/0_CU_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800066936_LineConfig
object line_configuration {
	name L_1800066936_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068313_LineConfig
object line_configuration {
	name L_1800068313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800081534_LineConfig
object line_configuration {
	name L_1800081534_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800034334_LineConfig
object line_configuration {
	name L_1800034334_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068633_LineConfig
object line_configuration {
	name L_1800068633_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071391_LineConfig
object line_configuration {
	name L_1800071391_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069710_LineConfig
object line_configuration {
	name L_1800069710_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800069295_LineConfig
object line_configuration {
	name L_1800069295_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800001835_LineConfig
object line_configuration {
	name L_1800001835_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069498_LineConfig
object line_configuration {
	name L_1800069498_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024305_LineConfig
object line_configuration {
	name L_1800024305_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067009_LineConfig
object line_configuration {
	name L_1800067009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068414_LineConfig
object line_configuration {
	name L_1800068414_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800000281_LineConfig
object line_configuration {
	name L_1800000281_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035402_LineConfig
object line_configuration {
	name L_1800035402_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040193_LineConfig
object line_configuration {
	name L_1800040193_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038307_LineConfig
object line_configuration {
	name L_1800038307_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071498_LineConfig
object line_configuration {
	name L_1800071498_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037009_LineConfig
object line_configuration {
	name L_1800037009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069338_LineConfig
object line_configuration {
	name L_1800069338_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071546_LineConfig
object line_configuration {
	name L_1800071546_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800045576_LineConfig
object line_configuration {
	name L_1800045576_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068375_LineConfig
object line_configuration {
	name L_1800068375_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800076841_LineConfig
object line_configuration {
	name L_1800076841_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068402_LineConfig
object line_configuration {
	name L_1800068402_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008597_LineConfig
object line_configuration {
	name L_1800008597_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067300_LineConfig
object line_configuration {
	name L_1800067300_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800072385_LineConfig
object line_configuration {
	name L_1800072385_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066767_LineConfig
object line_configuration {
	name L_1800066767_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068223_LineConfig
object line_configuration {
	name L_1800068223_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070259_LineConfig
object line_configuration {
	name L_1800070259_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035001_LineConfig
object line_configuration {
	name L_1800035001_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800031682_LineConfig
object line_configuration {
	name L_1800031682_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028954_LineConfig
object line_configuration {
	name L_1800028954_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067575_LineConfig
object line_configuration {
	name L_1800067575_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800066356_LineConfig
object line_configuration {
	name L_1800066356_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068832_LineConfig
object line_configuration {
	name L_1800068832_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072792_LineConfig
object line_configuration {
	name L_1800072792_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068314_LineConfig
object line_configuration {
	name L_1800068314_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066537_LineConfig
object line_configuration {
	name L_1800066537_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068721_LineConfig
object line_configuration {
	name L_1800068721_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066613_LineConfig
object line_configuration {
	name L_1800066613_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002559_LineConfig
object line_configuration {
	name L_1800002559_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066422_LineConfig
object line_configuration {
	name L_1800066422_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067591_LineConfig
object line_configuration {
	name L_1800067591_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066557_LineConfig
object line_configuration {
	name L_1800066557_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067342_LineConfig
object line_configuration {
	name L_1800067342_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070398_LineConfig
object line_configuration {
	name L_1800070398_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072058_LineConfig
object line_configuration {
	name L_1800072058_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038904_LineConfig
object line_configuration {
	name L_1800038904_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800042539_LineConfig
object line_configuration {
	name L_1800042539_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800000311_LineConfig
object line_configuration {
	name L_1800000311_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069873_LineConfig
object line_configuration {
	name L_1800069873_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067906_LineConfig
object line_configuration {
	name L_1800067906_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068833_LineConfig
object line_configuration {
	name L_1800068833_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068246_LineConfig
object line_configuration {
	name L_1800068246_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800066570_LineConfig
object line_configuration {
	name L_1800066570_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036227_LineConfig
object line_configuration {
	name L_1800036227_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068100_LineConfig
object line_configuration {
	name L_1800068100_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068036_LineConfig
object line_configuration {
	name L_1800068036_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068416_LineConfig
object line_configuration {
	name L_1800068416_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072018_LineConfig
object line_configuration {
	name L_1800072018_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031268_LineConfig
object line_configuration {
	name L_1800031268_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071586_LineConfig
object line_configuration {
	name L_1800071586_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800019920_LineConfig
object line_configuration {
	name L_1800019920_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035969_LineConfig
object line_configuration {
	name L_1800035969_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067076_LineConfig
object line_configuration {
	name L_1800067076_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800072194_LineConfig
object line_configuration {
	name L_1800072194_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068077_LineConfig
object line_configuration {
	name L_1800068077_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800077440_LineConfig
object line_configuration {
	name L_1800077440_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034507_LineConfig
object line_configuration {
	name L_1800034507_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066913_LineConfig
object line_configuration {
	name L_1800066913_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066879_LineConfig
object line_configuration {
	name L_1800066879_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068324_LineConfig
object line_configuration {
	name L_1800068324_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800007461_LineConfig
object line_configuration {
	name L_1800007461_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067600_LineConfig
object line_configuration {
	name L_1800067600_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800002561_LineConfig
object line_configuration {
	name L_1800002561_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034509_LineConfig
object line_configuration {
	name L_1800034509_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068418_LineConfig
object line_configuration {
	name L_1800068418_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022942_LineConfig
object line_configuration {
	name L_1800022942_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068040_LineConfig
object line_configuration {
	name L_1800068040_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800020091_LineConfig
object line_configuration {
	name L_1800020091_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068586_LineConfig
object line_configuration {
	name L_1800068586_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071988_LineConfig
object line_configuration {
	name L_1800071988_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068350_LineConfig
object line_configuration {
	name L_1800068350_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800092468_LineConfig
object line_configuration {
	name L_1800092468_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800047368_LineConfig
object line_configuration {
	name L_1800047368_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800081528_LineConfig
object line_configuration {
	name L_1800081528_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800024839_LineConfig
object line_configuration {
	name L_1800024839_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068926_LineConfig
object line_configuration {
	name L_1800068926_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067453_LineConfig
object line_configuration {
	name L_1800067453_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071188_LineConfig
object line_configuration {
	name L_1800071188_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800032739_LineConfig
object line_configuration {
	name L_1800032739_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_1800036863_LineConfig
object line_configuration {
	name L_1800036863_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800060918_LineConfig
object line_configuration {
	name L_1800060918_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068078_LineConfig
object line_configuration {
	name L_1800068078_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072801_LineConfig
object line_configuration {
	name L_1800072801_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800060838_LineConfig
object line_configuration {
	name L_1800060838_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800092717_LineConfig
object line_configuration {
	name L_1800092717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800072029_LineConfig
object line_configuration {
	name L_1800072029_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800021787_LineConfig
object line_configuration {
	name L_1800021787_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800020390_LineConfig
object line_configuration {
	name L_1800020390_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066734_LineConfig
object line_configuration {
	name L_1800066734_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019010_LineConfig
object line_configuration {
	name L_1800019010_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800009846_LineConfig
object line_configuration {
	name L_1800009846_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800068374_LineConfig
object line_configuration {
	name L_1800068374_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800036121_LineConfig
object line_configuration {
	name L_1800036121_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068008_LineConfig
object line_configuration {
	name L_1800068008_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067375_LineConfig
object line_configuration {
	name L_1800067375_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037703_LineConfig
object line_configuration {
	name L_1800037703_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029323_LineConfig
object line_configuration {
	name L_1800029323_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067926_LineConfig
object line_configuration {
	name L_1800067926_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069574_LineConfig
object line_configuration {
	name L_1800069574_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800071218_LineConfig
object line_configuration {
	name L_1800071218_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800060789_LineConfig
object line_configuration {
	name L_1800060789_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800083355_LineConfig
object line_configuration {
	name L_1800083355_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066589_LineConfig
object line_configuration {
	name L_1800066589_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800012400_LineConfig
object line_configuration {
	name L_1800012400_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045580_LineConfig
object line_configuration {
	name L_1800045580_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070288_LineConfig
object line_configuration {
	name L_1800070288_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039545_LineConfig
object line_configuration {
	name L_1800039545_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038529_LineConfig
object line_configuration {
	name L_1800038529_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071573_LineConfig
object line_configuration {
	name L_1800071573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800067438_LineConfig
object line_configuration {
	name L_1800067438_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067391_LineConfig
object line_configuration {
	name L_1800067391_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031263_LineConfig
object line_configuration {
	name L_1800031263_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068834_LineConfig
object line_configuration {
	name L_1800068834_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068946_LineConfig
object line_configuration {
	name L_1800068946_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072070_LineConfig
object line_configuration {
	name L_1800072070_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071846_LineConfig
object line_configuration {
	name L_1800071846_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800003408_LineConfig
object line_configuration {
	name L_1800003408_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800071181_LineConfig
object line_configuration {
	name L_1800071181_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800034336_LineConfig
object line_configuration {
	name L_1800034336_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800076711_LineConfig
object line_configuration {
	name L_1800076711_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008671_LineConfig
object line_configuration {
	name L_1800008671_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068335_LineConfig
object line_configuration {
	name L_1800068335_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008616_LineConfig
object line_configuration {
	name L_1800008616_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071859_LineConfig
object line_configuration {
	name L_1800071859_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067061_LineConfig
object line_configuration {
	name L_1800067061_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066620_LineConfig
object line_configuration {
	name L_1800066620_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093153_LineConfig
object line_configuration {
	name L_1800093153_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070284_LineConfig
object line_configuration {
	name L_1800070284_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067907_LineConfig
object line_configuration {
	name L_1800067907_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072405_LineConfig
object line_configuration {
	name L_1800072405_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800037210_LineConfig
object line_configuration {
	name L_1800037210_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066302_LineConfig
object line_configuration {
	name L_1800066302_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068074_LineConfig
object line_configuration {
	name L_1800068074_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068627_LineConfig
object line_configuration {
	name L_1800068627_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031412_LineConfig
object line_configuration {
	name L_1800031412_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_N OHCond_397_AAC_I;
    spacing OHSpacing_TRIANGULAR_1P_73;
}

// L_1800010056_LineConfig
object line_configuration {
	name L_1800010056_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800066533_LineConfig
object line_configuration {
	name L_1800066533_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003766_LineConfig
object line_configuration {
	name L_1800003766_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800067594_LineConfig
object line_configuration {
	name L_1800067594_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066522_LineConfig
object line_configuration {
	name L_1800066522_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800045675_LineConfig
object line_configuration {
	name L_1800045675_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069389_LineConfig
object line_configuration {
	name L_1800069389_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038322_LineConfig
object line_configuration {
	name L_1800038322_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039571_LineConfig
object line_configuration {
	name L_1800039571_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037601_LineConfig
object line_configuration {
	name L_1800037601_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071224_LineConfig
object line_configuration {
	name L_1800071224_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800066567_LineConfig
object line_configuration {
	name L_1800066567_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800077439_LineConfig
object line_configuration {
	name L_1800077439_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068419_LineConfig
object line_configuration {
	name L_1800068419_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069457_LineConfig
object line_configuration {
	name L_1800069457_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003016_LineConfig
object line_configuration {
	name L_1800003016_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066383_LineConfig
object line_configuration {
	name L_1800066383_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068861_LineConfig
object line_configuration {
	name L_1800068861_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068903_LineConfig
object line_configuration {
	name L_1800068903_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800068939_LineConfig
object line_configuration {
	name L_1800068939_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034478_LineConfig
object line_configuration {
	name L_1800034478_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024752_LineConfig
object line_configuration {
	name L_1800024752_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071387_LineConfig
object line_configuration {
	name L_1800071387_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072022_LineConfig
object line_configuration {
	name L_1800072022_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071547_LineConfig
object line_configuration {
	name L_1800071547_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800041550_LineConfig
object line_configuration {
	name L_1800041550_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034276_LineConfig
object line_configuration {
	name L_1800034276_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800068411_LineConfig
object line_configuration {
	name L_1800068411_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070888_LineConfig
object line_configuration {
	name L_1800070888_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069337_LineConfig
object line_configuration {
	name L_1800069337_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003679_LineConfig
object line_configuration {
	name L_1800003679_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078098_LineConfig
object line_configuration {
	name L_1800078098_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068986_LineConfig
object line_configuration {
	name L_1800068986_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800070746_LineConfig
object line_configuration {
	name L_1800070746_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080875_LineConfig
object line_configuration {
	name L_1800080875_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1800068723_LineConfig
object line_configuration {
	name L_1800068723_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069804_LineConfig
object line_configuration {
	name L_1800069804_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034985_LineConfig
object line_configuration {
	name L_1800034985_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068387_LineConfig
object line_configuration {
	name L_1800068387_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800021310_LineConfig
object line_configuration {
	name L_1800021310_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800040505_LineConfig
object line_configuration {
	name L_1800040505_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068891_LineConfig
object line_configuration {
	name L_1800068891_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069451_LineConfig
object line_configuration {
	name L_1800069451_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072366_LineConfig
object line_configuration {
	name L_1800072366_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031635_LineConfig
object line_configuration {
	name L_1800031635_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008621_LineConfig
object line_configuration {
	name L_1800008621_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071844_LineConfig
object line_configuration {
	name L_1800071844_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800071955_LineConfig
object line_configuration {
	name L_1800071955_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041157_LineConfig
object line_configuration {
	name L_1800041157_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040386_LineConfig
object line_configuration {
	name L_1800040386_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800076203_LineConfig
object line_configuration {
	name L_1800076203_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039528_LineConfig
object line_configuration {
	name L_1800039528_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067290_LineConfig
object line_configuration {
	name L_1800067290_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800034340_LineConfig
object line_configuration {
	name L_1800034340_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068003_LineConfig
object line_configuration {
	name L_1800068003_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070212_LineConfig
object line_configuration {
	name L_1800070212_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800008582_LineConfig
object line_configuration {
	name L_1800008582_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037010_LineConfig
object line_configuration {
	name L_1800037010_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068444_LineConfig
object line_configuration {
	name L_1800068444_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071343_LineConfig
object line_configuration {
	name L_1800071343_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069469_LineConfig
object line_configuration {
	name L_1800069469_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_N OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066832_LineConfig
object line_configuration {
	name L_1800066832_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071217_LineConfig
object line_configuration {
	name L_1800071217_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028106_LineConfig
object line_configuration {
	name L_1800028106_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008615_LineConfig
object line_configuration {
	name L_1800008615_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068221_LineConfig
object line_configuration {
	name L_1800068221_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003017_LineConfig
object line_configuration {
	name L_1800003017_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072049_LineConfig
object line_configuration {
	name L_1800072049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028565_LineConfig
object line_configuration {
	name L_1800028565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068862_LineConfig
object line_configuration {
	name L_1800068862_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067334_LineConfig
object line_configuration {
	name L_1800067334_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071196_LineConfig
object line_configuration {
	name L_1800071196_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035627_LineConfig
object line_configuration {
	name L_1800035627_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068076_LineConfig
object line_configuration {
	name L_1800068076_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800064066_LineConfig
object line_configuration {
	name L_1800064066_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800069564_LineConfig
object line_configuration {
	name L_1800069564_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800000312_LineConfig
object line_configuration {
	name L_1800000312_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068378_LineConfig
object line_configuration {
	name L_1800068378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800011052_LineConfig
object line_configuration {
	name L_1800011052_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800002014_LineConfig
object line_configuration {
	name L_1800002014_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800007470_LineConfig
object line_configuration {
	name L_1800007470_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007464_LineConfig
object line_configuration {
	name L_1800007464_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034508_LineConfig
object line_configuration {
	name L_1800034508_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067483_LineConfig
object line_configuration {
	name L_1800067483_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800045027_LineConfig
object line_configuration {
	name L_1800045027_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039822_LineConfig
object line_configuration {
	name L_1800039822_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076847_LineConfig
object line_configuration {
	name L_1800076847_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068631_LineConfig
object line_configuration {
	name L_1800068631_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800044441_LineConfig
object line_configuration {
	name L_1800044441_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800012398_LineConfig
object line_configuration {
	name L_1800012398_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800008595_LineConfig
object line_configuration {
	name L_1800008595_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800009884_LineConfig
object line_configuration {
	name L_1800009884_LineConfig;
	conductor_A OHCond_6_CU_I;
    conductor_N OHCond_1/0_CU_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800071405_LineConfig
object line_configuration {
	name L_1800071405_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031684_LineConfig
object line_configuration {
	name L_1800031684_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069875_LineConfig
object line_configuration {
	name L_1800069875_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068184_LineConfig
object line_configuration {
	name L_1800068184_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038701_LineConfig
object line_configuration {
	name L_1800038701_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066418_LineConfig
object line_configuration {
	name L_1800066418_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068400_LineConfig
object line_configuration {
	name L_1800068400_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069088_LineConfig
object line_configuration {
	name L_1800069088_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007467_LineConfig
object line_configuration {
	name L_1800007467_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066479_LineConfig
object line_configuration {
	name L_1800066479_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800033439_LineConfig
object line_configuration {
	name L_1800033439_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034481_LineConfig
object line_configuration {
	name L_1800034481_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023639_LineConfig
object line_configuration {
	name L_1800023639_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066947_LineConfig
object line_configuration {
	name L_1800066947_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800090167_LineConfig
object line_configuration {
	name L_1800090167_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031288_LineConfig
object line_configuration {
	name L_1800031288_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067301_LineConfig
object line_configuration {
	name L_1800067301_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800067982_LineConfig
object line_configuration {
	name L_1800067982_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800070242_LineConfig
object line_configuration {
	name L_1800070242_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066925_LineConfig
object line_configuration {
	name L_1800066925_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007104_LineConfig
object line_configuration {
	name L_1800007104_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070820_LineConfig
object line_configuration {
	name L_1800070820_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066285_LineConfig
object line_configuration {
	name L_1800066285_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031845_LineConfig
object line_configuration {
	name L_1800031845_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800088272_LineConfig
object line_configuration {
	name L_1800088272_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003027_LineConfig
object line_configuration {
	name L_1800003027_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800029446_LineConfig
object line_configuration {
	name L_1800029446_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800012399_LineConfig
object line_configuration {
	name L_1800012399_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069100_LineConfig
object line_configuration {
	name L_1800069100_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035005_LineConfig
object line_configuration {
	name L_1800035005_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800072057_LineConfig
object line_configuration {
	name L_1800072057_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069011_LineConfig
object line_configuration {
	name L_1800069011_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800011178_LineConfig
object line_configuration {
	name L_1800011178_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070810_LineConfig
object line_configuration {
	name L_1800070810_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800001750_LineConfig
object line_configuration {
	name L_1800001750_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068064_LineConfig
object line_configuration {
	name L_1800068064_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800071165_LineConfig
object line_configuration {
	name L_1800071165_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800067158_LineConfig
object line_configuration {
	name L_1800067158_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068379_LineConfig
object line_configuration {
	name L_1800068379_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069956_LineConfig
object line_configuration {
	name L_1800069956_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038830_LineConfig
object line_configuration {
	name L_1800038830_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800003043_LineConfig
object line_configuration {
	name L_1800003043_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800087187_LineConfig
object line_configuration {
	name L_1800087187_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800076363_LineConfig
object line_configuration {
	name L_1800076363_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069464_LineConfig
object line_configuration {
	name L_1800069464_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068111_LineConfig
object line_configuration {
	name L_1800068111_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067858_LineConfig
object line_configuration {
	name L_1800067858_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071407_LineConfig
object line_configuration {
	name L_1800071407_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068595_LineConfig
object line_configuration {
	name L_1800068595_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070209_LineConfig
object line_configuration {
	name L_1800070209_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071843_LineConfig
object line_configuration {
	name L_1800071843_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800066307_LineConfig
object line_configuration {
	name L_1800066307_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037153_LineConfig
object line_configuration {
	name L_1800037153_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800047377_LineConfig
object line_configuration {
	name L_1800047377_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800034337_LineConfig
object line_configuration {
	name L_1800034337_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068899_LineConfig
object line_configuration {
	name L_1800068899_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068977_LineConfig
object line_configuration {
	name L_1800068977_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800034482_LineConfig
object line_configuration {
	name L_1800034482_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067433_LineConfig
object line_configuration {
	name L_1800067433_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045574_LineConfig
object line_configuration {
	name L_1800045574_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066842_LineConfig
object line_configuration {
	name L_1800066842_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068548_LineConfig
object line_configuration {
	name L_1800068548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800009315_LineConfig
object line_configuration {
	name L_1800009315_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069447_LineConfig
object line_configuration {
	name L_1800069447_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072635_LineConfig
object line_configuration {
	name L_1800072635_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066378_LineConfig
object line_configuration {
	name L_1800066378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068930_LineConfig
object line_configuration {
	name L_1800068930_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034932_LineConfig
object line_configuration {
	name L_1800034932_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071332_LineConfig
object line_configuration {
	name L_1800071332_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070019_LineConfig
object line_configuration {
	name L_1800070019_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069401_LineConfig
object line_configuration {
	name L_1800069401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071168_LineConfig
object line_configuration {
	name L_1800071168_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032050_LineConfig
object line_configuration {
	name L_1800032050_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800042542_LineConfig
object line_configuration {
	name L_1800042542_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003005_LineConfig
object line_configuration {
	name L_1800003005_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068830_LineConfig
object line_configuration {
	name L_1800068830_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800022600_LineConfig
object line_configuration {
	name L_1800022600_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034996_LineConfig
object line_configuration {
	name L_1800034996_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800043773_LineConfig
object line_configuration {
	name L_1800043773_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039567_LineConfig
object line_configuration {
	name L_1800039567_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066938_LineConfig
object line_configuration {
	name L_1800066938_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038313_LineConfig
object line_configuration {
	name L_1800038313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068894_LineConfig
object line_configuration {
	name L_1800068894_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800082704_LineConfig
object line_configuration {
	name L_1800082704_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800072158_LineConfig
object line_configuration {
	name L_1800072158_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007797_LineConfig
object line_configuration {
	name L_1800007797_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067877_LineConfig
object line_configuration {
	name L_1800067877_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068381_LineConfig
object line_configuration {
	name L_1800068381_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800045575_LineConfig
object line_configuration {
	name L_1800045575_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067341_LineConfig
object line_configuration {
	name L_1800067341_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040192_LineConfig
object line_configuration {
	name L_1800040192_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066496_LineConfig
object line_configuration {
	name L_1800066496_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067052_LineConfig
object line_configuration {
	name L_1800067052_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069539_LineConfig
object line_configuration {
	name L_1800069539_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067577_LineConfig
object line_configuration {
	name L_1800067577_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800068436_LineConfig
object line_configuration {
	name L_1800068436_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069456_LineConfig
object line_configuration {
	name L_1800069456_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067859_LineConfig
object line_configuration {
	name L_1800067859_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067431_LineConfig
object line_configuration {
	name L_1800067431_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068596_LineConfig
object line_configuration {
	name L_1800068596_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800042537_LineConfig
object line_configuration {
	name L_1800042537_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080874_LineConfig
object line_configuration {
	name L_1800080874_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_36;
}

// L_1800069046_LineConfig
object line_configuration {
	name L_1800069046_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069454_LineConfig
object line_configuration {
	name L_1800069454_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068720_LineConfig
object line_configuration {
	name L_1800068720_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067569_LineConfig
object line_configuration {
	name L_1800067569_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067340_LineConfig
object line_configuration {
	name L_1800067340_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003007_LineConfig
object line_configuration {
	name L_1800003007_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068438_LineConfig
object line_configuration {
	name L_1800068438_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066766_LineConfig
object line_configuration {
	name L_1800066766_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_N OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800000293_LineConfig
object line_configuration {
	name L_1800000293_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800022403_LineConfig
object line_configuration {
	name L_1800022403_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072027_LineConfig
object line_configuration {
	name L_1800072027_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800018899_LineConfig
object line_configuration {
	name L_1800018899_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066579_LineConfig
object line_configuration {
	name L_1800066579_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069559_LineConfig
object line_configuration {
	name L_1800069559_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040254_LineConfig
object line_configuration {
	name L_1800040254_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800030132_LineConfig
object line_configuration {
	name L_1800030132_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040187_LineConfig
object line_configuration {
	name L_1800040187_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800037192_LineConfig
object line_configuration {
	name L_1800037192_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067986_LineConfig
object line_configuration {
	name L_1800067986_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800077200_LineConfig
object line_configuration {
	name L_1800077200_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072616_LineConfig
object line_configuration {
	name L_1800072616_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800023059_LineConfig
object line_configuration {
	name L_1800023059_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800019445_LineConfig
object line_configuration {
	name L_1800019445_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800078481_LineConfig
object line_configuration {
	name L_1800078481_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068537_LineConfig
object line_configuration {
	name L_1800068537_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070881_LineConfig
object line_configuration {
	name L_1800070881_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069260_LineConfig
object line_configuration {
	name L_1800069260_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068367_LineConfig
object line_configuration {
	name L_1800068367_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043331_LineConfig
object line_configuration {
	name L_1800043331_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800027011_LineConfig
object line_configuration {
	name L_1800027011_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035480_LineConfig
object line_configuration {
	name L_1800035480_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068026_LineConfig
object line_configuration {
	name L_1800068026_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067223_LineConfig
object line_configuration {
	name L_1800067223_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069479_LineConfig
object line_configuration {
	name L_1800069479_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067285_LineConfig
object line_configuration {
	name L_1800067285_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007880_LineConfig
object line_configuration {
	name L_1800007880_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800011094_LineConfig
object line_configuration {
	name L_1800011094_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022152_LineConfig
object line_configuration {
	name L_1800022152_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800040792_LineConfig
object line_configuration {
	name L_1800040792_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800006757_LineConfig
object line_configuration {
	name L_1800006757_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800045640_LineConfig
object line_configuration {
	name L_1800045640_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800032894_LineConfig
object line_configuration {
	name L_1800032894_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066737_LineConfig
object line_configuration {
	name L_1800066737_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_N OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067249_LineConfig
object line_configuration {
	name L_1800067249_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800078749_LineConfig
object line_configuration {
	name L_1800078749_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035477_LineConfig
object line_configuration {
	name L_1800035477_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800072368_LineConfig
object line_configuration {
	name L_1800072368_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067445_LineConfig
object line_configuration {
	name L_1800067445_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800029747_LineConfig
object line_configuration {
	name L_1800029747_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067278_LineConfig
object line_configuration {
	name L_1800067278_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022135_LineConfig
object line_configuration {
	name L_1800022135_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068569_LineConfig
object line_configuration {
	name L_1800068569_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031656_LineConfig
object line_configuration {
	name L_1800031656_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067360_LineConfig
object line_configuration {
	name L_1800067360_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040384_LineConfig
object line_configuration {
	name L_1800040384_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022781_LineConfig
object line_configuration {
	name L_1800022781_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069317_LineConfig
object line_configuration {
	name L_1800069317_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800037157_LineConfig
object line_configuration {
	name L_1800037157_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072483_LineConfig
object line_configuration {
	name L_1800072483_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072721_LineConfig
object line_configuration {
	name L_1800072721_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072425_LineConfig
object line_configuration {
	name L_1800072425_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800030763_LineConfig
object line_configuration {
	name L_1800030763_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800007887_LineConfig
object line_configuration {
	name L_1800007887_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800067879_LineConfig
object line_configuration {
	name L_1800067879_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066863_LineConfig
object line_configuration {
	name L_1800066863_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067146_LineConfig
object line_configuration {
	name L_1800067146_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067156_LineConfig
object line_configuration {
	name L_1800067156_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068365_LineConfig
object line_configuration {
	name L_1800068365_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067997_LineConfig
object line_configuration {
	name L_1800067997_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038832_LineConfig
object line_configuration {
	name L_1800038832_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800084137_LineConfig
object line_configuration {
	name L_1800084137_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002589_LineConfig
object line_configuration {
	name L_1800002589_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800011177_LineConfig
object line_configuration {
	name L_1800011177_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800090478_LineConfig
object line_configuration {
	name L_1800090478_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800025612_LineConfig
object line_configuration {
	name L_1800025612_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800061715_LineConfig
object line_configuration {
	name L_1800061715_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068597_LineConfig
object line_configuration {
	name L_1800068597_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800040189_LineConfig
object line_configuration {
	name L_1800040189_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031651_LineConfig
object line_configuration {
	name L_1800031651_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072099_LineConfig
object line_configuration {
	name L_1800072099_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800038323_LineConfig
object line_configuration {
	name L_1800038323_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800027118_LineConfig
object line_configuration {
	name L_1800027118_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067050_LineConfig
object line_configuration {
	name L_1800067050_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800024751_LineConfig
object line_configuration {
	name L_1800024751_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068127_LineConfig
object line_configuration {
	name L_1800068127_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071845_LineConfig
object line_configuration {
	name L_1800071845_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800021603_LineConfig
object line_configuration {
	name L_1800021603_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072165_LineConfig
object line_configuration {
	name L_1800072165_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067824_LineConfig
object line_configuration {
	name L_1800067824_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043722_LineConfig
object line_configuration {
	name L_1800043722_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800008573_LineConfig
object line_configuration {
	name L_1800008573_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045486_LineConfig
object line_configuration {
	name L_1800045486_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800000310_LineConfig
object line_configuration {
	name L_1800000310_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800089039_LineConfig
object line_configuration {
	name L_1800089039_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022643_LineConfig
object line_configuration {
	name L_1800022643_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044061_LineConfig
object line_configuration {
	name L_1800044061_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031641_LineConfig
object line_configuration {
	name L_1800031641_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035399_LineConfig
object line_configuration {
	name L_1800035399_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071867_LineConfig
object line_configuration {
	name L_1800071867_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067515_LineConfig
object line_configuration {
	name L_1800067515_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010613_LineConfig
object line_configuration {
	name L_1800010613_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007911_LineConfig
object line_configuration {
	name L_1800007911_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067892_LineConfig
object line_configuration {
	name L_1800067892_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072683_LineConfig
object line_configuration {
	name L_1800072683_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028427_LineConfig
object line_configuration {
	name L_1800028427_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800042866_LineConfig
object line_configuration {
	name L_1800042866_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800030653_LineConfig
object line_configuration {
	name L_1800030653_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080516_LineConfig
object line_configuration {
	name L_1800080516_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800028109_LineConfig
object line_configuration {
	name L_1800028109_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068254_LineConfig
object line_configuration {
	name L_1800068254_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066860_LineConfig
object line_configuration {
	name L_1800066860_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031046_LineConfig
object line_configuration {
	name L_1800031046_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800075913_LineConfig
object line_configuration {
	name L_1800075913_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800000292_LineConfig
object line_configuration {
	name L_1800000292_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067584_LineConfig
object line_configuration {
	name L_1800067584_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068173_LineConfig
object line_configuration {
	name L_1800068173_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800092462_LineConfig
object line_configuration {
	name L_1800092462_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010559_LineConfig
object line_configuration {
	name L_1800010559_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023644_LineConfig
object line_configuration {
	name L_1800023644_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067374_LineConfig
object line_configuration {
	name L_1800067374_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067224_LineConfig
object line_configuration {
	name L_1800067224_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072159_LineConfig
object line_configuration {
	name L_1800072159_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066493_LineConfig
object line_configuration {
	name L_1800066493_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038192_LineConfig
object line_configuration {
	name L_1800038192_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069431_LineConfig
object line_configuration {
	name L_1800069431_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800068082_LineConfig
object line_configuration {
	name L_1800068082_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071169_LineConfig
object line_configuration {
	name L_1800071169_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071406_LineConfig
object line_configuration {
	name L_1800071406_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029324_LineConfig
object line_configuration {
	name L_1800029324_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800029737_LineConfig
object line_configuration {
	name L_1800029737_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072051_LineConfig
object line_configuration {
	name L_1800072051_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800040794_LineConfig
object line_configuration {
	name L_1800040794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800078148_LineConfig
object line_configuration {
	name L_1800078148_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800060799_LineConfig
object line_configuration {
	name L_1800060799_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800079521_LineConfig
object line_configuration {
	name L_1800079521_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069668_LineConfig
object line_configuration {
	name L_1800069668_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800022398_LineConfig
object line_configuration {
	name L_1800022398_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008613_LineConfig
object line_configuration {
	name L_1800008613_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003411_LineConfig
object line_configuration {
	name L_1800003411_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071965_LineConfig
object line_configuration {
	name L_1800071965_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067046_LineConfig
object line_configuration {
	name L_1800067046_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069246_LineConfig
object line_configuration {
	name L_1800069246_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023642_LineConfig
object line_configuration {
	name L_1800023642_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039564_LineConfig
object line_configuration {
	name L_1800039564_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067280_LineConfig
object line_configuration {
	name L_1800067280_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068963_LineConfig
object line_configuration {
	name L_1800068963_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800012396_LineConfig
object line_configuration {
	name L_1800012396_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067614_LineConfig
object line_configuration {
	name L_1800067614_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067983_LineConfig
object line_configuration {
	name L_1800067983_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800067935_LineConfig
object line_configuration {
	name L_1800067935_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800069403_LineConfig
object line_configuration {
	name L_1800069403_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067071_LineConfig
object line_configuration {
	name L_1800067071_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068530_LineConfig
object line_configuration {
	name L_1800068530_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069104_LineConfig
object line_configuration {
	name L_1800069104_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067041_LineConfig
object line_configuration {
	name L_1800067041_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069196_LineConfig
object line_configuration {
	name L_1800069196_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800037194_LineConfig
object line_configuration {
	name L_1800037194_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800033972_LineConfig
object line_configuration {
	name L_1800033972_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034991_LineConfig
object line_configuration {
	name L_1800034991_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800060824_LineConfig
object line_configuration {
	name L_1800060824_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071356_LineConfig
object line_configuration {
	name L_1800071356_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041275_LineConfig
object line_configuration {
	name L_1800041275_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041098_LineConfig
object line_configuration {
	name L_1800041098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068214_LineConfig
object line_configuration {
	name L_1800068214_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800023286_LineConfig
object line_configuration {
	name L_1800023286_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022624_LineConfig
object line_configuration {
	name L_1800022624_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067377_LineConfig
object line_configuration {
	name L_1800067377_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066594_LineConfig
object line_configuration {
	name L_1800066594_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069571_LineConfig
object line_configuration {
	name L_1800069571_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800070855_LineConfig
object line_configuration {
	name L_1800070855_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068514_LineConfig
object line_configuration {
	name L_1800068514_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067558_LineConfig
object line_configuration {
	name L_1800067558_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068902_LineConfig
object line_configuration {
	name L_1800068902_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800069715_LineConfig
object line_configuration {
	name L_1800069715_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800068800_LineConfig
object line_configuration {
	name L_1800068800_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800021604_LineConfig
object line_configuration {
	name L_1800021604_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078829_LineConfig
object line_configuration {
	name L_1800078829_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800041156_LineConfig
object line_configuration {
	name L_1800041156_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800094147_LineConfig
object line_configuration {
	name L_1800094147_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800042378_LineConfig
object line_configuration {
	name L_1800042378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800030598_LineConfig
object line_configuration {
	name L_1800030598_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800006002_LineConfig
object line_configuration {
	name L_1800006002_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800021865_LineConfig
object line_configuration {
	name L_1800021865_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800068231_LineConfig
object line_configuration {
	name L_1800068231_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070225_LineConfig
object line_configuration {
	name L_1800070225_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067348_LineConfig
object line_configuration {
	name L_1800067348_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068412_LineConfig
object line_configuration {
	name L_1800068412_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800001526_LineConfig
object line_configuration {
	name L_1800001526_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800012921_LineConfig
object line_configuration {
	name L_1800012921_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068936_LineConfig
object line_configuration {
	name L_1800068936_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028166_LineConfig
object line_configuration {
	name L_1800028166_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031259_LineConfig
object line_configuration {
	name L_1800031259_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008626_LineConfig
object line_configuration {
	name L_1800008626_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800060850_LineConfig
object line_configuration {
	name L_1800060850_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800077478_LineConfig
object line_configuration {
	name L_1800077478_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067298_LineConfig
object line_configuration {
	name L_1800067298_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800068038_LineConfig
object line_configuration {
	name L_1800068038_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800078820_LineConfig
object line_configuration {
	name L_1800078820_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800011176_LineConfig
object line_configuration {
	name L_1800011176_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031612_LineConfig
object line_configuration {
	name L_1800031612_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800086247_LineConfig
object line_configuration {
	name L_1800086247_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066531_LineConfig
object line_configuration {
	name L_1800066531_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072012_LineConfig
object line_configuration {
	name L_1800072012_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071967_LineConfig
object line_configuration {
	name L_1800071967_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800079190_LineConfig
object line_configuration {
	name L_1800079190_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067286_LineConfig
object line_configuration {
	name L_1800067286_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800037472_LineConfig
object line_configuration {
	name L_1800037472_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066440_LineConfig
object line_configuration {
	name L_1800066440_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800060857_LineConfig
object line_configuration {
	name L_1800060857_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069108_LineConfig
object line_configuration {
	name L_1800069108_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008650_LineConfig
object line_configuration {
	name L_1800008650_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800085777_LineConfig
object line_configuration {
	name L_1800085777_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069874_LineConfig
object line_configuration {
	name L_1800069874_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800027492_LineConfig
object line_configuration {
	name L_1800027492_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067266_LineConfig
object line_configuration {
	name L_1800067266_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072373_LineConfig
object line_configuration {
	name L_1800072373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067349_LineConfig
object line_configuration {
	name L_1800067349_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067974_LineConfig
object line_configuration {
	name L_1800067974_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031269_LineConfig
object line_configuration {
	name L_1800031269_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800021607_LineConfig
object line_configuration {
	name L_1800021607_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066840_LineConfig
object line_configuration {
	name L_1800066840_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069718_LineConfig
object line_configuration {
	name L_1800069718_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800019930_LineConfig
object line_configuration {
	name L_1800019930_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070273_LineConfig
object line_configuration {
	name L_1800070273_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068529_LineConfig
object line_configuration {
	name L_1800068529_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070800_LineConfig
object line_configuration {
	name L_1800070800_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071947_LineConfig
object line_configuration {
	name L_1800071947_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800013890_LineConfig
object line_configuration {
	name L_1800013890_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066411_LineConfig
object line_configuration {
	name L_1800066411_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800022400_LineConfig
object line_configuration {
	name L_1800022400_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066876_LineConfig
object line_configuration {
	name L_1800066876_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007471_LineConfig
object line_configuration {
	name L_1800007471_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072256_LineConfig
object line_configuration {
	name L_1800072256_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067969_LineConfig
object line_configuration {
	name L_1800067969_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068797_LineConfig
object line_configuration {
	name L_1800068797_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068430_LineConfig
object line_configuration {
	name L_1800068430_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800084133_LineConfig
object line_configuration {
	name L_1800084133_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072006_LineConfig
object line_configuration {
	name L_1800072006_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035972_LineConfig
object line_configuration {
	name L_1800035972_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068984_LineConfig
object line_configuration {
	name L_1800068984_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800029741_LineConfig
object line_configuration {
	name L_1800029741_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071337_LineConfig
object line_configuration {
	name L_1800071337_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072141_LineConfig
object line_configuration {
	name L_1800072141_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069405_LineConfig
object line_configuration {
	name L_1800069405_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800068124_LineConfig
object line_configuration {
	name L_1800068124_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066604_LineConfig
object line_configuration {
	name L_1800066604_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068046_LineConfig
object line_configuration {
	name L_1800068046_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034831_LineConfig
object line_configuration {
	name L_1800034831_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800060916_LineConfig
object line_configuration {
	name L_1800060916_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039821_LineConfig
object line_configuration {
	name L_1800039821_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070327_LineConfig
object line_configuration {
	name L_1800070327_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035482_LineConfig
object line_configuration {
	name L_1800035482_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031676_LineConfig
object line_configuration {
	name L_1800031676_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066431_LineConfig
object line_configuration {
	name L_1800066431_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066568_LineConfig
object line_configuration {
	name L_1800066568_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072008_LineConfig
object line_configuration {
	name L_1800072008_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067343_LineConfig
object line_configuration {
	name L_1800067343_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_N OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072186_LineConfig
object line_configuration {
	name L_1800072186_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031606_LineConfig
object line_configuration {
	name L_1800031606_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003010_LineConfig
object line_configuration {
	name L_1800003010_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068442_LineConfig
object line_configuration {
	name L_1800068442_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069098_LineConfig
object line_configuration {
	name L_1800069098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800040390_LineConfig
object line_configuration {
	name L_1800040390_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800040126_LineConfig
object line_configuration {
	name L_1800040126_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067353_LineConfig
object line_configuration {
	name L_1800067353_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010557_LineConfig
object line_configuration {
	name L_1800010557_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800084652_LineConfig
object line_configuration {
	name L_1800084652_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068468_LineConfig
object line_configuration {
	name L_1800068468_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071854_LineConfig
object line_configuration {
	name L_1800071854_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031910_LineConfig
object line_configuration {
	name L_1800031910_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067565_LineConfig
object line_configuration {
	name L_1800067565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068624_LineConfig
object line_configuration {
	name L_1800068624_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068122_LineConfig
object line_configuration {
	name L_1800068122_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003040_LineConfig
object line_configuration {
	name L_1800003040_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800023506_LineConfig
object line_configuration {
	name L_1800023506_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066576_LineConfig
object line_configuration {
	name L_1800066576_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066588_LineConfig
object line_configuration {
	name L_1800066588_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069980_LineConfig
object line_configuration {
	name L_1800069980_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041787_LineConfig
object line_configuration {
	name L_1800041787_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069021_LineConfig
object line_configuration {
	name L_1800069021_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800043747_LineConfig
object line_configuration {
	name L_1800043747_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072629_LineConfig
object line_configuration {
	name L_1800072629_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007472_LineConfig
object line_configuration {
	name L_1800007472_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066546_LineConfig
object line_configuration {
	name L_1800066546_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800024677_LineConfig
object line_configuration {
	name L_1800024677_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800002554_LineConfig
object line_configuration {
	name L_1800002554_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067881_LineConfig
object line_configuration {
	name L_1800067881_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003079_LineConfig
object line_configuration {
	name L_1800003079_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800072098_LineConfig
object line_configuration {
	name L_1800072098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071411_LineConfig
object line_configuration {
	name L_1800071411_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800005758_LineConfig
object line_configuration {
	name L_1800005758_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038973_LineConfig
object line_configuration {
	name L_1800038973_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044141_LineConfig
object line_configuration {
	name L_1800044141_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066342_LineConfig
object line_configuration {
	name L_1800066342_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043319_LineConfig
object line_configuration {
	name L_1800043319_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800008648_LineConfig
object line_configuration {
	name L_1800008648_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006735_LineConfig
object line_configuration {
	name L_1800006735_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071861_LineConfig
object line_configuration {
	name L_1800071861_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070742_LineConfig
object line_configuration {
	name L_1800070742_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066584_LineConfig
object line_configuration {
	name L_1800066584_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800004534_LineConfig
object line_configuration {
	name L_1800004534_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080929_LineConfig
object line_configuration {
	name L_1800080929_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068225_LineConfig
object line_configuration {
	name L_1800068225_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068097_LineConfig
object line_configuration {
	name L_1800068097_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066989_LineConfig
object line_configuration {
	name L_1800066989_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066518_LineConfig
object line_configuration {
	name L_1800066518_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800006785_LineConfig
object line_configuration {
	name L_1800006785_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024957_LineConfig
object line_configuration {
	name L_1800024957_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066366_LineConfig
object line_configuration {
	name L_1800066366_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800035466_LineConfig
object line_configuration {
	name L_1800035466_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800076983_LineConfig
object line_configuration {
	name L_1800076983_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028135_LineConfig
object line_configuration {
	name L_1800028135_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067866_LineConfig
object line_configuration {
	name L_1800067866_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800033642_LineConfig
object line_configuration {
	name L_1800033642_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800074680_LineConfig
object line_configuration {
	name L_1800074680_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070863_LineConfig
object line_configuration {
	name L_1800070863_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072020_LineConfig
object line_configuration {
	name L_1800072020_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800082051_LineConfig
object line_configuration {
	name L_1800082051_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800088642_LineConfig
object line_configuration {
	name L_1800088642_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067321_LineConfig
object line_configuration {
	name L_1800067321_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800000299_LineConfig
object line_configuration {
	name L_1800000299_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066473_LineConfig
object line_configuration {
	name L_1800066473_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800068534_LineConfig
object line_configuration {
	name L_1800068534_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067262_LineConfig
object line_configuration {
	name L_1800067262_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800040255_LineConfig
object line_configuration {
	name L_1800040255_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068711_LineConfig
object line_configuration {
	name L_1800068711_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800060808_LineConfig
object line_configuration {
	name L_1800060808_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800035470_LineConfig
object line_configuration {
	name L_1800035470_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800037254_LineConfig
object line_configuration {
	name L_1800037254_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072637_LineConfig
object line_configuration {
	name L_1800072637_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069503_LineConfig
object line_configuration {
	name L_1800069503_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800093154_LineConfig
object line_configuration {
	name L_1800093154_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069259_LineConfig
object line_configuration {
	name L_1800069259_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072367_LineConfig
object line_configuration {
	name L_1800072367_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070879_LineConfig
object line_configuration {
	name L_1800070879_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067171_LineConfig
object line_configuration {
	name L_1800067171_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066283_LineConfig
object line_configuration {
	name L_1800066283_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072007_LineConfig
object line_configuration {
	name L_1800072007_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068961_LineConfig
object line_configuration {
	name L_1800068961_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039409_LineConfig
object line_configuration {
	name L_1800039409_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067016_LineConfig
object line_configuration {
	name L_1800067016_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066595_LineConfig
object line_configuration {
	name L_1800066595_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072017_LineConfig
object line_configuration {
	name L_1800072017_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007081_LineConfig
object line_configuration {
	name L_1800007081_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069029_LineConfig
object line_configuration {
	name L_1800069029_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028355_LineConfig
object line_configuration {
	name L_1800028355_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800041172_LineConfig
object line_configuration {
	name L_1800041172_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068477_LineConfig
object line_configuration {
	name L_1800068477_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_N OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068445_LineConfig
object line_configuration {
	name L_1800068445_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067263_LineConfig
object line_configuration {
	name L_1800067263_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067044_LineConfig
object line_configuration {
	name L_1800067044_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008921_LineConfig
object line_configuration {
	name L_1800008921_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800061718_LineConfig
object line_configuration {
	name L_1800061718_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066439_LineConfig
object line_configuration {
	name L_1800066439_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072001_LineConfig
object line_configuration {
	name L_1800072001_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068437_LineConfig
object line_configuration {
	name L_1800068437_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031680_LineConfig
object line_configuration {
	name L_1800031680_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066698_LineConfig
object line_configuration {
	name L_1800066698_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071984_LineConfig
object line_configuration {
	name L_1800071984_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008584_LineConfig
object line_configuration {
	name L_1800008584_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066952_LineConfig
object line_configuration {
	name L_1800066952_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071987_LineConfig
object line_configuration {
	name L_1800071987_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800041570_LineConfig
object line_configuration {
	name L_1800041570_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_N OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008620_LineConfig
object line_configuration {
	name L_1800008620_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067264_LineConfig
object line_configuration {
	name L_1800067264_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800012401_LineConfig
object line_configuration {
	name L_1800012401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800088493_LineConfig
object line_configuration {
	name L_1800088493_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072225_LineConfig
object line_configuration {
	name L_1800072225_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800074445_LineConfig
object line_configuration {
	name L_1800074445_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043755_LineConfig
object line_configuration {
	name L_1800043755_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067562_LineConfig
object line_configuration {
	name L_1800067562_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068413_LineConfig
object line_configuration {
	name L_1800068413_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071585_LineConfig
object line_configuration {
	name L_1800071585_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800031671_LineConfig
object line_configuration {
	name L_1800031671_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069050_LineConfig
object line_configuration {
	name L_1800069050_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067267_LineConfig
object line_configuration {
	name L_1800067267_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800000268_LineConfig
object line_configuration {
	name L_1800000268_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800031609_LineConfig
object line_configuration {
	name L_1800031609_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035484_LineConfig
object line_configuration {
	name L_1800035484_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069053_LineConfig
object line_configuration {
	name L_1800069053_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066928_LineConfig
object line_configuration {
	name L_1800066928_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070875_LineConfig
object line_configuration {
	name L_1800070875_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067328_LineConfig
object line_configuration {
	name L_1800067328_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_49;
}

// L_1800094703_LineConfig
object line_configuration {
	name L_1800094703_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045185_LineConfig
object line_configuration {
	name L_1800045185_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066405_LineConfig
object line_configuration {
	name L_1800066405_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800034344_LineConfig
object line_configuration {
	name L_1800034344_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068987_LineConfig
object line_configuration {
	name L_1800068987_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800072023_LineConfig
object line_configuration {
	name L_1800072023_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800000289_LineConfig
object line_configuration {
	name L_1800000289_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041171_LineConfig
object line_configuration {
	name L_1800041171_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035632_LineConfig
object line_configuration {
	name L_1800035632_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072408_LineConfig
object line_configuration {
	name L_1800072408_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039565_LineConfig
object line_configuration {
	name L_1800039565_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066918_LineConfig
object line_configuration {
	name L_1800066918_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800029197_LineConfig
object line_configuration {
	name L_1800029197_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066294_LineConfig
object line_configuration {
	name L_1800066294_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080573_LineConfig
object line_configuration {
	name L_1800080573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007799_LineConfig
object line_configuration {
	name L_1800007799_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042325_LineConfig
object line_configuration {
	name L_1800042325_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067147_LineConfig
object line_configuration {
	name L_1800067147_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068890_LineConfig
object line_configuration {
	name L_1800068890_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069052_LineConfig
object line_configuration {
	name L_1800069052_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800060852_LineConfig
object line_configuration {
	name L_1800060852_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028130_LineConfig
object line_configuration {
	name L_1800028130_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800008614_LineConfig
object line_configuration {
	name L_1800008614_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800088637_LineConfig
object line_configuration {
	name L_1800088637_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035191_LineConfig
object line_configuration {
	name L_1800035191_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071384_LineConfig
object line_configuration {
	name L_1800071384_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800085972_LineConfig
object line_configuration {
	name L_1800085972_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_50;
}

// L_1800030655_LineConfig
object line_configuration {
	name L_1800030655_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038153_LineConfig
object line_configuration {
	name L_1800038153_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070196_LineConfig
object line_configuration {
	name L_1800070196_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066446_LineConfig
object line_configuration {
	name L_1800066446_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800021388_LineConfig
object line_configuration {
	name L_1800021388_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800066478_LineConfig
object line_configuration {
	name L_1800066478_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066930_LineConfig
object line_configuration {
	name L_1800066930_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800090111_LineConfig
object line_configuration {
	name L_1800090111_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072010_LineConfig
object line_configuration {
	name L_1800072010_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800078877_LineConfig
object line_configuration {
	name L_1800078877_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067357_LineConfig
object line_configuration {
	name L_1800067357_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024762_LineConfig
object line_configuration {
	name L_1800024762_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070401_LineConfig
object line_configuration {
	name L_1800070401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068065_LineConfig
object line_configuration {
	name L_1800068065_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800087000_LineConfig
object line_configuration {
	name L_1800087000_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068507_LineConfig
object line_configuration {
	name L_1800068507_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066514_LineConfig
object line_configuration {
	name L_1800066514_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031654_LineConfig
object line_configuration {
	name L_1800031654_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068033_LineConfig
object line_configuration {
	name L_1800068033_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039820_LineConfig
object line_configuration {
	name L_1800039820_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071966_LineConfig
object line_configuration {
	name L_1800071966_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067443_LineConfig
object line_configuration {
	name L_1800067443_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038377_LineConfig
object line_configuration {
	name L_1800038377_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035401_LineConfig
object line_configuration {
	name L_1800035401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800036122_LineConfig
object line_configuration {
	name L_1800036122_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800002562_LineConfig
object line_configuration {
	name L_1800002562_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800023649_LineConfig
object line_configuration {
	name L_1800023649_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071222_LineConfig
object line_configuration {
	name L_1800071222_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_1800066603_LineConfig
object line_configuration {
	name L_1800066603_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068129_LineConfig
object line_configuration {
	name L_1800068129_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068989_LineConfig
object line_configuration {
	name L_1800068989_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800068666_LineConfig
object line_configuration {
	name L_1800068666_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800030654_LineConfig
object line_configuration {
	name L_1800030654_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066597_LineConfig
object line_configuration {
	name L_1800066597_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069669_LineConfig
object line_configuration {
	name L_1800069669_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800011166_LineConfig
object line_configuration {
	name L_1800011166_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068897_LineConfig
object line_configuration {
	name L_1800068897_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036228_LineConfig
object line_configuration {
	name L_1800036228_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035628_LineConfig
object line_configuration {
	name L_1800035628_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003028_LineConfig
object line_configuration {
	name L_1800003028_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071948_LineConfig
object line_configuration {
	name L_1800071948_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039570_LineConfig
object line_configuration {
	name L_1800039570_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044681_LineConfig
object line_configuration {
	name L_1800044681_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070009_LineConfig
object line_configuration {
	name L_1800070009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070755_LineConfig
object line_configuration {
	name L_1800070755_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069899_LineConfig
object line_configuration {
	name L_1800069899_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800061717_LineConfig
object line_configuration {
	name L_1800061717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067934_LineConfig
object line_configuration {
	name L_1800067934_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800070227_LineConfig
object line_configuration {
	name L_1800070227_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068450_LineConfig
object line_configuration {
	name L_1800068450_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800007809_LineConfig
object line_configuration {
	name L_1800007809_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031653_LineConfig
object line_configuration {
	name L_1800031653_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039569_LineConfig
object line_configuration {
	name L_1800039569_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070877_LineConfig
object line_configuration {
	name L_1800070877_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072177_LineConfig
object line_configuration {
	name L_1800072177_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800091038_LineConfig
object line_configuration {
	name L_1800091038_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036069_LineConfig
object line_configuration {
	name L_1800036069_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071517_LineConfig
object line_configuration {
	name L_1800071517_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067320_LineConfig
object line_configuration {
	name L_1800067320_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800066596_LineConfig
object line_configuration {
	name L_1800066596_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800077377_LineConfig
object line_configuration {
	name L_1800077377_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066454_LineConfig
object line_configuration {
	name L_1800066454_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035000_LineConfig
object line_configuration {
	name L_1800035000_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800023647_LineConfig
object line_configuration {
	name L_1800023647_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071171_LineConfig
object line_configuration {
	name L_1800071171_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067938_LineConfig
object line_configuration {
	name L_1800067938_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070402_LineConfig
object line_configuration {
	name L_1800070402_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031008_LineConfig
object line_configuration {
	name L_1800031008_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066622_LineConfig
object line_configuration {
	name L_1800066622_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066365_LineConfig
object line_configuration {
	name L_1800066365_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066583_LineConfig
object line_configuration {
	name L_1800066583_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800037586_LineConfig
object line_configuration {
	name L_1800037586_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800078356_LineConfig
object line_configuration {
	name L_1800078356_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800022354_LineConfig
object line_configuration {
	name L_1800022354_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800000313_LineConfig
object line_configuration {
	name L_1800000313_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010551_LineConfig
object line_configuration {
	name L_1800010551_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032286_LineConfig
object line_configuration {
	name L_1800032286_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031604_LineConfig
object line_configuration {
	name L_1800031604_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800000188_LineConfig
object line_configuration {
	name L_1800000188_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035472_LineConfig
object line_configuration {
	name L_1800035472_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071197_LineConfig
object line_configuration {
	name L_1800071197_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070296_LineConfig
object line_configuration {
	name L_1800070296_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800011236_LineConfig
object line_configuration {
	name L_1800011236_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067049_LineConfig
object line_configuration {
	name L_1800067049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071408_LineConfig
object line_configuration {
	name L_1800071408_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067642_LineConfig
object line_configuration {
	name L_1800067642_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067936_LineConfig
object line_configuration {
	name L_1800067936_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800018250_LineConfig
object line_configuration {
	name L_1800018250_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800043046_LineConfig
object line_configuration {
	name L_1800043046_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039574_LineConfig
object line_configuration {
	name L_1800039574_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072731_LineConfig
object line_configuration {
	name L_1800072731_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068443_LineConfig
object line_configuration {
	name L_1800068443_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066699_LineConfig
object line_configuration {
	name L_1800066699_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_N OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069499_LineConfig
object line_configuration {
	name L_1800069499_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039997_LineConfig
object line_configuration {
	name L_1800039997_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044795_LineConfig
object line_configuration {
	name L_1800044795_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800076472_LineConfig
object line_configuration {
	name L_1800076472_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071190_LineConfig
object line_configuration {
	name L_1800071190_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800068090_LineConfig
object line_configuration {
	name L_1800068090_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071413_LineConfig
object line_configuration {
	name L_1800071413_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068247_LineConfig
object line_configuration {
	name L_1800068247_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_49;
}

// L_1800000302_LineConfig
object line_configuration {
	name L_1800000302_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070129_LineConfig
object line_configuration {
	name L_1800070129_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800066988_LineConfig
object line_configuration {
	name L_1800066988_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007908_LineConfig
object line_configuration {
	name L_1800007908_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800012108_LineConfig
object line_configuration {
	name L_1800012108_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800029744_LineConfig
object line_configuration {
	name L_1800029744_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070235_LineConfig
object line_configuration {
	name L_1800070235_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800030701_LineConfig
object line_configuration {
	name L_1800030701_LineConfig;
	conductor_A OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800043330_LineConfig
object line_configuration {
	name L_1800043330_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800047371_LineConfig
object line_configuration {
	name L_1800047371_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068405_LineConfig
object line_configuration {
	name L_1800068405_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008575_LineConfig
object line_configuration {
	name L_1800008575_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068868_LineConfig
object line_configuration {
	name L_1800068868_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043524_LineConfig
object line_configuration {
	name L_1800043524_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072004_LineConfig
object line_configuration {
	name L_1800072004_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800082277_LineConfig
object line_configuration {
	name L_1800082277_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071355_LineConfig
object line_configuration {
	name L_1800071355_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800060856_LineConfig
object line_configuration {
	name L_1800060856_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800021115_LineConfig
object line_configuration {
	name L_1800021115_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031051_LineConfig
object line_configuration {
	name L_1800031051_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071839_LineConfig
object line_configuration {
	name L_1800071839_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043093_LineConfig
object line_configuration {
	name L_1800043093_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800066833_LineConfig
object line_configuration {
	name L_1800066833_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069714_LineConfig
object line_configuration {
	name L_1800069714_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800072144_LineConfig
object line_configuration {
	name L_1800072144_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067444_LineConfig
object line_configuration {
	name L_1800067444_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070396_LineConfig
object line_configuration {
	name L_1800070396_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068452_LineConfig
object line_configuration {
	name L_1800068452_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800032273_LineConfig
object line_configuration {
	name L_1800032273_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067461_LineConfig
object line_configuration {
	name L_1800067461_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071383_LineConfig
object line_configuration {
	name L_1800071383_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028354_LineConfig
object line_configuration {
	name L_1800028354_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072631_LineConfig
object line_configuration {
	name L_1800072631_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800040302_LineConfig
object line_configuration {
	name L_1800040302_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800031674_LineConfig
object line_configuration {
	name L_1800031674_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066881_LineConfig
object line_configuration {
	name L_1800066881_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066494_LineConfig
object line_configuration {
	name L_1800066494_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067447_LineConfig
object line_configuration {
	name L_1800067447_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069288_LineConfig
object line_configuration {
	name L_1800069288_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039733_LineConfig
object line_configuration {
	name L_1800039733_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800001833_LineConfig
object line_configuration {
	name L_1800001833_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800087717_LineConfig
object line_configuration {
	name L_1800087717_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039761_LineConfig
object line_configuration {
	name L_1800039761_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070325_LineConfig
object line_configuration {
	name L_1800070325_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068066_LineConfig
object line_configuration {
	name L_1800068066_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028246_LineConfig
object line_configuration {
	name L_1800028246_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800067164_LineConfig
object line_configuration {
	name L_1800067164_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068790_LineConfig
object line_configuration {
	name L_1800068790_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066563_LineConfig
object line_configuration {
	name L_1800066563_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067927_LineConfig
object line_configuration {
	name L_1800067927_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067056_LineConfig
object line_configuration {
	name L_1800067056_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031675_LineConfig
object line_configuration {
	name L_1800031675_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070391_LineConfig
object line_configuration {
	name L_1800070391_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800001524_LineConfig
object line_configuration {
	name L_1800001524_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068409_LineConfig
object line_configuration {
	name L_1800068409_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071864_LineConfig
object line_configuration {
	name L_1800071864_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071414_LineConfig
object line_configuration {
	name L_1800071414_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042381_LineConfig
object line_configuration {
	name L_1800042381_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008136_LineConfig
object line_configuration {
	name L_1800008136_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800075870_LineConfig
object line_configuration {
	name L_1800075870_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066410_LineConfig
object line_configuration {
	name L_1800066410_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069371_LineConfig
object line_configuration {
	name L_1800069371_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800090479_LineConfig
object line_configuration {
	name L_1800090479_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800003038_LineConfig
object line_configuration {
	name L_1800003038_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067578_LineConfig
object line_configuration {
	name L_1800067578_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800067939_LineConfig
object line_configuration {
	name L_1800067939_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069099_LineConfig
object line_configuration {
	name L_1800069099_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070889_LineConfig
object line_configuration {
	name L_1800070889_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800000254_LineConfig
object line_configuration {
	name L_1800000254_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067937_LineConfig
object line_configuration {
	name L_1800067937_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069578_LineConfig
object line_configuration {
	name L_1800069578_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800092987_LineConfig
object line_configuration {
	name L_1800092987_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_TRIANGULAR_1P_73;
}

// L_1800092484_LineConfig
object line_configuration {
	name L_1800092484_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800066341_LineConfig
object line_configuration {
	name L_1800066341_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070807_LineConfig
object line_configuration {
	name L_1800070807_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069560_LineConfig
object line_configuration {
	name L_1800069560_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068002_LineConfig
object line_configuration {
	name L_1800068002_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022419_LineConfig
object line_configuration {
	name L_1800022419_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066447_LineConfig
object line_configuration {
	name L_1800066447_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070205_LineConfig
object line_configuration {
	name L_1800070205_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072041_LineConfig
object line_configuration {
	name L_1800072041_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068954_LineConfig
object line_configuration {
	name L_1800068954_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022427_LineConfig
object line_configuration {
	name L_1800022427_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068121_LineConfig
object line_configuration {
	name L_1800068121_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067615_LineConfig
object line_configuration {
	name L_1800067615_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070187_LineConfig
object line_configuration {
	name L_1800070187_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008672_LineConfig
object line_configuration {
	name L_1800008672_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068236_LineConfig
object line_configuration {
	name L_1800068236_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028404_LineConfig
object line_configuration {
	name L_1800028404_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800081742_LineConfig
object line_configuration {
	name L_1800081742_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066574_LineConfig
object line_configuration {
	name L_1800066574_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071170_LineConfig
object line_configuration {
	name L_1800071170_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800037589_LineConfig
object line_configuration {
	name L_1800037589_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072482_LineConfig
object line_configuration {
	name L_1800072482_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070194_LineConfig
object line_configuration {
	name L_1800070194_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067168_LineConfig
object line_configuration {
	name L_1800067168_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022785_LineConfig
object line_configuration {
	name L_1800022785_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070188_LineConfig
object line_configuration {
	name L_1800070188_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800041370_LineConfig
object line_configuration {
	name L_1800041370_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068463_LineConfig
object line_configuration {
	name L_1800068463_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070272_LineConfig
object line_configuration {
	name L_1800070272_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071473_LineConfig
object line_configuration {
	name L_1800071473_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068983_LineConfig
object line_configuration {
	name L_1800068983_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800069109_LineConfig
object line_configuration {
	name L_1800069109_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031602_LineConfig
object line_configuration {
	name L_1800031602_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071951_LineConfig
object line_configuration {
	name L_1800071951_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800035009_LineConfig
object line_configuration {
	name L_1800035009_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037158_LineConfig
object line_configuration {
	name L_1800037158_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039818_LineConfig
object line_configuration {
	name L_1800039818_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070373_LineConfig
object line_configuration {
	name L_1800070373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071206_LineConfig
object line_configuration {
	name L_1800071206_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_1800067070_LineConfig
object line_configuration {
	name L_1800067070_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800003673_LineConfig
object line_configuration {
	name L_1800003673_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800000314_LineConfig
object line_configuration {
	name L_1800000314_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038834_LineConfig
object line_configuration {
	name L_1800038834_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800029736_LineConfig
object line_configuration {
	name L_1800029736_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003676_LineConfig
object line_configuration {
	name L_1800003676_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069893_LineConfig
object line_configuration {
	name L_1800069893_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070326_LineConfig
object line_configuration {
	name L_1800070326_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031289_LineConfig
object line_configuration {
	name L_1800031289_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071981_LineConfig
object line_configuration {
	name L_1800071981_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800023374_LineConfig
object line_configuration {
	name L_1800023374_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800066406_LineConfig
object line_configuration {
	name L_1800066406_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071213_LineConfig
object line_configuration {
	name L_1800071213_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067885_LineConfig
object line_configuration {
	name L_1800067885_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800092482_LineConfig
object line_configuration {
	name L_1800092482_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800071514_LineConfig
object line_configuration {
	name L_1800071514_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071835_LineConfig
object line_configuration {
	name L_1800071835_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067228_LineConfig
object line_configuration {
	name L_1800067228_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067014_LineConfig
object line_configuration {
	name L_1800067014_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071227_LineConfig
object line_configuration {
	name L_1800071227_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800026277_LineConfig
object line_configuration {
	name L_1800026277_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072059_LineConfig
object line_configuration {
	name L_1800072059_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067546_LineConfig
object line_configuration {
	name L_1800067546_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068088_LineConfig
object line_configuration {
	name L_1800068088_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800032737_LineConfig
object line_configuration {
	name L_1800032737_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_VERTICAL_2P_18;
}

// L_1800007902_LineConfig
object line_configuration {
	name L_1800007902_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067389_LineConfig
object line_configuration {
	name L_1800067389_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071849_LineConfig
object line_configuration {
	name L_1800071849_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800066333_LineConfig
object line_configuration {
	name L_1800066333_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069955_LineConfig
object line_configuration {
	name L_1800069955_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068031_LineConfig
object line_configuration {
	name L_1800068031_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008578_LineConfig
object line_configuration {
	name L_1800008578_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067013_LineConfig
object line_configuration {
	name L_1800067013_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069319_LineConfig
object line_configuration {
	name L_1800069319_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800068271_LineConfig
object line_configuration {
	name L_1800068271_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031660_LineConfig
object line_configuration {
	name L_1800031660_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800003009_LineConfig
object line_configuration {
	name L_1800003009_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039771_LineConfig
object line_configuration {
	name L_1800039771_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072156_LineConfig
object line_configuration {
	name L_1800072156_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068622_LineConfig
object line_configuration {
	name L_1800068622_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800060810_LineConfig
object line_configuration {
	name L_1800060810_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800069045_LineConfig
object line_configuration {
	name L_1800069045_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800082665_LineConfig
object line_configuration {
	name L_1800082665_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093052_LineConfig
object line_configuration {
	name L_1800093052_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800007896_LineConfig
object line_configuration {
	name L_1800007896_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800081532_LineConfig
object line_configuration {
	name L_1800081532_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800042375_LineConfig
object line_configuration {
	name L_1800042375_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068608_LineConfig
object line_configuration {
	name L_1800068608_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800034338_LineConfig
object line_configuration {
	name L_1800034338_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072178_LineConfig
object line_configuration {
	name L_1800072178_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042751_LineConfig
object line_configuration {
	name L_1800042751_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066763_LineConfig
object line_configuration {
	name L_1800066763_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068084_LineConfig
object line_configuration {
	name L_1800068084_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800009487_LineConfig
object line_configuration {
	name L_1800009487_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022418_LineConfig
object line_configuration {
	name L_1800022418_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038235_LineConfig
object line_configuration {
	name L_1800038235_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068389_LineConfig
object line_configuration {
	name L_1800068389_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093157_LineConfig
object line_configuration {
	name L_1800093157_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026040_LineConfig
object line_configuration {
	name L_1800026040_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800066992_LineConfig
object line_configuration {
	name L_1800066992_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069561_LineConfig
object line_configuration {
	name L_1800069561_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037391_LineConfig
object line_configuration {
	name L_1800037391_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800003765_LineConfig
object line_configuration {
	name L_1800003765_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800071195_LineConfig
object line_configuration {
	name L_1800071195_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031662_LineConfig
object line_configuration {
	name L_1800031662_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067471_LineConfig
object line_configuration {
	name L_1800067471_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069289_LineConfig
object line_configuration {
	name L_1800069289_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039548_LineConfig
object line_configuration {
	name L_1800039548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800094792_LineConfig
object line_configuration {
	name L_1800094792_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068067_LineConfig
object line_configuration {
	name L_1800068067_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800040185_LineConfig
object line_configuration {
	name L_1800040185_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070233_LineConfig
object line_configuration {
	name L_1800070233_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800060912_LineConfig
object line_configuration {
	name L_1800060912_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032294_LineConfig
object line_configuration {
	name L_1800032294_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068795_LineConfig
object line_configuration {
	name L_1800068795_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071964_LineConfig
object line_configuration {
	name L_1800071964_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066429_LineConfig
object line_configuration {
	name L_1800066429_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067553_LineConfig
object line_configuration {
	name L_1800067553_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072002_LineConfig
object line_configuration {
	name L_1800072002_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066944_LineConfig
object line_configuration {
	name L_1800066944_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070394_LineConfig
object line_configuration {
	name L_1800070394_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044139_LineConfig
object line_configuration {
	name L_1800044139_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072050_LineConfig
object line_configuration {
	name L_1800072050_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800037122_LineConfig
object line_configuration {
	name L_1800037122_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068979_LineConfig
object line_configuration {
	name L_1800068979_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800031482_LineConfig
object line_configuration {
	name L_1800031482_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035476_LineConfig
object line_configuration {
	name L_1800035476_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800069397_LineConfig
object line_configuration {
	name L_1800069397_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072365_LineConfig
object line_configuration {
	name L_1800072365_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071905_LineConfig
object line_configuration {
	name L_1800071905_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069581_LineConfig
object line_configuration {
	name L_1800069581_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800003022_LineConfig
object line_configuration {
	name L_1800003022_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067337_LineConfig
object line_configuration {
	name L_1800067337_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800080928_LineConfig
object line_configuration {
	name L_1800080928_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067581_LineConfig
object line_configuration {
	name L_1800067581_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_30;
}

// L_1800071415_LineConfig
object line_configuration {
	name L_1800071415_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800043750_LineConfig
object line_configuration {
	name L_1800043750_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068794_LineConfig
object line_configuration {
	name L_1800068794_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043048_LineConfig
object line_configuration {
	name L_1800043048_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066871_LineConfig
object line_configuration {
	name L_1800066871_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039530_LineConfig
object line_configuration {
	name L_1800039530_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044796_LineConfig
object line_configuration {
	name L_1800044796_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800069331_LineConfig
object line_configuration {
	name L_1800069331_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066526_LineConfig
object line_configuration {
	name L_1800066526_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069452_LineConfig
object line_configuration {
	name L_1800069452_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072187_LineConfig
object line_configuration {
	name L_1800072187_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066425_LineConfig
object line_configuration {
	name L_1800066425_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067327_LineConfig
object line_configuration {
	name L_1800067327_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800039772_LineConfig
object line_configuration {
	name L_1800039772_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800010648_LineConfig
object line_configuration {
	name L_1800010648_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066581_LineConfig
object line_configuration {
	name L_1800066581_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800025525_LineConfig
object line_configuration {
	name L_1800025525_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800007108_LineConfig
object line_configuration {
	name L_1800007108_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071223_LineConfig
object line_configuration {
	name L_1800071223_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_1800003675_LineConfig
object line_configuration {
	name L_1800003675_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071684_LineConfig
object line_configuration {
	name L_1800071684_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1800072669_LineConfig
object line_configuration {
	name L_1800072669_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066896_LineConfig
object line_configuration {
	name L_1800066896_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800076861_LineConfig
object line_configuration {
	name L_1800076861_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800082717_LineConfig
object line_configuration {
	name L_1800082717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800087337_LineConfig
object line_configuration {
	name L_1800087337_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068625_LineConfig
object line_configuration {
	name L_1800068625_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800044129_LineConfig
object line_configuration {
	name L_1800044129_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043049_LineConfig
object line_configuration {
	name L_1800043049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071571_LineConfig
object line_configuration {
	name L_1800071571_LineConfig;
	conductor_A OHCond_6_CU_I;
    conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_1800082705_LineConfig
object line_configuration {
	name L_1800082705_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800031047_LineConfig
object line_configuration {
	name L_1800031047_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800066882_LineConfig
object line_configuration {
	name L_1800066882_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035968_LineConfig
object line_configuration {
	name L_1800035968_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800061097_LineConfig
object line_configuration {
	name L_1800061097_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067465_LineConfig
object line_configuration {
	name L_1800067465_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067554_LineConfig
object line_configuration {
	name L_1800067554_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010646_LineConfig
object line_configuration {
	name L_1800010646_LineConfig;
	conductor_A OHCond_4_ACSR_I;
    conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_1P_73;
}

// L_1800071852_LineConfig
object line_configuration {
	name L_1800071852_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037152_LineConfig
object line_configuration {
	name L_1800037152_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800042010_LineConfig
object line_configuration {
	name L_1800042010_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072180_LineConfig
object line_configuration {
	name L_1800072180_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800036330_LineConfig
object line_configuration {
	name L_1800036330_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066565_LineConfig
object line_configuration {
	name L_1800066565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800066935_LineConfig
object line_configuration {
	name L_1800066935_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800088527_LineConfig
object line_configuration {
	name L_1800088527_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032295_LineConfig
object line_configuration {
	name L_1800032295_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038978_LineConfig
object line_configuration {
	name L_1800038978_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800039763_LineConfig
object line_configuration {
	name L_1800039763_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068626_LineConfig
object line_configuration {
	name L_1800068626_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800069312_LineConfig
object line_configuration {
	name L_1800069312_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800072384_LineConfig
object line_configuration {
	name L_1800072384_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071346_LineConfig
object line_configuration {
	name L_1800071346_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800094504_LineConfig
object line_configuration {
	name L_1800094504_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070364_LineConfig
object line_configuration {
	name L_1800070364_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800026961_LineConfig
object line_configuration {
	name L_1800026961_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800028460_LineConfig
object line_configuration {
	name L_1800028460_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066542_LineConfig
object line_configuration {
	name L_1800066542_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008642_LineConfig
object line_configuration {
	name L_1800008642_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068908_LineConfig
object line_configuration {
	name L_1800068908_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072052_LineConfig
object line_configuration {
	name L_1800072052_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066843_LineConfig
object line_configuration {
	name L_1800066843_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069490_LineConfig
object line_configuration {
	name L_1800069490_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066625_LineConfig
object line_configuration {
	name L_1800066625_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800045060_LineConfig
object line_configuration {
	name L_1800045060_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800035474_LineConfig
object line_configuration {
	name L_1800035474_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800092522_LineConfig
object line_configuration {
	name L_1800092522_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035625_LineConfig
object line_configuration {
	name L_1800035625_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800003006_LineConfig
object line_configuration {
	name L_1800003006_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068037_LineConfig
object line_configuration {
	name L_1800068037_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067992_LineConfig
object line_configuration {
	name L_1800067992_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800038287_LineConfig
object line_configuration {
	name L_1800038287_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071214_LineConfig
object line_configuration {
	name L_1800071214_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072634_LineConfig
object line_configuration {
	name L_1800072634_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800070024_LineConfig
object line_configuration {
	name L_1800070024_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067978_LineConfig
object line_configuration {
	name L_1800067978_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800091109_LineConfig
object line_configuration {
	name L_1800091109_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800020094_LineConfig
object line_configuration {
	name L_1800020094_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093133_LineConfig
object line_configuration {
	name L_1800093133_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800031649_LineConfig
object line_configuration {
	name L_1800031649_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800070862_LineConfig
object line_configuration {
	name L_1800070862_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072759_LineConfig
object line_configuration {
	name L_1800072759_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800039547_LineConfig
object line_configuration {
	name L_1800039547_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800094052_LineConfig
object line_configuration {
	name L_1800094052_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_30;
}

// L_1800070747_LineConfig
object line_configuration {
	name L_1800070747_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068810_LineConfig
object line_configuration {
	name L_1800068810_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034484_LineConfig
object line_configuration {
	name L_1800034484_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044059_LineConfig
object line_configuration {
	name L_1800044059_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071191_LineConfig
object line_configuration {
	name L_1800071191_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067364_LineConfig
object line_configuration {
	name L_1800067364_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800039308_LineConfig
object line_configuration {
	name L_1800039308_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071431_LineConfig
object line_configuration {
	name L_1800071431_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071226_LineConfig
object line_configuration {
	name L_1800071226_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_50;
}

// L_1800066382_LineConfig
object line_configuration {
	name L_1800066382_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066609_LineConfig
object line_configuration {
	name L_1800066609_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068523_LineConfig
object line_configuration {
	name L_1800068523_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038977_LineConfig
object line_configuration {
	name L_1800038977_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800072790_LineConfig
object line_configuration {
	name L_1800072790_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066808_LineConfig
object line_configuration {
	name L_1800066808_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068494_LineConfig
object line_configuration {
	name L_1800068494_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800043537_LineConfig
object line_configuration {
	name L_1800043537_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800068338_LineConfig
object line_configuration {
	name L_1800068338_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800094527_LineConfig
object line_configuration {
	name L_1800094527_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1800078942_LineConfig
object line_configuration {
	name L_1800078942_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006572_LineConfig
object line_configuration {
	name L_1800006572_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022642_LineConfig
object line_configuration {
	name L_1800022642_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069195_LineConfig
object line_configuration {
	name L_1800069195_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071229_LineConfig
object line_configuration {
	name L_1800071229_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_1800070887_LineConfig
object line_configuration {
	name L_1800070887_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066977_LineConfig
object line_configuration {
	name L_1800066977_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008943_LineConfig
object line_configuration {
	name L_1800008943_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800007909_LineConfig
object line_configuration {
	name L_1800007909_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068866_LineConfig
object line_configuration {
	name L_1800068866_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800030597_LineConfig
object line_configuration {
	name L_1800030597_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800038091_LineConfig
object line_configuration {
	name L_1800038091_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800042301_LineConfig
object line_configuration {
	name L_1800042301_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070882_LineConfig
object line_configuration {
	name L_1800070882_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066282_LineConfig
object line_configuration {
	name L_1800066282_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800038321_LineConfig
object line_configuration {
	name L_1800038321_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800029740_LineConfig
object line_configuration {
	name L_1800029740_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031638_LineConfig
object line_configuration {
	name L_1800031638_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800047373_LineConfig
object line_configuration {
	name L_1800047373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800031410_LineConfig
object line_configuration {
	name L_1800031410_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_1P_73;
}

// L_1800084132_LineConfig
object line_configuration {
	name L_1800084132_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800045572_LineConfig
object line_configuration {
	name L_1800045572_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067902_LineConfig
object line_configuration {
	name L_1800067902_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800006764_LineConfig
object line_configuration {
	name L_1800006764_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039759_LineConfig
object line_configuration {
	name L_1800039759_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800029753_LineConfig
object line_configuration {
	name L_1800029753_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800010395_LineConfig
object line_configuration {
	name L_1800010395_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800038311_LineConfig
object line_configuration {
	name L_1800038311_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800034984_LineConfig
object line_configuration {
	name L_1800034984_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800069690_LineConfig
object line_configuration {
	name L_1800069690_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093158_LineConfig
object line_configuration {
	name L_1800093158_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800022395_LineConfig
object line_configuration {
	name L_1800022395_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071516_LineConfig
object line_configuration {
	name L_1800071516_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068364_LineConfig
object line_configuration {
	name L_1800068364_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068347_LineConfig
object line_configuration {
	name L_1800068347_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066911_LineConfig
object line_configuration {
	name L_1800066911_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800066828_LineConfig
object line_configuration {
	name L_1800066828_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800030127_LineConfig
object line_configuration {
	name L_1800030127_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800060811_LineConfig
object line_configuration {
	name L_1800060811_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800066437_LineConfig
object line_configuration {
	name L_1800066437_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071166_LineConfig
object line_configuration {
	name L_1800071166_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800066549_LineConfig
object line_configuration {
	name L_1800066549_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028113_LineConfig
object line_configuration {
	name L_1800028113_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_3P_45;
}

// L_1800002247_LineConfig
object line_configuration {
	name L_1800002247_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800043275_LineConfig
object line_configuration {
	name L_1800043275_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800000309_LineConfig
object line_configuration {
	name L_1800000309_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800035487_LineConfig
object line_configuration {
	name L_1800035487_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800077489_LineConfig
object line_configuration {
	name L_1800077489_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069191_LineConfig
object line_configuration {
	name L_1800069191_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800037250_LineConfig
object line_configuration {
	name L_1800037250_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045223_LineConfig
object line_configuration {
	name L_1800045223_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072793_LineConfig
object line_configuration {
	name L_1800072793_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800070054_LineConfig
object line_configuration {
	name L_1800070054_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800026102_LineConfig
object line_configuration {
	name L_1800026102_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069279_LineConfig
object line_configuration {
	name L_1800069279_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066883_LineConfig
object line_configuration {
	name L_1800066883_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_35;
}

// L_1800069483_LineConfig
object line_configuration {
	name L_1800069483_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068352_LineConfig
object line_configuration {
	name L_1800068352_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068488_LineConfig
object line_configuration {
	name L_1800068488_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_N OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031643_LineConfig
object line_configuration {
	name L_1800031643_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800067451_LineConfig
object line_configuration {
	name L_1800067451_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067313_LineConfig
object line_configuration {
	name L_1800067313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067329_LineConfig
object line_configuration {
	name L_1800067329_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067580_LineConfig
object line_configuration {
	name L_1800067580_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1800068368_LineConfig
object line_configuration {
	name L_1800068368_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066409_LineConfig
object line_configuration {
	name L_1800066409_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068017_LineConfig
object line_configuration {
	name L_1800068017_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043718_LineConfig
object line_configuration {
	name L_1800043718_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002323_LineConfig
object line_configuration {
	name L_1800002323_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800028247_LineConfig
object line_configuration {
	name L_1800028247_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800066776_LineConfig
object line_configuration {
	name L_1800066776_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800044636_LineConfig
object line_configuration {
	name L_1800044636_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069197_LineConfig
object line_configuration {
	name L_1800069197_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800019214_LineConfig
object line_configuration {
	name L_1800019214_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800031666_LineConfig
object line_configuration {
	name L_1800031666_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069442_LineConfig
object line_configuration {
	name L_1800069442_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066442_LineConfig
object line_configuration {
	name L_1800066442_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800002013_LineConfig
object line_configuration {
	name L_1800002013_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800071545_LineConfig
object line_configuration {
	name L_1800071545_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067294_LineConfig
object line_configuration {
	name L_1800067294_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_TRIANGULAR_2P_35;
}

// L_1800086977_LineConfig
object line_configuration {
	name L_1800086977_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067564_LineConfig
object line_configuration {
	name L_1800067564_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071410_LineConfig
object line_configuration {
	name L_1800071410_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800034118_LineConfig
object line_configuration {
	name L_1800034118_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044677_LineConfig
object line_configuration {
	name L_1800044677_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800020152_LineConfig
object line_configuration {
	name L_1800020152_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800093943_LineConfig
object line_configuration {
	name L_1800093943_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072056_LineConfig
object line_configuration {
	name L_1800072056_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071860_LineConfig
object line_configuration {
	name L_1800071860_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066430_LineConfig
object line_configuration {
	name L_1800066430_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068440_LineConfig
object line_configuration {
	name L_1800068440_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066316_LineConfig
object line_configuration {
	name L_1800066316_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800031645_LineConfig
object line_configuration {
	name L_1800031645_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800032893_LineConfig
object line_configuration {
	name L_1800032893_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067017_LineConfig
object line_configuration {
	name L_1800067017_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800044640_LineConfig
object line_configuration {
	name L_1800044640_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043332_LineConfig
object line_configuration {
	name L_1800043332_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800072258_LineConfig
object line_configuration {
	name L_1800072258_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800008670_LineConfig
object line_configuration {
	name L_1800008670_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072003_LineConfig
object line_configuration {
	name L_1800072003_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800025866_LineConfig
object line_configuration {
	name L_1800025866_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800029742_LineConfig
object line_configuration {
	name L_1800029742_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800028462_LineConfig
object line_configuration {
	name L_1800028462_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800064071_LineConfig
object line_configuration {
	name L_1800064071_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067007_LineConfig
object line_configuration {
	name L_1800067007_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800068101_LineConfig
object line_configuration {
	name L_1800068101_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066980_LineConfig
object line_configuration {
	name L_1800066980_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069575_LineConfig
object line_configuration {
	name L_1800069575_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_88;
}

// L_1800067475_LineConfig
object line_configuration {
	name L_1800067475_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800001529_LineConfig
object line_configuration {
	name L_1800001529_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1800069225_LineConfig
object line_configuration {
	name L_1800069225_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
    spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_1800039765_LineConfig
object line_configuration {
	name L_1800039765_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800072681_LineConfig
object line_configuration {
	name L_1800072681_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071210_LineConfig
object line_configuration {
	name L_1800071210_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800040393_LineConfig
object line_configuration {
	name L_1800040393_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800002563_LineConfig
object line_configuration {
	name L_1800002563_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_N OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800066553_LineConfig
object line_configuration {
	name L_1800066553_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800068579_LineConfig
object line_configuration {
	name L_1800068579_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800067378_LineConfig
object line_configuration {
	name L_1800067378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068665_LineConfig
object line_configuration {
	name L_1800068665_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067142_LineConfig
object line_configuration {
	name L_1800067142_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800064065_LineConfig
object line_configuration {
	name L_1800064065_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800008657_LineConfig
object line_configuration {
	name L_1800008657_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800066839_LineConfig
object line_configuration {
	name L_1800066839_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800067452_LineConfig
object line_configuration {
	name L_1800067452_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800087188_LineConfig
object line_configuration {
	name L_1800087188_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800093313_LineConfig
object line_configuration {
	name L_1800093313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800060908_LineConfig
object line_configuration {
	name L_1800060908_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800045573_LineConfig
object line_configuration {
	name L_1800045573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800008047_LineConfig
object line_configuration {
	name L_1800008047_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
    spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1800066895_LineConfig
object line_configuration {
	name L_1800066895_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800022646_LineConfig
object line_configuration {
	name L_1800022646_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800072407_LineConfig
object line_configuration {
	name L_1800072407_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800007893_LineConfig
object line_configuration {
	name L_1800007893_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068929_LineConfig
object line_configuration {
	name L_1800068929_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800071211_LineConfig
object line_configuration {
	name L_1800071211_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800077485_LineConfig
object line_configuration {
	name L_1800077485_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068632_LineConfig
object line_configuration {
	name L_1800068632_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800067996_LineConfig
object line_configuration {
	name L_1800067996_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800043379_LineConfig
object line_configuration {
	name L_1800043379_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800008651_LineConfig
object line_configuration {
	name L_1800008651_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_3P_49;
}

// L_1800066315_LineConfig
object line_configuration {
	name L_1800066315_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800010555_LineConfig
object line_configuration {
	name L_1800010555_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800037159_LineConfig
object line_configuration {
	name L_1800037159_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800069078_LineConfig
object line_configuration {
	name L_1800069078_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1800070328_LineConfig
object line_configuration {
	name L_1800070328_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_1800039563_LineConfig
object line_configuration {
	name L_1800039563_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071983_LineConfig
object line_configuration {
	name L_1800071983_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800021691_LineConfig
object line_configuration {
	name L_1800021691_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800024688_LineConfig
object line_configuration {
	name L_1800024688_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068001_LineConfig
object line_configuration {
	name L_1800068001_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800071469_LineConfig
object line_configuration {
	name L_1800071469_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800013245_LineConfig
object line_configuration {
	name L_1800013245_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
    spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1800068369_LineConfig
object line_configuration {
	name L_1800068369_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
    spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1800071216_LineConfig
object line_configuration {
	name L_1800071216_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
