	name L_1800068471;
	phases ABN;
	length 862.000027584 ft;
	from N_1800069492;
	to N_1800069498;
	configuration L_1800068471_LineConfig;
}

object overhead_line {
	name L_1800067262;
	phases ABN;
	length 341.000010912 ft;
	from N_1800068283;
	to N_1800068280;
	configuration L_1800067262_LineConfig;
}

object overhead_line {
	name L_1800001524;
	phases ABC;
	length 1300.0000416 ft;
	from N_1800001899;
	to N_1800001898;
	configuration L_1800001524_LineConfig;
}

object overhead_line {
	name L_1800001526;
	phases ABC;
	length 390.00001248 ft;
	from N_1800067828;
	to N_1800001901;
	configuration L_1800001526_LineConfig;
}

object overhead_line {
	name L_1800068988;
	phases ABN;
	length 290.00000928 ft;
	from N_1800070019;
	to N_1800070022;
	configuration L_1800068988_LineConfig;
}

object overhead_line {
	name L_1800040792;
	phases ABN;
	length 78.000002496 ft;
	from N_1800040892;
	to N_1800024280;
	configuration L_1800040792_LineConfig;
}

object overhead_line {
	name L_1800078481;
	phases ABC;
	length 151.000004832 ft;
	from N_1800069133;
	to N_1800080274;
	configuration L_1800078481_LineConfig;
}

object overhead_line {
	name L_1800042785;
	phases ABC;
	length 226.000007232 ft;
	from N_1800067965;
	to N_1800043009;
	configuration L_1800042785_LineConfig;
}

object overhead_line {
	name L_1800060849;
	phases ABC;
	length 910.00002912 ft;
	from N_1800061732;
	to N_1800008183;
	configuration L_1800060849_LineConfig;
}

object overhead_line {
	name L_1800001528;
	phases ABC;
	length 247.000007904 ft;
	from N_1800068157;
	to N_1800001903;
	configuration L_1800001528_LineConfig;
}

object overhead_line {
	name L_1800001529;
	phases ABC;
	length 205.00000656 ft;
	from N_1800031101;
	to N_1800001904;
	configuration L_1800001529_LineConfig;
}

object overhead_line {
	name L_1800067934;
	phases ABC;
	length 376.000012032 ft;
	from N_1800068952;
	to N_1800068954;
	configuration L_1800067934_LineConfig;
}

object overhead_line {
	name L_1800042784;
	phases ABC;
	length 666.000021312 ft;
	from N_1800003759;
	to N_1800043008;
	configuration L_1800042784_LineConfig;
}

object overhead_line {
	name L_1800067969;
	phases ABC;
	length 625.00002 ft;
	from N_1800021447;
	to N_1800068989;
	configuration L_1800067969_LineConfig;
}

object overhead_line {
	name L_1800067614;
	phases ABN;
	length 347.000011104 ft;
	from N_1800068632;
	to N_1800068633;
	configuration L_1800067614_LineConfig;
}

object overhead_line {
	name L_1800080016;
	phases ABC;
	length 1055.00003376 ft;
	from N_1800189795;
	to N_1800082322;
	configuration L_1800080016_LineConfig;
}

object overhead_line {
	name L_1800069455;
	phases ABC;
	length 442.000014144 ft;
	from N_1800003744;
	to N_1800070505;
	configuration L_1800069455_LineConfig;
}

object overhead_line {
	name L_1800087594;
	phases ABC;
	length 309.000009888 ft;
	from N_1800009224;
	to N_1800197648;
	configuration L_1800087594_LineConfig;
}

object overhead_line {
	name L_1800037586;
	phases ABC;
	length 314.000010048 ft;
	from N_1800079066;
	to N_1800071948;
	configuration L_1800037586_LineConfig;
}

object overhead_line {
	name L_1800020235;
	phases ABC;
	length 421.000013472 ft;
	from N_1800067967;
	to N_1800019558;
	configuration L_1800020235_LineConfig;
}

object overhead_line {
	name L_1800002379;
	phases ABN;
	length 369.000011808 ft;
	from N_1800069053;
	to N_1800002976;
	configuration L_1800002379_LineConfig;
}

object overhead_line {
	name L_1800020237;
	phases ABC;
	length 141.000004512 ft;
	from N_1800205138;
	to N_1800019561;
	configuration L_1800020237_LineConfig;
}

object overhead_line {
	name L_1800013412;
	phases ABC;
	length 230.00000736 ft;
	from N_1800069034;
	to N_1800013691;
	configuration L_1800013412_LineConfig;
}

object overhead_line {
	name L_1800070393;
	phases ABC;
	length 367.000011744 ft;
	from N_1800071454;
	to N_1800071455;
	configuration L_1800070393_LineConfig;
}

object overhead_line {
	name L_1800070392;
	phases ABC;
	length 1243.00003978 ft;
	from N_1800071453;
	to N_1800071454;
	configuration L_1800070392_LineConfig;
}

object overhead_line {
	name L_1800070391;
	phases ABC;
	length 117.000003744 ft;
	from N_1800008507;
	to N_1800071453;
	configuration L_1800070391_LineConfig;
}

object overhead_line {
	name L_1800040407;
	phases ABN;
	length 310.00000992 ft;
	from N_1800040473;
	to N_1800040474;
	configuration L_1800040407_LineConfig;
}

object overhead_line {
	name L_1800070396;
	phases ABN;
	length 121.000003872 ft;
	from N_1800071457;
	to N_1800071458;
	configuration L_1800070396_LineConfig;
}

object overhead_line {
	name L_1800070395;
	phases ABC;
	length 1489.00004765 ft;
	from N_1800071456;
	to N_1800071457;
	configuration L_1800070395_LineConfig;
}

object overhead_line {
	name L_1800070394;
	phases ABC;
	length 1204.00003853 ft;
	from N_1800071454;
	to N_1800071456;
	configuration L_1800070394_LineConfig;
}

object overhead_line {
	name L_1800044646;
	phases ABC;
	length 599.000019168 ft;
	from N_1800079581;
	to N_1800044969;
	configuration L_1800044646_LineConfig;
}

object overhead_line {
	name L_1800070399;
	phases ABC;
	length 860.00002752 ft;
	from N_1800071460;
	to N_1800071461;
	configuration L_1800070399_LineConfig;
}

object overhead_line {
	name L_1800070398;
	phases ABC;
	length 501.000016032 ft;
	from N_1800071454;
	to N_1800071460;
	configuration L_1800070398_LineConfig;
}

object overhead_line {
	name L_1800028354;
	phases ABC;
	length 705.00002256 ft;
	from N_1800009898;
	to N_1800028030;
	configuration L_1800028354_LineConfig;
}

object overhead_line {
	name L_1800044640;
	phases ABC;
	length 630.00002016 ft;
	from N_1800013930;
	to N_1800044963;
	configuration L_1800044640_LineConfig;
}

object overhead_line {
	name L_1800028355;
	phases ABN;
	length 150.0000048 ft;
	from N_1800072636;
	to N_1800028031;
	configuration L_1800028355_LineConfig;
}

object overhead_line {
	name L_1800072731;
	phases ABC;
	length 161.000005152 ft;
	from N_1800004549;
	to N_1800073835;
	configuration L_1800072731_LineConfig;
}

object overhead_line {
	name L_1800024957;
	phases ABC;
	length 1892.00006054 ft;
	from N_1800069938;
	to N_1800024397;
	configuration L_1800024957_LineConfig;
}

object overhead_line {
	name L_1800066945;
	phases ABC;
	length 116.000003712 ft;
	from N_1800003761;
	to N_1800067962;
	configuration L_1800066945_LineConfig;
}

object overhead_line {
	name L_1800066944;
	phases ABC;
	length 728.000023296 ft;
	from N_1800067962;
	to N_1800067961;
	configuration L_1800066944_LineConfig;
}

object overhead_line {
	name L_1800066947;
	phases ABN;
	length 130.00000416 ft;
	from N_1800037162;
	to N_1800067964;
	configuration L_1800066947_LineConfig;
}

object overhead_line {
	name L_1800040390;
	phases ABC;
	length 290.00000928 ft;
	from N_1800069123;
	to N_1800040457;
	configuration L_1800040390_LineConfig;
}

object overhead_line {
	name L_1800040185;
	phases ABC;
	length 600.0000192 ft;
	from N_1800069090;
	to N_1800040239;
	configuration L_1800040185_LineConfig;
}

object overhead_line {
	name L_1800066940;
	phases ABC;
	length 380.00001216 ft;
	from N_1800067953;
	to N_1800067957;
	configuration L_1800066940_LineConfig;
}

object overhead_line {
	name L_1800066943;
	phases ABC;
	length 369.000011808 ft;
	from N_1800067961;
	to N_1800067960;
	configuration L_1800066943_LineConfig;
}

object overhead_line {
	name L_1800066942;
	phases ABC;
	length 341.000010912 ft;
	from N_1800067960;
	to N_1800067959;
	configuration L_1800066942_LineConfig;
}

object overhead_line {
	name L_1800067146;
	phases ABN;
	length 86.000002752 ft;
	from N_1800197534;
	to N_1800068164;
	configuration L_1800067146_LineConfig;
}

object overhead_line {
	name L_1800067147;
	phases ABN;
	length 537.000017184 ft;
	from N_1800068164;
	to N_1800068165;
	configuration L_1800067147_LineConfig;
}

object overhead_line {
	name L_1800066949;
	phases ABC;
	length 231.000007392 ft;
	from N_1800043008;
	to N_1800067966;
	configuration L_1800066949_LineConfig;
}

object overhead_line {
	name L_1800038529;
	phases ABC;
	length 650.0000208 ft;
	from N_1800004242;
	to N_1800038466;
	configuration L_1800038529_LineConfig;
}

object overhead_line {
	name L_1800001744;
	phases ABC;
	length 180.00000576 ft;
	from N_1800198420;
	to N_1800002185;
	configuration L_1800001744_LineConfig;
}

object overhead_line {
	name L_1800066891;
	phases ABN;
	length 332.000010624 ft;
	from N_1800067906;
	to N_1800067908;
	configuration L_1800066891_LineConfig;
}

object overhead_line {
	name L_1800031344;
	phases ABN;
	length 280.00000896 ft;
	from N_1800029458;
	to N_1800031108;
	configuration L_1800031344_LineConfig;
}

object overhead_line {
	name L_1800066897;
	phases ABN;
	length 122.000003904 ft;
	from N_1800067894;
	to N_1800067914;
	configuration L_1800066897_LineConfig;
}

object overhead_line {
	name L_1800066896;
	phases ABN;
	length 503.000016096 ft;
	from N_1800067894;
	to N_1800067913;
	configuration L_1800066896_LineConfig;
}

object overhead_line {
	name L_1800066895;
	phases ABN;
	length 453.000014496 ft;
	from N_1800067913;
	to N_1800067912;
	configuration L_1800066895_LineConfig;
}

object overhead_line {
	name L_1800001743;
	phases ABC;
	length 100.0000032 ft;
	from N_1800002185;
	to N_1800002186;
	configuration L_1800001743_LineConfig;
}

object overhead_line {
	name L_1800037231;
	phases ABC;
	length 1630.00005216 ft;
	from N_1800036233;
	to N_1800037139;
	configuration L_1800037231_LineConfig;
}

object overhead_line {
	name L_1800072425;
	phases ABN;
	length 211.000006752 ft;
	from N_1800073522;
	to N_1800073523;
	configuration L_1800072425_LineConfig;
}

object overhead_line {
	name L_1800072424;
	phases ABN;
	length 331.000010592 ft;
	from N_1800037102;
	to N_1800073522;
	configuration L_1800072424_LineConfig;
}

object overhead_line {
	name L_1800077634;
	phases ABN;
	length 883.000028256 ft;
	from N_1800038014;
	to N_1800079244;
	configuration L_1800077634_LineConfig;
}

object overhead_line {
	name L_1800066302;
	phases ABC;
	length 400.0000128 ft;
	from N_1800067289;
	to N_1800067311;
	configuration L_1800066302_LineConfig;
}

object overhead_line {
	name L_1800081562;
	phases ABC;
	length 1016.00003251 ft;
	from N_1800067292;
	to N_1800189795;
	configuration L_1800081562_LineConfig;
}

object overhead_line {
	name L_1800066307;
	phases ABC;
	length 544.000017408 ft;
	from N_1800067324;
	to N_1800067316;
	configuration L_1800066307_LineConfig;
}

object overhead_line {
	name L_1800093312;
	phases ABN;
	length 1000.000032 ft;
	from N_1800020417;
	to N_1800205265;
	configuration L_1800093312_LineConfig;
}

object overhead_line {
	name L_1800093313;
	phases ABC;
	length 976.000031232 ft;
	from N_1800020416;
	to N_1800205266;
	configuration L_1800093313_LineConfig;
}

object overhead_line {
	name L_1800040505;
	phases ABN;
	length 571.000018272 ft;
	from N_1800040453;
	to N_1800040574;
	configuration L_1800040505_LineConfig;
}

object overhead_line {
	name L_1800066309;
	phases ABN;
	length 330.00001056 ft;
	from N_1800069593;
	to N_1800067318;
	configuration L_1800066309_LineConfig;
}

object overhead_line {
	name L_1800060787;
	phases ABC;
	length 893.000028576 ft;
	from N_1800061667;
	to N_1800030805;
	configuration L_1800060787_LineConfig;
}

object overhead_line {
	name L_1800070736;
	phases ABC;
	length 1099.00003517 ft;
	from N_1800071828;
	to N_1800071802;
	configuration L_1800070736_LineConfig;
}

object overhead_line {
	name L_1800043899;
	phases ABN;
	length 430.00001376 ft;
	from N_1800044189;
	to N_1800044190;
	configuration L_1800043899_LineConfig;
}

object overhead_line {
	name L_1800060789;
	phases ABN;
	length 193.000006176 ft;
	from N_1800061671;
	to N_1800061670;
	configuration L_1800060789_LineConfig;
}

object overhead_line {
	name L_1800060788;
	phases ABN;
	length 751.000024032 ft;
	from N_1800061667;
	to N_1800061668;
	configuration L_1800060788_LineConfig;
}

object overhead_line {
	name L_1800066479;
	phases ABN;
	length 907.000029024 ft;
	from N_1800067490;
	to N_1800067491;
	configuration L_1800066479_LineConfig;
}

object overhead_line {
	name L_1800094836;
	phases ABC;
	length 111.000003552 ft;
	from N_1800068366;
	to N_1800208654;
	configuration L_1800094836_LineConfig;
}

object overhead_line {
	name L_1800066478;
	phases ABC;
	length 717.000022944 ft;
	from N_1800067473;
	to N_1800067490;
	configuration L_1800066478_LineConfig;
}

object overhead_line {
	name L_1800068231;
	phases ABN;
	length 1285.00004112 ft;
	from N_1800069253;
	to N_1800069256;
	configuration L_1800068231_LineConfig;
}

object overhead_line {
	name L_1800032735;
	phases ABN;
	length 427.000013664 ft;
	from N_1800032520;
	to N_1800032518;
	configuration L_1800032735_LineConfig;
}

object overhead_line {
	name L_1800021349;
	phases ABC;
	length 1580.00005056 ft;
	from N_1800061988;
	to N_1800020648;
	configuration L_1800021349_LineConfig;
}

object overhead_line {
	name L_1800094052;
	phases ABN;
	length 100.0000032 ft;
	from N_1800069580;
	to N_1800206805;
	configuration L_1800094052_LineConfig;
}

object overhead_line {
	name L_1800032734;
	phases ABN;
	length 350.0000112 ft;
	from N_1800032516;
	to N_1800032517;
	configuration L_1800032734_LineConfig;
}

object overhead_line {
	name L_1800067378;
	phases ABC;
	length 160.00000512 ft;
	from N_1800068393;
	to N_1800068396;
	configuration L_1800067378_LineConfig;
}

object overhead_line {
	name L_1800067375;
	phases ABC;
	length 181.000005792 ft;
	from N_1800194674;
	to N_1800068393;
	configuration L_1800067375_LineConfig;
}

object overhead_line {
	name L_1800067374;
	phases ABC;
	length 115.00000368 ft;
	from N_1800068393;
	to N_1800068392;
	configuration L_1800067374_LineConfig;
}

object overhead_line {
	name L_1800067377;
	phases ABC;
	length 901.000028832 ft;
	from N_1800068396;
	to N_1800068395;
	configuration L_1800067377_LineConfig;
}

object overhead_line {
	name L_1800067371;
	phases ABN;
	length 1110.00003552 ft;
	from N_1800068390;
	to N_1800068389;
	configuration L_1800067371_LineConfig;
}

object overhead_line {
	name L_1800067370;
	phases ABN;
	length 436.000013952 ft;
	from N_1800068387;
	to N_1800068388;
	configuration L_1800067370_LineConfig;
}

object overhead_line {
	name L_1800067373;
	phases ABC;
	length 60.00000192 ft;
	from N_1800068372;
	to N_1800068391;
	configuration L_1800067373_LineConfig;
}

object overhead_line {
	name L_1800067372;
	phases ABC;
	length 330.00001056 ft;
	from N_1800068391;
	to N_1800068390;
	configuration L_1800067372_LineConfig;
}

object overhead_line {
	name L_1800079810;
	phases ABC;
	length 345.00001104 ft;
	from N_1800043587;
	to N_1800082076;
	configuration L_1800079810_LineConfig;
}

object overhead_line {
	name L_1800082537;
	phases ABC;
	length 439.000014048 ft;
	from N_1800003764;
	to N_1800191284;
	configuration L_1800082537_LineConfig;
}

object overhead_line {
	name L_1800007913;
	phases ABN;
	length 1042.00003334 ft;
	from N_1800008600;
	to N_1800008601;
	configuration L_1800007913_LineConfig;
}

object overhead_line {
	name L_1800071518;
	phases ABC;
	length 563.000018016 ft;
	from N_1800072607;
	to N_1800072608;
	configuration L_1800071518_LineConfig;
}

object overhead_line {
	name L_1800071519;
	phases ABC;
	length 603.000019296 ft;
	from N_1800024128;
	to N_1800192074;
	configuration L_1800071519_LineConfig;
}

object overhead_line {
	name L_1800071516;
	phases ABC;
	length 284.000009088 ft;
	from N_1800208583;
	to N_1800072606;
	configuration L_1800071516_LineConfig;
}

object overhead_line {
	name L_1800071517;
	phases ABC;
	length 704.000022528 ft;
	from N_1800197057;
	to N_1800072607;
	configuration L_1800071517_LineConfig;
}

object overhead_line {
	name L_1800071514;
	phases ABC;
	length 1294.00004141 ft;
	from N_1800072596;
	to N_1800072604;
	configuration L_1800071514_LineConfig;
}

object overhead_line {
	name L_1800071515;
	phases ABC;
	length 160.00000512 ft;
	from N_1800072595;
	to N_1800072605;
	configuration L_1800071515_LineConfig;
}

object overhead_line {
	name L_1800022652;
	phases ABC;
	length 201.000006432 ft;
	from N_1800069069;
	to N_1800021956;
	configuration L_1800022652_LineConfig;
}

object overhead_line {
	name L_1800093153;
	phases ABC;
	length 276.000008832 ft;
	from N_1800204983;
	to N_1800204980;
	configuration L_1800093153_LineConfig;
}

object overhead_line {
	name L_1800007917;
	phases ABC;
	length 2377.00007606 ft;
	from N_1800069489;
	to N_1800008604;
	configuration L_1800007917_LineConfig;
}

object overhead_line {
	name L_1800067472;
	phases ABN;
	length 474.000015168 ft;
	from N_1800068492;
	to N_1800068490;
	configuration L_1800067472_LineConfig;
}

object overhead_line {
	name L_1800032739;
	phases ABN;
	length 281.000008992 ft;
	from N_1800032517;
	to N_1800032522;
	configuration L_1800032739_LineConfig;
}

object overhead_line {
	name L_1800067142;
	phases ABC;
	length 864.000027648 ft;
	from N_1800031100;
	to N_1800068160;
	configuration L_1800067142_LineConfig;
}

object overhead_line {
	name L_1800068184;
	phases ABN;
	length 637.000020384 ft;
	from N_1800038216;
	to N_1800069208;
	configuration L_1800068184_LineConfig;
}

object overhead_line {
	name L_1800069717;
	phases AN;
	length 750.000024 ft;
	from N_1800070766;
	to N_1800070769;
	configuration L_1800069717_LineConfig;
}

object overhead_line {
	name L_1800067618;
	phases ABC;
	length 688.000022016 ft;
	from N_1800007845;
	to N_1800068637;
	configuration L_1800067618_LineConfig;
}

object overhead_line {
	name L_1800069716;
	phases AN;
	length 133.000004256 ft;
	from N_1800000269;
	to N_1800070768;
	configuration L_1800069716_LineConfig;
}

object overhead_line {
	name L_1800069333;
	phases ABC;
	length 693.000022176 ft;
	from N_1800018362;
	to N_1800070380;
	configuration L_1800069333_LineConfig;
}

object overhead_line {
	name L_1800069332;
	phases ABN;
	length 260.00000832 ft;
	from N_1800070378;
	to N_1800070379;
	configuration L_1800069332_LineConfig;
}

object overhead_line {
	name L_1800069331;
	phases ABN;
	length 153.000004896 ft;
	from N_1800070376;
	to N_1800070378;
	configuration L_1800069331_LineConfig;
}

object overhead_line {
	name L_1800069337;
	phases ABN;
	length 320.00001024 ft;
	from N_1800070383;
	to N_1800070384;
	configuration L_1800069337_LineConfig;
}

object overhead_line {
	name L_1800069336;
	phases ABN;
	length 515.00001648 ft;
	from N_1800070382;
	to N_1800070383;
	configuration L_1800069336_LineConfig;
}

object overhead_line {
	name L_1800069335;
	phases ABN;
	length 488.000015616 ft;
	from N_1800070381;
	to N_1800070382;
	configuration L_1800069335_LineConfig;
}

object overhead_line {
	name L_1800069334;
	phases ABN;
	length 459.000014688 ft;
	from N_1800203755;
	to N_1800070381;
	configuration L_1800069334_LineConfig;
}

object overhead_line {
	name L_1800061715;
	phases ABN;
	length 578.000018496 ft;
	from N_1800062628;
	to N_1800062625;
	configuration L_1800061715_LineConfig;
}

object overhead_line {
	name L_1800070869;
	phases ABC;
	length 273.000008736 ft;
	from N_1800071930;
	to N_1800071939;
	configuration L_1800070869_LineConfig;
}

object overhead_line {
	name L_1800069713;
	phases AN;
	length 313.000010016 ft;
	from N_1800070761;
	to N_1800070765;
	configuration L_1800069713_LineConfig;
}

object overhead_line {
	name L_1800072721;
	phases ABN;
	length 270.00000864 ft;
	from N_1800071044;
	to N_1800073825;
	configuration L_1800072721_LineConfig;
}

object overhead_line {
	name L_1800093137;
	phases ABC;
	length 50.0000016 ft;
	from N_1800204961;
	to N_1800204962;
	configuration L_1800093137_LineConfig;
}

object overhead_line {
	name L_1800070861;
	phases ABC;
	length 82.000002624 ft;
	from N_1800071929;
	to N_1800071931;
	configuration L_1800070861_LineConfig;
}

object overhead_line {
	name L_1800070860;
	phases ABC;
	length 232.000007424 ft;
	from N_1800071929;
	to N_1800071930;
	configuration L_1800070860_LineConfig;
}

object overhead_line {
	name L_1800070863;
	phases ABN;
	length 112.000003584 ft;
	from N_1800071932;
	to N_1800071933;
	configuration L_1800070863_LineConfig;
}

object overhead_line {
	name L_1800093133;
	phases ABC;
	length 4.000000128 ft;
	from N_1800203772;
	to N_1800204957;
	configuration L_1800093133_LineConfig;
}

object overhead_line {
	name L_1800069306;
	phases ABN;
	length 333.000010656 ft;
	from N_1800070349;
	to N_1800070352;
	configuration L_1800069306_LineConfig;
}

object overhead_line {
	name L_1800011802;
	phases ABC;
	length 22.000000704 ft;
	from N_1800068598;
	to N_1800012321;
	configuration L_1800011802_LineConfig;
}

object overhead_line {
	name L_1800067369;
	phases ABN;
	length 389.000012448 ft;
	from N_1800068385;
	to N_1800068387;
	configuration L_1800067369_LineConfig;
}

object overhead_line {
	name L_1800068868;
	phases ABN;
	length 310.00000992 ft;
	from N_1800069896;
	to N_1800069898;
	configuration L_1800068868_LineConfig;
}

object overhead_line {
	name L_1800007103;
	phases ABC;
	length 431.000013792 ft;
	from N_1800007851;
	to N_1800007850;
	configuration L_1800007103_LineConfig;
}

object overhead_line {
	name L_1800029737;
	phases ABC;
	length 177.000005664 ft;
	from N_1800029451;
	to N_1800029453;
	configuration L_1800029737_LineConfig;
}

object overhead_line {
	name L_1800029736;
	phases ABC;
	length 328.000010496 ft;
	from N_1800071432;
	to N_1800029451;
	configuration L_1800029736_LineConfig;
}

object overhead_line {
	name L_1800029735;
	phases ABN;
	length 500.000016 ft;
	from N_1800029449;
	to N_1800029450;
	configuration L_1800029735_LineConfig;
}

object overhead_line {
	name L_1800029734;
	phases ABN;
	length 240.00000768 ft;
	from N_1800068178;
	to N_1800029449;
	configuration L_1800029734_LineConfig;
}

object overhead_line {
	name L_1800007104;
	phases ABC;
	length 324.000010368 ft;
	from N_1800075834;
	to N_1800007851;
	configuration L_1800007104_LineConfig;
}

object overhead_line {
	name L_1800068862;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069895;
	to N_1800069892;
	configuration L_1800068862_LineConfig;
}

object overhead_line {
	name L_1800068863;
	phases ABN;
	length 390.00001248 ft;
	from N_1800069896;
	to N_1800069893;
	configuration L_1800068863_LineConfig;
}

object overhead_line {
	name L_1800068864;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069893;
	to N_1800069894;
	configuration L_1800068864_LineConfig;
}

object overhead_line {
	name L_1800068865;
	phases ABN;
	length 180.00000576 ft;
	from N_1800069894;
	to N_1800069895;
	configuration L_1800068865_LineConfig;
}

object overhead_line {
	name L_1800068866;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069897;
	to N_1800069896;
	configuration L_1800068866_LineConfig;
}

object overhead_line {
	name L_1800069303;
	phases ABN;
	length 360.00001152 ft;
	from N_1800070348;
	to N_1800070349;
	configuration L_1800069303_LineConfig;
}

object overhead_line {
	name L_1800080573;
	phases ABC;
	length 910.00002912 ft;
	from N_1800069074;
	to N_1800006672;
	configuration L_1800080573_LineConfig;
}

object overhead_line {
	name L_1800006757;
	phases ABN;
	length 407.000013024 ft;
	from N_1800070230;
	to N_1800007564;
	configuration L_1800006757_LineConfig;
}

object overhead_line {
	name L_1800067554;
	phases ABC;
	length 356.000011392 ft;
	from N_1800068573;
	to N_1800068572;
	configuration L_1800067554_LineConfig;
}

object overhead_line {
	name L_1800069025;
	phases ABN;
	length 481.000015392 ft;
	from N_1800004505;
	to N_1800070060;
	configuration L_1800069025_LineConfig;
}

object overhead_line {
	name L_1800069796;
	phases ABN;
	length 232.000007424 ft;
	from N_1800029420;
	to N_1800070849;
	configuration L_1800069796_LineConfig;
}

object overhead_line {
	name L_1800069022;
	phases ABN;
	length 620.00001984 ft;
	from N_1800025750;
	to N_1800070057;
	configuration L_1800069022_LineConfig;
}

object overhead_line {
	name L_1800067553;
	phases ABC;
	length 418.000013376 ft;
	from N_1800068576;
	to N_1800068571;
	configuration L_1800067553_LineConfig;
}

object overhead_line {
	name L_1800039575;
	phases ABN;
	length 269.000008608 ft;
	from N_1800039579;
	to N_1800039581;
	configuration L_1800039575_LineConfig;
}

object overhead_line {
	name L_1800069448;
	phases ABC;
	length 1835.00005872 ft;
	from N_1800002186;
	to N_1800070498;
	configuration L_1800069448_LineConfig;
}

object overhead_line {
	name L_1800067558;
	phases ABC;
	length 847.000027104 ft;
	from N_1800068572;
	to N_1800068576;
	configuration L_1800067558_LineConfig;
}

object overhead_line {
	name L_1800069029;
	phases ABN;
	length 161.000005152 ft;
	from N_1800070063;
	to N_1800070064;
	configuration L_1800069029_LineConfig;
}

object overhead_line {
	name L_1800019010;
	phases ABC;
	length 784.000025088 ft;
	from N_1800070369;
	to N_1800018361;
	configuration L_1800019010_LineConfig;
}

object overhead_line {
	name L_1800028460;
	phases ABC;
	length 712.000022784 ft;
	from N_1800027104;
	to N_1800028139;
	configuration L_1800028460_LineConfig;
}

object overhead_line {
	name L_1800028461;
	phases ABC;
	length 83.000002656 ft;
	from N_1800028142;
	to N_1800028140;
	configuration L_1800028461_LineConfig;
}

object overhead_line {
	name L_1800043537;
	phases ABN;
	length 250.000008 ft;
	from N_1800073503;
	to N_1800073575;
	configuration L_1800043537_LineConfig;
}

object overhead_line {
	name L_1800045699;
	phases ABN;
	length 350.0000112 ft;
	from N_1800037390;
	to N_1800046146;
	configuration L_1800045699_LineConfig;
}

object overhead_line {
	name L_1800045696;
	phases ABN;
	length 410.00001312 ft;
	from N_1800039407;
	to N_1800046143;
	configuration L_1800045696_LineConfig;
}

object overhead_line {
	name L_1800045694;
	phases ABN;
	length 163.000005216 ft;
	from N_1800046140;
	to N_1800046141;
	configuration L_1800045694_LineConfig;
}

object overhead_line {
	name L_1800045695;
	phases ABN;
	length 352.000011264 ft;
	from N_1800070045;
	to N_1800046142;
	configuration L_1800045695_LineConfig;
}

object overhead_line {
	name L_1800043539;
	phases ABN;
	length 468.000014976 ft;
	from N_1800073591;
	to N_1800043803;
	configuration L_1800043539_LineConfig;
}

object overhead_line {
	name L_1800045693;
	phases ABN;
	length 709.000022688 ft;
	from N_1800070044;
	to N_1800046140;
	configuration L_1800045693_LineConfig;
}

object overhead_line {
	name L_1800070201;
	phases ABN;
	length 204.000006528 ft;
	from N_1800029168;
	to N_1800071258;
	configuration L_1800070201_LineConfig;
}

object overhead_line {
	name L_1800039571;
	phases ABC;
	length 245.00000784 ft;
	from N_1800039576;
	to N_1800039577;
	configuration L_1800039571_LineConfig;
}

object overhead_line {
	name L_1800008574;
	phases ABC;
	length 241.000007712 ft;
	from N_1800200768;
	to N_1800009196;
	configuration L_1800008574_LineConfig;
}

object overhead_line {
	name L_1800008575;
	phases ABC;
	length 301.000009632 ft;
	from N_1800009196;
	to N_1800009198;
	configuration L_1800008575_LineConfig;
}

object overhead_line {
	name L_1800066409;
	phases ABN;
	length 428.000013696 ft;
	from N_1800067419;
	to N_1800067420;
	configuration L_1800066409_LineConfig;
}

object overhead_line {
	name L_1800008577;
	phases ABC;
	length 570.00001824 ft;
	from N_1800009195;
	to N_1800009201;
	configuration L_1800008577_LineConfig;
}

object overhead_line {
	name L_1800012108;
	phases ABN;
	length 270.00000864 ft;
	from N_1800068484;
	to N_1800012588;
	configuration L_1800012108_LineConfig;
}

object overhead_line {
	name L_1800008573;
	phases ABC;
	length 180.00000576 ft;
	from N_1800068564;
	to N_1800018714;
	configuration L_1800008573_LineConfig;
}

object overhead_line {
	name L_1800008578;
	phases ABC;
	length 1069.00003421 ft;
	from N_1800032055;
	to N_1800009197;
	configuration L_1800008578_LineConfig;
}

object overhead_line {
	name L_1800067932;
	phases ABC;
	length 204.000006528 ft;
	from N_1800068955;
	to N_1800068952;
	configuration L_1800067932_LineConfig;
}

object overhead_line {
	name L_1800068081;
	phases ABC;
	length 866.000027712 ft;
	from N_1800008514;
	to N_1800069103;
	configuration L_1800068081_LineConfig;
}

object overhead_line {
	name L_1800007815;
	phases ABC;
	length 308.000009856 ft;
	from N_1800069135;
	to N_1800008505;
	configuration L_1800007815_LineConfig;
}

object overhead_line {
	name L_1800007812;
	phases ABC;
	length 324.000010368 ft;
	from N_1800043110;
	to N_1800008499;
	configuration L_1800007812_LineConfig;
}

object overhead_line {
	name L_1800007813;
	phases ABC;
	length 380.00001216 ft;
	from N_1800008512;
	to N_1800008516;
	configuration L_1800007813_LineConfig;
}

object overhead_line {
	name L_1800007810;
	phases ABC;
	length 650.0000208 ft;
	from N_1800008499;
	to N_1800002990;
	configuration L_1800007810_LineConfig;
}

object overhead_line {
	name L_1800007811;
	phases ABC;
	length 460.00001472 ft;
	from N_1800008499;
	to N_1800006676;
	configuration L_1800007811_LineConfig;
}

object overhead_line {
	name L_1800070009;
	phases ABN;
	length 350.0000112 ft;
	from N_1800036410;
	to N_1800071065;
	configuration L_1800070009_LineConfig;
}

object overhead_line {
	name L_1800067391;
	phases ABC;
	length 238.000007616 ft;
	from N_1800068416;
	to N_1800068409;
	configuration L_1800067391_LineConfig;
}

object overhead_line {
	name L_1800032901;
	phases ABC;
	length 935.00002992 ft;
	from N_1800032691;
	to N_1800008585;
	configuration L_1800032901_LineConfig;
}

object overhead_line {
	name L_1800034982;
	phases ABN;
	length 756.000024192 ft;
	from N_1800073594;
	to N_1800034831;
	configuration L_1800034982_LineConfig;
}

object overhead_line {
	name L_1800068317;
	phases ABN;
	length 365.00001168 ft;
	from N_1800069341;
	to N_1800069342;
	configuration L_1800068317_LineConfig;
}

object overhead_line {
	name L_1800068314;
	phases ABN;
	length 341.000010912 ft;
	from N_1800038014;
	to N_1800069339;
	configuration L_1800068314_LineConfig;
}

object overhead_line {
	name L_1800034981;
	phases ABN;
	length 363.000011616 ft;
	from N_1800034828;
	to N_1800034830;
	configuration L_1800034981_LineConfig;
}

object overhead_line {
	name L_1800034986;
	phases ABN;
	length 184.000005888 ft;
	from N_1800034834;
	to N_1800034835;
	configuration L_1800034986_LineConfig;
}

object overhead_line {
	name L_1800068313;
	phases ABN;
	length 559.000017888 ft;
	from N_1800038009;
	to N_1800069338;
	configuration L_1800068313_LineConfig;
}

object overhead_line {
	name L_1800068310;
	phases ABC;
	length 284.000009088 ft;
	from N_1800043636;
	to N_1800069335;
	configuration L_1800068310_LineConfig;
}

object overhead_line {
	name L_1800034985;
	phases ABN;
	length 153.000004896 ft;
	from N_1800034833;
	to N_1800034834;
	configuration L_1800034985_LineConfig;
}

object overhead_line {
	name L_1800034988;
	phases ABN;
	length 196.000006272 ft;
	from N_1800034836;
	to N_1800034837;
	configuration L_1800034988_LineConfig;
}

object overhead_line {
	name L_1800034989;
	phases ABN;
	length 265.00000848 ft;
	from N_1800034837;
	to N_1800034838;
	configuration L_1800034989_LineConfig;
}

object overhead_line {
	name L_1800043333;
	phases ABN;
	length 670.00002144 ft;
	from N_1800067577;
	to N_1800043590;
	configuration L_1800043333_LineConfig;
}

object overhead_line {
	name L_1800043332;
	phases ABN;
	length 125.000004 ft;
	from N_1800067578;
	to N_1800043589;
	configuration L_1800043332_LineConfig;
}

object overhead_line {
	name L_1800043331;
	phases ABC;
	length 220.00000704 ft;
	from N_1800043587;
	to N_1800043588;
	configuration L_1800043331_LineConfig;
}

object overhead_line {
	name L_1800043330;
	phases ABC;
	length 618.000019776 ft;
	from N_1800009497;
	to N_1800043587;
	configuration L_1800043330_LineConfig;
}

object overhead_line {
	name L_1800070797;
	phases ABN;
	length 192.000006144 ft;
	from N_1800071861;
	to N_1800071864;
	configuration L_1800070797_LineConfig;
}

object overhead_line {
	name L_1800068001;
	phases ABC;
	length 160.00000512 ft;
	from N_1800069022;
	to N_1800069023;
	configuration L_1800068001_LineConfig;
}

object overhead_line {
	name L_1800067394;
	phases ABN;
	length 449.000014368 ft;
	from N_1800068414;
	to N_1800068412;
	configuration L_1800067394_LineConfig;
}

object overhead_line {
	name L_1800042317;
	phases ABN;
	length 690.00002208 ft;
	from N_1800038075;
	to N_1800042506;
	configuration L_1800042317_LineConfig;
}

object overhead_line {
	name L_1800069804;
	phases ABN;
	length 335.00001072 ft;
	from N_1800045548;
	to N_1800070857;
	configuration L_1800069804_LineConfig;
}

object overhead_line {
	name L_1800068004;
	phases ABC;
	length 744.000023808 ft;
	from N_1800070505;
	to N_1800069026;
	configuration L_1800068004_LineConfig;
}

object overhead_line {
	name L_1800069803;
	phases ABN;
	length 368.000011776 ft;
	from N_1800070857;
	to N_1800070856;
	configuration L_1800069803_LineConfig;
}

object overhead_line {
	name L_1800069802;
	phases ABN;
	length 370.00001184 ft;
	from N_1800070856;
	to N_1800070855;
	configuration L_1800069802_LineConfig;
}

object overhead_line {
	name L_1800069718;
	phases AN;
	length 312.000009984 ft;
	from N_1800070767;
	to N_1800070770;
	configuration L_1800069718_LineConfig;
}

object overhead_line {
	name L_1800028063;
	phases ABC;
	length 455.00001456 ft;
	from N_1800011745;
	to N_1800027722;
	configuration L_1800028063_LineConfig;
}

object overhead_line {
	name L_1800068433;
	phases ACN;
	length 287.000009184 ft;
	from N_1800069458;
	to N_1800069459;
	configuration L_1800068433_LineConfig;
}

object overhead_line {
	name L_1800031645;
	phases ABC;
	length 315.00001008 ft;
	from N_1800008585;
	to N_1800031411;
	configuration L_1800031645_LineConfig;
}

object overhead_line {
	name L_1800077601;
	phases ACN;
	length 4879.00015613 ft;
	from N_1800069479;
	to N_1800079199;
	configuration L_1800077601_LineConfig;
}

object overhead_line {
	name L_1800092462;
	phases ABC;
	length 301.000009632 ft;
	from N_1800009246;
	to N_1800203748;
	configuration L_1800092462_LineConfig;
}

object overhead_line {
	name L_1800019928;
	phases ABC;
	length 530.00001696 ft;
	from N_1800080866;
	to N_1800019258;
	configuration L_1800019928_LineConfig;
}

object overhead_line {
	name L_1800070135;
	phases ABC;
	length 96.000003072 ft;
	from N_1800071189;
	to N_1800071191;
	configuration L_1800070135_LineConfig;
}

object overhead_line {
	name L_1800070133;
	phases ABC;
	length 1057.00003382 ft;
	from N_1800071185;
	to N_1800071189;
	configuration L_1800070133_LineConfig;
}

object overhead_line {
	name L_1800092468;
	phases ABC;
	length 603.000019296 ft;
	from N_1800070380;
	to N_1800203755;
	configuration L_1800092468_LineConfig;
}

object overhead_line {
	name L_1800066440;
	phases ABN;
	length 374.000011968 ft;
	from N_1800004557;
	to N_1800067451;
	configuration L_1800066440_LineConfig;
}

object overhead_line {
	name L_1800066441;
	phases ABN;
	length 1941.00006211 ft;
	from N_1800004557;
	to N_1800067452;
	configuration L_1800066441_LineConfig;
}

object overhead_line {
	name L_1800066442;
	phases ABN;
	length 360.00001152 ft;
	from N_1800067457;
	to N_1800067453;
	configuration L_1800066442_LineConfig;
}

object overhead_line {
	name L_1800068430;
	phases ACN;
	length 378.000012096 ft;
	from N_1800069455;
	to N_1800069456;
	configuration L_1800068430_LineConfig;
}

object overhead_line {
	name L_1800066444;
	phases ABN;
	length 384.000012288 ft;
	from N_1800067454;
	to N_1800067455;
	configuration L_1800066444_LineConfig;
}

object overhead_line {
	name L_1800066445;
	phases ABN;
	length 278.000008896 ft;
	from N_1800067455;
	to N_1800067456;
	configuration L_1800066445_LineConfig;
}

object overhead_line {
	name L_1800066446;
	phases ABN;
	length 384.000012288 ft;
	from N_1800067456;
	to N_1800067457;
	configuration L_1800066446_LineConfig;
}

object overhead_line {
	name L_1800066447;
	phases ABN;
	length 481.000015392 ft;
	from N_1800067454;
	to N_1800067458;
	configuration L_1800066447_LineConfig;
}

object overhead_line {
	name L_1800068437;
	phases ACN;
	length 474.000015168 ft;
	from N_1800069462;
	to N_1800069463;
	configuration L_1800068437_LineConfig;
}

object overhead_line {
	name L_1800070817;
	phases ABN;
	length 646.000020672 ft;
	from N_1800071884;
	to N_1800071885;
	configuration L_1800070817_LineConfig;
}

object overhead_line {
	name L_1800008610;
	phases ABN;
	length 92.000002944 ft;
	from N_1800070134;
	to N_1800007819;
	configuration L_1800008610_LineConfig;
}

object overhead_line {
	name L_1800018250;
	phases ABC;
	length 201.000006432 ft;
	from N_1800070421;
	to N_1800017622;
	configuration L_1800018250_LineConfig;
}

object overhead_line {
	name L_1800068687;
	phases ABN;
	length 160.00000512 ft;
	from N_1800041456;
	to N_1800069715;
	configuration L_1800068687_LineConfig;
}

object overhead_line {
	name L_1800008613;
	phases ABC;
	length 528.000016896 ft;
	from N_1800009226;
	to N_1800009230;
	configuration L_1800008613_LineConfig;
}

object overhead_line {
	name L_1800008612;
	phases ABC;
	length 530.00001696 ft;
	from N_1800070133;
	to N_1800009226;
	configuration L_1800008612_LineConfig;
}

object overhead_line {
	name L_1800068688;
	phases ABN;
	length 137.000004384 ft;
	from N_1800069715;
	to N_1800069716;
	configuration L_1800068688_LineConfig;
}

object overhead_line {
	name L_1800068448;
	phases ACN;
	length 244.000007808 ft;
	from N_1800069477;
	to N_1800069475;
	configuration L_1800068448_LineConfig;
}

object overhead_line {
	name L_1800068442;
	phases ACN;
	length 535.00001712 ft;
	from N_1800069467;
	to N_1800069468;
	configuration L_1800068442_LineConfig;
}

object overhead_line {
	name L_1800068443;
	phases ACN;
	length 186.000005952 ft;
	from N_1800069470;
	to N_1800069469;
	configuration L_1800068443_LineConfig;
}

object overhead_line {
	name L_1800008626;
	phases ABC;
	length 100.0000032 ft;
	from N_1800009244;
	to N_1800009240;
	configuration L_1800008626_LineConfig;
}

object overhead_line {
	name L_1800068441;
	phases ACN;
	length 882.000028224 ft;
	from N_1800069466;
	to N_1800069467;
	configuration L_1800068441_LineConfig;
}

object overhead_line {
	name L_1800008620;
	phases ABC;
	length 910.00002912 ft;
	from N_1800068352;
	to N_1800009229;
	configuration L_1800008620_LineConfig;
}

object overhead_line {
	name L_1800068447;
	phases ACN;
	length 833.000026656 ft;
	from N_1800069472;
	to N_1800069473;
	configuration L_1800068447_LineConfig;
}

object overhead_line {
	name L_1800068444;
	phases ACN;
	length 666.000021312 ft;
	from N_1800069468;
	to N_1800069470;
	configuration L_1800068444_LineConfig;
}

object overhead_line {
	name L_1800068445;
	phases ACN;
	length 590.00001888 ft;
	from N_1800020556;
	to N_1800069471;
	configuration L_1800068445_LineConfig;
}

object overhead_line {
	name L_1800032294;
	phases ABN;
	length 321.000010272 ft;
	from N_1800035041;
	to N_1800032073;
	configuration L_1800032294_LineConfig;
}

object overhead_line {
	name L_1800002999;
	phases ABC;
	length 527.000016864 ft;
	from N_1800069022;
	to N_1800003745;
	configuration L_1800002999_LineConfig;
}

object overhead_line {
	name L_1800032296;
	phases ABN;
	length 835.00002672 ft;
	from N_1800032074;
	to N_1800032075;
	configuration L_1800032296_LineConfig;
}

object overhead_line {
	name L_1800032297;
	phases ABC;
	length 94.000003008 ft;
	from N_1800070490;
	to N_1800032076;
	configuration L_1800032297_LineConfig;
}

object overhead_line {
	name L_1800070200;
	phases ABN;
	length 290.00000928 ft;
	from N_1800029168;
	to N_1800071257;
	configuration L_1800070200_LineConfig;
}

object overhead_line {
	name L_1800001532;
	phases ABN;
	length 180.00000576 ft;
	from N_1800068641;
	to N_1800001908;
	configuration L_1800001532_LineConfig;
}

object overhead_line {
	name L_1800032292;
	phases ABC;
	length 704.000022528 ft;
	from N_1800034316;
	to N_1800032071;
	configuration L_1800032292_LineConfig;
}

object overhead_line {
	name L_1800032293;
	phases ABN;
	length 426.000013632 ft;
	from N_1800034317;
	to N_1800035041;
	configuration L_1800032293_LineConfig;
}

object overhead_line {
	name L_1800071354;
	phases ABC;
	length 787.000025184 ft;
	from N_1800011751;
	to N_1800072435;
	configuration L_1800071354_LineConfig;
}

object overhead_line {
	name L_1800071355;
	phases ABN;
	length 526.000016832 ft;
	from N_1800197250;
	to N_1800072436;
	configuration L_1800071355_LineConfig;
}

object overhead_line {
	name L_1800071356;
	phases ABC;
	length 248.000007936 ft;
	from N_1800197251;
	to N_1800072437;
	configuration L_1800071356_LineConfig;
}

object overhead_line {
	name L_1800070259;
	phases ABC;
	length 260.00000832 ft;
	from N_1800071930;
	to N_1800071317;
	configuration L_1800070259_LineConfig;
}

object overhead_line {
	name L_1800032298;
	phases ABN;
	length 1102.00003526 ft;
	from N_1800034153;
	to N_1800032077;
	configuration L_1800032298_LineConfig;
}

object overhead_line {
	name L_1800071351;
	phases ABN;
	length 170.00000544 ft;
	from N_1800072427;
	to N_1800072432;
	configuration L_1800071351_LineConfig;
}

object overhead_line {
	name L_1800071352;
	phases ABN;
	length 341.000010912 ft;
	from N_1800072427;
	to N_1800072433;
	configuration L_1800071352_LineConfig;
}

object overhead_line {
	name L_1800002997;
	phases ABC;
	length 1409.00004509 ft;
	from N_1800070501;
	to N_1800003744;
	configuration L_1800002997_LineConfig;
}

object overhead_line {
	name L_1800078722;
	phases ABN;
	length 405.00001296 ft;
	from N_1800069530;
	to N_1800080647;
	configuration L_1800078722_LineConfig;
}

object overhead_line {
	name L_1800067978;
	phases ABC;
	length 200.0000064 ft;
	from N_1800068989;
	to N_1800068998;
	configuration L_1800067978_LineConfig;
}

object overhead_line {
	name L_1800077914;
	phases ABN;
	length 2325.0000744 ft;
	from N_1800079584;
	to N_1800079585;
	configuration L_1800077914_LineConfig;
}

object overhead_line {
	name L_1800078724;
	phases ABC;
	length 269.000008608 ft;
	from N_1800208654;
	to N_1800080650;
	configuration L_1800078724_LineConfig;
}

object overhead_line {
	name L_1800068049;
	phases ABC;
	length 320.00001024 ft;
	from N_1800006671;
	to N_1800069071;
	configuration L_1800068049_LineConfig;
}

object overhead_line {
	name L_1800068046;
	phases ABC;
	length 1953.0000625 ft;
	from N_1800006670;
	to N_1800069068;
	configuration L_1800068046_LineConfig;
}

object overhead_line {
	name L_1800068047;
	phases ABC;
	length 2369.00007581 ft;
	from N_1800006671;
	to N_1800069069;
	configuration L_1800068047_LineConfig;
}

object overhead_line {
	name L_1800067971;
	phases ABC;
	length 274.000008768 ft;
	from N_1800068998;
	to N_1800068991;
	configuration L_1800067971_LineConfig;
}

object overhead_line {
	name L_1800068045;
	phases ABN;
	length 420.00001344 ft;
	from N_1800069060;
	to N_1800069067;
	configuration L_1800068045_LineConfig;
}

object overhead_line {
	name L_1800068040;
	phases ABN;
	length 400.0000128 ft;
	from N_1800069063;
	to N_1800069062;
	configuration L_1800068040_LineConfig;
}

object overhead_line {
	name L_1800067974;
	phases ABC;
	length 350.0000112 ft;
	from N_1800068991;
	to N_1800068994;
	configuration L_1800067974_LineConfig;
}

object overhead_line {
	name L_1800076996;
	phases ABN;
	length 583.000018656 ft;
	from N_1800069153;
	to N_1800078471;
	configuration L_1800076996_LineConfig;
}

object overhead_line {
	name L_1800070240;
	phases ABC;
	length 102.000003264 ft;
	from N_1800003771;
	to N_1800071297;
	configuration L_1800070240_LineConfig;
}

object overhead_line {
	name L_1800036123;
	phases ABN;
	length 290.00000928 ft;
	from N_1800035981;
	to N_1800035982;
	configuration L_1800036123_LineConfig;
}

object overhead_line {
	name L_1800076771;
	phases ABN;
	length 289.000009248 ft;
	from N_1800192152;
	to N_1800078207;
	configuration L_1800076771_LineConfig;
}

object overhead_line {
	name L_1800036120;
	phases ABN;
	length 530.00001696 ft;
	from N_1800073252;
	to N_1800035979;
	configuration L_1800036120_LineConfig;
}

object overhead_line {
	name L_1800079830;
	phases ABN;
	length 100.0000032 ft;
	from N_1800067837;
	to N_1800082099;
	configuration L_1800079830_LineConfig;
}

object overhead_line {
	name L_1800079523;
	phases ABC;
	length 340.00001088 ft;
	from N_1800021707;
	to N_1800081712;
	configuration L_1800079523_LineConfig;
}

object overhead_line {
	name L_1800066994;
	phases ABC;
	length 215.00000688 ft;
	from N_1800068010;
	to N_1800068011;
	configuration L_1800066994_LineConfig;
}

object overhead_line {
	name L_1800079521;
	phases ABC;
	length 280.00000896 ft;
	from N_1800039534;
	to N_1800081710;
	configuration L_1800079521_LineConfig;
}

object overhead_line {
	name L_1800090817;
	phases ABC;
	length 350.0000112 ft;
	from N_1800020608;
	to N_1800201663;
	configuration L_1800090817_LineConfig;
}

object overhead_line {
	name L_1800072255;
	phases ABC;
	length 426.000013632 ft;
	from N_1800037156;
	to N_1800073351;
	configuration L_1800072255_LineConfig;
}

object overhead_line {
	name L_1800072256;
	phases ABC;
	length 188.000006016 ft;
	from N_1800073351;
	to N_1800073352;
	configuration L_1800072256_LineConfig;
}

object overhead_line {
	name L_1800010038;
	phases AN;
	length 735.00002352 ft;
	from N_1800072776;
	to N_1800010612;
	configuration L_1800010038_LineConfig;
}

object overhead_line {
	name L_1800072251;
	phases ABC;
	length 218.000006976 ft;
	from N_1800037158;
	to N_1800073347;
	configuration L_1800072251_LineConfig;
}

object overhead_line {
	name L_1800072258;
	phases ABN;
	length 420.00001344 ft;
	from N_1800037157;
	to N_1800073354;
	configuration L_1800072258_LineConfig;
}

object overhead_line {
	name L_1800066930;
	phases ABC;
	length 285.00000912 ft;
	from N_1800073863;
	to N_1800067947;
	configuration L_1800066930_LineConfig;
}

object overhead_line {
	name L_1800067158;
	phases ABN;
	length 125.000004 ft;
	from N_1800068175;
	to N_1800068176;
	configuration L_1800067158_LineConfig;
}

object overhead_line {
	name L_1800033437;
	phases ABN;
	length 634.000020288 ft;
	from N_1800069159;
	to N_1800033238;
	configuration L_1800033437_LineConfig;
}

object overhead_line {
	name L_1800066935;
	phases ABC;
	length 797.000025504 ft;
	from N_1800067953;
	to N_1800067952;
	configuration L_1800066935_LineConfig;
}

object overhead_line {
	name L_1800066936;
	phases ABC;
	length 624.000019968 ft;
	from N_1800067951;
	to N_1800067953;
	configuration L_1800066936_LineConfig;
}

object overhead_line {
	name L_1800066937;
	phases ABN;
	length 305.00000976 ft;
	from N_1800067955;
	to N_1800067954;
	configuration L_1800066937_LineConfig;
}

object overhead_line {
	name L_1800066938;
	phases ABC;
	length 357.000011424 ft;
	from N_1800067957;
	to N_1800067955;
	configuration L_1800066938_LineConfig;
}

object overhead_line {
	name L_1800033439;
	phases ABN;
	length 425.0000136 ft;
	from N_1800039754;
	to N_1800033240;
	configuration L_1800033439_LineConfig;
}

object overhead_line {
	name L_1800067152;
	phases ABC;
	length 270.00000864 ft;
	from N_1800031100;
	to N_1800068170;
	configuration L_1800067152_LineConfig;
}

object overhead_line {
	name L_1800067157;
	phases ABN;
	length 107.000003424 ft;
	from N_1800029460;
	to N_1800068175;
	configuration L_1800067157_LineConfig;
}

object overhead_line {
	name L_1800067156;
	phases ABN;
	length 362.000011584 ft;
	from N_1800029455;
	to N_1800068174;
	configuration L_1800067156_LineConfig;
}

object overhead_line {
	name L_1800041208;
	phases AN;
	length 171.000005472 ft;
	from N_1800000291;
	to N_1800041334;
	configuration L_1800041208_LineConfig;
}

object overhead_line {
	name L_1800020884;
	phases ABC;
	length 122.000003904 ft;
	from N_1800007854;
	to N_1800020186;
	configuration L_1800020884_LineConfig;
}

object overhead_line {
	name L_1800020885;
	phases ABC;
	length 330.00001056 ft;
	from N_1800068602;
	to N_1800020187;
	configuration L_1800020885_LineConfig;
}

object overhead_line {
	name L_1800020881;
	phases ABC;
	length 328.000010496 ft;
	from N_1800017622;
	to N_1800020183;
	configuration L_1800020881_LineConfig;
}

object overhead_line {
	name L_1800041757;
	phases ABC;
	length 23.000000736 ft;
	from N_1800207607;
	to N_1800204961;
	configuration L_1800041757_LineConfig;
}

object overhead_line {
	name L_1800072376;
	phases ABN;
	length 480.00001536 ft;
	from N_1800073473;
	to N_1800073474;
	configuration L_1800072376_LineConfig;
}

object overhead_line {
	name L_1800079743;
	phases ABC;
	length 338.000010816 ft;
	from N_1800070304;
	to N_1800081994;
	configuration L_1800079743_LineConfig;
}

object overhead_line {
	name L_1800086977;
	phases ACN;
	length 80.00000256 ft;
	from N_1800069459;
	to N_1800196949;
	configuration L_1800086977_LineConfig;
}

object overhead_line {
	name L_1800030631;
	phases ABC;
	length 1031.00003299 ft;
	from N_1800009496;
	to N_1800030382;
	configuration L_1800030631_LineConfig;
}

object overhead_line {
	name L_1800030632;
	phases ABC;
	length 273.000008736 ft;
	from N_1800030382;
	to N_1800030383;
	configuration L_1800030632_LineConfig;
}

object overhead_line {
	name L_1800091474;
	phases ABC;
	length 3048.00009754 ft;
	from N_1800206674;
	to N_1800202526;
	configuration L_1800091474_LineConfig;
}

object overhead_line {
	name L_1800042281;
	phases ABN;
	length 120.00000384 ft;
	from N_1800042460;
	to N_1800042461;
	configuration L_1800042281_LineConfig;
}

object overhead_line {
	name L_1800039596;
	phases ABC;
	length 90.00000288 ft;
	from N_1800039602;
	to N_1800004241;
	configuration L_1800039596_LineConfig;
}

object overhead_line {
	name L_1800006165;
	phases ABN;
	length 269.000008608 ft;
	from N_1800069975;
	to N_1800007034;
	configuration L_1800006165_LineConfig;
}

object overhead_line {
	name L_1800068861;
	phases ABN;
	length 130.00000416 ft;
	from N_1800069892;
	to N_1800069891;
	configuration L_1800068861_LineConfig;
}

object overhead_line {
	name L_1800037248;
	phases ABC;
	length 315.00001008 ft;
	from N_1800073347;
	to N_1800037156;
	configuration L_1800037248_LineConfig;
}

object overhead_line {
	name L_1800037249;
	phases ABC;
	length 188.000006016 ft;
	from N_1800073352;
	to N_1800037157;
	configuration L_1800037249_LineConfig;
}

object overhead_line {
	name L_1800066404;
	phases ABC;
	length 640.00002048 ft;
	from N_1800004556;
	to N_1800067415;
	configuration L_1800066404_LineConfig;
}

object overhead_line {
	name L_1800068061;
	phases ABC;
	length 423.000013536 ft;
	from N_1800008499;
	to N_1800069083;
	configuration L_1800068061_LineConfig;
}

object overhead_line {
	name L_1800066336;
	phases ABN;
	length 486.000015552 ft;
	from N_1800067342;
	to N_1800067345;
	configuration L_1800066336_LineConfig;
}

object overhead_line {
	name L_1800066334;
	phases ABC;
	length 385.00001232 ft;
	from N_1800067342;
	to N_1800067343;
	configuration L_1800066334_LineConfig;
}

object overhead_line {
	name L_1800066847;
	phases ABC;
	length 337.000010784 ft;
	from N_1800067858;
	to N_1800067864;
	configuration L_1800066847_LineConfig;
}

object overhead_line {
	name L_1800066840;
	phases ABC;
	length 228.000007296 ft;
	from N_1800001906;
	to N_1800067857;
	configuration L_1800066840_LineConfig;
}

object overhead_line {
	name L_1800066406;
	phases ABC;
	length 453.000014496 ft;
	from N_1800067505;
	to N_1800067417;
	configuration L_1800066406_LineConfig;
}

object overhead_line {
	name L_1800066842;
	phases ABC;
	length 523.000016736 ft;
	from N_1800067864;
	to N_1800067859;
	configuration L_1800066842_LineConfig;
}

object overhead_line {
	name L_1800066843;
	phases ABC;
	length 295.00000944 ft;
	from N_1800067859;
	to N_1800067860;
	configuration L_1800066843_LineConfig;
}

object overhead_line {
	name L_1800072022;
	phases ABN;
	length 403.000012896 ft;
	from N_1800073112;
	to N_1800073116;
	configuration L_1800072022_LineConfig;
}

object overhead_line {
	name L_1800072374;
	phases ABN;
	length 306.000009792 ft;
	from N_1800073471;
	to N_1800073472;
	configuration L_1800072374_LineConfig;
}

object overhead_line {
	name L_1800072021;
	phases ABN;
	length 260.00000832 ft;
	from N_1800073118;
	to N_1800073115;
	configuration L_1800072021_LineConfig;
}

object overhead_line {
	name L_1800072097;
	phases ABN;
	length 376.000012032 ft;
	from N_1800073193;
	to N_1800073192;
	configuration L_1800072097_LineConfig;
}

object overhead_line {
	name L_1800070742;
	phases ABN;
	length 793.000025376 ft;
	from N_1800071807;
	to N_1800071808;
	configuration L_1800070742_LineConfig;
}

object overhead_line {
	name L_1800030130;
	phases ACN;
	length 393.000012576 ft;
	from N_1800069378;
	to N_1800029856;
	configuration L_1800030130_LineConfig;
}

object overhead_line {
	name L_1800068062;
	phases ABC;
	length 567.000018144 ft;
	from N_1800069083;
	to N_1800069084;
	configuration L_1800068062_LineConfig;
}

object overhead_line {
	name L_1800041370;
	phases ABN;
	length 380.00001216 ft;
	from N_1800037119;
	to N_1800041506;
	configuration L_1800041370_LineConfig;
}

object overhead_line {
	name L_1800070746;
	phases ABC;
	length 280.00000896 ft;
	from N_1800071802;
	to N_1800071812;
	configuration L_1800070746_LineConfig;
}

object overhead_line {
	name L_1800070747;
	phases ABC;
	length 385.00001232 ft;
	from N_1800004553;
	to N_1800071813;
	configuration L_1800070747_LineConfig;
}

object overhead_line {
	name L_1800070749;
	phases ABC;
	length 355.00001136 ft;
	from N_1800071813;
	to N_1800071815;
	configuration L_1800070749_LineConfig;
}

object overhead_line {
	name L_1800068131;
	phases ABN;
	length 306.000009792 ft;
	from N_1800078471;
	to N_1800069154;
	configuration L_1800068131_LineConfig;
}

object overhead_line {
	name L_1800066738;
	phases ABN;
	length 308.000009856 ft;
	from N_1800067753;
	to N_1800067754;
	configuration L_1800066738_LineConfig;
}

object overhead_line {
	name L_1800023287;
	phases ABC;
	length 191.000006112 ft;
	from N_1800022631;
	to N_1800018320;
	configuration L_1800023287_LineConfig;
}

object overhead_line {
	name L_1800072099;
	phases ABN;
	length 210.00000672 ft;
	from N_1800046146;
	to N_1800073194;
	configuration L_1800072099_LineConfig;
}

object overhead_line {
	name L_1800069402;
	phases ABN;
	length 630.00002016 ft;
	from N_1800070450;
	to N_1800070451;
	configuration L_1800069402_LineConfig;
}

object overhead_line {
	name L_1800069404;
	phases ABC;
	length 130.00000416 ft;
	from N_1800003798;
	to N_1800070453;
	configuration L_1800069404_LineConfig;
}

object overhead_line {
	name L_1800022398;
	phases ABC;
	length 472.000015104 ft;
	from N_1800072604;
	to N_1800019474;
	configuration L_1800022398_LineConfig;
}

object overhead_line {
	name L_1800067309;
	phases ABC;
	length 932.000029824 ft;
	from N_1800009245;
	to N_1800068327;
	configuration L_1800067309_LineConfig;
}

object overhead_line {
	name L_1800067300;
	phases ABC;
	length 91.000002912 ft;
	from N_1800068317;
	to N_1800068318;
	configuration L_1800067300_LineConfig;
}

object overhead_line {
	name L_1800067301;
	phases ABC;
	length 91.000002912 ft;
	from N_1800068323;
	to N_1800068319;
	configuration L_1800067301_LineConfig;
}

object overhead_line {
	name L_1800072076;
	phases ABN;
	length 300.0000096 ft;
	from N_1800037389;
	to N_1800073171;
	configuration L_1800072076_LineConfig;
}

object overhead_line {
	name L_1800072070;
	phases ABN;
	length 240.00000768 ft;
	from N_1800037386;
	to N_1800073165;
	configuration L_1800072070_LineConfig;
}

object overhead_line {
	name L_1800067305;
	phases ABC;
	length 795.00002544 ft;
	from N_1800068324;
	to N_1800068323;
	configuration L_1800067305_LineConfig;
}

object overhead_line {
	name L_1800067306;
	phases ABC;
	length 317.000010144 ft;
	from N_1800068344;
	to N_1800068324;
	configuration L_1800067306_LineConfig;
}

object overhead_line {
	name L_1800040794;
	phases ABN;
	length 830.00002656 ft;
	from N_1800040894;
	to N_1800040892;
	configuration L_1800040794_LineConfig;
}

object overhead_line {
	name L_1800040795;
	phases ABN;
	length 217.000006944 ft;
	from N_1800040895;
	to N_1800040894;
	configuration L_1800040795_LineConfig;
}

object overhead_line {
	name L_1800043437;
	phases ABN;
	length 220.00000704 ft;
	from N_1800038792;
	to N_1800043695;
	configuration L_1800043437_LineConfig;
}

object overhead_line {
	name L_1800060848;
	phases ABC;
	length 399.000012768 ft;
	from N_1800022225;
	to N_1800061731;
	configuration L_1800060848_LineConfig;
}

object overhead_line {
	name L_1800040793;
	phases ABN;
	length 210.00000672 ft;
	from N_1800040893;
	to N_1800073465;
	configuration L_1800040793_LineConfig;
}

object overhead_line {
	name L_1800060846;
	phases ABC;
	length 530.00001696 ft;
	from N_1800061728;
	to N_1800061729;
	configuration L_1800060846_LineConfig;
}

object overhead_line {
	name L_1800092528;
	phases ABN;
	length 66.000002112 ft;
	from N_1800067613;
	to N_1800203859;
	configuration L_1800092528_LineConfig;
}

object overhead_line {
	name L_1800060844;
	phases ABC;
	length 295.00000944 ft;
	from N_1800008183;
	to N_1800061727;
	configuration L_1800060844_LineConfig;
}

object overhead_line {
	name L_1800060845;
	phases ABC;
	length 589.000018848 ft;
	from N_1800061727;
	to N_1800061728;
	configuration L_1800060845_LineConfig;
}

object overhead_line {
	name L_1800060842;
	phases ABC;
	length 120.00000384 ft;
	from N_1800061724;
	to N_1800061725;
	configuration L_1800060842_LineConfig;
}

object overhead_line {
	name L_1800060843;
	phases ABC;
	length 694.000022208 ft;
	from N_1800061726;
	to N_1800061723;
	configuration L_1800060843_LineConfig;
}

object overhead_line {
	name L_1800060840;
	phases ABC;
	length 172.000005504 ft;
	from N_1800061723;
	to N_1800061721;
	configuration L_1800060840_LineConfig;
}

object overhead_line {
	name L_1800060841;
	phases ABC;
	length 528.000016896 ft;
	from N_1800061723;
	to N_1800061724;
	configuration L_1800060841_LineConfig;
}

object overhead_line {
	name L_1800071505;
	phases ABC;
	length 813.000026016 ft;
	from N_1800021708;
	to N_1800072595;
	configuration L_1800071505_LineConfig;
}

object overhead_line {
	name L_1800040406;
	phases ABC;
	length 250.000008 ft;
	from N_1800073256;
	to N_1800040473;
	configuration L_1800040406_LineConfig;
}

object overhead_line {
	name L_1800071506;
	phases ABC;
	length 171.000005472 ft;
	from N_1800072595;
	to N_1800072596;
	configuration L_1800071506_LineConfig;
}

object overhead_line {
	name L_1800072384;
	phases ABN;
	length 240.00000768 ft;
	from N_1800073482;
	to N_1800073483;
	configuration L_1800072384_LineConfig;
}

object overhead_line {
	name L_1800075869;
	phases ABN;
	length 930.00002976 ft;
	from N_1800062646;
	to N_1800077109;
	configuration L_1800075869_LineConfig;
}

object overhead_line {
	name L_1800031342;
	phases ABN;
	length 560.00001792 ft;
	from N_1800031105;
	to N_1800031106;
	configuration L_1800031342_LineConfig;
}

object overhead_line {
	name L_1800031341;
	phases ABN;
	length 419.000013408 ft;
	from N_1800029449;
	to N_1800031105;
	configuration L_1800031341_LineConfig;
}

object overhead_line {
	name L_1800031340;
	phases ABN;
	length 334.000010688 ft;
	from N_1800031106;
	to N_1800031104;
	configuration L_1800031340_LineConfig;
}

object overhead_line {
	name L_1800027011;
	phases ABN;
	length 38.000001216 ft;
	from N_1800068297;
	to N_1800026588;
	configuration L_1800027011_LineConfig;
}

object overhead_line {
	name L_1800069017;
	phases ABN;
	length 415.00001328 ft;
	from N_1800070056;
	to N_1800070052;
	configuration L_1800069017_LineConfig;
}

object overhead_line {
	name L_1800022624;
	phases ABN;
	length 700.0000224 ft;
	from N_1800003758;
	to N_1800021928;
	configuration L_1800022624_LineConfig;
}

object overhead_line {
	name L_1800006696;
	phases ABN;
	length 1680.00005376 ft;
	from N_1800000310;
	to N_1800007507;
	configuration L_1800006696_LineConfig;
}

object overhead_line {
	name L_1800069496;
	phases ABN;
	length 222.000007104 ft;
	from N_1800070543;
	to N_1800070546;
	configuration L_1800069496_LineConfig;
}

object overhead_line {
	name L_1800069497;
	phases ABC;
	length 365.00001168 ft;
	from N_1800070543;
	to N_1800070547;
	configuration L_1800069497_LineConfig;
}

object overhead_line {
	name L_1800069494;
	phases ABN;
	length 658.000021056 ft;
	from N_1800008602;
	to N_1800070544;
	configuration L_1800069494_LineConfig;
}

object overhead_line {
	name L_1800069492;
	phases ABC;
	length 396.000012672 ft;
	from N_1800008602;
	to N_1800070542;
	configuration L_1800069492_LineConfig;
}

object overhead_line {
	name L_1800069493;
	phases ABC;
	length 363.000011616 ft;
	from N_1800070542;
	to N_1800070543;
	configuration L_1800069493_LineConfig;
}

object overhead_line {
	name L_1800069490;
	phases ABC;
	length 290.00000928 ft;
	from N_1800070541;
	to N_1800070540;
	configuration L_1800069490_LineConfig;
}

object overhead_line {
	name L_1800069491;
	phases ABC;
	length 656.000020992 ft;
	from N_1800008602;
	to N_1800070541;
	configuration L_1800069491_LineConfig;
}

object overhead_line {
	name L_1800069498;
	phases ABC;
	length 287.000009184 ft;
	from N_1800070547;
	to N_1800070548;
	configuration L_1800069498_LineConfig;
}

object overhead_line {
	name L_1800069499;
	phases ABC;
	length 301.000009632 ft;
	from N_1800070552;
	to N_1800070549;
	configuration L_1800069499_LineConfig;
}

object overhead_line {
	name L_1800007100;
	phases ABC;
	length 112.000003584 ft;
	from N_1800007845;
	to N_1800007849;
	configuration L_1800007100_LineConfig;
}

object overhead_line {
	name L_1800007101;
	phases ABN;
	length 571.000018272 ft;
	from N_1800068621;
	to N_1800007857;
	configuration L_1800007101_LineConfig;
}

object overhead_line {
	name L_1800007102;
	phases ABC;
	length 22.000000704 ft;
	from N_1800068582;
	to N_1800007858;
	configuration L_1800007102_LineConfig;
}

object overhead_line {
	name L_1800069657;
	phases ABC;
	length 190.00000608 ft;
	from N_1800002315;
	to N_1800070709;
	configuration L_1800069657_LineConfig;
}

object overhead_line {
	name L_1800039578;
	phases ABC;
	length 411.000013152 ft;
	from N_1800004243;
	to N_1800039584;
	configuration L_1800039578_LineConfig;
}

object overhead_line {
	name L_1800039579;
	phases ABC;
	length 97.000003104 ft;
	from N_1800202904;
	to N_1800039585;
	configuration L_1800039579_LineConfig;
}

object overhead_line {
	name L_1800069300;
	phases ABC;
	length 1016.00003251 ft;
	from N_1800070344;
	to N_1800070346;
	configuration L_1800069300_LineConfig;
}

object overhead_line {
	name L_1800007108;
	phases ABC;
	length 1484.00004749 ft;
	from N_1800007854;
	to N_1800007845;
	configuration L_1800007108_LineConfig;
}

object overhead_line {
	name L_1800007109;
	phases ABC;
	length 790.00002528 ft;
	from N_1800072272;
	to N_1800007854;
	configuration L_1800007109_LineConfig;
}

object overhead_line {
	name L_1800039576;
	phases ABN;
	length 260.00000832 ft;
	from N_1800039581;
	to N_1800039582;
	configuration L_1800039576_LineConfig;
}

object overhead_line {
	name L_1800039577;
	phases ABC;
	length 54.000001728 ft;
	from N_1800039584;
	to N_1800039583;
	configuration L_1800039577_LineConfig;
}

object overhead_line {
	name L_1800039570;
	phases ABC;
	length 120.00000384 ft;
	from N_1800041452;
	to N_1800039576;
	configuration L_1800039570_LineConfig;
}

object overhead_line {
	name L_1800069659;
	phases ABC;
	length 1452.00004646 ft;
	from N_1800070709;
	to N_1800070713;
	configuration L_1800069659_LineConfig;
}

object overhead_line {
	name L_1800039572;
	phases ABC;
	length 10.00000032 ft;
	from N_1800003205;
	to N_1800039578;
	configuration L_1800039572_LineConfig;
}

object overhead_line {
	name L_1800039573;
	phases ABN;
	length 245.00000784 ft;
	from N_1800208703;
	to N_1800039579;
	configuration L_1800039573_LineConfig;
}

object overhead_line {
	name L_1800070818;
	phases ABC;
	length 86.000002752 ft;
	from N_1800038861;
	to N_1800071886;
	configuration L_1800070818_LineConfig;
}

object overhead_line {
	name L_1800070819;
	phases ABC;
	length 320.00001024 ft;
	from N_1800071888;
	to N_1800071887;
	configuration L_1800070819_LineConfig;
}

object overhead_line {
	name L_1800070810;
	phases ABN;
	length 85.00000272 ft;
	from N_1800071877;
	to N_1800071878;
	configuration L_1800070810_LineConfig;
}

object overhead_line {
	name L_1800070811;
	phases ABN;
	length 190.00000608 ft;
	from N_1800071880;
	to N_1800071879;
	configuration L_1800070811_LineConfig;
}

object overhead_line {
	name L_1800070812;
	phases ABN;
	length 310.00000992 ft;
	from N_1800071878;
	to N_1800071880;
	configuration L_1800070812_LineConfig;
}

object overhead_line {
	name L_1800070813;
	phases ABC;
	length 333.000010656 ft;
	from N_1800071877;
	to N_1800071881;
	configuration L_1800070813_LineConfig;
}

object overhead_line {
	name L_1800070814;
	phases ABC;
	length 58.000001856 ft;
	from N_1800071881;
	to N_1800071882;
	configuration L_1800070814_LineConfig;
}

object overhead_line {
	name L_1800070815;
	phases ABC;
	length 361.000011552 ft;
	from N_1800071884;
	to N_1800071883;
	configuration L_1800070815_LineConfig;
}

object overhead_line {
	name L_1800070816;
	phases ABC;
	length 330.00001056 ft;
	from N_1800071882;
	to N_1800071884;
	configuration L_1800070816_LineConfig;
}

object overhead_line {
	name L_1800076345;
	phases ABC;
	length 337.000010784 ft;
	from N_1800081818;
	to N_1800072278;
	configuration L_1800076345_LineConfig;
}

object overhead_line {
	name L_1800075904;
	phases ABN;
	length 330.00001056 ft;
	from N_1800039847;
	to N_1800077152;
	configuration L_1800075904_LineConfig;
}

object overhead_line {
	name L_1800068375;
	phases ACN;
	length 593.000018976 ft;
	from N_1800069396;
	to N_1800069401;
	configuration L_1800068375_LineConfig;
}

object overhead_line {
	name L_1800072368;
	phases ABN;
	length 330.00001056 ft;
	from N_1800073466;
	to N_1800073482;
	configuration L_1800072368_LineConfig;
}

object overhead_line {
	name L_1800068873;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069904;
	to N_1800069903;
	configuration L_1800068873_LineConfig;
}

object overhead_line {
	name L_1800068872;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069903;
	to N_1800069902;
	configuration L_1800068872_LineConfig;
}

object overhead_line {
	name L_1800068874;
	phases ABN;
	length 190.00000608 ft;
	from N_1800069876;
	to N_1800069904;
	configuration L_1800068874_LineConfig;
}

object overhead_line {
	name L_1800067981;
	phases ABC;
	length 471.000015072 ft;
	from N_1800008578;
	to N_1800069001;
	configuration L_1800067981_LineConfig;
}

object overhead_line {
	name L_1800068723;
	phases ABC;
	length 790.00002528 ft;
	from N_1800039572;
	to N_1800069751;
	configuration L_1800068723_LineConfig;
}

object overhead_line {
	name L_1800082705;
	phases ABC;
	length 250.000008 ft;
	from N_1800191506;
	to N_1800191507;
	configuration L_1800082705_LineConfig;
}

object overhead_line {
	name L_1800082704;
	phases ABC;
	length 651.000020832 ft;
	from N_1800191505;
	to N_1800191506;
	configuration L_1800082704_LineConfig;
}

object overhead_line {
	name L_1800069010;
	phases ABN;
	length 490.00001568 ft;
	from N_1800046141;
	to N_1800070045;
	configuration L_1800069010_LineConfig;
}

object overhead_line {
	name L_1800069011;
	phases ABN;
	length 320.00001024 ft;
	from N_1800070045;
	to N_1800070046;
	configuration L_1800069011_LineConfig;
}

object overhead_line {
	name L_1800069016;
	phases ABN;
	length 231.000007392 ft;
	from N_1800043150;
	to N_1800070051;
	configuration L_1800069016_LineConfig;
}

object overhead_line {
	name L_1800067525;
	phases ABN;
	length 293.000009376 ft;
	from N_1800070142;
	to N_1800068543;
	configuration L_1800067525_LineConfig;
}

object overhead_line {
	name L_1800082703;
	phases ABC;
	length 395.00001264 ft;
	from N_1800191504;
	to N_1800191505;
	configuration L_1800082703_LineConfig;
}

object overhead_line {
	name L_1800082702;
	phases ABC;
	length 248.000007936 ft;
	from N_1800070563;
	to N_1800191504;
	configuration L_1800082702_LineConfig;
}

object overhead_line {
	name L_1800069018;
	phases ABN;
	length 1310.00004192 ft;
	from N_1800070051;
	to N_1800070053;
	configuration L_1800069018_LineConfig;
}

object overhead_line {
	name L_1800079470;
	phases ABC;
	length 684.000021888 ft;
	from N_1800039792;
	to N_1800081644;
	configuration L_1800079470_LineConfig;
}

object overhead_line {
	name L_1800030437;
	phases AN;
	length 300.0000096 ft;
	from N_1800000282;
	to N_1800030183;
	configuration L_1800030437_LineConfig;
}

object overhead_line {
	name L_1800042494;
	phases ABC;
	length 444.000014208 ft;
	from N_1800042856;
	to N_1800008593;
	configuration L_1800042494_LineConfig;
}

object overhead_line {
	name L_1800012396;
	phases ABN;
	length 114.000003648 ft;
	from N_1800073074;
	to N_1800012840;
	configuration L_1800012396_LineConfig;
}

object overhead_line {
	name L_1800007801;
	phases ABC;
	length 1140.00003648 ft;
	from N_1800008501;
	to N_1800008507;
	configuration L_1800007801_LineConfig;
}

object overhead_line {
	name L_1800035467;
	phases ABC;
	length 706.000022592 ft;
	from N_1800035325;
	to N_1800035326;
	configuration L_1800035467_LineConfig;
}

object overhead_line {
	name L_1800035464;
	phases ABC;
	length 949.000030368 ft;
	from N_1800035320;
	to N_1800035323;
	configuration L_1800035464_LineConfig;
}

object overhead_line {
	name L_1800035465;
	phases ABC;
	length 448.000014336 ft;
	from N_1800035323;
	to N_1800035324;
	configuration L_1800035465_LineConfig;
}

object overhead_line {
	name L_1800007805;
	phases ABC;
	length 792.000025344 ft;
	from N_1800024899;
	to N_1800008514;
	configuration L_1800007805_LineConfig;
}

object overhead_line {
	name L_1800034998;
	phases ABC;
	length 170.00000544 ft;
	from N_1800080957;
	to N_1800034847;
	configuration L_1800034998_LineConfig;
}

object overhead_line {
	name L_1800007806;
	phases ABC;
	length 384.000012288 ft;
	from N_1800036763;
	to N_1800008512;
	configuration L_1800007806_LineConfig;
}

object overhead_line {
	name L_1800007809;
	phases ABC;
	length 640.00002048 ft;
	from N_1800008510;
	to N_1800008513;
	configuration L_1800007809_LineConfig;
}

object overhead_line {
	name L_1800007808;
	phases ABC;
	length 1663.00005322 ft;
	from N_1800071466;
	to N_1800008511;
	configuration L_1800007808_LineConfig;
}

object overhead_line {
	name L_1800034997;
	phases ABN;
	length 214.000006848 ft;
	from N_1800034845;
	to N_1800034846;
	configuration L_1800034997_LineConfig;
}

object overhead_line {
	name L_1800034996;
	phases ABC;
	length 1152.00003686 ft;
	from N_1800204783;
	to N_1800034845;
	configuration L_1800034996_LineConfig;
}

object overhead_line {
	name L_1800034991;
	phases ABN;
	length 180.00000576 ft;
	from N_1800034839;
	to N_1800034840;
	configuration L_1800034991_LineConfig;
}

object overhead_line {
	name L_1800034990;
	phases ABC;
	length 432.000013824 ft;
	from N_1800073282;
	to N_1800034839;
	configuration L_1800034990_LineConfig;
}

object overhead_line {
	name L_1800035468;
	phases ABN;
	length 1152.00003686 ft;
	from N_1800035326;
	to N_1800035327;
	configuration L_1800035468_LineConfig;
}

object overhead_line {
	name L_1800034992;
	phases ABC;
	length 337.000010784 ft;
	from N_1800034839;
	to N_1800034841;
	configuration L_1800034992_LineConfig;
}

object overhead_line {
	name L_1800067638;
	phases ABN;
	length 85.00000272 ft;
	from N_1800068656;
	to N_1800068657;
	configuration L_1800067638_LineConfig;
}

object overhead_line {
	name L_1800069479;
	phases ABN;
	length 358.000011456 ft;
	from N_1800026571;
	to N_1800070529;
	configuration L_1800069479_LineConfig;
}

object overhead_line {
	name L_1800067634;
	phases ABN;
	length 524.000016768 ft;
	from N_1800068651;
	to N_1800068653;
	configuration L_1800067634_LineConfig;
}

object overhead_line {
	name L_1800069476;
	phases ABC;
	length 573.000018336 ft;
	from N_1800026571;
	to N_1800070526;
	configuration L_1800069476_LineConfig;
}

object overhead_line {
	name L_1800067637;
	phases ABN;
	length 245.00000784 ft;
	from N_1800025354;
	to N_1800068656;
	configuration L_1800067637_LineConfig;
}

object overhead_line {
	name L_1800069470;
	phases ABC;
	length 452.000014464 ft;
	from N_1800003754;
	to N_1800070520;
	configuration L_1800069470_LineConfig;
}

object overhead_line {
	name L_1800067631;
	phases ABN;
	length 375.000012 ft;
	from N_1800068656;
	to N_1800068650;
	configuration L_1800067631_LineConfig;
}

object overhead_line {
	name L_1800067632;
	phases ABN;
	length 125.000004 ft;
	from N_1800068650;
	to N_1800068651;
	configuration L_1800067632_LineConfig;
}

object overhead_line {
	name L_1800069473;
	phases ABC;
	length 170.00000544 ft;
	from N_1800070520;
	to N_1800070523;
	configuration L_1800069473_LineConfig;
}

object overhead_line {
	name L_1800067897;
	phases ABN;
	length 347.000011104 ft;
	from N_1800008569;
	to N_1800068917;
	configuration L_1800067897_LineConfig;
}

object overhead_line {
	name L_1800042301;
	phases ABN;
	length 619.000019808 ft;
	from N_1800079244;
	to N_1800042483;
	configuration L_1800042301_LineConfig;
}

object overhead_line {
	name L_1800035484;
	phases ABC;
	length 254.000008128 ft;
	from N_1800008592;
	to N_1800035343;
	configuration L_1800035484_LineConfig;
}

object overhead_line {
	name L_1800035485;
	phases ABC;
	length 464.000014848 ft;
	from N_1800035343;
	to N_1800035344;
	configuration L_1800035485_LineConfig;
}

object overhead_line {
	name L_1800028273;
	phases ABC;
	length 71.000002272 ft;
	from N_1800026569;
	to N_1800027944;
	configuration L_1800028273_LineConfig;
}

object overhead_line {
	name L_1800035487;
	phases ABC;
	length 535.00001712 ft;
	from N_1800035344;
	to N_1800035346;
	configuration L_1800035487_LineConfig;
}

object overhead_line {
	name L_1800035480;
	phases ABN;
	length 498.000015936 ft;
	from N_1800035338;
	to N_1800035339;
	configuration L_1800035480_LineConfig;
}

object overhead_line {
	name L_1800035481;
	phases ABN;
	length 385.00001232 ft;
	from N_1800031442;
	to N_1800035340;
	configuration L_1800035481_LineConfig;
}

object overhead_line {
	name L_1800035482;
	phases ABC;
	length 426.000013632 ft;
	from N_1800031442;
	to N_1800035341;
	configuration L_1800035482_LineConfig;
}

object overhead_line {
	name L_1800035483;
	phases ABC;
	length 762.000024384 ft;
	from N_1800035341;
	to N_1800035342;
	configuration L_1800035483_LineConfig;
}

object overhead_line {
	name L_1800069873;
	phases ABN;
	length 434.000013888 ft;
	from N_1800041278;
	to N_1800070928;
	configuration L_1800069873_LineConfig;
}

object overhead_line {
	name L_1800069874;
	phases ABN;
	length 136.000004352 ft;
	from N_1800070928;
	to N_1800070929;
	configuration L_1800069874_LineConfig;
}

object overhead_line {
	name L_1800069875;
	phases ABN;
	length 128.000004096 ft;
	from N_1800070929;
	to N_1800070930;
	configuration L_1800069875_LineConfig;
}

object overhead_line {
	name L_1800069876;
	phases ABN;
	length 178.000005696 ft;
	from N_1800070930;
	to N_1800070931;
	configuration L_1800069876_LineConfig;
}

object overhead_line {
	name L_1800070037;
	phases ABN;
	length 420.00001344 ft;
	from N_1800043283;
	to N_1800071093;
	configuration L_1800070037_LineConfig;
}

object overhead_line {
	name L_1800006785;
	phases ABC;
	length 325.0000104 ft;
	from N_1800036909;
	to N_1800007582;
	configuration L_1800006785_LineConfig;
}

object overhead_line {
	name L_1800006784;
	phases ABN;
	length 430.00001376 ft;
	from N_1800007583;
	to N_1800007587;
	configuration L_1800006784_LineConfig;
}

object overhead_line {
	name L_1800066515;
	phases ABC;
	length 925.0000296 ft;
	from N_1800067527;
	to N_1800067528;
	configuration L_1800066515_LineConfig;
}

object overhead_line {
	name L_1800006786;
	phases ABC;
	length 272.000008704 ft;
	from N_1800036911;
	to N_1800007584;
	configuration L_1800006786_LineConfig;
}

object overhead_line {
	name L_1800035000;
	phases ABC;
	length 631.000020192 ft;
	from N_1800034847;
	to N_1800034849;
	configuration L_1800035000_LineConfig;
}

object overhead_line {
	name L_1800035001;
	phases ABC;
	length 501.000016032 ft;
	from N_1800034849;
	to N_1800034850;
	configuration L_1800035001_LineConfig;
}

object overhead_line {
	name L_1800035002;
	phases ABC;
	length 328.000010496 ft;
	from N_1800191866;
	to N_1800034851;
	configuration L_1800035002_LineConfig;
}

object overhead_line {
	name L_1800035003;
	phases ABN;
	length 234.000007488 ft;
	from N_1800034851;
	to N_1800034852;
	configuration L_1800035003_LineConfig;
}

object overhead_line {
	name L_1800035004;
	phases ABC;
	length 1355.00004336 ft;
	from N_1800192664;
	to N_1800034853;
	configuration L_1800035004_LineConfig;
}

object overhead_line {
	name L_1800035005;
	phases ABC;
	length 324.000010368 ft;
	from N_1800034853;
	to N_1800034854;
	configuration L_1800035005_LineConfig;
}

object overhead_line {
	name L_1800035006;
	phases ABC;
	length 761.000024352 ft;
	from N_1800034854;
	to N_1800034855;
	configuration L_1800035006_LineConfig;
}

object overhead_line {
	name L_1800035007;
	phases ABC;
	length 220.00000704 ft;
	from N_1800034855;
	to N_1800034856;
	configuration L_1800035007_LineConfig;
}

object overhead_line {
	name L_1800035008;
	phases ABN;
	length 1619.00005181 ft;
	from N_1800027798;
	to N_1800034857;
	configuration L_1800035008_LineConfig;
}

object overhead_line {
	name L_1800042010;
	phases ABN;
	length 381.000012192 ft;
	from N_1800041408;
	to N_1800042187;
	configuration L_1800042010_LineConfig;
}

object overhead_line {
	name L_1800013419;
	phases ABC;
	length 701.000022432 ft;
	from N_1800071353;
	to N_1800013688;
	configuration L_1800013419_LineConfig;
}

object overhead_line {
	name L_1800042544;
	phases ABN;
	length 990.00003168 ft;
	from N_1800042745;
	to N_1800042746;
	configuration L_1800042544_LineConfig;
}

object overhead_line {
	name L_1800042543;
	phases ABN;
	length 269.000008608 ft;
	from N_1800042744;
	to N_1800042745;
	configuration L_1800042543_LineConfig;
}

object overhead_line {
	name L_1800068270;
	phases ABC;
	length 690.00002208 ft;
	from N_1800037502;
	to N_1800069295;
	configuration L_1800068270_LineConfig;
}

object overhead_line {
	name L_1800068273;
	phases ABN;
	length 338.000010816 ft;
	from N_1800069297;
	to N_1800069298;
	configuration L_1800068273_LineConfig;
}

object overhead_line {
	name L_1800068272;
	phases ABN;
	length 291.000009312 ft;
	from N_1800069296;
	to N_1800069297;
	configuration L_1800068272_LineConfig;
}

object overhead_line {
	name L_1800068697;
	phases ABN;
	length 300.0000096 ft;
	from N_1800041456;
	to N_1800069725;
	configuration L_1800068697_LineConfig;
}

object overhead_line {
	name L_1800068696;
	phases ABN;
	length 310.00000992 ft;
	from N_1800069722;
	to N_1800069724;
	configuration L_1800068696_LineConfig;
}

object overhead_line {
	name L_1800068694;
	phases ABN;
	length 205.00000656 ft;
	from N_1800041457;
	to N_1800069722;
	configuration L_1800068694_LineConfig;
}

object overhead_line {
	name L_1800071984;
	phases ABN;
	length 60.00000192 ft;
	from N_1800073074;
	to N_1800073078;
	configuration L_1800071984_LineConfig;
}

object overhead_line {
	name L_1800068551;
	phases ABC;
	length 842.000026944 ft;
	from N_1800069578;
	to N_1800069579;
	configuration L_1800068551_LineConfig;
}

object overhead_line {
	name L_1800007803;
	phases ABC;
	length 2911.00009315 ft;
	from N_1800071465;
	to N_1800008509;
	configuration L_1800007803_LineConfig;
}

object overhead_line {
	name L_1800068699;
	phases ABN;
	length 380.00001216 ft;
	from N_1800041455;
	to N_1800069727;
	configuration L_1800068699_LineConfig;
}

object overhead_line {
	name L_1800068455;
	phases ABC;
	length 846.000027072 ft;
	from N_1800069518;
	to N_1800069481;
	configuration L_1800068455_LineConfig;
}

object overhead_line {
	name L_1800068454;
	phases ACN;
	length 555.00001776 ft;
	from N_1800008577;
	to N_1800069480;
	configuration L_1800068454_LineConfig;
}

object overhead_line {
	name L_1800068457;
	phases ABC;
	length 507.000016224 ft;
	from N_1800069482;
	to N_1800069483;
	configuration L_1800068457_LineConfig;
}

object overhead_line {
	name L_1800067893;
	phases ACN;
	length 332.000010624 ft;
	from N_1800068915;
	to N_1800068913;
	configuration L_1800067893_LineConfig;
}

object overhead_line {
	name L_1800068451;
	phases ACN;
	length 447.000014304 ft;
	from N_1800069473;
	to N_1800069477;
	configuration L_1800068451_LineConfig;
}

object overhead_line {
	name L_1800067895;
	phases ACN;
	length 263.000008416 ft;
	from N_1800068912;
	to N_1800068915;
	configuration L_1800067895_LineConfig;
}

object overhead_line {
	name L_1800079190;
	phases ACN;
	length 870.00002784 ft;
	from N_1800069453;
	to N_1800081271;
	configuration L_1800079190_LineConfig;
}

object overhead_line {
	name L_1800068452;
	phases ACN;
	length 170.00000544 ft;
	from N_1800069477;
	to N_1800069478;
	configuration L_1800068452_LineConfig;
}

object overhead_line {
	name L_1800070245;
	phases ABN;
	length 404.000012928 ft;
	from N_1800071301;
	to N_1800071302;
	configuration L_1800070245_LineConfig;
}

object overhead_line {
	name L_1800070244;
	phases ABN;
	length 281.000008992 ft;
	from N_1800071299;
	to N_1800071301;
	configuration L_1800070244_LineConfig;
}

object overhead_line {
	name L_1800008635;
	phases ABC;
	length 312.000009984 ft;
	from N_1800009244;
	to N_1800007855;
	configuration L_1800008635_LineConfig;
}

object overhead_line {
	name L_1800008633;
	phases ABN;
	length 90.00000288 ft;
	from N_1800009254;
	to N_1800009249;
	configuration L_1800008633_LineConfig;
}

object overhead_line {
	name L_1800068458;
	phases ABC;
	length 594.000019008 ft;
	from N_1800069483;
	to N_1800069484;
	configuration L_1800068458_LineConfig;
}

object overhead_line {
	name L_1800070242;
	phases ABN;
	length 103.000003296 ft;
	from N_1800071297;
	to N_1800071299;
	configuration L_1800070242_LineConfig;
}

object overhead_line {
	name L_1800013690;
	phases ABC;
	length 840.00002688 ft;
	from N_1800011749;
	to N_1800013930;
	configuration L_1800013690_LineConfig;
}

object overhead_line {
	name L_1800079355;
	phases ABN;
	length 100.0000032 ft;
	from N_1800081498;
	to N_1800069524;
	configuration L_1800079355_LineConfig;
}

object overhead_line {
	name L_1800024404;
	phases ABC;
	length 277.000008864 ft;
	from N_1800069822;
	to N_1800023779;
	configuration L_1800024404_LineConfig;
}

object overhead_line {
	name L_1800032283;
	phases ABC;
	length 244.000007808 ft;
	from N_1800032061;
	to N_1800032062;
	configuration L_1800032283_LineConfig;
}

object overhead_line {
	name L_1800092529;
	phases ABN;
	length 479.000015328 ft;
	from N_1800019466;
	to N_1800203860;
	configuration L_1800092529_LineConfig;
}

object overhead_line {
	name L_1800032280;
	phases ABC;
	length 350.0000112 ft;
	from N_1800032058;
	to N_1800032059;
	configuration L_1800032280_LineConfig;
}

object overhead_line {
	name L_1800071346;
	phases ABN;
	length 1060.00003392 ft;
	from N_1800072426;
	to N_1800072427;
	configuration L_1800071346_LineConfig;
}

object overhead_line {
	name L_1800071345;
	phases ABC;
	length 210.00000672 ft;
	from N_1800072425;
	to N_1800072426;
	configuration L_1800071345_LineConfig;
}

object overhead_line {
	name L_1800092527;
	phases ABN;
	length 399.000012768 ft;
	from N_1800203859;
	to N_1800203858;
	configuration L_1800092527_LineConfig;
}

object overhead_line {
	name L_1800071343;
	phases ABC;
	length 340.00001088 ft;
	from N_1800072423;
	to N_1800072424;
	configuration L_1800071343_LineConfig;
}

object overhead_line {
	name L_1800071342;
	phases ABC;
	length 376.000012032 ft;
	from N_1800021727;
	to N_1800072423;
	configuration L_1800071342_LineConfig;
}

object overhead_line {
	name L_1800092522;
	phases ABC;
	length 897.000028704 ft;
	from N_1800067316;
	to N_1800203853;
	configuration L_1800092522_LineConfig;
}

object overhead_line {
	name L_1800044797;
	phases ABC;
	length 180.00000576 ft;
	from N_1800045127;
	to N_1800045128;
	configuration L_1800044797_LineConfig;
}

object overhead_line {
	name L_1800068059;
	phases ABN;
	length 560.00001792 ft;
	from N_1800069082;
	to N_1800069081;
	configuration L_1800068059_LineConfig;
}

object overhead_line {
	name L_1800068058;
	phases ABC;
	length 752.000024064 ft;
	from N_1800069078;
	to N_1800069080;
	configuration L_1800068058_LineConfig;
}

object overhead_line {
	name L_1800069608;
	phases ABN;
	length 450.0000144 ft;
	from N_1800070617;
	to N_1800070660;
	configuration L_1800069608_LineConfig;
}

object overhead_line {
	name L_1800067942;
	phases ABN;
	length 316.000010112 ft;
	from N_1800068954;
	to N_1800068962;
	configuration L_1800067942_LineConfig;
}

object overhead_line {
	name L_1800067940;
	phases ABN;
	length 626.000020032 ft;
	from N_1800073892;
	to N_1800068960;
	configuration L_1800067940_LineConfig;
}

object overhead_line {
	name L_1800034994;
	phases ABC;
	length 2180.00006976 ft;
	from N_1800077811;
	to N_1800034843;
	configuration L_1800034994_LineConfig;
}

object overhead_line {
	name L_1800068051;
	phases ABC;
	length 402.000012864 ft;
	from N_1800006670;
	to N_1800069073;
	configuration L_1800068051_LineConfig;
}

object overhead_line {
	name L_1800068050;
	phases ABN;
	length 340.00001088 ft;
	from N_1800069068;
	to N_1800069072;
	configuration L_1800068050_LineConfig;
}

object overhead_line {
	name L_1800068053;
	phases ABN;
	length 407.000013024 ft;
	from N_1800069074;
	to N_1800069075;
	configuration L_1800068053_LineConfig;
}

object overhead_line {
	name L_1800068052;
	phases ABC;
	length 2038.00006522 ft;
	from N_1800069073;
	to N_1800069074;
	configuration L_1800068052_LineConfig;
}

object overhead_line {
	name L_1800068055;
	phases ABC;
	length 540.00001728 ft;
	from N_1800006676;
	to N_1800069077;
	configuration L_1800068055_LineConfig;
}

object overhead_line {
	name L_1800068054;
	phases ABC;
	length 800.0000256 ft;
	from N_1800069080;
	to N_1800069076;
	configuration L_1800068054_LineConfig;
}

object overhead_line {
	name L_1800068057;
	phases ABC;
	length 178.000005696 ft;
	from N_1800069078;
	to N_1800069079;
	configuration L_1800068057_LineConfig;
}

object overhead_line {
	name L_1800068056;
	phases ABC;
	length 810.00002592 ft;
	from N_1800069077;
	to N_1800069078;
	configuration L_1800068056_LineConfig;
}

object overhead_line {
	name L_1800090111;
	phases ABC;
	length 916.000029312 ft;
	from N_1800068567;
	to N_1800200768;
	configuration L_1800090111_LineConfig;
}

object overhead_line {
	name L_1800039819;
	phases ABC;
	length 284.000009088 ft;
	from N_1800003770;
	to N_1800039843;
	configuration L_1800039819_LineConfig;
}

object overhead_line {
	name L_1800039818;
	phases ABC;
	length 440.00001408 ft;
	from N_1800039845;
	to N_1800039842;
	configuration L_1800039818_LineConfig;
}

object overhead_line {
	name L_1800041169;
	phases ABC;
	length 810.00002592 ft;
	from N_1800002318;
	to N_1800041294;
	configuration L_1800041169_LineConfig;
}

object overhead_line {
	name L_1800034993;
	phases ABN;
	length 586.000018752 ft;
	from N_1800034841;
	to N_1800034842;
	configuration L_1800034993_LineConfig;
}

object overhead_line {
	name L_1800035469;
	phases ABN;
	length 781.000024992 ft;
	from N_1800035327;
	to N_1800035328;
	configuration L_1800035469_LineConfig;
}

object overhead_line {
	name L_1800067441;
	phases ABC;
	length 492.000015744 ft;
	from N_1800068462;
	to N_1800068459;
	configuration L_1800067441_LineConfig;
}

object overhead_line {
	name L_1800067440;
	phases ABC;
	length 974.000031168 ft;
	from N_1800068459;
	to N_1800068460;
	configuration L_1800067440_LineConfig;
}

object overhead_line {
	name L_1800020091;
	phases ABC;
	length 300.0000096 ft;
	from N_1800023779;
	to N_1800019418;
	configuration L_1800020091_LineConfig;
}

object overhead_line {
	name L_1800020090;
	phases ABC;
	length 677.000021664 ft;
	from N_1800069818;
	to N_1800019417;
	configuration L_1800020090_LineConfig;
}

object overhead_line {
	name L_1800020093;
	phases ABC;
	length 600.0000192 ft;
	from N_1800031257;
	to N_1800019420;
	configuration L_1800020093_LineConfig;
}

object overhead_line {
	name L_1800020092;
	phases ABC;
	length 125.000004 ft;
	from N_1800019417;
	to N_1800019419;
	configuration L_1800020092_LineConfig;
}

object overhead_line {
	name L_1800020095;
	phases ABN;
	length 204.000006528 ft;
	from N_1800069871;
	to N_1800019422;
	configuration L_1800020095_LineConfig;
}

object overhead_line {
	name L_1800020094;
	phases ABN;
	length 130.00000416 ft;
	from N_1800019418;
	to N_1800019421;
	configuration L_1800020094_LineConfig;
}

object overhead_line {
	name L_1800076983;
	phases ABN;
	length 500.000016 ft;
	from N_1800078729;
	to N_1800078459;
	configuration L_1800076983_LineConfig;
}

object overhead_line {
	name L_1800078829;
	phases ABN;
	length 122.000003904 ft;
	from N_1800069483;
	to N_1800080791;
	configuration L_1800078829_LineConfig;
}

object overhead_line {
	name L_1800007802;
	phases ABC;
	length 1111.00003555 ft;
	from N_1800072278;
	to N_1800008508;
	configuration L_1800007802_LineConfig;
}

object overhead_line {
	name L_1800077838;
	phases ABC;
	length 131.000004192 ft;
	from N_1800003755;
	to N_1800079507;
	configuration L_1800077838_LineConfig;
}

object overhead_line {
	name L_1800078356;
	phases ABN;
	length 264.000008448 ft;
	from N_1800039163;
	to N_1800079310;
	configuration L_1800078356_LineConfig;
}

object overhead_line {
	name L_1800061100;
	phases ABC;
	length 1479.00004733 ft;
	from N_1800061989;
	to N_1800061988;
	configuration L_1800061100_LineConfig;
}

object overhead_line {
	name L_1800061101;
	phases ABC;
	length 179.000005728 ft;
	from N_1800021950;
	to N_1800061989;
	configuration L_1800061101_LineConfig;
}

object overhead_line {
	name L_1800071988;
	phases ABN;
	length 264.000008448 ft;
	from N_1800012838;
	to N_1800073082;
	configuration L_1800071988_LineConfig;
}

object overhead_line {
	name L_1800072244;
	phases ABN;
	length 209.000006688 ft;
	from N_1800194211;
	to N_1800073340;
	configuration L_1800072244_LineConfig;
}

object overhead_line {
	name L_1800001750;
	phases ACN;
	length 600.0000192 ft;
	from N_1800068869;
	to N_1800002191;
	configuration L_1800001750_LineConfig;
}

object overhead_line {
	name L_1800042643;
	phases ABC;
	length 314.000010048 ft;
	from N_1800031449;
	to N_1800042856;
	configuration L_1800042643_LineConfig;
}

object overhead_line {
	name L_1800033150;
	phases ABN;
	length 14.000000448 ft;
	from N_1800031416;
	to N_1800032941;
	configuration L_1800033150_LineConfig;
}

object overhead_line {
	name L_1800033152;
	phases ABN;
	length 20.00000064 ft;
	from N_1800008591;
	to N_1800032943;
	configuration L_1800033152_LineConfig;
}

object overhead_line {
	name L_1800066904;
	phases ABN;
	length 330.00001056 ft;
	from N_1800067920;
	to N_1800067921;
	configuration L_1800066904_LineConfig;
}

object overhead_line {
	name L_1800066923;
	phases ABN;
	length 567.000018144 ft;
	from N_1800067898;
	to N_1800067940;
	configuration L_1800066923_LineConfig;
}

object overhead_line {
	name L_1800066922;
	phases ABN;
	length 215.00000688 ft;
	from N_1800067899;
	to N_1800067939;
	configuration L_1800066922_LineConfig;
}

object overhead_line {
	name L_1800066927;
	phases ABC;
	length 430.00001376 ft;
	from N_1800067943;
	to N_1800067944;
	configuration L_1800066927_LineConfig;
}

object overhead_line {
	name L_1800066926;
	phases ABC;
	length 252.000008064 ft;
	from N_1800067942;
	to N_1800067943;
	configuration L_1800066926_LineConfig;
}

object overhead_line {
	name L_1800066925;
	phases ABC;
	length 733.000023456 ft;
	from N_1800067948;
	to N_1800067942;
	configuration L_1800066925_LineConfig;
}

object overhead_line {
	name L_1800044134;
	phases ABN;
	length 430.00001376 ft;
	from N_1800031681;
	to N_1800044436;
	configuration L_1800044134_LineConfig;
}

object overhead_line {
	name L_1800044135;
	phases ABN;
	length 440.00001408 ft;
	from N_1800044436;
	to N_1800044437;
	configuration L_1800044135_LineConfig;
}

object overhead_line {
	name L_1800044136;
	phases ABN;
	length 50.0000016 ft;
	from N_1800044437;
	to N_1800044438;
	configuration L_1800044136_LineConfig;
}

object overhead_line {
	name L_1800044137;
	phases ABN;
	length 360.00001152 ft;
	from N_1800044438;
	to N_1800044439;
	configuration L_1800044137_LineConfig;
}

object overhead_line {
	name L_1800067367;
	phases ABC;
	length 298.000009536 ft;
	from N_1800068367;
	to N_1800068385;
	configuration L_1800067367_LineConfig;
}

object overhead_line {
	name L_1800093158;
	phases ABC;
	length 120.00000384 ft;
	from N_1800204985;
	to N_1800204986;
	configuration L_1800093158_LineConfig;
}

object overhead_line {
	name L_1800071199;
	phases ABC;
	length 993.000031776 ft;
	from N_1800008598;
	to N_1800072279;
	configuration L_1800071199_LineConfig;
}

object overhead_line {
	name L_1800071196;
	phases ABC;
	length 2525.0000808 ft;
	from N_1800009237;
	to N_1800072276;
	configuration L_1800071196_LineConfig;
}

object overhead_line {
	name L_1800071197;
	phases ABN;
	length 650.0000208 ft;
	from N_1800072276;
	to N_1800072277;
	configuration L_1800071197_LineConfig;
}

object overhead_line {
	name L_1800071194;
	phases ABN;
	length 277.000008864 ft;
	from N_1800072273;
	to N_1800072274;
	configuration L_1800071194_LineConfig;
}

object overhead_line {
	name L_1800071195;
	phases ABC;
	length 923.000029536 ft;
	from N_1800007855;
	to N_1800072275;
	configuration L_1800071195_LineConfig;
}

object overhead_line {
	name L_1800071192;
	phases ABC;
	length 655.00002096 ft;
	from N_1800072275;
	to N_1800072272;
	configuration L_1800071192_LineConfig;
}

object overhead_line {
	name L_1800071193;
	phases ABN;
	length 120.00000384 ft;
	from N_1800072272;
	to N_1800072273;
	configuration L_1800071193_LineConfig;
}

object overhead_line {
	name L_1800071190;
	phases ABC;
	length 217.000006944 ft;
	from N_1800068316;
	to N_1800072270;
	configuration L_1800071190_LineConfig;
}

object overhead_line {
	name L_1800069471;
	phases ABC;
	length 179.000005728 ft;
	from N_1800070523;
	to N_1800070521;
	configuration L_1800069471_LineConfig;
}

object overhead_line {
	name L_1800067281;
	phases ABN;
	length 167.000005344 ft;
	from N_1800068297;
	to N_1800068299;
	configuration L_1800067281_LineConfig;
}

object overhead_line {
	name L_1800035477;
	phases ABC;
	length 1140.00003648 ft;
	from N_1800008597;
	to N_1800035336;
	configuration L_1800035477_LineConfig;
}

object overhead_line {
	name L_1800033086;
	phases ABN;
	length 350.0000112 ft;
	from N_1800022998;
	to N_1800032875;
	configuration L_1800033086_LineConfig;
}

object overhead_line {
	name L_1800033087;
	phases ABN;
	length 290.00000928 ft;
	from N_1800032875;
	to N_1800032876;
	configuration L_1800033087_LineConfig;
}

object overhead_line {
	name L_1800067280;
	phases ABN;
	length 125.000004 ft;
	from N_1800068299;
	to N_1800068298;
	configuration L_1800067280_LineConfig;
}

object overhead_line {
	name L_1800041569;
	phases ABC;
	length 605.00001936 ft;
	from N_1800069494;
	to N_1800041723;
	configuration L_1800041569_LineConfig;
}

object overhead_line {
	name L_1800039581;
	phases ABC;
	length 76.000002432 ft;
	from N_1800039588;
	to N_1800039587;
	configuration L_1800039581_LineConfig;
}

object overhead_line {
	name L_1800039582;
	phases ABC;
	length 200.0000064 ft;
	from N_1800037033;
	to N_1800039588;
	configuration L_1800039582_LineConfig;
}

object overhead_line {
	name L_1800072408;
	phases ABN;
	length 275.0000088 ft;
	from N_1800034831;
	to N_1800073506;
	configuration L_1800072408_LineConfig;
}

object overhead_line {
	name L_1800037254;
	phases ABC;
	length 492.000015744 ft;
	from N_1800067968;
	to N_1800037162;
	configuration L_1800037254_LineConfig;
}

object overhead_line {
	name L_1800072405;
	phases ABN;
	length 250.000008 ft;
	from N_1800043800;
	to N_1800073503;
	configuration L_1800072405_LineConfig;
}

object overhead_line {
	name L_1800067285;
	phases ABN;
	length 250.000008 ft;
	from N_1800068304;
	to N_1800068303;
	configuration L_1800067285_LineConfig;
}

object overhead_line {
	name L_1800072407;
	phases ABN;
	length 289.000009248 ft;
	from N_1800034830;
	to N_1800073505;
	configuration L_1800072407_LineConfig;
}

object overhead_line {
	name L_1800041787;
	phases ABN;
	length 500.000016 ft;
	from N_1800037323;
	to N_1800041947;
	configuration L_1800041787_LineConfig;
}

object overhead_line {
	name L_1800044565;
	phases ABN;
	length 606.000019392 ft;
	from N_1800075581;
	to N_1800044886;
	configuration L_1800044565_LineConfig;
}

object overhead_line {
	name L_1800076314;
	phases ACN;
	length 230.00000736 ft;
	from N_1800069400;
	to N_1800077657;
	configuration L_1800076314_LineConfig;
}

object overhead_line {
	name L_1800032279;
	phases ABC;
	length 300.0000096 ft;
	from N_1800032057;
	to N_1800032058;
	configuration L_1800032279_LineConfig;
}

object overhead_line {
	name L_1800066859;
	phases ABC;
	length 1111.00003555 ft;
	from N_1800072435;
	to N_1800067876;
	configuration L_1800066859_LineConfig;
}

object overhead_line {
	name L_1800066856;
	phases ABN;
	length 674.000021568 ft;
	from N_1800067872;
	to N_1800067873;
	configuration L_1800066856_LineConfig;
}

object overhead_line {
	name L_1800066855;
	phases ABN;
	length 298.000009536 ft;
	from N_1800027789;
	to N_1800067872;
	configuration L_1800066855_LineConfig;
}

object overhead_line {
	name L_1800066854;
	phases ABN;
	length 338.000010816 ft;
	from N_1800067870;
	to N_1800067871;
	configuration L_1800066854_LineConfig;
}

object overhead_line {
	name L_1800066853;
	phases ABN;
	length 387.000012384 ft;
	from N_1800067867;
	to N_1800067870;
	configuration L_1800066853_LineConfig;
}

object overhead_line {
	name L_1800066850;
	phases ABN;
	length 445.00001424 ft;
	from N_1800027790;
	to N_1800067867;
	configuration L_1800066850_LineConfig;
}

object overhead_line {
	name L_1800019449;
	phases ABN;
	length 303.000009696 ft;
	from N_1800073223;
	to N_1800018789;
	configuration L_1800019449_LineConfig;
}

object overhead_line {
	name L_1800047376;
	phases ABN;
	length 205.00000656 ft;
	from N_1800189753;
	to N_1800047909;
	configuration L_1800047376_LineConfig;
}

object overhead_line {
	name L_1800019446;
	phases ABN;
	length 180.00000576 ft;
	from N_1800018785;
	to N_1800018786;
	configuration L_1800019446_LineConfig;
}

object overhead_line {
	name L_1800069021;
	phases ABN;
	length 130.00000416 ft;
	from N_1800070051;
	to N_1800070056;
	configuration L_1800069021_LineConfig;
}

object overhead_line {
	name L_1800019445;
	phases ABN;
	length 151.000004832 ft;
	from N_1800073050;
	to N_1800018785;
	configuration L_1800019445_LineConfig;
}

object overhead_line {
	name L_1800070752;
	phases ABC;
	length 524.000016768 ft;
	from N_1800071822;
	to N_1800071819;
	configuration L_1800070752_LineConfig;
}

object overhead_line {
	name L_1800070751;
	phases ABC;
	length 89.000002848 ft;
	from N_1800071815;
	to N_1800071818;
	configuration L_1800070751_LineConfig;
}

object overhead_line {
	name L_1800070756;
	phases ABC;
	length 308.000009856 ft;
	from N_1800071818;
	to N_1800071823;
	configuration L_1800070756_LineConfig;
}

object overhead_line {
	name L_1800070755;
	phases ABC;
	length 371.000011872 ft;
	from N_1800071823;
	to N_1800071822;
	configuration L_1800070755_LineConfig;
}

object overhead_line {
	name L_1800035486;
	phases ABN;
	length 676.000021632 ft;
	from N_1800035344;
	to N_1800035345;
	configuration L_1800035486_LineConfig;
}

object overhead_line {
	name L_1800072669;
	phases ABN;
	length 337.000010784 ft;
	from N_1800069279;
	to N_1800073772;
	configuration L_1800072669_LineConfig;
}

object overhead_line {
	name L_1800092032;
	phases ABC;
	length 144.000004608 ft;
	from N_1800081548;
	to N_1800203248;
	configuration L_1800092032_LineConfig;
}

object overhead_line {
	name L_1800066333;
	phases ABC;
	length 262.000008384 ft;
	from N_1800067341;
	to N_1800067342;
	configuration L_1800066333_LineConfig;
}

object overhead_line {
	name L_1800035478;
	phases ABN;
	length 348.000011136 ft;
	from N_1800035336;
	to N_1800035337;
	configuration L_1800035478_LineConfig;
}

object overhead_line {
	name L_1800031482;
	phases ABC;
	length 85.00000272 ft;
	from N_1800019420;
	to N_1800031247;
	configuration L_1800031482_LineConfig;
}

object overhead_line {
	name L_1800031483;
	phases ABC;
	length 530.00001696 ft;
	from N_1800073740;
	to N_1800031248;
	configuration L_1800031483_LineConfig;
}

object overhead_line {
	name L_1800031484;
	phases ABN;
	length 310.00000992 ft;
	from N_1800019420;
	to N_1800031249;
	configuration L_1800031484_LineConfig;
}

object overhead_line {
	name L_1800067313;
	phases ABN;
	length 432.000013824 ft;
	from N_1800068330;
	to N_1800068331;
	configuration L_1800067313_LineConfig;
}

object overhead_line {
	name L_1800067312;
	phases ABC;
	length 175.0000056 ft;
	from N_1800196134;
	to N_1800068330;
	configuration L_1800067312_LineConfig;
}

object overhead_line {
	name L_1800067311;
	phases ABC;
	length 135.00000432 ft;
	from N_1800197885;
	to N_1800068329;
	configuration L_1800067311_LineConfig;
}

object overhead_line {
	name L_1800022183;
	phases ABC;
	length 810.00002592 ft;
	from N_1800004551;
	to N_1800021495;
	configuration L_1800022183_LineConfig;
}

object overhead_line {
	name L_1800067315;
	phases ABC;
	length 800.0000256 ft;
	from N_1800068323;
	to N_1800068333;
	configuration L_1800067315_LineConfig;
}

object overhead_line {
	name L_1800067314;
	phases ABN;
	length 403.000012896 ft;
	from N_1800068333;
	to N_1800068332;
	configuration L_1800067314_LineConfig;
}

object overhead_line {
	name L_1800060851;
	phases ABN;
	length 405.00001296 ft;
	from N_1800061733;
	to N_1800061734;
	configuration L_1800060851_LineConfig;
}

object overhead_line {
	name L_1800060850;
	phases ABC;
	length 357.000011424 ft;
	from N_1800061733;
	to N_1800061732;
	configuration L_1800060850_LineConfig;
}

object overhead_line {
	name L_1800060853;
	phases ABC;
	length 270.00000864 ft;
	from N_1800061737;
	to N_1800061736;
	configuration L_1800060853_LineConfig;
}

object overhead_line {
	name L_1800060852;
	phases ABN;
	length 293.000009376 ft;
	from N_1800061734;
	to N_1800061735;
	configuration L_1800060852_LineConfig;
}

object overhead_line {
	name L_1800060855;
	phases ABC;
	length 280.00000896 ft;
	from N_1800061738;
	to N_1800008185;
	configuration L_1800060855_LineConfig;
}

object overhead_line {
	name L_1800060854;
	phases ABC;
	length 361.000011552 ft;
	from N_1800061733;
	to N_1800061737;
	configuration L_1800060854_LineConfig;
}

object overhead_line {
	name L_1800060857;
	phases ABC;
	length 2088.00006682 ft;
	from N_1800008180;
	to N_1800061740;
	configuration L_1800060857_LineConfig;
}

object overhead_line {
	name L_1800060856;
	phases ABC;
	length 221.000007072 ft;
	from N_1800061739;
	to N_1800061738;
	configuration L_1800060856_LineConfig;
}

object overhead_line {
	name L_1800071570;
	phases AN;
	length 350.0000112 ft;
	from N_1800072663;
	to N_1800072662;
	configuration L_1800071570_LineConfig;
}

object overhead_line {
	name L_1800071571;
	phases AN;
	length 544.000017408 ft;
	from N_1800072667;
	to N_1800072663;
	configuration L_1800071571_LineConfig;
}

object overhead_line {
	name L_1800064067;
	phases ABC;
	length 695.00002224 ft;
	from N_1800002316;
	to N_1800065031;
	configuration L_1800064067_LineConfig;
}

object overhead_line {
	name L_1800071574;
	phases AN;
	length 416.000013312 ft;
	from N_1800072665;
	to N_1800072666;
	configuration L_1800071574_LineConfig;
}

object overhead_line {
	name L_1800071575;
	phases AN;
	length 1051.00003363 ft;
	from N_1800072668;
	to N_1800072667;
	configuration L_1800071575_LineConfig;
}

object overhead_line {
	name L_1800071576;
	phases AN;
	length 420.00001344 ft;
	from N_1800030452;
	to N_1800072668;
	configuration L_1800071576_LineConfig;
}

object overhead_line {
	name L_1800071577;
	phases AN;
	length 54.000001728 ft;
	from N_1800204088;
	to N_1800072669;
	configuration L_1800071577_LineConfig;
}

object overhead_line {
	name L_1800075870;
	phases ABN;
	length 636.000020352 ft;
	from N_1800062627;
	to N_1800077110;
	configuration L_1800075870_LineConfig;
}

object overhead_line {
	name L_1800030287;
	phases ABC;
	length 133.000004256 ft;
	from N_1800019259;
	to N_1800030021;
	configuration L_1800030287_LineConfig;
}

object overhead_line {
	name L_1800047378;
	phases ABN;
	length 251.000008032 ft;
	from N_1800047910;
	to N_1800047911;
	configuration L_1800047378_LineConfig;
}

object overhead_line {
	name L_1800040418;
	phases ABN;
	length 510.00001632 ft;
	from N_1800040474;
	to N_1800040486;
	configuration L_1800040418_LineConfig;
}

object overhead_line {
	name L_1800037153;
	phases ABC;
	length 179.000005728 ft;
	from N_1800021495;
	to N_1800037056;
	configuration L_1800037153_LineConfig;
}

object overhead_line {
	name L_1800084708;
	phases ABC;
	length 849.000027168 ft;
	from N_1800004236;
	to N_1800194211;
	configuration L_1800084708_LineConfig;
}

object overhead_line {
	name L_1800069481;
	phases ABN;
	length 473.000015136 ft;
	from N_1800070614;
	to N_1800070531;
	configuration L_1800069481_LineConfig;
}

object overhead_line {
	name L_1800069480;
	phases ABC;
	length 780.00002496 ft;
	from N_1800003753;
	to N_1800070530;
	configuration L_1800069480_LineConfig;
}

object overhead_line {
	name L_1800069483;
	phases ABN;
	length 413.000013216 ft;
	from N_1800070532;
	to N_1800070533;
	configuration L_1800069483_LineConfig;
}

object overhead_line {
	name L_1800069482;
	phases ABC;
	length 1442.00004614 ft;
	from N_1800081363;
	to N_1800070532;
	configuration L_1800069482_LineConfig;
}

object overhead_line {
	name L_1800035475;
	phases ABN;
	length 212.000006784 ft;
	from N_1800035335;
	to N_1800035334;
	configuration L_1800035475_LineConfig;
}

object overhead_line {
	name L_1800069486;
	phases ABC;
	length 693.000022176 ft;
	from N_1800070532;
	to N_1800070536;
	configuration L_1800069486_LineConfig;
}

object overhead_line {
	name L_1800069311;
	phases ABN;
	length 107.000003424 ft;
	from N_1800070353;
	to N_1800070357;
	configuration L_1800069311_LineConfig;
}

object overhead_line {
	name L_1800034507;
	phases ABC;
	length 326.000010432 ft;
	from N_1800000323;
	to N_1800034340;
	configuration L_1800034507_LineConfig;
}

object overhead_line {
	name L_1800069312;
	phases ABN;
	length 607.000019424 ft;
	from N_1800070357;
	to N_1800070358;
	configuration L_1800069312_LineConfig;
}

object overhead_line {
	name L_1800043049;
	phases ABN;
	length 471.000015072 ft;
	from N_1800043285;
	to N_1800043286;
	configuration L_1800043049_LineConfig;
}

object overhead_line {
	name L_1800043048;
	phases ABN;
	length 493.000015776 ft;
	from N_1800043284;
	to N_1800043285;
	configuration L_1800043048_LineConfig;
}

object overhead_line {
	name L_1800039569;
	phases ABC;
	length 945.00003024 ft;
	from N_1800039573;
	to N_1800041452;
	configuration L_1800039569_LineConfig;
}

object overhead_line {
	name L_1800030600;
	phases ABN;
	length 472.000015104 ft;
	from N_1800030346;
	to N_1800030348;
	configuration L_1800030600_LineConfig;
}

object overhead_line {
	name L_1800069319;
	phases ABC;
	length 320.00001024 ft;
	from N_1800070369;
	to N_1800070366;
	configuration L_1800069319_LineConfig;
}

object overhead_line {
	name L_1800069318;
	phases ABN;
	length 311.000009952 ft;
	from N_1800070363;
	to N_1800070364;
	configuration L_1800069318_LineConfig;
}

object overhead_line {
	name L_1800043047;
	phases ABN;
	length 460.00001472 ft;
	from N_1800043283;
	to N_1800043284;
	configuration L_1800043047_LineConfig;
}

object overhead_line {
	name L_1800043046;
	phases ABN;
	length 471.000015072 ft;
	from N_1800036409;
	to N_1800043283;
	configuration L_1800043046_LineConfig;
}

object overhead_line {
	name L_1800039563;
	phases ABN;
	length 222.000007104 ft;
	from N_1800039567;
	to N_1800039569;
	configuration L_1800039563_LineConfig;
}

object overhead_line {
	name L_1800039562;
	phases ABN;
	length 412.000013184 ft;
	from N_1800039567;
	to N_1800039568;
	configuration L_1800039562_LineConfig;
}

object overhead_line {
	name L_1800034508;
	phases ABN;
	length 400.0000128 ft;
	from N_1800034343;
	to N_1800034341;
	configuration L_1800034508_LineConfig;
}

object overhead_line {
	name L_1800034509;
	phases ABN;
	length 560.00001792 ft;
	from N_1800034341;
	to N_1800034342;
	configuration L_1800034509_LineConfig;
}

object overhead_line {
	name L_1800070809;
	phases ABC;
	length 530.00001696 ft;
	from N_1800009259;
	to N_1800071877;
	configuration L_1800070809_LineConfig;
}

object overhead_line {
	name L_1800070808;
	phases ABN;
	length 479.000015328 ft;
	from N_1800009249;
	to N_1800071876;
	configuration L_1800070808_LineConfig;
}

object overhead_line {
	name L_1800006572;
	phases ABN;
	length 790.00002528 ft;
	from N_1800000308;
	to N_1800007399;
	configuration L_1800006572_LineConfig;
}

object overhead_line {
	name L_1800071409;
	phases ABC;
	length 197.000006304 ft;
	from N_1800072497;
	to N_1800072496;
	configuration L_1800071409_LineConfig;
}

object overhead_line {
	name L_1800003079;
	phases ABC;
	length 335.00001072 ft;
	from N_1800069584;
	to N_1800003839;
	configuration L_1800003079_LineConfig;
}

object overhead_line {
	name L_1800070803;
	phases ABN;
	length 803.000025696 ft;
	from N_1800008970;
	to N_1800071871;
	configuration L_1800070803_LineConfig;
}

object overhead_line {
	name L_1800071405;
	phases ABC;
	length 388.000012416 ft;
	from N_1800023554;
	to N_1800072492;
	configuration L_1800071405_LineConfig;
}

object overhead_line {
	name L_1800071406;
	phases ABC;
	length 539.000017248 ft;
	from N_1800072492;
	to N_1800072493;
	configuration L_1800071406_LineConfig;
}

object overhead_line {
	name L_1800070800;
	phases ABN;
	length 250.000008 ft;
	from N_1800071864;
	to N_1800071868;
	configuration L_1800070800_LineConfig;
}

object overhead_line {
	name L_1800070807;
	phases ABN;
	length 240.00000768 ft;
	from N_1800028081;
	to N_1800071875;
	configuration L_1800070807_LineConfig;
}

object overhead_line {
	name L_1800070806;
	phases ABN;
	length 560.00001792 ft;
	from N_1800071873;
	to N_1800009172;
	configuration L_1800070806_LineConfig;
}

object overhead_line {
	name L_1800070805;
	phases ABC;
	length 825.0000264 ft;
	from N_1800009170;
	to N_1800071873;
	configuration L_1800070805_LineConfig;
}

object overhead_line {
	name L_1800070804;
	phases ABN;
	length 40.00000128 ft;
	from N_1800009247;
	to N_1800071872;
	configuration L_1800070804_LineConfig;
}

object overhead_line {
	name L_1800070862;
	phases ABN;
	length 494.000015808 ft;
	from N_1800071931;
	to N_1800071932;
	configuration L_1800070862_LineConfig;
}

object overhead_line {
	name L_1800071191;
	phases ABN;
	length 389.000012448 ft;
	from N_1800007854;
	to N_1800072271;
	configuration L_1800071191_LineConfig;
}

object overhead_line {
	name L_1800069700;
	phases ABN;
	length 182.000005824 ft;
	from N_1800002897;
	to N_1800070752;
	configuration L_1800069700_LineConfig;
}

object overhead_line {
	name L_1800068842;
	phases ABN;
	length 193.000006176 ft;
	from N_1800069863;
	to N_1800069871;
	configuration L_1800068842_LineConfig;
}

object overhead_line {
	name L_1800031649;
	phases ABC;
	length 1540.00004928 ft;
	from N_1800020755;
	to N_1800031415;
	configuration L_1800031649_LineConfig;
}

object overhead_line {
	name L_1800068848;
	phases ABN;
	length 890.00002848 ft;
	from N_1800019422;
	to N_1800069876;
	configuration L_1800068848_LineConfig;
}

object overhead_line {
	name L_1800021388;
	phases ABN;
	length 60.00000192 ft;
	from N_1800022719;
	to N_1800020686;
	configuration L_1800021388_LineConfig;
}

object overhead_line {
	name L_1800069009;
	phases ABN;
	length 678.000021696 ft;
	from N_1800046139;
	to N_1800070044;
	configuration L_1800069009_LineConfig;
}

object overhead_line {
	name L_1800006735;
	phases ABN;
	length 497.000015904 ft;
	from N_1800070248;
	to N_1800007543;
	configuration L_1800006735_LineConfig;
}

object overhead_line {
	name L_1800038191;
	phases ABC;
	length 713.000022816 ft;
	from N_1800067583;
	to N_1800038121;
	configuration L_1800038191_LineConfig;
}

object overhead_line {
	name L_1800038192;
	phases ABC;
	length 436.000013952 ft;
	from N_1800068922;
	to N_1800038122;
	configuration L_1800038192_LineConfig;
}

object overhead_line {
	name L_1800066763;
	phases ABN;
	length 422.000013504 ft;
	from N_1800067776;
	to N_1800067779;
	configuration L_1800066763_LineConfig;
}

object overhead_line {
	name L_1800001846;
	phases ABC;
	length 310.00000992 ft;
	from N_1800069985;
	to N_1800002315;
	configuration L_1800001846_LineConfig;
}

object overhead_line {
	name L_1800067533;
	phases ABN;
	length 305.00000976 ft;
	from N_1800022079;
	to N_1800068551;
	configuration L_1800067533_LineConfig;
}

object overhead_line {
	name L_1800067534;
	phases ABN;
	length 201.000006432 ft;
	from N_1800022079;
	to N_1800068552;
	configuration L_1800067534_LineConfig;
}

object overhead_line {
	name L_1800003041;
	phases ABC;
	length 957.000030624 ft;
	from N_1800003789;
	to N_1800003786;
	configuration L_1800003041_LineConfig;
}

object overhead_line {
	name L_1800003040;
	phases ABC;
	length 296.000009472 ft;
	from N_1800072252;
	to N_1800003785;
	configuration L_1800003040_LineConfig;
}

object overhead_line {
	name L_1800067539;
	phases ABN;
	length 338.000010816 ft;
	from N_1800022075;
	to N_1800068557;
	configuration L_1800067539_LineConfig;
}

object overhead_line {
	name L_1800003042;
	phases ABC;
	length 100.0000032 ft;
	from N_1800003789;
	to N_1800003798;
	configuration L_1800003042_LineConfig;
}

object overhead_line {
	name L_1800066764;
	phases ABC;
	length 300.0000096 ft;
	from N_1800030215;
	to N_1800067780;
	configuration L_1800066764_LineConfig;
}

object overhead_line {
	name L_1800045674;
	phases ABN;
	length 380.00001216 ft;
	from N_1800035982;
	to N_1800046117;
	configuration L_1800045674_LineConfig;
}

object overhead_line {
	name L_1800045675;
	phases ABC;
	length 350.0000112 ft;
	from N_1800009256;
	to N_1800046118;
	configuration L_1800045675_LineConfig;
}

object overhead_line {
	name L_1800045676;
	phases ABN;
	length 1000.000032 ft;
	from N_1800027916;
	to N_1800046119;
	configuration L_1800045676_LineConfig;
}

object overhead_line {
	name L_1800001742;
	phases ABC;
	length 308.000009856 ft;
	from N_1800002185;
	to N_1800002192;
	configuration L_1800001742_LineConfig;
}

object overhead_line {
	name L_1800072624;
	phases ABC;
	length 607.000019424 ft;
	from N_1800073725;
	to N_1800073727;
	configuration L_1800072624_LineConfig;
}

object overhead_line {
	name L_1800068926;
	phases ABC;
	length 430.00001376 ft;
	from N_1800002308;
	to N_1800069957;
	configuration L_1800068926_LineConfig;
}

object overhead_line {
	name L_1800009803;
	phases ABC;
	length 2323.00007434 ft;
	from N_1800024126;
	to N_1800072499;
	configuration L_1800009803_LineConfig;
}

object overhead_line {
	name L_1800066769;
	phases ABN;
	length 330.00001056 ft;
	from N_1800067783;
	to N_1800067785;
	configuration L_1800066769_LineConfig;
}

object overhead_line {
	name L_1800077755;
	phases ABC;
	length 983.000031456 ft;
	from N_1800009218;
	to N_1800079405;
	configuration L_1800077755_LineConfig;
}

object overhead_line {
	name L_1800023874;
	phases ABC;
	length 1470.00004704 ft;
	from N_1800019474;
	to N_1800023229;
	configuration L_1800023874_LineConfig;
}

object overhead_line {
	name L_1800023875;
	phases ABC;
	length 212.000006784 ft;
	from N_1800072585;
	to N_1800023230;
	configuration L_1800023875_LineConfig;
}

object overhead_line {
	name L_1800070020;
	phases ABN;
	length 630.00002016 ft;
	from N_1800071076;
	to N_1800071074;
	configuration L_1800070020_LineConfig;
}

object overhead_line {
	name L_1800070024;
	phases ABN;
	length 400.0000128 ft;
	from N_1800071080;
	to N_1800042967;
	configuration L_1800070024_LineConfig;
}

object overhead_line {
	name L_1800039177;
	phases ABN;
	length 1005.00003216 ft;
	from N_1800020757;
	to N_1800039163;
	configuration L_1800039177_LineConfig;
}

object overhead_line {
	name L_1800066592;
	phases ABC;
	length 1556.00004979 ft;
	from N_1800067602;
	to N_1800067605;
	configuration L_1800066592_LineConfig;
}

object overhead_line {
	name L_1800035470;
	phases ABN;
	length 179.000005728 ft;
	from N_1800035324;
	to N_1800035329;
	configuration L_1800035470_LineConfig;
}

object overhead_line {
	name L_1800045536;
	phases ACN;
	length 2538.00008122 ft;
	from N_1800045967;
	to N_1800045961;
	configuration L_1800045536_LineConfig;
}

object overhead_line {
	name L_1800035472;
	phases ABN;
	length 536.000017152 ft;
	from N_1800035320;
	to N_1800035331;
	configuration L_1800035472_LineConfig;
}

object overhead_line {
	name L_1800066596;
	phases ABN;
	length 803.000025696 ft;
	from N_1800009901;
	to N_1800067609;
	configuration L_1800066596_LineConfig;
}

object overhead_line {
	name L_1800066597;
	phases ABN;
	length 642.000020544 ft;
	from N_1800067609;
	to N_1800067610;
	configuration L_1800066597_LineConfig;
}

object overhead_line {
	name L_1800066594;
	phases ABN;
	length 750.000024 ft;
	from N_1800067604;
	to N_1800067607;
	configuration L_1800066594_LineConfig;
}

object overhead_line {
	name L_1800066595;
	phases ABN;
	length 2268.00007258 ft;
	from N_1800067615;
	to N_1800067608;
	configuration L_1800066595_LineConfig;
}

object overhead_line {
	name L_1800088493;
	phases ABC;
	length 51.000001632 ft;
	from N_1800198654;
	to N_1800198655;
	configuration L_1800088493_LineConfig;
}

object overhead_line {
	name L_1800088492;
	phases ABC;
	length 81.000002592 ft;
	from N_1800024128;
	to N_1800198654;
	configuration L_1800088492_LineConfig;
}

object overhead_line {
	name L_1800066598;
	phases ABN;
	length 351.000011232 ft;
	from N_1800067610;
	to N_1800067611;
	configuration L_1800066598_LineConfig;
}

object overhead_line {
	name L_1800066599;
	phases ABN;
	length 391.000012512 ft;
	from N_1800067611;
	to N_1800067612;
	configuration L_1800066599_LineConfig;
}

object overhead_line {
	name L_1800067055;
	phases ABN;
	length 340.00001088 ft;
	from N_1800068072;
	to N_1800068073;
	configuration L_1800067055_LineConfig;
}

object overhead_line {
	name L_1800000302;
	phases ABC;
	length 876.000028032 ft;
	from N_1800030813;
	to N_1800000324;
	configuration L_1800000302_LineConfig;
}

object overhead_line {
	name L_1800038287;
	phases ABN;
	length 660.00002112 ft;
	from N_1800038216;
	to N_1800038217;
	configuration L_1800038287_LineConfig;
}

object overhead_line {
	name L_1800007877;
	phases ABC;
	length 429.000013728 ft;
	from N_1800038122;
	to N_1800008569;
	configuration L_1800007877_LineConfig;
}

object overhead_line {
	name L_1800035969;
	phases ABN;
	length 360.00001152 ft;
	from N_1800035829;
	to N_1800035827;
	configuration L_1800035969_LineConfig;
}

object overhead_line {
	name L_1800031262;
	phases ABN;
	length 700.0000224 ft;
	from N_1800031022;
	to N_1800031021;
	configuration L_1800031262_LineConfig;
}

object overhead_line {
	name L_1800069469;
	phases ABN;
	length 188.000006016 ft;
	from N_1800026571;
	to N_1800070519;
	configuration L_1800069469_LineConfig;
}

object overhead_line {
	name L_1800013245;
	phases ABC;
	length 303.000009696 ft;
	from N_1800040473;
	to N_1800013534;
	configuration L_1800013245_LineConfig;
}

object overhead_line {
	name L_1800069467;
	phases ABC;
	length 928.000029696 ft;
	from N_1800070516;
	to N_1800070517;
	configuration L_1800069467_LineConfig;
}

object overhead_line {
	name L_1800069466;
	phases ABC;
	length 473.000015136 ft;
	from N_1800003756;
	to N_1800070516;
	configuration L_1800069466_LineConfig;
}

object overhead_line {
	name L_1800034276;
	phases ABC;
	length 330.00001056 ft;
	from N_1800034098;
	to N_1800034099;
	configuration L_1800034276_LineConfig;
}

object overhead_line {
	name L_1800031263;
	phases ABN;
	length 878.000028096 ft;
	from N_1800072469;
	to N_1800031022;
	configuration L_1800031263_LineConfig;
}

object overhead_line {
	name L_1800043319;
	phases ABN;
	length 192.000006144 ft;
	from N_1800069603;
	to N_1800043575;
	configuration L_1800043319_LineConfig;
}

object overhead_line {
	name L_1800067622;
	phases ABN;
	length 217.000006944 ft;
	from N_1800031029;
	to N_1800068641;
	configuration L_1800067622_LineConfig;
}

object overhead_line {
	name L_1800069460;
	phases ABC;
	length 702.000022464 ft;
	from N_1800081105;
	to N_1800070510;
	configuration L_1800069460_LineConfig;
}

object overhead_line {
	name L_1800068514;
	phases ABN;
	length 361.000011552 ft;
	from N_1800069541;
	to N_1800069542;
	configuration L_1800068514_LineConfig;
}

object overhead_line {
	name L_1800068510;
	phases ABN;
	length 549.000017568 ft;
	from N_1800069539;
	to N_1800069538;
	configuration L_1800068510_LineConfig;
}

object overhead_line {
	name L_1800068511;
	phases ABN;
	length 189.000006048 ft;
	from N_1800069534;
	to N_1800069539;
	configuration L_1800068511_LineConfig;
}

object overhead_line {
	name L_1800068512;
	phases ABN;
	length 877.000028064 ft;
	from N_1800069541;
	to N_1800069540;
	configuration L_1800068512_LineConfig;
}

object overhead_line {
	name L_1800068513;
	phases ABN;
	length 466.000014912 ft;
	from N_1800069535;
	to N_1800069541;
	configuration L_1800068513_LineConfig;
}

object overhead_line {
	name L_1800042378;
	phases ABN;
	length 660.00002112 ft;
	from N_1800042570;
	to N_1800042571;
	configuration L_1800042378_LineConfig;
}

object overhead_line {
	name L_1800038976;
	phases ABN;
	length 169.000005408 ft;
	from N_1800038944;
	to N_1800038945;
	configuration L_1800038976_LineConfig;
}

object overhead_line {
	name L_1800066454;
	phases ABN;
	length 398.000012736 ft;
	from N_1800067464;
	to N_1800067465;
	configuration L_1800066454_LineConfig;
}

object overhead_line {
	name L_1800038973;
	phases ABN;
	length 169.000005408 ft;
	from N_1800042546;
	to N_1800038942;
	configuration L_1800038973_LineConfig;
}

object overhead_line {
	name L_1800069863;
	phases ABN;
	length 800.0000256 ft;
	from N_1800003206;
	to N_1800070917;
	configuration L_1800069863_LineConfig;
}

object overhead_line {
	name L_1800045043;
	phases ABN;
	length 198.000006336 ft;
	from N_1800197179;
	to N_1800045398;
	configuration L_1800045043_LineConfig;
}

object overhead_line {
	name L_1800021738;
	phases ABN;
	length 193.000006176 ft;
	from N_1800003786;
	to N_1800021039;
	configuration L_1800021738_LineConfig;
}

object overhead_line {
	name L_1800070849;
	phases ABC;
	length 270.00000864 ft;
	from N_1800071916;
	to N_1800071918;
	configuration L_1800070849_LineConfig;
}

object overhead_line {
	name L_1800035009;
	phases ABC;
	length 391.000012512 ft;
	from N_1800198707;
	to N_1800034858;
	configuration L_1800035009_LineConfig;
}

object overhead_line {
	name L_1800039762;
	phases ABC;
	length 300.0000096 ft;
	from N_1800039780;
	to N_1800039783;
	configuration L_1800039762_LineConfig;
}

object overhead_line {
	name L_1800042545;
	phases ABN;
	length 624.000019968 ft;
	from N_1800042746;
	to N_1800042747;
	configuration L_1800042545_LineConfig;
}

object overhead_line {
	name L_1800007908;
	phases ABC;
	length 466.000014912 ft;
	from N_1800067344;
	to N_1800008595;
	configuration L_1800007908_LineConfig;
}

object overhead_line {
	name L_1800007909;
	phases ABC;
	length 371.000011872 ft;
	from N_1800072280;
	to N_1800008598;
	configuration L_1800007909_LineConfig;
}

object overhead_line {
	name L_1800013418;
	phases ABN;
	length 4870.00015584 ft;
	from N_1800013688;
	to N_1800013687;
	configuration L_1800013418_LineConfig;
}

object overhead_line {
	name L_1800032052;
	phases ABN;
	length 332.000010624 ft;
	from N_1800068432;
	to N_1800031827;
	configuration L_1800032052_LineConfig;
}

object overhead_line {
	name L_1800032050;
	phases ABN;
	length 430.00001376 ft;
	from N_1800020904;
	to N_1800031825;
	configuration L_1800032050_LineConfig;
}

object overhead_line {
	name L_1800032051;
	phases ABN;
	length 580.00001856 ft;
	from N_1800020904;
	to N_1800031826;
	configuration L_1800032051_LineConfig;
}

object overhead_line {
	name L_1800007900;
	phases ABC;
	length 376.000012032 ft;
	from N_1800031441;
	to N_1800008590;
	configuration L_1800007900_LineConfig;
}

object overhead_line {
	name L_1800007901;
	phases ABC;
	length 476.000015232 ft;
	from N_1800031448;
	to N_1800008591;
	configuration L_1800007901_LineConfig;
}

object overhead_line {
	name L_1800007902;
	phases ABC;
	length 332.000010624 ft;
	from N_1800008591;
	to N_1800008592;
	configuration L_1800007902_LineConfig;
}

object overhead_line {
	name L_1800066462;
	phases ABC;
	length 1485.00004752 ft;
	from N_1800028898;
	to N_1800067473;
	configuration L_1800066462_LineConfig;
}

object overhead_line {
	name L_1800007906;
	phases ABC;
	length 1000.000032 ft;
	from N_1800008593;
	to N_1800008594;
	configuration L_1800007906_LineConfig;
}

object overhead_line {
	name L_1800042542;
	phases ABN;
	length 485.00001552 ft;
	from N_1800042743;
	to N_1800042744;
	configuration L_1800042542_LineConfig;
}

object overhead_line {
	name L_1800068208;
	phases ABN;
	length 467.000014944 ft;
	from N_1800069229;
	to N_1800069232;
	configuration L_1800068208_LineConfig;
}

object overhead_line {
	name L_1800042541;
	phases ABN;
	length 180.00000576 ft;
	from N_1800042742;
	to N_1800042743;
	configuration L_1800042541_LineConfig;
}

object overhead_line {
	name L_1800068200;
	phases ABN;
	length 176.000005632 ft;
	from N_1800078567;
	to N_1800069224;
	configuration L_1800068200_LineConfig;
}

object overhead_line {
	name L_1800042540;
	phases ABN;
	length 261.000008352 ft;
	from N_1800042741;
	to N_1800042742;
	configuration L_1800042540_LineConfig;
}

object overhead_line {
	name L_1800068205;
	phases ABN;
	length 730.00002336 ft;
	from N_1800031849;
	to N_1800069229;
	configuration L_1800068205_LineConfig;
}

object overhead_line {
	name L_1800066473;
	phases ABN;
	length 452.000014464 ft;
	from N_1800067487;
	to N_1800067485;
	configuration L_1800066473_LineConfig;
}

object overhead_line {
	name L_1800066872;
	phases ABC;
	length 1200.0000384 ft;
	from N_1800001905;
	to N_1800067889;
	configuration L_1800066872_LineConfig;
}

object overhead_line {
	name L_1800068420;
	phases ACN;
	length 1181.00003779 ft;
	from N_1800008575;
	to N_1800069446;
	configuration L_1800068420_LineConfig;
}

object overhead_line {
	name L_1800068421;
	phases ACN;
	length 690.00002208 ft;
	from N_1800069446;
	to N_1800069447;
	configuration L_1800068421_LineConfig;
}

object overhead_line {
	name L_1800067881;
	phases ACN;
	length 382.000012224 ft;
	from N_1800068899;
	to N_1800068901;
	configuration L_1800067881_LineConfig;
}

object overhead_line {
	name L_1800068423;
	phases ACN;
	length 447.000014304 ft;
	from N_1800069448;
	to N_1800069449;
	configuration L_1800068423_LineConfig;
}

object overhead_line {
	name L_1800067887;
	phases ABN;
	length 453.000014496 ft;
	from N_1800068908;
	to N_1800068907;
	configuration L_1800067887_LineConfig;
}

object overhead_line {
	name L_1800068425;
	phases ACN;
	length 795.00002544 ft;
	from N_1800069447;
	to N_1800069451;
	configuration L_1800068425_LineConfig;
}

object overhead_line {
	name L_1800068426;
	phases ACN;
	length 396.000012672 ft;
	from N_1800069451;
	to N_1800069452;
	configuration L_1800068426_LineConfig;
}

object overhead_line {
	name L_1800066975;
	phases ABC;
	length 553.000017696 ft;
	from N_1800067993;
	to N_1800067992;
	configuration L_1800066975_LineConfig;
}

object overhead_line {
	name L_1800068428;
	phases ACN;
	length 930.00002976 ft;
	from N_1800069449;
	to N_1800069454;
	configuration L_1800068428_LineConfig;
}

object overhead_line {
	name L_1800068429;
	phases ACN;
	length 472.000015104 ft;
	from N_1800003251;
	to N_1800069455;
	configuration L_1800068429_LineConfig;
}

object overhead_line {
	name L_1800008600;
	phases ABC;
	length 831.000026592 ft;
	from N_1800079405;
	to N_1800009219;
	configuration L_1800008600_LineConfig;
}

object overhead_line {
	name L_1800070233;
	phases ABN;
	length 80.00000256 ft;
	from N_1800002831;
	to N_1800071290;
	configuration L_1800070233_LineConfig;
}

object overhead_line {
	name L_1800070234;
	phases ABC;
	length 206.000006592 ft;
	from N_1800071297;
	to N_1800071291;
	configuration L_1800070234_LineConfig;
}

object overhead_line {
	name L_1800008607;
	phases ABC;
	length 206.000006592 ft;
	from N_1800070121;
	to N_1800009225;
	configuration L_1800008607_LineConfig;
}

object overhead_line {
	name L_1800008605;
	phases ABC;
	length 360.00001152 ft;
	from N_1800000332;
	to N_1800009224;
	configuration L_1800008605_LineConfig;
}

object overhead_line {
	name L_1800066622;
	phases ABN;
	length 350.0000112 ft;
	from N_1800042185;
	to N_1800067636;
	configuration L_1800066622_LineConfig;
}

object overhead_line {
	name L_1800078749;
	phases ABN;
	length 660.00002112 ft;
	from N_1800013687;
	to N_1800080683;
	configuration L_1800078749_LineConfig;
}

object overhead_line {
	name L_1800068555;
	phases ABC;
	length 854.000027328 ft;
	from N_1800069581;
	to N_1800069583;
	configuration L_1800068555_LineConfig;
}

object overhead_line {
	name L_1800013958;
	phases ABC;
	length 1670.00005344 ft;
	from N_1800009503;
	to N_1800069932;
	configuration L_1800013958_LineConfig;
}

object overhead_line {
	name L_1800013890;
	phases ACN;
	length 230.00000736 ft;
	from N_1800069430;
	to N_1800014119;
	configuration L_1800013890_LineConfig;
}

object overhead_line {
	name L_1800035466;
	phases ABC;
	length 444.000014208 ft;
	from N_1800035324;
	to N_1800035325;
	configuration L_1800035466_LineConfig;
}

object overhead_line {
	name L_1800067950;
	phases ABN;
	length 367.000011744 ft;
	from N_1800068968;
	to N_1800068970;
	configuration L_1800067950_LineConfig;
}

object overhead_line {
	name L_1800067963;
	phases ABC;
	length 1237.00003958 ft;
	from N_1800021447;
	to N_1800068983;
	configuration L_1800067963_LineConfig;
}

object overhead_line {
	name L_1800067958;
	phases ABC;
	length 635.00002032 ft;
	from N_1800068939;
	to N_1800068978;
	configuration L_1800067958_LineConfig;
}

object overhead_line {
	name L_1800039822;
	phases ABC;
	length 297.000009504 ft;
	from N_1800039842;
	to N_1800039846;
	configuration L_1800039822_LineConfig;
}

object overhead_line {
	name L_1800039823;
	phases ABC;
	length 378.000012096 ft;
	from N_1800039846;
	to N_1800039847;
	configuration L_1800039823_LineConfig;
}

object overhead_line {
	name L_1800039820;
	phases ABC;
	length 242.000007744 ft;
	from N_1800080779;
	to N_1800039844;
	configuration L_1800039820_LineConfig;
}

object overhead_line {
	name L_1800039821;
	phases ABC;
	length 220.00000704 ft;
	from N_1800039844;
	to N_1800039845;
	configuration L_1800039821_LineConfig;
}

object overhead_line {
	name L_1800041172;
	phases ABC;
	length 300.0000096 ft;
	from N_1800041298;
	to N_1800041297;
	configuration L_1800041172_LineConfig;
}

object overhead_line {
	name L_1800041171;
	phases ABC;
	length 330.00001056 ft;
	from N_1800041297;
	to N_1800041296;
	configuration L_1800041171_LineConfig;
}

object overhead_line {
	name L_1800041170;
	phases ABN;
	length 222.000007104 ft;
	from N_1800069984;
	to N_1800041295;
	configuration L_1800041170_LineConfig;
}

object overhead_line {
	name L_1800075913;
	phases ABN;
	length 235.00000752 ft;
	from N_1800077163;
	to N_1800078460;
	configuration L_1800075913_LineConfig;
}

object overhead_line {
	name L_1800010786;
	phases ABC;
	length 277.000008864 ft;
	from N_1800067860;
	to N_1800011364;
	configuration L_1800010786_LineConfig;
}

object overhead_line {
	name L_1800067164;
	phases ABN;
	length 390.00001248 ft;
	from N_1800068181;
	to N_1800068182;
	configuration L_1800067164_LineConfig;
}

object overhead_line {
	name L_1800008047;
	phases ABC;
	length 345.00001104 ft;
	from N_1800072939;
	to N_1800008727;
	configuration L_1800008047_LineConfig;
}

object overhead_line {
	name L_1800008048;
	phases ABC;
	length 485.00001552 ft;
	from N_1800034855;
	to N_1800008728;
	configuration L_1800008048_LineConfig;
}

object overhead_line {
	name L_1800003676;
	phases ABC;
	length 120.00000384 ft;
	from N_1800189795;
	to N_1800004554;
	configuration L_1800003676_LineConfig;
}

object overhead_line {
	name L_1800069673;
	phases ABN;
	length 341.000010912 ft;
	from N_1800195539;
	to N_1800070725;
	configuration L_1800069673_LineConfig;
}

object overhead_line {
	name L_1800037734;
	phases ABC;
	length 172.000005504 ft;
	from N_1800067852;
	to N_1800037652;
	configuration L_1800037734_LineConfig;
}

object overhead_line {
	name L_1800067892;
	phases ACN;
	length 1906.00006099 ft;
	from N_1800068905;
	to N_1800068912;
	configuration L_1800067892_LineConfig;
}

object overhead_line {
	name L_1800068456;
	phases ABC;
	length 478.000015296 ft;
	from N_1800069481;
	to N_1800069482;
	configuration L_1800068456_LineConfig;
}

object overhead_line {
	name L_1800002554;
	phases ABN;
	length 131.000004192 ft;
	from N_1800069617;
	to N_1800003209;
	configuration L_1800002554_LineConfig;
}

object overhead_line {
	name L_1800002555;
	phases ABN;
	length 122.000003904 ft;
	from N_1800003203;
	to N_1800003210;
	configuration L_1800002555_LineConfig;
}

object overhead_line {
	name L_1800002556;
	phases ABC;
	length 280.00000896 ft;
	from N_1800081710;
	to N_1800003203;
	configuration L_1800002556_LineConfig;
}

object overhead_line {
	name L_1800002557;
	phases ABC;
	length 230.00000736 ft;
	from N_1800019989;
	to N_1800003204;
	configuration L_1800002557_LineConfig;
}

object overhead_line {
	name L_1800002559;
	phases ABC;
	length 1200.0000384 ft;
	from N_1800021507;
	to N_1800003205;
	configuration L_1800002559_LineConfig;
}

object overhead_line {
	name L_1800077800;
	phases ABC;
	length 675.0000216 ft;
	from N_1800079459;
	to N_1800079460;
	configuration L_1800077800_LineConfig;
}

object overhead_line {
	name L_1800003675;
	phases ABC;
	length 385.00001232 ft;
	from N_1800039555;
	to N_1800004544;
	configuration L_1800003675_LineConfig;
}

object overhead_line {
	name L_1800067056;
	phases ABN;
	length 522.000016704 ft;
	from N_1800068073;
	to N_1800068074;
	configuration L_1800067056_LineConfig;
}

object overhead_line {
	name L_1800068450;
	phases ACN;
	length 353.000011296 ft;
	from N_1800069471;
	to N_1800069476;
	configuration L_1800068450_LineConfig;
}

object overhead_line {
	name L_1800030762;
	phases ABN;
	length 381.000012192 ft;
	from N_1800039407;
	to N_1800030515;
	configuration L_1800030762_LineConfig;
}

object overhead_line {
	name L_1800030763;
	phases AN;
	length 491.000015712 ft;
	from N_1800070759;
	to N_1800030516;
	configuration L_1800030763_LineConfig;
}

object overhead_line {
	name L_1800068453;
	phases ACN;
	length 302.000009664 ft;
	from N_1800069475;
	to N_1800069479;
	configuration L_1800068453_LineConfig;
}

object overhead_line {
	name L_1800030764;
	phases AN;
	length 450.0000144 ft;
	from N_1800030518;
	to N_1800030517;
	configuration L_1800030764_LineConfig;
}

object overhead_line {
	name L_1800030765;
	phases AN;
	length 797.000025504 ft;
	from N_1800070766;
	to N_1800030518;
	configuration L_1800030765_LineConfig;
}

object overhead_line {
	name L_1800066916;
	phases ABN;
	length 290.00000928 ft;
	from N_1800067924;
	to N_1800067933;
	configuration L_1800066916_LineConfig;
}

object overhead_line {
	name L_1800066917;
	phases ABN;
	length 238.000007616 ft;
	from N_1800067933;
	to N_1800067934;
	configuration L_1800066917_LineConfig;
}

object overhead_line {
	name L_1800008638;
	phases ABC;
	length 570.00001824 ft;
	from N_1800202008;
	to N_1800009245;
	configuration L_1800008638_LineConfig;
}

object overhead_line {
	name L_1800066912;
	phases ABN;
	length 390.00001248 ft;
	from N_1800067928;
	to N_1800067929;
	configuration L_1800066912_LineConfig;
}

object overhead_line {
	name L_1800066913;
	phases ABN;
	length 500.000016 ft;
	from N_1800067926;
	to N_1800067930;
	configuration L_1800066913_LineConfig;
}

object overhead_line {
	name L_1800066911;
	phases ABN;
	length 570.00001824 ft;
	from N_1800067926;
	to N_1800067928;
	configuration L_1800066911_LineConfig;
}

object overhead_line {
	name L_1800068594;
	phases ABN;
	length 360.00001152 ft;
	from N_1800069607;
	to N_1800069622;
	configuration L_1800068594_LineConfig;
}

object overhead_line {
	name L_1800043756;
	phases ABN;
	length 225.0000072 ft;
	from N_1800044040;
	to N_1800044041;
	configuration L_1800043756_LineConfig;
}

object overhead_line {
	name L_1800067052;
	phases ABN;
	length 103.000003296 ft;
	from N_1800068062;
	to N_1800068070;
	configuration L_1800067052_LineConfig;
}

object overhead_line {
	name L_1800044129;
	phases ABN;
	length 250.000008 ft;
	from N_1800039754;
	to N_1800044432;
	configuration L_1800044129_LineConfig;
}

object overhead_line {
	name L_1800008636;
	phases ABC;
	length 280.00000896 ft;
	from N_1800009238;
	to N_1800009244;
	configuration L_1800008636_LineConfig;
}

object overhead_line {
	name L_1800060807;
	phases ABC;
	length 175.0000056 ft;
	from N_1800008176;
	to N_1800061688;
	configuration L_1800060807_LineConfig;
}

object overhead_line {
	name L_1800067053;
	phases ABN;
	length 446.000014272 ft;
	from N_1800068074;
	to N_1800068071;
	configuration L_1800067053_LineConfig;
}

object overhead_line {
	name L_1800043750;
	phases ABN;
	length 300.0000096 ft;
	from N_1800044034;
	to N_1800044035;
	configuration L_1800043750_LineConfig;
}

object overhead_line {
	name L_1800071189;
	phases ABN;
	length 245.00000784 ft;
	from N_1800072268;
	to N_1800072269;
	configuration L_1800071189_LineConfig;
}

object overhead_line {
	name L_1800071188;
	phases ABN;
	length 255.00000816 ft;
	from N_1800069994;
	to N_1800072268;
	configuration L_1800071188_LineConfig;
}

object overhead_line {
	name L_1800043753;
	phases ABN;
	length 510.00001632 ft;
	from N_1800044037;
	to N_1800044038;
	configuration L_1800043753_LineConfig;
}

object overhead_line {
	name L_1800066900;
	phases ABN;
	length 381.000012192 ft;
	from N_1800067895;
	to N_1800067917;
	configuration L_1800066900_LineConfig;
}

object overhead_line {
	name L_1800071181;
	phases ABC;
	length 323.000010336 ft;
	from N_1800072260;
	to N_1800072261;
	configuration L_1800071181_LineConfig;
}

object overhead_line {
	name L_1800071180;
	phases ABC;
	length 571.000018272 ft;
	from N_1800072259;
	to N_1800072260;
	configuration L_1800071180_LineConfig;
}

object overhead_line {
	name L_1800071183;
	phases ABC;
	length 209.000006688 ft;
	from N_1800004664;
	to N_1800072263;
	configuration L_1800071183_LineConfig;
}

object overhead_line {
	name L_1800028135;
	phases ABC;
	length 1360.00004352 ft;
	from N_1800027833;
	to N_1800027802;
	configuration L_1800028135_LineConfig;
}

object overhead_line {
	name L_1800071184;
	phases ABC;
	length 696.000022272 ft;
	from N_1800072263;
	to N_1800072264;
	configuration L_1800071184_LineConfig;
}

object overhead_line {
	name L_1800071187;
	phases ABN;
	length 404.000012928 ft;
	from N_1800069271;
	to N_1800072267;
	configuration L_1800071187_LineConfig;
}

object overhead_line {
	name L_1800039680;
	phases ABC;
	length 458.000014656 ft;
	from N_1800071341;
	to N_1800039699;
	configuration L_1800039680_LineConfig;
}

object overhead_line {
	name L_1800027490;
	phases ABC;
	length 341.000010912 ft;
	from N_1800028038;
	to N_1800027104;
	configuration L_1800027490_LineConfig;
}

object overhead_line {
	name L_1800027491;
	phases ABN;
	length 388.000012416 ft;
	from N_1800073719;
	to N_1800027105;
	configuration L_1800027491_LineConfig;
}

object overhead_line {
	name L_1800027492;
	phases ABN;
	length 30.00000096 ft;
	from N_1800027104;
	to N_1800027106;
	configuration L_1800027492_LineConfig;
}

object overhead_line {
	name L_1800068592;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069619;
	to N_1800069620;
	configuration L_1800068592_LineConfig;
}

object overhead_line {
	name L_1800041570;
	phases ABN;
	length 564.000018048 ft;
	from N_1800069504;
	to N_1800041724;
	configuration L_1800041570_LineConfig;
}

object overhead_line {
	name L_1800072055;
	phases ABN;
	length 189.000006048 ft;
	from N_1800073152;
	to N_1800073150;
	configuration L_1800072055_LineConfig;
}

object overhead_line {
	name L_1800068593;
	phases ABN;
	length 320.00001024 ft;
	from N_1800069611;
	to N_1800069621;
	configuration L_1800068593_LineConfig;
}

object overhead_line {
	name L_1800041799;
	phases ABN;
	length 380.00001216 ft;
	from N_1800070855;
	to N_1800029420;
	configuration L_1800041799_LineConfig;
}

object overhead_line {
	name L_1800032286;
	phases ABC;
	length 431.000013792 ft;
	from N_1800034167;
	to N_1800032065;
	configuration L_1800032286_LineConfig;
}

object overhead_line {
	name L_1800072471;
	phases ABN;
	length 180.00000576 ft;
	from N_1800018786;
	to N_1800043800;
	configuration L_1800072471_LineConfig;
}

object overhead_line {
	name L_1800039681;
	phases ABN;
	length 500.000016 ft;
	from N_1800039701;
	to N_1800039700;
	configuration L_1800039681_LineConfig;
}

object overhead_line {
	name L_1800039772;
	phases ABN;
	length 710.00002272 ft;
	from N_1800039792;
	to N_1800039793;
	configuration L_1800039772_LineConfig;
}

object overhead_line {
	name L_1800039770;
	phases ABC;
	length 234.000007488 ft;
	from N_1800039790;
	to N_1800039791;
	configuration L_1800039770_LineConfig;
}

object overhead_line {
	name L_1800039771;
	phases ABC;
	length 113.000003616 ft;
	from N_1800039789;
	to N_1800039792;
	configuration L_1800039771_LineConfig;
}

object overhead_line {
	name L_1800066863;
	phases ABN;
	length 311.000009952 ft;
	from N_1800031025;
	to N_1800067880;
	configuration L_1800066863_LineConfig;
}

object overhead_line {
	name L_1800066860;
	phases ABC;
	length 139.000004448 ft;
	from N_1800067876;
	to N_1800067877;
	configuration L_1800066860_LineConfig;
}

object overhead_line {
	name L_1800066861;
	phases ABN;
	length 125.000004 ft;
	from N_1800031024;
	to N_1800067878;
	configuration L_1800066861_LineConfig;
}

object overhead_line {
	name L_1800032282;
	phases ABC;
	length 295.00000944 ft;
	from N_1800026529;
	to N_1800032061;
	configuration L_1800032282_LineConfig;
}

object overhead_line {
	name L_1800070768;
	phases ABC;
	length 450.0000144 ft;
	from N_1800071833;
	to N_1800071835;
	configuration L_1800070768_LineConfig;
}

object overhead_line {
	name L_1800070766;
	phases ABC;
	length 520.00001664 ft;
	from N_1800071841;
	to N_1800071833;
	configuration L_1800070766_LineConfig;
}

object overhead_line {
	name L_1800044139;
	phases ABN;
	length 300.0000096 ft;
	from N_1800044440;
	to N_1800044441;
	configuration L_1800044139_LineConfig;
}

object overhead_line {
	name L_1800018900;
	phases ABC;
	length 570.00001824 ft;
	from N_1800008733;
	to N_1800004242;
	configuration L_1800018900_LineConfig;
}

object overhead_line {
	name L_1800070761;
	phases ABC;
	length 236.000007552 ft;
	from N_1800071833;
	to N_1800071828;
	configuration L_1800070761_LineConfig;
}

object overhead_line {
	name L_1800037391;
	phases ABN;
	length 400.0000128 ft;
	from N_1800037099;
	to N_1800037307;
	configuration L_1800037391_LineConfig;
}

object overhead_line {
	name L_1800069453;
	phases ABC;
	length 475.0000152 ft;
	from N_1800070502;
	to N_1800070503;
	configuration L_1800069453_LineConfig;
}

object overhead_line {
	name L_1800021691;
	phases ABC;
	length 272.000008704 ft;
	from N_1800035346;
	to N_1800020993;
	configuration L_1800021691_LineConfig;
}

object overhead_line {
	name L_1800085072;
	phases ABC;
	length 116.000003712 ft;
	from N_1800068374;
	to N_1800194674;
	configuration L_1800085072_LineConfig;
}

object overhead_line {
	name L_1800071344;
	phases ABC;
	length 375.000012 ft;
	from N_1800197074;
	to N_1800072425;
	configuration L_1800071344_LineConfig;
}

object overhead_line {
	name L_1800042327;
	phases ABN;
	length 30.00000096 ft;
	from N_1800042514;
	to N_1800042516;
	configuration L_1800042327_LineConfig;
}

object overhead_line {
	name L_1800035473;
	phases ABC;
	length 432.000013824 ft;
	from N_1800031446;
	to N_1800035332;
	configuration L_1800035473_LineConfig;
}

object overhead_line {
	name L_1800044795;
	phases ABC;
	length 1289.00004125 ft;
	from N_1800007826;
	to N_1800045126;
	configuration L_1800044795_LineConfig;
}

object overhead_line {
	name L_1800067326;
	phases ABC;
	length 173.000005536 ft;
	from N_1800068345;
	to N_1800068344;
	configuration L_1800067326_LineConfig;
}

object overhead_line {
	name L_1800067327;
	phases ABC;
	length 634.000020288 ft;
	from N_1800007846;
	to N_1800068345;
	configuration L_1800067327_LineConfig;
}

object overhead_line {
	name L_1800072058;
	phases ABC;
	length 477.000015264 ft;
	from N_1800037385;
	to N_1800073153;
	configuration L_1800072058_LineConfig;
}

object overhead_line {
	name L_1800067325;
	phases ABC;
	length 380.00001216 ft;
	from N_1800068341;
	to N_1800068343;
	configuration L_1800067325_LineConfig;
}

object overhead_line {
	name L_1800067322;
	phases ABC;
	length 1079.00003453 ft;
	from N_1800068339;
	to N_1800068340;
	configuration L_1800067322_LineConfig;
}

object overhead_line {
	name L_1800067323;
	phases ABC;
	length 568.000018176 ft;
	from N_1800068340;
	to N_1800068341;
	configuration L_1800067323_LineConfig;
}

object overhead_line {
	name L_1800067320;
	phases ABC;
	length 314.000010048 ft;
	from N_1800068341;
	to N_1800068338;
	configuration L_1800067320_LineConfig;
}

object overhead_line {
	name L_1800066540;
	phases ABN;
	length 237.000007584 ft;
	from N_1800067552;
	to N_1800067553;
	configuration L_1800066540_LineConfig;
}

object overhead_line {
	name L_1800072052;
	phases ABN;
	length 357.000011424 ft;
	from N_1800073151;
	to N_1800073147;
	configuration L_1800072052_LineConfig;
}

object overhead_line {
	name L_1800072053;
	phases ABN;
	length 126.000004032 ft;
	from N_1800073147;
	to N_1800073148;
	configuration L_1800072053_LineConfig;
}

object overhead_line {
	name L_1800072050;
	phases ABN;
	length 86.000002752 ft;
	from N_1800073142;
	to N_1800073145;
	configuration L_1800072050_LineConfig;
}

object overhead_line {
	name L_1800032288;
	phases ABN;
	length 360.00001152 ft;
	from N_1800034152;
	to N_1800032067;
	configuration L_1800032288_LineConfig;
}

object overhead_line {
	name L_1800072056;
	phases ABN;
	length 229.000007328 ft;
	from N_1800073150;
	to N_1800073151;
	configuration L_1800072056_LineConfig;
}

object overhead_line {
	name L_1800072057;
	phases ABN;
	length 378.000012096 ft;
	from N_1800073137;
	to N_1800073152;
	configuration L_1800072057_LineConfig;
}

object overhead_line {
	name L_1800067328;
	phases ABN;
	length 440.00001408 ft;
	from N_1800068345;
	to N_1800068346;
	configuration L_1800067328_LineConfig;
}

object overhead_line {
	name L_1800067329;
	phases ABC;
	length 2085.00006672 ft;
	from N_1800009229;
	to N_1800080642;
	configuration L_1800067329_LineConfig;
}

object overhead_line {
	name L_1800003922;
	phases ABC;
	length 282.000009024 ft;
	from N_1800072245;
	to N_1800004833;
	configuration L_1800003922_LineConfig;
}

object overhead_line {
	name L_1800022024;
	phases ABC;
	length 834.000026688 ft;
	from N_1800073275;
	to N_1800021325;
	configuration L_1800022024_LineConfig;
}

object overhead_line {
	name L_1800068811;
	phases ABN;
	length 140.00000448 ft;
	from N_1800044439;
	to N_1800069839;
	configuration L_1800068811_LineConfig;
}

object overhead_line {
	name L_1800022029;
	phases ABN;
	length 680.00002176 ft;
	from N_1800069050;
	to N_1800021330;
	configuration L_1800022029_LineConfig;
}

object overhead_line {
	name L_1800023002;
	phases ABC;
	length 480.00001536 ft;
	from N_1800021706;
	to N_1800022285;
	configuration L_1800023002_LineConfig;
}

object overhead_line {
	name L_1800080036;
	phases ABC;
	length 36.000001152 ft;
	from N_1800030805;
	to N_1800082349;
	configuration L_1800080036_LineConfig;
}

object overhead_line {
	name L_1800068813;
	phases ABN;
	length 184.000005888 ft;
	from N_1800069853;
	to N_1800069841;
	configuration L_1800068813_LineConfig;
}

object overhead_line {
	name L_1800072180;
	phases ABC;
	length 104.000003328 ft;
	from N_1800073274;
	to N_1800073275;
	configuration L_1800072180_LineConfig;
}

object overhead_line {
	name L_1800072185;
	phases ABC;
	length 402.000012864 ft;
	from N_1800004250;
	to N_1800073280;
	configuration L_1800072185_LineConfig;
}

object overhead_line {
	name L_1800072186;
	phases ABC;
	length 271.000008672 ft;
	from N_1800073280;
	to N_1800073281;
	configuration L_1800072186_LineConfig;
}

object overhead_line {
	name L_1800072187;
	phases ABC;
	length 1225.0000392 ft;
	from N_1800073281;
	to N_1800073282;
	configuration L_1800072187_LineConfig;
}

object overhead_line {
	name L_1800038322;
	phases ABN;
	length 215.00000688 ft;
	from N_1800078729;
	to N_1800038250;
	configuration L_1800038322_LineConfig;
}

object overhead_line {
	name L_1800094792;
	phases ABC;
	length 396.000012672 ft;
	from N_1800027894;
	to N_1800208583;
	configuration L_1800094792_LineConfig;
}

object overhead_line {
	name L_1800031639;
	phases ABC;
	length 845.00002704 ft;
	from N_1800032938;
	to N_1800031405;
	configuration L_1800031639_LineConfig;
}

object overhead_line {
	name L_1800011782;
	phases ABC;
	length 431.000013792 ft;
	from N_1800045902;
	to N_1800012302;
	configuration L_1800011782_LineConfig;
}

object overhead_line {
	name L_1800031636;
	phases ABC;
	length 117.000003744 ft;
	from N_1800031400;
	to N_1800031401;
	configuration L_1800031636_LineConfig;
}

object overhead_line {
	name L_1800031635;
	phases ABC;
	length 160.00000512 ft;
	from N_1800033332;
	to N_1800031400;
	configuration L_1800031635_LineConfig;
}

object overhead_line {
	name L_1800068008;
	phases ABC;
	length 2547.0000815 ft;
	from N_1800069039;
	to N_1800069030;
	configuration L_1800068008_LineConfig;
}

object overhead_line {
	name L_1800006603;
	phases ABN;
	length 253.000008096 ft;
	from N_1800069994;
	to N_1800007433;
	configuration L_1800006603_LineConfig;
}

object overhead_line {
	name L_1800090478;
	phases ABC;
	length 268.000008576 ft;
	from N_1800201663;
	to N_1800201195;
	configuration L_1800090478_LineConfig;
}

object overhead_line {
	name L_1800090479;
	phases ABC;
	length 55.00000176 ft;
	from N_1800201663;
	to N_1800201196;
	configuration L_1800090479_LineConfig;
}

object overhead_line {
	name L_1800066906;
	phases ABN;
	length 210.00000672 ft;
	from N_1800067922;
	to N_1800067923;
	configuration L_1800066906_LineConfig;
}

object overhead_line {
	name L_1800090477;
	phases ABC;
	length 1285.00004112 ft;
	from N_1800201195;
	to N_1800201194;
	configuration L_1800090477_LineConfig;
}

object overhead_line {
	name L_1800044441;
	phases ABN;
	length 208.000006656 ft;
	from N_1800044760;
	to N_1800044761;
	configuration L_1800044441_LineConfig;
}

object overhead_line {
	name L_1800094158;
	phases ABC;
	length 497.000015904 ft;
	from N_1800070336;
	to N_1800034156;
	configuration L_1800094158_LineConfig;
}

object overhead_line {
	name L_1800067432;
	phases ABN;
	length 315.00001008 ft;
	from N_1800031825;
	to N_1800068450;
	configuration L_1800067432_LineConfig;
}

object overhead_line {
	name L_1800080682;
	phases ABN;
	length 234.000007488 ft;
	from N_1800033936;
	to N_1800188654;
	configuration L_1800080682_LineConfig;
}

object overhead_line {
	name L_1800025429;
	phases ABC;
	length 580.00001856 ft;
	from N_1800008511;
	to N_1800024899;
	configuration L_1800025429_LineConfig;
}

object overhead_line {
	name L_1800067431;
	phases ABN;
	length 396.000012672 ft;
	from N_1800068441;
	to N_1800068449;
	configuration L_1800067431_LineConfig;
}

object overhead_line {
	name L_1800068952;
	phases ABC;
	length 382.000012224 ft;
	from N_1800041294;
	to N_1800069985;
	configuration L_1800068952_LineConfig;
}

object overhead_line {
	name L_1800067434;
	phases ABC;
	length 438.000014016 ft;
	from N_1800068451;
	to N_1800068452;
	configuration L_1800067434_LineConfig;
}

object overhead_line {
	name L_1800067330;
	phases ABC;
	length 640.00002048 ft;
	from N_1800080642;
	to N_1800068348;
	configuration L_1800067330_LineConfig;
}

object overhead_line {
	name L_1800067438;
	phases ABC;
	length 1465.00004688 ft;
	from N_1800009215;
	to N_1800068453;
	configuration L_1800067438_LineConfig;
}

object overhead_line {
	name L_1800003635;
	phases ABN;
	length 66.000002112 ft;
	from N_1800188654;
	to N_1800004505;
	configuration L_1800003635_LineConfig;
}

object overhead_line {
	name L_1800072047;
	phases ABN;
	length 251.000008032 ft;
	from N_1800073147;
	to N_1800073142;
	configuration L_1800072047_LineConfig;
}

object overhead_line {
	name L_1800023649;
	phases ABN;
	length 971.000031072 ft;
	from N_1800024186;
	to N_1800022999;
	configuration L_1800023649_LineConfig;
}

object overhead_line {
	name L_1800023648;
	phases ABN;
	length 360.00001152 ft;
	from N_1800025085;
	to N_1800022998;
	configuration L_1800023648_LineConfig;
}

object overhead_line {
	name L_1800067332;
	phases ABN;
	length 370.00001184 ft;
	from N_1800007835;
	to N_1800068350;
	configuration L_1800067332_LineConfig;
}

object overhead_line {
	name L_1800067948;
	phases ABC;
	length 421.000013472 ft;
	from N_1800068953;
	to N_1800068968;
	configuration L_1800067948_LineConfig;
}

object overhead_line {
	name L_1800072041;
	phases ABN;
	length 220.00000704 ft;
	from N_1800073135;
	to N_1800073136;
	configuration L_1800072041_LineConfig;
}

object overhead_line {
	name L_1800071415;
	phases ABN;
	length 845.00002704 ft;
	from N_1800072502;
	to N_1800072504;
	configuration L_1800071415_LineConfig;
}

object overhead_line {
	name L_1800023642;
	phases ABN;
	length 275.0000088 ft;
	from N_1800002240;
	to N_1800022992;
	configuration L_1800023642_LineConfig;
}

object overhead_line {
	name L_1800071413;
	phases ABC;
	length 71.000002272 ft;
	from N_1800072502;
	to N_1800072501;
	configuration L_1800071413_LineConfig;
}

object overhead_line {
	name L_1800023644;
	phases ABN;
	length 140.00000448 ft;
	from N_1800070670;
	to N_1800022994;
	configuration L_1800023644_LineConfig;
}

object overhead_line {
	name L_1800071411;
	phases ABC;
	length 336.000010752 ft;
	from N_1800072497;
	to N_1800072498;
	configuration L_1800071411_LineConfig;
}

object overhead_line {
	name L_1800071410;
	phases ABC;
	length 436.000013952 ft;
	from N_1800072495;
	to N_1800072497;
	configuration L_1800071410_LineConfig;
}

object overhead_line {
	name L_1800006764;
	phases ABN;
	length 345.00001104 ft;
	from N_1800000320;
	to N_1800007572;
	configuration L_1800006764_LineConfig;
}

object overhead_line {
	name L_1800071205;
	phases ABN;
	length 603.000019296 ft;
	from N_1800072284;
	to N_1800072285;
	configuration L_1800071205_LineConfig;
}

object overhead_line {
	name L_1800066718;
	phases ABN;
	length 407.000013024 ft;
	from N_1800007429;
	to N_1800067733;
	configuration L_1800066718_LineConfig;
}

object overhead_line {
	name L_1800072042;
	phases ABN;
	length 163.000005216 ft;
	from N_1800073135;
	to N_1800073137;
	configuration L_1800072042_LineConfig;
}

object overhead_line {
	name L_1800084653;
	phases ABC;
	length 178.000005696 ft;
	from N_1800019546;
	to N_1800194125;
	configuration L_1800084653_LineConfig;
}

object overhead_line {
	name L_1800084652;
	phases ABC;
	length 909.000029088 ft;
	from N_1800024527;
	to N_1800194124;
	configuration L_1800084652_LineConfig;
}

object overhead_line {
	name L_1800038363;
	phases ABC;
	length 178.000005696 ft;
	from N_1800012845;
	to N_1800038296;
	configuration L_1800038363_LineConfig;
}

object overhead_line {
	name L_1800066699;
	phases ABN;
	length 164.000005248 ft;
	from N_1800067713;
	to N_1800067714;
	configuration L_1800066699_LineConfig;
}

object overhead_line {
	name L_1800069581;
	phases ABN;
	length 370.00001184 ft;
	from N_1800070631;
	to N_1800070633;
	configuration L_1800069581_LineConfig;
}

object overhead_line {
	name L_1800068721;
	phases ABN;
	length 300.0000096 ft;
	from N_1800041453;
	to N_1800069749;
	configuration L_1800068721_LineConfig;
}

object overhead_line {
	name L_1800035634;
	phases ABN;
	length 576.000018432 ft;
	from N_1800035485;
	to N_1800035494;
	configuration L_1800035634_LineConfig;
}

object overhead_line {
	name L_1800069078;
	phases ABN;
	length 500.000016 ft;
	from N_1800044059;
	to N_1800070114;
	configuration L_1800069078_LineConfig;
}

object overhead_line {
	name L_1800069079;
	phases ABN;
	length 477.000015264 ft;
	from N_1800070114;
	to N_1800070115;
	configuration L_1800069079_LineConfig;
}

object overhead_line {
	name L_1800068810;
	phases ABN;
	length 70.00000224 ft;
	from N_1800069839;
	to N_1800044440;
	configuration L_1800068810_LineConfig;
}

object overhead_line {
	name L_1800067233;
	phases ABN;
	length 391.000012512 ft;
	from N_1800068246;
	to N_1800068251;
	configuration L_1800067233_LineConfig;
}

object overhead_line {
	name L_1800067508;
	phases ABN;
	length 354.000011328 ft;
	from N_1800034307;
	to N_1800068505;
	configuration L_1800067508_LineConfig;
}

object overhead_line {
	name L_1800093181;
	phases ABC;
	length 888.000028416 ft;
	from N_1800205013;
	to N_1800205019;
	configuration L_1800093181_LineConfig;
}

object overhead_line {
	name L_1800069077;
	phases ABN;
	length 389.000012448 ft;
	from N_1800070115;
	to N_1800070113;
	configuration L_1800069077_LineConfig;
}

object overhead_line {
	name L_1800044141;
	phases ABN;
	length 220.00000704 ft;
	from N_1800044442;
	to N_1800044443;
	configuration L_1800044141_LineConfig;
}

object overhead_line {
	name L_1800089373;
	phases ABC;
	length 130.00000416 ft;
	from N_1800008733;
	to N_1800199835;
	configuration L_1800089373_LineConfig;
}

object overhead_line {
	name L_1800044140;
	phases ABN;
	length 280.00000896 ft;
	from N_1800044441;
	to N_1800044442;
	configuration L_1800044140_LineConfig;
}

object overhead_line {
	name L_1800022354;
	phases ABC;
	length 250.000008 ft;
	from N_1800069801;
	to N_1800021666;
	configuration L_1800022354_LineConfig;
}

object overhead_line {
	name L_1800022600;
	phases ABN;
	length 663.000021216 ft;
	from N_1800020206;
	to N_1800021904;
	configuration L_1800022600_LineConfig;
}

object overhead_line {
	name L_1800093799;
	phases ABC;
	length 146.000004672 ft;
	from N_1800204816;
	to N_1800206280;
	configuration L_1800093799_LineConfig;
}

object overhead_line {
	name L_1800071495;
	phases ABC;
	length 454.000014528 ft;
	from N_1800044968;
	to N_1800072585;
	configuration L_1800071495_LineConfig;
}

object overhead_line {
	name L_1800038830;
	phases ABN;
	length 200.0000064 ft;
	from N_1800038790;
	to N_1800038786;
	configuration L_1800038830_LineConfig;
}

object overhead_line {
	name L_1800066589;
	phases ABC;
	length 749.000023968 ft;
	from N_1800009903;
	to N_1800067602;
	configuration L_1800066589_LineConfig;
}

object overhead_line {
	name L_1800066588;
	phases ABN;
	length 540.00001728 ft;
	from N_1800067600;
	to N_1800067601;
	configuration L_1800066588_LineConfig;
}

object overhead_line {
	name L_1800066584;
	phases ABN;
	length 355.00001136 ft;
	from N_1800067428;
	to N_1800067597;
	configuration L_1800066584_LineConfig;
}

object overhead_line {
	name L_1800066587;
	phases ABC;
	length 2416.00007731 ft;
	from N_1800067584;
	to N_1800067600;
	configuration L_1800066587_LineConfig;
}

object overhead_line {
	name L_1800066586;
	phases ABN;
	length 340.00001088 ft;
	from N_1800067584;
	to N_1800067599;
	configuration L_1800066586_LineConfig;
}

object overhead_line {
	name L_1800066581;
	phases ABN;
	length 430.00001376 ft;
	from N_1800067596;
	to N_1800067594;
	configuration L_1800066581_LineConfig;
}

object overhead_line {
	name L_1800066580;
	phases ABN;
	length 434.000013888 ft;
	from N_1800067592;
	to N_1800067593;
	configuration L_1800066580_LineConfig;
}

object overhead_line {
	name L_1800066583;
	phases ABN;
	length 482.000015424 ft;
	from N_1800067595;
	to N_1800067596;
	configuration L_1800066583_LineConfig;
}

object overhead_line {
	name L_1800066582;
	phases ABN;
	length 941.000030112 ft;
	from N_1800013745;
	to N_1800067595;
	configuration L_1800066582_LineConfig;
}

object overhead_line {
	name L_1800066527;
	phases ABN;
	length 497.000015904 ft;
	from N_1800067535;
	to N_1800067540;
	configuration L_1800066527_LineConfig;
}

object overhead_line {
	name L_1800069295;
	phases ABC;
	length 520.00001664 ft;
	from N_1800034156;
	to N_1800070340;
	configuration L_1800069295_LineConfig;
}

object overhead_line {
	name L_1800069291;
	phases ABC;
	length 656.000020992 ft;
	from N_1800010062;
	to N_1800070336;
	configuration L_1800069291_LineConfig;
}

object overhead_line {
	name L_1800069298;
	phases ABC;
	length 594.000019008 ft;
	from N_1800070340;
	to N_1800070344;
	configuration L_1800069298_LineConfig;
}

object overhead_line {
	name L_1800025083;
	phases ABC;
	length 801.000025632 ft;
	from N_1800024527;
	to N_1800024528;
	configuration L_1800025083_LineConfig;
}

object overhead_line {
	name L_1800025082;
	phases ABC;
	length 375.000012 ft;
	from N_1800024397;
	to N_1800024527;
	configuration L_1800025082_LineConfig;
}

object overhead_line {
	name L_1800068983;
	phases ABN;
	length 467.000014944 ft;
	from N_1800070016;
	to N_1800070017;
	configuration L_1800068983_LineConfig;
}

object overhead_line {
	name L_1800068982;
	phases ABN;
	length 447.000014304 ft;
	from N_1800070014;
	to N_1800070016;
	configuration L_1800068982_LineConfig;
}

object overhead_line {
	name L_1800008943;
	phases ABC;
	length 1280.00004096 ft;
	from N_1800071905;
	to N_1800009521;
	configuration L_1800008943_LineConfig;
}

object overhead_line {
	name L_1800068980;
	phases ABN;
	length 362.000011584 ft;
	from N_1800070040;
	to N_1800070014;
	configuration L_1800068980_LineConfig;
}

object overhead_line {
	name L_1800071985;
	phases ABN;
	length 300.0000096 ft;
	from N_1800073078;
	to N_1800073079;
	configuration L_1800071985_LineConfig;
}

object overhead_line {
	name L_1800069101;
	phases ABN;
	length 270.00000864 ft;
	from N_1800070138;
	to N_1800070139;
	configuration L_1800069101_LineConfig;
}

object overhead_line {
	name L_1800069102;
	phases ABC;
	length 280.00000896 ft;
	from N_1800070138;
	to N_1800070140;
	configuration L_1800069102_LineConfig;
}

object overhead_line {
	name L_1800071986;
	phases ABN;
	length 220.00000704 ft;
	from N_1800073081;
	to N_1800073080;
	configuration L_1800071986_LineConfig;
}

object overhead_line {
	name L_1800069452;
	phases ABC;
	length 315.00001008 ft;
	from N_1800002981;
	to N_1800070502;
	configuration L_1800069452_LineConfig;
}

object overhead_line {
	name L_1800035399;
	phases ABN;
	length 528.000016896 ft;
	from N_1800035254;
	to N_1800035255;
	configuration L_1800035399_LineConfig;
}

object overhead_line {
	name L_1800068989;
	phases ABN;
	length 250.000008 ft;
	from N_1800070022;
	to N_1800070023;
	configuration L_1800068989_LineConfig;
}

object overhead_line {
	name L_1800069451;
	phases ABC;
	length 1296.00004147 ft;
	from N_1800070498;
	to N_1800070501;
	configuration L_1800069451_LineConfig;
}

object overhead_line {
	name L_1800069108;
	phases ABN;
	length 117.000003744 ft;
	from N_1800019258;
	to N_1800070146;
	configuration L_1800069108_LineConfig;
}

object overhead_line {
	name L_1800069457;
	phases ABC;
	length 448.000014336 ft;
	from N_1800036197;
	to N_1800070507;
	configuration L_1800069457_LineConfig;
}

object overhead_line {
	name L_1800069454;
	phases ABC;
	length 213.000006816 ft;
	from N_1800070503;
	to N_1800070504;
	configuration L_1800069454_LineConfig;
}

object overhead_line {
	name L_1800067615;
	phases ABC;
	length 340.00001088 ft;
	from N_1800068637;
	to N_1800068634;
	configuration L_1800067615_LineConfig;
}

object overhead_line {
	name L_1800068507;
	phases ABC;
	length 887.000028384 ft;
	from N_1800069534;
	to N_1800069535;
	configuration L_1800068507_LineConfig;
}

object overhead_line {
	name L_1800068506;
	phases ABC;
	length 2091.00006691 ft;
	from N_1800008607;
	to N_1800069534;
	configuration L_1800068506_LineConfig;
}

object overhead_line {
	name L_1800082944;
	phases ABC;
	length 277.000008864 ft;
	from N_1800192664;
	to N_1800191867;
	configuration L_1800082944_LineConfig;
}

object overhead_line {
	name L_1800082943;
	phases ABC;
	length 401.000012832 ft;
	from N_1800026569;
	to N_1800191866;
	configuration L_1800082943_LineConfig;
}

object overhead_line {
	name L_1800068502;
	phases ABC;
	length 694.000022208 ft;
	from N_1800081497;
	to N_1800069530;
	configuration L_1800068502_LineConfig;
}

object overhead_line {
	name L_1800068500;
	phases ABC;
	length 636.000020352 ft;
	from N_1800069530;
	to N_1800069527;
	configuration L_1800068500_LineConfig;
}

object overhead_line {
	name L_1800068509;
	phases ABN;
	length 580.00001856 ft;
	from N_1800069538;
	to N_1800069537;
	configuration L_1800068509_LineConfig;
}

object overhead_line {
	name L_1800022135;
	phases ABC;
	length 375.000012 ft;
	from N_1800020122;
	to N_1800021447;
	configuration L_1800022135_LineConfig;
}

object overhead_line {
	name L_1800087002;
	phases ABN;
	length 285.00000912 ft;
	from N_1800073105;
	to N_1800196974;
	configuration L_1800087002_LineConfig;
}

object overhead_line {
	name L_1800070348;
	phases ABC;
	length 960.00003072 ft;
	from N_1800071416;
	to N_1800071406;
	configuration L_1800070348_LineConfig;
}

object overhead_line {
	name L_1800071967;
	phases ABN;
	length 186.000005952 ft;
	from N_1800073059;
	to N_1800073060;
	configuration L_1800071967_LineConfig;
}

object overhead_line {
	name L_1800071966;
	phases ABN;
	length 196.000006272 ft;
	from N_1800038789;
	to N_1800073059;
	configuration L_1800071966_LineConfig;
}

object overhead_line {
	name L_1800071965;
	phases ABN;
	length 361.000011552 ft;
	from N_1800073060;
	to N_1800073058;
	configuration L_1800071965_LineConfig;
}

object overhead_line {
	name L_1800071964;
	phases ABN;
	length 207.000006624 ft;
	from N_1800073058;
	to N_1800073057;
	configuration L_1800071964_LineConfig;
}

object overhead_line {
	name L_1800071962;
	phases ABN;
	length 230.00000736 ft;
	from N_1800073057;
	to N_1800073055;
	configuration L_1800071962_LineConfig;
}

object overhead_line {
	name L_1800038936;
	phases ABN;
	length 124.000003968 ft;
	from N_1800036410;
	to N_1800038905;
	configuration L_1800038936_LineConfig;
}

object overhead_line {
	name L_1800032737;
	phases ABN;
	length 391.000012512 ft;
	from N_1800072287;
	to N_1800032520;
	configuration L_1800032737_LineConfig;
}

object overhead_line {
	name L_1800032736;
	phases ABN;
	length 336.000010752 ft;
	from N_1800032522;
	to N_1800032519;
	configuration L_1800032736_LineConfig;
}

object overhead_line {
	name L_1800007919;
	phases ABC;
	length 1286.00004115 ft;
	from N_1800069484;
	to N_1800008606;
	configuration L_1800007919_LineConfig;
}

object overhead_line {
	name L_1800007918;
	phases ABC;
	length 404.000012928 ft;
	from N_1800069508;
	to N_1800008605;
	configuration L_1800007918_LineConfig;
}

object overhead_line {
	name L_1800032733;
	phases ABN;
	length 629.000020128 ft;
	from N_1800032523;
	to N_1800032516;
	configuration L_1800032733_LineConfig;
}

object overhead_line {
	name L_1800068398;
	phases ACN;
	length 345.00001104 ft;
	from N_1800073897;
	to N_1800069424;
	configuration L_1800068398_LineConfig;
}

object overhead_line {
	name L_1800068183;
	phases ABN;
	length 171.000005472 ft;
	from N_1800069206;
	to N_1800069207;
	configuration L_1800068183_LineConfig;
}

object overhead_line {
	name L_1800068182;
	phases ABN;
	length 232.000007424 ft;
	from N_1800030333;
	to N_1800069206;
	configuration L_1800068182_LineConfig;
}

object overhead_line {
	name L_1800007911;
	phases ABC;
	length 1294.00004141 ft;
	from N_1800072288;
	to N_1800008596;
	configuration L_1800007911_LineConfig;
}

object overhead_line {
	name L_1800068180;
	phases ABN;
	length 178.000005696 ft;
	from N_1800069205;
	to N_1800069204;
	configuration L_1800068180_LineConfig;
}

object overhead_line {
	name L_1800066475;
	phases ABC;
	length 321.000010272 ft;
	from N_1800067473;
	to N_1800067487;
	configuration L_1800066475_LineConfig;
}

object overhead_line {
	name L_1800007916;
	phases ABC;
	length 430.00001376 ft;
	from N_1800070584;
	to N_1800008603;
	configuration L_1800007916_LineConfig;
}

object overhead_line {
	name L_1800007915;
	phases ABC;
	length 1700.0000544 ft;
	from N_1800008603;
	to N_1800008602;
	configuration L_1800007915_LineConfig;
}

object overhead_line {
	name L_1800032738;
	phases ABN;
	length 291.000009312 ft;
	from N_1800032516;
	to N_1800032521;
	configuration L_1800032738_LineConfig;
}

object overhead_line {
	name L_1800045060;
	phases ABN;
	length 267.000008544 ft;
	from N_1800038785;
	to N_1800045419;
	configuration L_1800045060_LineConfig;
}

object overhead_line {
	name L_1800069099;
	phases ABN;
	length 174.000005568 ft;
	from N_1800007819;
	to N_1800070137;
	configuration L_1800069099_LineConfig;
}

object overhead_line {
	name L_1800071337;
	phases ABC;
	length 400.0000128 ft;
	from N_1800009193;
	to N_1800072418;
	configuration L_1800071337_LineConfig;
}

object overhead_line {
	name L_1800043564;
	phases ABN;
	length 912.000029184 ft;
	from N_1800040457;
	to N_1800043828;
	configuration L_1800043564_LineConfig;
}

object overhead_line {
	name L_1800068217;
	phases ABN;
	length 459.000014688 ft;
	from N_1800069239;
	to N_1800069242;
	configuration L_1800068217_LineConfig;
}

object overhead_line {
	name L_1800068214;
	phases ABN;
	length 463.000014816 ft;
	from N_1800008504;
	to N_1800069239;
	configuration L_1800068214_LineConfig;
}

object overhead_line {
	name L_1800029449;
	phases ABN;
	length 230.00000736 ft;
	from N_1800067576;
	to N_1800029155;
	configuration L_1800029449_LineConfig;
}

object overhead_line {
	name L_1800071387;
	phases ABN;
	length 242.000007744 ft;
	from N_1800072468;
	to N_1800072472;
	configuration L_1800071387_LineConfig;
}

object overhead_line {
	name L_1800045532;
	phases ACN;
	length 780.00002496 ft;
	from N_1800008570;
	to N_1800045953;
	configuration L_1800045532_LineConfig;
}

object overhead_line {
	name L_1800008615;
	phases ABC;
	length 108.000003456 ft;
	from N_1800009232;
	to N_1800009233;
	configuration L_1800008615_LineConfig;
}

object overhead_line {
	name L_1800068432;
	phases ACN;
	length 610.00001952 ft;
	from N_1800069457;
	to N_1800069458;
	configuration L_1800068432_LineConfig;
}

object overhead_line {
	name L_1800068431;
	phases ACN;
	length 340.00001088 ft;
	from N_1800008576;
	to N_1800069457;
	configuration L_1800068431_LineConfig;
}

object overhead_line {
	name L_1800008616;
	phases ABC;
	length 612.000019584 ft;
	from N_1800070138;
	to N_1800009234;
	configuration L_1800008616_LineConfig;
}

object overhead_line {
	name L_1800008611;
	phases ABC;
	length 180.00000576 ft;
	from N_1800009225;
	to N_1800009231;
	configuration L_1800008611_LineConfig;
}

object overhead_line {
	name L_1800068436;
	phases ACN;
	length 740.00002368 ft;
	from N_1800069460;
	to N_1800069462;
	configuration L_1800068436_LineConfig;
}

object overhead_line {
	name L_1800068435;
	phases ACN;
	length 229.000007328 ft;
	from N_1800196949;
	to N_1800069461;
	configuration L_1800068435_LineConfig;
}

object overhead_line {
	name L_1800068434;
	phases ACN;
	length 1070.00003424 ft;
	from N_1800069459;
	to N_1800069460;
	configuration L_1800068434_LineConfig;
}

object overhead_line {
	name L_1800070222;
	phases ABN;
	length 323.000010336 ft;
	from N_1800071277;
	to N_1800071279;
	configuration L_1800070222_LineConfig;
}

object overhead_line {
	name L_1800068439;
	phases ACN;
	length 405.00001296 ft;
	from N_1800073905;
	to N_1800069465;
	configuration L_1800068439_LineConfig;
}

object overhead_line {
	name L_1800070220;
	phases ABN;
	length 112.000003584 ft;
	from N_1800071269;
	to N_1800071277;
	configuration L_1800070220_LineConfig;
}

object overhead_line {
	name L_1800070227;
	phases ABN;
	length 805.00002576 ft;
	from N_1800071282;
	to N_1800071284;
	configuration L_1800070227_LineConfig;
}

object overhead_line {
	name L_1800008618;
	phases ABC;
	length 311.000009952 ft;
	from N_1800068357;
	to N_1800009235;
	configuration L_1800008618_LineConfig;
}

object overhead_line {
	name L_1800070225;
	phases ABN;
	length 197.000006304 ft;
	from N_1800071269;
	to N_1800071282;
	configuration L_1800070225_LineConfig;
}

object overhead_line {
	name L_1800036122;
	phases ABN;
	length 610.00001952 ft;
	from N_1800035980;
	to N_1800035981;
	configuration L_1800036122_LineConfig;
}

object overhead_line {
	name L_1800066304;
	phases ABC;
	length 588.000018816 ft;
	from N_1800203853;
	to N_1800067313;
	configuration L_1800066304_LineConfig;
}

object overhead_line {
	name L_1800071838;
	phases ABC;
	length 639.000020448 ft;
	from N_1800011748;
	to N_1800072931;
	configuration L_1800071838_LineConfig;
}

object overhead_line {
	name L_1800036121;
	phases ABN;
	length 290.00000928 ft;
	from N_1800035979;
	to N_1800035980;
	configuration L_1800036121_LineConfig;
}

object overhead_line {
	name L_1800038831;
	phases ABN;
	length 333.000010656 ft;
	from N_1800045419;
	to N_1800038787;
	configuration L_1800038831_LineConfig;
}

object overhead_line {
	name L_1800024179;
	phases ABC;
	length 287.000009184 ft;
	from N_1800027722;
	to N_1800023554;
	configuration L_1800024179_LineConfig;
}

object overhead_line {
	name L_1800068806;
	phases ABN;
	length 203.000006496 ft;
	from N_1800031681;
	to N_1800069834;
	configuration L_1800068806_LineConfig;
}

object overhead_line {
	name L_1800078206;
	phases ABN;
	length 445.00001424 ft;
	from N_1800068285;
	to N_1800079935;
	configuration L_1800078206_LineConfig;
}

object overhead_line {
	name L_1800076984;
	phases ABN;
	length 18.000000576 ft;
	from N_1800078460;
	to N_1800188422;
	configuration L_1800076984_LineConfig;
}

object overhead_line {
	name L_1800083627;
	phases ABC;
	length 339.000010848 ft;
	from N_1800034851;
	to N_1800192664;
	configuration L_1800083627_LineConfig;
}

object overhead_line {
	name L_1800064280;
	phases ABN;
	length 80.00000256 ft;
	from N_1800027775;
	to N_1800065252;
	configuration L_1800064280_LineConfig;
}

object overhead_line {
	name L_1800034343;
	phases ABN;
	length 220.00000704 ft;
	from N_1800034167;
	to N_1800034168;
	configuration L_1800034343_LineConfig;
}

object overhead_line {
	name L_1800042537;
	phases ABC;
	length 412.000013184 ft;
	from N_1800067398;
	to N_1800072635;
	configuration L_1800042537_LineConfig;
}

object overhead_line {
	name L_1800067982;
	phases ABC;
	length 360.00001152 ft;
	from N_1800069003;
	to N_1800069002;
	configuration L_1800067982_LineConfig;
}

object overhead_line {
	name L_1800067983;
	phases ABC;
	length 550.0000176 ft;
	from N_1800069001;
	to N_1800069003;
	configuration L_1800067983_LineConfig;
}

object overhead_line {
	name L_1800087717;
	phases ABC;
	length 881.000028192 ft;
	from N_1800073631;
	to N_1800073633;
	configuration L_1800087717_LineConfig;
}

object overhead_line {
	name L_1800068724;
	phases ABC;
	length 572.000018304 ft;
	from N_1800069751;
	to N_1800069752;
	configuration L_1800068724_LineConfig;
}

object overhead_line {
	name L_1800067986;
	phases ABC;
	length 580.00001856 ft;
	from N_1800069004;
	to N_1800069006;
	configuration L_1800067986_LineConfig;
}

object overhead_line {
	name L_1800068722;
	phases ABN;
	length 100.0000032 ft;
	from N_1800069746;
	to N_1800069750;
	configuration L_1800068722_LineConfig;
}

object overhead_line {
	name L_1800067984;
	phases ABC;
	length 382.000012224 ft;
	from N_1800008578;
	to N_1800069004;
	configuration L_1800067984_LineConfig;
}

object overhead_line {
	name L_1800068720;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069749;
	to N_1800069748;
	configuration L_1800068720_LineConfig;
}

object overhead_line {
	name L_1800008051;
	phases ABC;
	length 199.000006368 ft;
	from N_1800021666;
	to N_1800008733;
	configuration L_1800008051_LineConfig;
}

object overhead_line {
	name L_1800070352;
	phases ABC;
	length 184.000005888 ft;
	from N_1800071406;
	to N_1800071410;
	configuration L_1800070352_LineConfig;
}

object overhead_line {
	name L_1800068804;
	phases ABN;
	length 400.0000128 ft;
	from N_1800069833;
	to N_1800069832;
	configuration L_1800068804_LineConfig;
}

object overhead_line {
	name L_1800070358;
	phases ABC;
	length 600.0000192 ft;
	from N_1800042004;
	to N_1800071416;
	configuration L_1800070358_LineConfig;
}

object overhead_line {
	name L_1800044682;
	phases ACN;
	length 1460.00004672 ft;
	from N_1800045005;
	to N_1800045006;
	configuration L_1800044682_LineConfig;
}

object overhead_line {
	name L_1800004534;
	phases ABC;
	length 89.000002848 ft;
	from N_1800068531;
	to N_1800005482;
	configuration L_1800004534_LineConfig;
}

object overhead_line {
	name L_1800044680;
	phases ACN;
	length 570.00001824 ft;
	from N_1800045003;
	to N_1800045004;
	configuration L_1800044680_LineConfig;
}

object overhead_line {
	name L_1800044681;
	phases ACN;
	length 771.000024672 ft;
	from N_1800045001;
	to N_1800045005;
	configuration L_1800044681_LineConfig;
}

object overhead_line {
	name L_1800066909;
	phases ABN;
	length 360.00001152 ft;
	from N_1800067925;
	to N_1800067926;
	configuration L_1800066909_LineConfig;
}

object overhead_line {
	name L_1800066908;
	phases ABN;
	length 200.0000064 ft;
	from N_1800067924;
	to N_1800067925;
	configuration L_1800066908_LineConfig;
}

object overhead_line {
	name L_1800066548;
	phases ABN;
	length 288.000009216 ft;
	from N_1800067560;
	to N_1800067561;
	configuration L_1800066548_LineConfig;
}

object overhead_line {
	name L_1800070858;
	phases ABC;
	length 334.000010688 ft;
	from N_1800071921;
	to N_1800071927;
	configuration L_1800070858_LineConfig;
}

object overhead_line {
	name L_1800066903;
	phases ABN;
	length 320.00001024 ft;
	from N_1800067919;
	to N_1800067920;
	configuration L_1800066903_LineConfig;
}

object overhead_line {
	name L_1800066902;
	phases ABN;
	length 420.00001344 ft;
	from N_1800067896;
	to N_1800067919;
	configuration L_1800066902_LineConfig;
}

object overhead_line {
	name L_1800066905;
	phases ABN;
	length 250.000008 ft;
	from N_1800067921;
	to N_1800067922;
	configuration L_1800066905_LineConfig;
}

object overhead_line {
	name L_1800038565;
	phases ABN;
	length 1027.00003286 ft;
	from N_1800080018;
	to N_1800038503;
	configuration L_1800038565_LineConfig;
}

object overhead_line {
	name L_1800066907;
	phases ABN;
	length 140.00000448 ft;
	from N_1800067923;
	to N_1800067924;
	configuration L_1800066907_LineConfig;
}

object overhead_line {
	name L_1800070859;
	phases ABC;
	length 232.000007424 ft;
	from N_1800071927;
	to N_1800071929;
	configuration L_1800070859_LineConfig;
}

object overhead_line {
	name L_1800078820;
	phases ABC;
	length 284.000009088 ft;
	from N_1800039843;
	to N_1800080779;
	configuration L_1800078820_LineConfig;
}

object overhead_line {
	name L_1800040303;
	phases ABN;
	length 138.000004416 ft;
	from N_1800042187;
	to N_1800035496;
	configuration L_1800040303_LineConfig;
}

object overhead_line {
	name L_1800040302;
	phases ABN;
	length 376.000012032 ft;
	from N_1800067634;
	to N_1800040359;
	configuration L_1800040302_LineConfig;
}

object overhead_line {
	name L_1800040301;
	phases ABN;
	length 129.000004128 ft;
	from N_1800067635;
	to N_1800040358;
	configuration L_1800040301_LineConfig;
}

object overhead_line {
	name L_1800040300;
	phases ABN;
	length 247.000007904 ft;
	from N_1800067625;
	to N_1800040357;
	configuration L_1800040300_LineConfig;
}

object overhead_line {
	name L_1800071174;
	phases ABC;
	length 1117.00003574 ft;
	from N_1800002234;
	to N_1800072254;
	configuration L_1800071174_LineConfig;
}

object overhead_line {
	name L_1800071176;
	phases ABN;
	length 353.000011296 ft;
	from N_1800025085;
	to N_1800072256;
	configuration L_1800071176_LineConfig;
}

object overhead_line {
	name L_1800071170;
	phases ABN;
	length 352.000011264 ft;
	from N_1800072249;
	to N_1800072250;
	configuration L_1800071170_LineConfig;
}

object overhead_line {
	name L_1800071171;
	phases ABN;
	length 340.00001088 ft;
	from N_1800072250;
	to N_1800072251;
	configuration L_1800071171_LineConfig;
}

object overhead_line {
	name L_1800071172;
	phases ABC;
	length 525.0000168 ft;
	from N_1800072253;
	to N_1800072252;
	configuration L_1800071172_LineConfig;
}

object overhead_line {
	name L_1800071173;
	phases ABC;
	length 350.0000112 ft;
	from N_1800003786;
	to N_1800072253;
	configuration L_1800071173_LineConfig;
}

object overhead_line {
	name L_1800071179;
	phases ABC;
	length 250.000008 ft;
	from N_1800025039;
	to N_1800072259;
	configuration L_1800071179_LineConfig;
}

object overhead_line {
	name L_1800070018;
	phases ABN;
	length 308.000009856 ft;
	from N_1800071074;
	to N_1800071070;
	configuration L_1800070018_LineConfig;
}

object overhead_line {
	name L_1800010648;
	phases ABC;
	length 408.000013056 ft;
	from N_1800072544;
	to N_1800011208;
	configuration L_1800010648_LineConfig;
}

object overhead_line {
	name L_1800041098;
	phases ABN;
	length 285.00000912 ft;
	from N_1800038643;
	to N_1800041216;
	configuration L_1800041098_LineConfig;
}

object overhead_line {
	name L_1800010646;
	phases AN;
	length 180.00000576 ft;
	from N_1800072858;
	to N_1800011207;
	configuration L_1800010646_LineConfig;
}

object overhead_line {
	name L_1800021605;
	phases ABC;
	length 931.000029792 ft;
	from N_1800068452;
	to N_1800020902;
	configuration L_1800021605_LineConfig;
}

object overhead_line {
	name L_1800066542;
	phases ABN;
	length 282.000009024 ft;
	from N_1800067526;
	to N_1800067555;
	configuration L_1800066542_LineConfig;
}

object overhead_line {
	name L_1800039769;
	phases ABC;
	length 366.000011712 ft;
	from N_1800081644;
	to N_1800039790;
	configuration L_1800039769_LineConfig;
}

object overhead_line {
	name L_1800039768;
	phases ABC;
	length 502.000016064 ft;
	from N_1800038121;
	to N_1800039789;
	configuration L_1800039768_LineConfig;
}

object overhead_line {
	name L_1800039765;
	phases ABN;
	length 400.0000128 ft;
	from N_1800037307;
	to N_1800037323;
	configuration L_1800039765_LineConfig;
}

object overhead_line {
	name L_1800066545;
	phases ABN;
	length 392.000012544 ft;
	from N_1800067562;
	to N_1800067558;
	configuration L_1800066545_LineConfig;
}

object overhead_line {
	name L_1800039761;
	phases ABC;
	length 350.0000112 ft;
	from N_1800039780;
	to N_1800039782;
	configuration L_1800039761_LineConfig;
}

object overhead_line {
	name L_1800039760;
	phases ABC;
	length 350.0000112 ft;
	from N_1800039783;
	to N_1800039781;
	configuration L_1800039760_LineConfig;
}

object overhead_line {
	name L_1800039763;
	phases ABC;
	length 1119.00003581 ft;
	from N_1800039783;
	to N_1800039784;
	configuration L_1800039763_LineConfig;
}

object overhead_line {
	name L_1800007794;
	phases ABN;
	length 311.000009952 ft;
	from N_1800203030;
	to N_1800008504;
	configuration L_1800007794_LineConfig;
}

object overhead_line {
	name L_1800066874;
	phases ABC;
	length 686.000021952 ft;
	from N_1800067890;
	to N_1800067891;
	configuration L_1800066874_LineConfig;
}

object overhead_line {
	name L_1800066877;
	phases ABN;
	length 176.000005632 ft;
	from N_1800067893;
	to N_1800067894;
	configuration L_1800066877_LineConfig;
}

object overhead_line {
	name L_1800066876;
	phases ABN;
	length 799.000025568 ft;
	from N_1800002490;
	to N_1800067893;
	configuration L_1800066876_LineConfig;
}

object overhead_line {
	name L_1800066871;
	phases ABC;
	length 371.000011872 ft;
	from N_1800011752;
	to N_1800067888;
	configuration L_1800066871_LineConfig;
}

object overhead_line {
	name L_1800066547;
	phases ABN;
	length 297.000009504 ft;
	from N_1800067559;
	to N_1800067560;
	configuration L_1800066547_LineConfig;
}

object overhead_line {
	name L_1800066873;
	phases ABC;
	length 541.000017312 ft;
	from N_1800002490;
	to N_1800067890;
	configuration L_1800066873_LineConfig;
}

object overhead_line {
	name L_1800003846;
	phases ABN;
	length 220.00000704 ft;
	from N_1800068470;
	to N_1800004745;
	configuration L_1800003846_LineConfig;
}

object overhead_line {
	name L_1800067050;
	phases ABN;
	length 551.000017632 ft;
	from N_1800068064;
	to N_1800068067;
	configuration L_1800067050_LineConfig;
}

object overhead_line {
	name L_1800007796;
	phases ABC;
	length 700.0000224 ft;
	from N_1800008505;
	to N_1800002806;
	configuration L_1800007796_LineConfig;
}

object overhead_line {
	name L_1800066879;
	phases ABN;
	length 1517.00004854 ft;
	from N_1800067895;
	to N_1800067896;
	configuration L_1800066879_LineConfig;
}

object overhead_line {
	name L_1800066878;
	phases ABN;
	length 529.000016928 ft;
	from N_1800067914;
	to N_1800067895;
	configuration L_1800066878_LineConfig;
}

object overhead_line {
	name L_1800035398;
	phases ABN;
	length 326.000010432 ft;
	from N_1800035253;
	to N_1800035254;
	configuration L_1800035398_LineConfig;
}

object overhead_line {
	name L_1800066621;
	phases ABN;
	length 350.0000112 ft;
	from N_1800067620;
	to N_1800067635;
	configuration L_1800066621_LineConfig;
}

object overhead_line {
	name L_1800067054;
	phases ABN;
	length 446.000014272 ft;
	from N_1800068070;
	to N_1800068072;
	configuration L_1800067054_LineConfig;
}

object overhead_line {
	name L_1800072636;
	phases ABN;
	length 329.000010528 ft;
	from N_1800029450;
	to N_1800073739;
	configuration L_1800072636_LineConfig;
}

object overhead_line {
	name L_1800041324;
	phases ABN;
	length 228.000007296 ft;
	from N_1800069716;
	to N_1800041457;
	configuration L_1800041324_LineConfig;
}

object overhead_line {
	name L_1800067057;
	phases ABN;
	length 255.00000816 ft;
	from N_1800068067;
	to N_1800068075;
	configuration L_1800067057_LineConfig;
}

object overhead_line {
	name L_1800041322;
	phases ABN;
	length 178.000005696 ft;
	from N_1800041454;
	to N_1800041455;
	configuration L_1800041322_LineConfig;
}

object overhead_line {
	name L_1800041323;
	phases ABN;
	length 320.00001024 ft;
	from N_1800041455;
	to N_1800041456;
	configuration L_1800041323_LineConfig;
}

object overhead_line {
	name L_1800041320;
	phases ABN;
	length 256.000008192 ft;
	from N_1800069722;
	to N_1800041453;
	configuration L_1800041320_LineConfig;
}

object overhead_line {
	name L_1800041321;
	phases ABN;
	length 370.00001184 ft;
	from N_1800069694;
	to N_1800041454;
	configuration L_1800041321_LineConfig;
}

object overhead_line {
	name L_1800037473;
	phases ABN;
	length 420.00001344 ft;
	from N_1800037386;
	to N_1800037388;
	configuration L_1800037473_LineConfig;
}

object overhead_line {
	name L_1800037472;
	phases ABN;
	length 290.00000928 ft;
	from N_1800037388;
	to N_1800037387;
	configuration L_1800037472_LineConfig;
}

object overhead_line {
	name L_1800037471;
	phases ABN;
	length 210.00000672 ft;
	from N_1800073893;
	to N_1800037386;
	configuration L_1800037471_LineConfig;
}

object overhead_line {
	name L_1800037470;
	phases ABC;
	length 328.000010496 ft;
	from N_1800073170;
	to N_1800037385;
	configuration L_1800037470_LineConfig;
}

object overhead_line {
	name L_1800037476;
	phases ABN;
	length 310.00000992 ft;
	from N_1800037387;
	to N_1800037391;
	configuration L_1800037476_LineConfig;
}

object overhead_line {
	name L_1800037475;
	phases ABN;
	length 395.00001264 ft;
	from N_1800037391;
	to N_1800037390;
	configuration L_1800037475_LineConfig;
}

object overhead_line {
	name L_1800037474;
	phases ABN;
	length 215.00000688 ft;
	from N_1800037388;
	to N_1800037389;
	configuration L_1800037474_LineConfig;
}

object overhead_line {
	name L_1800028954;
	phases ABN;
	length 440.00001408 ft;
	from N_1800038870;
	to N_1800028646;
	configuration L_1800028954_LineConfig;
}

object overhead_line {
	name L_1800068172;
	phases ABN;
	length 163.000005216 ft;
	from N_1800069197;
	to N_1800069196;
	configuration L_1800068172_LineConfig;
}

object overhead_line {
	name L_1800072261;
	phases ABC;
	length 430.00001376 ft;
	from N_1800037157;
	to N_1800073357;
	configuration L_1800072261_LineConfig;
}

object overhead_line {
	name L_1800067334;
	phases ABC;
	length 350.0000112 ft;
	from N_1800068354;
	to N_1800068352;
	configuration L_1800067334_LineConfig;
}

object overhead_line {
	name L_1800072684;
	phases ABN;
	length 1735.00005552 ft;
	from N_1800073787;
	to N_1800073788;
	configuration L_1800072684_LineConfig;
}

object overhead_line {
	name L_1800072683;
	phases ABN;
	length 261.000008352 ft;
	from N_1800073785;
	to N_1800073787;
	configuration L_1800072683_LineConfig;
}

object overhead_line {
	name L_1800072681;
	phases ABN;
	length 192.000006144 ft;
	from N_1800039574;
	to N_1800073785;
	configuration L_1800072681_LineConfig;
}

object overhead_line {
	name L_1800039492;
	phases ABC;
	length 705.00002256 ft;
	from N_1800039495;
	to N_1800008174;
	configuration L_1800039492_LineConfig;
}

object overhead_line {
	name L_1800066627;
	phases ABN;
	length 808.000025856 ft;
	from N_1800004558;
	to N_1800067641;
	configuration L_1800066627_LineConfig;
}

object overhead_line {
	name L_1800067331;
	phases ABN;
	length 675.0000216 ft;
	from N_1800007831;
	to N_1800068349;
	configuration L_1800067331_LineConfig;
}

object overhead_line {
	name L_1800069258;
	phases ABC;
	length 617.000019744 ft;
	from N_1800081994;
	to N_1800070303;
	configuration L_1800069258_LineConfig;
}

object overhead_line {
	name L_1800067333;
	phases ABN;
	length 110.00000352 ft;
	from N_1800068349;
	to N_1800068351;
	configuration L_1800067333_LineConfig;
}

object overhead_line {
	name L_1800072046;
	phases ABN;
	length 340.00001088 ft;
	from N_1800073140;
	to N_1800073141;
	configuration L_1800072046_LineConfig;
}

object overhead_line {
	name L_1800067335;
	phases ABN;
	length 430.00001376 ft;
	from N_1800068352;
	to N_1800068353;
	configuration L_1800067335_LineConfig;
}

object overhead_line {
	name L_1800072040;
	phases ABN;
	length 315.00001008 ft;
	from N_1800034838;
	to N_1800073135;
	configuration L_1800072040_LineConfig;
}

object overhead_line {
	name L_1800067337;
	phases ABC;
	length 543.000017376 ft;
	from N_1800068358;
	to N_1800068355;
	configuration L_1800067337_LineConfig;
}

object overhead_line {
	name L_1800067336;
	phases ABC;
	length 690.00002208 ft;
	from N_1800009235;
	to N_1800068354;
	configuration L_1800067336_LineConfig;
}

object overhead_line {
	name L_1800067339;
	phases ABC;
	length 332.000010624 ft;
	from N_1800068356;
	to N_1800068357;
	configuration L_1800067339_LineConfig;
}

object overhead_line {
	name L_1800067338;
	phases ABC;
	length 311.000009952 ft;
	from N_1800068355;
	to N_1800068356;
	configuration L_1800067338_LineConfig;
}

object overhead_line {
	name L_1800072049;
	phases ABN;
	length 260.00000832 ft;
	from N_1800073142;
	to N_1800073144;
	configuration L_1800072049_LineConfig;
}

object overhead_line {
	name L_1800072048;
	phases ABN;
	length 161.000005152 ft;
	from N_1800073142;
	to N_1800073143;
	configuration L_1800072048_LineConfig;
}

object overhead_line {
	name L_1800077039;
	phases ACN;
	length 1801.00005763 ft;
	from N_1800079199;
	to N_1800078523;
	configuration L_1800077039_LineConfig;
}

object overhead_line {
	name L_1800038700;
	phases ABN;
	length 340.00001088 ft;
	from N_1800070132;
	to N_1800038642;
	configuration L_1800038700_LineConfig;
}

object overhead_line {
	name L_1800038701;
	phases ABN;
	length 350.0000112 ft;
	from N_1800038642;
	to N_1800038643;
	configuration L_1800038701_LineConfig;
}

object overhead_line {
	name L_1800076203;
	phases ABC;
	length 526.000016832 ft;
	from N_1800204083;
	to N_1800077514;
	configuration L_1800076203_LineConfig;
}

object overhead_line {
	name L_1800026040;
	phases ABC;
	length 430.00001376 ft;
	from N_1800072937;
	to N_1800010958;
	configuration L_1800026040_LineConfig;
}

object overhead_line {
	name L_1800068327;
	phases ABN;
	length 581.000018592 ft;
	from N_1800069351;
	to N_1800069352;
	configuration L_1800068327_LineConfig;
}

object overhead_line {
	name L_1800023033;
	phases ABN;
	length 215.00000688 ft;
	from N_1800008514;
	to N_1800022316;
	configuration L_1800023033_LineConfig;
}

object overhead_line {
	name L_1800023030;
	phases ABC;
	length 5436.00017395 ft;
	from N_1800018562;
	to N_1800022313;
	configuration L_1800023030_LineConfig;
}

object overhead_line {
	name L_1800040127;
	phases ABC;
	length 611.000019552 ft;
	from N_1800040172;
	to N_1800040171;
	configuration L_1800040127_LineConfig;
}

object overhead_line {
	name L_1800040126;
	phases ABC;
	length 625.00002 ft;
	from N_1800043526;
	to N_1800040170;
	configuration L_1800040126_LineConfig;
}

object overhead_line {
	name L_1800090487;
	phases ABC;
	length 932.000029824 ft;
	from N_1800068460;
	to N_1800009215;
	configuration L_1800090487_LineConfig;
}

object overhead_line {
	name L_1800090488;
	phases ABC;
	length 370.00001184 ft;
	from N_1800068460;
	to N_1800201210;
	configuration L_1800090488_LineConfig;
}

object overhead_line {
	name L_1800040128;
	phases ABC;
	length 1618.00005178 ft;
	from N_1800040170;
	to N_1800040172;
	configuration L_1800040128_LineConfig;
}

object overhead_line {
	name L_1800072194;
	phases ABN;
	length 466.000014912 ft;
	from N_1800038165;
	to N_1800073289;
	configuration L_1800072194_LineConfig;
}

object overhead_line {
	name L_1800013688;
	phases ABN;
	length 300.0000096 ft;
	from N_1800011740;
	to N_1800013928;
	configuration L_1800013688_LineConfig;
}

object overhead_line {
	name L_1800031608;
	phases ABC;
	length 533.000017056 ft;
	from N_1800031374;
	to N_1800031376;
	configuration L_1800031608_LineConfig;
}

object overhead_line {
	name L_1800031609;
	phases ABN;
	length 380.00001216 ft;
	from N_1800031376;
	to N_1800031377;
	configuration L_1800031609_LineConfig;
}

object overhead_line {
	name L_1800026996;
	phases ABC;
	length 374.000011968 ft;
	from N_1800008727;
	to N_1800026569;
	configuration L_1800026996_LineConfig;
}

object overhead_line {
	name L_1800026997;
	phases ABC;
	length 790.00002528 ft;
	from N_1800072941;
	to N_1800026570;
	configuration L_1800026997_LineConfig;
}

object overhead_line {
	name L_1800031602;
	phases ABC;
	length 249.000007968 ft;
	from N_1800031374;
	to N_1800031370;
	configuration L_1800031602_LineConfig;
}

object overhead_line {
	name L_1800026998;
	phases ABC;
	length 398.000012736 ft;
	from N_1800070520;
	to N_1800026571;
	configuration L_1800026998_LineConfig;
}

object overhead_line {
	name L_1800026999;
	phases ABN;
	length 278.000008896 ft;
	from N_1800070519;
	to N_1800026572;
	configuration L_1800026999_LineConfig;
}

object overhead_line {
	name L_1800031606;
	phases ABC;
	length 874.000027968 ft;
	from N_1800031378;
	to N_1800031374;
	configuration L_1800031606_LineConfig;
}

object overhead_line {
	name L_1800031607;
	phases ABC;
	length 568.000018176 ft;
	from N_1800031376;
	to N_1800031375;
	configuration L_1800031607_LineConfig;
}

object overhead_line {
	name L_1800031604;
	phases ABN;
	length 430.00001376 ft;
	from N_1800031371;
	to N_1800031372;
	configuration L_1800031604_LineConfig;
}

object overhead_line {
	name L_1800031605;
	phases ABN;
	length 280.00000896 ft;
	from N_1800031370;
	to N_1800031371;
	configuration L_1800031605_LineConfig;
}

object overhead_line {
	name L_1800025967;
	phases AN;
	length 1759.00005629 ft;
	from N_1800204644;
	to N_1800024530;
	configuration L_1800025967_LineConfig;
}

object overhead_line {
	name L_1800069669;
	phases ABN;
	length 210.00000672 ft;
	from N_1800070720;
	to N_1800070721;
	configuration L_1800069669_LineConfig;
}

object overhead_line {
	name L_1800069668;
	phases ABN;
	length 72.000002304 ft;
	from N_1800070719;
	to N_1800070720;
	configuration L_1800069668_LineConfig;
}

object overhead_line {
	name L_1800069667;
	phases ABN;
	length 781.000024992 ft;
	from N_1800070725;
	to N_1800070719;
	configuration L_1800069667_LineConfig;
}

object overhead_line {
	name L_1800069666;
	phases ABN;
	length 260.00000832 ft;
	from N_1800195539;
	to N_1800070718;
	configuration L_1800069666_LineConfig;
}

object overhead_line {
	name L_1800021258;
	phases ACN;
	length 466.000014912 ft;
	from N_1800069465;
	to N_1800020556;
	configuration L_1800021258_LineConfig;
}

object overhead_line {
	name L_1800069660;
	phases ABC;
	length 245.00000784 ft;
	from N_1800070713;
	to N_1800070712;
	configuration L_1800069660_LineConfig;
}

object overhead_line {
	name L_1800067423;
	phases ABN;
	length 277.000008864 ft;
	from N_1800031827;
	to N_1800068441;
	configuration L_1800067423_LineConfig;
}

object overhead_line {
	name L_1800039545;
	phases ABC;
	length 340.00001088 ft;
	from N_1800039552;
	to N_1800039551;
	configuration L_1800039545_LineConfig;
}

object overhead_line {
	name L_1800039544;
	phases ABC;
	length 253.000008096 ft;
	from N_1800038330;
	to N_1800039550;
	configuration L_1800039544_LineConfig;
}

object overhead_line {
	name L_1800039547;
	phases ABC;
	length 303.000009696 ft;
	from N_1800071854;
	to N_1800039553;
	configuration L_1800039547_LineConfig;
}

object overhead_line {
	name L_1800066928;
	phases ABC;
	length 193.000006176 ft;
	from N_1800067946;
	to N_1800067945;
	configuration L_1800066928_LineConfig;
}

object overhead_line {
	name L_1800031289;
	phases ABN;
	length 662.000021184 ft;
	from N_1800031048;
	to N_1800031049;
	configuration L_1800031289_LineConfig;
}

object overhead_line {
	name L_1800039549;
	phases ABC;
	length 669.000021408 ft;
	from N_1800039550;
	to N_1800039555;
	configuration L_1800039549_LineConfig;
}

object overhead_line {
	name L_1800039548;
	phases ABC;
	length 719.000023008 ft;
	from N_1800039553;
	to N_1800039554;
	configuration L_1800039548_LineConfig;
}

object overhead_line {
	name L_1800070820;
	phases ABC;
	length 400.0000128 ft;
	from N_1800071886;
	to N_1800071888;
	configuration L_1800070820_LineConfig;
}

object overhead_line {
	name L_1800070823;
	phases ABC;
	length 293.000009376 ft;
	from N_1800009260;
	to N_1800071891;
	configuration L_1800070823_LineConfig;
}

object overhead_line {
	name L_1800093177;
	phases ABC;
	length 357.000011424 ft;
	from N_1800202702;
	to N_1800205011;
	configuration L_1800093177_LineConfig;
}

object overhead_line {
	name L_1800093179;
	phases ABC;
	length 393.000012576 ft;
	from N_1800205011;
	to N_1800205013;
	configuration L_1800093179_LineConfig;
}

object overhead_line {
	name L_1800076339;
	phases ABC;
	length 80.00000256 ft;
	from N_1800006672;
	to N_1800077689;
	configuration L_1800076339_LineConfig;
}

object overhead_line {
	name L_1800068170;
	phases ABN;
	length 135.00000432 ft;
	from N_1800069196;
	to N_1800069194;
	configuration L_1800068170_LineConfig;
}

object overhead_line {
	name L_1800068977;
	phases ABN;
	length 208.000006656 ft;
	from N_1800046140;
	to N_1800070010;
	configuration L_1800068977_LineConfig;
}

object overhead_line {
	name L_1800069260;
	phases ABC;
	length 390.00001248 ft;
	from N_1800030407;
	to N_1800070305;
	configuration L_1800069260_LineConfig;
}

object overhead_line {
	name L_1800069599;
	phases ABN;
	length 840.00002688 ft;
	from N_1800022719;
	to N_1800070651;
	configuration L_1800069599_LineConfig;
}

object overhead_line {
	name L_1800069598;
	phases ABN;
	length 850.0000272 ft;
	from N_1800070651;
	to N_1800070650;
	configuration L_1800069598_LineConfig;
}

object overhead_line {
	name L_1800038377;
	phases ABN;
	length 166.000005312 ft;
	from N_1800073095;
	to N_1800038311;
	configuration L_1800038377_LineConfig;
}

object overhead_line {
	name L_1800031047;
	phases ABC;
	length 693.000022176 ft;
	from N_1800000317;
	to N_1800030806;
	configuration L_1800031047_LineConfig;
}

object overhead_line {
	name L_1800031048;
	phases ABC;
	length 435.00001392 ft;
	from N_1800000316;
	to N_1800030807;
	configuration L_1800031048_LineConfig;
}

object overhead_line {
	name L_1800031049;
	phases ABN;
	length 268.000008576 ft;
	from N_1800007427;
	to N_1800030808;
	configuration L_1800031049_LineConfig;
}

object overhead_line {
	name L_1800067519;
	phases ABC;
	length 240.00000768 ft;
	from N_1800068533;
	to N_1800068537;
	configuration L_1800067519_LineConfig;
}

object overhead_line {
	name L_1800067518;
	phases ABC;
	length 143.000004576 ft;
	from N_1800068535;
	to N_1800068536;
	configuration L_1800067518_LineConfig;
}

object overhead_line {
	name L_1800038175;
	phases ABN;
	length 205.00000656 ft;
	from N_1800038079;
	to N_1800038081;
	configuration L_1800038175_LineConfig;
}

object overhead_line {
	name L_1800069068;
	phases ABN;
	length 407.000013024 ft;
	from N_1800070092;
	to N_1800070104;
	configuration L_1800069068_LineConfig;
}

object overhead_line {
	name L_1800071473;
	phases ABN;
	length 317.000010144 ft;
	from N_1800028250;
	to N_1800072562;
	configuration L_1800071473_LineConfig;
}

object overhead_line {
	name L_1800067513;
	phases ABC;
	length 242.000007744 ft;
	from N_1800030405;
	to N_1800068531;
	configuration L_1800067513_LineConfig;
}

object overhead_line {
	name L_1800069060;
	phases ABC;
	length 117.000003744 ft;
	from N_1800070100;
	to N_1800070155;
	configuration L_1800069060_LineConfig;
}

object overhead_line {
	name L_1800067515;
	phases ABC;
	length 890.00002848 ft;
	from N_1800068536;
	to N_1800068533;
	configuration L_1800067515_LineConfig;
}

object overhead_line {
	name L_1800067514;
	phases ABC;
	length 251.000008032 ft;
	from N_1800068531;
	to N_1800068532;
	configuration L_1800067514_LineConfig;
}

object overhead_line {
	name L_1800067517;
	phases ABC;
	length 187.000005984 ft;
	from N_1800068534;
	to N_1800068535;
	configuration L_1800067517_LineConfig;
}

object overhead_line {
	name L_1800061723;
	phases ABN;
	length 672.000021504 ft;
	from N_1800077109;
	to N_1800077390;
	configuration L_1800061723_LineConfig;
}

object overhead_line {
	name L_1800025569;
	phases ABC;
	length 1115.00003568 ft;
	from N_1800003779;
	to N_1800025039;
	configuration L_1800025569_LineConfig;
}

object overhead_line {
	name L_1800069956;
	phases ABN;
	length 117.000003744 ft;
	from N_1800070954;
	to N_1800071011;
	configuration L_1800069956_LineConfig;
}

object overhead_line {
	name L_1800028114;
	phases ABN;
	length 146.000004672 ft;
	from N_1800072933;
	to N_1800027781;
	configuration L_1800028114_LineConfig;
}

object overhead_line {
	name L_1800089039;
	phases ABC;
	length 30.00000096 ft;
	from N_1800022340;
	to N_1800199401;
	configuration L_1800089039_LineConfig;
}

object overhead_line {
	name L_1800067159;
	phases ABN;
	length 276.000008832 ft;
	from N_1800197349;
	to N_1800068178;
	configuration L_1800067159_LineConfig;
}

object overhead_line {
	name L_1800069955;
	phases ABN;
	length 125.000004 ft;
	from N_1800071011;
	to N_1800071010;
	configuration L_1800069955_LineConfig;
}

object overhead_line {
	name L_1800028113;
	phases ABC;
	length 117.000003744 ft;
	from N_1800010958;
	to N_1800027780;
	configuration L_1800028113_LineConfig;
}

object overhead_line {
	name L_1800043773;
	phases ABN;
	length 130.00000416 ft;
	from N_1800007585;
	to N_1800044059;
	configuration L_1800043773_LineConfig;
}

object overhead_line {
	name L_1800029463;
	phases ABN;
	length 716.000022912 ft;
	from N_1800029168;
	to N_1800029169;
	configuration L_1800029463_LineConfig;
}

object overhead_line {
	name L_1800029462;
	phases ABN;
	length 122.000003904 ft;
	from N_1800071252;
	to N_1800029168;
	configuration L_1800029462_LineConfig;
}

object overhead_line {
	name L_1800029465;
	phases ABN;
	length 372.000011904 ft;
	from N_1800029170;
	to N_1800029171;
	configuration L_1800029465_LineConfig;
}

object overhead_line {
	name L_1800029464;
	phases ABN;
	length 588.000018816 ft;
	from N_1800071284;
	to N_1800029170;
	configuration L_1800029464_LineConfig;
}

object overhead_line {
	name L_1800039574;
	phases ABN;
	length 402.000012864 ft;
	from N_1800039579;
	to N_1800039580;
	configuration L_1800039574_LineConfig;
}

object overhead_line {
	name L_1800029468;
	phases ABN;
	length 132.000004224 ft;
	from N_1800029171;
	to N_1800029174;
	configuration L_1800029468_LineConfig;
}

object overhead_line {
	name L_1800069286;
	phases ABN;
	length 304.000009728 ft;
	from N_1800034155;
	to N_1800070331;
	configuration L_1800069286_LineConfig;
}

object overhead_line {
	name L_1800071847;
	phases ABC;
	length 250.000008 ft;
	from N_1800072939;
	to N_1800072940;
	configuration L_1800071847_LineConfig;
}

object overhead_line {
	name L_1800069281;
	phases ABN;
	length 222.000007104 ft;
	from N_1800010062;
	to N_1800070326;
	configuration L_1800069281_LineConfig;
}

object overhead_line {
	name L_1800037133;
	phases ABC;
	length 1058.00003386 ft;
	from N_1800000293;
	to N_1800037033;
	configuration L_1800037133_LineConfig;
}

object overhead_line {
	name L_1800071840;
	phases ABN;
	length 242.000007744 ft;
	from N_1800072935;
	to N_1800072933;
	configuration L_1800071840_LineConfig;
}

object overhead_line {
	name L_1800069289;
	phases ABN;
	length 391.000012512 ft;
	from N_1800070333;
	to N_1800070334;
	configuration L_1800069289_LineConfig;
}

object overhead_line {
	name L_1800069288;
	phases ABN;
	length 181.000005792 ft;
	from N_1800034155;
	to N_1800070333;
	configuration L_1800069288_LineConfig;
}

object overhead_line {
	name L_1800067605;
	phases ABN;
	length 1060.00003392 ft;
	from N_1800068621;
	to N_1800068624;
	configuration L_1800067605_LineConfig;
}

object overhead_line {
	name L_1800069444;
	phases ABC;
	length 419.000013408 ft;
	from N_1800070493;
	to N_1800070494;
	configuration L_1800069444_LineConfig;
}

object overhead_line {
	name L_1800067607;
	phases ABN;
	length 337.000010784 ft;
	from N_1800068627;
	to N_1800068626;
	configuration L_1800067607_LineConfig;
}

object overhead_line {
	name L_1800067601;
	phases ABN;
	length 851.000027232 ft;
	from N_1800007850;
	to N_1800068620;
	configuration L_1800067601_LineConfig;
}

object overhead_line {
	name L_1800067600;
	phases ABN;
	length 1328.0000425 ft;
	from N_1800068618;
	to N_1800068619;
	configuration L_1800067600_LineConfig;
}

object overhead_line {
	name L_1800067603;
	phases ABN;
	length 437.000013984 ft;
	from N_1800044191;
	to N_1800068622;
	configuration L_1800067603_LineConfig;
}

object overhead_line {
	name L_1800067602;
	phases ABN;
	length 517.000016544 ft;
	from N_1800068622;
	to N_1800068621;
	configuration L_1800067602_LineConfig;
}

object overhead_line {
	name L_1800043379;
	phases ABC;
	length 2002.00006406 ft;
	from N_1800072254;
	to N_1800043636;
	configuration L_1800043379_LineConfig;
}

object overhead_line {
	name L_1800011510;
	phases ABN;
	length 401.000012832 ft;
	from N_1800000287;
	to N_1800012058;
	configuration L_1800011510_LineConfig;
}

object overhead_line {
	name L_1800011511;
	phases ABN;
	length 433.000013856 ft;
	from N_1800000286;
	to N_1800012061;
	configuration L_1800011511_LineConfig;
}

object overhead_line {
	name L_1800024379;
	phases ABC;
	length 975.0000312 ft;
	from N_1800069911;
	to N_1800023754;
	configuration L_1800024379_LineConfig;
}

object overhead_line {
	name L_1800068532;
	phases ABC;
	length 355.00001136 ft;
	from N_1800069557;
	to N_1800069560;
	configuration L_1800068532_LineConfig;
}

object overhead_line {
	name L_1800068533;
	phases ABC;
	length 442.000014144 ft;
	from N_1800069560;
	to N_1800069561;
	configuration L_1800068533_LineConfig;
}

object overhead_line {
	name L_1800068530;
	phases ABC;
	length 232.000007424 ft;
	from N_1800069565;
	to N_1800069558;
	configuration L_1800068530_LineConfig;
}

object overhead_line {
	name L_1800068536;
	phases ABC;
	length 305.00000976 ft;
	from N_1800069562;
	to N_1800069564;
	configuration L_1800068536_LineConfig;
}

object overhead_line {
	name L_1800068537;
	phases ABC;
	length 356.000011392 ft;
	from N_1800069564;
	to N_1800069565;
	configuration L_1800068537_LineConfig;
}

object overhead_line {
	name L_1800068534;
	phases ABC;
	length 818.000026176 ft;
	from N_1800069561;
	to N_1800069562;
	configuration L_1800068534_LineConfig;
}

object overhead_line {
	name L_1800009486;
	phases ABC;
	length 100.0000032 ft;
	from N_1800009220;
	to N_1800010062;
	configuration L_1800009486_LineConfig;
}

object overhead_line {
	name L_1800083151;
	phases ABN;
	length 481.000015392 ft;
	from N_1800067541;
	to N_1800192128;
	configuration L_1800083151_LineConfig;
}

object overhead_line {
	name L_1800068539;
	phases ABC;
	length 745.00002384 ft;
	from N_1800069571;
	to N_1800069567;
	configuration L_1800068539_LineConfig;
}

object overhead_line {
	name L_1800071952;
	phases ABN;
	length 389.000012448 ft;
	from N_1800073046;
	to N_1800073045;
	configuration L_1800071952_LineConfig;
}

object overhead_line {
	name L_1800021718;
	phases AN;
	length 600.0000192 ft;
	from N_1800036754;
	to N_1800021019;
	configuration L_1800021718_LineConfig;
}

object overhead_line {
	name L_1800071950;
	phases ABN;
	length 370.00001184 ft;
	from N_1800073040;
	to N_1800073043;
	configuration L_1800071950_LineConfig;
}

object overhead_line {
	name L_1800071951;
	phases ABN;
	length 350.0000112 ft;
	from N_1800047902;
	to N_1800073044;
	configuration L_1800071951_LineConfig;
}

object overhead_line {
	name L_1800071956;
	phases ABN;
	length 419.000013408 ft;
	from N_1800035979;
	to N_1800073049;
	configuration L_1800071956_LineConfig;
}

object overhead_line {
	name L_1800071957;
	phases ABN;
	length 288.000009216 ft;
	from N_1800073049;
	to N_1800073050;
	configuration L_1800071957_LineConfig;
}

object overhead_line {
	name L_1800071954;
	phases ABN;
	length 380.00001216 ft;
	from N_1800073048;
	to N_1800073047;
	configuration L_1800071954_LineConfig;
}

object overhead_line {
	name L_1800071955;
	phases ABN;
	length 290.00000928 ft;
	from N_1800073046;
	to N_1800073048;
	configuration L_1800071955_LineConfig;
}

object overhead_line {
	name L_1800066481;
	phases ABN;
	length 358.000011456 ft;
	from N_1800067491;
	to N_1800067493;
	configuration L_1800066481_LineConfig;
}

object overhead_line {
	name L_1800007920;
	phases ABC;
	length 3204.00010253 ft;
	from N_1800069522;
	to N_1800008607;
	configuration L_1800007920_LineConfig;
}

object overhead_line {
	name L_1800007921;
	phases ABC;
	length 1293.00004138 ft;
	from N_1800069556;
	to N_1800008609;
	configuration L_1800007921_LineConfig;
}

object overhead_line {
	name L_1800034035;
	phases ABN;
	length 325.0000104 ft;
	from N_1800073236;
	to N_1800033854;
	configuration L_1800034035_LineConfig;
}

object overhead_line {
	name L_1800077485;
	phases ABC;
	length 254.000008128 ft;
	from N_1800079062;
	to N_1800032054;
	configuration L_1800077485_LineConfig;
}

object overhead_line {
	name L_1800068226;
	phases ABC;
	length 1330.00004256 ft;
	from N_1800069252;
	to N_1800045619;
	configuration L_1800068226_LineConfig;
}

object overhead_line {
	name L_1800068227;
	phases ABC;
	length 244.000007808 ft;
	from N_1800069253;
	to N_1800069252;
	configuration L_1800068227_LineConfig;
}

object overhead_line {
	name L_1800068224;
	phases ABN;
	length 412.000013184 ft;
	from N_1800002234;
	to N_1800069249;
	configuration L_1800068224_LineConfig;
}

object overhead_line {
	name L_1800068225;
	phases ABN;
	length 308.000009856 ft;
	from N_1800069249;
	to N_1800069250;
	configuration L_1800068225_LineConfig;
}

object overhead_line {
	name L_1800068979;
	phases ABN;
	length 433.000013856 ft;
	from N_1800070014;
	to N_1800070013;
	configuration L_1800068979_LineConfig;
}

object overhead_line {
	name L_1800068220;
	phases ABN;
	length 1371.00004387 ft;
	from N_1800020684;
	to N_1800203026;
	configuration L_1800068220_LineConfig;
}

object overhead_line {
	name L_1800068221;
	phases ABN;
	length 250.000008 ft;
	from N_1800070618;
	to N_1800069246;
	configuration L_1800068221_LineConfig;
}

object overhead_line {
	name L_1800071880;
	phases ABN;
	length 264.000008448 ft;
	from N_1800072969;
	to N_1800072973;
	configuration L_1800071880_LineConfig;
}

object overhead_line {
	name L_1800038396;
	phases ABC;
	length 993.000031776 ft;
	from N_1800004545;
	to N_1800038330;
	configuration L_1800038396_LineConfig;
}

object overhead_line {
	name L_1800068881;
	phases ABC;
	length 1441.00004611 ft;
	from N_1800009500;
	to N_1800069911;
	configuration L_1800068881_LineConfig;
}

object overhead_line {
	name L_1800071884;
	phases ABN;
	length 384.000012288 ft;
	from N_1800072978;
	to N_1800072977;
	configuration L_1800071884_LineConfig;
}

object overhead_line {
	name L_1800071885;
	phases ABN;
	length 444.000014208 ft;
	from N_1800055208;
	to N_1800072978;
	configuration L_1800071885_LineConfig;
}

object overhead_line {
	name L_1800068228;
	phases ABC;
	length 1050.0000336 ft;
	from N_1800069258;
	to N_1800069253;
	configuration L_1800068228_LineConfig;
}

object overhead_line {
	name L_1800068229;
	phases ABC;
	length 340.00001088 ft;
	from N_1800069261;
	to N_1800069254;
	configuration L_1800068229_LineConfig;
}

object overhead_line {
	name L_1800031046;
	phases ABC;
	length 562.000017984 ft;
	from N_1800030805;
	to N_1800061671;
	configuration L_1800031046_LineConfig;
}

object overhead_line {
	name L_1800068408;
	phases ACN;
	length 321.000010272 ft;
	from N_1800069443;
	to N_1800069434;
	configuration L_1800068408_LineConfig;
}

object overhead_line {
	name L_1800068409;
	phases ACN;
	length 457.000014624 ft;
	from N_1800069434;
	to N_1800069435;
	configuration L_1800068409_LineConfig;
}

object overhead_line {
	name L_1800068407;
	phases ACN;
	length 805.00002576 ft;
	from N_1800069437;
	to N_1800069433;
	configuration L_1800068407_LineConfig;
}

object overhead_line {
	name L_1800068404;
	phases ACN;
	length 730.00002336 ft;
	from N_1800069429;
	to N_1800069430;
	configuration L_1800068404_LineConfig;
}

object overhead_line {
	name L_1800068405;
	phases ACN;
	length 177.000005664 ft;
	from N_1800069429;
	to N_1800069431;
	configuration L_1800068405_LineConfig;
}

object overhead_line {
	name L_1800068402;
	phases ACN;
	length 1478.0000473 ft;
	from N_1800069423;
	to N_1800069428;
	configuration L_1800068402_LineConfig;
}

object overhead_line {
	name L_1800068403;
	phases ACN;
	length 1242.00003974 ft;
	from N_1800008581;
	to N_1800069429;
	configuration L_1800068403_LineConfig;
}

object overhead_line {
	name L_1800068400;
	phases ACN;
	length 2368.00007578 ft;
	from N_1800069428;
	to N_1800069426;
	configuration L_1800068400_LineConfig;
}

object overhead_line {
	name L_1800068401;
	phases ACN;
	length 2112.00006758 ft;
	from N_1800069426;
	to N_1800069427;
	configuration L_1800068401_LineConfig;
}

object overhead_line {
	name L_1800037250;
	phases ABC;
	length 830.00002656 ft;
	from N_1800199837;
	to N_1800037158;
	configuration L_1800037250_LineConfig;
}

object overhead_line {
	name L_1800070212;
	phases ABN;
	length 253.000008096 ft;
	from N_1800071264;
	to N_1800071269;
	configuration L_1800070212_LineConfig;
}

object overhead_line {
	name L_1800038378;
	phases ABN;
	length 391.000012512 ft;
	from N_1800012840;
	to N_1800038312;
	configuration L_1800038378_LineConfig;
}

object overhead_line {
	name L_1800068491;
	phases ABC;
	length 949.000030368 ft;
	from N_1800069517;
	to N_1800069518;
	configuration L_1800068491_LineConfig;
}

object overhead_line {
	name L_1800068490;
	phases ABC;
	length 297.000009504 ft;
	from N_1800037062;
	to N_1800069517;
	configuration L_1800068490_LineConfig;
}

object overhead_line {
	name L_1800068493;
	phases ABN;
	length 330.00001056 ft;
	from N_1800069521;
	to N_1800069520;
	configuration L_1800068493_LineConfig;
}

object overhead_line {
	name L_1800068906;
	phases ABC;
	length 252.000008064 ft;
	from N_1800069936;
	to N_1800069937;
	configuration L_1800068906_LineConfig;
}

object overhead_line {
	name L_1800068082;
	phases ABC;
	length 349.000011168 ft;
	from N_1800069103;
	to N_1800069104;
	configuration L_1800068082_LineConfig;
}

object overhead_line {
	name L_1800068083;
	phases ABN;
	length 306.000009792 ft;
	from N_1800069115;
	to N_1800069105;
	configuration L_1800068083_LineConfig;
}

object overhead_line {
	name L_1800068080;
	phases ABC;
	length 308.000009856 ft;
	from N_1800069104;
	to N_1800069102;
	configuration L_1800068080_LineConfig;
}

object overhead_line {
	name L_1800068492;
	phases ABN;
	length 402.000012864 ft;
	from N_1800080791;
	to N_1800069519;
	configuration L_1800068492_LineConfig;
}

object overhead_line {
	name L_1800068086;
	phases ABC;
	length 542.000017344 ft;
	from N_1800069107;
	to N_1800069108;
	configuration L_1800068086_LineConfig;
}

object overhead_line {
	name L_1800068084;
	phases ABC;
	length 1032.00003302 ft;
	from N_1800008515;
	to N_1800069106;
	configuration L_1800068084_LineConfig;
}

object overhead_line {
	name L_1800068085;
	phases ABC;
	length 681.000021792 ft;
	from N_1800069106;
	to N_1800069107;
	configuration L_1800068085_LineConfig;
}

object overhead_line {
	name L_1800042356;
	phases ABN;
	length 169.000005408 ft;
	from N_1800038945;
	to N_1800042546;
	configuration L_1800042356_LineConfig;
}

object overhead_line {
	name L_1800068495;
	phases ABC;
	length 1276.00004083 ft;
	from N_1800008606;
	to N_1800069522;
	configuration L_1800068495_LineConfig;
}

object overhead_line {
	name L_1800068088;
	phases ABC;
	length 710.00002272 ft;
	from N_1800069108;
	to N_1800069110;
	configuration L_1800068088_LineConfig;
}

object overhead_line {
	name L_1800068834;
	phases ABN;
	length 417.000013344 ft;
	from N_1800069862;
	to N_1800069863;
	configuration L_1800068834_LineConfig;
}

object overhead_line {
	name L_1800066430;
	phases ABN;
	length 437.000013984 ft;
	from N_1800067443;
	to N_1800067441;
	configuration L_1800066430_LineConfig;
}

object overhead_line {
	name L_1800032893;
	phases ABC;
	length 375.000012 ft;
	from N_1800080952;
	to N_1800032682;
	configuration L_1800032893_LineConfig;
}

object overhead_line {
	name L_1800072406;
	phases ABN;
	length 200.0000064 ft;
	from N_1800073503;
	to N_1800073504;
	configuration L_1800072406_LineConfig;
}

object overhead_line {
	name L_1800032894;
	phases ABC;
	length 250.000008 ft;
	from N_1800009494;
	to N_1800032683;
	configuration L_1800032894_LineConfig;
}

object overhead_line {
	name L_1800068496;
	phases ABN;
	length 170.00000544 ft;
	from N_1800069524;
	to N_1800069523;
	configuration L_1800068496_LineConfig;
}

object overhead_line {
	name L_1800019215;
	phases ABC;
	length 178.000005696 ft;
	from N_1800037139;
	to N_1800018563;
	configuration L_1800019215_LineConfig;
}

object overhead_line {
	name L_1800019214;
	phases ABC;
	length 100.0000032 ft;
	from N_1800008600;
	to N_1800018562;
	configuration L_1800019214_LineConfig;
}

object overhead_line {
	name L_1800068550;
	phases ABC;
	length 470.00001504 ft;
	from N_1800069587;
	to N_1800069578;
	configuration L_1800068550_LineConfig;
}

object overhead_line {
	name L_1800068718;
	phases ABN;
	length 170.00000544 ft;
	from N_1800069748;
	to N_1800069746;
	configuration L_1800068718_LineConfig;
}

object overhead_line {
	name L_1800068719;
	phases ABN;
	length 240.00000768 ft;
	from N_1800069750;
	to N_1800069747;
	configuration L_1800068719_LineConfig;
}

object overhead_line {
	name L_1800041155;
	phases ABN;
	length 351.000011232 ft;
	from N_1800041277;
	to N_1800041278;
	configuration L_1800041155_LineConfig;
}

object overhead_line {
	name L_1800041154;
	phases ABN;
	length 388.000012416 ft;
	from N_1800003206;
	to N_1800041277;
	configuration L_1800041154_LineConfig;
}

object overhead_line {
	name L_1800041157;
	phases ABN;
	length 210.00000672 ft;
	from N_1800041279;
	to N_1800041280;
	configuration L_1800041157_LineConfig;
}

object overhead_line {
	name L_1800041156;
	phases ABN;
	length 180.00000576 ft;
	from N_1800041278;
	to N_1800041279;
	configuration L_1800041156_LineConfig;
}

object overhead_line {
	name L_1800068712;
	phases ABN;
	length 70.00000224 ft;
	from N_1800041453;
	to N_1800069740;
	configuration L_1800068712_LineConfig;
}

object overhead_line {
	name L_1800068711;
	phases ABN;
	length 360.00001152 ft;
	from N_1800069740;
	to N_1800069739;
	configuration L_1800068711_LineConfig;
}

object overhead_line {
	name L_1800066536;
	phases ABN;
	length 283.000009056 ft;
	from N_1800067548;
	to N_1800067549;
	configuration L_1800066536_LineConfig;
}

object overhead_line {
	name L_1800066537;
	phases ABN;
	length 166.000005312 ft;
	from N_1800067549;
	to N_1800067550;
	configuration L_1800066537_LineConfig;
}

object overhead_line {
	name L_1800070366;
	phases ABC;
	length 320.00001024 ft;
	from N_1800071432;
	to N_1800071424;
	configuration L_1800070366_LineConfig;
}

object overhead_line {
	name L_1800071229;
	phases ABN;
	length 940.00003008 ft;
	from N_1800072309;
	to N_1800072310;
	configuration L_1800071229_LineConfig;
}

object overhead_line {
	name L_1800070364;
	phases ABC;
	length 222.000007104 ft;
	from N_1800009261;
	to N_1800071432;
	configuration L_1800070364_LineConfig;
}

object overhead_line {
	name L_1800071224;
	phases ABN;
	length 520.00001664 ft;
	from N_1800072303;
	to N_1800072304;
	configuration L_1800071224_LineConfig;
}

object overhead_line {
	name L_1800024762;
	phases ABN;
	length 150.0000048 ft;
	from N_1800070756;
	to N_1800024197;
	configuration L_1800024762_LineConfig;
}

object overhead_line {
	name L_1800071226;
	phases ABN;
	length 289.000009248 ft;
	from N_1800072305;
	to N_1800072307;
	configuration L_1800071226_LineConfig;
}

object overhead_line {
	name L_1800071227;
	phases ABN;
	length 434.000013888 ft;
	from N_1800072307;
	to N_1800072308;
	configuration L_1800071227_LineConfig;
}

object overhead_line {
	name L_1800071221;
	phases ABN;
	length 1372.0000439 ft;
	from N_1800072302;
	to N_1800072301;
	configuration L_1800071221_LineConfig;
}

object overhead_line {
	name L_1800071222;
	phases ABN;
	length 710.00002272 ft;
	from N_1800022313;
	to N_1800072302;
	configuration L_1800071222_LineConfig;
}

object overhead_line {
	name L_1800066531;
	phases ABN;
	length 2146.00006867 ft;
	from N_1800004550;
	to N_1800067544;
	configuration L_1800066531_LineConfig;
}

object overhead_line {
	name L_1800002378;
	phases ABC;
	length 184.000005888 ft;
	from N_1800070507;
	to N_1800002975;
	configuration L_1800002378_LineConfig;
}

object overhead_line {
	name L_1800066532;
	phases ABN;
	length 574.000018368 ft;
	from N_1800067544;
	to N_1800067545;
	configuration L_1800066532_LineConfig;
}

object overhead_line {
	name L_1800002376;
	phases ABC;
	length 425.0000136 ft;
	from N_1800040461;
	to N_1800002979;
	configuration L_1800002376_LineConfig;
}

object overhead_line {
	name L_1800071904;
	phases ABN;
	length 355.00001136 ft;
	from N_1800072998;
	to N_1800072997;
	configuration L_1800071904_LineConfig;
}

object overhead_line {
	name L_1800068126;
	phases ABN;
	length 545.00001744 ft;
	from N_1800069148;
	to N_1800069149;
	configuration L_1800068126_LineConfig;
}

object overhead_line {
	name L_1800069066;
	phases ABC;
	length 346.000011072 ft;
	from N_1800070155;
	to N_1800081548;
	configuration L_1800069066_LineConfig;
}

object overhead_line {
	name L_1800071760;
	phases AN;
	length 122.000003904 ft;
	from N_1800011169;
	to N_1800072853;
	configuration L_1800071760_LineConfig;
}

object overhead_line {
	name L_1800071765;
	phases AN;
	length 257.000008224 ft;
	from N_1800072862;
	to N_1800072858;
	configuration L_1800071765_LineConfig;
}

object overhead_line {
	name L_1800071769;
	phases AN;
	length 690.00002208 ft;
	from N_1800011168;
	to N_1800072862;
	configuration L_1800071769_LineConfig;
}

object overhead_line {
	name L_1800067516;
	phases ABC;
	length 539.000017248 ft;
	from N_1800068531;
	to N_1800068534;
	configuration L_1800067516_LineConfig;
}

object overhead_line {
	name L_1800071167;
	phases ABC;
	length 817.000026144 ft;
	from N_1800003785;
	to N_1800072247;
	configuration L_1800071167_LineConfig;
}

object overhead_line {
	name L_1800069533;
	phases ABC;
	length 647.000020704 ft;
	from N_1800070536;
	to N_1800070584;
	configuration L_1800069533_LineConfig;
}

object overhead_line {
	name L_1800071165;
	phases ABC;
	length 230.00000736 ft;
	from N_1800072243;
	to N_1800072245;
	configuration L_1800071165_LineConfig;
}

object overhead_line {
	name L_1800071164;
	phases ABC;
	length 157.000005024 ft;
	from N_1800003784;
	to N_1800072244;
	configuration L_1800071164_LineConfig;
}

object overhead_line {
	name L_1800071163;
	phases ABC;
	length 1434.00004589 ft;
	from N_1800072244;
	to N_1800072243;
	configuration L_1800071163_LineConfig;
}

object overhead_line {
	name L_1800041550;
	phases ABN;
	length 155.00000496 ft;
	from N_1800029463;
	to N_1800041704;
	configuration L_1800041550_LineConfig;
}

object overhead_line {
	name L_1800071169;
	phases ABC;
	length 1201.00003843 ft;
	from N_1800003788;
	to N_1800072249;
	configuration L_1800071169_LineConfig;
}

object overhead_line {
	name L_1800071168;
	phases ABC;
	length 291.000009312 ft;
	from N_1800208435;
	to N_1800072248;
	configuration L_1800071168_LineConfig;
}

object overhead_line {
	name L_1800069341;
	phases ABN;
	length 487.000015584 ft;
	from N_1800070395;
	to N_1800070388;
	configuration L_1800069341_LineConfig;
}

object overhead_line {
	name L_1800078946;
	phases ABC;
	length 231.000007392 ft;
	from N_1800034845;
	to N_1800080957;
	configuration L_1800078946_LineConfig;
}

object overhead_line {
	name L_1800078942;
	phases ABC;
	length 2501.00008003 ft;
	from N_1800008181;
	to N_1800080952;
	configuration L_1800078942_LineConfig;
}

object overhead_line {
	name L_1800078943;
	phases ABC;
	length 285.00000912 ft;
	from N_1800190145;
	to N_1800080953;
	configuration L_1800078943_LineConfig;
}

object overhead_line {
	name L_1800024839;
	phases ABN;
	length 738.000023616 ft;
	from N_1800024280;
	to N_1800038785;
	configuration L_1800024839_LineConfig;
}

object overhead_line {
	name L_1800066808;
	phases ABC;
	length 536.000017152 ft;
	from N_1800067826;
	to N_1800067825;
	configuration L_1800066808_LineConfig;
}

object overhead_line {
	name L_1800066809;
	phases ABC;
	length 358.000011456 ft;
	from N_1800037652;
	to N_1800067826;
	configuration L_1800066809_LineConfig;
}

object overhead_line {
	name L_1800041339;
	phases ABN;
	length 202.000006464 ft;
	from N_1800069224;
	to N_1800041474;
	configuration L_1800041339_LineConfig;
}

object overhead_line {
	name L_1800070787;
	phases ABC;
	length 85.00000272 ft;
	from N_1800004544;
	to N_1800071854;
	configuration L_1800070787_LineConfig;
}

object overhead_line {
	name L_1800070780;
	phases ABC;
	length 530.00001696 ft;
	from N_1800071841;
	to N_1800071847;
	configuration L_1800070780_LineConfig;
}

object overhead_line {
	name L_1800076472;
	phases ABN;
	length 100.0000032 ft;
	from N_1800008921;
	to N_1800077846;
	configuration L_1800076472_LineConfig;
}

object overhead_line {
	name L_1800067049;
	phases ABN;
	length 165.00000528 ft;
	from N_1800068075;
	to N_1800068066;
	configuration L_1800067049_LineConfig;
}

object overhead_line {
	name L_1800067048;
	phases ABC;
	length 151.000004832 ft;
	from N_1800068061;
	to N_1800068065;
	configuration L_1800067048_LineConfig;
}

object overhead_line {
	name L_1800067047;
	phases ABN;
	length 101.000003232 ft;
	from N_1800068065;
	to N_1800068064;
	configuration L_1800067047_LineConfig;
}

object overhead_line {
	name L_1800067046;
	phases ABN;
	length 39.000001248 ft;
	from N_1800068070;
	to N_1800068063;
	configuration L_1800067046_LineConfig;
}

object overhead_line {
	name L_1800067045;
	phases ABN;
	length 97.000003104 ft;
	from N_1800068064;
	to N_1800068062;
	configuration L_1800067045_LineConfig;
}

object overhead_line {
	name L_1800067044;
	phases ABC;
	length 104.000003328 ft;
	from N_1800068060;
	to N_1800068061;
	configuration L_1800067044_LineConfig;
}

object overhead_line {
	name L_1800067043;
	phases ABC;
	length 153.000004896 ft;
	from N_1800068059;
	to N_1800068060;
	configuration L_1800067043_LineConfig;
}

object overhead_line {
	name L_1800067042;
	phases ABC;
	length 641.000020512 ft;
	from N_1800068056;
	to N_1800068059;
	configuration L_1800067042_LineConfig;
}

object overhead_line {
	name L_1800067041;
	phases ABC;
	length 377.000012064 ft;
	from N_1800019550;
	to N_1800068058;
	configuration L_1800067041_LineConfig;
}

object overhead_line {
	name L_1800023375;
	phases ABN;
	length 820.00002624 ft;
	from N_1800070650;
	to N_1800022720;
	configuration L_1800023375_LineConfig;
}

object overhead_line {
	name L_1800007878;
	phases ACN;
	length 1260.00004032 ft;
	from N_1800068912;
	to N_1800008570;
	configuration L_1800007878_LineConfig;
}

object overhead_line {
	name L_1800030700;
	phases AN;
	length 410.00001312 ft;
	from N_1800030453;
	to N_1800030452;
	configuration L_1800030700_LineConfig;
}

object overhead_line {
	name L_1800030701;
	phases AN;
	length 190.00000608 ft;
	from N_1800030183;
	to N_1800030453;
	configuration L_1800030701_LineConfig;
}

object overhead_line {
	name L_1800029584;
	phases ABN;
	length 1400.0000448 ft;
	from N_1800029293;
	to N_1800029294;
	configuration L_1800029584_LineConfig;
}

object overhead_line {
	name L_1800040599;
	phases ABN;
	length 200.0000064 ft;
	from N_1800038904;
	to N_1800040675;
	configuration L_1800040599_LineConfig;
}

object overhead_line {
	name L_1800068223;
	phases ABN;
	length 533.000017056 ft;
	from N_1800069249;
	to N_1800069248;
	configuration L_1800068223_LineConfig;
}

object overhead_line {
	name L_1800066453;
	phases ABN;
	length 150.0000048 ft;
	from N_1800035487;
	to N_1800067464;
	configuration L_1800066453_LineConfig;
}

object overhead_line {
	name L_1800072526;
	phases ABC;
	length 61.000001952 ft;
	from N_1800021711;
	to N_1800073629;
	configuration L_1800072526_LineConfig;
}

object overhead_line {
	name L_1800072527;
	phases ABC;
	length 540.00001728 ft;
	from N_1800199401;
	to N_1800073630;
	configuration L_1800072527_LineConfig;
}

object overhead_line {
	name L_1800072036;
	phases ABC;
	length 425.0000136 ft;
	from N_1800073131;
	to N_1800073130;
	configuration L_1800072036_LineConfig;
}

object overhead_line {
	name L_1800072037;
	phases ABC;
	length 552.000017664 ft;
	from N_1800012843;
	to N_1800073131;
	configuration L_1800072037_LineConfig;
}

object overhead_line {
	name L_1800030128;
	phases ACN;
	length 236.000007552 ft;
	from N_1800045378;
	to N_1800029854;
	configuration L_1800030128_LineConfig;
}

object overhead_line {
	name L_1800030129;
	phases ACN;
	length 377.000012064 ft;
	from N_1800073896;
	to N_1800029855;
	configuration L_1800030129_LineConfig;
}

object overhead_line {
	name L_1800072528;
	phases ABC;
	length 660.00002112 ft;
	from N_1800079459;
	to N_1800073631;
	configuration L_1800072528_LineConfig;
}

object overhead_line {
	name L_1800072529;
	phases ABC;
	length 675.0000216 ft;
	from N_1800073633;
	to N_1800073632;
	configuration L_1800072529_LineConfig;
}

object overhead_line {
	name L_1800088527;
	phases ABC;
	length 42.000001344 ft;
	from N_1800027774;
	to N_1800198704;
	configuration L_1800088527_LineConfig;
}

object overhead_line {
	name L_1800008619;
	phases ABC;
	length 408.000013056 ft;
	from N_1800009235;
	to N_1800009236;
	configuration L_1800008619_LineConfig;
}

object overhead_line {
	name L_1800008921;
	phases ABC;
	length 2303.0000737 ft;
	from N_1800069927;
	to N_1800009506;
	configuration L_1800008921_LineConfig;
}

object overhead_line {
	name L_1800040391;
	phases ABC;
	length 250.000008 ft;
	from N_1800040457;
	to N_1800040458;
	configuration L_1800040391_LineConfig;
}

object overhead_line {
	name L_1800071543;
	phases ABC;
	length 306.000009792 ft;
	from N_1800067582;
	to N_1800072634;
	configuration L_1800071543_LineConfig;
}

object overhead_line {
	name L_1800071545;
	phases ABN;
	length 201.000006432 ft;
	from N_1800009894;
	to N_1800072637;
	configuration L_1800071545_LineConfig;
}

object overhead_line {
	name L_1800071544;
	phases ABN;
	length 560.00001792 ft;
	from N_1800042747;
	to N_1800072636;
	configuration L_1800071544_LineConfig;
}

object overhead_line {
	name L_1800071547;
	phases ABN;
	length 298.000009536 ft;
	from N_1800067399;
	to N_1800072639;
	configuration L_1800071547_LineConfig;
}

object overhead_line {
	name L_1800071546;
	phases ABN;
	length 220.00000704 ft;
	from N_1800072637;
	to N_1800072638;
	configuration L_1800071546_LineConfig;
}

object overhead_line {
	name L_1800068470;
	phases ABN;
	length 594.000019008 ft;
	from N_1800069498;
	to N_1800069497;
	configuration L_1800068470_LineConfig;
}

object overhead_line {
	name L_1800072171;
	phases ABN;
	length 355.00001136 ft;
	from N_1800073265;
	to N_1800073266;
	configuration L_1800072171_LineConfig;
}

object overhead_line {
	name L_1800074680;
	phases ABC;
	length 761.000024352 ft;
	from N_1800068632;
	to N_1800075834;
	configuration L_1800074680_LineConfig;
}

object overhead_line {
	name L_1800031611;
	phases ABN;
	length 326.000010432 ft;
	from N_1800031380;
	to N_1800031379;
	configuration L_1800031611_LineConfig;
}

object overhead_line {
	name L_1800031610;
	phases ABC;
	length 553.000017696 ft;
	from N_1800069978;
	to N_1800031378;
	configuration L_1800031610_LineConfig;
}

object overhead_line {
	name L_1800031612;
	phases ABN;
	length 473.000015136 ft;
	from N_1800031378;
	to N_1800031380;
	configuration L_1800031612_LineConfig;
}

object overhead_line {
	name L_1800002596;
	phases ABC;
	length 592.000018944 ft;
	from N_1800071197;
	to N_1800003256;
	configuration L_1800002596_LineConfig;
}

object overhead_line {
	name L_1800071208;
	phases ABC;
	length 2733.00008746 ft;
	from N_1800072294;
	to N_1800072288;
	configuration L_1800071208_LineConfig;
}

object overhead_line {
	name L_1800067458;
	phases ABC;
	length 436.000013952 ft;
	from N_1800068475;
	to N_1800068476;
	configuration L_1800067458_LineConfig;
}

object overhead_line {
	name L_1800081727;
	phases ABC;
	length 151.000004832 ft;
	from N_1800069527;
	to N_1800190054;
	configuration L_1800081727_LineConfig;
}

object overhead_line {
	name L_1800074445;
	phases ABN;
	length 533.000017056 ft;
	from N_1800075580;
	to N_1800075581;
	configuration L_1800074445_LineConfig;
}

object overhead_line {
	name L_1800074444;
	phases ABN;
	length 427.000013664 ft;
	from N_1800075582;
	to N_1800075580;
	configuration L_1800074444_LineConfig;
}

object overhead_line {
	name L_1800072144;
	phases ABN;
	length 340.00001088 ft;
	from N_1800073236;
	to N_1800073239;
	configuration L_1800072144_LineConfig;
}

object overhead_line {
	name L_1800067451;
	phases ABC;
	length 975.0000312 ft;
	from N_1800068468;
	to N_1800068469;
	configuration L_1800067451_LineConfig;
}

object overhead_line {
	name L_1800067452;
	phases ABN;
	length 1080.00003456 ft;
	from N_1800004541;
	to N_1800068470;
	configuration L_1800067452_LineConfig;
}

object overhead_line {
	name L_1800067453;
	phases ABN;
	length 1015.00003248 ft;
	from N_1800004542;
	to N_1800068471;
	configuration L_1800067453_LineConfig;
}

object overhead_line {
	name L_1800067454;
	phases ABC;
	length 284.000009088 ft;
	from N_1800203148;
	to N_1800068472;
	configuration L_1800067454_LineConfig;
}

object overhead_line {
	name L_1800072141;
	phases ABN;
	length 304.000009728 ft;
	from N_1800073098;
	to N_1800073236;
	configuration L_1800072141_LineConfig;
}

object overhead_line {
	name L_1800067456;
	phases ABC;
	length 278.000008896 ft;
	from N_1800068473;
	to N_1800068474;
	configuration L_1800067456_LineConfig;
}

object overhead_line {
	name L_1800067457;
	phases ABC;
	length 364.000011648 ft;
	from N_1800068474;
	to N_1800068475;
	configuration L_1800067457_LineConfig;
}

object overhead_line {
	name L_1800039530;
	phases ABN;
	length 215.00000688 ft;
	from N_1800039535;
	to N_1800039536;
	configuration L_1800039530_LineConfig;
}

object overhead_line {
	name L_1800039531;
	phases ABC;
	length 440.00001408 ft;
	from N_1800039585;
	to N_1800039537;
	configuration L_1800039531_LineConfig;
}

object overhead_line {
	name L_1800040187;
	phases ABN;
	length 487.000015584 ft;
	from N_1800069087;
	to N_1800040240;
	configuration L_1800040187_LineConfig;
}

object overhead_line {
	name L_1800039564;
	phases ABN;
	length 360.00001152 ft;
	from N_1800039569;
	to N_1800039570;
	configuration L_1800039564_LineConfig;
}

object overhead_line {
	name L_1800067298;
	phases ABC;
	length 922.000029504 ft;
	from N_1800068317;
	to N_1800068316;
	configuration L_1800067298_LineConfig;
}

object overhead_line {
	name L_1800067299;
	phases ABC;
	length 451.000014432 ft;
	from N_1800020608;
	to N_1800068317;
	configuration L_1800067299_LineConfig;
}

object overhead_line {
	name L_1800067294;
	phases ABN;
	length 341.000010912 ft;
	from N_1800008816;
	to N_1800068312;
	configuration L_1800067294_LineConfig;
}

object overhead_line {
	name L_1800029748;
	phases ABN;
	length 329.000010528 ft;
	from N_1800068613;
	to N_1800029463;
	configuration L_1800029748_LineConfig;
}

object overhead_line {
	name L_1800067290;
	phases ABC;
	length 77.000002464 ft;
	from N_1800202913;
	to N_1800068308;
	configuration L_1800067290_LineConfig;
}

object overhead_line {
	name L_1800071202;
	phases ABC;
	length 1113.00003562 ft;
	from N_1800072279;
	to N_1800072282;
	configuration L_1800071202_LineConfig;
}

object overhead_line {
	name L_1800071431;
	phases ABC;
	length 295.00000944 ft;
	from N_1800009200;
	to N_1800072520;
	configuration L_1800071431_LineConfig;
}

object overhead_line {
	name L_1800071430;
	phases ABC;
	length 675.0000216 ft;
	from N_1800072520;
	to N_1800072519;
	configuration L_1800071430_LineConfig;
}

object overhead_line {
	name L_1800008243;
	phases ABN;
	length 372.000011904 ft;
	from N_1800071946;
	to N_1800008915;
	configuration L_1800008243_LineConfig;
}

object overhead_line {
	name L_1800022196;
	phases ABN;
	length 910.00002912 ft;
	from N_1800021507;
	to N_1800021508;
	configuration L_1800022196_LineConfig;
}

object overhead_line {
	name L_1800071469;
	phases ABC;
	length 500.000016 ft;
	from N_1800197244;
	to N_1800072558;
	configuration L_1800071469_LineConfig;
}

object overhead_line {
	name L_1800008658;
	phases ABC;
	length 325.0000104 ft;
	from N_1800029451;
	to N_1800008506;
	configuration L_1800008658_LineConfig;
}

object overhead_line {
	name L_1800022195;
	phases ABC;
	length 293.000009376 ft;
	from N_1800069604;
	to N_1800021507;
	configuration L_1800022195_LineConfig;
}

object overhead_line {
	name L_1800071439;
	phases ABN;
	length 520.00001664 ft;
	from N_1800072527;
	to N_1800072528;
	configuration L_1800071439_LineConfig;
}

object overhead_line {
	name L_1800071438;
	phases ABN;
	length 231.000007392 ft;
	from N_1800041160;
	to N_1800072527;
	configuration L_1800071438_LineConfig;
}

object overhead_line {
	name L_1800069279;
	phases ABN;
	length 510.00001632 ft;
	from N_1800070326;
	to N_1800070324;
	configuration L_1800069279_LineConfig;
}

object overhead_line {
	name L_1800031053;
	phases ABN;
	length 291.000009312 ft;
	from N_1800000309;
	to N_1800030812;
	configuration L_1800031053_LineConfig;
}

object overhead_line {
	name L_1800031052;
	phases ABN;
	length 200.0000064 ft;
	from N_1800030810;
	to N_1800030811;
	configuration L_1800031052_LineConfig;
}

object overhead_line {
	name L_1800031051;
	phases ABN;
	length 812.000025984 ft;
	from N_1800030809;
	to N_1800030810;
	configuration L_1800031051_LineConfig;
}

object overhead_line {
	name L_1800031050;
	phases ABN;
	length 371.000011872 ft;
	from N_1800030808;
	to N_1800030809;
	configuration L_1800031050_LineConfig;
}

object overhead_line {
	name L_1800031057;
	phases ABN;
	length 557.000017824 ft;
	from N_1800000321;
	to N_1800030816;
	configuration L_1800031057_LineConfig;
}

object overhead_line {
	name L_1800008244;
	phases ABN;
	length 371.000011872 ft;
	from N_1800071870;
	to N_1800008916;
	configuration L_1800008244_LineConfig;
}

object overhead_line {
	name L_1800031055;
	phases ABN;
	length 180.00000576 ft;
	from N_1800030813;
	to N_1800030814;
	configuration L_1800031055_LineConfig;
}

object overhead_line {
	name L_1800031054;
	phases ABC;
	length 480.00001536 ft;
	from N_1800067750;
	to N_1800030813;
	configuration L_1800031054_LineConfig;
}

object overhead_line {
	name L_1800069401;
	phases ABC;
	length 380.00001216 ft;
	from N_1800009268;
	to N_1800070450;
	configuration L_1800069401_LineConfig;
}

object overhead_line {
	name L_1800069724;
	phases ABN;
	length 60.00000192 ft;
	from N_1800195539;
	to N_1800070776;
	configuration L_1800069724_LineConfig;
}

object overhead_line {
	name L_1800069057;
	phases ABC;
	length 190.00000608 ft;
	from N_1800070157;
	to N_1800070100;
	configuration L_1800069057_LineConfig;
}

object overhead_line {
	name L_1800069052;
	phases ABC;
	length 377.000012064 ft;
	from N_1800007584;
	to N_1800070088;
	configuration L_1800069052_LineConfig;
}

object overhead_line {
	name L_1800069053;
	phases ABC;
	length 358.000011456 ft;
	from N_1800070088;
	to N_1800070089;
	configuration L_1800069053_LineConfig;
}

object overhead_line {
	name L_1800069050;
	phases ABN;
	length 361.000011552 ft;
	from N_1800036911;
	to N_1800070086;
	configuration L_1800069050_LineConfig;
}

object overhead_line {
	name L_1800039445;
	phases ABN;
	length 310.00000992 ft;
	from N_1800034838;
	to N_1800039443;
	configuration L_1800039445_LineConfig;
}

object overhead_line {
	name L_1800061735;
	phases ABN;
	length 357.000011424 ft;
	from N_1800077110;
	to N_1800062646;
	configuration L_1800061735_LineConfig;
}

object overhead_line {
	name L_1800038149;
	phases ABN;
	length 616.000019712 ft;
	from N_1800030335;
	to N_1800038075;
	configuration L_1800038149_LineConfig;
}

object overhead_line {
	name L_1800013448;
	phases ABN;
	length 362.000011584 ft;
	from N_1800071875;
	to N_1800013717;
	configuration L_1800013448_LineConfig;
}

object overhead_line {
	name L_1800069058;
	phases ABN;
	length 318.000010176 ft;
	from N_1800070155;
	to N_1800070094;
	configuration L_1800069058_LineConfig;
}

object overhead_line {
	name L_1800003765;
	phases ABC;
	length 387.000012384 ft;
	from N_1800072259;
	to N_1800004664;
	configuration L_1800003765_LineConfig;
}

object overhead_line {
	name L_1800003766;
	phases ABC;
	length 404.000012928 ft;
	from N_1800069275;
	to N_1800004665;
	configuration L_1800003766_LineConfig;
}

object overhead_line {
	name L_1800069400;
	phases ABN;
	length 320.00001024 ft;
	from N_1800070448;
	to N_1800070449;
	configuration L_1800069400_LineConfig;
}

object overhead_line {
	name L_1800078897;
	phases ABN;
	length 400.0000128 ft;
	from N_1800022997;
	to N_1800080890;
	configuration L_1800078897_LineConfig;
}

object overhead_line {
	name L_1800019920;
	phases ABC;
	length 510.00001632 ft;
	from N_1800008594;
	to N_1800019249;
	configuration L_1800019920_LineConfig;
}

object overhead_line {
	name L_1800028106;
	phases ABC;
	length 658.000021056 ft;
	from N_1800198704;
	to N_1800027773;
	configuration L_1800028106_LineConfig;
}

object overhead_line {
	name L_1800043748;
	phases ABN;
	length 395.00001264 ft;
	from N_1800044032;
	to N_1800044033;
	configuration L_1800043748_LineConfig;
}

object overhead_line {
	name L_1800043749;
	phases ABN;
	length 313.000010016 ft;
	from N_1800044033;
	to N_1800044034;
	configuration L_1800043749_LineConfig;
}

object overhead_line {
	name L_1800029324;
	phases ABN;
	length 331.000010592 ft;
	from N_1800070063;
	to N_1800029026;
	configuration L_1800029324_LineConfig;
}

object overhead_line {
	name L_1800022400;
	phases ABC;
	length 66.000002112 ft;
	from N_1800073629;
	to N_1800021710;
	configuration L_1800022400_LineConfig;
}

object overhead_line {
	name L_1800043747;
	phases ABN;
	length 515.00001648 ft;
	from N_1800013212;
	to N_1800044032;
	configuration L_1800043747_LineConfig;
}

object overhead_line {
	name L_1800028109;
	phases ABN;
	length 384.000012288 ft;
	from N_1800072501;
	to N_1800028251;
	configuration L_1800028109_LineConfig;
}

object overhead_line {
	name L_1800022403;
	phases ABC;
	length 2225.0000712 ft;
	from N_1800021712;
	to N_1800021709;
	configuration L_1800022403_LineConfig;
}

object overhead_line {
	name L_1800038307;
	phases ABN;
	length 310.00000992 ft;
	from N_1800071110;
	to N_1800038236;
	configuration L_1800038307_LineConfig;
}

object overhead_line {
	name L_1800092988;
	phases AN;
	length 657.000021024 ft;
	from N_1800204645;
	to N_1800204644;
	configuration L_1800092988_LineConfig;
}

object overhead_line {
	name L_1800069403;
	phases ABC;
	length 1543.00004938 ft;
	from N_1800003790;
	to N_1800070452;
	configuration L_1800069403_LineConfig;
}

object overhead_line {
	name L_1800092987;
	phases AN;
	length 135.00000432 ft;
	from N_1800072775;
	to N_1800204643;
	configuration L_1800092987_LineConfig;
}

object overhead_line {
	name L_1800068832;
	phases ABN;
	length 396.000012672 ft;
	from N_1800069854;
	to N_1800069861;
	configuration L_1800068832_LineConfig;
}

object overhead_line {
	name L_1800035628;
	phases ABN;
	length 691.000022112 ft;
	from N_1800019466;
	to N_1800035487;
	configuration L_1800035628_LineConfig;
}

object overhead_line {
	name L_1800034486;
	phases ABC;
	length 266.000008512 ft;
	from N_1800009219;
	to N_1800034316;
	configuration L_1800034486_LineConfig;
}

object overhead_line {
	name L_1800034484;
	phases ABC;
	length 370.00001184 ft;
	from N_1800034313;
	to N_1800034314;
	configuration L_1800034484_LineConfig;
}

object overhead_line {
	name L_1800034483;
	phases ABC;
	length 161.000005152 ft;
	from N_1800045524;
	to N_1800034313;
	configuration L_1800034483_LineConfig;
}

object overhead_line {
	name L_1800069528;
	phases ABC;
	length 238.000007616 ft;
	from N_1800044004;
	to N_1800070579;
	configuration L_1800069528_LineConfig;
}

object overhead_line {
	name L_1800034481;
	phases ABC;
	length 316.000010112 ft;
	from N_1800070305;
	to N_1800034311;
	configuration L_1800034481_LineConfig;
}

object overhead_line {
	name L_1800034480;
	phases ABC;
	length 114.000003648 ft;
	from N_1800034309;
	to N_1800034310;
	configuration L_1800034480_LineConfig;
}

object overhead_line {
	name L_1800035625;
	phases ABN;
	length 644.000020608 ft;
	from N_1800035486;
	to N_1800004558;
	configuration L_1800035625_LineConfig;
}

object overhead_line {
	name L_1800035626;
	phases ABN;
	length 748.000023936 ft;
	from N_1800019466;
	to N_1800035485;
	configuration L_1800035626_LineConfig;
}

object overhead_line {
	name L_1800035627;
	phases ABN;
	length 368.000011776 ft;
	from N_1800035494;
	to N_1800035486;
	configuration L_1800035627_LineConfig;
}

object overhead_line {
	name L_1800069431;
	phases ABC;
	length 382.000012224 ft;
	from N_1800070453;
	to N_1800070481;
	configuration L_1800069431_LineConfig;
}

object overhead_line {
	name L_1800072045;
	phases ABN;
	length 58.000001856 ft;
	from N_1800026138;
	to N_1800073140;
	configuration L_1800072045_LineConfig;
}

object overhead_line {
	name L_1800008295;
	phases ABN;
	length 243.000007776 ft;
	from N_1800071871;
	to N_1800008964;
	configuration L_1800008295_LineConfig;
}

object overhead_line {
	name L_1800034933;
	phases ABN;
	length 610.00001952 ft;
	from N_1800034781;
	to N_1800034782;
	configuration L_1800034933_LineConfig;
}

object overhead_line {
	name L_1800034932;
	phases ABN;
	length 312.000009984 ft;
	from N_1800039580;
	to N_1800034781;
	configuration L_1800034932_LineConfig;
}

object overhead_line {
	name L_1800034931;
	phases ABN;
	length 298.000009536 ft;
	from N_1800067873;
	to N_1800034780;
	configuration L_1800034931_LineConfig;
}

object overhead_line {
	name L_1800093902;
	phases ABN;
	length 1010.00003232 ft;
	from N_1800077390;
	to N_1800206508;
	configuration L_1800093902_LineConfig;
}

object overhead_line {
	name L_1800002381;
	phases ABC;
	length 835.00002672 ft;
	from N_1800069086;
	to N_1800002983;
	configuration L_1800002381_LineConfig;
}

object overhead_line {
	name L_1800071947;
	phases ABN;
	length 320.00001024 ft;
	from N_1800038870;
	to N_1800073040;
	configuration L_1800071947_LineConfig;
}

object overhead_line {
	name L_1800071946;
	phases ABN;
	length 400.0000128 ft;
	from N_1800073040;
	to N_1800073039;
	configuration L_1800071946_LineConfig;
}

object overhead_line {
	name L_1800071943;
	phases ABN;
	length 182.000005824 ft;
	from N_1800073042;
	to N_1800073036;
	configuration L_1800071943_LineConfig;
}

object overhead_line {
	name L_1800031489;
	phases ABN;
	length 530.00001696 ft;
	from N_1800031249;
	to N_1800031255;
	configuration L_1800031489_LineConfig;
}

object overhead_line {
	name L_1800034983;
	phases ABN;
	length 212.000006784 ft;
	from N_1800073506;
	to N_1800013212;
	configuration L_1800034983_LineConfig;
}

object overhead_line {
	name L_1800070144;
	phases AN;
	length 165.00000528 ft;
	from N_1800071197;
	to N_1800071200;
	configuration L_1800070144_LineConfig;
}

object overhead_line {
	name L_1800071949;
	phases ABN;
	length 218.000006976 ft;
	from N_1800073039;
	to N_1800073042;
	configuration L_1800071949_LineConfig;
}

object overhead_line {
	name L_1800071948;
	phases ABN;
	length 190.00000608 ft;
	from N_1800073039;
	to N_1800073041;
	configuration L_1800071948_LineConfig;
}

object overhead_line {
	name L_1800070141;
	phases ABC;
	length 444.000014208 ft;
	from N_1800071191;
	to N_1800071197;
	configuration L_1800070141_LineConfig;
}

object overhead_line {
	name L_1800066496;
	phases ABN;
	length 337.000010784 ft;
	from N_1800067507;
	to N_1800067508;
	configuration L_1800066496_LineConfig;
}

object overhead_line {
	name L_1800066495;
	phases ABN;
	length 452.000014464 ft;
	from N_1800067505;
	to N_1800067507;
	configuration L_1800066495_LineConfig;
}

object overhead_line {
	name L_1800066494;
	phases ABN;
	length 116.000003712 ft;
	from N_1800067508;
	to N_1800067506;
	configuration L_1800066494_LineConfig;
}

object overhead_line {
	name L_1800066493;
	phases ABC;
	length 385.00001232 ft;
	from N_1800067415;
	to N_1800067505;
	configuration L_1800066493_LineConfig;
}

object overhead_line {
	name L_1800067604;
	phases ABN;
	length 472.000015104 ft;
	from N_1800068621;
	to N_1800068623;
	configuration L_1800067604_LineConfig;
}

object overhead_line {
	name L_1800035635;
	phases ABN;
	length 653.000020896 ft;
	from N_1800035492;
	to N_1800035495;
	configuration L_1800035635_LineConfig;
}

object overhead_line {
	name L_1800077494;
	phases ABN;
	length 266.000008512 ft;
	from N_1800069153;
	to N_1800079072;
	configuration L_1800077494_LineConfig;
}

object overhead_line {
	name L_1800085904;
	phases ABC;
	length 325.0000104 ft;
	from N_1800008175;
	to N_1800039495;
	configuration L_1800085904_LineConfig;
}

object overhead_line {
	name L_1800068895;
	phases ABN;
	length 665.00002128 ft;
	from N_1800069926;
	to N_1800069925;
	configuration L_1800068895_LineConfig;
}

object overhead_line {
	name L_1800068230;
	phases ABC;
	length 313.000010016 ft;
	from N_1800195519;
	to N_1800069255;
	configuration L_1800068230_LineConfig;
}

object overhead_line {
	name L_1800068897;
	phases ABC;
	length 1087.00003478 ft;
	from N_1800069916;
	to N_1800069927;
	configuration L_1800068897_LineConfig;
}

object overhead_line {
	name L_1800068232;
	phases ABC;
	length 691.000022112 ft;
	from N_1800069254;
	to N_1800069257;
	configuration L_1800068232_LineConfig;
}

object overhead_line {
	name L_1800068891;
	phases ABC;
	length 29.000000928 ft;
	from N_1800069916;
	to N_1800069921;
	configuration L_1800068891_LineConfig;
}

object overhead_line {
	name L_1800068890;
	phases ABC;
	length 225.0000072 ft;
	from N_1800069923;
	to N_1800069920;
	configuration L_1800068890_LineConfig;
}

object overhead_line {
	name L_1800068237;
	phases ABN;
	length 179.000005728 ft;
	from N_1800069263;
	to N_1800069262;
	configuration L_1800068237_LineConfig;
}

object overhead_line {
	name L_1800068236;
	phases ABC;
	length 240.00000768 ft;
	from N_1800069255;
	to N_1800069261;
	configuration L_1800068236_LineConfig;
}

object overhead_line {
	name L_1800069544;
	phases ABC;
	length 433.000013856 ft;
	from N_1800070585;
	to N_1800070595;
	configuration L_1800069544_LineConfig;
}

object overhead_line {
	name L_1800068238;
	phases ABN;
	length 367.000011744 ft;
	from N_1800069261;
	to N_1800069263;
	configuration L_1800068238_LineConfig;
}

object overhead_line {
	name L_1800071891;
	phases ABN;
	length 351.000011232 ft;
	from N_1800072983;
	to N_1800072984;
	configuration L_1800071891_LineConfig;
}

object overhead_line {
	name L_1800072060;
	phases ABN;
	length 480.00001536 ft;
	from N_1800073154;
	to N_1800073155;
	configuration L_1800072060_LineConfig;
}

object overhead_line {
	name L_1800068899;
	phases ABC;
	length 149.000004768 ft;
	from N_1800069911;
	to N_1800069929;
	configuration L_1800068899_LineConfig;
}

object overhead_line {
	name L_1800071896;
	phases ABN;
	length 78.000002496 ft;
	from N_1800072978;
	to N_1800072989;
	configuration L_1800071896_LineConfig;
}

object overhead_line {
	name L_1800069440;
	phases ABC;
	length 880.00002816 ft;
	from N_1800009268;
	to N_1800070490;
	configuration L_1800069440_LineConfig;
}

object overhead_line {
	name L_1800068419;
	phases ACN;
	length 197.000006304 ft;
	from N_1800069443;
	to N_1800069445;
	configuration L_1800068419_LineConfig;
}

object overhead_line {
	name L_1800068418;
	phases ACN;
	length 923.000029536 ft;
	from N_1800069445;
	to N_1800069444;
	configuration L_1800068418_LineConfig;
}

object overhead_line {
	name L_1800069443;
	phases ABC;
	length 512.000016384 ft;
	from N_1800070492;
	to N_1800070493;
	configuration L_1800069443_LineConfig;
}

object overhead_line {
	name L_1800067853;
	phases ACN;
	length 599.000019168 ft;
	from N_1800069394;
	to N_1800068869;
	configuration L_1800067853_LineConfig;
}

object overhead_line {
	name L_1800068411;
	phases ACN;
	length 761.000024352 ft;
	from N_1800003263;
	to N_1800069437;
	configuration L_1800068411_LineConfig;
}

object overhead_line {
	name L_1800068410;
	phases ACN;
	length 300.0000096 ft;
	from N_1800069434;
	to N_1800069436;
	configuration L_1800068410_LineConfig;
}

object overhead_line {
	name L_1800068413;
	phases ACN;
	length 452.000014464 ft;
	from N_1800069437;
	to N_1800069439;
	configuration L_1800068413_LineConfig;
}

object overhead_line {
	name L_1800040396;
	phases ABN;
	length 200.0000064 ft;
	from N_1800002979;
	to N_1800040463;
	configuration L_1800040396_LineConfig;
}

object overhead_line {
	name L_1800067858;
	phases ACN;
	length 1829.00005853 ft;
	from N_1800068885;
	to N_1800068877;
	configuration L_1800067858_LineConfig;
}

object overhead_line {
	name L_1800067859;
	phases ACN;
	length 610.00001952 ft;
	from N_1800068879;
	to N_1800068878;
	configuration L_1800067859_LineConfig;
}

object overhead_line {
	name L_1800068417;
	phases ACN;
	length 78.000002496 ft;
	from N_1800069433;
	to N_1800069443;
	configuration L_1800068417_LineConfig;
}

object overhead_line {
	name L_1800068416;
	phases ACN;
	length 91.000002912 ft;
	from N_1800069435;
	to N_1800069442;
	configuration L_1800068416_LineConfig;
}

object overhead_line {
	name L_1800008673;
	phases ABC;
	length 242.000007744 ft;
	from N_1800070497;
	to N_1800009272;
	configuration L_1800008673_LineConfig;
}

object overhead_line {
	name L_1800008672;
	phases ABC;
	length 493.000015776 ft;
	from N_1800032076;
	to N_1800009271;
	configuration L_1800008672_LineConfig;
}

object overhead_line {
	name L_1800008671;
	phases ABC;
	length 240.00000768 ft;
	from N_1800009268;
	to N_1800003790;
	configuration L_1800008671_LineConfig;
}

object overhead_line {
	name L_1800008670;
	phases ABC;
	length 380.00001216 ft;
	from N_1800009221;
	to N_1800009268;
	configuration L_1800008670_LineConfig;
}

object overhead_line {
	name L_1800070205;
	phases ABN;
	length 602.000019264 ft;
	from N_1800029169;
	to N_1800071262;
	configuration L_1800070205_LineConfig;
}

object overhead_line {
	name L_1800070204;
	phases ABN;
	length 487.000015584 ft;
	from N_1800071260;
	to N_1800071261;
	configuration L_1800070204_LineConfig;
}

object overhead_line {
	name L_1800070207;
	phases ABN;
	length 561.000017952 ft;
	from N_1800029169;
	to N_1800071264;
	configuration L_1800070207_LineConfig;
}

object overhead_line {
	name L_1800008674;
	phases ABC;
	length 240.00000768 ft;
	from N_1800070447;
	to N_1800000306;
	configuration L_1800008674_LineConfig;
}

object overhead_line {
	name L_1800070209;
	phases ABN;
	length 396.000012672 ft;
	from N_1800071264;
	to N_1800071266;
	configuration L_1800070209_LineConfig;
}

object overhead_line {
	name L_1800067566;
	phases ABN;
	length 620.00001984 ft;
	from N_1800068583;
	to N_1800068584;
	configuration L_1800067566_LineConfig;
}

object overhead_line {
	name L_1800033972;
	phases ABN;
	length 1195.00003824 ft;
	from N_1800024197;
	to N_1800045548;
	configuration L_1800033972_LineConfig;
}

object overhead_line {
	name L_1800035474;
	phases ABC;
	length 293.000009376 ft;
	from N_1800035332;
	to N_1800035333;
	configuration L_1800035474_LineConfig;
}

object overhead_line {
	name L_1800068095;
	phases ABN;
	length 326.000010432 ft;
	from N_1800069115;
	to N_1800069117;
	configuration L_1800068095_LineConfig;
}

object overhead_line {
	name L_1800009487;
	phases ABN;
	length 1275.0000408 ft;
	from N_1800070331;
	to N_1800010066;
	configuration L_1800009487_LineConfig;
}

object overhead_line {
	name L_1800068097;
	phases ABC;
	length 531.000016992 ft;
	from N_1800069118;
	to N_1800069119;
	configuration L_1800068097_LineConfig;
}

object overhead_line {
	name L_1800068096;
	phases ABC;
	length 530.00001696 ft;
	from N_1800069112;
	to N_1800069118;
	configuration L_1800068096_LineConfig;
}

object overhead_line {
	name L_1800068090;
	phases ABC;
	length 269.000008608 ft;
	from N_1800022997;
	to N_1800069112;
	configuration L_1800068090_LineConfig;
}

object overhead_line {
	name L_1800068093;
	phases ABN;
	length 361.000011552 ft;
	from N_1800069103;
	to N_1800069115;
	configuration L_1800068093_LineConfig;
}

object overhead_line {
	name L_1800067608;
	phases ABN;
	length 341.000010912 ft;
	from N_1800068625;
	to N_1800068627;
	configuration L_1800067608_LineConfig;
}

object overhead_line {
	name L_1800068529;
	phases ABC;
	length 1618.00005178 ft;
	from N_1800069555;
	to N_1800069557;
	configuration L_1800068529_LineConfig;
}

object overhead_line {
	name L_1800068528;
	phases ABC;
	length 23.000000736 ft;
	from N_1800069557;
	to N_1800069556;
	configuration L_1800068528_LineConfig;
}

object overhead_line {
	name L_1800068525;
	phases ABC;
	length 476.000015232 ft;
	from N_1800069552;
	to N_1800069553;
	configuration L_1800068525_LineConfig;
}

object overhead_line {
	name L_1800068524;
	phases ABC;
	length 210.00000672 ft;
	from N_1800069551;
	to N_1800069552;
	configuration L_1800068524_LineConfig;
}

object overhead_line {
	name L_1800068527;
	phases ABC;
	length 337.000010784 ft;
	from N_1800069554;
	to N_1800069555;
	configuration L_1800068527_LineConfig;
}

object overhead_line {
	name L_1800069118;
	phases ABC;
	length 260.00000832 ft;
	from N_1800036913;
	to N_1800070157;
	configuration L_1800069118_LineConfig;
}

object overhead_line {
	name L_1800067258;
	phases ABN;
	length 420.00001344 ft;
	from N_1800068262;
	to N_1800068276;
	configuration L_1800067258_LineConfig;
}

object overhead_line {
	name L_1800068523;
	phases ABC;
	length 257.000008224 ft;
	from N_1800069535;
	to N_1800069551;
	configuration L_1800068523_LineConfig;
}

object overhead_line {
	name L_1800067889;
	phases ACN;
	length 197.000006304 ft;
	from N_1800068905;
	to N_1800068909;
	configuration L_1800067889_LineConfig;
}

object overhead_line {
	name L_1800070379;
	phases ABC;
	length 990.00003168 ft;
	from N_1800071434;
	to N_1800071440;
	configuration L_1800070379_LineConfig;
}

object overhead_line {
	name L_1800070373;
	phases ABC;
	length 362.000011584 ft;
	from N_1800071433;
	to N_1800071434;
	configuration L_1800070373_LineConfig;
}

object overhead_line {
	name L_1800070372;
	phases ABC;
	length 399.000012768 ft;
	from N_1800029451;
	to N_1800071433;
	configuration L_1800070372_LineConfig;
}

object overhead_line {
	name L_1800024754;
	phases ABN;
	length 20.00000064 ft;
	from N_1800024187;
	to N_1800024189;
	configuration L_1800024754_LineConfig;
}

object overhead_line {
	name L_1800024752;
	phases ABN;
	length 780.00002496 ft;
	from N_1800032876;
	to N_1800024187;
	configuration L_1800024752_LineConfig;
}

object overhead_line {
	name L_1800024751;
	phases ABN;
	length 684.000021888 ft;
	from N_1800024187;
	to N_1800024186;
	configuration L_1800024751_LineConfig;
}

object overhead_line {
	name L_1800002561;
	phases ABN;
	length 1215.00003888 ft;
	from N_1800039574;
	to N_1800003212;
	configuration L_1800002561_LineConfig;
}

object overhead_line {
	name L_1800071236;
	phases ABC;
	length 967.000030944 ft;
	from N_1800072316;
	to N_1800072317;
	configuration L_1800071236_LineConfig;
}

object overhead_line {
	name L_1800002563;
	phases ABN;
	length 427.000013664 ft;
	from N_1800039349;
	to N_1800003214;
	configuration L_1800002563_LineConfig;
}

object overhead_line {
	name L_1800002562;
	phases ABN;
	length 1744.00005581 ft;
	from N_1800069942;
	to N_1800003220;
	configuration L_1800002562_LineConfig;
}

object overhead_line {
	name L_1800071231;
	phases ABN;
	length 506.000016192 ft;
	from N_1800072311;
	to N_1800072312;
	configuration L_1800071231_LineConfig;
}

object overhead_line {
	name L_1800071230;
	phases ABN;
	length 301.000009632 ft;
	from N_1800072310;
	to N_1800072311;
	configuration L_1800071230_LineConfig;
}

object overhead_line {
	name L_1800069459;
	phases ABC;
	length 916.000029312 ft;
	from N_1800002192;
	to N_1800070509;
	configuration L_1800069459_LineConfig;
}

object overhead_line {
	name L_1800071573;
	phases AN;
	length 610.00001952 ft;
	from N_1800072663;
	to N_1800072665;
	configuration L_1800071573_LineConfig;
}

object overhead_line {
	name L_1800034980;
	phases ABN;
	length 450.0000144 ft;
	from N_1800073575;
	to N_1800034829;
	configuration L_1800034980_LineConfig;
}

object overhead_line {
	name L_1800060918;
	phases ABC;
	length 360.00001152 ft;
	from N_1800061800;
	to N_1800061802;
	configuration L_1800060918_LineConfig;
}

object overhead_line {
	name L_1800068130;
	phases ABN;
	length 213.000006816 ft;
	from N_1800069152;
	to N_1800069153;
	configuration L_1800068130_LineConfig;
}

object overhead_line {
	name L_1800023059;
	phases ABC;
	length 330.00001056 ft;
	from N_1800022340;
	to N_1800022341;
	configuration L_1800023059_LineConfig;
}

object overhead_line {
	name L_1800066929;
	phases ABC;
	length 214.000006848 ft;
	from N_1800067947;
	to N_1800067946;
	configuration L_1800066929_LineConfig;
}

object overhead_line {
	name L_1800072633;
	phases ABN;
	length 460.00001472 ft;
	from N_1800073735;
	to N_1800073736;
	configuration L_1800072633_LineConfig;
}

object overhead_line {
	name L_1800066811;
	phases ABC;
	length 432.000013824 ft;
	from N_1800067827;
	to N_1800067828;
	configuration L_1800066811_LineConfig;
}

object overhead_line {
	name L_1800066810;
	phases ABC;
	length 489.000015648 ft;
	from N_1800067825;
	to N_1800067827;
	configuration L_1800066810_LineConfig;
}

object overhead_line {
	name L_1800066817;
	phases ABN;
	length 663.000021216 ft;
	from N_1800067833;
	to N_1800067834;
	configuration L_1800066817_LineConfig;
}

object overhead_line {
	name L_1800066816;
	phases ABN;
	length 518.000016576 ft;
	from N_1800012302;
	to N_1800067833;
	configuration L_1800066816_LineConfig;
}

object overhead_line {
	name L_1800071953;
	phases ABN;
	length 420.00001344 ft;
	from N_1800028645;
	to N_1800073046;
	configuration L_1800071953_LineConfig;
}

object overhead_line {
	name L_1800043900;
	phases ABN;
	length 834.000026688 ft;
	from N_1800068620;
	to N_1800044191;
	configuration L_1800043900_LineConfig;
}

object overhead_line {
	name L_1800070796;
	phases ABN;
	length 371.000011872 ft;
	from N_1800071862;
	to N_1800071863;
	configuration L_1800070796_LineConfig;
}

object overhead_line {
	name L_1800070795;
	phases ABN;
	length 73.000002336 ft;
	from N_1800071861;
	to N_1800071862;
	configuration L_1800070795_LineConfig;
}

object overhead_line {
	name L_1800070794;
	phases ABN;
	length 283.000009056 ft;
	from N_1800071865;
	to N_1800071861;
	configuration L_1800070794_LineConfig;
}

object overhead_line {
	name L_1800067072;
	phases ABC;
	length 282.000009024 ft;
	from N_1800067891;
	to N_1800068090;
	configuration L_1800067072_LineConfig;
}

object overhead_line {
	name L_1800067073;
	phases ABN;
	length 296.000009472 ft;
	from N_1800002498;
	to N_1800068091;
	configuration L_1800067073_LineConfig;
}

object overhead_line {
	name L_1800067070;
	phases ABN;
	length 993.000031776 ft;
	from N_1800068059;
	to N_1800068088;
	configuration L_1800067070_LineConfig;
}

object overhead_line {
	name L_1800067071;
	phases ABN;
	length 336.000010752 ft;
	from N_1800068088;
	to N_1800068089;
	configuration L_1800067071_LineConfig;
}

object overhead_line {
	name L_1800067076;
	phases ABC;
	length 171.000005472 ft;
	from N_1800067891;
	to N_1800068094;
	configuration L_1800067076_LineConfig;
}

object overhead_line {
	name L_1800067077;
	phases ABN;
	length 228.000007296 ft;
	from N_1800068094;
	to N_1800068095;
	configuration L_1800067077_LineConfig;
}

object overhead_line {
	name L_1800070798;
	phases ABC;
	length 61.000001952 ft;
	from N_1800039554;
	to N_1800071865;
	configuration L_1800070798_LineConfig;
}

object overhead_line {
	name L_1800020904;
	phases ABN;
	length 81.000002592 ft;
	from N_1800022994;
	to N_1800020207;
	configuration L_1800020904_LineConfig;
}

object overhead_line {
	name L_1800041186;
	phases ABN;
	length 1690.00005408 ft;
	from N_1800028251;
	to N_1800027775;
	configuration L_1800041186_LineConfig;
}

object overhead_line {
	name L_1800079126;
	phases ABC;
	length 481.000015392 ft;
	from N_1800081184;
	to N_1800081185;
	configuration L_1800079126_LineConfig;
}

object overhead_line {
	name L_1800067075;
	phases ABC;
	length 454.000014528 ft;
	from N_1800068094;
	to N_1800068093;
	configuration L_1800067075_LineConfig;
}

object overhead_line {
	name L_1800007882;
	phases ACN;
	length 1395.00004464 ft;
	from N_1800008574;
	to N_1800008575;
	configuration L_1800007882_LineConfig;
}

object overhead_line {
	name L_1800072531;
	phases ABC;
	length 331.000010592 ft;
	from N_1800073633;
	to N_1800073634;
	configuration L_1800072531_LineConfig;
}

object overhead_line {
	name L_1800072533;
	phases ABC;
	length 202.000006464 ft;
	from N_1800073634;
	to N_1800073636;
	configuration L_1800072533_LineConfig;
}

object overhead_line {
	name L_1800072532;
	phases ABC;
	length 128.000004096 ft;
	from N_1800073636;
	to N_1800073635;
	configuration L_1800072532_LineConfig;
}

object overhead_line {
	name L_1800072023;
	phases ABN;
	length 219.000007008 ft;
	from N_1800073116;
	to N_1800073117;
	configuration L_1800072023_LineConfig;
}

object overhead_line {
	name L_1800030132;
	phases ACN;
	length 360.00001152 ft;
	from N_1800206839;
	to N_1800029858;
	configuration L_1800030132_LineConfig;
}

object overhead_line {
	name L_1800030131;
	phases ACN;
	length 513.000016416 ft;
	from N_1800029856;
	to N_1800029857;
	configuration L_1800030131_LineConfig;
}

object overhead_line {
	name L_1800072020;
	phases ABN;
	length 280.00000896 ft;
	from N_1800073113;
	to N_1800073114;
	configuration L_1800072020_LineConfig;
}

object overhead_line {
	name L_1800072027;
	phases ABN;
	length 404.000012928 ft;
	from N_1800073113;
	to N_1800073121;
	configuration L_1800072027_LineConfig;
}

object overhead_line {
	name L_1800072024;
	phases ABN;
	length 178.000005696 ft;
	from N_1800073122;
	to N_1800073118;
	configuration L_1800072024_LineConfig;
}

object overhead_line {
	name L_1800072029;
	phases ABN;
	length 161.000005152 ft;
	from N_1800073122;
	to N_1800073123;
	configuration L_1800072029_LineConfig;
}

object overhead_line {
	name L_1800072028;
	phases ABN;
	length 200.0000064 ft;
	from N_1800073117;
	to N_1800073122;
	configuration L_1800072028_LineConfig;
}

object overhead_line {
	name L_1800072491;
	phases ABN;
	length 308.000009856 ft;
	from N_1800034830;
	to N_1800073594;
	configuration L_1800072491_LineConfig;
}

object overhead_line {
	name L_1800044645;
	phases ABC;
	length 10.00000032 ft;
	from N_1800044969;
	to N_1800044968;
	configuration L_1800044645_LineConfig;
}

object overhead_line {
	name L_1800067523;
	phases ABC;
	length 418.000013376 ft;
	from N_1800009196;
	to N_1800068541;
	configuration L_1800067523_LineConfig;
}

object overhead_line {
	name L_1800077489;
	phases ABC;
	length 324.000010368 ft;
	from N_1800004544;
	to N_1800079066;
	configuration L_1800077489_LineConfig;
}

object overhead_line {
	name L_1800031845;
	phases ABN;
	length 374.000011968 ft;
	from N_1800030346;
	to N_1800031613;
	configuration L_1800031845_LineConfig;
}

object overhead_line {
	name L_1800031846;
	phases ABN;
	length 333.000010656 ft;
	from N_1800031613;
	to N_1800031614;
	configuration L_1800031846_LineConfig;
}

object overhead_line {
	name L_1800066569;
	phases ABC;
	length 459.000014688 ft;
	from N_1800067399;
	to N_1800067582;
	configuration L_1800066569_LineConfig;
}

object overhead_line {
	name L_1800094147;
	phases ABC;
	length 614.000019648 ft;
	from N_1800069084;
	to N_1800207084;
	configuration L_1800094147_LineConfig;
}

object overhead_line {
	name L_1800069566;
	phases ABN;
	length 665.00002128 ft;
	from N_1800203026;
	to N_1800070618;
	configuration L_1800069566_LineConfig;
}

object overhead_line {
	name L_1800031660;
	phases ABC;
	length 491.000015712 ft;
	from N_1800032693;
	to N_1800031426;
	configuration L_1800031660_LineConfig;
}

object overhead_line {
	name L_1800031661;
	phases ABC;
	length 590.00001888 ft;
	from N_1800033334;
	to N_1800031427;
	configuration L_1800031661_LineConfig;
}

object overhead_line {
	name L_1800031662;
	phases ABN;
	length 623.000019936 ft;
	from N_1800031427;
	to N_1800031428;
	configuration L_1800031662_LineConfig;
}

object overhead_line {
	name L_1800031663;
	phases ABC;
	length 899.000028768 ft;
	from N_1800031426;
	to N_1800031429;
	configuration L_1800031663_LineConfig;
}

object overhead_line {
	name L_1800031664;
	phases ABC;
	length 700.0000224 ft;
	from N_1800032942;
	to N_1800031430;
	configuration L_1800031664_LineConfig;
}

object overhead_line {
	name L_1800031665;
	phases ABN;
	length 878.000028096 ft;
	from N_1800031430;
	to N_1800031431;
	configuration L_1800031665_LineConfig;
}

object overhead_line {
	name L_1800031666;
	phases ABC;
	length 439.000014048 ft;
	from N_1800008587;
	to N_1800031432;
	configuration L_1800031666_LineConfig;
}

object overhead_line {
	name L_1800031667;
	phases ABN;
	length 128.000004096 ft;
	from N_1800031432;
	to N_1800031433;
	configuration L_1800031667_LineConfig;
}

object overhead_line {
	name L_1800031668;
	phases ABN;
	length 951.000030432 ft;
	from N_1800031433;
	to N_1800031434;
	configuration L_1800031668_LineConfig;
}

object overhead_line {
	name L_1800067449;
	phases ABC;
	length 339.000010848 ft;
	from N_1800030408;
	to N_1800068467;
	configuration L_1800067449_LineConfig;
}

object overhead_line {
	name L_1800067448;
	phases ABC;
	length 142.000004544 ft;
	from N_1800021495;
	to N_1800068466;
	configuration L_1800067448_LineConfig;
}

object overhead_line {
	name L_1800072159;
	phases ABC;
	length 204.000006528 ft;
	from N_1800073253;
	to N_1800073254;
	configuration L_1800072159_LineConfig;
}

object overhead_line {
	name L_1800072158;
	phases ABC;
	length 386.000012352 ft;
	from N_1800012839;
	to N_1800073253;
	configuration L_1800072158_LineConfig;
}

object overhead_line {
	name L_1800067443;
	phases ABC;
	length 485.00001552 ft;
	from N_1800068460;
	to N_1800068461;
	configuration L_1800067443_LineConfig;
}

object overhead_line {
	name L_1800072156;
	phases ABN;
	length 202.000006464 ft;
	from N_1800012842;
	to N_1800073251;
	configuration L_1800072156_LineConfig;
}

object overhead_line {
	name L_1800012401;
	phases ABC;
	length 271.000008672 ft;
	from N_1800073153;
	to N_1800012845;
	configuration L_1800012401_LineConfig;
}

object overhead_line {
	name L_1800012400;
	phases ABC;
	length 209.000006688 ft;
	from N_1800073130;
	to N_1800012844;
	configuration L_1800012400_LineConfig;
}

object overhead_line {
	name L_1800067447;
	phases ABC;
	length 345.00001104 ft;
	from N_1800068464;
	to N_1800068465;
	configuration L_1800067447_LineConfig;
}

object overhead_line {
	name L_1800067446;
	phases ABC;
	length 254.000008128 ft;
	from N_1800009208;
	to N_1800068464;
	configuration L_1800067446_LineConfig;
}

object overhead_line {
	name L_1800067445;
	phases ABN;
	length 622.000019904 ft;
	from N_1800068462;
	to N_1800068463;
	configuration L_1800067445_LineConfig;
}

object overhead_line {
	name L_1800067444;
	phases ABC;
	length 640.00002048 ft;
	from N_1800009214;
	to N_1800068462;
	configuration L_1800067444_LineConfig;
}

object overhead_line {
	name L_1800039526;
	phases ABC;
	length 138.000004416 ft;
	from N_1800079808;
	to N_1800039533;
	configuration L_1800039526_LineConfig;
}

object overhead_line {
	name L_1800039525;
	phases ABC;
	length 339.000010848 ft;
	from N_1800039535;
	to N_1800039602;
	configuration L_1800039525_LineConfig;
}

object overhead_line {
	name L_1800093156;
	phases ABC;
	length 340.00001088 ft;
	from N_1800204983;
	to N_1800204984;
	configuration L_1800093156_LineConfig;
}

object overhead_line {
	name L_1800093157;
	phases ABC;
	length 369.000011808 ft;
	from N_1800068586;
	to N_1800204985;
	configuration L_1800093157_LineConfig;
}

object overhead_line {
	name L_1800067283;
	phases ABN;
	length 470.00001504 ft;
	from N_1800068302;
	to N_1800068301;
	configuration L_1800067283_LineConfig;
}

object overhead_line {
	name L_1800039528;
	phases ABC;
	length 206.000006592 ft;
	from N_1800039533;
	to N_1800039534;
	configuration L_1800039528_LineConfig;
}

object overhead_line {
	name L_1800093152;
	phases ABN;
	length 70.00000224 ft;
	from N_1800205598;
	to N_1800068625;
	configuration L_1800093152_LineConfig;
}

object overhead_line {
	name L_1800067284;
	phases ABN;
	length 200.0000064 ft;
	from N_1800031106;
	to N_1800068302;
	configuration L_1800067284_LineConfig;
}

object overhead_line {
	name L_1800067287;
	phases ABN;
	length 540.00001728 ft;
	from N_1800068304;
	to N_1800068305;
	configuration L_1800067287_LineConfig;
}

object overhead_line {
	name L_1800067286;
	phases ABN;
	length 450.0000144 ft;
	from N_1800068301;
	to N_1800068304;
	configuration L_1800067286_LineConfig;
}

object overhead_line {
	name L_1800003885;
	phases ABN;
	length 420.00001344 ft;
	from N_1800032237;
	to N_1800004798;
	configuration L_1800003885_LineConfig;
}

object overhead_line {
	name L_1800031287;
	phases ABN;
	length 308.000009856 ft;
	from N_1800031019;
	to N_1800031047;
	configuration L_1800031287_LineConfig;
}

object overhead_line {
	name L_1800066560;
	phases ABN;
	length 411.000013152 ft;
	from N_1800029154;
	to N_1800067573;
	configuration L_1800066560_LineConfig;
}

object overhead_line {
	name L_1800068792;
	phases ABN;
	length 400.0000128 ft;
	from N_1800069856;
	to N_1800069820;
	configuration L_1800068792_LineConfig;
}

object overhead_line {
	name L_1800068349;
	phases ACN;
	length 595.00001904 ft;
	from N_1800069374;
	to N_1800069375;
	configuration L_1800068349_LineConfig;
}

object overhead_line {
	name L_1800093396;
	phases ABN;
	length 511.000016352 ft;
	from N_1800032694;
	to N_1800205461;
	configuration L_1800093396_LineConfig;
}

object overhead_line {
	name L_1800085007;
	phases AN;
	length 264.000008448 ft;
	from N_1800000279;
	to N_1800194604;
	configuration L_1800085007_LineConfig;
}

object overhead_line {
	name L_1800031288;
	phases ABN;
	length 322.000010304 ft;
	from N_1800031047;
	to N_1800031048;
	configuration L_1800031288_LineConfig;
}

object overhead_line {
	name L_1800068348;
	phases ACN;
	length 277.000008864 ft;
	from N_1800069373;
	to N_1800069374;
	configuration L_1800068348_LineConfig;
}

object overhead_line {
	name L_1800012447;
	phases ABC;
	length 650.0000208 ft;
	from N_1800035333;
	to N_1800012890;
	configuration L_1800012447_LineConfig;
}

object overhead_line {
	name L_1800035397;
	phases ABN;
	length 126.000004032 ft;
	from N_1800013928;
	to N_1800035253;
	configuration L_1800035397_LineConfig;
}

object overhead_line {
	name L_1800066564;
	phases ABN;
	length 271.000008672 ft;
	from N_1800067579;
	to N_1800067577;
	configuration L_1800066564_LineConfig;
}

object overhead_line {
	name L_1800080516;
	phases ABC;
	length 2227.00007126 ft;
	from N_1800003839;
	to N_1800188430;
	configuration L_1800080516_LineConfig;
}

object overhead_line {
	name L_1800031268;
	phases ABN;
	length 294.000009408 ft;
	from N_1800073732;
	to N_1800031026;
	configuration L_1800031268_LineConfig;
}

object overhead_line {
	name L_1800031269;
	phases ABN;
	length 171.000005472 ft;
	from N_1800068650;
	to N_1800031028;
	configuration L_1800031269_LineConfig;
}

object overhead_line {
	name L_1800080510;
	phases ABN;
	length 97.000003104 ft;
	from N_1800188422;
	to N_1800078289;
	configuration L_1800080510_LineConfig;
}

object overhead_line {
	name L_1800066443;
	phases ABN;
	length 1099.00003517 ft;
	from N_1800067452;
	to N_1800067454;
	configuration L_1800066443_LineConfig;
}

object overhead_line {
	name L_1800031264;
	phases ABN;
	length 519.000016608 ft;
	from N_1800001916;
	to N_1800031023;
	configuration L_1800031264_LineConfig;
}

object overhead_line {
	name L_1800031265;
	phases ABN;
	length 336.000010752 ft;
	from N_1800011746;
	to N_1800031024;
	configuration L_1800031265_LineConfig;
}

object overhead_line {
	name L_1800031266;
	phases ABN;
	length 226.000007232 ft;
	from N_1800031024;
	to N_1800031025;
	configuration L_1800031266_LineConfig;
}

object overhead_line {
	name L_1800029198;
	phases ABN;
	length 2219.00007101 ft;
	from N_1800067395;
	to N_1800028899;
	configuration L_1800029198_LineConfig;
}

object overhead_line {
	name L_1800031261;
	phases ABN;
	length 635.00002032 ft;
	from N_1800072483;
	to N_1800031019;
	configuration L_1800031261_LineConfig;
}

object overhead_line {
	name L_1800038153;
	phases ABN;
	length 262.000008384 ft;
	from N_1800038081;
	to N_1800038080;
	configuration L_1800038153_LineConfig;
}

object overhead_line {
	name L_1800038152;
	phases ABN;
	length 360.00001152 ft;
	from N_1800038236;
	to N_1800038079;
	configuration L_1800038152_LineConfig;
}

object overhead_line {
	name L_1800069045;
	phases ABN;
	length 387.000012384 ft;
	from N_1800029026;
	to N_1800070081;
	configuration L_1800069045_LineConfig;
}

object overhead_line {
	name L_1800069317;
	phases ABC;
	length 735.00002352 ft;
	from N_1800070348;
	to N_1800070363;
	configuration L_1800069317_LineConfig;
}

object overhead_line {
	name L_1800069046;
	phases ABN;
	length 122.000003904 ft;
	from N_1800070081;
	to N_1800070082;
	configuration L_1800069046_LineConfig;
}

object overhead_line {
	name L_1800039568;
	phases ABN;
	length 2664.00008525 ft;
	from N_1800070917;
	to N_1800039574;
	configuration L_1800039568_LineConfig;
}

object overhead_line {
	name L_1800069739;
	phases ABC;
	length 1338.00004282 ft;
	from N_1800000291;
	to N_1800070791;
	configuration L_1800069739_LineConfig;
}

object overhead_line {
	name L_1800039567;
	phases ABC;
	length 321.000010272 ft;
	from N_1800039571;
	to N_1800039573;
	configuration L_1800039567_LineConfig;
}

object overhead_line {
	name L_1800013684;
	phases ABC;
	length 364.000011648 ft;
	from N_1800072932;
	to N_1800013932;
	configuration L_1800013684_LineConfig;
}

object overhead_line {
	name L_1800039566;
	phases ABC;
	length 130.00000416 ft;
	from N_1800039571;
	to N_1800039572;
	configuration L_1800039566_LineConfig;
}

object overhead_line {
	name L_1800039565;
	phases ABC;
	length 310.00000992 ft;
	from N_1800004237;
	to N_1800039571;
	configuration L_1800039565_LineConfig;
}

object overhead_line {
	name L_1800043755;
	phases ABN;
	length 333.000010656 ft;
	from N_1800044039;
	to N_1800044040;
	configuration L_1800043755_LineConfig;
}

object overhead_line {
	name L_1800029448;
	phases ABN;
	length 88.000002816 ft;
	from N_1800067571;
	to N_1800029154;
	configuration L_1800029448_LineConfig;
}

object overhead_line {
	name L_1800028130;
	phases ABN;
	length 375.000012 ft;
	from N_1800034857;
	to N_1800027797;
	configuration L_1800028130_LineConfig;
}

object overhead_line {
	name L_1800028131;
	phases ABN;
	length 90.00000288 ft;
	from N_1800027796;
	to N_1800027798;
	configuration L_1800028131_LineConfig;
}

object overhead_line {
	name L_1800043751;
	phases ABN;
	length 200.0000064 ft;
	from N_1800044035;
	to N_1800044036;
	configuration L_1800043751_LineConfig;
}

object overhead_line {
	name L_1800028137;
	phases ABN;
	length 783.000025056 ft;
	from N_1800072562;
	to N_1800027803;
	configuration L_1800028137_LineConfig;
}

object overhead_line {
	name L_1800022419;
	phases ABC;
	length 430.00001376 ft;
	from N_1800022214;
	to N_1800021728;
	configuration L_1800022419_LineConfig;
}

object overhead_line {
	name L_1800043752;
	phases ABN;
	length 200.0000064 ft;
	from N_1800044036;
	to N_1800044037;
	configuration L_1800043752_LineConfig;
}

object overhead_line {
	name L_1800069579;
	phases ABN;
	length 862.000027584 ft;
	from N_1800070630;
	to N_1800070631;
	configuration L_1800069579_LineConfig;
}

object overhead_line {
	name L_1800029447;
	phases ABN;
	length 444.000014208 ft;
	from N_1800029154;
	to N_1800029153;
	configuration L_1800029447_LineConfig;
}

object overhead_line {
	name L_1800029446;
	phases ABN;
	length 664.000021248 ft;
	from N_1800188278;
	to N_1800029152;
	configuration L_1800029446_LineConfig;
}

object overhead_line {
	name L_1800040189;
	phases ABC;
	length 162.000005184 ft;
	from N_1800040243;
	to N_1800040242;
	configuration L_1800040189_LineConfig;
}

object overhead_line {
	name L_1800039561;
	phases ABN;
	length 268.000008576 ft;
	from N_1800030348;
	to N_1800039567;
	configuration L_1800039561_LineConfig;
}

object overhead_line {
	name L_1800040188;
	phases ABC;
	length 224.000007168 ft;
	from N_1800040242;
	to N_1800061708;
	configuration L_1800040188_LineConfig;
}

object overhead_line {
	name L_1800067906;
	phases ABC;
	length 682.000021824 ft;
	from N_1800068929;
	to N_1800068926;
	configuration L_1800067906_LineConfig;
}

object overhead_line {
	name L_1800068010;
	phases ABC;
	length 640.00002048 ft;
	from N_1800069031;
	to N_1800069032;
	configuration L_1800068010_LineConfig;
}

object overhead_line {
	name L_1800068954;
	phases ABN;
	length 122.000003904 ft;
	from N_1800044489;
	to N_1800069987;
	configuration L_1800068954_LineConfig;
}

object overhead_line {
	name L_1800068955;
	phases ABN;
	length 355.00001136 ft;
	from N_1800069987;
	to N_1800069988;
	configuration L_1800068955_LineConfig;
}

object overhead_line {
	name L_1800068956;
	phases ABN;
	length 580.00001856 ft;
	from N_1800069991;
	to N_1800069989;
	configuration L_1800068956_LineConfig;
}

object overhead_line {
	name L_1800068957;
	phases ABN;
	length 640.00002048 ft;
	from N_1800069986;
	to N_1800069990;
	configuration L_1800068957_LineConfig;
}

object overhead_line {
	name L_1800006604;
	phases ABC;
	length 285.00000912 ft;
	from N_1800030806;
	to N_1800007427;
	configuration L_1800006604_LineConfig;
}

object overhead_line {
	name L_1800068951;
	phases ABC;
	length 302.000009664 ft;
	from N_1800041296;
	to N_1800069984;
	configuration L_1800068951_LineConfig;
}

object overhead_line {
	name L_1800006606;
	phases ABN;
	length 480.00001536 ft;
	from N_1800067733;
	to N_1800007428;
	configuration L_1800006606_LineConfig;
}

object overhead_line {
	name L_1800093052;
	phases ABC;
	length 1220.00003904 ft;
	from N_1800204784;
	to N_1800204795;
	configuration L_1800093052_LineConfig;
}

object overhead_line {
	name L_1800035633;
	phases ABN;
	length 1697.0000543 ft;
	from N_1800035495;
	to N_1800035493;
	configuration L_1800035633_LineConfig;
}

object overhead_line {
	name L_1800035632;
	phases ABN;
	length 1010.00003232 ft;
	from N_1800035486;
	to N_1800035492;
	configuration L_1800035632_LineConfig;
}

object overhead_line {
	name L_1800035630;
	phases ABN;
	length 342.000010944 ft;
	from N_1800067641;
	to N_1800035490;
	configuration L_1800035630_LineConfig;
}

object overhead_line {
	name L_1800068958;
	phases ABN;
	length 780.00002496 ft;
	from N_1800069990;
	to N_1800069991;
	configuration L_1800068958_LineConfig;
}

object overhead_line {
	name L_1800068959;
	phases ABN;
	length 230.00000736 ft;
	from N_1800077658;
	to N_1800069992;
	configuration L_1800068959_LineConfig;
}

object overhead_line {
	name L_1800036872;
	phases ABC;
	length 1017.00003254 ft;
	from N_1800069097;
	to N_1800036763;
	configuration L_1800036872_LineConfig;
}

object overhead_line {
	name L_1800036873;
	phases ABC;
	length 250.000008 ft;
	from N_1800036763;
	to N_1800036764;
	configuration L_1800036873_LineConfig;
}

object overhead_line {
	name L_1800068796;
	phases ABC;
	length 730.00002336 ft;
	from N_1800069823;
	to N_1800069824;
	configuration L_1800068796_LineConfig;
}

object overhead_line {
	name L_1800042751;
	phases ABN;
	length 700.0000224 ft;
	from N_1800042967;
	to N_1800036409;
	configuration L_1800042751_LineConfig;
}

object overhead_line {
	name L_1800031658;
	phases ABN;
	length 300.0000096 ft;
	from N_1800031423;
	to N_1800031424;
	configuration L_1800031658_LineConfig;
}

object overhead_line {
	name L_1800071408;
	phases ABC;
	length 866.000027712 ft;
	from N_1800072492;
	to N_1800072495;
	configuration L_1800071408_LineConfig;
}

object overhead_line {
	name L_1800083174;
	phases ABN;
	length 361.000011552 ft;
	from N_1800192152;
	to N_1800077163;
	configuration L_1800083174_LineConfig;
}

object overhead_line {
	name L_1800038935;
	phases ABN;
	length 486.000015552 ft;
	from N_1800038905;
	to N_1800038904;
	configuration L_1800038935_LineConfig;
}

object overhead_line {
	name L_1800068399;
	phases ACN;
	length 371.000011872 ft;
	from N_1800069427;
	to N_1800069425;
	configuration L_1800068399_LineConfig;
}

object overhead_line {
	name L_1800068396;
	phases ACN;
	length 782.000025024 ft;
	from N_1800068901;
	to N_1800045967;
	configuration L_1800068396_LineConfig;
}

object overhead_line {
	name L_1800068397;
	phases ACN;
	length 512.000016384 ft;
	from N_1800008571;
	to N_1800069423;
	configuration L_1800068397_LineConfig;
}

object overhead_line {
	name L_1800068394;
	phases ABC;
	length 412.000013184 ft;
	from N_1800069421;
	to N_1800069420;
	configuration L_1800068394_LineConfig;
}

object overhead_line {
	name L_1800068395;
	phases ABC;
	length 475.0000152 ft;
	from N_1800009891;
	to N_1800069421;
	configuration L_1800068395_LineConfig;
}

object overhead_line {
	name L_1800068392;
	phases ACN;
	length 733.000023456 ft;
	from N_1800069415;
	to N_1800069418;
	configuration L_1800068392_LineConfig;
}

object overhead_line {
	name L_1800068393;
	phases ACN;
	length 476.000015232 ft;
	from N_1800046001;
	to N_1800069419;
	configuration L_1800068393_LineConfig;
}

object overhead_line {
	name L_1800068390;
	phases ACN;
	length 342.000010944 ft;
	from N_1800069413;
	to N_1800069416;
	configuration L_1800068390_LineConfig;
}

object overhead_line {
	name L_1800068391;
	phases ACN;
	length 265.00000848 ft;
	from N_1800069414;
	to N_1800069417;
	configuration L_1800068391_LineConfig;
}

object overhead_line {
	name L_1800060824;
	phases ABC;
	length 310.00000992 ft;
	from N_1800061703;
	to N_1800061705;
	configuration L_1800060824_LineConfig;
}

object overhead_line {
	name L_1800071937;
	phases ABN;
	length 230.00000736 ft;
	from N_1800073031;
	to N_1800073030;
	configuration L_1800071937_LineConfig;
}

object overhead_line {
	name L_1800071938;
	phases ABN;
	length 220.00000704 ft;
	from N_1800028645;
	to N_1800073031;
	configuration L_1800071938_LineConfig;
}

object overhead_line {
	name L_1800071939;
	phases ABN;
	length 250.000008 ft;
	from N_1800073031;
	to N_1800073032;
	configuration L_1800071939_LineConfig;
}

object overhead_line {
	name L_1800031653;
	phases ABN;
	length 620.00001984 ft;
	from N_1800031417;
	to N_1800031419;
	configuration L_1800031653_LineConfig;
}

object overhead_line {
	name L_1800078148;
	phases ABC;
	length 50.0000016 ft;
	from N_1800021774;
	to N_1800079869;
	configuration L_1800078148_LineConfig;
}

object overhead_line {
	name L_1800066931;
	phases ABC;
	length 391.000012512 ft;
	from N_1800067945;
	to N_1800067948;
	configuration L_1800066931_LineConfig;
}

object overhead_line {
	name L_1800060827;
	phases ABN;
	length 302.000009664 ft;
	from N_1800061711;
	to N_1800061709;
	configuration L_1800060827_LineConfig;
}

object overhead_line {
	name L_1800042538;
	phases ABC;
	length 381.000012192 ft;
	from N_1800072635;
	to N_1800042740;
	configuration L_1800042538_LineConfig;
}

object overhead_line {
	name L_1800042539;
	phases ABN;
	length 926.000029632 ft;
	from N_1800028898;
	to N_1800042741;
	configuration L_1800042539_LineConfig;
}

object overhead_line {
	name L_1800060820;
	phases ABC;
	length 1044.00003341 ft;
	from N_1800061701;
	to N_1800008175;
	configuration L_1800060820_LineConfig;
}

object overhead_line {
	name L_1800070774;
	phases ABC;
	length 121.000003872 ft;
	from N_1800037499;
	to N_1800071841;
	configuration L_1800070774_LineConfig;
}

object overhead_line {
	name L_1800060821;
	phases ABC;
	length 285.00000912 ft;
	from N_1800061702;
	to N_1800008177;
	configuration L_1800060821_LineConfig;
}

object overhead_line {
	name L_1800066620;
	phases ABN;
	length 654.000020928 ft;
	from N_1800040358;
	to N_1800067634;
	configuration L_1800066620_LineConfig;
}

object overhead_line {
	name L_1800045639;
	phases ABC;
	length 350.0000112 ft;
	from N_1800020755;
	to N_1800046074;
	configuration L_1800045639_LineConfig;
}

object overhead_line {
	name L_1800067642;
	phases ABN;
	length 500.000016 ft;
	from N_1800025354;
	to N_1800068661;
	configuration L_1800067642_LineConfig;
}

object overhead_line {
	name L_1800028953;
	phases ABN;
	length 235.00000752 ft;
	from N_1800073019;
	to N_1800028645;
	configuration L_1800028953_LineConfig;
}

object overhead_line {
	name L_1800066624;
	phases ABN;
	length 51.000001632 ft;
	from N_1800035496;
	to N_1800067638;
	configuration L_1800066624_LineConfig;
}

object overhead_line {
	name L_1800066625;
	phases ABN;
	length 525.0000168 ft;
	from N_1800067638;
	to N_1800067639;
	configuration L_1800066625_LineConfig;
}

object overhead_line {
	name L_1800069559;
	phases ABC;
	length 532.000017024 ft;
	from N_1800031411;
	to N_1800070610;
	configuration L_1800069559_LineConfig;
}

object overhead_line {
	name L_1800069558;
	phases ABC;
	length 449.000014368 ft;
	from N_1800046074;
	to N_1800070609;
	configuration L_1800069558_LineConfig;
}

object overhead_line {
	name L_1800034344;
	phases ABN;
	length 362.000011584 ft;
	from N_1800034168;
	to N_1800034169;
	configuration L_1800034344_LineConfig;
}

object overhead_line {
	name L_1800034345;
	phases ABN;
	length 281.000008992 ft;
	from N_1800034167;
	to N_1800034170;
	configuration L_1800034345_LineConfig;
}

object overhead_line {
	name L_1800034340;
	phases ABC;
	length 532.000017024 ft;
	from N_1800034164;
	to N_1800034165;
	configuration L_1800034340_LineConfig;
}

object overhead_line {
	name L_1800034341;
	phases ABN;
	length 490.00001568 ft;
	from N_1800032061;
	to N_1800034166;
	configuration L_1800034341_LineConfig;
}

object overhead_line {
	name L_1800034342;
	phases ABC;
	length 191.000006112 ft;
	from N_1800032064;
	to N_1800034167;
	configuration L_1800034342_LineConfig;
}

object overhead_line {
	name L_1800034831;
	phases ABN;
	length 190.00000608 ft;
	from N_1800038942;
	to N_1800034680;
	configuration L_1800034831_LineConfig;
}

object overhead_line {
	name L_1800067846;
	phases ACN;
	length 135.00000432 ft;
	from N_1800068854;
	to N_1800068865;
	configuration L_1800067846_LineConfig;
}

object overhead_line {
	name L_1800008648;
	phases ABC;
	length 720.00002304 ft;
	from N_1800009242;
	to N_1800009247;
	configuration L_1800008648_LineConfig;
}

object overhead_line {
	name L_1800008649;
	phases ABC;
	length 70.00000224 ft;
	from N_1800009247;
	to N_1800009254;
	configuration L_1800008649_LineConfig;
}

object overhead_line {
	name L_1800008646;
	phases ABC;
	length 160.00000512 ft;
	from N_1800009258;
	to N_1800004545;
	configuration L_1800008646_LineConfig;
}

object overhead_line {
	name L_1800068173;
	phases ABN;
	length 218.000006976 ft;
	from N_1800040240;
	to N_1800069197;
	configuration L_1800068173_LineConfig;
}

object overhead_line {
	name L_1800008644;
	phases ABC;
	length 478.000015296 ft;
	from N_1800046118;
	to N_1800009241;
	configuration L_1800008644_LineConfig;
}

object overhead_line {
	name L_1800008645;
	phases ABC;
	length 200.0000064 ft;
	from N_1800009241;
	to N_1800009258;
	configuration L_1800008645_LineConfig;
}

object overhead_line {
	name L_1800008642;
	phases ABC;
	length 280.00000896 ft;
	from N_1800203748;
	to N_1800009256;
	configuration L_1800008642_LineConfig;
}

object overhead_line {
	name L_1800008640;
	phases ABC;
	length 500.000016 ft;
	from N_1800009252;
	to N_1800009248;
	configuration L_1800008640_LineConfig;
}

object overhead_line {
	name L_1800008641;
	phases ABC;
	length 1185.00003792 ft;
	from N_1800009248;
	to N_1800009246;
	configuration L_1800008641_LineConfig;
}

object overhead_line {
	name L_1800079309;
	phases ABN;
	length 415.00001328 ft;
	from N_1800073118;
	to N_1800081435;
	configuration L_1800079309_LineConfig;
}

object overhead_line {
	name L_1800071848;
	phases ABC;
	length 300.0000096 ft;
	from N_1800072942;
	to N_1800072941;
	configuration L_1800071848_LineConfig;
}

object overhead_line {
	name L_1800071849;
	phases ABC;
	length 569.000018208 ft;
	from N_1800072943;
	to N_1800072942;
	configuration L_1800071849_LineConfig;
}

object overhead_line {
	name L_1800071338;
	phases ABC;
	length 270.00000864 ft;
	from N_1800072418;
	to N_1800072419;
	configuration L_1800071338_LineConfig;
}

object overhead_line {
	name L_1800071339;
	phases ABC;
	length 304.000009728 ft;
	from N_1800072419;
	to N_1800072420;
	configuration L_1800071339_LineConfig;
}

object overhead_line {
	name L_1800071844;
	phases ABC;
	length 340.00001088 ft;
	from N_1800072936;
	to N_1800072937;
	configuration L_1800071844_LineConfig;
}

object overhead_line {
	name L_1800071845;
	phases ABC;
	length 349.000011168 ft;
	from N_1800027796;
	to N_1800072938;
	configuration L_1800071845_LineConfig;
}

object overhead_line {
	name L_1800071846;
	phases ABC;
	length 265.00000848 ft;
	from N_1800072938;
	to N_1800072939;
	configuration L_1800071846_LineConfig;
}

object overhead_line {
	name L_1800021460;
	phases ABC;
	length 500.000016 ft;
	from N_1800039781;
	to N_1800020757;
	configuration L_1800021460_LineConfig;
}

object overhead_line {
	name L_1800071332;
	phases ABC;
	length 700.0000224 ft;
	from N_1800197054;
	to N_1800072413;
	configuration L_1800071332_LineConfig;
}

object overhead_line {
	name L_1800071841;
	phases ABN;
	length 290.00000928 ft;
	from N_1800072933;
	to N_1800072934;
	configuration L_1800071841_LineConfig;
}

object overhead_line {
	name L_1800071842;
	phases ABC;
	length 513.000016416 ft;
	from N_1800027780;
	to N_1800072935;
	configuration L_1800071842_LineConfig;
}

object overhead_line {
	name L_1800071843;
	phases ABC;
	length 335.00001072 ft;
	from N_1800045188;
	to N_1800072936;
	configuration L_1800071843_LineConfig;
}

object overhead_line {
	name L_1800069564;
	phases ABN;
	length 222.000007104 ft;
	from N_1800040310;
	to N_1800070616;
	configuration L_1800069564_LineConfig;
}

object overhead_line {
	name L_1800070741;
	phases ABN;
	length 460.00001472 ft;
	from N_1800071802;
	to N_1800071807;
	configuration L_1800070741_LineConfig;
}

object overhead_line {
	name L_1800045186;
	phases ABN;
	length 280.00000896 ft;
	from N_1800045578;
	to N_1800045579;
	configuration L_1800045186_LineConfig;
}

object overhead_line {
	name L_1800045185;
	phases ABN;
	length 1970.00006304 ft;
	from N_1800038007;
	to N_1800045578;
	configuration L_1800045185_LineConfig;
}

object overhead_line {
	name L_1800066538;
	phases ABN;
	length 306.000009792 ft;
	from N_1800067550;
	to N_1800067551;
	configuration L_1800066538_LineConfig;
}

object overhead_line {
	name L_1800066539;
	phases ABN;
	length 146.000004672 ft;
	from N_1800067551;
	to N_1800067552;
	configuration L_1800066539_LineConfig;
}

object overhead_line {
	name L_1800007898;
	phases ABC;
	length 1219.00003901 ft;
	from N_1800031437;
	to N_1800008588;
	configuration L_1800007898_LineConfig;
}

object overhead_line {
	name L_1800007899;
	phases ABC;
	length 421.000013472 ft;
	from N_1800031439;
	to N_1800008589;
	configuration L_1800007899_LineConfig;
}

object overhead_line {
	name L_1800078098;
	phases ABC;
	length 17.000000544 ft;
	from N_1800039602;
	to N_1800079808;
	configuration L_1800078098_LineConfig;
}

object overhead_line {
	name L_1800007897;
	phases ABC;
	length 2219.00007101 ft;
	from N_1800031429;
	to N_1800008587;
	configuration L_1800007897_LineConfig;
}

object overhead_line {
	name L_1800068552;
	phases ABC;
	length 656.000020992 ft;
	from N_1800069579;
	to N_1800069580;
	configuration L_1800068552_LineConfig;
}

object overhead_line {
	name L_1800068553;
	phases ABC;
	length 522.000016704 ft;
	from N_1800069580;
	to N_1800069581;
	configuration L_1800068553_LineConfig;
}

object overhead_line {
	name L_1800066530;
	phases ABN;
	length 788.000025216 ft;
	from N_1800067542;
	to N_1800188278;
	configuration L_1800066530_LineConfig;
}

object overhead_line {
	name L_1800007893;
	phases ABC;
	length 368.000011776 ft;
	from N_1800031404;
	to N_1800008583;
	configuration L_1800007893_LineConfig;
}

object overhead_line {
	name L_1800068556;
	phases ABC;
	length 427.000013664 ft;
	from N_1800195324;
	to N_1800069584;
	configuration L_1800068556_LineConfig;
}

object overhead_line {
	name L_1800066533;
	phases ABN;
	length 656.000020992 ft;
	from N_1800067545;
	to N_1800067546;
	configuration L_1800066533_LineConfig;
}

object overhead_line {
	name L_1800032455;
	phases ABC;
	length 850.0000272 ft;
	from N_1800072249;
	to N_1800032237;
	configuration L_1800032455_LineConfig;
}

object overhead_line {
	name L_1800018544;
	phases ABC;
	length 148.000004736 ft;
	from N_1800017907;
	to N_1800189135;
	configuration L_1800018544_LineConfig;
}

object overhead_line {
	name L_1800018545;
	phases ABC;
	length 1485.00004752 ft;
	from N_1800069831;
	to N_1800017909;
	configuration L_1800018545_LineConfig;
}

object overhead_line {
	name L_1800018546;
	phases ABN;
	length 101.000003232 ft;
	from N_1800069835;
	to N_1800017910;
	configuration L_1800018546_LineConfig;
}

object overhead_line {
	name L_1800018543;
	phases ABC;
	length 300.0000096 ft;
	from N_1800069827;
	to N_1800017907;
	configuration L_1800018543_LineConfig;
}

object overhead_line {
	name L_1800066893;
	phases ABN;
	length 376.000012032 ft;
	from N_1800067893;
	to N_1800067910;
	configuration L_1800066893_LineConfig;
}

object overhead_line {
	name L_1800068773;
	phases ABC;
	length 1021.00003267 ft;
	from N_1800027920;
	to N_1800069801;
	configuration L_1800068773_LineConfig;
}

object overhead_line {
	name L_1800068774;
	phases ABC;
	length 171.000005472 ft;
	from N_1800069803;
	to N_1800069802;
	configuration L_1800068774_LineConfig;
}

object overhead_line {
	name L_1800068775;
	phases ABC;
	length 240.00000768 ft;
	from N_1800069801;
	to N_1800069803;
	configuration L_1800068775_LineConfig;
}

object overhead_line {
	name L_1800008647;
	phases ABC;
	length 200.0000064 ft;
	from N_1800071941;
	to N_1800009242;
	configuration L_1800008647_LineConfig;
}

object overhead_line {
	name L_1800070301;
	phases ABC;
	length 92.000002944 ft;
	from N_1800071353;
	to N_1800071358;
	configuration L_1800070301_LineConfig;
}

object overhead_line {
	name L_1800070194;
	phases ABN;
	length 496.000015872 ft;
	from N_1800071250;
	to N_1800071251;
	configuration L_1800070194_LineConfig;
}

object overhead_line {
	name L_1800002594;
	phases ACN;
	length 157.000005024 ft;
	from N_1800069442;
	to N_1800003254;
	configuration L_1800002594_LineConfig;
}

object overhead_line {
	name L_1800072801;
	phases ACN;
	length 340.00001088 ft;
	from N_1800069464;
	to N_1800073905;
	configuration L_1800072801_LineConfig;
}

object overhead_line {
	name L_1800024743;
	phases ABC;
	length 32.000001024 ft;
	from N_1800003771;
	to N_1800024178;
	configuration L_1800024743_LineConfig;
}

object overhead_line {
	name L_1800071209;
	phases ABN;
	length 474.000015168 ft;
	from N_1800072288;
	to N_1800072289;
	configuration L_1800071209_LineConfig;
}

object overhead_line {
	name L_1800087187;
	phases ABN;
	length 168.000005376 ft;
	from N_1800197185;
	to N_1800197184;
	configuration L_1800087187_LineConfig;
}

object overhead_line {
	name L_1800087188;
	phases ABN;
	length 158.000005056 ft;
	from N_1800082206;
	to N_1800197185;
	configuration L_1800087188_LineConfig;
}

object overhead_line {
	name L_1800071203;
	phases ABN;
	length 128.000004096 ft;
	from N_1800012263;
	to N_1800072283;
	configuration L_1800071203_LineConfig;
}

object overhead_line {
	name L_1800067592;
	phases ABN;
	length 217.000006944 ft;
	from N_1800068609;
	to N_1800068610;
	configuration L_1800067592_LineConfig;
}

object overhead_line {
	name L_1800071201;
	phases ABC;
	length 396.000012672 ft;
	from N_1800072280;
	to N_1800072281;
	configuration L_1800071201_LineConfig;
}

object overhead_line {
	name L_1800071206;
	phases ABN;
	length 263.000008416 ft;
	from N_1800072285;
	to N_1800072286;
	configuration L_1800071206_LineConfig;
}

object overhead_line {
	name L_1800071207;
	phases ABN;
	length 554.000017728 ft;
	from N_1800032519;
	to N_1800072287;
	configuration L_1800071207_LineConfig;
}

object overhead_line {
	name L_1800071204;
	phases ABN;
	length 114.000003648 ft;
	from N_1800032520;
	to N_1800072284;
	configuration L_1800071204_LineConfig;
}

object overhead_line {
	name L_1800001741;
	phases ABC;
	length 584.000018688 ft;
	from N_1800070444;
	to N_1800002184;
	configuration L_1800001741_LineConfig;
}

object overhead_line {
	name L_1800021865;
	phases ABC;
	length 440.00001408 ft;
	from N_1800040170;
	to N_1800021166;
	configuration L_1800021865_LineConfig;
}

object overhead_line {
	name L_1800039997;
	phases ABN;
	length 290.00000928 ft;
	from N_1800039304;
	to N_1800040023;
	configuration L_1800039997_LineConfig;
}

object overhead_line {
	name L_1800070777;
	phases ABC;
	length 360.00001152 ft;
	from N_1800071847;
	to N_1800071844;
	configuration L_1800070777_LineConfig;
}

object overhead_line {
	name L_1800006854;
	phases ABN;
	length 369.000011808 ft;
	from N_1800036904;
	to N_1800007639;
	configuration L_1800006854_LineConfig;
}

object overhead_line {
	name L_1800068608;
	phases ABN;
	length 35.00000112 ft;
	from N_1800069613;
	to N_1800069636;
	configuration L_1800068608_LineConfig;
}

object overhead_line {
	name L_1800082138;
	phases ABN;
	length 1040.00003328 ft;
	from N_1800067615;
	to N_1800190790;
	configuration L_1800082138_LineConfig;
}

object overhead_line {
	name L_1800068964;
	phases ABN;
	length 446.000014272 ft;
	from N_1800069998;
	to N_1800069997;
	configuration L_1800068964_LineConfig;
}

object overhead_line {
	name L_1800013801;
	phases ABC;
	length 1189.00003805 ft;
	from N_1800068571;
	to N_1800014046;
	configuration L_1800013801_LineConfig;
}

object overhead_line {
	name L_1800068129;
	phases ABN;
	length 1842.00005894 ft;
	from N_1800069145;
	to N_1800069152;
	configuration L_1800068129_LineConfig;
}

object overhead_line {
	name L_1800037601;
	phases ABN;
	length 495.00001584 ft;
	from N_1800037516;
	to N_1800037515;
	configuration L_1800037601_LineConfig;
}

object overhead_line {
	name L_1800037602;
	phases ABN;
	length 474.000015168 ft;
	from N_1800037517;
	to N_1800037516;
	configuration L_1800037602_LineConfig;
}

object overhead_line {
	name L_1800037603;
	phases ABN;
	length 1933.00006186 ft;
	from N_1800029152;
	to N_1800037517;
	configuration L_1800037603_LineConfig;
}

object overhead_line {
	name L_1800079431;
	phases ABN;
	length 640.00002048 ft;
	from N_1800002298;
	to N_1800081595;
	configuration L_1800079431_LineConfig;
}

object overhead_line {
	name L_1800069510;
	phases ABC;
	length 780.00002496 ft;
	from N_1800070567;
	to N_1800070560;
	configuration L_1800069510_LineConfig;
}

object overhead_line {
	name L_1800068883;
	phases ABC;
	length 1083.00003466 ft;
	from N_1800025599;
	to N_1800069913;
	configuration L_1800068883_LineConfig;
}

object overhead_line {
	name L_1800010613;
	phases ABC;
	length 338.000010816 ft;
	from N_1800011169;
	to N_1800011163;
	configuration L_1800010613_LineConfig;
}

object overhead_line {
	name L_1800010614;
	phases ABC;
	length 841.000026912 ft;
	from N_1800025605;
	to N_1800011169;
	configuration L_1800010614_LineConfig;
}

object overhead_line {
	name L_1800010615;
	phases ABC;
	length 50.0000016 ft;
	from N_1800011170;
	to N_1800011175;
	configuration L_1800010615_LineConfig;
}

object overhead_line {
	name L_1800079125;
	phases ABC;
	length 954.000030528 ft;
	from N_1800031412;
	to N_1800081184;
	configuration L_1800079125_LineConfig;
}

object overhead_line {
	name L_1800072017;
	phases ABN;
	length 180.00000576 ft;
	from N_1800073106;
	to N_1800073111;
	configuration L_1800072017_LineConfig;
}

object overhead_line {
	name L_1800068962;
	phases ABN;
	length 154.000004928 ft;
	from N_1800070003;
	to N_1800069995;
	configuration L_1800068962_LineConfig;
}

object overhead_line {
	name L_1800007105;
	phases ABC;
	length 160.00000512 ft;
	from N_1800068634;
	to N_1800007852;
	configuration L_1800007105_LineConfig;
}

object overhead_line {
	name L_1800067997;
	phases ABC;
	length 253.000008096 ft;
	from N_1800069018;
	to N_1800069019;
	configuration L_1800067997_LineConfig;
}

object overhead_line {
	name L_1800039733;
	phases ABN;
	length 410.00001312 ft;
	from N_1800038007;
	to N_1800039754;
	configuration L_1800039733_LineConfig;
}

object overhead_line {
	name L_1800066828;
	phases ABN;
	length 480.00001536 ft;
	from N_1800067844;
	to N_1800067845;
	configuration L_1800066828_LineConfig;
}

object overhead_line {
	name L_1800066823;
	phases ABN;
	length 390.00001248 ft;
	from N_1800029456;
	to N_1800067840;
	configuration L_1800066823_LineConfig;
}

object overhead_line {
	name L_1800066820;
	phases ABN;
	length 576.000018432 ft;
	from N_1800012302;
	to N_1800067837;
	configuration L_1800066820_LineConfig;
}

object overhead_line {
	name L_1800080869;
	phases ABC;
	length 109.000003488 ft;
	from N_1800188895;
	to N_1800188892;
	configuration L_1800080869_LineConfig;
}

object overhead_line {
	name L_1800066417;
	phases ABN;
	length 438.000014016 ft;
	from N_1800009897;
	to N_1800067428;
	configuration L_1800066417_LineConfig;
}

object overhead_line {
	name L_1800066416;
	phases ABN;
	length 228.000007296 ft;
	from N_1800067426;
	to N_1800067427;
	configuration L_1800066416_LineConfig;
}

object overhead_line {
	name L_1800007896;
	phases ABC;
	length 445.00001424 ft;
	from N_1800031416;
	to N_1800202644;
	configuration L_1800007896_LineConfig;
}

object overhead_line {
	name L_1800038333;
	phases ABN;
	length 336.000010752 ft;
	from N_1800069342;
	to N_1800038261;
	configuration L_1800038333_LineConfig;
}

object overhead_line {
	name L_1800066415;
	phases ABN;
	length 344.000011008 ft;
	from N_1800067425;
	to N_1800067426;
	configuration L_1800066415_LineConfig;
}

object overhead_line {
	name L_1800067065;
	phases ABC;
	length 146.000004672 ft;
	from N_1800068082;
	to N_1800068083;
	configuration L_1800067065_LineConfig;
}

object overhead_line {
	name L_1800067064;
	phases ABC;
	length 437.000013984 ft;
	from N_1800068056;
	to N_1800068082;
	configuration L_1800067064_LineConfig;
}

object overhead_line {
	name L_1800067067;
	phases ABN;
	length 243.000007776 ft;
	from N_1800068089;
	to N_1800068085;
	configuration L_1800067067_LineConfig;
}

object overhead_line {
	name L_1800068122;
	phases ABN;
	length 1082.00003462 ft;
	from N_1800021166;
	to N_1800069145;
	configuration L_1800068122_LineConfig;
}

object overhead_line {
	name L_1800067061;
	phases ABC;
	length 287.000009184 ft;
	from N_1800068083;
	to N_1800068079;
	configuration L_1800067061_LineConfig;
}

object overhead_line {
	name L_1800066413;
	phases ABC;
	length 466.000014912 ft;
	from N_1800009898;
	to N_1800067424;
	configuration L_1800066413_LineConfig;
}

object overhead_line {
	name L_1800068805;
	phases ABN;
	length 200.0000064 ft;
	from N_1800031681;
	to N_1800069833;
	configuration L_1800068805_LineConfig;
}

object overhead_line {
	name L_1800068124;
	phases ABN;
	length 1285.00004112 ft;
	from N_1800040170;
	to N_1800069147;
	configuration L_1800068124_LineConfig;
}

object overhead_line {
	name L_1800066411;
	phases ABN;
	length 400.0000128 ft;
	from N_1800067414;
	to N_1800067422;
	configuration L_1800066411_LineConfig;
}

object overhead_line {
	name L_1800000288;
	phases ABC;
	length 1361.00004355 ft;
	from N_1800000271;
	to N_1800000303;
	configuration L_1800000288_LineConfig;
}

object overhead_line {
	name L_1800000289;
	phases ABC;
	length 100.0000032 ft;
	from N_1800000303;
	to N_1800000304;
	configuration L_1800000289_LineConfig;
}

object overhead_line {
	name L_1800010056;
	phases AN;
	length 380.00001216 ft;
	from N_1800078132;
	to N_1800010633;
	configuration L_1800010056_LineConfig;
}

object overhead_line {
	name L_1800000287;
	phases ABC;
	length 980.00003136 ft;
	from N_1800000303;
	to N_1800000294;
	configuration L_1800000287_LineConfig;
}

object overhead_line {
	name L_1800000284;
	phases ABC;
	length 1000.000032 ft;
	from N_1800000295;
	to N_1800000293;
	configuration L_1800000284_LineConfig;
}

object overhead_line {
	name L_1800000285;
	phases ABC;
	length 182.000005824 ft;
	from N_1800070791;
	to N_1800000271;
	configuration L_1800000285_LineConfig;
}

object overhead_line {
	name L_1800000282;
	phases ABC;
	length 263.000008416 ft;
	from N_1800070804;
	to N_1800000270;
	configuration L_1800000282_LineConfig;
}

object overhead_line {
	name L_1800000283;
	phases ABC;
	length 1050.0000336 ft;
	from N_1800000270;
	to N_1800000291;
	configuration L_1800000283_LineConfig;
}

object overhead_line {
	name L_1800000280;
	phases ABC;
	length 218.000006976 ft;
	from N_1800002319;
	to N_1800000300;
	configuration L_1800000280_LineConfig;
}

object overhead_line {
	name L_1800000281;
	phases ABC;
	length 640.00002048 ft;
	from N_1800000300;
	to N_1800000277;
	configuration L_1800000281_LineConfig;
}

object overhead_line {
	name L_1800069006;
	phases ABN;
	length 334.000010688 ft;
	from N_1800046141;
	to N_1800070040;
	configuration L_1800069006_LineConfig;
}

object overhead_line {
	name L_1800007092;
	phases ABC;
	length 197.000006304 ft;
	from N_1800072270;
	to N_1800007841;
	configuration L_1800007092_LineConfig;
}

object overhead_line {
	name L_1800072018;
	phases ABN;
	length 202.000006464 ft;
	from N_1800073121;
	to N_1800073112;
	configuration L_1800072018_LineConfig;
}

object overhead_line {
	name L_1800072019;
	phases ABN;
	length 202.000006464 ft;
	from N_1800073106;
	to N_1800073113;
	configuration L_1800072019_LineConfig;
}

object overhead_line {
	name L_1800041846;
	phases ABN;
	length 680.00002176 ft;
	from N_1800031375;
	to N_1800042008;
	configuration L_1800041846_LineConfig;
}

object overhead_line {
	name L_1800041845;
	phases ABN;
	length 620.00001984 ft;
	from N_1800002979;
	to N_1800042007;
	configuration L_1800041845_LineConfig;
}

object overhead_line {
	name L_1800072012;
	phases ABN;
	length 500.000016 ft;
	from N_1800196974;
	to N_1800073106;
	configuration L_1800072012_LineConfig;
}

object overhead_line {
	name L_1800041842;
	phases ABC;
	length 250.000008 ft;
	from N_1800043787;
	to N_1800042004;
	configuration L_1800041842_LineConfig;
}

object overhead_line {
	name L_1800072010;
	phases ABN;
	length 250.000008 ft;
	from N_1800073103;
	to N_1800073104;
	configuration L_1800072010_LineConfig;
}

object overhead_line {
	name L_1800072011;
	phases ABN;
	length 482.000015424 ft;
	from N_1800073103;
	to N_1800073105;
	configuration L_1800072011_LineConfig;
}

object overhead_line {
	name L_1800069246;
	phases ABC;
	length 269.000008608 ft;
	from N_1800007582;
	to N_1800070291;
	configuration L_1800069246_LineConfig;
}

object overhead_line {
	name L_1800011052;
	phases ABC;
	length 366.000011712 ft;
	from N_1800072899;
	to N_1800011626;
	configuration L_1800011052_LineConfig;
}

object overhead_line {
	name L_1800072788;
	phases ABN;
	length 100.0000032 ft;
	from N_1800068953;
	to N_1800073892;
	configuration L_1800072788_LineConfig;
}

object overhead_line {
	name L_1800072789;
	phases ABN;
	length 200.0000064 ft;
	from N_1800045398;
	to N_1800073893;
	configuration L_1800072789_LineConfig;
}

object overhead_line {
	name L_1800068894;
	phases ABN;
	length 585.00001872 ft;
	from N_1800069920;
	to N_1800069924;
	configuration L_1800068894_LineConfig;
}

object overhead_line {
	name L_1800011174;
	phases ABC;
	length 725.0000232 ft;
	from N_1800072495;
	to N_1800011743;
	configuration L_1800011174_LineConfig;
}

object overhead_line {
	name L_1800003413;
	phases ABC;
	length 400.0000128 ft;
	from N_1800004241;
	to N_1800004250;
	configuration L_1800003413_LineConfig;
}

object overhead_line {
	name L_1800003410;
	phases ABC;
	length 218.000006976 ft;
	from N_1800038466;
	to N_1800004237;
	configuration L_1800003410_LineConfig;
}

object overhead_line {
	name L_1800003411;
	phases ABC;
	length 270.00000864 ft;
	from N_1800039577;
	to N_1800004243;
	configuration L_1800003411_LineConfig;
}

object overhead_line {
	name L_1800026277;
	phases ABC;
	length 153.000004896 ft;
	from N_1800025804;
	to N_1800027023;
	configuration L_1800026277_LineConfig;
}

object overhead_line {
	name L_1800030586;
	phases ABN;
	length 252.000008064 ft;
	from N_1800042574;
	to N_1800030334;
	configuration L_1800030586_LineConfig;
}

object overhead_line {
	name L_1800030587;
	phases ABN;
	length 455.00001456 ft;
	from N_1800030334;
	to N_1800030335;
	configuration L_1800030587_LineConfig;
}

object overhead_line {
	name L_1800030584;
	phases ABN;
	length 775.0000248 ft;
	from N_1800037022;
	to N_1800030332;
	configuration L_1800030584_LineConfig;
}

object overhead_line {
	name L_1800020809;
	phases ABC;
	length 1020.00003264 ft;
	from N_1800194125;
	to N_1800020114;
	configuration L_1800020809_LineConfig;
}

object overhead_line {
	name L_1800030588;
	phases ABN;
	length 574.000018368 ft;
	from N_1800038075;
	to N_1800030336;
	configuration L_1800030588_LineConfig;
}

object overhead_line {
	name L_1800031673;
	phases ABC;
	length 659.000021088 ft;
	from N_1800032945;
	to N_1800031440;
	configuration L_1800031673_LineConfig;
}

object overhead_line {
	name L_1800031672;
	phases ABC;
	length 1975.0000632 ft;
	from N_1800008588;
	to N_1800031439;
	configuration L_1800031672_LineConfig;
}

object overhead_line {
	name L_1800031671;
	phases ABN;
	length 750.000024 ft;
	from N_1800033333;
	to N_1800031438;
	configuration L_1800031671_LineConfig;
}

object overhead_line {
	name L_1800031670;
	phases ABC;
	length 342.000010944 ft;
	from N_1800031432;
	to N_1800031437;
	configuration L_1800031670_LineConfig;
}

object overhead_line {
	name L_1800031676;
	phases ABN;
	length 1195.00003824 ft;
	from N_1800032944;
	to N_1800031443;
	configuration L_1800031676_LineConfig;
}

object overhead_line {
	name L_1800031675;
	phases ABC;
	length 669.000021408 ft;
	from N_1800008589;
	to N_1800031442;
	configuration L_1800031675_LineConfig;
}

object overhead_line {
	name L_1800031674;
	phases ABC;
	length 241.000007712 ft;
	from N_1800031440;
	to N_1800031441;
	configuration L_1800031674_LineConfig;
}

object overhead_line {
	name L_1800040484;
	phases ABN;
	length 500.000016 ft;
	from N_1800040105;
	to N_1800040552;
	configuration L_1800040484_LineConfig;
}

object overhead_line {
	name L_1800031679;
	phases ABC;
	length 1040.00003328 ft;
	from N_1800035336;
	to N_1800031446;
	configuration L_1800031679_LineConfig;
}

object overhead_line {
	name L_1800031678;
	phases ABN;
	length 871.000027872 ft;
	from N_1800031443;
	to N_1800031444;
	configuration L_1800031678_LineConfig;
}

object overhead_line {
	name L_1800004509;
	phases ABC;
	length 630.00002016 ft;
	from N_1800070481;
	to N_1800005460;
	configuration L_1800004509_LineConfig;
}

object overhead_line {
	name L_1800021260;
	phases ACN;
	length 816.000026112 ft;
	from N_1800069469;
	to N_1800020558;
	configuration L_1800021260_LineConfig;
}

object overhead_line {
	name L_1800067476;
	phases ABN;
	length 220.00000704 ft;
	from N_1800068492;
	to N_1800068494;
	configuration L_1800067476_LineConfig;
}

object overhead_line {
	name L_1800067477;
	phases ABN;
	length 617.000019744 ft;
	from N_1800068492;
	to N_1800068495;
	configuration L_1800067477_LineConfig;
}

object overhead_line {
	name L_1800072168;
	phases ABN;
	length 474.000015168 ft;
	from N_1800073262;
	to N_1800073263;
	configuration L_1800072168_LineConfig;
}

object overhead_line {
	name L_1800072169;
	phases ABN;
	length 422.000013504 ft;
	from N_1800073266;
	to N_1800073264;
	configuration L_1800072169_LineConfig;
}

object overhead_line {
	name L_1800069632;
	phases ABN;
	length 444.000014208 ft;
	from N_1800022994;
	to N_1800070684;
	configuration L_1800069632_LineConfig;
}

object overhead_line {
	name L_1800067473;
	phases ABN;
	length 380.00001216 ft;
	from N_1800068490;
	to N_1800068491;
	configuration L_1800067473_LineConfig;
}

object overhead_line {
	name L_1800067471;
	phases ABN;
	length 335.00001072 ft;
	from N_1800068491;
	to N_1800068489;
	configuration L_1800067471_LineConfig;
}

object overhead_line {
	name L_1800072162;
	phases ABN;
	length 120.00000384 ft;
	from N_1800073253;
	to N_1800073257;
	configuration L_1800072162_LineConfig;
}

object overhead_line {
	name L_1800072163;
	phases ABN;
	length 310.00000992 ft;
	from N_1800073254;
	to N_1800073258;
	configuration L_1800072163_LineConfig;
}

object overhead_line {
	name L_1800072160;
	phases ABC;
	length 284.000009088 ft;
	from N_1800073254;
	to N_1800073255;
	configuration L_1800072160_LineConfig;
}

object overhead_line {
	name L_1800072161;
	phases ABC;
	length 209.000006688 ft;
	from N_1800073255;
	to N_1800073256;
	configuration L_1800072161_LineConfig;
}

object overhead_line {
	name L_1800072166;
	phases ABN;
	length 504.000016128 ft;
	from N_1800073268;
	to N_1800073261;
	configuration L_1800072166_LineConfig;
}

object overhead_line {
	name L_1800072167;
	phases ABN;
	length 90.00000288 ft;
	from N_1800073261;
	to N_1800073262;
	configuration L_1800072167_LineConfig;
}

object overhead_line {
	name L_1800072164;
	phases ABN;
	length 350.0000112 ft;
	from N_1800073255;
	to N_1800073259;
	configuration L_1800072164_LineConfig;
}

object overhead_line {
	name L_1800072165;
	phases ABN;
	length 278.000008896 ft;
	from N_1800073261;
	to N_1800073260;
	configuration L_1800072165_LineConfig;
}

object overhead_line {
	name L_1800067274;
	phases ABN;
	length 901.000028832 ft;
	from N_1800001897;
	to N_1800068292;
	configuration L_1800067274_LineConfig;
}

object overhead_line {
	name L_1800067275;
	phases ABN;
	length 424.000013568 ft;
	from N_1800068294;
	to N_1800068293;
	configuration L_1800067275_LineConfig;
}

object overhead_line {
	name L_1800067276;
	phases ABN;
	length 393.000012576 ft;
	from N_1800068292;
	to N_1800068294;
	configuration L_1800067276_LineConfig;
}

object overhead_line {
	name L_1800067277;
	phases ABN;
	length 288.000009216 ft;
	from N_1800031104;
	to N_1800068295;
	configuration L_1800067277_LineConfig;
}

object overhead_line {
	name L_1800032295;
	phases ABN;
	length 248.000007936 ft;
	from N_1800032073;
	to N_1800032074;
	configuration L_1800032295_LineConfig;
}

object overhead_line {
	name L_1800067271;
	phases ABN;
	length 370.00001184 ft;
	from N_1800068288;
	to N_1800068289;
	configuration L_1800067271_LineConfig;
}

object overhead_line {
	name L_1800067272;
	phases ABN;
	length 180.00000576 ft;
	from N_1800068291;
	to N_1800068290;
	configuration L_1800067272_LineConfig;
}

object overhead_line {
	name L_1800039546;
	phases ABC;
	length 570.00001824 ft;
	from N_1800039550;
	to N_1800039552;
	configuration L_1800039546_LineConfig;
}

object overhead_line {
	name L_1800086247;
	phases ABC;
	length 407.000013024 ft;
	from N_1800068327;
	to N_1800196134;
	configuration L_1800086247_LineConfig;
}

object overhead_line {
	name L_1800067278;
	phases ABN;
	length 420.00001344 ft;
	from N_1800068295;
	to N_1800068296;
	configuration L_1800067278_LineConfig;
}

object overhead_line {
	name L_1800041153;
	phases ABN;
	length 256.000008192 ft;
	from N_1800041280;
	to N_1800041276;
	configuration L_1800041153_LineConfig;
}

object overhead_line {
	name L_1800031291;
	phases ABN;
	length 260.00000832 ft;
	from N_1800031050;
	to N_1800031051;
	configuration L_1800031291_LineConfig;
}

object overhead_line {
	name L_1800031290;
	phases ABN;
	length 350.0000112 ft;
	from N_1800031048;
	to N_1800031050;
	configuration L_1800031290_LineConfig;
}

object overhead_line {
	name L_1800071451;
	phases AN;
	length 230.00000736 ft;
	from N_1800019472;
	to N_1800072540;
	configuration L_1800071451_LineConfig;
}

object overhead_line {
	name L_1800067996;
	phases ABC;
	length 641.000020512 ft;
	from N_1800003749;
	to N_1800069018;
	configuration L_1800067996_LineConfig;
}

object overhead_line {
	name L_1800071457;
	phases ABC;
	length 2052.00006566 ft;
	from N_1800072544;
	to N_1800072546;
	configuration L_1800071457_LineConfig;
}

object overhead_line {
	name L_1800071455;
	phases ABC;
	length 527.000016864 ft;
	from N_1800019472;
	to N_1800072544;
	configuration L_1800071455_LineConfig;
}

object overhead_line {
	name L_1800071459;
	phases ABC;
	length 210.00000672 ft;
	from N_1800072546;
	to N_1800072548;
	configuration L_1800071459_LineConfig;
}

object overhead_line {
	name L_1800028565;
	phases ABC;
	length 100.0000032 ft;
	from N_1800027805;
	to N_1800028250;
	configuration L_1800028565_LineConfig;
}

object overhead_line {
	name L_1800067993;
	phases ABC;
	length 328.000010496 ft;
	from N_1800069013;
	to N_1800069014;
	configuration L_1800067993_LineConfig;
}

object overhead_line {
	name L_1800068366;
	phases ACN;
	length 1040.00003328 ft;
	from N_1800029857;
	to N_1800069392;
	configuration L_1800068366_LineConfig;
}

object overhead_line {
	name L_1800067992;
	phases ABC;
	length 605.00001936 ft;
	from N_1800003751;
	to N_1800069013;
	configuration L_1800067992_LineConfig;
}

object overhead_line {
	name L_1800093943;
	phases ABN;
	length 265.00000848 ft;
	from N_1800206677;
	to N_1800206673;
	configuration L_1800093943_LineConfig;
}

object overhead_line {
	name L_1800072054;
	phases ABN;
	length 250.000008 ft;
	from N_1800073148;
	to N_1800073149;
	configuration L_1800072054_LineConfig;
}

object overhead_line {
	name L_1800067550;
	phases ABN;
	length 490.00001568 ft;
	from N_1800021735;
	to N_1800068568;
	configuration L_1800067550_LineConfig;
}

object overhead_line {
	name L_1800070890;
	phases ABN;
	length 243.000007776 ft;
	from N_1800208104;
	to N_1800071960;
	configuration L_1800070890_LineConfig;
}

object overhead_line {
	name L_1800070891;
	phases ABN;
	length 775.0000248 ft;
	from N_1800042004;
	to N_1800071961;
	configuration L_1800070891_LineConfig;
}

object overhead_line {
	name L_1800070892;
	phases ABC;
	length 245.00000784 ft;
	from N_1800003774;
	to N_1800071962;
	configuration L_1800070892_LineConfig;
}

object overhead_line {
	name L_1800070893;
	phases ABC;
	length 150.0000048 ft;
	from N_1800003776;
	to N_1800071963;
	configuration L_1800070893_LineConfig;
}

object overhead_line {
	name L_1800069188;
	phases ABN;
	length 242.000007744 ft;
	from N_1800070237;
	to N_1800070230;
	configuration L_1800069188_LineConfig;
}

object overhead_line {
	name L_1800031271;
	phases ABN;
	length 228.000007296 ft;
	from N_1800031049;
	to N_1800031030;
	configuration L_1800031271_LineConfig;
}

object overhead_line {
	name L_1800031270;
	phases ABN;
	length 830.00002656 ft;
	from N_1800031028;
	to N_1800031029;
	configuration L_1800031270_LineConfig;
}

object overhead_line {
	name L_1800069702;
	phases ABN;
	length 526.000016832 ft;
	from N_1800070753;
	to N_1800070754;
	configuration L_1800069702_LineConfig;
}

object overhead_line {
	name L_1800069703;
	phases ABN;
	length 423.000013536 ft;
	from N_1800070752;
	to N_1800070755;
	configuration L_1800069703_LineConfig;
}

object overhead_line {
	name L_1800061717;
	phases ABN;
	length 343.000010976 ft;
	from N_1800040358;
	to N_1800062627;
	configuration L_1800061717_LineConfig;
}

object overhead_line {
	name L_1800069701;
	phases ABN;
	length 104.000003328 ft;
	from N_1800070752;
	to N_1800070753;
	configuration L_1800069701_LineConfig;
}

object overhead_line {
	name L_1800069706;
	phases AN;
	length 362.000011584 ft;
	from N_1800030516;
	to N_1800070758;
	configuration L_1800069706_LineConfig;
}

object overhead_line {
	name L_1800069707;
	phases AN;
	length 350.0000112 ft;
	from N_1800021019;
	to N_1800070759;
	configuration L_1800069707_LineConfig;
}

object overhead_line {
	name L_1800069704;
	phases ABN;
	length 527.000016864 ft;
	from N_1800070755;
	to N_1800070756;
	configuration L_1800069704_LineConfig;
}

object overhead_line {
	name L_1800069705;
	phases AN;
	length 290.00000928 ft;
	from N_1800030516;
	to N_1800070757;
	configuration L_1800069705_LineConfig;
}

object overhead_line {
	name L_1800069708;
	phases AN;
	length 90.00000288 ft;
	from N_1800070759;
	to N_1800070760;
	configuration L_1800069708_LineConfig;
}

object overhead_line {
	name L_1800069709;
	phases AN;
	length 112.000003584 ft;
	from N_1800030517;
	to N_1800070761;
	configuration L_1800069709_LineConfig;
}

object overhead_line {
	name L_1800007070;
	phases ABN;
	length 235.00000752 ft;
	from N_1800070135;
	to N_1800007817;
	configuration L_1800007070_LineConfig;
}

object overhead_line {
	name L_1800031910;
	phases ABN;
	length 385.00001232 ft;
	from N_1800081639;
	to N_1800031681;
	configuration L_1800031910_LineConfig;
}

object overhead_line {
	name L_1800011236;
	phases ABC;
	length 277.000008864 ft;
	from N_1800043088;
	to N_1800011805;
	configuration L_1800011236_LineConfig;
}

object overhead_line {
	name L_1800067381;
	phases ABC;
	length 218.000006976 ft;
	from N_1800068403;
	to N_1800068399;
	configuration L_1800067381_LineConfig;
}

object overhead_line {
	name L_1800067383;
	phases ABC;
	length 359.000011488 ft;
	from N_1800004536;
	to N_1800068401;
	configuration L_1800067383_LineConfig;
}

object overhead_line {
	name L_1800067384;
	phases ABC;
	length 1033.00003306 ft;
	from N_1800068401;
	to N_1800068402;
	configuration L_1800067384_LineConfig;
}

object overhead_line {
	name L_1800067385;
	phases ABC;
	length 762.000024384 ft;
	from N_1800068402;
	to N_1800068403;
	configuration L_1800067385_LineConfig;
}

object overhead_line {
	name L_1800067387;
	phases ABC;
	length 787.000025184 ft;
	from N_1800068402;
	to N_1800068405;
	configuration L_1800067387_LineConfig;
}

object overhead_line {
	name L_1800067389;
	phases ABC;
	length 226.000007232 ft;
	from N_1800068399;
	to N_1800068407;
	configuration L_1800067389_LineConfig;
}

object overhead_line {
	name L_1800089137;
	phases ABN;
	length 250.000008 ft;
	from N_1800004241;
	to N_1800199534;
	configuration L_1800089137_LineConfig;
}

object overhead_line {
	name L_1800043720;
	phases ABC;
	length 375.000012 ft;
	from N_1800196284;
	to N_1800044003;
	configuration L_1800043720_LineConfig;
}

object overhead_line {
	name L_1800043722;
	phases ABC;
	length 1319.00004221 ft;
	from N_1800044003;
	to N_1800044004;
	configuration L_1800043722_LineConfig;
}

object overhead_line {
	name L_1800043723;
	phases ABN;
	length 554.000017728 ft;
	from N_1800070577;
	to N_1800044005;
	configuration L_1800043723_LineConfig;
}

object overhead_line {
	name L_1800043724;
	phases ABN;
	length 620.00001984 ft;
	from N_1800044004;
	to N_1800044006;
	configuration L_1800043724_LineConfig;
}

object overhead_line {
	name L_1800028183;
	phases ACN;
	length 604.000019328 ft;
	from N_1800027849;
	to N_1800027850;
	configuration L_1800028183_LineConfig;
}

object overhead_line {
	name L_1800030585;
	phases ABN;
	length 255.00000816 ft;
	from N_1800069204;
	to N_1800030333;
	configuration L_1800030585_LineConfig;
}

object overhead_line {
	name L_1800069096;
	phases ABN;
	length 100.0000032 ft;
	from N_1800009230;
	to N_1800070134;
	configuration L_1800069096_LineConfig;
}

object overhead_line {
	name L_1800069097;
	phases ABN;
	length 830.00002656 ft;
	from N_1800070136;
	to N_1800070135;
	configuration L_1800069097_LineConfig;
}

object overhead_line {
	name L_1800069094;
	phases ABN;
	length 64.000002048 ft;
	from N_1800070127;
	to N_1800070132;
	configuration L_1800069094_LineConfig;
}

object overhead_line {
	name L_1800069095;
	phases ABC;
	length 588.000018816 ft;
	from N_1800009231;
	to N_1800070133;
	configuration L_1800069095_LineConfig;
}

object overhead_line {
	name L_1800092965;
	phases ABC;
	length 473.000015136 ft;
	from N_1800204550;
	to N_1800204551;
	configuration L_1800092965_LineConfig;
}

object overhead_line {
	name L_1800092966;
	phases ABC;
	length 1110.00003552 ft;
	from N_1800204551;
	to N_1800204552;
	configuration L_1800092966_LineConfig;
}

object overhead_line {
	name L_1800035191;
	phases ABN;
	length 380.00001216 ft;
	from N_1800035041;
	to N_1800035042;
	configuration L_1800035191_LineConfig;
}

object overhead_line {
	name L_1800071228;
	phases ABN;
	length 650.0000208 ft;
	from N_1800072303;
	to N_1800072309;
	configuration L_1800071228_LineConfig;
}

object overhead_line {
	name L_1800069148;
	phases ABC;
	length 490.00001568 ft;
	from N_1800036907;
	to N_1800070190;
	configuration L_1800069148_LineConfig;
}

object overhead_line {
	name L_1800068946;
	phases ABC;
	length 245.00000784 ft;
	from N_1800002321;
	to N_1800069977;
	configuration L_1800068946_LineConfig;
}

object overhead_line {
	name L_1800038236;
	phases ABN;
	length 424.000013568 ft;
	from N_1800073289;
	to N_1800038166;
	configuration L_1800038236_LineConfig;
}

object overhead_line {
	name L_1800068944;
	phases ABN;
	length 390.00001248 ft;
	from N_1800002314;
	to N_1800069975;
	configuration L_1800068944_LineConfig;
}

object overhead_line {
	name L_1800068943;
	phases ABN;
	length 453.000014496 ft;
	from N_1800197399;
	to N_1800069974;
	configuration L_1800068943_LineConfig;
}

object overhead_line {
	name L_1800068942;
	phases ABC;
	length 134.000004288 ft;
	from N_1800002310;
	to N_1800069973;
	configuration L_1800068942_LineConfig;
}

object overhead_line {
	name L_1800068941;
	phases ABC;
	length 178.000005696 ft;
	from N_1800069973;
	to N_1800069972;
	configuration L_1800068941_LineConfig;
}

object overhead_line {
	name L_1800066700;
	phases ABC;
	length 346.000011072 ft;
	from N_1800000318;
	to N_1800067715;
	configuration L_1800066700_LineConfig;
}

object overhead_line {
	name L_1800036863;
	phases AN;
	length 472.000015104 ft;
	from N_1800030517;
	to N_1800036754;
	configuration L_1800036863_LineConfig;
}

object overhead_line {
	name L_1800069388;
	phases ABN;
	length 750.000024 ft;
	from N_1800070352;
	to N_1800070353;
	configuration L_1800069388_LineConfig;
}

object overhead_line {
	name L_1800071225;
	phases ABN;
	length 274.000008768 ft;
	from N_1800072304;
	to N_1800072305;
	configuration L_1800071225_LineConfig;
}

object overhead_line {
	name L_1800069386;
	phases ABN;
	length 785.00002512 ft;
	from N_1800020183;
	to N_1800070615;
	configuration L_1800069386_LineConfig;
}

object overhead_line {
	name L_1800069384;
	phases ABC;
	length 293.000009376 ft;
	from N_1800070428;
	to N_1800070432;
	configuration L_1800069384_LineConfig;
}

object overhead_line {
	name L_1800069385;
	phases ABC;
	length 505.00001616 ft;
	from N_1800020183;
	to N_1800070433;
	configuration L_1800069385_LineConfig;
}

object overhead_line {
	name L_1800076100;
	phases ABN;
	length 579.000018528 ft;
	from N_1800077395;
	to N_1800077393;
	configuration L_1800076100_LineConfig;
}

object overhead_line {
	name L_1800069380;
	phases ABC;
	length 524.000016768 ft;
	from N_1800070429;
	to N_1800070428;
	configuration L_1800069380_LineConfig;
}

object overhead_line {
	name L_1800069381;
	phases ABC;
	length 160.00000512 ft;
	from N_1800021461;
	to N_1800070429;
	configuration L_1800069381_LineConfig;
}

object overhead_line {
	name L_1800068389;
	phases ACN;
	length 183.000005856 ft;
	from N_1800069417;
	to N_1800069415;
	configuration L_1800068389_LineConfig;
}

object overhead_line {
	name L_1800068388;
	phases ACN;
	length 242.000007744 ft;
	from N_1800069413;
	to N_1800069414;
	configuration L_1800068388_LineConfig;
}

object overhead_line {
	name L_1800069895;
	phases ABN;
	length 270.00000864 ft;
	from N_1800070948;
	to N_1800070950;
	configuration L_1800069895_LineConfig;
}

object overhead_line {
	name L_1800068381;
	phases ACN;
	length 200.0000064 ft;
	from N_1800069410;
	to N_1800069407;
	configuration L_1800068381_LineConfig;
}

object overhead_line {
	name L_1800068380;
	phases ACN;
	length 138.000004416 ft;
	from N_1800046001;
	to N_1800069406;
	configuration L_1800068380_LineConfig;
}

object overhead_line {
	name L_1800069898;
	phases ABN;
	length 405.00001296 ft;
	from N_1800070947;
	to N_1800070953;
	configuration L_1800069898_LineConfig;
}

object overhead_line {
	name L_1800069899;
	phases ABN;
	length 208.000006656 ft;
	from N_1800070953;
	to N_1800070954;
	configuration L_1800069899_LineConfig;
}

object overhead_line {
	name L_1800068385;
	phases ACN;
	length 526.000016832 ft;
	from N_1800069418;
	to N_1800069411;
	configuration L_1800068385_LineConfig;
}

object overhead_line {
	name L_1800068384;
	phases ACN;
	length 708.000022656 ft;
	from N_1800069409;
	to N_1800069410;
	configuration L_1800068384_LineConfig;
}

object overhead_line {
	name L_1800068387;
	phases ACN;
	length 419.000013408 ft;
	from N_1800069412;
	to N_1800069413;
	configuration L_1800068387_LineConfig;
}

object overhead_line {
	name L_1800068386;
	phases ACN;
	length 178.000005696 ft;
	from N_1800069407;
	to N_1800069412;
	configuration L_1800068386_LineConfig;
}

object overhead_line {
	name L_1800070802;
	phases ABN;
	length 550.0000176 ft;
	from N_1800077846;
	to N_1800071870;
	configuration L_1800070802_LineConfig;
}

object overhead_line {
	name L_1800072157;
	phases ABN;
	length 333.000010656 ft;
	from N_1800073251;
	to N_1800073252;
	configuration L_1800072157_LineConfig;
}

object overhead_line {
	name L_1800071926;
	phases ABN;
	length 394.000012608 ft;
	from N_1800073018;
	to N_1800073019;
	configuration L_1800071926_LineConfig;
}

object overhead_line {
	name L_1800083344;
	phases ABC;
	length 105.00000336 ft;
	from N_1800018246;
	to N_1800192346;
	configuration L_1800083344_LineConfig;
}

object overhead_line {
	name L_1800071924;
	phases ABN;
	length 320.00001024 ft;
	from N_1800018788;
	to N_1800073017;
	configuration L_1800071924_LineConfig;
}

object overhead_line {
	name L_1800067466;
	phases ABN;
	length 245.00000784 ft;
	from N_1800068483;
	to N_1800068484;
	configuration L_1800067466_LineConfig;
}

object overhead_line {
	name L_1800071928;
	phases ABN;
	length 370.00001184 ft;
	from N_1800073018;
	to N_1800073021;
	configuration L_1800071928_LineConfig;
}

object overhead_line {
	name L_1800070188;
	phases ABC;
	length 331.000010592 ft;
	from N_1800071244;
	to N_1800071245;
	configuration L_1800070188_LineConfig;
}

object overhead_line {
	name L_1800079392;
	phases ABC;
	length 170.00000544 ft;
	from N_1800017909;
	to N_1800081545;
	configuration L_1800079392_LineConfig;
}

object overhead_line {
	name L_1800077478;
	phases ABC;
	length 534.000017088 ft;
	from N_1800008584;
	to N_1800079051;
	configuration L_1800077478_LineConfig;
}

object overhead_line {
	name L_1800038832;
	phases ABN;
	length 425.0000136 ft;
	from N_1800038787;
	to N_1800038788;
	configuration L_1800038832_LineConfig;
}

object overhead_line {
	name L_1800066632;
	phases ABC;
	length 277.000008864 ft;
	from N_1800044355;
	to N_1800067646;
	configuration L_1800066632_LineConfig;
}

object overhead_line {
	name L_1800069568;
	phases ABN;
	length 291.000009312 ft;
	from N_1800070619;
	to N_1800070620;
	configuration L_1800069568_LineConfig;
}

object overhead_line {
	name L_1800069569;
	phases ABN;
	length 210.00000672 ft;
	from N_1800070620;
	to N_1800070621;
	configuration L_1800069569_LineConfig;
}

object overhead_line {
	name L_1800038836;
	phases ABN;
	length 101.000003232 ft;
	from N_1800038794;
	to N_1800038792;
	configuration L_1800038836_LineConfig;
}

object overhead_line {
	name L_1800038837;
	phases ABN;
	length 80.00000256 ft;
	from N_1800038791;
	to N_1800038793;
	configuration L_1800038837_LineConfig;
}

object overhead_line {
	name L_1800038834;
	phases ABN;
	length 250.000008 ft;
	from N_1800038789;
	to N_1800038790;
	configuration L_1800038834_LineConfig;
}

object overhead_line {
	name L_1800038835;
	phases ABC;
	length 233.000007456 ft;
	from N_1800038861;
	to N_1800038791;
	configuration L_1800038835_LineConfig;
}

object overhead_line {
	name L_1800069562;
	phases ABN;
	length 54.000001728 ft;
	from N_1800197355;
	to N_1800070614;
	configuration L_1800069562_LineConfig;
}

object overhead_line {
	name L_1800069560;
	phases ABN;
	length 340.00001088 ft;
	from N_1800070610;
	to N_1800070611;
	configuration L_1800069560_LineConfig;
}

object overhead_line {
	name L_1800069561;
	phases ABC;
	length 107.000003424 ft;
	from N_1800032691;
	to N_1800070612;
	configuration L_1800069561_LineConfig;
}

object overhead_line {
	name L_1800028121;
	phases ABC;
	length 1370.00004384 ft;
	from N_1800011752;
	to N_1800027788;
	configuration L_1800028121_LineConfig;
}

object overhead_line {
	name L_1800069567;
	phases ABN;
	length 212.000006784 ft;
	from N_1800020685;
	to N_1800070619;
	configuration L_1800069567_LineConfig;
}

object overhead_line {
	name L_1800028123;
	phases ABN;
	length 40.00000128 ft;
	from N_1800027788;
	to N_1800027790;
	configuration L_1800028123_LineConfig;
}

object overhead_line {
	name L_1800028122;
	phases ABN;
	length 580.00001856 ft;
	from N_1800067871;
	to N_1800027789;
	configuration L_1800028122_LineConfig;
}

object overhead_line {
	name L_1800045573;
	phases ACN;
	length 361.000011552 ft;
	from N_1800033450;
	to N_1800045999;
	configuration L_1800045573_LineConfig;
}

object overhead_line {
	name L_1800035471;
	phases ABN;
	length 821.000026272 ft;
	from N_1800035323;
	to N_1800035330;
	configuration L_1800035471_LineConfig;
}

object overhead_line {
	name L_1800045577;
	phases ACN;
	length 347.000011104 ft;
	from N_1800069406;
	to N_1800046003;
	configuration L_1800045577_LineConfig;
}

object overhead_line {
	name L_1800045576;
	phases ACN;
	length 177.000005664 ft;
	from N_1800069419;
	to N_1800046002;
	configuration L_1800045576_LineConfig;
}

object overhead_line {
	name L_1800045575;
	phases ACN;
	length 598.000019136 ft;
	from N_1800046000;
	to N_1800046001;
	configuration L_1800045575_LineConfig;
}

object overhead_line {
	name L_1800045574;
	phases ACN;
	length 440.00001408 ft;
	from N_1800045999;
	to N_1800046000;
	configuration L_1800045574_LineConfig;
}

object overhead_line {
	name L_1800008651;
	phases ABC;
	length 190.00000608 ft;
	from N_1800009259;
	to N_1800009170;
	configuration L_1800008651_LineConfig;
}

object overhead_line {
	name L_1800008650;
	phases ABC;
	length 330.00001056 ft;
	from N_1800009254;
	to N_1800009259;
	configuration L_1800008650_LineConfig;
}

object overhead_line {
	name L_1800045579;
	phases ACN;
	length 376.000012032 ft;
	from N_1800040579;
	to N_1800046005;
	configuration L_1800045579_LineConfig;
}

object overhead_line {
	name L_1800008652;
	phases ABC;
	length 90.00000288 ft;
	from N_1800038791;
	to N_1800009260;
	configuration L_1800008652_LineConfig;
}

object overhead_line {
	name L_1800008655;
	phases ABC;
	length 475.0000152 ft;
	from N_1800009250;
	to N_1800009261;
	configuration L_1800008655_LineConfig;
}

object overhead_line {
	name L_1800008654;
	phases ABC;
	length 230.00000736 ft;
	from N_1800071918;
	to N_1800003773;
	configuration L_1800008654_LineConfig;
}

object overhead_line {
	name L_1800008657;
	phases ABC;
	length 273.000008736 ft;
	from N_1800009261;
	to N_1800003778;
	configuration L_1800008657_LineConfig;
}

object overhead_line {
	name L_1800066591;
	phases ABC;
	length 867.000027744 ft;
	from N_1800067605;
	to N_1800067604;
	configuration L_1800066591_LineConfig;
}

object overhead_line {
	name L_1800071859;
	phases ABN;
	length 324.000010368 ft;
	from N_1800072957;
	to N_1800072952;
	configuration L_1800071859_LineConfig;
}

object overhead_line {
	name L_1800082664;
	phases ABC;
	length 850.0000272 ft;
	from N_1800190688;
	to N_1800191445;
	configuration L_1800082664_LineConfig;
}

object overhead_line {
	name L_1800071857;
	phases ABC;
	length 928.000029696 ft;
	from N_1800072949;
	to N_1800072950;
	configuration L_1800071857_LineConfig;
}

object overhead_line {
	name L_1800071856;
	phases ABC;
	length 422.000013504 ft;
	from N_1800072946;
	to N_1800072949;
	configuration L_1800071856_LineConfig;
}

object overhead_line {
	name L_1800071855;
	phases ABC;
	length 128.000004096 ft;
	from N_1800072947;
	to N_1800072948;
	configuration L_1800071855_LineConfig;
}

object overhead_line {
	name L_1800071854;
	phases ABC;
	length 100.0000032 ft;
	from N_1800072945;
	to N_1800072947;
	configuration L_1800071854_LineConfig;
}

object overhead_line {
	name L_1800071853;
	phases ABC;
	length 530.00001696 ft;
	from N_1800072947;
	to N_1800072946;
	configuration L_1800071853_LineConfig;
}

object overhead_line {
	name L_1800071852;
	phases ABC;
	length 718.000022976 ft;
	from N_1800199502;
	to N_1800072945;
	configuration L_1800071852_LineConfig;
}

object overhead_line {
	name L_1800021458;
	phases ABC;
	length 790.00002528 ft;
	from N_1800070610;
	to N_1800020755;
	configuration L_1800021458_LineConfig;
}

object overhead_line {
	name L_1800071850;
	phases ABC;
	length 1170.00003744 ft;
	from N_1800027944;
	to N_1800072943;
	configuration L_1800071850_LineConfig;
}

object overhead_line {
	name L_1800020151;
	phases ABC;
	length 671.000021472 ft;
	from N_1800011175;
	to N_1800019472;
	configuration L_1800020151_LineConfig;
}

object overhead_line {
	name L_1800020152;
	phases ABC;
	length 601.000019232 ft;
	from N_1800072554;
	to N_1800021707;
	configuration L_1800020152_LineConfig;
}

object overhead_line {
	name L_1800061096;
	phases ABC;
	length 599.000019168 ft;
	from N_1800061985;
	to N_1800061984;
	configuration L_1800061096_LineConfig;
}

object overhead_line {
	name L_1800061097;
	phases ABC;
	length 128.000004096 ft;
	from N_1800020648;
	to N_1800061985;
	configuration L_1800061097_LineConfig;
}

object overhead_line {
	name L_1800061095;
	phases ABN;
	length 416.000013312 ft;
	from N_1800020648;
	to N_1800061983;
	configuration L_1800061095_LineConfig;
}

object overhead_line {
	name L_1800035476;
	phases ABN;
	length 280.00000896 ft;
	from N_1800035333;
	to N_1800035335;
	configuration L_1800035476_LineConfig;
}

object overhead_line {
	name L_1800067474;
	phases ABN;
	length 430.00001376 ft;
	from N_1800012588;
	to N_1800068492;
	configuration L_1800067474_LineConfig;
}

object overhead_line {
	name L_1800035479;
	phases ABC;
	length 812.000025984 ft;
	from N_1800035341;
	to N_1800035338;
	configuration L_1800035479_LineConfig;
}

object overhead_line {
	name L_1800068549;
	phases ABC;
	length 481.000015392 ft;
	from N_1800069576;
	to N_1800069587;
	configuration L_1800068549_LineConfig;
}

object overhead_line {
	name L_1800068548;
	phases ABC;
	length 504.000016128 ft;
	from N_1800069575;
	to N_1800069576;
	configuration L_1800068548_LineConfig;
}

object overhead_line {
	name L_1800066529;
	phases ABN;
	length 584.000018688 ft;
	from N_1800192128;
	to N_1800067542;
	configuration L_1800066529_LineConfig;
}

object overhead_line {
	name L_1800066528;
	phases ABN;
	length 618.000019776 ft;
	from N_1800004550;
	to N_1800067541;
	configuration L_1800066528_LineConfig;
}

object overhead_line {
	name L_1800007881;
	phases ACN;
	length 863.000027616 ft;
	from N_1800069423;
	to N_1800008574;
	configuration L_1800007881_LineConfig;
}

object overhead_line {
	name L_1800066526;
	phases ABN;
	length 809.000025888 ft;
	from N_1800067538;
	to N_1800067539;
	configuration L_1800066526_LineConfig;
}

object overhead_line {
	name L_1800068541;
	phases ABC;
	length 1021.00003267 ft;
	from N_1800069558;
	to N_1800069569;
	configuration L_1800068541_LineConfig;
}

object overhead_line {
	name L_1800068540;
	phases ABN;
	length 369.000011808 ft;
	from N_1800069567;
	to N_1800069568;
	configuration L_1800068540_LineConfig;
}

object overhead_line {
	name L_1800068547;
	phases ABC;
	length 1043.00003338 ft;
	from N_1800003847;
	to N_1800069575;
	configuration L_1800068547_LineConfig;
}

object overhead_line {
	name L_1800007884;
	phases ACN;
	length 316.000010112 ft;
	from N_1800069454;
	to N_1800008576;
	configuration L_1800007884_LineConfig;
}

object overhead_line {
	name L_1800066521;
	phases ABN;
	length 484.000015488 ft;
	from N_1800067420;
	to N_1800067534;
	configuration L_1800066521_LineConfig;
}

object overhead_line {
	name L_1800066520;
	phases ABN;
	length 463.000014816 ft;
	from N_1800067528;
	to N_1800067533;
	configuration L_1800066520_LineConfig;
}

object overhead_line {
	name L_1800013962;
	phases ABN;
	length 328.000010496 ft;
	from N_1800069242;
	to N_1800014184;
	configuration L_1800013962_LineConfig;
}

object overhead_line {
	name L_1800068760;
	phases ABN;
	length 423.000013536 ft;
	from N_1800069792;
	to N_1800069788;
	configuration L_1800068760_LineConfig;
}

object overhead_line {
	name L_1800068764;
	phases ABC;
	length 710.00002272 ft;
	from N_1800069786;
	to N_1800069792;
	configuration L_1800068764_LineConfig;
}

object overhead_line {
	name L_1800037855;
	phases ABN;
	length 504.000016128 ft;
	from N_1800070685;
	to N_1800037775;
	configuration L_1800037855_LineConfig;
}

object overhead_line {
	name L_1800071215;
	phases ABN;
	length 889.000028448 ft;
	from N_1800072294;
	to N_1800072295;
	configuration L_1800071215_LineConfig;
}

object overhead_line {
	name L_1800071214;
	phases ABC;
	length 250.000008 ft;
	from N_1800008600;
	to N_1800072294;
	configuration L_1800071214_LineConfig;
}

object overhead_line {
	name L_1800071217;
	phases ABN;
	length 968.000030976 ft;
	from N_1800008601;
	to N_1800072297;
	configuration L_1800071217_LineConfig;
}

object overhead_line {
	name L_1800071216;
	phases ABN;
	length 364.000011648 ft;
	from N_1800072295;
	to N_1800072296;
	configuration L_1800071216_LineConfig;
}

object overhead_line {
	name L_1800071211;
	phases ABN;
	length 554.000017728 ft;
	from N_1800072289;
	to N_1800072291;
	configuration L_1800071211_LineConfig;
}

object overhead_line {
	name L_1800071210;
	phases ABN;
	length 300.0000096 ft;
	from N_1800072291;
	to N_1800072290;
	configuration L_1800071210_LineConfig;
}

object overhead_line {
	name L_1800071213;
	phases ABN;
	length 155.00000496 ft;
	from N_1800072291;
	to N_1800072293;
	configuration L_1800071213_LineConfig;
}

object overhead_line {
	name L_1800071212;
	phases ABN;
	length 822.000026304 ft;
	from N_1800072291;
	to N_1800072292;
	configuration L_1800071212_LineConfig;
}

object overhead_line {
	name L_1800009306;
	phases ABC;
	length 547.000017504 ft;
	from N_1800068968;
	to N_1800009891;
	configuration L_1800009306_LineConfig;
}

object overhead_line {
	name L_1800009307;
	phases ABC;
	length 612.000019584 ft;
	from N_1800068935;
	to N_1800009892;
	configuration L_1800009307_LineConfig;
}

object overhead_line {
	name L_1800078887;
	phases ABN;
	length 358.000011456 ft;
	from N_1800067851;
	to N_1800080879;
	configuration L_1800078887_LineConfig;
}

object overhead_line {
	name L_1800071218;
	phases ABN;
	length 425.0000136 ft;
	from N_1800072297;
	to N_1800072298;
	configuration L_1800071218_LineConfig;
}

object overhead_line {
	name L_1800002589;
	phases ACN;
	length 310.00000992 ft;
	from N_1800069456;
	to N_1800003245;
	configuration L_1800002589_LineConfig;
}

object overhead_line {
	name L_1800069109;
	phases ABN;
	length 300.0000096 ft;
	from N_1800070146;
	to N_1800070147;
	configuration L_1800069109_LineConfig;
}

object overhead_line {
	name L_1800038286;
	phases ABN;
	length 1064.00003405 ft;
	from N_1800033238;
	to N_1800038216;
	configuration L_1800038286_LineConfig;
}

object overhead_line {
	name L_1800044439;
	phases ABN;
	length 120.00000384 ft;
	from N_1800044758;
	to N_1800044759;
	configuration L_1800044439_LineConfig;
}

object overhead_line {
	name L_1800001833;
	phases ABN;
	length 180.00000576 ft;
	from N_1800002315;
	to N_1800002307;
	configuration L_1800001833_LineConfig;
}

object overhead_line {
	name L_1800001830;
	phases ABN;
	length 320.00001024 ft;
	from N_1800195824;
	to N_1800002298;
	configuration L_1800001830_LineConfig;
}

object overhead_line {
	name L_1800022149;
	phases ABC;
	length 987.000031584 ft;
	from N_1800070433;
	to N_1800021461;
	configuration L_1800022149_LineConfig;
}

object overhead_line {
	name L_1800001836;
	phases ABC;
	length 1107.00003542 ft;
	from N_1800002310;
	to N_1800002308;
	configuration L_1800001836_LineConfig;
}

object overhead_line {
	name L_1800013244;
	phases ABN;
	length 514.000016448 ft;
	from N_1800073264;
	to N_1800013539;
	configuration L_1800013244_LineConfig;
}

object overhead_line {
	name L_1800001835;
	phases ABC;
	length 570.00001824 ft;
	from N_1800065032;
	to N_1800002309;
	configuration L_1800001835_LineConfig;
}

object overhead_line {
	name L_1800024790;
	phases ABC;
	length 488.000015616 ft;
	from N_1800040450;
	to N_1800024225;
	configuration L_1800024790_LineConfig;
}

object overhead_line {
	name L_1800001839;
	phases ABC;
	length 1520.00004864 ft;
	from N_1800002304;
	to N_1800002310;
	configuration L_1800001839_LineConfig;
}

object overhead_line {
	name L_1800001849;
	phases ABC;
	length 380.00001216 ft;
	from N_1800067780;
	to N_1800000323;
	configuration L_1800001849_LineConfig;
}

object overhead_line {
	name L_1800037588;
	phases ABC;
	length 430.00001376 ft;
	from N_1800037503;
	to N_1800037502;
	configuration L_1800037588_LineConfig;
}

object overhead_line {
	name L_1800034275;
	phases ABC;
	length 583.000018656 ft;
	from N_1800027914;
	to N_1800034098;
	configuration L_1800034275_LineConfig;
}

object overhead_line {
	name L_1800087337;
	phases ABN;
	length 200.0000064 ft;
	from N_1800001903;
	to N_1800197349;
	configuration L_1800087337_LineConfig;
}

object overhead_line {
	name L_1800067270;
	phases ABN;
	length 399.000012768 ft;
	from N_1800068252;
	to N_1800068288;
	configuration L_1800067270_LineConfig;
}

object overhead_line {
	name L_1800037587;
	phases ABC;
	length 272.000008704 ft;
	from N_1800069279;
	to N_1800037501;
	configuration L_1800037587_LineConfig;
}

object overhead_line {
	name L_1800069465;
	phases ABC;
	length 253.000008096 ft;
	from N_1800070514;
	to N_1800070515;
	configuration L_1800069465_LineConfig;
}

object overhead_line {
	name L_1800037585;
	phases ABC;
	length 693.000022176 ft;
	from N_1800071948;
	to N_1800037499;
	configuration L_1800037585_LineConfig;
}

object overhead_line {
	name L_1800070404;
	phases ABC;
	length 3130.00010016 ft;
	from N_1800008510;
	to N_1800071466;
	configuration L_1800070404_LineConfig;
}

object overhead_line {
	name L_1800070403;
	phases ABC;
	length 345.00001104 ft;
	from N_1800071464;
	to N_1800071465;
	configuration L_1800070403_LineConfig;
}

object overhead_line {
	name L_1800070402;
	phases ABC;
	length 1777.00005686 ft;
	from N_1800008508;
	to N_1800071464;
	configuration L_1800070402_LineConfig;
}

object overhead_line {
	name L_1800070401;
	phases ABN;
	length 252.000008064 ft;
	from N_1800071462;
	to N_1800071463;
	configuration L_1800070401_LineConfig;
}

object overhead_line {
	name L_1800070400;
	phases ABN;
	length 411.000013152 ft;
	from N_1800071455;
	to N_1800071462;
	configuration L_1800070400_LineConfig;
}

object overhead_line {
	name L_1800038906;
	phases ABN;
	length 81.000002592 ft;
	from N_1800028645;
	to N_1800038872;
	configuration L_1800038906_LineConfig;
}

object overhead_line {
	name L_1800027118;
	phases ABC;
	length 373.000011936 ft;
	from N_1800070495;
	to N_1800026700;
	configuration L_1800027118_LineConfig;
}

object overhead_line {
	name L_1800067273;
	phases ABN;
	length 360.00001152 ft;
	from N_1800068292;
	to N_1800068291;
	configuration L_1800067273_LineConfig;
}

object overhead_line {
	name L_1800080871;
	phases ABC;
	length 2000.000064 ft;
	from N_1800188901;
	to N_1800188896;
	configuration L_1800080871_LineConfig;
}

object overhead_line {
	name L_1800066389;
	phases ABC;
	length 1315.00004208 ft;
	from N_1800028030;
	to N_1800067399;
	configuration L_1800066389_LineConfig;
}

object overhead_line {
	name L_1800066388;
	phases ABC;
	length 366.000011712 ft;
	from N_1800028030;
	to N_1800067398;
	configuration L_1800066388_LineConfig;
}

object overhead_line {
	name L_1800080875;
	phases ABC;
	length 485.00001552 ft;
	from N_1800188896;
	to N_1800188898;
	configuration L_1800080875_LineConfig;
}

object overhead_line {
	name L_1800080874;
	phases ABC;
	length 430.00001376 ft;
	from N_1800188898;
	to N_1800188899;
	configuration L_1800080874_LineConfig;
}

object overhead_line {
	name L_1800066831;
	phases ABC;
	length 184.000005888 ft;
	from N_1800001898;
	to N_1800067848;
	configuration L_1800066831_LineConfig;
}

object overhead_line {
	name L_1800066830;
	phases ABN;
	length 355.00001136 ft;
	from N_1800067826;
	to N_1800067847;
	configuration L_1800066830_LineConfig;
}

object overhead_line {
	name L_1800066833;
	phases ABC;
	length 222.000007104 ft;
	from N_1800197255;
	to N_1800067850;
	configuration L_1800066833_LineConfig;
}

object overhead_line {
	name L_1800066832;
	phases ABC;
	length 107.000003424 ft;
	from N_1800207615;
	to N_1800067849;
	configuration L_1800066832_LineConfig;
}

object overhead_line {
	name L_1800066835;
	phases ABC;
	length 326.000010432 ft;
	from N_1800067848;
	to N_1800067852;
	configuration L_1800066835_LineConfig;
}

object overhead_line {
	name L_1800036524;
	phases AN;
	length 359.000011488 ft;
	from N_1800194604;
	to N_1800036406;
	configuration L_1800036524_LineConfig;
}

object overhead_line {
	name L_1800066384;
	phases ABN;
	length 422.000013504 ft;
	from N_1800067393;
	to N_1800067394;
	configuration L_1800066384_LineConfig;
}

object overhead_line {
	name L_1800071684;
	phases AN;
	length 82.000002624 ft;
	from N_1800000278;
	to N_1800072777;
	configuration L_1800071684_LineConfig;
}

object overhead_line {
	name L_1800071685;
	phases AN;
	length 584.000018688 ft;
	from N_1800072777;
	to N_1800072778;
	configuration L_1800071685_LineConfig;
}

object overhead_line {
	name L_1800071682;
	phases AN;
	length 440.00001408 ft;
	from N_1800030217;
	to N_1800072775;
	configuration L_1800071682_LineConfig;
}

object overhead_line {
	name L_1800071683;
	phases AN;
	length 215.00000688 ft;
	from N_1800204643;
	to N_1800072776;
	configuration L_1800071683_LineConfig;
}

object overhead_line {
	name L_1800042375;
	phases ABC;
	length 294.000009408 ft;
	from N_1800040452;
	to N_1800042568;
	configuration L_1800042375_LineConfig;
}

object overhead_line {
	name L_1800067013;
	phases ABN;
	length 241.000007712 ft;
	from N_1800031030;
	to N_1800068030;
	configuration L_1800067013_LineConfig;
}

object overhead_line {
	name L_1800067014;
	phases ABN;
	length 344.000011008 ft;
	from N_1800068030;
	to N_1800068031;
	configuration L_1800067014_LineConfig;
}

object overhead_line {
	name L_1800067016;
	phases ABN;
	length 369.000011808 ft;
	from N_1800068030;
	to N_1800068033;
	configuration L_1800067016_LineConfig;
}

object overhead_line {
	name L_1800067017;
	phases ABN;
	length 569.000018208 ft;
	from N_1800031017;
	to N_1800068034;
	configuration L_1800067017_LineConfig;
}

object overhead_line {
	name L_1800093558;
	phases ABC;
	length 100.0000032 ft;
	from N_1800069108;
	to N_1800205745;
	configuration L_1800093558_LineConfig;
}

object overhead_line {
	name L_1800038978;
	phases ABN;
	length 390.00001248 ft;
	from N_1800038081;
	to N_1800038947;
	configuration L_1800038978_LineConfig;
}

object overhead_line {
	name L_1800026558;
	phases ABN;
	length 188.000006016 ft;
	from N_1800029168;
	to N_1800002839;
	configuration L_1800026558_LineConfig;
}

object overhead_line {
	name L_1800010049;
	phases ABC;
	length 1200.0000384 ft;
	from N_1800000304;
	to N_1800010621;
	configuration L_1800010049_LineConfig;
}

object overhead_line {
	name L_1800000298;
	phases ABN;
	length 51.000001632 ft;
	from N_1800000322;
	to N_1800000314;
	configuration L_1800000298_LineConfig;
}

object overhead_line {
	name L_1800072223;
	phases ABC;
	length 1310.00004192 ft;
	from N_1800073320;
	to N_1800073318;
	configuration L_1800072223_LineConfig;
}

object overhead_line {
	name L_1800026007;
	phases ACN;
	length 352.000011264 ft;
	from N_1800045002;
	to N_1800025499;
	configuration L_1800026007_LineConfig;
}

object overhead_line {
	name L_1800072225;
	phases ABC;
	length 255.00000816 ft;
	from N_1800013932;
	to N_1800073320;
	configuration L_1800072225_LineConfig;
}

object overhead_line {
	name L_1800000291;
	phases ABN;
	length 160.00000512 ft;
	from N_1800000316;
	to N_1800000307;
	configuration L_1800000291_LineConfig;
}

object overhead_line {
	name L_1800000293;
	phases ABC;
	length 70.00000224 ft;
	from N_1800000309;
	to N_1800000317;
	configuration L_1800000293_LineConfig;
}

object overhead_line {
	name L_1800000292;
	phases ABN;
	length 112.000003584 ft;
	from N_1800000315;
	to N_1800000308;
	configuration L_1800000292_LineConfig;
}

object overhead_line {
	name L_1800000294;
	phases ABN;
	length 100.0000032 ft;
	from N_1800000318;
	to N_1800000310;
	configuration L_1800000294_LineConfig;
}

object overhead_line {
	name L_1800000297;
	phases ABN;
	length 100.0000032 ft;
	from N_1800000313;
	to N_1800000321;
	configuration L_1800000297_LineConfig;
}

object overhead_line {
	name L_1800079065;
	phases ABC;
	length 722.000023104 ft;
	from N_1800031400;
	to N_1800081105;
	configuration L_1800079065_LineConfig;
}

object overhead_line {
	name L_1800072009;
	phases ABN;
	length 317.000010144 ft;
	from N_1800073100;
	to N_1800073103;
	configuration L_1800072009_LineConfig;
}

object overhead_line {
	name L_1800072008;
	phases ABN;
	length 210.00000672 ft;
	from N_1800073100;
	to N_1800073102;
	configuration L_1800072008_LineConfig;
}

object overhead_line {
	name L_1800075906;
	phases ABN;
	length 510.00001632 ft;
	from N_1800077153;
	to N_1800077154;
	configuration L_1800075906_LineConfig;
}

object overhead_line {
	name L_1800005757;
	phases ABC;
	length 2800.0000896 ft;
	from N_1800006669;
	to N_1800006670;
	configuration L_1800005757_LineConfig;
}

object overhead_line {
	name L_1800005756;
	phases ABC;
	length 319.000010208 ft;
	from N_1800069076;
	to N_1800006669;
	configuration L_1800005756_LineConfig;
}

object overhead_line {
	name L_1800075903;
	phases ABN;
	length 311.000009952 ft;
	from N_1800077152;
	to N_1800039848;
	configuration L_1800075903_LineConfig;
}

object overhead_line {
	name L_1800071166;
	phases ABC;
	length 505.00001616 ft;
	from N_1800004833;
	to N_1800072246;
	configuration L_1800071166_LineConfig;
}

object overhead_line {
	name L_1800072001;
	phases ABN;
	length 166.000005312 ft;
	from N_1800038312;
	to N_1800073095;
	configuration L_1800072001_LineConfig;
}

object overhead_line {
	name L_1800077072;
	phases ABN;
	length 422.000013504 ft;
	from N_1800040103;
	to N_1800078567;
	configuration L_1800077072_LineConfig;
}

object overhead_line {
	name L_1800072003;
	phases ABN;
	length 104.000003328 ft;
	from N_1800038311;
	to N_1800073097;
	configuration L_1800072003_LineConfig;
}

object overhead_line {
	name L_1800072002;
	phases ABN;
	length 210.00000672 ft;
	from N_1800073095;
	to N_1800073096;
	configuration L_1800072002_LineConfig;
}

object overhead_line {
	name L_1800072004;
	phases ABN;
	length 379.000012128 ft;
	from N_1800038311;
	to N_1800073098;
	configuration L_1800072004_LineConfig;
}

object overhead_line {
	name L_1800072007;
	phases ABN;
	length 370.00001184 ft;
	from N_1800073100;
	to N_1800073101;
	configuration L_1800072007_LineConfig;
}

object overhead_line {
	name L_1800072006;
	phases ABN;
	length 237.000007584 ft;
	from N_1800033854;
	to N_1800073100;
	configuration L_1800072006_LineConfig;
}

object overhead_line {
	name L_1800033642;
	phases ACN;
	length 312.000009984 ft;
	from N_1800040581;
	to N_1800033450;
	configuration L_1800033642_LineConfig;
}

object overhead_line {
	name L_1800072790;
	phases ACN;
	length 341.000010912 ft;
	from N_1800069374;
	to N_1800073894;
	configuration L_1800072790_LineConfig;
}

object overhead_line {
	name L_1800072793;
	phases ACN;
	length 365.00001168 ft;
	from N_1800069423;
	to N_1800073897;
	configuration L_1800072793_LineConfig;
}

object overhead_line {
	name L_1800072792;
	phases ACN;
	length 273.000008736 ft;
	from N_1800029854;
	to N_1800073896;
	configuration L_1800072792_LineConfig;
}

object overhead_line {
	name L_1800076247;
	phases ABN;
	length 310.00000992 ft;
	from N_1800068059;
	to N_1800077577;
	configuration L_1800076247_LineConfig;
}

object overhead_line {
	name L_1800067051;
	phases ABN;
	length 341.000010912 ft;
	from N_1800068061;
	to N_1800068069;
	configuration L_1800067051_LineConfig;
}

object overhead_line {
	name L_1800030599;
	phases ABN;
	length 586.000018752 ft;
	from N_1800031613;
	to N_1800030347;
	configuration L_1800030599_LineConfig;
}

object overhead_line {
	name L_1800030598;
	phases ABN;
	length 330.00001056 ft;
	from N_1800030345;
	to N_1800030346;
	configuration L_1800030598_LineConfig;
}

object overhead_line {
	name L_1800081472;
	phases ABC;
	length 138.000004416 ft;
	from N_1800012844;
	to N_1800189654;
	configuration L_1800081472_LineConfig;
}

object overhead_line {
	name L_1800003408;
	phases ABC;
	length 70.00000224 ft;
	from N_1800004237;
	to N_1800004236;
	configuration L_1800003408_LineConfig;
}

object overhead_line {
	name L_1800030597;
	phases ABN;
	length 304.000009728 ft;
	from N_1800029026;
	to N_1800030345;
	configuration L_1800030597_LineConfig;
}

object overhead_line {
	name L_1800038233;
	phases ABN;
	length 1000.000032 ft;
	from N_1800196973;
	to N_1800038164;
	configuration L_1800038233_LineConfig;
}

object overhead_line {
	name L_1800020819;
	phases ABN;
	length 2847.0000911 ft;
	from N_1800020123;
	to N_1800020124;
	configuration L_1800020819_LineConfig;
}

object overhead_line {
	name L_1800076711;
	phases ABN;
	length 560.00001792 ft;
	from N_1800067387;
	to N_1800078133;
	configuration L_1800076711_LineConfig;
}

object overhead_line {
	name L_1800041275;
	phases ABN;
	length 1729.00005533 ft;
	from N_1800067639;
	to N_1800041407;
	configuration L_1800041275_LineConfig;
}

object overhead_line {
	name L_1800041276;
	phases ABN;
	length 131.000004192 ft;
	from N_1800042186;
	to N_1800041408;
	configuration L_1800041276_LineConfig;
}

object overhead_line {
	name L_1800020817;
	phases ABC;
	length 159.000005088 ft;
	from N_1800069001;
	to N_1800020122;
	configuration L_1800020817_LineConfig;
}

object overhead_line {
	name L_1800091603;
	phases ABC;
	length 960.00003072 ft;
	from N_1800203771;
	to N_1800202702;
	configuration L_1800091603_LineConfig;
}

object overhead_line {
	name L_1800091957;
	phases ABC;
	length 262.000008384 ft;
	from N_1800068476;
	to N_1800203148;
	configuration L_1800091957_LineConfig;
}

object overhead_line {
	name L_1800072175;
	phases ABC;
	length 250.000008 ft;
	from N_1800073269;
	to N_1800073270;
	configuration L_1800072175_LineConfig;
}

object overhead_line {
	name L_1800067460;
	phases ABN;
	length 530.00001696 ft;
	from N_1800009213;
	to N_1800068478;
	configuration L_1800067460_LineConfig;
}

object overhead_line {
	name L_1800072177;
	phases ABC;
	length 295.00000944 ft;
	from N_1800073271;
	to N_1800073272;
	configuration L_1800072177_LineConfig;
}

object overhead_line {
	name L_1800072176;
	phases ABC;
	length 540.00001728 ft;
	from N_1800073270;
	to N_1800073271;
	configuration L_1800072176_LineConfig;
}

object overhead_line {
	name L_1800067465;
	phases ABN;
	length 617.000019744 ft;
	from N_1800068479;
	to N_1800068483;
	configuration L_1800067465_LineConfig;
}

object overhead_line {
	name L_1800072170;
	phases ABN;
	length 333.000010656 ft;
	from N_1800073267;
	to N_1800073265;
	configuration L_1800072170_LineConfig;
}

object overhead_line {
	name L_1800072173;
	phases ABN;
	length 420.00001344 ft;
	from N_1800013534;
	to N_1800073268;
	configuration L_1800072173_LineConfig;
}

object overhead_line {
	name L_1800072172;
	phases ABN;
	length 277.000008864 ft;
	from N_1800073260;
	to N_1800073267;
	configuration L_1800072172_LineConfig;
}

object overhead_line {
	name L_1800067469;
	phases ABN;
	length 754.000024128 ft;
	from N_1800012588;
	to N_1800068487;
	configuration L_1800067469_LineConfig;
}

object overhead_line {
	name L_1800072179;
	phases ABC;
	length 244.000007808 ft;
	from N_1800073273;
	to N_1800073274;
	configuration L_1800072179_LineConfig;
}

object overhead_line {
	name L_1800072178;
	phases ABC;
	length 272.000008704 ft;
	from N_1800073272;
	to N_1800073273;
	configuration L_1800072178_LineConfig;
}

object overhead_line {
	name L_1800072485;
	phases ABN;
	length 194.000006208 ft;
	from N_1800073587;
	to N_1800073588;
	configuration L_1800072485_LineConfig;
}

object overhead_line {
	name L_1800067266;
	phases ABN;
	length 410.00001312 ft;
	from N_1800068256;
	to N_1800068284;
	configuration L_1800067266_LineConfig;
}

object overhead_line {
	name L_1800067265;
	phases ABN;
	length 220.00000704 ft;
	from N_1800068282;
	to N_1800068283;
	configuration L_1800067265_LineConfig;
}

object overhead_line {
	name L_1800067264;
	phases ABN;
	length 270.00000864 ft;
	from N_1800068267;
	to N_1800068282;
	configuration L_1800067264_LineConfig;
}

object overhead_line {
	name L_1800067263;
	phases ABN;
	length 300.0000096 ft;
	from N_1800068280;
	to N_1800068281;
	configuration L_1800067263_LineConfig;
}

object overhead_line {
	name L_1800038323;
	phases ABN;
	length 800.0000256 ft;
	from N_1800038249;
	to N_1800038251;
	configuration L_1800038323_LineConfig;
}

object overhead_line {
	name L_1800072483;
	phases ABN;
	length 1191.00003811 ft;
	from N_1800073585;
	to N_1800073586;
	configuration L_1800072483_LineConfig;
}

object overhead_line {
	name L_1800072482;
	phases ABN;
	length 560.00001792 ft;
	from N_1800043802;
	to N_1800073585;
	configuration L_1800072482_LineConfig;
}

object overhead_line {
	name L_1800071465;
	phases ABC;
	length 1123.00003594 ft;
	from N_1800027802;
	to N_1800072554;
	configuration L_1800071465_LineConfig;
}

object overhead_line {
	name L_1800072488;
	phases ABN;
	length 244.000007808 ft;
	from N_1800043802;
	to N_1800073591;
	configuration L_1800072488_LineConfig;
}

object overhead_line {
	name L_1800067269;
	phases ABN;
	length 141.000004512 ft;
	from N_1800068256;
	to N_1800068287;
	configuration L_1800067269_LineConfig;
}

object overhead_line {
	name L_1800067268;
	phases ABN;
	length 398.000012736 ft;
	from N_1800068285;
	to N_1800068286;
	configuration L_1800067268_LineConfig;
}

object overhead_line {
	name L_1800066948;
	phases ABC;
	length 201.000006432 ft;
	from N_1800067966;
	to N_1800067965;
	configuration L_1800066948_LineConfig;
}

object overhead_line {
	name L_1800071200;
	phases ABC;
	length 185.00000592 ft;
	from N_1800008596;
	to N_1800072280;
	configuration L_1800071200_LineConfig;
}

object overhead_line {
	name L_1800008584;
	phases ABC;
	length 125.000004 ft;
	from N_1800072414;
	to N_1800009206;
	configuration L_1800008584_LineConfig;
}

object overhead_line {
	name L_1800007804;
	phases ABC;
	length 1954.00006253 ft;
	from N_1800008509;
	to N_1800008510;
	configuration L_1800007804_LineConfig;
}

object overhead_line {
	name L_1800085752;
	phases ABC;
	length 130.00000416 ft;
	from N_1800002239;
	to N_1800195519;
	configuration L_1800085752_LineConfig;
}

object overhead_line {
	name L_1800022785;
	phases ABN;
	length 960.00003072 ft;
	from N_1800022078;
	to N_1800022079;
	configuration L_1800022785_LineConfig;
}

object overhead_line {
	name L_1800066986;
	phases ABC;
	length 587.000018784 ft;
	from N_1800018474;
	to N_1800068003;
	configuration L_1800066986_LineConfig;
}

object overhead_line {
	name L_1800022781;
	phases ABC;
	length 479.000015328 ft;
	from N_1800022075;
	to N_1800025173;
	configuration L_1800022781_LineConfig;
}

object overhead_line {
	name L_1800070883;
	phases ABC;
	length 322.000010304 ft;
	from N_1800071952;
	to N_1800071953;
	configuration L_1800070883_LineConfig;
}

object overhead_line {
	name L_1800070882;
	phases ABC;
	length 341.000010912 ft;
	from N_1800071951;
	to N_1800071952;
	configuration L_1800070882_LineConfig;
}

object overhead_line {
	name L_1800070881;
	phases ABC;
	length 290.00000928 ft;
	from N_1800024225;
	to N_1800071951;
	configuration L_1800070881_LineConfig;
}

object overhead_line {
	name L_1800070880;
	phases ABN;
	length 310.00000992 ft;
	from N_1800071949;
	to N_1800071950;
	configuration L_1800070880_LineConfig;
}

object overhead_line {
	name L_1800070887;
	phases ABC;
	length 130.00000416 ft;
	from N_1800071956;
	to N_1800071957;
	configuration L_1800070887_LineConfig;
}

object overhead_line {
	name L_1800070886;
	phases ABC;
	length 1609.00005149 ft;
	from N_1800009253;
	to N_1800071956;
	configuration L_1800070886_LineConfig;
}

object overhead_line {
	name L_1800070885;
	phases ABC;
	length 170.00000544 ft;
	from N_1800009248;
	to N_1800071955;
	configuration L_1800070885_LineConfig;
}

object overhead_line {
	name L_1800070884;
	phases ABC;
	length 982.000031424 ft;
	from N_1800071951;
	to N_1800071954;
	configuration L_1800070884_LineConfig;
}

object overhead_line {
	name L_1800069715;
	phases AN;
	length 367.000011744 ft;
	from N_1800070768;
	to N_1800070767;
	configuration L_1800069715_LineConfig;
}

object overhead_line {
	name L_1800069714;
	phases AN;
	length 368.000011776 ft;
	from N_1800070767;
	to N_1800070766;
	configuration L_1800069714_LineConfig;
}

object overhead_line {
	name L_1800070889;
	phases ABN;
	length 220.00000704 ft;
	from N_1800071958;
	to N_1800071959;
	configuration L_1800070889_LineConfig;
}

object overhead_line {
	name L_1800070888;
	phases ABN;
	length 450.0000144 ft;
	from N_1800010248;
	to N_1800071958;
	configuration L_1800070888_LineConfig;
}

object overhead_line {
	name L_1800069711;
	phases AN;
	length 320.00001024 ft;
	from N_1800070764;
	to N_1800070763;
	configuration L_1800069711_LineConfig;
}

object overhead_line {
	name L_1800069710;
	phases AN;
	length 371.000011872 ft;
	from N_1800070763;
	to N_1800070762;
	configuration L_1800069710_LineConfig;
}

object overhead_line {
	name L_1800085597;
	phases ABC;
	length 466.000014912 ft;
	from N_1800069583;
	to N_1800195324;
	configuration L_1800085597_LineConfig;
}

object overhead_line {
	name L_1800069712;
	phases AN;
	length 370.00001184 ft;
	from N_1800070761;
	to N_1800070764;
	configuration L_1800069712_LineConfig;
}

object overhead_line {
	name L_1800025525;
	phases ABN;
	length 802.000025664 ft;
	from N_1800068042;
	to N_1800031016;
	configuration L_1800025525_LineConfig;
}

object overhead_line {
	name L_1800003751;
	phases ABC;
	length 435.00001392 ft;
	from N_1800039699;
	to N_1800071348;
	configuration L_1800003751_LineConfig;
}

object overhead_line {
	name L_1800003750;
	phases ABC;
	length 888.000028416 ft;
	from N_1800039842;
	to N_1800004637;
	configuration L_1800003750_LineConfig;
}

object overhead_line {
	name L_1800011734;
	phases ABN;
	length 222.000007104 ft;
	from N_1800072955;
	to N_1800012262;
	configuration L_1800011734_LineConfig;
}

object overhead_line {
	name L_1800011736;
	phases ABC;
	length 373.000011936 ft;
	from N_1800072282;
	to N_1800012263;
	configuration L_1800011736_LineConfig;
}

object overhead_line {
	name L_1800067396;
	phases ABN;
	length 377.000012064 ft;
	from N_1800068409;
	to N_1800068414;
	configuration L_1800067396_LineConfig;
}

object overhead_line {
	name L_1800040708;
	phases ABN;
	length 300.0000096 ft;
	from N_1800040552;
	to N_1800040801;
	configuration L_1800040708_LineConfig;
}

object overhead_line {
	name L_1800031646;
	phases ABC;
	length 500.000016 ft;
	from N_1800032939;
	to N_1800031412;
	configuration L_1800031646_LineConfig;
}

object overhead_line {
	name L_1800031644;
	phases ABN;
	length 422.000013504 ft;
	from N_1800031409;
	to N_1800031410;
	configuration L_1800031644_LineConfig;
}

object overhead_line {
	name L_1800067398;
	phases ABC;
	length 660.00002112 ft;
	from N_1800020902;
	to N_1800068416;
	configuration L_1800067398_LineConfig;
}

object overhead_line {
	name L_1800031642;
	phases ABC;
	length 1038.00003322 ft;
	from N_1800033130;
	to N_1800031408;
	configuration L_1800031642_LineConfig;
}

object overhead_line {
	name L_1800031643;
	phases ABN;
	length 995.00003184 ft;
	from N_1800031408;
	to N_1800031409;
	configuration L_1800031643_LineConfig;
}

object overhead_line {
	name L_1800031640;
	phases ABC;
	length 165.00000528 ft;
	from N_1800031405;
	to N_1800031406;
	configuration L_1800031640_LineConfig;
}

object overhead_line {
	name L_1800031641;
	phases ABC;
	length 620.00001984 ft;
	from N_1800031406;
	to N_1800031407;
	configuration L_1800031641_LineConfig;
}

object overhead_line {
	name L_1800069085;
	phases ABC;
	length 260.00000832 ft;
	from N_1800009224;
	to N_1800070121;
	configuration L_1800069085_LineConfig;
}

object overhead_line {
	name L_1800069087;
	phases ABC;
	length 565.00001808 ft;
	from N_1800000322;
	to N_1800070123;
	configuration L_1800069087_LineConfig;
}

object overhead_line {
	name L_1800069086;
	phases ABN;
	length 498.000015936 ft;
	from N_1800070121;
	to N_1800070122;
	configuration L_1800069086_LineConfig;
}

object overhead_line {
	name L_1800069080;
	phases ABC;
	length 334.000010688 ft;
	from N_1800007583;
	to N_1800070116;
	configuration L_1800069080_LineConfig;
}

object overhead_line {
	name L_1800012283;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069661;
	to N_1800012746;
	configuration L_1800012283_LineConfig;
}

object overhead_line {
	name L_1800034482;
	phases ABC;
	length 403.000012896 ft;
	from N_1800034309;
	to N_1800034312;
	configuration L_1800034482_LineConfig;
}

object overhead_line {
	name L_1800069088;
	phases ABN;
	length 262.000008384 ft;
	from N_1800007781;
	to N_1800070124;
	configuration L_1800069088_LineConfig;
}

object overhead_line {
	name L_1800067475;
	phases ABN;
	length 265.00000848 ft;
	from N_1800068495;
	to N_1800068493;
	configuration L_1800067475_LineConfig;
}

object overhead_line {
	name L_1800068233;
	phases ABC;
	length 401.000012832 ft;
	from N_1800069254;
	to N_1800069258;
	configuration L_1800068233_LineConfig;
}

object overhead_line {
	name L_1800068484;
	phases ABC;
	length 1190.00003808 ft;
	from N_1800008605;
	to N_1800069511;
	configuration L_1800068484_LineConfig;
}

object overhead_line {
	name L_1800029197;
	phases ABC;
	length 437.000013984 ft;
	from N_1800067387;
	to N_1800028898;
	configuration L_1800029197_LineConfig;
}

object overhead_line {
	name L_1800094703;
	phases ABC;
	length 531.000016992 ft;
	from N_1800072247;
	to N_1800208435;
	configuration L_1800094703_LineConfig;
}

object overhead_line {
	name L_1800068970;
	phases ABN;
	length 371.000011872 ft;
	from N_1800069997;
	to N_1800070003;
	configuration L_1800068970_LineConfig;
}

object overhead_line {
	name L_1800066737;
	phases ABN;
	length 92.000002944 ft;
	from N_1800067750;
	to N_1800067753;
	configuration L_1800066737_LineConfig;
}

object overhead_line {
	name L_1800066734;
	phases ABC;
	length 425.0000136 ft;
	from N_1800000309;
	to N_1800067750;
	configuration L_1800066734_LineConfig;
}

object overhead_line {
	name L_1800025866;
	phases ABN;
	length 610.00001952 ft;
	from N_1800031016;
	to N_1800025354;
	configuration L_1800025866_LineConfig;
}

object overhead_line {
	name L_1800067640;
	phases ABN;
	length 550.0000176 ft;
	from N_1800068657;
	to N_1800068659;
	configuration L_1800067640_LineConfig;
}

object overhead_line {
	name L_1800068978;
	phases ABN;
	length 446.000014272 ft;
	from N_1800046140;
	to N_1800070012;
	configuration L_1800068978_LineConfig;
}

object overhead_line {
	name L_1800082665;
	phases ABN;
	length 240.00000768 ft;
	from N_1800191445;
	to N_1800191446;
	configuration L_1800082665_LineConfig;
}

object overhead_line {
	name L_1800069405;
	phases ABC;
	length 353.000011296 ft;
	from N_1800070455;
	to N_1800070454;
	configuration L_1800069405_LineConfig;
}

object overhead_line {
	name L_1800042883;
	phases ABC;
	length 396.000012672 ft;
	from N_1800043760;
	to N_1800043110;
	configuration L_1800042883_LineConfig;
}

object overhead_line {
	name L_1800069406;
	phases ABC;
	length 163.000005216 ft;
	from N_1800070453;
	to N_1800070455;
	configuration L_1800069406_LineConfig;
}

object overhead_line {
	name L_1800069399;
	phases ABC;
	length 553.000017696 ft;
	from N_1800032071;
	to N_1800070448;
	configuration L_1800069399_LineConfig;
}

object overhead_line {
	name L_1800069398;
	phases ABC;
	length 368.000011776 ft;
	from N_1800070446;
	to N_1800070447;
	configuration L_1800069398_LineConfig;
}

object overhead_line {
	name L_1800069391;
	phases ABC;
	length 1487.00004758 ft;
	from N_1800021946;
	to N_1800070439;
	configuration L_1800069391_LineConfig;
}

object overhead_line {
	name L_1800068565;
	phases ABN;
	length 420.00001344 ft;
	from N_1800004548;
	to N_1800069593;
	configuration L_1800068565_LineConfig;
}

object overhead_line {
	name L_1800069393;
	phases ABC;
	length 467.000014944 ft;
	from N_1800070440;
	to N_1800070441;
	configuration L_1800069393_LineConfig;
}

object overhead_line {
	name L_1800069392;
	phases ABC;
	length 579.000018528 ft;
	from N_1800079051;
	to N_1800070440;
	configuration L_1800069392_LineConfig;
}

object overhead_line {
	name L_1800067483;
	phases ABN;
	length 466.000014912 ft;
	from N_1800068478;
	to N_1800068501;
	configuration L_1800067483_LineConfig;
}

object overhead_line {
	name L_1800069394;
	phases ABC;
	length 456.000014592 ft;
	from N_1800070421;
	to N_1800070442;
	configuration L_1800069394_LineConfig;
}

object overhead_line {
	name L_1800069397;
	phases ABC;
	length 342.000010944 ft;
	from N_1800009271;
	to N_1800070446;
	configuration L_1800069397_LineConfig;
}

object overhead_line {
	name L_1800069396;
	phases ABC;
	length 700.0000224 ft;
	from N_1800070444;
	to N_1800070445;
	configuration L_1800069396_LineConfig;
}

object overhead_line {
	name L_1800068374;
	phases ACN;
	length 496.000015872 ft;
	from N_1800069399;
	to N_1800069400;
	configuration L_1800068374_LineConfig;
}

object overhead_line {
	name L_1800077200;
	phases ABN;
	length 248.000007936 ft;
	from N_1800037104;
	to N_1800078729;
	configuration L_1800077200_LineConfig;
}

object overhead_line {
	name L_1800068376;
	phases ACN;
	length 525.0000168 ft;
	from N_1800069401;
	to N_1800069402;
	configuration L_1800068376_LineConfig;
}

object overhead_line {
	name L_1800068377;
	phases ACN;
	length 375.000012 ft;
	from N_1800069402;
	to N_1800069403;
	configuration L_1800068377_LineConfig;
}

object overhead_line {
	name L_1800068370;
	phases ACN;
	length 1273.00004074 ft;
	from N_1800069395;
	to N_1800069396;
	configuration L_1800068370_LineConfig;
}

object overhead_line {
	name L_1800035402;
	phases ABN;
	length 321.000010272 ft;
	from N_1800035257;
	to N_1800035258;
	configuration L_1800035402_LineConfig;
}

object overhead_line {
	name L_1800068372;
	phases ACN;
	length 361.000011552 ft;
	from N_1800069375;
	to N_1800069398;
	configuration L_1800068372_LineConfig;
}

object overhead_line {
	name L_1800068373;
	phases ACN;
	length 455.00001456 ft;
	from N_1800069398;
	to N_1800069399;
	configuration L_1800068373_LineConfig;
}

object overhead_line {
	name L_1800083355;
	phases ABC;
	length 90.00000288 ft;
	from N_1800021706;
	to N_1800192358;
	configuration L_1800083355_LineConfig;
}

object overhead_line {
	name L_1800068378;
	phases ACN;
	length 524.000016768 ft;
	from N_1800069402;
	to N_1800069404;
	configuration L_1800068378_LineConfig;
}

object overhead_line {
	name L_1800068379;
	phases ACN;
	length 326.000010432 ft;
	from N_1800069403;
	to N_1800069405;
	configuration L_1800068379_LineConfig;
}

object overhead_line {
	name L_1800067878;
	phases ACN;
	length 433.000013856 ft;
	from N_1800068897;
	to N_1800068898;
	configuration L_1800067878_LineConfig;
}

object overhead_line {
	name L_1800069338;
	phases ABN;
	length 692.000022144 ft;
	from N_1800070388;
	to N_1800070385;
	configuration L_1800069338_LineConfig;
}

object overhead_line {
	name L_1800032740;
	phases ABN;
	length 653.000020896 ft;
	from N_1800032515;
	to N_1800032523;
	configuration L_1800032740_LineConfig;
}

object overhead_line {
	name L_1800032741;
	phases ABN;
	length 844.000027008 ft;
	from N_1800032523;
	to N_1800032524;
	configuration L_1800032741_LineConfig;
}

object overhead_line {
	name L_1800007470;
	phases ABC;
	length 780.00002496 ft;
	from N_1800008183;
	to N_1800061726;
	configuration L_1800007470_LineConfig;
}

object overhead_line {
	name L_1800007471;
	phases ABC;
	length 761.000024352 ft;
	from N_1800061731;
	to N_1800008180;
	configuration L_1800007471_LineConfig;
}

object overhead_line {
	name L_1800007472;
	phases ABC;
	length 313.000010016 ft;
	from N_1800008185;
	to N_1800061733;
	configuration L_1800007472_LineConfig;
}

object overhead_line {
	name L_1800013483;
	phases ABN;
	length 1637.00005238 ft;
	from N_1800067593;
	to N_1800013745;
	configuration L_1800013483_LineConfig;
}

object overhead_line {
	name L_1800085972;
	phases ABC;
	length 500.000016 ft;
	from N_1800002304;
	to N_1800195824;
	configuration L_1800085972_LineConfig;
}

object overhead_line {
	name L_1800077440;
	phases ABN;
	length 361.000011552 ft;
	from N_1800079000;
	to N_1800079001;
	configuration L_1800077440_LineConfig;
}

object overhead_line {
	name L_1800071981;
	phases ABN;
	length 190.00000608 ft;
	from N_1800073076;
	to N_1800073075;
	configuration L_1800071981_LineConfig;
}

object overhead_line {
	name L_1800021149;
	phases ABC;
	length 430.00001376 ft;
	from N_1800009236;
	to N_1800020451;
	configuration L_1800021149_LineConfig;
}

object overhead_line {
	name L_1800066608;
	phases ABN;
	length 698.000022336 ft;
	from N_1800067619;
	to N_1800067621;
	configuration L_1800066608_LineConfig;
}

object overhead_line {
	name L_1800066609;
	phases ABN;
	length 344.000011008 ft;
	from N_1800067620;
	to N_1800067622;
	configuration L_1800066609_LineConfig;
}

object overhead_line {
	name L_1800066606;
	phases ABN;
	length 374.000011968 ft;
	from N_1800040357;
	to N_1800067619;
	configuration L_1800066606_LineConfig;
}

object overhead_line {
	name L_1800066607;
	phases ABN;
	length 399.000012768 ft;
	from N_1800067619;
	to N_1800067620;
	configuration L_1800066607_LineConfig;
}

object overhead_line {
	name L_1800066604;
	phases ABN;
	length 465.00001488 ft;
	from N_1800203858;
	to N_1800067617;
	configuration L_1800066604_LineConfig;
}

object overhead_line {
	name L_1800066605;
	phases ABN;
	length 347.000011104 ft;
	from N_1800067609;
	to N_1800067618;
	configuration L_1800066605_LineConfig;
}

object overhead_line {
	name L_1800066602;
	phases ABN;
	length 995.00003184 ft;
	from N_1800067614;
	to N_1800067615;
	configuration L_1800066602_LineConfig;
}

object overhead_line {
	name L_1800066603;
	phases ABN;
	length 416.000013312 ft;
	from N_1800067615;
	to N_1800067616;
	configuration L_1800066603_LineConfig;
}

object overhead_line {
	name L_1800066600;
	phases ABN;
	length 572.000018304 ft;
	from N_1800067612;
	to N_1800067613;
	configuration L_1800066600_LineConfig;
}

object overhead_line {
	name L_1800066601;
	phases ABN;
	length 747.000023904 ft;
	from N_1800067617;
	to N_1800067614;
	configuration L_1800066601_LineConfig;
}

object overhead_line {
	name L_1800069575;
	phases ABN;
	length 290.00000928 ft;
	from N_1800022654;
	to N_1800070627;
	configuration L_1800069575_LineConfig;
}

object overhead_line {
	name L_1800069574;
	phases ABN;
	length 310.00000992 ft;
	from N_1800070627;
	to N_1800070626;
	configuration L_1800069574_LineConfig;
}

object overhead_line {
	name L_1800069577;
	phases ABN;
	length 270.00000864 ft;
	from N_1800070628;
	to N_1800070629;
	configuration L_1800069577_LineConfig;
}

object overhead_line {
	name L_1800069576;
	phases ABN;
	length 440.00001408 ft;
	from N_1800022654;
	to N_1800070628;
	configuration L_1800069576_LineConfig;
}

object overhead_line {
	name L_1800069571;
	phases ABN;
	length 645.00002064 ft;
	from N_1800070622;
	to N_1800070623;
	configuration L_1800069571_LineConfig;
}

object overhead_line {
	name L_1800069570;
	phases ABN;
	length 347.000011104 ft;
	from N_1800070620;
	to N_1800070622;
	configuration L_1800069570_LineConfig;
}

object overhead_line {
	name L_1800069573;
	phases ABN;
	length 592.000018944 ft;
	from N_1800070620;
	to N_1800070625;
	configuration L_1800069573_LineConfig;
}

object overhead_line {
	name L_1800069572;
	phases ABN;
	length 501.000016032 ft;
	from N_1800070625;
	to N_1800070624;
	configuration L_1800069572_LineConfig;
}

object overhead_line {
	name L_1800025650;
	phases ABC;
	length 421.000013472 ft;
	from N_1800008728;
	to N_1800025128;
	configuration L_1800025650_LineConfig;
}

object overhead_line {
	name L_1800069578;
	phases ABN;
	length 270.00000864 ft;
	from N_1800070629;
	to N_1800070630;
	configuration L_1800069578_LineConfig;
}

object overhead_line {
	name L_1800068110;
	phases ABC;
	length 883.000028256 ft;
	from N_1800069100;
	to N_1800069133;
	configuration L_1800068110_LineConfig;
}

object overhead_line {
	name L_1800068111;
	phases ABC;
	length 174.000005568 ft;
	from N_1800080274;
	to N_1800069134;
	configuration L_1800068111_LineConfig;
}

object overhead_line {
	name L_1800068112;
	phases ABC;
	length 279.000008928 ft;
	from N_1800008516;
	to N_1800069135;
	configuration L_1800068112_LineConfig;
}

object overhead_line {
	name L_1800068113;
	phases ABC;
	length 516.000016512 ft;
	from N_1800002973;
	to N_1800069136;
	configuration L_1800068113_LineConfig;
}

object overhead_line {
	name L_1800068114;
	phases ABN;
	length 655.00002096 ft;
	from N_1800069136;
	to N_1800069137;
	configuration L_1800068114_LineConfig;
}

object overhead_line {
	name L_1800068115;
	phases ABC;
	length 298.000009536 ft;
	from N_1800069136;
	to N_1800069138;
	configuration L_1800068115_LineConfig;
}

object overhead_line {
	name L_1800068116;
	phases ABC;
	length 368.000011776 ft;
	from N_1800069138;
	to N_1800069139;
	configuration L_1800068116_LineConfig;
}

object overhead_line {
	name L_1800068117;
	phases ABC;
	length 332.000010624 ft;
	from N_1800069139;
	to N_1800069140;
	configuration L_1800068117_LineConfig;
}

object overhead_line {
	name L_1800068118;
	phases ABC;
	length 656.000020992 ft;
	from N_1800069139;
	to N_1800069141;
	configuration L_1800068118_LineConfig;
}

object overhead_line {
	name L_1800068119;
	phases ABC;
	length 528.000016896 ft;
	from N_1800069143;
	to N_1800069142;
	configuration L_1800068119_LineConfig;
}

object overhead_line {
	name L_1800061718;
	phases ABN;
	length 221.000007072 ft;
	from N_1800062627;
	to N_1800062628;
	configuration L_1800061718_LineConfig;
}

object overhead_line {
	name L_1800064065;
	phases ABC;
	length 253.000008096 ft;
	from N_1800065028;
	to N_1800065029;
	configuration L_1800064065_LineConfig;
}

object overhead_line {
	name L_1800064066;
	phases ABC;
	length 193.000006176 ft;
	from N_1800065029;
	to N_1800065030;
	configuration L_1800064066_LineConfig;
}

object overhead_line {
	name L_1800024122;
	phases ABC;
	length 600.0000192 ft;
	from N_1800000324;
	to N_1800023498;
	configuration L_1800024122_LineConfig;
}

object overhead_line {
	name L_1800091877;
	phases ABC;
	length 264.000008448 ft;
	from N_1800069552;
	to N_1800203058;
	configuration L_1800091877_LineConfig;
}

object overhead_line {
	name L_1800076444;
	phases ABC;
	length 100.0000032 ft;
	from N_1800027923;
	to N_1800077811;
	configuration L_1800076444_LineConfig;
}

object overhead_line {
	name L_1800071862;
	phases ABN;
	length 235.00000752 ft;
	from N_1800072954;
	to N_1800072955;
	configuration L_1800071862_LineConfig;
}

object overhead_line {
	name L_1800071863;
	phases ABN;
	length 241.000007712 ft;
	from N_1800072955;
	to N_1800072956;
	configuration L_1800071863_LineConfig;
}

object overhead_line {
	name L_1800071860;
	phases ABN;
	length 290.00000928 ft;
	from N_1800072952;
	to N_1800072953;
	configuration L_1800071860_LineConfig;
}

object overhead_line {
	name L_1800071861;
	phases ABN;
	length 341.000010912 ft;
	from N_1800072952;
	to N_1800072954;
	configuration L_1800071861_LineConfig;
}

object overhead_line {
	name L_1800064068;
	phases ABC;
	length 639.000020448 ft;
	from N_1800065031;
	to N_1800065032;
	configuration L_1800064068_LineConfig;
}

object overhead_line {
	name L_1800071867;
	phases ABN;
	length 707.000022624 ft;
	from N_1800012262;
	to N_1800072960;
	configuration L_1800071867_LineConfig;
}

object overhead_line {
	name L_1800071864;
	phases ABN;
	length 456.000014592 ft;
	from N_1800012263;
	to N_1800072957;
	configuration L_1800071864_LineConfig;
}

object overhead_line {
	name L_1800020146;
	phases ABN;
	length 1176.00003763 ft;
	from N_1800203860;
	to N_1800019467;
	configuration L_1800020146_LineConfig;
}

object overhead_line {
	name L_1800020145;
	phases ABN;
	length 1199.00003837 ft;
	from N_1800067452;
	to N_1800019466;
	configuration L_1800020145_LineConfig;
}

object overhead_line {
	name L_1800068038;
	phases ABN;
	length 890.00002848 ft;
	from N_1800069059;
	to N_1800069060;
	configuration L_1800068038_LineConfig;
}

object overhead_line {
	name L_1800068576;
	phases ABC;
	length 147.000004704 ft;
	from N_1800003204;
	to N_1800069604;
	configuration L_1800068576_LineConfig;
}

object overhead_line {
	name L_1800066518;
	phases ABN;
	length 580.00001856 ft;
	from N_1800067530;
	to N_1800067531;
	configuration L_1800066518_LineConfig;
}

object overhead_line {
	name L_1800066519;
	phases ABN;
	length 296.000009472 ft;
	from N_1800067530;
	to N_1800067532;
	configuration L_1800066519_LineConfig;
}

object overhead_line {
	name L_1800066961;
	phases ABN;
	length 452.000014464 ft;
	from N_1800067982;
	to N_1800067978;
	configuration L_1800066961_LineConfig;
}

object overhead_line {
	name L_1800066513;
	phases ABC;
	length 997.000031904 ft;
	from N_1800067417;
	to N_1800067526;
	configuration L_1800066513_LineConfig;
}

object overhead_line {
	name L_1800080928;
	phases ABC;
	length 158.000005056 ft;
	from N_1800036091;
	to N_1800188895;
	configuration L_1800080928_LineConfig;
}

object overhead_line {
	name L_1800066516;
	phases ABC;
	length 211.000006752 ft;
	from N_1800067528;
	to N_1800067529;
	configuration L_1800066516_LineConfig;
}

object overhead_line {
	name L_1800066517;
	phases ABN;
	length 364.000011648 ft;
	from N_1800067529;
	to N_1800067530;
	configuration L_1800066517_LineConfig;
}

object overhead_line {
	name L_1800066514;
	phases ABC;
	length 204.000006528 ft;
	from N_1800067526;
	to N_1800067527;
	configuration L_1800066514_LineConfig;
}

object overhead_line {
	name L_1800068579;
	phases ABN;
	length 329.000010528 ft;
	from N_1800069608;
	to N_1800069607;
	configuration L_1800068579_LineConfig;
}

object overhead_line {
	name L_1800068028;
	phases ABN;
	length 451.000014432 ft;
	from N_1800069049;
	to N_1800069050;
	configuration L_1800068028_LineConfig;
}

object overhead_line {
	name L_1800068029;
	phases ABN;
	length 409.000013088 ft;
	from N_1800021330;
	to N_1800069051;
	configuration L_1800068029_LineConfig;
}

object overhead_line {
	name L_1800068758;
	phases ABC;
	length 85.00000272 ft;
	from N_1800199499;
	to N_1800069786;
	configuration L_1800068758_LineConfig;
}

object overhead_line {
	name L_1800068025;
	phases ABN;
	length 537.000017184 ft;
	from N_1800002977;
	to N_1800069047;
	configuration L_1800068025_LineConfig;
}

object overhead_line {
	name L_1800068026;
	phases ABN;
	length 575.0000184 ft;
	from N_1800069047;
	to N_1800069048;
	configuration L_1800068026_LineConfig;
}

object overhead_line {
	name L_1800068027;
	phases ABN;
	length 427.000013664 ft;
	from N_1800069048;
	to N_1800069049;
	configuration L_1800068027_LineConfig;
}

object overhead_line {
	name L_1800070326;
	phases ABN;
	length 944.000030208 ft;
	from N_1800071382;
	to N_1800071383;
	configuration L_1800070326_LineConfig;
}

object overhead_line {
	name L_1800070327;
	phases ABN;
	length 823.000026336 ft;
	from N_1800071383;
	to N_1800071384;
	configuration L_1800070327_LineConfig;
}

object overhead_line {
	name L_1800070325;
	phases ABN;
	length 367.000011744 ft;
	from N_1800013687;
	to N_1800071382;
	configuration L_1800070325_LineConfig;
}

object overhead_line {
	name L_1800045142;
	phases ABC;
	length 51.000001632 ft;
	from N_1800034312;
	to N_1800045524;
	configuration L_1800045142_LineConfig;
}

object overhead_line {
	name L_1800068595;
	phases ABN;
	length 230.00000736 ft;
	from N_1800069607;
	to N_1800069623;
	configuration L_1800068595_LineConfig;
}

object overhead_line {
	name L_1800068596;
	phases ABN;
	length 280.00000896 ft;
	from N_1800069603;
	to N_1800069624;
	configuration L_1800068596_LineConfig;
}

object overhead_line {
	name L_1800068597;
	phases ABN;
	length 300.0000096 ft;
	from N_1800043575;
	to N_1800069625;
	configuration L_1800068597_LineConfig;
}

object overhead_line {
	name L_1800009846;
	phases AN;
	length 735.00002352 ft;
	from N_1800070758;
	to N_1800010431;
	configuration L_1800009846_LineConfig;
}

object overhead_line {
	name L_1800068591;
	phases ABN;
	length 244.000007808 ft;
	from N_1800069615;
	to N_1800069619;
	configuration L_1800068591_LineConfig;
}

object overhead_line {
	name L_1800070328;
	phases ABN;
	length 305.00000976 ft;
	from N_1800071384;
	to N_1800071385;
	configuration L_1800070328_LineConfig;
}

object overhead_line {
	name L_1800070329;
	phases ABN;
	length 444.000014208 ft;
	from N_1800071385;
	to N_1800071387;
	configuration L_1800070329_LineConfig;
}

object overhead_line {
	name L_1800009319;
	phases ABC;
	length 1036.00003315 ft;
	from N_1800067600;
	to N_1800009903;
	configuration L_1800009319_LineConfig;
}

object overhead_line {
	name L_1800009317;
	phases ABN;
	length 345.00001104 ft;
	from N_1800009901;
	to N_1800004564;
	configuration L_1800009317_LineConfig;
}

object overhead_line {
	name L_1800009316;
	phases ABC;
	length 1360.00004352 ft;
	from N_1800067582;
	to N_1800009901;
	configuration L_1800009316_LineConfig;
}

object overhead_line {
	name L_1800009315;
	phases ABC;
	length 632.000020224 ft;
	from N_1800067357;
	to N_1800009900;
	configuration L_1800009315_LineConfig;
}

object overhead_line {
	name L_1800009314;
	phases ABC;
	length 171.000005472 ft;
	from N_1800067487;
	to N_1800009899;
	configuration L_1800009314_LineConfig;
}

object overhead_line {
	name L_1800009313;
	phases ABC;
	length 808.000025856 ft;
	from N_1800067414;
	to N_1800009898;
	configuration L_1800009313_LineConfig;
}

object overhead_line {
	name L_1800068422;
	phases ACN;
	length 754.000024128 ft;
	from N_1800073909;
	to N_1800069448;
	configuration L_1800068422_LineConfig;
}

object overhead_line {
	name L_1800009311;
	phases ABC;
	length 92.000002944 ft;
	from N_1800067433;
	to N_1800009894;
	configuration L_1800009311_LineConfig;
}

object overhead_line {
	name L_1800009310;
	phases ABN;
	length 52.000001664 ft;
	from N_1800067427;
	to N_1800009897;
	configuration L_1800009310_LineConfig;
}

object overhead_line {
	name L_1800082024;
	phases ABC;
	length 1423.00004554 ft;
	from N_1800071244;
	to N_1800190639;
	configuration L_1800082024_LineConfig;
}

object overhead_line {
	name L_1800067868;
	phases ACN;
	length 398.000012736 ft;
	from N_1800068885;
	to N_1800068887;
	configuration L_1800067868_LineConfig;
}

object overhead_line {
	name L_1800068424;
	phases ACN;
	length 466.000014912 ft;
	from N_1800069451;
	to N_1800069450;
	configuration L_1800068424_LineConfig;
}

object overhead_line {
	name L_1800067866;
	phases ACN;
	length 292.000009344 ft;
	from N_1800002197;
	to N_1800068885;
	configuration L_1800067866_LineConfig;
}

object overhead_line {
	name L_1800067860;
	phases ACN;
	length 220.00000704 ft;
	from N_1800068877;
	to N_1800068879;
	configuration L_1800067860_LineConfig;
}

object overhead_line {
	name L_1800036069;
	phases ABC;
	length 422.000013504 ft;
	from N_1800019546;
	to N_1800035928;
	configuration L_1800036069_LineConfig;
}

object overhead_line {
	name L_1800067886;
	phases ACN;
	length 352.000011264 ft;
	from N_1800068905;
	to N_1800068906;
	configuration L_1800067886_LineConfig;
}

object overhead_line {
	name L_1800067885;
	phases ACN;
	length 1634.00005229 ft;
	from N_1800008569;
	to N_1800068905;
	configuration L_1800067885_LineConfig;
}

object overhead_line {
	name L_1800044639;
	phases ABC;
	length 1363.00004362 ft;
	from N_1800044961;
	to N_1800044962;
	configuration L_1800044639_LineConfig;
}

object overhead_line {
	name L_1800044638;
	phases ABC;
	length 905.00002896 ft;
	from N_1800044958;
	to N_1800044961;
	configuration L_1800044638_LineConfig;
}

object overhead_line {
	name L_1800044637;
	phases ABC;
	length 371.000011872 ft;
	from N_1800044959;
	to N_1800044960;
	configuration L_1800044637_LineConfig;
}

object overhead_line {
	name L_1800044636;
	phases ABC;
	length 352.000011264 ft;
	from N_1800044958;
	to N_1800044959;
	configuration L_1800044636_LineConfig;
}

object overhead_line {
	name L_1800044635;
	phases ABC;
	length 341.000010912 ft;
	from N_1800044963;
	to N_1800044958;
	configuration L_1800044635_LineConfig;
}

object overhead_line {
	name L_1800068427;
	phases ACN;
	length 511.000016352 ft;
	from N_1800069449;
	to N_1800069453;
	configuration L_1800068427_LineConfig;
}

object overhead_line {
	name L_1800069098;
	phases ABN;
	length 461.000014752 ft;
	from N_1800070137;
	to N_1800070136;
	configuration L_1800069098_LineConfig;
}

object overhead_line {
	name L_1800068628;
	phases ABN;
	length 306.000009792 ft;
	from N_1800069655;
	to N_1800069656;
	configuration L_1800068628_LineConfig;
}

object overhead_line {
	name L_1800068629;
	phases ABN;
	length 330.00001056 ft;
	from N_1800069654;
	to N_1800069657;
	configuration L_1800068629_LineConfig;
}

object overhead_line {
	name L_1800045640;
	phases ABN;
	length 1409.00004509 ft;
	from N_1800004564;
	to N_1800046075;
	configuration L_1800045640_LineConfig;
}

object overhead_line {
	name L_1800068622;
	phases ABN;
	length 170.00000544 ft;
	from N_1800003210;
	to N_1800069650;
	configuration L_1800068622_LineConfig;
}

object overhead_line {
	name L_1800068623;
	phases ABN;
	length 293.000009376 ft;
	from N_1800069652;
	to N_1800069651;
	configuration L_1800068623_LineConfig;
}

object overhead_line {
	name L_1800018899;
	phases ABC;
	length 590.00001888 ft;
	from N_1800073357;
	to N_1800009496;
	configuration L_1800018899_LineConfig;
}

object overhead_line {
	name L_1800068626;
	phases ABN;
	length 119.000003808 ft;
	from N_1800069653;
	to N_1800069654;
	configuration L_1800068626_LineConfig;
}

object overhead_line {
	name L_1800068627;
	phases ABN;
	length 297.000009504 ft;
	from N_1800069654;
	to N_1800069655;
	configuration L_1800068627_LineConfig;
}

object overhead_line {
	name L_1800068624;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069650;
	to N_1800069652;
	configuration L_1800068624_LineConfig;
}

object overhead_line {
	name L_1800068625;
	phases ABN;
	length 198.000006336 ft;
	from N_1800069651;
	to N_1800069653;
	configuration L_1800068625_LineConfig;
}

object overhead_line {
	name L_1800008601;
	phases ABC;
	length 1608.00005146 ft;
	from N_1800070448;
	to N_1800009221;
	configuration L_1800008601_LineConfig;
}

object overhead_line {
	name L_1800008139;
	phases ABN;
	length 635.00002032 ft;
	from N_1800008823;
	to N_1800008818;
	configuration L_1800008139_LineConfig;
}

object overhead_line {
	name L_1800022942;
	phases ABC;
	length 20.00000064 ft;
	from N_1800061728;
	to N_1800022225;
	configuration L_1800022942_LineConfig;
}

object overhead_line {
	name L_1800008136;
	phases ABC;
	length 900.0000288 ft;
	from N_1800008821;
	to N_1800008816;
	configuration L_1800008136_LineConfig;
}

object overhead_line {
	name L_1800024305;
	phases ABC;
	length 289.000009248 ft;
	from N_1800023679;
	to N_1800023680;
	configuration L_1800024305_LineConfig;
}

object overhead_line {
	name L_1800024304;
	phases ABC;
	length 337.000010784 ft;
	from N_1800070123;
	to N_1800023679;
	configuration L_1800024304_LineConfig;
}

object overhead_line {
	name L_1800041049;
	phases ABC;
	length 60.00000192 ft;
	from N_1800081712;
	to N_1800021706;
	configuration L_1800041049_LineConfig;
}

object overhead_line {
	name L_1800070235;
	phases ABN;
	length 307.000009824 ft;
	from N_1800071291;
	to N_1800071292;
	configuration L_1800070235_LineConfig;
}

object overhead_line {
	name L_1800002247;
	phases ABN;
	length 968.000030976 ft;
	from N_1800042570;
	to N_1800002797;
	configuration L_1800002247_LineConfig;
}

object overhead_line {
	name L_1800036530;
	phases ABN;
	length 820.00002624 ft;
	from N_1800036411;
	to N_1800036410;
	configuration L_1800036530_LineConfig;
}

object overhead_line {
	name L_1800036533;
	phases ABN;
	length 243.000007776 ft;
	from N_1800036409;
	to N_1800038944;
	configuration L_1800036533_LineConfig;
}

object overhead_line {
	name L_1800003043;
	phases ABC;
	length 564.000018048 ft;
	from N_1800070452;
	to N_1800003789;
	configuration L_1800003043_LineConfig;
}

object overhead_line {
	name L_1800026588;
	phases ABC;
	length 103.000003296 ft;
	from N_1800189654;
	to N_1800026135;
	configuration L_1800026588_LineConfig;
}

object overhead_line {
	name L_1800022427;
	phases ABN;
	length 610.00001952 ft;
	from N_1800068568;
	to N_1800021736;
	configuration L_1800022427_LineConfig;
}

object overhead_line {
	name L_1800069225;
	phases ABN;
	length 566.000018112 ft;
	from N_1800004505;
	to N_1800070269;
	configuration L_1800069225_LineConfig;
}

object overhead_line {
	name L_1800067007;
	phases ABN;
	length 104.000003328 ft;
	from N_1800031022;
	to N_1800068024;
	configuration L_1800067007_LineConfig;
}

object overhead_line {
	name L_1800067006;
	phases ABN;
	length 256.000008192 ft;
	from N_1800068026;
	to N_1800068023;
	configuration L_1800067006_LineConfig;
}

object overhead_line {
	name L_1800068575;
	phases ABN;
	length 302.000009664 ft;
	from N_1800196972;
	to N_1800069603;
	configuration L_1800068575_LineConfig;
}

object overhead_line {
	name L_1800067009;
	phases ABN;
	length 281.000008992 ft;
	from N_1800068025;
	to N_1800068026;
	configuration L_1800067009_LineConfig;
}

object overhead_line {
	name L_1800067008;
	phases ABN;
	length 390.00001248 ft;
	from N_1800068024;
	to N_1800068025;
	configuration L_1800067008_LineConfig;
}

object overhead_line {
	name L_1800037568;
	phases AN;
	length 548.000017536 ft;
	from N_1800030182;
	to N_1800037482;
	configuration L_1800037568_LineConfig;
}

object overhead_line {
	name L_1800091762;
	phases ABC;
	length 186.000005952 ft;
	from N_1800039584;
	to N_1800202904;
	configuration L_1800091762_LineConfig;
}

object overhead_line {
	name L_1800000266;
	phases ABC;
	length 175.0000056 ft;
	from N_1800000293;
	to N_1800000285;
	configuration L_1800000266_LineConfig;
}

object overhead_line {
	name L_1800000267;
	phases ABN;
	length 120.00000384 ft;
	from N_1800000294;
	to N_1800000286;
	configuration L_1800000267_LineConfig;
}

object overhead_line {
	name L_1800000261;
	phases AN;
	length 450.0000144 ft;
	from N_1800000285;
	to N_1800000280;
	configuration L_1800000261_LineConfig;
}

object overhead_line {
	name L_1800000263;
	phases AN;
	length 171.000005472 ft;
	from N_1800041334;
	to N_1800000282;
	configuration L_1800000263_LineConfig;
}

object overhead_line {
	name L_1800081528;
	phases ABN;
	length 60.00000192 ft;
	from N_1800039443;
	to N_1800189740;
	configuration L_1800081528_LineConfig;
}

object overhead_line {
	name L_1800031008;
	phases ABC;
	length 344.000011008 ft;
	from N_1800072317;
	to N_1800030766;
	configuration L_1800031008_LineConfig;
}

object overhead_line {
	name L_1800000268;
	phases ABN;
	length 120.00000384 ft;
	from N_1800000295;
	to N_1800000287;
	configuration L_1800000268_LineConfig;
}

object overhead_line {
	name L_1800036330;
	phases ABC;
	length 415.00001328 ft;
	from N_1800070504;
	to N_1800036197;
	configuration L_1800036330_LineConfig;
}

object overhead_line {
	name L_1800030470;
	phases AN;
	length 800.0000256 ft;
	from N_1800030216;
	to N_1800030217;
	configuration L_1800030470_LineConfig;
}

object overhead_line {
	name L_1800066952;
	phases ABN;
	length 381.000012192 ft;
	from N_1800067971;
	to N_1800067969;
	configuration L_1800066952_LineConfig;
}

object overhead_line {
	name L_1800066282;
	phases ABC;
	length 399.000012768 ft;
	from N_1800067289;
	to N_1800067291;
	configuration L_1800066282_LineConfig;
}

object overhead_line {
	name L_1800066283;
	phases ABC;
	length 1482.00004742 ft;
	from N_1800067291;
	to N_1800067292;
	configuration L_1800066283_LineConfig;
}

object overhead_line {
	name L_1800066280;
	phases ABC;
	length 457.000014624 ft;
	from N_1800004546;
	to N_1800067289;
	configuration L_1800066280_LineConfig;
}

object overhead_line {
	name L_1800066286;
	phases ABC;
	length 873.000027936 ft;
	from N_1800067311;
	to N_1800067295;
	configuration L_1800066286_LineConfig;
}

object overhead_line {
	name L_1800066287;
	phases ABC;
	length 325.0000104 ft;
	from N_1800067295;
	to N_1800067296;
	configuration L_1800066287_LineConfig;
}

object overhead_line {
	name L_1800066285;
	phases ABC;
	length 472.000015104 ft;
	from N_1800067303;
	to N_1800067294;
	configuration L_1800066285_LineConfig;
}

object overhead_line {
	name L_1800071585;
	phases AN;
	length 810.00002592 ft;
	from N_1800072678;
	to N_1800072677;
	configuration L_1800071585_LineConfig;
}

object overhead_line {
	name L_1800071586;
	phases AN;
	length 570.00001824 ft;
	from N_1800072669;
	to N_1800072678;
	configuration L_1800071586_LineConfig;
}

object overhead_line {
	name L_1800029739;
	phases ABC;
	length 612.000019584 ft;
	from N_1800001901;
	to N_1800029454;
	configuration L_1800029739_LineConfig;
}

object overhead_line {
	name L_1800067139;
	phases ABC;
	length 651.000020832 ft;
	from N_1800068160;
	to N_1800068157;
	configuration L_1800067139_LineConfig;
}

object overhead_line {
	name L_1800067138;
	phases ABC;
	length 405.00001296 ft;
	from N_1800001903;
	to N_1800068156;
	configuration L_1800067138_LineConfig;
}

object overhead_line {
	name L_1800026255;
	phases ABN;
	length 572.000018304 ft;
	from N_1800073733;
	to N_1800025355;
	configuration L_1800026255_LineConfig;
}

object overhead_line {
	name L_1800023374;
	phases ABN;
	length 120.00000384 ft;
	from N_1800070633;
	to N_1800022719;
	configuration L_1800023374_LineConfig;
}

object overhead_line {
	name L_1800040642;
	phases ABN;
	length 459.000014688 ft;
	from N_1800038239;
	to N_1800075382;
	configuration L_1800040642_LineConfig;
}

object overhead_line {
	name L_1800072369;
	phases ABN;
	length 240.00000768 ft;
	from N_1800073467;
	to N_1800073468;
	configuration L_1800072369_LineConfig;
}

object overhead_line {
	name L_1800040392;
	phases ABC;
	length 108.000003456 ft;
	from N_1800040458;
	to N_1800040459;
	configuration L_1800040392_LineConfig;
}

object overhead_line {
	name L_1800040393;
	phases ABN;
	length 300.0000096 ft;
	from N_1800040459;
	to N_1800040460;
	configuration L_1800040393_LineConfig;
}

object overhead_line {
	name L_1800040394;
	phases ABC;
	length 558.000017856 ft;
	from N_1800040459;
	to N_1800040461;
	configuration L_1800040394_LineConfig;
}

object overhead_line {
	name L_1800040395;
	phases ABN;
	length 300.0000096 ft;
	from N_1800040461;
	to N_1800040462;
	configuration L_1800040395_LineConfig;
}

object overhead_line {
	name L_1800037008;
	phases ABC;
	length 317.000010144 ft;
	from N_1800036901;
	to N_1800202703;
	configuration L_1800037008_LineConfig;
}

object overhead_line {
	name L_1800037009;
	phases ABN;
	length 364.000011648 ft;
	from N_1800203769;
	to N_1800036903;
	configuration L_1800037009_LineConfig;
}

object overhead_line {
	name L_1800037007;
	phases ABC;
	length 345.00001104 ft;
	from N_1800000327;
	to N_1800036901;
	configuration L_1800037007_LineConfig;
}

object overhead_line {
	name L_1800068867;
	phases ABN;
	length 210.00000672 ft;
	from N_1800069902;
	to N_1800069897;
	configuration L_1800068867_LineConfig;
}

object overhead_line {
	name L_1800072364;
	phases ABN;
	length 437.000013984 ft;
	from N_1800040892;
	to N_1800073462;
	configuration L_1800072364_LineConfig;
}

object overhead_line {
	name L_1800072365;
	phases ABN;
	length 379.000012128 ft;
	from N_1800073462;
	to N_1800073463;
	configuration L_1800072365_LineConfig;
}

object overhead_line {
	name L_1800072366;
	phases ABN;
	length 473.000015136 ft;
	from N_1800073463;
	to N_1800073464;
	configuration L_1800072366_LineConfig;
}

object overhead_line {
	name L_1800072367;
	phases ABN;
	length 625.00002 ft;
	from N_1800073465;
	to N_1800040895;
	configuration L_1800072367_LineConfig;
}

object overhead_line {
	name L_1800068947;
	phases ABC;
	length 486.000015552 ft;
	from N_1800069977;
	to N_1800069978;
	configuration L_1800068947_LineConfig;
}

object overhead_line {
	name L_1800069149;
	phases ABC;
	length 245.00000784 ft;
	from N_1800070190;
	to N_1800070191;
	configuration L_1800069149_LineConfig;
}

object overhead_line {
	name L_1800079543;
	phases ABC;
	length 10.00000032 ft;
	from N_1800002983;
	to N_1800081737;
	configuration L_1800079543_LineConfig;
}

object overhead_line {
	name L_1800068945;
	phases ABC;
	length 548.000017536 ft;
	from N_1800002306;
	to N_1800069976;
	configuration L_1800068945_LineConfig;
}

object overhead_line {
	name L_1800072075;
	phases ABC;
	length 137.000004384 ft;
	from N_1800012844;
	to N_1800073170;
	configuration L_1800072075_LineConfig;
}

object overhead_line {
	name L_1800037210;
	phases ABN;
	length 280.00000896 ft;
	from N_1800031102;
	to N_1800037118;
	configuration L_1800037210_LineConfig;
}

object overhead_line {
	name L_1800066359;
	phases ABN;
	length 370.00001184 ft;
	from N_1800067366;
	to N_1800067368;
	configuration L_1800066359_LineConfig;
}

object overhead_line {
	name L_1800066356;
	phases ABN;
	length 244.000007808 ft;
	from N_1800067369;
	to N_1800067365;
	configuration L_1800066356_LineConfig;
}

object overhead_line {
	name L_1800066357;
	phases ABN;
	length 584.000018688 ft;
	from N_1800067370;
	to N_1800067366;
	configuration L_1800066357_LineConfig;
}

object overhead_line {
	name L_1800066350;
	phases ABN;
	length 360.00001152 ft;
	from N_1800067352;
	to N_1800067359;
	configuration L_1800066350_LineConfig;
}

object overhead_line {
	name L_1800066351;
	phases ABN;
	length 290.00000928 ft;
	from N_1800067359;
	to N_1800067360;
	configuration L_1800066351_LineConfig;
}

object overhead_line {
	name L_1800066352;
	phases ABN;
	length 672.000021504 ft;
	from N_1800067360;
	to N_1800067361;
	configuration L_1800066352_LineConfig;
}

object overhead_line {
	name L_1800022152;
	phases ABN;
	length 4.000000128 ft;
	from N_1800068450;
	to N_1800021464;
	configuration L_1800022152_LineConfig;
}

object overhead_line {
	name L_1800060912;
	phases ABC;
	length 898.000028736 ft;
	from N_1800019561;
	to N_1800061796;
	configuration L_1800060912_LineConfig;
}

object overhead_line {
	name L_1800060913;
	phases ABC;
	length 89.000002848 ft;
	from N_1800061799;
	to N_1800061797;
	configuration L_1800060913_LineConfig;
}

object overhead_line {
	name L_1800060914;
	phases ABC;
	length 801.000025632 ft;
	from N_1800061797;
	to N_1800061798;
	configuration L_1800060914_LineConfig;
}

object overhead_line {
	name L_1800060915;
	phases ABC;
	length 166.000005312 ft;
	from N_1800061796;
	to N_1800061799;
	configuration L_1800060915_LineConfig;
}

object overhead_line {
	name L_1800060916;
	phases ABC;
	length 1380.00004416 ft;
	from N_1800061798;
	to N_1800061800;
	configuration L_1800060916_LineConfig;
}

object overhead_line {
	name L_1800060917;
	phases ABC;
	length 240.00000768 ft;
	from N_1800061802;
	to N_1800061801;
	configuration L_1800060917_LineConfig;
}

object overhead_line {
	name L_1800000314;
	phases ABC;
	length 320.00001024 ft;
	from N_1800000330;
	to N_1800000331;
	configuration L_1800000314_LineConfig;
}

object overhead_line {
	name L_1800000315;
	phases ABC;
	length 184.000005888 ft;
	from N_1800000331;
	to N_1800000332;
	configuration L_1800000315_LineConfig;
}

object overhead_line {
	name L_1800000310;
	phases ABC;
	length 70.00000224 ft;
	from N_1800000327;
	to N_1800000328;
	configuration L_1800000310_LineConfig;
}

object overhead_line {
	name L_1800000311;
	phases ABC;
	length 409.000013088 ft;
	from N_1800202703;
	to N_1800000322;
	configuration L_1800000311_LineConfig;
}

object overhead_line {
	name L_1800000312;
	phases ABC;
	length 318.000010176 ft;
	from N_1800023680;
	to N_1800000329;
	configuration L_1800000312_LineConfig;
}

object overhead_line {
	name L_1800000313;
	phases ABC;
	length 636.000020352 ft;
	from N_1800197008;
	to N_1800000330;
	configuration L_1800000313_LineConfig;
}

object overhead_line {
	name L_1800085762;
	phases ABN;
	length 129.000004128 ft;
	from N_1800002307;
	to N_1800195539;
	configuration L_1800085762_LineConfig;
}

object overhead_line {
	name L_1800030127;
	phases ACN;
	length 360.00001152 ft;
	from N_1800068877;
	to N_1800029853;
	configuration L_1800030127_LineConfig;
}

object overhead_line {
	name L_1800034118;
	phases ABN;
	length 307.000009824 ft;
	from N_1800029025;
	to N_1800033936;
	configuration L_1800034118_LineConfig;
}

object overhead_line {
	name L_1800072616;
	phases ABN;
	length 879.000028128 ft;
	from N_1800027106;
	to N_1800073719;
	configuration L_1800072616_LineConfig;
}

object overhead_line {
	name L_1800031259;
	phases ABN;
	length 233.000007456 ft;
	from N_1800068030;
	to N_1800031018;
	configuration L_1800031259_LineConfig;
}

object overhead_line {
	name L_1800031258;
	phases ABN;
	length 301.000009632 ft;
	from N_1800031018;
	to N_1800031017;
	configuration L_1800031258_LineConfig;
}

object overhead_line {
	name L_1800071235;
	phases ABC;
	length 787.000025184 ft;
	from N_1800020528;
	to N_1800072316;
	configuration L_1800071235_LineConfig;
}

object overhead_line {
	name L_1800039408;
	phases ABN;
	length 485.00001552 ft;
	from N_1800039406;
	to N_1800039405;
	configuration L_1800039408_LineConfig;
}

object overhead_line {
	name L_1800039409;
	phases ABN;
	length 194.000006208 ft;
	from N_1800070776;
	to N_1800039406;
	configuration L_1800039409_LineConfig;
}

object overhead_line {
	name L_1800031659;
	phases ABN;
	length 430.00001376 ft;
	from N_1800070608;
	to N_1800031425;
	configuration L_1800031659_LineConfig;
}

object overhead_line {
	name L_1800011094;
	phases ABC;
	length 205.00000656 ft;
	from N_1800068011;
	to N_1800011668;
	configuration L_1800011094_LineConfig;
}

object overhead_line {
	name L_1800067556;
	phases ABN;
	length 436.000013952 ft;
	from N_1800068573;
	to N_1800068574;
	configuration L_1800067556_LineConfig;
}

object overhead_line {
	name L_1800060828;
	phases ABC;
	length 405.00001296 ft;
	from N_1800061708;
	to N_1800061707;
	configuration L_1800060828_LineConfig;
}

object overhead_line {
	name L_1800060829;
	phases ABN;
	length 252.000008064 ft;
	from N_1800061708;
	to N_1800061711;
	configuration L_1800060829_LineConfig;
}

object overhead_line {
	name L_1800031651;
	phases ABN;
	length 114.000003648 ft;
	from N_1800032941;
	to N_1800031417;
	configuration L_1800031651_LineConfig;
}

object overhead_line {
	name L_1800060825;
	phases ABC;
	length 304.000009728 ft;
	from N_1800061706;
	to N_1800061702;
	configuration L_1800060825_LineConfig;
}

object overhead_line {
	name L_1800060826;
	phases ABC;
	length 30.00000096 ft;
	from N_1800061707;
	to N_1800061706;
	configuration L_1800060826_LineConfig;
}

object overhead_line {
	name L_1800031652;
	phases ABN;
	length 580.00001856 ft;
	from N_1800031419;
	to N_1800031418;
	configuration L_1800031652_LineConfig;
}

object overhead_line {
	name L_1800031655;
	phases ABN;
	length 250.000008 ft;
	from N_1800031418;
	to N_1800031421;
	configuration L_1800031655_LineConfig;
}

object overhead_line {
	name L_1800031654;
	phases ABN;
	length 301.000009632 ft;
	from N_1800031419;
	to N_1800031420;
	configuration L_1800031654_LineConfig;
}

object overhead_line {
	name L_1800031657;
	phases ABN;
	length 290.00000928 ft;
	from N_1800031418;
	to N_1800031423;
	configuration L_1800031657_LineConfig;
}

object overhead_line {
	name L_1800031656;
	phases ABN;
	length 400.0000128 ft;
	from N_1800031421;
	to N_1800031422;
	configuration L_1800031656_LineConfig;
}

object overhead_line {
	name L_1800088242;
	phases ABN;
	length 200.0000064 ft;
	from N_1800044041;
	to N_1800198389;
	configuration L_1800088242_LineConfig;
}

object overhead_line {
	name L_1800011172;
	phases ABC;
	length 230.00000736 ft;
	from N_1800028139;
	to N_1800011750;
	configuration L_1800011172_LineConfig;
}

object overhead_line {
	name L_1800066954;
	phases ABN;
	length 595.00001904 ft;
	from N_1800067968;
	to N_1800067971;
	configuration L_1800066954_LineConfig;
}

object overhead_line {
	name L_1800003038;
	phases ABC;
	length 915.00002928 ft;
	from N_1800072248;
	to N_1800003783;
	configuration L_1800003038_LineConfig;
}

object overhead_line {
	name L_1800003039;
	phases ABC;
	length 400.0000128 ft;
	from N_1800003785;
	to N_1800003788;
	configuration L_1800003039_LineConfig;
}

object overhead_line {
	name L_1800003034;
	phases ABC;
	length 500.000016 ft;
	from N_1800003782;
	to N_1800003780;
	configuration L_1800003034_LineConfig;
}

object overhead_line {
	name L_1800003035;
	phases ABC;
	length 202.000006464 ft;
	from N_1800003782;
	to N_1800002239;
	configuration L_1800003035_LineConfig;
}

object overhead_line {
	name L_1800003036;
	phases ABC;
	length 230.00000736 ft;
	from N_1800069259;
	to N_1800003782;
	configuration L_1800003036_LineConfig;
}

object overhead_line {
	name L_1800069389;
	phases ABN;
	length 779.000024928 ft;
	from N_1800040310;
	to N_1800070437;
	configuration L_1800069389_LineConfig;
}

object overhead_line {
	name L_1800003030;
	phases ABC;
	length 1060.00003392 ft;
	from N_1800003777;
	to N_1800003776;
	configuration L_1800003030_LineConfig;
}

object overhead_line {
	name L_1800066367;
	phases ABN;
	length 571.000018272 ft;
	from N_1800067377;
	to N_1800067376;
	configuration L_1800066367_LineConfig;
}

object overhead_line {
	name L_1800003032;
	phases ABC;
	length 621.000019872 ft;
	from N_1800003777;
	to N_1800003781;
	configuration L_1800003032_LineConfig;
}

object overhead_line {
	name L_1800003033;
	phases ABC;
	length 200.0000064 ft;
	from N_1800003780;
	to N_1800003787;
	configuration L_1800003033_LineConfig;
}

object overhead_line {
	name L_1800068466;
	phases ABC;
	length 785.00002512 ft;
	from N_1800008604;
	to N_1800069492;
	configuration L_1800068466_LineConfig;
}

object overhead_line {
	name L_1800072805;
	phases ACN;
	length 579.000018528 ft;
	from N_1800069447;
	to N_1800073909;
	configuration L_1800072805_LineConfig;
}

object overhead_line {
	name L_1800068965;
	phases ABN;
	length 868.000027776 ft;
	from N_1800069999;
	to N_1800069998;
	configuration L_1800068965_LineConfig;
}

object overhead_line {
	name L_1800011176;
	phases ABC;
	length 626.000020032 ft;
	from N_1800011751;
	to N_1800011745;
	configuration L_1800011176_LineConfig;
}

object overhead_line {
	name L_1800068967;
	phases ABN;
	length 261.000008352 ft;
	from N_1800069998;
	to N_1800070000;
	configuration L_1800068967_LineConfig;
}

object overhead_line {
	name L_1800068966;
	phases ABN;
	length 342.000010944 ft;
	from N_1800069993;
	to N_1800069999;
	configuration L_1800068966_LineConfig;
}

object overhead_line {
	name L_1800068961;
	phases ABN;
	length 653.000020896 ft;
	from N_1800069993;
	to N_1800069994;
	configuration L_1800068961_LineConfig;
}

object overhead_line {
	name L_1800068960;
	phases ABN;
	length 588.000018816 ft;
	from N_1800030811;
	to N_1800069993;
	configuration L_1800068960_LineConfig;
}

object overhead_line {
	name L_1800068963;
	phases ABN;
	length 366.000011712 ft;
	from N_1800072269;
	to N_1800069996;
	configuration L_1800068963_LineConfig;
}

object overhead_line {
	name L_1800011177;
	phases ABC;
	length 239.000007648 ft;
	from N_1800067876;
	to N_1800011752;
	configuration L_1800011177_LineConfig;
}

object overhead_line {
	name L_1800069166;
	phases ABC;
	length 528.000016896 ft;
	from N_1800000312;
	to N_1800070208;
	configuration L_1800069166_LineConfig;
}

object overhead_line {
	name L_1800043380;
	phases ABC;
	length 272.000008704 ft;
	from N_1800069335;
	to N_1800043637;
	configuration L_1800043380_LineConfig;
}

object overhead_line {
	name L_1800088642;
	phases ABC;
	length 530.00001696 ft;
	from N_1800036091;
	to N_1800194394;
	configuration L_1800088642_LineConfig;
}

object overhead_line {
	name L_1800043387;
	phases ABN;
	length 100.0000032 ft;
	from N_1800043645;
	to N_1800043644;
	configuration L_1800043387_LineConfig;
}

object overhead_line {
	name L_1800043388;
	phases ABN;
	length 200.0000064 ft;
	from N_1800069656;
	to N_1800043645;
	configuration L_1800043388_LineConfig;
}

object overhead_line {
	name L_1800082717;
	phases ABN;
	length 906.000028992 ft;
	from N_1800004557;
	to N_1800067446;
	configuration L_1800082717_LineConfig;
}

object overhead_line {
	name L_1800006787;
	phases ABC;
	length 620.00001984 ft;
	from N_1800036913;
	to N_1800007583;
	configuration L_1800006787_LineConfig;
}

object overhead_line {
	name L_1800067877;
	phases ACN;
	length 368.000011776 ft;
	from N_1800045490;
	to N_1800068897;
	configuration L_1800067877_LineConfig;
}

object overhead_line {
	name L_1800068631;
	phases ABN;
	length 220.00000704 ft;
	from N_1800069658;
	to N_1800069659;
	configuration L_1800068631_LineConfig;
}

object overhead_line {
	name L_1800069028;
	phases ABN;
	length 309.000009888 ft;
	from N_1800070066;
	to N_1800070063;
	configuration L_1800069028_LineConfig;
}

object overhead_line {
	name L_1800068367;
	phases ACN;
	length 420.00001344 ft;
	from N_1800069392;
	to N_1800069393;
	configuration L_1800068367_LineConfig;
}

object overhead_line {
	name L_1800069892;
	phases ABN;
	length 220.00000704 ft;
	from N_1800041276;
	to N_1800070947;
	configuration L_1800069892_LineConfig;
}

object overhead_line {
	name L_1800068365;
	phases ACN;
	length 132.000004224 ft;
	from N_1800029856;
	to N_1800069391;
	configuration L_1800068365_LineConfig;
}

object overhead_line {
	name L_1800068364;
	phases ACN;
	length 362.000011584 ft;
	from N_1800069389;
	to N_1800069390;
	configuration L_1800068364_LineConfig;
}

object overhead_line {
	name L_1800035970;
	phases ABN;
	length 360.00001152 ft;
	from N_1800035827;
	to N_1800035828;
	configuration L_1800035970_LineConfig;
}

object overhead_line {
	name L_1800068362;
	phases ACN;
	length 241.000007712 ft;
	from N_1800069389;
	to N_1800069388;
	configuration L_1800068362_LineConfig;
}

object overhead_line {
	name L_1800035972;
	phases ABN;
	length 240.00000768 ft;
	from N_1800035827;
	to N_1800035830;
	configuration L_1800035972_LineConfig;
}

object overhead_line {
	name L_1800068360;
	phases ACN;
	length 444.000014208 ft;
	from N_1800029854;
	to N_1800069386;
	configuration L_1800068360_LineConfig;
}

object overhead_line {
	name L_1800092362;
	phases AN;
	length 350.0000112 ft;
	from N_1800065040;
	to N_1800203633;
	configuration L_1800092362_LineConfig;
}

object overhead_line {
	name L_1800071903;
	phases ABN;
	length 103.000003296 ft;
	from N_1800055211;
	to N_1800072996;
	configuration L_1800071903_LineConfig;
}

object overhead_line {
	name L_1800091860;
	phases ABN;
	length 697.000022304 ft;
	from N_1800069229;
	to N_1800203030;
	configuration L_1800091860_LineConfig;
}

object overhead_line {
	name L_1800071905;
	phases ABN;
	length 301.000009632 ft;
	from N_1800072996;
	to N_1800072998;
	configuration L_1800071905_LineConfig;
}

object overhead_line {
	name L_1800028462;
	phases ABC;
	length 361.000011552 ft;
	from N_1800028140;
	to N_1800028141;
	configuration L_1800028462_LineConfig;
}

object overhead_line {
	name L_1800068369;
	phases ACN;
	length 453.000014496 ft;
	from N_1800069375;
	to N_1800069395;
	configuration L_1800068369_LineConfig;
}

object overhead_line {
	name L_1800068368;
	phases ACN;
	length 671.000021472 ft;
	from N_1800068865;
	to N_1800069394;
	configuration L_1800068368_LineConfig;
}

object overhead_line {
	name L_1800007469;
	phases ABC;
	length 340.00001088 ft;
	from N_1800008182;
	to N_1800008178;
	configuration L_1800007469_LineConfig;
}

object overhead_line {
	name L_1800070187;
	phases ABC;
	length 448.000014336 ft;
	from N_1800003765;
	to N_1800071244;
	configuration L_1800070187_LineConfig;
}

object overhead_line {
	name L_1800092712;
	phases ABC;
	length 41.000001312 ft;
	from N_1800021774;
	to N_1800204083;
	configuration L_1800092712_LineConfig;
}

object overhead_line {
	name L_1800007461;
	phases ABC;
	length 416.000013312 ft;
	from N_1800008174;
	to N_1800061667;
	configuration L_1800007461_LineConfig;
}

object overhead_line {
	name L_1800070189;
	phases ABC;
	length 310.00000992 ft;
	from N_1800003760;
	to N_1800071246;
	configuration L_1800070189_LineConfig;
}

object overhead_line {
	name L_1800007467;
	phases ABC;
	length 486.000015552 ft;
	from N_1800061740;
	to N_1800008179;
	configuration L_1800007467_LineConfig;
}

object overhead_line {
	name L_1800007466;
	phases ABN;
	length 117.000003744 ft;
	from N_1800008179;
	to N_1800008184;
	configuration L_1800007466_LineConfig;
}

object overhead_line {
	name L_1800007465;
	phases ABC;
	length 275.0000088 ft;
	from N_1800008178;
	to N_1800040244;
	configuration L_1800007465_LineConfig;
}

object overhead_line {
	name L_1800007464;
	phases ABC;
	length 306.000009792 ft;
	from N_1800008177;
	to N_1800061701;
	configuration L_1800007464_LineConfig;
}

object overhead_line {
	name L_1800009785;
	phases ABN;
	length 678.000021696 ft;
	from N_1800067977;
	to N_1800010377;
	configuration L_1800009785_LineConfig;
}

object overhead_line {
	name L_1800009786;
	phases ABN;
	length 451.000014432 ft;
	from N_1800067974;
	to N_1800067975;
	configuration L_1800009786_LineConfig;
}

object overhead_line {
	name L_1800066613;
	phases ABN;
	length 503.000016096 ft;
	from N_1800067628;
	to N_1800067626;
	configuration L_1800066613_LineConfig;
}

object overhead_line {
	name L_1800066612;
	phases ABN;
	length 405.00001296 ft;
	from N_1800040356;
	to N_1800067625;
	configuration L_1800066612_LineConfig;
}

object overhead_line {
	name L_1800066615;
	phases ABN;
	length 431.000013792 ft;
	from N_1800067627;
	to N_1800067628;
	configuration L_1800066615_LineConfig;
}

object overhead_line {
	name L_1800066614;
	phases ABN;
	length 219.000007008 ft;
	from N_1800067625;
	to N_1800067627;
	configuration L_1800066614_LineConfig;
}

object overhead_line {
	name L_1800066616;
	phases ABN;
	length 225.0000072 ft;
	from N_1800067620;
	to N_1800067629;
	configuration L_1800066616_LineConfig;
}

object overhead_line {
	name L_1800069502;
	phases ABC;
	length 571.000018272 ft;
	from N_1800021087;
	to N_1800070552;
	configuration L_1800069502_LineConfig;
}

object overhead_line {
	name L_1800069503;
	phases ABC;
	length 987.000031584 ft;
	from N_1800021087;
	to N_1800070553;
	configuration L_1800069503_LineConfig;
}

object overhead_line {
	name L_1800009891;
	phases ABN;
	length 392.000012544 ft;
	from N_1800065037;
	to N_1800010476;
	configuration L_1800009891_LineConfig;
}

object overhead_line {
	name L_1800068383;
	phases ACN;
	length 342.000010944 ft;
	from N_1800069408;
	to N_1800069409;
	configuration L_1800068383_LineConfig;
}

object overhead_line {
	name L_1800069984;
	phases ABN;
	length 500.000016 ft;
	from N_1800071035;
	to N_1800071039;
	configuration L_1800069984_LineConfig;
}

object overhead_line {
	name L_1800068101;
	phases ABC;
	length 1218.00003898 ft;
	from N_1800008514;
	to N_1800069124;
	configuration L_1800068101_LineConfig;
}

object overhead_line {
	name L_1800068100;
	phases ABC;
	length 386.000012352 ft;
	from N_1800069141;
	to N_1800069123;
	configuration L_1800068100_LineConfig;
}

object overhead_line {
	name L_1800069980;
	phases ABN;
	length 440.00001408 ft;
	from N_1800040675;
	to N_1800071035;
	configuration L_1800069980_LineConfig;
}

object overhead_line {
	name L_1800068104;
	phases ABN;
	length 430.00001376 ft;
	from N_1800022997;
	to N_1800069127;
	configuration L_1800068104_LineConfig;
}

object overhead_line {
	name L_1800045692;
	phases ABN;
	length 790.00002528 ft;
	from N_1800043150;
	to N_1800046139;
	configuration L_1800045692_LineConfig;
}

object overhead_line {
	name L_1800069989;
	phases ABN;
	length 460.00001472 ft;
	from N_1800071039;
	to N_1800071044;
	configuration L_1800069989_LineConfig;
}

object overhead_line {
	name L_1800043538;
	phases ABN;
	length 475.0000152 ft;
	from N_1800073575;
	to N_1800043802;
	configuration L_1800043538_LineConfig;
}

object overhead_line {
	name L_1800028363;
	phases ABC;
	length 300.0000096 ft;
	from N_1800073729;
	to N_1800028039;
	configuration L_1800028363_LineConfig;
}

object overhead_line {
	name L_1800028362;
	phases ABC;
	length 250.000008 ft;
	from N_1800011744;
	to N_1800028038;
	configuration L_1800028362_LineConfig;
}

object overhead_line {
	name L_1800064075;
	phases AN;
	length 326.000010432 ft;
	from N_1800065037;
	to N_1800065040;
	configuration L_1800064075_LineConfig;
}

object overhead_line {
	name L_1800071876;
	phases ABN;
	length 1288.00004122 ft;
	from N_1800072960;
	to N_1800072969;
	configuration L_1800071876_LineConfig;
}

object overhead_line {
	name L_1800064073;
	phases ABC;
	length 408.000013056 ft;
	from N_1800002311;
	to N_1800065037;
	configuration L_1800064073_LineConfig;
}

object overhead_line {
	name L_1800064071;
	phases ABC;
	length 663.000021216 ft;
	from N_1800002309;
	to N_1800065035;
	configuration L_1800064071_LineConfig;
}

object overhead_line {
	name L_1800071872;
	phases ABN;
	length 398.000012736 ft;
	from N_1800072960;
	to N_1800072965;
	configuration L_1800071872_LineConfig;
}

object overhead_line {
	name L_1800028369;
	phases ABC;
	length 203.000006496 ft;
	from N_1800069267;
	to N_1800028045;
	configuration L_1800028369_LineConfig;
}

object overhead_line {
	name L_1800028368;
	phases ABC;
	length 259.000008288 ft;
	from N_1800069268;
	to N_1800028044;
	configuration L_1800028368_LineConfig;
}

object overhead_line {
	name L_1800067461;
	phases ABN;
	length 1408.00004506 ft;
	from N_1800068478;
	to N_1800068479;
	configuration L_1800067461_LineConfig;
}

object overhead_line {
	name L_1800031650;
	phases ABC;
	length 965.00003088 ft;
	from N_1800031415;
	to N_1800031416;
	configuration L_1800031650_LineConfig;
}

object overhead_line {
	name L_1800070054;
	phases ABN;
	length 200.0000064 ft;
	from N_1800034680;
	to N_1800071110;
	configuration L_1800070054_LineConfig;
}

object overhead_line {
	name L_1800042381;
	phases ABN;
	length 673.000021536 ft;
	from N_1800069207;
	to N_1800042574;
	configuration L_1800042381_LineConfig;
}

object overhead_line {
	name L_1800042383;
	phases ABN;
	length 186.000005952 ft;
	from N_1800042574;
	to N_1800042576;
	configuration L_1800042383_LineConfig;
}

object overhead_line {
	name L_1800068560;
	phases ABN;
	length 600.0000192 ft;
	from N_1800069587;
	to N_1800069588;
	configuration L_1800068560_LineConfig;
}

object overhead_line {
	name L_1800069056;
	phases ABN;
	length 237.000007584 ft;
	from N_1800070094;
	to N_1800070092;
	configuration L_1800069056_LineConfig;
}

object overhead_line {
	name L_1800035400;
	phases ABN;
	length 608.000019456 ft;
	from N_1800035255;
	to N_1800035256;
	configuration L_1800035400_LineConfig;
}

object overhead_line {
	name L_1800035401;
	phases ABN;
	length 220.00000704 ft;
	from N_1800035256;
	to N_1800035257;
	configuration L_1800035401_LineConfig;
}

object overhead_line {
	name L_1800068363;
	phases ACN;
	length 110.00000352 ft;
	from N_1800029857;
	to N_1800069389;
	configuration L_1800068363_LineConfig;
}

object overhead_line {
	name L_1800008049;
	phases ABC;
	length 250.000008 ft;
	from N_1800025128;
	to N_1800008729;
	configuration L_1800008049_LineConfig;
}

object overhead_line {
	name L_1800068569;
	phases ABC;
	length 277.000008864 ft;
	from N_1800069596;
	to N_1800069597;
	configuration L_1800068569_LineConfig;
}

object overhead_line {
	name L_1800068568;
	phases ABC;
	length 244.000007808 ft;
	from N_1800035347;
	to N_1800069596;
	configuration L_1800068568_LineConfig;
}

object overhead_line {
	name L_1800039027;
	phases ABN;
	length 1370.00004384 ft;
	from N_1800067964;
	to N_1800039002;
	configuration L_1800039027_LineConfig;
}

object overhead_line {
	name L_1800070195;
	phases ABN;
	length 444.000014208 ft;
	from N_1800071251;
	to N_1800071252;
	configuration L_1800070195_LineConfig;
}

object overhead_line {
	name L_1800067925;
	phases ABN;
	length 364.000011648 ft;
	from N_1800068978;
	to N_1800068945;
	configuration L_1800067925_LineConfig;
}

object overhead_line {
	name L_1800067926;
	phases ABN;
	length 257.000008224 ft;
	from N_1800068945;
	to N_1800068946;
	configuration L_1800067926_LineConfig;
}

object overhead_line {
	name L_1800067927;
	phases ABN;
	length 708.000022656 ft;
	from N_1800068946;
	to N_1800068947;
	configuration L_1800067927_LineConfig;
}

object overhead_line {
	name L_1800067920;
	phases ABN;
	length 453.000014496 ft;
	from N_1800068937;
	to N_1800068940;
	configuration L_1800067920_LineConfig;
}

object overhead_line {
	name L_1800071925;
	phases ABN;
	length 235.00000752 ft;
	from N_1800073017;
	to N_1800073018;
	configuration L_1800071925_LineConfig;
}

object overhead_line {
	name L_1800067923;
	phases ABN;
	length 206.000006592 ft;
	from N_1800068950;
	to N_1800068943;
	configuration L_1800067923_LineConfig;
}

object overhead_line {
	name L_1800068037;
	phases ABN;
	length 750.000024 ft;
	from N_1800069056;
	to N_1800069059;
	configuration L_1800068037_LineConfig;
}

object overhead_line {
	name L_1800068036;
	phases ABN;
	length 360.00001152 ft;
	from N_1800069060;
	to N_1800069058;
	configuration L_1800068036_LineConfig;
}

object overhead_line {
	name L_1800068034;
	phases ABN;
	length 1386.00004435 ft;
	from N_1800069051;
	to N_1800069056;
	configuration L_1800068034_LineConfig;
}

object overhead_line {
	name L_1800068033;
	phases ABN;
	length 481.000015392 ft;
	from N_1800069056;
	to N_1800069055;
	configuration L_1800068033_LineConfig;
}

object overhead_line {
	name L_1800068032;
	phases ABN;
	length 561.000017952 ft;
	from N_1800021330;
	to N_1800069054;
	configuration L_1800068032_LineConfig;
}

object overhead_line {
	name L_1800068031;
	phases ABN;
	length 574.000018368 ft;
	from N_1800069052;
	to N_1800069053;
	configuration L_1800068031_LineConfig;
}

object overhead_line {
	name L_1800068030;
	phases ABN;
	length 658.000021056 ft;
	from N_1800069051;
	to N_1800069052;
	configuration L_1800068030_LineConfig;
}

object overhead_line {
	name L_1800070330;
	phases ABN;
	length 761.000024352 ft;
	from N_1800071387;
	to N_1800071388;
	configuration L_1800070330_LineConfig;
}

object overhead_line {
	name L_1800068589;
	phases ABN;
	length 85.00000272 ft;
	from N_1800069616;
	to N_1800069617;
	configuration L_1800068589_LineConfig;
}

object overhead_line {
	name L_1800068588;
	phases ABN;
	length 177.000005664 ft;
	from N_1800069619;
	to N_1800069616;
	configuration L_1800068588_LineConfig;
}

object overhead_line {
	name L_1800068587;
	phases ABN;
	length 181.000005792 ft;
	from N_1800069611;
	to N_1800069615;
	configuration L_1800068587_LineConfig;
}

object overhead_line {
	name L_1800068586;
	phases ABN;
	length 233.000007456 ft;
	from N_1800069607;
	to N_1800069614;
	configuration L_1800068586_LineConfig;
}

object overhead_line {
	name L_1800068585;
	phases ABN;
	length 170.00000544 ft;
	from N_1800069614;
	to N_1800069613;
	configuration L_1800068585_LineConfig;
}

object overhead_line {
	name L_1800068584;
	phases ABN;
	length 93.000002976 ft;
	from N_1800069636;
	to N_1800069612;
	configuration L_1800068584_LineConfig;
}

object overhead_line {
	name L_1800068583;
	phases ABN;
	length 330.00001056 ft;
	from N_1800069612;
	to N_1800069611;
	configuration L_1800068583_LineConfig;
}

object overhead_line {
	name L_1800068581;
	phases ABN;
	length 201.000006432 ft;
	from N_1800043575;
	to N_1800069609;
	configuration L_1800068581_LineConfig;
}

object overhead_line {
	name L_1800068580;
	phases ABN;
	length 107.000003424 ft;
	from N_1800069609;
	to N_1800069608;
	configuration L_1800068580_LineConfig;
}

object overhead_line {
	name L_1800077799;
	phases ABC;
	length 460.00001472 ft;
	from N_1800073630;
	to N_1800079459;
	configuration L_1800077799_LineConfig;
}

object overhead_line {
	name L_1800021787;
	phases ABC;
	length 694.000022208 ft;
	from N_1800070548;
	to N_1800021087;
	configuration L_1800021787_LineConfig;
}

object overhead_line {
	name L_1800009320;
	phases ABC;
	length 615.00001968 ft;
	from N_1800188892;
	to N_1800069485;
	configuration L_1800009320_LineConfig;
}

object overhead_line {
	name L_1800009321;
	phases ABC;
	length 1028.0000329 ft;
	from N_1800067604;
	to N_1800009904;
	configuration L_1800009321_LineConfig;
}

object overhead_line {
	name L_1800002323;
	phases ABN;
	length 305.00000976 ft;
	from N_1800070849;
	to N_1800002904;
	configuration L_1800002323_LineConfig;
}

object overhead_line {
	name L_1800002324;
	phases ABN;
	length 214.000006848 ft;
	from N_1800070750;
	to N_1800002897;
	configuration L_1800002324_LineConfig;
}

object overhead_line {
	name L_1800068634;
	phases ABN;
	length 359.000011488 ft;
	from N_1800069661;
	to N_1800069662;
	configuration L_1800068634_LineConfig;
}

object overhead_line {
	name L_1800068637;
	phases ABN;
	length 360.00001152 ft;
	from N_1800012746;
	to N_1800069665;
	configuration L_1800068637_LineConfig;
}

object overhead_line {
	name L_1800019370;
	phases ABC;
	length 158.000005056 ft;
	from N_1800018714;
	to N_1800000179;
	configuration L_1800019370_LineConfig;
}

object overhead_line {
	name L_1800068630;
	phases ABN;
	length 190.00000608 ft;
	from N_1800043644;
	to N_1800069658;
	configuration L_1800068630_LineConfig;
}

object overhead_line {
	name L_1800068633;
	phases ABN;
	length 210.00000672 ft;
	from N_1800069658;
	to N_1800069661;
	configuration L_1800068633_LineConfig;
}

object overhead_line {
	name L_1800068632;
	phases ABN;
	length 350.0000112 ft;
	from N_1800043644;
	to N_1800069660;
	configuration L_1800068632_LineConfig;
}

object overhead_line {
	name L_1800026010;
	phases ACN;
	length 109.000003488 ft;
	from N_1800069479;
	to N_1800008577;
	configuration L_1800026010_LineConfig;
}

object overhead_line {
	name L_1800092717;
	phases AN;
	length 54.000001728 ft;
	from N_1800072668;
	to N_1800204088;
	configuration L_1800092717_LineConfig;
}

object overhead_line {
	name L_1800022930;
	phases ABC;
	length 344.000011008 ft;
	from N_1800023754;
	to N_1800022214;
	configuration L_1800022930_LineConfig;
}

object overhead_line {
	name L_1800069618;
	phases ABN;
	length 231.000007392 ft;
	from N_1800070660;
	to N_1800070670;
	configuration L_1800069618_LineConfig;
}

object overhead_line {
	name L_1800074446;
	phases ABN;
	length 661.000021152 ft;
	from N_1800045578;
	to N_1800075582;
	configuration L_1800074446_LineConfig;
}

object overhead_line {
	name L_1800024841;
	phases ABN;
	length 20.00000064 ft;
	from N_1800024280;
	to N_1800024282;
	configuration L_1800024841_LineConfig;
}

object overhead_line {
	name L_1800036230;
	phases ABC;
	length 408.000013056 ft;
	from N_1800069486;
	to N_1800036093;
	configuration L_1800036230_LineConfig;
}

object overhead_line {
	name L_1800036231;
	phases ABC;
	length 640.00002048 ft;
	from N_1800194394;
	to N_1800069486;
	configuration L_1800036231_LineConfig;
}

object overhead_line {
	name L_1800069752;
	phases ABC;
	length 237.000007584 ft;
	from N_1800000277;
	to N_1800070804;
	configuration L_1800069752_LineConfig;
}

object overhead_line {
	name L_1800033331;
	phases ABC;
	length 71.000002272 ft;
	from N_1800031411;
	to N_1800033129;
	configuration L_1800033331_LineConfig;
}

object overhead_line {
	name L_1800079918;
	phases ABN;
	length 53.000001696 ft;
	from N_1800197184;
	to N_1800077153;
	configuration L_1800079918_LineConfig;
}

object overhead_line {
	name L_1800067594;
	phases ABN;
	length 310.00000992 ft;
	from N_1800029462;
	to N_1800068612;
	configuration L_1800067594_LineConfig;
}

object underground_line {
	name L_1800024684;
	phases ABCN;
	length 221.000007072 ft;
	from N_1800024117;
	to N_1800024122-1;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800024681;
	phases ABCN;
	length 90.00000288 ft;
	from N_1800024122;
	to N_1800024120;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800003102;
	phases AN;
	length 280.00000896 ft;
	from N_1800003878;
	to N_1800003877;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800003103;
	phases ABCN;
	length 30.00000096 ft;
	from N_1800003878;
	to N_1800003873;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800018972;
	phases ABCN;
	length 450.0000144 ft;
	from N_1800018320;
	to N_1800018321;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800037823;
	phases ACN;
	length 350.0000112 ft;
	from N_1800037750;
	to N_1800037743;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800066710;
	phases ABN;
	length 93.000002976 ft;
	from N_1800067723;
	to N_1800067725;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800074716;
	phases ABCN;
	length 30.00000096 ft;
	from N_1800076810;
	to N_1800075879;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800075789;
	phases ABN;
	length 920.00002944 ft;
	from N_1800077016;
	to N_1800077011;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077871;
	phases ABCN;
	length 555.00001776 ft;
	from N_1800079201;
	to N_1800079543;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800003104;
	phases ABCN;
	length 350.0000112 ft;
	from N_1800035452;
	to N_1800003878;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800022487;
	phases ABCN;
	length 351.000011232 ft;
	from N_1800021796;
	to N_1800021797;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800067542;
	phases ABN;
	length 219.000007008 ft;
	from N_1800068559;
	to N_1800068560;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800067541;
	phases ABN;
	length 295.00000944 ft;
	from N_1800018715;
	to N_1800068559;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800037305;
	phases ABN;
	length 152.000004864 ft;
	from N_1800025356;
	to N_1800037214;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077050;
	phases ABN;
	length 468.000014976 ft;
	from N_1800078799;
	to N_1800078539;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800035598;
	phases AN;
	length 290.00000928 ft;
	from N_1800025802;
	to N_1800035457;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800035592;
	phases AN;
	length 263.000008416 ft;
	from N_1800062058;
	to N_1800035451;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800035593;
	phases ABCN;
	length 230.00000736 ft;
	from N_1800027024;
	to N_1800035452;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035590;
	phases AN;
	length 480.00001536 ft;
	from N_1800035450;
	to N_1800035449;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800035591;
	phases AN;
	length 300.0000096 ft;
	from N_1800035451;
	to N_1800035450;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800035596;
	phases AN;
	length 300.0000096 ft;
	from N_1800035454;
	to N_1800035455;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800035597;
	phases AN;
	length 270.00000864 ft;
	from N_1800035457;
	to N_1800035456;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800035594;
	phases AN;
	length 250.000008 ft;
	from N_1800022896;
	to N_1800035453;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800035595;
	phases ABCN;
	length 140.00000448 ft;
	from N_1800022896;
	to N_1800035454;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077709;
	phases ABN;
	length 385.00001232 ft;
	from N_1800040769;
	to N_1800079339;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077708;
	phases ABCN;
	length 540.00001728 ft;
	from N_1800079336;
	to N_1800079338;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077705;
	phases ABCN;
	length 835.00002672 ft;
	from N_1800040754;
	to N_1800079333;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077704;
	phases ABCN;
	length 930.00002976 ft;
	from N_1800079349;
	to N_1800079332;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077706;
	phases ABCN;
	length 750.000024 ft;
	from N_1800040767;
	to N_1800079335;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800094537;
	phases ABN;
	length 484.000015488 ft;
	from N_1800038780;
	to N_1800208124;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800039122;
	phases ABN;
	length 845.00002704 ft;
	from N_1800025086;
	to N_1800039103;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800019459;
	phases ABCN;
	length 310.00000992 ft;
	from N_1800034549;
	to N_1800018800;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800026227;
	phases ABN;
	length 550.0000176 ft;
	from N_1800025749;
	to N_1800025750;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800024840;
	phases ABN;
	length 540.00001728 ft;
	from N_1800024282;
	to N_1800024281;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800042326;
	phases ABN;
	length 552.000017664 ft;
	from N_1800042516;
	to N_1800042515;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800068079;
	phases ABN;
	length 239.000007648 ft;
	from N_1800024901;
	to N_1800069101;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800022025;
	phases ABCN;
	length 234.000007488 ft;
	from N_1800073278;
	to N_1800021326;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800022148;
	phases ABCN;
	length 240.00000768 ft;
	from N_1800021459;
	to N_1800021460;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800081527;
	phases ABN;
	length 530.00001696 ft;
	from N_1800189740;
	to N_1800078296;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800060903;
	phases ABCN;
	length 624.000019968 ft;
	from N_1800081149;
	to N_1800061787;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800023004;
	phases ABCN;
	length 1890.00006048 ft;
	from N_1800022286;
	to N_1800022287;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800072181;
	phases ABCN;
	length 415.00001328 ft;
	from N_1800021325;
	to N_1800073276;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800072182;
	phases ABCN;
	length 388.000012416 ft;
	from N_1800073276;
	to N_1800073277;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800072183;
	phases ABCN;
	length 540.00001728 ft;
	from N_1800073277;
	to N_1800073278;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800075889;
	phases ABN;
	length 282.000009024 ft;
	from N_1800081626;
	to N_1800077136;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800085778;
	phases ABCN;
	length 113.000003616 ft;
	from N_1800195566;
	to N_1800195565;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027420;
	phases ABCN;
	length 590.00001888 ft;
	from N_1800027027;
	to N_1800027028;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023507;
	phases ABCN;
	length 170.00000544 ft;
	from N_1800034547;
	to N_1800201243;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800045165;
	phases ABN;
	length 255.00000816 ft;
	from N_1800041960;
	to N_1800045550;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800045162;
	phases ABN;
	length 570.00001824 ft;
	from N_1800196530;
	to N_1800045547;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076049;
	phases ABN;
	length 580.00001856 ft;
	from N_1800077323;
	to N_1800077326;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076048;
	phases ABN;
	length 402.000012864 ft;
	from N_1800077324;
	to N_1800077325;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800024744;
	phases ABN;
	length 550.0000176 ft;
	from N_1800024178;
	to N_1800024179;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800072598;
	phases ABN;
	length 182.000005824 ft;
	from N_1800024200;
	to N_1800073701;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072597;
	phases ABN;
	length 249.000007968 ft;
	from N_1800024198;
	to N_1800073700;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072596;
	phases ABN;
	length 453.000014496 ft;
	from N_1800073698;
	to N_1800073699;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072595;
	phases ABN;
	length 241.000007712 ft;
	from N_1800033791;
	to N_1800073698;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072594;
	phases ABN;
	length 129.000004128 ft;
	from N_1800033791;
	to N_1800073697;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072593;
	phases ABN;
	length 418.000013376 ft;
	from N_1800073697;
	to N_1800073696;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076047;
	phases ABN;
	length 235.00000752 ft;
	from N_1800077323;
	to N_1800077324;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800011499;
	phases ABCN;
	length 1000.000032 ft;
	from N_1800008502;
	to N_1800012050;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800061155;
	phases ABCN;
	length 373.000011936 ft;
	from N_1800025803;
	to N_1800062046;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023643;
	phases ABN;
	length 970.00003104 ft;
	from N_1800022992;
	to N_1800022993;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077687;
	phases ABN;
	length 788.000025216 ft;
	from N_1800079310;
	to N_1800079309;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800036938;
	phases ABN;
	length 152.000004864 ft;
	from N_1800026588;
	to N_1800036831;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800009665;
	phases AN;
	length 120.00000384 ft;
	from N_1800010249;
	to N_1800009026;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_1P;
}

object underground_line {
	name L_1800020239;
	phases ABCN;
	length 470.00001504 ft;
	from N_1800019562;
	to N_1800019563;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800068609;
	phases ABN;
	length 433.000013856 ft;
	from N_1800069639;
	to N_1800069637;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800082137;
	phases ABN;
	length 595.00001904 ft;
	from N_1800190790;
	to N_1800190789;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800010814;
	phases ABN;
	length 348.000011136 ft;
	from N_1800008503;
	to N_1800011389;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800012785;
	phases ABN;
	length 193.000006176 ft;
	from N_1800070110;
	to N_1800013142;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800022485;
	phases ABN;
	length 532.000017024 ft;
	from N_1800020207;
	to N_1800021795;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800069071;
	phases ABN;
	length 385.00001232 ft;
	from N_1800070112;
	to N_1800070107;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800025252;
	phases ABN;
	length 378.000012096 ft;
	from N_1800070401;
	to N_1800024712;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069073;
	phases ABN;
	length 160.00000512 ft;
	from N_1800070108;
	to N_1800070109;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800069074;
	phases ABN;
	length 147.000004704 ft;
	from N_1800070109;
	to N_1800070110;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800069076;
	phases ABN;
	length 235.00000752 ft;
	from N_1800007587;
	to N_1800070112;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800090942;
	phases ABCN;
	length 737.000023584 ft;
	from N_1800076810;
	to N_1800201813;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076038;
	phases ABN;
	length 520.00001664 ft;
	from N_1800077310;
	to N_1800077313;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076039;
	phases ABN;
	length 480.00001536 ft;
	from N_1800031251;
	to N_1800077314;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076034;
	phases ABN;
	length 385.00001232 ft;
	from N_1800077309;
	to N_1800077301;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076036;
	phases ABN;
	length 430.00001376 ft;
	from N_1800077309;
	to N_1800077310;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022602;
	phases ABN;
	length 500.000016 ft;
	from N_1800021905;
	to N_1800021906;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076032;
	phases ABN;
	length 175.0000056 ft;
	from N_1800077307;
	to N_1800077303;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076033;
	phases ABN;
	length 685.00002192 ft;
	from N_1800077307;
	to N_1800077308;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800023865;
	phases ABN;
	length 384.000012288 ft;
	from N_1800067724;
	to N_1800023220;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800091594;
	phases ABCN;
	length 2390.00007648 ft;
	from N_1800202669;
	to N_1800202670;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800084424;
	phases AN;
	length 425.0000136 ft;
	from N_1800077385;
	to N_1800193795;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800093400;
	phases ABN;
	length 262.000008384 ft;
	from N_1800205463;
	to N_1800205465;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800093401;
	phases ABN;
	length 344.000011008 ft;
	from N_1800205465;
	to N_1800205466;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800019145;
	phases ABCN;
	length 385.00001232 ft;
	from N_1800068530;
	to N_1800018494;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800025084;
	phases ABCN;
	length 89.000002848 ft;
	from N_1800024528;
	to N_1800024529;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800025086;
	phases AN;
	length 499.000015968 ft;
	from N_1800024530;
	to N_1800024531;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_1P&N;
}

object underground_line {
	name L_1800041210;
	phases AN;
	length 580.00001856 ft;
	from N_1800041337;
	to N_1800041336;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800079057;
	phases ABN;
	length 1180.00003776 ft;
	from N_1800081626;
	to N_1800081092;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800001745;
	phases ABCN;
	length 60.00000192 ft;
	from N_1800002193;
	to N_1800002187;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800001746;
	phases ABCN;
	length 69.000002208 ft;
	from N_1800000305;
	to N_1800002193-1;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800037235;
	phases ABN;
	length 630.00002016 ft;
	from N_1800037142;
	to N_1800037143;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037236;
	phases ABN;
	length 810.00002592 ft;
	from N_1800041137;
	to N_1800037144;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037233;
	phases ABN;
	length 760.00002432 ft;
	from N_1800037140;
	to N_1800037141;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037232;
	phases ABN;
	length 888.000028416 ft;
	from N_1800037142;
	to N_1800037140;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800092469;
	phases ABCN;
	length 625.00002 ft;
	from N_1800206096;
	to N_1800203756;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076399;
	phases ABN;
	length 720.00002304 ft;
	from N_1800042465;
	to N_1800077760;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800072786;
	phases ACN;
	length 650.0000208 ft;
	from N_1800077657;
	to N_1800073890;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800086248;
	phases ABCN;
	length 1485.00004752 ft;
	from N_1800196136;
	to N_1800196135;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076494;
	phases ABN;
	length 1247.0000399 ft;
	from N_1800078402;
	to N_1800077872;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800013435;
	phases ABN;
	length 611.000019552 ft;
	from N_1800008580;
	to N_1800013707;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800076493;
	phases ABN;
	length 40.00000128 ft;
	from N_1800077872;
	to N_1800077871;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800031854;
	phases ABN;
	length 10.00000032 ft;
	from N_1800031623;
	to N_1800029421;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800026276;
	phases ABCN;
	length 237.000007584 ft;
	from N_1800062046;
	to N_1800022896;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800026275;
	phases AN;
	length 270.00000864 ft;
	from N_1800035482;
	to N_1800025802;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800023294;
	phases ABCN;
	length 50.0000016 ft;
	from N_1800022429;
	to N_1800022639;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023295;
	phases ABCN;
	length 715.00002288 ft;
	from N_1800022639;
	to N_1800022640;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800026278;
	phases ABCN;
	length 340.00001088 ft;
	from N_1800025806;
	to N_1800025803;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800026099;
	phases ABCN;
	length 360.00001152 ft;
	from N_1800025603;
	to N_1800025599;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036127;
	phases ABN;
	length 303.000009696 ft;
	from N_1800021929;
	to N_1800035986;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800036128;
	phases ABN;
	length 1398.00004474 ft;
	from N_1800023414;
	to N_1800035987;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800042284;
	phases ABN;
	length 740.00002368 ft;
	from N_1800042465;
	to N_1800042464;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800079453;
	phases ABN;
	length 747.000023904 ft;
	from N_1800021928;
	to N_1800081091;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800078597;
	phases ACN;
	length 660.00002112 ft;
	from N_1800037745;
	to N_1800037746;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022653;
	phases ABCN;
	length 861.000027552 ft;
	from N_1800069070;
	to N_1800021957;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027415;
	phases ABCN;
	length 50.0000016 ft;
	from N_1800027028;
	to N_1800027025;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027416;
	phases ABCN;
	length 40.00000128 ft;
	from N_1800027025;
	to N_1800027024;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027417;
	phases ABCN;
	length 400.0000128 ft;
	from N_1800027024;
	to N_1800027026;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036384;
	phases ABN;
	length 105.00000336 ft;
	from N_1800036254;
	to N_1800036255;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800025513;
	phases ABN;
	length 780.00002496 ft;
	from N_1800024977;
	to N_1800024978;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800077363;
	phases ABN;
	length 1110.00003552 ft;
	from N_1800042465;
	to N_1800077387;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800080376;
	phases ABCN;
	length 920.00002944 ft;
	from N_1800188232;
	to N_1800188229;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800080374;
	phases ABCN;
	length 900.0000288 ft;
	from N_1800021951;
	to N_1800188225;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800080372;
	phases ABN;
	length 123.000003936 ft;
	from N_1800188224;
	to N_1800021952;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800080370;
	phases ABCN;
	length 980.00003136 ft;
	from N_1800188224;
	to N_1800188232;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800031004;
	phases ABN;
	length 460.00001472 ft;
	from N_1800030759;
	to N_1800030762;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800031005;
	phases ABN;
	length 300.0000096 ft;
	from N_1800030759;
	to N_1800030763;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800031006;
	phases ABCN;
	length 841.000026912 ft;
	from N_1800079185;
	to N_1800030764;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800031007;
	phases ABCN;
	length 611.000019552 ft;
	from N_1800072315;
	to N_1800030765;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800031000;
	phases ABCN;
	length 326.000010432 ft;
	from N_1800030756;
	to N_1800030758;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800031001;
	phases ABN;
	length 60.00000192 ft;
	from N_1800030760;
	to N_1800030759;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800031002;
	phases ABN;
	length 600.0000192 ft;
	from N_1800018597;
	to N_1800030760;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800031003;
	phases ABN;
	length 231.000007392 ft;
	from N_1800030759;
	to N_1800030761;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800035606;
	phases ABCN;
	length 70.00000224 ft;
	from N_1800035466;
	to N_1800035465;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035607;
	phases ABCN;
	length 200.0000064 ft;
	from N_1800035475;
	to N_1800035466;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800071177;
	phases ABN;
	length 789.000025248 ft;
	from N_1800023000;
	to N_1800072257;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076736;
	phases ABN;
	length 165.00000528 ft;
	from N_1800077302;
	to N_1800078167;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076735;
	phases ABN;
	length 227.000007264 ft;
	from N_1800077304;
	to N_1800078166;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076734;
	phases ABN;
	length 450.0000144 ft;
	from N_1800031623;
	to N_1800078165;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800035608;
	phases ABN;
	length 200.0000064 ft;
	from N_1800035466;
	to N_1800035467;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800035609;
	phases ABN;
	length 230.00000736 ft;
	from N_1800035467;
	to N_1800035468;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800069797;
	phases ABN;
	length 555.00001776 ft;
	from N_1800029423;
	to N_1800070850;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800029239;
	phases ABN;
	length 300.0000096 ft;
	from N_1800028939;
	to N_1800028940;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800041805;
	phases ABN;
	length 190.00000608 ft;
	from N_1800045549;
	to N_1800041960;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800041804;
	phases ABN;
	length 215.00000688 ft;
	from N_1800042022;
	to N_1800041965;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800028468;
	phases ACN;
	length 246.000007872 ft;
	from N_1800036696;
	to N_1800028147;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800093962;
	phases ABN;
	length 1000.000032 ft;
	from N_1800206693;
	to N_1800206696;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800093960;
	phases ABN;
	length 100.0000032 ft;
	from N_1800206692;
	to N_1800206693;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800009473;
	phases ABCN;
	length 170.00000544 ft;
	from N_1800010053;
	to N_1800010046;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P&N;
}

object underground_line {
	name L_1800077472;
	phases ACN;
	length 500.000016 ft;
	from N_1800079046;
	to N_1800079045;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800020883;
	phases ABN;
	length 471.000015072 ft;
	from N_1800020184;
	to N_1800020185;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800021229;
	phases ABCN;
	length 756.000024192 ft;
	from N_1800030765;
	to N_1800020528;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800077038;
	phases ACN;
	length 460.00001472 ft;
	from N_1800078523;
	to N_1800078522;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022031;
	phases ABN;
	length 870.00002784 ft;
	from N_1800021331;
	to N_1800021332;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077605;
	phases ABCN;
	length 125.000004 ft;
	from N_1800079544;
	to N_1800079202;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023034;
	phases ABN;
	length 680.00002176 ft;
	from N_1800022316;
	to N_1800022317;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800023032;
	phases ABN;
	length 305.00000976 ft;
	from N_1800022314;
	to N_1800022315;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022137;
	phases ABN;
	length 655.00002096 ft;
	from N_1800021448;
	to N_1800021449;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800090482;
	phases ABCN;
	length 18.000000576 ft;
	from N_1800201243;
	to N_1800201200;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800018252;
	phases ABN;
	length 495.00001584 ft;
	from N_1800017623;
	to N_1800017624;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800044892;
	phases ACN;
	length 301.000009632 ft;
	from N_1800070438;
	to N_1800045236;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800044891;
	phases ACN;
	length 90.00000288 ft;
	from N_1800045237;
	to N_1800045235;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800021312;
	phases ABCN;
	length 934.000029888 ft;
	from N_1800020609;
	to N_1800020610;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800067582;
	phases ABCN;
	length 257.000008224 ft;
	from N_1800012321;
	to N_1800068600;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800067583;
	phases ABCN;
	length 1276.00004083 ft;
	from N_1800068600;
	to N_1800068601;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800041026;
	phases ABN;
	length 750.000024 ft;
	from N_1800072313;
	to N_1800041136;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800041028;
	phases ABN;
	length 440.00001408 ft;
	from N_1800041137;
	to N_1800041138;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037856;
	phases ABN;
	length 620.00001984 ft;
	from N_1800037777;
	to N_1800037776;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800067589;
	phases ABCN;
	length 153.000004896 ft;
	from N_1800011631;
	to N_1800068607;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800093702;
	phases ABCN;
	length 285.00000912 ft;
	from N_1800205008;
	to N_1800206096;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800061162;
	phases ABCN;
	length 791.000025312 ft;
	from N_1800014082;
	to N_1800062054;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800011466;
	phases ABCN;
	length 850.0000272 ft;
	from N_1800003781;
	to N_1800012019;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800068048;
	phases ABCN;
	length 902.000028864 ft;
	from N_1800021956;
	to N_1800069070;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027223;
	phases ABCN;
	length 163.000005216 ft;
	from N_1800021966;
	to N_1800026810;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800032108;
	phases ABN;
	length 200.0000064 ft;
	from N_1800205743;
	to N_1800022996;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077916;
	phases ABN;
	length 457.000014624 ft;
	from N_1800079586;
	to N_1800079587;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800085893;
	phases ABCN;
	length 910.00002912 ft;
	from N_1800195748;
	to N_1800195737;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800024794;
	phases ABCN;
	length 878.000028096 ft;
	from N_1800024227;
	to N_1800024229;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800024795;
	phases ABCN;
	length 688.000022016 ft;
	from N_1800024229;
	to N_1800024230;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800034389;
	phases ABN;
	length 750.000024 ft;
	from N_1800023419;
	to N_1800034214;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800019252;
	phases ABN;
	length 467.000014944 ft;
	from N_1800030761;
	to N_1800018598;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800019251;
	phases ABCN;
	length 32.000001024 ft;
	from N_1800030764;
	to N_1800018597;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800068611;
	phases ABN;
	length 578.000018496 ft;
	from N_1800021508;
	to N_1800069639;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076776;
	phases ABN;
	length 575.0000184 ft;
	from N_1800080275;
	to N_1800078216;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800027119;
	phases ABN;
	length 711.000022752 ft;
	from N_1800026702;
	to N_1800026701;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800067512;
	phases ABCN;
	length 492.000015744 ft;
	from N_1800005482;
	to N_1800068530;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_1800076675;
	phases ABN;
	length 935.00002992 ft;
	from N_1800077320;
	to N_1800078092;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800039878;
	phases ABN;
	length 1160.00003712 ft;
	from N_1800021326;
	to N_1800039902;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800010607;
	phases ABCN;
	length 970.00003104 ft;
	from N_1800011163;
	to N_1800037620;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800076028;
	phases ABN;
	length 410.00001312 ft;
	from N_1800077303;
	to N_1800077302;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076026;
	phases ABN;
	length 740.00002368 ft;
	from N_1800077301;
	to N_1800077300;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076025;
	phases ABN;
	length 300.0000096 ft;
	from N_1800077300;
	to N_1800077299;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076024;
	phases ABN;
	length 335.00001072 ft;
	from N_1800077299;
	to N_1800077297;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076023;
	phases ABN;
	length 200.0000064 ft;
	from N_1800077298;
	to N_1800077304;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800008539;
	phases AN;
	length 230.00000736 ft;
	from N_1800035449;
	to N_1800009147;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800023289;
	phases ABCN;
	length 695.00002224 ft;
	from N_1800022633;
	to N_1800022429;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800029467;
	phases ABN;
	length 555.00001776 ft;
	from N_1800029174;
	to N_1800029172;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800041209;
	phases AN;
	length 385.00001232 ft;
	from N_1800042416;
	to N_1800041335;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800024898;
	phases ABN;
	length 474.000015168 ft;
	from N_1800022993;
	to N_1800024339;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800038308;
	phases ABCN;
	length 24.000000768 ft;
	from N_1800030383;
	to N_1800038237;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800037105;
	phases ABN;
	length 485.00001552 ft;
	from N_1800022989;
	to N_1800037001;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037104;
	phases ABN;
	length 150.0000048 ft;
	from N_1800022990;
	to N_1800037000;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800034700;
	phases ABCN;
	length 140.00000448 ft;
	from N_1800201243;
	to N_1800034540;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800034701;
	phases ABCN;
	length 150.0000048 ft;
	from N_1800018537;
	to N_1800034549;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800034702;
	phases ABCN;
	length 80.00000256 ft;
	from N_1800018535;
	to N_1800034550;
	configuration UGConfig_2_AL_XLP-CONC_22KV_3P;
}

object underground_line {
	name L_1800022466;
	phases ABCN;
	length 721.000023072 ft;
	from N_1800021775;
	to N_1800021776;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800020391;
	phases ABN;
	length 202.000006464 ft;
	from N_1800067835;
	to N_1800019710;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800027241;
	phases ABN;
	length 855.00002736 ft;
	from N_1800026831;
	to N_1800042371;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800035610;
	phases ABN;
	length 200.0000064 ft;
	from N_1800035468;
	to N_1800035469;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800042193;
	phases ABN;
	length 1090.00003488 ft;
	from N_1800077761;
	to N_1800042370;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800035612;
	phases ABN;
	length 120.00000384 ft;
	from N_1800035474;
	to N_1800035471;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800022662;
	phases ABCN;
	length 786.000025152 ft;
	from N_1800189650;
	to N_1800021966;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800028184;
	phases ACN;
	length 670.00002144 ft;
	from N_1800203705;
	to N_1800027851;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800071592;
	phases AN;
	length 391.000012512 ft;
	from N_1800030185;
	to N_1800072684;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
}

object underground_line {
	name L_1800089882;
	phases ACN;
	length 20.00000064 ft;
	from N_1800200468;
	to N_1800200469;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040677;
	phases ABN;
	length 1160.00003712 ft;
	from N_1800040759;
	to N_1800040760;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040676;
	phases ABN;
	length 450.0000144 ft;
	from N_1800040758;
	to N_1800040759;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040675;
	phases ABN;
	length 485.00001552 ft;
	from N_1800040756;
	to N_1800040758;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800027848;
	phases AN;
	length 260.00000832 ft;
	from N_1800027492;
	to N_1800027493;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800040672;
	phases ABN;
	length 1190.00003808 ft;
	from N_1800040754;
	to N_1800040753;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800042887;
	phases ABN;
	length 1720.00005504 ft;
	from N_1800043355;
	to N_1800043117;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800020811;
	phases ABN;
	length 1380.00004416 ft;
	from N_1800020115;
	to N_1800020116;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800023285;
	phases ABCN;
	length 470.00001504 ft;
	from N_1800022629;
	to N_1800022630;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800040679;
	phases ABN;
	length 315.00001008 ft;
	from N_1800040763;
	to N_1800040762;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040678;
	phases ABN;
	length 315.00001008 ft;
	from N_1800040762;
	to N_1800040761;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800023546;
	phases ABCN;
	length 290.00000928 ft;
	from N_1800035454;
	to N_1800022895;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023547;
	phases AN;
	length 230.00000736 ft;
	from N_1800022896;
	to N_1800022897;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800022399;
	phases ABCN;
	length 320.00001024 ft;
	from N_1800021709;
	to N_1800021708;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800037819;
	phases ACN;
	length 1207.00003862 ft;
	from N_1800200468;
	to N_1800037739;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800069836;
	phases ABN;
	length 2912.00009318 ft;
	from N_1800070884;
	to N_1800070890;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800069830;
	phases ABN;
	length 1740.00005568 ft;
	from N_1800003208;
	to N_1800070884;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800024049;
	phases ABN;
	length 629.000020128 ft;
	from N_1800034214;
	to N_1800023414;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800021814;
	phases ABCN;
	length 242.000007744 ft;
	from N_1800020873;
	to N_1800021114;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800023148;
	phases ABCN;
	length 587.000018784 ft;
	from N_1800022429;
	to N_1800022428;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023060;
	phases ABCN;
	length 630.00002016 ft;
	from N_1800022341;
	to N_1800022342;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800027014;
	phases ABN;
	length 69.000002208 ft;
	from N_1800036831;
	to N_1800026587;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800002970;
	phases ABN;
	length 390.00001248 ft;
	from N_1800003713;
	to N_1800003711;
	configuration UGConfig_2_AL_XLP-PVC_15KV_2P;
}

object underground_line {
	name L_1800060904;
	phases ABCN;
	length 174.000005568 ft;
	from N_1800019559;
	to N_1800061788;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800013853;
	phases ABCN;
	length 2170.00006944 ft;
	from N_1800008171;
	to N_1800014082;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800041019;
	phases ABN;
	length 230.00000736 ft;
	from N_1800041126;
	to N_1800041127;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800074526;
	phases ABN;
	length 52.000001664 ft;
	from N_1800023419;
	to N_1800075675;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800079095;
	phases ABCN;
	length 630.00002016 ft;
	from N_1800061788;
	to N_1800081149;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800041017;
	phases ABN;
	length 715.00002288 ft;
	from N_1800041127;
	to N_1800041125;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800024763;
	phases ABN;
	length 187.000005984 ft;
	from N_1800073701;
	to N_1800024198;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800071220;
	phases ABN;
	length 227.000007264 ft;
	from N_1800021088;
	to N_1800072300;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800024764;
	phases ABN;
	length 285.00000912 ft;
	from N_1800073699;
	to N_1800024199;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800079393;
	phases ABCN;
	length 3945.00012624 ft;
	from N_1800081546;
	to N_1800081544;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800026104;
	phases ABCN;
	length 3410.00010912 ft;
	from N_1800025609;
	to N_1800025607;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077869;
	phases ABCN;
	length 728.000023296 ft;
	from N_1800204085;
	to N_1800079541;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800034699;
	phases ABCN;
	length 13.000000416 ft;
	from N_1800201247;
	to N_1800034547;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800088273;
	phases ABCN;
	length 270.00000864 ft;
	from N_1800198419;
	to N_1800198420;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800029708;
	phases ABN;
	length 422.000013504 ft;
	from N_1800070850;
	to N_1800029422;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800034695;
	phases ABCN;
	length 30.00000096 ft;
	from N_1800201247;
	to N_1800034541;
	configuration UGConfig_2_AL_XLP-CONC_22KV_3P;
}

object underground_line {
	name L_1800035611;
	phases ABN;
	length 170.00000544 ft;
	from N_1800035473;
	to N_1800035470;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800027240;
	phases ABN;
	length 357.000011424 ft;
	from N_1800042371;
	to N_1800026829;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800035613;
	phases ABN;
	length 320.00001024 ft;
	from N_1800035471;
	to N_1800035472;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800027242;
	phases ABN;
	length 29.000000928 ft;
	from N_1800041031;
	to N_1800026831;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800035615;
	phases ABN;
	length 170.00000544 ft;
	from N_1800035470;
	to N_1800035474;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800035614;
	phases ABN;
	length 210.00000672 ft;
	from N_1800035469;
	to N_1800035473;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800035617;
	phases ABCN;
	length 150.0000048 ft;
	from N_1800035481;
	to N_1800035476;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035616;
	phases ABCN;
	length 200.0000064 ft;
	from N_1800035479;
	to N_1800035475;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035619;
	phases ABCN;
	length 100.0000032 ft;
	from N_1800035480;
	to N_1800035478;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035618;
	phases ABCN;
	length 170.00000544 ft;
	from N_1800035476;
	to N_1800035477;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800019188;
	phases ABCN;
	length 340.00001088 ft;
	from N_1800034550;
	to N_1800018536;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800069390;
	phases ACN;
	length 369.000011808 ft;
	from N_1800045235;
	to N_1800070438;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800011888;
	phases ABCN;
	length 500.000016 ft;
	from N_1800009272;
	to N_1800012390;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800079804;
	phases ABCN;
	length 730.00002336 ft;
	from N_1800188226;
	to N_1800082068;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800079805;
	phases ABCN;
	length 10.00000032 ft;
	from N_1800188226;
	to N_1800082069;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800008360;
	phases ABCN;
	length 470.00001504 ft;
	from N_1800034540;
	to N_1800009022;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800093959;
	phases ABN;
	length 20.00000064 ft;
	from N_1800203748;
	to N_1800206692;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800019186;
	phases ABCN;
	length 360.00001152 ft;
	from N_1800201200;
	to N_1800018534;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800077768;
	phases ACN;
	length 1460.00004672 ft;
	from N_1800080644;
	to N_1800079421;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038984;
	phases ABN;
	length 465.00001488 ft;
	from N_1800038182;
	to N_1800038954;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800038824;
	phases ABN;
	length 1870.00005984 ft;
	from N_1800038781;
	to N_1800038780;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038823;
	phases ABN;
	length 570.00001824 ft;
	from N_1800026587;
	to N_1800038778;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040694;
	phases ABN;
	length 350.0000112 ft;
	from N_1800040779;
	to N_1800040778;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800024679;
	phases ABCN;
	length 40.00000128 ft;
	from N_1800024120;
	to N_1800024119;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800081468;
	phases ABN;
	length 253.000008096 ft;
	from N_1800189650;
	to N_1800189652;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800030125;
	phases ABN;
	length 500.000016 ft;
	from N_1800021929;
	to N_1800029851;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800030126;
	phases ABN;
	length 214.000006848 ft;
	from N_1800023414;
	to N_1800029852;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800064063;
	phases ABCN;
	length 309.000009888 ft;
	from N_1800022331;
	to N_1800065028;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800021720;
	phases AN;
	length 270.00000864 ft;
	from N_1800021020;
	to N_1800021021;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_1P;
}

object underground_line {
	name L_1800020147;
	phases ABN;
	length 740.00002368 ft;
	from N_1800019467;
	to N_1800019468;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800060888;
	phases AN;
	length 433.000013856 ft;
	from N_1800061770;
	to N_1800061771;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800060889;
	phases AN;
	length 493.000015776 ft;
	from N_1800061771;
	to N_1800061772;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800040688;
	phases ABN;
	length 230.00000736 ft;
	from N_1800040773;
	to N_1800040772;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040687;
	phases ABN;
	length 1515.00004848 ft;
	from N_1800040772;
	to N_1800040771;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040684;
	phases ABCN;
	length 240.00000768 ft;
	from N_1800079336;
	to N_1800040768;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800040685;
	phases ABN;
	length 640.00002048 ft;
	from N_1800040770;
	to N_1800040769;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040682;
	phases ABN;
	length 800.0000256 ft;
	from N_1800040767;
	to N_1800040766;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040680;
	phases ABN;
	length 535.00001712 ft;
	from N_1800040760;
	to N_1800040763;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040681;
	phases ABN;
	length 395.00001264 ft;
	from N_1800040766;
	to N_1800040765;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037828;
	phases ACN;
	length 600.0000192 ft;
	from N_1800037747;
	to N_1800037748;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037829;
	phases ACN;
	length 630.00002016 ft;
	from N_1800037748;
	to N_1800037749;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800090459;
	phases ACN;
	length 720.00002304 ft;
	from N_1800037740;
	to N_1800201172;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800090517;
	phases ABCN;
	length 70.00000224 ft;
	from N_1800201243;
	to N_1800201201;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800037820;
	phases ACN;
	length 90.00000288 ft;
	from N_1800037741;
	to N_1800037740;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037822;
	phases ACN;
	length 580.00001856 ft;
	from N_1800028147;
	to N_1800037742;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800090518;
	phases ABCN;
	length 52.000001664 ft;
	from N_1800201813;
	to N_1800201247;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800037824;
	phases ACN;
	length 675.0000216 ft;
	from N_1800037741;
	to N_1800037744;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037825;
	phases ACN;
	length 660.00002112 ft;
	from N_1800037744;
	to N_1800037745;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037827;
	phases ACN;
	length 547.000017504 ft;
	from N_1800080644;
	to N_1800037747;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038004;
	phases ABN;
	length 470.00001504 ft;
	from N_1800023220;
	to N_1800037926;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038003;
	phases ABN;
	length 463.000014816 ft;
	from N_1800023219;
	to N_1800037925;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800080035;
	phases ABCN;
	length 320.00001024 ft;
	from N_1800082349;
	to N_1800082348;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076041;
	phases ABN;
	length 649.000020768 ft;
	from N_1800077314;
	to N_1800078080;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022197;
	phases ABN;
	length 289.000009248 ft;
	from N_1800069637;
	to N_1800021509;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800035710;
	phases ABCN;
	length 170.00000544 ft;
	from N_1800021460;
	to N_1800035573;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076043;
	phases ABN;
	length 325.0000104 ft;
	from N_1800077321;
	to N_1800077320;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800093244;
	phases ABCN;
	length 485.00001552 ft;
	from N_1800205139;
	to N_1800205140;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036068;
	phases ABN;
	length 186.000005952 ft;
	from N_1800208124;
	to N_1800035927;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022570;
	phases ABN;
	length 520.00001664 ft;
	from N_1800020686;
	to N_1800021874;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800075768;
	phases ABCN;
	length 258.000008256 ft;
	from N_1800022851;
	to N_1800076988;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800076045;
	phases ABN;
	length 465.00001488 ft;
	from N_1800077321;
	to N_1800077322;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800034390;
	phases ABN;
	length 200.0000064 ft;
	from N_1800034214;
	to N_1800034215;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800069358;
	phases ABN;
	length 451.000014432 ft;
	from N_1800025980;
	to N_1800070405;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069355;
	phases ABN;
	length 388.000012416 ft;
	from N_1800025980;
	to N_1800070402;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069354;
	phases ABN;
	length 448.000014336 ft;
	from N_1800070400;
	to N_1800070401;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069357;
	phases ABN;
	length 370.00001184 ft;
	from N_1800070403;
	to N_1800070404;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069356;
	phases ABN;
	length 420.00001344 ft;
	from N_1800070405;
	to N_1800070403;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069353;
	phases ABN;
	length 313.000010016 ft;
	from N_1800070402;
	to N_1800070400;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800010205;
	phases ABCN;
	length 240.00000768 ft;
	from N_1800000274;
	to N_1800010770;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800010203;
	phases AN;
	length 220.00000704 ft;
	from N_1800010770;
	to N_1800010249;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_1P;
}

object underground_line {
	name L_1800039883;
	phases ABN;
	length 20.00000064 ft;
	from N_1800026832;
	to N_1800039907;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800076401;
	phases ABN;
	length 107.000003424 ft;
	from N_1800077761;
	to N_1800077762;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800093557;
	phases ABN;
	length 100.0000032 ft;
	from N_1800031885;
	to N_1800205743;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800035620;
	phases ABCN;
	length 100.0000032 ft;
	from N_1800035478;
	to N_1800035479;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035621;
	phases ABCN;
	length 219.000007008 ft;
	from N_1800035477;
	to N_1800035480;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035622;
	phases ABCN;
	length 100.0000032 ft;
	from N_1800008965;
	to N_1800035481;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800035623;
	phases AN;
	length 410.00001312 ft;
	from N_1800022894;
	to N_1800035482;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800030999;
	phases ABCN;
	length 342.000010944 ft;
	from N_1800030758;
	to N_1800030757;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800030998;
	phases ABCN;
	length 558.000017856 ft;
	from N_1800018563;
	to N_1800030756;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800025613;
	phases ABN;
	length 835.00002672 ft;
	from N_1800025933;
	to N_1800025087;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800033088;
	phases ABN;
	length 430.00001376 ft;
	from N_1800032878;
	to N_1800032877;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800041860;
	phases ABN;
	length 20.00000064 ft;
	from N_1800196530;
	to N_1800042022;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800027399;
	phases ABN;
	length 811.000025952 ft;
	from N_1800072257;
	to N_1800027008;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800008296;
	phases ABCN;
	length 300.0000096 ft;
	from N_1800035465;
	to N_1800003258;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800081467;
	phases ABCN;
	length 22.000000704 ft;
	from N_1800070554;
	to N_1800189650;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800021618;
	phases ABN;
	length 600.0000192 ft;
	from N_1800020914;
	to N_1800020915;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800077717;
	phases ABCN;
	length 50.0000016 ft;
	from N_1800079349;
	to N_1800079350;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800085903;
	phases ABCN;
	length 10.00000032 ft;
	from N_1800195748;
	to N_1800195749;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800023377;
	phases ABN;
	length 645.00002064 ft;
	from N_1800022721;
	to N_1800022722;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800085906;
	phases ABCN;
	length 975.0000312 ft;
	from N_1800197036;
	to N_1800195753;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800019447;
	phases ABN;
	length 600.0000192 ft;
	from N_1800019705;
	to N_1800018787;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800021246;
	phases ABCN;
	length 387.000012384 ft;
	from N_1800068601;
	to N_1800020545;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800085905;
	phases ABCN;
	length 934.000029888 ft;
	from N_1800195753;
	to N_1800195744;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800088042;
	phases ABN;
	length 4045.00012944 ft;
	from N_1800202670;
	to N_1800198139;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800042237;
	phases AN;
	length 550.0000176 ft;
	from N_1800041336;
	to N_1800042416;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_1800023049;
	phases ABCN;
	length 340.00001088 ft;
	from N_1800022473;
	to N_1800022331;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800071175;
	phases ABN;
	length 460.00001472 ft;
	from N_1800022993;
	to N_1800072255;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800024055;
	phases ABN;
	length 1176.00003763 ft;
	from N_1800023419;
	to N_1800023420;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800031485;
	phases ABN;
	length 800.0000256 ft;
	from N_1800031251;
	to N_1800031250;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800031487;
	phases ABN;
	length 230.00000736 ft;
	from N_1800029422;
	to N_1800031253;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800031488;
	phases ABN;
	length 82.000002624 ft;
	from N_1800031251;
	to N_1800031254;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800023158;
	phases ABCN;
	length 1092.00003494 ft;
	from N_1800068607;
	to N_1800022438;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800022465;
	phases ABN;
	length 5.00000016 ft;
	from N_1800021775;
	to N_1800079200;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800033974;
	phases ABN;
	length 261.000008352 ft;
	from N_1800073700;
	to N_1800033791;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800033975;
	phases ABN;
	length 107.000003424 ft;
	from N_1800073696;
	to N_1800033792;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800044853;
	phases ABN;
	length 740.00002368 ft;
	from N_1800045192;
	to N_1800045190;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800038764;
	phases ABN;
	length 870.00002784 ft;
	from N_1800038713;
	to N_1800038712;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022153;
	phases ABN;
	length 505.00001616 ft;
	from N_1800021464;
	to N_1800021465;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800022151;
	phases ABN;
	length 716.000022912 ft;
	from N_1800021462;
	to N_1800021463;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800020236;
	phases ABCN;
	length 896.000028672 ft;
	from N_1800061788;
	to N_1800019560;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1800066709;
	phases ABN;
	length 115.00000368 ft;
	from N_1800067725;
	to N_1800067724;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800066708;
	phases ABN;
	length 375.000012 ft;
	from N_1800037925;
	to N_1800067723;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077588;
	phases ABCN;
	length 774.000024768 ft;
	from N_1800030757;
	to N_1800079184;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_1800077344;
	phases ABN;
	length 1020.00003264 ft;
	from N_1800078892;
	to N_1800078476;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037702;
	phases ABCN;
	length 390.00001248 ft;
	from N_1800037620;
	to N_1800011114;
	configuration UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800024753;
	phases ABN;
	length 590.00001888 ft;
	from N_1800024189;
	to N_1800024188;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800025430;
	phases ABN;
	length 265.00000848 ft;
	from N_1800069101;
	to N_1800024900;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800071234;
	phases ABCN;
	length 173.000005536 ft;
	from N_1800018597;
	to N_1800072315;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800071233;
	phases ABN;
	length 630.00002016 ft;
	from N_1800037145;
	to N_1800072314;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800071232;
	phases ABN;
	length 974.000031168 ft;
	from N_1800072314;
	to N_1800072313;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076050;
	phases ABN;
	length 530.00001696 ft;
	from N_1800077326;
	to N_1800077327;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800077873;
	phases ABCN;
	length 360.00001152 ft;
	from N_1800079201;
	to N_1800079545;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800024181;
	phases ABN;
	length 1563.00005002 ft;
	from N_1800023555;
	to N_1800023556;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_1800024180;
	phases ABCN;
	length 115.00000368 ft;
	from N_1800023558;
	to N_1800023555;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800023650;
	phases ABN;
	length 80.00000256 ft;
	from N_1800022999;
	to N_1800023000;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800026443;
	phases ABN;
	length 750.000024 ft;
	from N_1800070408;
	to N_1800025981;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800036475;
	phases ABN;
	length 800.0000256 ft;
	from N_1800070411;
	to N_1800036354;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800013769;
	phases ABCN;
	length 120.00000384 ft;
	from N_1800011434;
	to N_1800014012;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800030440;
	phases AN;
	length 401.000012832 ft;
	from N_1800072684;
	to N_1800030186;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
}

object underground_line {
	name L_1800026963;
	phases ABCN;
	length 330.00001056 ft;
	from N_1800026530;
	to N_1800026531;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800069364;
	phases ABN;
	length 900.0000288 ft;
	from N_1800041480;
	to N_1800070411;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800069360;
	phases ABN;
	length 416.000013312 ft;
	from N_1800070404;
	to N_1800070407;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069361;
	phases ABN;
	length 800.0000256 ft;
	from N_1800070409;
	to N_1800070408;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069362;
	phases ABN;
	length 700.0000224 ft;
	from N_1800070407;
	to N_1800070409;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800069072;
	phases ABN;
	length 144.000004608 ft;
	from N_1800070107;
	to N_1800070108;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800023876;
	phases ABCN;
	length 1083.00003466 ft;
	from N_1800023230;
	to N_1800023231;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800066818;
	phases ABN;
	length 234.000007488 ft;
	from N_1800019709;
	to N_1800067835;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800021151;
	phases ABCN;
	length 472.000015104 ft;
	from N_1800020452;
	to N_1800020453;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800027224;
	phases ABN;
	length 1659.00005309 ft;
	from N_1800026810;
	to N_1800026811;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800069504;
	phases ABCN;
	length 293.000009376 ft;
	from N_1800021965;
	to N_1800070554;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800064278;
	phases ABN;
	length 500.000016 ft;
	from N_1800065252;
	to N_1800065250;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800021739;
	phases ABN;
	length 528.000016896 ft;
	from N_1800021039;
	to N_1800021040;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800012942;
	phases ABN;
	length 786.000025152 ft;
	from N_1800008590;
	to N_1800013267;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800012943;
	phases ABCN;
	length 100.0000032 ft;
	from N_1800004547;
	to N_1800013273;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1800060891;
	phases AN;
	length 563.000018016 ft;
	from N_1800061772;
	to N_1800061774;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800060890;
	phases AN;
	length 570.00001824 ft;
	from N_1800061775;
	to N_1800061776;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800060892;
	phases AN;
	length 450.0000144 ft;
	from N_1800061774;
	to N_1800061775;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_1800076030;
	phases ABN;
	length 400.0000128 ft;
	from N_1800077298;
	to N_1800077305;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800042382;
	phases ABN;
	length 750.000024 ft;
	from N_1800042576;
	to N_1800042575;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800030438;
	phases AN;
	length 80.00000256 ft;
	from N_1800030187;
	to N_1800030184;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
}

object underground_line {
	name L_1800030439;
	phases AN;
	length 490.00001568 ft;
	from N_1800030184;
	to N_1800030185;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P&N;
}

object underground_line {
	name L_1800040691;
	phases ABN;
	length 630.00002016 ft;
	from N_1800040774;
	to N_1800040775;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040690;
	phases ABN;
	length 405.00001296 ft;
	from N_1800040777;
	to N_1800040774;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040693;
	phases ABN;
	length 365.00001168 ft;
	from N_1800040778;
	to N_1800040777;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040692;
	phases ABN;
	length 400.0000128 ft;
	from N_1800040775;
	to N_1800040776;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040695;
	phases ABN;
	length 600.0000192 ft;
	from N_1800040773;
	to N_1800040779;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800040926;
	phases ABN;
	length 675.0000216 ft;
	from N_1800026832;
	to N_1800041031;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800040925;
	phases ABN;
	length 1040.00003328 ft;
	from N_1800026831;
	to N_1800041030;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800045522;
	phases ACN;
	length 660.00002112 ft;
	from N_1800037743;
	to N_1800045942;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800045523;
	phases ACN;
	length 960.00003072 ft;
	from N_1800045238;
	to N_1800045943;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800025869;
	phases ABN;
	length 638.000020416 ft;
	from N_1800036254;
	to N_1800025357;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800037830;
	phases ACN;
	length 600.0000192 ft;
	from N_1800037749;
	to N_1800037750;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076093;
	phases ABN;
	length 854.000027328 ft;
	from N_1800077386;
	to N_1800077385;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076094;
	phases ABN;
	length 1024.00003277 ft;
	from N_1800077387;
	to N_1800077386;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800021789;
	phases ABN;
	length 923.000029536 ft;
	from N_1800072300;
	to N_1800021089;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800043092;
	phases ABCN;
	length 440.00001408 ft;
	from N_1800043329;
	to N_1800043328;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800040674;
	phases ABN;
	length 680.00002176 ft;
	from N_1800040753;
	to N_1800040756;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800093399;
	phases ABN;
	length 217.000006944 ft;
	from N_1800205462;
	to N_1800205463;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800026406;
	phases ABN;
	length 452.000014464 ft;
	from N_1800038182;
	to N_1800025933;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800026408;
	phases ABN;
	length 651.000020832 ft;
	from N_1800025933;
	to N_1800025935;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800026566;
	phases ABN;
	length 370.00001184 ft;
	from N_1800025933;
	to N_1800026112;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800093397;
	phases ABN;
	length 108.000003456 ft;
	from N_1800205461;
	to N_1800205462;
	configuration UGConfig_1/0_AL_EPR-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800022185;
	phases ABN;
	length 282.000009024 ft;
	from N_1800021496;
	to N_1800021497;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800079544;
	phases ACN;
	length 1133.00003626 ft;
	from N_1800045237;
	to N_1800081738;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800022645;
	phases ACN;
	length 1004.00003213 ft;
	from N_1800203705;
	to N_1800021949;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800036809;
	phases ACN;
	length 277.000008864 ft;
	from N_1800027851;
	to N_1800036698;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800026962;
	phases ABCN;
	length 920.00002944 ft;
	from N_1800026533;
	to N_1800026530;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_1800038253;
	phases ABN;
	length 110.00000352 ft;
	from N_1800038182;
	to N_1800038183;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1800019372;
	phases ABN;
	length 296.000009472 ft;
	from N_1800068560;
	to N_1800018716;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1800092713;
	phases ABCN;
	length 92.000002944 ft;
	from N_1800079540;
	to N_1800204085;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800036807;
	phases ACN;
	length 272.000008704 ft;
	from N_1800036698;
	to N_1800036696;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076999;
	phases ABN;
	length 560.00001792 ft;
	from N_1800078476;
	to N_1800078475;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800076998;
	phases ABN;
	length 450.0000144 ft;
	from N_1800079185;
	to N_1800078473;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800027847;
	phases ABCN;
	length 800.0000256 ft;
	from N_1800027026;
	to N_1800027492;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1800002553;
	phases ABN;
	length 1989.00006365 ft;
	from N_1800070884;
	to N_1800003201;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1800044738;
	phases ABN;
	length 20.00000064 ft;
	from N_1800041480;
	to N_1800045064;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1800044739;
	phases ABN;
	length 1280.00004096 ft;
	from N_1800025981;
	to N_1800045065;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_1800061165_Switch;
	phases A;
	from N_1800003877;
	to N_1800062058;
	status CLOSED;
}

object switch {
	name L_1800033151_Switch;
	phases ABC;
	from N_1800031429;
	to N_1800032942;
	status CLOSED;
}

object switch {
	name L_1800003021_Switch;
	phases ABC;
	from N_1800003765;
	to N_1800003770;
	status CLOSED;
}

object switch {
	name L_1800038765_Switch;
	phases ABN;
	from N_1800037503;
	to N_1800038713;
	status CLOSED;
}

object switch {
	name L_1800087182_Switch;
	phases ABN;
	from N_1800037385;
	to N_1800197179;
	status CLOSED;
}

object switch {
	name L_1800089114_Switch;
	phases ABC;
	from N_1800199502;
	to N_1800199503;
	status CLOSED;
}

object switch {
	name L_1800086999_Switch;
	phases ABN;
	from N_1800003204;
	to N_1800196972;
	status CLOSED;
}

object switch {
	name L_1800033147_Switch;
	phases ABC;
	from N_1800031404;
	to N_1800032938;
	status CLOSED;
}

object switch {
	name L_1800023147_Switch;
	phases ABC;
	from N_1800022624;
	to N_1800022427;
	status CLOSED;
}

object switch {
	name L_1800087596_Switch;
	phases ABC;
	from N_1800197649;
	to N_1800197650;
	status CLOSED;
}

object switch {
	name L_1800089115_Switch;
	phases ABC;
	from N_1800199503;
	to N_1800199504;
	status CLOSED;
}

object switch {
	name L_1800000255_Switch;
	phases ABC;
	from N_1800000266;
	to N_1800000274;
	status CLOSED;
}

object switch {
	name L_1800019448_Switch;
	phases ABN;
	from N_1800012845;
	to N_1800018788;
	status CLOSED;
}

object switch {
	name L_1800026226_Switch;
	phases ABN;
	from N_1800070081;
	to N_1800025749;
	status CLOSED;
}

object switch {
	name L_1800033153_Switch;
	phases ABN;
	from N_1800008589;
	to N_1800032944;
	status CLOSED;
}

object switch {
	name L_1800028138_Switch;
	phases ABC;
	from N_1800027802;
	to N_1800027805;
	status CLOSED;
}

object switch {
	name L_1800010867_Switch;
	phases ABC;
	from N_1800011430;
	to N_1800010053;
	status CLOSED;
}

object switch {
	name L_1800092483_Switch;
	phases ABC;
	from N_1800204957;
	to N_1800203770;
	status CLOSED;
}

object switch {
	name L_1800034487_Switch;
	phases ABN;
	from N_1800032071;
	to N_1800034317;
	status CLOSED;
}

object switch {
	name L_1800045164_Switch;
	phases ABN;
	from N_1800045548;
	to N_1800045549;
	status CLOSED;
}

object switch {
	name L_1800087603_Switch;
	phases ABN;
	from N_1800030215;
	to N_1800197660;
	status CLOSED;
}

object switch {
	name L_1800020386_Switch;
	phases ABN;
	from N_1800073462;
	to N_1800019705;
	status CLOSED;
}

object switch {
	name L_1800033528_Switch;
	phases ABC;
	from N_1800003755;
	to N_1800033332;
	status CLOSED;
}

object switch {
	name L_1800087342_Switch;
	phases ABN;
	from N_1800070530;
	to N_1800197355;
	status CLOSED;
}

object switch {
	name L_1800003037_Switch;
	phases ABC;
	from N_1800003783;
	to N_1800003784;
	status CLOSED;
}

object switch {
	name L_1800068892_Switch;
	phases ABC;
	from N_1800069921;
	to N_1800069922;
	status CLOSED;
}

object switch {
	name L_1800032290_Switch;
	phases ABC;
	from N_1800009211;
	to N_1800032069;
	status CLOSED;
}

object switch {
	name L_1800031855_Switch;
	phases ABN;
	from N_1800031250;
	to N_1800031623;
	status CLOSED;
}

object switch {
	name L_1800023545_Switch;
	phases ABC;
	from N_1800022895;
	to N_1800008965;
	status CLOSED;
}

object switch {
	name L_1800012395_Switch;
	phases ABC;
	from N_1800012838;
	to N_1800012839;
	status CLOSED;
}

object switch {
	name L_1800087243_Switch;
	phases ABC;
	from N_1800197249;
	to N_1800197251;
	status CLOSED;
}

object switch {
	name L_1800023279_Switch;
	phases ABC;
	from N_1800022428;
	to N_1800022624;
	status CLOSED;
}

object switch {
	name L_1800007463_Switch;
	phases ABC;
	from N_1800008175;
	to N_1800008176;
	status CLOSED;
}

object switch {
	name L_1800026964_Switch;
	phases ABC;
	from N_1800026529;
	to N_1800026533;
	status CLOSED;
}

object switch {
	name L_1800075626_Switch;
	phases ABC;
	from N_1800076988;
	to N_1800076810;
	status CLOSED;
}

object switch {
	name L_1800028227_Switch;
	phases ABC;
	from N_1800024128;
	to N_1800027895;
	status CLOSED;
}

object switch {
	name L_1800085902_Switch;
	phases ABC;
	from N_1800195744;
	to N_1800195748;
	status CLOSED;
}

object switch {
	name L_1800008628_Switch;
	phases ABN;
	from N_1800009246;
	to N_1800008823;
	status CLOSED;
}

object switch {
	name L_1800077913_Switch;
	phases ABN;
	from N_1800079583;
	to N_1800079584;
	status CLOSED;
}

object switch {
	name L_1800082968_Switch;
	phases ABC;
	from N_1800192076;
	to N_1800191898;
	status CLOSED;
}

object switch {
	name L_1800010558_Switch;
	phases ABC;
	from N_1800011114;
	to N_1800011112;
	status CLOSED;
}

object switch {
	name L_1800011159_Switch;
	phases ABC;
	from N_1800009207;
	to N_1800011733-1;
	status CLOSED;
}

object switch {
	name L_1800028463_Switch;
	phases ABC;
	from N_1800028139;
	to N_1800028142;
	status CLOSED;
}

object switch {
	name L_1800087244_Switch;
	phases ABN;
	from N_1800197251;
	to N_1800197252;
	status CLOSED;
}

object switch {
	name L_1800087592_Switch;
	phases ABC;
	from N_1800009202;
	to N_1800197646;
	status CLOSED;
}

object switch {
	name L_1800021617_Switch;
	phases ABN;
	from N_1800070442;
	to N_1800020914;
	status CLOSED;
}

object switch {
	name L_1800023640_Switch;
	phases ABN;
	from N_1800037001;
	to N_1800022990;
	status CLOSED;
}

object switch {
	name L_1800008050_Switch;
	phases ABC;
	from N_1800008729;
	to N_1800008730;
	status CLOSED;
}

object switch {
	name L_1800023544_Switch;
	phases ABC;
	from N_1800008965;
	to N_1800022894;
	status CLOSED;
}

object switch {
	name L_1800041211_Switch;
	phases A;
	from N_1800041334;
	to N_1800041337;
	status CLOSED;
}

object switch {
	name L_1800068886_Switch;
	phases ABC;
	from N_1800019423;
	to N_1800069916;
	status CLOSED;
}

object switch {
	name L_1800001530_Switch;
	phases ABC;
	from N_1800001904;
	to N_1800001905;
	status CLOSED;
}

object switch {
	name L_1800087377_Switch;
	phases ABN;
	from N_1800069970;
	to N_1800197399;
	status CLOSED;
}

object switch {
	name L_1800023288_Switch;
	phases ABC;
	from N_1800022631;
	to N_1800022633;
	status CLOSED;
}

object switch {
	name L_1800007891_Switch;
	phases ACN;
	from N_1800008574;
	to N_1800008581;
	status CLOSED;
}

object switch {
	name L_1800000259_Switch;
	phases A;
	from N_1800000270;
	to N_1800000278;
	status CLOSED;
}

object switch {
	name L_1800003000_Switch;
	phases ABC;
	from N_1800003745;
	to N_1800003749;
	status CLOSED;
}

object switch {
	name L_1800083342_Switch;
	phases ABC;
	from N_1800192342;
	to N_1800192344;
	status CLOSED;
}

object switch {
	name L_1800007888_Switch;
	phases ABC;
	from N_1800069004;
	to N_1800008580;
	status CLOSED;
}

object switch {
	name L_1800022184_Switch;
	phases ABN;
	from N_1800037055;
	to N_1800021496;
	status CLOSED;
}

object switch {
	name L_1800079394_Switch;
	phases ABC;
	from N_1800081545;
	to N_1800081546;
	status CLOSED;
}

object switch {
	name L_1800083347_Switch;
	phases ABC;
	from N_1800192346;
	to N_1800192348;
	status CLOSED;
}

object switch {
	name L_1800007903_Switch;
	phases ABC;
	from N_1800008592;
	to N_1800008597;
	status CLOSED;
}

object switch {
	name L_1800022030_Switch;
	phases ABN;
	from N_1800021330;
	to N_1800021331;
	status CLOSED;
}

object switch {
	name L_1800022426_Switch;
	phases ABN;
	from N_1800009197;
	to N_1800021735;
	status CLOSED;
}

object switch {
	name L_1800077912_Switch;
	phases ABN;
	from N_1800079582;
	to N_1800079583;
	status CLOSED;
}

object switch {
	name L_1800089113_Switch;
	phases ABC;
	from N_1800008730;
	to N_1800199502;
	status CLOSED;
}

object switch {
	name L_1800087067_Switch;
	phases ABC;
	from N_1800027992;
	to N_1800197054;
	status CLOSED;
}

object switch {
	name L_1800077911_Switch;
	phases ABN;
	from N_1800079581;
	to N_1800079582;
	status CLOSED;
}

object switch {
	name L_1800003677_Switch;
	phases ABC;
	from N_1800004546;
	to N_1800004547;
	status CLOSED;
}

object switch {
	name L_1800080876_Switch;
	phases ABC;
	from N_1800068587;
	to N_1800188901;
	status CLOSED;
}

object switch {
	name L_1800021606_Switch;
	phases ABN;
	from N_1800020902;
	to N_1800020903;
	status CLOSED;
}

object switch {
	name L_1800008571_Switch;
	phases ABC;
	from N_1800009195;
	to N_1800007770;
	status CLOSED;
}

object switch {
	name L_1800092423_Switch;
	phases ACN;
	from N_1800203703;
	to N_1800203705;
	status CLOSED;
}

object switch {
	name L_1800093155_Switch;
	phases ABC;
	from N_1800205599;
	to N_1800204983;
	status CLOSED;
}

object switch {
	name L_1800021719_Switch;
	phases A;
	from N_1800021019;
	to N_1800021020;
	status CLOSED;
}

object switch {
	name L_1800093945_Switch;
	phases ABN;
	from N_1800206674;
	to N_1800206675;
	status CLOSED;
}

object switch {
	name L_1800078482_Switch;
	phases ABN;
	from N_1800080274;
	to N_1800080275;
	status CLOSED;
}

object switch {
	name L_1800023031_Switch;
	phases ABN;
	from N_1800072301;
	to N_1800022314;
	status CLOSED;
}

object switch {
	name L_1800079356_Switch;
	phases ABC;
	from N_1800069522;
	to N_1800081499;
	status CLOSED;
}

object switch {
	name L_1800093473_Switch;
	phases ABC;
	from N_1800007851;
	to N_1800205598;
	status CLOSED;
}

object switch {
	name L_1800077915_Switch;
	phases ABN;
	from N_1800079585;
	to N_1800079586;
	status CLOSED;
}

object switch {
	name L_1800092963_Switch;
	phases ABC;
	from N_1800204548;
	to N_1800204549;
	status CLOSED;
}

object switch {
	name L_1800093175_Switch;
	phases ABC;
	from N_1800203755;
	to N_1800205008;
	status CLOSED;
}

object switch {
	name L_1800089376_Switch;
	phases ABC;
	from N_1800199839;
	to N_1800199836;
	status CLOSED;
}

object switch {
	name L_1800077716_Switch;
	phases ABC;
	from N_1800022287;
	to N_1800079349;
	status CLOSED;
}

object switch {
	name L_1800093944_Switch;
	phases ABC;
	from N_1800206672;
	to N_1800206674;
	status CLOSED;
}

object switch {
	name S_T935_183052109_Switch;
	phases ABC;
	from N_1800002193-1;
	to N_1800002193;
	status CLOSED;
}

object switch {
	name L_1800011735_Switch;
	phases ABN;
	from N_1800072283;
	to N_1800010757;
	status CLOSED;
}

object switch {
	name L_1800092422_Switch;
	phases ACN;
	from N_1800021948;
	to N_1800203703;
	status CLOSED;
}

object switch {
	name L_1800076031_Switch;
	phases ABN;
	from N_1800078165;
	to N_1800077298;
	status CLOSED;
}

object switch {
	name L_1800000260_Switch;
	phases A;
	from N_1800000271;
	to N_1800000279;
	status CLOSED;
}

object switch {
	name L_1800036382_Switch;
	phases ABN;
	from N_1800037214;
	to N_1800036254;
	status CLOSED;
}

object switch {
	name L_1800087245_Switch;
	phases ABN;
	from N_1800197252;
	to N_1800197253;
	status CLOSED;
}

object switch {
	name L_1800011158_Switch;
	phases ABC;
	from N_1800011733;
	to N_1800009194;
	status CLOSED;
}

object switch {
	name L_1800087247_Switch;
	phases ABC;
	from N_1800037652;
	to N_1800197255;
	status CLOSED;
}

object switch {
	name L_1800000290_Switch;
	phases ABC;
	from N_1800000306;
	to N_1800000305;
	status CLOSED;
}

object switch {
	name L_1800034512_Switch;
	phases ABN;
	from N_1800034340;
	to N_1800034345;
	status CLOSED;
}

object switch {
	name L_1800007814_Switch;
	phases ABC;
	from N_1800008516;
	to N_1800002973;
	status CLOSED;
}

object switch {
	name L_1800069093_Switch;
	phases ABN;
	from N_1800070130;
	to N_1800070131;
	status CLOSED;
}

object switch {
	name L_1800083360_Switch;
	phases ABC;
	from N_1800192362;
	to N_1800192360;
	status CLOSED;
}

object switch {
	name L_1800041018_Switch;
	phases ABN;
	from N_1800040311;
	to N_1800041126;
	status CLOSED;
}

object switch {
	name L_1800033154_Switch;
	phases ABC;
	from N_1800008588;
	to N_1800032945;
	status CLOSED;
}

object switch {
	name L_1800027120_Switch;
	phases ABC;
	from N_1800193303;
	to N_1800026702;
	status CLOSED;
}

object switch {
	name L_1800008637_Switch;
	phases ABC;
	from N_1800202005;
	to N_1800202003;
	status CLOSED;
}

object switch {
	name L_1800020810_Switch;
	phases ABN;
	from N_1800020114;
	to N_1800020115;
	status CLOSED;
}

object switch {
	name L_1800011171_Switch;
	phases ABC;
	from N_1800011744;
	to N_1800011749;
	status CLOSED;
}

object switch {
	name L_1800000296_Switch;
	phases ABN;
	from N_1800000312;
	to N_1800000320;
	status CLOSED;
}

object switch {
	name L_1800044893_Switch;
	phases ACN;
	from N_1800045943;
	to N_1800045237;
	status CLOSED;
}

object switch {
	name L_1800003011_Switch;
	phases ABN;
	from N_1800003759;
	to N_1800003766;
	status CLOSED;
}

object switch {
	name L_1800093048_Switch;
	phases ABC;
	from N_1800204785;
	to N_1800204784;
	status CLOSED;
}

object switch {
	name L_1800022150_Switch;
	phases ABN;
	from N_1800021461;
	to N_1800021462;
	status CLOSED;
}

object switch {
	name L_1800008634_Switch;
	phases ABC;
	from N_1800071902;
	to N_1800009255;
	status CLOSED;
}

object switch {
	name L_1800007879_Switch;
	phases ACN;
	from N_1800008570;
	to N_1800002197;
	status CLOSED;
}

object switch {
	name L_1800025512_Switch;
	phases ABN;
	from N_1800024186;
	to N_1800024977;
	status CLOSED;
}

object switch {
	name L_1800007890_Switch;
	phases ABC;
	from N_1800008573;
	to N_1800008579;
	status CLOSED;
}

object switch {
	name L_1800087068_Switch;
	phases ABC;
	from N_1800197054;
	to N_1800197055;
	status CLOSED;
}

object switch {
	name L_1800076029_Switch;
	phases ABN;
	from N_1800078166;
	to N_1800077307;
	status CLOSED;
}

object switch {
	name S_T2896_183052109_Switch;
	phases ABC;
	from N_1800024122-1;
	to N_1800024122;
	status CLOSED;
}

object switch {
	name L_1800041345_Switch;
	phases ABN;
	from N_1800045065;
	to N_1800041480;
	status CLOSED;
}

object switch {
	name L_1800077910_Switch;
	phases ABC;
	from N_1800027891;
	to N_1800079581;
	status CLOSED;
}

object switch {
	name L_1800076532_Switch;
	phases ABN;
	from N_1800072285;
	to N_1800077016;
	status CLOSED;
}

object switch {
	name L_1800087232_Switch;
	phases ABC;
	from N_1800069956;
	to N_1800197239;
	status CLOSED;
}

object switch {
	name L_1800076943_Switch;
	phases ABN;
	from N_1800061714;
	to N_1800078402;
	status CLOSED;
}

object switch {
	name L_1800093942_Switch;
	phases ABC;
	from N_1800009215;
	to N_1800206672;
	status CLOSED;
}

object switch {
	name L_1800043115_Switch;
	phases ABN;
	from N_1800042371;
	to N_1800043355;
	status CLOSED;
}

object switch {
	name L_1800093243_Switch;
	phases ABC;
	from N_1800205138;
	to N_1800205139;
	status CLOSED;
}

object switch {
	name L_1800034488_Switch;
	phases ABC;
	from N_1800032054;
	to N_1800034318;
	status CLOSED;
}

object switch {
	name L_1800038825_Switch;
	phases ABN;
	from N_1800039349;
	to N_1800038781;
	status CLOSED;
}

object switch {
	name L_1800086372_Switch;
	phases ABC;
	from N_1800008603;
	to N_1800196284;
	status CLOSED;
}

object switch {
	name L_1800083356_Switch;
	phases ABC;
	from N_1800192358;
	to N_1800192359;
	status CLOSED;
}

object switch {
	name L_1800031486_Switch;
	phases ABN;
	from N_1800031253;
	to N_1800031251;
	status CLOSED;
}

object switch {
	name L_1800007905_Switch;
	phases ABC;
	from N_1800008593;
	to N_1800003847;
	status CLOSED;
}

object switch {
	name L_1800001527_Switch;
	phases ABC;
	from N_1800001901;
	to N_1800001902;
	status CLOSED;
}

object switch {
	name L_1800083175_Switch;
	phases ABN;
	from N_1800078296;
	to N_1800192152;
	status CLOSED;
}

object switch {
	name L_1800022644_Switch;
	phases ACN;
	from N_1800027849;
	to N_1800021948;
	status CLOSED;
}

object switch {
	name L_1800087237_Switch;
	phases ABC;
	from N_1800072554;
	to N_1800197244;
	status CLOSED;
}

object switch {
	name L_1800089372_Switch;
	phases ABC;
	from N_1800199835;
	to N_1800199834;
	status CLOSED;
}

object switch {
	name L_1800078720_Switch;
	phases ACN;
	from N_1800037746;
	to N_1800080644;
	status CLOSED;
}

object switch {
	name L_1800089375_Switch;
	phases ABC;
	from N_1800008740;
	to N_1800199837;
	status CLOSED;
}

object switch {
	name L_1800079354_Switch;
	phases ABN;
	from N_1800081497;
	to N_1800081498;
	status CLOSED;
}

object switch {
	name L_1800077707_Switch;
	phases ABC;
	from N_1800079335;
	to N_1800079336;
	status CLOSED;
}

object switch {
	name L_1800037234_Switch;
	phases ABN;
	from N_1800037144;
	to N_1800037142;
	status CLOSED;
}

object switch {
	name L_1800068893_Switch;
	phases ABC;
	from N_1800069922;
	to N_1800069923;
	status CLOSED;
}

object switch {
	name L_1800000264_Switch;
	phases ABC;
	from N_1800000285;
	to N_1800000283;
	status CLOSED;
}

object switch {
	name L_1800007907_Switch;
	phases ABC;
	from N_1800008594;
	to N_1800004549;
	status CLOSED;
}

object switch {
	name L_1800087242_Switch;
	phases ABC;
	from N_1800072435;
	to N_1800197249;
	status CLOSED;
}

object switch {
	name L_1800076044_Switch;
	phases ABN;
	from N_1800078080;
	to N_1800077321;
	status CLOSED;
}

object switch {
	name L_1800020234_Switch;
	phases ABC;
	from N_1800003761;
	to N_1800019557;
	status CLOSED;
}

object switch {
	name L_1800033530_Switch;
	phases ABC;
	from N_1800031426;
	to N_1800033334;
	status CLOSED;
}

object switch {
	name L_1800008609_Switch;
	phases ABN;
	from N_1800009226;
	to N_1800007800;
	status CLOSED;
}

object switch {
	name L_1800028364_Switch;
	phases ABC;
	from N_1800028038;
	to N_1800028040;
	status CLOSED;
}

object switch {
	name L_1800008608_Switch;
	phases ABN;
	from N_1800009229;
	to N_1800007831;
	status CLOSED;
}

object switch {
	name L_1800027419_Switch;
	phases ABC;
	from N_1800027028;
	to N_1800011109;
	status CLOSED;
}

object switch {
	name L_1800033534_Switch;
	phases ABN;
	from N_1800031449;
	to N_1800033338;
	status CLOSED;
}

object switch {
	name L_1800008570_Switch;
	phases ABC;
	from N_1800009194;
	to N_1800009193;
	status CLOSED;
}

object switch {
	name L_1800083119_Switch;
	phases ABC;
	from N_1800192074;
	to N_1800192076;
	status CLOSED;
}

object switch {
	name L_1800034510_Switch;
	phases ABN;
	from N_1800034345;
	to N_1800034343;
	status CLOSED;
}

object switch {
	name L_1800088528_Switch;
	phases ABC;
	from N_1800198704;
	to N_1800198705;
	status CLOSED;
}

object switch {
	name L_1800041027_Switch;
	phases ABN;
	from N_1800041136;
	to N_1800041137;
	status CLOSED;
}

object switch {
	name L_1800042283_Switch;
	phases ABN;
	from N_1800043117;
	to N_1800042465;
	status CLOSED;
}

object switch {
	name L_1800019189_Switch;
	phases ABC;
	from N_1800018536;
	to N_1800018537;
	status CLOSED;
}

object switch {
	name L_1800019126_Switch;
	phases ABC;
	from N_1800018473;
	to N_1800018474;
	status CLOSED;
}

object switch {
	name L_1800069092_Switch;
	phases ABN;
	from N_1800070128;
	to N_1800070130;
	status CLOSED;
}

object switch {
	name L_1800018251_Switch;
	phases ABN;
	from N_1800017622;
	to N_1800017623;
	status CLOSED;
}

object switch {
	name L_1800076046_Switch;
	phases ABN;
	from N_1800078092;
	to N_1800077323;
	status CLOSED;
}

object switch {
	name L_1800091593_Switch;
	phases ABC;
	from N_1800069571;
	to N_1800202669;
	status CLOSED;
}

object switch {
	name L_1800087814_Switch;
	phases ABC;
	from N_1800068617;
	to N_1800197886;
	status CLOSED;
}

object switch {
	name L_1800069090_Switch;
	phases ABN;
	from N_1800070131;
	to N_1800070127;
	status CLOSED;
}

object switch {
	name L_1800025431_Switch;
	phases ABC;
	from N_1800024899;
	to N_1800024901;
	status CLOSED;
}

object switch {
	name L_1800087595_Switch;
	phases ABC;
	from N_1800197648;
	to N_1800197649;
	status CLOSED;
}

object switch {
	name L_1800060887_Switch;
	phases A;
	from N_1800009026;
	to N_1800061770;
	status CLOSED;
}

object switch {
	name L_1800000303_Switch;
	phases ABC;
	from N_1800000324;
	to N_1800000325;
	status CLOSED;
}

object switch {
	name L_1800093947_Switch;
	phases ABN;
	from N_1800206676;
	to N_1800206677;
	status CLOSED;
}

object switch {
	name L_1800010866_Switch;
	phases ABC;
	from N_1800022850;
	to N_1800011434;
	status CLOSED;
}

object switch {
	name L_1800001523_Switch;
	phases ABC;
	from N_1800001898;
	to N_1800001906;
	status CLOSED;
}

object switch {
	name L_1800001832_Switch;
	phases ABN;
	from N_1800002306;
	to N_1800002314;
	status CLOSED;
}

object switch {
	name L_1800040686_Switch;
	phases ABC;
	from N_1800079338;
	to N_1800040770;
	status CLOSED;
}

object switch {
	name L_1800022136_Switch;
	phases ABC;
	from N_1800068991;
	to N_1800021448;
	status CLOSED;
}

object switch {
	name L_1800001837_Switch;
	phases ABC;
	from N_1800002309;
	to N_1800002311;
	status CLOSED;
}

object switch {
	name L_1800092964_Switch;
	phases ABC;
	from N_1800204549;
	to N_1800204550;
	status CLOSED;
}

object switch {
	name L_1800003003_Switch;
	phases ABC;
	from N_1800003750;
	to N_1800002977;
	status CLOSED;
}

object switch {
	name L_1800034451_Switch;
	phases ABC;
	from N_1800034163;
	to N_1800034278;
	status CLOSED;
}

object switch {
	name L_1800008627_Switch;
	phases ABC;
	from N_1800009245;
	to N_1800008821;
	status CLOSED;
}

object switch {
	name L_1800001845_Switch;
	phases ABC;
	from N_1800002318;
	to N_1800002321;
	status CLOSED;
}

object switch {
	name L_1800087497_Switch;
	phases ABN;
	from N_1800068160;
	to N_1800197534;
	status CLOSED;
}

object switch {
	name L_1800089377_Switch;
	phases ABC;
	from N_1800199837;
	to N_1800199839;
	status CLOSED;
}

object switch {
	name L_1800008599_Switch;
	phases ABC;
	from N_1800009218;
	to N_1800009220;
	status CLOSED;
}

object switch {
	name L_1800083346_Switch;
	phases ABC;
	from N_1800192344;
	to N_1800192347;
	status CLOSED;
}

object switch {
	name L_1800093050_Switch;
	phases ABC;
	from N_1800204783;
	to N_1800204786;
	status CLOSED;
}

object switch {
	name L_1800024019_Switch;
	phases ABN;
	from N_1800034781;
	to N_1800023379;
	status CLOSED;
}

object switch {
	name L_1800077589_Switch;
	phases ABC;
	from N_1800079184;
	to N_1800079185;
	status CLOSED;
}

object switch {
	name L_1800087069_Switch;
	phases ABC;
	from N_1800197055;
	to N_1800197056;
	status CLOSED;
}

object switch {
	name L_1800027414_Switch;
	phases ABC;
	from N_1800027023;
	to N_1800027027;
	status CLOSED;
}

object switch {
	name L_1800089112_Switch;
	phases ABC;
	from N_1800199504;
	to N_1800199499;
	status CLOSED;
}

object switch {
	name L_1800020818_Switch;
	phases ABN;
	from N_1800020122;
	to N_1800020123;
	status CLOSED;
}

object switch {
	name L_1800083341_Switch;
	phases ABC;
	from N_1800192346;
	to N_1800192343;
	status CLOSED;
}

object switch {
	name L_1800026442_Switch;
	phases ABN;
	from N_1800024711;
	to N_1800025980;
	status CLOSED;
}

object switch {
	name L_1800034335_Switch;
	phases ABN;
	from N_1800034159;
	to N_1800034160;
	status CLOSED;
}

object switch {
	name L_1800080371_Switch;
	phases ABC;
	from N_1800188225;
	to N_1800188224;
	status CLOSED;
}

object switch {
	name L_1800083340_Switch;
	phases ABC;
	from N_1800192343;
	to N_1800192342;
	status CLOSED;
}

object switch {
	name L_1800083359_Switch;
	phases ABC;
	from N_1800192361;
	to N_1800192362;
	status CLOSED;
}

object switch {
	name L_1800083123_Switch;
	phases ABC;
	from N_1800192077;
	to N_1800192079;
	status CLOSED;
}

object switch {
	name L_1800010204_Switch;
	phases ABC;
	from N_1800010770;
	to N_1800008953;
	status CLOSED;
}

object switch {
	name L_1800008361_Switch;
	phases ABC;
	from N_1800018534;
	to N_1800009023;
	status CLOSED;
}

object switch {
	name L_1800086597_Switch;
	phases ABN;
	from N_1800045550;
	to N_1800196530;
	status CLOSED;
}

object switch {
	name L_1800087467_Switch;
	phases ABN;
	from N_1800002308;
	to N_1800197489;
	status CLOSED;
}

object switch {
	name L_1800024765_Switch;
	phases ABN;
	from N_1800024197;
	to N_1800024200;
	status CLOSED;
}

object switch {
	name L_1800083358_Switch;
	phases ABC;
	from N_1800191993;
	to N_1800192361;
	status CLOSED;
}

object switch {
	name L_1800021788_Switch;
	phases ABN;
	from N_1800021087;
	to N_1800021088;
	status CLOSED;
}

object switch {
	name L_1800029709_Switch;
	phases ABN;
	from N_1800029420;
	to N_1800029423;
	status CLOSED;
}

object switch {
	name L_1800008623_Switch;
	phases ABC;
	from N_1800009237;
	to N_1800007846;
	status CLOSED;
}

object switch {
	name L_1800022661_Switch;
	phases ABC;
	from N_1800070560;
	to N_1800021965;
	status CLOSED;
}

object switch {
	name L_1800087372_Switch;
	phases ABC;
	from N_1800196134;
	to N_1800196136;
	status CLOSED;
}

object switch {
	name L_1800019929_Switch;
	phases ABC;
	from N_1800019258;
	to N_1800019259;
	status CLOSED;
}

object switch {
	name L_1800009312_Switch;
	phases ABC;
	from N_1800009899;
	to N_1800004556;
	status CLOSED;
}

object switch {
	name L_1800079455_Switch;
	phases ABN;
	from N_1800081091;
	to N_1800081626;
	status CLOSED;
}

object switch {
	name L_1800083122_Switch;
	phases ABC;
	from N_1800192075;
	to N_1800192078;
	status CLOSED;
}

object switch {
	name L_1800007473_Switch;
	phases ABC;
	from N_1800008186;
	to N_1800061739;
	status CLOSED;
}

object switch {
	name L_1800002998_Switch;
	phases ABC;
	from N_1800003744;
	to N_1800002981;
	status CLOSED;
}

object switch {
	name L_1800037857_Switch;
	phases ABN;
	from N_1800037775;
	to N_1800037777;
	status CLOSED;
}

object switch {
	name L_1800000295_Switch;
	phases ABN;
	from N_1800000311;
	to N_1800000319;
	status CLOSED;
}

object switch {
	name L_1800003671_Switch;
	phases ABN;
	from N_1800004542;
	to N_1800004541;
	status CLOSED;
}

object switch {
	name L_1800024793_Switch;
	phases ABC;
	from N_1800024229;
	to N_1800024226;
	status CLOSED;
}

object switch {
	name L_1800019011_Switch;
	phases ABC;
	from N_1800018361;
	to N_1800018362;
	status CLOSED;
}

object switch {
	name L_1800077868_Switch;
	phases ABC;
	from N_1800204083;
	to N_1800079540;
	status CLOSED;
}

object switch {
	name L_1800010612_Switch;
	phases A;
	from N_1800072853;
	to N_1800011168;
	status CLOSED;
}

object switch {
	name L_1800026041_Switch;
	phases ABC;
	from N_1800024119;
	to N_1800025534;
	status CLOSED;
}

object switch {
	name L_1800020903_Switch;
	phases ABN;
	from N_1800020684;
	to N_1800020206;
	status CLOSED;
}

object switch {
	name L_1800087057_Switch;
	phases ABC;
	from N_1800039495;
	to N_1800197036;
	status CLOSED;
}

object switch {
	name L_1800087590_Switch;
	phases ABC;
	from N_1800197645;
	to N_1800197644;
	status CLOSED;
}

object switch {
	name L_1800079609_Switch;
	phases ABC;
	from N_1800008507;
	to N_1800081818;
	status CLOSED;
}

object switch {
	name L_1800076400_Switch;
	phases ABN;
	from N_1800077760;
	to N_1800077761;
	status CLOSED;
}

object switch {
	name L_1800022784_Switch;
	phases ABN;
	from N_1800022075;
	to N_1800022078;
	status CLOSED;
}

object switch {
	name L_1800021387_Switch;
	phases ABN;
	from N_1800203026;
	to N_1800020685;
	status CLOSED;
}

object switch {
	name L_1800093474_Switch;
	phases ABC;
	from N_1800007851;
	to N_1800205599;
	status CLOSED;
}

object switch {
	name L_1800008606_Switch;
	phases ABC;
	from N_1800197644;
	to N_1800009202;
	status CLOSED;
}

object switch {
	name L_1800077259_Switch;
	phases ABN;
	from N_1800044059;
	to N_1800078799;
	status CLOSED;
}

object switch {
	name L_1800083049_Switch;
	phases ABC;
	from N_1800192357;
	to N_1800191993;
	status CLOSED;
}

object switch {
	name L_1800089038_Switch;
	phases ABN;
	from N_1800001904;
	to N_1800199400;
	status CLOSED;
}

object switch {
	name L_1800026279_Switch;
	phases ABC;
	from N_1800025804;
	to N_1800025806;
	status CLOSED;
}

object switch {
	name L_1800079353_Switch;
	phases ABC;
	from N_1800081499;
	to N_1800081497;
	status CLOSED;
}

object switch {
	name L_1800083354_Switch;
	phases ABC;
	from N_1800192358;
	to N_1800192357;
	status CLOSED;
}

object switch {
	name L_1800087070_Switch;
	phases ABC;
	from N_1800197056;
	to N_1800197057;
	status CLOSED;
}

object switch {
	name L_1800007894_Switch;
	phases ABC;
	from N_1800008583;
	to N_1800008584;
	status CLOSED;
}

object switch {
	name L_1800076860_Switch;
	phases ABC;
	from N_1800078308;
	to N_1800007777;
	status CLOSED;
}

object switch {
	name L_1800087591_Switch;
	phases ABC;
	from N_1800197648;
	to N_1800197645;
	status CLOSED;
}

object switch {
	name L_1800034979_Switch;
	phases ABN;
	from N_1800034829;
	to N_1800034828;
	status CLOSED;
}

object switch {
	name L_1800083118_Switch;
	phases ABC;
	from N_1800191898;
	to N_1800192075;
	status CLOSED;
}

object switch {
	name L_1800091108_Switch;
	phases ABC;
	from N_1800202003;
	to N_1800202004;
	status CLOSED;
}

object switch {
	name L_1800041173_Switch;
	phases ABC;
	from N_1800041294;
	to N_1800041298;
	status CLOSED;
}

object switch {
	name L_1800091112_Switch;
	phases ABC;
	from N_1800202004;
	to N_1800202008;
	status CLOSED;
}

object switch {
	name L_1800033332_Switch;
	phases ABC;
	from N_1800008585;
	to N_1800033130;
	status CLOSED;
}

object switch {
	name L_1800008052_Switch;
	phases ABC;
	from N_1800199834;
	to N_1800008740;
	status CLOSED;
}

object switch {
	name L_1800040689_Switch;
	phases ABN;
	from N_1800079339;
	to N_1800040773;
	status CLOSED;
}

object switch {
	name L_1800087257_Switch;
	phases ABN;
	from N_1800029454;
	to N_1800197269;
	status CLOSED;
}

object switch {
	name L_1800007807_Switch;
	phases ABC;
	from N_1800008511;
	to N_1800008515;
	status CLOSED;
}

object switch {
	name L_1800040683_Switch;
	phases ABC;
	from N_1800079333;
	to N_1800040767;
	status CLOSED;
}

object switch {
	name L_1800007468_Switch;
	phases ABC;
	from N_1800008178;
	to N_1800008181;
	status CLOSED;
}

object switch {
	name L_1800038985_Switch;
	phases ABN;
	from N_1800039103;
	to N_1800038182;
	status CLOSED;
}

object switch {
	name L_1800087357_Switch;
	phases ABN;
	from N_1800069957;
	to N_1800197379;
	status CLOSED;
}

object switch {
	name L_1800088530_Switch;
	phases ABC;
	from N_1800198706;
	to N_1800198707;
	status CLOSED;
}

object switch {
	name L_1800044894_Switch;
	phases ACN;
	from N_1800045942;
	to N_1800045238;
	status CLOSED;
}

object switch {
	name L_1800008572_Switch;
	phases ABN;
	from N_1800009201;
	to N_1800007781;
	status CLOSED;
}

object switch {
	name L_1800020238_Switch;
	phases ABC;
	from N_1800019561;
	to N_1800019562;
	status CLOSED;
}

object switch {
	name L_1800088987_Switch;
	phases ABC;
	from N_1800195564;
	to N_1800195566;
	status CLOSED;
}

object switch {
	name L_1800034327_Switch;
	phases ABN;
	from N_1800032062;
	to N_1800034152;
	status CLOSED;
}

object switch {
	name L_1800021459_Switch;
	phases ABC;
	from N_1800020755;
	to N_1800020756;
	status CLOSED;
}

object switch {
	name L_1800022647_Switch;
	phases ABC;
	from N_1800021950;
	to N_1800021951;
	status CLOSED;
}

object switch {
	name L_1800023376_Switch;
	phases ABN;
	from N_1800022720;
	to N_1800022721;
	status CLOSED;
}

object switch {
	name L_1800007885_Switch;
	phases ACN;
	from N_1800008576;
	to N_1800003251;
	status CLOSED;
}

object switch {
	name L_1800021259_Switch;
	phases ACN;
	from N_1800020556;
	to N_1800020557;
	status CLOSED;
}

object switch {
	name L_1800026105_Switch;
	phases ABC;
	from N_1800025605;
	to N_1800025609;
	status CLOSED;
}

object switch {
	name L_1800087246_Switch;
	phases ABN;
	from N_1800197253;
	to N_1800197250;
	status CLOSED;
}

object switch {
	name L_1800020882_Switch;
	phases ABN;
	from N_1800040310;
	to N_1800020184;
	status CLOSED;
}

object switch {
	name L_1800087077_Switch;
	phases ABC;
	from N_1800011751;
	to N_1800197074;
	status CLOSED;
}

object switch {
	name L_1800028251_Switch;
	phases ABC;
	from N_1800027914;
	to N_1800027919;
	status CLOSED;
}

object switch {
	name L_1800089378_Switch;
	phases ABC;
	from N_1800199835;
	to N_1800199840;
	status CLOSED;
}

object switch {
	name L_1800038566_Switch;
	phases ABN;
	from N_1800037117;
	to N_1800038504;
	status CLOSED;
}

object switch {
	name L_1800000258_Switch;
	phases A;
	from N_1800000277;
	to N_1800000269;
	status CLOSED;
}

object switch {
	name S_T932_183052109_Switch;
	phases ABC;
	from N_1800011733-1;
	to N_1800011733;
	status CLOSED;
}

object switch {
	name L_1800009488_Switch;
	phases ABC;
	from N_1800081275;
	to N_1800010063;
	status CLOSED;
}

object switch {
	name L_1800037821_Switch;
	phases ACN;
	from N_1800037742;
	to N_1800037741;
	status CLOSED;
}

object switch {
	name L_1800003012_Switch;
	phases ABN;
	from N_1800003760;
	to N_1800002831;
	status CLOSED;
}

object switch {
	name L_1800092486_Switch;
	phases ABC;
	from N_1800202703;
	to N_1800203772;
	status CLOSED;
}

object switch {
	name L_1800022147_Switch;
	phases ABC;
	from N_1800021458;
	to N_1800021459;
	status CLOSED;
}

object switch {
	name L_1800022601_Switch;
	phases ABN;
	from N_1800021904;
	to N_1800021905;
	status CLOSED;
}

object switch {
	name L_1800007883_Switch;
	phases ACN;
	from N_1800008575;
	to N_1800003263;
	status CLOSED;
}

object switch {
	name L_1800092962_Switch;
	phases ABC;
	from N_1800197239;
	to N_1800204548;
	status CLOSED;
}

object switch {
	name L_1800079113_Switch;
	phases ABC;
	from N_1800080952;
	to N_1800081172;
	status CLOSED;
}

object switch {
	name L_1800001831_Switch;
	phases ABN;
	from N_1800002313;
	to N_1800002305;
	status CLOSED;
}

object switch {
	name L_1800024792_Switch;
	phases ABC;
	from N_1800024225;
	to N_1800024227;
	status CLOSED;
}

object switch {
	name L_1800079465_Switch;
	phases ABN;
	from N_1800081545;
	to N_1800081639;
	status CLOSED;
}

object switch {
	name L_1800030441_Switch;
	phases A;
	from N_1800030183;
	to N_1800030187;
	status CLOSED;
}

object switch {
	name L_1800023003_Switch;
	phases ABC;
	from N_1800022285;
	to N_1800022286;
	status CLOSED;
}

object switch {
	name L_1800033089_Switch;
	phases ABN;
	from N_1800032876;
	to N_1800032878;
	status CLOSED;
}

object switch {
	name L_1800033149_Switch;
	phases ABC;
	from N_1800033129;
	to N_1800032939;
	status CLOSED;
}

object switch {
	name L_1800023864_Switch;
	phases ABN;
	from N_1800023498;
	to N_1800023219;
	status CLOSED;
}

object switch {
	name L_1800008631_Switch;
	phases ABN;
	from N_1800071872;
	to N_1800008970;
	status CLOSED;
}

object switch {
	name L_1800069395_Switch;
	phases ABC;
	from N_1800002187;
	to N_1800070444;
	status CLOSED;
}

object switch {
	name L_1800093047_Switch;
	phases ABC;
	from N_1800027919;
	to N_1800204783;
	status CLOSED;
}

object switch {
	name L_1800089881_Switch;
	phases ACN;
	from N_1800201172;
	to N_1800200468;
	status CLOSED;
}

object switch {
	name L_1800022625_Switch;
	phases ABN;
	from N_1800035987;
	to N_1800021929;
	status CLOSED;
}

object switch {
	name L_1800088529_Switch;
	phases ABC;
	from N_1800198705;
	to N_1800198706;
	status CLOSED;
}

object switch {
	name L_1800080375_Switch;
	phases ABC;
	from N_1800188229;
	to N_1800188226;
	status CLOSED;
}

object switch {
	name L_1800008629_Switch;
	phases ABN;
	from N_1800009241;
	to N_1800008920;
	status CLOSED;
}

object switch {
	name L_1800091110_Switch;
	phases ABC;
	from N_1800202005;
	to N_1800202006;
	status CLOSED;
}

object switch {
	name L_1800021575_Switch;
	phases ABC;
	from N_1800020872;
	to N_1800020873;
	status CLOSED;
}

object switch {
	name L_1800069091_Switch;
	phases ABN;
	from N_1800007800;
	to N_1800070128;
	status CLOSED;
}

object switch {
	name L_1800076027_Switch;
	phases ABN;
	from N_1800078167;
	to N_1800077309;
	status CLOSED;
}

object switch {
	name L_1800037237_Switch;
	phases ABN;
	from N_1800037139;
	to N_1800037145;
	status CLOSED;
}

object switch {
	name L_1800024054_Switch;
	phases ABN;
	from N_1800077136;
	to N_1800023419;
	status CLOSED;
}

object switch {
	name L_1800083348_Switch;
	phases ABC;
	from N_1800192348;
	to N_1800192345;
	status CLOSED;
}

object switch {
	name L_1800029238_Switch;
	phases ABN;
	from N_1800025039;
	to N_1800028939;
	status CLOSED;
}

object switch {
	name L_1800008916_Switch;
	phases ABC;
	from N_1800061785;
	to N_1800019559;
	status CLOSED;
}

object switch {
	name L_1800091113_Switch;
	phases ABC;
	from N_1800202008;
	to N_1800202009;
	status CLOSED;
}

object switch {
	name L_1800007793_Switch;
	phases ABN;
	from N_1800008497;
	to N_1800008503;
	status CLOSED;
}

object switch {
	name L_1800008632_Switch;
	phases ABC;
	from N_1800071955;
	to N_1800009253;
	status CLOSED;
}

object switch {
	name L_1800077870_Switch;
	phases ABC;
	from N_1800079543;
	to N_1800021775;
	status CLOSED;
}

object switch {
	name L_1800028107_Switch;
	phases ABC;
	from N_1800011748;
	to N_1800027774;
	status CLOSED;
}

object switch {
	name L_1800070801_Switch;
	phases ABN;
	from N_1800009242;
	to N_1800008921;
	status CLOSED;
}

object switch {
	name L_1800008917_Switch;
	phases ABN;
	from N_1800009496;
	to N_1800003713;
	status CLOSED;
}

object switch {
	name L_1800087813_Switch;
	phases ABC;
	from N_1800029292;
	to N_1800197885;
	status CLOSED;
}

object switch {
	name L_1800093057_Switch;
	phases ABC;
	from N_1800032693;
	to N_1800204816;
	status CLOSED;
}

object switch {
	name L_1800077604_Switch;
	phases ABC;
	from N_1800079541;
	to N_1800079201;
	status CLOSED;
}

object switch {
	name L_1800007910_Switch;
	phases ABN;
	from N_1800008596;
	to N_1800003208;
	status CLOSED;
}

object switch {
	name L_1800008617_Switch;
	phases ABC;
	from N_1800009234;
	to N_1800007826;
	status CLOSED;
}

object switch {
	name L_1800093049_Switch;
	phases ABC;
	from N_1800204786;
	to N_1800204785;
	status CLOSED;
}

object switch {
	name L_1800008367_Switch;
	phases A;
	from N_1800061776;
	to N_1800008955;
	status CLOSED;
}

object switch {
	name L_1800077342_Switch;
	phases ABN;
	from N_1800003753;
	to N_1800078892;
	status CLOSED;
}

object switch {
	name L_1800077872_Switch;
	phases ABC;
	from N_1800079545;
	to N_1800079544;
	status CLOSED;
}

object switch {
	name L_1800028319_Switch;
	phases ABC;
	from N_1800009205;
	to N_1800027992;
	status CLOSED;
}

object switch {
	name L_1800077602_Switch;
	phases ACN;
	from N_1800079199;
	to N_1800079046;
	status CLOSED;
}

object switch {
	name L_1800032109_Switch;
	phases ABN;
	from N_1800022995;
	to N_1800031885;
	status CLOSED;
}

object switch {
	name L_1800019371_Switch;
	phases ABC;
	from N_1800018714;
	to N_1800018715;
	status CLOSED;
}

object switch {
	name L_1800040671_Switch;
	phases ABC;
	from N_1800079332;
	to N_1800040754;
	status CLOSED;
}

object switch {
	name L_1800008643_Switch;
	phases ABC;
	from N_1800009256;
	to N_1800009257;
	status CLOSED;
}

object switch {
	name L_1800083120_Switch;
	phases ABC;
	from N_1800192074;
	to N_1800192077;
	status CLOSED;
}

object switch {
	name L_1800021150_Switch;
	phases ABC;
	from N_1800020451;
	to N_1800020452;
	status CLOSED;
}

object switch {
	name L_1800019187_Switch;
	phases ABC;
	from N_1800018534;
	to N_1800018535;
	status CLOSED;
}

object switch {
	name L_1800027243_Switch;
	phases ABN;
	from N_1800039902;
	to N_1800026832;
	status CLOSED;
}

object switch {
	name L_1800028255_Switch;
	phases ABC;
	from N_1800027920;
	to N_1800027923;
	status CLOSED;
}

object switch {
	name L_1800076668_Switch;
	phases ABN;
	from N_1800077321;
	to N_1800078085;
	status CLOSED;
}

object switch {
	name L_1800091114_Switch;
	phases ABC;
	from N_1800202009;
	to N_1800202007;
	status CLOSED;
}

object switch {
	name L_1800024182_Switch;
	phases ABC;
	from N_1800023554;
	to N_1800023558;
	status CLOSED;
}

object switch {
	name L_1800007460_Switch;
	phases ABC;
	from N_1800008174;
	to N_1800008171;
	status CLOSED;
}

object switch {
	name L_1800093946_Switch;
	phases ABN;
	from N_1800206675;
	to N_1800206676;
	status CLOSED;
}

object switch {
	name L_1800003019_Switch;
	phases ABC;
	from N_1800003763;
	to N_1800003764;
	status CLOSED;
}

object switch {
	name L_1800033529_Switch;
	phases ABN;
	from N_1800031437;
	to N_1800033333;
	status CLOSED;
}

//*********************************************
// Capacitor and Regulator Objects
//*********************************************
#include "testcases/gridlabd/TMP0009/TMP0009_glmfile_VVO.glm"

//*********************************************
// PV Objects
//*********************************************
#include "testcases/gridlabd/TMP0009/TMP0009_glmfile_PV1.glm"

//*********************************************
// voltdump Objects
//*********************************************
object voltdump {
	filename TMP0009_nominal_output_voltage_PVdist.csv;
	mode POLAR;
}

//*********************************************
// currdump Objects
//*********************************************
object currdump {
	filename TMP0009_nominal_output_current_PVdist.csv;
	mode POLAR;
}


