case118_full.glmclock {
	timezone PST8;
	starttime '2013-08-01 0:00:00';
	stoptime '2013-08-01 0:00:00';
}

#set double_format=%+.12lg
#set complex_format=%+.12lg%+.12lg%c

module tape;

module powerflow {
	NR_matrix_file ./tmp/full_admittance_dump.txt;
	NR_matrix_output_interval ONCE;
	NR_matrix_output_references true;
	solver_method NR;
	line_limits FALSE;
	NR_iteration_limit 100;
	line_capacitance true;
	maximum_voltage_error 1e-8;
}

//feeder file: tmp\dist_buses_102_23.glm
object meter {
	name bus102;
	phases ABC;
	nominal_voltage 79.674 kV;
	bustype PQ;
};

object transformer_configuration {
	name coupling_xfmr_config_bus102;
	connect_type DELTA_GWYE;
	install_type PADMOUNT;
	primary_voltage 138.000 kV;
	secondary_voltage 12.470 kV;
	power_rating 150000;
	powerA_rating 50000;
	powerB_rating 50000;
	powerC_rating 50000;
	resistance 0.00003;
	reactance 0.00017;
};

object transformer {
	name coupling_xfmr_bus102;
	phases ABC;
	from bus102;
	to R1-12-47-1_node_617_bus102;
	configuration coupling_xfmr_config_bus102;
};

object regulator {
	name R1-12-47-1_reg_1_bus102;
	from R1-12-47-1_node_617_bus102;
	to R1-12-47-1_meter_21_bus102;
	phases ABCN;
	configuration feeder_reg_cfg_bus102;
};

object regulator_configuration {
	name feeder_reg_cfg_bus102;
	Control OUTPUT_VOLTAGE;
	band_center 7520.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
};

object capacitor {
	name R1-12-47-1_cap_1_bus102;
	phases ABCN;
	pt_phase B;
	parent R1-12-47-1_node_422_bus102;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300;
	voltage_set_low 7100;
	capacitor_A 0.15 MVAr;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7220;
	nominal_voltage 7216.88;
};

object capacitor {
	name R1-12-47-1_cap_2_bus102;
	phases ABCN;
	pt_phase B;
	parent R1-12-47-1_node_216_bus102;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300;
	voltage_set_low 7100;
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7220;
	nominal_voltage 7216.88;
};

object capacitor {
	name R1-12-47-1_cap_3_bus102;
	phases CN;
	pt_phase C;
	parent R1-12-47-1_node_248_bus102;
	phases_connected C;
	control MANUAL;
	capacitor_A 0.15 MVAr;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7216.88;
	nominal_voltage 7216.88;
};

object fuse {
	name R1-12-47-1_fuse_1_bus102;
	phases AN;
	from R1-12-47-1_node_596_bus102;
	to R1-12-47-1_node_599_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_2_bus102;
	phases AN;
	from R1-12-47-1_node_594_bus102;
	to R1-12-47-1_node_595_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_3_bus102;
	phases AN;
	from R1-12-47-1_node_508_bus102;
	to R1-12-47-1_node_510_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_4_bus102;
	phases AN;
	from R1-12-47-1_node_503_bus102;
	to R1-12-47-1_node_511_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_5_bus102;
	phases AN;
	from R1-12-47-1_node_512_bus102;
	to R1-12-47-1_node_513_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_6_bus102;
	phases AN;
	from R1-12-47-1_node_474_bus102;
	to R1-12-47-1_node_477_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_7_bus102;
	phases AN;
	from R1-12-47-1_node_474_bus102;
	to R1-12-47-1_node_480_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_8_bus102;
	phases AN;
	from R1-12-47-1_node_522_bus102;
	to R1-12-47-1_node_524_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_9_bus102;
	phases AN;
	from R1-12-47-1_node_576_bus102;
	to R1-12-47-1_node_577_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_10_bus102;
	phases AN;
	from R1-12-47-1_node_515_bus102;
	to R1-12-47-1_node_518_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_11_bus102;
	phases AN;
	from R1-12-47-1_node_580_bus102;
	to R1-12-47-1_node_581_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_12_bus102;
	phases BN;
	from R1-12-47-1_node_562_bus102;
	to R1-12-47-1_node_574_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_13_bus102;
	phases CN;
	from R1-12-47-1_node_561_bus102;
	to R1-12-47-1_node_567_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_14_bus102;
	phases AN;
	from R1-12-47-1_node_485_bus102;
	to R1-12-47-1_node_487_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_15_bus102;
	phases AN;
	from R1-12-47-1_node_560_bus102;
	to R1-12-47-1_node_566_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_16_bus102;
	phases AN;
	from R1-12-47-1_node_569_bus102;
	to R1-12-47-1_node_570_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_17_bus102;
	phases AN;
	from R1-12-47-1_node_496_bus102;
	to R1-12-47-1_node_498_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_18_bus102;
	phases AN;
	from R1-12-47-1_node_490_bus102;
	to R1-12-47-1_node_492_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_19_bus102;
	phases CN;
	from R1-12-47-1_node_559_bus102;
	to R1-12-47-1_node_563_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_20_bus102;
	phases AN;
	from R1-12-47-1_node_417_bus102;
	to R1-12-47-1_node_418_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_21_bus102;
	phases AN;
	from R1-12-47-1_node_552_bus102;
	to R1-12-47-1_node_553_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_22_bus102;
	phases AN;
	from R1-12-47-1_node_461_bus102;
	to R1-12-47-1_node_466_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_23_bus102;
	phases CN;
	from R1-12-47-1_node_551_bus102;
	to R1-12-47-1_node_555_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_24_bus102;
	phases ABCN;
	from R1-12-47-1_node_456_bus102;
	to R1-12-47-1_node_457_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_25_bus102;
	phases AN;
	from R1-12-47-1_node_532_bus102;
	to R1-12-47-1_node_534_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_26_bus102;
	phases AN;
	from R1-12-47-1_node_547_bus102;
	to R1-12-47-1_node_558_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_27_bus102;
	phases CN;
	from R1-12-47-1_node_546_bus102;
	to R1-12-47-1_node_548_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_28_bus102;
	phases BN;
	from R1-12-47-1_node_449_bus102;
	to R1-12-47-1_node_450_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_29_bus102;
	phases BN;
	from R1-12-47-1_node_546_bus102;
	to R1-12-47-1_node_556_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_30_bus102;
	phases BN;
	from R1-12-47-1_node_446_bus102;
	to R1-12-47-1_node_447_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_31_bus102;
	phases AN;
	from R1-12-47-1_node_326_bus102;
	to R1-12-47-1_node_327_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_32_bus102;
	phases BN;
	from R1-12-47-1_node_539_bus102;
	to R1-12-47-1_node_541_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_33_bus102;
	phases AN;
	from R1-12-47-1_node_540_bus102;
	to R1-12-47-1_node_545_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_34_bus102;
	phases ABCN;
	from R1-12-47-1_node_434_bus102;
	to R1-12-47-1_node_435_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_35_bus102;
	phases AN;
	from R1-12-47-1_node_355_bus102;
	to R1-12-47-1_node_356_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_36_bus102;
	phases CN;
	from R1-12-47-1_node_359_bus102;
	to R1-12-47-1_node_419_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_37_bus102;
	phases AN;
	from R1-12-47-1_node_229_bus102;
	to R1-12-47-1_node_232_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_38_bus102;
	phases AN;
	from R1-12-47-1_node_538_bus102;
	to R1-12-47-1_node_543_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_39_bus102;
	phases AN;
	from R1-12-47-1_node_543_bus102;
	to R1-12-47-1_node_544_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_40_bus102;
	phases AN;
	from R1-12-47-1_node_342_bus102;
	to R1-12-47-1_node_354_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_41_bus102;
	phases AN;
	from R1-12-47-1_node_335_bus102;
	to R1-12-47-1_node_336_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_42_bus102;
	phases CN;
	from R1-12-47-1_node_536_bus102;
	to R1-12-47-1_node_537_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_43_bus102;
	phases AN;
	from R1-12-47-1_node_346_bus102;
	to R1-12-47-1_node_410_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_44_bus102;
	phases CN;
	from R1-12-47-1_node_345_bus102;
	to R1-12-47-1_node_358_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_45_bus102;
	phases CN;
	from R1-12-47-1_node_441_bus102;
	to R1-12-47-1_node_442_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_46_bus102;
	phases AN;
	from R1-12-47-1_node_420_bus102;
	to R1-12-47-1_node_421_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_47_bus102;
	phases ABCN;
	from R1-12-47-1_node_439_bus102;
	to R1-12-47-1_node_440_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_48_bus102;
	phases ABCN;
	from R1-12-47-1_node_217_bus102;
	to R1-12-47-1_node_334_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_49_bus102;
	phases BN;
	from R1-12-47-1_node_433_bus102;
	to R1-12-47-1_node_432_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_50_bus102;
	phases AN;
	from R1-12-47-1_node_233_bus102;
	to R1-12-47-1_node_237_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_51_bus102;
	phases ABCN;
	from R1-12-47-1_node_234_bus102;
	to R1-12-47-1_node_240_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_52_bus102;
	phases CN;
	from R1-12-47-1_node_420_bus102;
	to R1-12-47-1_node_423_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_53_bus102;
	phases AN;
	from R1-12-47-1_node_338_bus102;
	to R1-12-47-1_node_347_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_54_bus102;
	phases AN;
	from R1-12-47-1_node_347_bus102;
	to R1-12-47-1_node_353_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_55_bus102;
	phases CN;
	from R1-12-47-1_node_331_bus102;
	to R1-12-47-1_node_332_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_56_bus102;
	phases AN;
	from R1-12-47-1_node_361_bus102;
	to R1-12-47-1_node_365_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_57_bus102;
	phases CN;
	from R1-12-47-1_node_229_bus102;
	to R1-12-47-1_node_230_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_58_bus102;
	phases AN;
	from R1-12-47-1_node_348_bus102;
	to R1-12-47-1_node_352_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_59_bus102;
	phases ABCN;
	from R1-12-47-1_node_361_bus102;
	to R1-12-47-1_node_362_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_60_bus102;
	phases CN;
	from R1-12-47-1_node_218_bus102;
	to R1-12-47-1_node_219_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_61_bus102;
	phases AN;
	from R1-12-47-1_node_350_bus102;
	to R1-12-47-1_node_351_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_62_bus102;
	phases BN;
	from R1-12-47-1_node_211_bus102;
	to R1-12-47-1_node_213_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_63_bus102;
	phases AN;
	from R1-12-47-1_node_374_bus102;
	to R1-12-47-1_node_381_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_64_bus102;
	phases CN;
	from R1-12-47-1_node_368_bus102;
	to R1-12-47-1_node_370_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_65_bus102;
	phases AN;
	from R1-12-47-1_node_371_bus102;
	to R1-12-47-1_node_372_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_66_bus102;
	phases BN;
	from R1-12-47-1_node_203_bus102;
	to R1-12-47-1_node_208_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_67_bus102;
	phases AN;
	from R1-12-47-1_node_372_bus102;
	to R1-12-47-1_node_380_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_68_bus102;
	phases AN;
	from R1-12-47-1_node_383_bus102;
	to R1-12-47-1_node_384_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_69_bus102;
	phases AN;
	from R1-12-47-1_node_391_bus102;
	to R1-12-47-1_node_394_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_70_bus102;
	phases BN;
	from R1-12-47-1_node_211_bus102;
	to R1-12-47-1_node_214_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_71_bus102;
	phases BN;
	from R1-12-47-1_node_393_bus102;
	to R1-12-47-1_node_396_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_72_bus102;
	phases BN;
	from R1-12-47-1_node_205_bus102;
	to R1-12-47-1_node_206_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_73_bus102;
	phases BN;
	from R1-12-47-1_node_175_bus102;
	to R1-12-47-1_node_205_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_74_bus102;
	phases AN;
	from R1-12-47-1_node_140_bus102;
	to R1-12-47-1_node_163_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_75_bus102;
	phases CN;
	from R1-12-47-1_node_140_bus102;
	to R1-12-47-1_node_167_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_76_bus102;
	phases CN;
	from R1-12-47-1_node_168_bus102;
	to R1-12-47-1_node_170_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_77_bus102;
	phases AN;
	from R1-12-47-1_node_159_bus102;
	to R1-12-47-1_node_160_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_78_bus102;
	phases BN;
	from R1-12-47-1_node_403_bus102;
	to R1-12-47-1_node_405_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_79_bus102;
	phases CN;
	from R1-12-47-1_node_173_bus102;
	to R1-12-47-1_node_182_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_80_bus102;
	phases CN;
	from R1-12-47-1_node_182_bus102;
	to R1-12-47-1_node_185_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_81_bus102;
	phases AN;
	from R1-12-47-1_node_133_bus102;
	to R1-12-47-1_node_141_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_82_bus102;
	phases AN;
	from R1-12-47-1_node_404_bus102;
	to R1-12-47-1_node_408_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_83_bus102;
	phases CN;
	from R1-12-47-1_node_183_bus102;
	to R1-12-47-1_node_186_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_84_bus102;
	phases AN;
	from R1-12-47-1_node_147_bus102;
	to R1-12-47-1_node_149_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_85_bus102;
	phases BN;
	from R1-12-47-1_node_134_bus102;
	to R1-12-47-1_node_135_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_86_bus102;
	phases CN;
	from R1-12-47-1_node_189_bus102;
	to R1-12-47-1_node_190_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_87_bus102;
	phases BN;
	from R1-12-47-1_node_74_bus102;
	to R1-12-47-1_node_78_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_88_bus102;
	phases CN;
	from R1-12-47-1_node_191_bus102;
	to R1-12-47-1_node_193_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_89_bus102;
	phases AN;
	from R1-12-47-1_node_67_bus102;
	to R1-12-47-1_node_72_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_90_bus102;
	phases AN;
	from R1-12-47-1_node_23_bus102;
	to R1-12-47-1_node_24_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_91_bus102;
	phases BN;
	from R1-12-47-1_node_44_bus102;
	to R1-12-47-1_node_128_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_92_bus102;
	phases CN;
	from R1-12-47-1_node_44_bus102;
	to R1-12-47-1_node_45_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_93_bus102;
	phases BN;
	from R1-12-47-1_node_44_bus102;
	to R1-12-47-1_node_127_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_94_bus102;
	phases AN;
	from R1-12-47-1_node_64_bus102;
	to R1-12-47-1_node_70_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_95_bus102;
	phases CN;
	from R1-12-47-1_node_195_bus102;
	to R1-12-47-1_node_197_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_96_bus102;
	phases CN;
	from R1-12-47-1_node_195_bus102;
	to R1-12-47-1_node_196_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_97_bus102;
	phases AN;
	from R1-12-47-1_node_63_bus102;
	to R1-12-47-1_node_69_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_98_bus102;
	phases ABCN;
	from R1-12-47-1_node_61_bus102;
	to R1-12-47-1_node_62_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_99_bus102;
	phases AN;
	from R1-12-47-1_node_62_bus102;
	to R1-12-47-1_node_68_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_100_bus102;
	phases AN;
	from R1-12-47-1_node_6_bus102;
	to R1-12-47-1_node_28_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_101_bus102;
	phases AN;
	from R1-12-47-1_node_21_bus102;
	to R1-12-47-1_node_22_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_102_bus102;
	phases AN;
	from R1-12-47-1_node_13_bus102;
	to R1-12-47-1_node_34_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_103_bus102;
	phases ABCN;
	from R1-12-47-1_node_47_bus102;
	to R1-12-47-1_node_48_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_104_bus102;
	phases BN;
	from R1-12-47-1_node_14_bus102;
	to R1-12-47-1_node_38_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_105_bus102;
	phases AN;
	from R1-12-47-1_node_11_bus102;
	to R1-12-47-1_node_31_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_106_bus102;
	phases ABCN;
	from R1-12-47-1_node_61_bus102;
	to R1-12-47-1_node_79_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_107_bus102;
	phases AN;
	from R1-12-47-1_node_25_bus102;
	to R1-12-47-1_node_26_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_108_bus102;
	phases BN;
	from R1-12-47-1_node_7_bus102;
	to R1-12-47-1_node_29_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_109_bus102;
	phases CN;
	from R1-12-47-1_node_52_bus102;
	to R1-12-47-1_node_54_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_110_bus102;
	phases AN;
	from R1-12-47-1_node_50_bus102;
	to R1-12-47-1_node_53_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_111_bus102;
	phases BN;
	from R1-12-47-1_node_80_bus102;
	to R1-12-47-1_node_84_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_112_bus102;
	phases AN;
	from R1-12-47-1_node_117_bus102;
	to R1-12-47-1_node_119_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_113_bus102;
	phases CN;
	from R1-12-47-1_node_88_bus102;
	to R1-12-47-1_node_91_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_114_bus102;
	phases AN;
	from R1-12-47-1_node_88_bus102;
	to R1-12-47-1_node_106_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_115_bus102;
	phases AN;
	from R1-12-47-1_node_121_bus102;
	to R1-12-47-1_node_125_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_116_bus102;
	phases CN;
	from R1-12-47-1_node_89_bus102;
	to R1-12-47-1_node_93_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_117_bus102;
	phases AN;
	from R1-12-47-1_node_117_bus102;
	to R1-12-47-1_node_118_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_118_bus102;
	phases AN;
	from R1-12-47-1_node_107_bus102;
	to R1-12-47-1_node_108_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_119_bus102;
	phases CN;
	from R1-12-47-1_node_101_bus102;
	to R1-12-47-1_node_102_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_120_bus102;
	phases AN;
	from R1-12-47-1_node_123_bus102;
	to R1-12-47-1_node_124_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_121_bus102;
	phases CN;
	from R1-12-47-1_node_90_bus102;
	to R1-12-47-1_node_97_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object fuse {
	name R1-12-47-1_fuse_122_bus102;
	phases CN;
	from R1-12-47-1_node_103_bus102;
	to R1-12-47-1_node_105_bus102;
	current_limit 50000;
	status CLOSED;
	mean_replacement_time 3600.0;
};

object line_configuration {
	conductor_A underground_line_conductor_2_bus102;
	conductor_N underground_line_conductor_2_bus102;
	spacing line_spacing_11_bus102;
	name line_configuration_16_bus102;
};

object line_configuration {
	conductor_B underground_line_conductor_2_bus102;
	conductor_N underground_line_conductor_2_bus102;
	spacing line_spacing_12_bus102;
	name line_configuration_17_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_3_bus102;
	conductor_N overhead_line_conductor_3_bus102;
	spacing line_spacing_11_bus102;
	name line_configuration_18_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_3_bus102;
	conductor_B overhead_line_conductor_3_bus102;
	conductor_C overhead_line_conductor_3_bus102;
	conductor_N overhead_line_conductor_3_bus102;
	spacing line_spacing_13_bus102;
	name line_configuration_19_bus102;
};

object line_configuration {
	conductor_C underground_line_conductor_2_bus102;
	conductor_N underground_line_conductor_2_bus102;
	spacing line_spacing_14_bus102;
	name line_configuration_20_bus102;
};

object line_configuration {
	conductor_C overhead_line_conductor_3_bus102;
	conductor_N overhead_line_conductor_3_bus102;
	spacing line_spacing_14_bus102;
	name line_configuration_21_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_4_bus102;
	conductor_B overhead_line_conductor_4_bus102;
	conductor_C overhead_line_conductor_4_bus102;
	conductor_N overhead_line_conductor_4_bus102;
	spacing line_spacing_13_bus102;
	name line_configuration_22_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_5_bus102;
	conductor_N overhead_line_conductor_5_bus102;
	spacing line_spacing_11_bus102;
	name line_configuration_23_bus102;
};

object line_configuration {
	conductor_C overhead_line_conductor_6_bus102;
	conductor_N overhead_line_conductor_6_bus102;
	spacing line_spacing_14_bus102;
	name line_configuration_24_bus102;
};

object line_configuration {
	conductor_A underground_line_conductor_7_bus102;
	conductor_B underground_line_conductor_7_bus102;
	conductor_C underground_line_conductor_7_bus102;
	conductor_N underground_line_conductor_7_bus102;
	spacing line_spacing_13_bus102;
	name line_configuration_25_bus102;
};

object line_configuration {
	conductor_A underground_line_conductor_8_bus102;
	conductor_B underground_line_conductor_8_bus102;
	conductor_C underground_line_conductor_8_bus102;
	conductor_N underground_line_conductor_8_bus102;
	spacing line_spacing_13_bus102;
	name line_configuration_26_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_9_bus102;
	conductor_N overhead_line_conductor_9_bus102;
	spacing line_spacing_11_bus102;
	name line_configuration_27_bus102;
};

object line_configuration {
	conductor_B overhead_line_conductor_3_bus102;
	conductor_N overhead_line_conductor_3_bus102;
	spacing line_spacing_12_bus102;
	name line_configuration_28_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_6_bus102;
	conductor_N overhead_line_conductor_6_bus102;
	spacing line_spacing_11_bus102;
	name line_configuration_29_bus102;
};

object line_configuration {
	conductor_C overhead_line_conductor_9_bus102;
	conductor_N overhead_line_conductor_9_bus102;
	spacing line_spacing_14_bus102;
	name line_configuration_30_bus102;
};

object line_configuration {
	conductor_A underground_line_conductor_2_bus102;
	conductor_C underground_line_conductor_2_bus102;
	conductor_N underground_line_conductor_2_bus102;
	spacing line_spacing_15_bus102;
	name line_configuration_31_bus102;
};

object line_configuration {
	conductor_A overhead_line_conductor_10_bus102;
	conductor_B overhead_line_conductor_10_bus102;
	conductor_C overhead_line_conductor_10_bus102;
	conductor_N overhead_line_conductor_10_bus102;
	spacing line_spacing_13_bus102;
	name line_configuration_32_bus102;
};

object line_configuration {
	conductor_B overhead_line_conductor_9_bus102;
	conductor_N overhead_line_conductor_9_bus102;
	spacing line_spacing_12_bus102;
	name line_configuration_33_bus102;
};

object line_configuration {
	conductor_B overhead_line_conductor_5_bus102;
	conductor_N overhead_line_conductor_5_bus102;
	spacing line_spacing_12_bus102;
	name line_configuration_34_bus102;
};

object line_spacing {
	distance_AN 51.6 in;
	name line_spacing_11_bus102;
};

object line_spacing {
	distance_BN 51.6 in;
	name line_spacing_12_bus102;
};

object line_spacing {
	distance_AB 57.6 in;
	distance_BC 57.6 in;
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_BN 51.6 in;
	distance_CN 51.6 in;
	name line_spacing_13_bus102;
};

object line_spacing {
	distance_CN 51.6 in;
	name line_spacing_14_bus102;
};

object line_spacing {
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_CN 51.6 in;
	name line_spacing_15_bus102;
};

object load {
	name R1-12-47-1_load_1_bus102;
	parent R1-12-47-1_meter_1_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 66446.0143+25680.8384j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_2_bus102;
	parent R1-12-47-1_meter_2_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 8271.7473+9205.9446j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_3_bus102;
	parent R1-12-47-1_meter_3_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 36160.4072+13975.7002j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_4_bus102;
	parent R1-12-47-1_meter_4_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 8339.1026+3255.4855j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_5_bus102;
	parent R1-12-47-1_meter_5_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 20326.5626+7935.246j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_6_bus102;
	parent R1-12-47-1_meter_6_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 15784.7299+6162.1691j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_7_bus102;
	parent R1-12-47-1_meter_7_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 7958.5631+8857.3899j;
	constant_power_B 32165.11+12556.8728j;
	constant_power_C 43757.1314+16911.7716j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_8_bus102;
	parent R1-12-47-1_meter_8_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6411.0647+7135.1197j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_9_bus102;
	parent R1-12-47-1_meter_9_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 50746.1176+19612.9574j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_10_bus102;
	parent R1-12-47-1_meter_10_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 10534.1242+4071.3524j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_11_bus102;
	parent R1-12-47-1_meter_11_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 9083.6653+3546.1539j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_12_bus102;
	parent R1-12-47-1_meter_12_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 27550.7864+10648.1525j;
	nominal_voltage 480;
	load_class C;
};

object load {
	name R1-12-47-1_load_13_bus102;
	parent R1-12-47-1_meter_13_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 3076.5742+3424.0373j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_14_bus102;
	parent R1-12-47-1_meter_14_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 1584.3436+1763.2767j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_15_bus102;
	parent R1-12-47-1_meter_15_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 1547.4984+1722.2703j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_16_bus102;
	parent R1-12-47-1_meter_16_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6374.2195+7094.1132j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_17_bus102;
	parent R1-12-47-1_meter_17_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 4163.5076+4633.7271j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_18_bus102;
	parent R1-12-47-1_meter_18_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6411.0647+7135.1197j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_19_bus102;
	parent R1-12-47-1_meter_19_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 14370.0607+5609.8992j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class A;
};

object load {
	name R1-12-47-1_load_20_bus102;
	parent R1-12-47-1_meter_20_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 10721.7033+4185.6243j;
	constant_power_C 0+0j;
	nominal_voltage 480;
	load_class A;
};

object meter {
	name R1-12-47-1_meter_1_bus102;
	phases CN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_2_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_3_bus102;
	phases CN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_4_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_5_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_6_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_7_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_8_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_9_bus102;
	phases CN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_10_bus102;
	phases CN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_11_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_12_bus102;
	phases CN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_13_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_14_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_15_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_16_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_17_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_18_bus102;
	phases AN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_19_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_20_bus102;
	phases ABCN;
	nominal_voltage 480;
};

object meter {
	name R1-12-47-1_meter_21_bus102;
	phases ABCN;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_1_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_2_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_3_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_4_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_5_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_6_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_7_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_8_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_9_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_10_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_11_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_12_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_13_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_14_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_15_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_16_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_17_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_18_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_19_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_20_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_21_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_22_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_23_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_24_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_25_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_26_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_27_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_28_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_29_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_30_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_31_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_32_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_33_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_34_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_35_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_36_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_37_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_38_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_39_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_40_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_41_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_42_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_43_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_44_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_45_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_46_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_47_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_48_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_49_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_50_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_51_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_52_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_53_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_54_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_55_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_56_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_57_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_58_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_59_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_60_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_61_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_62_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_63_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_64_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_65_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_66_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_67_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_68_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_69_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_70_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_71_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_72_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_73_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_74_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_75_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_76_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_77_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_78_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_79_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_80_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_81_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_82_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_83_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_84_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_85_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_86_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_87_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_88_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_89_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_90_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_91_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_92_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_93_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_94_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_95_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_96_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_97_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_98_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_99_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_100_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_101_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_102_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_103_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_104_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_105_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_106_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_107_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_108_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_109_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_110_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_111_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_112_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_113_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_114_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_115_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_116_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_117_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_118_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_119_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_120_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_121_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_122_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_123_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_124_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_125_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_126_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_127_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_128_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_129_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_130_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_131_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_132_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_133_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_134_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_135_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_136_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_137_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_138_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_139_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_140_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_141_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_142_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_143_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_144_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_145_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_146_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_147_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_148_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_149_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_150_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_151_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_152_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_153_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_154_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_155_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_156_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_157_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_158_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_159_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_160_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_161_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_162_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_163_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_164_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_165_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_166_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_167_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_168_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_169_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_170_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_171_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_172_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_173_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_174_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_175_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_176_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_177_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_178_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_179_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_180_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_181_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_182_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_183_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_184_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_185_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_186_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_187_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_188_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_189_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_190_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_191_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_192_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_193_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_194_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_195_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_196_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_197_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_198_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_199_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_200_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_201_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_202_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_203_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_204_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_205_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_206_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_207_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_208_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_209_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_210_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_211_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_212_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_213_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_214_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_215_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_216_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_217_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_218_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_219_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_220_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_221_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_222_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_223_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_224_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_225_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_226_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_227_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_228_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_229_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_230_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_231_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_232_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_233_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_234_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_235_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_236_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_237_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_238_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_239_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_240_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_241_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_242_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_243_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_244_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_245_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_246_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_247_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_248_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_249_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_250_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_251_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_252_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_253_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_254_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_255_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_256_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_257_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_258_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_259_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_260_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_261_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_262_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_263_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_264_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_265_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_266_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_267_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_268_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_269_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_270_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_271_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_272_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_273_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_274_bus102;
	phases ACN;
	voltage_A 7216.88+0.0j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_275_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_276_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_277_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_278_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_279_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_280_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_281_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_282_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_283_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_284_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_285_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_286_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_287_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_288_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_289_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_290_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_291_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_292_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_293_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_294_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_295_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_296_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_297_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_298_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_299_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_300_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_301_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_302_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_303_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_304_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_305_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_306_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_307_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_308_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_309_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_310_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_311_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_312_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_313_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_314_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_315_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_316_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_317_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_318_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_319_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_320_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_321_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_322_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_323_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_324_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_325_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_326_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_327_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_328_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_329_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_330_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_331_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_332_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_333_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_334_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_335_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_336_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_337_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_338_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_339_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_340_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_341_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_342_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_343_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_344_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_345_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_346_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_347_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_348_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_349_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_350_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_351_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_352_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_353_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_354_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_355_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_356_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_357_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_358_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_359_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_360_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_361_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_362_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_363_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_364_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_365_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_366_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_367_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_368_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_369_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_370_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_371_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_372_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_373_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_374_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_375_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_376_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_377_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_378_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_379_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_380_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_381_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_382_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_383_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_384_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_385_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_386_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_387_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_388_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_389_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_390_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_391_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_392_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_393_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_394_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_395_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_396_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_397_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_398_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_399_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_400_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_401_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_402_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_403_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_404_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_405_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_406_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_407_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_408_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_409_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_410_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_411_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_412_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_413_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_414_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_415_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_416_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_417_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_418_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_419_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_420_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_421_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_422_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_423_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_424_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_425_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_426_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_427_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_428_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_429_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_430_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_431_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_432_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_433_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_434_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_435_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_436_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_437_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_438_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_439_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_440_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_441_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_442_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_443_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_444_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_445_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_446_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_447_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_448_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_449_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_450_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_451_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_452_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_453_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_454_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_455_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_456_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_457_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_458_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_459_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_460_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_461_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_462_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_463_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_464_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_465_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_466_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_467_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_468_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_469_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_470_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_471_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_472_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_473_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_474_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_475_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_476_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_477_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_478_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_479_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_480_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_481_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_482_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_483_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_484_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_485_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_486_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_487_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_488_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_489_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_490_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_491_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_492_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_493_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_494_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_495_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_496_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_497_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_498_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_499_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_500_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_501_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_502_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_503_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_504_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_505_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_506_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_507_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_508_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_509_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_510_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_511_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_512_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_513_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_514_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_515_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_516_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_517_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_518_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_519_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_520_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_521_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_522_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_523_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_524_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_525_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_526_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_527_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_528_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_529_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_530_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_531_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_532_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_533_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_534_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_535_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_536_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_537_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_538_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_539_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_540_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_541_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_542_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_543_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_544_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_545_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_546_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_547_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_548_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_549_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_550_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_551_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_552_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_553_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_554_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_555_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_556_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_557_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_558_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_559_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_560_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_561_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_562_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_563_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_564_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_565_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_566_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_567_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_568_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_569_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_570_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_571_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_572_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_573_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_574_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_575_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_576_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_577_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_578_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_579_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_580_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_581_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_582_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_583_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_584_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_585_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_586_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_587_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_588_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_589_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_590_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_591_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_592_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_593_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_594_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_595_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_596_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_597_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_598_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_599_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_600_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_601_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_602_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_603_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_604_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_605_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_606_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_607_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_608_bus102;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_609_bus102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_610_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_611_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_612_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_613_bus102;
	parent R1-12-47-1_meter_21_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_614_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_615_bus102;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_616_bus102;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
};

object node {
	name R1-12-47-1_node_617_bus102;
	bustype PQ;
	phases ABCN;
	nominal_voltage 7216.88;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
};

object overhead_line {
	name R1-12-47-1_ol_1_bus102;
	phases AN;
	from R1-12-47-1_node_349_bus102;
	to R1-12-47-1_node_350_bus102;
	length 540.635;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_2_bus102;
	phases ABCN;
	from R1-12-47-1_node_363_bus102;
	to R1-12-47-1_node_364_bus102;
	length 178.910;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_3_bus102;
	phases CN;
	from R1-12-47-1_node_426_bus102;
	to R1-12-47-1_node_430_bus102;
	length 123.486;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_4_bus102;
	phases ABCN;
	from R1-12-47-1_node_203_bus102;
	to R1-12-47-1_node_204_bus102;
	length 341.187;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_5_bus102;
	phases AN;
	from R1-12-47-1_node_378_bus102;
	to R1-12-47-1_node_379_bus102;
	length 309.833;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_6_bus102;
	phases ABCN;
	from R1-12-47-1_node_364_bus102;
	to R1-12-47-1_node_367_bus102;
	length 195.571;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_7_bus102;
	phases CN;
	from R1-12-47-1_node_430_bus102;
	to R1-12-47-1_node_431_bus102;
	length 223.369;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_8_bus102;
	phases AN;
	from R1-12-47-1_node_368_bus102;
	to R1-12-47-1_node_371_bus102;
	length 229.438;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_9_bus102;
	phases ABCN;
	from R1-12-47-1_node_367_bus102;
	to R1-12-47-1_node_616_bus102;
	length 177.714;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_10_bus102;
	phases AN;
	from R1-12-47-1_node_372_bus102;
	to R1-12-47-1_node_373_bus102;
	length 358.974;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_11_bus102;
	phases ABCN;
	from R1-12-47-1_node_559_bus102;
	to R1-12-47-1_node_560_bus102;
	length 223.978;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_12_bus102;
	phases AN;
	from R1-12-47-1_node_595_bus102;
	to R1-12-47-1_node_596_bus102;
	length 666.009;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_13_bus102;
	phases AN;
	from R1-12-47-1_node_596_bus102;
	to R1-12-47-1_node_597_bus102;
	length 200.721;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_14_bus102;
	phases AN;
	from R1-12-47-1_node_597_bus102;
	to R1-12-47-1_node_598_bus102;
	length 179.387;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_15_bus102;
	phases ABCN;
	from R1-12-47-1_node_594_bus102;
	to R1-12-47-1_node_2_bus102;
	length 133.128;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_16_bus102;
	phases ABCN;
	from R1-12-47-1_node_593_bus102;
	to R1-12-47-1_node_594_bus102;
	length 185.398;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_17_bus102;
	phases ABCN;
	from R1-12-47-1_node_592_bus102;
	to R1-12-47-1_node_593_bus102;
	length 171.388;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_18_bus102;
	phases AN;
	from R1-12-47-1_node_506_bus102;
	to R1-12-47-1_node_507_bus102;
	length 276.330;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_19_bus102;
	phases AN;
	from R1-12-47-1_node_507_bus102;
	to R1-12-47-1_node_508_bus102;
	length 60.018;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_20_bus102;
	phases ABCN;
	from R1-12-47-1_node_591_bus102;
	to R1-12-47-1_node_592_bus102;
	length 184.623;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_21_bus102;
	phases AN;
	from R1-12-47-1_node_505_bus102;
	to R1-12-47-1_node_506_bus102;
	length 279.910;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_22_bus102;
	phases AN;
	from R1-12-47-1_node_504_bus102;
	to R1-12-47-1_node_505_bus102;
	length 278.677;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_23_bus102;
	phases ABCN;
	from R1-12-47-1_node_590_bus102;
	to R1-12-47-1_node_591_bus102;
	length 356.862;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_24_bus102;
	phases AN;
	from R1-12-47-1_node_508_bus102;
	to R1-12-47-1_node_509_bus102;
	length 285.454;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_25_bus102;
	phases AN;
	from R1-12-47-1_node_503_bus102;
	to R1-12-47-1_node_504_bus102;
	length 203.665;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_26_bus102;
	phases AN;
	from R1-12-47-1_node_478_bus102;
	to R1-12-47-1_node_503_bus102;
	length 290.086;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_27_bus102;
	phases ABCN;
	from R1-12-47-1_node_576_bus102;
	to R1-12-47-1_node_590_bus102;
	length 421.091;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_28_bus102;
	phases AN;
	from R1-12-47-1_node_475_bus102;
	to R1-12-47-1_node_478_bus102;
	length 234.617;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_29_bus102;
	phases AN;
	from R1-12-47-1_node_477_bus102;
	to R1-12-47-1_node_475_bus102;
	length 183.139;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_30_bus102;
	phases AN;
	from R1-12-47-1_node_511_bus102;
	to R1-12-47-1_node_512_bus102;
	length 146.561;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_31_bus102;
	phases ABCN;
	from R1-12-47-1_node_465_bus102;
	to R1-12-47-1_node_474_bus102;
	length 211.569;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_32_bus102;
	phases AN;
	from R1-12-47-1_node_475_bus102;
	to R1-12-47-1_node_476_bus102;
	length 173.248;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_33_bus102;
	phases AN;
	from R1-12-47-1_node_480_bus102;
	to R1-12-47-1_node_481_bus102;
	length 175.064;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_34_bus102;
	phases AN;
	from R1-12-47-1_node_587_bus102;
	to R1-12-47-1_node_588_bus102;
	length 125.916;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_35_bus102;
	phases AN;
	from R1-12-47-1_node_520_bus102;
	to R1-12-47-1_node_521_bus102;
	length 226.632;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_36_bus102;
	phases AN;
	from R1-12-47-1_node_515_bus102;
	to R1-12-47-1_node_516_bus102;
	length 120.384;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_37_bus102;
	phases AN;
	from R1-12-47-1_node_514_bus102;
	to R1-12-47-1_node_515_bus102;
	length 168.706;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_38_bus102;
	phases AN;
	from R1-12-47-1_node_512_bus102;
	to R1-12-47-1_node_514_bus102;
	length 219.105;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_39_bus102;
	phases AN;
	from R1-12-47-1_node_521_bus102;
	to R1-12-47-1_node_526_bus102;
	length 163.518;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_40_bus102;
	phases AN;
	from R1-12-47-1_node_517_bus102;
	to R1-12-47-1_node_520_bus102;
	length 277.616;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_41_bus102;
	phases AN;
	from R1-12-47-1_node_516_bus102;
	to R1-12-47-1_node_517_bus102;
	length 254.023;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_42_bus102;
	phases AN;
	from R1-12-47-1_node_522_bus102;
	to R1-12-47-1_node_523_bus102;
	length 183.107;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_43_bus102;
	phases AN;
	from R1-12-47-1_node_526_bus102;
	to R1-12-47-1_node_522_bus102;
	length 209.583;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_44_bus102;
	phases AN;
	from R1-12-47-1_node_586_bus102;
	to R1-12-47-1_node_587_bus102;
	length 158.170;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_45_bus102;
	phases AN;
	from R1-12-47-1_node_579_bus102;
	to R1-12-47-1_node_580_bus102;
	length 173.596;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_46_bus102;
	phases AN;
	from R1-12-47-1_node_580_bus102;
	to R1-12-47-1_node_582_bus102;
	length 121.519;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_47_bus102;
	phases AN;
	from R1-12-47-1_node_582_bus102;
	to R1-12-47-1_node_583_bus102;
	length 198.886;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_48_bus102;
	phases ABCN;
	from R1-12-47-1_node_464_bus102;
	to R1-12-47-1_node_465_bus102;
	length 480.567;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_49_bus102;
	phases ABCN;
	from R1-12-47-1_node_562_bus102;
	to R1-12-47-1_node_576_bus102;
	length 362.210;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_50_bus102;
	phases AN;
	from R1-12-47-1_node_577_bus102;
	to R1-12-47-1_node_578_bus102;
	length 162.889;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_51_bus102;
	phases AN;
	from R1-12-47-1_node_578_bus102;
	to R1-12-47-1_node_579_bus102;
	length 277.945;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_52_bus102;
	phases AN;
	from R1-12-47-1_node_584_bus102;
	to R1-12-47-1_node_585_bus102;
	length 201.292;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_53_bus102;
	phases AN;
	from R1-12-47-1_node_577_bus102;
	to R1-12-47-1_node_584_bus102;
	length 163.831;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_54_bus102;
	phases AN;
	from R1-12-47-1_node_481_bus102;
	to R1-12-47-1_node_482_bus102;
	length 194.146;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_55_bus102;
	phases AN;
	from R1-12-47-1_node_585_bus102;
	to R1-12-47-1_node_586_bus102;
	length 184.495;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_56_bus102;
	phases AN;
	from R1-12-47-1_node_476_bus102;
	to R1-12-47-1_node_479_bus102;
	length 184.840;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_57_bus102;
	phases AN;
	from R1-12-47-1_node_517_bus102;
	to R1-12-47-1_node_528_bus102;
	length 244.935;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_58_bus102;
	phases AN;
	from R1-12-47-1_node_472_bus102;
	to R1-12-47-1_node_473_bus102;
	length 338.365;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_59_bus102;
	phases ABCN;
	from R1-12-47-1_node_561_bus102;
	to R1-12-47-1_node_562_bus102;
	length 156.295;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_60_bus102;
	phases AN;
	from R1-12-47-1_node_483_bus102;
	to R1-12-47-1_node_484_bus102;
	length 181.089;
	configuration line_configuration_27_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_61_bus102;
	phases AN;
	from R1-12-47-1_node_482_bus102;
	to R1-12-47-1_node_483_bus102;
	length 320.283;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_62_bus102;
	phases AN;
	from R1-12-47-1_node_483_bus102;
	to R1-12-47-1_node_485_bus102;
	length 128.955;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_63_bus102;
	phases ABCN;
	from R1-12-47-1_node_463_bus102;
	to R1-12-47-1_node_464_bus102;
	length 161.126;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_64_bus102;
	phases ABCN;
	from R1-12-47-1_node_560_bus102;
	to R1-12-47-1_node_561_bus102;
	length 138.878;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_65_bus102;
	phases AN;
	from R1-12-47-1_node_587_bus102;
	to R1-12-47-1_node_589_bus102;
	length 555.977;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_66_bus102;
	phases AN;
	from R1-12-47-1_node_471_bus102;
	to R1-12-47-1_node_472_bus102;
	length 201.914;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_67_bus102;
	phases AN;
	from R1-12-47-1_node_528_bus102;
	to R1-12-47-1_node_529_bus102;
	length 375.238;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_68_bus102;
	phases AN;
	from R1-12-47-1_node_487_bus102;
	to R1-12-47-1_node_488_bus102;
	length 231.929;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_69_bus102;
	phases AN;
	from R1-12-47-1_node_485_bus102;
	to R1-12-47-1_node_486_bus102;
	length 235.053;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_70_bus102;
	phases ABCN;
	from R1-12-47-1_node_462_bus102;
	to R1-12-47-1_node_463_bus102;
	length 285.290;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_71_bus102;
	phases AN;
	from R1-12-47-1_node_488_bus102;
	to R1-12-47-1_node_495_bus102;
	length 190.345;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_72_bus102;
	phases AN;
	from R1-12-47-1_node_486_bus102;
	to R1-12-47-1_node_489_bus102;
	length 122.279;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_73_bus102;
	phases AN;
	from R1-12-47-1_node_470_bus102;
	to R1-12-47-1_node_471_bus102;
	length 166.942;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_74_bus102;
	phases AN;
	from R1-12-47-1_node_495_bus102;
	to R1-12-47-1_node_496_bus102;
	length 182.549;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_75_bus102;
	phases AN;
	from R1-12-47-1_node_489_bus102;
	to R1-12-47-1_node_490_bus102;
	length 84.486;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_76_bus102;
	phases AN;
	from R1-12-47-1_node_559_bus102;
	to R1-12-47-1_node_569_bus102;
	length 72.125;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_77_bus102;
	phases ABCN;
	from R1-12-47-1_node_552_bus102;
	to R1-12-47-1_node_559_bus102;
	length 230.890;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_78_bus102;
	phases AN;
	from R1-12-47-1_node_530_bus102;
	to R1-12-47-1_node_531_bus102;
	length 315.971;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_79_bus102;
	phases AN;
	from R1-12-47-1_node_529_bus102;
	to R1-12-47-1_node_530_bus102;
	length 339.376;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_80_bus102;
	phases AN;
	from R1-12-47-1_node_496_bus102;
	to R1-12-47-1_node_497_bus102;
	length 195.988;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_81_bus102;
	phases AN;
	from R1-12-47-1_node_468_bus102;
	to R1-12-47-1_node_470_bus102;
	length 290.023;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_82_bus102;
	phases ABCN;
	from R1-12-47-1_node_461_bus102;
	to R1-12-47-1_node_462_bus102;
	length 278.707;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_83_bus102;
	phases AN;
	from R1-12-47-1_node_490_bus102;
	to R1-12-47-1_node_491_bus102;
	length 172.521;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_84_bus102;
	phases AN;
	from R1-12-47-1_node_497_bus102;
	to R1-12-47-1_node_499_bus102;
	length 194.407;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_85_bus102;
	phases ABCN;
	from R1-12-47-1_node_551_bus102;
	to R1-12-47-1_node_552_bus102;
	length 150.282;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_86_bus102;
	phases AN;
	from R1-12-47-1_node_553_bus102;
	to R1-12-47-1_node_554_bus102;
	length 282.991;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_87_bus102;
	phases AN;
	from R1-12-47-1_node_499_bus102;
	to R1-12-47-1_node_500_bus102;
	length 141.233;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_88_bus102;
	phases AN;
	from R1-12-47-1_node_491_bus102;
	to R1-12-47-1_node_493_bus102;
	length 176.329;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_89_bus102;
	phases ABCN;
	from R1-12-47-1_node_460_bus102;
	to R1-12-47-1_node_461_bus102;
	length 136.484;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_90_bus102;
	phases AN;
	from R1-12-47-1_node_466_bus102;
	to R1-12-47-1_node_467_bus102;
	length 221.865;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_91_bus102;
	phases AN;
	from R1-12-47-1_node_468_bus102;
	to R1-12-47-1_node_469_bus102;
	length 163.044;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_92_bus102;
	phases AN;
	from R1-12-47-1_node_466_bus102;
	to R1-12-47-1_node_468_bus102;
	length 331.995;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_93_bus102;
	phases AN;
	from R1-12-47-1_node_416_bus102;
	to R1-12-47-1_node_417_bus102;
	length 138.123;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_94_bus102;
	phases AN;
	from R1-12-47-1_node_530_bus102;
	to R1-12-47-1_node_532_bus102;
	length 350.226;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_95_bus102;
	phases ABCN;
	from R1-12-47-1_node_550_bus102;
	to R1-12-47-1_node_551_bus102;
	length 127.665;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_96_bus102;
	phases AN;
	from R1-12-47-1_node_500_bus102;
	to R1-12-47-1_node_501_bus102;
	length 205.573;
	configuration line_configuration_27_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_97_bus102;
	phases ABCN;
	from R1-12-47-1_node_547_bus102;
	to R1-12-47-1_node_550_bus102;
	length 173.700;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_98_bus102;
	phases ABCN;
	from R1-12-47-1_node_459_bus102;
	to R1-12-47-1_node_460_bus102;
	length 125.122;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_99_bus102;
	phases AN;
	from R1-12-47-1_node_415_bus102;
	to R1-12-47-1_node_416_bus102;
	length 147.104;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_100_bus102;
	phases AN;
	from R1-12-47-1_node_493_bus102;
	to R1-12-47-1_node_494_bus102;
	length 407.650;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_101_bus102;
	phases AN;
	from R1-12-47-1_node_532_bus102;
	to R1-12-47-1_node_533_bus102;
	length 279.591;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_102_bus102;
	phases ABCN;
	from R1-12-47-1_node_458_bus102;
	to R1-12-47-1_node_459_bus102;
	length 185.776;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_103_bus102;
	phases ABCN;
	from R1-12-47-1_node_546_bus102;
	to R1-12-47-1_node_547_bus102;
	length 97.213;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_104_bus102;
	phases AN;
	from R1-12-47-1_node_414_bus102;
	to R1-12-47-1_node_415_bus102;
	length 156.347;
	configuration line_configuration_27_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_105_bus102;
	phases BN;
	from R1-12-47-1_node_448_bus102;
	to R1-12-47-1_node_449_bus102;
	length 47.898;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_106_bus102;
	phases CN;
	from R1-12-47-1_node_548_bus102;
	to R1-12-47-1_node_549_bus102;
	length 173.648;
	configuration line_configuration_30_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_107_bus102;
	phases ABCN;
	from R1-12-47-1_node_540_bus102;
	to R1-12-47-1_node_546_bus102;
	length 263.933;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_108_bus102;
	phases AN;
	from R1-12-47-1_node_501_bus102;
	to R1-12-47-1_node_502_bus102;
	length 336.300;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_109_bus102;
	phases ABCN;
	from R1-12-47-1_node_455_bus102;
	to R1-12-47-1_node_456_bus102;
	length 150.725;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_110_bus102;
	phases AN;
	from R1-12-47-1_node_413_bus102;
	to R1-12-47-1_node_414_bus102;
	length 177.795;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_111_bus102;
	phases ABCN;
	from R1-12-47-1_node_436_bus102;
	to R1-12-47-1_node_458_bus102;
	length 322.047;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_112_bus102;
	phases ABCN;
	from R1-12-47-1_node_454_bus102;
	to R1-12-47-1_node_455_bus102;
	length 154.000;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_113_bus102;
	phases BN;
	from R1-12-47-1_node_446_bus102;
	to R1-12-47-1_node_448_bus102;
	length 181.067;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_114_bus102;
	phases ABCN;
	from R1-12-47-1_node_453_bus102;
	to R1-12-47-1_node_454_bus102;
	length 156.112;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_115_bus102;
	phases ABCN;
	from R1-12-47-1_node_539_bus102;
	to R1-12-47-1_node_540_bus102;
	length 118.915;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_116_bus102;
	phases AN;
	from R1-12-47-1_node_412_bus102;
	to R1-12-47-1_node_413_bus102;
	length 172.322;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_117_bus102;
	phases AN;
	from R1-12-47-1_node_355_bus102;
	to R1-12-47-1_node_357_bus102;
	length 443.158;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_118_bus102;
	phases ABCN;
	from R1-12-47-1_node_452_bus102;
	to R1-12-47-1_node_453_bus102;
	length 181.822;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_119_bus102;
	phases ABCN;
	from R1-12-47-1_node_440_bus102;
	to R1-12-47-1_node_441_bus102;
	length 121.629;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_120_bus102;
	phases ABCN;
	from R1-12-47-1_node_451_bus102;
	to R1-12-47-1_node_452_bus102;
	length 132.327;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_121_bus102;
	phases BN;
	from R1-12-47-1_node_445_bus102;
	to R1-12-47-1_node_446_bus102;
	length 120.454;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_122_bus102;
	phases ABCN;
	from R1-12-47-1_node_445_bus102;
	to R1-12-47-1_node_451_bus102;
	length 181.822;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_123_bus102;
	phases ABCN;
	from R1-12-47-1_node_538_bus102;
	to R1-12-47-1_node_539_bus102;
	length 205.755;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_124_bus102;
	phases AN;
	from R1-12-47-1_node_411_bus102;
	to R1-12-47-1_node_412_bus102;
	length 156.498;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_125_bus102;
	phases ABCN;
	from R1-12-47-1_node_444_bus102;
	to R1-12-47-1_node_445_bus102;
	length 205.678;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_126_bus102;
	phases ABCN;
	from R1-12-47-1_node_435_bus102;
	to R1-12-47-1_node_436_bus102;
	length 180.119;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_127_bus102;
	phases AN;
	from R1-12-47-1_node_410_bus102;
	to R1-12-47-1_node_411_bus102;
	length 219.609;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_128_bus102;
	phases ABCN;
	from R1-12-47-1_node_536_bus102;
	to R1-12-47-1_node_538_bus102;
	length 161.480;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_129_bus102;
	phases AN;
	from R1-12-47-1_node_354_bus102;
	to R1-12-47-1_node_355_bus102;
	length 108.580;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_130_bus102;
	phases ABCN;
	from R1-12-47-1_node_441_bus102;
	to R1-12-47-1_node_444_bus102;
	length 117.541;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_131_bus102;
	phases AN;
	from R1-12-47-1_node_234_bus102;
	to R1-12-47-1_node_326_bus102;
	length 558.806;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_132_bus102;
	phases ABCN;
	from R1-12-47-1_node_422_bus102;
	to R1-12-47-1_node_434_bus102;
	length 167.256;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_133_bus102;
	phases ABCN;
	from R1-12-47-1_node_535_bus102;
	to R1-12-47-1_node_536_bus102;
	length 130.221;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_134_bus102;
	phases AN;
	from R1-12-47-1_node_235_bus102;
	to R1-12-47-1_node_236_bus102;
	length 216.570;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_135_bus102;
	phases CN;
	from R1-12-47-1_node_442_bus102;
	to R1-12-47-1_node_443_bus102;
	length 37.494;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_136_bus102;
	phases AN;
	from R1-12-47-1_node_338_bus102;
	to R1-12-47-1_node_339_bus102;
	length 54.511;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_137_bus102;
	phases ABCN;
	from R1-12-47-1_node_433_bus102;
	to R1-12-47-1_node_437_bus102;
	length 120.413;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_138_bus102;
	phases ABCN;
	from R1-12-47-1_node_437_bus102;
	to R1-12-47-1_node_439_bus102;
	length 218.022;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_139_bus102;
	phases AN;
	from R1-12-47-1_node_330_bus102;
	to R1-12-47-1_node_335_bus102;
	length 51.939;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_140_bus102;
	phases ABCN;
	from R1-12-47-1_node_346_bus102;
	to R1-12-47-1_node_359_bus102;
	length 171.393;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_141_bus102;
	phases ABCN;
	from R1-12-47-1_node_420_bus102;
	to R1-12-47-1_node_422_bus102;
	length 413.634;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_142_bus102;
	phases ABCN;
	from R1-12-47-1_node_422_bus102;
	to R1-12-47-1_node_433_bus102;
	length 62.754;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_143_bus102;
	phases ABCN;
	from R1-12-47-1_node_345_bus102;
	to R1-12-47-1_node_346_bus102;
	length 185.263;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_144_bus102;
	phases ABCN;
	from R1-12-47-1_node_343_bus102;
	to R1-12-47-1_node_344_bus102;
	length 198.448;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_145_bus102;
	phases ABCN;
	from R1-12-47-1_node_359_bus102;
	to R1-12-47-1_node_420_bus102;
	length 146.914;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_146_bus102;
	phases ABCN;
	from R1-12-47-1_node_340_bus102;
	to R1-12-47-1_node_341_bus102;
	length 219.181;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_147_bus102;
	phases ABCN;
	from R1-12-47-1_node_341_bus102;
	to R1-12-47-1_node_342_bus102;
	length 189.557;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_148_bus102;
	phases ABCN;
	from R1-12-47-1_node_344_bus102;
	to R1-12-47-1_node_345_bus102;
	length 191.061;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_149_bus102;
	phases ABCN;
	from R1-12-47-1_node_337_bus102;
	to R1-12-47-1_node_338_bus102;
	length 255.971;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_150_bus102;
	phases ABCN;
	from R1-12-47-1_node_338_bus102;
	to R1-12-47-1_node_340_bus102;
	length 332.436;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_151_bus102;
	phases ABCN;
	from R1-12-47-1_node_331_bus102;
	to R1-12-47-1_node_337_bus102;
	length 225.476;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_152_bus102;
	phases ABCN;
	from R1-12-47-1_node_329_bus102;
	to R1-12-47-1_node_330_bus102;
	length 237.092;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_153_bus102;
	phases ABCN;
	from R1-12-47-1_node_330_bus102;
	to R1-12-47-1_node_331_bus102;
	length 247.711;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_154_bus102;
	phases ABCN;
	from R1-12-47-1_node_217_bus102;
	to R1-12-47-1_node_227_bus102;
	length 94.073;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_155_bus102;
	phases ABCN;
	from R1-12-47-1_node_334_bus102;
	to R1-12-47-1_node_329_bus102;
	length 199.162;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_156_bus102;
	phases ABCN;
	from R1-12-47-1_node_346_bus102;
	to R1-12-47-1_node_360_bus102;
	length 110.742;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_157_bus102;
	phases ABCN;
	from R1-12-47-1_node_228_bus102;
	to R1-12-47-1_node_229_bus102;
	length 963.684;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_158_bus102;
	phases ABCN;
	from R1-12-47-1_node_229_bus102;
	to R1-12-47-1_node_610_bus102;
	length 286.238;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_159_bus102;
	phases ABCN;
	from R1-12-47-1_node_235_bus102;
	to R1-12-47-1_node_233_bus102;
	length 207.459;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_160_bus102;
	phases ABCN;
	from R1-12-47-1_node_610_bus102;
	to R1-12-47-1_node_235_bus102;
	length 185.190;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_161_bus102;
	phases CN;
	from R1-12-47-1_node_437_bus102;
	to R1-12-47-1_node_438_bus102;
	length 147.141;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_162_bus102;
	phases ABCN;
	from R1-12-47-1_node_233_bus102;
	to R1-12-47-1_node_234_bus102;
	length 468.765;
	configuration line_configuration_32_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_163_bus102;
	phases ABCN;
	from R1-12-47-1_node_360_bus102;
	to R1-12-47-1_node_361_bus102;
	length 256.010;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_164_bus102;
	phases CN;
	from R1-12-47-1_node_423_bus102;
	to R1-12-47-1_node_424_bus102;
	length 202.885;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_165_bus102;
	phases AN;
	from R1-12-47-1_node_347_bus102;
	to R1-12-47-1_node_348_bus102;
	length 165.968;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_166_bus102;
	phases ABCN;
	from R1-12-47-1_node_215_bus102;
	to R1-12-47-1_node_216_bus102;
	length 348.295;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_167_bus102;
	phases CN;
	from R1-12-47-1_node_332_bus102;
	to R1-12-47-1_node_333_bus102;
	length 197.978;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_168_bus102;
	phases ABCN;
	from R1-12-47-1_node_215_bus102;
	to R1-12-47-1_node_218_bus102;
	length 137.630;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_169_bus102;
	phases CN;
	from R1-12-47-1_node_427_bus102;
	to R1-12-47-1_node_428_bus102;
	length 343.186;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_170_bus102;
	phases AN;
	from R1-12-47-1_node_348_bus102;
	to R1-12-47-1_node_349_bus102;
	length 180.696;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_171_bus102;
	phases CN;
	from R1-12-47-1_node_424_bus102;
	to R1-12-47-1_node_425_bus102;
	length 192.525;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_172_bus102;
	phases CN;
	from R1-12-47-1_node_425_bus102;
	to R1-12-47-1_node_427_bus102;
	length 277.370;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_173_bus102;
	phases ABCN;
	from R1-12-47-1_node_362_bus102;
	to R1-12-47-1_node_363_bus102;
	length 184.833;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_174_bus102;
	phases ABCN;
	from R1-12-47-1_node_204_bus102;
	to R1-12-47-1_node_215_bus102;
	length 261.737;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_175_bus102;
	phases CN;
	from R1-12-47-1_node_426_bus102;
	to R1-12-47-1_node_429_bus102;
	length 275.486;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_176_bus102;
	phases CN;
	from R1-12-47-1_node_425_bus102;
	to R1-12-47-1_node_426_bus102;
	length 219.146;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_177_bus102;
	phases AN;
	from R1-12-47-1_node_374_bus102;
	to R1-12-47-1_node_375_bus102;
	length 206.937;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_178_bus102;
	phases AN;
	from R1-12-47-1_node_373_bus102;
	to R1-12-47-1_node_374_bus102;
	length 206.198;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_179_bus102;
	phases AN;
	from R1-12-47-1_node_377_bus102;
	to R1-12-47-1_node_378_bus102;
	length 351.884;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_180_bus102;
	phases AN;
	from R1-12-47-1_node_376_bus102;
	to R1-12-47-1_node_377_bus102;
	length 266.831;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_181_bus102;
	phases AN;
	from R1-12-47-1_node_375_bus102;
	to R1-12-47-1_node_376_bus102;
	length 144.557;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_182_bus102;
	phases ABCN;
	from R1-12-47-1_node_202_bus102;
	to R1-12-47-1_node_203_bus102;
	length 148.948;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_183_bus102;
	phases BN;
	from R1-12-47-1_node_212_bus102;
	to R1-12-47-1_node_209_bus102;
	length 210.381;
	configuration line_configuration_33_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_184_bus102;
	phases BN;
	from R1-12-47-1_node_208_bus102;
	to R1-12-47-1_node_212_bus102;
	length 186.677;
	configuration line_configuration_33_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_185_bus102;
	phases BN;
	from R1-12-47-1_node_209_bus102;
	to R1-12-47-1_node_210_bus102;
	length 213.111;
	configuration line_configuration_33_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_186_bus102;
	phases BN;
	from R1-12-47-1_node_210_bus102;
	to R1-12-47-1_node_211_bus102;
	length 523.274;
	configuration line_configuration_33_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_187_bus102;
	phases ABCN;
	from R1-12-47-1_node_369_bus102;
	to R1-12-47-1_node_368_bus102;
	length 223.111;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_188_bus102;
	phases ABCN;
	from R1-12-47-1_node_175_bus102;
	to R1-12-47-1_node_202_bus102;
	length 827.015;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_189_bus102;
	phases CN;
	from R1-12-47-1_node_369_bus102;
	to R1-12-47-1_node_389_bus102;
	length 254.262;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_190_bus102;
	phases ABCN;
	from R1-12-47-1_node_390_bus102;
	to R1-12-47-1_node_369_bus102;
	length 143.607;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_191_bus102;
	phases AN;
	from R1-12-47-1_node_376_bus102;
	to R1-12-47-1_node_383_bus102;
	length 296.188;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_192_bus102;
	phases ABCN;
	from R1-12-47-1_node_391_bus102;
	to R1-12-47-1_node_390_bus102;
	length 88.926;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_193_bus102;
	phases AN;
	from R1-12-47-1_node_394_bus102;
	to R1-12-47-1_node_395_bus102;
	length 390.978;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_194_bus102;
	phases ABCN;
	from R1-12-47-1_node_392_bus102;
	to R1-12-47-1_node_391_bus102;
	length 187.428;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_195_bus102;
	phases ABCN;
	from R1-12-47-1_node_393_bus102;
	to R1-12-47-1_node_392_bus102;
	length 195.484;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_196_bus102;
	phases BN;
	from R1-12-47-1_node_397_bus102;
	to R1-12-47-1_node_398_bus102;
	length 234.003;
	configuration line_configuration_34_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_197_bus102;
	phases BN;
	from R1-12-47-1_node_396_bus102;
	to R1-12-47-1_node_397_bus102;
	length 330.248;
	configuration line_configuration_34_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_198_bus102;
	phases ABCN;
	from R1-12-47-1_node_399_bus102;
	to R1-12-47-1_node_393_bus102;
	length 179.966;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_199_bus102;
	phases ABCN;
	from R1-12-47-1_node_174_bus102;
	to R1-12-47-1_node_175_bus102;
	length 161.413;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_200_bus102;
	phases ABCN;
	from R1-12-47-1_node_140_bus102;
	to R1-12-47-1_node_174_bus102;
	length 185.396;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_201_bus102;
	phases AN;
	from R1-12-47-1_node_154_bus102;
	to R1-12-47-1_node_162_bus102;
	length 255.986;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_202_bus102;
	phases ABCN;
	from R1-12-47-1_node_400_bus102;
	to R1-12-47-1_node_399_bus102;
	length 195.571;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_203_bus102;
	phases CN;
	from R1-12-47-1_node_179_bus102;
	to R1-12-47-1_node_180_bus102;
	length 101.041;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_204_bus102;
	phases CN;
	from R1-12-47-1_node_609_bus102;
	to R1-12-47-1_node_181_bus102;
	length 165.001;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_205_bus102;
	phases CN;
	from R1-12-47-1_node_178_bus102;
	to R1-12-47-1_node_179_bus102;
	length 171.288;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_206_bus102;
	phases CN;
	from R1-12-47-1_node_179_bus102;
	to R1-12-47-1_node_609_bus102;
	length 192.947;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_207_bus102;
	phases CN;
	from R1-12-47-1_node_173_bus102;
	to R1-12-47-1_node_176_bus102;
	length 329.867;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_208_bus102;
	phases CN;
	from R1-12-47-1_node_176_bus102;
	to R1-12-47-1_node_177_bus102;
	length 328.378;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_209_bus102;
	phases CN;
	from R1-12-47-1_node_171_bus102;
	to R1-12-47-1_node_172_bus102;
	length 165.658;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_210_bus102;
	phases CN;
	from R1-12-47-1_node_172_bus102;
	to R1-12-47-1_node_173_bus102;
	length 134.472;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_211_bus102;
	phases CN;
	from R1-12-47-1_node_177_bus102;
	to R1-12-47-1_node_178_bus102;
	length 195.347;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_212_bus102;
	phases CN;
	from R1-12-47-1_node_169_bus102;
	to R1-12-47-1_node_171_bus102;
	length 355.279;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_213_bus102;
	phases AN;
	from R1-12-47-1_node_164_bus102;
	to R1-12-47-1_node_165_bus102;
	length 189.456;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_214_bus102;
	phases AN;
	from R1-12-47-1_node_163_bus102;
	to R1-12-47-1_node_164_bus102;
	length 337.757;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_215_bus102;
	phases CN;
	from R1-12-47-1_node_167_bus102;
	to R1-12-47-1_node_168_bus102;
	length 341.141;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_216_bus102;
	phases CN;
	from R1-12-47-1_node_168_bus102;
	to R1-12-47-1_node_169_bus102;
	length 280.309;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_217_bus102;
	phases AN;
	from R1-12-47-1_node_165_bus102;
	to R1-12-47-1_node_166_bus102;
	length 247.248;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_218_bus102;
	phases ABCN;
	from R1-12-47-1_node_139_bus102;
	to R1-12-47-1_node_140_bus102;
	length 112.123;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_219_bus102;
	phases ABCN;
	from R1-12-47-1_node_401_bus102;
	to R1-12-47-1_node_400_bus102;
	length 204.388;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_220_bus102;
	phases AN;
	from R1-12-47-1_node_151_bus102;
	to R1-12-47-1_node_158_bus102;
	length 170.367;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_221_bus102;
	phases AN;
	from R1-12-47-1_node_148_bus102;
	to R1-12-47-1_node_151_bus102;
	length 425.394;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_222_bus102;
	phases AN;
	from R1-12-47-1_node_158_bus102;
	to R1-12-47-1_node_154_bus102;
	length 137.047;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_223_bus102;
	phases AN;
	from R1-12-47-1_node_154_bus102;
	to R1-12-47-1_node_159_bus102;
	length 193.099;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_224_bus102;
	phases ABCN;
	from R1-12-47-1_node_133_bus102;
	to R1-12-47-1_node_139_bus102;
	length 283.386;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_225_bus102;
	phases AN;
	from R1-12-47-1_node_151_bus102;
	to R1-12-47-1_node_152_bus102;
	length 110.270;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_226_bus102;
	phases ABCN;
	from R1-12-47-1_node_402_bus102;
	to R1-12-47-1_node_401_bus102;
	length 216.340;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_227_bus102;
	phases AN;
	from R1-12-47-1_node_147_bus102;
	to R1-12-47-1_node_148_bus102;
	length 381.415;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_228_bus102;
	phases AN;
	from R1-12-47-1_node_154_bus102;
	to R1-12-47-1_node_155_bus102;
	length 222.485;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_229_bus102;
	phases ABCN;
	from R1-12-47-1_node_403_bus102;
	to R1-12-47-1_node_402_bus102;
	length 97.920;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_230_bus102;
	phases BN;
	from R1-12-47-1_node_406_bus102;
	to R1-12-47-1_node_407_bus102;
	length 236.951;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_231_bus102;
	phases BN;
	from R1-12-47-1_node_405_bus102;
	to R1-12-47-1_node_406_bus102;
	length 233.985;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_232_bus102;
	phases AN;
	from R1-12-47-1_node_152_bus102;
	to R1-12-47-1_node_153_bus102;
	length 200.751;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_233_bus102;
	phases AN;
	from R1-12-47-1_node_155_bus102;
	to R1-12-47-1_node_156_bus102;
	length 100.102;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_234_bus102;
	phases ABCN;
	from R1-12-47-1_node_132_bus102;
	to R1-12-47-1_node_133_bus102;
	length 96.881;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_235_bus102;
	phases ABCN;
	from R1-12-47-1_node_404_bus102;
	to R1-12-47-1_node_403_bus102;
	length 93.486;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_236_bus102;
	phases ABCN;
	from R1-12-47-1_node_134_bus102;
	to R1-12-47-1_node_132_bus102;
	length 310.693;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_237_bus102;
	phases AN;
	from R1-12-47-1_node_141_bus102;
	to R1-12-47-1_node_142_bus102;
	length 247.407;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_238_bus102;
	phases AN;
	from R1-12-47-1_node_143_bus102;
	to R1-12-47-1_node_144_bus102;
	length 227.590;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_239_bus102;
	phases AN;
	from R1-12-47-1_node_142_bus102;
	to R1-12-47-1_node_143_bus102;
	length 233.060;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_240_bus102;
	phases AN;
	from R1-12-47-1_node_144_bus102;
	to R1-12-47-1_node_145_bus102;
	length 227.842;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_241_bus102;
	phases AN;
	from R1-12-47-1_node_145_bus102;
	to R1-12-47-1_node_146_bus102;
	length 116.870;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_242_bus102;
	phases AN;
	from R1-12-47-1_node_146_bus102;
	to R1-12-47-1_node_147_bus102;
	length 168.610;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_243_bus102;
	phases AN;
	from R1-12-47-1_node_156_bus102;
	to R1-12-47-1_node_157_bus102;
	length 191.686;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_244_bus102;
	phases CN;
	from R1-12-47-1_node_186_bus102;
	to R1-12-47-1_node_187_bus102;
	length 247.733;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_245_bus102;
	phases CN;
	from R1-12-47-1_node_187_bus102;
	to R1-12-47-1_node_188_bus102;
	length 242.073;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_246_bus102;
	phases CN;
	from R1-12-47-1_node_182_bus102;
	to R1-12-47-1_node_183_bus102;
	length 266.101;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_247_bus102;
	phases ABCN;
	from R1-12-47-1_node_76_bus102;
	to R1-12-47-1_node_77_bus102;
	length 197.747;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_248_bus102;
	phases ABCN;
	from R1-12-47-1_node_131_bus102;
	to R1-12-47-1_node_134_bus102;
	length 325.098;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_249_bus102;
	phases ABCN;
	from R1-12-47-1_node_75_bus102;
	to R1-12-47-1_node_76_bus102;
	length 242.237;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_250_bus102;
	phases CN;
	from R1-12-47-1_node_183_bus102;
	to R1-12-47-1_node_184_bus102;
	length 223.747;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_251_bus102;
	phases ABCN;
	from R1-12-47-1_node_74_bus102;
	to R1-12-47-1_node_75_bus102;
	length 84.720;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_252_bus102;
	phases ABCN;
	from R1-12-47-1_node_130_bus102;
	to R1-12-47-1_node_131_bus102;
	length 279.785;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_253_bus102;
	phases CN;
	from R1-12-47-1_node_184_bus102;
	to R1-12-47-1_node_189_bus102;
	length 263.301;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_254_bus102;
	phases ABCN;
	from R1-12-47-1_node_67_bus102;
	to R1-12-47-1_node_74_bus102;
	length 175.761;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_255_bus102;
	phases ABCN;
	from R1-12-47-1_node_66_bus102;
	to R1-12-47-1_node_67_bus102;
	length 81.749;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_256_bus102;
	phases ABCN;
	from R1-12-47-1_node_44_bus102;
	to R1-12-47-1_node_130_bus102;
	length 200.088;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_257_bus102;
	phases CN;
	from R1-12-47-1_node_189_bus102;
	to R1-12-47-1_node_191_bus102;
	length 278.926;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_258_bus102;
	phases AN;
	from R1-12-47-1_node_72_bus102;
	to R1-12-47-1_node_73_bus102;
	length 216.480;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_259_bus102;
	phases ABCN;
	from R1-12-47-1_node_65_bus102;
	to R1-12-47-1_node_66_bus102;
	length 129.324;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_260_bus102;
	phases ABCN;
	from R1-12-47-1_node_64_bus102;
	to R1-12-47-1_node_65_bus102;
	length 159.185;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_261_bus102;
	phases ABCN;
	from R1-12-47-1_node_43_bus102;
	to R1-12-47-1_node_44_bus102;
	length 602.269;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_262_bus102;
	phases CN;
	from R1-12-47-1_node_191_bus102;
	to R1-12-47-1_node_192_bus102;
	length 232.145;
	configuration line_configuration_24_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_263_bus102;
	phases AN;
	from R1-12-47-1_node_22_bus102;
	to R1-12-47-1_node_23_bus102;
	length 849.689;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_264_bus102;
	phases ABCN;
	from R1-12-47-1_node_63_bus102;
	to R1-12-47-1_node_64_bus102;
	length 315.055;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_265_bus102;
	phases BN;
	from R1-12-47-1_node_41_bus102;
	to R1-12-47-1_node_42_bus102;
	length 308.367;
	configuration line_configuration_34_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_266_bus102;
	phases CN;
	from R1-12-47-1_node_192_bus102;
	to R1-12-47-1_node_195_bus102;
	length 291.578;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_267_bus102;
	phases AN;
	from R1-12-47-1_node_36_bus102;
	to R1-12-47-1_node_37_bus102;
	length 134.590;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_268_bus102;
	phases ABCN;
	from R1-12-47-1_node_62_bus102;
	to R1-12-47-1_node_63_bus102;
	length 215.488;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_269_bus102;
	phases AN;
	from R1-12-47-1_node_35_bus102;
	to R1-12-47-1_node_36_bus102;
	length 256.385;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_270_bus102;
	phases BN;
	from R1-12-47-1_node_40_bus102;
	to R1-12-47-1_node_41_bus102;
	length 251.205;
	configuration line_configuration_34_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_271_bus102;
	phases AN;
	from R1-12-47-1_node_34_bus102;
	to R1-12-47-1_node_35_bus102;
	length 221.771;
	configuration line_configuration_18_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_272_bus102;
	phases BN;
	from R1-12-47-1_node_38_bus102;
	to R1-12-47-1_node_40_bus102;
	length 147.015;
	configuration line_configuration_34_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_273_bus102;
	phases ABCN;
	from R1-12-47-1_node_60_bus102;
	to R1-12-47-1_node_61_bus102;
	length 167.816;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_274_bus102;
	phases ABCN;
	from R1-12-47-1_node_57_bus102;
	to R1-12-47-1_node_60_bus102;
	length 570.782;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_275_bus102;
	phases ABCN;
	from R1-12-47-1_node_52_bus102;
	to R1-12-47-1_node_55_bus102;
	length 296.850;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_276_bus102;
	phases ABCN;
	from R1-12-47-1_node_55_bus102;
	to R1-12-47-1_node_56_bus102;
	length 307.769;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_277_bus102;
	phases ABCN;
	from R1-12-47-1_node_56_bus102;
	to R1-12-47-1_node_57_bus102;
	length 304.779;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_278_bus102;
	phases ABCN;
	from R1-12-47-1_node_17_bus102;
	to R1-12-47-1_node_18_bus102;
	length 139.868;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_279_bus102;
	phases ABCN;
	from R1-12-47-1_node_51_bus102;
	to R1-12-47-1_node_52_bus102;
	length 310.316;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_280_bus102;
	phases ABCN;
	from R1-12-47-1_node_18_bus102;
	to R1-12-47-1_node_20_bus102;
	length 62.987;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_281_bus102;
	phases ABCN;
	from R1-12-47-1_node_48_bus102;
	to R1-12-47-1_node_49_bus102;
	length 266.350;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_282_bus102;
	phases ABCN;
	from R1-12-47-1_node_49_bus102;
	to R1-12-47-1_node_50_bus102;
	length 138.037;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_283_bus102;
	phases ABCN;
	from R1-12-47-1_node_50_bus102;
	to R1-12-47-1_node_51_bus102;
	length 128.668;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_284_bus102;
	phases ABCN;
	from R1-12-47-1_node_20_bus102;
	to R1-12-47-1_node_47_bus102;
	length 121.233;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_285_bus102;
	phases ABCN;
	from R1-12-47-1_node_16_bus102;
	to R1-12-47-1_node_17_bus102;
	length 414.813;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_286_bus102;
	phases ABCN;
	from R1-12-47-1_node_14_bus102;
	to R1-12-47-1_node_15_bus102;
	length 197.482;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_287_bus102;
	phases ABCN;
	from R1-12-47-1_node_15_bus102;
	to R1-12-47-1_node_16_bus102;
	length 228.462;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_288_bus102;
	phases ABCN;
	from R1-12-47-1_node_13_bus102;
	to R1-12-47-1_node_14_bus102;
	length 313.906;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_289_bus102;
	phases ABCN;
	from R1-12-47-1_node_12_bus102;
	to R1-12-47-1_node_13_bus102;
	length 150.180;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_290_bus102;
	phases ABCN;
	from R1-12-47-1_node_11_bus102;
	to R1-12-47-1_node_12_bus102;
	length 283.154;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_291_bus102;
	phases ABCN;
	from R1-12-47-1_node_10_bus102;
	to R1-12-47-1_node_11_bus102;
	length 248.282;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_292_bus102;
	phases ABCN;
	from R1-12-47-1_node_9_bus102;
	to R1-12-47-1_node_10_bus102;
	length 303.045;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_293_bus102;
	phases ABCN;
	from R1-12-47-1_node_7_bus102;
	to R1-12-47-1_node_8_bus102;
	length 281.853;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_294_bus102;
	phases ABCN;
	from R1-12-47-1_node_8_bus102;
	to R1-12-47-1_node_9_bus102;
	length 275.842;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_295_bus102;
	phases ABCN;
	from R1-12-47-1_node_5_bus102;
	to R1-12-47-1_node_6_bus102;
	length 115.345;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_296_bus102;
	phases ABCN;
	from R1-12-47-1_node_6_bus102;
	to R1-12-47-1_node_7_bus102;
	length 187.936;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_297_bus102;
	phases ABCN;
	from R1-12-47-1_node_25_bus102;
	to R1-12-47-1_node_5_bus102;
	length 408.623;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_298_bus102;
	phases ABCN;
	from R1-12-47-1_node_3_bus102;
	to R1-12-47-1_node_21_bus102;
	length 167.609;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_299_bus102;
	phases ABCN;
	from R1-12-47-1_node_4_bus102;
	to R1-12-47-1_node_25_bus102;
	length 487.200;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_300_bus102;
	phases ABCN;
	from R1-12-47-1_node_21_bus102;
	to R1-12-47-1_node_4_bus102;
	length 142.189;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_301_bus102;
	phases ABCN;
	from R1-12-47-1_node_612_bus102;
	to R1-12-47-1_node_3_bus102;
	length 458.063;
	configuration line_configuration_22_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_302_bus102;
	phases ABCN;
	from R1-12-47-1_node_79_bus102;
	to R1-12-47-1_node_80_bus102;
	length 200.628;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_303_bus102;
	phases BN;
	from R1-12-47-1_node_29_bus102;
	to R1-12-47-1_node_30_bus102;
	length 151.237;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_304_bus102;
	phases BN;
	from R1-12-47-1_node_38_bus102;
	to R1-12-47-1_node_39_bus102;
	length 454.391;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_305_bus102;
	phases ABCN;
	from R1-12-47-1_node_80_bus102;
	to R1-12-47-1_node_81_bus102;
	length 349.315;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_306_bus102;
	phases BN;
	from R1-12-47-1_node_82_bus102;
	to R1-12-47-1_node_86_bus102;
	length 76.313;
	configuration line_configuration_28_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_307_bus102;
	phases ABCN;
	from R1-12-47-1_node_81_bus102;
	to R1-12-47-1_node_82_bus102;
	length 216.990;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_308_bus102;
	phases CN;
	from R1-12-47-1_node_82_bus102;
	to R1-12-47-1_node_85_bus102;
	length 215.587;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_309_bus102;
	phases ABCN;
	from R1-12-47-1_node_82_bus102;
	to R1-12-47-1_node_83_bus102;
	length 294.015;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_310_bus102;
	phases ABCN;
	from R1-12-47-1_node_83_bus102;
	to R1-12-47-1_node_88_bus102;
	length 98.127;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_311_bus102;
	phases CN;
	from R1-12-47-1_node_91_bus102;
	to R1-12-47-1_node_92_bus102;
	length 239.334;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_312_bus102;
	phases AN;
	from R1-12-47-1_node_106_bus102;
	to R1-12-47-1_node_107_bus102;
	length 610.845;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_313_bus102;
	phases AN;
	from R1-12-47-1_node_120_bus102;
	to R1-12-47-1_node_121_bus102;
	length 220.022;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_314_bus102;
	phases AN;
	from R1-12-47-1_node_117_bus102;
	to R1-12-47-1_node_120_bus102;
	length 148.723;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_315_bus102;
	phases AN;
	from R1-12-47-1_node_116_bus102;
	to R1-12-47-1_node_117_bus102;
	length 120.410;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_316_bus102;
	phases AN;
	from R1-12-47-1_node_107_bus102;
	to R1-12-47-1_node_116_bus102;
	length 190.799;
	configuration line_configuration_29_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_317_bus102;
	phases ABCN;
	from R1-12-47-1_node_88_bus102;
	to R1-12-47-1_node_89_bus102;
	length 286.819;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_318_bus102;
	phases AN;
	from R1-12-47-1_node_121_bus102;
	to R1-12-47-1_node_122_bus102;
	length 279.527;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_319_bus102;
	phases AN;
	from R1-12-47-1_node_122_bus102;
	to R1-12-47-1_node_123_bus102;
	length 227.450;
	configuration line_configuration_23_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_320_bus102;
	phases CN;
	from R1-12-47-1_node_100_bus102;
	to R1-12-47-1_node_101_bus102;
	length 209.586;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_321_bus102;
	phases CN;
	from R1-12-47-1_node_101_bus102;
	to R1-12-47-1_node_103_bus102;
	length 169.473;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_322_bus102;
	phases CN;
	from R1-12-47-1_node_103_bus102;
	to R1-12-47-1_node_104_bus102;
	length 163.713;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_323_bus102;
	phases ABCN;
	from R1-12-47-1_node_89_bus102;
	to R1-12-47-1_node_90_bus102;
	length 481.609;
	configuration line_configuration_19_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_324_bus102;
	phases CN;
	from R1-12-47-1_node_97_bus102;
	to R1-12-47-1_node_98_bus102;
	length 168.033;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_325_bus102;
	phases CN;
	from R1-12-47-1_node_98_bus102;
	to R1-12-47-1_node_99_bus102;
	length 134.045;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_326_bus102;
	phases CN;
	from R1-12-47-1_node_99_bus102;
	to R1-12-47-1_node_100_bus102;
	length 181.327;
	configuration line_configuration_21_bus102;
};

object overhead_line {
	name R1-12-47-1_ol_327_bus102;
	phases ABCN;
	from R1-12-47-1_node_90_bus102;
	to R1-12-47-1_node_611_bus102;
	length 282.607;
	configuration line_configuration_19_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
	name overhead_line_conductor_3_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
	name overhead_line_conductor_4_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 197.0;
	geometric_mean_radius 0.00883 ft;
	resistance 1.51970;
	name overhead_line_conductor_5_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 204.0;
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
	name overhead_line_conductor_6_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00418 ft;
	resistance 1.62570;
	name overhead_line_conductor_9_bus102;
};

object overhead_line_conductor {
	rating.summer.continuous 858.0;
	geometric_mean_radius 0.02940 ft;
	resistance 0.16300;
	name overhead_line_conductor_10_bus102;
};

object switch {
	name R1-12-47-1_switch_1_bus102;
	phases ABCN;
	from R1-12-47-1_node_217_bus102;
	to R1-12-47-1_node_535_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_2_bus102;
	phases ABCN;
	from R1-12-47-1_node_342_bus102;
	to R1-12-47-1_node_343_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_3_bus102;
	phases ABCN;
	from R1-12-47-1_node_227_bus102;
	to R1-12-47-1_node_228_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_4_bus102;
	phases ABCN;
	from R1-12-47-1_node_216_bus102;
	to R1-12-47-1_node_217_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_5_bus102;
	phases ABCN;
	from R1-12-47-1_node_234_bus102;
	to R1-12-47-1_node_268_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_6_bus102;
	phases ABCN;
	from R1-12-47-1_node_77_bus102;
	to R1-12-47-1_node_404_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_7_bus102;
	phases ABCN;
	from R1-12-47-1_node_17_bus102;
	to R1-12-47-1_node_43_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_8_bus102;
	phases ABCN;
	from R1-12-47-1_node_18_bus102;
	to R1-12-47-1_node_19_bus102;
	status CLOSED;
};

object switch {
	name R1-12-47-1_switch_9_bus102;
	phases ABCN;
	from R1-12-47-1_node_613_bus102;
	to R1-12-47-1_node_612_bus102;
	status CLOSED;
};

object transformer {
	name R1-12-47-1_xfmr_1_bus102;
	phases AS;
	from R1-12-47-1_node_603_bus102;
	to R1-12-47-1_tn_1_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_2_bus102;
	phases AS;
	from R1-12-47-1_node_602_bus102;
	to R1-12-47-1_tn_2_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_3_bus102;
	phases AS;
	from R1-12-47-1_node_601_bus102;
	to R1-12-47-1_tn_3_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_4_bus102;
	phases AS;
	from R1-12-47-1_node_600_bus102;
	to R1-12-47-1_tn_4_bus102;
	configuration transformer_configuration_3086_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_5_bus102;
	phases AS;
	from R1-12-47-1_node_599_bus102;
	to R1-12-47-1_tn_5_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_6_bus102;
	phases AS;
	from R1-12-47-1_node_598_bus102;
	to R1-12-47-1_tn_6_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_7_bus102;
	phases AS;
	from R1-12-47-1_node_594_bus102;
	to R1-12-47-1_tn_7_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_8_bus102;
	phases BS;
	from R1-12-47-1_node_594_bus102;
	to R1-12-47-1_tn_8_bus102;
	configuration transformer_configuration_3100_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_9_bus102;
	phases CS;
	from R1-12-47-1_node_594_bus102;
	to R1-12-47-1_tn_9_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_10_bus102;
	phases AS;
	from R1-12-47-1_node_593_bus102;
	to R1-12-47-1_tn_10_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_11_bus102;
	phases BS;
	from R1-12-47-1_node_593_bus102;
	to R1-12-47-1_tn_11_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_12_bus102;
	phases CS;
	from R1-12-47-1_node_593_bus102;
	to R1-12-47-1_tn_12_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_13_bus102;
	phases AS;
	from R1-12-47-1_node_604_bus102;
	to R1-12-47-1_tn_13_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_14_bus102;
	phases AS;
	from R1-12-47-1_node_510_bus102;
	to R1-12-47-1_tn_14_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_15_bus102;
	phases AS;
	from R1-12-47-1_node_608_bus102;
	to R1-12-47-1_tn_15_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_16_bus102;
	phases AS;
	from R1-12-47-1_node_507_bus102;
	to R1-12-47-1_tn_16_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_17_bus102;
	phases AS;
	from R1-12-47-1_node_592_bus102;
	to R1-12-47-1_tn_17_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_18_bus102;
	phases BS;
	from R1-12-47-1_node_592_bus102;
	to R1-12-47-1_tn_18_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_19_bus102;
	phases CS;
	from R1-12-47-1_node_592_bus102;
	to R1-12-47-1_tn_19_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_20_bus102;
	phases AS;
	from R1-12-47-1_node_506_bus102;
	to R1-12-47-1_tn_20_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_21_bus102;
	phases AS;
	from R1-12-47-1_node_605_bus102;
	to R1-12-47-1_tn_21_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_22_bus102;
	phases AS;
	from R1-12-47-1_node_505_bus102;
	to R1-12-47-1_tn_22_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_23_bus102;
	phases AS;
	from R1-12-47-1_node_591_bus102;
	to R1-12-47-1_tn_23_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_24_bus102;
	phases BS;
	from R1-12-47-1_node_591_bus102;
	to R1-12-47-1_tn_24_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_25_bus102;
	phases CS;
	from R1-12-47-1_node_591_bus102;
	to R1-12-47-1_tn_25_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_26_bus102;
	phases AS;
	from R1-12-47-1_node_509_bus102;
	to R1-12-47-1_tn_26_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_27_bus102;
	phases AS;
	from R1-12-47-1_node_607_bus102;
	to R1-12-47-1_tn_27_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_28_bus102;
	phases AS;
	from R1-12-47-1_node_504_bus102;
	to R1-12-47-1_tn_28_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_29_bus102;
	phases AS;
	from R1-12-47-1_node_606_bus102;
	to R1-12-47-1_tn_29_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_30_bus102;
	phases AS;
	from R1-12-47-1_node_590_bus102;
	to R1-12-47-1_tn_30_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_31_bus102;
	phases BS;
	from R1-12-47-1_node_590_bus102;
	to R1-12-47-1_tn_31_bus102;
	configuration transformer_configuration_3104_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_32_bus102;
	phases CS;
	from R1-12-47-1_node_590_bus102;
	to R1-12-47-1_tn_32_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_33_bus102;
	phases AS;
	from R1-12-47-1_node_511_bus102;
	to R1-12-47-1_tn_33_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_34_bus102;
	phases AS;
	from R1-12-47-1_node_478_bus102;
	to R1-12-47-1_tn_34_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_35_bus102;
	phases AS;
	from R1-12-47-1_node_525_bus102;
	to R1-12-47-1_tn_35_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_36_bus102;
	phases AS;
	from R1-12-47-1_node_513_bus102;
	to R1-12-47-1_tn_36_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_37_bus102;
	phases AS;
	from R1-12-47-1_node_481_bus102;
	to R1-12-47-1_tn_37_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_38_bus102;
	phases AS;
	from R1-12-47-1_node_588_bus102;
	to R1-12-47-1_tn_38_bus102;
	configuration transformer_configuration_3092_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_39_bus102;
	phases AS;
	from R1-12-47-1_node_521_bus102;
	to R1-12-47-1_tn_39_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_40_bus102;
	phases AS;
	from R1-12-47-1_node_516_bus102;
	to R1-12-47-1_tn_40_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_41_bus102;
	phases AS;
	from R1-12-47-1_node_514_bus102;
	to R1-12-47-1_tn_41_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_42_bus102;
	phases AS;
	from R1-12-47-1_node_526_bus102;
	to R1-12-47-1_tn_42_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_43_bus102;
	phases AS;
	from R1-12-47-1_node_520_bus102;
	to R1-12-47-1_tn_43_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_44_bus102;
	phases AS;
	from R1-12-47-1_node_517_bus102;
	to R1-12-47-1_tn_44_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_45_bus102;
	phases AS;
	from R1-12-47-1_node_523_bus102;
	to R1-12-47-1_tn_45_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_46_bus102;
	phases AS;
	from R1-12-47-1_node_522_bus102;
	to R1-12-47-1_tn_46_bus102;
	configuration transformer_configuration_3096_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_47_bus102;
	phases AS;
	from R1-12-47-1_node_580_bus102;
	to R1-12-47-1_tn_47_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_48_bus102;
	phases AS;
	from R1-12-47-1_node_582_bus102;
	to R1-12-47-1_tn_48_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_49_bus102;
	phases AS;
	from R1-12-47-1_node_583_bus102;
	to R1-12-47-1_tn_49_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_50_bus102;
	phases AS;
	from R1-12-47-1_node_527_bus102;
	to R1-12-47-1_tn_50_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_51_bus102;
	phases AS;
	from R1-12-47-1_node_465_bus102;
	to R1-12-47-1_tn_51_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_52_bus102;
	phases BS;
	from R1-12-47-1_node_465_bus102;
	to R1-12-47-1_tn_52_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_53_bus102;
	phases CS;
	from R1-12-47-1_node_465_bus102;
	to R1-12-47-1_tn_53_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_54_bus102;
	phases AS;
	from R1-12-47-1_node_578_bus102;
	to R1-12-47-1_tn_54_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_55_bus102;
	phases AS;
	from R1-12-47-1_node_579_bus102;
	to R1-12-47-1_tn_55_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_56_bus102;
	phases AS;
	from R1-12-47-1_node_585_bus102;
	to R1-12-47-1_tn_56_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_57_bus102;
	phases AS;
	from R1-12-47-1_node_584_bus102;
	to R1-12-47-1_tn_57_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_58_bus102;
	phases AS;
	from R1-12-47-1_node_482_bus102;
	to R1-12-47-1_tn_58_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_59_bus102;
	phases AS;
	from R1-12-47-1_node_479_bus102;
	to R1-12-47-1_tn_59_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_60_bus102;
	phases AS;
	from R1-12-47-1_node_528_bus102;
	to R1-12-47-1_tn_60_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_61_bus102;
	phases AS;
	from R1-12-47-1_node_518_bus102;
	to R1-12-47-1_tn_61_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_62_bus102;
	phases AS;
	from R1-12-47-1_node_473_bus102;
	to R1-12-47-1_tn_62_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_63_bus102;
	phases AS;
	from R1-12-47-1_node_562_bus102;
	to R1-12-47-1_tn_63_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_64_bus102;
	phases BS;
	from R1-12-47-1_node_562_bus102;
	to R1-12-47-1_tn_64_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_65_bus102;
	phases CS;
	from R1-12-47-1_node_562_bus102;
	to R1-12-47-1_tn_65_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_66_bus102;
	phases AS;
	from R1-12-47-1_node_581_bus102;
	to R1-12-47-1_tn_66_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_67_bus102;
	phases AS;
	from R1-12-47-1_node_484_bus102;
	to R1-12-47-1_tn_67_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_68_bus102;
	phases AS;
	from R1-12-47-1_node_483_bus102;
	to R1-12-47-1_tn_68_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_69_bus102;
	phases BS;
	from R1-12-47-1_node_575_bus102;
	to R1-12-47-1_tn_69_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_70_bus102;
	phases CS;
	from R1-12-47-1_node_567_bus102;
	to R1-12-47-1_tn_70_bus102;
	configuration transformer_configuration_3118_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_71_bus102;
	phases AS;
	from R1-12-47-1_node_487_bus102;
	to R1-12-47-1_tn_71_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_72_bus102;
	phases CS;
	from R1-12-47-1_node_568_bus102;
	to R1-12-47-1_tn_72_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_73_bus102;
	phases AS;
	from R1-12-47-1_node_464_bus102;
	to R1-12-47-1_tn_73_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_74_bus102;
	phases BS;
	from R1-12-47-1_node_464_bus102;
	to R1-12-47-1_tn_74_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_75_bus102;
	phases CS;
	from R1-12-47-1_node_464_bus102;
	to R1-12-47-1_tn_75_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_76_bus102;
	phases AS;
	from R1-12-47-1_node_561_bus102;
	to R1-12-47-1_tn_76_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_77_bus102;
	phases BS;
	from R1-12-47-1_node_561_bus102;
	to R1-12-47-1_tn_77_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_78_bus102;
	phases CS;
	from R1-12-47-1_node_561_bus102;
	to R1-12-47-1_tn_78_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_79_bus102;
	phases AS;
	from R1-12-47-1_node_519_bus102;
	to R1-12-47-1_tn_79_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_80_bus102;
	phases AS;
	from R1-12-47-1_node_589_bus102;
	to R1-12-47-1_tn_80_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_81_bus102;
	phases AS;
	from R1-12-47-1_node_472_bus102;
	to R1-12-47-1_tn_81_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_82_bus102;
	phases AS;
	from R1-12-47-1_node_529_bus102;
	to R1-12-47-1_tn_82_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_83_bus102;
	phases AS;
	from R1-12-47-1_node_488_bus102;
	to R1-12-47-1_tn_83_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_84_bus102;
	phases AS;
	from R1-12-47-1_node_486_bus102;
	to R1-12-47-1_tn_84_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_85_bus102;
	phases AS;
	from R1-12-47-1_node_566_bus102;
	to R1-12-47-1_tn_85_bus102;
	configuration transformer_configuration_3092_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_86_bus102;
	phases AS;
	from R1-12-47-1_node_463_bus102;
	to R1-12-47-1_tn_86_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_87_bus102;
	phases BS;
	from R1-12-47-1_node_463_bus102;
	to R1-12-47-1_tn_87_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_88_bus102;
	phases CS;
	from R1-12-47-1_node_463_bus102;
	to R1-12-47-1_tn_88_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_89_bus102;
	phases AS;
	from R1-12-47-1_node_495_bus102;
	to R1-12-47-1_tn_89_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_90_bus102;
	phases AS;
	from R1-12-47-1_node_489_bus102;
	to R1-12-47-1_tn_90_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_91_bus102;
	phases AS;
	from R1-12-47-1_node_471_bus102;
	to R1-12-47-1_tn_91_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_92_bus102;
	phases AS;
	from R1-12-47-1_node_570_bus102;
	to R1-12-47-1_tn_92_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_93_bus102;
	phases AS;
	from R1-12-47-1_node_498_bus102;
	to R1-12-47-1_tn_93_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_94_bus102;
	phases AS;
	from R1-12-47-1_node_490_bus102;
	to R1-12-47-1_tn_94_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_95_bus102;
	phases AS;
	from R1-12-47-1_node_571_bus102;
	to R1-12-47-1_tn_95_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_96_bus102;
	phases AS;
	from R1-12-47-1_node_492_bus102;
	to R1-12-47-1_tn_96_bus102;
	configuration transformer_configuration_3098_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_97_bus102;
	phases AS;
	from R1-12-47-1_node_531_bus102;
	to R1-12-47-1_tn_97_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_98_bus102;
	phases AS;
	from R1-12-47-1_node_497_bus102;
	to R1-12-47-1_tn_98_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_99_bus102;
	phases AS;
	from R1-12-47-1_node_470_bus102;
	to R1-12-47-1_tn_99_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_100_bus102;
	phases CS;
	from R1-12-47-1_node_563_bus102;
	to R1-12-47-1_tn_100_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_101_bus102;
	phases AS;
	from R1-12-47-1_node_418_bus102;
	to R1-12-47-1_tn_101_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_102_bus102;
	phases AS;
	from R1-12-47-1_node_462_bus102;
	to R1-12-47-1_tn_102_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_103_bus102;
	phases BS;
	from R1-12-47-1_node_462_bus102;
	to R1-12-47-1_tn_103_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_104_bus102;
	phases CS;
	from R1-12-47-1_node_462_bus102;
	to R1-12-47-1_tn_104_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_105_bus102;
	phases AS;
	from R1-12-47-1_node_572_bus102;
	to R1-12-47-1_tn_105_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_106_bus102;
	phases CS;
	from R1-12-47-1_node_564_bus102;
	to R1-12-47-1_tn_106_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_107_bus102;
	phases CS;
	from R1-12-47-1_node_565_bus102;
	to R1-12-47-1_tn_107_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_108_bus102;
	phases AS;
	from R1-12-47-1_node_573_bus102;
	to R1-12-47-1_tn_108_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_109_bus102;
	phases AS;
	from R1-12-47-1_node_491_bus102;
	to R1-12-47-1_tn_109_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_110_bus102;
	phases AS;
	from R1-12-47-1_node_499_bus102;
	to R1-12-47-1_tn_110_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_111_bus102;
	phases AS;
	from R1-12-47-1_node_554_bus102;
	to R1-12-47-1_tn_111_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_112_bus102;
	phases AS;
	from R1-12-47-1_node_500_bus102;
	to R1-12-47-1_tn_112_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_113_bus102;
	phases AS;
	from R1-12-47-1_node_553_bus102;
	to R1-12-47-1_tn_113_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_114_bus102;
	phases AS;
	from R1-12-47-1_node_493_bus102;
	to R1-12-47-1_tn_114_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_115_bus102;
	phases AS;
	from R1-12-47-1_node_467_bus102;
	to R1-12-47-1_tn_115_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_116_bus102;
	phases CS;
	from R1-12-47-1_node_322_bus102;
	to R1-12-47-1_tn_116_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_117_bus102;
	phases AS;
	from R1-12-47-1_node_469_bus102;
	to R1-12-47-1_tn_117_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_118_bus102;
	phases AS;
	from R1-12-47-1_node_417_bus102;
	to R1-12-47-1_tn_118_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_119_bus102;
	phases AS;
	from R1-12-47-1_node_501_bus102;
	to R1-12-47-1_tn_119_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_120_bus102;
	phases AS;
	from R1-12-47-1_node_550_bus102;
	to R1-12-47-1_tn_120_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_121_bus102;
	phases BS;
	from R1-12-47-1_node_550_bus102;
	to R1-12-47-1_tn_121_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_122_bus102;
	phases CS;
	from R1-12-47-1_node_550_bus102;
	to R1-12-47-1_tn_122_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_123_bus102;
	phases AS;
	from R1-12-47-1_node_460_bus102;
	to R1-12-47-1_tn_123_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_124_bus102;
	phases BS;
	from R1-12-47-1_node_460_bus102;
	to R1-12-47-1_tn_124_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_125_bus102;
	phases CS;
	from R1-12-47-1_node_460_bus102;
	to R1-12-47-1_tn_125_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_126_bus102;
	phases AS;
	from R1-12-47-1_node_416_bus102;
	to R1-12-47-1_tn_126_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_127_bus102;
	phases AS;
	from R1-12-47-1_node_494_bus102;
	to R1-12-47-1_tn_127_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_128_bus102;
	phases AS;
	from R1-12-47-1_node_533_bus102;
	to R1-12-47-1_tn_128_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_129_bus102;
	phases CS;
	from R1-12-47-1_node_555_bus102;
	to R1-12-47-1_tn_129_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_130_bus102;
	phases AS;
	from R1-12-47-1_node_457_bus102;
	to R1-12-47-1_tn_130_bus102;
	configuration transformer_configuration_3094_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_131_bus102;
	phases BS;
	from R1-12-47-1_node_457_bus102;
	to R1-12-47-1_tn_131_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_132_bus102;
	phases CS;
	from R1-12-47-1_node_457_bus102;
	to R1-12-47-1_tn_132_bus102;
	configuration transformer_configuration_3122_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_133_bus102;
	phases AS;
	from R1-12-47-1_node_534_bus102;
	to R1-12-47-1_tn_133_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_134_bus102;
	phases AS;
	from R1-12-47-1_node_459_bus102;
	to R1-12-47-1_tn_134_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_135_bus102;
	phases BS;
	from R1-12-47-1_node_459_bus102;
	to R1-12-47-1_tn_135_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_136_bus102;
	phases CS;
	from R1-12-47-1_node_459_bus102;
	to R1-12-47-1_tn_136_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_137_bus102;
	phases AS;
	from R1-12-47-1_node_558_bus102;
	to R1-12-47-1_tn_137_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_138_bus102;
	phases AS;
	from R1-12-47-1_node_415_bus102;
	to R1-12-47-1_tn_138_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_139_bus102;
	phases BS;
	from R1-12-47-1_node_310_bus102;
	to R1-12-47-1_tn_139_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_140_bus102;
	phases BS;
	from R1-12-47-1_node_311_bus102;
	to R1-12-47-1_tn_140_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_141_bus102;
	phases CS;
	from R1-12-47-1_node_548_bus102;
	to R1-12-47-1_tn_141_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_142_bus102;
	phases CS;
	from R1-12-47-1_node_549_bus102;
	to R1-12-47-1_tn_142_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_143_bus102;
	phases AS;
	from R1-12-47-1_node_502_bus102;
	to R1-12-47-1_tn_143_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_144_bus102;
	phases AS;
	from R1-12-47-1_node_328_bus102;
	to R1-12-47-1_tn_144_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_145_bus102;
	phases AS;
	from R1-12-47-1_node_414_bus102;
	to R1-12-47-1_tn_145_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_146_bus102;
	phases AS;
	from R1-12-47-1_node_458_bus102;
	to R1-12-47-1_tn_146_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_147_bus102;
	phases BS;
	from R1-12-47-1_node_458_bus102;
	to R1-12-47-1_tn_147_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_148_bus102;
	phases CS;
	from R1-12-47-1_node_458_bus102;
	to R1-12-47-1_tn_148_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_149_bus102;
	phases CS;
	from R1-12-47-1_node_320_bus102;
	to R1-12-47-1_tn_149_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_150_bus102;
	phases BS;
	from R1-12-47-1_node_450_bus102;
	to R1-12-47-1_tn_150_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_151_bus102;
	phases BS;
	from R1-12-47-1_node_556_bus102;
	to R1-12-47-1_tn_151_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_152_bus102;
	phases AS;
	from R1-12-47-1_node_455_bus102;
	to R1-12-47-1_tn_152_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_153_bus102;
	phases BS;
	from R1-12-47-1_node_455_bus102;
	to R1-12-47-1_tn_153_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_154_bus102;
	phases CS;
	from R1-12-47-1_node_455_bus102;
	to R1-12-47-1_tn_154_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_155_bus102;
	phases BS;
	from R1-12-47-1_node_448_bus102;
	to R1-12-47-1_tn_155_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_156_bus102;
	phases BS;
	from R1-12-47-1_node_557_bus102;
	to R1-12-47-1_tn_156_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_157_bus102;
	phases BS;
	from R1-12-47-1_node_309_bus102;
	to R1-12-47-1_tn_157_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_158_bus102;
	phases AS;
	from R1-12-47-1_node_454_bus102;
	to R1-12-47-1_tn_158_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_159_bus102;
	phases BS;
	from R1-12-47-1_node_454_bus102;
	to R1-12-47-1_tn_159_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_160_bus102;
	phases CS;
	from R1-12-47-1_node_454_bus102;
	to R1-12-47-1_tn_160_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_161_bus102;
	phases AS;
	from R1-12-47-1_node_413_bus102;
	to R1-12-47-1_tn_161_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_162_bus102;
	phases AS;
	from R1-12-47-1_node_357_bus102;
	to R1-12-47-1_tn_162_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_163_bus102;
	phases AS;
	from R1-12-47-1_node_453_bus102;
	to R1-12-47-1_tn_163_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_164_bus102;
	phases BS;
	from R1-12-47-1_node_453_bus102;
	to R1-12-47-1_tn_164_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_165_bus102;
	phases CS;
	from R1-12-47-1_node_453_bus102;
	to R1-12-47-1_tn_165_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_166_bus102;
	phases CS;
	from R1-12-47-1_node_319_bus102;
	to R1-12-47-1_tn_166_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_167_bus102;
	phases AS;
	from R1-12-47-1_node_452_bus102;
	to R1-12-47-1_tn_167_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_168_bus102;
	phases BS;
	from R1-12-47-1_node_452_bus102;
	to R1-12-47-1_tn_168_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_169_bus102;
	phases CS;
	from R1-12-47-1_node_452_bus102;
	to R1-12-47-1_tn_169_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_170_bus102;
	phases BS;
	from R1-12-47-1_node_447_bus102;
	to R1-12-47-1_tn_170_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_171_bus102;
	phases AS;
	from R1-12-47-1_node_451_bus102;
	to R1-12-47-1_tn_171_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_172_bus102;
	phases BS;
	from R1-12-47-1_node_451_bus102;
	to R1-12-47-1_tn_172_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_173_bus102;
	phases CS;
	from R1-12-47-1_node_451_bus102;
	to R1-12-47-1_tn_173_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_174_bus102;
	phases AS;
	from R1-12-47-1_node_327_bus102;
	to R1-12-47-1_tn_174_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_175_bus102;
	phases AS;
	from R1-12-47-1_node_539_bus102;
	to R1-12-47-1_tn_175_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_176_bus102;
	phases BS;
	from R1-12-47-1_node_539_bus102;
	to R1-12-47-1_tn_176_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_177_bus102;
	phases CS;
	from R1-12-47-1_node_539_bus102;
	to R1-12-47-1_tn_177_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_178_bus102;
	phases AS;
	from R1-12-47-1_node_412_bus102;
	to R1-12-47-1_tn_178_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_179_bus102;
	phases BS;
	from R1-12-47-1_node_541_bus102;
	to R1-12-47-1_tn_179_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_180_bus102;
	phases BS;
	from R1-12-47-1_node_542_bus102;
	to R1-12-47-1_tn_180_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_181_bus102;
	phases AS;
	from R1-12-47-1_node_545_bus102;
	to R1-12-47-1_tn_181_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_182_bus102;
	phases AS;
	from R1-12-47-1_node_436_bus102;
	to R1-12-47-1_tn_182_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_183_bus102;
	phases BS;
	from R1-12-47-1_node_436_bus102;
	to R1-12-47-1_tn_183_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_184_bus102;
	phases CS;
	from R1-12-47-1_node_436_bus102;
	to R1-12-47-1_tn_184_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_185_bus102;
	phases BS;
	from R1-12-47-1_node_308_bus102;
	to R1-12-47-1_tn_185_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_186_bus102;
	phases BS;
	from R1-12-47-1_node_294_bus102;
	to R1-12-47-1_tn_186_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_187_bus102;
	phases AS;
	from R1-12-47-1_node_435_bus102;
	to R1-12-47-1_tn_187_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_188_bus102;
	phases BS;
	from R1-12-47-1_node_435_bus102;
	to R1-12-47-1_tn_188_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_189_bus102;
	phases CS;
	from R1-12-47-1_node_435_bus102;
	to R1-12-47-1_tn_189_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_190_bus102;
	phases AS;
	from R1-12-47-1_node_356_bus102;
	to R1-12-47-1_tn_190_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_191_bus102;
	phases AS;
	from R1-12-47-1_node_538_bus102;
	to R1-12-47-1_tn_191_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_192_bus102;
	phases BS;
	from R1-12-47-1_node_538_bus102;
	to R1-12-47-1_tn_192_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_193_bus102;
	phases CS;
	from R1-12-47-1_node_538_bus102;
	to R1-12-47-1_tn_193_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_194_bus102;
	phases AS;
	from R1-12-47-1_node_355_bus102;
	to R1-12-47-1_tn_194_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_195_bus102;
	phases AS;
	from R1-12-47-1_node_232_bus102;
	to R1-12-47-1_tn_195_bus102;
	configuration transformer_configuration_3092_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_196_bus102;
	phases AS;
	from R1-12-47-1_node_293_bus102;
	to R1-12-47-1_tn_196_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_197_bus102;
	phases BS;
	from R1-12-47-1_node_293_bus102;
	to R1-12-47-1_tn_197_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_198_bus102;
	phases CS;
	from R1-12-47-1_node_293_bus102;
	to R1-12-47-1_tn_198_bus102;
	configuration transformer_configuration_3124_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_199_bus102;
	phases AS;
	from R1-12-47-1_node_544_bus102;
	to R1-12-47-1_tn_199_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_200_bus102;
	phases AS;
	from R1-12-47-1_node_444_bus102;
	to R1-12-47-1_tn_200_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_201_bus102;
	phases BS;
	from R1-12-47-1_node_444_bus102;
	to R1-12-47-1_tn_201_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_202_bus102;
	phases CS;
	from R1-12-47-1_node_444_bus102;
	to R1-12-47-1_tn_202_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_203_bus102;
	phases AS;
	from R1-12-47-1_node_354_bus102;
	to R1-12-47-1_tn_203_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_204_bus102;
	phases AS;
	from R1-12-47-1_node_326_bus102;
	to R1-12-47-1_tn_204_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_205_bus102;
	phases AS;
	from R1-12-47-1_node_239_bus102;
	to R1-12-47-1_tn_205_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_206_bus102;
	phases AS;
	from R1-12-47-1_node_336_bus102;
	to R1-12-47-1_tn_206_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_207_bus102;
	phases CS;
	from R1-12-47-1_node_318_bus102;
	to R1-12-47-1_tn_207_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_208_bus102;
	phases CS;
	from R1-12-47-1_node_537_bus102;
	to R1-12-47-1_tn_208_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_209_bus102;
	phases CS;
	from R1-12-47-1_node_317_bus102;
	to R1-12-47-1_tn_209_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_210_bus102;
	phases AS;
	from R1-12-47-1_node_238_bus102;
	to R1-12-47-1_tn_210_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_211_bus102;
	phases AS;
	from R1-12-47-1_node_236_bus102;
	to R1-12-47-1_tn_211_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_212_bus102;
	phases BS;
	from R1-12-47-1_node_292_bus102;
	to R1-12-47-1_tn_212_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_213_bus102;
	phases CS;
	from R1-12-47-1_node_442_bus102;
	to R1-12-47-1_tn_213_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_214_bus102;
	phases AS;
	from R1-12-47-1_node_421_bus102;
	to R1-12-47-1_tn_214_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_215_bus102;
	phases CS;
	from R1-12-47-1_node_443_bus102;
	to R1-12-47-1_tn_215_bus102;
	configuration transformer_configuration_3125_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_216_bus102;
	phases AS;
	from R1-12-47-1_node_339_bus102;
	to R1-12-47-1_tn_216_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_217_bus102;
	phases AS;
	from R1-12-47-1_node_437_bus102;
	to R1-12-47-1_tn_217_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_218_bus102;
	phases BS;
	from R1-12-47-1_node_437_bus102;
	to R1-12-47-1_tn_218_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_219_bus102;
	phases CS;
	from R1-12-47-1_node_437_bus102;
	to R1-12-47-1_tn_219_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_220_bus102;
	phases AS;
	from R1-12-47-1_node_439_bus102;
	to R1-12-47-1_tn_220_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_221_bus102;
	phases BS;
	from R1-12-47-1_node_439_bus102;
	to R1-12-47-1_tn_221_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_222_bus102;
	phases CS;
	from R1-12-47-1_node_439_bus102;
	to R1-12-47-1_tn_222_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_223_bus102;
	phases AS;
	from R1-12-47-1_node_344_bus102;
	to R1-12-47-1_tn_223_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_224_bus102;
	phases BS;
	from R1-12-47-1_node_344_bus102;
	to R1-12-47-1_tn_224_bus102;
	configuration transformer_configuration_3111_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_225_bus102;
	phases CS;
	from R1-12-47-1_node_344_bus102;
	to R1-12-47-1_tn_225_bus102;
	configuration transformer_configuration_3126_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_226_bus102;
	phases AS;
	from R1-12-47-1_node_341_bus102;
	to R1-12-47-1_tn_226_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_227_bus102;
	phases BS;
	from R1-12-47-1_node_341_bus102;
	to R1-12-47-1_tn_227_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_228_bus102;
	phases CS;
	from R1-12-47-1_node_341_bus102;
	to R1-12-47-1_tn_228_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_229_bus102;
	phases AS;
	from R1-12-47-1_node_342_bus102;
	to R1-12-47-1_tn_229_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_230_bus102;
	phases BS;
	from R1-12-47-1_node_342_bus102;
	to R1-12-47-1_tn_230_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_231_bus102;
	phases CS;
	from R1-12-47-1_node_342_bus102;
	to R1-12-47-1_tn_231_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_232_bus102;
	phases AS;
	from R1-12-47-1_node_340_bus102;
	to R1-12-47-1_tn_232_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_233_bus102;
	phases BS;
	from R1-12-47-1_node_340_bus102;
	to R1-12-47-1_tn_233_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_234_bus102;
	phases CS;
	from R1-12-47-1_node_340_bus102;
	to R1-12-47-1_tn_234_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_235_bus102;
	phases AS;
	from R1-12-47-1_node_337_bus102;
	to R1-12-47-1_tn_235_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_236_bus102;
	phases BS;
	from R1-12-47-1_node_337_bus102;
	to R1-12-47-1_tn_236_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_237_bus102;
	phases CS;
	from R1-12-47-1_node_337_bus102;
	to R1-12-47-1_tn_237_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_238_bus102;
	phases AS;
	from R1-12-47-1_node_330_bus102;
	to R1-12-47-1_tn_238_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_239_bus102;
	phases BS;
	from R1-12-47-1_node_330_bus102;
	to R1-12-47-1_tn_239_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_240_bus102;
	phases CS;
	from R1-12-47-1_node_330_bus102;
	to R1-12-47-1_tn_240_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_241_bus102;
	phases AS;
	from R1-12-47-1_node_329_bus102;
	to R1-12-47-1_tn_241_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_242_bus102;
	phases BS;
	from R1-12-47-1_node_329_bus102;
	to R1-12-47-1_tn_242_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_243_bus102;
	phases CS;
	from R1-12-47-1_node_329_bus102;
	to R1-12-47-1_tn_243_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_244_bus102;
	phases AS;
	from R1-12-47-1_node_334_bus102;
	to R1-12-47-1_tn_244_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_245_bus102;
	phases BS;
	from R1-12-47-1_node_334_bus102;
	to R1-12-47-1_tn_245_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_246_bus102;
	phases CS;
	from R1-12-47-1_node_334_bus102;
	to R1-12-47-1_tn_246_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_247_bus102;
	phases AS;
	from R1-12-47-1_node_228_bus102;
	to R1-12-47-1_tn_247_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_248_bus102;
	phases BS;
	from R1-12-47-1_node_228_bus102;
	to R1-12-47-1_tn_248_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_249_bus102;
	phases CS;
	from R1-12-47-1_node_228_bus102;
	to R1-12-47-1_tn_249_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_250_bus102;
	phases BS;
	from R1-12-47-1_node_307_bus102;
	to R1-12-47-1_tn_250_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_251_bus102;
	phases BS;
	from R1-12-47-1_node_288_bus102;
	to R1-12-47-1_tn_251_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_252_bus102;
	phases BS;
	from R1-12-47-1_node_291_bus102;
	to R1-12-47-1_tn_252_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_253_bus102;
	phases BS;
	from R1-12-47-1_node_432_bus102;
	to R1-12-47-1_tn_253_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_254_bus102;
	phases BS;
	from R1-12-47-1_node_287_bus102;
	to R1-12-47-1_tn_254_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_255_bus102;
	phases AS;
	from R1-12-47-1_node_610_bus102;
	to R1-12-47-1_tn_255_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_256_bus102;
	phases BS;
	from R1-12-47-1_node_610_bus102;
	to R1-12-47-1_tn_256_bus102;
	configuration transformer_configuration_3112_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_257_bus102;
	phases CS;
	from R1-12-47-1_node_610_bus102;
	to R1-12-47-1_tn_257_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_258_bus102;
	phases AS;
	from R1-12-47-1_node_233_bus102;
	to R1-12-47-1_tn_258_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_259_bus102;
	phases BS;
	from R1-12-47-1_node_233_bus102;
	to R1-12-47-1_tn_259_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_260_bus102;
	phases CS;
	from R1-12-47-1_node_233_bus102;
	to R1-12-47-1_tn_260_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_261_bus102;
	phases CS;
	from R1-12-47-1_node_438_bus102;
	to R1-12-47-1_tn_261_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_262_bus102;
	phases BS;
	from R1-12-47-1_node_314_bus102;
	to R1-12-47-1_tn_262_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_263_bus102;
	phases BS;
	from R1-12-47-1_node_312_bus102;
	to R1-12-47-1_tn_263_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_264_bus102;
	phases CS;
	from R1-12-47-1_node_423_bus102;
	to R1-12-47-1_tn_264_bus102;
	configuration transformer_configuration_3126_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_265_bus102;
	phases AS;
	from R1-12-47-1_node_347_bus102;
	to R1-12-47-1_tn_265_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_266_bus102;
	phases AS;
	from R1-12-47-1_node_353_bus102;
	to R1-12-47-1_tn_266_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_267_bus102;
	phases CS;
	from R1-12-47-1_node_332_bus102;
	to R1-12-47-1_tn_267_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_268_bus102;
	phases CS;
	from R1-12-47-1_node_300_bus102;
	to R1-12-47-1_tn_268_bus102;
	configuration transformer_configuration_3128_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_269_bus102;
	phases CS;
	from R1-12-47-1_node_297_bus102;
	to R1-12-47-1_tn_269_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_270_bus102;
	phases CS;
	from R1-12-47-1_node_224_bus102;
	to R1-12-47-1_tn_270_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_271_bus102;
	phases CS;
	from R1-12-47-1_node_295_bus102;
	to R1-12-47-1_tn_271_bus102;
	configuration transformer_configuration_3129_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_272_bus102;
	phases CS;
	from R1-12-47-1_node_424_bus102;
	to R1-12-47-1_tn_272_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_273_bus102;
	phases CS;
	from R1-12-47-1_node_298_bus102;
	to R1-12-47-1_tn_273_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_274_bus102;
	phases CS;
	from R1-12-47-1_node_223_bus102;
	to R1-12-47-1_tn_274_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_275_bus102;
	phases AS;
	from R1-12-47-1_node_348_bus102;
	to R1-12-47-1_tn_275_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_276_bus102;
	phases AS;
	from R1-12-47-1_node_216_bus102;
	to R1-12-47-1_tn_276_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_277_bus102;
	phases BS;
	from R1-12-47-1_node_216_bus102;
	to R1-12-47-1_tn_277_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_278_bus102;
	phases CS;
	from R1-12-47-1_node_216_bus102;
	to R1-12-47-1_tn_278_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_279_bus102;
	phases CS;
	from R1-12-47-1_node_230_bus102;
	to R1-12-47-1_tn_279_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_280_bus102;
	phases CS;
	from R1-12-47-1_node_333_bus102;
	to R1-12-47-1_tn_280_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_281_bus102;
	phases CS;
	from R1-12-47-1_node_296_bus102;
	to R1-12-47-1_tn_281_bus102;
	configuration transformer_configuration_3129_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_282_bus102;
	phases CS;
	from R1-12-47-1_node_428_bus102;
	to R1-12-47-1_tn_282_bus102;
	configuration transformer_configuration_3130_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_283_bus102;
	phases AS;
	from R1-12-47-1_node_352_bus102;
	to R1-12-47-1_tn_283_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_284_bus102;
	phases CS;
	from R1-12-47-1_node_276_bus102;
	to R1-12-47-1_tn_284_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_285_bus102;
	phases CS;
	from R1-12-47-1_node_299_bus102;
	to R1-12-47-1_tn_285_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_286_bus102;
	phases AS;
	from R1-12-47-1_node_349_bus102;
	to R1-12-47-1_tn_286_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_287_bus102;
	phases CS;
	from R1-12-47-1_node_425_bus102;
	to R1-12-47-1_tn_287_bus102;
	configuration transformer_configuration_3130_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_288_bus102;
	phases CS;
	from R1-12-47-1_node_427_bus102;
	to R1-12-47-1_tn_288_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_289_bus102;
	phases CS;
	from R1-12-47-1_node_231_bus102;
	to R1-12-47-1_tn_289_bus102;
	configuration transformer_configuration_3124_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_290_bus102;
	phases CS;
	from R1-12-47-1_node_279_bus102;
	to R1-12-47-1_tn_290_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_291_bus102;
	phases CS;
	from R1-12-47-1_node_278_bus102;
	to R1-12-47-1_tn_291_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_292_bus102;
	phases CS;
	from R1-12-47-1_node_225_bus102;
	to R1-12-47-1_tn_292_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_293_bus102;
	phases AS;
	from R1-12-47-1_node_363_bus102;
	to R1-12-47-1_tn_293_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_294_bus102;
	phases BS;
	from R1-12-47-1_node_363_bus102;
	to R1-12-47-1_tn_294_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_295_bus102;
	phases CS;
	from R1-12-47-1_node_363_bus102;
	to R1-12-47-1_tn_295_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_296_bus102;
	phases CS;
	from R1-12-47-1_node_283_bus102;
	to R1-12-47-1_tn_296_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_297_bus102;
	phases CS;
	from R1-12-47-1_node_220_bus102;
	to R1-12-47-1_tn_297_bus102;
	configuration transformer_configuration_3128_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_298_bus102;
	phases AS;
	from R1-12-47-1_node_215_bus102;
	to R1-12-47-1_tn_298_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_299_bus102;
	phases BS;
	from R1-12-47-1_node_215_bus102;
	to R1-12-47-1_tn_299_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_300_bus102;
	phases CS;
	from R1-12-47-1_node_215_bus102;
	to R1-12-47-1_tn_300_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_301_bus102;
	phases CS;
	from R1-12-47-1_node_222_bus102;
	to R1-12-47-1_tn_301_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_302_bus102;
	phases CS;
	from R1-12-47-1_node_429_bus102;
	to R1-12-47-1_tn_302_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_303_bus102;
	phases CS;
	from R1-12-47-1_node_247_bus102;
	to R1-12-47-1_tn_303_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_304_bus102;
	phases CS;
	from R1-12-47-1_node_426_bus102;
	to R1-12-47-1_tn_304_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_305_bus102;
	phases AS;
	from R1-12-47-1_node_305_bus102;
	to R1-12-47-1_tn_305_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_306_bus102;
	phases AS;
	from R1-12-47-1_node_382_bus102;
	to R1-12-47-1_tn_306_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_307_bus102;
	phases AS;
	from R1-12-47-1_node_351_bus102;
	to R1-12-47-1_tn_307_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_308_bus102;
	phases AS;
	from R1-12-47-1_node_350_bus102;
	to R1-12-47-1_tn_308_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_309_bus102;
	phases AS;
	from R1-12-47-1_node_364_bus102;
	to R1-12-47-1_tn_309_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_310_bus102;
	phases BS;
	from R1-12-47-1_node_364_bus102;
	to R1-12-47-1_tn_310_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_311_bus102;
	phases CS;
	from R1-12-47-1_node_364_bus102;
	to R1-12-47-1_tn_311_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_312_bus102;
	phases CS;
	from R1-12-47-1_node_284_bus102;
	to R1-12-47-1_tn_312_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_313_bus102;
	phases CS;
	from R1-12-47-1_node_430_bus102;
	to R1-12-47-1_tn_313_bus102;
	configuration transformer_configuration_3129_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_314_bus102;
	phases BS;
	from R1-12-47-1_node_252_bus102;
	to R1-12-47-1_tn_314_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_315_bus102;
	phases BS;
	from R1-12-47-1_node_253_bus102;
	to R1-12-47-1_tn_315_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_316_bus102;
	phases CS;
	from R1-12-47-1_node_221_bus102;
	to R1-12-47-1_tn_316_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_317_bus102;
	phases AS;
	from R1-12-47-1_node_204_bus102;
	to R1-12-47-1_tn_317_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_318_bus102;
	phases BS;
	from R1-12-47-1_node_204_bus102;
	to R1-12-47-1_tn_318_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_319_bus102;
	phases CS;
	from R1-12-47-1_node_204_bus102;
	to R1-12-47-1_tn_319_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_320_bus102;
	phases BS;
	from R1-12-47-1_node_213_bus102;
	to R1-12-47-1_tn_320_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_321_bus102;
	phases AS;
	from R1-12-47-1_node_379_bus102;
	to R1-12-47-1_tn_321_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_322_bus102;
	phases AS;
	from R1-12-47-1_node_367_bus102;
	to R1-12-47-1_tn_322_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_323_bus102;
	phases BS;
	from R1-12-47-1_node_367_bus102;
	to R1-12-47-1_tn_323_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_324_bus102;
	phases CS;
	from R1-12-47-1_node_367_bus102;
	to R1-12-47-1_tn_324_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_325_bus102;
	phases BS;
	from R1-12-47-1_node_251_bus102;
	to R1-12-47-1_tn_325_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_326_bus102;
	phases CS;
	from R1-12-47-1_node_431_bus102;
	to R1-12-47-1_tn_326_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_327_bus102;
	phases CS;
	from R1-12-47-1_node_266_bus102;
	to R1-12-47-1_tn_327_bus102;
	configuration transformer_configuration_3122_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_328_bus102;
	phases CS;
	from R1-12-47-1_node_226_bus102;
	to R1-12-47-1_tn_328_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_329_bus102;
	phases AS;
	from R1-12-47-1_node_381_bus102;
	to R1-12-47-1_tn_329_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_330_bus102;
	phases BS;
	from R1-12-47-1_node_260_bus102;
	to R1-12-47-1_tn_330_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_331_bus102;
	phases AS;
	from R1-12-47-1_node_258_bus102;
	to R1-12-47-1_tn_331_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_332_bus102;
	phases CS;
	from R1-12-47-1_node_265_bus102;
	to R1-12-47-1_tn_332_bus102;
	configuration transformer_configuration_3118_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_333_bus102;
	phases BS;
	from R1-12-47-1_node_262_bus102;
	to R1-12-47-1_tn_333_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_334_bus102;
	phases AS;
	from R1-12-47-1_node_257_bus102;
	to R1-12-47-1_tn_334_bus102;
	configuration transformer_configuration_3098_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_335_bus102;
	phases CS;
	from R1-12-47-1_node_370_bus102;
	to R1-12-47-1_tn_335_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_336_bus102;
	phases AS;
	from R1-12-47-1_node_373_bus102;
	to R1-12-47-1_tn_336_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_337_bus102;
	phases AS;
	from R1-12-47-1_node_372_bus102;
	to R1-12-47-1_tn_337_bus102;
	configuration transformer_configuration_3098_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_338_bus102;
	phases AS;
	from R1-12-47-1_node_375_bus102;
	to R1-12-47-1_tn_338_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_339_bus102;
	phases AS;
	from R1-12-47-1_node_374_bus102;
	to R1-12-47-1_tn_339_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_340_bus102;
	phases BS;
	from R1-12-47-1_node_254_bus102;
	to R1-12-47-1_tn_340_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_341_bus102;
	phases AS;
	from R1-12-47-1_node_378_bus102;
	to R1-12-47-1_tn_341_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_342_bus102;
	phases AS;
	from R1-12-47-1_node_377_bus102;
	to R1-12-47-1_tn_342_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_343_bus102;
	phases BS;
	from R1-12-47-1_node_261_bus102;
	to R1-12-47-1_tn_343_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_344_bus102;
	phases CS;
	from R1-12-47-1_node_264_bus102;
	to R1-12-47-1_tn_344_bus102;
	configuration transformer_configuration_3119_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_345_bus102;
	phases BS;
	from R1-12-47-1_node_256_bus102;
	to R1-12-47-1_tn_345_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_346_bus102;
	phases BS;
	from R1-12-47-1_node_208_bus102;
	to R1-12-47-1_tn_346_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_347_bus102;
	phases BS;
	from R1-12-47-1_node_209_bus102;
	to R1-12-47-1_tn_347_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_348_bus102;
	phases BS;
	from R1-12-47-1_node_212_bus102;
	to R1-12-47-1_tn_348_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_349_bus102;
	phases BS;
	from R1-12-47-1_node_210_bus102;
	to R1-12-47-1_tn_349_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_350_bus102;
	phases BS;
	from R1-12-47-1_node_211_bus102;
	to R1-12-47-1_tn_350_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_351_bus102;
	phases BS;
	from R1-12-47-1_node_255_bus102;
	to R1-12-47-1_tn_351_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_352_bus102;
	phases AS;
	from R1-12-47-1_node_380_bus102;
	to R1-12-47-1_tn_352_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_353_bus102;
	phases AS;
	from R1-12-47-1_node_202_bus102;
	to R1-12-47-1_tn_353_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_354_bus102;
	phases BS;
	from R1-12-47-1_node_202_bus102;
	to R1-12-47-1_tn_354_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_355_bus102;
	phases CS;
	from R1-12-47-1_node_202_bus102;
	to R1-12-47-1_tn_355_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_356_bus102;
	phases CS;
	from R1-12-47-1_node_389_bus102;
	to R1-12-47-1_tn_356_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_357_bus102;
	phases AS;
	from R1-12-47-1_node_369_bus102;
	to R1-12-47-1_tn_357_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_358_bus102;
	phases BS;
	from R1-12-47-1_node_369_bus102;
	to R1-12-47-1_tn_358_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_359_bus102;
	phases CS;
	from R1-12-47-1_node_369_bus102;
	to R1-12-47-1_tn_359_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_360_bus102;
	phases AS;
	from R1-12-47-1_node_383_bus102;
	to R1-12-47-1_tn_360_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_361_bus102;
	phases AS;
	from R1-12-47-1_node_385_bus102;
	to R1-12-47-1_tn_361_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_362_bus102;
	phases AS;
	from R1-12-47-1_node_390_bus102;
	to R1-12-47-1_tn_362_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_363_bus102;
	phases BS;
	from R1-12-47-1_node_390_bus102;
	to R1-12-47-1_tn_363_bus102;
	configuration transformer_configuration_3111_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_364_bus102;
	phases CS;
	from R1-12-47-1_node_390_bus102;
	to R1-12-47-1_tn_364_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_365_bus102;
	phases AS;
	from R1-12-47-1_node_388_bus102;
	to R1-12-47-1_tn_365_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_366_bus102;
	phases AS;
	from R1-12-47-1_node_394_bus102;
	to R1-12-47-1_tn_366_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_367_bus102;
	phases AS;
	from R1-12-47-1_node_395_bus102;
	to R1-12-47-1_tn_367_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_368_bus102;
	phases BS;
	from R1-12-47-1_node_214_bus102;
	to R1-12-47-1_tn_368_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_369_bus102;
	phases AS;
	from R1-12-47-1_node_386_bus102;
	to R1-12-47-1_tn_369_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_370_bus102;
	phases AS;
	from R1-12-47-1_node_391_bus102;
	to R1-12-47-1_tn_370_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_371_bus102;
	phases BS;
	from R1-12-47-1_node_391_bus102;
	to R1-12-47-1_tn_371_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_372_bus102;
	phases CS;
	from R1-12-47-1_node_391_bus102;
	to R1-12-47-1_tn_372_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_373_bus102;
	phases BS;
	from R1-12-47-1_node_396_bus102;
	to R1-12-47-1_tn_373_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_374_bus102;
	phases BS;
	from R1-12-47-1_node_398_bus102;
	to R1-12-47-1_tn_374_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_375_bus102;
	phases BS;
	from R1-12-47-1_node_397_bus102;
	to R1-12-47-1_tn_375_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_376_bus102;
	phases AS;
	from R1-12-47-1_node_393_bus102;
	to R1-12-47-1_tn_376_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_377_bus102;
	phases BS;
	from R1-12-47-1_node_393_bus102;
	to R1-12-47-1_tn_377_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_378_bus102;
	phases CS;
	from R1-12-47-1_node_393_bus102;
	to R1-12-47-1_tn_378_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_379_bus102;
	phases AS;
	from R1-12-47-1_node_175_bus102;
	to R1-12-47-1_tn_379_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_380_bus102;
	phases BS;
	from R1-12-47-1_node_175_bus102;
	to R1-12-47-1_tn_380_bus102;
	configuration transformer_configuration_3111_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_381_bus102;
	phases CS;
	from R1-12-47-1_node_175_bus102;
	to R1-12-47-1_tn_381_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_382_bus102;
	phases BS;
	from R1-12-47-1_node_206_bus102;
	to R1-12-47-1_tn_382_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_383_bus102;
	phases BS;
	from R1-12-47-1_node_207_bus102;
	to R1-12-47-1_tn_383_bus102;
	configuration transformer_configuration_3113_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_384_bus102;
	phases AS;
	from R1-12-47-1_node_174_bus102;
	to R1-12-47-1_tn_384_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_385_bus102;
	phases BS;
	from R1-12-47-1_node_174_bus102;
	to R1-12-47-1_tn_385_bus102;
	configuration transformer_configuration_3114_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_386_bus102;
	phases CS;
	from R1-12-47-1_node_174_bus102;
	to R1-12-47-1_tn_386_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_387_bus102;
	phases AS;
	from R1-12-47-1_node_399_bus102;
	to R1-12-47-1_tn_387_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_388_bus102;
	phases BS;
	from R1-12-47-1_node_399_bus102;
	to R1-12-47-1_tn_388_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_389_bus102;
	phases CS;
	from R1-12-47-1_node_399_bus102;
	to R1-12-47-1_tn_389_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_390_bus102;
	phases CS;
	from R1-12-47-1_node_180_bus102;
	to R1-12-47-1_tn_390_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_391_bus102;
	phases CS;
	from R1-12-47-1_node_181_bus102;
	to R1-12-47-1_tn_391_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_392_bus102;
	phases CS;
	from R1-12-47-1_node_179_bus102;
	to R1-12-47-1_tn_392_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_393_bus102;
	phases CS;
	from R1-12-47-1_node_609_bus102;
	to R1-12-47-1_tn_393_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_394_bus102;
	phases CS;
	from R1-12-47-1_node_176_bus102;
	to R1-12-47-1_tn_394_bus102;
	configuration transformer_configuration_3128_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_395_bus102;
	phases CS;
	from R1-12-47-1_node_177_bus102;
	to R1-12-47-1_tn_395_bus102;
	configuration transformer_configuration_3130_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_396_bus102;
	phases CS;
	from R1-12-47-1_node_172_bus102;
	to R1-12-47-1_tn_396_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_397_bus102;
	phases CS;
	from R1-12-47-1_node_178_bus102;
	to R1-12-47-1_tn_397_bus102;
	configuration transformer_configuration_3124_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_398_bus102;
	phases CS;
	from R1-12-47-1_node_171_bus102;
	to R1-12-47-1_tn_398_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_399_bus102;
	phases CS;
	from R1-12-47-1_node_169_bus102;
	to R1-12-47-1_tn_399_bus102;
	configuration transformer_configuration_3126_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_400_bus102;
	phases AS;
	from R1-12-47-1_node_166_bus102;
	to R1-12-47-1_tn_400_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_401_bus102;
	phases CS;
	from R1-12-47-1_node_167_bus102;
	to R1-12-47-1_tn_401_bus102;
	configuration transformer_configuration_3130_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_402_bus102;
	phases AS;
	from R1-12-47-1_node_400_bus102;
	to R1-12-47-1_tn_402_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_403_bus102;
	phases BS;
	from R1-12-47-1_node_400_bus102;
	to R1-12-47-1_tn_403_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_404_bus102;
	phases CS;
	from R1-12-47-1_node_400_bus102;
	to R1-12-47-1_tn_404_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_405_bus102;
	phases AS;
	from R1-12-47-1_node_158_bus102;
	to R1-12-47-1_tn_405_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_406_bus102;
	phases AS;
	from R1-12-47-1_node_151_bus102;
	to R1-12-47-1_tn_406_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_407_bus102;
	phases AS;
	from R1-12-47-1_node_139_bus102;
	to R1-12-47-1_tn_407_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_408_bus102;
	phases BS;
	from R1-12-47-1_node_139_bus102;
	to R1-12-47-1_tn_408_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_409_bus102;
	phases CS;
	from R1-12-47-1_node_139_bus102;
	to R1-12-47-1_tn_409_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_410_bus102;
	phases AS;
	from R1-12-47-1_node_152_bus102;
	to R1-12-47-1_tn_410_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_411_bus102;
	phases CS;
	from R1-12-47-1_node_170_bus102;
	to R1-12-47-1_tn_411_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_412_bus102;
	phases AS;
	from R1-12-47-1_node_401_bus102;
	to R1-12-47-1_tn_412_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_413_bus102;
	phases BS;
	from R1-12-47-1_node_401_bus102;
	to R1-12-47-1_tn_413_bus102;
	configuration transformer_configuration_3104_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_414_bus102;
	phases CS;
	from R1-12-47-1_node_401_bus102;
	to R1-12-47-1_tn_414_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_415_bus102;
	phases AS;
	from R1-12-47-1_node_160_bus102;
	to R1-12-47-1_tn_415_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_416_bus102;
	phases AS;
	from R1-12-47-1_node_155_bus102;
	to R1-12-47-1_tn_416_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_417_bus102;
	phases BS;
	from R1-12-47-1_node_405_bus102;
	to R1-12-47-1_tn_417_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_418_bus102;
	phases BS;
	from R1-12-47-1_node_407_bus102;
	to R1-12-47-1_tn_418_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_419_bus102;
	phases BS;
	from R1-12-47-1_node_406_bus102;
	to R1-12-47-1_tn_419_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_420_bus102;
	phases AS;
	from R1-12-47-1_node_153_bus102;
	to R1-12-47-1_tn_420_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_421_bus102;
	phases CS;
	from R1-12-47-1_node_182_bus102;
	to R1-12-47-1_tn_421_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_422_bus102;
	phases AS;
	from R1-12-47-1_node_156_bus102;
	to R1-12-47-1_tn_422_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_423_bus102;
	phases CS;
	from R1-12-47-1_node_185_bus102;
	to R1-12-47-1_tn_423_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_424_bus102;
	phases AS;
	from R1-12-47-1_node_403_bus102;
	to R1-12-47-1_tn_424_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_425_bus102;
	phases BS;
	from R1-12-47-1_node_403_bus102;
	to R1-12-47-1_tn_425_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_426_bus102;
	phases CS;
	from R1-12-47-1_node_403_bus102;
	to R1-12-47-1_tn_426_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_427_bus102;
	phases AS;
	from R1-12-47-1_node_161_bus102;
	to R1-12-47-1_tn_427_bus102;
	configuration transformer_configuration_3096_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_428_bus102;
	phases AS;
	from R1-12-47-1_node_132_bus102;
	to R1-12-47-1_tn_428_bus102;
	configuration transformer_configuration_3099_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_429_bus102;
	phases BS;
	from R1-12-47-1_node_132_bus102;
	to R1-12-47-1_tn_429_bus102;
	configuration transformer_configuration_3112_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_430_bus102;
	phases CS;
	from R1-12-47-1_node_132_bus102;
	to R1-12-47-1_tn_430_bus102;
	configuration transformer_configuration_3131_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_431_bus102;
	phases AS;
	from R1-12-47-1_node_141_bus102;
	to R1-12-47-1_tn_431_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_432_bus102;
	phases AS;
	from R1-12-47-1_node_142_bus102;
	to R1-12-47-1_tn_432_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_433_bus102;
	phases AS;
	from R1-12-47-1_node_144_bus102;
	to R1-12-47-1_tn_433_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_434_bus102;
	phases AS;
	from R1-12-47-1_node_143_bus102;
	to R1-12-47-1_tn_434_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_435_bus102;
	phases AS;
	from R1-12-47-1_node_145_bus102;
	to R1-12-47-1_tn_435_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_436_bus102;
	phases AS;
	from R1-12-47-1_node_146_bus102;
	to R1-12-47-1_tn_436_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_437_bus102;
	phases AS;
	from R1-12-47-1_node_147_bus102;
	to R1-12-47-1_tn_437_bus102;
	configuration transformer_configuration_3085_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_438_bus102;
	phases AS;
	from R1-12-47-1_node_409_bus102;
	to R1-12-47-1_tn_438_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_439_bus102;
	phases AS;
	from R1-12-47-1_node_157_bus102;
	to R1-12-47-1_tn_439_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_440_bus102;
	phases CS;
	from R1-12-47-1_node_186_bus102;
	to R1-12-47-1_tn_440_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_441_bus102;
	phases CS;
	from R1-12-47-1_node_187_bus102;
	to R1-12-47-1_tn_441_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_442_bus102;
	phases CS;
	from R1-12-47-1_node_188_bus102;
	to R1-12-47-1_tn_442_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_443_bus102;
	phases CS;
	from R1-12-47-1_node_183_bus102;
	to R1-12-47-1_tn_443_bus102;
	configuration transformer_configuration_3124_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_444_bus102;
	phases AS;
	from R1-12-47-1_node_76_bus102;
	to R1-12-47-1_tn_444_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_445_bus102;
	phases BS;
	from R1-12-47-1_node_76_bus102;
	to R1-12-47-1_tn_445_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_446_bus102;
	phases CS;
	from R1-12-47-1_node_76_bus102;
	to R1-12-47-1_tn_446_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_447_bus102;
	phases CS;
	from R1-12-47-1_node_184_bus102;
	to R1-12-47-1_tn_447_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_448_bus102;
	phases BS;
	from R1-12-47-1_node_135_bus102;
	to R1-12-47-1_tn_448_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_449_bus102;
	phases BS;
	from R1-12-47-1_node_137_bus102;
	to R1-12-47-1_tn_449_bus102;
	configuration transformer_configuration_3113_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_450_bus102;
	phases AS;
	from R1-12-47-1_node_150_bus102;
	to R1-12-47-1_tn_450_bus102;
	configuration transformer_configuration_3084_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_451_bus102;
	phases AS;
	from R1-12-47-1_node_75_bus102;
	to R1-12-47-1_tn_451_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_452_bus102;
	phases BS;
	from R1-12-47-1_node_75_bus102;
	to R1-12-47-1_tn_452_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_453_bus102;
	phases CS;
	from R1-12-47-1_node_75_bus102;
	to R1-12-47-1_tn_453_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_454_bus102;
	phases BS;
	from R1-12-47-1_node_136_bus102;
	to R1-12-47-1_tn_454_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_455_bus102;
	phases AS;
	from R1-12-47-1_node_131_bus102;
	to R1-12-47-1_tn_455_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_456_bus102;
	phases BS;
	from R1-12-47-1_node_131_bus102;
	to R1-12-47-1_tn_456_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_457_bus102;
	phases CS;
	from R1-12-47-1_node_131_bus102;
	to R1-12-47-1_tn_457_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_458_bus102;
	phases CS;
	from R1-12-47-1_node_189_bus102;
	to R1-12-47-1_tn_458_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_459_bus102;
	phases CS;
	from R1-12-47-1_node_199_bus102;
	to R1-12-47-1_tn_459_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_460_bus102;
	phases BS;
	from R1-12-47-1_node_138_bus102;
	to R1-12-47-1_tn_460_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_461_bus102;
	phases BS;
	from R1-12-47-1_node_78_bus102;
	to R1-12-47-1_tn_461_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_462_bus102;
	phases AS;
	from R1-12-47-1_node_67_bus102;
	to R1-12-47-1_tn_462_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_463_bus102;
	phases BS;
	from R1-12-47-1_node_67_bus102;
	to R1-12-47-1_tn_463_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_464_bus102;
	phases CS;
	from R1-12-47-1_node_67_bus102;
	to R1-12-47-1_tn_464_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_465_bus102;
	phases AS;
	from R1-12-47-1_node_130_bus102;
	to R1-12-47-1_tn_465_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_466_bus102;
	phases BS;
	from R1-12-47-1_node_130_bus102;
	to R1-12-47-1_tn_466_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_467_bus102;
	phases CS;
	from R1-12-47-1_node_130_bus102;
	to R1-12-47-1_tn_467_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_468_bus102;
	phases AS;
	from R1-12-47-1_node_72_bus102;
	to R1-12-47-1_tn_468_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_469_bus102;
	phases CS;
	from R1-12-47-1_node_191_bus102;
	to R1-12-47-1_tn_469_bus102;
	configuration transformer_configuration_3124_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_470_bus102;
	phases AS;
	from R1-12-47-1_node_73_bus102;
	to R1-12-47-1_tn_470_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_471_bus102;
	phases AS;
	from R1-12-47-1_node_24_bus102;
	to R1-12-47-1_tn_471_bus102;
	configuration transformer_configuration_3097_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_472_bus102;
	phases AS;
	from R1-12-47-1_node_66_bus102;
	to R1-12-47-1_tn_472_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_473_bus102;
	phases BS;
	from R1-12-47-1_node_66_bus102;
	to R1-12-47-1_tn_473_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_474_bus102;
	phases CS;
	from R1-12-47-1_node_66_bus102;
	to R1-12-47-1_tn_474_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_475_bus102;
	phases BS;
	from R1-12-47-1_node_129_bus102;
	to R1-12-47-1_tn_475_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_476_bus102;
	phases CS;
	from R1-12-47-1_node_194_bus102;
	to R1-12-47-1_tn_476_bus102;
	configuration transformer_configuration_3123_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_477_bus102;
	phases AS;
	from R1-12-47-1_node_65_bus102;
	to R1-12-47-1_tn_477_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_478_bus102;
	phases BS;
	from R1-12-47-1_node_65_bus102;
	to R1-12-47-1_tn_478_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_479_bus102;
	phases CS;
	from R1-12-47-1_node_65_bus102;
	to R1-12-47-1_tn_479_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_480_bus102;
	phases CS;
	from R1-12-47-1_node_46_bus102;
	to R1-12-47-1_tn_480_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_481_bus102;
	phases AS;
	from R1-12-47-1_node_71_bus102;
	to R1-12-47-1_tn_481_bus102;
	configuration transformer_configuration_3088_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_482_bus102;
	phases CS;
	from R1-12-47-1_node_45_bus102;
	to R1-12-47-1_tn_482_bus102;
	configuration transformer_configuration_3126_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_483_bus102;
	phases CS;
	from R1-12-47-1_node_192_bus102;
	to R1-12-47-1_tn_483_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_484_bus102;
	phases BS;
	from R1-12-47-1_node_127_bus102;
	to R1-12-47-1_tn_484_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_485_bus102;
	phases AS;
	from R1-12-47-1_node_70_bus102;
	to R1-12-47-1_tn_485_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_486_bus102;
	phases AS;
	from R1-12-47-1_node_23_bus102;
	to R1-12-47-1_tn_486_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_487_bus102;
	phases AS;
	from R1-12-47-1_node_64_bus102;
	to R1-12-47-1_tn_487_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_488_bus102;
	phases BS;
	from R1-12-47-1_node_64_bus102;
	to R1-12-47-1_tn_488_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_489_bus102;
	phases CS;
	from R1-12-47-1_node_64_bus102;
	to R1-12-47-1_tn_489_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_490_bus102;
	phases CS;
	from R1-12-47-1_node_198_bus102;
	to R1-12-47-1_tn_490_bus102;
	configuration transformer_configuration_3127_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_491_bus102;
	phases CS;
	from R1-12-47-1_node_196_bus102;
	to R1-12-47-1_tn_491_bus102;
	configuration transformer_configuration_3117_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_492_bus102;
	phases BS;
	from R1-12-47-1_node_42_bus102;
	to R1-12-47-1_tn_492_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_493_bus102;
	phases AS;
	from R1-12-47-1_node_69_bus102;
	to R1-12-47-1_tn_493_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_494_bus102;
	phases AS;
	from R1-12-47-1_node_63_bus102;
	to R1-12-47-1_tn_494_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_495_bus102;
	phases BS;
	from R1-12-47-1_node_63_bus102;
	to R1-12-47-1_tn_495_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_496_bus102;
	phases CS;
	from R1-12-47-1_node_63_bus102;
	to R1-12-47-1_tn_496_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_497_bus102;
	phases CS;
	from R1-12-47-1_node_200_bus102;
	to R1-12-47-1_tn_497_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_498_bus102;
	phases AS;
	from R1-12-47-1_node_43_bus102;
	to R1-12-47-1_tn_498_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_499_bus102;
	phases BS;
	from R1-12-47-1_node_43_bus102;
	to R1-12-47-1_tn_499_bus102;
	configuration transformer_configuration_3112_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_500_bus102;
	phases CS;
	from R1-12-47-1_node_43_bus102;
	to R1-12-47-1_tn_500_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_501_bus102;
	phases BS;
	from R1-12-47-1_node_41_bus102;
	to R1-12-47-1_tn_501_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_502_bus102;
	phases AS;
	from R1-12-47-1_node_62_bus102;
	to R1-12-47-1_tn_502_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_503_bus102;
	phases BS;
	from R1-12-47-1_node_62_bus102;
	to R1-12-47-1_tn_503_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_504_bus102;
	phases CS;
	from R1-12-47-1_node_62_bus102;
	to R1-12-47-1_tn_504_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_505_bus102;
	phases AS;
	from R1-12-47-1_node_68_bus102;
	to R1-12-47-1_tn_505_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_506_bus102;
	phases AS;
	from R1-12-47-1_node_27_bus102;
	to R1-12-47-1_tn_506_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_507_bus102;
	phases AS;
	from R1-12-47-1_node_28_bus102;
	to R1-12-47-1_tn_507_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_508_bus102;
	phases BS;
	from R1-12-47-1_node_40_bus102;
	to R1-12-47-1_tn_508_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_509_bus102;
	phases BS;
	from R1-12-47-1_node_59_bus102;
	to R1-12-47-1_tn_509_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_510_bus102;
	phases AS;
	from R1-12-47-1_node_22_bus102;
	to R1-12-47-1_tn_510_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_511_bus102;
	phases AS;
	from R1-12-47-1_node_60_bus102;
	to R1-12-47-1_tn_511_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_512_bus102;
	phases BS;
	from R1-12-47-1_node_60_bus102;
	to R1-12-47-1_tn_512_bus102;
	configuration transformer_configuration_3104_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_513_bus102;
	phases CS;
	from R1-12-47-1_node_60_bus102;
	to R1-12-47-1_tn_513_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_514_bus102;
	phases AS;
	from R1-12-47-1_node_55_bus102;
	to R1-12-47-1_tn_514_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_515_bus102;
	phases BS;
	from R1-12-47-1_node_55_bus102;
	to R1-12-47-1_tn_515_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_516_bus102;
	phases CS;
	from R1-12-47-1_node_55_bus102;
	to R1-12-47-1_tn_516_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_517_bus102;
	phases AS;
	from R1-12-47-1_node_56_bus102;
	to R1-12-47-1_tn_517_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_518_bus102;
	phases BS;
	from R1-12-47-1_node_56_bus102;
	to R1-12-47-1_tn_518_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_519_bus102;
	phases CS;
	from R1-12-47-1_node_56_bus102;
	to R1-12-47-1_tn_519_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_520_bus102;
	phases AS;
	from R1-12-47-1_node_57_bus102;
	to R1-12-47-1_tn_520_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_521_bus102;
	phases BS;
	from R1-12-47-1_node_57_bus102;
	to R1-12-47-1_tn_521_bus102;
	configuration transformer_configuration_3107_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_522_bus102;
	phases CS;
	from R1-12-47-1_node_57_bus102;
	to R1-12-47-1_tn_522_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_523_bus102;
	phases AS;
	from R1-12-47-1_node_52_bus102;
	to R1-12-47-1_tn_523_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_524_bus102;
	phases BS;
	from R1-12-47-1_node_52_bus102;
	to R1-12-47-1_tn_524_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_525_bus102;
	phases CS;
	from R1-12-47-1_node_52_bus102;
	to R1-12-47-1_tn_525_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_526_bus102;
	phases AS;
	from R1-12-47-1_node_49_bus102;
	to R1-12-47-1_tn_526_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_527_bus102;
	phases BS;
	from R1-12-47-1_node_49_bus102;
	to R1-12-47-1_tn_527_bus102;
	configuration transformer_configuration_3103_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_528_bus102;
	phases CS;
	from R1-12-47-1_node_49_bus102;
	to R1-12-47-1_tn_528_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_529_bus102;
	phases AS;
	from R1-12-47-1_node_51_bus102;
	to R1-12-47-1_tn_529_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_530_bus102;
	phases BS;
	from R1-12-47-1_node_51_bus102;
	to R1-12-47-1_tn_530_bus102;
	configuration transformer_configuration_3100_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_531_bus102;
	phases CS;
	from R1-12-47-1_node_51_bus102;
	to R1-12-47-1_tn_531_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_532_bus102;
	phases AS;
	from R1-12-47-1_node_47_bus102;
	to R1-12-47-1_tn_532_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_533_bus102;
	phases BS;
	from R1-12-47-1_node_47_bus102;
	to R1-12-47-1_tn_533_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_534_bus102;
	phases CS;
	from R1-12-47-1_node_47_bus102;
	to R1-12-47-1_tn_534_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_535_bus102;
	phases AS;
	from R1-12-47-1_node_15_bus102;
	to R1-12-47-1_tn_535_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_536_bus102;
	phases BS;
	from R1-12-47-1_node_15_bus102;
	to R1-12-47-1_tn_536_bus102;
	configuration transformer_configuration_3109_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_537_bus102;
	phases CS;
	from R1-12-47-1_node_15_bus102;
	to R1-12-47-1_tn_537_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_538_bus102;
	phases AS;
	from R1-12-47-1_node_16_bus102;
	to R1-12-47-1_tn_538_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_539_bus102;
	phases BS;
	from R1-12-47-1_node_16_bus102;
	to R1-12-47-1_tn_539_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_540_bus102;
	phases CS;
	from R1-12-47-1_node_16_bus102;
	to R1-12-47-1_tn_540_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_541_bus102;
	phases BS;
	from R1-12-47-1_node_58_bus102;
	to R1-12-47-1_tn_541_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_542_bus102;
	phases AS;
	from R1-12-47-1_node_8_bus102;
	to R1-12-47-1_tn_542_bus102;
	configuration transformer_configuration_3090_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_543_bus102;
	phases BS;
	from R1-12-47-1_node_8_bus102;
	to R1-12-47-1_tn_543_bus102;
	configuration transformer_configuration_3101_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_544_bus102;
	phases CS;
	from R1-12-47-1_node_8_bus102;
	to R1-12-47-1_tn_544_bus102;
	configuration transformer_configuration_3116_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_545_bus102;
	phases AS;
	from R1-12-47-1_node_9_bus102;
	to R1-12-47-1_tn_545_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_546_bus102;
	phases BS;
	from R1-12-47-1_node_9_bus102;
	to R1-12-47-1_tn_546_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_547_bus102;
	phases CS;
	from R1-12-47-1_node_9_bus102;
	to R1-12-47-1_tn_547_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_548_bus102;
	phases AS;
	from R1-12-47-1_node_5_bus102;
	to R1-12-47-1_tn_548_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_549_bus102;
	phases BS;
	from R1-12-47-1_node_5_bus102;
	to R1-12-47-1_tn_549_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_550_bus102;
	phases CS;
	from R1-12-47-1_node_5_bus102;
	to R1-12-47-1_tn_550_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_551_bus102;
	phases AS;
	from R1-12-47-1_node_25_bus102;
	to R1-12-47-1_tn_551_bus102;
	configuration transformer_configuration_3098_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_552_bus102;
	phases BS;
	from R1-12-47-1_node_25_bus102;
	to R1-12-47-1_tn_552_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_553_bus102;
	phases CS;
	from R1-12-47-1_node_25_bus102;
	to R1-12-47-1_tn_553_bus102;
	configuration transformer_configuration_3129_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_554_bus102;
	phases AS;
	from R1-12-47-1_node_3_bus102;
	to R1-12-47-1_tn_554_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_555_bus102;
	phases BS;
	from R1-12-47-1_node_3_bus102;
	to R1-12-47-1_tn_555_bus102;
	configuration transformer_configuration_3110_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_556_bus102;
	phases CS;
	from R1-12-47-1_node_3_bus102;
	to R1-12-47-1_tn_556_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_557_bus102;
	phases AS;
	from R1-12-47-1_node_80_bus102;
	to R1-12-47-1_tn_557_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_558_bus102;
	phases BS;
	from R1-12-47-1_node_80_bus102;
	to R1-12-47-1_tn_558_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_559_bus102;
	phases CS;
	from R1-12-47-1_node_80_bus102;
	to R1-12-47-1_tn_559_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_560_bus102;
	phases CS;
	from R1-12-47-1_node_54_bus102;
	to R1-12-47-1_tn_560_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_561_bus102;
	phases AS;
	from R1-12-47-1_node_53_bus102;
	to R1-12-47-1_tn_561_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_562_bus102;
	phases BS;
	from R1-12-47-1_node_30_bus102;
	to R1-12-47-1_tn_562_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_563_bus102;
	phases BS;
	from R1-12-47-1_node_84_bus102;
	to R1-12-47-1_tn_563_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_564_bus102;
	phases BS;
	from R1-12-47-1_node_39_bus102;
	to R1-12-47-1_tn_564_bus102;
	configuration transformer_configuration_3105_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_565_bus102;
	phases AS;
	from R1-12-47-1_node_81_bus102;
	to R1-12-47-1_tn_565_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_566_bus102;
	phases BS;
	from R1-12-47-1_node_81_bus102;
	to R1-12-47-1_tn_566_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_567_bus102;
	phases CS;
	from R1-12-47-1_node_81_bus102;
	to R1-12-47-1_tn_567_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_568_bus102;
	phases BS;
	from R1-12-47-1_node_86_bus102;
	to R1-12-47-1_tn_568_bus102;
	configuration transformer_configuration_3106_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_569_bus102;
	phases BS;
	from R1-12-47-1_node_87_bus102;
	to R1-12-47-1_tn_569_bus102;
	configuration transformer_configuration_3108_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_570_bus102;
	phases CS;
	from R1-12-47-1_node_85_bus102;
	to R1-12-47-1_tn_570_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_571_bus102;
	phases AS;
	from R1-12-47-1_node_119_bus102;
	to R1-12-47-1_tn_571_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_572_bus102;
	phases AS;
	from R1-12-47-1_node_126_bus102;
	to R1-12-47-1_tn_572_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_573_bus102;
	phases AS;
	from R1-12-47-1_node_83_bus102;
	to R1-12-47-1_tn_573_bus102;
	configuration transformer_configuration_3089_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_574_bus102;
	phases BS;
	from R1-12-47-1_node_83_bus102;
	to R1-12-47-1_tn_574_bus102;
	configuration transformer_configuration_3102_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_575_bus102;
	phases CS;
	from R1-12-47-1_node_83_bus102;
	to R1-12-47-1_tn_575_bus102;
	configuration transformer_configuration_3115_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_576_bus102;
	phases CS;
	from R1-12-47-1_node_92_bus102;
	to R1-12-47-1_tn_576_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_577_bus102;
	phases CS;
	from R1-12-47-1_node_91_bus102;
	to R1-12-47-1_tn_577_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_578_bus102;
	phases AS;
	from R1-12-47-1_node_106_bus102;
	to R1-12-47-1_tn_578_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_579_bus102;
	phases AS;
	from R1-12-47-1_node_120_bus102;
	to R1-12-47-1_tn_579_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_580_bus102;
	phases AS;
	from R1-12-47-1_node_116_bus102;
	to R1-12-47-1_tn_580_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_581_bus102;
	phases AS;
	from R1-12-47-1_node_125_bus102;
	to R1-12-47-1_tn_581_bus102;
	configuration transformer_configuration_3093_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_582_bus102;
	phases CS;
	from R1-12-47-1_node_93_bus102;
	to R1-12-47-1_tn_582_bus102;
	configuration transformer_configuration_3122_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_583_bus102;
	phases AS;
	from R1-12-47-1_node_122_bus102;
	to R1-12-47-1_tn_583_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_584_bus102;
	phases CS;
	from R1-12-47-1_node_95_bus102;
	to R1-12-47-1_tn_584_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_585_bus102;
	phases AS;
	from R1-12-47-1_node_118_bus102;
	to R1-12-47-1_tn_585_bus102;
	configuration transformer_configuration_3095_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_586_bus102;
	phases AS;
	from R1-12-47-1_node_109_bus102;
	to R1-12-47-1_tn_586_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_587_bus102;
	phases CS;
	from R1-12-47-1_node_94_bus102;
	to R1-12-47-1_tn_587_bus102;
	configuration transformer_configuration_3122_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_588_bus102;
	phases AS;
	from R1-12-47-1_node_123_bus102;
	to R1-12-47-1_tn_588_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_589_bus102;
	phases CS;
	from R1-12-47-1_node_103_bus102;
	to R1-12-47-1_tn_589_bus102;
	configuration transformer_configuration_3122_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_590_bus102;
	phases AS;
	from R1-12-47-1_node_124_bus102;
	to R1-12-47-1_tn_590_bus102;
	configuration transformer_configuration_3083_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_591_bus102;
	phases AS;
	from R1-12-47-1_node_111_bus102;
	to R1-12-47-1_tn_591_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_592_bus102;
	phases CS;
	from R1-12-47-1_node_97_bus102;
	to R1-12-47-1_tn_592_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_593_bus102;
	phases CS;
	from R1-12-47-1_node_99_bus102;
	to R1-12-47-1_tn_593_bus102;
	configuration transformer_configuration_3121_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_594_bus102;
	phases CS;
	from R1-12-47-1_node_100_bus102;
	to R1-12-47-1_tn_594_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_595_bus102;
	phases AS;
	from R1-12-47-1_node_113_bus102;
	to R1-12-47-1_tn_595_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_596_bus102;
	phases CS;
	from R1-12-47-1_node_105_bus102;
	to R1-12-47-1_tn_596_bus102;
	configuration transformer_configuration_3120_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_597_bus102;
	phases AS;
	from R1-12-47-1_node_115_bus102;
	to R1-12-47-1_tn_597_bus102;
	configuration transformer_configuration_3087_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_598_bus102;
	phases AS;
	from R1-12-47-1_node_114_bus102;
	to R1-12-47-1_tn_598_bus102;
	configuration transformer_configuration_3091_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_599_bus102;
	phases CN;
	from R1-12-47-1_node_419_bus102;
	to R1-12-47-1_meter_1_bus102;
	configuration transformer_configuration_3730_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_600_bus102;
	phases AN;
	from R1-12-47-1_node_410_bus102;
	to R1-12-47-1_meter_2_bus102;
	configuration transformer_configuration_3731_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_601_bus102;
	phases CN;
	from R1-12-47-1_node_358_bus102;
	to R1-12-47-1_meter_3_bus102;
	configuration transformer_configuration_3732_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_602_bus102;
	phases ABCN;
	from R1-12-47-1_node_346_bus102;
	to R1-12-47-1_meter_4_bus102;
	configuration transformer_configuration_3733_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_603_bus102;
	phases ABCN;
	from R1-12-47-1_node_360_bus102;
	to R1-12-47-1_meter_5_bus102;
	configuration transformer_configuration_3734_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_604_bus102;
	phases ABCN;
	from R1-12-47-1_node_361_bus102;
	to R1-12-47-1_meter_6_bus102;
	configuration transformer_configuration_3735_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_605_bus102;
	phases ABCN;
	from R1-12-47-1_node_243_bus102;
	to R1-12-47-1_meter_7_bus102;
	configuration transformer_configuration_3736_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_606_bus102;
	phases AN;
	from R1-12-47-1_node_366_bus102;
	to R1-12-47-1_meter_8_bus102;
	configuration transformer_configuration_3737_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_607_bus102;
	phases CN;
	from R1-12-47-1_node_301_bus102;
	to R1-12-47-1_meter_9_bus102;
	configuration transformer_configuration_3738_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_608_bus102;
	phases CN;
	from R1-12-47-1_node_248_bus102;
	to R1-12-47-1_meter_10_bus102;
	configuration transformer_configuration_3739_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_609_bus102;
	phases ABCN;
	from R1-12-47-1_node_362_bus102;
	to R1-12-47-1_meter_11_bus102;
	configuration transformer_configuration_3740_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_610_bus102;
	phases CN;
	from R1-12-47-1_node_302_bus102;
	to R1-12-47-1_meter_12_bus102;
	configuration transformer_configuration_3741_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_611_bus102;
	phases AN;
	from R1-12-47-1_node_33_bus102;
	to R1-12-47-1_meter_13_bus102;
	configuration transformer_configuration_3742_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_612_bus102;
	phases AN;
	from R1-12-47-1_node_37_bus102;
	to R1-12-47-1_meter_14_bus102;
	configuration transformer_configuration_3743_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_613_bus102;
	phases AN;
	from R1-12-47-1_node_32_bus102;
	to R1-12-47-1_meter_15_bus102;
	configuration transformer_configuration_3743_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_614_bus102;
	phases AN;
	from R1-12-47-1_node_36_bus102;
	to R1-12-47-1_meter_16_bus102;
	configuration transformer_configuration_3737_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_615_bus102;
	phases AN;
	from R1-12-47-1_node_35_bus102;
	to R1-12-47-1_meter_17_bus102;
	configuration transformer_configuration_3744_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_616_bus102;
	phases AN;
	from R1-12-47-1_node_34_bus102;
	to R1-12-47-1_meter_18_bus102;
	configuration transformer_configuration_3737_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_617_bus102;
	phases ABCN;
	from R1-12-47-1_node_12_bus102;
	to R1-12-47-1_meter_19_bus102;
	configuration transformer_configuration_3735_bus102;
};

object transformer {
	name R1-12-47-1_xfmr_618_bus102;
	phases ABCN;
	from R1-12-47-1_node_10_bus102;
	to R1-12-47-1_meter_20_bus102;
	configuration transformer_configuration_3733_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+287.181j;
	name transformer_configuration_3083_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+295.721j;
	name transformer_configuration_3084_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+397.393j;
	name transformer_configuration_3085_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerA_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
	shunt_impedance 417.835+411.761j;
	name transformer_configuration_3086_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+326.493j;
	name transformer_configuration_3087_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+360.704j;
	name transformer_configuration_3088_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+274.164j;
	name transformer_configuration_3089_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+301.925j;
	name transformer_configuration_3090_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+332.068j;
	name transformer_configuration_3091_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+322.313j;
	name transformer_configuration_3092_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+334.443j;
	name transformer_configuration_3093_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+362.548j;
	name transformer_configuration_3094_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+393.061j;
	name transformer_configuration_3095_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+332.488j;
	name transformer_configuration_3096_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+321.700j;
	name transformer_configuration_3097_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+382.759j;
	name transformer_configuration_3098_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+273.252j;
	name transformer_configuration_3099_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+273.106j;
	name transformer_configuration_3100_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+334.621j;
	name transformer_configuration_3101_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+418.251j;
	name transformer_configuration_3102_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+312.651j;
	name transformer_configuration_3103_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+368.976j;
	name transformer_configuration_3104_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+345.241j;
	name transformer_configuration_3105_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+381.753j;
	name transformer_configuration_3106_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+385.602j;
	name transformer_configuration_3107_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+345.213j;
	name transformer_configuration_3108_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+327.432j;
	name transformer_configuration_3109_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+391.541j;
	name transformer_configuration_3110_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+342.457j;
	name transformer_configuration_3111_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+292.361j;
	name transformer_configuration_3112_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+347.827j;
	name transformer_configuration_3113_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+305.231j;
	name transformer_configuration_3114_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+344.392j;
	name transformer_configuration_3115_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+262.244j;
	name transformer_configuration_3116_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+331.380j;
	name transformer_configuration_3117_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
	shunt_impedance 417.835+459.820j;
	name transformer_configuration_3118_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+295.469j;
	name transformer_configuration_3119_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+360.851j;
	name transformer_configuration_3120_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+342.751j;
	name transformer_configuration_3121_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+357.513j;
	name transformer_configuration_3122_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+294.199j;
	name transformer_configuration_3123_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+308.100j;
	name transformer_configuration_3124_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+300.666j;
	name transformer_configuration_3125_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+337.156j;
	name transformer_configuration_3126_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+417.754j;
	name transformer_configuration_3127_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+352.878j;
	name transformer_configuration_3128_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+455.220j;
	name transformer_configuration_3129_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+348.261j;
	name transformer_configuration_3130_bus102;
};

object transformer_configuration {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+273.681j;
	name transformer_configuration_3131_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
	shunt_impedance 443.910+424.448j;
	name transformer_configuration_3730_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
	shunt_impedance 391.760+425.397j;
	name transformer_configuration_3731_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00267;
	reactance 0.01333;
	shunt_impedance 365.685+372.824j;
	name transformer_configuration_3732_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
	shunt_impedance 318.750+347.082j;
	name transformer_configuration_3733_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 90.0;
	powerA_rating 30.0;
	powerB_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00333;
	reactance 0.01667;
	shunt_impedance 350.040+352.463j;
	name transformer_configuration_3734_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+424.065j;
	name transformer_configuration_3735_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
	shunt_impedance 600.360+500.361j;
	name transformer_configuration_3736_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00267;
	reactance 0.01333;
	shunt_impedance 365.685+350.475j;
	name transformer_configuration_3737_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00160;
	reactance 0.00800;
	shunt_impedance 417.835+414.316j;
	name transformer_configuration_3738_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
	shunt_impedance 318.750+321.595j;
	name transformer_configuration_3739_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
	shunt_impedance 318.750+365.165j;
	name transformer_configuration_3740_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00333;
	reactance 0.01667;
	shunt_impedance 350.040+357.722j;
	name transformer_configuration_3741_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+335.709j;
	name transformer_configuration_3742_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.01;
	reactance 0.05;
	shunt_impedance 308.320+310.435j;
	name transformer_configuration_3743_bus102;
};

object transformer_configuration {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+365.132j;
	name transformer_configuration_3744_bus102;
};

object triplex_line_conductor {
	name triplex_4/0 AA_bus102;
	resistance 0.48;
	geometric_mean_radius 0.0158;
};

object triplex_line_configuration {
	conductor_1 triplex_4/0 AA_bus102;
	conductor_2 triplex_4/0 AA_bus102;
	conductor_N triplex_4/0 AA_bus102;
	insulation_thickness 0.08;
	diameter 0.522;
	name triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_1_bus102;
	phases AS;
	from R1-12-47-1_tn_1_bus102;
	to R1-12-47-1_tm_1_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_2_bus102;
	phases AS;
	from R1-12-47-1_tn_2_bus102;
	to R1-12-47-1_tm_2_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_3_bus102;
	phases AS;
	from R1-12-47-1_tn_3_bus102;
	to R1-12-47-1_tm_3_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_4_bus102;
	phases AS;
	from R1-12-47-1_tn_4_bus102;
	to R1-12-47-1_tm_4_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_5_bus102;
	phases AS;
	from R1-12-47-1_tn_5_bus102;
	to R1-12-47-1_tm_5_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_6_bus102;
	phases AS;
	from R1-12-47-1_tn_6_bus102;
	to R1-12-47-1_tm_6_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_7_bus102;
	phases AS;
	from R1-12-47-1_tn_7_bus102;
	to R1-12-47-1_tm_7_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_8_bus102;
	phases BS;
	from R1-12-47-1_tn_8_bus102;
	to R1-12-47-1_tm_8_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_9_bus102;
	phases CS;
	from R1-12-47-1_tn_9_bus102;
	to R1-12-47-1_tm_9_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_10_bus102;
	phases AS;
	from R1-12-47-1_tn_10_bus102;
	to R1-12-47-1_tm_10_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_11_bus102;
	phases BS;
	from R1-12-47-1_tn_11_bus102;
	to R1-12-47-1_tm_11_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_12_bus102;
	phases CS;
	from R1-12-47-1_tn_12_bus102;
	to R1-12-47-1_tm_12_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_13_bus102;
	phases AS;
	from R1-12-47-1_tn_13_bus102;
	to R1-12-47-1_tm_13_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_14_bus102;
	phases AS;
	from R1-12-47-1_tn_14_bus102;
	to R1-12-47-1_tm_14_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_15_bus102;
	phases AS;
	from R1-12-47-1_tn_15_bus102;
	to R1-12-47-1_tm_15_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_16_bus102;
	phases AS;
	from R1-12-47-1_tn_16_bus102;
	to R1-12-47-1_tm_16_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_17_bus102;
	phases AS;
	from R1-12-47-1_tn_17_bus102;
	to R1-12-47-1_tm_17_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_18_bus102;
	phases BS;
	from R1-12-47-1_tn_18_bus102;
	to R1-12-47-1_tm_18_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_19_bus102;
	phases CS;
	from R1-12-47-1_tn_19_bus102;
	to R1-12-47-1_tm_19_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_20_bus102;
	phases AS;
	from R1-12-47-1_tn_20_bus102;
	to R1-12-47-1_tm_20_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_21_bus102;
	phases AS;
	from R1-12-47-1_tn_21_bus102;
	to R1-12-47-1_tm_21_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_22_bus102;
	phases AS;
	from R1-12-47-1_tn_22_bus102;
	to R1-12-47-1_tm_22_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_23_bus102;
	phases AS;
	from R1-12-47-1_tn_23_bus102;
	to R1-12-47-1_tm_23_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_24_bus102;
	phases BS;
	from R1-12-47-1_tn_24_bus102;
	to R1-12-47-1_tm_24_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_25_bus102;
	phases CS;
	from R1-12-47-1_tn_25_bus102;
	to R1-12-47-1_tm_25_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_26_bus102;
	phases AS;
	from R1-12-47-1_tn_26_bus102;
	to R1-12-47-1_tm_26_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_27_bus102;
	phases AS;
	from R1-12-47-1_tn_27_bus102;
	to R1-12-47-1_tm_27_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_28_bus102;
	phases AS;
	from R1-12-47-1_tn_28_bus102;
	to R1-12-47-1_tm_28_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_29_bus102;
	phases AS;
	from R1-12-47-1_tn_29_bus102;
	to R1-12-47-1_tm_29_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_30_bus102;
	phases AS;
	from R1-12-47-1_tn_30_bus102;
	to R1-12-47-1_tm_30_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_31_bus102;
	phases BS;
	from R1-12-47-1_tn_31_bus102;
	to R1-12-47-1_tm_31_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_32_bus102;
	phases CS;
	from R1-12-47-1_tn_32_bus102;
	to R1-12-47-1_tm_32_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_33_bus102;
	phases AS;
	from R1-12-47-1_tn_33_bus102;
	to R1-12-47-1_tm_33_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_34_bus102;
	phases AS;
	from R1-12-47-1_tn_34_bus102;
	to R1-12-47-1_tm_34_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_35_bus102;
	phases AS;
	from R1-12-47-1_tn_35_bus102;
	to R1-12-47-1_tm_35_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_36_bus102;
	phases AS;
	from R1-12-47-1_tn_36_bus102;
	to R1-12-47-1_tm_36_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_37_bus102;
	phases AS;
	from R1-12-47-1_tn_37_bus102;
	to R1-12-47-1_tm_37_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_38_bus102;
	phases AS;
	from R1-12-47-1_tn_38_bus102;
	to R1-12-47-1_tm_38_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_39_bus102;
	phases AS;
	from R1-12-47-1_tn_39_bus102;
	to R1-12-47-1_tm_39_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_40_bus102;
	phases AS;
	from R1-12-47-1_tn_40_bus102;
	to R1-12-47-1_tm_40_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_41_bus102;
	phases AS;
	from R1-12-47-1_tn_41_bus102;
	to R1-12-47-1_tm_41_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_42_bus102;
	phases AS;
	from R1-12-47-1_tn_42_bus102;
	to R1-12-47-1_tm_42_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_43_bus102;
	phases AS;
	from R1-12-47-1_tn_43_bus102;
	to R1-12-47-1_tm_43_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_44_bus102;
	phases AS;
	from R1-12-47-1_tn_44_bus102;
	to R1-12-47-1_tm_44_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_45_bus102;
	phases AS;
	from R1-12-47-1_tn_45_bus102;
	to R1-12-47-1_tm_45_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_46_bus102;
	phases AS;
	from R1-12-47-1_tn_46_bus102;
	to R1-12-47-1_tm_46_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_47_bus102;
	phases AS;
	from R1-12-47-1_tn_47_bus102;
	to R1-12-47-1_tm_47_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_48_bus102;
	phases AS;
	from R1-12-47-1_tn_48_bus102;
	to R1-12-47-1_tm_48_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_49_bus102;
	phases AS;
	from R1-12-47-1_tn_49_bus102;
	to R1-12-47-1_tm_49_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_50_bus102;
	phases AS;
	from R1-12-47-1_tn_50_bus102;
	to R1-12-47-1_tm_50_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_51_bus102;
	phases AS;
	from R1-12-47-1_tn_51_bus102;
	to R1-12-47-1_tm_51_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_52_bus102;
	phases BS;
	from R1-12-47-1_tn_52_bus102;
	to R1-12-47-1_tm_52_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_53_bus102;
	phases CS;
	from R1-12-47-1_tn_53_bus102;
	to R1-12-47-1_tm_53_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_54_bus102;
	phases AS;
	from R1-12-47-1_tn_54_bus102;
	to R1-12-47-1_tm_54_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_55_bus102;
	phases AS;
	from R1-12-47-1_tn_55_bus102;
	to R1-12-47-1_tm_55_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_56_bus102;
	phases AS;
	from R1-12-47-1_tn_56_bus102;
	to R1-12-47-1_tm_56_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_57_bus102;
	phases AS;
	from R1-12-47-1_tn_57_bus102;
	to R1-12-47-1_tm_57_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_58_bus102;
	phases AS;
	from R1-12-47-1_tn_58_bus102;
	to R1-12-47-1_tm_58_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_59_bus102;
	phases AS;
	from R1-12-47-1_tn_59_bus102;
	to R1-12-47-1_tm_59_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_60_bus102;
	phases AS;
	from R1-12-47-1_tn_60_bus102;
	to R1-12-47-1_tm_60_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_61_bus102;
	phases AS;
	from R1-12-47-1_tn_61_bus102;
	to R1-12-47-1_tm_61_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_62_bus102;
	phases AS;
	from R1-12-47-1_tn_62_bus102;
	to R1-12-47-1_tm_62_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_63_bus102;
	phases AS;
	from R1-12-47-1_tn_63_bus102;
	to R1-12-47-1_tm_63_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_64_bus102;
	phases BS;
	from R1-12-47-1_tn_64_bus102;
	to R1-12-47-1_tm_64_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_65_bus102;
	phases CS;
	from R1-12-47-1_tn_65_bus102;
	to R1-12-47-1_tm_65_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_66_bus102;
	phases AS;
	from R1-12-47-1_tn_66_bus102;
	to R1-12-47-1_tm_66_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_67_bus102;
	phases AS;
	from R1-12-47-1_tn_67_bus102;
	to R1-12-47-1_tm_67_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_68_bus102;
	phases AS;
	from R1-12-47-1_tn_68_bus102;
	to R1-12-47-1_tm_68_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_69_bus102;
	phases BS;
	from R1-12-47-1_tn_69_bus102;
	to R1-12-47-1_tm_69_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_70_bus102;
	phases CS;
	from R1-12-47-1_tn_70_bus102;
	to R1-12-47-1_tm_70_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_71_bus102;
	phases AS;
	from R1-12-47-1_tn_71_bus102;
	to R1-12-47-1_tm_71_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_72_bus102;
	phases CS;
	from R1-12-47-1_tn_72_bus102;
	to R1-12-47-1_tm_72_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_73_bus102;
	phases AS;
	from R1-12-47-1_tn_73_bus102;
	to R1-12-47-1_tm_73_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_74_bus102;
	phases BS;
	from R1-12-47-1_tn_74_bus102;
	to R1-12-47-1_tm_74_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_75_bus102;
	phases CS;
	from R1-12-47-1_tn_75_bus102;
	to R1-12-47-1_tm_75_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_76_bus102;
	phases AS;
	from R1-12-47-1_tn_76_bus102;
	to R1-12-47-1_tm_76_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_77_bus102;
	phases BS;
	from R1-12-47-1_tn_77_bus102;
	to R1-12-47-1_tm_77_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_78_bus102;
	phases CS;
	from R1-12-47-1_tn_78_bus102;
	to R1-12-47-1_tm_78_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_79_bus102;
	phases AS;
	from R1-12-47-1_tn_79_bus102;
	to R1-12-47-1_tm_79_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_80_bus102;
	phases AS;
	from R1-12-47-1_tn_80_bus102;
	to R1-12-47-1_tm_80_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_81_bus102;
	phases AS;
	from R1-12-47-1_tn_81_bus102;
	to R1-12-47-1_tm_81_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_82_bus102;
	phases AS;
	from R1-12-47-1_tn_82_bus102;
	to R1-12-47-1_tm_82_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_83_bus102;
	phases AS;
	from R1-12-47-1_tn_83_bus102;
	to R1-12-47-1_tm_83_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_84_bus102;
	phases AS;
	from R1-12-47-1_tn_84_bus102;
	to R1-12-47-1_tm_84_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_85_bus102;
	phases AS;
	from R1-12-47-1_tn_85_bus102;
	to R1-12-47-1_tm_85_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_86_bus102;
	phases AS;
	from R1-12-47-1_tn_86_bus102;
	to R1-12-47-1_tm_86_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_87_bus102;
	phases BS;
	from R1-12-47-1_tn_87_bus102;
	to R1-12-47-1_tm_87_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_88_bus102;
	phases CS;
	from R1-12-47-1_tn_88_bus102;
	to R1-12-47-1_tm_88_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_89_bus102;
	phases AS;
	from R1-12-47-1_tn_89_bus102;
	to R1-12-47-1_tm_89_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_90_bus102;
	phases AS;
	from R1-12-47-1_tn_90_bus102;
	to R1-12-47-1_tm_90_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_91_bus102;
	phases AS;
	from R1-12-47-1_tn_91_bus102;
	to R1-12-47-1_tm_91_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_92_bus102;
	phases AS;
	from R1-12-47-1_tn_92_bus102;
	to R1-12-47-1_tm_92_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_93_bus102;
	phases AS;
	from R1-12-47-1_tn_93_bus102;
	to R1-12-47-1_tm_93_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_94_bus102;
	phases AS;
	from R1-12-47-1_tn_94_bus102;
	to R1-12-47-1_tm_94_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_95_bus102;
	phases AS;
	from R1-12-47-1_tn_95_bus102;
	to R1-12-47-1_tm_95_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_96_bus102;
	phases AS;
	from R1-12-47-1_tn_96_bus102;
	to R1-12-47-1_tm_96_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_97_bus102;
	phases AS;
	from R1-12-47-1_tn_97_bus102;
	to R1-12-47-1_tm_97_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_98_bus102;
	phases AS;
	from R1-12-47-1_tn_98_bus102;
	to R1-12-47-1_tm_98_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_99_bus102;
	phases AS;
	from R1-12-47-1_tn_99_bus102;
	to R1-12-47-1_tm_99_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_100_bus102;
	phases CS;
	from R1-12-47-1_tn_100_bus102;
	to R1-12-47-1_tm_100_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_101_bus102;
	phases AS;
	from R1-12-47-1_tn_101_bus102;
	to R1-12-47-1_tm_101_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_102_bus102;
	phases AS;
	from R1-12-47-1_tn_102_bus102;
	to R1-12-47-1_tm_102_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_103_bus102;
	phases BS;
	from R1-12-47-1_tn_103_bus102;
	to R1-12-47-1_tm_103_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_104_bus102;
	phases CS;
	from R1-12-47-1_tn_104_bus102;
	to R1-12-47-1_tm_104_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_105_bus102;
	phases AS;
	from R1-12-47-1_tn_105_bus102;
	to R1-12-47-1_tm_105_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_106_bus102;
	phases CS;
	from R1-12-47-1_tn_106_bus102;
	to R1-12-47-1_tm_106_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_107_bus102;
	phases CS;
	from R1-12-47-1_tn_107_bus102;
	to R1-12-47-1_tm_107_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_108_bus102;
	phases AS;
	from R1-12-47-1_tn_108_bus102;
	to R1-12-47-1_tm_108_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_109_bus102;
	phases AS;
	from R1-12-47-1_tn_109_bus102;
	to R1-12-47-1_tm_109_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_110_bus102;
	phases AS;
	from R1-12-47-1_tn_110_bus102;
	to R1-12-47-1_tm_110_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_111_bus102;
	phases AS;
	from R1-12-47-1_tn_111_bus102;
	to R1-12-47-1_tm_111_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_112_bus102;
	phases AS;
	from R1-12-47-1_tn_112_bus102;
	to R1-12-47-1_tm_112_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_113_bus102;
	phases AS;
	from R1-12-47-1_tn_113_bus102;
	to R1-12-47-1_tm_113_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_114_bus102;
	phases AS;
	from R1-12-47-1_tn_114_bus102;
	to R1-12-47-1_tm_114_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_115_bus102;
	phases AS;
	from R1-12-47-1_tn_115_bus102;
	to R1-12-47-1_tm_115_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_116_bus102;
	phases CS;
	from R1-12-47-1_tn_116_bus102;
	to R1-12-47-1_tm_116_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_117_bus102;
	phases AS;
	from R1-12-47-1_tn_117_bus102;
	to R1-12-47-1_tm_117_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_118_bus102;
	phases AS;
	from R1-12-47-1_tn_118_bus102;
	to R1-12-47-1_tm_118_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_119_bus102;
	phases AS;
	from R1-12-47-1_tn_119_bus102;
	to R1-12-47-1_tm_119_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_120_bus102;
	phases AS;
	from R1-12-47-1_tn_120_bus102;
	to R1-12-47-1_tm_120_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_121_bus102;
	phases BS;
	from R1-12-47-1_tn_121_bus102;
	to R1-12-47-1_tm_121_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_122_bus102;
	phases CS;
	from R1-12-47-1_tn_122_bus102;
	to R1-12-47-1_tm_122_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_123_bus102;
	phases AS;
	from R1-12-47-1_tn_123_bus102;
	to R1-12-47-1_tm_123_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_124_bus102;
	phases BS;
	from R1-12-47-1_tn_124_bus102;
	to R1-12-47-1_tm_124_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_125_bus102;
	phases CS;
	from R1-12-47-1_tn_125_bus102;
	to R1-12-47-1_tm_125_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_126_bus102;
	phases AS;
	from R1-12-47-1_tn_126_bus102;
	to R1-12-47-1_tm_126_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_127_bus102;
	phases AS;
	from R1-12-47-1_tn_127_bus102;
	to R1-12-47-1_tm_127_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_128_bus102;
	phases AS;
	from R1-12-47-1_tn_128_bus102;
	to R1-12-47-1_tm_128_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_129_bus102;
	phases CS;
	from R1-12-47-1_tn_129_bus102;
	to R1-12-47-1_tm_129_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_130_bus102;
	phases AS;
	from R1-12-47-1_tn_130_bus102;
	to R1-12-47-1_tm_130_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_131_bus102;
	phases BS;
	from R1-12-47-1_tn_131_bus102;
	to R1-12-47-1_tm_131_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_132_bus102;
	phases CS;
	from R1-12-47-1_tn_132_bus102;
	to R1-12-47-1_tm_132_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_133_bus102;
	phases AS;
	from R1-12-47-1_tn_133_bus102;
	to R1-12-47-1_tm_133_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_134_bus102;
	phases AS;
	from R1-12-47-1_tn_134_bus102;
	to R1-12-47-1_tm_134_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_135_bus102;
	phases BS;
	from R1-12-47-1_tn_135_bus102;
	to R1-12-47-1_tm_135_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_136_bus102;
	phases CS;
	from R1-12-47-1_tn_136_bus102;
	to R1-12-47-1_tm_136_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_137_bus102;
	phases AS;
	from R1-12-47-1_tn_137_bus102;
	to R1-12-47-1_tm_137_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_138_bus102;
	phases AS;
	from R1-12-47-1_tn_138_bus102;
	to R1-12-47-1_tm_138_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_139_bus102;
	phases BS;
	from R1-12-47-1_tn_139_bus102;
	to R1-12-47-1_tm_139_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_140_bus102;
	phases BS;
	from R1-12-47-1_tn_140_bus102;
	to R1-12-47-1_tm_140_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_141_bus102;
	phases CS;
	from R1-12-47-1_tn_141_bus102;
	to R1-12-47-1_tm_141_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_142_bus102;
	phases CS;
	from R1-12-47-1_tn_142_bus102;
	to R1-12-47-1_tm_142_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_143_bus102;
	phases AS;
	from R1-12-47-1_tn_143_bus102;
	to R1-12-47-1_tm_143_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_144_bus102;
	phases AS;
	from R1-12-47-1_tn_144_bus102;
	to R1-12-47-1_tm_144_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_145_bus102;
	phases AS;
	from R1-12-47-1_tn_145_bus102;
	to R1-12-47-1_tm_145_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_146_bus102;
	phases AS;
	from R1-12-47-1_tn_146_bus102;
	to R1-12-47-1_tm_146_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_147_bus102;
	phases BS;
	from R1-12-47-1_tn_147_bus102;
	to R1-12-47-1_tm_147_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_148_bus102;
	phases CS;
	from R1-12-47-1_tn_148_bus102;
	to R1-12-47-1_tm_148_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_149_bus102;
	phases CS;
	from R1-12-47-1_tn_149_bus102;
	to R1-12-47-1_tm_149_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_150_bus102;
	phases BS;
	from R1-12-47-1_tn_150_bus102;
	to R1-12-47-1_tm_150_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_151_bus102;
	phases BS;
	from R1-12-47-1_tn_151_bus102;
	to R1-12-47-1_tm_151_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_152_bus102;
	phases AS;
	from R1-12-47-1_tn_152_bus102;
	to R1-12-47-1_tm_152_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_153_bus102;
	phases BS;
	from R1-12-47-1_tn_153_bus102;
	to R1-12-47-1_tm_153_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_154_bus102;
	phases CS;
	from R1-12-47-1_tn_154_bus102;
	to R1-12-47-1_tm_154_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_155_bus102;
	phases BS;
	from R1-12-47-1_tn_155_bus102;
	to R1-12-47-1_tm_155_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_156_bus102;
	phases BS;
	from R1-12-47-1_tn_156_bus102;
	to R1-12-47-1_tm_156_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_157_bus102;
	phases BS;
	from R1-12-47-1_tn_157_bus102;
	to R1-12-47-1_tm_157_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_158_bus102;
	phases AS;
	from R1-12-47-1_tn_158_bus102;
	to R1-12-47-1_tm_158_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_159_bus102;
	phases BS;
	from R1-12-47-1_tn_159_bus102;
	to R1-12-47-1_tm_159_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_160_bus102;
	phases CS;
	from R1-12-47-1_tn_160_bus102;
	to R1-12-47-1_tm_160_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_161_bus102;
	phases AS;
	from R1-12-47-1_tn_161_bus102;
	to R1-12-47-1_tm_161_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_162_bus102;
	phases AS;
	from R1-12-47-1_tn_162_bus102;
	to R1-12-47-1_tm_162_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_163_bus102;
	phases AS;
	from R1-12-47-1_tn_163_bus102;
	to R1-12-47-1_tm_163_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_164_bus102;
	phases BS;
	from R1-12-47-1_tn_164_bus102;
	to R1-12-47-1_tm_164_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_165_bus102;
	phases CS;
	from R1-12-47-1_tn_165_bus102;
	to R1-12-47-1_tm_165_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_166_bus102;
	phases CS;
	from R1-12-47-1_tn_166_bus102;
	to R1-12-47-1_tm_166_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_167_bus102;
	phases AS;
	from R1-12-47-1_tn_167_bus102;
	to R1-12-47-1_tm_167_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_168_bus102;
	phases BS;
	from R1-12-47-1_tn_168_bus102;
	to R1-12-47-1_tm_168_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_169_bus102;
	phases CS;
	from R1-12-47-1_tn_169_bus102;
	to R1-12-47-1_tm_169_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_170_bus102;
	phases BS;
	from R1-12-47-1_tn_170_bus102;
	to R1-12-47-1_tm_170_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_171_bus102;
	phases AS;
	from R1-12-47-1_tn_171_bus102;
	to R1-12-47-1_tm_171_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_172_bus102;
	phases BS;
	from R1-12-47-1_tn_172_bus102;
	to R1-12-47-1_tm_172_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_173_bus102;
	phases CS;
	from R1-12-47-1_tn_173_bus102;
	to R1-12-47-1_tm_173_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_174_bus102;
	phases AS;
	from R1-12-47-1_tn_174_bus102;
	to R1-12-47-1_tm_174_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_175_bus102;
	phases AS;
	from R1-12-47-1_tn_175_bus102;
	to R1-12-47-1_tm_175_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_176_bus102;
	phases BS;
	from R1-12-47-1_tn_176_bus102;
	to R1-12-47-1_tm_176_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_177_bus102;
	phases CS;
	from R1-12-47-1_tn_177_bus102;
	to R1-12-47-1_tm_177_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_178_bus102;
	phases AS;
	from R1-12-47-1_tn_178_bus102;
	to R1-12-47-1_tm_178_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_179_bus102;
	phases BS;
	from R1-12-47-1_tn_179_bus102;
	to R1-12-47-1_tm_179_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_180_bus102;
	phases BS;
	from R1-12-47-1_tn_180_bus102;
	to R1-12-47-1_tm_180_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_181_bus102;
	phases AS;
	from R1-12-47-1_tn_181_bus102;
	to R1-12-47-1_tm_181_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_182_bus102;
	phases AS;
	from R1-12-47-1_tn_182_bus102;
	to R1-12-47-1_tm_182_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_183_bus102;
	phases BS;
	from R1-12-47-1_tn_183_bus102;
	to R1-12-47-1_tm_183_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_184_bus102;
	phases CS;
	from R1-12-47-1_tn_184_bus102;
	to R1-12-47-1_tm_184_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_185_bus102;
	phases BS;
	from R1-12-47-1_tn_185_bus102;
	to R1-12-47-1_tm_185_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_186_bus102;
	phases BS;
	from R1-12-47-1_tn_186_bus102;
	to R1-12-47-1_tm_186_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_187_bus102;
	phases AS;
	from R1-12-47-1_tn_187_bus102;
	to R1-12-47-1_tm_187_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_188_bus102;
	phases BS;
	from R1-12-47-1_tn_188_bus102;
	to R1-12-47-1_tm_188_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_189_bus102;
	phases CS;
	from R1-12-47-1_tn_189_bus102;
	to R1-12-47-1_tm_189_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_190_bus102;
	phases AS;
	from R1-12-47-1_tn_190_bus102;
	to R1-12-47-1_tm_190_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_191_bus102;
	phases AS;
	from R1-12-47-1_tn_191_bus102;
	to R1-12-47-1_tm_191_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_192_bus102;
	phases BS;
	from R1-12-47-1_tn_192_bus102;
	to R1-12-47-1_tm_192_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_193_bus102;
	phases CS;
	from R1-12-47-1_tn_193_bus102;
	to R1-12-47-1_tm_193_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_194_bus102;
	phases AS;
	from R1-12-47-1_tn_194_bus102;
	to R1-12-47-1_tm_194_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_195_bus102;
	phases AS;
	from R1-12-47-1_tn_195_bus102;
	to R1-12-47-1_tm_195_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_196_bus102;
	phases AS;
	from R1-12-47-1_tn_196_bus102;
	to R1-12-47-1_tm_196_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_197_bus102;
	phases BS;
	from R1-12-47-1_tn_197_bus102;
	to R1-12-47-1_tm_197_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_198_bus102;
	phases CS;
	from R1-12-47-1_tn_198_bus102;
	to R1-12-47-1_tm_198_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_199_bus102;
	phases AS;
	from R1-12-47-1_tn_199_bus102;
	to R1-12-47-1_tm_199_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_200_bus102;
	phases AS;
	from R1-12-47-1_tn_200_bus102;
	to R1-12-47-1_tm_200_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_201_bus102;
	phases BS;
	from R1-12-47-1_tn_201_bus102;
	to R1-12-47-1_tm_201_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_202_bus102;
	phases CS;
	from R1-12-47-1_tn_202_bus102;
	to R1-12-47-1_tm_202_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_203_bus102;
	phases AS;
	from R1-12-47-1_tn_203_bus102;
	to R1-12-47-1_tm_203_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_204_bus102;
	phases AS;
	from R1-12-47-1_tn_204_bus102;
	to R1-12-47-1_tm_204_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_205_bus102;
	phases AS;
	from R1-12-47-1_tn_205_bus102;
	to R1-12-47-1_tm_205_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_206_bus102;
	phases AS;
	from R1-12-47-1_tn_206_bus102;
	to R1-12-47-1_tm_206_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_207_bus102;
	phases CS;
	from R1-12-47-1_tn_207_bus102;
	to R1-12-47-1_tm_207_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_208_bus102;
	phases CS;
	from R1-12-47-1_tn_208_bus102;
	to R1-12-47-1_tm_208_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_209_bus102;
	phases CS;
	from R1-12-47-1_tn_209_bus102;
	to R1-12-47-1_tm_209_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_210_bus102;
	phases AS;
	from R1-12-47-1_tn_210_bus102;
	to R1-12-47-1_tm_210_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_211_bus102;
	phases AS;
	from R1-12-47-1_tn_211_bus102;
	to R1-12-47-1_tm_211_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_212_bus102;
	phases BS;
	from R1-12-47-1_tn_212_bus102;
	to R1-12-47-1_tm_212_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_213_bus102;
	phases CS;
	from R1-12-47-1_tn_213_bus102;
	to R1-12-47-1_tm_213_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_214_bus102;
	phases AS;
	from R1-12-47-1_tn_214_bus102;
	to R1-12-47-1_tm_214_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_215_bus102;
	phases CS;
	from R1-12-47-1_tn_215_bus102;
	to R1-12-47-1_tm_215_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_216_bus102;
	phases AS;
	from R1-12-47-1_tn_216_bus102;
	to R1-12-47-1_tm_216_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_217_bus102;
	phases AS;
	from R1-12-47-1_tn_217_bus102;
	to R1-12-47-1_tm_217_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_218_bus102;
	phases BS;
	from R1-12-47-1_tn_218_bus102;
	to R1-12-47-1_tm_218_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_219_bus102;
	phases CS;
	from R1-12-47-1_tn_219_bus102;
	to R1-12-47-1_tm_219_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_220_bus102;
	phases AS;
	from R1-12-47-1_tn_220_bus102;
	to R1-12-47-1_tm_220_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_221_bus102;
	phases BS;
	from R1-12-47-1_tn_221_bus102;
	to R1-12-47-1_tm_221_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_222_bus102;
	phases CS;
	from R1-12-47-1_tn_222_bus102;
	to R1-12-47-1_tm_222_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_223_bus102;
	phases AS;
	from R1-12-47-1_tn_223_bus102;
	to R1-12-47-1_tm_223_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_224_bus102;
	phases BS;
	from R1-12-47-1_tn_224_bus102;
	to R1-12-47-1_tm_224_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_225_bus102;
	phases CS;
	from R1-12-47-1_tn_225_bus102;
	to R1-12-47-1_tm_225_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_226_bus102;
	phases AS;
	from R1-12-47-1_tn_226_bus102;
	to R1-12-47-1_tm_226_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_227_bus102;
	phases BS;
	from R1-12-47-1_tn_227_bus102;
	to R1-12-47-1_tm_227_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_228_bus102;
	phases CS;
	from R1-12-47-1_tn_228_bus102;
	to R1-12-47-1_tm_228_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_229_bus102;
	phases AS;
	from R1-12-47-1_tn_229_bus102;
	to R1-12-47-1_tm_229_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_230_bus102;
	phases BS;
	from R1-12-47-1_tn_230_bus102;
	to R1-12-47-1_tm_230_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_231_bus102;
	phases CS;
	from R1-12-47-1_tn_231_bus102;
	to R1-12-47-1_tm_231_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_232_bus102;
	phases AS;
	from R1-12-47-1_tn_232_bus102;
	to R1-12-47-1_tm_232_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_233_bus102;
	phases BS;
	from R1-12-47-1_tn_233_bus102;
	to R1-12-47-1_tm_233_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_234_bus102;
	phases CS;
	from R1-12-47-1_tn_234_bus102;
	to R1-12-47-1_tm_234_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_235_bus102;
	phases AS;
	from R1-12-47-1_tn_235_bus102;
	to R1-12-47-1_tm_235_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_236_bus102;
	phases BS;
	from R1-12-47-1_tn_236_bus102;
	to R1-12-47-1_tm_236_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_237_bus102;
	phases CS;
	from R1-12-47-1_tn_237_bus102;
	to R1-12-47-1_tm_237_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_238_bus102;
	phases AS;
	from R1-12-47-1_tn_238_bus102;
	to R1-12-47-1_tm_238_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_239_bus102;
	phases BS;
	from R1-12-47-1_tn_239_bus102;
	to R1-12-47-1_tm_239_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_240_bus102;
	phases CS;
	from R1-12-47-1_tn_240_bus102;
	to R1-12-47-1_tm_240_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_241_bus102;
	phases AS;
	from R1-12-47-1_tn_241_bus102;
	to R1-12-47-1_tm_241_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_242_bus102;
	phases BS;
	from R1-12-47-1_tn_242_bus102;
	to R1-12-47-1_tm_242_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_243_bus102;
	phases CS;
	from R1-12-47-1_tn_243_bus102;
	to R1-12-47-1_tm_243_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_244_bus102;
	phases AS;
	from R1-12-47-1_tn_244_bus102;
	to R1-12-47-1_tm_244_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_245_bus102;
	phases BS;
	from R1-12-47-1_tn_245_bus102;
	to R1-12-47-1_tm_245_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_246_bus102;
	phases CS;
	from R1-12-47-1_tn_246_bus102;
	to R1-12-47-1_tm_246_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_247_bus102;
	phases AS;
	from R1-12-47-1_tn_247_bus102;
	to R1-12-47-1_tm_247_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_248_bus102;
	phases BS;
	from R1-12-47-1_tn_248_bus102;
	to R1-12-47-1_tm_248_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_249_bus102;
	phases CS;
	from R1-12-47-1_tn_249_bus102;
	to R1-12-47-1_tm_249_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_250_bus102;
	phases BS;
	from R1-12-47-1_tn_250_bus102;
	to R1-12-47-1_tm_250_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_251_bus102;
	phases BS;
	from R1-12-47-1_tn_251_bus102;
	to R1-12-47-1_tm_251_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_252_bus102;
	phases BS;
	from R1-12-47-1_tn_252_bus102;
	to R1-12-47-1_tm_252_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_253_bus102;
	phases BS;
	from R1-12-47-1_tn_253_bus102;
	to R1-12-47-1_tm_253_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_254_bus102;
	phases BS;
	from R1-12-47-1_tn_254_bus102;
	to R1-12-47-1_tm_254_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_255_bus102;
	phases AS;
	from R1-12-47-1_tn_255_bus102;
	to R1-12-47-1_tm_255_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_256_bus102;
	phases BS;
	from R1-12-47-1_tn_256_bus102;
	to R1-12-47-1_tm_256_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_257_bus102;
	phases CS;
	from R1-12-47-1_tn_257_bus102;
	to R1-12-47-1_tm_257_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_258_bus102;
	phases AS;
	from R1-12-47-1_tn_258_bus102;
	to R1-12-47-1_tm_258_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_259_bus102;
	phases BS;
	from R1-12-47-1_tn_259_bus102;
	to R1-12-47-1_tm_259_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_260_bus102;
	phases CS;
	from R1-12-47-1_tn_260_bus102;
	to R1-12-47-1_tm_260_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_261_bus102;
	phases CS;
	from R1-12-47-1_tn_261_bus102;
	to R1-12-47-1_tm_261_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_262_bus102;
	phases BS;
	from R1-12-47-1_tn_262_bus102;
	to R1-12-47-1_tm_262_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_263_bus102;
	phases BS;
	from R1-12-47-1_tn_263_bus102;
	to R1-12-47-1_tm_263_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_264_bus102;
	phases CS;
	from R1-12-47-1_tn_264_bus102;
	to R1-12-47-1_tm_264_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_265_bus102;
	phases AS;
	from R1-12-47-1_tn_265_bus102;
	to R1-12-47-1_tm_265_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_266_bus102;
	phases AS;
	from R1-12-47-1_tn_266_bus102;
	to R1-12-47-1_tm_266_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_267_bus102;
	phases CS;
	from R1-12-47-1_tn_267_bus102;
	to R1-12-47-1_tm_267_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_268_bus102;
	phases CS;
	from R1-12-47-1_tn_268_bus102;
	to R1-12-47-1_tm_268_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_269_bus102;
	phases CS;
	from R1-12-47-1_tn_269_bus102;
	to R1-12-47-1_tm_269_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_270_bus102;
	phases CS;
	from R1-12-47-1_tn_270_bus102;
	to R1-12-47-1_tm_270_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_271_bus102;
	phases CS;
	from R1-12-47-1_tn_271_bus102;
	to R1-12-47-1_tm_271_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_272_bus102;
	phases CS;
	from R1-12-47-1_tn_272_bus102;
	to R1-12-47-1_tm_272_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_273_bus102;
	phases CS;
	from R1-12-47-1_tn_273_bus102;
	to R1-12-47-1_tm_273_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_274_bus102;
	phases CS;
	from R1-12-47-1_tn_274_bus102;
	to R1-12-47-1_tm_274_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_275_bus102;
	phases AS;
	from R1-12-47-1_tn_275_bus102;
	to R1-12-47-1_tm_275_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_276_bus102;
	phases AS;
	from R1-12-47-1_tn_276_bus102;
	to R1-12-47-1_tm_276_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_277_bus102;
	phases BS;
	from R1-12-47-1_tn_277_bus102;
	to R1-12-47-1_tm_277_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_278_bus102;
	phases CS;
	from R1-12-47-1_tn_278_bus102;
	to R1-12-47-1_tm_278_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_279_bus102;
	phases CS;
	from R1-12-47-1_tn_279_bus102;
	to R1-12-47-1_tm_279_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_280_bus102;
	phases CS;
	from R1-12-47-1_tn_280_bus102;
	to R1-12-47-1_tm_280_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_281_bus102;
	phases CS;
	from R1-12-47-1_tn_281_bus102;
	to R1-12-47-1_tm_281_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_282_bus102;
	phases CS;
	from R1-12-47-1_tn_282_bus102;
	to R1-12-47-1_tm_282_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_283_bus102;
	phases AS;
	from R1-12-47-1_tn_283_bus102;
	to R1-12-47-1_tm_283_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_284_bus102;
	phases CS;
	from R1-12-47-1_tn_284_bus102;
	to R1-12-47-1_tm_284_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_285_bus102;
	phases CS;
	from R1-12-47-1_tn_285_bus102;
	to R1-12-47-1_tm_285_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_286_bus102;
	phases AS;
	from R1-12-47-1_tn_286_bus102;
	to R1-12-47-1_tm_286_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_287_bus102;
	phases CS;
	from R1-12-47-1_tn_287_bus102;
	to R1-12-47-1_tm_287_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_288_bus102;
	phases CS;
	from R1-12-47-1_tn_288_bus102;
	to R1-12-47-1_tm_288_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_289_bus102;
	phases CS;
	from R1-12-47-1_tn_289_bus102;
	to R1-12-47-1_tm_289_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_290_bus102;
	phases CS;
	from R1-12-47-1_tn_290_bus102;
	to R1-12-47-1_tm_290_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_291_bus102;
	phases CS;
	from R1-12-47-1_tn_291_bus102;
	to R1-12-47-1_tm_291_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_292_bus102;
	phases CS;
	from R1-12-47-1_tn_292_bus102;
	to R1-12-47-1_tm_292_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_293_bus102;
	phases AS;
	from R1-12-47-1_tn_293_bus102;
	to R1-12-47-1_tm_293_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_294_bus102;
	phases BS;
	from R1-12-47-1_tn_294_bus102;
	to R1-12-47-1_tm_294_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_295_bus102;
	phases CS;
	from R1-12-47-1_tn_295_bus102;
	to R1-12-47-1_tm_295_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_296_bus102;
	phases CS;
	from R1-12-47-1_tn_296_bus102;
	to R1-12-47-1_tm_296_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_297_bus102;
	phases CS;
	from R1-12-47-1_tn_297_bus102;
	to R1-12-47-1_tm_297_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_298_bus102;
	phases AS;
	from R1-12-47-1_tn_298_bus102;
	to R1-12-47-1_tm_298_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_299_bus102;
	phases BS;
	from R1-12-47-1_tn_299_bus102;
	to R1-12-47-1_tm_299_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_300_bus102;
	phases CS;
	from R1-12-47-1_tn_300_bus102;
	to R1-12-47-1_tm_300_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_301_bus102;
	phases CS;
	from R1-12-47-1_tn_301_bus102;
	to R1-12-47-1_tm_301_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_302_bus102;
	phases CS;
	from R1-12-47-1_tn_302_bus102;
	to R1-12-47-1_tm_302_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_303_bus102;
	phases CS;
	from R1-12-47-1_tn_303_bus102;
	to R1-12-47-1_tm_303_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_304_bus102;
	phases CS;
	from R1-12-47-1_tn_304_bus102;
	to R1-12-47-1_tm_304_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_305_bus102;
	phases AS;
	from R1-12-47-1_tn_305_bus102;
	to R1-12-47-1_tm_305_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_306_bus102;
	phases AS;
	from R1-12-47-1_tn_306_bus102;
	to R1-12-47-1_tm_306_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_307_bus102;
	phases AS;
	from R1-12-47-1_tn_307_bus102;
	to R1-12-47-1_tm_307_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_308_bus102;
	phases AS;
	from R1-12-47-1_tn_308_bus102;
	to R1-12-47-1_tm_308_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_309_bus102;
	phases AS;
	from R1-12-47-1_tn_309_bus102;
	to R1-12-47-1_tm_309_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_310_bus102;
	phases BS;
	from R1-12-47-1_tn_310_bus102;
	to R1-12-47-1_tm_310_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_311_bus102;
	phases CS;
	from R1-12-47-1_tn_311_bus102;
	to R1-12-47-1_tm_311_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_312_bus102;
	phases CS;
	from R1-12-47-1_tn_312_bus102;
	to R1-12-47-1_tm_312_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_313_bus102;
	phases CS;
	from R1-12-47-1_tn_313_bus102;
	to R1-12-47-1_tm_313_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_314_bus102;
	phases BS;
	from R1-12-47-1_tn_314_bus102;
	to R1-12-47-1_tm_314_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_315_bus102;
	phases BS;
	from R1-12-47-1_tn_315_bus102;
	to R1-12-47-1_tm_315_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_316_bus102;
	phases CS;
	from R1-12-47-1_tn_316_bus102;
	to R1-12-47-1_tm_316_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_317_bus102;
	phases AS;
	from R1-12-47-1_tn_317_bus102;
	to R1-12-47-1_tm_317_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_318_bus102;
	phases BS;
	from R1-12-47-1_tn_318_bus102;
	to R1-12-47-1_tm_318_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_319_bus102;
	phases CS;
	from R1-12-47-1_tn_319_bus102;
	to R1-12-47-1_tm_319_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_320_bus102;
	phases BS;
	from R1-12-47-1_tn_320_bus102;
	to R1-12-47-1_tm_320_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_321_bus102;
	phases AS;
	from R1-12-47-1_tn_321_bus102;
	to R1-12-47-1_tm_321_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_322_bus102;
	phases AS;
	from R1-12-47-1_tn_322_bus102;
	to R1-12-47-1_tm_322_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_323_bus102;
	phases BS;
	from R1-12-47-1_tn_323_bus102;
	to R1-12-47-1_tm_323_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_324_bus102;
	phases CS;
	from R1-12-47-1_tn_324_bus102;
	to R1-12-47-1_tm_324_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_325_bus102;
	phases BS;
	from R1-12-47-1_tn_325_bus102;
	to R1-12-47-1_tm_325_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_326_bus102;
	phases CS;
	from R1-12-47-1_tn_326_bus102;
	to R1-12-47-1_tm_326_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_327_bus102;
	phases CS;
	from R1-12-47-1_tn_327_bus102;
	to R1-12-47-1_tm_327_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_328_bus102;
	phases CS;
	from R1-12-47-1_tn_328_bus102;
	to R1-12-47-1_tm_328_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_329_bus102;
	phases AS;
	from R1-12-47-1_tn_329_bus102;
	to R1-12-47-1_tm_329_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_330_bus102;
	phases BS;
	from R1-12-47-1_tn_330_bus102;
	to R1-12-47-1_tm_330_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_331_bus102;
	phases AS;
	from R1-12-47-1_tn_331_bus102;
	to R1-12-47-1_tm_331_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_332_bus102;
	phases CS;
	from R1-12-47-1_tn_332_bus102;
	to R1-12-47-1_tm_332_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_333_bus102;
	phases BS;
	from R1-12-47-1_tn_333_bus102;
	to R1-12-47-1_tm_333_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_334_bus102;
	phases AS;
	from R1-12-47-1_tn_334_bus102;
	to R1-12-47-1_tm_334_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_335_bus102;
	phases CS;
	from R1-12-47-1_tn_335_bus102;
	to R1-12-47-1_tm_335_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_336_bus102;
	phases AS;
	from R1-12-47-1_tn_336_bus102;
	to R1-12-47-1_tm_336_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_337_bus102;
	phases AS;
	from R1-12-47-1_tn_337_bus102;
	to R1-12-47-1_tm_337_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_338_bus102;
	phases AS;
	from R1-12-47-1_tn_338_bus102;
	to R1-12-47-1_tm_338_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_339_bus102;
	phases AS;
	from R1-12-47-1_tn_339_bus102;
	to R1-12-47-1_tm_339_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_340_bus102;
	phases BS;
	from R1-12-47-1_tn_340_bus102;
	to R1-12-47-1_tm_340_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_341_bus102;
	phases AS;
	from R1-12-47-1_tn_341_bus102;
	to R1-12-47-1_tm_341_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_342_bus102;
	phases AS;
	from R1-12-47-1_tn_342_bus102;
	to R1-12-47-1_tm_342_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_343_bus102;
	phases BS;
	from R1-12-47-1_tn_343_bus102;
	to R1-12-47-1_tm_343_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_344_bus102;
	phases CS;
	from R1-12-47-1_tn_344_bus102;
	to R1-12-47-1_tm_344_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_345_bus102;
	phases BS;
	from R1-12-47-1_tn_345_bus102;
	to R1-12-47-1_tm_345_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_346_bus102;
	phases BS;
	from R1-12-47-1_tn_346_bus102;
	to R1-12-47-1_tm_346_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_347_bus102;
	phases BS;
	from R1-12-47-1_tn_347_bus102;
	to R1-12-47-1_tm_347_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_348_bus102;
	phases BS;
	from R1-12-47-1_tn_348_bus102;
	to R1-12-47-1_tm_348_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_349_bus102;
	phases BS;
	from R1-12-47-1_tn_349_bus102;
	to R1-12-47-1_tm_349_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_350_bus102;
	phases BS;
	from R1-12-47-1_tn_350_bus102;
	to R1-12-47-1_tm_350_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_351_bus102;
	phases BS;
	from R1-12-47-1_tn_351_bus102;
	to R1-12-47-1_tm_351_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_352_bus102;
	phases AS;
	from R1-12-47-1_tn_352_bus102;
	to R1-12-47-1_tm_352_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_353_bus102;
	phases AS;
	from R1-12-47-1_tn_353_bus102;
	to R1-12-47-1_tm_353_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_354_bus102;
	phases BS;
	from R1-12-47-1_tn_354_bus102;
	to R1-12-47-1_tm_354_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_355_bus102;
	phases CS;
	from R1-12-47-1_tn_355_bus102;
	to R1-12-47-1_tm_355_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_356_bus102;
	phases CS;
	from R1-12-47-1_tn_356_bus102;
	to R1-12-47-1_tm_356_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_357_bus102;
	phases AS;
	from R1-12-47-1_tn_357_bus102;
	to R1-12-47-1_tm_357_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_358_bus102;
	phases BS;
	from R1-12-47-1_tn_358_bus102;
	to R1-12-47-1_tm_358_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_359_bus102;
	phases CS;
	from R1-12-47-1_tn_359_bus102;
	to R1-12-47-1_tm_359_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_360_bus102;
	phases AS;
	from R1-12-47-1_tn_360_bus102;
	to R1-12-47-1_tm_360_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_361_bus102;
	phases AS;
	from R1-12-47-1_tn_361_bus102;
	to R1-12-47-1_tm_361_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_362_bus102;
	phases AS;
	from R1-12-47-1_tn_362_bus102;
	to R1-12-47-1_tm_362_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_363_bus102;
	phases BS;
	from R1-12-47-1_tn_363_bus102;
	to R1-12-47-1_tm_363_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_364_bus102;
	phases CS;
	from R1-12-47-1_tn_364_bus102;
	to R1-12-47-1_tm_364_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_365_bus102;
	phases AS;
	from R1-12-47-1_tn_365_bus102;
	to R1-12-47-1_tm_365_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_366_bus102;
	phases AS;
	from R1-12-47-1_tn_366_bus102;
	to R1-12-47-1_tm_366_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_367_bus102;
	phases AS;
	from R1-12-47-1_tn_367_bus102;
	to R1-12-47-1_tm_367_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_368_bus102;
	phases BS;
	from R1-12-47-1_tn_368_bus102;
	to R1-12-47-1_tm_368_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_369_bus102;
	phases AS;
	from R1-12-47-1_tn_369_bus102;
	to R1-12-47-1_tm_369_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_370_bus102;
	phases AS;
	from R1-12-47-1_tn_370_bus102;
	to R1-12-47-1_tm_370_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_371_bus102;
	phases BS;
	from R1-12-47-1_tn_371_bus102;
	to R1-12-47-1_tm_371_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_372_bus102;
	phases CS;
	from R1-12-47-1_tn_372_bus102;
	to R1-12-47-1_tm_372_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_373_bus102;
	phases BS;
	from R1-12-47-1_tn_373_bus102;
	to R1-12-47-1_tm_373_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_374_bus102;
	phases BS;
	from R1-12-47-1_tn_374_bus102;
	to R1-12-47-1_tm_374_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_375_bus102;
	phases BS;
	from R1-12-47-1_tn_375_bus102;
	to R1-12-47-1_tm_375_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_376_bus102;
	phases AS;
	from R1-12-47-1_tn_376_bus102;
	to R1-12-47-1_tm_376_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_377_bus102;
	phases BS;
	from R1-12-47-1_tn_377_bus102;
	to R1-12-47-1_tm_377_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_378_bus102;
	phases CS;
	from R1-12-47-1_tn_378_bus102;
	to R1-12-47-1_tm_378_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_379_bus102;
	phases AS;
	from R1-12-47-1_tn_379_bus102;
	to R1-12-47-1_tm_379_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_380_bus102;
	phases BS;
	from R1-12-47-1_tn_380_bus102;
	to R1-12-47-1_tm_380_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_381_bus102;
	phases CS;
	from R1-12-47-1_tn_381_bus102;
	to R1-12-47-1_tm_381_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_382_bus102;
	phases BS;
	from R1-12-47-1_tn_382_bus102;
	to R1-12-47-1_tm_382_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_383_bus102;
	phases BS;
	from R1-12-47-1_tn_383_bus102;
	to R1-12-47-1_tm_383_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_384_bus102;
	phases AS;
	from R1-12-47-1_tn_384_bus102;
	to R1-12-47-1_tm_384_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_385_bus102;
	phases BS;
	from R1-12-47-1_tn_385_bus102;
	to R1-12-47-1_tm_385_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_386_bus102;
	phases CS;
	from R1-12-47-1_tn_386_bus102;
	to R1-12-47-1_tm_386_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_387_bus102;
	phases AS;
	from R1-12-47-1_tn_387_bus102;
	to R1-12-47-1_tm_387_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_388_bus102;
	phases BS;
	from R1-12-47-1_tn_388_bus102;
	to R1-12-47-1_tm_388_bus102;
	length 30;
	configuration triplex_line_configuration_1_bus102;
};

object triplex_line {
	name R1-12-47-1_tl_389_bus102;
	phases CS;
	from R1-12-47-1_tn_389_bus102;
