clock {
	timezone PST8;
	starttime '2013-08-01 0:00:00';
	stoptime '2013-08-01 0:00:00';
}
module powerflow {
	solver_method NR;
	line_limits FALSE;
	NR_iteration_limit 100;
	line_capacitance true;
	maximum_voltage_error 1e-8;
}
object load {
	name bus3;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1349-21.7616d kV;
	voltage_B 129.1349-141.7616d kV;
	voltage_C 129.1349+98.2384d kV;
	constant_power_A 50.3333+16.2667j MVA;
	constant_power_B 50.3333+16.2667j MVA;
	constant_power_C 50.3333+16.2667j MVA;
	constant_impedance_A 0.0000-10319.8294j Ohm;
	constant_impedance_B 0.0000-10319.8294j Ohm;
	constant_impedance_C 0.0000-10319.8294j Ohm;
}
object load {
	name bus4;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3795-7.0074d kV;
	voltage_B 130.3795-127.0074d kV;
	voltage_C 130.3795+112.9926d kV;
	constant_power_A 57.1367+7.8000j MVA;
	constant_power_B 57.1367+7.8000j MVA;
	constant_power_C 57.1367+7.8000j MVA;
	constant_impedance_A 0.0000-23047.6190j Ohm;
	constant_impedance_B 0.0000-23047.6190j Ohm;
	constant_impedance_C 0.0000-23047.6190j Ohm;
}
object load {
	name bus10;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9115-24.2816d kV;
	voltage_B 131.9115-144.2816d kV;
	voltage_C 131.9115+95.7184d kV;
	constant_power_A 44.6667+8.2333j MVA;
	constant_power_B 44.6667+8.2333j MVA;
	constant_power_C 44.6667+8.2333j MVA;
	constant_impedance_A 0.0000-3890.6752j Ohm;
	constant_impedance_B 0.0000-3890.6752j Ohm;
	constant_impedance_C 0.0000-3890.6752j Ohm;
}
object load {
	name bus21;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6144-21.9588d kV;
	voltage_B 131.6144-141.9588d kV;
	voltage_C 131.6144+98.0412d kV;
	constant_power_A 53.7333+13.1000j MVA;
	constant_power_B 53.7333+13.1000j MVA;
	constant_power_C 53.7333+13.1000j MVA;
	constant_impedance_A 0.0000-1576.0339j Ohm;
	constant_impedance_B 0.0000-1576.0339j Ohm;
	constant_impedance_C 0.0000-1576.0339j Ohm;
}
object load {
	name bus22;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4700-18.4833d kV;
	voltage_B 131.4700-138.4833d kV;
	voltage_C 131.4700+101.5167d kV;
	constant_impedance_A 0.0000-56941.1765j Ohm;
	constant_impedance_B 0.0000-56941.1765j Ohm;
	constant_impedance_C 0.0000-56941.1765j Ohm;
}
object load {
	name bus26;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4723-3.3184d kV;
	voltage_B 226.4723-123.3184d kV;
	voltage_C 226.4723+116.6816d kV;
	constant_power_A 55.7667+18.2667j MVA;
	constant_power_B 55.7667+18.2667j MVA;
	constant_power_C 55.7667+18.2667j MVA;
	constant_impedance_A 0.0000-1306.3145j Ohm;
	constant_impedance_B 0.0000-1306.3145j Ohm;
	constant_impedance_C 0.0000-1306.3145j Ohm;
}
object load {
	name bus29;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.1665-13.8164d kV;
	voltage_B 218.1665-133.8164d kV;
	voltage_C 218.1665+106.1836d kV;
	constant_power_A 50.9667+16.4667j MVA;
	constant_power_B 50.9667+16.4667j MVA;
	constant_power_C 50.9667+16.4667j MVA;
	constant_impedance_A 0.0000-5222.4231j Ohm;
	constant_impedance_B 0.0000-5222.4231j Ohm;
	constant_impedance_C 0.0000-5222.4231j Ohm;
}
object load {
	name bus44;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8381-22.1811d kV;
	voltage_B 132.8381-142.1811d kV;
	voltage_C 132.8381+97.8189d kV;
	constant_impedance_A 0.0000-6657.4966j Ohm;
	constant_impedance_B 0.0000-6657.4966j Ohm;
	constant_impedance_C 0.0000-6657.4966j Ohm;
}
object load {
	name bus53;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0727-9.0700d kV;
	voltage_B 135.0727-129.0700d kV;
	voltage_C 135.0727+110.9300d kV;
	constant_power_A 16.2167+5.3667j MVA;
	constant_power_B 16.2167+5.3667j MVA;
	constant_power_C 16.2167+5.3667j MVA;
	constant_impedance_A 0.0000-6778.7115j Ohm;
	constant_impedance_B 0.0000-6778.7115j Ohm;
	constant_impedance_C 0.0000-6778.7115j Ohm;
}
object load {
	name bus58;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.8174-21.1594d kV;
	voltage_B 215.8174-141.1594d kV;
	voltage_C 215.8174+98.8406d kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object load {
	name bus59;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6923-23.6320d kV;
	voltage_B 131.6923-143.6320d kV;
	voltage_C 131.6923+96.3680d kV;
	constant_power_A 39.7333+6.9000j MVA;
	constant_power_B 39.7333+6.9000j MVA;
	constant_power_C 39.7333+6.9000j MVA;
	constant_impedance_A 0.0000-14622.3565j Ohm;
	constant_impedance_B 0.0000-14622.3565j Ohm;
	constant_impedance_C 0.0000-14622.3565j Ohm;
}
object load {
	name bus90;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3755-27.5463d kV;
	voltage_B 132.3755-147.5463d kV;
	voltage_C 132.3755+92.4537d kV;
	constant_power_A 121.0833+38.4633j MVA;
	constant_power_B 121.0833+38.4633j MVA;
	constant_power_C 121.0833+38.4633j MVA;
	constant_impedance_A 0.0000-12253.1646j Ohm;
	constant_impedance_B 0.0000-12253.1646j Ohm;
	constant_impedance_C 0.0000-12253.1646j Ohm;
}
object load {
	name bus96;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8836-15.6895d kV;
	voltage_B 130.8836-135.6895d kV;
	voltage_C 130.8836+104.3105d kV;
	constant_power_A -2.8000+9.5533j MVA;
	constant_power_B -2.8000+9.5533j MVA;
	constant_power_C -2.8000+9.5533j MVA;
	constant_impedance_A 0.0000-13868.1948j Ohm;
	constant_impedance_B 0.0000-13868.1948j Ohm;
	constant_impedance_C 0.0000-13868.1948j Ohm;
}
object load {
	name bus113;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1324-14.2429d kV;
	voltage_B 226.1324-134.2429d kV;
	voltage_C 226.1324+105.7571d kV;
	constant_impedance_A 0.0000-22104.1463j Ohm;
	constant_impedance_B 0.0000-22104.1463j Ohm;
	constant_impedance_C 0.0000-22104.1463j Ohm;
}
object load {
	name bus115;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5014-19.7837d kV;
	voltage_B 135.5014-139.7837d kV;
	voltage_C 135.5014+100.2163d kV;
	constant_impedance_A 0.0000-11496.4371j Ohm;
	constant_impedance_B 0.0000-11496.4371j Ohm;
	constant_impedance_C 0.0000-11496.4371j Ohm;
}
object load {
	name bus118;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.8371-11.4300d kV;
	voltage_B 223.8371-131.4300d kV;
	voltage_C 223.8371+108.5700d kV;
	constant_power_A 234.8433-11.7767j MVA;
	constant_power_B 234.8433-11.7767j MVA;
	constant_power_C 234.8433-11.7767j MVA;
	constant_impedance_A 0.0000-11020.5166j Ohm;
	constant_impedance_B 0.0000-11020.5166j Ohm;
	constant_impedance_C 0.0000-11020.5166j Ohm;
}
object node {
	name bus124;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.3736+8.3307d kV;
	voltage_B 137.3736-111.6693d kV;
	voltage_C 137.3736+128.3307d kV;
}
object load {
	name bus128;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6186-16.0634d kV;
	voltage_B 129.6186-136.0634d kV;
	voltage_C 129.6186+103.9366d kV;
	constant_power_A 7.9100+4.2333j MVA;
	constant_power_B 7.9100+4.2333j MVA;
	constant_power_C 7.9100+4.2333j MVA;
	constant_impedance_A 0.0000-93076.9231j Ohm;
	constant_impedance_B 0.0000-93076.9231j Ohm;
	constant_impedance_C 0.0000-93076.9231j Ohm;
}
object load {
	name bus145;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9829-8.9036d kV;
	voltage_B 131.9829-128.9036d kV;
	voltage_C 131.9829+111.0964d kV;
	constant_power_A 12.7800+1.8667j MVA;
	constant_power_B 12.7800+1.8667j MVA;
	constant_power_C 12.7800+1.8667j MVA;
	constant_impedance_A 0.0000-6335.0785j Ohm;
	constant_impedance_B 0.0000-6335.0785j Ohm;
	constant_impedance_C 0.0000-6335.0785j Ohm;
}
object load {
	name bus148;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2969-7.9913d kV;
	voltage_B 132.2969-127.9913d kV;
	voltage_C 132.2969+112.0087d kV;
	constant_power_A 10.7800+4.0000j MVA;
	constant_power_B 10.7800+4.0000j MVA;
	constant_power_C 10.7800+4.0000j MVA;
	constant_impedance_A 0.0000-7934.4262j Ohm;
	constant_impedance_B 0.0000-7934.4262j Ohm;
	constant_impedance_C 0.0000-7934.4262j Ohm;
}
object node {
	name bus150;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9944+2.5318d kV;
	voltage_B 134.9944-117.4682d kV;
	voltage_C 134.9944+122.5318d kV;
}
object load {
	name bus163;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9928-10.6724d kV;
	voltage_B 132.9928-130.6724d kV;
	voltage_C 132.9928+109.3276d kV;
	constant_power_A 49.2533+10.9100j MVA;
	constant_power_B 49.2533+10.9100j MVA;
	constant_power_C 49.2533+10.9100j MVA;
	constant_impedance_A 0.0000-5803.3573j Ohm;
	constant_impedance_B 0.0000-5803.3573j Ohm;
	constant_impedance_C 0.0000-5803.3573j Ohm;
}
object load {
	name bus171;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8637-25.1533d kV;
	voltage_B 135.8637-145.1533d kV;
	voltage_C 135.8637+94.8467d kV;
	constant_power_A 33.6000+4.4000j MVA;
	constant_power_B 33.6000+4.4000j MVA;
	constant_power_C 33.6000+4.4000j MVA;
	constant_impedance_A 0.0000-9236.6412j Ohm;
	constant_impedance_B 0.0000-9236.6412j Ohm;
	constant_impedance_C 0.0000-9236.6412j Ohm;
}
object load {
	name bus174;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5238-27.9428d kV;
	voltage_B 136.5238-147.9428d kV;
	voltage_C 136.5238+92.0572d kV;
	constant_power_A 123.5000-5.6667j MVA;
	constant_power_B 123.5000-5.6667j MVA;
	constant_power_C 123.5000-5.6667j MVA;
	constant_impedance_A 0.0000-4883.9556j Ohm;
	constant_impedance_B 0.0000-4883.9556j Ohm;
	constant_impedance_C 0.0000-4883.9556j Ohm;
}
object load {
	name bus184;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4497-11.9485d kV;
	voltage_B 132.4497-131.9485d kV;
	voltage_C 132.4497+108.0515d kV;
	constant_impedance_A 0.0000-20000.0000j Ohm;
	constant_impedance_B 0.0000-20000.0000j Ohm;
	constant_impedance_C 0.0000-20000.0000j Ohm;
}
object load {
	name bus188;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3989-19.5504d kV;
	voltage_B 129.3989-139.5504d kV;
	voltage_C 129.3989+100.4496d kV;
	constant_power_A 12.2800+4.6333j MVA;
	constant_power_B 12.2800+4.6333j MVA;
	constant_power_C 12.2800+4.6333j MVA;
	constant_impedance_A 0.0000-14666.6667j Ohm;
	constant_impedance_B 0.0000-14666.6667j Ohm;
	constant_impedance_C 0.0000-14666.6667j Ohm;
}
object load {
	name bus195;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1728-8.7911d kV;
	voltage_B 134.1728-128.7911d kV;
	voltage_C 134.1728+111.2089d kV;
	constant_power_A 24.3800+7.1833j MVA;
	constant_power_B 24.3800+7.1833j MVA;
	constant_power_C 24.3800+7.1833j MVA;
	constant_impedance_A 0.0000-5680.7512j Ohm;
	constant_impedance_B 0.0000-5680.7512j Ohm;
	constant_impedance_C 0.0000-5680.7512j Ohm;
}
object load {
	name bus196;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5211-26.3199d kV;
	voltage_B 136.5211-146.3199d kV;
	voltage_C 136.5211+93.6801d kV;
	constant_impedance_A 0.0000-3878.2051j Ohm;
	constant_impedance_B 0.0000-3878.2051j Ohm;
	constant_impedance_C 0.0000-3878.2051j Ohm;
}
object load {
	name bus198;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1421-16.3067d kV;
	voltage_B 129.1421-136.3067d kV;
	voltage_C 129.1421+103.6933d kV;
	constant_power_A 13.2467+3.9333j MVA;
	constant_power_B 13.2467+3.9333j MVA;
	constant_power_C 13.2467+3.9333j MVA;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus207;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3962-13.4576d kV;
	voltage_B 130.3962-133.4576d kV;
	voltage_C 130.3962+106.5424d kV;
	constant_power_A 107.3267+28.1333j MVA;
	constant_power_B 107.3267+28.1333j MVA;
	constant_power_C 107.3267+28.1333j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus216;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0167-24.5905d kV;
	voltage_B 132.0167-144.5905d kV;
	voltage_C 132.0167+95.4095d kV;
	constant_power_A 51.8667+18.2333j MVA;
	constant_power_B 51.8667+18.2333j MVA;
	constant_power_C 51.8667+18.2333j MVA;
	constant_impedance_A 0.0000-21900.4525j Ohm;
	constant_impedance_B 0.0000-21900.4525j Ohm;
	constant_impedance_C 0.0000-21900.4525j Ohm;
}
object load {
	name bus217;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4486-2.6036d kV;
	voltage_B 132.4486-122.6036d kV;
	voltage_C 132.4486+117.3964d kV;
	constant_power_A 35.0667+0.0333j MVA;
	constant_power_B 35.0667+0.0333j MVA;
	constant_power_C 35.0667+0.0333j MVA;
	constant_impedance_A 0.0000-6576.0870j Ohm;
	constant_impedance_B 0.0000-6576.0870j Ohm;
	constant_impedance_C 0.0000-6576.0870j Ohm;
}
object load {
	name bus218;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8501-13.1149d kV;
	voltage_B 132.8501-133.1149d kV;
	voltage_C 132.8501+106.8851d kV;
	constant_power_A 23.2767+5.0400j MVA;
	constant_power_B 23.2767+5.0400j MVA;
	constant_power_C 23.2767+5.0400j MVA;
	constant_impedance_A 0.0000-21704.0359j Ohm;
	constant_impedance_B 0.0000-21704.0359j Ohm;
	constant_impedance_C 0.0000-21704.0359j Ohm;
}
object node {
	name bus221;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.0324-21.8076d kV;
	voltage_B 216.0324-141.8076d kV;
	voltage_C 216.0324+98.1924d kV;
}
object load {
	name bus225;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1158-20.1740d kV;
	voltage_B 135.1158-140.1740d kV;
	voltage_C 135.1158+99.8260d kV;
	constant_impedance_A 0.0000-42086.9565j Ohm;
	constant_impedance_B 0.0000-42086.9565j Ohm;
	constant_impedance_C 0.0000-42086.9565j Ohm;
}
object load {
	name bus280;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5547-11.1937d kV;
	voltage_B 131.5547-131.1937d kV;
	voltage_C 131.5547+108.8063d kV;
	constant_power_A 39.8667+9.8667j MVA;
	constant_power_B 39.8667+9.8667j MVA;
	constant_power_C 39.8667+9.8667j MVA;
	constant_impedance_A 0.0000-9063.6704j Ohm;
	constant_impedance_B 0.0000-9063.6704j Ohm;
	constant_impedance_C 0.0000-9063.6704j Ohm;
}
object load {
	name bus283;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4886-12.0946d kV;
	voltage_B 131.4886-132.0946d kV;
	voltage_C 131.4886+107.9054d kV;
	constant_power_A 9.1100+3.9667j MVA;
	constant_power_B 9.1100+3.9667j MVA;
	constant_power_C 9.1100+3.9667j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus292;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0560-14.7651d kV;
	voltage_B 133.0560-134.7651d kV;
	voltage_C 133.0560+105.2349d kV;
	constant_power_A 4.6067+0.4667j MVA;
	constant_power_B 4.6067+0.4667j MVA;
	constant_power_C 4.6067+0.4667j MVA;
	constant_impedance_A 0.0000-69142.8571j Ohm;
	constant_impedance_B 0.0000-69142.8571j Ohm;
	constant_impedance_C 0.0000-69142.8571j Ohm;
}
object load {
	name bus305;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5511-32.4347d kV;
	voltage_B 135.5511-152.4347d kV;
	voltage_C 135.5511+87.5653d kV;
	constant_power_A 34.3333+4.0000j MVA;
	constant_power_B 34.3333+4.0000j MVA;
	constant_power_C 34.3333+4.0000j MVA;
	constant_impedance_A 0.0000-76825.3968j Ohm;
	constant_impedance_B 0.0000-76825.3968j Ohm;
	constant_impedance_C 0.0000-76825.3968j Ohm;
}
object load {
	name bus306;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8316-18.8236d kV;
	voltage_B 130.8316-138.8236d kV;
	voltage_C 130.8316+101.1764d kV;
	constant_impedance_A 0.0000-10168.0672j Ohm;
	constant_impedance_B 0.0000-10168.0672j Ohm;
	constant_impedance_C 0.0000-10168.0672j Ohm;
}
object load {
	name bus314;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7217-16.0209d kV;
	voltage_B 127.7217-136.0209d kV;
	voltage_C 127.7217+103.9791d kV;
	constant_power_A 54.3667+15.4333j MVA;
	constant_power_B 54.3667+15.4333j MVA;
	constant_power_C 54.3667+15.4333j MVA;
	constant_impedance_A 0.0000-4566.0377j Ohm;
	constant_impedance_B 0.0000-4566.0377j Ohm;
	constant_impedance_C 0.0000-4566.0377j Ohm;
}
object load {
	name bus333;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8688-42.1377d kV;
	voltage_B 128.8688-162.1377d kV;
	voltage_C 128.8688+77.8623d kV;
	constant_power_A 174.8333+14.3333j MVA;
	constant_power_B 174.8333+14.3333j MVA;
	constant_power_C 174.8333+14.3333j MVA;
	constant_impedance_A 0.0000-7065.6934j Ohm;
	constant_impedance_B 0.0000-7065.6934j Ohm;
	constant_impedance_C 0.0000-7065.6934j Ohm;
}
object node {
	name bus338;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1455-6.1625d kV;
	voltage_B 133.1455-126.1625d kV;
	voltage_C 133.1455+113.8375d kV;
}
object load {
	name bus346;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1859-21.2984d kV;
	voltage_B 132.1859-141.2984d kV;
	voltage_C 132.1859+98.7016d kV;
	constant_power_A 65.8333+16.1000j MVA;
	constant_power_B 65.8333+16.1000j MVA;
	constant_power_C 65.8333+16.1000j MVA;
	constant_impedance_A 0.0000-68169.0141j Ohm;
	constant_impedance_B 0.0000-68169.0141j Ohm;
	constant_impedance_C 0.0000-68169.0141j Ohm;
}
object load {
	name bus350;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5023-24.2951d kV;
	voltage_B 132.5023-144.2951d kV;
	voltage_C 132.5023+95.7049d kV;
	constant_power_A 36.8000+8.7333j MVA;
	constant_power_B 36.8000+8.7333j MVA;
	constant_power_C 36.8000+8.7333j MVA;
	constant_impedance_A 0.0000-8612.0996j Ohm;
	constant_impedance_B 0.0000-8612.0996j Ohm;
	constant_impedance_C 0.0000-8612.0996j Ohm;
}
object node {
	name bus352;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.5427+0.2630d kV;
	voltage_B 231.5427-119.7370d kV;
	voltage_C 231.5427+120.2630d kV;
}
object load {
	name bus367;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1166-23.5993d kV;
	voltage_B 136.1166-143.5993d kV;
	voltage_C 136.1166+96.4007d kV;
	constant_power_A 21.7233-17.1667j MVA;
	constant_power_B 21.7233-17.1667j MVA;
	constant_power_C 21.7233-17.1667j MVA;
	constant_impedance_A 0.0000-9979.3814j Ohm;
	constant_impedance_B 0.0000-9979.3814j Ohm;
	constant_impedance_C 0.0000-9979.3814j Ohm;
}
object load {
	name bus401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3891-14.2621d kV;
	voltage_B 130.3891-134.2621d kV;
	voltage_C 130.3891+105.7379d kV;
	constant_power_A 18.8333+12.0967j MVA;
	constant_power_B 18.8333+12.0967j MVA;
	constant_power_C 18.8333+12.0967j MVA;
	constant_impedance_A 0.0000-15714.2857j Ohm;
	constant_impedance_B 0.0000-15714.2857j Ohm;
	constant_impedance_C 0.0000-15714.2857j Ohm;
}
object load {
	name bus408;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0712-11.5499d kV;
	voltage_B 132.0712-131.5499d kV;
	voltage_C 132.0712+108.4501d kV;
	constant_power_A 43.0333+2.4667j MVA;
	constant_power_B 43.0333+2.4667j MVA;
	constant_power_C 43.0333+2.4667j MVA;
	constant_impedance_A 0.0000-1210000.0000j Ohm;
	constant_impedance_B 0.0000-1210000.0000j Ohm;
	constant_impedance_C 0.0000-1210000.0000j Ohm;
}
object load {
	name bus410;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2964-26.4400d kV;
	voltage_B 132.2964-146.4400d kV;
	voltage_C 132.2964+93.5600d kV;
	constant_power_A 56.9633+16.7933j MVA;
	constant_power_B 56.9633+16.7933j MVA;
	constant_power_C 56.9633+16.7933j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object node {
	name bus413;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3844-6.6065d kV;
	voltage_B 133.3844-126.6065d kV;
	voltage_C 133.3844+113.3935d kV;
}
object load {
	name bus416;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8344-6.7286d kV;
	voltage_B 132.8344-126.7286d kV;
	voltage_C 132.8344+113.2714d kV;
	constant_power_A 23.5600+4.5000j MVA;
	constant_power_B 23.5600+4.5000j MVA;
	constant_power_C 23.5600+4.5000j MVA;
	constant_impedance_A 0.0000-6954.0230j Ohm;
	constant_impedance_B 0.0000-6954.0230j Ohm;
	constant_impedance_C 0.0000-6954.0230j Ohm;
}
object load {
	name bus426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1599-18.3954d kV;
	voltage_B 132.1599-138.3954d kV;
	voltage_C 132.1599+101.6046d kV;
	constant_power_A 41.0333+2.1667j MVA;
	constant_power_B 41.0333+2.1667j MVA;
	constant_power_C 41.0333+2.1667j MVA;
	constant_impedance_A 0.0000-14892.3077j Ohm;
	constant_impedance_B 0.0000-14892.3077j Ohm;
	constant_impedance_C 0.0000-14892.3077j Ohm;
}
object load {
	name bus432;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.8744+2.4036d kV;
	voltage_B 229.8744-117.5964d kV;
	voltage_C 229.8744+122.4036d kV;
	constant_impedance_A 0.0000-2107.4858j Ohm;
	constant_impedance_B 0.0000-2107.4858j Ohm;
	constant_impedance_C 0.0000-2107.4858j Ohm;
}
object load {
	name bus444;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6236-12.2014d kV;
	voltage_B 131.6236-132.2014d kV;
	voltage_C 131.6236+107.7986d kV;
	constant_impedance_A 0.0000-19755.1020j Ohm;
	constant_impedance_B 0.0000-19755.1020j Ohm;
	constant_impedance_C 0.0000-19755.1020j Ohm;
}
object load {
	name bus449;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.1625-8.4900d kV;
	voltage_B 224.1625-128.4900d kV;
	voltage_C 224.1625+111.5100d kV;
	constant_impedance_A 0.0000-4908.2257j Ohm;
	constant_impedance_B 0.0000-4908.2257j Ohm;
	constant_impedance_C 0.0000-4908.2257j Ohm;
}
object node {
	name bus453;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.5427-7.8570d kV;
	voltage_B 223.5427-127.8570d kV;
	voltage_C 223.5427+112.1430d kV;
}
object load {
	name bus455;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8449-30.5965d kV;
	voltage_B 132.8449-150.5965d kV;
	voltage_C 132.8449+89.4035d kV;
	constant_power_A 91.4400+1.8867j MVA;
	constant_power_B 91.4400+1.8867j MVA;
	constant_power_C 91.4400+1.8867j MVA;
	constant_impedance_A 0.0000-3655.5891j Ohm;
	constant_impedance_B 0.0000-3655.5891j Ohm;
	constant_impedance_C 0.0000-3655.5891j Ohm;
}
object load {
	name bus490;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6470-23.0143d kV;
	voltage_B 131.6470-143.0143d kV;
	voltage_C 131.6470+96.9857d kV;
	constant_power_A 6.8400+1.3333j MVA;
	constant_power_B 6.8400+1.3333j MVA;
	constant_power_C 6.8400+1.3333j MVA;
	constant_impedance_A 0.0000-17472.9242j Ohm;
	constant_impedance_B 0.0000-17472.9242j Ohm;
	constant_impedance_C 0.0000-17472.9242j Ohm;
}
object load {
	name bus500;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1515-15.0425d kV;
	voltage_B 132.1515-135.0425d kV;
	voltage_C 132.1515+104.9575d kV;
	constant_power_A 48.1333+11.8333j MVA;
	constant_power_B 48.1333+11.8333j MVA;
	constant_power_C 48.1333+11.8333j MVA;
	constant_impedance_A 0.0000-6318.5379j Ohm;
	constant_impedance_B 0.0000-6318.5379j Ohm;
	constant_impedance_C 0.0000-6318.5379j Ohm;
}
object load {
	name bus502;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5504-6.6755d kV;
	voltage_B 132.5504-126.6755d kV;
	voltage_C 132.5504+113.3245d kV;
	constant_impedance_A 0.0000-24693.8776j Ohm;
	constant_impedance_B 0.0000-24693.8776j Ohm;
	constant_impedance_C 0.0000-24693.8776j Ohm;
}
object load {
	name bus506;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2800-9.0787d kV;
	voltage_B 233.2800-129.0787d kV;
	voltage_C 233.2800+110.9213d kV;
	constant_impedance_A 0.0000-361000.0000j Ohm;
	constant_impedance_B 0.0000-361000.0000j Ohm;
	constant_impedance_C 0.0000-361000.0000j Ohm;
}
object load {
	name bus513;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9023-7.4434d kV;
	voltage_B 131.9023-127.4434d kV;
	voltage_C 131.9023+112.5566d kV;
	constant_power_A 19.1533+5.7000j MVA;
	constant_power_B 19.1533+5.7000j MVA;
	constant_power_C 19.1533+5.7000j MVA;
	constant_impedance_A 0.0000-30062.1118j Ohm;
	constant_impedance_B 0.0000-30062.1118j Ohm;
	constant_impedance_C 0.0000-30062.1118j Ohm;
}
object node {
	name bus516;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6185-33.4535d kV;
	voltage_B 136.6185-153.4535d kV;
	voltage_C 136.6185+86.5465d kV;
}
object load {
	name bus520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1442-27.1088d kV;
	voltage_B 133.1442-147.1088d kV;
	voltage_C 133.1442+92.8912d kV;
	constant_power_A 39.5000+6.8000j MVA;
	constant_power_B 39.5000+6.8000j MVA;
	constant_power_C 39.5000+6.8000j MVA;
	constant_impedance_A 0.0000-18832.6848j Ohm;
	constant_impedance_B 0.0000-18832.6848j Ohm;
	constant_impedance_C 0.0000-18832.6848j Ohm;
}
object load {
	name bus549;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4820-10.9596d kV;
	voltage_B 136.4820-130.9596d kV;
	voltage_C 136.4820+109.0404d kV;
	constant_impedance_A 0.0000-9398.0583j Ohm;
	constant_impedance_B 0.0000-9398.0583j Ohm;
	constant_impedance_C 0.0000-9398.0583j Ohm;
}
object load {
	name bus554;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0745-20.7931d kV;
	voltage_B 130.0745-140.7931d kV;
	voltage_C 130.0745+99.2069d kV;
	constant_impedance_A 0.0000-24568.5279j Ohm;
	constant_impedance_B 0.0000-24568.5279j Ohm;
	constant_impedance_C 0.0000-24568.5279j Ohm;
}
object load {
	name bus556;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7091-22.7630d kV;
	voltage_B 131.7091-142.7630d kV;
	voltage_C 131.7091+97.2370d kV;
	constant_power_A 5.5067+3.0000j MVA;
	constant_power_B 5.5067+3.0000j MVA;
	constant_power_C 5.5067+3.0000j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus561;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0603-11.0218d kV;
	voltage_B 134.0603-131.0218d kV;
	voltage_C 134.0603+108.9782d kV;
	constant_impedance_A 0.0000-151250.0000j Ohm;
	constant_impedance_B 0.0000-151250.0000j Ohm;
	constant_impedance_C 0.0000-151250.0000j Ohm;
}
object node {
	name bus564;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8850-47.0783d kV;
	voltage_B 135.8850-167.0783d kV;
	voltage_C 135.8850+72.9217d kV;
}
object load {
	name bus575;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6515-11.1638d kV;
	voltage_B 132.6515-131.1638d kV;
	voltage_C 132.6515+108.8362d kV;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object node {
	name bus583;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7833-15.5686d kV;
	voltage_B 132.7833-135.5686d kV;
	voltage_C 132.7833+104.4314d kV;
}
object load {
	name bus594;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6764-8.8697d kV;
	voltage_B 131.6764-128.8697d kV;
	voltage_C 131.6764+111.1303d kV;
	constant_power_A 22.5233+5.6667j MVA;
	constant_power_B 22.5233+5.6667j MVA;
	constant_power_C 22.5233+5.6667j MVA;
	constant_impedance_A 0.0000-8417.3913j Ohm;
	constant_impedance_B 0.0000-8417.3913j Ohm;
	constant_impedance_C 0.0000-8417.3913j Ohm;
}
object load {
	name bus601;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1847-14.4183d kV;
	voltage_B 132.1847-134.4183d kV;
	voltage_C 132.1847+105.5817d kV;
	constant_power_A 46.8667+14.2000j MVA;
	constant_power_B 46.8667+14.2000j MVA;
	constant_power_C 46.8667+14.2000j MVA;
	constant_impedance_A 0.0000-8476.3573j Ohm;
	constant_impedance_B 0.0000-8476.3573j Ohm;
	constant_impedance_C 0.0000-8476.3573j Ohm;
}
object load {
	name bus604;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.7215-12.9357d kV;
	voltage_B 218.7215-132.9357d kV;
	voltage_C 218.7215+107.0643d kV;
	constant_power_A 11.0800+1.4667j MVA;
	constant_power_B 11.0800+1.4667j MVA;
	constant_power_C 11.0800+1.4667j MVA;
	constant_impedance_A 0.0000-5884.2706j Ohm;
	constant_impedance_B 0.0000-5884.2706j Ohm;
	constant_impedance_C 0.0000-5884.2706j Ohm;
}
object load {
	name bus608;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1309-32.6683d kV;
	voltage_B 136.1309-152.6683d kV;
	voltage_C 136.1309+87.3317d kV;
	constant_power_A 50.3000+3.4667j MVA;
	constant_power_B 50.3000+3.4667j MVA;
	constant_power_C 50.3000+3.4667j MVA;
	constant_impedance_A 0.0000-10146.7505j Ohm;
	constant_impedance_B 0.0000-10146.7505j Ohm;
	constant_impedance_C 0.0000-10146.7505j Ohm;
}
object load {
	name bus609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2362-14.7795d kV;
	voltage_B 130.2362-134.7795d kV;
	voltage_C 130.2362+105.2205d kV;
	constant_impedance_A 0.0000-8536.1552j Ohm;
	constant_impedance_B 0.0000-8536.1552j Ohm;
	constant_impedance_C 0.0000-8536.1552j Ohm;
}
object node {
	name bus615;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1304-10.6073d kV;
	voltage_B 135.1304-130.6073d kV;
	voltage_C 135.1304+109.3927d kV;
}
object node {
	name bus616;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2044-12.9975d kV;
	voltage_B 133.2044-132.9975d kV;
	voltage_C 133.2044+107.0025d kV;
}
object load {
	name bus619;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9541-25.2522d kV;
	voltage_B 132.9541-145.2522d kV;
	voltage_C 132.9541+94.7478d kV;
	constant_power_A 24.2933+4.8000j MVA;
	constant_power_B 24.2933+4.8000j MVA;
	constant_power_C 24.2933+4.8000j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object node {
	name bus639;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5427-29.9996d kV;
	voltage_B 133.5427-149.9996d kV;
	voltage_C 133.5427+90.0004d kV;
}
object load {
	name bus641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4817-13.9566d kV;
	voltage_B 131.4817-133.9566d kV;
	voltage_C 131.4817+106.0434d kV;
	constant_power_A 15.1067+6.1667j MVA;
	constant_power_B 15.1067+6.1667j MVA;
	constant_power_C 15.1067+6.1667j MVA;
	constant_impedance_A 0.0000-65405.4054j Ohm;
	constant_impedance_B 0.0000-65405.4054j Ohm;
	constant_impedance_C 0.0000-65405.4054j Ohm;
}
object load {
	name bus658;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3165-17.4424d kV;
	voltage_B 131.3165-137.4424d kV;
	voltage_C 131.3165+102.5576d kV;
	constant_power_A 86.1333+22.2333j MVA;
	constant_power_B 86.1333+22.2333j MVA;
	constant_power_C 86.1333+22.2333j MVA;
	constant_impedance_A 0.0000-8245.3152j Ohm;
	constant_impedance_B 0.0000-8245.3152j Ohm;
	constant_impedance_C 0.0000-8245.3152j Ohm;
}
object load {
	name bus661;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.1734+2.4145d kV;
	voltage_B 228.1734-117.5855d kV;
	voltage_C 228.1734+122.4145d kV;
	constant_impedance_A 0.0000-240666.6667j Ohm;
	constant_impedance_B 0.0000-240666.6667j Ohm;
	constant_impedance_C 0.0000-240666.6667j Ohm;
}
object load {
	name bus666;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1416-5.4139d kV;
	voltage_B 226.1416-125.4139d kV;
	voltage_C 226.1416+114.5861d kV;
	constant_power_A -1.8700-0.9300j MVA;
	constant_power_B -1.8700-0.9300j MVA;
	constant_power_C -1.8700-0.9300j MVA;
	constant_impedance_A 0.0000-956.7349j Ohm;
	constant_impedance_B 0.0000-956.7349j Ohm;
	constant_impedance_C 0.0000-956.7349j Ohm;
}
object load {
	name bus678;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.2865-18.6245d kV;
	voltage_B 125.2865-138.6245d kV;
	voltage_C 125.2865+101.3755d kV;
	constant_power_A 77.3667+29.9333j MVA;
	constant_power_B 77.3667+29.9333j MVA;
	constant_power_C 77.3667+29.9333j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object node {
	name bus682;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7939-10.0450d kV;
	voltage_B 135.7939-130.0450d kV;
	voltage_C 135.7939+109.9550d kV;
}
object load {
	name bus687;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3104-4.0686d kV;
	voltage_B 134.3104-124.0686d kV;
	voltage_C 134.3104+115.9314d kV;
	constant_impedance_A 0.0000-8642.8571j Ohm;
	constant_impedance_B 0.0000-8642.8571j Ohm;
	constant_impedance_C 0.0000-8642.8571j Ohm;
}
object load {
	name bus707;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9389-25.6202d kV;
	voltage_B 133.9389-145.6202d kV;
	voltage_C 133.9389+94.3798d kV;
	constant_power_A 27.9967+7.0667j MVA;
	constant_power_B 27.9967+7.0667j MVA;
	constant_power_C 27.9967+7.0667j MVA;
	constant_impedance_A 0.0000-9029.8507j Ohm;
	constant_impedance_B 0.0000-9029.8507j Ohm;
	constant_impedance_C 0.0000-9029.8507j Ohm;
}
object load {
	name bus718;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9734-24.8846d kV;
	voltage_B 130.9734-144.8846d kV;
	voltage_C 130.9734+95.1154d kV;
	constant_power_A 45.0367+13.6667j MVA;
	constant_power_B 45.0367+13.6667j MVA;
	constant_power_C 45.0367+13.6667j MVA;
	constant_impedance_A 0.0000-9114.8776j Ohm;
	constant_impedance_B 0.0000-9114.8776j Ohm;
	constant_impedance_C 0.0000-9114.8776j Ohm;
}
object load {
	name bus720;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.4054-26.7631d kV;
	voltage_B 215.4054-146.7631d kV;
	voltage_C 215.4054+93.2369d kV;
	constant_impedance_A 0.0000-6130.5620j Ohm;
	constant_impedance_B 0.0000-6130.5620j Ohm;
	constant_impedance_C 0.0000-6130.5620j Ohm;
}
object load {
	name bus726;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1226-4.9334d kV;
	voltage_B 133.1226-124.9334d kV;
	voltage_C 133.1226+115.0666d kV;
	constant_power_A 133.4333+63.3000j MVA;
	constant_power_B 133.4333+63.3000j MVA;
	constant_power_C 133.4333+63.3000j MVA;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus742;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3320-4.0701d kV;
	voltage_B 134.3320-124.0701d kV;
	voltage_C 134.3320+115.9299d kV;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus747;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4064-26.3806d kV;
	voltage_B 136.4064-146.3806d kV;
	voltage_C 136.4064+93.6194d kV;
	constant_power_A 23.1933+5.3333j MVA;
	constant_power_B 23.1933+5.3333j MVA;
	constant_power_C 23.1933+5.3333j MVA;
	constant_impedance_A 0.0000-15973.5974j Ohm;
	constant_impedance_B 0.0000-15973.5974j Ohm;
	constant_impedance_C 0.0000-15973.5974j Ohm;
}
object node {
	name bus749;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3693-28.9508d kV;
	voltage_B 134.3693-148.9508d kV;
	voltage_C 134.3693+91.0492d kV;
}
object load {
	name bus750;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2427-24.4447d kV;
	voltage_B 132.2427-144.4447d kV;
	voltage_C 132.2427+95.5553d kV;
	constant_impedance_A 0.0000-2597.9603j Ohm;
	constant_impedance_B 0.0000-2597.9603j Ohm;
	constant_impedance_C 0.0000-2597.9603j Ohm;
}
object node {
	name bus757;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.2472-13.7656d kV;
	voltage_B 223.2472-133.7656d kV;
	voltage_C 223.2472+106.2344d kV;
}
object load {
	name bus766;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1078-19.8489d kV;
	voltage_B 133.1078-139.8489d kV;
	voltage_C 133.1078+100.1511d kV;
	constant_impedance_A 0.0000-6165.6051j Ohm;
	constant_impedance_B 0.0000-6165.6051j Ohm;
	constant_impedance_C 0.0000-6165.6051j Ohm;
}
object load {
	name bus769;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0787-10.8861d kV;
	voltage_B 130.0787-130.8861d kV;
	voltage_C 130.0787+109.1139d kV;
	constant_power_A 50.8567+13.3333j MVA;
	constant_power_B 50.8567+13.3333j MVA;
	constant_power_C 50.8567+13.3333j MVA;
	constant_impedance_A 0.0000-7908.4967j Ohm;
	constant_impedance_B 0.0000-7908.4967j Ohm;
	constant_impedance_C 0.0000-7908.4967j Ohm;
}
object load {
	name bus772;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3815-14.1676d kV;
	voltage_B 131.3815-134.1676d kV;
	voltage_C 131.3815+105.8324d kV;
	constant_power_A 114.6333+47.3000j MVA;
	constant_power_B 114.6333+47.3000j MVA;
	constant_power_C 114.6333+47.3000j MVA;
	constant_impedance_A 0.0000-8720.7207j Ohm;
	constant_impedance_B 0.0000-8720.7207j Ohm;
	constant_impedance_C 0.0000-8720.7207j Ohm;
}
object node {
	name bus776;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3662-13.3311d kV;
	voltage_B 130.3662-133.3311d kV;
	voltage_C 130.3662+106.6689d kV;
}
object node {
	name bus778;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2931-6.6810d kV;
	voltage_B 133.2931-126.6810d kV;
	voltage_C 133.2931+113.3190d kV;
}
object load {
	name bus789;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5824-5.9546d kV;
	voltage_B 133.5824-125.9546d kV;
	voltage_C 133.5824+114.0454d kV;
	constant_impedance_A 0.0000-7300.1508j Ohm;
	constant_impedance_B 0.0000-7300.1508j Ohm;
	constant_impedance_C 0.0000-7300.1508j Ohm;
}
object node {
	name bus795;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5290-15.4844d kV;
	voltage_B 131.5290-135.4844d kV;
	voltage_C 131.5290+104.5156d kV;
}
object load {
	name bus800;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4345-12.1286d kV;
	voltage_B 131.4345-132.1286d kV;
	voltage_C 131.4345+107.8714d kV;
	constant_power_A 16.8533+6.0000j MVA;
	constant_power_B 16.8533+6.0000j MVA;
	constant_power_C 16.8533+6.0000j MVA;
	constant_impedance_A 0.0000-440000.0000j Ohm;
	constant_impedance_B 0.0000-440000.0000j Ohm;
	constant_impedance_C 0.0000-440000.0000j Ohm;
}
object node {
	name bus803;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2716-24.7683d kV;
	voltage_B 132.2716-144.7683d kV;
	voltage_C 132.2716+95.2317d kV;
}
object load {
	name bus804;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1110-7.5636d kV;
	voltage_B 134.1110-127.5636d kV;
	voltage_C 134.1110+112.4364d kV;
	constant_impedance_A 0.0000-6666.6667j Ohm;
	constant_impedance_B 0.0000-6666.6667j Ohm;
	constant_impedance_C 0.0000-6666.6667j Ohm;
}
object load {
	name bus805;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2227-11.1283d kV;
	voltage_B 134.2227-131.1283d kV;
	voltage_C 134.2227+108.8717d kV;
	constant_power_A 41.5000+9.8667j MVA;
	constant_power_B 41.5000+9.8667j MVA;
	constant_power_C 41.5000+9.8667j MVA;
	constant_impedance_A 0.0000-3142.8571j Ohm;
	constant_impedance_B 0.0000-3142.8571j Ohm;
	constant_impedance_C 0.0000-3142.8571j Ohm;
}
object load {
	name bus809;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.4319-0.0648d kV;
	voltage_B 225.4319-120.0648d kV;
	voltage_C 225.4319+119.9352d kV;
	constant_impedance_A 0.0000-2485.8541j Ohm;
	constant_impedance_B 0.0000-2485.8541j Ohm;
	constant_impedance_C 0.0000-2485.8541j Ohm;
}
object load {
	name bus819;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6434-0.7205d kV;
	voltage_B 133.6434-120.7205d kV;
	voltage_C 133.6434+119.2795d kV;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object node {
	name bus823;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.0677-2.2293d kV;
	voltage_B 229.0677-122.2293d kV;
	voltage_C 229.0677+117.7707d kV;
}
object load {
	name bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.7430-1.3863d kV;
	voltage_B 224.7430-121.3863d kV;
	voltage_C 224.7430+118.6137d kV;
	constant_impedance_A 0.0000-17663.3061j Ohm;
	constant_impedance_B 0.0000-17663.3061j Ohm;
	constant_impedance_C 0.0000-17663.3061j Ohm;
}
object node {
	name bus851;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.0488-17.4014d kV;
	voltage_B 127.0488-137.4014d kV;
	voltage_C 127.0488+102.5986d kV;
}
object node {
	name bus858;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3577+1.1101d kV;
	voltage_B 226.3577-118.8899d kV;
	voltage_C 226.3577+121.1101d kV;
}
object load {
	name bus870;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1945-24.6020d kV;
	voltage_B 132.1945-144.6020d kV;
	voltage_C 132.1945+95.3980d kV;
	constant_power_A 36.6667+1.1333j MVA;
	constant_power_B 36.6667+1.1333j MVA;
	constant_power_C 36.6667+1.1333j MVA;
	constant_impedance_A 0.0000-4050.2092j Ohm;
	constant_impedance_B 0.0000-4050.2092j Ohm;
	constant_impedance_C 0.0000-4050.2092j Ohm;
}
object load {
	name bus871;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2500-11.9558d kV;
	voltage_B 134.2500-131.9558d kV;
	voltage_C 134.2500+108.0442d kV;
	constant_power_A 36.2967-7.2533j MVA;
	constant_power_B 36.2967-7.2533j MVA;
	constant_power_C 36.2967-7.2533j MVA;
	constant_impedance_A 0.0000-13010.7527j Ohm;
	constant_impedance_B 0.0000-13010.7527j Ohm;
	constant_impedance_C 0.0000-13010.7527j Ohm;
}
object load {
	name bus883;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1987-10.1334d kV;
	voltage_B 129.1987-130.1334d kV;
	voltage_C 129.1987+109.8666d kV;
	constant_power_A 64.1667+26.1000j MVA;
	constant_power_B 64.1667+26.1000j MVA;
	constant_power_C 64.1667+26.1000j MVA;
	constant_impedance_A 0.0000-7278.1955j Ohm;
	constant_impedance_B 0.0000-7278.1955j Ohm;
	constant_impedance_C 0.0000-7278.1955j Ohm;
}
object node {
	name bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.5494-18.9784d kV;
	voltage_B 233.5494-138.9784d kV;
	voltage_C 233.5494+101.0216d kV;
}
object load {
	name bus892;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8110-34.9946d kV;
	voltage_B 135.8110-154.9946d kV;
	voltage_C 135.8110+85.0054d kV;
	constant_impedance_A 0.0000-5318.6813j Ohm;
	constant_impedance_B 0.0000-5318.6813j Ohm;
	constant_impedance_C 0.0000-5318.6813j Ohm;
}
object load {
	name bus900;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4032-15.3856d kV;
	voltage_B 133.4032-135.3856d kV;
	voltage_C 133.4032+104.6144d kV;
	constant_impedance_A 0.0000-322666.6667j Ohm;
	constant_impedance_B 0.0000-322666.6667j Ohm;
	constant_impedance_C 0.0000-322666.6667j Ohm;
}
object load {
	name bus903;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4017-26.4057d kV;
	voltage_B 136.4017-146.4057d kV;
	voltage_C 136.4017+93.5943d kV;
	constant_power_A 27.5633+6.7000j MVA;
	constant_power_B 27.5633+6.7000j MVA;
	constant_power_C 27.5633+6.7000j MVA;
	constant_impedance_A 0.0000-35588.2353j Ohm;
	constant_impedance_B 0.0000-35588.2353j Ohm;
	constant_impedance_C 0.0000-35588.2353j Ohm;
}
object load {
	name bus905;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.2129-15.0758d kV;
	voltage_B 227.2129-135.0758d kV;
	voltage_C 227.2129+104.9242d kV;
	constant_power_A 210.5700-18.0533j MVA;
	constant_power_B 210.5700-18.0533j MVA;
	constant_power_C 210.5700-18.0533j MVA;
	constant_impedance_A 0.0000-19166.1173j Ohm;
	constant_impedance_B 0.0000-19166.1173j Ohm;
	constant_impedance_C 0.0000-19166.1173j Ohm;
}
object load {
	name bus907;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9142-9.7674d kV;
	voltage_B 131.9142-129.7674d kV;
	voltage_C 131.9142+110.2326d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus908;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3003-7.9296d kV;
	voltage_B 135.3003-127.9296d kV;
	voltage_C 135.3003+112.0704d kV;
	constant_power_A 41.9667-0.1667j MVA;
	constant_power_B 41.9667-0.1667j MVA;
	constant_power_C 41.9667-0.1667j MVA;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object load {
	name bus920;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8010-20.7699d kV;
	voltage_B 132.8010-140.7699d kV;
	voltage_C 132.8010+99.2301d kV;
	constant_power_A 11.4800+2.8333j MVA;
	constant_power_B 11.4800+2.8333j MVA;
	constant_power_C 11.4800+2.8333j MVA;
	constant_impedance_A 0.0000-43603.6036j Ohm;
	constant_impedance_B 0.0000-43603.6036j Ohm;
	constant_impedance_C 0.0000-43603.6036j Ohm;
}
object load {
	name bus923;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5384-23.0902d kV;
	voltage_B 131.5384-143.0902d kV;
	voltage_C 131.5384+96.9098d kV;
	constant_power_A 20.6900+4.9000j MVA;
	constant_power_B 20.6900+4.9000j MVA;
	constant_power_C 20.6900+4.9000j MVA;
	constant_impedance_A 0.0000-10000.0000j Ohm;
	constant_impedance_B 0.0000-10000.0000j Ohm;
	constant_impedance_C 0.0000-10000.0000j Ohm;
}
object load {
	name bus933;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5505-21.5254d kV;
	voltage_B 129.5505-141.5254d kV;
	voltage_C 129.5505+98.4746d kV;
	constant_impedance_A 0.0000-2127.4725j Ohm;
	constant_impedance_B 0.0000-2127.4725j Ohm;
	constant_impedance_C 0.0000-2127.4725j Ohm;
}
object load {
	name bus935;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2640-24.4702d kV;
	voltage_B 133.2640-144.4702d kV;
	voltage_C 133.2640+95.5298d kV;
	constant_impedance_A 0.0000-5116.2791j Ohm;
	constant_impedance_B 0.0000-5116.2791j Ohm;
	constant_impedance_C 0.0000-5116.2791j Ohm;
}
object load {
	name bus953;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8671-13.0145d kV;
	voltage_B 233.8671-133.0145d kV;
	voltage_C 233.8671+106.9855d kV;
	constant_power_A 36.2333-4.0500j MVA;
	constant_power_B 36.2333-4.0500j MVA;
	constant_power_C 36.2333-4.0500j MVA;
	constant_impedance_A 0.0000-3891.1345j Ohm;
	constant_impedance_B 0.0000-3891.1345j Ohm;
	constant_impedance_C 0.0000-3891.1345j Ohm;
}
object load {
	name bus954;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6470-21.5259d kV;
	voltage_B 132.6470-141.5259d kV;
	voltage_C 132.6470+98.4741d kV;
	constant_power_A 22.0900+4.5333j MVA;
	constant_power_B 22.0900+4.5333j MVA;
	constant_power_C 22.0900+4.5333j MVA;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object load {
	name bus960;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2796-9.0787d kV;
	voltage_B 233.2796-129.0787d kV;
	voltage_C 233.2796+110.9213d kV;
	constant_impedance_A 0.0000-1328.0774j Ohm;
	constant_impedance_B 0.0000-1328.0774j Ohm;
	constant_impedance_C 0.0000-1328.0774j Ohm;
}
object load {
	name bus964;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.8053-11.6598d kV;
	voltage_B 222.8053-131.6598d kV;
	voltage_C 222.8053+108.3402d kV;
	constant_power_A 29.5000+5.5000j MVA;
	constant_power_B 29.5000+5.5000j MVA;
	constant_power_C 29.5000+5.5000j MVA;
	constant_impedance_A 0.0000-986.0694j Ohm;
	constant_impedance_B 0.0000-986.0694j Ohm;
	constant_impedance_C 0.0000-986.0694j Ohm;
}
object node {
	name bus972;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.3256+5.3589d kV;
	voltage_B 235.3256-114.6411d kV;
	voltage_C 235.3256+125.3589d kV;
}
object load {
	name bus980;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0077-25.1384d kV;
	voltage_B 133.0077-145.1384d kV;
	voltage_C 133.0077+94.8616d kV;
	constant_power_A 4.9033+1.5333j MVA;
	constant_power_B 4.9033+1.5333j MVA;
	constant_power_C 4.9033+1.5333j MVA;
	constant_impedance_A 0.0000-6142.1320j Ohm;
	constant_impedance_B 0.0000-6142.1320j Ohm;
	constant_impedance_C 0.0000-6142.1320j Ohm;
}
object node {
	name bus1001;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4345-33.6220d kV;
	voltage_B 136.4345-153.6220d kV;
	voltage_C 136.4345+86.3780d kV;
}
object node {
	name bus1002;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2890-20.0865d kV;
	voltage_B 132.2890-140.0865d kV;
	voltage_C 132.2890+99.9135d kV;
}
object load {
	name bus1005;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8703-12.3795d kV;
	voltage_B 133.8703-132.3795d kV;
	voltage_C 133.8703+107.6205d kV;
	constant_impedance_A 0.0000-59753.0864j Ohm;
	constant_impedance_B 0.0000-59753.0864j Ohm;
	constant_impedance_C 0.0000-59753.0864j Ohm;
}
object load {
	name bus1015;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1652-5.3987d kV;
	voltage_B 134.1652-125.3987d kV;
	voltage_C 134.1652+114.6013d kV;
	constant_power_A 14.8500+0.0000j MVA;
	constant_power_B 14.8500+0.0000j MVA;
	constant_power_C 14.8500+0.0000j MVA;
	constant_impedance_A 0.0000-10125.5230j Ohm;
	constant_impedance_B 0.0000-10125.5230j Ohm;
	constant_impedance_C 0.0000-10125.5230j Ohm;
}
object load {
	name bus1026;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5967-29.3522d kV;
	voltage_B 130.5967-149.3522d kV;
	voltage_C 130.5967+90.6478d kV;
	constant_power_A 67.1333+17.6667j MVA;
	constant_power_B 67.1333+17.6667j MVA;
	constant_power_C 67.1333+17.6667j MVA;
	constant_impedance_A 0.0000-5005.1706j Ohm;
	constant_impedance_B 0.0000-5005.1706j Ohm;
	constant_impedance_C 0.0000-5005.1706j Ohm;
}
object load {
	name bus1027;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.3181-18.1812d kV;
	voltage_B 217.3181-138.1812d kV;
	voltage_C 217.3181+101.8188d kV;
	constant_power_A -1.9700-0.7767j MVA;
	constant_power_B -1.9700-0.7767j MVA;
	constant_power_C -1.9700-0.7767j MVA;
	constant_impedance_A 0.0000-4751.0010j Ohm;
	constant_impedance_B 0.0000-4751.0010j Ohm;
	constant_impedance_C 0.0000-4751.0010j Ohm;
}
object load {
	name bus1033;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2164-24.5219d kV;
	voltage_B 132.2164-144.5219d kV;
	voltage_C 132.2164+95.4781d kV;
	constant_power_A 8.7767+1.7667j MVA;
	constant_power_B 8.7767+1.7667j MVA;
	constant_power_C 8.7767+1.7667j MVA;
	constant_impedance_A 0.0000-11229.6984j Ohm;
	constant_impedance_B 0.0000-11229.6984j Ohm;
	constant_impedance_C 0.0000-11229.6984j Ohm;
}
object load {
	name bus1035;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6307-32.3226d kV;
	voltage_B 135.6307-152.3226d kV;
	voltage_C 135.6307+87.6774d kV;
	constant_power_A 127.5000+19.3000j MVA;
	constant_power_B 127.5000+19.3000j MVA;
	constant_power_C 127.5000+19.3000j MVA;
	constant_impedance_A 0.0000-5931.3725j Ohm;
	constant_impedance_B 0.0000-5931.3725j Ohm;
	constant_impedance_C 0.0000-5931.3725j Ohm;
}
object load {
	name bus1039;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3917-19.5433d kV;
	voltage_B 131.3917-139.5433d kV;
	voltage_C 131.3917+100.4567d kV;
	constant_power_A 11.5467+0.0000j MVA;
	constant_power_B 11.5467+0.0000j MVA;
	constant_power_C 11.5467+0.0000j MVA;
	constant_impedance_A 0.0000-53186.8132j Ohm;
	constant_impedance_B 0.0000-53186.8132j Ohm;
	constant_impedance_C 0.0000-53186.8132j Ohm;
}
object load {
	name bus1040;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9597-9.0275d kV;
	voltage_B 131.9597-129.0275d kV;
	voltage_C 131.9597+110.9725d kV;
	constant_power_A 10.6467+2.9333j MVA;
	constant_power_B 10.6467+2.9333j MVA;
	constant_power_C 10.6467+2.9333j MVA;
	constant_impedance_A 0.0000-12770.4485j Ohm;
	constant_impedance_B 0.0000-12770.4485j Ohm;
	constant_impedance_C 0.0000-12770.4485j Ohm;
}
object node {
	name bus1043;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.7437-3.6934d kV;
	voltage_B 225.7437-123.6934d kV;
	voltage_C 225.7437+116.3066d kV;
}
object load {
	name bus1051;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3044-12.8291d kV;
	voltage_B 132.3044-132.8291d kV;
	voltage_C 132.3044+107.1709d kV;
	constant_impedance_A 0.0000-12770.4485j Ohm;
	constant_impedance_B 0.0000-12770.4485j Ohm;
	constant_impedance_C 0.0000-12770.4485j Ohm;
}
object load {
	name bus1077;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4888-12.0947d kV;
	voltage_B 131.4888-132.0947d kV;
	voltage_C 131.4888+107.9053d kV;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus1078;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8298-3.4730d kV;
	voltage_B 134.8298-123.4730d kV;
	voltage_C 134.8298+116.5270d kV;
	constant_impedance_A 0.0000-10210.9705j Ohm;
	constant_impedance_B 0.0000-10210.9705j Ohm;
	constant_impedance_C 0.0000-10210.9705j Ohm;
}
object load {
	name bus1081;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.8713-10.5100d kV;
	voltage_B 227.8713-130.5100d kV;
	voltage_C 227.8713+109.4900d kV;
	constant_power_A 92.6200+19.6500j MVA;
	constant_power_B 92.6200+19.6500j MVA;
	constant_power_C 92.6200+19.6500j MVA;
	constant_impedance_A 0.0000-789.5860j Ohm;
	constant_impedance_B 0.0000-789.5860j Ohm;
	constant_impedance_C 0.0000-789.5860j Ohm;
}
object node {
	name bus1083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3008-8.6137d kV;
	voltage_B 133.3008-128.6137d kV;
	voltage_C 133.3008+111.3863d kV;
}
object load {
	name bus1090;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.2999-21.6926d kV;
	voltage_B 128.2999-141.6926d kV;
	voltage_C 128.2999+98.3074d kV;
	constant_power_A 18.6867+6.2333j MVA;
	constant_power_B 18.6867+6.2333j MVA;
	constant_power_C 18.6867+6.2333j MVA;
	constant_impedance_A 0.0000-11415.0943j Ohm;
	constant_impedance_B 0.0000-11415.0943j Ohm;
	constant_impedance_C 0.0000-11415.0943j Ohm;
}
object node {
	name bus1093;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.3290-8.5073d kV;
	voltage_B 225.3290-128.5073d kV;
	voltage_C 225.3290+111.4927d kV;
}
object load {
	name bus1096;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3919-1.1168d kV;
	voltage_B 133.3919-121.1168d kV;
	voltage_C 133.3919+118.8832d kV;
	constant_impedance_A 0.0000-302500.0000j Ohm;
	constant_impedance_B 0.0000-302500.0000j Ohm;
	constant_impedance_C 0.0000-302500.0000j Ohm;
}
object node {
	name bus1100;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4535-4.3482d kV;
	voltage_B 132.4535-124.3482d kV;
	voltage_C 132.4535+115.6518d kV;
}
object load {
	name bus1101;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2731-14.2091d kV;
	voltage_B 131.2731-134.2091d kV;
	voltage_C 131.2731+105.7909d kV;
	constant_impedance_A 0.0000-23609.7561j Ohm;
	constant_impedance_B 0.0000-23609.7561j Ohm;
	constant_impedance_C 0.0000-23609.7561j Ohm;
}
object node {
	name bus1102;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3525-6.6419d kV;
	voltage_B 133.3525-126.6420d kV;
	voltage_C 133.3525+113.3580d kV;
}
object load {
	name bus1105;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5127-26.3259d kV;
	voltage_B 136.5127-146.3259d kV;
	voltage_C 136.5127+93.6741d kV;
	constant_power_A 9.9433+2.4333j MVA;
	constant_power_B 9.9433+2.4333j MVA;
	constant_power_C 9.9433+2.4333j MVA;
	constant_impedance_A 0.0000-7457.6271j Ohm;
	constant_impedance_B 0.0000-7457.6271j Ohm;
	constant_impedance_C 0.0000-7457.6271j Ohm;
}
object load {
	name bus1111;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6942-8.8716d kV;
	voltage_B 131.6942-128.8716d kV;
	voltage_C 131.6942+111.1284d kV;
	constant_impedance_A 0.0000-44000.0000j Ohm;
	constant_impedance_B 0.0000-44000.0000j Ohm;
	constant_impedance_C 0.0000-44000.0000j Ohm;
}
object load {
	name bus1129;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.4394-22.5330d kV;
	voltage_B 127.4394-142.5330d kV;
	voltage_C 127.4394+97.4670d kV;
	constant_power_A 63.4900+18.3433j MVA;
	constant_power_B 63.4900+18.3433j MVA;
	constant_power_C 63.4900+18.3433j MVA;
	constant_impedance_A 0.0000-7223.8806j Ohm;
	constant_impedance_B 0.0000-7223.8806j Ohm;
	constant_impedance_C 0.0000-7223.8806j Ohm;
}
object load {
	name bus1136;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4355-18.5390d kV;
	voltage_B 131.4355-138.5390d kV;
	voltage_C 131.4355+101.4610d kV;
	constant_power_A 5.4067+0.6667j MVA;
	constant_power_B 5.4067+0.6667j MVA;
	constant_power_C 5.4067+0.6667j MVA;
	constant_impedance_A 0.0000-68169.0141j Ohm;
	constant_impedance_B 0.0000-68169.0141j Ohm;
	constant_impedance_C 0.0000-68169.0141j Ohm;
}
object load {
	name bus1137;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1985-24.4282d kV;
	voltage_B 133.1985-144.4282d kV;
	voltage_C 133.1985+95.5718d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus1146;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1626-5.6275d kV;
	voltage_B 131.1626-125.6275d kV;
	voltage_C 131.1626+114.3725d kV;
	constant_power_A 10.9467+0.0000j MVA;
	constant_power_B 10.9467+0.0000j MVA;
	constant_power_C 10.9467+0.0000j MVA;
	constant_impedance_A 0.0000-34326.2411j Ohm;
	constant_impedance_B 0.0000-34326.2411j Ohm;
	constant_impedance_C 0.0000-34326.2411j Ohm;
}
object load {
	name bus1151;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5238-20.6070d kV;
	voltage_B 132.5238-140.6070d kV;
	voltage_C 132.5238+99.3930d kV;
	constant_impedance_A 0.0000-2571.7322j Ohm;
	constant_impedance_B 0.0000-2571.7322j Ohm;
	constant_impedance_C 0.0000-2571.7322j Ohm;
}
object load {
	name bus1153;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4187-6.0588d kV;
	voltage_B 131.4187-126.0588d kV;
	voltage_C 131.4187+113.9412d kV;
	constant_power_A 4.1367+1.3000j MVA;
	constant_power_B 4.1367+1.3000j MVA;
	constant_power_C 4.1367+1.3000j MVA;
	constant_impedance_A 0.0000-21704.0359j Ohm;
	constant_impedance_B 0.0000-21704.0359j Ohm;
	constant_impedance_C 0.0000-21704.0359j Ohm;
}
object load {
	name bus1156;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8507-22.5019d kV;
	voltage_B 131.8507-142.5019d kV;
	voltage_C 131.8507+97.4981d kV;
	constant_power_A 21.8900+8.0000j MVA;
	constant_power_B 21.8900+8.0000j MVA;
	constant_power_C 21.8900+8.0000j MVA;
	constant_impedance_A 0.0000-4864.3216j Ohm;
	constant_impedance_B 0.0000-4864.3216j Ohm;
	constant_impedance_C 0.0000-4864.3216j Ohm;
}
object load {
	name bus1159;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7001-36.2442d kV;
	voltage_B 133.7001-156.2442d kV;
	voltage_C 133.7001+83.7558d kV;
	constant_power_A 37.4667+4.3333j MVA;
	constant_power_B 37.4667+4.3333j MVA;
	constant_power_C 37.4667+4.3333j MVA;
	constant_impedance_A 0.0000-12130.3258j Ohm;
	constant_impedance_B 0.0000-12130.3258j Ohm;
	constant_impedance_C 0.0000-12130.3258j Ohm;
}
object load {
	name bus1172;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4758-25.5572d kV;
	voltage_B 136.4758-145.5572d kV;
	voltage_C 136.4758+94.4428d kV;
	constant_impedance_A 0.0000-21043.4783j Ohm;
	constant_impedance_B 0.0000-21043.4783j Ohm;
	constant_impedance_C 0.0000-21043.4783j Ohm;
}
object load {
	name bus1179;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2115-2.8026d kV;
	voltage_B 132.2115-122.8026d kV;
	voltage_C 132.2115+117.1974d kV;
	constant_power_A 28.8667+7.8000j MVA;
	constant_power_B 28.8667+7.8000j MVA;
	constant_power_C 28.8667+7.8000j MVA;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus1183;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4819-33.0818d kV;
	voltage_B 135.4819-153.0818d kV;
	voltage_C 135.4819+86.9182d kV;
	constant_power_A 66.4667-6.6333j MVA;
	constant_power_B 66.4667-6.6333j MVA;
	constant_power_C 66.4667-6.6333j MVA;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus1187;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0796-4.9553d kV;
	voltage_B 132.0796-124.9553d kV;
	voltage_C 132.0796+115.0447d kV;
	constant_power_A 22.5233+7.0667j MVA;
	constant_power_B 22.5233+7.0667j MVA;
	constant_power_C 22.5233+7.0667j MVA;
	constant_impedance_A 0.0000-8476.3573j Ohm;
	constant_impedance_B 0.0000-8476.3573j Ohm;
	constant_impedance_C 0.0000-8476.3573j Ohm;
}
object load {
	name bus1188;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9389-14.2230d kV;
	voltage_B 133.9389-134.2230d kV;
	voltage_C 133.9389+105.7770d kV;
	constant_power_A 10.3100+2.2000j MVA;
	constant_power_B 10.3100+2.2000j MVA;
	constant_power_C 10.3100+2.2000j MVA;
	constant_impedance_A 0.0000-5324.5325j Ohm;
	constant_impedance_B 0.0000-5324.5325j Ohm;
	constant_impedance_C 0.0000-5324.5325j Ohm;
}
object load {
	name bus1194;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.9407-15.1272d kV;
	voltage_B 227.9407-135.1272d kV;
	voltage_C 227.9407+104.8728d kV;
	constant_power_A 43.2000+4.4333j MVA;
	constant_power_B 43.2000+4.4333j MVA;
	constant_power_C 43.2000+4.4333j MVA;
	constant_impedance_A 0.0000-10329.0415j Ohm;
	constant_impedance_B 0.0000-10329.0415j Ohm;
	constant_impedance_C 0.0000-10329.0415j Ohm;
}
object load {
	name bus1198;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.7525-14.6372d kV;
	voltage_B 216.7525-134.6372d kV;
	voltage_C 216.7525+105.3628d kV;
	constant_impedance_A 0.0000-4713.1481j Ohm;
	constant_impedance_B 0.0000-4713.1481j Ohm;
	constant_impedance_C 0.0000-4713.1481j Ohm;
}
object load {
	name bus1201;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4065-19.6277d kV;
	voltage_B 133.4065-139.6277d kV;
	voltage_C 133.4065+100.3723d kV;
	constant_power_A 38.0333+7.8333j MVA;
	constant_power_B 38.0333+7.8333j MVA;
	constant_power_C 38.0333+7.8333j MVA;
	constant_impedance_A 0.0000-44814.8148j Ohm;
	constant_impedance_B 0.0000-44814.8148j Ohm;
	constant_impedance_C 0.0000-44814.8148j Ohm;
}
object load {
	name bus1216;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1773-10.9664d kV;
	voltage_B 132.1773-130.9664d kV;
	voltage_C 132.1773+109.0336d kV;
	constant_impedance_A 0.0000-9817.4442j Ohm;
	constant_impedance_B 0.0000-9817.4442j Ohm;
	constant_impedance_C 0.0000-9817.4442j Ohm;
}
object load {
	name bus1233;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8413-22.5267d kV;
	voltage_B 131.8413-142.5267d kV;
	voltage_C 131.8413+97.4733d kV;
	constant_impedance_A 0.0000-28139.5349j Ohm;
	constant_impedance_B 0.0000-28139.5349j Ohm;
	constant_impedance_C 0.0000-28139.5349j Ohm;
}
object load {
	name bus1234;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8912-16.5245d kV;
	voltage_B 129.8912-136.5245d kV;
	voltage_C 129.8912+103.4755d kV;
	constant_power_A 23.9267+5.9667j MVA;
	constant_power_B 23.9267+5.9667j MVA;
	constant_power_C 23.9267+5.9667j MVA;
	constant_impedance_A 0.0000-24693.8776j Ohm;
	constant_impedance_B 0.0000-24693.8776j Ohm;
	constant_impedance_C 0.0000-24693.8776j Ohm;
}
object node {
	name bus1237;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.0937-6.2860d kV;
	voltage_B 243.0937-126.2860d kV;
	voltage_C 243.0937+113.7140d kV;
}
object load {
	name bus1248;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0129-10.6739d kV;
	voltage_B 133.0129-130.6739d kV;
	voltage_C 133.0129+109.3261d kV;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus1249;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.6498-11.2645d kV;
	voltage_B 223.6498-131.2645d kV;
	voltage_C 223.6498+108.7355d kV;
	constant_power_A 116.3100+8.8233j MVA;
	constant_power_B 116.3100+8.8233j MVA;
	constant_power_C 116.3100+8.8233j MVA;
	constant_impedance_A 0.0000-15427.3504j Ohm;
	constant_impedance_B 0.0000-15427.3504j Ohm;
	constant_impedance_C 0.0000-15427.3504j Ohm;
}
object node {
	name bus1251;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.3391-8.5168d kV;
	voltage_B 225.3391-128.5168d kV;
	voltage_C 225.3391+111.4832d kV;
}
object load {
	name bus1262;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9208-22.0345d kV;
	voltage_B 131.9208-142.0345d kV;
	voltage_C 131.9208+97.9655d kV;
	constant_impedance_A 0.0000-4510.7176j Ohm;
	constant_impedance_B 0.0000-4510.7176j Ohm;
	constant_impedance_C 0.0000-4510.7176j Ohm;
}
object load {
	name bus1265;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4897-50.0573d kV;
	voltage_B 135.4897-170.0573d kV;
	voltage_C 135.4897+69.9427d kV;
	constant_power_A 57.6667-7.1000j MVA;
	constant_power_B 57.6667-7.1000j MVA;
	constant_power_C 57.6667-7.1000j MVA;
	constant_impedance_A 0.0000-8161.8887j Ohm;
	constant_impedance_B 0.0000-8161.8887j Ohm;
	constant_impedance_C 0.0000-8161.8887j Ohm;
}
object load {
	name bus1275;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1638-18.8564d kV;
	voltage_B 131.1638-138.8564d kV;
	voltage_C 131.1638+101.1436d kV;
	constant_power_A 17.4867+0.9667j MVA;
	constant_power_B 17.4867+0.9667j MVA;
	constant_power_C 17.4867+0.9667j MVA;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object node {
	name bus1295;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6938-8.6435d kV;
	voltage_B 131.6938-128.6435d kV;
	voltage_C 131.6938+111.3565d kV;
}
object load {
	name bus1301;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5800-28.7200d kV;
	voltage_B 133.5800-148.7200d kV;
	voltage_C 133.5800+91.2800d kV;
	constant_power_A 159.6667+33.0667j MVA;
	constant_power_B 159.6667+33.0667j MVA;
	constant_power_C 159.6667+33.0667j MVA;
	constant_impedance_A 0.0000-4531.8352j Ohm;
	constant_impedance_B 0.0000-4531.8352j Ohm;
	constant_impedance_C 0.0000-4531.8352j Ohm;
}
object load {
	name bus1305;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8758-22.2696d kV;
	voltage_B 131.8758-142.2696d kV;
	voltage_C 131.8758+97.7304d kV;
	constant_impedance_A 0.0000-11152.0737j Ohm;
	constant_impedance_B 0.0000-11152.0737j Ohm;
	constant_impedance_C 0.0000-11152.0737j Ohm;
}
object load {
	name bus1311;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.8494-21.6546d kV;
	voltage_B 226.8494-141.6546d kV;
	voltage_C 226.8494+98.3454d kV;
	constant_power_A 12.6467+5.0667j MVA;
	constant_power_B 12.6467+5.0667j MVA;
	constant_power_C 12.6467+5.0667j MVA;
	constant_impedance_A 0.0000-4089.4931j Ohm;
	constant_impedance_B 0.0000-4089.4931j Ohm;
	constant_impedance_C 0.0000-4089.4931j Ohm;
}
object load {
	name bus1326;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8300-34.9956d kV;
	voltage_B 135.8300-154.9956d kV;
	voltage_C 135.8300+85.0044d kV;
	constant_impedance_A 0.0000-49387.7551j Ohm;
	constant_impedance_B 0.0000-49387.7551j Ohm;
	constant_impedance_C 0.0000-49387.7551j Ohm;
}
object load {
	name bus1334;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2164-16.3141d kV;
	voltage_B 130.2164-136.3141d kV;
	voltage_C 130.2164+103.6859d kV;
	constant_impedance_A 0.0000-82033.8983j Ohm;
	constant_impedance_B 0.0000-82033.8983j Ohm;
	constant_impedance_C 0.0000-82033.8983j Ohm;
}
object node {
	name bus1341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1958-14.2050d kV;
	voltage_B 131.1958-134.2050d kV;
	voltage_C 131.1958+105.7950d kV;
}
object load {
	name bus1343;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.5982-14.2006d kV;
	voltage_B 218.5982-134.2006d kV;
	voltage_C 218.5982+105.7994d kV;
	constant_impedance_A 0.0000-2476.8439j Ohm;
	constant_impedance_B 0.0000-2476.8439j Ohm;
	constant_impedance_C 0.0000-2476.8439j Ohm;
}
object node {
	name bus1354;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2305-7.3752d kV;
	voltage_B 132.2305-127.3752d kV;
	voltage_C 132.2305+112.6248d kV;
}
object load {
	name bus1355;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5892-8.5542d kV;
	voltage_B 226.5892-128.5542d kV;
	voltage_C 226.5892+111.4458d kV;
	constant_power_A -1.0967-0.4400j MVA;
	constant_power_B -1.0967-0.4400j MVA;
	constant_power_C -1.0967-0.4400j MVA;
	constant_impedance_A 0.0000-757.1921j Ohm;
	constant_impedance_B 0.0000-757.1921j Ohm;
	constant_impedance_C 0.0000-757.1921j Ohm;
}
object load {
	name bus1364;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0788-12.0925d kV;
	voltage_B 132.0788-132.0925d kV;
	voltage_C 132.0788+107.9075d kV;
	constant_power_A 13.6167+4.8333j MVA;
	constant_power_B 13.6167+4.8333j MVA;
	constant_power_C 13.6167+4.8333j MVA;
	constant_impedance_A 0.0000-82033.8983j Ohm;
	constant_impedance_B 0.0000-82033.8983j Ohm;
	constant_impedance_C 0.0000-82033.8983j Ohm;
}
object load {
	name bus1380;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2926-22.5743d kV;
	voltage_B 131.2926-142.5743d kV;
	voltage_C 131.2926+97.4257d kV;
	constant_power_A 48.4000+7.1333j MVA;
	constant_power_B 48.4000+7.1333j MVA;
	constant_power_C 48.4000+7.1333j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object load {
	name bus1394;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5000-26.3142d kV;
	voltage_B 136.5000-146.3142d kV;
	voltage_C 136.5000+93.6858d kV;
	constant_power_A 10.3100+2.5333j MVA;
	constant_power_B 10.3100+2.5333j MVA;
	constant_power_C 10.3100+2.5333j MVA;
	constant_impedance_A 0.0000-10319.8294j Ohm;
	constant_impedance_B 0.0000-10319.8294j Ohm;
	constant_impedance_C 0.0000-10319.8294j Ohm;
}
object load {
	name bus1397;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8341-12.8209d kV;
	voltage_B 131.8341-132.8209d kV;
	voltage_C 131.8341+107.1791d kV;
	constant_impedance_A 0.0000-22616.8224j Ohm;
	constant_impedance_B 0.0000-22616.8224j Ohm;
	constant_impedance_C 0.0000-22616.8224j Ohm;
}
object load {
	name bus1398;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2172-19.0032d kV;
	voltage_B 129.2172-139.0032d kV;
	voltage_C 129.2172+100.9968d kV;
	constant_power_A 65.5667+14.7333j MVA;
	constant_power_B 65.5667+14.7333j MVA;
	constant_power_C 65.5667+14.7333j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus1401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9259-14.7581d kV;
	voltage_B 131.9259-134.7581d kV;
	voltage_C 131.9259+105.2419d kV;
	constant_power_A 3.9700+0.9667j MVA;
	constant_power_B 3.9700+0.9667j MVA;
	constant_power_C 3.9700+0.9667j MVA;
	constant_impedance_A 0.0000-9184.0607j Ohm;
	constant_impedance_B 0.0000-9184.0607j Ohm;
	constant_impedance_C 0.0000-9184.0607j Ohm;
}
object load {
	name bus1414;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8982-27.8960d kV;
	voltage_B 129.8982-147.8960d kV;
	voltage_C 129.8982+92.1040d kV;
	constant_power_A 48.2333+6.7667j MVA;
	constant_power_B 48.2333+6.7667j MVA;
	constant_power_C 48.2333+6.7667j MVA;
	constant_impedance_A 0.0000-7622.0472j Ohm;
	constant_impedance_B 0.0000-7622.0472j Ohm;
	constant_impedance_C 0.0000-7622.0472j Ohm;
}
object load {
	name bus1415;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0995-11.5060d kV;
	voltage_B 131.0995-131.5060d kV;
	voltage_C 131.0995+108.4940d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object node {
	name bus1422;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5461-20.9666d kV;
	voltage_B 132.5461-140.9666d kV;
	voltage_C 132.5461+99.0334d kV;
}
object load {
	name bus1435;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6914-24.3460d kV;
	voltage_B 132.6914-144.3460d kV;
	voltage_C 132.6914+95.6540d kV;
	constant_impedance_A 0.0000-12571.4286j Ohm;
	constant_impedance_B 0.0000-12571.4286j Ohm;
	constant_impedance_C 0.0000-12571.4286j Ohm;
}
object node {
	name bus1436;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0737-12.9176d kV;
	voltage_B 133.0737-132.9176d kV;
	voltage_C 133.0737+107.0824d kV;
}
object load {
	name bus1448;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5521-15.3198d kV;
	voltage_B 136.5521-135.3198d kV;
	voltage_C 136.5521+104.6802d kV;
	constant_impedance_A 0.0000-5100.1054j Ohm;
	constant_impedance_B 0.0000-5100.1054j Ohm;
	constant_impedance_C 0.0000-5100.1054j Ohm;
}
object load {
	name bus1459;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4704-21.8178d kV;
	voltage_B 132.4704-141.8178d kV;
	voltage_C 132.4704+98.1822d kV;
	constant_impedance_A 0.0000-14319.5266j Ohm;
	constant_impedance_B 0.0000-14319.5266j Ohm;
	constant_impedance_C 0.0000-14319.5266j Ohm;
}
object load {
	name bus1462;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5489-20.9671d kV;
	voltage_B 132.5489-140.9671d kV;
	voltage_C 132.5489+99.0329d kV;
	constant_impedance_A 0.0000-115238.0952j Ohm;
	constant_impedance_B 0.0000-115238.0952j Ohm;
	constant_impedance_C 0.0000-115238.0952j Ohm;
}
object load {
	name bus1465;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.8600-15.3397d kV;
	voltage_B 216.8600-135.3397d kV;
	voltage_C 216.8600+104.6603d kV;
	constant_power_A -3.6767-1.7033j MVA;
	constant_power_B -3.6767-1.7033j MVA;
	constant_power_C -3.6767-1.7033j MVA;
	constant_impedance_A 0.0000-4860.8395j Ohm;
	constant_impedance_B 0.0000-4860.8395j Ohm;
	constant_impedance_C 0.0000-4860.8395j Ohm;
}
object node {
	name bus1478;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1225-15.8291d kV;
	voltage_B 133.1225-135.8291d kV;
	voltage_C 133.1225+104.1709d kV;
}
object load {
	name bus1483;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1660-26.8674d kV;
	voltage_B 135.1660-146.8674d kV;
	voltage_C 135.1660+93.1326d kV;
	constant_impedance_A 0.0000-9958.8477j Ohm;
	constant_impedance_B 0.0000-9958.8477j Ohm;
	constant_impedance_C 0.0000-9958.8477j Ohm;
}
object load {
	name bus1486;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4571-23.3427d kV;
	voltage_B 131.4571-143.3427d kV;
	voltage_C 131.4571+96.6573d kV;
	constant_power_A 26.5300+6.2667j MVA;
	constant_power_B 26.5300+6.2667j MVA;
	constant_power_C 26.5300+6.2667j MVA;
	constant_impedance_A 0.0000-7138.6431j Ohm;
	constant_impedance_B 0.0000-7138.6431j Ohm;
	constant_impedance_C 0.0000-7138.6431j Ohm;
}
object load {
	name bus1494;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9084-11.5218d kV;
	voltage_B 226.9084-131.5218d kV;
	voltage_C 226.9084+108.4782d kV;
	constant_power_A -0.6167-0.5433j MVA;
	constant_power_B -0.6167-0.5433j MVA;
	constant_power_C -0.6167-0.5433j MVA;
	constant_impedance_A 0.0000-4595.1279j Ohm;
	constant_impedance_B 0.0000-4595.1279j Ohm;
	constant_impedance_C 0.0000-4595.1279j Ohm;
}
object load {
	name bus1502;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.4843-26.6935d kV;
	voltage_B 225.4843-146.6935d kV;
	voltage_C 225.4843+93.3065d kV;
	constant_impedance_A 0.0000-3890.4890j Ohm;
	constant_impedance_B 0.0000-3890.4890j Ohm;
	constant_impedance_C 0.0000-3890.4890j Ohm;
}
object load {
	name bus1504;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2334-14.2895d kV;
	voltage_B 130.2334-134.2895d kV;
	voltage_C 130.2334+105.7105d kV;
	constant_impedance_A 0.0000-26304.3478j Ohm;
	constant_impedance_B 0.0000-26304.3478j Ohm;
	constant_impedance_C 0.0000-26304.3478j Ohm;
}
object load {
	name bus1526;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4474-11.9479d kV;
	voltage_B 132.4474-131.9479d kV;
	voltage_C 132.4474+108.0521d kV;
	constant_power_A -3.6200-1.9767j MVA;
	constant_power_B -3.6200-1.9767j MVA;
	constant_power_C -3.6200-1.9767j MVA;
	constant_impedance_A 0.0000-3859.6491j Ohm;
	constant_impedance_B 0.0000-3859.6491j Ohm;
	constant_impedance_C 0.0000-3859.6491j Ohm;
}
object load {
	name bus1538;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2411-8.7570d kV;
	voltage_B 131.2411-128.7570d kV;
	voltage_C 131.2411+111.2430d kV;
	constant_power_A 12.1133+5.0667j MVA;
	constant_power_B 12.1133+5.0667j MVA;
	constant_power_C 12.1133+5.0667j MVA;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus1539;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5598-15.2965d kV;
	voltage_B 134.5598-135.2965d kV;
	voltage_C 134.5598+104.7035d kV;
	constant_power_A 24.5267+1.0800j MVA;
	constant_power_B 24.5267+1.0800j MVA;
	constant_power_C 24.5267+1.0800j MVA;
	constant_impedance_A 0.0000-924.5463j Ohm;
	constant_impedance_B 0.0000-924.5463j Ohm;
	constant_impedance_C 0.0000-924.5463j Ohm;
}
object load {
	name bus1541;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0065-23.5382d kV;
	voltage_B 132.0065-143.5382d kV;
	voltage_C 132.0065+96.4618d kV;
	constant_power_A 41.8000+15.2667j MVA;
	constant_power_B 41.8000+15.2667j MVA;
	constant_power_C 41.8000+15.2667j MVA;
}
object load {
	name bus1545;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3800-23.4727d kV;
	voltage_B 132.3800-143.4727d kV;
	voltage_C 132.3800+96.5273d kV;
	constant_power_A 14.1833+2.7333j MVA;
	constant_power_B 14.1833+2.7333j MVA;
	constant_power_C 14.1833+2.7333j MVA;
	constant_impedance_A 0.0000-23495.1456j Ohm;
	constant_impedance_B 0.0000-23495.1456j Ohm;
	constant_impedance_C 0.0000-23495.1456j Ohm;
}
object load {
	name bus1547;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1588-15.0430d kV;
	voltage_B 132.1588-135.0430d kV;
	voltage_C 132.1588+104.9570d kV;
	constant_impedance_A 0.0000-47450.9804j Ohm;
	constant_impedance_B 0.0000-47450.9804j Ohm;
	constant_impedance_C 0.0000-47450.9804j Ohm;
}
object load {
	name bus1551;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4989-20.4188d kV;
	voltage_B 132.4989-140.4188d kV;
	voltage_C 132.4989+99.5812d kV;
	constant_impedance_A 0.0000-6057.5720j Ohm;
	constant_impedance_B 0.0000-6057.5720j Ohm;
	constant_impedance_C 0.0000-6057.5720j Ohm;
}
object load {
	name bus1552;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.7401-16.6208d kV;
	voltage_B 228.7401-136.6208d kV;
	voltage_C 228.7401+103.3792d kV;
	constant_power_A 6.8067+2.7000j MVA;
	constant_power_B 6.8067+2.7000j MVA;
	constant_power_C 6.8067+2.7000j MVA;
	constant_impedance_A 0.0000-4108.1081j Ohm;
	constant_impedance_B 0.0000-4108.1081j Ohm;
	constant_impedance_C 0.0000-4108.1081j Ohm;
}
object load {
	name bus1554;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6500-16.0434d kV;
	voltage_B 129.6500-136.0434d kV;
	voltage_C 129.6500+103.9566d kV;
	constant_impedance_A 0.0000-9758.0645j Ohm;
	constant_impedance_B 0.0000-9758.0645j Ohm;
	constant_impedance_C 0.0000-9758.0645j Ohm;
}
object load {
	name bus1556;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8662-11.3917d kV;
	voltage_B 134.8662-131.3917d kV;
	voltage_C 134.8662+108.6083d kV;
	constant_impedance_A 0.0000-50947.3684j Ohm;
	constant_impedance_B 0.0000-50947.3684j Ohm;
	constant_impedance_C 0.0000-50947.3684j Ohm;
}
object load {
	name bus1562;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3818-25.8545d kV;
	voltage_B 132.3818-145.8545d kV;
	voltage_C 132.3818+94.1455d kV;
	constant_power_A 25.7967+8.0333j MVA;
	constant_power_B 25.7967+8.0333j MVA;
	constant_power_C 25.7967+8.0333j MVA;
	constant_impedance_A 0.0000-18127.3408j Ohm;
	constant_impedance_B 0.0000-18127.3408j Ohm;
	constant_impedance_C 0.0000-18127.3408j Ohm;
}
object load {
	name bus1566;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6175-24.7567d kV;
	voltage_B 131.6175-144.7567d kV;
	voltage_C 131.6175+95.2433d kV;
	constant_power_A 52.3000-1.3333j MVA;
	constant_power_B 52.3000-1.3333j MVA;
	constant_power_C 52.3000-1.3333j MVA;
	constant_impedance_A 0.0000-19516.1290j Ohm;
	constant_impedance_B 0.0000-19516.1290j Ohm;
	constant_impedance_C 0.0000-19516.1290j Ohm;
}
object load {
	name bus1568;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9688-25.1547d kV;
	voltage_B 132.9688-145.1547d kV;
	voltage_C 132.9688+94.8453d kV;
	constant_power_A 23.0267+7.1667j MVA;
	constant_power_B 23.0267+7.1667j MVA;
	constant_power_C 23.0267+7.1667j MVA;
	constant_impedance_A 0.0000-29333.3333j Ohm;
	constant_impedance_B 0.0000-29333.3333j Ohm;
	constant_impedance_C 0.0000-29333.3333j Ohm;
}
object load {
	name bus1578;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1507-12.0299d kV;
	voltage_B 132.1507-132.0299d kV;
	voltage_C 132.1507+107.9701d kV;
	constant_impedance_A 0.0000-35072.4638j Ohm;
	constant_impedance_B 0.0000-35072.4638j Ohm;
	constant_impedance_C 0.0000-35072.4638j Ohm;
}
object load {
	name bus1584;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4301-14.2399d kV;
	voltage_B 130.4301-134.2399d kV;
	voltage_C 130.4301+105.7601d kV;
	constant_impedance_A 0.0000-14938.2716j Ohm;
	constant_impedance_B 0.0000-14938.2716j Ohm;
	constant_impedance_C 0.0000-14938.2716j Ohm;
}
object load {
	name bus1592;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7817-2.3353d kV;
	voltage_B 131.7817-122.3353d kV;
	voltage_C 131.7817+117.6647d kV;
	constant_power_A 9.4433+14.9333j MVA;
	constant_power_B 9.4433+14.9333j MVA;
	constant_power_C 9.4433+14.9333j MVA;
	constant_impedance_A 0.0000-94901.9608j Ohm;
	constant_impedance_B 0.0000-94901.9608j Ohm;
	constant_impedance_C 0.0000-94901.9608j Ohm;
}
object load {
	name bus1595;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0290-29.2838d kV;
	voltage_B 129.0290-149.2838d kV;
	voltage_C 129.0290+90.7162d kV;
	constant_power_A 23.9233+4.5233j MVA;
	constant_power_B 23.9233+4.5233j MVA;
	constant_power_C 23.9233+4.5233j MVA;
	constant_impedance_A 0.0000-12604.1667j Ohm;
	constant_impedance_B 0.0000-12604.1667j Ohm;
	constant_impedance_C 0.0000-12604.1667j Ohm;
}
object node {
	name bus1604;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5883-6.6402d kV;
	voltage_B 132.5883-126.6402d kV;
	voltage_C 132.5883+113.3598d kV;
}
object load {
	name bus1605;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.7933-24.3576d kV;
	voltage_B 136.7933-144.3576d kV;
	voltage_C 136.7933+95.6424d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus1607;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1221-5.5141d kV;
	voltage_B 226.1221-125.5141d kV;
	voltage_C 226.1221+114.4859d kV;
	constant_power_A 24.5933+0.0000j MVA;
	constant_power_B 24.5933+0.0000j MVA;
	constant_power_C 24.5933+0.0000j MVA;
	constant_impedance_A 0.0000-53680.2974j Ohm;
	constant_impedance_B 0.0000-53680.2974j Ohm;
	constant_impedance_C 0.0000-53680.2974j Ohm;
}
object load {
	name bus1609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3882-20.6764d kV;
	voltage_B 133.3882-140.6764d kV;
	voltage_C 133.3882+99.3236d kV;
	constant_impedance_A 0.0000-7389.3130j Ohm;
	constant_impedance_B 0.0000-7389.3130j Ohm;
	constant_impedance_C 0.0000-7389.3130j Ohm;
}
object load {
	name bus1625;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0919-19.8472d kV;
	voltage_B 133.0919-139.8472d kV;
	voltage_C 133.0919+100.1528d kV;
	constant_power_A 24.3933+7.4333j MVA;
	constant_power_B 24.3933+7.4333j MVA;
	constant_power_C 24.3933+7.4333j MVA;
	constant_impedance_A 0.0000-5518.8141j Ohm;
	constant_impedance_B 0.0000-5518.8141j Ohm;
	constant_impedance_C 0.0000-5518.8141j Ohm;
}
object load {
	name bus1629;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5635-11.0624d kV;
	voltage_B 132.5635-131.0624d kV;
	voltage_C 132.5635+108.9376d kV;
	constant_power_A 13.9833+2.8333j MVA;
	constant_power_B 13.9833+2.8333j MVA;
	constant_power_C 13.9833+2.8333j MVA;
	constant_impedance_A 0.0000-46095.2381j Ohm;
	constant_impedance_B 0.0000-46095.2381j Ohm;
	constant_impedance_C 0.0000-46095.2381j Ohm;
}
object node {
	name bus1642;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.6577+0.4277d kV;
	voltage_B 225.6577-119.5723d kV;
	voltage_C 225.6577+120.4277d kV;
}
object load {
	name bus1643;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3870-25.8879d kV;
	voltage_B 132.3870-145.8879d kV;
	voltage_C 132.3870+94.1121d kV;
	constant_power_A 31.9033+8.6333j MVA;
	constant_power_B 31.9033+8.6333j MVA;
	constant_power_C 31.9033+8.6333j MVA;
	constant_impedance_A 0.0000-4253.0756j Ohm;
	constant_impedance_B 0.0000-4253.0756j Ohm;
	constant_impedance_C 0.0000-4253.0756j Ohm;
}
object load {
	name bus1644;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.3439+3.4279d kV;
	voltage_B 231.3439-116.5721d kV;
	voltage_C 231.3439+123.4279d kV;
	constant_power_A 149.8533+81.9067j MVA;
	constant_power_B 149.8533+81.9067j MVA;
	constant_power_C 149.8533+81.9067j MVA;
	constant_impedance_A 0.0000-1527.2343j Ohm;
	constant_impedance_B 0.0000-1527.2343j Ohm;
	constant_impedance_C 0.0000-1527.2343j Ohm;
}
object load {
	name bus1662;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8888-20.8019d kV;
	voltage_B 132.8888-140.8019d kV;
	voltage_C 132.8888+99.1981d kV;
	constant_power_A 1.2233-0.6200j MVA;
	constant_power_B 1.2233-0.6200j MVA;
	constant_power_C 1.2233-0.6200j MVA;
	constant_impedance_A 0.0000-12442.1594j Ohm;
	constant_impedance_B 0.0000-12442.1594j Ohm;
	constant_impedance_C 0.0000-12442.1594j Ohm;
}
object load {
	name bus1672;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8694-11.4051d kV;
	voltage_B 134.8694-131.4051d kV;
	voltage_C 134.8694+108.5949d kV;
	constant_power_A -9.3767-0.2767j MVA;
	constant_power_B -9.3767-0.2767j MVA;
	constant_power_C -9.3767-0.2767j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object node {
	name bus1680;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.0354-2.2252d kV;
	voltage_B 229.0354-122.2252d kV;
	voltage_C 229.0354+117.7748d kV;
}
object load {
	name bus1692;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0218-10.4746d kV;
	voltage_B 133.0218-130.4746d kV;
	voltage_C 133.0218+109.5254d kV;
	constant_power_A 27.7300+8.6000j MVA;
	constant_power_B 27.7300+8.6000j MVA;
	constant_power_C 27.7300+8.6000j MVA;
	constant_impedance_A 0.0000-146666.6667j Ohm;
	constant_impedance_B 0.0000-146666.6667j Ohm;
	constant_impedance_C 0.0000-146666.6667j Ohm;
}
object load {
	name bus1704;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9609-13.0524d kV;
	voltage_B 131.9609-133.0524d kV;
	voltage_C 131.9609+106.9476d kV;
	constant_power_A 20.7200+2.6667j MVA;
	constant_power_B 20.7200+2.6667j MVA;
	constant_power_C 20.7200+2.6667j MVA;
	constant_impedance_A 0.0000-16187.2910j Ohm;
	constant_impedance_B 0.0000-16187.2910j Ohm;
	constant_impedance_C 0.0000-16187.2910j Ohm;
}
object node {
	name bus1708;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.7164-13.1862d kV;
	voltage_B 227.7164-133.1862d kV;
	voltage_C 227.7164+106.8138d kV;
}
object load {
	name bus1709;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.0302-14.7341d kV;
	voltage_B 221.0302-134.7341d kV;
	voltage_C 221.0302+105.2659d kV;
	constant_power_A -5.1267-1.6467j MVA;
	constant_power_B -5.1267-1.6467j MVA;
	constant_power_C -5.1267-1.6467j MVA;
	constant_impedance_A 0.0000-4343.9651j Ohm;
	constant_impedance_B 0.0000-4343.9651j Ohm;
	constant_impedance_C 0.0000-4343.9651j Ohm;
}
object load {
	name bus1711;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7091-29.7671d kV;
	voltage_B 133.7091-149.7671d kV;
	voltage_C 133.7091+90.2329d kV;
	constant_power_A 8.3767-20.5333j MVA;
	constant_power_B 8.3767-20.5333j MVA;
	constant_power_C 8.3767-20.5333j MVA;
	constant_impedance_A 0.0000-13152.1739j Ohm;
	constant_impedance_B 0.0000-13152.1739j Ohm;
	constant_impedance_C 0.0000-13152.1739j Ohm;
}
object node {
	name bus1721;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9223+2.4667d kV;
	voltage_B 134.9223-117.5333d kV;
	voltage_C 134.9223+122.4667d kV;
}
object load {
	name bus1730;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.0532-14.5108d kV;
	voltage_B 225.0532-134.5108d kV;
	voltage_C 225.0532+105.4892d kV;
	constant_power_A -5.7267-1.4500j MVA;
	constant_power_B -5.7267-1.4500j MVA;
	constant_power_C -5.7267-1.4500j MVA;
	constant_impedance_A 0.0000-3250.8344j Ohm;
	constant_impedance_B 0.0000-3250.8344j Ohm;
	constant_impedance_C 0.0000-3250.8344j Ohm;
}
object load {
	name bus1742;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8690-32.4914d kV;
	voltage_B 130.8690-152.4914d kV;
	voltage_C 130.8690+87.5086d kV;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus1746;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2859-24.0893d kV;
	voltage_B 133.2859-144.0893d kV;
	voltage_C 133.2859+95.9107d kV;
	constant_impedance_A 0.0000-26021.5054j Ohm;
	constant_impedance_B 0.0000-26021.5054j Ohm;
	constant_impedance_C 0.0000-26021.5054j Ohm;
}
object load {
	name bus1750;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6631-19.1913d kV;
	voltage_B 131.6631-139.1913d kV;
	voltage_C 131.6631+100.8087d kV;
	constant_power_A 19.4867+2.2000j MVA;
	constant_power_B 19.4867+2.2000j MVA;
	constant_power_C 19.4867+2.2000j MVA;
	constant_impedance_A 0.0000-4777.8875j Ohm;
	constant_impedance_B 0.0000-4777.8875j Ohm;
	constant_impedance_C 0.0000-4777.8875j Ohm;
}
object node {
	name bus1754;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.7963-17.1496d kV;
	voltage_B 228.7963-137.1496d kV;
	voltage_C 228.7963+102.8504d kV;
}
object load {
	name bus1758;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9951-4.4243d kV;
	voltage_B 226.9951-124.4243d kV;
	voltage_C 226.9951+115.5757d kV;
	constant_impedance_A 0.0000-1190.5351j Ohm;
	constant_impedance_B 0.0000-1190.5351j Ohm;
	constant_impedance_C 0.0000-1190.5351j Ohm;
}
object load {
	name bus1763;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0444-30.8083d kV;
	voltage_B 227.0444-150.8083d kV;
	voltage_C 227.0444+89.1917d kV;
	constant_impedance_A 0.0000-515714.2857j Ohm;
	constant_impedance_B 0.0000-515714.2857j Ohm;
	constant_impedance_C 0.0000-515714.2857j Ohm;
}
object load {
	name bus1767;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3186-45.5692d kV;
	voltage_B 133.3186-165.5692d kV;
	voltage_C 133.3186+74.4308d kV;
	constant_power_A 111.1667-0.4667j MVA;
	constant_power_B 111.1667-0.4667j MVA;
	constant_power_C 111.1667-0.4667j MVA;
	constant_impedance_A 0.0000-5782.5568j Ohm;
	constant_impedance_B 0.0000-5782.5568j Ohm;
	constant_impedance_C 0.0000-5782.5568j Ohm;
}
object load {
	name bus1768;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4695-11.1376d kV;
	voltage_B 132.4695-131.1376d kV;
	voltage_C 132.4695+108.8624d kV;
	constant_power_A 24.6600+7.5000j MVA;
	constant_power_B 24.6600+7.5000j MVA;
	constant_power_C 24.6600+7.5000j MVA;
	constant_impedance_A 0.0000-42086.9565j Ohm;
	constant_impedance_B 0.0000-42086.9565j Ohm;
	constant_impedance_C 0.0000-42086.9565j Ohm;
}
object load {
	name bus1775;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5026-25.9749d kV;
	voltage_B 133.5026-145.9749d kV;
	voltage_C 133.5026+94.0251d kV;
	constant_impedance_A 0.0000-29512.1951j Ohm;
	constant_impedance_B 0.0000-29512.1951j Ohm;
	constant_impedance_C 0.0000-29512.1951j Ohm;
}
object node {
	name bus1794;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.0100-0.2369d kV;
	voltage_B 231.0100-120.2369d kV;
	voltage_C 231.0100+119.7631d kV;
}
object load {
	name bus1798;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.6123-7.4250d kV;
	voltage_B 216.6123-127.4250d kV;
	voltage_C 216.6123+112.5750d kV;
	constant_power_A -0.2100-0.2767j MVA;
	constant_power_B -0.2100-0.2767j MVA;
	constant_power_C -0.2100-0.2767j MVA;
	constant_impedance_A 0.0000-6330.4768j Ohm;
	constant_impedance_B 0.0000-6330.4768j Ohm;
	constant_impedance_C 0.0000-6330.4768j Ohm;
}
object load {
	name bus1803;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9559-22.0366d kV;
	voltage_B 131.9559-142.0366d kV;
	voltage_C 131.9559+97.9634d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object node {
	name bus1808;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8883-0.8345d kV;
	voltage_B 132.8883-120.8345d kV;
	voltage_C 132.8883+119.1655d kV;
}
object load {
	name bus1813;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7078-7.5199d kV;
	voltage_B 130.7078-127.5199d kV;
	voltage_C 130.7078+112.4801d kV;
	constant_power_A 29.6400+6.5967j MVA;
	constant_power_B 29.6400+6.5967j MVA;
	constant_power_C 29.6400+6.5967j MVA;
	constant_impedance_A 0.0000-17224.1993j Ohm;
	constant_impedance_B 0.0000-17224.1993j Ohm;
	constant_impedance_C 0.0000-17224.1993j Ohm;
}
object load {
	name bus1817;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.6495-12.5676d kV;
	voltage_B 234.6495-132.5676d kV;
	voltage_C 234.6495+107.4324d kV;
	constant_power_A 36.3033+11.2333j MVA;
	constant_power_B 36.3033+11.2333j MVA;
	constant_power_C 36.3033+11.2333j MVA;
	constant_impedance_A 0.0000-2567.5676j Ohm;
	constant_impedance_B 0.0000-2567.5676j Ohm;
	constant_impedance_C 0.0000-2567.5676j Ohm;
}
object load {
	name bus1833;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6368-22.4802d kV;
	voltage_B 131.6368-142.4802d kV;
	voltage_C 131.6368+97.5198d kV;
	constant_impedance_A 0.0000-14534.5345j Ohm;
	constant_impedance_B 0.0000-14534.5345j Ohm;
	constant_impedance_C 0.0000-14534.5345j Ohm;
}
object load {
	name bus1838;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7699-22.1625d kV;
	voltage_B 131.7699-142.1625d kV;
	voltage_C 131.7699+97.8375d kV;
	constant_impedance_A 0.0000-16026.4901j Ohm;
	constant_impedance_B 0.0000-16026.4901j Ohm;
	constant_impedance_C 0.0000-16026.4901j Ohm;
}
object load {
	name bus1844;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8717-11.4045d kV;
	voltage_B 134.8717-131.4045d kV;
	voltage_C 134.8717+108.5955d kV;
	constant_power_A -9.3800-0.2533j MVA;
	constant_power_B -9.3800-0.2533j MVA;
	constant_power_C -9.3800-0.2533j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object node {
	name bus1851;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0656-12.9271d kV;
	voltage_B 133.0656-132.9271d kV;
	voltage_C 133.0656+107.0729d kV;
}
object node {
	name bus1852;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9173-25.7445d kV;
	voltage_B 133.9173-145.7445d kV;
	voltage_C 133.9173+94.2555d kV;
}
object load {
	name bus1857;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6508-11.0559d kV;
	voltage_B 130.6508-131.0559d kV;
	voltage_C 130.6508+108.9441d kV;
	constant_impedance_A 0.0000-31633.9869j Ohm;
	constant_impedance_B 0.0000-31633.9869j Ohm;
	constant_impedance_C 0.0000-31633.9869j Ohm;
}
object load {
	name bus1860;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7471-25.5326d kV;
	voltage_B 134.7471-145.5326d kV;
	voltage_C 134.7471+94.4674d kV;
	constant_power_A 29.6000-1.0667j MVA;
	constant_power_B 29.6000-1.0667j MVA;
	constant_power_C 29.6000-1.0667j MVA;
	constant_impedance_A 0.0000-3550.9905j Ohm;
	constant_impedance_B 0.0000-3550.9905j Ohm;
	constant_impedance_C 0.0000-3550.9905j Ohm;
}
object load {
	name bus1866;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6998-28.2853d kV;
	voltage_B 132.6998-148.2853d kV;
	voltage_C 132.6998+91.7147d kV;
	constant_power_A 69.7333+7.8333j MVA;
	constant_power_B 69.7333+7.8333j MVA;
	constant_power_C 69.7333+7.8333j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object load {
	name bus1868;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4954-15.8780d kV;
	voltage_B 131.4954-135.8780d kV;
	voltage_C 131.4954+104.1220d kV;
	constant_power_A 3.9033+1.2667j MVA;
	constant_power_B 3.9033+1.2667j MVA;
	constant_power_C 3.9033+1.2667j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object load {
	name bus1876;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1498-14.2422d kV;
	voltage_B 226.1498-134.2422d kV;
	voltage_C 226.1498+105.7578d kV;
	constant_impedance_A 0.0000-23017.2049j Ohm;
	constant_impedance_B 0.0000-23017.2049j Ohm;
	constant_impedance_C 0.0000-23017.2049j Ohm;
}
object load {
	name bus1883;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8005-16.4257d kV;
	voltage_B 130.8005-136.4257d kV;
	voltage_C 130.8005+103.5743d kV;
	constant_power_A 9.1100+1.6667j MVA;
	constant_power_B 9.1100+1.6667j MVA;
	constant_power_C 9.1100+1.6667j MVA;
	constant_impedance_A 0.0000-7149.1876j Ohm;
	constant_impedance_B 0.0000-7149.1876j Ohm;
	constant_impedance_C 0.0000-7149.1876j Ohm;
}
object node {
	name bus1888;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0186-2.3767d kV;
	voltage_B 132.0186-122.3767d kV;
	voltage_C 132.0186+117.6233d kV;
}
object load {
	name bus1895;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9531+7.5884d kV;
	voltage_B 135.9531-112.4116d kV;
	voltage_C 135.9531+127.5884d kV;
	constant_power_A 6.9400+0.0000j MVA;
	constant_power_B 6.9400+0.0000j MVA;
	constant_power_C 6.9400+0.0000j MVA;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object load {
	name bus1896;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0291-6.1537d kV;
	voltage_B 224.0291-126.1537d kV;
	voltage_C 224.0291+113.8463d kV;
	constant_impedance_A 0.0000-122372.8814j Ohm;
	constant_impedance_B 0.0000-122372.8814j Ohm;
	constant_impedance_C 0.0000-122372.8814j Ohm;
}
object load {
	name bus1910;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2718-6.6954d kV;
	voltage_B 133.2718-126.6954d kV;
	voltage_C 133.2718+113.3046d kV;
	constant_impedance_A 0.0000-18059.7015j Ohm;
	constant_impedance_B 0.0000-18059.7015j Ohm;
	constant_impedance_C 0.0000-18059.7015j Ohm;
}
object node {
	name bus1914;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5434-20.6192d kV;
	voltage_B 131.5434-140.6192d kV;
	voltage_C 131.5434+99.3808d kV;
}
object load {
	name bus1917;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4296-25.1329d kV;
	voltage_B 133.4296-145.1329d kV;
	voltage_C 133.4296+94.8671d kV;
	constant_power_A 65.8333-10.3333j MVA;
	constant_power_B 65.8333-10.3333j MVA;
	constant_power_C 65.8333-10.3333j MVA;
	constant_impedance_A 0.0000-2791.2341j Ohm;
	constant_impedance_B 0.0000-2791.2341j Ohm;
	constant_impedance_C 0.0000-2791.2341j Ohm;
}
object load {
	name bus1923;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.9212-11.6461d kV;
	voltage_B 219.9212-131.6461d kV;
	voltage_C 219.9212+108.3539d kV;
	constant_power_A 64.0367+15.1667j MVA;
	constant_power_B 64.0367+15.1667j MVA;
	constant_power_C 64.0367+15.1667j MVA;
	constant_impedance_A 0.0000-2122.2810j Ohm;
	constant_impedance_B 0.0000-2122.2810j Ohm;
	constant_impedance_C 0.0000-2122.2810j Ohm;
}
object load {
	name bus1940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6075-18.0373d kV;
	voltage_B 131.6075-138.0373d kV;
	voltage_C 131.6075+101.9627d kV;
	constant_impedance_A 0.0000-40672.2689j Ohm;
	constant_impedance_B 0.0000-40672.2689j Ohm;
	constant_impedance_C 0.0000-40672.2689j Ohm;
}
object node {
	name bus1959;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.2340-10.5111d kV;
	voltage_B 135.2340-130.5111d kV;
	voltage_C 135.2340+109.4889d kV;
}
object load {
	name bus1965;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4698-49.7027d kV;
	voltage_B 135.4698-169.7027d kV;
	voltage_C 135.4698+70.2973d kV;
	constant_power_A 82.9000+2.7000j MVA;
	constant_power_B 82.9000+2.7000j MVA;
	constant_power_C 82.9000+2.7000j MVA;
	constant_impedance_A 0.0000-3884.4302j Ohm;
	constant_impedance_B 0.0000-3884.4302j Ohm;
	constant_impedance_C 0.0000-3884.4302j Ohm;
}
object load {
	name bus1973;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5104-26.3002d kV;
	voltage_B 136.5104-146.3002d kV;
	voltage_C 136.5104+93.6998d kV;
	constant_power_A 70.0333+22.0667j MVA;
	constant_power_B 70.0333+22.0667j MVA;
	constant_power_C 70.0333+22.0667j MVA;
	constant_impedance_A 0.0000-815.3639j Ohm;
	constant_impedance_B 0.0000-815.3639j Ohm;
	constant_impedance_C 0.0000-815.3639j Ohm;
}
object load {
	name bus1979;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4346-33.6220d kV;
	voltage_B 136.4346-153.6220d kV;
	voltage_C 136.4346+86.3780d kV;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object load {
	name bus1980;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2226-21.4217d kV;
	voltage_B 132.2226-141.4217d kV;
	voltage_C 132.2226+98.5783d kV;
	constant_power_A 59.1000+12.1333j MVA;
	constant_power_B 59.1000+12.1333j MVA;
	constant_power_C 59.1000+12.1333j MVA;
	constant_impedance_A 0.0000-69142.8571j Ohm;
	constant_impedance_B 0.0000-69142.8571j Ohm;
	constant_impedance_C 0.0000-69142.8571j Ohm;
}
object load {
	name bus1998;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2460-20.1414d kV;
	voltage_B 131.2460-140.1414d kV;
	voltage_C 131.2460+99.8586d kV;
	constant_power_A 8.5767+2.4333j MVA;
	constant_power_B 8.5767+2.4333j MVA;
	constant_power_C 8.5767+2.4333j MVA;
	constant_impedance_A 0.0000-17163.1206j Ohm;
	constant_impedance_B 0.0000-17163.1206j Ohm;
	constant_impedance_C 0.0000-17163.1206j Ohm;
}
object load {
	name bus2012;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9080-18.6758d kV;
	voltage_B 131.9080-138.6758d kV;
	voltage_C 131.9080+101.3242d kV;
	constant_power_A 13.8167+1.6333j MVA;
	constant_power_B 13.8167+1.6333j MVA;
	constant_power_C 13.8167+1.6333j MVA;
	constant_impedance_A 0.0000-2626.1530j Ohm;
	constant_impedance_B 0.0000-2626.1530j Ohm;
	constant_impedance_C 0.0000-2626.1530j Ohm;
}
object load {
	name bus2019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6729-21.0789d kV;
	voltage_B 132.6729-141.0789d kV;
	voltage_C 132.6729+98.9211d kV;
	constant_power_A 24.0267+7.1000j MVA;
	constant_power_B 24.0267+7.1000j MVA;
	constant_power_C 24.0267+7.1000j MVA;
	constant_impedance_A 0.0000-6731.5716j Ohm;
	constant_impedance_B 0.0000-6731.5716j Ohm;
	constant_impedance_C 0.0000-6731.5716j Ohm;
}
object load {
	name bus2020;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5043-24.0967d kV;
	voltage_B 133.5043-144.0967d kV;
	voltage_C 133.5043+95.9033d kV;
	constant_impedance_A 0.0000-4849.6994j Ohm;
	constant_impedance_B 0.0000-4849.6994j Ohm;
	constant_impedance_C 0.0000-4849.6994j Ohm;
}
object load {
	name bus2021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3801-24.9657d kV;
	voltage_B 133.3801-144.9657d kV;
	voltage_C 133.3801+95.0343d kV;
	constant_power_A 1.3000+0.3333j MVA;
	constant_power_B 1.3000+0.3333j MVA;
	constant_power_C 1.3000+0.3333j MVA;
	constant_impedance_A 0.0000-12703.4121j Ohm;
	constant_impedance_B 0.0000-12703.4121j Ohm;
	constant_impedance_C 0.0000-12703.4121j Ohm;
}
object node {
	name bus2035;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1680+0.6936d kV;
	voltage_B 226.1680-119.3064d kV;
	voltage_C 226.1680+120.6936d kV;
}
object load {
	name bus2042;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7848-5.9037d kV;
	voltage_B 131.7848-125.9037d kV;
	voltage_C 131.7848+114.0963d kV;
	constant_power_A 4.6733+2.1667j MVA;
	constant_power_B 4.6733+2.1667j MVA;
	constant_power_C 4.6733+2.1667j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus2043;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5445-20.9675d kV;
	voltage_B 132.5445-140.9675d kV;
	voltage_C 132.5445+99.0325d kV;
	constant_power_A 1.0667+0.5667j MVA;
	constant_power_B 1.0667+0.5667j MVA;
	constant_power_C 1.0667+0.5667j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus2044;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0991-12.4270d kV;
	voltage_B 131.0991-132.4270d kV;
	voltage_C 131.0991+107.5730d kV;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object node {
	name bus2050;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.5682-1.1447d kV;
	voltage_B 221.5682-121.1447d kV;
	voltage_C 221.5682+118.8553d kV;
}
object load {
	name bus2056;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.7772-9.0761d kV;
	voltage_B 227.7772-129.0761d kV;
	voltage_C 227.7772+110.9239d kV;
	constant_impedance_A 0.0000-19676.2199j Ohm;
	constant_impedance_B 0.0000-19676.2199j Ohm;
	constant_impedance_C 0.0000-19676.2199j Ohm;
}
object load {
	name bus2057;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3311-30.7737d kV;
	voltage_B 133.3311-150.7737d kV;
	voltage_C 133.3311+89.2263d kV;
	constant_power_A 40.0667+6.8333j MVA;
	constant_power_B 40.0667+6.8333j MVA;
	constant_power_C 40.0667+6.8333j MVA;
	constant_impedance_A 0.0000-2427.2818j Ohm;
	constant_impedance_B 0.0000-2427.2818j Ohm;
	constant_impedance_C 0.0000-2427.2818j Ohm;
}
object load {
	name bus2072;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8173-17.4056d kV;
	voltage_B 233.8173-137.4056d kV;
	voltage_C 233.8173+102.5944d kV;
	constant_power_A 33.7333+0.7000j MVA;
	constant_power_B 33.7333+0.7000j MVA;
	constant_power_C 33.7333+0.7000j MVA;
	constant_impedance_A 0.0000-3757.4811j Ohm;
	constant_impedance_B 0.0000-3757.4811j Ohm;
	constant_impedance_C 0.0000-3757.4811j Ohm;
}
object load {
	name bus2078;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6431-14.7212d kV;
	voltage_B 129.6431-134.7212d kV;
	voltage_C 129.6431+105.2788d kV;
	constant_power_A 25.7300+6.2000j MVA;
	constant_power_B 25.7300+6.2000j MVA;
	constant_power_C 25.7300+6.2000j MVA;
	constant_impedance_A 0.0000-21801.8018j Ohm;
	constant_impedance_B 0.0000-21801.8018j Ohm;
	constant_impedance_C 0.0000-21801.8018j Ohm;
}
object load {
	name bus2079;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4025-12.1283d kV;
	voltage_B 133.4025-132.1283d kV;
	voltage_C 133.4025+107.8717d kV;
	constant_impedance_A 0.0000-3472.0230j Ohm;
	constant_impedance_B 0.0000-3472.0230j Ohm;
	constant_impedance_C 0.0000-3472.0230j Ohm;
}
object load {
	name bus2083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4627-18.4829d kV;
	voltage_B 131.4627-138.4829d kV;
	voltage_C 131.4627+101.5171d kV;
	constant_power_A 40.4667+6.7333j MVA;
	constant_power_B 40.4667+6.7333j MVA;
	constant_power_C 40.4667+6.7333j MVA;
	constant_impedance_A 0.0000-2913.9073j Ohm;
	constant_impedance_B 0.0000-2913.9073j Ohm;
	constant_impedance_C 0.0000-2913.9073j Ohm;
}
object node {
	name bus2085;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.2458+2.4671d kV;
	voltage_B 228.2458-117.5329d kV;
	voltage_C 228.2458+122.4671d kV;
}
object load {
	name bus2088;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6443-12.0527d kV;
	voltage_B 133.6443-132.0527d kV;
	voltage_C 133.6443+107.9473d kV;
	constant_impedance_A 0.0000-8039.8671j Ohm;
	constant_impedance_B 0.0000-8039.8671j Ohm;
	constant_impedance_C 0.0000-8039.8671j Ohm;
}
object load {
	name bus2089;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4940-25.7705d kV;
	voltage_B 132.4940-145.7705d kV;
	voltage_C 132.4940+94.2295d kV;
	constant_power_A 66.6200+18.9767j MVA;
	constant_power_B 66.6200+18.9767j MVA;
	constant_power_C 66.6200+18.9767j MVA;
	constant_impedance_A 0.0000-1033.5255j Ohm;
	constant_impedance_B 0.0000-1033.5255j Ohm;
	constant_impedance_C 0.0000-1033.5255j Ohm;
}
object load {
	name bus2093;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.0506-8.0861d kV;
	voltage_B 223.0506-128.0861d kV;
	voltage_C 223.0506+111.9139d kV;
	constant_power_A -1.8800-0.9467j MVA;
	constant_power_B -1.8800-0.9467j MVA;
	constant_power_C -1.8800-0.9467j MVA;
	constant_impedance_A 0.0000-4175.5591j Ohm;
	constant_impedance_B 0.0000-4175.5591j Ohm;
	constant_impedance_C 0.0000-4175.5591j Ohm;
}
object load {
	name bus2101;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.9705-5.5492d kV;
	voltage_B 225.9705-125.5492d kV;
	voltage_C 225.9705+114.4508d kV;
	constant_impedance_A 0.0000-3768.2672j Ohm;
	constant_impedance_B 0.0000-3768.2672j Ohm;
	constant_impedance_C 0.0000-3768.2672j Ohm;
}
object load {
	name bus2128;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5847-23.0626d kV;
	voltage_B 131.5847-143.0626d kV;
	voltage_C 131.5847+96.9374d kV;
	constant_power_A 26.3633+6.2333j MVA;
	constant_power_B 26.3633+6.2333j MVA;
	constant_power_C 26.3633+6.2333j MVA;
	constant_impedance_A 0.0000-4481.4815j Ohm;
	constant_impedance_B 0.0000-4481.4815j Ohm;
	constant_impedance_C 0.0000-4481.4815j Ohm;
}
object load {
	name bus2129;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.0120-8.2424d kV;
	voltage_B 223.0120-128.2424d kV;
	voltage_C 223.0120+111.7576d kV;
	constant_impedance_A 0.0000-2547.3430j Ohm;
	constant_impedance_B 0.0000-2547.3430j Ohm;
	constant_impedance_C 0.0000-2547.3430j Ohm;
}
object load {
	name bus2132;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0557-15.7830d kV;
	voltage_B 132.0557-135.7830d kV;
	voltage_C 132.0557+104.2170d kV;
	constant_power_A 35.7667+4.7333j MVA;
	constant_power_B 35.7667+4.7333j MVA;
	constant_power_C 35.7667+4.7333j MVA;
	constant_impedance_A 0.0000-2392.4864j Ohm;
	constant_impedance_B 0.0000-2392.4864j Ohm;
	constant_impedance_C 0.0000-2392.4864j Ohm;
}
object load {
	name bus2142;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4176-7.9024d kV;
	voltage_B 133.4176-127.9024d kV;
	voltage_C 133.4176+112.0976d kV;
	constant_impedance_A 0.0000-6343.3814j Ohm;
	constant_impedance_B 0.0000-6343.3814j Ohm;
	constant_impedance_C 0.0000-6343.3814j Ohm;
}
object load {
	name bus2155;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7986-5.8938d kV;
	voltage_B 131.7986-125.8938d kV;
	voltage_C 131.7986+114.1062d kV;
	constant_power_A 21.2233+6.7333j MVA;
	constant_power_B 21.2233+6.7333j MVA;
	constant_power_C 21.2233+6.7333j MVA;
	constant_impedance_A 0.0000-7895.5954j Ohm;
	constant_impedance_B 0.0000-7895.5954j Ohm;
	constant_impedance_C 0.0000-7895.5954j Ohm;
}
object load {
	name bus2161;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1601-28.6627d kV;
	voltage_B 133.1601-148.6627d kV;
	voltage_C 133.1601+91.3373d kV;
	constant_power_A 11.8867-3.1300j MVA;
	constant_power_B 11.8867-3.1300j MVA;
	constant_power_C 11.8867-3.1300j MVA;
	constant_impedance_A 0.0000-6134.3473j Ohm;
	constant_impedance_B 0.0000-6134.3473j Ohm;
	constant_impedance_C 0.0000-6134.3473j Ohm;
}
object load {
	name bus2166;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7346-14.6732d kV;
	voltage_B 133.7346-134.6732d kV;
	voltage_C 133.7346+105.3268d kV;
	constant_power_A 6.9733+2.5667j MVA;
	constant_power_B 6.9733+2.5667j MVA;
	constant_power_C 6.9733+2.5667j MVA;
	constant_impedance_A 0.0000-40000.0000j Ohm;
	constant_impedance_B 0.0000-40000.0000j Ohm;
	constant_impedance_C 0.0000-40000.0000j Ohm;
}
object load {
	name bus2174;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.0135-13.2025d kV;
	voltage_B 222.0135-133.2025d kV;
	voltage_C 222.0135+106.7975d kV;
	constant_impedance_A 0.0000-2336.7291j Ohm;
	constant_impedance_B 0.0000-2336.7291j Ohm;
	constant_impedance_C 0.0000-2336.7291j Ohm;
}
object node {
	name bus2177;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3312-28.4164d kV;
	voltage_B 136.3312-148.4164d kV;
	voltage_C 136.3312+91.5836d kV;
}
object load {
	name bus2183;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.4883-16.1819d kV;
	voltage_B 218.4883-136.1819d kV;
	voltage_C 218.4883+103.8181d kV;
	constant_impedance_A 0.0000-4395.7622j Ohm;
	constant_impedance_B 0.0000-4395.7622j Ohm;
	constant_impedance_C 0.0000-4395.7622j Ohm;
}
object load {
	name bus2189;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0835-6.2823d kV;
	voltage_B 133.0835-126.2823d kV;
	voltage_C 133.0835+113.7177d kV;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object node {
	name bus2197;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.1877-6.0121d kV;
	voltage_B 227.1877-126.0121d kV;
	voltage_C 227.1877+113.9879d kV;
}
object load {
	name bus2208;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5109-13.4204d kV;
	voltage_B 133.5109-133.4204d kV;
	voltage_C 133.5109+106.5796d kV;
	constant_power_A 24.9933+8.9667j MVA;
	constant_power_B 24.9933+8.9667j MVA;
	constant_power_C 24.9933+8.9667j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object load {
	name bus2229;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0139-13.0807d kV;
	voltage_B 135.0139-133.0807d kV;
	voltage_C 135.0139+106.9193d kV;
	constant_impedance_A 0.0000-16632.3024j Ohm;
	constant_impedance_B 0.0000-16632.3024j Ohm;
	constant_impedance_C 0.0000-16632.3024j Ohm;
}
object load {
	name bus2230;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6548-22.4815d kV;
	voltage_B 131.6548-142.4815d kV;
	voltage_C 131.6548+97.5185d kV;
	constant_impedance_A 0.0000-28304.0936j Ohm;
	constant_impedance_B 0.0000-28304.0936j Ohm;
	constant_impedance_C 0.0000-28304.0936j Ohm;
}
object load {
	name bus2231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2906+1.1670d kV;
	voltage_B 133.2906-118.8330d kV;
	voltage_C 133.2906+121.1670d kV;
	constant_impedance_A 0.0000-107555.5556j Ohm;
	constant_impedance_B 0.0000-107555.5556j Ohm;
	constant_impedance_C 0.0000-107555.5556j Ohm;
}
object load {
	name bus2242;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1785-19.0210d kV;
	voltage_B 130.1785-139.0210d kV;
	voltage_C 130.1785+100.9790d kV;
	constant_impedance_A 0.0000-17536.2319j Ohm;
	constant_impedance_B 0.0000-17536.2319j Ohm;
	constant_impedance_C 0.0000-17536.2319j Ohm;
}
object load {
	name bus2252;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6571-47.9178d kV;
	voltage_B 135.6571-167.9178d kV;
	voltage_C 135.6571+72.0822d kV;
	constant_power_A 33.5667-1.4000j MVA;
	constant_power_B 33.5667-1.4000j MVA;
	constant_power_C 33.5667-1.4000j MVA;
	constant_impedance_A 0.0000-30828.0255j Ohm;
	constant_impedance_B 0.0000-30828.0255j Ohm;
	constant_impedance_C 0.0000-30828.0255j Ohm;
}
object load {
	name bus2273;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4619-26.3394d kV;
	voltage_B 136.4619-146.3394d kV;
	voltage_C 136.4619+93.6606d kV;
	constant_power_A 47.1000+10.8000j MVA;
	constant_power_B 47.1000+10.8000j MVA;
	constant_power_C 47.1000+10.8000j MVA;
	constant_impedance_A 0.0000-6639.2318j Ohm;
	constant_impedance_B 0.0000-6639.2318j Ohm;
	constant_impedance_C 0.0000-6639.2318j Ohm;
}
object node {
	name bus2276;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7794-23.7588d kV;
	voltage_B 133.7794-143.7588d kV;
	voltage_C 133.7794+96.2412d kV;
}
object load {
	name bus2286;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9726-8.7171d kV;
	voltage_B 129.9726-128.7171d kV;
	voltage_C 129.9726+111.2829d kV;
	constant_power_A 69.6267+20.2667j MVA;
	constant_power_B 69.6267+20.2667j MVA;
	constant_power_C 69.6267+20.2667j MVA;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus2288;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3951-8.5766d kV;
	voltage_B 131.3951-128.5766d kV;
	voltage_C 131.3951+111.4234d kV;
	constant_power_A 56.9667+13.0000j MVA;
	constant_power_B 56.9667+13.0000j MVA;
	constant_power_C 56.9667+13.0000j MVA;
	constant_impedance_A 0.0000-4302.2222j Ohm;
	constant_impedance_B 0.0000-4302.2222j Ohm;
	constant_impedance_C 0.0000-4302.2222j Ohm;
}
object node {
	name bus2291;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.2294-10.6107d kV;
	voltage_B 136.2294-130.6107d kV;
	voltage_C 136.2294+109.3893d kV;
}
object load {
	name bus2303;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7726-15.8560d kV;
	voltage_B 131.7726-135.8560d kV;
	voltage_C 131.7726+104.1440d kV;
	constant_impedance_A 0.0000-6095.7179j Ohm;
	constant_impedance_B 0.0000-6095.7179j Ohm;
	constant_impedance_C 0.0000-6095.7179j Ohm;
}
object load {
	name bus2304;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.4469-25.8328d kV;
	voltage_B 134.4469-145.8328d kV;
	voltage_C 134.4469+94.1672d kV;
	constant_power_A 29.5667-0.0333j MVA;
	constant_power_B 29.5667-0.0333j MVA;
	constant_power_C 29.5667-0.0333j MVA;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus2308;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9214-24.0786d kV;
	voltage_B 131.9214-144.0786d kV;
	voltage_C 131.9214+95.9214d kV;
	constant_power_A 10.6800+2.2000j MVA;
	constant_power_B 10.6800+2.2000j MVA;
	constant_power_C 10.6800+2.2000j MVA;
	constant_impedance_A 0.0000-110000.0000j Ohm;
	constant_impedance_B 0.0000-110000.0000j Ohm;
	constant_impedance_C 0.0000-110000.0000j Ohm;
}
object load {
	name bus2313;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9429-21.2656d kV;
	voltage_B 132.9429-141.2656d kV;
	voltage_C 132.9429+98.7344d kV;
	constant_impedance_A 0.0000-118048.7805j Ohm;
	constant_impedance_B 0.0000-118048.7805j Ohm;
	constant_impedance_C 0.0000-118048.7805j Ohm;
}
object load {
	name bus2319;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7739-8.9623d kV;
	voltage_B 134.7739-128.9623d kV;
	voltage_C 134.7739+111.0377d kV;
	constant_power_A 13.2133+6.9667j MVA;
	constant_power_B 13.2133+6.9667j MVA;
	constant_power_C 13.2133+6.9667j MVA;
	constant_impedance_A 0.0000-74461.5385j Ohm;
	constant_impedance_B 0.0000-74461.5385j Ohm;
	constant_impedance_C 0.0000-74461.5385j Ohm;
}
object load {
	name bus2327;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0115-25.1338d kV;
	voltage_B 133.0115-145.1338d kV;
	voltage_C 133.0115+94.8662d kV;
	constant_power_A 38.1667+8.4000j MVA;
	constant_power_B 38.1667+8.4000j MVA;
	constant_power_C 38.1667+8.4000j MVA;
	constant_impedance_A 0.0000-2754.6955j Ohm;
	constant_impedance_B 0.0000-2754.6955j Ohm;
	constant_impedance_C 0.0000-2754.6955j Ohm;
}
object load {
	name bus2328;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2385-14.2509d kV;
	voltage_B 129.2385-134.2509d kV;
	voltage_C 129.2385+105.7491d kV;
	constant_impedance_A 0.0000-121000.0000j Ohm;
	constant_impedance_B 0.0000-121000.0000j Ohm;
	constant_impedance_C 0.0000-121000.0000j Ohm;
}
object load {
	name bus2337;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7954-29.7818d kV;
	voltage_B 132.7954-149.7818d kV;
	voltage_C 132.7954+90.2182d kV;
	constant_power_A 34.4667+9.0000j MVA;
	constant_power_B 34.4667+9.0000j MVA;
	constant_power_C 34.4667+9.0000j MVA;
	constant_impedance_A 0.0000-34326.2411j Ohm;
	constant_impedance_B 0.0000-34326.2411j Ohm;
	constant_impedance_C 0.0000-34326.2411j Ohm;
}
object load {
	name bus2340;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0444-12.2361d kV;
	voltage_B 132.0444-132.2361d kV;
	voltage_C 132.0444+107.7639d kV;
	constant_power_A 32.3033+4.6333j MVA;
	constant_power_B 32.3033+4.6333j MVA;
	constant_power_C 32.3033+4.6333j MVA;
	constant_impedance_A 0.0000-12160.8040j Ohm;
	constant_impedance_B 0.0000-12160.8040j Ohm;
	constant_impedance_C 0.0000-12160.8040j Ohm;
}
object load {
	name bus2341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.2882-26.0706d kV;
	voltage_B 135.2882-146.0706d kV;
	voltage_C 135.2882+93.9294d kV;
	constant_impedance_A 0.0000-14756.0976j Ohm;
	constant_impedance_B 0.0000-14756.0976j Ohm;
	constant_impedance_C 0.0000-14756.0976j Ohm;
}
object node {
	name bus2359;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8525-9.9219d kV;
	voltage_B 224.8525-129.9219d kV;
	voltage_C 224.8525+110.0781d kV;
}
object load {
	name bus2360;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6773-21.0850d kV;
	voltage_B 132.6773-141.0850d kV;
	voltage_C 132.6773+98.9150d kV;
	constant_power_A 71.8333+10.4333j MVA;
	constant_power_B 71.8333+10.4333j MVA;
	constant_power_C 71.8333+10.4333j MVA;
	constant_impedance_A 0.0000-3401.2649j Ohm;
	constant_impedance_B 0.0000-3401.2649j Ohm;
	constant_impedance_C 0.0000-3401.2649j Ohm;
}
object load {
	name bus2361;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6585-29.0047d kV;
	voltage_B 133.6585-149.0047d kV;
	voltage_C 133.6585+90.9953d kV;
	constant_power_A 5.6333+1.2833j MVA;
	constant_power_B 5.6333+1.2833j MVA;
	constant_power_C 5.6333+1.2833j MVA;
	constant_impedance_A 0.0000-1929.0554j Ohm;
	constant_impedance_B 0.0000-1929.0554j Ohm;
	constant_impedance_C 0.0000-1929.0554j Ohm;
}
object load {
	name bus2365;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.7871-22.1742d kV;
	voltage_B 226.7871-142.1742d kV;
	voltage_C 226.7871+97.8258d kV;
	constant_power_A 12.6467+5.1333j MVA;
	constant_power_B 12.6467+5.1333j MVA;
	constant_power_C 12.6467+5.1333j MVA;
	constant_impedance_A 0.0000-1230.1279j Ohm;
	constant_impedance_B 0.0000-1230.1279j Ohm;
	constant_impedance_C 0.0000-1230.1279j Ohm;
}
object load {
	name bus2372;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4787-17.4820d kV;
	voltage_B 217.4787-137.4820d kV;
	voltage_C 217.4787+102.5180d kV;
	constant_impedance_A 0.0000-9964.8718j Ohm;
	constant_impedance_B 0.0000-9964.8718j Ohm;
	constant_impedance_C 0.0000-9964.8718j Ohm;
}
object load {
	name bus2377;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6729-14.8978d kV;
	voltage_B 131.6729-134.8978d kV;
	voltage_C 131.6729+105.1022d kV;
	constant_power_A 33.9000+5.8667j MVA;
	constant_power_B 33.9000+5.8667j MVA;
	constant_power_C 33.9000+5.8667j MVA;
	constant_impedance_A 0.0000-3683.4094j Ohm;
	constant_impedance_B 0.0000-3683.4094j Ohm;
	constant_impedance_C 0.0000-3683.4094j Ohm;
}
object load {
	name bus2393;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9711+7.7004d kV;
	voltage_B 135.9711-112.2996d kV;
	voltage_C 135.9711+127.7004d kV;
	constant_power_A 6.9400+0.0000j MVA;
	constant_power_B 6.9400+0.0000j MVA;
	constant_power_C 6.9400+0.0000j MVA;
	constant_impedance_A 0.0000-372307.6923j Ohm;
	constant_impedance_B 0.0000-372307.6923j Ohm;
	constant_impedance_C 0.0000-372307.6923j Ohm;
}
object load {
	name bus2406;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1985-24.4282d kV;
	voltage_B 133.1985-144.4282d kV;
	voltage_C 133.1985+95.5718d kV;
	constant_impedance_A 0.0000-28639.0533j Ohm;
	constant_impedance_B 0.0000-28639.0533j Ohm;
	constant_impedance_C 0.0000-28639.0533j Ohm;
}
object node {
	name bus2421;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0842-23.7022d kV;
	voltage_B 133.0842-143.7022d kV;
	voltage_C 133.0842+96.2978d kV;
}
object load {
	name bus2424;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4600-22.4160d kV;
	voltage_B 131.4600-142.4160d kV;
	voltage_C 131.4600+97.5840d kV;
	constant_power_A 14.8500+5.6000j MVA;
	constant_power_B 14.8500+5.6000j MVA;
	constant_power_C 14.8500+5.6000j MVA;
	constant_impedance_A 0.0000-20952.3810j Ohm;
	constant_impedance_B 0.0000-20952.3810j Ohm;
	constant_impedance_C 0.0000-20952.3810j Ohm;
}
object node {
	name bus2425;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2484-9.8822d kV;
	voltage_B 132.2484-129.8822d kV;
	voltage_C 132.2484+110.1178d kV;
}
object node {
	name bus2426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8040-13.7630d kV;
	voltage_B 131.8040-133.7630d kV;
	voltage_C 131.8040+106.2370d kV;
}
object load {
	name bus2430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2716-11.9217d kV;
	voltage_B 132.2716-131.9217d kV;
	voltage_C 132.2716+108.0783d kV;
	constant_impedance_A 0.0000-7793.8808j Ohm;
	constant_impedance_B 0.0000-7793.8808j Ohm;
	constant_impedance_C 0.0000-7793.8808j Ohm;
}
object load {
	name bus2432;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8884-32.3000d kV;
	voltage_B 130.8884-152.3000d kV;
	voltage_C 130.8884+87.7000d kV;
	constant_power_A 97.0667+11.8000j MVA;
	constant_power_B 97.0667+11.8000j MVA;
	constant_power_C 97.0667+11.8000j MVA;
	constant_impedance_A 0.0000-2213.0773j Ohm;
	constant_impedance_B 0.0000-2213.0773j Ohm;
	constant_impedance_C 0.0000-2213.0773j Ohm;
}
object load {
	name bus2438;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9394-21.2653d kV;
	voltage_B 132.9394-141.2653d kV;
	voltage_C 132.9394+98.7347d kV;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object node {
	name bus2446;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9011+7.5577d kV;
	voltage_B 232.9011-112.4423d kV;
	voltage_C 232.9011+127.5577d kV;
}
object load {
	name bus2457;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1052-24.6192d kV;
	voltage_B 132.1052-144.6192d kV;
	voltage_C 132.1052+95.3808d kV;
	constant_power_A 10.2433+3.2000j MVA;
	constant_power_B 10.2433+3.2000j MVA;
	constant_power_C 10.2433+3.2000j MVA;
	constant_impedance_A 0.0000-17600.0000j Ohm;
	constant_impedance_B 0.0000-17600.0000j Ohm;
	constant_impedance_C 0.0000-17600.0000j Ohm;
}
object load {
	name bus2458;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.8273-13.4606d kV;
	voltage_B 220.8273-133.4606d kV;
	voltage_C 220.8273+106.5394d kV;
	constant_power_A 44.0000+8.6667j MVA;
	constant_power_B 44.0000+8.6667j MVA;
	constant_power_C 44.0000+8.6667j MVA;
	constant_impedance_A 0.0000-5312.7299j Ohm;
	constant_impedance_B 0.0000-5312.7299j Ohm;
	constant_impedance_C 0.0000-5312.7299j Ohm;
}
object load {
	name bus2467;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3154-14.1002d kV;
	voltage_B 129.3154-134.1002d kV;
	voltage_C 129.3154+105.8998d kV;
	constant_impedance_A 0.0000-4154.5064j Ohm;
	constant_impedance_B 0.0000-4154.5064j Ohm;
	constant_impedance_C 0.0000-4154.5064j Ohm;
}
object node {
	name bus2468;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1306-6.2151d kV;
	voltage_B 133.1306-126.2151d kV;
	voltage_C 133.1306+113.7849d kV;
}
object load {
	name bus2475;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3459-7.8087d kV;
	voltage_B 135.3459-127.8087d kV;
	voltage_C 135.3459+112.1913d kV;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object load {
	name bus2479;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.1829-2.6272d kV;
	voltage_B 221.1829-122.6272d kV;
	voltage_C 221.1829+117.3728d kV;
	constant_power_A -0.8833-0.3900j MVA;
	constant_power_B -0.8833-0.3900j MVA;
	constant_power_C -0.8833-0.3900j MVA;
	constant_impedance_A 0.0000-2198.7691j Ohm;
	constant_impedance_B 0.0000-2198.7691j Ohm;
	constant_impedance_C 0.0000-2198.7691j Ohm;
}
object node {
	name bus2481;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4505-18.1856d kV;
	voltage_B 132.4505-138.1856d kV;
	voltage_C 132.4505+101.8144d kV;
}
object node {
	name bus2489;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2874+1.1673d kV;
	voltage_B 133.2874-118.8327d kV;
	voltage_C 133.2874+121.1673d kV;
}
object load {
	name bus2503;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6500-21.4818d kV;
	voltage_B 128.6500-141.4818d kV;
	voltage_C 128.6500+98.5182d kV;
	constant_impedance_A 0.0000-23157.8947j Ohm;
	constant_impedance_B 0.0000-23157.8947j Ohm;
	constant_impedance_C 0.0000-23157.8947j Ohm;
}
object load {
	name bus2510;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6353-12.0839d kV;
	voltage_B 130.6353-132.0839d kV;
	voltage_C 130.6353+107.9161d kV;
	constant_power_A 38.6233+9.8033j MVA;
	constant_power_B 38.6233+9.8033j MVA;
	constant_power_C 38.6233+9.8033j MVA;
	constant_impedance_A 0.0000-6111.1111j Ohm;
	constant_impedance_B 0.0000-6111.1111j Ohm;
	constant_impedance_C 0.0000-6111.1111j Ohm;
}
object load {
	name bus2518;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1930-11.5370d kV;
	voltage_B 219.1930-131.5370d kV;
	voltage_C 219.1930+108.4630d kV;
	constant_power_A -1.7633-0.6367j MVA;
	constant_power_B -1.7633-0.6367j MVA;
	constant_power_C -1.7633-0.6367j MVA;
	constant_impedance_A 0.0000-3387.8439j Ohm;
	constant_impedance_B 0.0000-3387.8439j Ohm;
	constant_impedance_C 0.0000-3387.8439j Ohm;
}
object load {
	name bus2526;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.1289-19.8558d kV;
	voltage_B 229.1289-139.8558d kV;
	voltage_C 229.1289+100.1442d kV;
	constant_power_A 79.4833+15.6200j MVA;
	constant_power_B 79.4833+15.6200j MVA;
	constant_power_C 79.4833+15.6200j MVA;
	constant_impedance_A 0.0000-1150.2814j Ohm;
	constant_impedance_B 0.0000-1150.2814j Ohm;
	constant_impedance_C 0.0000-1150.2814j Ohm;
}
object load {
	name bus2527;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6043-4.6349d kV;
	voltage_B 132.6043-124.6349d kV;
	voltage_C 132.6043+115.3651d kV;
	constant_power_A 19.9233+5.5667j MVA;
	constant_power_B 19.9233+5.5667j MVA;
	constant_power_C 19.9233+5.5667j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus2535;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7858-2.8967d kV;
	voltage_B 131.7858-122.8967d kV;
	voltage_C 131.7858+117.1033d kV;
	constant_power_A 17.1867+0.7000j MVA;
	constant_power_B 17.1867+0.7000j MVA;
	constant_power_C 17.1867+0.7000j MVA;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object node {
	name bus2550;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2897-6.6667d kV;
	voltage_B 133.2897-126.6667d kV;
	voltage_C 133.2897+113.3333d kV;
}
object load {
	name bus2558;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9772-16.6402d kV;
	voltage_B 129.9772-136.6402d kV;
	voltage_C 129.9772+103.3598d kV;
	constant_power_A 53.0900+12.7700j MVA;
	constant_power_B 53.0900+12.7700j MVA;
	constant_power_C 53.0900+12.7700j MVA;
	constant_impedance_A 0.0000-22201.8349j Ohm;
	constant_impedance_B 0.0000-22201.8349j Ohm;
	constant_impedance_C 0.0000-22201.8349j Ohm;
}
object load {
	name bus2563;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9839-4.7077d kV;
	voltage_B 132.9839-124.7077d kV;
	voltage_C 132.9839+115.2923d kV;
	constant_power_A 17.6200+4.3333j MVA;
	constant_power_B 17.6200+4.3333j MVA;
	constant_power_C 17.6200+4.3333j MVA;
	constant_impedance_A 0.0000-8013.2450j Ohm;
	constant_impedance_B 0.0000-8013.2450j Ohm;
	constant_impedance_C 0.0000-8013.2450j Ohm;
}
object load {
	name bus2575;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2997-2.7249d kV;
	voltage_B 132.2997-122.7249d kV;
	voltage_C 132.2997+117.2751d kV;
	constant_power_A 20.9900+5.8000j MVA;
	constant_power_B 20.9900+5.8000j MVA;
	constant_power_C 20.9900+5.8000j MVA;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus2591;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9448-15.2330d kV;
	voltage_B 130.9448-135.2330d kV;
	voltage_C 130.9448+104.7670d kV;
	constant_power_A 84.5900+28.2000j MVA;
	constant_power_B 84.5900+28.2000j MVA;
	constant_power_C 84.5900+28.2000j MVA;
	constant_impedance_A 0.0000-2337.0352j Ohm;
	constant_impedance_B 0.0000-2337.0352j Ohm;
	constant_impedance_C 0.0000-2337.0352j Ohm;
}
object load {
	name bus2597;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2221-10.8634d kV;
	voltage_B 131.2221-130.8634d kV;
	voltage_C 131.2221+109.1366d kV;
	constant_power_A 4.9067+1.8000j MVA;
	constant_power_B 4.9067+1.8000j MVA;
	constant_power_C 4.9067+1.8000j MVA;
	constant_impedance_A 0.0000-67222.2222j Ohm;
	constant_impedance_B 0.0000-67222.2222j Ohm;
	constant_impedance_C 0.0000-67222.2222j Ohm;
}
object load {
	name bus2598;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1620-15.2860d kV;
	voltage_B 132.1620-135.2860d kV;
	voltage_C 132.1620+104.7140d kV;
	constant_power_A 8.5433+4.2333j MVA;
	constant_power_B 8.5433+4.2333j MVA;
	constant_power_C 8.5433+4.2333j MVA;
	constant_impedance_A 0.0000-5748.2185j Ohm;
	constant_impedance_B 0.0000-5748.2185j Ohm;
	constant_impedance_C 0.0000-5748.2185j Ohm;
}
object node {
	name bus2600;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9480-13.6434d kV;
	voltage_B 131.9480-133.6434d kV;
	voltage_C 131.9480+106.3566d kV;
}
object node {
	name bus2627;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8831+7.5214d kV;
	voltage_B 232.8831-112.4786d kV;
	voltage_C 232.8831+127.5214d kV;
}
object load {
	name bus2629;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7961-24.4921d kV;
	voltage_B 132.7961-144.4921d kV;
	voltage_C 132.7961+95.5079d kV;
	constant_power_A 67.7000+21.7333j MVA;
	constant_power_B 67.7000+21.7333j MVA;
	constant_power_C 67.7000+21.7333j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus2641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3675-11.2513d kV;
	voltage_B 132.3675-131.2513d kV;
	voltage_C 132.3675+108.7487d kV;
	constant_impedance_A 0.0000-28139.5349j Ohm;
	constant_impedance_B 0.0000-28139.5349j Ohm;
	constant_impedance_C 0.0000-28139.5349j Ohm;
}
object load {
	name bus2644;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3769-24.8086d kV;
	voltage_B 136.3769-144.8086d kV;
	voltage_C 136.3769+95.1914d kV;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object node {
	name bus2653;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6553-23.0078d kV;
	voltage_B 131.6553-143.0078d kV;
	voltage_C 131.6553+96.9922d kV;
}
object load {
	name bus2654;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4593-18.7703d kV;
	voltage_B 129.4593-138.7703d kV;
	voltage_C 129.4593+101.2297d kV;
	constant_power_A 69.0333+16.8000j MVA;
	constant_power_B 69.0333+16.8000j MVA;
	constant_power_C 69.0333+16.8000j MVA;
	constant_impedance_A 0.0000-9817.4442j Ohm;
	constant_impedance_B 0.0000-9817.4442j Ohm;
	constant_impedance_C 0.0000-9817.4442j Ohm;
}
object load {
	name bus2656;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9200-22.7499d kV;
	voltage_B 226.9200-142.7499d kV;
	voltage_C 226.9200+97.2501d kV;
	constant_power_A -0.2400+0.0000j MVA;
	constant_power_B -0.2400+0.0000j MVA;
	constant_power_C -0.2400+0.0000j MVA;
	constant_impedance_A 0.0000-2075.2406j Ohm;
	constant_impedance_B 0.0000-2075.2406j Ohm;
	constant_impedance_C 0.0000-2075.2406j Ohm;
}
object load {
	name bus2676;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5512-14.9399d kV;
	voltage_B 131.5512-134.9399d kV;
	voltage_C 131.5512+105.0601d kV;
	constant_power_A 41.0800+7.8833j MVA;
	constant_power_B 41.0800+7.8833j MVA;
	constant_power_C 41.0800+7.8833j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object load {
	name bus2689;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3358-3.2138d kV;
	voltage_B 131.3358-123.2138d kV;
	voltage_C 131.3358+116.7862d kV;
	constant_impedance_A 0.0000-107555.5556j Ohm;
	constant_impedance_B 0.0000-107555.5556j Ohm;
	constant_impedance_C 0.0000-107555.5556j Ohm;
}
object load {
	name bus2695;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8874-21.0048d kV;
	voltage_B 131.8874-141.0048d kV;
	voltage_C 131.8874+98.9952d kV;
	constant_power_A 5.4067+2.9667j MVA;
	constant_power_B 5.4067+2.9667j MVA;
	constant_power_C 5.4067+2.9667j MVA;
	constant_impedance_A 0.0000-22000.0000j Ohm;
	constant_impedance_B 0.0000-22000.0000j Ohm;
	constant_impedance_C 0.0000-22000.0000j Ohm;
}
object load {
	name bus2702;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5070-25.6094d kV;
	voltage_B 132.5070-145.6094d kV;
	voltage_C 132.5070+94.3906d kV;
	constant_power_A 50.5667+9.2000j MVA;
	constant_power_B 50.5667+9.2000j MVA;
	constant_power_C 50.5667+9.2000j MVA;
	constant_impedance_A 0.0000-7457.6271j Ohm;
	constant_impedance_B 0.0000-7457.6271j Ohm;
	constant_impedance_C 0.0000-7457.6271j Ohm;
}
object node {
	name bus2719;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5114-15.4953d kV;
	voltage_B 131.5114-135.4953d kV;
	voltage_C 131.5114+104.5047d kV;
}
object load {
	name bus2721;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.8001-22.3717d kV;
	voltage_B 215.8001-142.3717d kV;
	voltage_C 215.8001+97.6283d kV;
	constant_impedance_A 0.0000-14381.6866j Ohm;
	constant_impedance_B 0.0000-14381.6866j Ohm;
	constant_impedance_C 0.0000-14381.6866j Ohm;
}
object load {
	name bus2732;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.2571-10.0650d kV;
	voltage_B 222.2571-130.0650d kV;
	voltage_C 222.2571+109.9350d kV;
	constant_power_A 28.5300+6.9067j MVA;
	constant_power_B 28.5300+6.9067j MVA;
	constant_power_C 28.5300+6.9067j MVA;
	constant_impedance_A 0.0000-1011.2753j Ohm;
	constant_impedance_B 0.0000-1011.2753j Ohm;
	constant_impedance_C 0.0000-1011.2753j Ohm;
}
object load {
	name bus2749;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3584-30.1249d kV;
	voltage_B 133.3584-150.1249d kV;
	voltage_C 133.3584+89.8751d kV;
	constant_power_A 18.5200+8.8333j MVA;
	constant_power_B 18.5200+8.8333j MVA;
	constant_power_C 18.5200+8.8333j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object load {
	name bus2751;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3724-21.8967d kV;
	voltage_B 132.3724-141.8967d kV;
	voltage_C 132.3724+98.1033d kV;
	constant_power_A 11.5133+2.8667j MVA;
	constant_power_B 11.5133+2.8667j MVA;
	constant_power_C 11.5133+2.8667j MVA;
	constant_impedance_A 0.0000-9584.1584j Ohm;
	constant_impedance_B 0.0000-9584.1584j Ohm;
	constant_impedance_C 0.0000-9584.1584j Ohm;
}
object load {
	name bus2754;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6212-13.3657d kV;
	voltage_B 133.6212-133.3657d kV;
	voltage_C 133.6212+106.6343d kV;
	constant_impedance_A 0.0000-13010.7527j Ohm;
	constant_impedance_B 0.0000-13010.7527j Ohm;
	constant_impedance_C 0.0000-13010.7527j Ohm;
}
object load {
	name bus2770;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1070-9.6671d kV;
	voltage_B 133.1070-129.6671d kV;
	voltage_C 133.1070+110.3329d kV;
	constant_power_A 28.4633+4.7667j MVA;
	constant_power_B 28.4633+4.7667j MVA;
	constant_power_C 28.4633+4.7667j MVA;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object load {
	name bus2782;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8718-11.4042d kV;
	voltage_B 134.8718-131.4042d kV;
	voltage_C 134.8718+108.5958d kV;
	constant_power_A -9.3767-0.2700j MVA;
	constant_power_B -9.3767-0.2700j MVA;
	constant_power_C -9.3767-0.2700j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object node {
	name bus2786;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.5832+6.4278d kV;
	voltage_B 235.5832-113.5722d kV;
	voltage_C 235.5832+126.4278d kV;
}
object load {
	name bus2794;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4632-18.4830d kV;
	voltage_B 131.4632-138.4830d kV;
	voltage_C 131.4632+101.5170d kV;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus2795;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9291-32.4466d kV;
	voltage_B 135.9291-152.4466d kV;
	voltage_C 135.9291+87.5534d kV;
	constant_impedance_A 0.0000-24948.4536j Ohm;
	constant_impedance_B 0.0000-24948.4536j Ohm;
	constant_impedance_C 0.0000-24948.4536j Ohm;
}
object node {
	name bus2797;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3805-4.4832d kV;
	voltage_B 132.3805-124.4832d kV;
	voltage_C 132.3805+115.5168d kV;
}
object node {
	name bus2799;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8709-12.3556d kV;
	voltage_B 133.8709-132.3556d kV;
	voltage_C 133.8709+107.6444d kV;
}
object load {
	name bus2801;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2277-24.5028d kV;
	voltage_B 132.2277-144.5028d kV;
	voltage_C 132.2277+95.4972d kV;
	constant_impedance_A 0.0000-3976.9926j Ohm;
	constant_impedance_B 0.0000-3976.9926j Ohm;
	constant_impedance_C 0.0000-3976.9926j Ohm;
}
object load {
	name bus2806;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4285+0.1703d kV;
	voltage_B 133.4285-119.8297d kV;
	voltage_C 133.4285+120.1703d kV;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus2815;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6595-22.9844d kV;
	voltage_B 131.6595-142.9844d kV;
	voltage_C 131.6595+97.0156d kV;
	constant_power_A 8.4433+4.7333j MVA;
	constant_power_B 8.4433+4.7333j MVA;
	constant_power_C 8.4433+4.7333j MVA;
	constant_impedance_A 0.0000-11950.6173j Ohm;
	constant_impedance_B 0.0000-11950.6173j Ohm;
	constant_impedance_C 0.0000-11950.6173j Ohm;
}
object node {
	name bus2816;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2280-0.3909d kV;
	voltage_B 231.2280-120.3909d kV;
	voltage_C 231.2280+119.6091d kV;
}
object node {
	name bus2841;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.4934-26.2236d kV;
	voltage_B 137.4934-146.2236d kV;
	voltage_C 137.4934+93.7764d kV;
}
object node {
	name bus2842;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5692-6.6502d kV;
	voltage_B 132.5692-126.6502d kV;
	voltage_C 132.5692+113.3498d kV;
}
object load {
	name bus2847;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4521-3.9561d kV;
	voltage_B 133.4521-123.9561d kV;
	voltage_C 133.4521+116.0439d kV;
	constant_power_A 13.3800+2.9333j MVA;
	constant_power_B 13.3800+2.9333j MVA;
	constant_power_C 13.3800+2.9333j MVA;
	constant_impedance_A 0.0000-59024.3902j Ohm;
	constant_impedance_B 0.0000-59024.3902j Ohm;
	constant_impedance_C 0.0000-59024.3902j Ohm;
}
object load {
	name bus2848;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.9646-7.8305d kV;
	voltage_B 218.9646-127.8305d kV;
	voltage_C 218.9646+112.1695d kV;
	constant_power_A 151.0767+46.3867j MVA;
	constant_power_B 151.0767+46.3867j MVA;
	constant_power_C 151.0767+46.3867j MVA;
	constant_impedance_A 0.0000-5644.3251j Ohm;
	constant_impedance_B 0.0000-5644.3251j Ohm;
	constant_impedance_C 0.0000-5644.3251j Ohm;
}
object load {
	name bus2850;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2175-18.7414d kV;
	voltage_B 131.2175-138.7414d kV;
	voltage_C 131.2175+101.2586d kV;
	constant_impedance_A 0.0000-10168.0672j Ohm;
	constant_impedance_B 0.0000-10168.0672j Ohm;
	constant_impedance_C 0.0000-10168.0672j Ohm;
}
object load {
	name bus2854;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.2303-10.6774d kV;
	voltage_B 229.2303-130.6774d kV;
	voltage_C 229.2303+109.3226d kV;
	constant_power_A -4.1100-0.8833j MVA;
	constant_power_B -4.1100-0.8833j MVA;
	constant_power_C -4.1100-0.8833j MVA;
	constant_impedance_A 0.0000-2083.0019j Ohm;
	constant_impedance_B 0.0000-2083.0019j Ohm;
	constant_impedance_C 0.0000-2083.0019j Ohm;
}
object load {
	name bus2863;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6246-11.0747d kV;
	voltage_B 130.6246-131.0747d kV;
	voltage_C 130.6246+108.9253d kV;
	constant_power_A 12.5767+4.6133j MVA;
	constant_power_B 12.5767+4.6133j MVA;
	constant_power_C 12.5767+4.6133j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus2866;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8234-7.2722d kV;
	voltage_B 131.8234-127.2722d kV;
	voltage_C 131.8234+112.7278d kV;
	constant_impedance_A 0.0000-11496.4371j Ohm;
	constant_impedance_B 0.0000-11496.4371j Ohm;
	constant_impedance_C 0.0000-11496.4371j Ohm;
}
object node {
	name bus2872;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1260-10.6311d kV;
	voltage_B 135.1260-130.6311d kV;
	voltage_C 135.1260+109.3689d kV;
}
object load {
	name bus2877;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3273-14.9209d kV;
	voltage_B 132.3273-134.9209d kV;
	voltage_C 132.3273+105.0791d kV;
	constant_power_A 9.9767+0.0000j MVA;
	constant_power_B 9.9767+0.0000j MVA;
	constant_power_C 9.9767+0.0000j MVA;
	constant_impedance_A 0.0000-105217.3913j Ohm;
	constant_impedance_B 0.0000-105217.3913j Ohm;
	constant_impedance_C 0.0000-105217.3913j Ohm;
}
object node {
	name bus2878;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3365-10.9522d kV;
	voltage_B 134.3365-130.9522d kV;
	voltage_C 134.3365+109.0478d kV;
}
object node {
	name bus2886;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0222-14.1281d kV;
	voltage_B 134.0222-134.1281d kV;
	voltage_C 134.0222+105.8719d kV;
}
object load {
	name bus2888;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7600-21.2581d kV;
	voltage_B 128.7600-141.2581d kV;
	voltage_C 128.7600+98.7419d kV;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus2889;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3914-1.1168d kV;
	voltage_B 133.3914-121.1168d kV;
	voltage_C 133.3914+118.8832d kV;
	constant_impedance_A 0.0000-15125.0000j Ohm;
	constant_impedance_B 0.0000-15125.0000j Ohm;
	constant_impedance_C 0.0000-15125.0000j Ohm;
}
object load {
	name bus2898;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5699-23.0704d kV;
	voltage_B 131.5699-143.0704d kV;
	voltage_C 131.5699+96.9296d kV;
	constant_power_A 18.9200+4.4667j MVA;
	constant_power_B 18.9200+4.4667j MVA;
	constant_power_C 18.9200+4.4667j MVA;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object node {
	name bus2902;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5202-23.2733d kV;
	voltage_B 134.5202-143.2733d kV;
	voltage_C 134.5202+96.7267d kV;
}
object load {
	name bus2910;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1681-2.2623d kV;
	voltage_B 132.1681-122.2623d kV;
	voltage_C 132.1681+117.7377d kV;
	constant_impedance_A 0.0000-16864.1115j Ohm;
	constant_impedance_B 0.0000-16864.1115j Ohm;
	constant_impedance_C 0.0000-16864.1115j Ohm;
}
object load {
	name bus2918;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.6256-28.2055d kV;
	voltage_B 224.6256-148.2055d kV;
	voltage_C 224.6256+91.7945d kV;
	constant_impedance_A 0.0000-2711.7356j Ohm;
	constant_impedance_B 0.0000-2711.7356j Ohm;
	constant_impedance_C 0.0000-2711.7356j Ohm;
}
object load {
	name bus2919;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.5476-18.3089d kV;
	voltage_B 217.5476-138.3089d kV;
	voltage_C 217.5476+101.6911d kV;
	constant_impedance_A 0.0000-4505.5845j Ohm;
	constant_impedance_B 0.0000-4505.5845j Ohm;
	constant_impedance_C 0.0000-4505.5845j Ohm;
}
object load {
	name bus2924;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3298-33.0809d kV;
	voltage_B 134.3298-153.0809d kV;
	voltage_C 134.3298+86.9191d kV;
	constant_power_A 6.6400+2.4667j MVA;
	constant_power_B 6.6400+2.4667j MVA;
	constant_power_C 6.6400+2.4667j MVA;
	constant_impedance_A 0.0000-2800.9259j Ohm;
	constant_impedance_B 0.0000-2800.9259j Ohm;
	constant_impedance_C 0.0000-2800.9259j Ohm;
}
object load {
	name bus2928;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4885-26.3359d kV;
	voltage_B 136.4885-146.3359d kV;
	voltage_C 136.4885+93.6641d kV;
	constant_impedance_A 0.0000-523.9229j Ohm;
	constant_impedance_B 0.0000-523.9229j Ohm;
	constant_impedance_C 0.0000-523.9229j Ohm;
}
object node {
	name bus2930;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0751-12.9123d kV;
	voltage_B 133.0751-132.9123d kV;
	voltage_C 133.0751+107.0877d kV;
}
object load {
	name bus2931;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5578-32.2639d kV;
	voltage_B 132.5578-152.2639d kV;
	voltage_C 132.5578+87.7361d kV;
	constant_power_A 76.9000+6.4333j MVA;
	constant_power_B 76.9000+6.4333j MVA;
	constant_power_C 76.9000+6.4333j MVA;
	constant_impedance_A 0.0000-10614.0351j Ohm;
	constant_impedance_B 0.0000-10614.0351j Ohm;
	constant_impedance_C 0.0000-10614.0351j Ohm;
}
object node {
	name bus2934;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5139-6.5280d kV;
	voltage_B 133.5139-126.5280d kV;
	voltage_C 133.5139+113.4720d kV;
}
object load {
	name bus2938;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.6044-7.4218d kV;
	voltage_B 220.6044-127.4218d kV;
	voltage_C 220.6044+112.5782d kV;
	constant_impedance_A 0.0000-1051.7882j Ohm;
	constant_impedance_B 0.0000-1051.7882j Ohm;
	constant_impedance_C 0.0000-1051.7882j Ohm;
}
object load {
	name bus2940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1395-14.3525d kV;
	voltage_B 129.1395-134.3525d kV;
	voltage_C 129.1395+105.6475d kV;
	constant_power_A 34.3333+9.5667j MVA;
	constant_power_B 34.3333+9.5667j MVA;
	constant_power_C 34.3333+9.5667j MVA;
	constant_impedance_A 0.0000-16805.5556j Ohm;
	constant_impedance_B 0.0000-16805.5556j Ohm;
	constant_impedance_C 0.0000-16805.5556j Ohm;
}
object load {
	name bus2949;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4229-4.8376d kV;
	voltage_B 133.4229-124.8376d kV;
	voltage_C 133.4229+115.1624d kV;
	constant_impedance_A 0.0000-4388.0326j Ohm;
	constant_impedance_B 0.0000-4388.0326j Ohm;
	constant_impedance_C 0.0000-4388.0326j Ohm;
}
object load {
	name bus2961;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2521-24.3877d kV;
	voltage_B 132.2521-144.3877d kV;
	voltage_C 132.2521+95.6123d kV;
	constant_power_A 53.3000+17.7333j MVA;
	constant_power_B 53.3000+17.7333j MVA;
	constant_power_C 53.3000+17.7333j MVA;
	constant_impedance_A 0.0000-6057.5720j Ohm;
	constant_impedance_B 0.0000-6057.5720j Ohm;
	constant_impedance_C 0.0000-6057.5720j Ohm;
}
object load {
	name bus2967;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9834-17.0743d kV;
	voltage_B 132.9834-137.0743d kV;
	voltage_C 132.9834+102.9257d kV;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object load {
	name bus2968;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6727-8.9528d kV;
	voltage_B 132.6727-128.9528d kV;
	voltage_C 132.6727+111.0472d kV;
	constant_power_A 37.5033+5.5033j MVA;
	constant_power_B 37.5033+5.5033j MVA;
	constant_power_C 37.5033+5.5033j MVA;
	constant_impedance_A 0.0000-29693.2515j Ohm;
	constant_impedance_B 0.0000-29693.2515j Ohm;
	constant_impedance_C 0.0000-29693.2515j Ohm;
}
object load {
	name bus2972;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8871-15.0640d kV;
	voltage_B 131.8871-135.0640d kV;
	voltage_C 131.8871+104.9360d kV;
	constant_power_A 32.6067+6.8633j MVA;
	constant_power_B 32.6067+6.8633j MVA;
	constant_power_C 32.6067+6.8633j MVA;
	constant_impedance_A 0.0000-7256.3718j Ohm;
	constant_impedance_B 0.0000-7256.3718j Ohm;
	constant_impedance_C 0.0000-7256.3718j Ohm;
}
object load {
	name bus2980;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2800-9.0787d kV;
	voltage_B 233.2800-129.0787d kV;
	voltage_C 233.2800+110.9213d kV;
	constant_impedance_A 0.0000-343809.5238j Ohm;
	constant_impedance_B 0.0000-343809.5238j Ohm;
	constant_impedance_C 0.0000-343809.5238j Ohm;
}
object load {
	name bus2981;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5969-15.3227d kV;
	voltage_B 136.5969-135.3227d kV;
	voltage_C 136.5969+104.6773d kV;
	constant_impedance_A 0.0000-28809.5238j Ohm;
	constant_impedance_B 0.0000-28809.5238j Ohm;
	constant_impedance_C 0.0000-28809.5238j Ohm;
}
object node {
	name bus2985;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8261-8.4785d kV;
	voltage_B 133.8261-128.4785d kV;
	voltage_C 133.8261+111.5215d kV;
}
object load {
	name bus2995;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6081-3.7640d kV;
	voltage_B 133.6081-123.7640d kV;
	voltage_C 133.6081+116.2360d kV;
	constant_impedance_A 0.0000-12410.2564j Ohm;
	constant_impedance_B 0.0000-12410.2564j Ohm;
	constant_impedance_C 0.0000-12410.2564j Ohm;
}
object load {
	name bus3013;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3139-5.2410d kV;
	voltage_B 133.3139-125.2410d kV;
	voltage_C 133.3139+114.7590d kV;
	constant_power_A 0.7333+0.3667j MVA;
	constant_power_B 0.7333+0.3667j MVA;
	constant_power_C 0.7333+0.3667j MVA;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object node {
	name bus3018;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3143-12.7990d kV;
	voltage_B 132.3143-132.7990d kV;
	voltage_C 132.3143+107.2010d kV;
}
object load {
	name bus3019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6960-22.7633d kV;
	voltage_B 131.6960-142.7633d kV;
	voltage_C 131.6960+97.2367d kV;
	constant_impedance_A 0.0000-35328.4672j Ohm;
	constant_impedance_B 0.0000-35328.4672j Ohm;
	constant_impedance_C 0.0000-35328.4672j Ohm;
}
object load {
	name bus3021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4197-11.4581d kV;
	voltage_B 132.4197-131.4581d kV;
	voltage_C 132.4197+108.5419d kV;
	constant_power_A 24.7933+2.9333j MVA;
	constant_power_B 24.7933+2.9333j MVA;
	constant_power_C 24.7933+2.9333j MVA;
	constant_impedance_A 0.0000-7934.4262j Ohm;
	constant_impedance_B 0.0000-7934.4262j Ohm;
	constant_impedance_C 0.0000-7934.4262j Ohm;
}
object load {
	name bus3022;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.8268-14.9285d kV;
	voltage_B 227.8268-134.9285d kV;
	voltage_C 227.8268+105.0715d kV;
	constant_power_A 49.6667+6.6000j MVA;
	constant_power_B 49.6667+6.6000j MVA;
	constant_power_C 49.6667+6.6000j MVA;
	constant_impedance_A 0.0000-6044.3700j Ohm;
	constant_impedance_B 0.0000-6044.3700j Ohm;
	constant_impedance_C 0.0000-6044.3700j Ohm;
}
object node {
	name bus3028;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1184+0.6053d kV;
	voltage_B 226.1184-119.3947d kV;
	voltage_C 226.1184+120.6053d kV;
}
object load {
	name bus3036;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9625-25.1759d kV;
	voltage_B 132.9625-145.1759d kV;
	voltage_C 132.9625+94.8241d kV;
	constant_power_A 38.9767+11.2000j MVA;
	constant_power_B 38.9767+11.2000j MVA;
	constant_power_C 38.9767+11.2000j MVA;
	constant_impedance_A 0.0000-14447.7612j Ohm;
	constant_impedance_B 0.0000-14447.7612j Ohm;
	constant_impedance_C 0.0000-14447.7612j Ohm;
}
object load {
	name bus3037;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1863-6.5860d kV;
	voltage_B 133.1863-126.5860d kV;
	voltage_C 133.1863+113.4140d kV;
	constant_power_A 73.6667+48.9333j MVA;
	constant_power_B 73.6667+48.9333j MVA;
	constant_power_C 73.6667+48.9333j MVA;
	constant_impedance_A 0.0000-5796.4072j Ohm;
	constant_impedance_B 0.0000-5796.4072j Ohm;
	constant_impedance_C 0.0000-5796.4072j Ohm;
}
object load {
	name bus3044;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7317-21.0143d kV;
	voltage_B 132.7317-141.0143d kV;
	voltage_C 132.7317+98.9857d kV;
	constant_power_A 9.7767+1.8667j MVA;
	constant_power_B 9.7767+1.8667j MVA;
	constant_power_C 9.7767+1.8667j MVA;
	constant_impedance_A 0.0000-7378.0488j Ohm;
	constant_impedance_B 0.0000-7378.0488j Ohm;
	constant_impedance_C 0.0000-7378.0488j Ohm;
}
object node {
	name bus3051;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9734-24.8846d kV;
	voltage_B 130.9734-144.8846d kV;
	voltage_C 130.9734+95.1154d kV;
}
object load {
	name bus3069;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2678-8.7404d kV;
	voltage_B 131.2678-128.7404d kV;
	voltage_C 131.2678+111.2596d kV;
	constant_power_A 29.8667+7.5667j MVA;
	constant_power_B 29.8667+7.5667j MVA;
	constant_power_C 29.8667+7.5667j MVA;
	constant_impedance_A 0.0000-11921.1823j Ohm;
	constant_impedance_B 0.0000-11921.1823j Ohm;
	constant_impedance_C 0.0000-11921.1823j Ohm;
}
object load {
	name bus3070;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7592-21.2580d kV;
	voltage_B 128.7592-141.2580d kV;
	voltage_C 128.7592+98.7420d kV;
	constant_impedance_A 0.0000-11334.8946j Ohm;
	constant_impedance_B 0.0000-11334.8946j Ohm;
	constant_impedance_C 0.0000-11334.8946j Ohm;
}
object load {
	name bus3071;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6966-7.2841d kV;
	voltage_B 132.6966-127.2841d kV;
	voltage_C 132.6966+112.7159d kV;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus3072;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4538-30.0972d kV;
	voltage_B 133.4538-150.0972d kV;
	voltage_C 133.4538+89.9028d kV;
	constant_power_A 30.9667+9.2333j MVA;
	constant_power_B 30.9667+9.2333j MVA;
	constant_power_C 30.9667+9.2333j MVA;
	constant_impedance_A 0.0000-9272.0307j Ohm;
	constant_impedance_B 0.0000-9272.0307j Ohm;
	constant_impedance_C 0.0000-9272.0307j Ohm;
}
object load {
	name bus3075;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6415-16.8988d kV;
	voltage_B 129.6415-136.8988d kV;
	voltage_C 129.6415+103.1012d kV;
	constant_power_A 10.1100+3.5000j MVA;
	constant_power_B 10.1100+3.5000j MVA;
	constant_power_C 10.1100+3.5000j MVA;
	constant_impedance_A 0.0000-146666.6667j Ohm;
	constant_impedance_B 0.0000-146666.6667j Ohm;
	constant_impedance_C 0.0000-146666.6667j Ohm;
}
object load {
	name bus3082;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1601-15.1221d kV;
	voltage_B 219.1601-135.1221d kV;
	voltage_C 219.1601+104.8779d kV;
	constant_impedance_A 0.0000-1923.3833j Ohm;
	constant_impedance_B 0.0000-1923.3833j Ohm;
	constant_impedance_C 0.0000-1923.3833j Ohm;
}
object load {
	name bus3083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7036-27.6413d kV;
	voltage_B 135.7036-147.6413d kV;
	voltage_C 135.7036+92.3587d kV;
	constant_power_A 189.3233+43.5767j MVA;
	constant_power_B 189.3233+43.5767j MVA;
	constant_power_C 189.3233+43.5767j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object load {
	name bus3085;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5549-27.6979d kV;
	voltage_B 135.5549-147.6979d kV;
	voltage_C 135.5549+92.3021d kV;
	constant_power_A 21.5567+8.1667j MVA;
	constant_power_B 21.5567+8.1667j MVA;
	constant_power_C 21.5567+8.1667j MVA;
	constant_impedance_A 0.0000-33150.6849j Ohm;
	constant_impedance_B 0.0000-33150.6849j Ohm;
	constant_impedance_C 0.0000-33150.6849j Ohm;
}
object node {
	name bus3112;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2950+2.4036d kV;
	voltage_B 134.2950-117.5964d kV;
	voltage_C 134.2950+122.4036d kV;
}
object node {
	name bus3114;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1577-11.5984d kV;
	voltage_B 136.1577-131.5984d kV;
	voltage_C 136.1577+108.4016d kV;
}
object load {
	name bus3121;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0342-7.2149d kV;
	voltage_B 131.0342-127.2149d kV;
	voltage_C 131.0342+112.7851d kV;
	constant_power_A 80.7200+24.5467j MVA;
	constant_power_B 80.7200+24.5467j MVA;
	constant_power_C 80.7200+24.5467j MVA;
	constant_impedance_A 0.0000-3784.2064j Ohm;
	constant_impedance_B 0.0000-3784.2064j Ohm;
	constant_impedance_C 0.0000-3784.2064j Ohm;
}
object load {
	name bus3126;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7539-17.9254d kV;
	voltage_B 129.7539-137.9254d kV;
	voltage_C 129.7539+102.0746d kV;
	constant_power_A 34.9267+6.9733j MVA;
	constant_power_B 34.9267+6.9733j MVA;
	constant_power_C 34.9267+6.9733j MVA;
	constant_impedance_A 0.0000-7844.4084j Ohm;
	constant_impedance_B 0.0000-7844.4084j Ohm;
	constant_impedance_C 0.0000-7844.4084j Ohm;
}
object node {
	name bus3133;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3204-9.1690d kV;
	voltage_B 135.3204-129.1690d kV;
	voltage_C 135.3204+110.8310d kV;
}
object node {
	name bus3134;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9533-15.7047d kV;
	voltage_B 129.9533-135.7047d kV;
	voltage_C 129.9533+104.2953d kV;
}
object load {
	name bus3137;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.2882-26.0706d kV;
	voltage_B 135.2882-146.0706d kV;
	voltage_C 135.2882+93.9294d kV;
	constant_impedance_A 0.0000-1613333.3333j Ohm;
	constant_impedance_B 0.0000-1613333.3333j Ohm;
	constant_impedance_C 0.0000-1613333.3333j Ohm;
}
object load {
	name bus3145;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.8611-41.4410d kV;
	voltage_B 217.8611-161.4410d kV;
	voltage_C 217.8611+78.5590d kV;
	constant_power_A 286.9833-60.8900j MVA;
	constant_power_B 286.9833-60.8900j MVA;
	constant_power_C 286.9833-60.8900j MVA;
	constant_impedance_A 0.0000-7886.7816j Ohm;
	constant_impedance_B 0.0000-7886.7816j Ohm;
	constant_impedance_C 0.0000-7886.7816j Ohm;
}
object load {
	name bus3166;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9768-17.5277d kV;
	voltage_B 131.9768-137.5277d kV;
	voltage_C 131.9768+102.4723d kV;
	constant_power_A 61.6367+10.9333j MVA;
	constant_power_B 61.6367+10.9333j MVA;
	constant_power_C 61.6367+10.9333j MVA;
	constant_impedance_A 0.0000-5796.4072j Ohm;
	constant_impedance_B 0.0000-5796.4072j Ohm;
	constant_impedance_C 0.0000-5796.4072j Ohm;
}
object node {
	name bus3183;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0684-11.8326d kV;
	voltage_B 134.0684-131.8326d kV;
	voltage_C 134.0684+108.1674d kV;
}
object load {
	name bus3184;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1357-21.3387d kV;
	voltage_B 132.1357-141.3387d kV;
	voltage_C 132.1357+98.6613d kV;
	constant_power_A 4.7067+2.5667j MVA;
	constant_power_B 4.7067+2.5667j MVA;
	constant_power_C 4.7067+2.5667j MVA;
	constant_impedance_A 0.0000-34084.5070j Ohm;
	constant_impedance_B 0.0000-34084.5070j Ohm;
	constant_impedance_C 0.0000-34084.5070j Ohm;
}
object load {
	name bus3187;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4031-12.9533d kV;
	voltage_B 132.4031-132.9533d kV;
	voltage_C 132.4031+107.0467d kV;
	constant_power_A 35.6667+11.5667j MVA;
	constant_power_B 35.6667+11.5667j MVA;
	constant_power_C 35.6667+11.5667j MVA;
	constant_impedance_A 0.0000-31428.5714j Ohm;
	constant_impedance_B 0.0000-31428.5714j Ohm;
	constant_impedance_C 0.0000-31428.5714j Ohm;
}
object load {
	name bus3191;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1963-12.0711d kV;
	voltage_B 132.1963-132.0711d kV;
	voltage_C 132.1963+107.9289d kV;
	constant_power_A 42.6000+5.0667j MVA;
	constant_power_B 42.6000+5.0667j MVA;
	constant_power_C 42.6000+5.0667j MVA;
	constant_impedance_A 0.0000-5182.0128j Ohm;
	constant_impedance_B 0.0000-5182.0128j Ohm;
	constant_impedance_C 0.0000-5182.0128j Ohm;
}
object load {
	name bus3200;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6110-23.0533d kV;
	voltage_B 131.6110-143.0533d kV;
	voltage_C 131.6110+96.9467d kV;
	constant_power_A 28.7333+6.6333j MVA;
	constant_power_B 28.7333+6.6333j MVA;
	constant_power_C 28.7333+6.6333j MVA;
	constant_impedance_A 0.0000-8913.4438j Ohm;
	constant_impedance_B 0.0000-8913.4438j Ohm;
	constant_impedance_C 0.0000-8913.4438j Ohm;
}
object load {
	name bus3204;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1793-10.2671d kV;
	voltage_B 129.1793-130.2671d kV;
	voltage_C 129.1793+109.7329d kV;
	constant_power_A 2.8367+1.0667j MVA;
	constant_power_B 2.8367+1.0667j MVA;
	constant_power_C 2.8367+1.0667j MVA;
	constant_impedance_A 0.0000-50416.6667j Ohm;
	constant_impedance_B 0.0000-50416.6667j Ohm;
	constant_impedance_C 0.0000-50416.6667j Ohm;
}
object node {
	name bus3205;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.6037-1.2927d kV;
	voltage_B 228.6037-121.2927d kV;
	voltage_C 228.6037+118.7073d kV;
}
object node {
	name bus3218;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6379-11.2535d kV;
	voltage_B 130.6379-131.2535d kV;
	voltage_C 130.6379+108.7465d kV;
}
object load {
	name bus3221;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0842-12.1468d kV;
	voltage_B 133.0842-132.1468d kV;
	voltage_C 133.0842+107.8532d kV;
	constant_power_A 25.4600+8.2667j MVA;
	constant_power_B 25.4600+8.2667j MVA;
	constant_power_C 25.4600+8.2667j MVA;
	constant_impedance_A 0.0000-14938.2716j Ohm;
	constant_impedance_B 0.0000-14938.2716j Ohm;
	constant_impedance_C 0.0000-14938.2716j Ohm;
}
object load {
	name bus3231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2129-14.2874d kV;
	voltage_B 130.2129-134.2874d kV;
	voltage_C 130.2129+105.7126d kV;
	constant_power_A 83.7667+14.2000j MVA;
	constant_power_B 83.7667+14.2000j MVA;
	constant_power_C 83.7667+14.2000j MVA;
	constant_impedance_A 0.0000-8848.2633j Ohm;
	constant_impedance_B 0.0000-8848.2633j Ohm;
	constant_impedance_C 0.0000-8848.2633j Ohm;
}
object load {
	name bus3239;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.7294-11.6115d kV;
	voltage_B 231.7294-131.6115d kV;
	voltage_C 231.7294+108.3885d kV;
	constant_power_A -1.6867-0.6133j MVA;
	constant_power_B -1.6867-0.6133j MVA;
	constant_power_C -1.6867-0.6133j MVA;
	constant_impedance_A 0.0000-770.8445j Ohm;
	constant_impedance_B 0.0000-770.8445j Ohm;
	constant_impedance_C 0.0000-770.8445j Ohm;
}
object node {
	name bus3240;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4067-1.1291d kV;
	voltage_B 133.4067-121.1291d kV;
	voltage_C 133.4067+118.8709d kV;
}
object load {
	name bus3241;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8520-17.9576d kV;
	voltage_B 130.8520-137.9576d kV;
	voltage_C 130.8520+102.0424d kV;
	constant_power_A 44.0000+9.0000j MVA;
	constant_power_B 44.0000+9.0000j MVA;
	constant_power_C 44.0000+9.0000j MVA;
	constant_impedance_A 0.0000-10386.2661j Ohm;
	constant_impedance_B 0.0000-10386.2661j Ohm;
	constant_impedance_C 0.0000-10386.2661j Ohm;
}
object load {
	name bus3243;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.3207-18.1813d kV;
	voltage_B 217.3207-138.1813d kV;
	voltage_C 217.3207+101.8187d kV;
	constant_impedance_A 0.0000-122372.8814j Ohm;
	constant_impedance_B 0.0000-122372.8814j Ohm;
	constant_impedance_C 0.0000-122372.8814j Ohm;
}
object load {
	name bus3246;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.2436+7.8636d kV;
	voltage_B 137.2436-112.1364d kV;
	voltage_C 137.2436+127.8636d kV;
	constant_power_A 6.9667-57.1667j MVA;
	constant_power_B 6.9667-57.1667j MVA;
	constant_power_C 6.9667-57.1667j MVA;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object load {
	name bus3248;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0005-11.3259d kV;
	voltage_B 134.0005-131.3259d kV;
	voltage_C 134.0005+108.6741d kV;
	constant_power_A 28.0633+5.7667j MVA;
	constant_power_B 28.0633+5.7667j MVA;
	constant_power_C 28.0633+5.7667j MVA;
	constant_impedance_A 0.0000-7806.4516j Ohm;
	constant_impedance_B 0.0000-7806.4516j Ohm;
	constant_impedance_C 0.0000-7806.4516j Ohm;
}
object load {
	name bus3255;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9557-22.0366d kV;
	voltage_B 131.9557-142.0366d kV;
	voltage_C 131.9557+97.9634d kV;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus3276;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3776-7.8938d kV;
	voltage_B 133.3776-127.8938d kV;
	voltage_C 133.3776+112.1062d kV;
	constant_impedance_A 0.0000-372307.6923j Ohm;
	constant_impedance_B 0.0000-372307.6923j Ohm;
	constant_impedance_C 0.0000-372307.6923j Ohm;
}
object load {
	name bus3293;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8532-11.3981d kV;
	voltage_B 131.8532-131.3981d kV;
	voltage_C 131.8532+108.6019d kV;
	constant_power_A 11.0467+3.8667j MVA;
	constant_power_B 11.0467+3.8667j MVA;
	constant_power_C 11.0467+3.8667j MVA;
	constant_impedance_A 0.0000-10731.7073j Ohm;
	constant_impedance_B 0.0000-10731.7073j Ohm;
	constant_impedance_C 0.0000-10731.7073j Ohm;
}
object node {
	name bus3306;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1595+8.0803d kV;
	voltage_B 136.1595-111.9197d kV;
	voltage_C 136.1595+128.0803d kV;
}
object node {
	name bus3324;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8113-16.1297d kV;
	voltage_B 128.8113-136.1297d kV;
	voltage_C 128.8113+103.8703d kV;
}
object load {
	name bus3325;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3354-20.0559d kV;
	voltage_B 131.3354-140.0559d kV;
	voltage_C 131.3354+99.9441d kV;
	constant_impedance_A 0.0000-53186.8132j Ohm;
	constant_impedance_B 0.0000-53186.8132j Ohm;
	constant_impedance_C 0.0000-53186.8132j Ohm;
}
object load {
	name bus3327;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8521-12.1566d kV;
	voltage_B 131.8521-132.1566d kV;
	voltage_C 131.8521+107.8434d kV;
	constant_impedance_A 0.0000-21321.5859j Ohm;
	constant_impedance_B 0.0000-21321.5859j Ohm;
	constant_impedance_C 0.0000-21321.5859j Ohm;
}
object load {
	name bus3331;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2399-10.2159d kV;
	voltage_B 129.2399-130.2159d kV;
	voltage_C 129.2399+109.7841d kV;
	constant_impedance_A 0.0000-10614.0351j Ohm;
	constant_impedance_B 0.0000-10614.0351j Ohm;
	constant_impedance_C 0.0000-10614.0351j Ohm;
}
object load {
	name bus3344;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0373-16.5955d kV;
	voltage_B 132.0373-136.5955d kV;
	voltage_C 132.0373+103.4045d kV;
	constant_power_A 27.7633+8.0333j MVA;
	constant_power_B 27.7633+8.0333j MVA;
	constant_power_C 27.7633+8.0333j MVA;
	constant_impedance_A 0.0000-39349.5935j Ohm;
	constant_impedance_B 0.0000-39349.5935j Ohm;
	constant_impedance_C 0.0000-39349.5935j Ohm;
}
object node {
	name bus3346;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.8902-12.0640d kV;
	voltage_B 222.8902-132.0640d kV;
	voltage_C 222.8902+107.9360d kV;
}
object node {
	name bus3353;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8267-3.0422d kV;
	voltage_B 132.8267-123.0422d kV;
	voltage_C 132.8267+116.9578d kV;
}
object node {
	name bus3364;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8506-12.3596d kV;
	voltage_B 133.8506-132.3596d kV;
	voltage_C 133.8506+107.6404d kV;
}
object load {
	name bus3377;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3278-10.5103d kV;
	voltage_B 129.3278-130.5103d kV;
	voltage_C 129.3278+109.4897d kV;
	constant_power_A 25.8300+7.1333j MVA;
	constant_power_B 25.8300+7.1333j MVA;
	constant_power_C 25.8300+7.1333j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object node {
	name bus3390;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0957-11.4956d kV;
	voltage_B 132.0957-131.4956d kV;
	voltage_C 132.0957+108.5044d kV;
}
object load {
	name bus3391;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5988-20.9374d kV;
	voltage_B 134.5988-140.9374d kV;
	voltage_C 134.5988+99.0626d kV;
	constant_power_A 100.8333+21.7000j MVA;
	constant_power_B 100.8333+21.7000j MVA;
	constant_power_C 100.8333+21.7000j MVA;
	constant_impedance_A 0.0000-5456.5953j Ohm;
	constant_impedance_B 0.0000-5456.5953j Ohm;
	constant_impedance_C 0.0000-5456.5953j Ohm;
}
object load {
	name bus3400;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0594-25.0850d kV;
	voltage_B 133.0594-145.0850d kV;
	voltage_C 133.0594+94.9150d kV;
	constant_impedance_A 0.0000-2796.0716j Ohm;
	constant_impedance_B 0.0000-2796.0716j Ohm;
	constant_impedance_C 0.0000-2796.0716j Ohm;
}
object load {
	name bus3401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4259-14.1230d kV;
	voltage_B 131.4259-134.1230d kV;
	voltage_C 131.4259+105.8770d kV;
	constant_power_A 7.7400+2.1000j MVA;
	constant_power_B 7.7400+2.1000j MVA;
	constant_power_C 7.7400+2.1000j MVA;
	constant_impedance_A 0.0000-73333.3333j Ohm;
	constant_impedance_B 0.0000-73333.3333j Ohm;
	constant_impedance_C 0.0000-73333.3333j Ohm;
}
object node {
	name bus3412;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2950+2.4036d kV;
	voltage_B 134.2950-117.5964d kV;
	voltage_C 134.2950+122.4036d kV;
}
object node {
	name bus3422;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1026-10.6810d kV;
	voltage_B 135.1026-130.6810d kV;
	voltage_C 135.1026+109.3190d kV;
}
object load {
	name bus3430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9547-16.0409d kV;
	voltage_B 128.9547-136.0409d kV;
	voltage_C 128.9547+103.9591d kV;
	constant_power_A 41.7000+14.6667j MVA;
	constant_power_B 41.7000+14.6667j MVA;
	constant_power_C 41.7000+14.6667j MVA;
	constant_impedance_A 0.0000-8013.2450j Ohm;
	constant_impedance_B 0.0000-8013.2450j Ohm;
	constant_impedance_C 0.0000-8013.2450j Ohm;
}
object load {
	name bus3435;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5558-25.5554d kV;
	voltage_B 132.5558-145.5554d kV;
	voltage_C 132.5558+94.4446d kV;
	constant_impedance_A 0.0000-4777.8875j Ohm;
	constant_impedance_B 0.0000-4777.8875j Ohm;
	constant_impedance_C 0.0000-4777.8875j Ohm;
}
object node {
	name bus3436;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7368-13.2864d kV;
	voltage_B 134.7368-133.2864d kV;
	voltage_C 134.7368+106.7136d kV;
}
object load {
	name bus3445;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.3286-5.8793d kV;
	voltage_B 219.3286-125.8793d kV;
	voltage_C 219.3286+114.1207d kV;
	constant_power_A 15.0467-2.2133j MVA;
	constant_power_B 15.0467-2.2133j MVA;
	constant_power_C 15.0467-2.2133j MVA;
	constant_impedance_A 0.0000-1625.7598j Ohm;
	constant_impedance_B 0.0000-1625.7598j Ohm;
	constant_impedance_C 0.0000-1625.7598j Ohm;
}
object load {
	name bus3450;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9415-21.4834d kV;
	voltage_B 132.9415-141.4834d kV;
	voltage_C 132.9415+98.5166d kV;
	constant_power_A 26.3300+5.4000j MVA;
	constant_power_B 26.3300+5.4000j MVA;
	constant_power_C 26.3300+5.4000j MVA;
	constant_impedance_A 0.0000-24568.5279j Ohm;
	constant_impedance_B 0.0000-24568.5279j Ohm;
	constant_impedance_C 0.0000-24568.5279j Ohm;
}
object load {
	name bus3481;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0149-20.7892d kV;
	voltage_B 130.0149-140.7892d kV;
	voltage_C 130.0149+99.2108d kV;
	constant_power_A 47.5000+7.8667j MVA;
	constant_power_B 47.5000+7.8667j MVA;
	constant_power_C 47.5000+7.8667j MVA;
	constant_impedance_A 0.0000-11415.0943j Ohm;
	constant_impedance_B 0.0000-11415.0943j Ohm;
	constant_impedance_C 0.0000-11415.0943j Ohm;
}
object load {
	name bus3483;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.7746+2.2644d kV;
	voltage_B 230.7746-117.7356d kV;
	voltage_C 230.7746+122.2644d kV;
	constant_power_A 52.5933+92.0100j MVA;
	constant_power_B 52.5933+92.0100j MVA;
	constant_power_C 52.5933+92.0100j MVA;
	constant_impedance_A 0.0000-1583.4628j Ohm;
	constant_impedance_B 0.0000-1583.4628j Ohm;
	constant_impedance_C 0.0000-1583.4628j Ohm;
}
object load {
	name bus3485;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4510-16.2690d kV;
	voltage_B 217.4510-136.2690d kV;
	voltage_C 217.4510+103.7310d kV;
	constant_impedance_A 0.0000-22209.6853j Ohm;
	constant_impedance_B 0.0000-22209.6853j Ohm;
	constant_impedance_C 0.0000-22209.6853j Ohm;
}
object load {
	name bus3486;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7468-20.8712d kV;
	voltage_B 131.7468-140.8712d kV;
	voltage_C 131.7468+99.1288d kV;
	constant_power_A 33.8333-6.1000j MVA;
	constant_power_B 33.8333-6.1000j MVA;
	constant_power_C 33.8333-6.1000j MVA;
	constant_impedance_A 0.0000-5714.2857j Ohm;
	constant_impedance_B 0.0000-5714.2857j Ohm;
	constant_impedance_C 0.0000-5714.2857j Ohm;
}
object load {
	name bus3488;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9569-12.3743d kV;
	voltage_B 131.9569-132.3743d kV;
	voltage_C 131.9569+107.6257d kV;
	constant_power_A 18.5533+1.5000j MVA;
	constant_power_B 18.5533+1.5000j MVA;
	constant_power_C 18.5533+1.5000j MVA;
	constant_impedance_A 0.0000-36390.9774j Ohm;
	constant_impedance_B 0.0000-36390.9774j Ohm;
	constant_impedance_C 0.0000-36390.9774j Ohm;
}
object node {
	name bus3492;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1799-8.5706d kV;
	voltage_B 133.1799-128.5706d kV;
	voltage_C 133.1799+111.4294d kV;
}
object load {
	name bus3496;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5922-21.3379d kV;
	voltage_B 131.5922-141.3379d kV;
	voltage_C 131.5922+98.6621d kV;
	constant_power_A 33.1000+7.7667j MVA;
	constant_power_B 33.1000+7.7667j MVA;
	constant_power_C 33.1000+7.7667j MVA;
	constant_impedance_A 0.0000-25744.6809j Ohm;
	constant_impedance_B 0.0000-25744.6809j Ohm;
	constant_impedance_C 0.0000-25744.6809j Ohm;
}
object load {
	name bus3498;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1257-10.1812d kV;
	voltage_B 132.1257-130.1812d kV;
	voltage_C 132.1257+109.8188d kV;
	constant_power_A 46.1667+6.4333j MVA;
	constant_power_B 46.1667+6.4333j MVA;
	constant_power_C 46.1667+6.4333j MVA;
	constant_impedance_A 0.0000-9201.5209j Ohm;
	constant_impedance_B 0.0000-9201.5209j Ohm;
	constant_impedance_C 0.0000-9201.5209j Ohm;
}
object load {
	name bus3499;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.2590-3.6342d kV;
	voltage_B 227.2590-123.6342d kV;
	voltage_C 227.2590+116.3658d kV;
	constant_power_A 60.1333+23.8667j MVA;
	constant_power_B 60.1333+23.8667j MVA;
	constant_power_C 60.1333+23.8667j MVA;
	constant_impedance_A 0.0000-1781.7715j Ohm;
	constant_impedance_B 0.0000-1781.7715j Ohm;
	constant_impedance_C 0.0000-1781.7715j Ohm;
}
object load {
	name bus3502;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6659-10.5523d kV;
	voltage_B 129.6659-130.5523d kV;
	voltage_C 129.6659+109.4477d kV;
	constant_power_A 32.7333+6.3667j MVA;
	constant_power_B 32.7333+6.3667j MVA;
	constant_power_C 32.7333+6.3667j MVA;
	constant_impedance_A 0.0000-4432.2344j Ohm;
	constant_impedance_B 0.0000-4432.2344j Ohm;
	constant_impedance_C 0.0000-4432.2344j Ohm;
}
object load {
	name bus3503;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0979-11.5059d kV;
	voltage_B 131.0979-131.5059d kV;
	voltage_C 131.0979+108.4941d kV;
	constant_impedance_A 0.0000-25077.7202j Ohm;
	constant_impedance_B 0.0000-25077.7202j Ohm;
	constant_impedance_C 0.0000-25077.7202j Ohm;
}
object node {
	name bus3513;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.7053-3.7830d kV;
	voltage_B 225.7053-123.7830d kV;
	voltage_C 225.7053+116.2170d kV;
}
object load {
	name bus3519;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.8452-22.7849d kV;
	voltage_B 226.8452-142.7849d kV;
	voltage_C 226.8452+97.2151d kV;
	constant_impedance_A 0.0000-2121.8518j Ohm;
	constant_impedance_B 0.0000-2121.8518j Ohm;
	constant_impedance_C 0.0000-2121.8518j Ohm;
}
object load {
	name bus3520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7944-5.8961d kV;
	voltage_B 131.7944-125.8961d kV;
	voltage_C 131.7944+114.1039d kV;
	constant_impedance_A 0.0000-19595.1417j Ohm;
	constant_impedance_B 0.0000-19595.1417j Ohm;
	constant_impedance_C 0.0000-19595.1417j Ohm;
}
object load {
	name bus3526;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2406-4.1289d kV;
	voltage_B 134.2406-124.1289d kV;
	voltage_C 134.2406+115.8711d kV;
	constant_power_A 11.1133+4.4000j MVA;
	constant_power_B 11.1133+4.4000j MVA;
	constant_power_C 11.1133+4.4000j MVA;
	constant_impedance_A 0.0000-63684.2105j Ohm;
	constant_impedance_B 0.0000-63684.2105j Ohm;
	constant_impedance_C 0.0000-63684.2105j Ohm;
}
object load {
	name bus3535;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5626-24.4510d kV;
	voltage_B 131.5626-144.4510d kV;
	voltage_C 131.5626+95.5490d kV;
	constant_impedance_A 0.0000-98775.5102j Ohm;
	constant_impedance_B 0.0000-98775.5102j Ohm;
	constant_impedance_C 0.0000-98775.5102j Ohm;
}
object load {
	name bus3541;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9952-23.9836d kV;
	voltage_B 131.9952-143.9836d kV;
	voltage_C 131.9952+96.0164d kV;
	constant_impedance_A 0.0000-14491.0180j Ohm;
	constant_impedance_B 0.0000-14491.0180j Ohm;
	constant_impedance_C 0.0000-14491.0180j Ohm;
}
object load {
	name bus3543;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.5557-17.5537d kV;
	voltage_B 217.5557-137.5537d kV;
	voltage_C 217.5557+102.4463d kV;
	constant_impedance_A 0.0000-10256.3913j Ohm;
	constant_impedance_B 0.0000-10256.3913j Ohm;
	constant_impedance_C 0.0000-10256.3913j Ohm;
}
object load {
	name bus3545;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2671-8.0100d kV;
	voltage_B 133.2671-128.0100d kV;
	voltage_C 133.2671+111.9900d kV;
	constant_power_A 6.7067+2.5333j MVA;
	constant_power_B 6.7067+2.5333j MVA;
	constant_power_C 6.7067+2.5333j MVA;
	constant_impedance_A 0.0000-54382.0225j Ohm;
	constant_impedance_B 0.0000-54382.0225j Ohm;
	constant_impedance_C 0.0000-54382.0225j Ohm;
}
object load {
	name bus3557;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2377-30.4447d kV;
	voltage_B 133.2377-150.4447d kV;
	voltage_C 133.2377+89.5553d kV;
	constant_power_A 29.0667+10.6000j MVA;
	constant_power_B 29.0667+10.6000j MVA;
	constant_power_C 29.0667+10.6000j MVA;
	constant_impedance_A 0.0000-8120.8054j Ohm;
	constant_impedance_B 0.0000-8120.8054j Ohm;
	constant_impedance_C 0.0000-8120.8054j Ohm;
}
object load {
	name bus3558;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9114+2.4574d kV;
	voltage_B 134.9114-117.5426d kV;
	voltage_C 134.9114+122.4574d kV;
	constant_impedance_A 0.0000-19282.8685j Ohm;
	constant_impedance_B 0.0000-19282.8685j Ohm;
	constant_impedance_C 0.0000-19282.8685j Ohm;
}
object node {
	name bus3565;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.3834-26.4308d kV;
	voltage_B 137.3834-146.4308d kV;
	voltage_C 137.3834+93.5692d kV;
}
object load {
	name bus3577;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4029-5.1859d kV;
	voltage_B 226.4029-125.1859d kV;
	voltage_C 226.4029+114.8141d kV;
	constant_power_A -12.9000-4.3300j MVA;
	constant_power_B -12.9000-4.3300j MVA;
	constant_power_C -12.9000-4.3300j MVA;
	constant_impedance_A 0.0000-10717.0715j Ohm;
	constant_impedance_B 0.0000-10717.0715j Ohm;
	constant_impedance_C 0.0000-10717.0715j Ohm;
}
object load {
	name bus3579;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1664-39.8674d kV;
	voltage_B 136.1664-159.8674d kV;
	voltage_C 136.1664+80.1326d kV;
	constant_power_A 92.5733+2.4500j MVA;
	constant_power_B 92.5733+2.4500j MVA;
	constant_power_C 92.5733+2.4500j MVA;
	constant_impedance_A 0.0000-13519.5531j Ohm;
	constant_impedance_B 0.0000-13519.5531j Ohm;
	constant_impedance_C 0.0000-13519.5531j Ohm;
}
object node {
	name bus3580;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6729-33.4049d kV;
	voltage_B 136.6729-153.4049d kV;
	voltage_C 136.6729+86.5951d kV;
}
object load {
	name bus3589;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4709-6.7283d kV;
	voltage_B 132.4709-126.7283d kV;
	voltage_C 132.4709+113.2717d kV;
	constant_power_A 12.5133+6.1000j MVA;
	constant_power_B 12.5133+6.1000j MVA;
	constant_power_C 12.5133+6.1000j MVA;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus3594;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3707-19.8040d kV;
	voltage_B 131.3707-139.8040d kV;
	voltage_C 131.3707+100.1960d kV;
	constant_power_A 10.4767+2.2000j MVA;
	constant_power_B 10.4767+2.2000j MVA;
	constant_power_C 10.4767+2.2000j MVA;
	constant_impedance_A 0.0000-14578.3133j Ohm;
	constant_impedance_B 0.0000-14578.3133j Ohm;
	constant_impedance_C 0.0000-14578.3133j Ohm;
}
object load {
	name bus3601;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1497-21.3603d kV;
	voltage_B 132.1497-141.3603d kV;
	voltage_C 132.1497+98.6397d kV;
	constant_impedance_A 0.0000-210434.7826j Ohm;
	constant_impedance_B 0.0000-210434.7826j Ohm;
	constant_impedance_C 0.0000-210434.7826j Ohm;
}
object load {
	name bus3602;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0913-18.9337d kV;
	voltage_B 131.0913-138.9337d kV;
	voltage_C 131.0913+101.0663d kV;
	constant_power_A 28.8667+4.9667j MVA;
	constant_power_B 28.8667+4.9667j MVA;
	constant_power_C 28.8667+4.9667j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus3608;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.4620-41.6498d kV;
	voltage_B 221.4620-161.6498d kV;
	voltage_C 221.4620+78.3502d kV;
	constant_impedance_A 0.0000-2483.3691j Ohm;
	constant_impedance_B 0.0000-2483.3691j Ohm;
	constant_impedance_C 0.0000-2483.3691j Ohm;
}
object load {
	name bus3609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8710-11.4055d kV;
	voltage_B 134.8710-131.4055d kV;
	voltage_C 134.8710+108.5945d kV;
	constant_power_A -9.3767-0.2733j MVA;
	constant_power_B -9.3767-0.2733j MVA;
	constant_power_C -9.3767-0.2733j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus3610;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6684-22.7448d kV;
	voltage_B 131.6684-142.7448d kV;
	voltage_C 131.6684+97.2552d kV;
	constant_power_A 61.9333+10.6000j MVA;
	constant_power_B 61.9333+10.6000j MVA;
	constant_power_C 61.9333+10.6000j MVA;
	constant_impedance_A 0.0000-12975.8713j Ohm;
	constant_impedance_B 0.0000-12975.8713j Ohm;
	constant_impedance_C 0.0000-12975.8713j Ohm;
}
object node {
	name bus3611;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9771-18.9551d kV;
	voltage_B 131.9771-138.9551d kV;
	voltage_C 131.9771+101.0449d kV;
}
object load {
	name bus3613;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0605-28.0457d kV;
	voltage_B 226.0605-148.0457d kV;
	voltage_C 226.0605+91.9543d kV;
	constant_power_A 50.8333+4.8000j MVA;
	constant_power_B 50.8333+4.8000j MVA;
	constant_power_C 50.8333+4.8000j MVA;
	constant_impedance_A 0.0000-5867.5335j Ohm;
	constant_impedance_B 0.0000-5867.5335j Ohm;
	constant_impedance_C 0.0000-5867.5335j Ohm;
}
object load {
	name bus3643;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2389-19.3644d kV;
	voltage_B 131.2389-139.3644d kV;
	voltage_C 131.2389+100.6356d kV;
	constant_power_A 8.0767+2.1333j MVA;
	constant_power_B 8.0767+2.1333j MVA;
	constant_power_C 8.0767+2.1333j MVA;
	constant_impedance_A 0.0000-12410.2564j Ohm;
	constant_impedance_B 0.0000-12410.2564j Ohm;
	constant_impedance_C 0.0000-12410.2564j Ohm;
}
object load {
	name bus3645;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2899-33.1036d kV;
	voltage_B 134.2899-153.1036d kV;
	voltage_C 134.2899+86.8964d kV;
	constant_power_A 14.1833+5.8667j MVA;
	constant_power_B 14.1833+5.8667j MVA;
	constant_power_C 14.1833+5.8667j MVA;
	constant_impedance_A 0.0000-2800.9259j Ohm;
	constant_impedance_B 0.0000-2800.9259j Ohm;
	constant_impedance_C 0.0000-2800.9259j Ohm;
}
object load {
	name bus3649;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2761-36.5687d kV;
	voltage_B 133.2761-156.5687d kV;
	voltage_C 133.2761+83.4313d kV;
	constant_impedance_A 0.0000-9958.8477j Ohm;
	constant_impedance_B 0.0000-9958.8477j Ohm;
	constant_impedance_C 0.0000-9958.8477j Ohm;
}
object load {
	name bus3654;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4360-26.3934d kV;
	voltage_B 136.4360-146.3934d kV;
	voltage_C 136.4360+93.6066d kV;
	constant_power_A 6.9067+1.6667j MVA;
	constant_power_B 6.9067+1.6667j MVA;
	constant_power_C 6.9067+1.6667j MVA;
	constant_impedance_A 0.0000-7289.1566j Ohm;
	constant_impedance_B 0.0000-7289.1566j Ohm;
	constant_impedance_C 0.0000-7289.1566j Ohm;
}
object node {
	name bus3656;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0331-11.7464d kV;
	voltage_B 136.0331-131.7464d kV;
	voltage_C 136.0331+108.2536d kV;
}
object load {
	name bus3657;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6187-26.0828d kV;
	voltage_B 136.6187-146.0828d kV;
	voltage_C 136.6187+93.9172d kV;
	constant_power_A 43.6667+0.4333j MVA;
	constant_power_B 43.6667+0.4333j MVA;
	constant_power_C 43.6667+0.4333j MVA;
	constant_impedance_A 0.0000-401.8265j Ohm;
	constant_impedance_B 0.0000-401.8265j Ohm;
	constant_impedance_C 0.0000-401.8265j Ohm;
}
object node {
	name bus3661;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4856+4.5134d kV;
	voltage_B 232.4856-115.4866d kV;
	voltage_C 232.4856+124.5134d kV;
}
object load {
	name bus3670;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6050-21.9795d kV;
	voltage_B 131.6050-141.9795d kV;
	voltage_C 131.6050+98.0205d kV;
	constant_power_A 9.3433+2.1667j MVA;
	constant_power_B 9.3433+2.1667j MVA;
	constant_power_C 9.3433+2.1667j MVA;
	constant_impedance_A 0.0000-7658.2278j Ohm;
	constant_impedance_B 0.0000-7658.2278j Ohm;
	constant_impedance_C 0.0000-7658.2278j Ohm;
}
object load {
	name bus3672;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1611-12.8736d kV;
	voltage_B 131.1611-132.8736d kV;
	voltage_C 131.1611+107.1264d kV;
	constant_power_A 27.6633+8.6333j MVA;
	constant_power_B 27.6633+8.6333j MVA;
	constant_power_C 27.6633+8.6333j MVA;
	constant_impedance_A 0.0000-210434.7826j Ohm;
	constant_impedance_B 0.0000-210434.7826j Ohm;
	constant_impedance_C 0.0000-210434.7826j Ohm;
}
object load {
	name bus3674;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3718-14.8356d kV;
	voltage_B 132.3718-134.8356d kV;
	voltage_C 132.3718+105.1644d kV;
	constant_power_A 51.6833+13.1867j MVA;
	constant_power_B 51.6833+13.1867j MVA;
	constant_power_C 51.6833+13.1867j MVA;
	constant_impedance_A 0.0000-7719.2982j Ohm;
	constant_impedance_B 0.0000-7719.2982j Ohm;
	constant_impedance_C 0.0000-7719.2982j Ohm;
}
object load {
	name bus3680;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5093-15.5071d kV;
	voltage_B 131.5093-135.5071d kV;
	voltage_C 131.5093+104.4929d kV;
	constant_impedance_A 0.0000-3903.2258j Ohm;
	constant_impedance_B 0.0000-3903.2258j Ohm;
	constant_impedance_C 0.0000-3903.2258j Ohm;
}
object load {
	name bus3697;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.1170-20.5815d kV;
	voltage_B 230.1170-140.5815d kV;
	voltage_C 230.1170+99.4185d kV;
	constant_power_A -10.9033-4.5867j MVA;
	constant_power_B -10.9033-4.5867j MVA;
	constant_power_C -10.9033-4.5867j MVA;
	constant_impedance_A 0.0000-1068.5483j Ohm;
	constant_impedance_B 0.0000-1068.5483j Ohm;
	constant_impedance_C 0.0000-1068.5483j Ohm;
}
object node {
	name bus3698;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3280-24.3129d kV;
	voltage_B 132.3280-144.3129d kV;
	voltage_C 132.3280+95.6871d kV;
}
object load {
	name bus3701;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1176-25.0227d kV;
	voltage_B 133.1176-145.0227d kV;
	voltage_C 133.1176+94.9773d kV;
	constant_impedance_A 0.0000-112558.1395j Ohm;
	constant_impedance_B 0.0000-112558.1395j Ohm;
	constant_impedance_C 0.0000-112558.1395j Ohm;
}
object load {
	name bus3707;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4709-15.3064d kV;
	voltage_B 133.4709-135.3064d kV;
	voltage_C 133.4709+104.6936d kV;
	constant_power_A 25.8300+5.7667j MVA;
	constant_power_B 25.8300+5.7667j MVA;
	constant_power_C 25.8300+5.7667j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus3718;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8294-25.2479d kV;
	voltage_B 132.8294-145.2479d kV;
	voltage_C 132.8294+94.7521d kV;
	constant_power_A 59.8000+19.4333j MVA;
	constant_power_B 59.8000+19.4333j MVA;
	constant_power_C 59.8000+19.4333j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus3737;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7051-2.9345d kV;
	voltage_B 131.7051-122.9345d kV;
	voltage_C 131.7051+117.0655d kV;
	constant_power_A 14.1600+3.4533j MVA;
	constant_power_B 14.1600+3.4533j MVA;
	constant_power_C 14.1600+3.4533j MVA;
	constant_impedance_A 0.0000-130810.8108j Ohm;
	constant_impedance_B 0.0000-130810.8108j Ohm;
	constant_impedance_C 0.0000-130810.8108j Ohm;
}
object load {
	name bus3740;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8412-21.2189d kV;
	voltage_B 131.8412-141.2189d kV;
	voltage_C 131.8412+98.7811d kV;
	constant_impedance_A 0.0000-3714.5050j Ohm;
	constant_impedance_B 0.0000-3714.5050j Ohm;
	constant_impedance_C 0.0000-3714.5050j Ohm;
}
object node {
	name bus3741;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3323+0.7173d kV;
	voltage_B 226.3323-119.2827d kV;
	voltage_C 226.3323+120.7173d kV;
}
object load {
	name bus3749;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2523-17.2317d kV;
	voltage_B 132.2523-137.2317d kV;
	voltage_C 132.2523+102.7683d kV;
	constant_power_A 38.3667+5.4667j MVA;
	constant_power_B 38.3667+5.4667j MVA;
	constant_power_C 38.3667+5.4667j MVA;
	constant_impedance_A 0.0000-6310.2999j Ohm;
	constant_impedance_B 0.0000-6310.2999j Ohm;
	constant_impedance_C 0.0000-6310.2999j Ohm;
}
object load {
	name bus3758;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0563-19.0129d kV;
	voltage_B 130.0563-139.0129d kV;
	voltage_C 130.0563+100.9871d kV;
	constant_power_A 27.8300+5.8000j MVA;
	constant_power_B 27.8300+5.8000j MVA;
	constant_power_C 27.8300+5.8000j MVA;
	constant_impedance_A 0.0000-2505.1760j Ohm;
	constant_impedance_B 0.0000-2505.1760j Ohm;
	constant_impedance_C 0.0000-2505.1760j Ohm;
}
object load {
	name bus3760;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3934-20.9322d kV;
	voltage_B 134.3934-140.9322d kV;
	voltage_C 134.3934+99.0678d kV;
	constant_power_A 54.5000+14.9667j MVA;
	constant_power_B 54.5000+14.9667j MVA;
	constant_power_C 54.5000+14.9667j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus3768;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3557-21.9052d kV;
	voltage_B 132.3557-141.9052d kV;
	voltage_C 132.3557+98.0948d kV;
	constant_power_A 6.6067+3.6333j MVA;
	constant_power_B 6.6067+3.6333j MVA;
	constant_power_C 6.6067+3.6333j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus3775;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.1882-23.5046d kV;
	voltage_B 127.1882-143.5046d kV;
	voltage_C 127.1882+96.4954d kV;
	constant_power_A 18.5133+5.0200j MVA;
	constant_power_B 18.5133+5.0200j MVA;
	constant_power_C 18.5133+5.0200j MVA;
	constant_impedance_A 0.0000-7707.0064j Ohm;
	constant_impedance_B 0.0000-7707.0064j Ohm;
	constant_impedance_C 0.0000-7707.0064j Ohm;
}
object load {
	name bus3786;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6899-19.6500d kV;
	voltage_B 133.6899-139.6500d kV;
	voltage_C 133.6899+100.3500d kV;
	constant_impedance_A 0.0000-1793.9214j Ohm;
	constant_impedance_B 0.0000-1793.9214j Ohm;
	constant_impedance_C 0.0000-1793.9214j Ohm;
}
object load {
	name bus3793;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3679-20.6353d kV;
	voltage_B 131.3679-140.6353d kV;
	voltage_C 131.3679+99.3647d kV;
	constant_power_A 65.9000+22.5500j MVA;
	constant_power_B 65.9000+22.5500j MVA;
	constant_power_C 65.9000+22.5500j MVA;
	constant_impedance_A 0.0000-3564.0648j Ohm;
	constant_impedance_B 0.0000-3564.0648j Ohm;
	constant_impedance_C 0.0000-3564.0648j Ohm;
}
object load {
	name bus3794;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1655-28.1379d kV;
	voltage_B 226.1655-148.1379d kV;
	voltage_C 226.1655+91.8621d kV;
	constant_power_A 55.1000+2.4667j MVA;
	constant_power_B 55.1000+2.4667j MVA;
	constant_power_C 55.1000+2.4667j MVA;
	constant_impedance_A 0.0000-5098.8701j Ohm;
	constant_impedance_B 0.0000-5098.8701j Ohm;
	constant_impedance_C 0.0000-5098.8701j Ohm;
}
object node {
	name bus3809;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.7862-33.9801d kV;
	voltage_B 137.7862-153.9801d kV;
	voltage_C 137.7862+86.0199d kV;
}
object load {
	name bus3814;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2466-21.9685d kV;
	voltage_B 132.2466-141.9685d kV;
	voltage_C 132.2466+98.0315d kV;
	constant_power_A 43.5000+8.2333j MVA;
	constant_power_B 43.5000+8.2333j MVA;
	constant_power_C 43.5000+8.2333j MVA;
	constant_impedance_A 0.0000-121000.0000j Ohm;
	constant_impedance_B 0.0000-121000.0000j Ohm;
	constant_impedance_C 0.0000-121000.0000j Ohm;
}
object load {
	name bus3817;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 138.3556-15.2029d kV;
	voltage_B 138.3556-135.2029d kV;
	voltage_C 138.3556+104.7971d kV;
	constant_impedance_A 0.0000-47450.9804j Ohm;
	constant_impedance_B 0.0000-47450.9804j Ohm;
	constant_impedance_C 0.0000-47450.9804j Ohm;
}
object load {
	name bus3818;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4651-25.7851d kV;
	voltage_B 132.4651-145.7851d kV;
	voltage_C 132.4651+94.2149d kV;
	constant_power_A 14.8167+3.6333j MVA;
	constant_power_B 14.8167+3.6333j MVA;
	constant_power_C 14.8167+3.6333j MVA;
	constant_impedance_A 0.0000-21704.0359j Ohm;
	constant_impedance_B 0.0000-21704.0359j Ohm;
	constant_impedance_C 0.0000-21704.0359j Ohm;
}
object node {
	name bus3825;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.3154-8.5300d kV;
	voltage_B 225.3154-128.5300d kV;
	voltage_C 225.3154+111.4700d kV;
}
object load {
	name bus3830;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.1821-13.7656d kV;
	voltage_B 218.1821-133.7656d kV;
	voltage_C 218.1821+106.2344d kV;
	constant_impedance_A 0.0000-1483.6730j Ohm;
	constant_impedance_B 0.0000-1483.6730j Ohm;
	constant_impedance_C 0.0000-1483.6730j Ohm;
}
object load {
	name bus3834;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6236-22.2487d kV;
	voltage_B 131.6236-142.2487d kV;
	voltage_C 131.6236+97.7513d kV;
	constant_power_A 53.3333+23.0667j MVA;
	constant_power_B 53.3333+23.0667j MVA;
	constant_power_C 53.3333+23.0667j MVA;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object load {
	name bus3855;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6081-26.1708d kV;
	voltage_B 136.6081-146.1708d kV;
	voltage_C 136.6081+93.8292d kV;
	constant_power_A -12.9100-5.1067j MVA;
	constant_power_B -12.9100-5.1067j MVA;
	constant_power_C -12.9100-5.1067j MVA;
	constant_impedance_A 0.0000-497.7887j Ohm;
	constant_impedance_B 0.0000-497.7887j Ohm;
	constant_impedance_C 0.0000-497.7887j Ohm;
}
object load {
	name bus3857;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.3408-23.1276d kV;
	voltage_B 137.3408-143.1276d kV;
	voltage_C 137.3408+96.8724d kV;
	constant_impedance_A 0.0000-4143.8356j Ohm;
	constant_impedance_B 0.0000-4143.8356j Ohm;
	constant_impedance_C 0.0000-4143.8356j Ohm;
}
object load {
	name bus3865;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4487-14.8661d kV;
	voltage_B 130.4487-134.8661d kV;
	voltage_C 130.4487+105.1339d kV;
	constant_impedance_A 0.0000-21415.9292j Ohm;
	constant_impedance_B 0.0000-21415.9292j Ohm;
	constant_impedance_C 0.0000-21415.9292j Ohm;
}
object load {
	name bus3866;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1181-27.5496d kV;
	voltage_B 133.1181-147.5496d kV;
	voltage_C 133.1181+92.4504d kV;
	constant_power_A 67.0200+6.4867j MVA;
	constant_power_B 67.0200+6.4867j MVA;
	constant_power_C 67.0200+6.4867j MVA;
	constant_impedance_A 0.0000-16864.1115j Ohm;
	constant_impedance_B 0.0000-16864.1115j Ohm;
	constant_impedance_C 0.0000-16864.1115j Ohm;
}
object node {
	name bus3869;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3933+1.1940d kV;
	voltage_B 226.3933-118.8060d kV;
	voltage_C 226.3933+121.1940d kV;
}
object node {
	name bus3876;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6694-9.5871d kV;
	voltage_B 132.6694-129.5871d kV;
	voltage_C 132.6694+110.4129d kV;
}
object load {
	name bus3880;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8694-11.4048d kV;
	voltage_B 134.8694-131.4048d kV;
	voltage_C 134.8694+108.5952d kV;
	constant_power_A -9.3767-0.2733j MVA;
	constant_power_B -9.3767-0.2733j MVA;
	constant_power_C -9.3767-0.2733j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus3894;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0680-15.3192d kV;
	voltage_B 130.0680-135.3192d kV;
	voltage_C 130.0680+104.6808d kV;
	constant_impedance_A 0.0000-10146.7505j Ohm;
	constant_impedance_B 0.0000-10146.7505j Ohm;
	constant_impedance_C 0.0000-10146.7505j Ohm;
}
object load {
	name bus3903;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5404-24.5152d kV;
	voltage_B 133.5404-144.5152d kV;
	voltage_C 133.5404+95.4848d kV;
	constant_impedance_A 0.0000-11100.9174j Ohm;
	constant_impedance_B 0.0000-11100.9174j Ohm;
	constant_impedance_C 0.0000-11100.9174j Ohm;
}
object load {
	name bus3906;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.5701-13.3819d kV;
	voltage_B 227.5701-133.3819d kV;
	voltage_C 227.5701+106.6181d kV;
	constant_impedance_A 0.0000-1470.4684j Ohm;
	constant_impedance_B 0.0000-1470.4684j Ohm;
	constant_impedance_C 0.0000-1470.4684j Ohm;
}
object load {
	name bus3912;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8747-21.0788d kV;
	voltage_B 131.8747-141.0788d kV;
	voltage_C 131.8747+98.9212d kV;
	constant_impedance_A 0.0000-2453.1171j Ohm;
	constant_impedance_B 0.0000-2453.1171j Ohm;
	constant_impedance_C 0.0000-2453.1171j Ohm;
}
object node {
	name bus3916;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5751-14.0041d kV;
	voltage_B 132.5751-134.0041d kV;
	voltage_C 132.5751+105.9959d kV;
}
object load {
	name bus3918;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.6432-1.8676d kV;
	voltage_B 224.6432-121.8676d kV;
	voltage_C 224.6432+118.1324d kV;
	constant_power_A -3.9333-1.8233j MVA;
	constant_power_B -3.9333-1.8233j MVA;
	constant_power_C -3.9333-1.8233j MVA;
	constant_impedance_A 0.0000-1639.9636j Ohm;
	constant_impedance_B 0.0000-1639.9636j Ohm;
	constant_impedance_C 0.0000-1639.9636j Ohm;
}
object load {
	name bus3919;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8551-6.0758d kV;
	voltage_B 224.8551-126.0758d kV;
	voltage_C 224.8551+113.9242d kV;
	constant_impedance_A 0.0000-3614.5181j Ohm;
	constant_impedance_B 0.0000-3614.5181j Ohm;
	constant_impedance_C 0.0000-3614.5181j Ohm;
}
object load {
	name bus3925;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3807-13.1164d kV;
	voltage_B 130.3807-133.1164d kV;
	voltage_C 130.3807+106.8836d kV;
	constant_power_A 29.7667+8.3667j MVA;
	constant_power_B 29.7667+8.3667j MVA;
	constant_power_C 29.7667+8.3667j MVA;
	constant_impedance_A 0.0000-16241.6107j Ohm;
	constant_impedance_B 0.0000-16241.6107j Ohm;
	constant_impedance_C 0.0000-16241.6107j Ohm;
}
object load {
	name bus3928;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9278-4.7572d kV;
	voltage_B 132.9278-124.7572d kV;
	voltage_C 132.9278+115.2428d kV;
	constant_power_A 35.0667+8.0667j MVA;
	constant_power_B 35.0667+8.0667j MVA;
	constant_power_C 35.0667+8.0667j MVA;
	constant_impedance_A 0.0000-193600.0000j Ohm;
	constant_impedance_B 0.0000-193600.0000j Ohm;
	constant_impedance_C 0.0000-193600.0000j Ohm;
}
object load {
	name bus3929;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1667-20.2176d kV;
	voltage_B 131.1667-140.2176d kV;
	voltage_C 131.1667+99.7824d kV;
	constant_power_A 16.3167+3.8667j MVA;
	constant_power_B 16.3167+3.8667j MVA;
	constant_power_C 16.3167+3.8667j MVA;
	constant_impedance_A 0.0000-24200.0000j Ohm;
	constant_impedance_B 0.0000-24200.0000j Ohm;
	constant_impedance_C 0.0000-24200.0000j Ohm;
}
object node {
	name bus3951;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5023-12.9087d kV;
	voltage_B 130.5023-132.9087d kV;
	voltage_C 130.5023+107.0913d kV;
}
object load {
	name bus3956;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2838-24.0891d kV;
	voltage_B 133.2838-144.0891d kV;
	voltage_C 133.2838+95.9109d kV;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object load {
	name bus3962;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2293-23.7002d kV;
	voltage_B 132.2293-143.7002d kV;
	voltage_C 132.2293+96.2998d kV;
	constant_power_A 6.4733+3.9333j MVA;
	constant_power_B 6.4733+3.9333j MVA;
	constant_power_C 6.4733+3.9333j MVA;
	constant_impedance_A 0.0000-18615.3846j Ohm;
	constant_impedance_B 0.0000-18615.3846j Ohm;
	constant_impedance_C 0.0000-18615.3846j Ohm;
}
object load {
	name bus3969;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3538-10.4942d kV;
	voltage_B 129.3538-130.4942d kV;
	voltage_C 129.3538+109.5058d kV;
	constant_impedance_A 0.0000-57619.0476j Ohm;
	constant_impedance_B 0.0000-57619.0476j Ohm;
	constant_impedance_C 0.0000-57619.0476j Ohm;
}
object node {
	name bus3971;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0376-8.8550d kV;
	voltage_B 135.0376-128.8550d kV;
	voltage_C 135.0376+111.1450d kV;
}
object load {
	name bus3975;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.2842-24.7713d kV;
	voltage_B 125.2842-144.7713d kV;
	voltage_C 125.2842+95.2287d kV;
	constant_power_A 49.3333+8.7000j MVA;
	constant_power_B 49.3333+8.7000j MVA;
	constant_power_C 49.3333+8.7000j MVA;
	constant_impedance_A 0.0000-5127.1186j Ohm;
	constant_impedance_B 0.0000-5127.1186j Ohm;
	constant_impedance_C 0.0000-5127.1186j Ohm;
}
object load {
	name bus3985;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0057-0.0615d kV;
	voltage_B 133.0057-120.0615d kV;
	voltage_C 133.0057+119.9385d kV;
	constant_power_A 25.7300+8.8333j MVA;
	constant_power_B 25.7300+8.8333j MVA;
	constant_power_C 25.7300+8.8333j MVA;
	constant_impedance_A 0.0000-7806.4516j Ohm;
	constant_impedance_B 0.0000-7806.4516j Ohm;
	constant_impedance_C 0.0000-7806.4516j Ohm;
}
object load {
	name bus3994;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5126-2.7257d kV;
	voltage_B 131.5126-122.7257d kV;
	voltage_C 131.5126+117.2743d kV;
	constant_power_A 12.1133+3.4667j MVA;
	constant_power_B 12.1133+3.4667j MVA;
	constant_power_C 12.1133+3.4667j MVA;
	constant_impedance_A 0.0000-18127.3408j Ohm;
	constant_impedance_B 0.0000-18127.3408j Ohm;
	constant_impedance_C 0.0000-18127.3408j Ohm;
}
object load {
	name bus3997;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4260-11.9565d kV;
	voltage_B 132.4260-131.9565d kV;
	voltage_C 132.4260+108.0435d kV;
	constant_power_A 8.7100+3.2333j MVA;
	constant_power_B 8.7100+3.2333j MVA;
	constant_power_C 8.7100+3.2333j MVA;
	constant_impedance_A 0.0000-20421.9409j Ohm;
	constant_impedance_B 0.0000-20421.9409j Ohm;
	constant_impedance_C 0.0000-20421.9409j Ohm;
}
object load {
	name bus3999;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5795-6.6391d kV;
	voltage_B 133.5795-126.6391d kV;
	voltage_C 133.5795+113.3609d kV;
	constant_power_A 36.9333+12.3000j MVA;
	constant_power_B 36.9333+12.3000j MVA;
	constant_power_C 36.9333+12.3000j MVA;
	constant_impedance_A 0.0000-2086.2069j Ohm;
	constant_impedance_B 0.0000-2086.2069j Ohm;
	constant_impedance_C 0.0000-2086.2069j Ohm;
}
object load {
	name bus4000;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.5550-15.5209d kV;
	voltage_B 217.5550-135.5209d kV;
	voltage_C 217.5550+104.4791d kV;
	constant_impedance_A 0.0000-5990.8874j Ohm;
	constant_impedance_B 0.0000-5990.8874j Ohm;
	constant_impedance_C 0.0000-5990.8874j Ohm;
}
object load {
	name bus4005;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6376-31.6200d kV;
	voltage_B 135.6376-151.6200d kV;
	voltage_C 135.6376+88.3800d kV;
	constant_power_A 57.0600+9.4967j MVA;
	constant_power_B 57.0600+9.4967j MVA;
	constant_power_C 57.0600+9.4967j MVA;
}
object node {
	name bus4024;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.2408+2.4406d kV;
	voltage_B 228.2408-117.5594d kV;
	voltage_C 228.2408+122.4406d kV;
}
object load {
	name bus4025;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5310-2.7146d kV;
	voltage_B 131.5310-122.7146d kV;
	voltage_C 131.5310+117.2854d kV;
	constant_impedance_A 0.0000-18127.3408j Ohm;
	constant_impedance_B 0.0000-18127.3408j Ohm;
	constant_impedance_C 0.0000-18127.3408j Ohm;
}
object load {
	name bus4031;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1168-10.6400d kV;
	voltage_B 135.1168-130.6400d kV;
	voltage_C 135.1168+109.3600d kV;
	constant_impedance_A 0.0000-7538.9408j Ohm;
	constant_impedance_B 0.0000-7538.9408j Ohm;
	constant_impedance_C 0.0000-7538.9408j Ohm;
}
object load {
	name bus4032;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.9635-11.6997d kV;
	voltage_B 126.9635-131.6997d kV;
	voltage_C 126.9635+108.3003d kV;
	constant_power_A 88.5667+37.8333j MVA;
	constant_power_B 88.5667+37.8333j MVA;
	constant_power_C 88.5667+37.8333j MVA;
	constant_impedance_A 0.0000-26162.1622j Ohm;
	constant_impedance_B 0.0000-26162.1622j Ohm;
	constant_impedance_C 0.0000-26162.1622j Ohm;
}
object load {
	name bus4039;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8418-22.5269d kV;
	voltage_B 131.8418-142.5269d kV;
	voltage_C 131.8418+97.4731d kV;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object load {
	name bus4049;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1990-10.1335d kV;
	voltage_B 129.1990-130.1335d kV;
	voltage_C 129.1990+109.8665d kV;
	constant_impedance_A 0.0000-54382.0225j Ohm;
	constant_impedance_B 0.0000-54382.0225j Ohm;
	constant_impedance_C 0.0000-54382.0225j Ohm;
}
object load {
	name bus4054;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4656-18.4831d kV;
	voltage_B 131.4656-138.4831d kV;
	voltage_C 131.4656+101.5169d kV;
	constant_impedance_A 0.0000-17859.7786j Ohm;
	constant_impedance_B 0.0000-17859.7786j Ohm;
	constant_impedance_C 0.0000-17859.7786j Ohm;
}
object node {
	name bus4056;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9105-9.7855d kV;
	voltage_B 131.9105-129.7855d kV;
	voltage_C 131.9105+110.2145d kV;
}
object load {
	name bus4060;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5149-14.6740d kV;
	voltage_B 135.5149-134.6740d kV;
	voltage_C 135.5149+105.3260d kV;
	constant_impedance_A 0.0000-23269.2308j Ohm;
	constant_impedance_B 0.0000-23269.2308j Ohm;
	constant_impedance_C 0.0000-23269.2308j Ohm;
}
object node {
	name bus4084;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0489-8.7967d kV;
	voltage_B 135.0489-128.7967d kV;
	voltage_C 135.0489+111.2033d kV;
}
object load {
	name bus4100;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0962-10.7002d kV;
	voltage_B 135.0962-130.7002d kV;
	voltage_C 135.0962+109.2998d kV;
	constant_impedance_A 0.0000-39349.5935j Ohm;
	constant_impedance_B 0.0000-39349.5935j Ohm;
	constant_impedance_C 0.0000-39349.5935j Ohm;
}
object load {
	name bus4103;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7305-21.7001d kV;
	voltage_B 131.7305-141.7001d kV;
	voltage_C 131.7305+98.2999d kV;
	constant_power_A 27.0300+4.1667j MVA;
	constant_power_B 27.0300+4.1667j MVA;
	constant_power_C 27.0300+4.1667j MVA;
	constant_impedance_A 0.0000-20166.6667j Ohm;
	constant_impedance_B 0.0000-20166.6667j Ohm;
	constant_impedance_C 0.0000-20166.6667j Ohm;
}
object load {
	name bus4110;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1930+0.6301d kV;
	voltage_B 133.1930-119.3699d kV;
	voltage_C 133.1930+120.6301d kV;
	constant_power_A 4.3367+1.2667j MVA;
	constant_power_B 4.3367+1.2667j MVA;
	constant_power_C 4.3367+1.2667j MVA;
	constant_impedance_A 0.0000-13481.8942j Ohm;
	constant_impedance_B 0.0000-13481.8942j Ohm;
	constant_impedance_C 0.0000-13481.8942j Ohm;
}
object load {
	name bus4114;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1929-24.4821d kV;
	voltage_B 133.1929-144.4821d kV;
	voltage_C 133.1929+95.5179d kV;
	constant_power_A 3.3033+1.8000j MVA;
	constant_power_B 3.3033+1.8000j MVA;
	constant_power_C 3.3033+1.8000j MVA;
	constant_impedance_A 0.0000-10521.7391j Ohm;
	constant_impedance_B 0.0000-10521.7391j Ohm;
	constant_impedance_C 0.0000-10521.7391j Ohm;
}
object node {
	name bus4118;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4713-14.8023d kV;
	voltage_B 130.4713-134.8023d kV;
	voltage_C 130.4713+105.1977d kV;
}
object node {
	name bus4125;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.1614-8.4172d kV;
	voltage_B 220.1614-128.4172d kV;
	voltage_C 220.1614+111.5828d kV;
}
object load {
	name bus4127;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2385-20.1569d kV;
	voltage_B 131.2385-140.1569d kV;
	voltage_C 131.2385+99.8431d kV;
	constant_power_A 13.0467+2.5667j MVA;
	constant_power_B 13.0467+2.5667j MVA;
	constant_power_C 13.0467+2.5667j MVA;
	constant_impedance_A 0.0000-4143.8356j Ohm;
	constant_impedance_B 0.0000-4143.8356j Ohm;
	constant_impedance_C 0.0000-4143.8356j Ohm;
}
object node {
	name bus4128;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5270-15.7138d kV;
	voltage_B 129.5270-135.7138d kV;
	voltage_C 129.5270+104.2862d kV;
}
object load {
	name bus4134;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4346-33.6220d kV;
	voltage_B 136.4346-153.6220d kV;
	voltage_C 136.4346+86.3780d kV;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus4141;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5831-21.0965d kV;
	voltage_B 226.5831-141.0965d kV;
	voltage_C 226.5831+98.9035d kV;
	constant_power_A -0.2067+0.0000j MVA;
	constant_power_B -0.2067+0.0000j MVA;
	constant_power_C -0.2067+0.0000j MVA;
	constant_impedance_A 0.0000-1924.8127j Ohm;
	constant_impedance_B 0.0000-1924.8127j Ohm;
	constant_impedance_C 0.0000-1924.8127j Ohm;
}
object load {
	name bus4143;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3793-1.1528d kV;
	voltage_B 133.3793-121.1528d kV;
	voltage_C 133.3793+118.8472d kV;
	constant_power_A 3.7033+1.3667j MVA;
	constant_power_B 3.7033+1.3667j MVA;
	constant_power_C 3.7033+1.3667j MVA;
	constant_impedance_A 0.0000-60500.0000j Ohm;
	constant_impedance_B 0.0000-60500.0000j Ohm;
	constant_impedance_C 0.0000-60500.0000j Ohm;
}
object load {
	name bus4144;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1588-19.7359d kV;
	voltage_B 133.1588-139.7359d kV;
	voltage_C 133.1588+100.2641d kV;
	constant_power_A 103.4000+1.5000j MVA;
	constant_power_B 103.4000+1.5000j MVA;
	constant_power_C 103.4000+1.5000j MVA;
	constant_impedance_A 0.0000-5687.4266j Ohm;
	constant_impedance_B 0.0000-5687.4266j Ohm;
	constant_impedance_C 0.0000-5687.4266j Ohm;
}
object load {
	name bus4157;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4888-26.3360d kV;
	voltage_B 136.4888-146.3360d kV;
	voltage_C 136.4888+93.6640d kV;
	constant_impedance_A 0.0000-40333.3333j Ohm;
	constant_impedance_B 0.0000-40333.3333j Ohm;
	constant_impedance_C 0.0000-40333.3333j Ohm;
}
object load {
	name bus4185;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4417-25.8062d kV;
	voltage_B 132.4417-145.8062d kV;
	voltage_C 132.4417+94.1938d kV;
	constant_power_A 29.1667+7.1000j MVA;
	constant_power_B 29.1667+7.1000j MVA;
	constant_power_C 29.1667+7.1000j MVA;
	constant_impedance_A 0.0000-6436.1702j Ohm;
	constant_impedance_B 0.0000-6436.1702j Ohm;
	constant_impedance_C 0.0000-6436.1702j Ohm;
}
object load {
	name bus4186;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6120-23.1326d kV;
	voltage_B 131.6120-143.1326d kV;
	voltage_C 131.6120+96.8674d kV;
	constant_impedance_A 0.0000-9565.2174j Ohm;
	constant_impedance_B 0.0000-9565.2174j Ohm;
	constant_impedance_C 0.0000-9565.2174j Ohm;
}
object load {
	name bus4189;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7410-26.0037d kV;
	voltage_B 131.7410-146.0037d kV;
	voltage_C 131.7410+93.9963d kV;
	constant_power_A 66.8833+10.2400j MVA;
	constant_power_B 66.8833+10.2400j MVA;
	constant_power_C 66.8833+10.2400j MVA;
	constant_impedance_A 0.0000-4979.4239j Ohm;
	constant_impedance_B 0.0000-4979.4239j Ohm;
	constant_impedance_C 0.0000-4979.4239j Ohm;
}
object load {
	name bus4196;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.8808-7.5529d kV;
	voltage_B 225.8808-127.5529d kV;
	voltage_C 225.8808+112.4471d kV;
	constant_power_A -1.0667-0.3500j MVA;
	constant_power_B -1.0667-0.3500j MVA;
	constant_power_C -1.0667-0.3500j MVA;
	constant_impedance_A 0.0000-2979.0663j Ohm;
	constant_impedance_B 0.0000-2979.0663j Ohm;
	constant_impedance_C 0.0000-2979.0663j Ohm;
}
object load {
	name bus4197;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7482+0.6921d kV;
	voltage_B 135.7482-119.3079d kV;
	voltage_C 135.7482+120.6921d kV;
	constant_power_A 3.0033+1.6333j MVA;
	constant_power_B 3.0033+1.6333j MVA;
	constant_power_C 3.0033+1.6333j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus4205;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6244-12.6844d kV;
	voltage_B 133.6244-132.6844d kV;
	voltage_C 133.6244+107.3156d kV;
	constant_power_A 1.9367+0.5667j MVA;
	constant_power_B 1.9367+0.5667j MVA;
	constant_power_C 1.9367+0.5667j MVA;
	constant_impedance_A 0.0000-115238.0952j Ohm;
	constant_impedance_B 0.0000-115238.0952j Ohm;
	constant_impedance_C 0.0000-115238.0952j Ohm;
}
object load {
	name bus4215;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8969-23.0323d kV;
	voltage_B 132.8969-143.0323d kV;
	voltage_C 132.8969+96.9677d kV;
	constant_impedance_A 0.0000-2799.3060j Ohm;
	constant_impedance_B 0.0000-2799.3060j Ohm;
	constant_impedance_C 0.0000-2799.3060j Ohm;
}
object node {
	name bus4231;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 230.1833+0.0000d kV;
	voltage_B 230.1833-120.0000d kV;
	voltage_C 230.1833+120.0000d kV;
}
object load {
	name bus4234;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8842-17.1600d kV;
	voltage_B 132.8842-137.1600d kV;
	voltage_C 132.8842+102.8400d kV;
	constant_impedance_A 0.0000-5407.8212j Ohm;
	constant_impedance_B 0.0000-5407.8212j Ohm;
	constant_impedance_C 0.0000-5407.8212j Ohm;
}
object load {
	name bus4235;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8532-19.1194d kV;
	voltage_B 133.8532-139.1194d kV;
	voltage_C 133.8532+100.8806d kV;
	constant_impedance_A 0.0000-3817.0347j Ohm;
	constant_impedance_B 0.0000-3817.0347j Ohm;
	constant_impedance_C 0.0000-3817.0347j Ohm;
}
object load {
	name bus4239;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7120-13.1861d kV;
	voltage_B 133.7120-133.1861d kV;
	voltage_C 133.7120+106.8139d kV;
	constant_power_A 63.5667+17.3333j MVA;
	constant_power_B 63.5667+17.3333j MVA;
	constant_power_C 63.5667+17.3333j MVA;
	constant_impedance_A 0.0000-2352.9412j Ohm;
	constant_impedance_B 0.0000-2352.9412j Ohm;
	constant_impedance_C 0.0000-2352.9412j Ohm;
}
object load {
	name bus4245;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2291-9.8979d kV;
	voltage_B 132.2291-129.8979d kV;
	voltage_C 132.2291+110.1021d kV;
	constant_power_A 8.3100+3.2000j MVA;
	constant_power_B 8.3100+3.2000j MVA;
	constant_power_C 8.3100+3.2000j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus4251;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4124-17.7267d kV;
	voltage_B 130.4124-137.7267d kV;
	voltage_C 130.4124+102.2733d kV;
	constant_power_A 15.7167+5.2333j MVA;
	constant_power_B 15.7167+5.2333j MVA;
	constant_power_C 15.7167+5.2333j MVA;
	constant_impedance_A 0.0000-8946.3956j Ohm;
	constant_impedance_B 0.0000-8946.3956j Ohm;
	constant_impedance_C 0.0000-8946.3956j Ohm;
}
object load {
	name bus4267;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9219-8.9183d kV;
	voltage_B 131.9219-128.9183d kV;
	voltage_C 131.9219+111.0817d kV;
	constant_power_A 23.5933+6.5333j MVA;
	constant_power_B 23.5933+6.5333j MVA;
	constant_power_C 23.5933+6.5333j MVA;
	constant_impedance_A 0.0000-6126.5823j Ohm;
	constant_impedance_B 0.0000-6126.5823j Ohm;
	constant_impedance_C 0.0000-6126.5823j Ohm;
}
object load {
	name bus4281;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5038-11.6928d kV;
	voltage_B 133.5038-131.6928d kV;
	voltage_C 133.5038+108.3072d kV;
	constant_impedance_A 0.0000-4245.6140j Ohm;
	constant_impedance_B 0.0000-4245.6140j Ohm;
	constant_impedance_C 0.0000-4245.6140j Ohm;
}
object load {
	name bus4300;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.5010-16.1900d kV;
	voltage_B 127.5010-136.1900d kV;
	voltage_C 127.5010+103.8100d kV;
	constant_power_A 27.1633+8.3667j MVA;
	constant_power_B 27.1633+8.3667j MVA;
	constant_power_C 27.1633+8.3667j MVA;
	constant_impedance_A 0.0000-134444.4444j Ohm;
	constant_impedance_B 0.0000-134444.4444j Ohm;
	constant_impedance_C 0.0000-134444.4444j Ohm;
}
object load {
	name bus4301;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8758-21.0792d kV;
	voltage_B 131.8758-141.0792d kV;
	voltage_C 131.8758+98.9208d kV;
	constant_impedance_A 0.0000-21321.5859j Ohm;
	constant_impedance_B 0.0000-21321.5859j Ohm;
	constant_impedance_C 0.0000-21321.5859j Ohm;
}
object load {
	name bus4306;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0444-30.8083d kV;
	voltage_B 227.0444-150.8083d kV;
	voltage_C 227.0444+89.1917d kV;
	constant_impedance_A 0.0000-481333.3333j Ohm;
	constant_impedance_B 0.0000-481333.3333j Ohm;
	constant_impedance_C 0.0000-481333.3333j Ohm;
}
object load {
	name bus4313;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5492-21.1323d kV;
	voltage_B 132.5492-141.1323d kV;
	voltage_C 132.5492+98.8677d kV;
	constant_power_A 44.4667+9.8000j MVA;
	constant_power_B 44.4667+9.8000j MVA;
	constant_power_C 44.4667+9.8000j MVA;
	constant_impedance_A 0.0000-4452.6219j Ohm;
	constant_impedance_B 0.0000-4452.6219j Ohm;
	constant_impedance_C 0.0000-4452.6219j Ohm;
}
object load {
	name bus4314;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6133-14.2132d kV;
	voltage_B 132.6133-134.2132d kV;
	voltage_C 132.6133+105.7868d kV;
	constant_power_A 8.7100+0.9000j MVA;
	constant_power_B 8.7100+0.9000j MVA;
	constant_power_C 8.7100+0.9000j MVA;
	constant_impedance_A 0.0000-28470.5882j Ohm;
	constant_impedance_B 0.0000-28470.5882j Ohm;
	constant_impedance_C 0.0000-28470.5882j Ohm;
}
object load {
	name bus4324;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1487-29.7246d kV;
	voltage_B 135.1487-149.7246d kV;
	voltage_C 135.1487+90.2754d kV;
	constant_power_A 102.4733-12.7667j MVA;
	constant_power_B 102.4733-12.7667j MVA;
	constant_power_C 102.4733-12.7667j MVA;
}
object node {
	name bus4331;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6556-11.0489d kV;
	voltage_B 130.6556-131.0489d kV;
	voltage_C 130.6556+108.9511d kV;
}
object load {
	name bus4339;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.2900-15.8052d kV;
	voltage_B 218.2900-135.8052d kV;
	voltage_C 218.2900+104.1948d kV;
	constant_impedance_A 0.0000-3410.0834j Ohm;
	constant_impedance_B 0.0000-3410.0834j Ohm;
	constant_impedance_C 0.0000-3410.0834j Ohm;
}
object load {
	name bus4353;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0245-26.6154d kV;
	voltage_B 134.0245-146.6154d kV;
	voltage_C 134.0245+93.3846d kV;
	constant_power_A 55.2667+14.6667j MVA;
	constant_power_B 55.2667+14.6667j MVA;
	constant_power_C 55.2667+14.6667j MVA;
	constant_impedance_A 0.0000-7869.9187j Ohm;
	constant_impedance_B 0.0000-7869.9187j Ohm;
	constant_impedance_C 0.0000-7869.9187j Ohm;
}
object load {
	name bus4355;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3515-26.4356d kV;
	voltage_B 136.3515-146.4356d kV;
	voltage_C 136.3515+93.5644d kV;
	constant_power_A 21.6900+5.0000j MVA;
	constant_power_B 21.6900+5.0000j MVA;
	constant_power_C 21.6900+5.0000j MVA;
	constant_impedance_A 0.0000-35328.4672j Ohm;
	constant_impedance_B 0.0000-35328.4672j Ohm;
	constant_impedance_C 0.0000-35328.4672j Ohm;
}
object load {
	name bus4357;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9753-15.9442d kV;
	voltage_B 132.9753-135.9442d kV;
	voltage_C 132.9753+104.0558d kV;
	constant_power_A 78.3333+19.6333j MVA;
	constant_power_B 78.3333+19.6333j MVA;
	constant_power_C 78.3333+19.6333j MVA;
	constant_impedance_A 0.0000-3344.8514j Ohm;
	constant_impedance_B 0.0000-3344.8514j Ohm;
	constant_impedance_C 0.0000-3344.8514j Ohm;
}
object load {
	name bus4368;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7581-25.0822d kV;
	voltage_B 134.7581-145.0822d kV;
	voltage_C 134.7581+94.9178d kV;
	constant_power_A 30.2000+5.2667j MVA;
	constant_power_B 30.2000+5.2667j MVA;
	constant_power_C 30.2000+5.2667j MVA;
	constant_impedance_A 0.0000-6057.5720j Ohm;
	constant_impedance_B 0.0000-6057.5720j Ohm;
	constant_impedance_C 0.0000-6057.5720j Ohm;
}
object node {
	name bus4395;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0767-20.6569d kV;
	voltage_B 132.0767-140.6569d kV;
	voltage_C 132.0767+99.3431d kV;
}
object load {
	name bus4402;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 138.3560-15.2030d kV;
	voltage_B 138.3560-135.2030d kV;
	voltage_C 138.3560+104.7970d kV;
	constant_impedance_A 0.0000-47450.9804j Ohm;
	constant_impedance_B 0.0000-47450.9804j Ohm;
	constant_impedance_C 0.0000-47450.9804j Ohm;
}
object load {
	name bus4410;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9556-36.8774d kV;
	voltage_B 132.9556-156.8774d kV;
	voltage_C 132.9556+83.1226d kV;
	constant_power_A 15.0167+4.4000j MVA;
	constant_power_B 15.0167+4.4000j MVA;
	constant_power_C 15.0167+4.4000j MVA;
	constant_impedance_A 0.0000-1077.2312j Ohm;
	constant_impedance_B 0.0000-1077.2312j Ohm;
	constant_impedance_C 0.0000-1077.2312j Ohm;
}
object load {
	name bus4418;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.7933-24.3576d kV;
	voltage_B 136.7933-144.3576d kV;
	voltage_C 136.7933+95.6424d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object node {
	name bus4419;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4613+4.4965d kV;
	voltage_B 232.4613-115.5035d kV;
	voltage_C 232.4613+124.4965d kV;
}
object load {
	name bus4426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6643-46.7554d kV;
	voltage_B 135.6643-166.7554d kV;
	voltage_C 135.6643+73.2446d kV;
	constant_power_A 161.8333-21.1267j MVA;
	constant_power_B 161.8333-21.1267j MVA;
	constant_power_C 161.8333-21.1267j MVA;
	constant_impedance_A 0.0000-1386.0252j Ohm;
	constant_impedance_B 0.0000-1386.0252j Ohm;
	constant_impedance_C 0.0000-1386.0252j Ohm;
}
object load {
	name bus4432;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4887-26.3359d kV;
	voltage_B 136.4887-146.3359d kV;
	voltage_C 136.4887+93.6641d kV;
	constant_impedance_A 0.0000-60500.0000j Ohm;
	constant_impedance_B 0.0000-60500.0000j Ohm;
	constant_impedance_C 0.0000-60500.0000j Ohm;
}
object load {
	name bus4435;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.8801-8.5966d kV;
	voltage_B 220.8801-128.5966d kV;
	voltage_C 220.8801+111.4034d kV;
	constant_impedance_A 0.0000-1412.6708j Ohm;
	constant_impedance_B 0.0000-1412.6708j Ohm;
	constant_impedance_C 0.0000-1412.6708j Ohm;
}
object load {
	name bus4454;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.4655-18.4819d kV;
	voltage_B 125.4655-138.4819d kV;
	voltage_C 125.4655+101.5181d kV;
	constant_impedance_A 0.0000-48400.0000j Ohm;
	constant_impedance_B 0.0000-48400.0000j Ohm;
	constant_impedance_C 0.0000-48400.0000j Ohm;
}
object node {
	name bus4480;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1435+7.9732d kV;
	voltage_B 136.1435-112.0268d kV;
	voltage_C 136.1435+127.9732d kV;
}
object node {
	name bus4482;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3570-6.4557d kV;
	voltage_B 133.3570-126.4557d kV;
	voltage_C 133.3570+113.5443d kV;
}
object load {
	name bus4484;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6087-13.3254d kV;
	voltage_B 133.6087-133.3254d kV;
	voltage_C 133.6087+106.6746d kV;
	constant_power_A 23.2600+8.3333j MVA;
	constant_power_B 23.2600+8.3333j MVA;
	constant_power_C 23.2600+8.3333j MVA;
	constant_impedance_A 0.0000-3398.8764j Ohm;
	constant_impedance_B 0.0000-3398.8764j Ohm;
	constant_impedance_C 0.0000-3398.8764j Ohm;
}
object load {
	name bus4491;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0897-28.9018d kV;
	voltage_B 131.0897-148.9018d kV;
	voltage_C 131.0897+91.0982d kV;
	constant_impedance_A 0.0000-27657.1429j Ohm;
	constant_impedance_B 0.0000-27657.1429j Ohm;
	constant_impedance_C 0.0000-27657.1429j Ohm;
}
object load {
	name bus4494;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8281-0.8699d kV;
	voltage_B 224.8281-120.8699d kV;
	voltage_C 224.8281+119.1301d kV;
	constant_impedance_A 0.0000-2601.1167j Ohm;
	constant_impedance_B 0.0000-2601.1167j Ohm;
	constant_impedance_C 0.0000-2601.1167j Ohm;
}
object load {
	name bus4504;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.2034-42.5186d kV;
	voltage_B 136.2034-162.5186d kV;
	voltage_C 136.2034+77.4814d kV;
	constant_power_A 56.7000-3.1000j MVA;
	constant_power_B 56.7000-3.1000j MVA;
	constant_power_C 56.7000-3.1000j MVA;
	constant_impedance_A 0.0000-8107.2027j Ohm;
	constant_impedance_B 0.0000-8107.2027j Ohm;
	constant_impedance_C 0.0000-8107.2027j Ohm;
}
object load {
	name bus4505;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0092-15.9110d kV;
	voltage_B 133.0092-135.9110d kV;
	voltage_C 133.0092+104.0890d kV;
	constant_power_A 31.8367+5.7000j MVA;
	constant_power_B 31.8367+5.7000j MVA;
	constant_power_C 31.8367+5.7000j MVA;
	constant_impedance_A 0.0000-5694.1176j Ohm;
	constant_impedance_B 0.0000-5694.1176j Ohm;
	constant_impedance_C 0.0000-5694.1176j Ohm;
}
object node {
	name bus4506;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5956-5.9419d kV;
	voltage_B 131.5956-125.9419d kV;
	voltage_C 131.5956+114.0581d kV;
}
object load {
	name bus4511;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3443-25.9297d kV;
	voltage_B 132.3443-145.9297d kV;
	voltage_C 132.3443+94.0703d kV;
	constant_power_A 27.2967+6.6333j MVA;
	constant_power_B 27.2967+6.6333j MVA;
	constant_power_C 27.2967+6.6333j MVA;
	constant_impedance_A 0.0000-9490.1961j Ohm;
	constant_impedance_B 0.0000-9490.1961j Ohm;
	constant_impedance_C 0.0000-9490.1961j Ohm;
}
object load {
	name bus4513;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8977-9.8296d kV;
	voltage_B 130.8977-129.8296d kV;
	voltage_C 130.8977+110.1704d kV;
	constant_power_A 30.7000+9.8333j MVA;
	constant_power_B 30.7000+9.8333j MVA;
	constant_power_C 30.7000+9.8333j MVA;
	constant_impedance_A 0.0000-15414.0127j Ohm;
	constant_impedance_B 0.0000-15414.0127j Ohm;
	constant_impedance_C 0.0000-15414.0127j Ohm;
}
object load {
	name bus4520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1991-10.1335d kV;
	voltage_B 129.1991-130.1335d kV;
	voltage_C 129.1991+109.8665d kV;
	constant_impedance_A 0.0000-51489.3617j Ohm;
	constant_impedance_B 0.0000-51489.3617j Ohm;
	constant_impedance_C 0.0000-51489.3617j Ohm;
}
object load {
	name bus4525;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7157-8.8269d kV;
	voltage_B 134.7157-128.8269d kV;
	voltage_C 134.7157+111.1731d kV;
	constant_impedance_A 0.0000-7908.4967j Ohm;
	constant_impedance_B 0.0000-7908.4967j Ohm;
	constant_impedance_C 0.0000-7908.4967j Ohm;
}
object load {
	name bus4529;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0807-15.1252d kV;
	voltage_B 134.0807-135.1252d kV;
	voltage_C 134.0807+104.8748d kV;
	constant_power_A 16.1600+2.9000j MVA;
	constant_power_B 16.1600+2.9000j MVA;
	constant_power_C 16.1600+2.9000j MVA;
	constant_impedance_A 0.0000-4773.1755j Ohm;
	constant_impedance_B 0.0000-4773.1755j Ohm;
	constant_impedance_C 0.0000-4773.1755j Ohm;
}
object load {
	name bus4541;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.5390-9.9108d kV;
	voltage_B 224.5390-129.9108d kV;
	voltage_C 224.5390+110.0892d kV;
	constant_impedance_A 0.0000-957.5736j Ohm;
	constant_impedance_B 0.0000-957.5736j Ohm;
	constant_impedance_C 0.0000-957.5736j Ohm;
}
object load {
	name bus4544;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0845-14.6978d kV;
	voltage_B 133.0845-134.6978d kV;
	voltage_C 133.0845+105.3022d kV;
	constant_impedance_A 0.0000-3306.0109j Ohm;
	constant_impedance_B 0.0000-3306.0109j Ohm;
	constant_impedance_C 0.0000-3306.0109j Ohm;
}
object load {
	name bus4549;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0994-11.5060d kV;
	voltage_B 131.0994-131.5060d kV;
	voltage_C 131.0994+108.4940d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus4550;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.6210-10.3888d kV;
	voltage_B 223.6210-130.3888d kV;
	voltage_C 223.6210+109.6112d kV;
	constant_impedance_A 0.0000-1162.6409j Ohm;
	constant_impedance_B 0.0000-1162.6409j Ohm;
	constant_impedance_C 0.0000-1162.6409j Ohm;
}
object load {
	name bus4554;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2309-9.7998d kV;
	voltage_B 132.2309-129.7998d kV;
	voltage_C 132.2309+110.2002d kV;
	constant_power_A 39.6667+7.3000j MVA;
	constant_power_B 39.6667+7.3000j MVA;
	constant_power_C 39.6667+7.3000j MVA;
	constant_impedance_A 0.0000-50947.3684j Ohm;
	constant_impedance_B 0.0000-50947.3684j Ohm;
	constant_impedance_C 0.0000-50947.3684j Ohm;
}
object load {
	name bus4562;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7441-16.8195d kV;
	voltage_B 129.7441-136.8195d kV;
	voltage_C 129.7441+103.1805d kV;
	constant_power_A 43.5000+8.5667j MVA;
	constant_power_B 43.5000+8.5667j MVA;
	constant_power_C 43.5000+8.5667j MVA;
	constant_impedance_A 0.0000-21321.5859j Ohm;
	constant_impedance_B 0.0000-21321.5859j Ohm;
	constant_impedance_C 0.0000-21321.5859j Ohm;
}
object node {
	name bus4566;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3251-27.6763d kV;
	voltage_B 136.3251-147.6763d kV;
	voltage_C 136.3251+92.3237d kV;
}
object load {
	name bus4580;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8234-12.0010d kV;
	voltage_B 132.8234-132.0010d kV;
	voltage_C 132.8234+107.9990d kV;
	constant_power_A 3.6700+1.3000j MVA;
	constant_power_B 3.6700+1.3000j MVA;
	constant_power_C 3.6700+1.3000j MVA;
	constant_impedance_A 0.0000-6065.1629j Ohm;
	constant_impedance_B 0.0000-6065.1629j Ohm;
	constant_impedance_C 0.0000-6065.1629j Ohm;
}
object load {
	name bus4594;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1252-5.5910d kV;
	voltage_B 219.1252-125.5910d kV;
	voltage_C 219.1252+114.4090d kV;
	constant_power_A -0.5767-0.5700j MVA;
	constant_power_B -0.5767-0.5700j MVA;
	constant_power_C -0.5767-0.5700j MVA;
	constant_impedance_A 0.0000-6545.0977j Ohm;
	constant_impedance_B 0.0000-6545.0977j Ohm;
	constant_impedance_C 0.0000-6545.0977j Ohm;
}
object load {
	name bus4598;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8246-7.9971d kV;
	voltage_B 224.8246-127.9971d kV;
	voltage_C 224.8246+112.0029d kV;
	constant_impedance_A 0.0000-2726.6663j Ohm;
	constant_impedance_B 0.0000-2726.6663j Ohm;
	constant_impedance_C 0.0000-2726.6663j Ohm;
}
object load {
	name bus4615;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5217-25.3939d kV;
	voltage_B 135.5217-145.3939d kV;
	voltage_C 135.5217+94.6061d kV;
	constant_power_A 14.1833+5.8667j MVA;
	constant_power_B 14.1833+5.8667j MVA;
	constant_power_C 14.1833+5.8667j MVA;
	constant_impedance_A 0.0000-40333.3333j Ohm;
	constant_impedance_B 0.0000-40333.3333j Ohm;
	constant_impedance_C 0.0000-40333.3333j Ohm;
}
object load {
	name bus4623;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.1426-16.8662d kV;
	voltage_B 218.1426-136.8662d kV;
	voltage_C 218.1426+103.1338d kV;
	constant_impedance_A 0.0000-1796.2832j Ohm;
	constant_impedance_B 0.0000-1796.2832j Ohm;
	constant_impedance_C 0.0000-1796.2832j Ohm;
}
object node {
	name bus4624;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3689-15.6860d kV;
	voltage_B 132.3689-135.6860d kV;
	voltage_C 132.3689+104.3140d kV;
}
object load {
	name bus4656;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7211-19.6056d kV;
	voltage_B 133.7211-139.6056d kV;
	voltage_C 133.7211+100.3944d kV;
	constant_power_A 31.3000-0.1333j MVA;
	constant_power_B 31.3000-0.1333j MVA;
	constant_power_C 31.3000-0.1333j MVA;
	constant_impedance_A 0.0000-13224.0437j Ohm;
	constant_impedance_B 0.0000-13224.0437j Ohm;
	constant_impedance_C 0.0000-13224.0437j Ohm;
}
object node {
	name bus4661;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3442-26.1675d kV;
	voltage_B 133.3442-146.1675d kV;
	voltage_C 133.3442+93.8325d kV;
}
object load {
	name bus4674;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1319-12.4247d kV;
	voltage_B 131.1319-132.4247d kV;
	voltage_C 131.1319+107.5753d kV;
	constant_power_A 41.3333+9.7333j MVA;
	constant_power_B 41.3333+9.7333j MVA;
	constant_power_C 41.3333+9.7333j MVA;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus4679;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3955-20.6163d kV;
	voltage_B 132.3955-140.6163d kV;
	voltage_C 132.3955+99.3837d kV;
	constant_power_A 34.2333+5.9333j MVA;
	constant_power_B 34.2333+5.9333j MVA;
	constant_power_C 34.2333+5.9333j MVA;
	constant_impedance_A 0.0000-1007.2841j Ohm;
	constant_impedance_B 0.0000-1007.2841j Ohm;
	constant_impedance_C 0.0000-1007.2841j Ohm;
}
object load {
	name bus4683;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6294-3.7300d kV;
	voltage_B 133.6294-123.7300d kV;
	voltage_C 133.6294+116.2700d kV;
	constant_power_A 12.9467+2.8333j MVA;
	constant_power_B 12.9467+2.8333j MVA;
	constant_power_C 12.9467+2.8333j MVA;
	constant_impedance_A 0.0000-6621.0670j Ohm;
	constant_impedance_B 0.0000-6621.0670j Ohm;
	constant_impedance_C 0.0000-6621.0670j Ohm;
}
object load {
	name bus4685;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4787-25.7909d kV;
	voltage_B 132.4787-145.7909d kV;
	voltage_C 132.4787+94.2091d kV;
	constant_power_A 15.3833+3.7333j MVA;
	constant_power_B 15.3833+3.7333j MVA;
	constant_power_C 15.3833+3.7333j MVA;
	constant_impedance_A 0.0000-4763.7795j Ohm;
	constant_impedance_B 0.0000-4763.7795j Ohm;
	constant_impedance_C 0.0000-4763.7795j Ohm;
}
object load {
	name bus4689;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2305-30.7928d kV;
	voltage_B 133.2305-150.7928d kV;
	voltage_C 133.2305+89.2072d kV;
	constant_power_A 36.5667+5.0000j MVA;
	constant_power_B 36.5667+5.0000j MVA;
	constant_power_C 36.5667+5.0000j MVA;
	constant_impedance_A 0.0000-1562.8027j Ohm;
	constant_impedance_B 0.0000-1562.8027j Ohm;
	constant_impedance_C 0.0000-1562.8027j Ohm;
}
object node {
	name bus4701;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.8408-9.8793d kV;
	voltage_B 228.8408-129.8793d kV;
	voltage_C 228.8408+110.1207d kV;
}
object load {
	name bus4710;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4108-9.1770d kV;
	voltage_B 130.4108-129.1770d kV;
	voltage_C 130.4108+110.8230d kV;
	constant_power_A 65.1333+25.6133j MVA;
	constant_power_B 65.1333+25.6133j MVA;
	constant_power_C 65.1333+25.6133j MVA;
	constant_impedance_A 0.0000-5634.4587j Ohm;
	constant_impedance_B 0.0000-5634.4587j Ohm;
	constant_impedance_C 0.0000-5634.4587j Ohm;
}
object load {
	name bus4711;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4708-11.4152d kV;
	voltage_B 132.4708-131.4152d kV;
	voltage_C 132.4708+108.5848d kV;
	constant_impedance_A 0.0000-3004.3451j Ohm;
	constant_impedance_B 0.0000-3004.3451j Ohm;
	constant_impedance_C 0.0000-3004.3451j Ohm;
}
object load {
	name bus4725;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8210-10.6020d kV;
	voltage_B 128.8210-130.6020d kV;
	voltage_C 128.8210+109.3980d kV;
	constant_power_A 1.6367+0.5333j MVA;
	constant_power_B 1.6367+0.5333j MVA;
	constant_power_C 1.6367+0.5333j MVA;
	constant_impedance_A 0.0000-11662.6506j Ohm;
	constant_impedance_B 0.0000-11662.6506j Ohm;
	constant_impedance_C 0.0000-11662.6506j Ohm;
}
object load {
	name bus4728;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1487-21.3602d kV;
	voltage_B 132.1487-141.3602d kV;
	voltage_C 132.1487+98.6398d kV;
	constant_power_A 1.0333+0.0333j MVA;
	constant_power_B 1.0333+0.0333j MVA;
	constant_power_C 1.0333+0.0333j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus4729;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0824-8.4339d kV;
	voltage_B 131.0824-128.4339d kV;
	voltage_C 131.0824+111.5661d kV;
	constant_impedance_A 0.0000-20336.1345j Ohm;
	constant_impedance_B 0.0000-20336.1345j Ohm;
	constant_impedance_C 0.0000-20336.1345j Ohm;
}
object load {
	name bus4734;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.5778-10.1907d kV;
	voltage_B 222.5778-130.1907d kV;
	voltage_C 222.5778+109.8093d kV;
	constant_impedance_A 0.0000-5698.6992j Ohm;
	constant_impedance_B 0.0000-5698.6992j Ohm;
	constant_impedance_C 0.0000-5698.6992j Ohm;
}
object load {
	name bus4738;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7381-10.7160d kV;
	voltage_B 135.7381-130.7160d kV;
	voltage_C 135.7381+109.2840d kV;
	constant_power_A 33.9633+8.5733j MVA;
	constant_power_B 33.9633+8.5733j MVA;
	constant_power_C 33.9633+8.5733j MVA;
	constant_impedance_A 0.0000-9471.6243j Ohm;
	constant_impedance_B 0.0000-9471.6243j Ohm;
	constant_impedance_C 0.0000-9471.6243j Ohm;
}
object load {
	name bus4747;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5445-12.3253d kV;
	voltage_B 131.5445-132.3253d kV;
	voltage_C 131.5445+107.6747d kV;
	constant_power_A 31.1000+9.2667j MVA;
	constant_power_B 31.1000+9.2667j MVA;
	constant_power_C 31.1000+9.2667j MVA;
	constant_impedance_A 0.0000-7934.4262j Ohm;
	constant_impedance_B 0.0000-7934.4262j Ohm;
	constant_impedance_C 0.0000-7934.4262j Ohm;
}
object load {
	name bus4748;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0989-12.4269d kV;
	voltage_B 131.0989-132.4269d kV;
	voltage_C 131.0989+107.5731d kV;
	constant_impedance_A 0.0000-32483.2215j Ohm;
	constant_impedance_B 0.0000-32483.2215j Ohm;
	constant_impedance_C 0.0000-32483.2215j Ohm;
}
object load {
	name bus4765;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7599-12.2466d kV;
	voltage_B 131.7599-132.2466d kV;
	voltage_C 131.7599+107.7534d kV;
	constant_power_A 11.0133+3.3667j MVA;
	constant_power_B 11.0133+3.3667j MVA;
	constant_power_C 11.0133+3.3667j MVA;
	constant_impedance_A 0.0000-112558.1395j Ohm;
	constant_impedance_B 0.0000-112558.1395j Ohm;
	constant_impedance_C 0.0000-112558.1395j Ohm;
}
object node {
	name bus4783;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1599+8.2770d kV;
	voltage_B 136.1599-111.7230d kV;
	voltage_C 136.1599+128.2770d kV;
}
object load {
	name bus4787;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4690-14.7092d kV;
	voltage_B 217.4690-134.7092d kV;
	voltage_C 217.4690+105.2908d kV;
	constant_power_A 23.9933+9.0333j MVA;
	constant_power_B 23.9933+9.0333j MVA;
	constant_power_C 23.9933+9.0333j MVA;
	constant_impedance_A 0.0000-20055.5556j Ohm;
	constant_impedance_B 0.0000-20055.5556j Ohm;
	constant_impedance_C 0.0000-20055.5556j Ohm;
}
object node {
	name bus4816;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5659-23.8121d kV;
	voltage_B 135.5659-143.8121d kV;
	voltage_C 135.5659+96.1879d kV;
}
object node {
	name bus4819;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3933+1.2132d kV;
	voltage_B 226.3933-118.7868d kV;
	voltage_C 226.3933+121.2132d kV;
}
object node {
	name bus4823;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5417-14.6483d kV;
	voltage_B 135.5417-134.6483d kV;
	voltage_C 135.5417+105.3517d kV;
}
object load {
	name bus4826;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.7933-24.3576d kV;
	voltage_B 136.7933-144.3576d kV;
	voltage_C 136.7933+95.6424d kV;
	constant_power_A 34.5333+5.3333j MVA;
	constant_power_B 34.5333+5.3333j MVA;
	constant_power_C 34.5333+5.3333j MVA;
	constant_impedance_A 0.0000-4313.7255j Ohm;
	constant_impedance_B 0.0000-4313.7255j Ohm;
	constant_impedance_C 0.0000-4313.7255j Ohm;
}
object load {
	name bus4829;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6688-5.6696d kV;
	voltage_B 129.6688-125.6696d kV;
	voltage_C 129.6688+114.3304d kV;
	constant_power_A 57.3000+13.0333j MVA;
	constant_power_B 57.3000+13.0333j MVA;
	constant_power_C 57.3000+13.0333j MVA;
	constant_impedance_A 0.0000-11442.0804j Ohm;
	constant_impedance_B 0.0000-11442.0804j Ohm;
	constant_impedance_C 0.0000-11442.0804j Ohm;
}
object load {
	name bus4831;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0218-15.8677d kV;
	voltage_B 130.0218-135.8677d kV;
	voltage_C 130.0218+104.1323d kV;
	constant_power_A 43.4667+14.7767j MVA;
	constant_power_B 43.4667+14.7767j MVA;
	constant_power_C 43.4667+14.7767j MVA;
	constant_impedance_A 0.0000-9272.0307j Ohm;
	constant_impedance_B 0.0000-9272.0307j Ohm;
	constant_impedance_C 0.0000-9272.0307j Ohm;
}
object node {
	name bus4850;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9998-13.8892d kV;
	voltage_B 133.9998-133.8892d kV;
	voltage_C 133.9998+106.1108d kV;
}
object load {
	name bus4852;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1831-20.3285d kV;
	voltage_B 132.1831-140.3285d kV;
	voltage_C 132.1831+99.6715d kV;
	constant_power_A 15.1833-19.9667j MVA;
	constant_power_B 15.1833-19.9667j MVA;
	constant_power_C 15.1833-19.9667j MVA;
	constant_impedance_A 0.0000-1611.1851j Ohm;
	constant_impedance_B 0.0000-1611.1851j Ohm;
	constant_impedance_C 0.0000-1611.1851j Ohm;
}
object load {
	name bus4864;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8408-12.8140d kV;
	voltage_B 131.8408-132.8140d kV;
	voltage_C 131.8408+107.1860d kV;
	constant_power_A -9.4033-2.0000j MVA;
	constant_power_B -9.4033-2.0000j MVA;
	constant_power_C -9.4033-2.0000j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus4867;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0228-3.4073d kV;
	voltage_B 131.0228-123.4073d kV;
	voltage_C 131.0228+116.5927d kV;
	constant_power_A 21.9233+9.1000j MVA;
	constant_power_B 21.9233+9.1000j MVA;
	constant_power_C 21.9233+9.1000j MVA;
	constant_impedance_A 0.0000-98775.5102j Ohm;
	constant_impedance_B 0.0000-98775.5102j Ohm;
	constant_impedance_C 0.0000-98775.5102j Ohm;
}
object load {
	name bus4874;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6843-39.3796d kV;
	voltage_B 136.6843-159.3796d kV;
	voltage_C 136.6843+80.6204d kV;
	constant_power_A -0.1933-17.6767j MVA;
	constant_power_B -0.1933-17.6767j MVA;
	constant_power_C -0.1933-17.6767j MVA;
	constant_impedance_A 0.0000-7065.6934j Ohm;
	constant_impedance_B 0.0000-7065.6934j Ohm;
	constant_impedance_C 0.0000-7065.6934j Ohm;
}
object node {
	name bus4880;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4615-15.8980d kV;
	voltage_B 131.4615-135.8980d kV;
	voltage_C 131.4615+104.1020d kV;
}
object load {
	name bus4885;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4403-26.3496d kV;
	voltage_B 136.4403-146.3496d kV;
	voltage_C 136.4403+93.6504d kV;
	constant_power_A 55.4667+16.8000j MVA;
	constant_power_B 55.4667+16.8000j MVA;
	constant_power_C 55.4667+16.8000j MVA;
	constant_impedance_A 0.0000-39349.5935j Ohm;
	constant_impedance_B 0.0000-39349.5935j Ohm;
	constant_impedance_C 0.0000-39349.5935j Ohm;
}
object load {
	name bus4889;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3779-12.2329d kV;
	voltage_B 131.3779-132.2329d kV;
	voltage_C 131.3779+107.7671d kV;
	constant_power_A 24.9933+6.6000j MVA;
	constant_power_B 24.9933+6.6000j MVA;
	constant_power_C 24.9933+6.6000j MVA;
	constant_impedance_A 0.0000-7480.6801j Ohm;
	constant_impedance_B 0.0000-7480.6801j Ohm;
	constant_impedance_C 0.0000-7480.6801j Ohm;
}
object load {
	name bus4907;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3290-13.3026d kV;
	voltage_B 132.3290-133.3026d kV;
	voltage_C 132.3290+106.6974d kV;
	constant_power_A 41.7200+9.7333j MVA;
	constant_power_B 41.7200+9.7333j MVA;
	constant_power_C 41.7200+9.7333j MVA;
	constant_impedance_A 0.0000-17992.5651j Ohm;
	constant_impedance_B 0.0000-17992.5651j Ohm;
	constant_impedance_C 0.0000-17992.5651j Ohm;
}
object load {
	name bus4908;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8036-21.2733d kV;
	voltage_B 131.8036-141.2733d kV;
	voltage_C 131.8036+98.7267d kV;
	constant_power_A 16.6867+3.3000j MVA;
	constant_power_B 16.6867+3.3000j MVA;
	constant_power_C 16.6867+3.3000j MVA;
	constant_impedance_A 0.0000-4186.8512j Ohm;
	constant_impedance_B 0.0000-4186.8512j Ohm;
	constant_impedance_C 0.0000-4186.8512j Ohm;
}
object load {
	name bus4914;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6694-22.9808d kV;
	voltage_B 131.6694-142.9808d kV;
	voltage_C 131.6694+97.0192d kV;
	constant_power_A 4.9700-2.9100j MVA;
	constant_power_B 4.9700-2.9100j MVA;
	constant_power_C 4.9700-2.9100j MVA;
	constant_impedance_A 0.0000-1396.4224j Ohm;
	constant_impedance_B 0.0000-1396.4224j Ohm;
	constant_impedance_C 0.0000-1396.4224j Ohm;
}
object node {
	name bus4918;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2983-11.0466d kV;
	voltage_B 134.2983-131.0466d kV;
	voltage_C 134.2983+108.9534d kV;
}
object load {
	name bus4925;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6564-22.4816d kV;
	voltage_B 131.6564-142.4816d kV;
	voltage_C 131.6564+97.5184d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus4936;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2433-30.6996d kV;
	voltage_B 133.2433-150.6996d kV;
	voltage_C 133.2433+89.3004d kV;
	constant_power_A 104.0667+9.3333j MVA;
	constant_power_B 104.0667+9.3333j MVA;
	constant_power_C 104.0667+9.3333j MVA;
	constant_impedance_A 0.0000-995.8848j Ohm;
	constant_impedance_B 0.0000-995.8848j Ohm;
	constant_impedance_C 0.0000-995.8848j Ohm;
}
object load {
	name bus4939;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6044-4.5493d kV;
	voltage_B 132.6044-124.5493d kV;
	voltage_C 132.6044+115.4507d kV;
	constant_power_A 18.9200+10.3667j MVA;
	constant_power_B 18.9200+10.3667j MVA;
	constant_power_C 18.9200+10.3667j MVA;
	constant_impedance_A 0.0000-130810.8108j Ohm;
	constant_impedance_B 0.0000-130810.8108j Ohm;
	constant_impedance_C 0.0000-130810.8108j Ohm;
}
object load {
	name bus4942;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6130-12.8984d kV;
	voltage_B 130.6130-132.8984d kV;
	voltage_C 130.6130+107.1016d kV;
	constant_power_A 36.6333+11.2000j MVA;
	constant_power_B 36.6333+11.2000j MVA;
	constant_power_C 36.6333+11.2000j MVA;
	constant_impedance_A 0.0000-13010.7527j Ohm;
	constant_impedance_B 0.0000-13010.7527j Ohm;
	constant_impedance_C 0.0000-13010.7527j Ohm;
}
object load {
	name bus4950;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6807-40.1047d kV;
	voltage_B 131.6807-160.1047d kV;
	voltage_C 131.6807+79.8953d kV;
	constant_power_A 72.9000-3.0333j MVA;
	constant_power_B 72.9000-3.0333j MVA;
	constant_power_C 72.9000-3.0333j MVA;
	constant_impedance_A 0.0000-987.7551j Ohm;
	constant_impedance_B 0.0000-987.7551j Ohm;
	constant_impedance_C 0.0000-987.7551j Ohm;
}
object load {
	name bus4951;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8164-1.6633d kV;
	voltage_B 133.8164-121.6633d kV;
	voltage_C 133.8164+118.3367d kV;
	constant_power_A 61.3167-2.1567j MVA;
	constant_power_B 61.3167-2.1567j MVA;
	constant_power_C 61.3167-2.1567j MVA;
	constant_impedance_A 0.0000-8432.0557j Ohm;
	constant_impedance_B 0.0000-8432.0557j Ohm;
	constant_impedance_C 0.0000-8432.0557j Ohm;
}
object node {
	name bus4952;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7819-17.5025d kV;
	voltage_B 132.7819-137.5025d kV;
	voltage_C 132.7819+102.4975d kV;
}
object load {
	name bus4970;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.5034-17.6726d kV;
	voltage_B 233.5034-137.6726d kV;
	voltage_C 233.5034+102.3274d kV;
	constant_impedance_A 0.0000-839.8670j Ohm;
	constant_impedance_B 0.0000-839.8670j Ohm;
	constant_impedance_C 0.0000-839.8670j Ohm;
}
object load {
	name bus4974;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0510-13.4778d kV;
	voltage_B 130.0510-133.4778d kV;
	voltage_C 130.0510+106.5222d kV;
	constant_power_A 29.6933+8.9667j MVA;
	constant_power_B 29.6933+8.9667j MVA;
	constant_power_C 29.6933+8.9667j MVA;
	constant_impedance_A 0.0000-10341.8803j Ohm;
	constant_impedance_B 0.0000-10341.8803j Ohm;
	constant_impedance_C 0.0000-10341.8803j Ohm;
}
object load {
	name bus5002;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1091-8.6742d kV;
	voltage_B 136.1091-128.6742d kV;
	voltage_C 136.1091+111.3258d kV;
	constant_impedance_A 0.0000-11152.0737j Ohm;
	constant_impedance_B 0.0000-11152.0737j Ohm;
	constant_impedance_C 0.0000-11152.0737j Ohm;
}
object load {
	name bus5003;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3689-9.6766d kV;
	voltage_B 132.3689-129.6766d kV;
	voltage_C 132.3689+110.3234d kV;
	constant_power_A 5.9567-2.8633j MVA;
	constant_power_B 5.9567-2.8633j MVA;
	constant_power_C 5.9567-2.8633j MVA;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object node {
	name bus5004;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4383-15.3746d kV;
	voltage_B 135.4383-135.3746d kV;
	voltage_C 135.4383+104.6254d kV;
}
object load {
	name bus5007;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.1822-15.3037d kV;
	voltage_B 224.1822-135.3037d kV;
	voltage_C 224.1822+104.6963d kV;
	constant_impedance_A 0.0000-3583.8607j Ohm;
	constant_impedance_B 0.0000-3583.8607j Ohm;
	constant_impedance_C 0.0000-3583.8607j Ohm;
}
object load {
	name bus5016;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0859-5.0191d kV;
	voltage_B 224.0859-125.0191d kV;
	voltage_C 224.0859+114.9809d kV;
	constant_impedance_A 0.0000-17298.8349j Ohm;
	constant_impedance_B 0.0000-17298.8349j Ohm;
	constant_impedance_C 0.0000-17298.8349j Ohm;
}
object node {
	name bus5019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0749-12.9179d kV;
	voltage_B 133.0749-132.9179d kV;
	voltage_C 133.0749+107.0821d kV;
}
object load {
	name bus5049;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5536-20.4298d kV;
	voltage_B 129.5536-140.4298d kV;
	voltage_C 129.5536+99.5702d kV;
	constant_power_A 45.5333+9.6667j MVA;
	constant_power_B 45.5333+9.6667j MVA;
	constant_power_C 45.5333+9.6667j MVA;
	constant_impedance_A 0.0000-23609.7561j Ohm;
	constant_impedance_B 0.0000-23609.7561j Ohm;
	constant_impedance_C 0.0000-23609.7561j Ohm;
}
object node {
	name bus5051;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7641-16.4527d kV;
	voltage_B 131.7641-136.4527d kV;
	voltage_C 131.7641+103.5473d kV;
}
object node {
	name bus5067;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.2031-7.9723d kV;
	voltage_B 224.2031-127.9723d kV;
	voltage_C 224.2031+112.0277d kV;
}
object load {
	name bus5077;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0053-26.6354d kV;
	voltage_B 134.0053-146.6354d kV;
	voltage_C 134.0053+93.3646d kV;
	constant_power_A 10.3100+1.9333j MVA;
	constant_power_B 10.3100+1.9333j MVA;
	constant_power_C 10.3100+1.9333j MVA;
	constant_impedance_A 0.0000-10876.4045j Ohm;
	constant_impedance_B 0.0000-10876.4045j Ohm;
	constant_impedance_C 0.0000-10876.4045j Ohm;
}
object load {
	name bus5083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0106-12.1931d kV;
	voltage_B 132.0106-132.1931d kV;
	voltage_C 132.0106+107.8069d kV;
	constant_power_A 26.7967+3.6000j MVA;
	constant_power_B 26.7967+3.6000j MVA;
	constant_power_C 26.7967+3.6000j MVA;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object load {
	name bus5093;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.3857-14.8613d kV;
	voltage_B 128.3857-134.8613d kV;
	voltage_C 128.3857+105.1387d kV;
	constant_power_A 23.5933+9.3333j MVA;
	constant_power_B 23.5933+9.3333j MVA;
	constant_power_C 23.5933+9.3333j MVA;
	constant_impedance_A 0.0000-32483.2215j Ohm;
	constant_impedance_B 0.0000-32483.2215j Ohm;
	constant_impedance_C 0.0000-32483.2215j Ohm;
}
object load {
	name bus5099;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.4253+1.5396d kV;
	voltage_B 134.4253-118.4604d kV;
	voltage_C 134.4253+121.5396d kV;
	constant_impedance_A 0.0000-5182.0128j Ohm;
	constant_impedance_B 0.0000-5182.0128j Ohm;
	constant_impedance_C 0.0000-5182.0128j Ohm;
}
object load {
	name bus5106;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0699-31.5900d kV;
	voltage_B 136.0699-151.5900d kV;
	voltage_C 136.0699+88.4100d kV;
	constant_power_A 13.3133+4.3333j MVA;
	constant_power_B 13.3133+4.3333j MVA;
	constant_power_C 13.3133+4.3333j MVA;
	constant_impedance_A 0.0000-19595.1417j Ohm;
	constant_impedance_B 0.0000-19595.1417j Ohm;
	constant_impedance_C 0.0000-19595.1417j Ohm;
}
object node {
	name bus5110;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0894-10.2834d kV;
	voltage_B 131.0894-130.2834d kV;
	voltage_C 131.0894+109.7166d kV;
}
object node {
	name bus5120;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0715-23.5971d kV;
	voltage_B 134.0715-143.5971d kV;
	voltage_C 134.0715+96.4029d kV;
}
object load {
	name bus5131;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4977-26.3367d kV;
	voltage_B 136.4977-146.3367d kV;
	voltage_C 136.4977+93.6633d kV;
	constant_impedance_A 0.0000-6173.4694j Ohm;
	constant_impedance_B 0.0000-6173.4694j Ohm;
	constant_impedance_C 0.0000-6173.4694j Ohm;
}
object load {
	name bus5137;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1946-16.3698d kV;
	voltage_B 130.1946-136.3698d kV;
	voltage_C 130.1946+103.6302d kV;
	constant_power_A 5.6400+0.0000j MVA;
	constant_power_B 5.6400+0.0000j MVA;
	constant_power_C 5.6400+0.0000j MVA;
	constant_impedance_A 0.0000-84912.2807j Ohm;
	constant_impedance_B 0.0000-84912.2807j Ohm;
	constant_impedance_C 0.0000-84912.2807j Ohm;
}
object node {
	name bus5144;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.1160-3.1278d kV;
	voltage_B 227.1160-123.1278d kV;
	voltage_C 227.1160+116.8722d kV;
}
object load {
	name bus5146;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6797-34.0847d kV;
	voltage_B 128.6797-154.0847d kV;
	voltage_C 128.6797+85.9153d kV;
	constant_power_A 76.6333+16.3000j MVA;
	constant_power_B 76.6333+16.3000j MVA;
	constant_power_C 76.6333+16.3000j MVA;
	constant_impedance_A 0.0000-5789.4737j Ohm;
	constant_impedance_B 0.0000-5789.4737j Ohm;
	constant_impedance_C 0.0000-5789.4737j Ohm;
}
object load {
	name bus5174;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7398-21.0301d kV;
	voltage_B 132.7398-141.0301d kV;
	voltage_C 132.7398+98.9699d kV;
	constant_impedance_A 0.0000-5909.6459j Ohm;
	constant_impedance_B 0.0000-5909.6459j Ohm;
	constant_impedance_C 0.0000-5909.6459j Ohm;
}
object load {
	name bus5179;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3071-30.4371d kV;
	voltage_B 133.3071-150.4371d kV;
	voltage_C 133.3071+89.5629d kV;
	constant_power_A 59.9333+1.8900j MVA;
	constant_power_B 59.9333+1.8900j MVA;
	constant_power_C 59.9333+1.8900j MVA;
	constant_impedance_A 0.0000-3772.4084j Ohm;
	constant_impedance_B 0.0000-3772.4084j Ohm;
	constant_impedance_C 0.0000-3772.4084j Ohm;
}
object load {
	name bus5182;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4115-7.9920d kV;
	voltage_B 132.4115-127.9920d kV;
	voltage_C 132.4115+112.0080d kV;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object load {
	name bus5212;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5464-11.0003d kV;
	voltage_B 132.5464-131.0003d kV;
	voltage_C 132.5464+108.9997d kV;
	constant_impedance_A 0.0000-242000.0000j Ohm;
	constant_impedance_B 0.0000-242000.0000j Ohm;
	constant_impedance_C 0.0000-242000.0000j Ohm;
}
object load {
	name bus5213;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9306-26.3721d kV;
	voltage_B 132.9306-146.3721d kV;
	voltage_C 132.9306+93.6279d kV;
	constant_power_A 82.2667+12.1000j MVA;
	constant_power_B 82.2667+12.1000j MVA;
	constant_power_C 82.2667+12.1000j MVA;
	constant_impedance_A 0.0000-3023.1106j Ohm;
	constant_impedance_B 0.0000-3023.1106j Ohm;
	constant_impedance_C 0.0000-3023.1106j Ohm;
}
object load {
	name bus5215;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8095-5.8409d kV;
	voltage_B 130.8095-125.8409d kV;
	voltage_C 130.8095+114.1591d kV;
	constant_impedance_A 0.0000-54382.0225j Ohm;
	constant_impedance_B 0.0000-54382.0225j Ohm;
	constant_impedance_C 0.0000-54382.0225j Ohm;
}
object load {
	name bus5233;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1748-10.9651d kV;
	voltage_B 132.1748-130.9651d kV;
	voltage_C 132.1748+109.0349d kV;
	constant_impedance_A 0.0000-3447.2934j Ohm;
	constant_impedance_B 0.0000-3447.2934j Ohm;
	constant_impedance_C 0.0000-3447.2934j Ohm;
}
object node {
	name bus5237;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7133-14.7507d kV;
	voltage_B 133.7133-134.7507d kV;
	voltage_C 133.7133+105.2493d kV;
}
object load {
	name bus5241;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0403-3.6165d kV;
	voltage_B 226.0403-123.6165d kV;
	voltage_C 226.0403+116.3835d kV;
	constant_impedance_A 0.0000-2036.5264j Ohm;
	constant_impedance_B 0.0000-2036.5264j Ohm;
	constant_impedance_C 0.0000-2036.5264j Ohm;
}
object load {
	name bus5256;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.5683-16.6546d kV;
	voltage_B 127.5683-136.6546d kV;
	voltage_C 127.5683+103.3454d kV;
	constant_power_A 30.3333+12.0000j MVA;
	constant_power_B 30.3333+12.0000j MVA;
	constant_power_C 30.3333+12.0000j MVA;
	constant_impedance_A 0.0000-8848.2633j Ohm;
	constant_impedance_B 0.0000-8848.2633j Ohm;
	constant_impedance_C 0.0000-8848.2633j Ohm;
}
object load {
	name bus5257;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0834-6.2823d kV;
	voltage_B 133.0834-126.2823d kV;
	voltage_C 133.0834+113.7177d kV;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object load {
	name bus5270;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1840-21.1186d kV;
	voltage_B 132.1840-141.1186d kV;
	voltage_C 132.1840+98.8814d kV;
	constant_impedance_A 0.0000-6540.5405j Ohm;
	constant_impedance_B 0.0000-6540.5405j Ohm;
	constant_impedance_C 0.0000-6540.5405j Ohm;
}
object node {
	name bus5278;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3565-24.2593d kV;
	voltage_B 132.3565-144.2593d kV;
	voltage_C 132.3565+95.7407d kV;
}
object load {
	name bus5286;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7644-22.1647d kV;
	voltage_B 131.7644-142.1647d kV;
	voltage_C 131.7644+97.8353d kV;
	constant_power_A 5.7400+1.7000j MVA;
	constant_power_B 5.7400+1.7000j MVA;
	constant_power_C 5.7400+1.7000j MVA;
	constant_impedance_A 0.0000-48888.8889j Ohm;
	constant_impedance_B 0.0000-48888.8889j Ohm;
	constant_impedance_C 0.0000-48888.8889j Ohm;
}
object load {
	name bus5288;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1619-15.1222d kV;
	voltage_B 219.1619-135.1222d kV;
	voltage_C 219.1619+104.8778d kV;
	constant_impedance_A 0.0000-47189.5425j Ohm;
	constant_impedance_B 0.0000-47189.5425j Ohm;
	constant_impedance_C 0.0000-47189.5425j Ohm;
}
object load {
	name bus5297;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2759-24.3627d kV;
	voltage_B 132.2759-144.3627d kV;
	voltage_C 132.2759+95.6373d kV;
	constant_power_A 18.4200+3.6667j MVA;
	constant_power_B 18.4200+3.6667j MVA;
	constant_power_C 18.4200+3.6667j MVA;
	constant_impedance_A 0.0000-6302.0833j Ohm;
	constant_impedance_B 0.0000-6302.0833j Ohm;
	constant_impedance_C 0.0000-6302.0833j Ohm;
}
object load {
	name bus5300;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7641-10.9907d kV;
	voltage_B 132.7641-130.9907d kV;
	voltage_C 132.7641+109.0093d kV;
	constant_impedance_A 0.0000-37230.7692j Ohm;
	constant_impedance_B 0.0000-37230.7692j Ohm;
	constant_impedance_C 0.0000-37230.7692j Ohm;
}
object load {
	name bus5308;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.9894-18.1904d kV;
	voltage_B 215.9894-138.1904d kV;
	voltage_C 215.9894+101.8096d kV;
	constant_impedance_A 0.0000-3422.4449j Ohm;
	constant_impedance_B 0.0000-3422.4449j Ohm;
	constant_impedance_C 0.0000-3422.4449j Ohm;
}
object load {
	name bus5317;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6633-44.3465d kV;
	voltage_B 130.6633-164.3465d kV;
	voltage_C 130.6633+75.6535d kV;
	constant_power_A 97.7333+29.1333j MVA;
	constant_power_B 97.7333+29.1333j MVA;
	constant_power_C 97.7333+29.1333j MVA;
	constant_impedance_A 0.0000-1836.1153j Ohm;
	constant_impedance_B 0.0000-1836.1153j Ohm;
	constant_impedance_C 0.0000-1836.1153j Ohm;
}
object load {
	name bus5334;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3139-12.7467d kV;
	voltage_B 131.3139-132.7467d kV;
	voltage_C 131.3139+107.2533d kV;
	constant_power_A 5.8400+2.2000j MVA;
	constant_power_B 5.8400+2.2000j MVA;
	constant_power_C 5.8400+2.2000j MVA;
	constant_impedance_A 0.0000-12770.4485j Ohm;
	constant_impedance_B 0.0000-12770.4485j Ohm;
	constant_impedance_C 0.0000-12770.4485j Ohm;
}
object node {
	name bus5340;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9955-11.1546d kV;
	voltage_B 133.9955-131.1546d kV;
	voltage_C 133.9955+108.8454d kV;
}
object load {
	name bus5341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4323-21.6534d kV;
	voltage_B 128.4323-141.6534d kV;
	voltage_C 128.4323+98.3466d kV;
	constant_power_A 21.4233+5.8333j MVA;
	constant_power_B 21.4233+5.8333j MVA;
	constant_power_C 21.4233+5.8333j MVA;
	constant_impedance_A 0.0000-112558.1395j Ohm;
	constant_impedance_B 0.0000-112558.1395j Ohm;
	constant_impedance_C 0.0000-112558.1395j Ohm;
}
object load {
	name bus5350;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.3407-24.3989d kV;
	voltage_B 215.3407-144.3989d kV;
	voltage_C 215.3407+95.6011d kV;
	constant_impedance_A 0.0000-5119.0729j Ohm;
	constant_impedance_B 0.0000-5119.0729j Ohm;
	constant_impedance_C 0.0000-5119.0729j Ohm;
}
object load {
	name bus5351;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4070-14.1374d kV;
	voltage_B 131.4070-134.1374d kV;
	voltage_C 131.4070+105.8626d kV;
	constant_impedance_A 0.0000-14756.0976j Ohm;
	constant_impedance_B 0.0000-14756.0976j Ohm;
	constant_impedance_C 0.0000-14756.0976j Ohm;
}
object load {
	name bus5354;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7960-8.6440d kV;
	voltage_B 132.7960-128.6440d kV;
	voltage_C 132.7960+111.3560d kV;
	constant_power_A 23.3933+6.5000j MVA;
	constant_power_B 23.3933+6.5000j MVA;
	constant_power_C 23.3933+6.5000j MVA;
	constant_impedance_A 0.0000-13481.8942j Ohm;
	constant_impedance_B 0.0000-13481.8942j Ohm;
	constant_impedance_C 0.0000-13481.8942j Ohm;
}
object load {
	name bus5362;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5662-24.2359d kV;
	voltage_B 132.5662-144.2359d kV;
	voltage_C 132.5662+95.7641d kV;
	constant_power_A 50.9100-5.7333j MVA;
	constant_power_B 50.9100-5.7333j MVA;
	constant_power_C 50.9100-5.7333j MVA;
	constant_impedance_A 0.0000-1055.6161j Ohm;
	constant_impedance_B 0.0000-1055.6161j Ohm;
	constant_impedance_C 0.0000-1055.6161j Ohm;
}
object node {
	name bus5365;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8609-11.4194d kV;
	voltage_B 134.8609-131.4194d kV;
	voltage_C 134.8609+108.5806d kV;
}
object node {
	name bus5379;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.0823-6.8158d kV;
	voltage_B 243.0823-126.8158d kV;
	voltage_C 243.0823+113.1842d kV;
}
object load {
	name bus5383;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1836-24.4633d kV;
	voltage_B 133.1836-144.4633d kV;
	voltage_C 133.1836+95.5367d kV;
	constant_impedance_A 0.0000-1959.5142j Ohm;
	constant_impedance_B 0.0000-1959.5142j Ohm;
	constant_impedance_C 0.0000-1959.5142j Ohm;
}
object load {
	name bus5388;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7179-14.7637d kV;
	voltage_B 128.7179-134.7637d kV;
	voltage_C 128.7179+105.2363d kV;
	constant_power_A 53.1667+14.0000j MVA;
	constant_power_B 53.1667+14.0000j MVA;
	constant_power_C 53.1667+14.0000j MVA;
	constant_impedance_A 0.0000-21043.4783j Ohm;
	constant_impedance_B 0.0000-21043.4783j Ohm;
	constant_impedance_C 0.0000-21043.4783j Ohm;
}
object load {
	name bus5393;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3833-15.4211d kV;
	voltage_B 135.3833-135.4211d kV;
	voltage_C 135.3833+104.5789d kV;
	constant_impedance_A 0.0000-5132.5557j Ohm;
	constant_impedance_B 0.0000-5132.5557j Ohm;
	constant_impedance_C 0.0000-5132.5557j Ohm;
}
object node {
	name bus5395;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1313-27.3313d kV;
	voltage_B 133.1313-147.3313d kV;
	voltage_C 133.1313+92.6687d kV;
}
object load {
	name bus5400;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2697-14.0129d kV;
	voltage_B 130.2697-134.0129d kV;
	voltage_C 130.2697+105.9871d kV;
	constant_power_A 80.5400+17.5933j MVA;
	constant_power_B 80.5400+17.5933j MVA;
	constant_power_C 80.5400+17.5933j MVA;
	constant_impedance_A 0.0000-59024.3902j Ohm;
	constant_impedance_B 0.0000-59024.3902j Ohm;
	constant_impedance_C 0.0000-59024.3902j Ohm;
}
object load {
	name bus5410;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8242-21.3754d kV;
	voltage_B 132.8242-141.3754d kV;
	voltage_C 132.8242+98.6246d kV;
	constant_power_A 23.2600+8.6667j MVA;
	constant_power_B 23.2600+8.6667j MVA;
	constant_power_C 23.2600+8.6667j MVA;
	constant_impedance_A 0.0000-9343.6293j Ohm;
	constant_impedance_B 0.0000-9343.6293j Ohm;
	constant_impedance_C 0.0000-9343.6293j Ohm;
}
object load {
	name bus5413;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5907-18.0363d kV;
	voltage_B 131.5907-138.0363d kV;
	voltage_C 131.5907+101.9637d kV;
	constant_impedance_A 0.0000-8689.4075j Ohm;
	constant_impedance_B 0.0000-8689.4075j Ohm;
	constant_impedance_C 0.0000-8689.4075j Ohm;
}
object load {
	name bus5417;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3556-12.0501d kV;
	voltage_B 134.3556-132.0501d kV;
	voltage_C 134.3556+107.9499d kV;
	constant_power_A 10.9133+1.7667j MVA;
	constant_power_B 10.9133+1.7667j MVA;
	constant_power_C 10.9133+1.7667j MVA;
	constant_impedance_A 0.0000-15765.4723j Ohm;
	constant_impedance_B 0.0000-15765.4723j Ohm;
	constant_impedance_C 0.0000-15765.4723j Ohm;
}
object load {
	name bus5418;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8078-21.2738d kV;
	voltage_B 131.8078-141.2738d kV;
	voltage_C 131.8078+98.7262d kV;
	constant_impedance_A 0.0000-12222.2222j Ohm;
	constant_impedance_B 0.0000-12222.2222j Ohm;
	constant_impedance_C 0.0000-12222.2222j Ohm;
}
object load {
	name bus5419;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7099-15.1345d kV;
	voltage_B 129.7099-135.1345d kV;
	voltage_C 129.7099+104.8655d kV;
	constant_power_A 116.4333+48.1000j MVA;
	constant_power_B 116.4333+48.1000j MVA;
	constant_power_C 116.4333+48.1000j MVA;
	constant_impedance_A 0.0000-89629.6296j Ohm;
	constant_impedance_B 0.0000-89629.6296j Ohm;
	constant_impedance_C 0.0000-89629.6296j Ohm;
}
object load {
	name bus5420;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.7505-22.8592d kV;
	voltage_B 224.7505-142.8592d kV;
	voltage_C 224.7505+97.1408d kV;
	constant_power_A 18.9867+0.6467j MVA;
	constant_power_B 18.9867+0.6467j MVA;
	constant_power_C 18.9867+0.6467j MVA;
	constant_impedance_A 0.0000-5453.1722j Ohm;
	constant_impedance_B 0.0000-5453.1722j Ohm;
	constant_impedance_C 0.0000-5453.1722j Ohm;
}
object load {
	name bus5421;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1616-15.1222d kV;
	voltage_B 219.1616-135.1222d kV;
	voltage_C 219.1616+104.8778d kV;
	constant_impedance_A 0.0000-156956.5217j Ohm;
	constant_impedance_B 0.0000-156956.5217j Ohm;
	constant_impedance_C 0.0000-156956.5217j Ohm;
}
object load {
	name bus5441;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8159-2.8202d kV;
	voltage_B 131.8159-122.8202d kV;
	voltage_C 131.8159+117.1798d kV;
	constant_power_A 46.0033+11.5167j MVA;
	constant_power_B 46.0033+11.5167j MVA;
	constant_power_C 46.0033+11.5167j MVA;
	constant_impedance_A 0.0000-5734.5972j Ohm;
	constant_impedance_B 0.0000-5734.5972j Ohm;
	constant_impedance_C 0.0000-5734.5972j Ohm;
}
object load {
	name bus5455;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4108-7.9919d kV;
	voltage_B 132.4108-127.9919d kV;
	voltage_C 132.4108+112.0081d kV;
	constant_impedance_A 0.0000-9184.0607j Ohm;
	constant_impedance_B 0.0000-9184.0607j Ohm;
	constant_impedance_C 0.0000-9184.0607j Ohm;
}
object load {
	name bus5458;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9597-21.4247d kV;
	voltage_B 131.9597-141.4247d kV;
	voltage_C 131.9597+98.5753d kV;
	constant_impedance_A 0.0000-5324.5325j Ohm;
	constant_impedance_B 0.0000-5324.5325j Ohm;
	constant_impedance_C 0.0000-5324.5325j Ohm;
}
object load {
	name bus5460;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.8549-17.9255d kV;
	voltage_B 217.8549-137.9255d kV;
	voltage_C 217.8549+102.0745d kV;
	constant_power_A -5.2967-2.1400j MVA;
	constant_power_B -5.2967-2.1400j MVA;
	constant_power_C -5.2967-2.1400j MVA;
	constant_impedance_A 0.0000-3735.4098j Ohm;
	constant_impedance_B 0.0000-3735.4098j Ohm;
	constant_impedance_C 0.0000-3735.4098j Ohm;
}
object node {
	name bus5461;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.0240-18.4144d kV;
	voltage_B 233.0240-138.4144d kV;
	voltage_C 233.0240+101.5856d kV;
}
object load {
	name bus5469;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5747-38.7276d kV;
	voltage_B 135.5747-158.7276d kV;
	voltage_C 135.5747+81.2724d kV;
	constant_power_A 35.5333-6.2667j MVA;
	constant_power_B 35.5333-6.2667j MVA;
	constant_power_C 35.5333-6.2667j MVA;
	constant_impedance_A 0.0000-11804.8780j Ohm;
	constant_impedance_B 0.0000-11804.8780j Ohm;
	constant_impedance_C 0.0000-11804.8780j Ohm;
}
object load {
	name bus5477;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5931-26.1669d kV;
	voltage_B 136.5931-146.1669d kV;
	voltage_C 136.5931+93.8331d kV;
	constant_impedance_A 0.0000-2685.9046j Ohm;
	constant_impedance_B 0.0000-2685.9046j Ohm;
	constant_impedance_C 0.0000-2685.9046j Ohm;
}
object node {
	name bus5481;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.3709-8.9339d kV;
	voltage_B 233.3709-128.9339d kV;
	voltage_C 233.3709+111.0661d kV;
}
object node {
	name bus5482;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6675-7.3175d kV;
	voltage_B 132.6675-127.3175d kV;
	voltage_C 132.6675+112.6825d kV;
}
object node {
	name bus5486;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4768+4.4959d kV;
	voltage_B 232.4768-115.5041d kV;
	voltage_C 232.4768+124.4959d kV;
}
object node {
	name bus5488;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3367-29.8855d kV;
	voltage_B 132.3367-149.8855d kV;
	voltage_C 132.3367+90.1145d kV;
}
object node {
	name bus5490;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4972-15.2021d kV;
	voltage_B 234.4972-135.2021d kV;
	voltage_C 234.4972+104.7979d kV;
}
object load {
	name bus5502;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9051-20.5129d kV;
	voltage_B 131.9051-140.5129d kV;
	voltage_C 131.9051+99.4871d kV;
	constant_impedance_A 0.0000-83448.2759j Ohm;
	constant_impedance_B 0.0000-83448.2759j Ohm;
	constant_impedance_C 0.0000-83448.2759j Ohm;
}
object load {
	name bus5519;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2152-24.5238d kV;
	voltage_B 133.2152-144.5238d kV;
	voltage_C 133.2152+95.4762d kV;
	constant_impedance_A 0.0000-24444.4444j Ohm;
	constant_impedance_B 0.0000-24444.4444j Ohm;
	constant_impedance_C 0.0000-24444.4444j Ohm;
}
object load {
	name bus5522;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7637+0.7012d kV;
	voltage_B 135.7637-119.2988d kV;
	voltage_C 135.7637+120.7012d kV;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object load {
	name bus5525;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9872-14.0176d kV;
	voltage_B 131.9872-134.0176d kV;
	voltage_C 131.9872+105.9824d kV;
	constant_power_A 78.7767+19.7833j MVA;
	constant_power_B 78.7767+19.7833j MVA;
	constant_power_C 78.7767+19.7833j MVA;
	constant_impedance_A 0.0000-2586.8520j Ohm;
	constant_impedance_B 0.0000-2586.8520j Ohm;
	constant_impedance_C 0.0000-2586.8520j Ohm;
}
object load {
	name bus5529;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8184-2.8204d kV;
	voltage_B 131.8184-122.8204d kV;
	voltage_C 131.8184+117.1796d kV;
	constant_impedance_A 0.0000-134444.4444j Ohm;
	constant_impedance_B 0.0000-134444.4444j Ohm;
	constant_impedance_C 0.0000-134444.4444j Ohm;
}
object node {
	name bus5533;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8706-13.6637d kV;
	voltage_B 131.8706-133.6637d kV;
	voltage_C 131.8706+106.3363d kV;
}
object node {
	name bus5546;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8480-23.6743d kV;
	voltage_B 133.8480-143.6743d kV;
	voltage_C 133.8480+96.3257d kV;
}
object load {
	name bus5550;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5142-25.7561d kV;
	voltage_B 133.5142-145.7561d kV;
	voltage_C 133.5142+94.2439d kV;
	constant_impedance_A 0.0000-4469.0674j Ohm;
	constant_impedance_B 0.0000-4469.0674j Ohm;
	constant_impedance_C 0.0000-4469.0674j Ohm;
}
object node {
	name bus5564;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2540-12.5989d kV;
	voltage_B 132.2540-132.5989d kV;
	voltage_C 132.2540+107.4011d kV;
}
object load {
	name bus5567;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2796-18.9305d kV;
	voltage_B 129.2796-138.9305d kV;
	voltage_C 129.2796+101.0695d kV;
	constant_impedance_A 0.0000-13481.8942j Ohm;
	constant_impedance_B 0.0000-13481.8942j Ohm;
	constant_impedance_C 0.0000-13481.8942j Ohm;
}
object load {
	name bus5571;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6552-22.4816d kV;
	voltage_B 131.6552-142.4816d kV;
	voltage_C 131.6552+97.5184d kV;
	constant_impedance_A 0.0000-47920.7921j Ohm;
	constant_impedance_B 0.0000-47920.7921j Ohm;
	constant_impedance_C 0.0000-47920.7921j Ohm;
}
object load {
	name bus5573;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5149-23.2799d kV;
	voltage_B 134.5149-143.2799d kV;
	voltage_C 134.5149+96.7201d kV;
	constant_impedance_A 0.0000-16462.5850j Ohm;
	constant_impedance_B 0.0000-16462.5850j Ohm;
	constant_impedance_C 0.0000-16462.5850j Ohm;
}
object load {
	name bus5574;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9987-11.8575d kV;
	voltage_B 131.9987-131.8575d kV;
	voltage_C 131.9987+108.1425d kV;
	constant_power_A 33.2333+2.0000j MVA;
	constant_power_B 33.2333+2.0000j MVA;
	constant_power_C 33.2333+2.0000j MVA;
	constant_impedance_A 0.0000-23495.1456j Ohm;
	constant_impedance_B 0.0000-23495.1456j Ohm;
	constant_impedance_C 0.0000-23495.1456j Ohm;
}
object node {
	name bus5586;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2950+2.4036d kV;
	voltage_B 134.2950-117.5964d kV;
	voltage_C 134.2950+122.4036d kV;
}
object load {
	name bus5589;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0442-30.8083d kV;
	voltage_B 227.0442-150.8083d kV;
	voltage_C 227.0442+89.1917d kV;
	constant_impedance_A 0.0000-830.3391j Ohm;
	constant_impedance_B 0.0000-830.3391j Ohm;
	constant_impedance_C 0.0000-830.3391j Ohm;
}
object load {
	name bus5610;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8375-24.1679d kV;
	voltage_B 132.8375-144.1679d kV;
	voltage_C 132.8375+95.8321d kV;
	constant_power_A 33.1667+3.0667j MVA;
	constant_power_B 33.1667+3.0667j MVA;
	constant_power_C 33.1667+3.0667j MVA;
	constant_impedance_A 0.0000-1756.8058j Ohm;
	constant_impedance_B 0.0000-1756.8058j Ohm;
	constant_impedance_C 0.0000-1756.8058j Ohm;
}
object load {
	name bus5616;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.7068-35.2253d kV;
	voltage_B 136.7068-155.2253d kV;
	voltage_C 136.7068+84.7747d kV;
	constant_power_A 75.0667+11.7333j MVA;
	constant_power_B 75.0667+11.7333j MVA;
	constant_power_C 75.0667+11.7333j MVA;
	constant_impedance_A 0.0000-4036.6972j Ohm;
	constant_impedance_B 0.0000-4036.6972j Ohm;
	constant_impedance_C 0.0000-4036.6972j Ohm;
}
object load {
	name bus5627;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8704-32.4915d kV;
	voltage_B 130.8704-152.4915d kV;
	voltage_C 130.8704+87.5085d kV;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus5630;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5549-4.0855d kV;
	voltage_B 132.5549-124.0855d kV;
	voltage_C 132.5549+115.9145d kV;
	constant_impedance_A 0.0000-4201.3889j Ohm;
	constant_impedance_B 0.0000-4201.3889j Ohm;
	constant_impedance_C 0.0000-4201.3889j Ohm;
}
object load {
	name bus5641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3471-26.0471d kV;
	voltage_B 133.3471-146.0471d kV;
	voltage_C 133.3471+93.9529d kV;
	constant_impedance_A 0.0000-8093.6455j Ohm;
	constant_impedance_B 0.0000-8093.6455j Ohm;
	constant_impedance_C 0.0000-8093.6455j Ohm;
}
object load {
	name bus5648;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.3473-13.4517d kV;
	voltage_B 218.3473-133.4517d kV;
	voltage_C 218.3473+106.5483d kV;
	constant_impedance_A 0.0000-1249.9042j Ohm;
	constant_impedance_B 0.0000-1249.9042j Ohm;
	constant_impedance_C 0.0000-1249.9042j Ohm;
}
object load {
	name bus5653;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7968-7.6610d kV;
	voltage_B 132.7968-127.6610d kV;
	voltage_C 132.7968+112.3390d kV;
	constant_power_A 32.1967+2.4267j MVA;
	constant_power_B 32.1967+2.4267j MVA;
	constant_power_C 32.1967+2.4267j MVA;
	constant_impedance_A 0.0000-19206.3492j Ohm;
	constant_impedance_B 0.0000-19206.3492j Ohm;
	constant_impedance_C 0.0000-19206.3492j Ohm;
}
object node {
	name bus5658;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.2739-23.6650d kV;
	voltage_B 223.2739-143.6650d kV;
	voltage_C 223.2739+96.3350d kV;
}
object node {
	name bus5664;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9727+0.9565d kV;
	voltage_B 135.9727-119.0435d kV;
	voltage_C 135.9727+120.9565d kV;
}
object load {
	name bus5666;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8681-10.7440d kV;
	voltage_B 132.8681-130.7440d kV;
	voltage_C 132.8681+109.2560d kV;
	constant_power_A 41.6000+11.5667j MVA;
	constant_power_B 41.6000+11.5667j MVA;
	constant_power_C 41.6000+11.5667j MVA;
	constant_impedance_A 0.0000-13224.0437j Ohm;
	constant_impedance_B 0.0000-13224.0437j Ohm;
	constant_impedance_C 0.0000-13224.0437j Ohm;
}
object load {
	name bus5686;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8915-10.2237d kV;
	voltage_B 130.8915-130.2237d kV;
	voltage_C 130.8915+109.7763d kV;
	constant_power_A 17.4200+6.5333j MVA;
	constant_power_B 17.4200+6.5333j MVA;
	constant_power_C 17.4200+6.5333j MVA;
	constant_impedance_A 0.0000-18333.3333j Ohm;
	constant_impedance_B 0.0000-18333.3333j Ohm;
	constant_impedance_C 0.0000-18333.3333j Ohm;
}
object load {
	name bus5688;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3200-8.0797d kV;
	voltage_B 131.3200-128.0797d kV;
	voltage_C 131.3200+111.9203d kV;
	constant_power_A 4.7067+1.7333j MVA;
	constant_power_B 4.7067+1.7333j MVA;
	constant_power_C 4.7067+1.7333j MVA;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus5691;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8149-45.2268d kV;
	voltage_B 134.8149-165.2268d kV;
	voltage_C 134.8149+74.7732d kV;
	constant_power_A 65.0333-4.7333j MVA;
	constant_power_B 65.0333-4.7333j MVA;
	constant_power_C 65.0333-4.7333j MVA;
	constant_impedance_A 0.0000-3754.8487j Ohm;
	constant_impedance_B 0.0000-3754.8487j Ohm;
	constant_impedance_C 0.0000-3754.8487j Ohm;
}
object load {
	name bus5695;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0689-27.1380d kV;
	voltage_B 133.0689-147.1380d kV;
	voltage_C 133.0689+92.8620d kV;
	constant_power_A 47.6000+6.7667j MVA;
	constant_power_B 47.6000+6.7667j MVA;
	constant_power_C 47.6000+6.7667j MVA;
	constant_impedance_A 0.0000-7149.1876j Ohm;
	constant_impedance_B 0.0000-7149.1876j Ohm;
	constant_impedance_C 0.0000-7149.1876j Ohm;
}
object load {
	name bus5699;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2512-6.5222d kV;
	voltage_B 133.2512-126.5222d kV;
	voltage_C 133.2512+113.4778d kV;
	constant_impedance_A 0.0000-82033.8983j Ohm;
	constant_impedance_B 0.0000-82033.8983j Ohm;
	constant_impedance_C 0.0000-82033.8983j Ohm;
}
object node {
	name bus5709;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.3338-8.5258d kV;
	voltage_B 225.3338-128.5258d kV;
	voltage_C 225.3338+111.4742d kV;
}
object load {
	name bus5712;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6693-4.5781d kV;
	voltage_B 132.6693-124.5781d kV;
	voltage_C 132.6693+115.4219d kV;
	constant_power_A 61.0233+14.8833j MVA;
	constant_power_B 61.0233+14.8833j MVA;
	constant_power_C 61.0233+14.8833j MVA;
	constant_impedance_A 0.0000-17472.9242j Ohm;
	constant_impedance_B 0.0000-17472.9242j Ohm;
	constant_impedance_C 0.0000-17472.9242j Ohm;
}
object load {
	name bus5720;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8175-24.9892d kV;
	voltage_B 132.8175-144.9892d kV;
	voltage_C 132.8175+95.0108d kV;
	constant_power_A 112.5333-5.1333j MVA;
	constant_power_B 112.5333-5.1333j MVA;
	constant_power_C 112.5333-5.1333j MVA;
	constant_impedance_A 0.0000-7719.2982j Ohm;
	constant_impedance_B 0.0000-7719.2982j Ohm;
	constant_impedance_C 0.0000-7719.2982j Ohm;
}
object load {
	name bus5723;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7492-9.6408d kV;
	voltage_B 132.7492-129.6408d kV;
	voltage_C 132.7492+110.3592d kV;
	constant_power_A 47.0667+15.1333j MVA;
	constant_power_B 47.0667+15.1333j MVA;
	constant_power_C 47.0667+15.1333j MVA;
	constant_impedance_A 0.0000-6410.5960j Ohm;
	constant_impedance_B 0.0000-6410.5960j Ohm;
	constant_impedance_C 0.0000-6410.5960j Ohm;
}
object load {
	name bus5735;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.6823-26.9024d kV;
	voltage_B 134.6823-146.9024d kV;
	voltage_C 134.6823+93.0976d kV;
	constant_power_A 53.7667+3.3467j MVA;
	constant_power_B 53.7667+3.3467j MVA;
	constant_power_C 53.7667+3.3467j MVA;
	constant_impedance_A 0.0000-11050.2283j Ohm;
	constant_impedance_B 0.0000-11050.2283j Ohm;
	constant_impedance_C 0.0000-11050.2283j Ohm;
}
object load {
	name bus5738;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7693-10.5443d kV;
	voltage_B 128.7693-130.5443d kV;
	voltage_C 128.7693+109.4557d kV;
	constant_impedance_A 0.0000-5953.2595j Ohm;
	constant_impedance_B 0.0000-5953.2595j Ohm;
	constant_impedance_C 0.0000-5953.2595j Ohm;
}
object load {
	name bus5743;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6429-24.1235d kV;
	voltage_B 133.6429-144.1235d kV;
	voltage_C 133.6429+95.8765d kV;
	constant_impedance_A 0.0000-11308.4112j Ohm;
	constant_impedance_B 0.0000-11308.4112j Ohm;
	constant_impedance_C 0.0000-11308.4112j Ohm;
}
object load {
	name bus5753;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3336-3.2136d kV;
	voltage_B 131.3336-123.2136d kV;
	voltage_C 131.3336+116.7864d kV;
	constant_impedance_A 0.0000-26740.3315j Ohm;
	constant_impedance_B 0.0000-26740.3315j Ohm;
	constant_impedance_C 0.0000-26740.3315j Ohm;
}
object load {
	name bus5764;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4578-25.3356d kV;
	voltage_B 131.4578-145.3356d kV;
	voltage_C 131.4578+94.6644d kV;
	constant_power_A 33.1333+1.4333j MVA;
	constant_power_B 33.1333+1.4333j MVA;
	constant_power_C 33.1333+1.4333j MVA;
	constant_impedance_A 0.0000-13116.5312j Ohm;
	constant_impedance_B 0.0000-13116.5312j Ohm;
	constant_impedance_C 0.0000-13116.5312j Ohm;
}
object node {
	name bus5781;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.0811-11.7545d kV;
	voltage_B 228.0811-131.7545d kV;
	voltage_C 228.0811+108.2455d kV;
}
object load {
	name bus5789;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7235-16.0211d kV;
	voltage_B 127.7235-136.0211d kV;
	voltage_C 127.7235+103.9789d kV;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object load {
	name bus5799;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5940-32.2658d kV;
	voltage_B 132.5940-152.2658d kV;
	voltage_C 132.5940+87.7342d kV;
	constant_impedance_A 0.0000-35072.4638j Ohm;
	constant_impedance_B 0.0000-35072.4638j Ohm;
	constant_impedance_C 0.0000-35072.4638j Ohm;
}
object load {
	name bus5803;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5771-14.0042d kV;
	voltage_B 132.5771-134.0042d kV;
	voltage_C 132.5771+105.9958d kV;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object node {
	name bus5814;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6123-11.8221d kV;
	voltage_B 132.6123-131.8221d kV;
	voltage_C 132.6123+108.1779d kV;
}
object load {
	name bus5836;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1315-12.0279d kV;
	voltage_B 132.1315-132.0279d kV;
	voltage_C 132.1315+107.9721d kV;
	constant_power_A 81.3633+16.3067j MVA;
	constant_power_B 81.3633+16.3067j MVA;
	constant_power_C 81.3633+16.3067j MVA;
	constant_impedance_A 0.0000-8120.8054j Ohm;
	constant_impedance_B 0.0000-8120.8054j Ohm;
	constant_impedance_C 0.0000-8120.8054j Ohm;
}
object load {
	name bus5837;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.7410-10.1488d kV;
	voltage_B 223.7410-130.1488d kV;
	voltage_C 223.7410+109.8512d kV;
	constant_impedance_A 0.0000-1093.5464j Ohm;
	constant_impedance_B 0.0000-1093.5464j Ohm;
	constant_impedance_C 0.0000-1093.5464j Ohm;
}
object load {
	name bus5853;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4520-7.4646d kV;
	voltage_B 132.4520-127.4646d kV;
	voltage_C 132.4520+112.5354d kV;
	constant_power_A 40.8333+12.9667j MVA;
	constant_power_B 40.8333+12.9667j MVA;
	constant_power_C 40.8333+12.9667j MVA;
	constant_impedance_A 0.0000-57619.0476j Ohm;
	constant_impedance_B 0.0000-57619.0476j Ohm;
	constant_impedance_C 0.0000-57619.0476j Ohm;
}
object node {
	name bus5856;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8967-11.6154d kV;
	voltage_B 131.8967-131.6154d kV;
	voltage_C 131.8967+108.3846d kV;
}
object load {
	name bus5857;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3415-21.0711d kV;
	voltage_B 134.3415-141.0711d kV;
	voltage_C 134.3415+98.9289d kV;
	constant_power_A 26.1300+7.0667j MVA;
	constant_power_B 26.1300+7.0667j MVA;
	constant_power_C 26.1300+7.0667j MVA;
	constant_impedance_A 0.0000-49896.9072j Ohm;
	constant_impedance_B 0.0000-49896.9072j Ohm;
	constant_impedance_C 0.0000-49896.9072j Ohm;
}
object node {
	name bus5881;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3500-10.3956d kV;
	voltage_B 135.3500-130.3956d kV;
	voltage_C 135.3500+109.6044d kV;
}
object load {
	name bus5891;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6680-12.1085d kV;
	voltage_B 131.6680-132.1085d kV;
	voltage_C 131.6680+107.8915d kV;
	constant_power_A 4.6733+1.8333j MVA;
	constant_power_B 4.6733+1.8333j MVA;
	constant_power_C 4.6733+1.8333j MVA;
	constant_impedance_A 0.0000-14666.6667j Ohm;
	constant_impedance_B 0.0000-14666.6667j Ohm;
	constant_impedance_C 0.0000-14666.6667j Ohm;
}
object load {
	name bus5907;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9763-8.4773d kV;
	voltage_B 132.9763-128.4773d kV;
	voltage_C 132.9763+111.5227d kV;
	constant_power_A 62.0333+4.9333j MVA;
	constant_power_B 62.0333+4.9333j MVA;
	constant_power_C 62.0333+4.9333j MVA;
	constant_impedance_A 0.0000-2800.9259j Ohm;
	constant_impedance_B 0.0000-2800.9259j Ohm;
	constant_impedance_C 0.0000-2800.9259j Ohm;
}
object load {
	name bus5918;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7952-25.7877d kV;
	voltage_B 133.7952-145.7877d kV;
	voltage_C 133.7952+94.2123d kV;
	constant_power_A 24.6100+5.4700j MVA;
	constant_power_B 24.6100+5.4700j MVA;
	constant_power_C 24.6100+5.4700j MVA;
	constant_impedance_A 0.0000-3069.1186j Ohm;
	constant_impedance_B 0.0000-3069.1186j Ohm;
	constant_impedance_C 0.0000-3069.1186j Ohm;
}
object load {
	name bus5926;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1708-47.9206d kV;
	voltage_B 136.1708-167.9206d kV;
	voltage_C 136.1708+72.0794d kV;
	constant_impedance_A 0.0000-12160.8040j Ohm;
	constant_impedance_B 0.0000-12160.8040j Ohm;
	constant_impedance_C 0.0000-12160.8040j Ohm;
}
object load {
	name bus5935;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.2763-22.1448d kV;
	voltage_B 135.2763-142.1448d kV;
	voltage_C 135.2763+97.8552d kV;
	constant_impedance_A 0.0000-8417.3913j Ohm;
	constant_impedance_B 0.0000-8417.3913j Ohm;
	constant_impedance_C 0.0000-8417.3913j Ohm;
}
object node {
	name bus5940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8371-14.5822d kV;
	voltage_B 130.8371-134.5822d kV;
	voltage_C 130.8371+105.4178d kV;
}
object load {
	name bus5944;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5901-25.8727d kV;
	voltage_B 134.5901-145.8727d kV;
	voltage_C 134.5901+94.1273d kV;
	constant_power_A 23.9600+7.2333j MVA;
	constant_power_B 23.9600+7.2333j MVA;
	constant_power_C 23.9600+7.2333j MVA;
	constant_impedance_A 0.0000-5025.9605j Ohm;
	constant_impedance_B 0.0000-5025.9605j Ohm;
	constant_impedance_C 0.0000-5025.9605j Ohm;
}
object load {
	name bus5957;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2594-16.2099d kV;
	voltage_B 130.2594-136.2099d kV;
	voltage_C 130.2594+103.7901d kV;
	constant_power_A 69.3533+12.2000j MVA;
	constant_power_B 69.3533+12.2000j MVA;
	constant_power_C 69.3533+12.2000j MVA;
	constant_impedance_A 0.0000-13633.8028j Ohm;
	constant_impedance_B 0.0000-13633.8028j Ohm;
	constant_impedance_C 0.0000-13633.8028j Ohm;
}
object node {
	name bus5971;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.7629+4.9385d kV;
	voltage_B 234.7629-115.0615d kV;
	voltage_C 234.7629+124.9385d kV;
}
object node {
	name bus5983;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8794-14.8869d kV;
	voltage_B 233.8794-134.8869d kV;
	voltage_C 233.8794+105.1131d kV;
}
object load {
	name bus5987;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6945-13.9375d kV;
	voltage_B 131.6945-133.9375d kV;
	voltage_C 131.6945+106.0625d kV;
	constant_power_A 8.0133+0.5600j MVA;
	constant_power_B 8.0133+0.5600j MVA;
	constant_power_C 8.0133+0.5600j MVA;
	constant_impedance_A 0.0000-12039.8010j Ohm;
	constant_impedance_B 0.0000-12039.8010j Ohm;
	constant_impedance_C 0.0000-12039.8010j Ohm;
}
object load {
	name bus5990;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9520-10.2186d kV;
	voltage_B 129.9520-130.2186d kV;
	voltage_C 129.9520+109.7814d kV;
	constant_impedance_A 0.0000-10684.3267j Ohm;
	constant_impedance_B 0.0000-10684.3267j Ohm;
	constant_impedance_C 0.0000-10684.3267j Ohm;
}
object load {
	name bus5993;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5459-11.0003d kV;
	voltage_B 132.5459-131.0003d kV;
	voltage_C 132.5459+108.9997d kV;
	constant_impedance_A 0.0000-17600.0000j Ohm;
	constant_impedance_B 0.0000-17600.0000j Ohm;
	constant_impedance_C 0.0000-17600.0000j Ohm;
}
object node {
	name bus5994;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7239-15.4207d kV;
	voltage_B 130.7239-135.4207d kV;
	voltage_C 130.7239+104.5793d kV;
}
object load {
	name bus6010;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.3499-23.1281d kV;
	voltage_B 137.3499-143.1281d kV;
	voltage_C 137.3499+96.8719d kV;
	constant_impedance_A 0.0000-35851.8519j Ohm;
	constant_impedance_B 0.0000-35851.8519j Ohm;
	constant_impedance_C 0.0000-35851.8519j Ohm;
}
object load {
	name bus6031;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2974-15.7514d kV;
	voltage_B 132.2974-135.7514d kV;
	voltage_C 132.2974+104.2486d kV;
	constant_impedance_A 0.0000-21801.8018j Ohm;
	constant_impedance_B 0.0000-21801.8018j Ohm;
	constant_impedance_C 0.0000-21801.8018j Ohm;
}
object node {
	name bus6036;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.9889-0.8997d kV;
	voltage_B 228.9889-120.8997d kV;
	voltage_C 228.9889+119.1003d kV;
}
object load {
	name bus6041;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1761-47.9209d kV;
	voltage_B 136.1761-167.9209d kV;
	voltage_C 136.1761+72.0791d kV;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus6053;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.4011-26.5922d kV;
	voltage_B 134.4011-146.5922d kV;
	voltage_C 134.4011+93.4078d kV;
	constant_power_A 137.3667+26.4333j MVA;
	constant_power_B 137.3667+26.4333j MVA;
	constant_power_C 137.3667+26.4333j MVA;
	constant_impedance_A 0.0000-6261.3195j Ohm;
	constant_impedance_B 0.0000-6261.3195j Ohm;
	constant_impedance_C 0.0000-6261.3195j Ohm;
}
object load {
	name bus6071;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5549-16.3403d kV;
	voltage_B 131.5549-136.3403d kV;
	voltage_C 131.5549+103.6597d kV;
	constant_power_A 54.5000+11.8667j MVA;
	constant_power_B 54.5000+11.8667j MVA;
	constant_power_C 54.5000+11.8667j MVA;
	constant_impedance_A 0.0000-10544.6623j Ohm;
	constant_impedance_B 0.0000-10544.6623j Ohm;
	constant_impedance_C 0.0000-10544.6623j Ohm;
}
object load {
	name bus6101;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4198-10.8586d kV;
	voltage_B 130.4198-130.8586d kV;
	voltage_C 130.4198+109.1414d kV;
	constant_power_A 34.3333+13.4000j MVA;
	constant_power_B 34.3333+13.4000j MVA;
	constant_power_C 34.3333+13.4000j MVA;
	constant_impedance_A 0.0000-42831.8584j Ohm;
	constant_impedance_B 0.0000-42831.8584j Ohm;
	constant_impedance_C 0.0000-42831.8584j Ohm;
}
object load {
	name bus6104;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1815-12.0764d kV;
	voltage_B 134.1815-132.0764d kV;
	voltage_C 134.1815+107.9236d kV;
	constant_power_A 31.0400+1.6633j MVA;
	constant_power_B 31.0400+1.6633j MVA;
	constant_power_C 31.0400+1.6633j MVA;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object load {
	name bus6110;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2406-35.9453d kV;
	voltage_B 134.2406-155.9453d kV;
	voltage_C 134.2406+84.0547d kV;
	constant_power_A 26.1967+5.3333j MVA;
	constant_power_B 26.1967+5.3333j MVA;
	constant_power_C 26.1967+5.3333j MVA;
	constant_impedance_A 0.0000-25882.3529j Ohm;
	constant_impedance_B 0.0000-25882.3529j Ohm;
	constant_impedance_C 0.0000-25882.3529j Ohm;
}
object load {
	name bus6112;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0895-9.3064d kV;
	voltage_B 130.0895-129.3064d kV;
	voltage_C 130.0895+110.6936d kV;
	constant_power_A 15.0933+5.0900j MVA;
	constant_power_B 15.0933+5.0900j MVA;
	constant_power_C 15.0933+5.0900j MVA;
	constant_impedance_A 0.0000-6142.1320j Ohm;
	constant_impedance_B 0.0000-6142.1320j Ohm;
	constant_impedance_C 0.0000-6142.1320j Ohm;
}
object load {
	name bus6114;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2116-10.2988d kV;
	voltage_B 133.2116-130.2988d kV;
	voltage_C 133.2116+109.7012d kV;
	constant_impedance_A 0.0000-5512.5285j Ohm;
	constant_impedance_B 0.0000-5512.5285j Ohm;
	constant_impedance_C 0.0000-5512.5285j Ohm;
}
object load {
	name bus6115;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6345-11.2737d kV;
	voltage_B 130.6345-131.2737d kV;
	voltage_C 130.6345+108.7263d kV;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object load {
	name bus6119;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9837-15.9959d kV;
	voltage_B 131.9837-135.9959d kV;
	voltage_C 131.9837+104.0041d kV;
	constant_power_A 73.7500+24.1867j MVA;
	constant_power_B 73.7500+24.1867j MVA;
	constant_power_C 73.7500+24.1867j MVA;
	constant_impedance_A 0.0000-5880.9235j Ohm;
	constant_impedance_B 0.0000-5880.9235j Ohm;
	constant_impedance_C 0.0000-5880.9235j Ohm;
}
object load {
	name bus6146;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6209-12.0800d kV;
	voltage_B 130.6209-132.0800d kV;
	voltage_C 130.6209+107.9200d kV;
	constant_impedance_A 0.0000-15365.0794j Ohm;
	constant_impedance_B 0.0000-15365.0794j Ohm;
	constant_impedance_C 0.0000-15365.0794j Ohm;
}
object load {
	name bus6151;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1473-24.0135d kV;
	voltage_B 131.1473-144.0135d kV;
	voltage_C 131.1473+95.9865d kV;
	constant_power_A 20.2233+11.0667j MVA;
	constant_power_B 20.2233+11.0667j MVA;
	constant_power_C 20.2233+11.0667j MVA;
	constant_impedance_A 0.0000-156129.0323j Ohm;
	constant_impedance_B 0.0000-156129.0323j Ohm;
	constant_impedance_C 0.0000-156129.0323j Ohm;
}
object node {
	name bus6153;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.7850-14.9007d kV;
	voltage_B 216.7850-134.9007d kV;
	voltage_C 216.7850+105.0993d kV;
}
object load {
	name bus6163;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6180-21.9592d kV;
	voltage_B 131.6180-141.9592d kV;
	voltage_C 131.6180+98.0408d kV;
	constant_impedance_A 0.0000-9758.0645j Ohm;
	constant_impedance_B 0.0000-9758.0645j Ohm;
	constant_impedance_C 0.0000-9758.0645j Ohm;
}
object node {
	name bus6168;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1413-13.4383d kV;
	voltage_B 132.1413-133.4383d kV;
	voltage_C 132.1413+106.5617d kV;
}
object load {
	name bus6178;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1287-24.6022d kV;
	voltage_B 132.1287-144.6022d kV;
	voltage_C 132.1287+95.3978d kV;
	constant_power_A 30.3333+9.4667j MVA;
	constant_power_B 30.3333+9.4667j MVA;
	constant_power_C 30.3333+9.4667j MVA;
	constant_impedance_A 0.0000-4578.9972j Ohm;
	constant_impedance_B 0.0000-4578.9972j Ohm;
	constant_impedance_C 0.0000-4578.9972j Ohm;
}
object load {
	name bus6194;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3463-16.3290d kV;
	voltage_B 130.3463-136.3290d kV;
	voltage_C 130.3463+103.6710d kV;
	constant_impedance_A 0.0000-15414.0127j Ohm;
	constant_impedance_B 0.0000-15414.0127j Ohm;
	constant_impedance_C 0.0000-15414.0127j Ohm;
}
object load {
	name bus6199;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.3281-12.5991d kV;
	voltage_B 235.3281-132.5991d kV;
	voltage_C 235.3281+107.4009d kV;
	constant_power_A -1.6067-0.2933j MVA;
	constant_power_B -1.6067-0.2933j MVA;
	constant_power_C -1.6067-0.2933j MVA;
	constant_impedance_A 0.0000-642.2059j Ohm;
	constant_impedance_B 0.0000-642.2059j Ohm;
	constant_impedance_C 0.0000-642.2059j Ohm;
}
object load {
	name bus6203;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9418-27.3537d kV;
	voltage_B 135.9418-147.3537d kV;
	voltage_C 135.9418+92.6463d kV;
	constant_power_A 4.6733+1.8667j MVA;
	constant_power_B 4.6733+1.8667j MVA;
	constant_power_C 4.6733+1.8667j MVA;
	constant_impedance_A 0.0000-20683.7607j Ohm;
	constant_impedance_B 0.0000-20683.7607j Ohm;
	constant_impedance_C 0.0000-20683.7607j Ohm;
}
object load {
	name bus6206;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6403+0.0396d kV;
	voltage_B 227.6403-119.9604d kV;
	voltage_C 227.6403+120.0396d kV;
	constant_power_A -2.5400-0.8400j MVA;
	constant_power_B -2.5400-0.8400j MVA;
	constant_power_C -2.5400-0.8400j MVA;
	constant_impedance_A 0.0000-4349.6604j Ohm;
	constant_impedance_B 0.0000-4349.6604j Ohm;
	constant_impedance_C 0.0000-4349.6604j Ohm;
}
object load {
	name bus6219;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3149-12.7468d kV;
	voltage_B 131.3149-132.7468d kV;
	voltage_C 131.3149+107.2532d kV;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus6220;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0407-22.9317d kV;
	voltage_B 134.0407-142.9317d kV;
	voltage_C 134.0407+97.0683d kV;
	constant_power_A 77.3000+9.2000j MVA;
	constant_power_B 77.3000+9.2000j MVA;
	constant_power_C 77.3000+9.2000j MVA;
	constant_impedance_A 0.0000-134444.4444j Ohm;
	constant_impedance_B 0.0000-134444.4444j Ohm;
	constant_impedance_C 0.0000-134444.4444j Ohm;
}
object load {
	name bus6224;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.5127-12.9072d kV;
	voltage_B 219.5127-132.9072d kV;
	voltage_C 219.5127+107.0928d kV;
	constant_impedance_A 0.0000-2447.8399j Ohm;
	constant_impedance_B 0.0000-2447.8399j Ohm;
	constant_impedance_C 0.0000-2447.8399j Ohm;
}
object load {
	name bus6231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3690-8.0325d kV;
	voltage_B 131.3690-128.0325d kV;
	voltage_C 131.3690+111.9675d kV;
	constant_impedance_A 0.0000-4208.6957j Ohm;
	constant_impedance_B 0.0000-4208.6957j Ohm;
	constant_impedance_C 0.0000-4208.6957j Ohm;
}
object load {
	name bus6232;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4713-25.7945d kV;
	voltage_B 132.4713-145.7945d kV;
	voltage_C 132.4713+94.2055d kV;
	constant_power_A 16.4167+4.0000j MVA;
	constant_power_B 16.4167+4.0000j MVA;
	constant_power_C 16.4167+4.0000j MVA;
	constant_impedance_A 0.0000-6648.3516j Ohm;
	constant_impedance_B 0.0000-6648.3516j Ohm;
	constant_impedance_C 0.0000-6648.3516j Ohm;
}
object load {
	name bus6240;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6317-34.2425d kV;
	voltage_B 136.6317-154.2425d kV;
	voltage_C 136.6317+85.7575d kV;
	constant_impedance_A 0.0000-7670.3645j Ohm;
	constant_impedance_B 0.0000-7670.3645j Ohm;
	constant_impedance_C 0.0000-7670.3645j Ohm;
}
object load {
	name bus6246;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.4279-36.4130d kV;
	voltage_B 229.4279-156.4130d kV;
	voltage_C 229.4279+83.5870d kV;
	constant_power_A 589.9800-117.9833j MVA;
	constant_power_B 589.9800-117.9833j MVA;
	constant_power_C 589.9800-117.9833j MVA;
	constant_impedance_A 0.0000-2307.0778j Ohm;
	constant_impedance_B 0.0000-2307.0778j Ohm;
	constant_impedance_C 0.0000-2307.0778j Ohm;
}
object load {
	name bus6252;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6059-29.8856d kV;
	voltage_B 129.6059-149.8856d kV;
	voltage_C 129.6059+90.1144d kV;
	constant_power_A 54.9000+14.8333j MVA;
	constant_power_B 54.9000+14.8333j MVA;
	constant_power_C 54.9000+14.8333j MVA;
	constant_impedance_A 0.0000-13188.0109j Ohm;
	constant_impedance_B 0.0000-13188.0109j Ohm;
	constant_impedance_C 0.0000-13188.0109j Ohm;
}
object load {
	name bus6253;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5017-25.7536d kV;
	voltage_B 132.5017-145.7536d kV;
	voltage_C 132.5017+94.2464d kV;
	constant_power_A 42.9333+9.7667j MVA;
	constant_power_B 42.9333+9.7667j MVA;
	constant_power_C 42.9333+9.7667j MVA;
	constant_impedance_A 0.0000-1810.0224j Ohm;
	constant_impedance_B 0.0000-1810.0224j Ohm;
	constant_impedance_C 0.0000-1810.0224j Ohm;
}
object load {
	name bus6267;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2491-24.3945d kV;
	voltage_B 132.2491-144.3945d kV;
	voltage_C 132.2491+95.6055d kV;
	constant_power_A 30.4333+6.0333j MVA;
	constant_power_B 30.4333+6.0333j MVA;
	constant_power_C 30.4333+6.0333j MVA;
	constant_impedance_A 0.0000-15868.8525j Ohm;
	constant_impedance_B 0.0000-15868.8525j Ohm;
	constant_impedance_C 0.0000-15868.8525j Ohm;
}
object load {
	name bus6271;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9359-20.1044d kV;
	voltage_B 133.9359-140.1044d kV;
	voltage_C 133.9359+99.8956d kV;
	constant_power_A 1.2333+0.8667j MVA;
	constant_power_B 1.2333+0.8667j MVA;
	constant_power_C 1.2333+0.8667j MVA;
	constant_impedance_A 0.0000-10876.4045j Ohm;
	constant_impedance_B 0.0000-10876.4045j Ohm;
	constant_impedance_C 0.0000-10876.4045j Ohm;
}
object load {
	name bus6290;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9629-12.8293d kV;
	voltage_B 134.9629-132.8293d kV;
	voltage_C 134.9629+107.1707d kV;
	constant_power_A 15.8833+6.8000j MVA;
	constant_power_B 15.8833+6.8000j MVA;
	constant_power_C 15.8833+6.8000j MVA;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object node {
	name bus6291;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1737-23.8403d kV;
	voltage_B 132.1737-143.8403d kV;
	voltage_C 132.1737+96.1597d kV;
}
object load {
	name bus6306;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.8263-24.2979d kV;
	voltage_B 136.8263-144.2979d kV;
	voltage_C 136.8263+95.7021d kV;
	constant_impedance_A 0.0000-22723.0047j Ohm;
	constant_impedance_B 0.0000-22723.0047j Ohm;
	constant_impedance_C 0.0000-22723.0047j Ohm;
}
object load {
	name bus6308;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6904-25.5455d kV;
	voltage_B 132.6904-145.5455d kV;
	voltage_C 132.6904+94.4545d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus6313;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3220-23.9157d kV;
	voltage_B 131.3220-143.9157d kV;
	voltage_C 131.3220+96.0843d kV;
	constant_power_A 16.3167+4.9667j MVA;
	constant_power_B 16.3167+4.9667j MVA;
	constant_power_C 16.3167+4.9667j MVA;
	constant_impedance_A 0.0000-11980.1980j Ohm;
	constant_impedance_B 0.0000-11980.1980j Ohm;
	constant_impedance_C 0.0000-11980.1980j Ohm;
}
object node {
	name bus6331;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6449-0.8459d kV;
	voltage_B 133.6449-120.8459d kV;
	voltage_C 133.6449+119.1541d kV;
}
object node {
	name bus6332;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9193-11.2593d kV;
	voltage_B 134.9193-131.2593d kV;
	voltage_C 134.9193+108.7407d kV;
}
object load {
	name bus6337;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.3000-9.6632d kV;
	voltage_B 239.3000-129.6632d kV;
	voltage_C 239.3000+110.3368d kV;
	constant_impedance_A 0.0000-17481.8402j Ohm;
	constant_impedance_B 0.0000-17481.8402j Ohm;
	constant_impedance_C 0.0000-17481.8402j Ohm;
}
object node {
	name bus6351;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.2028-16.1950d kV;
	voltage_B 135.2028-136.1950d kV;
	voltage_C 135.2028+103.8050d kV;
}
object load {
	name bus6357;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.2959-24.7871d kV;
	voltage_B 125.2959-144.7871d kV;
	voltage_C 125.2959+95.2129d kV;
	constant_power_A 143.6000+35.9667j MVA;
	constant_power_B 143.6000+35.9667j MVA;
	constant_power_C 143.6000+35.9667j MVA;
	constant_impedance_A 0.0000-4158.0756j Ohm;
	constant_impedance_B 0.0000-4158.0756j Ohm;
	constant_impedance_C 0.0000-4158.0756j Ohm;
}
object node {
	name bus6368;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5849-8.2973d kV;
	voltage_B 132.5849-128.2973d kV;
	voltage_C 132.5849+111.7027d kV;
}
object load {
	name bus6371;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8903-0.8346d kV;
	voltage_B 132.8903-120.8346d kV;
	voltage_C 132.8903+119.1654d kV;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object node {
	name bus6376;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9505-0.3040d kV;
	voltage_B 132.9505-120.3040d kV;
	voltage_C 132.9505+119.6960d kV;
}
object load {
	name bus6382;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3528-9.6534d kV;
	voltage_B 132.3528-129.6534d kV;
	voltage_C 132.3528+110.3466d kV;
	constant_power_A 25.1433+3.4967j MVA;
	constant_power_B 25.1433+3.4967j MVA;
	constant_power_C 25.1433+3.4967j MVA;
	constant_impedance_A 0.0000-6118.8369j Ohm;
	constant_impedance_B 0.0000-6118.8369j Ohm;
	constant_impedance_C 0.0000-6118.8369j Ohm;
}
object load {
	name bus6384;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4728-1.6501d kV;
	voltage_B 132.4728-121.6501d kV;
	voltage_C 132.4728+118.3499d kV;
	constant_power_A 53.3000+15.8000j MVA;
	constant_power_B 53.3000+15.8000j MVA;
	constant_power_C 53.3000+15.8000j MVA;
	constant_impedance_A 0.0000-13260.2740j Ohm;
	constant_impedance_B 0.0000-13260.2740j Ohm;
	constant_impedance_C 0.0000-13260.2740j Ohm;
}
object load {
	name bus6405;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1259-16.0520d kV;
	voltage_B 129.1259-136.0520d kV;
	voltage_C 129.1259+103.9480d kV;
	constant_power_A 25.4933+6.6000j MVA;
	constant_power_B 25.4933+6.6000j MVA;
	constant_power_C 25.4933+6.6000j MVA;
	constant_impedance_A 0.0000-8946.3956j Ohm;
	constant_impedance_B 0.0000-8946.3956j Ohm;
	constant_impedance_C 0.0000-8946.3956j Ohm;
}
object load {
	name bus6416;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6565-9.5443d kV;
	voltage_B 132.6565-129.5443d kV;
	voltage_C 132.6565+110.4557d kV;
	constant_power_A 22.5567+5.4667j MVA;
	constant_power_B 22.5567+5.4667j MVA;
	constant_power_C 22.5567+5.4667j MVA;
	constant_impedance_A 0.0000-13081.0811j Ohm;
	constant_impedance_B 0.0000-13081.0811j Ohm;
	constant_impedance_C 0.0000-13081.0811j Ohm;
}
object load {
	name bus6426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0019+1.5251d kV;
	voltage_B 134.0019-118.4749d kV;
	voltage_C 134.0019+121.5251d kV;
	constant_power_A 3.4033+1.2667j MVA;
	constant_power_B 3.4033+1.2667j MVA;
	constant_power_C 3.4033+1.2667j MVA;
	constant_impedance_A 0.0000-10521.7391j Ohm;
	constant_impedance_B 0.0000-10521.7391j Ohm;
	constant_impedance_C 0.0000-10521.7391j Ohm;
}
object load {
	name bus6427;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.4396-13.1232d kV;
	voltage_B 220.4396-133.1232d kV;
	voltage_C 220.4396+106.8768d kV;
	constant_power_A 27.7300+7.6333j MVA;
	constant_power_B 27.7300+7.6333j MVA;
	constant_power_C 27.7300+7.6333j MVA;
	constant_impedance_A 0.0000-5066.6667j Ohm;
	constant_impedance_B 0.0000-5066.6667j Ohm;
	constant_impedance_C 0.0000-5066.6667j Ohm;
}
object node {
	name bus6429;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0436-18.3435d kV;
	voltage_B 132.0436-138.3435d kV;
	voltage_C 132.0436+101.6565d kV;
}
object load {
	name bus6430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6463-28.9288d kV;
	voltage_B 133.6463-148.9288d kV;
	voltage_C 133.6463+91.0712d kV;
	constant_impedance_A 0.0000-8026.5340j Ohm;
	constant_impedance_B 0.0000-8026.5340j Ohm;
	constant_impedance_C 0.0000-8026.5340j Ohm;
}
object load {
	name bus6450;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.3124-10.9339d kV;
	voltage_B 128.3124-130.9339d kV;
	voltage_C 128.3124+109.0661d kV;
	constant_power_A 1.8367+0.7000j MVA;
	constant_power_B 1.8367+0.7000j MVA;
	constant_power_C 1.8367+0.7000j MVA;
	constant_impedance_A 0.0000-25208.3333j Ohm;
	constant_impedance_B 0.0000-25208.3333j Ohm;
	constant_impedance_C 0.0000-25208.3333j Ohm;
}
object load {
	name bus6455;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8776-22.0565d kV;
	voltage_B 131.8776-142.0565d kV;
	voltage_C 131.8776+97.9435d kV;
	constant_power_A 6.8400+4.4333j MVA;
	constant_power_B 6.8400+4.4333j MVA;
	constant_power_C 6.8400+4.4333j MVA;
	constant_impedance_A 0.0000-284705.8824j Ohm;
	constant_impedance_B 0.0000-284705.8824j Ohm;
	constant_impedance_C 0.0000-284705.8824j Ohm;
}
object load {
	name bus6472;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4542-24.0045d kV;
	voltage_B 132.4542-144.0045d kV;
	voltage_C 132.4542+95.9955d kV;
	constant_impedance_A 0.0000-4874.1188j Ohm;
	constant_impedance_B 0.0000-4874.1188j Ohm;
	constant_impedance_C 0.0000-4874.1188j Ohm;
}
object node {
	name bus6474;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3456-7.8087d kV;
	voltage_B 135.3456-127.8087d kV;
	voltage_C 135.3456+112.1913d kV;
}
object load {
	name bus6475;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2178-8.7020d kV;
	voltage_B 225.2178-128.7020d kV;
	voltage_C 225.2178+111.2980d kV;
	constant_impedance_A 0.0000-968.8209j Ohm;
	constant_impedance_B 0.0000-968.8209j Ohm;
	constant_impedance_C 0.0000-968.8209j Ohm;
}
object load {
	name bus6478;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5575-14.3905d kV;
	voltage_B 128.5575-134.3905d kV;
	voltage_C 128.5575+105.6095d kV;
	constant_power_A 47.0667+11.6000j MVA;
	constant_power_B 47.0667+11.6000j MVA;
	constant_power_C 47.0667+11.6000j MVA;
	constant_impedance_A 0.0000-20421.9409j Ohm;
	constant_impedance_B 0.0000-20421.9409j Ohm;
	constant_impedance_C 0.0000-20421.9409j Ohm;
}
object load {
	name bus6486;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1831-3.9898d kV;
	voltage_B 133.1831-123.9898d kV;
	voltage_C 133.1831+116.0102d kV;
	constant_power_A 10.5800+5.8000j MVA;
	constant_power_B 10.5800+5.8000j MVA;
	constant_power_C 10.5800+5.8000j MVA;
	constant_impedance_A 0.0000-54382.0225j Ohm;
	constant_impedance_B 0.0000-54382.0225j Ohm;
	constant_impedance_C 0.0000-54382.0225j Ohm;
}
object load {
	name bus6495;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4863-21.7681d kV;
	voltage_B 132.4863-141.7681d kV;
	voltage_C 132.4863+98.2319d kV;
	constant_power_A 16.5533+4.1000j MVA;
	constant_power_B 16.5533+4.1000j MVA;
	constant_power_C 16.5533+4.1000j MVA;
	constant_impedance_A 0.0000-22000.0000j Ohm;
	constant_impedance_B 0.0000-22000.0000j Ohm;
	constant_impedance_C 0.0000-22000.0000j Ohm;
}
object load {
	name bus6510;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3829-26.3388d kV;
	voltage_B 133.3829-146.3388d kV;
	voltage_C 133.3829+93.6612d kV;
	constant_power_A 29.4000+8.9000j MVA;
	constant_power_B 29.4000+8.9000j MVA;
	constant_power_C 29.4000+8.9000j MVA;
	constant_impedance_A 0.0000-5432.0988j Ohm;
	constant_impedance_B 0.0000-5432.0988j Ohm;
	constant_impedance_C 0.0000-5432.0988j Ohm;
}
object node {
	name bus6516;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6794-3.6019d kV;
	voltage_B 133.6794-123.6019d kV;
	voltage_C 133.6794+116.3981d kV;
}
object load {
	name bus6521;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9425-4.7384d kV;
	voltage_B 132.9425-124.7384d kV;
	voltage_C 132.9425+115.2616d kV;
	constant_impedance_A 0.0000-21043.4783j Ohm;
	constant_impedance_B 0.0000-21043.4783j Ohm;
	constant_impedance_C 0.0000-21043.4783j Ohm;
}
object load {
	name bus6532;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6358-31.4354d kV;
	voltage_B 136.6358-151.4354d kV;
	voltage_C 136.6358+88.5646d kV;
	constant_power_A 40.2300+6.0333j MVA;
	constant_power_B 40.2300+6.0333j MVA;
	constant_power_C 40.2300+6.0333j MVA;
	constant_impedance_A 0.0000-3130.6598j Ohm;
	constant_impedance_B 0.0000-3130.6598j Ohm;
	constant_impedance_C 0.0000-3130.6598j Ohm;
}
object node {
	name bus6552;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2150-21.1409d kV;
	voltage_B 133.2150-141.1409d kV;
	voltage_C 133.2150+98.8591d kV;
}
object load {
	name bus6555;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.3422-43.6934d kV;
	voltage_B 221.3422-163.6934d kV;
	voltage_C 221.3422+76.3066d kV;
	constant_power_A -12.6033-7.2133j MVA;
	constant_power_B -12.6033-7.2133j MVA;
	constant_power_C -12.6033-7.2133j MVA;
	constant_impedance_A 0.0000-1732.1976j Ohm;
	constant_impedance_B 0.0000-1732.1976j Ohm;
	constant_impedance_C 0.0000-1732.1976j Ohm;
}
object load {
	name bus6556;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6288-12.6796d kV;
	voltage_B 133.6288-132.6796d kV;
	voltage_C 133.6288+107.3204d kV;
	constant_impedance_A 0.0000-10498.9154j Ohm;
	constant_impedance_B 0.0000-10498.9154j Ohm;
	constant_impedance_C 0.0000-10498.9154j Ohm;
}
object load {
	name bus6563;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1761-24.6497d kV;
	voltage_B 132.1761-144.6497d kV;
	voltage_C 132.1761+95.3503d kV;
	constant_impedance_A 0.0000-5413.8702j Ohm;
	constant_impedance_B 0.0000-5413.8702j Ohm;
	constant_impedance_C 0.0000-5413.8702j Ohm;
}
object load {
	name bus6565;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2869-7.2480d kV;
	voltage_B 131.2869-127.2480d kV;
	voltage_C 131.2869+112.7520d kV;
	constant_impedance_A 0.0000-11950.6173j Ohm;
	constant_impedance_B 0.0000-11950.6173j Ohm;
	constant_impedance_C 0.0000-11950.6173j Ohm;
}
object load {
	name bus6570;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8043-20.7664d kV;
	voltage_B 132.8043-140.7664d kV;
	voltage_C 132.8043+99.2336d kV;
	constant_impedance_A 0.0000-1492.4453j Ohm;
	constant_impedance_B 0.0000-1492.4453j Ohm;
	constant_impedance_C 0.0000-1492.4453j Ohm;
}
object load {
	name bus6581;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.8145-2.4474d kV;
	voltage_B 228.8145-122.4474d kV;
	voltage_C 228.8145+117.5526d kV;
	constant_power_A 51.2667+7.8000j MVA;
	constant_power_B 51.2667+7.8000j MVA;
	constant_power_C 51.2667+7.8000j MVA;
	constant_impedance_A 0.0000-1645.9592j Ohm;
	constant_impedance_B 0.0000-1645.9592j Ohm;
	constant_impedance_C 0.0000-1645.9592j Ohm;
}
object load {
	name bus6612;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1093-31.7014d kV;
	voltage_B 133.1093-151.7014d kV;
	voltage_C 133.1093+88.2986d kV;
	constant_power_A 13.7133+5.0833j MVA;
	constant_power_B 13.7133+5.0833j MVA;
	constant_power_C 13.7133+5.0833j MVA;
	constant_impedance_A 0.0000-12222.2222j Ohm;
	constant_impedance_B 0.0000-12222.2222j Ohm;
	constant_impedance_C 0.0000-12222.2222j Ohm;
}
object load {
	name bus6616;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7144-15.9041d kV;
	voltage_B 132.7144-135.9041d kV;
	voltage_C 132.7144+104.0959d kV;
	constant_impedance_A 0.0000-15816.9935j Ohm;
	constant_impedance_B 0.0000-15816.9935j Ohm;
	constant_impedance_C 0.0000-15816.9935j Ohm;
}
object load {
	name bus6619;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4028-15.3856d kV;
	voltage_B 133.4028-135.3856d kV;
	voltage_C 133.4028+104.6144d kV;
	constant_impedance_A 0.0000-4536.0825j Ohm;
	constant_impedance_B 0.0000-4536.0825j Ohm;
	constant_impedance_C 0.0000-4536.0825j Ohm;
}
object load {
	name bus6624;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.2730+4.2608d kV;
	voltage_B 232.2730-115.7392d kV;
	voltage_C 232.2730+124.2608d kV;
	constant_power_A -12.4433-3.9600j MVA;
	constant_power_B -12.4433-3.9600j MVA;
	constant_power_C -12.4433-3.9600j MVA;
	constant_impedance_A 0.0000-994.6274j Ohm;
	constant_impedance_B 0.0000-994.6274j Ohm;
	constant_impedance_C 0.0000-994.6274j Ohm;
}
object load {
	name bus6629;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9292-11.4001d kV;
	voltage_B 133.9292-131.4001d kV;
	voltage_C 133.9292+108.5999d kV;
	constant_power_A 20.8767+5.4333j MVA;
	constant_power_B 20.8767+5.4333j MVA;
	constant_power_C 20.8767+5.4333j MVA;
	constant_impedance_A 0.0000-23842.3645j Ohm;
	constant_impedance_B 0.0000-23842.3645j Ohm;
	constant_impedance_C 0.0000-23842.3645j Ohm;
}
object load {
	name bus6630;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0356-24.1530d kV;
	voltage_B 132.0356-144.1530d kV;
	voltage_C 132.0356+95.8470d kV;
	constant_power_A 44.7000+8.2667j MVA;
	constant_power_B 44.7000+8.2667j MVA;
	constant_power_C 44.7000+8.2667j MVA;
	constant_impedance_A 0.0000-3525.1275j Ohm;
	constant_impedance_B 0.0000-3525.1275j Ohm;
	constant_impedance_C 0.0000-3525.1275j Ohm;
}
object load {
	name bus6636;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6654+0.5772d kV;
	voltage_B 131.6654-119.4228d kV;
	voltage_C 131.6654+120.5772d kV;
	constant_impedance_A 0.0000-156129.0323j Ohm;
	constant_impedance_B 0.0000-156129.0323j Ohm;
	constant_impedance_C 0.0000-156129.0323j Ohm;
}
object load {
	name bus6638;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6113-14.9508d kV;
	voltage_B 129.6113-134.9508d kV;
	voltage_C 129.6113+105.0492d kV;
	constant_power_A 20.5500+3.4133j MVA;
	constant_power_B 20.5500+3.4133j MVA;
	constant_power_C 20.5500+3.4133j MVA;
	constant_impedance_A 0.0000-13908.0460j Ohm;
	constant_impedance_B 0.0000-13908.0460j Ohm;
	constant_impedance_C 0.0000-13908.0460j Ohm;
}
object load {
	name bus6639;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4197-2.4531d kV;
	voltage_B 133.4197-122.4531d kV;
	voltage_C 133.4197+117.5469d kV;
	constant_power_A 129.3467+17.5367j MVA;
	constant_power_B 129.3467+17.5367j MVA;
	constant_power_C 129.3467+17.5367j MVA;
	constant_impedance_A 0.0000-16864.1115j Ohm;
	constant_impedance_B 0.0000-16864.1115j Ohm;
	constant_impedance_C 0.0000-16864.1115j Ohm;
}
object load {
	name bus6648;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8705-11.4062d kV;
	voltage_B 134.8705-131.4062d kV;
	voltage_C 134.8705+108.5938d kV;
	constant_power_A -8.6767-0.2800j MVA;
	constant_power_B -8.6767-0.2800j MVA;
	constant_power_C -8.6767-0.2800j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus6664;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8714-46.2945d kV;
	voltage_B 135.8714-166.2945d kV;
	voltage_C 135.8714+73.7055d kV;
	constant_impedance_A 0.0000-4531.8352j Ohm;
	constant_impedance_B 0.0000-4531.8352j Ohm;
	constant_impedance_C 0.0000-4531.8352j Ohm;
}
object load {
	name bus6675;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5064-23.2902d kV;
	voltage_B 131.5064-143.2902d kV;
	voltage_C 131.5064+96.7098d kV;
	constant_power_A 12.6467+2.5000j MVA;
	constant_power_B 12.6467+2.5000j MVA;
	constant_power_C 12.6467+2.5000j MVA;
	constant_impedance_A 0.0000-4070.6476j Ohm;
	constant_impedance_B 0.0000-4070.6476j Ohm;
	constant_impedance_C 0.0000-4070.6476j Ohm;
}
object load {
	name bus6684;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6903-25.5455d kV;
	voltage_B 132.6903-145.5455d kV;
	voltage_C 132.6903+94.4545d kV;
	constant_impedance_A 0.0000-4918.6992j Ohm;
	constant_impedance_B 0.0000-4918.6992j Ohm;
	constant_impedance_C 0.0000-4918.6992j Ohm;
}
object load {
	name bus6691;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.6850-34.0632d kV;
	voltage_B 137.6850-154.0632d kV;
	voltage_C 137.6850+85.9368d kV;
	constant_power_A 14.1833+4.1667j MVA;
	constant_power_B 14.1833+4.1667j MVA;
	constant_power_C 14.1833+4.1667j MVA;
	constant_impedance_A 0.0000-38412.6984j Ohm;
	constant_impedance_B 0.0000-38412.6984j Ohm;
	constant_impedance_C 0.0000-38412.6984j Ohm;
}
object load {
	name bus6692;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1175-15.5810d kV;
	voltage_B 130.1175-135.5810d kV;
	voltage_C 130.1175+104.4190d kV;
	constant_power_A 3.4433+1.1000j MVA;
	constant_power_B 3.4433+1.1000j MVA;
	constant_power_C 3.4433+1.1000j MVA;
	constant_impedance_A 0.0000-10408.6022j Ohm;
	constant_impedance_B 0.0000-10408.6022j Ohm;
	constant_impedance_C 0.0000-10408.6022j Ohm;
}
object load {
	name bus6697;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8979-37.1005d kV;
	voltage_B 132.8979-157.1005d kV;
	voltage_C 132.8979+82.8995d kV;
	constant_power_A 103.0000+24.8333j MVA;
	constant_power_B 103.0000+24.8333j MVA;
	constant_power_C 103.0000+24.8333j MVA;
	constant_impedance_A 0.0000-13116.5312j Ohm;
	constant_impedance_B 0.0000-13116.5312j Ohm;
	constant_impedance_C 0.0000-13116.5312j Ohm;
}
object load {
	name bus6714;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8901-0.8346d kV;
	voltage_B 132.8901-120.8346d kV;
	voltage_C 132.8901+119.1654d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus6723;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1469-9.4648d kV;
	voltage_B 131.1469-129.4648d kV;
	voltage_C 131.1469+110.5352d kV;
	constant_impedance_A 0.0000-30632.9114j Ohm;
	constant_impedance_B 0.0000-30632.9114j Ohm;
	constant_impedance_C 0.0000-30632.9114j Ohm;
}
object load {
	name bus6730;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8758-21.0791d kV;
	voltage_B 131.8758-141.0791d kV;
	voltage_C 131.8758+98.9209d kV;
	constant_impedance_A 0.0000-22201.8349j Ohm;
	constant_impedance_B 0.0000-22201.8349j Ohm;
	constant_impedance_C 0.0000-22201.8349j Ohm;
}
object node {
	name bus6734;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8276-3.4726d kV;
	voltage_B 134.8276-123.4726d kV;
	voltage_C 134.8276+116.5274d kV;
}
object load {
	name bus6735;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.6041-1.2927d kV;
	voltage_B 228.6041-121.2927d kV;
	voltage_C 228.6041+118.7073d kV;
	constant_impedance_A 0.0000-361000.0000j Ohm;
	constant_impedance_B 0.0000-361000.0000j Ohm;
	constant_impedance_C 0.0000-361000.0000j Ohm;
}
object load {
	name bus6737;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7021-10.5329d kV;
	voltage_B 129.7021-130.5329d kV;
	voltage_C 129.7021+109.4671d kV;
	constant_impedance_A 0.0000-4969.1992j Ohm;
	constant_impedance_B 0.0000-4969.1992j Ohm;
	constant_impedance_C 0.0000-4969.1992j Ohm;
}
object load {
	name bus6738;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.8509-24.7819d kV;
	voltage_B 225.8509-144.7819d kV;
	voltage_C 225.8509+95.2181d kV;
	constant_power_A -1.6367-0.8433j MVA;
	constant_power_B -1.6367-0.8433j MVA;
	constant_power_C -1.6367-0.8433j MVA;
	constant_impedance_A 0.0000-1197.5769j Ohm;
	constant_impedance_B 0.0000-1197.5769j Ohm;
	constant_impedance_C 0.0000-1197.5769j Ohm;
}
object load {
	name bus6742;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8313-21.5025d kV;
	voltage_B 131.8313-141.5025d kV;
	voltage_C 131.8313+98.4975d kV;
	constant_power_A 45.8000+7.9667j MVA;
	constant_power_B 45.8000+7.9667j MVA;
	constant_power_C 45.8000+7.9667j MVA;
	constant_impedance_A 0.0000-6666.6667j Ohm;
	constant_impedance_B 0.0000-6666.6667j Ohm;
	constant_impedance_C 0.0000-6666.6667j Ohm;
}
object load {
	name bus6744;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2738-10.2214d kV;
	voltage_B 131.2738-130.2214d kV;
	voltage_C 131.2738+109.7786d kV;
	constant_power_A 81.3733+31.7633j MVA;
	constant_power_B 81.3733+31.7633j MVA;
	constant_power_C 81.3733+31.7633j MVA;
	constant_impedance_A 0.0000-6410.5960j Ohm;
	constant_impedance_B 0.0000-6410.5960j Ohm;
	constant_impedance_C 0.0000-6410.5960j Ohm;
}
object load {
	name bus6757;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.3419-1.1788d kV;
	voltage_B 228.3419-121.1788d kV;
	voltage_C 228.3419+118.8212d kV;
	constant_impedance_A 0.0000-21978.6910j Ohm;
	constant_impedance_B 0.0000-21978.6910j Ohm;
	constant_impedance_C 0.0000-21978.6910j Ohm;
}
object load {
	name bus6763;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5742-24.2367d kV;
	voltage_B 132.5742-144.2367d kV;
	voltage_C 132.5742+95.7633d kV;
	constant_impedance_A 0.0000-8864.4689j Ohm;
	constant_impedance_B 0.0000-8864.4689j Ohm;
	constant_impedance_C 0.0000-8864.4689j Ohm;
}
object load {
	name bus6772;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7817-24.0970d kV;
	voltage_B 132.7817-144.0970d kV;
	voltage_C 132.7817+95.9030d kV;
	constant_power_A 20.4567+7.7333j MVA;
	constant_power_B 20.4567+7.7333j MVA;
	constant_power_C 20.4567+7.7333j MVA;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus6773;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3494-24.2737d kV;
	voltage_B 132.3494-144.2737d kV;
	voltage_C 132.3494+95.7263d kV;
	constant_impedance_A 0.0000-22201.8349j Ohm;
	constant_impedance_B 0.0000-22201.8349j Ohm;
	constant_impedance_C 0.0000-22201.8349j Ohm;
}
object load {
	name bus6785;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8864-0.7846d kV;
	voltage_B 133.8864-120.7846d kV;
	voltage_C 133.8864+119.2154d kV;
	constant_impedance_A 0.0000-5438.2022j Ohm;
	constant_impedance_B 0.0000-5438.2022j Ohm;
	constant_impedance_C 0.0000-5438.2022j Ohm;
}
object load {
	name bus6791;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9767-25.2272d kV;
	voltage_B 132.9767-145.2272d kV;
	voltage_C 132.9767+94.7728d kV;
	constant_power_A 15.4500+3.0333j MVA;
	constant_power_B 15.4500+3.0333j MVA;
	constant_power_C 15.4500+3.0333j MVA;
	constant_impedance_A 0.0000-2659.3407j Ohm;
	constant_impedance_B 0.0000-2659.3407j Ohm;
	constant_impedance_C 0.0000-2659.3407j Ohm;
}
object load {
	name bus6802;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4234-6.0548d kV;
	voltage_B 131.4234-126.0548d kV;
	voltage_C 131.4234+113.9452d kV;
	constant_impedance_A 0.0000-6514.1319j Ohm;
	constant_impedance_B 0.0000-6514.1319j Ohm;
	constant_impedance_C 0.0000-6514.1319j Ohm;
}
object load {
	name bus6806;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9349-21.2649d kV;
	voltage_B 132.9349-141.2649d kV;
	voltage_C 132.9349+98.7351d kV;
	constant_power_A 45.2800+5.3233j MVA;
	constant_power_B 45.2800+5.3233j MVA;
	constant_power_C 45.2800+5.3233j MVA;
	constant_impedance_A 0.0000-10590.8096j Ohm;
	constant_impedance_B 0.0000-10590.8096j Ohm;
	constant_impedance_C 0.0000-10590.8096j Ohm;
}
object node {
	name bus6807;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7839-16.6185d kV;
	voltage_B 127.7839-136.6185d kV;
	voltage_C 127.7839+103.3815d kV;
}
object node {
	name bus6816;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8510-24.1507d kV;
	voltage_B 133.8510-144.1507d kV;
	voltage_C 133.8510+95.8493d kV;
}
object node {
	name bus6820;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3116-6.6509d kV;
	voltage_B 133.3116-126.6509d kV;
	voltage_C 133.3116+113.3491d kV;
}
object load {
	name bus6828;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7365-13.3972d kV;
	voltage_B 131.7365-133.3972d kV;
	voltage_C 131.7365+106.6028d kV;
	constant_power_A 19.3867+5.5000j MVA;
	constant_power_B 19.3867+5.5000j MVA;
	constant_power_C 19.3867+5.5000j MVA;
	constant_impedance_A 0.0000-7756.4103j Ohm;
	constant_impedance_B 0.0000-7756.4103j Ohm;
	constant_impedance_C 0.0000-7756.4103j Ohm;
}
object node {
	name bus6831;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9987-9.7858d kV;
	voltage_B 130.9987-129.7858d kV;
	voltage_C 130.9987+110.2142d kV;
}
object load {
	name bus6837;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4074-7.9144d kV;
	voltage_B 133.4074-127.9144d kV;
	voltage_C 133.4074+112.0856d kV;
	constant_power_A 15.9167+3.6667j MVA;
	constant_power_B 15.9167+3.6667j MVA;
	constant_power_C 15.9167+3.6667j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus6842;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8135-8.4464d kV;
	voltage_B 131.8135-128.4464d kV;
	voltage_C 131.8135+111.5536d kV;
	constant_power_A 32.6667+7.2333j MVA;
	constant_power_B 32.6667+7.2333j MVA;
	constant_power_C 32.6667+7.2333j MVA;
	constant_impedance_A 0.0000-8066.6667j Ohm;
	constant_impedance_B 0.0000-8066.6667j Ohm;
	constant_impedance_C 0.0000-8066.6667j Ohm;
}
object load {
	name bus6844;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0450-29.2849d kV;
	voltage_B 129.0450-149.2849d kV;
	voltage_C 129.0450+90.7151d kV;
	constant_impedance_A 0.0000-46538.4615j Ohm;
	constant_impedance_B 0.0000-46538.4615j Ohm;
	constant_impedance_C 0.0000-46538.4615j Ohm;
}
object node {
	name bus6845;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0304-11.1354d kV;
	voltage_B 134.0304-131.1354d kV;
	voltage_C 134.0304+108.8646d kV;
}
object load {
	name bus6846;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7589-4.6177d kV;
	voltage_B 133.7589-124.6177d kV;
	voltage_C 133.7589+115.3823d kV;
	constant_power_A 14.7833+6.4333j MVA;
	constant_power_B 14.7833+6.4333j MVA;
	constant_power_C 14.7833+6.4333j MVA;
	constant_impedance_A 0.0000-14892.3077j Ohm;
	constant_impedance_B 0.0000-14892.3077j Ohm;
	constant_impedance_C 0.0000-14892.3077j Ohm;
}
object node {
	name bus6852;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9922-19.8020d kV;
	voltage_B 130.9922-139.8020d kV;
	voltage_C 130.9922+100.1980d kV;
}
object node {
	name bus6854;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9905-11.3431d kV;
	voltage_B 133.9905-131.3431d kV;
	voltage_C 133.9905+108.6569d kV;
}
object node {
	name bus6857;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0905-8.5993d kV;
	voltage_B 224.0905-128.5993d kV;
	voltage_C 224.0905+111.4007d kV;
}
object load {
	name bus6880;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7665-4.4607d kV;
	voltage_B 132.7665-124.4607d kV;
	voltage_C 132.7665+115.5393d kV;
	constant_impedance_A 0.0000-35588.2353j Ohm;
	constant_impedance_B 0.0000-35588.2353j Ohm;
	constant_impedance_C 0.0000-35588.2353j Ohm;
}
object load {
	name bus6887;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7619-3.0971d kV;
	voltage_B 132.7619-123.0971d kV;
	voltage_C 132.7619+116.9029d kV;
	constant_impedance_A 0.0000-15463.2588j Ohm;
	constant_impedance_B 0.0000-15463.2588j Ohm;
	constant_impedance_C 0.0000-15463.2588j Ohm;
}
object node {
	name bus6888;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0004-13.6707d kV;
	voltage_B 132.0004-133.6707d kV;
	voltage_C 132.0004+106.3293d kV;
}
object load {
	name bus6889;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.1728+2.4146d kV;
	voltage_B 228.1728-117.5854d kV;
	voltage_C 228.1728+122.4146d kV;
	constant_power_A -4.1633-1.9433j MVA;
	constant_power_B -4.1633-1.9433j MVA;
	constant_power_C -4.1633-1.9433j MVA;
	constant_impedance_A 0.0000-23158.7510j Ohm;
	constant_impedance_B 0.0000-23158.7510j Ohm;
	constant_impedance_C 0.0000-23158.7510j Ohm;
}
object load {
	name bus6891;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3713-14.3273d kV;
	voltage_B 132.3713-134.3273d kV;
	voltage_C 132.3713+105.6727d kV;
	constant_power_A 45.2033+8.9533j MVA;
	constant_power_B 45.2033+8.9533j MVA;
	constant_power_C 45.2033+8.9533j MVA;
	constant_impedance_A 0.0000-25077.7202j Ohm;
	constant_impedance_B 0.0000-25077.7202j Ohm;
	constant_impedance_C 0.0000-25077.7202j Ohm;
}
object load {
	name bus6897;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.7713-16.5922d kV;
	voltage_B 231.7713-136.5922d kV;
	voltage_C 231.7713+103.4078d kV;
	constant_power_A 58.9333+13.1333j MVA;
	constant_power_B 58.9333+13.1333j MVA;
	constant_power_C 58.9333+13.1333j MVA;
	constant_impedance_A 0.0000-5113.3144j Ohm;
	constant_impedance_B 0.0000-5113.3144j Ohm;
	constant_impedance_C 0.0000-5113.3144j Ohm;
}
object load {
	name bus6901;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.8040-32.1461d kV;
	voltage_B 221.8040-152.1461d kV;
	voltage_C 221.8040+87.8539d kV;
	constant_power_A -12.6133-6.4100j MVA;
	constant_power_B -12.6133-6.4100j MVA;
	constant_power_C -12.6133-6.4100j MVA;
	constant_impedance_A 0.0000-5131.4384j Ohm;
	constant_impedance_B 0.0000-5131.4384j Ohm;
	constant_impedance_C 0.0000-5131.4384j Ohm;
}
object load {
	name bus6908;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8224-40.1140d kV;
	voltage_B 131.8224-160.1140d kV;
	voltage_C 131.8224+79.8860d kV;
	constant_impedance_A 0.0000-16079.7342j Ohm;
	constant_impedance_B 0.0000-16079.7342j Ohm;
	constant_impedance_C 0.0000-16079.7342j Ohm;
}
object load {
	name bus6909;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6053-23.1287d kV;
	voltage_B 131.6053-143.1287d kV;
	voltage_C 131.6053+96.8713d kV;
	constant_power_A 40.8333+2.9000j MVA;
	constant_power_B 40.8333+2.9000j MVA;
	constant_power_C 40.8333+2.9000j MVA;
	constant_impedance_A 0.0000-3053.6278j Ohm;
	constant_impedance_B 0.0000-3053.6278j Ohm;
	constant_impedance_C 0.0000-3053.6278j Ohm;
}
object load {
	name bus6921;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.3077-1.6088d kV;
	voltage_B 227.3077-121.6088d kV;
	voltage_C 227.3077+118.3912d kV;
	constant_power_A -12.4467-4.4433j MVA;
	constant_power_B -12.4467-4.4433j MVA;
	constant_power_C -12.4467-4.4433j MVA;
	constant_impedance_A 0.0000-574.0874j Ohm;
	constant_impedance_B 0.0000-574.0874j Ohm;
	constant_impedance_C 0.0000-574.0874j Ohm;
}
object load {
	name bus6922;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6537-8.6221d kV;
	voltage_B 131.6537-128.6221d kV;
	voltage_C 131.6537+111.3779d kV;
	constant_power_A 37.8667+14.9000j MVA;
	constant_power_B 37.8667+14.9000j MVA;
	constant_power_C 37.8667+14.9000j MVA;
	constant_impedance_A 0.0000-25340.3141j Ohm;
	constant_impedance_B 0.0000-25340.3141j Ohm;
	constant_impedance_C 0.0000-25340.3141j Ohm;
}
object load {
	name bus6926;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2325-12.4161d kV;
	voltage_B 131.2325-132.4161d kV;
	voltage_C 131.2325+107.5839d kV;
	constant_power_A 41.5000+33.8000j MVA;
	constant_power_B 41.5000+33.8000j MVA;
	constant_power_C 41.5000+33.8000j MVA;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus6940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2842-27.5864d kV;
	voltage_B 134.2842-147.5864d kV;
	voltage_C 134.2842+92.4136d kV;
	constant_impedance_A 0.0000-4627.1511j Ohm;
	constant_impedance_B 0.0000-4627.1511j Ohm;
	constant_impedance_C 0.0000-4627.1511j Ohm;
}
object node {
	name bus6947;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5415-3.7499d kV;
	voltage_B 133.5415-123.7499d kV;
	voltage_C 133.5415+116.2501d kV;
}
object load {
	name bus6952;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5358-25.1586d kV;
	voltage_B 136.5358-145.1586d kV;
	voltage_C 136.5358+94.8414d kV;
	constant_power_A 60.3000+11.0667j MVA;
	constant_power_B 60.3000+11.0667j MVA;
	constant_power_C 60.3000+11.0667j MVA;
	constant_impedance_A 0.0000-1659.2389j Ohm;
	constant_impedance_B 0.0000-1659.2389j Ohm;
	constant_impedance_C 0.0000-1659.2389j Ohm;
}
object load {
	name bus6954;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3276-20.0575d kV;
	voltage_B 131.3276-140.0575d kV;
	voltage_C 131.3276+99.9425d kV;
	constant_power_A 6.0400+3.3333j MVA;
	constant_power_B 6.0400+3.3333j MVA;
	constant_power_C 6.0400+3.3333j MVA;
	constant_impedance_A 0.0000-46990.2913j Ohm;
	constant_impedance_B 0.0000-46990.2913j Ohm;
	constant_impedance_C 0.0000-46990.2913j Ohm;
}
object load {
	name bus6961;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9490-0.0413d kV;
	voltage_B 132.9490-120.0413d kV;
	voltage_C 132.9490+119.9587d kV;
	constant_power_A 18.8533+6.1333j MVA;
	constant_power_B 18.8533+6.1333j MVA;
	constant_power_C 18.8533+6.1333j MVA;
	constant_impedance_A 0.0000-14711.2462j Ohm;
	constant_impedance_B 0.0000-14711.2462j Ohm;
	constant_impedance_C 0.0000-14711.2462j Ohm;
}
object node {
	name bus6969;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5728-23.1580d kV;
	voltage_B 134.5728-143.1580d kV;
	voltage_C 134.5728+96.8420d kV;
}
object node {
	name bus6982;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6571-20.7981d kV;
	voltage_B 131.6571-140.7981d kV;
	voltage_C 131.6571+99.2019d kV;
}
object load {
	name bus6989;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8931-24.0061d kV;
	voltage_B 132.8931-144.0061d kV;
	voltage_C 132.8931+95.9939d kV;
	constant_impedance_A 0.0000-25340.3141j Ohm;
	constant_impedance_B 0.0000-25340.3141j Ohm;
	constant_impedance_C 0.0000-25340.3141j Ohm;
}
object load {
	name bus6990;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2948-24.0916d kV;
	voltage_B 133.2948-144.0916d kV;
	voltage_C 133.2948+95.9084d kV;
	constant_impedance_A 0.0000-10660.7930j Ohm;
	constant_impedance_B 0.0000-10660.7930j Ohm;
	constant_impedance_C 0.0000-10660.7930j Ohm;
}
object load {
	name bus7014;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4502-2.6038d kV;
	voltage_B 132.4502-122.6038d kV;
	voltage_C 132.4502+117.3962d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus7019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4279-25.8185d kV;
	voltage_B 132.4279-145.8185d kV;
	voltage_C 132.4279+94.1815d kV;
	constant_power_A 17.5200+4.2667j MVA;
	constant_power_B 17.5200+4.2667j MVA;
	constant_power_C 17.5200+4.2667j MVA;
	constant_impedance_A 0.0000-16864.1115j Ohm;
	constant_impedance_B 0.0000-16864.1115j Ohm;
	constant_impedance_C 0.0000-16864.1115j Ohm;
}
object load {
	name bus7021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7703-17.1870d kV;
	voltage_B 127.7703-137.1870d kV;
	voltage_C 127.7703+102.8130d kV;
	constant_power_A 75.6000+17.7667j MVA;
	constant_power_B 75.6000+17.7667j MVA;
	constant_power_C 75.6000+17.7667j MVA;
	constant_impedance_A 0.0000-14846.6258j Ohm;
	constant_impedance_B 0.0000-14846.6258j Ohm;
	constant_impedance_C 0.0000-14846.6258j Ohm;
}
object load {
	name bus7030;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3461-7.8087d kV;
	voltage_B 135.3461-127.8087d kV;
	voltage_C 135.3461+112.1913d kV;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object node {
	name bus7036;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2554-12.5914d kV;
	voltage_B 132.2554-132.5914d kV;
	voltage_C 132.2554+107.4086d kV;
}
object load {
	name bus7042;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0005-30.0893d kV;
	voltage_B 134.0005-150.0893d kV;
	voltage_C 134.0005+89.9107d kV;
	constant_power_A 73.6600+30.3333j MVA;
	constant_power_B 73.6600+30.3333j MVA;
	constant_power_C 73.6600+30.3333j MVA;
	constant_impedance_A 0.0000-41724.1379j Ohm;
	constant_impedance_B 0.0000-41724.1379j Ohm;
	constant_impedance_C 0.0000-41724.1379j Ohm;
}
object load {
	name bus7047;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6518-21.9011d kV;
	voltage_B 131.6518-141.9011d kV;
	voltage_C 131.6518+98.0989d kV;
	constant_power_A 113.3000+23.5000j MVA;
	constant_power_B 113.3000+23.5000j MVA;
	constant_power_C 113.3000+23.5000j MVA;
	constant_impedance_A 0.0000-1674.1612j Ohm;
	constant_impedance_B 0.0000-1674.1612j Ohm;
	constant_impedance_C 0.0000-1674.1612j Ohm;
}
object node {
	name bus7049;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3259-14.3444d kV;
	voltage_B 133.3259-134.3444d kV;
	voltage_C 133.3259+105.6556d kV;
}
object load {
	name bus7050;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8154-21.2393d kV;
	voltage_B 131.8154-141.2393d kV;
	voltage_C 131.8154+98.7607d kV;
	constant_power_A 40.0000+8.6667j MVA;
	constant_power_B 40.0000+8.6667j MVA;
	constant_power_C 40.0000+8.6667j MVA;
	constant_impedance_A 0.0000-2199.0005j Ohm;
	constant_impedance_B 0.0000-2199.0005j Ohm;
	constant_impedance_C 0.0000-2199.0005j Ohm;
}
object load {
	name bus7052;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0877-12.3932d kV;
	voltage_B 133.0877-132.3932d kV;
	voltage_C 133.0877+107.6068d kV;
	constant_power_A 37.0000+12.2000j MVA;
	constant_power_B 37.0000+12.2000j MVA;
	constant_power_C 37.0000+12.2000j MVA;
	constant_impedance_A 0.0000-21900.4525j Ohm;
	constant_impedance_B 0.0000-21900.4525j Ohm;
	constant_impedance_C 0.0000-21900.4525j Ohm;
}
object node {
	name bus7056;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.8404-4.2799d kV;
	voltage_B 220.8404-124.2799d kV;
	voltage_C 220.8404+115.7201d kV;
}
object load {
	name bus7069;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3163-7.9714d kV;
	voltage_B 132.3163-127.9714d kV;
	voltage_C 132.3163+112.0286d kV;
	constant_power_A 86.2633+14.2733j MVA;
	constant_power_B 86.2633+14.2733j MVA;
	constant_power_C 86.2633+14.2733j MVA;
	constant_impedance_A 0.0000-5215.5172j Ohm;
	constant_impedance_B 0.0000-5215.5172j Ohm;
	constant_impedance_C 0.0000-5215.5172j Ohm;
}
object load {
	name bus7070;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5621-13.3927d kV;
	voltage_B 133.5621-133.3927d kV;
	voltage_C 133.5621+106.6073d kV;
	constant_power_A 47.6333+8.6000j MVA;
	constant_power_B 47.6333+8.6000j MVA;
	constant_power_C 47.6333+8.6000j MVA;
	constant_impedance_A 0.0000-2001.6543j Ohm;
	constant_impedance_B 0.0000-2001.6543j Ohm;
	constant_impedance_C 0.0000-2001.6543j Ohm;
}
object load {
	name bus7076;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1506-12.4008d kV;
	voltage_B 131.1506-132.4008d kV;
	voltage_C 131.1506+107.5992d kV;
	constant_impedance_A 0.0000-134444.4444j Ohm;
	constant_impedance_B 0.0000-134444.4444j Ohm;
	constant_impedance_C 0.0000-134444.4444j Ohm;
}
object load {
	name bus7092;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1289-25.0986d kV;
	voltage_B 133.1289-145.0986d kV;
	voltage_C 133.1289+94.9014d kV;
	constant_power_A 14.8833+2.9333j MVA;
	constant_power_B 14.8833+2.9333j MVA;
	constant_power_C 14.8833+2.9333j MVA;
	constant_impedance_A 0.0000-2399.6034j Ohm;
	constant_impedance_B 0.0000-2399.6034j Ohm;
	constant_impedance_C 0.0000-2399.6034j Ohm;
}
object load {
	name bus7098;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1488-2.2606d kV;
	voltage_B 132.1488-122.2606d kV;
	voltage_C 132.1488+117.7394d kV;
	constant_impedance_A 0.0000-6750.3487j Ohm;
	constant_impedance_B 0.0000-6750.3487j Ohm;
	constant_impedance_C 0.0000-6750.3487j Ohm;
}
object node {
	name bus7115;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.1249-16.2893d kV;
	voltage_B 128.1249-136.2893d kV;
	voltage_C 128.1249+103.7107d kV;
}
object load {
	name bus7119;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4837-16.3375d kV;
	voltage_B 128.4837-136.3375d kV;
	voltage_C 128.4837+103.6625d kV;
	constant_power_A 49.8433+11.6333j MVA;
	constant_power_B 49.8433+11.6333j MVA;
	constant_power_C 49.8433+11.6333j MVA;
	constant_impedance_A 0.0000-5438.2022j Ohm;
	constant_impedance_B 0.0000-5438.2022j Ohm;
	constant_impedance_C 0.0000-5438.2022j Ohm;
}
object load {
	name bus7124;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1423-27.1855d kV;
	voltage_B 136.1423-147.1855d kV;
	voltage_C 136.1423+92.8145d kV;
	constant_impedance_A 0.0000-2893.0066j Ohm;
	constant_impedance_B 0.0000-2893.0066j Ohm;
	constant_impedance_C 0.0000-2893.0066j Ohm;
}
object load {
	name bus7129;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7993-2.8409d kV;
	voltage_B 131.7993-122.8409d kV;
	voltage_C 131.7993+117.1591d kV;
	constant_power_A 11.1133+1.6667j MVA;
	constant_power_B 11.1133+1.6667j MVA;
	constant_power_C 11.1133+1.6667j MVA;
	constant_impedance_A 0.0000-127368.4211j Ohm;
	constant_impedance_B 0.0000-127368.4211j Ohm;
	constant_impedance_C 0.0000-127368.4211j Ohm;
}
object load {
	name bus7132;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2334-15.9098d kV;
	voltage_B 129.2334-135.9098d kV;
	voltage_C 129.2334+104.0902d kV;
	constant_power_A 74.0000+30.1667j MVA;
	constant_power_B 74.0000+30.1667j MVA;
	constant_power_C 74.0000+30.1667j MVA;
	constant_impedance_A 0.0000-302500.0000j Ohm;
	constant_impedance_B 0.0000-302500.0000j Ohm;
	constant_impedance_C 0.0000-302500.0000j Ohm;
}
object load {
	name bus7133;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4501-14.2671d kV;
	voltage_B 131.4501-134.2671d kV;
	voltage_C 131.4501+105.7329d kV;
	constant_power_A 34.1000+6.3333j MVA;
	constant_power_B 34.1000+6.3333j MVA;
	constant_power_C 34.1000+6.3333j MVA;
	constant_impedance_A 0.0000-26304.3478j Ohm;
	constant_impedance_B 0.0000-26304.3478j Ohm;
	constant_impedance_C 0.0000-26304.3478j Ohm;
}
object load {
	name bus7144;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8466-13.0085d kV;
	voltage_B 130.8466-133.0085d kV;
	voltage_C 130.8466+106.9915d kV;
	constant_power_A 2.8267-0.6067j MVA;
	constant_power_B 2.8267-0.6067j MVA;
	constant_power_C 2.8267-0.6067j MVA;
	constant_impedance_A 0.0000-130810.8108j Ohm;
	constant_impedance_B 0.0000-130810.8108j Ohm;
	constant_impedance_C 0.0000-130810.8108j Ohm;
}
object load {
	name bus7148;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4709-23.3125d kV;
	voltage_B 133.4709-143.3125d kV;
	voltage_C 133.4709+96.6875d kV;
	constant_impedance_A 0.0000-4444.4444j Ohm;
	constant_impedance_B 0.0000-4444.4444j Ohm;
	constant_impedance_C 0.0000-4444.4444j Ohm;
}
object node {
	name bus7159;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4634+4.5009d kV;
	voltage_B 232.4634-115.4991d kV;
	voltage_C 232.4634+124.5009d kV;
}
object load {
	name bus7162;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5830-13.3952d kV;
	voltage_B 133.5830-133.3952d kV;
	voltage_C 133.5830+106.6048d kV;
	constant_impedance_A 0.0000-19516.1290j Ohm;
	constant_impedance_B 0.0000-19516.1290j Ohm;
	constant_impedance_C 0.0000-19516.1290j Ohm;
}
object load {
	name bus7163;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3666-24.8664d kV;
	voltage_B 133.3666-144.8664d kV;
	voltage_C 133.3666+95.1336d kV;
	constant_impedance_A 0.0000-16689.6552j Ohm;
	constant_impedance_B 0.0000-16689.6552j Ohm;
	constant_impedance_C 0.0000-16689.6552j Ohm;
}
object load {
	name bus7164;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.3999-22.0638d kV;
	voltage_B 225.3999-142.0638d kV;
	voltage_C 225.3999+97.9362d kV;
	constant_power_A -6.2000-2.2400j MVA;
	constant_power_B -6.2000-2.2400j MVA;
	constant_power_C -6.2000-2.2400j MVA;
	constant_impedance_A 0.0000-945.7487j Ohm;
	constant_impedance_B 0.0000-945.7487j Ohm;
	constant_impedance_C 0.0000-945.7487j Ohm;
}
object load {
	name bus7165;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0414-34.2022d kV;
	voltage_B 136.0414-154.2022d kV;
	voltage_C 136.0414+85.7978d kV;
	constant_impedance_A 0.0000-5226.7819j Ohm;
	constant_impedance_B 0.0000-5226.7819j Ohm;
	constant_impedance_C 0.0000-5226.7819j Ohm;
}
object load {
	name bus7178;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2359-14.2507d kV;
	voltage_B 129.2359-134.2507d kV;
	voltage_C 129.2359+105.7493d kV;
	constant_impedance_A 0.0000-19755.1020j Ohm;
	constant_impedance_B 0.0000-19755.1020j Ohm;
	constant_impedance_C 0.0000-19755.1020j Ohm;
}
object node {
	name bus7183;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.0290-6.8687d kV;
	voltage_B 243.0290-126.8687d kV;
	voltage_C 243.0290+113.1313d kV;
}
object load {
	name bus7202;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4582-3.9378d kV;
	voltage_B 133.4582-123.9378d kV;
	voltage_C 133.4582+116.0622d kV;
	constant_power_A 6.2067+2.0333j MVA;
	constant_power_B 6.2067+2.0333j MVA;
	constant_power_C 6.2067+2.0333j MVA;
	constant_impedance_A 0.0000-24200.0000j Ohm;
	constant_impedance_B 0.0000-24200.0000j Ohm;
	constant_impedance_C 0.0000-24200.0000j Ohm;
}
object node {
	name bus7209;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5093-6.5337d kV;
	voltage_B 133.5093-126.5337d kV;
	voltage_C 133.5093+113.4663d kV;
}
object load {
	name bus7222;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7767-23.8279d kV;
	voltage_B 135.7767-143.8279d kV;
	voltage_C 135.7767+96.1721d kV;
	constant_impedance_A 0.0000-9680.0000j Ohm;
	constant_impedance_B 0.0000-9680.0000j Ohm;
	constant_impedance_C 0.0000-9680.0000j Ohm;
}
object load {
	name bus7226;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8363-15.5308d kV;
	voltage_B 129.8363-135.5308d kV;
	voltage_C 129.8363+104.4692d kV;
	constant_power_A 48.0000+10.4333j MVA;
	constant_power_B 48.0000+10.4333j MVA;
	constant_power_C 48.0000+10.4333j MVA;
	constant_impedance_A 0.0000-15220.1258j Ohm;
	constant_impedance_B 0.0000-15220.1258j Ohm;
	constant_impedance_C 0.0000-15220.1258j Ohm;
}
object load {
	name bus7231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0958-11.4956d kV;
	voltage_B 132.0958-131.4956d kV;
	voltage_C 132.0958+108.5044d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus7253;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2025-2.4462d kV;
	voltage_B 133.2025-122.4462d kV;
	voltage_C 133.2025+117.5538d kV;
	constant_power_A 2.5033+1.0333j MVA;
	constant_power_B 2.5033+1.0333j MVA;
	constant_power_C 2.5033+1.0333j MVA;
}
object load {
	name bus7256;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8836-35.3950d kV;
	voltage_B 129.8836-155.3950d kV;
	voltage_C 129.8836+84.6050d kV;
	constant_power_A 130.7500+30.6733j MVA;
	constant_power_B 130.7500+30.6733j MVA;
	constant_power_C 130.7500+30.6733j MVA;
	constant_impedance_A 0.0000-5121.6931j Ohm;
	constant_impedance_B 0.0000-5121.6931j Ohm;
	constant_impedance_C 0.0000-5121.6931j Ohm;
}
object load {
	name bus7259;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3202-7.8769d kV;
	voltage_B 135.3202-127.8769d kV;
	voltage_C 135.3202+112.1231d kV;
	constant_power_A 27.4633+0.0000j MVA;
	constant_power_B 27.4633+0.0000j MVA;
	constant_power_C 27.4633+0.0000j MVA;
	constant_impedance_A 0.0000-322666.6667j Ohm;
	constant_impedance_B 0.0000-322666.6667j Ohm;
	constant_impedance_C 0.0000-322666.6667j Ohm;
}
object load {
	name bus7264;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4592-10.9736d kV;
	voltage_B 132.4592-130.9736d kV;
	voltage_C 132.4592+109.0264d kV;
	constant_impedance_A 0.0000-14152.0468j Ohm;
	constant_impedance_B 0.0000-14152.0468j Ohm;
	constant_impedance_C 0.0000-14152.0468j Ohm;
}
object load {
	name bus7266;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2028-5.4855d kV;
	voltage_B 131.2028-125.4855d kV;
	voltage_C 131.2028+114.5145d kV;
	constant_impedance_A 0.0000-22830.1887j Ohm;
	constant_impedance_B 0.0000-22830.1887j Ohm;
	constant_impedance_C 0.0000-22830.1887j Ohm;
}
object node {
	name bus7267;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.7663-7.6921d kV;
	voltage_B 221.7663-127.6921d kV;
	voltage_C 221.7663+112.3079d kV;
}
object load {
	name bus7273;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4643-24.3227d kV;
	voltage_B 132.4643-144.3227d kV;
	voltage_C 132.4643+95.6773d kV;
	constant_power_A 73.2000+12.1333j MVA;
	constant_power_B 73.2000+12.1333j MVA;
	constant_power_C 73.2000+12.1333j MVA;
	constant_impedance_A 0.0000-2705.4220j Ohm;
	constant_impedance_B 0.0000-2705.4220j Ohm;
	constant_impedance_C 0.0000-2705.4220j Ohm;
}
object load {
	name bus7274;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1176-3.8997d kV;
	voltage_B 132.1176-123.8997d kV;
	voltage_C 132.1176+116.1003d kV;
	constant_power_A 18.3100+5.5000j MVA;
	constant_power_B 18.3100+5.5000j MVA;
	constant_power_C 18.3100+5.5000j MVA;
	constant_impedance_A 0.0000-7170.3704j Ohm;
	constant_impedance_B 0.0000-7170.3704j Ohm;
	constant_impedance_C 0.0000-7170.3704j Ohm;
}
object node {
	name bus7282;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9705-4.6812d kV;
	voltage_B 226.9705-124.6812d kV;
	voltage_C 226.9705+115.3188d kV;
}
object node {
	name bus7284;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 139.0385-0.8699d kV;
	voltage_B 139.0385-120.8699d kV;
	voltage_C 139.0385+119.1301d kV;
}
object load {
	name bus7289;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8822-6.1744d kV;
	voltage_B 133.8822-126.1744d kV;
	voltage_C 133.8822+113.8256d kV;
	constant_impedance_A 0.0000-1826.4151j Ohm;
	constant_impedance_B 0.0000-1826.4151j Ohm;
	constant_impedance_C 0.0000-1826.4151j Ohm;
}
object load {
	name bus7309;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9905-11.3431d kV;
	voltage_B 133.9905-131.3431d kV;
	voltage_C 133.9905+108.6569d kV;
	constant_impedance_A 0.0000-36666.6667j Ohm;
	constant_impedance_B 0.0000-36666.6667j Ohm;
	constant_impedance_C 0.0000-36666.6667j Ohm;
}
object load {
	name bus7316;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6969-7.2841d kV;
	voltage_B 132.6969-127.2841d kV;
	voltage_C 132.6969+112.7159d kV;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus7325;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6297-12.6797d kV;
	voltage_B 133.6297-132.6797d kV;
	voltage_C 133.6297+107.3203d kV;
	constant_impedance_A 0.0000-118048.7805j Ohm;
	constant_impedance_B 0.0000-118048.7805j Ohm;
	constant_impedance_C 0.0000-118048.7805j Ohm;
}
object node {
	name bus7327;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5006-18.0739d kV;
	voltage_B 132.5006-138.0739d kV;
	voltage_C 132.5006+101.9261d kV;
}
object node {
	name bus7328;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.3218-14.4761d kV;
	voltage_B 219.3218-134.4761d kV;
	voltage_C 219.3218+105.5239d kV;
}
object load {
	name bus7338;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8460-14.7435d kV;
	voltage_B 132.8460-134.7435d kV;
	voltage_C 132.8460+105.2565d kV;
	constant_impedance_A 0.0000-16241.6107j Ohm;
	constant_impedance_B 0.0000-16241.6107j Ohm;
	constant_impedance_C 0.0000-16241.6107j Ohm;
}
object load {
	name bus7341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1150-2.4024d kV;
	voltage_B 132.1150-122.4024d kV;
	voltage_C 132.1150+117.5976d kV;
	constant_power_A 12.4800+0.0000j MVA;
	constant_power_B 12.4800+0.0000j MVA;
	constant_power_C 12.4800+0.0000j MVA;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object load {
	name bus7342;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3539-16.1080d kV;
	voltage_B 129.3539-136.1080d kV;
	voltage_C 129.3539+103.8920d kV;
	constant_power_A 56.3333+23.6000j MVA;
	constant_power_B 56.3333+23.6000j MVA;
	constant_power_C 56.3333+23.6000j MVA;
	constant_impedance_A 0.0000-9254.3021j Ohm;
	constant_impedance_B 0.0000-9254.3021j Ohm;
	constant_impedance_C 0.0000-9254.3021j Ohm;
}
object load {
	name bus7351;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7867-2.8443d kV;
	voltage_B 131.7867-122.8443d kV;
	voltage_C 131.7867+117.1557d kV;
	constant_power_A 20.5567+5.4333j MVA;
	constant_power_B 20.5567+5.4333j MVA;
	constant_power_C 20.5567+5.4333j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus7353;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.2307-22.4206d kV;
	voltage_B 125.2307-142.4206d kV;
	voltage_C 125.2307+97.5794d kV;
	constant_power_A 42.4333+8.9000j MVA;
	constant_power_B 42.4333+8.9000j MVA;
	constant_power_C 42.4333+8.9000j MVA;
	constant_impedance_A 0.0000-6894.5869j Ohm;
	constant_impedance_B 0.0000-6894.5869j Ohm;
	constant_impedance_C 0.0000-6894.5869j Ohm;
}
object load {
	name bus7361;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8525-15.2717d kV;
	voltage_B 133.8525-135.2717d kV;
	voltage_C 133.8525+104.7283d kV;
	constant_impedance_A 0.0000-3386.9839j Ohm;
	constant_impedance_B 0.0000-3386.9839j Ohm;
	constant_impedance_C 0.0000-3386.9839j Ohm;
}
object load {
	name bus7367;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6537-18.9057d kV;
	voltage_B 130.6537-138.9057d kV;
	voltage_C 130.6537+101.0943d kV;
	constant_power_A 0.5000+0.1333j MVA;
	constant_power_B 0.5000+0.1333j MVA;
	constant_power_C 0.5000+0.1333j MVA;
	constant_impedance_A 0.0000-322666.6667j Ohm;
	constant_impedance_B 0.0000-322666.6667j Ohm;
	constant_impedance_C 0.0000-322666.6667j Ohm;
}
object load {
	name bus7373;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.1564-23.6009d kV;
	voltage_B 136.1564-143.6009d kV;
	voltage_C 136.1564+96.3991d kV;
	constant_impedance_A 0.0000-26740.3315j Ohm;
	constant_impedance_B 0.0000-26740.3315j Ohm;
	constant_impedance_C 0.0000-26740.3315j Ohm;
}
object load {
	name bus7377;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8166-16.1301d kV;
	voltage_B 128.8166-136.1301d kV;
	voltage_C 128.8166+103.8699d kV;
	constant_impedance_A 0.0000-76825.3968j Ohm;
	constant_impedance_B 0.0000-76825.3968j Ohm;
	constant_impedance_C 0.0000-76825.3968j Ohm;
}
object load {
	name bus7380;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.6415-14.5712d kV;
	voltage_B 217.6415-134.5712d kV;
	voltage_C 217.6415+105.4288d kV;
	constant_power_A 35.2233+0.1867j MVA;
	constant_power_B 35.2233+0.1867j MVA;
	constant_power_C 35.2233+0.1867j MVA;
	constant_impedance_A 0.0000-8000.0000j Ohm;
	constant_impedance_B 0.0000-8000.0000j Ohm;
	constant_impedance_C 0.0000-8000.0000j Ohm;
}
object load {
	name bus7396;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5245-19.5570d kV;
	voltage_B 129.5245-139.5570d kV;
	voltage_C 129.5245+100.4430d kV;
	constant_impedance_A 0.0000-8521.1268j Ohm;
	constant_impedance_B 0.0000-8521.1268j Ohm;
	constant_impedance_C 0.0000-8521.1268j Ohm;
}
object load {
	name bus7422;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2942-10.8060d kV;
	voltage_B 131.2942-130.8060d kV;
	voltage_C 131.2942+109.1940d kV;
	constant_power_A 21.8900+8.5333j MVA;
	constant_power_B 21.8900+8.5333j MVA;
	constant_power_C 21.8900+8.5333j MVA;
	constant_impedance_A 0.0000-20683.7607j Ohm;
	constant_impedance_B 0.0000-20683.7607j Ohm;
	constant_impedance_C 0.0000-20683.7607j Ohm;
}
object load {
	name bus7437;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5842-25.6458d kV;
	voltage_B 132.5842-145.6458d kV;
	voltage_C 132.5842+94.3542d kV;
	constant_power_A 6.1067+1.7667j MVA;
	constant_power_B 6.1067+1.7667j MVA;
	constant_power_C 6.1067+1.7667j MVA;
	constant_impedance_A 0.0000-6612.0219j Ohm;
	constant_impedance_B 0.0000-6612.0219j Ohm;
	constant_impedance_C 0.0000-6612.0219j Ohm;
}
object load {
	name bus7438;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5800-12.7276d kV;
	voltage_B 131.5800-132.7276d kV;
	voltage_C 131.5800+107.2724d kV;
	constant_power_A 40.4333+6.9000j MVA;
	constant_power_B 40.4333+6.9000j MVA;
	constant_power_C 40.4333+6.9000j MVA;
	constant_impedance_A 0.0000-20251.0460j Ohm;
	constant_impedance_B 0.0000-20251.0460j Ohm;
	constant_impedance_C 0.0000-20251.0460j Ohm;
}
object load {
	name bus7464;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2319-12.6173d kV;
	voltage_B 132.2319-132.6173d kV;
	voltage_C 132.2319+107.3827d kV;
	constant_power_A 65.8833+9.4100j MVA;
	constant_power_B 65.8833+9.4100j MVA;
	constant_power_C 65.8833+9.4100j MVA;
	constant_impedance_A 0.0000-8245.3152j Ohm;
	constant_impedance_B 0.0000-8245.3152j Ohm;
	constant_impedance_C 0.0000-8245.3152j Ohm;
}
object node {
	name bus7466;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2897-34.8719d kV;
	voltage_B 134.2897-154.8719d kV;
	voltage_C 134.2897+85.1281d kV;
}
object load {
	name bus7471;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.9025-6.2795d kV;
	voltage_B 223.9025-126.2795d kV;
	voltage_C 223.9025+113.7205d kV;
	constant_power_A -6.3167-2.3100j MVA;
	constant_power_B -6.3167-2.3100j MVA;
	constant_power_C -6.3167-2.3100j MVA;
	constant_impedance_A 0.0000-4360.6420j Ohm;
	constant_impedance_B 0.0000-4360.6420j Ohm;
	constant_impedance_C 0.0000-4360.6420j Ohm;
}
object load {
	name bus7473;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5053-16.0250d kV;
	voltage_B 131.5053-136.0250d kV;
	voltage_C 131.5053+103.9750d kV;
	constant_power_A 37.8133+23.8067j MVA;
	constant_power_B 37.8133+23.8067j MVA;
	constant_power_C 37.8133+23.8067j MVA;
	constant_impedance_A 0.0000-4368.2310j Ohm;
	constant_impedance_B 0.0000-4368.2310j Ohm;
	constant_impedance_C 0.0000-4368.2310j Ohm;
}
object node {
	name bus7474;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4602-14.2006d kV;
	voltage_B 130.4602-134.2006d kV;
	voltage_C 130.4602+105.7994d kV;
}
object load {
	name bus7485;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4287-25.8267d kV;
	voltage_B 132.4287-145.8267d kV;
	voltage_C 132.4287+94.1733d kV;
	constant_power_A 14.7833+3.6000j MVA;
	constant_power_B 14.7833+3.6000j MVA;
	constant_power_C 14.7833+3.6000j MVA;
	constant_impedance_A 0.0000-5550.4587j Ohm;
	constant_impedance_B 0.0000-5550.4587j Ohm;
	constant_impedance_C 0.0000-5550.4587j Ohm;
}
object load {
	name bus7491;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5720-21.4750d kV;
	voltage_B 128.5720-141.4750d kV;
	voltage_C 128.5720+98.5250d kV;
	constant_impedance_A 0.0000-11282.0513j Ohm;
	constant_impedance_B 0.0000-11282.0513j Ohm;
	constant_impedance_C 0.0000-11282.0513j Ohm;
}
object node {
	name bus7495;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4952-15.1967d kV;
	voltage_B 131.4952-135.1967d kV;
	voltage_C 131.4952+104.8033d kV;
}
object load {
	name bus7507;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2587-24.0877d kV;
	voltage_B 133.2587-144.0877d kV;
	voltage_C 133.2587+95.9123d kV;
	constant_power_A 1.3333+0.2667j MVA;
	constant_power_B 1.3333+0.2667j MVA;
	constant_power_C 1.3333+0.2667j MVA;
	constant_impedance_A 0.0000-2742.2096j Ohm;
	constant_impedance_B 0.0000-2742.2096j Ohm;
	constant_impedance_C 0.0000-2742.2096j Ohm;
}
object load {
	name bus7513;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.8593-15.0306d kV;
	voltage_B 217.8593-135.0306d kV;
	voltage_C 217.8593+104.9694d kV;
	constant_impedance_A 0.0000-3745.8339j Ohm;
	constant_impedance_B 0.0000-3745.8339j Ohm;
	constant_impedance_C 0.0000-3745.8339j Ohm;
}
object load {
	name bus7519;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6895-10.7982d kV;
	voltage_B 131.6895-130.7982d kV;
	voltage_C 131.6895+109.2018d kV;
	constant_power_A 32.6567+10.6000j MVA;
	constant_power_B 32.6567+10.6000j MVA;
	constant_power_C 32.6567+10.6000j MVA;
	constant_impedance_A 0.0000-9641.4343j Ohm;
	constant_impedance_B 0.0000-9641.4343j Ohm;
	constant_impedance_C 0.0000-9641.4343j Ohm;
}
object node {
	name bus7520;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6087-9.1233d kV;
	voltage_B 227.6087-129.1233d kV;
	voltage_C 227.6087+110.8767d kV;
}
object node {
	name bus7522;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.3799-10.9540d kV;
	voltage_B 219.3799-130.9540d kV;
	voltage_C 219.3799+109.0460d kV;
}
object load {
	name bus7523;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6424-0.7204d kV;
	voltage_B 133.6424-120.7204d kV;
	voltage_C 133.6424+119.2796d kV;
	constant_impedance_A 0.0000-22938.3886j Ohm;
	constant_impedance_B 0.0000-22938.3886j Ohm;
	constant_impedance_C 0.0000-22938.3886j Ohm;
}
object load {
	name bus7530;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.6758-19.8202d kV;
	voltage_B 229.6758-139.8202d kV;
	voltage_C 229.6758+100.1798d kV;
	constant_impedance_A 0.0000-4621.9397j Ohm;
	constant_impedance_B 0.0000-4621.9397j Ohm;
	constant_impedance_C 0.0000-4621.9397j Ohm;
}
object load {
	name bus7537;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.1954-15.6248d kV;
	voltage_B 217.1954-135.6248d kV;
	voltage_C 217.1954+104.3752d kV;
	constant_impedance_A 0.0000-8403.1066j Ohm;
	constant_impedance_B 0.0000-8403.1066j Ohm;
	constant_impedance_C 0.0000-8403.1066j Ohm;
}
object load {
	name bus7539;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8409-12.3732d kV;
	voltage_B 133.8409-132.3732d kV;
	voltage_C 133.8409+107.6268d kV;
	constant_power_A 13.6167+5.2333j MVA;
	constant_power_B 13.6167+5.2333j MVA;
	constant_power_C 13.6167+5.2333j MVA;
	constant_impedance_A 0.0000-23269.2308j Ohm;
	constant_impedance_B 0.0000-23269.2308j Ohm;
	constant_impedance_C 0.0000-23269.2308j Ohm;
}
object load {
	name bus7541;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2588-16.4658d kV;
	voltage_B 231.2588-136.4658d kV;
	voltage_C 231.2588+103.5342d kV;
	constant_power_A 115.4733+29.6800j MVA;
	constant_power_B 115.4733+29.6800j MVA;
	constant_power_C 115.4733+29.6800j MVA;
	constant_impedance_A 0.0000-3315.7290j Ohm;
	constant_impedance_B 0.0000-3315.7290j Ohm;
	constant_impedance_C 0.0000-3315.7290j Ohm;
}
object load {
	name bus7571;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7256-13.9855d kV;
	voltage_B 132.7256-133.9855d kV;
	voltage_C 132.7256+106.0145d kV;
	constant_impedance_A 0.0000-3482.0144j Ohm;
	constant_impedance_B 0.0000-3482.0144j Ohm;
	constant_impedance_C 0.0000-3482.0144j Ohm;
}
object load {
	name bus7576;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1333-12.0280d kV;
	voltage_B 132.1333-132.0280d kV;
	voltage_C 132.1333+107.9720d kV;
	constant_impedance_A 0.0000-96800.0000j Ohm;
	constant_impedance_B 0.0000-96800.0000j Ohm;
	constant_impedance_C 0.0000-96800.0000j Ohm;
}
object load {
	name bus7577;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1266-10.4675d kV;
	voltage_B 133.1266-130.4675d kV;
	voltage_C 133.1266+109.5325d kV;
	constant_impedance_A 0.0000-7234.6786j Ohm;
	constant_impedance_B 0.0000-7234.6786j Ohm;
	constant_impedance_C 0.0000-7234.6786j Ohm;
}
object load {
	name bus7579;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1167-26.5023d kV;
	voltage_B 133.1167-146.5023d kV;
	voltage_C 133.1167+93.4977d kV;
	constant_power_A 45.6333+3.8000j MVA;
	constant_power_B 45.6333+3.8000j MVA;
	constant_power_C 45.6333+3.8000j MVA;
	constant_impedance_A 0.0000-15868.8525j Ohm;
	constant_impedance_B 0.0000-15868.8525j Ohm;
	constant_impedance_C 0.0000-15868.8525j Ohm;
}
object load {
	name bus7580;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2507-11.9558d kV;
	voltage_B 134.2507-131.9558d kV;
	voltage_C 134.2507+108.0442d kV;
	constant_impedance_A 0.0000-284705.8824j Ohm;
	constant_impedance_B 0.0000-284705.8824j Ohm;
	constant_impedance_C 0.0000-284705.8824j Ohm;
}
object load {
	name bus7582;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5589-24.4508d kV;
	voltage_B 131.5589-144.4508d kV;
	voltage_C 131.5589+95.5492d kV;
	constant_impedance_A 0.0000-14069.7674j Ohm;
	constant_impedance_B 0.0000-14069.7674j Ohm;
	constant_impedance_C 0.0000-14069.7674j Ohm;
}
object load {
	name bus7583;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0427-0.9360d kV;
	voltage_B 133.0427-120.9360d kV;
	voltage_C 133.0427+119.0640d kV;
	constant_power_A 1.6700+0.6000j MVA;
	constant_power_B 1.6700+0.6000j MVA;
	constant_power_C 1.6700+0.6000j MVA;
	constant_impedance_A 0.0000-13152.1739j Ohm;
	constant_impedance_B 0.0000-13152.1739j Ohm;
	constant_impedance_C 0.0000-13152.1739j Ohm;
}
object load {
	name bus7599;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4251-6.0551d kV;
	voltage_B 131.4251-126.0551d kV;
	voltage_C 131.4251+113.9449d kV;
	constant_impedance_A 0.0000-22723.0047j Ohm;
	constant_impedance_B 0.0000-22723.0047j Ohm;
	constant_impedance_C 0.0000-22723.0047j Ohm;
}
object load {
	name bus7624;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0392-20.9039d kV;
	voltage_B 129.0392-140.9039d kV;
	voltage_C 129.0392+99.0961d kV;
	constant_power_A 10.9133+3.5000j MVA;
	constant_power_B 10.9133+3.5000j MVA;
	constant_power_C 10.9133+3.5000j MVA;
	constant_impedance_A 0.0000-27191.0112j Ohm;
	constant_impedance_B 0.0000-27191.0112j Ohm;
	constant_impedance_C 0.0000-27191.0112j Ohm;
}
object load {
	name bus7626;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1212-12.4171d kV;
	voltage_B 131.1212-132.4171d kV;
	voltage_C 131.1212+107.5829d kV;
	constant_power_A 26.2967+15.2000j MVA;
	constant_power_B 26.2967+15.2000j MVA;
	constant_power_C 26.2967+15.2000j MVA;
	constant_impedance_A 0.0000-1210000.0000j Ohm;
	constant_impedance_B 0.0000-1210000.0000j Ohm;
	constant_impedance_C 0.0000-1210000.0000j Ohm;
}
object load {
	name bus7635;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3683-7.8916d kV;
	voltage_B 133.3683-127.8916d kV;
	voltage_C 133.3683+112.1084d kV;
	constant_impedance_A 0.0000-26021.5054j Ohm;
	constant_impedance_B 0.0000-26021.5054j Ohm;
	constant_impedance_C 0.0000-26021.5054j Ohm;
}
object load {
	name bus7640;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.6513-6.0056d kV;
	voltage_B 226.6513-126.0056d kV;
	voltage_C 226.6513+113.9944d kV;
	constant_power_A 22.9267+11.6667j MVA;
	constant_power_B 22.9267+11.6667j MVA;
	constant_power_C 22.9267+11.6667j MVA;
	constant_impedance_A 0.0000-4183.0823j Ohm;
	constant_impedance_B 0.0000-4183.0823j Ohm;
	constant_impedance_C 0.0000-4183.0823j Ohm;
}
object node {
	name bus7641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5492-6.2435d kV;
	voltage_B 133.5492-126.2435d kV;
	voltage_C 133.5492+113.7565d kV;
}
object load {
	name bus7647;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1160-20.1741d kV;
	voltage_B 135.1160-140.1741d kV;
	voltage_C 135.1160+99.8259d kV;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus7653;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6913-22.7671d kV;
	voltage_B 131.6913-142.7671d kV;
	voltage_C 131.6913+97.2329d kV;
	constant_power_A 11.3133+3.8000j MVA;
	constant_power_B 11.3133+3.8000j MVA;
	constant_power_C 11.3133+3.8000j MVA;
}
object load {
	name bus7663;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3777-11.9560d kV;
	voltage_B 132.3777-131.9560d kV;
	voltage_C 132.3777+108.0440d kV;
	constant_power_A 12.3800+0.9000j MVA;
	constant_power_B 12.3800+0.9000j MVA;
	constant_power_C 12.3800+0.9000j MVA;
	constant_impedance_A 0.0000-20772.5322j Ohm;
	constant_impedance_B 0.0000-20772.5322j Ohm;
	constant_impedance_C 0.0000-20772.5322j Ohm;
}
object load {
	name bus7691;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2823-3.9443d kV;
	voltage_B 225.2823-123.9443d kV;
	voltage_C 225.2823+116.0557d kV;
	constant_impedance_A 0.0000-1496.6833j Ohm;
	constant_impedance_B 0.0000-1496.6833j Ohm;
	constant_impedance_C 0.0000-1496.6833j Ohm;
}
object load {
	name bus7694;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4564-14.8615d kV;
	voltage_B 130.4564-134.8615d kV;
	voltage_C 130.4564+105.1385d kV;
	constant_power_A -4.9867-1.5667j MVA;
	constant_power_B -4.9867-1.5667j MVA;
	constant_power_C -4.9867-1.5667j MVA;
	constant_impedance_A 0.0000-1210000.0000j Ohm;
	constant_impedance_B 0.0000-1210000.0000j Ohm;
	constant_impedance_C 0.0000-1210000.0000j Ohm;
}
object node {
	name bus7697;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6758-3.5830d kV;
	voltage_B 133.6758-123.5830d kV;
	voltage_C 133.6758+116.4170d kV;
}
object load {
	name bus7700;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3582-10.5282d kV;
	voltage_B 129.3582-130.5282d kV;
	voltage_C 129.3582+109.4718d kV;
	constant_power_A 22.0567+9.1333j MVA;
	constant_power_B 22.0567+9.1333j MVA;
	constant_power_C 22.0567+9.1333j MVA;
	constant_impedance_A 0.0000-3427.7620j Ohm;
	constant_impedance_B 0.0000-3427.7620j Ohm;
	constant_impedance_C 0.0000-3427.7620j Ohm;
}
object load {
	name bus7702;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2119-16.3137d kV;
	voltage_B 130.2119-136.3137d kV;
	voltage_C 130.2119+103.6863d kV;
	constant_impedance_A 0.0000-4143.8356j Ohm;
	constant_impedance_B 0.0000-4143.8356j Ohm;
	constant_impedance_C 0.0000-4143.8356j Ohm;
}
object load {
	name bus7726;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3444-10.4935d kV;
	voltage_B 129.3444-130.4935d kV;
	voltage_C 129.3444+109.5065d kV;
	constant_impedance_A 0.0000-23842.3645j Ohm;
	constant_impedance_B 0.0000-23842.3645j Ohm;
	constant_impedance_C 0.0000-23842.3645j Ohm;
}
object load {
	name bus7738;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5424-21.8479d kV;
	voltage_B 130.5424-141.8479d kV;
	voltage_C 130.5424+98.1521d kV;
	constant_power_A 10.6133+3.0667j MVA;
	constant_power_B 10.6133+3.0667j MVA;
	constant_power_C 10.6133+3.0667j MVA;
	constant_impedance_A 0.0000-9254.3021j Ohm;
	constant_impedance_B 0.0000-9254.3021j Ohm;
	constant_impedance_C 0.0000-9254.3021j Ohm;
}
object load {
	name bus7752;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8822-18.4129d kV;
	voltage_B 130.8822-138.4129d kV;
	voltage_C 130.8822+101.5871d kV;
	constant_power_A 174.8333+42.0000j MVA;
	constant_power_B 174.8333+42.0000j MVA;
	constant_power_C 174.8333+42.0000j MVA;
	constant_impedance_A 0.0000-6496.6443j Ohm;
	constant_impedance_B 0.0000-6496.6443j Ohm;
	constant_impedance_C 0.0000-6496.6443j Ohm;
}
object load {
	name bus7766;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2441-12.6896d kV;
	voltage_B 131.2441-132.6896d kV;
	voltage_C 131.2441+107.3104d kV;
	constant_power_A 26.2967+8.5333j MVA;
	constant_power_B 26.2967+8.5333j MVA;
	constant_power_C 26.2967+8.5333j MVA;
	constant_impedance_A 0.0000-30250.0000j Ohm;
	constant_impedance_B 0.0000-30250.0000j Ohm;
	constant_impedance_C 0.0000-30250.0000j Ohm;
}
object load {
	name bus7770;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9639-44.3337d kV;
	voltage_B 130.9639-164.3337d kV;
	voltage_C 130.9639+75.6663d kV;
	constant_power_A 69.3000+10.7867j MVA;
	constant_power_B 69.3000+10.7867j MVA;
	constant_power_C 69.3000+10.7867j MVA;
	constant_impedance_A 0.0000-5824.3081j Ohm;
	constant_impedance_B 0.0000-5824.3081j Ohm;
	constant_impedance_C 0.0000-5824.3081j Ohm;
}
object load {
	name bus7772;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8564-25.6159d kV;
	voltage_B 133.8564-145.6159d kV;
	voltage_C 133.8564+94.3841d kV;
	constant_power_A 74.5333+17.2667j MVA;
	constant_power_B 74.5333+17.2667j MVA;
	constant_power_C 74.5333+17.2667j MVA;
	constant_impedance_A 0.0000-2623.3062j Ohm;
	constant_impedance_B 0.0000-2623.3062j Ohm;
	constant_impedance_C 0.0000-2623.3062j Ohm;
}
object load {
	name bus7775;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0010-28.6780d kV;
	voltage_B 134.0010-148.6780d kV;
	voltage_C 134.0010+91.3220d kV;
	constant_power_A 50.5000+2.6333j MVA;
	constant_power_B 50.5000+2.6333j MVA;
	constant_power_C 50.5000+2.6333j MVA;
	constant_impedance_A 0.0000-9680.0000j Ohm;
	constant_impedance_B 0.0000-9680.0000j Ohm;
	constant_impedance_C 0.0000-9680.0000j Ohm;
}
object node {
	name bus7776;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.2467+6.1810d kV;
	voltage_B 235.2467-113.8190d kV;
	voltage_C 235.2467+126.1810d kV;
}
object load {
	name bus7778;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.0282-16.5101d kV;
	voltage_B 232.0282-136.5101d kV;
	voltage_C 232.0282+103.4899d kV;
	constant_power_A 51.0000+7.1667j MVA;
	constant_power_B 51.0000+7.1667j MVA;
	constant_power_C 51.0000+7.1667j MVA;
	constant_impedance_A 0.0000-5005.1993j Ohm;
	constant_impedance_B 0.0000-5005.1993j Ohm;
	constant_impedance_C 0.0000-5005.1993j Ohm;
}
object load {
	name bus7791;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8466-12.9884d kV;
	voltage_B 130.8466-132.9884d kV;
	voltage_C 130.8466+107.0116d kV;
	constant_impedance_A 0.0000-36390.9774j Ohm;
	constant_impedance_B 0.0000-36390.9774j Ohm;
