
object load {
	name bus1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3032-18.7605d kV;
	voltage_B 135.3032-138.7605d kV;
	voltage_C 135.3032+101.2395d kV;
	constant_power_A 12.1333+6.5000j MVA;
	constant_power_B 12.1333+6.5000j MVA;
	constant_power_C 12.1333+6.5000j MVA;
}
object node {
	name bus2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.1788-5.1837d kV;
	voltage_B 237.1788-125.1837d kV;
	voltage_C 237.1788+114.8163d kV;
}
object load {
	name bus3;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4301-23.6251d kV;
	voltage_B 138.4301-143.6251d kV;
	voltage_C 138.4301+96.3749d kV;
	constant_power_A 81.7333+5.4667j MVA;
	constant_power_B 81.7333+5.4667j MVA;
	constant_power_C 81.7333+5.4667j MVA;
}
object node {
	name bus4;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 93.1111-8.3785d kV;
	voltage_B 93.1111-128.3785d kV;
	voltage_C 93.1111+111.6215d kV;
}
object load {
	name bus5;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0055-11.7090d kV;
	voltage_B 139.0055-131.7090d kV;
	voltage_C 139.0055+108.2910d kV;
	constant_power_A 17.2667+4.5000j MVA;
	constant_power_B 17.2667+4.5000j MVA;
	constant_power_C 17.2667+4.5000j MVA;
}
object load {
	name bus6;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6875-12.7556d kV;
	voltage_B 138.6875-132.7556d kV;
	voltage_C 138.6875+107.2444d kV;
	constant_power_A 12.2000+3.8667j MVA;
	constant_power_B 12.2000+3.8667j MVA;
	constant_power_C 12.2000+3.8667j MVA;
}
object node {
	name bus7;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.0374-10.6561d kV;
	voltage_B 238.0374-130.6561d kV;
	voltage_C 238.0374+109.3439d kV;
}
object node {
	name bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0206-12.0089d kV;
	voltage_B 237.0206-132.0089d kV;
	voltage_C 237.0206+107.9911d kV;
}
object node {
	name bus9;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9264-28.5405d kV;
	voltage_B 139.9264-148.5405d kV;
	voltage_C 139.9264+91.4595d kV;
}
object load {
	name bus10;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5501-15.9359d kV;
	voltage_B 134.5501-135.9359d kV;
	voltage_C 134.5501+104.0641d kV;
	constant_power_A 64.4667+16.3000j MVA;
	constant_power_B 64.4667+16.3000j MVA;
	constant_power_C 64.4667+16.3000j MVA;
}
object load {
	name bus11;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0656-29.5314d kV;
	voltage_B 138.0656-149.5314d kV;
	voltage_C 138.0656+90.4686d kV;
	constant_power_A 19.2333+4.8667j MVA;
	constant_power_B 19.2333+4.8667j MVA;
	constant_power_C 19.2333+4.8667j MVA;
}
object load {
	name bus12;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7581-25.1251d kV;
	voltage_B 139.7581-145.1251d kV;
	voltage_C 139.7581+94.8749d kV;
	constant_power_A 9.2667+8.1333j MVA;
	constant_power_B 9.2667+8.1333j MVA;
	constant_power_C 9.2667+8.1333j MVA;
}
object load {
	name bus13;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0379-29.5333d kV;
	voltage_B 138.0379-149.5333d kV;
	voltage_C 138.0379+90.4667d kV;
	constant_power_A 59.1667+17.5000j MVA;
	constant_power_B 59.1667+17.5000j MVA;
	constant_power_C 59.1667+17.5000j MVA;
}
object load {
	name bus14;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4958-15.7274d kV;
	voltage_B 137.4958-135.7274d kV;
	voltage_C 137.4958+104.2726d kV;
	constant_power_A 25.2667+2.4333j MVA;
	constant_power_B 25.2667+2.4333j MVA;
	constant_power_C 25.2667+2.4333j MVA;
}
object node {
	name bus15;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3236-14.1191d kV;
	voltage_B 141.3236-134.1191d kV;
	voltage_C 141.3236+105.8809d kV;
}
object node {
	name bus16;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3237-14.1191d kV;
	voltage_B 141.3237-134.1191d kV;
	voltage_C 141.3237+105.8809d kV;
}
object load {
	name bus17;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5809-15.6002d kV;
	voltage_B 137.5809-135.6002d kV;
	voltage_C 137.5809+104.3998d kV;
	constant_power_A 22.0667+0.3000j MVA;
	constant_power_B 22.0667+0.3000j MVA;
	constant_power_C 22.0667+0.3000j MVA;
}
object load {
	name bus18;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3488-3.3299d kV;
	voltage_B 139.3488-123.3299d kV;
	voltage_C 139.3488+116.6701d kV;
	constant_power_A 4.1000+2.3667j MVA;
	constant_power_B 4.1000+2.3667j MVA;
	constant_power_C 4.1000+2.3667j MVA;
}
object load {
	name bus19;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0229-26.5178d kV;
	voltage_B 136.0229-146.5178d kV;
	voltage_C 136.0229+93.4822d kV;
	constant_power_A 22.6333+7.6667j MVA;
	constant_power_B 22.6333+7.6667j MVA;
	constant_power_C 22.6333+7.6667j MVA;
}
object load {
	name bus20;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0314-26.5150d kV;
	voltage_B 136.0314-146.5150d kV;
	voltage_C 136.0314+93.4850d kV;
	constant_power_A 9.7333+2.4000j MVA;
	constant_power_B 9.7333+2.4000j MVA;
	constant_power_C 9.7333+2.4000j MVA;
}
object load {
	name bus21;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7922-26.4665d kV;
	voltage_B 137.7922-146.4665d kV;
	voltage_C 137.7922+93.5335d kV;
	constant_power_A 25.9333+10.4000j MVA;
	constant_power_B 25.9333+10.4000j MVA;
	constant_power_C 25.9333+10.4000j MVA;
}
object load {
	name bus22;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9312-11.4422d kV;
	voltage_B 135.9312-131.4422d kV;
	voltage_C 135.9312+108.5578d kV;
	constant_power_A 35.2000+7.6000j MVA;
	constant_power_B 35.2000+7.6000j MVA;
	constant_power_C 35.2000+7.6000j MVA;
}
object load {
	name bus23;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8469-15.6103d kV;
	voltage_B 135.8469-135.6103d kV;
	voltage_C 135.8469+104.3897d kV;
	constant_power_A 13.7000+0.9000j MVA;
	constant_power_B 13.7000+0.9000j MVA;
	constant_power_C 13.7000+0.9000j MVA;
}
object load {
	name bus25;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4797-29.2377d kV;
	voltage_B 137.4797-149.2377d kV;
	voltage_C 137.4797+90.7623d kV;
	constant_power_A 18.7333+2.7000j MVA;
	constant_power_B 18.7333+2.7000j MVA;
	constant_power_C 18.7333+2.7000j MVA;
}
object load {
	name bus26;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5232-29.1900d kV;
	voltage_B 137.5232-149.1900d kV;
	voltage_C 137.5232+90.8100d kV;
	constant_power_A 9.7667+2.1333j MVA;
	constant_power_B 9.7667+2.1333j MVA;
	constant_power_C 9.7667+2.1333j MVA;
}
object load {
	name bus27;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3566-14.6526d kV;
	voltage_B 136.3566-134.6526d kV;
	voltage_C 136.3566+105.3474d kV;
	constant_power_A 34.0333+12.6667j MVA;
	constant_power_B 34.0333+12.6667j MVA;
	constant_power_C 34.0333+12.6667j MVA;
}
object load {
	name bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4381-25.8735d kV;
	voltage_B 138.4381-145.8735d kV;
	voltage_C 138.4381+94.1265d kV;
	constant_power_A 57.3667+13.3333j MVA;
	constant_power_B 57.3667+13.3333j MVA;
	constant_power_C 57.3667+13.3333j MVA;
}
object node {
	name bus29;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.1973-5.1719d kV;
	voltage_B 237.1973-125.1719d kV;
	voltage_C 237.1973+114.8281d kV;
}
object node {
	name bus30;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2067-5.1760d kV;
	voltage_B 237.2067-125.1760d kV;
	voltage_C 237.2067+114.8240d kV;
}
object load {
	name bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1745-10.0262d kV;
	voltage_B 138.1745-130.0262d kV;
	voltage_C 138.1745+109.9738d kV;
	constant_power_A 12.0667+10.5667j MVA;
	constant_power_B 12.0667+10.5667j MVA;
	constant_power_C 12.0667+10.5667j MVA;
}
object load {
	name bus33;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5013-17.6807d kV;
	voltage_B 138.5013-137.6807d kV;
	voltage_C 138.5013+102.3193d kV;
	constant_power_A 44.4000+6.7000j MVA;
	constant_power_B 44.4000+6.7000j MVA;
	constant_power_C 44.4000+6.7000j MVA;
}
object load {
	name bus34;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.0789-27.4213d kV;
	voltage_B 133.0789-147.4213d kV;
	voltage_C 133.0789+92.5787d kV;
	constant_power_A 29.8000+9.8667j MVA;
	constant_power_B 29.8000+9.8667j MVA;
	constant_power_C 29.8000+9.8667j MVA;
}
object node {
	name bus2013;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2217-29.3493d kV;
	voltage_B 138.2217-149.3493d kV;
	voltage_C 138.2217+90.6507d kV;
}
object load {
	name bus35;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.3275-14.1520d kV;
	voltage_B 92.3275-134.1520d kV;
	voltage_C 92.3275+105.8480d kV;
	constant_power_A 3.4333-0.1333j MVA;
	constant_power_B 3.4333-0.1333j MVA;
	constant_power_C 3.4333-0.1333j MVA;
}
object load {
	name bus36;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4868-21.0627d kV;
	voltage_B 135.4868-141.0627d kV;
	voltage_C 135.4868+98.9373d kV;
	constant_power_A 7.4333+2.2333j MVA;
	constant_power_B 7.4333+2.2333j MVA;
	constant_power_C 7.4333+2.2333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus37;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.6681-17.7698d kV;
	voltage_B 230.6681-137.7698d kV;
	voltage_C 230.6681+102.2302d kV;
}
object load {
	name bus38;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.7065-15.7528d kV;
	voltage_B 131.7065-135.7528d kV;
	voltage_C 131.7065+104.2472d kV;
	constant_power_A 48.0667+6.3000j MVA;
	constant_power_B 48.0667+6.3000j MVA;
	constant_power_C 48.0667+6.3000j MVA;
}
object load {
	name bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7230-15.3962d kV;
	voltage_B 137.7230-135.3962d kV;
	voltage_C 137.7230+104.6038d kV;
	constant_power_A 39.2667+10.5000j MVA;
	constant_power_B 39.2667+10.5000j MVA;
	constant_power_C 39.2667+10.5000j MVA;
}
object load {
	name bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.2812-12.2197d kV;
	voltage_B 236.2812-132.2197d kV;
	voltage_C 236.2812+107.7803d kV;
	constant_power_A 64.9333+17.8667j MVA;
	constant_power_B 64.9333+17.8667j MVA;
	constant_power_C 64.9333+17.8667j MVA;
}
object load {
	name bus41;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6304-14.0985d kV;
	voltage_B 136.6304-134.0985d kV;
	voltage_C 136.6304+105.9015d kV;
	constant_power_A 21.5667+4.2000j MVA;
	constant_power_B 21.5667+4.2000j MVA;
	constant_power_C 21.5667+4.2000j MVA;
}
object load {
	name bus42;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2185-13.9328d kV;
	voltage_B 137.2185-133.9328d kV;
	voltage_C 137.2185+106.0672d kV;
	constant_power_A 14.8667+5.2000j MVA;
	constant_power_B 14.8667+5.2000j MVA;
	constant_power_C 14.8667+5.2000j MVA;
}
object load {
	name bus43;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2383-13.9382d kV;
	voltage_B 137.2383-133.9382d kV;
	voltage_C 137.2383+106.0618d kV;
	constant_power_A 15.6333+3.9000j MVA;
	constant_power_B 15.6333+3.9000j MVA;
	constant_power_C 15.6333+3.9000j MVA;
}
object load {
	name bus44;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8827-32.0998d kV;
	voltage_B 138.8827-152.0998d kV;
	voltage_C 138.8827+87.9002d kV;
	constant_power_A 127.1000+20.8333j MVA;
	constant_power_B 127.1000+20.8333j MVA;
	constant_power_C 127.1000+20.8333j MVA;
}
object load {
	name bus45;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4963-28.5768d kV;
	voltage_B 138.4963-148.5768d kV;
	voltage_C 138.4963+91.4232d kV;
	constant_power_A 53.8333-12.8333j MVA;
	constant_power_B 53.8333-12.8333j MVA;
	constant_power_C 53.8333-12.8333j MVA;
}
object node {
	name bus46;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.8690-18.0721d kV;
	voltage_B 95.8690-138.0721d kV;
	voltage_C 95.8690+101.9279d kV;
}
object node {
	name bus47;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8598-26.6613d kV;
	voltage_B 136.8598-146.6613d kV;
	voltage_C 136.8598+93.3387d kV;
}
object node {
	name bus48;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8598-26.6613d kV;
	voltage_B 136.8598-146.6613d kV;
	voltage_C 136.8598+93.3387d kV;
}
object load {
	name bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8596-26.6613d kV;
	voltage_B 136.8596-146.6613d kV;
	voltage_C 136.8596+93.3387d kV;
	constant_power_A 41.1667+14.4667j MVA;
	constant_power_B 41.1667+14.4667j MVA;
	constant_power_C 41.1667+14.4667j MVA;
}
object load {
	name bus50;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4493-26.4435d kV;
	voltage_B 138.4493-146.4435d kV;
	voltage_C 138.4493+93.5565d kV;
	constant_power_A 3.3333+1.2333j MVA;
	constant_power_B 3.3333+1.2333j MVA;
	constant_power_C 3.3333+1.2333j MVA;
}
object node {
	name bus51;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3684-20.4854d kV;
	voltage_B 137.3684-140.4854d kV;
	voltage_C 137.3684+99.5146d kV;
}
object load {
	name bus52;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2758-16.3223d kV;
	voltage_B 135.2758-136.3223d kV;
	voltage_C 135.2758+103.6777d kV;
	constant_power_A 24.8667+9.3333j MVA;
	constant_power_B 24.8667+9.3333j MVA;
	constant_power_C 24.8667+9.3333j MVA;
}
object load {
	name bus53;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9622-8.5014d kV;
	voltage_B 138.9622-128.5014d kV;
	voltage_C 138.9622+111.4986d kV;
	constant_power_A 53.4000+12.7333j MVA;
	constant_power_B 53.4000+12.7333j MVA;
	constant_power_C 53.4000+12.7333j MVA;
}
object node {
	name bus54;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.8980-4.6423d kV;
	voltage_B 238.8980-124.6423d kV;
	voltage_C 238.8980+115.3577d kV;
}
object load {
	name bus55;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2276-16.1232d kV;
	voltage_B 138.2276-136.1232d kV;
	voltage_C 138.2276+103.8768d kV;
	constant_power_A 10.3333+3.6667j MVA;
	constant_power_B 10.3333+3.6667j MVA;
	constant_power_C 10.3333+3.6667j MVA;
}
object load {
	name bus56;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2704-16.1076d kV;
	voltage_B 138.2704-136.1076d kV;
	voltage_C 138.2704+103.8924d kV;
	constant_power_A 4.9000-0.3333j MVA;
	constant_power_B 4.9000-0.3333j MVA;
	constant_power_C 4.9000-0.3333j MVA;
}
object load {
	name bus1827;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0277-31.0020d kV;
	voltage_B 137.0277-151.0020d kV;
	voltage_C 137.0277+88.9980d kV;
	constant_power_A 67.0667+3.9000j MVA;
	constant_power_B 67.0667+3.9000j MVA;
	constant_power_C 67.0667+3.9000j MVA;
}
object load {
	name bus57;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.3814-17.7415d kV;
	voltage_B 140.3814-137.7415d kV;
	voltage_C 140.3814+102.2585d kV;
	constant_power_A 19.0000+1.0000j MVA;
	constant_power_B 19.0000+1.0000j MVA;
	constant_power_C 19.0000+1.0000j MVA;
}
object node {
	name bus58;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.8690-18.1931d kV;
	voltage_B 95.8690-138.1931d kV;
	voltage_C 95.8690+101.8069d kV;
}
object load {
	name bus59;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9855-15.8021d kV;
	voltage_B 139.9855-135.8021d kV;
	voltage_C 139.9855+104.1979d kV;
	constant_power_A 18.4667+6.5667j MVA;
	constant_power_B 18.4667+6.5667j MVA;
	constant_power_C 18.4667+6.5667j MVA;
}
object load {
	name bus60;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9410-15.7990d kV;
	voltage_B 139.9410-135.7990d kV;
	voltage_C 139.9410+104.2010d kV;
	constant_power_A 18.5667+13.8667j MVA;
	constant_power_B 18.5667+13.8667j MVA;
	constant_power_C 18.5667+13.8667j MVA;
}
object node {
	name bus61;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6171-16.0338d kV;
	voltage_B 139.6171-136.0338d kV;
	voltage_C 139.6171+103.9662d kV;
}
object load {
	name bus62;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3083-13.1682d kV;
	voltage_B 137.3083-133.1682d kV;
	voltage_C 137.3083+106.8318d kV;
	constant_power_A 5.4667+1.6333j MVA;
	constant_power_B 5.4667+1.6333j MVA;
	constant_power_C 5.4667+1.6333j MVA;
}
object load {
	name bus63;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0749-12.6396d kV;
	voltage_B 140.0749-132.6396d kV;
	voltage_C 140.0749+107.3604d kV;
	constant_power_A 0.5333+4.2333j MVA;
	constant_power_B 0.5333+4.2333j MVA;
	constant_power_C 0.5333+4.2333j MVA;
}
object load {
	name bus64;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5715-25.4217d kV;
	voltage_B 139.5715-145.4217d kV;
	voltage_C 139.5715+94.5783d kV;
	constant_power_A 9.9000+4.0000j MVA;
	constant_power_B 9.9000+4.0000j MVA;
	constant_power_C 9.9000+4.0000j MVA;
}
object load {
	name bus65;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8492-28.6288d kV;
	voltage_B 139.8492-148.6288d kV;
	voltage_C 139.8492+91.3712d kV;
	constant_power_A 18.2333+4.5333j MVA;
	constant_power_B 18.2333+4.5333j MVA;
	constant_power_C 18.2333+4.5333j MVA;
}
object load {
	name bus66;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4885-20.6923d kV;
	voltage_B 137.4885-140.6923d kV;
	voltage_C 137.4885+99.3077d kV;
	constant_power_A -7.3000-1.7000j MVA;
	constant_power_B -7.3000-1.7000j MVA;
	constant_power_C -7.3000-1.7000j MVA;
}
object load {
	name bus67;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7668-19.7532d kV;
	voltage_B 139.7668-139.7532d kV;
	voltage_C 139.7668+100.2468d kV;
	constant_power_A 9.7333-0.8333j MVA;
	constant_power_B 9.7333-0.8333j MVA;
	constant_power_C 9.7333-0.8333j MVA;
}
object load {
	name bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2780-13.7025d kV;
	voltage_B 138.2780-133.7025d kV;
	voltage_C 138.2780+106.2975d kV;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus69;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2924-15.1066d kV;
	voltage_B 136.2924-135.1066d kV;
	voltage_C 136.2924+104.8934d kV;
}
object node {
	name bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4805-10.1038d kV;
	voltage_B 235.4805-130.1038d kV;
	voltage_C 235.4805+109.8962d kV;
}
object load {
	name bus71;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9337-26.7134d kV;
	voltage_B 135.9337-146.7134d kV;
	voltage_C 135.9337+93.2866d kV;
	constant_power_A 25.4333+4.7667j MVA;
	constant_power_B 25.4333+4.7667j MVA;
	constant_power_C 25.4333+4.7667j MVA;
}
object load {
	name bus72;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6132-25.5768d kV;
	voltage_B 138.6132-145.5768d kV;
	voltage_C 138.6132+94.4232d kV;
	constant_power_A 9.6667+1.6667j MVA;
	constant_power_B 9.6667+1.6667j MVA;
	constant_power_C 9.6667+1.6667j MVA;
}
object node {
	name bus73;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0681-11.3557d kV;
	voltage_B 137.0681-131.3557d kV;
	voltage_C 137.0681+108.6443d kV;
}
object node {
	name bus74;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0694-11.3550d kV;
	voltage_B 137.0694-131.3550d kV;
	voltage_C 137.0694+108.6450d kV;
}
object load {
	name bus75;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7054-12.1906d kV;
	voltage_B 136.7054-132.1906d kV;
	voltage_C 136.7054+107.8094d kV;
	constant_power_A 60.8000+10.4000j MVA;
	constant_power_B 60.8000+10.4000j MVA;
	constant_power_C 60.8000+10.4000j MVA;
}
object node {
	name bus76;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0477-27.9048d kV;
	voltage_B 140.0477-147.9048d kV;
	voltage_C 140.0477+92.0952d kV;
}
object node {
	name bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6414-21.8574d kV;
	voltage_B 240.6414-141.8574d kV;
	voltage_C 240.6414+98.1426d kV;
}
object load {
	name bus78;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0034-27.9643d kV;
	voltage_B 140.0034-147.9643d kV;
	voltage_C 140.0034+92.0357d kV;
	constant_power_A 38.7000+5.8667j MVA;
	constant_power_B 38.7000+5.8667j MVA;
	constant_power_C 38.7000+5.8667j MVA;
}
object load {
	name bus79;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8895-24.9583d kV;
	voltage_B 139.8895-144.9583d kV;
	voltage_C 139.8895+95.0417d kV;
	constant_power_A -2.4667+0.3000j MVA;
	constant_power_B -2.4667+0.3000j MVA;
	constant_power_C -2.4667+0.3000j MVA;
}
object load {
	name bus80;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8722-24.9686d kV;
	voltage_B 139.8722-144.9686d kV;
	voltage_C 139.8722+95.0314d kV;
	constant_power_A 4.6667+4.2000j MVA;
	constant_power_B 4.6667+4.2000j MVA;
	constant_power_C 4.6667+4.2000j MVA;
}
object load {
	name bus81;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5413-5.9172d kV;
	voltage_B 140.5413-125.9172d kV;
	voltage_C 140.5413+114.0828d kV;
	constant_power_A 16.2333+0.9667j MVA;
	constant_power_B 16.2333+0.9667j MVA;
	constant_power_C 16.2333+0.9667j MVA;
}
object load {
	name bus82;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3282-16.2033d kV;
	voltage_B 136.3282-136.2033d kV;
	voltage_C 136.3282+103.7967d kV;
	constant_power_A 9.3000+1.1000j MVA;
	constant_power_B 9.3000+1.1000j MVA;
	constant_power_C 9.3000+1.1000j MVA;
}
object load {
	name bus83;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2073-7.2464d kV;
	voltage_B 139.2073-127.2464d kV;
	voltage_C 139.2073+112.7536d kV;
	constant_power_A 20.6333+6.5667j MVA;
	constant_power_B 20.6333+6.5667j MVA;
	constant_power_C 20.6333+6.5667j MVA;
}
object load {
	name bus84;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.4419-22.1996d kV;
	voltage_B 134.4419-142.1996d kV;
	voltage_C 134.4419+97.8004d kV;
	constant_power_A 52.7000-5.5000j MVA;
	constant_power_B 52.7000-5.5000j MVA;
	constant_power_C 52.7000-5.5000j MVA;
}
object node {
	name bus85;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2222-16.8542d kV;
	voltage_B 133.2222-136.8542d kV;
	voltage_C 133.2222+103.1458d kV;
}
object load {
	name bus86;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.3285-16.7985d kV;
	voltage_B 233.3285-136.7985d kV;
	voltage_C 233.3285+103.2015d kV;
	constant_power_A 134.5667+41.6000j MVA;
	constant_power_B 134.5667+41.6000j MVA;
	constant_power_C 134.5667+41.6000j MVA;
}
object load {
	name bus87;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7176-17.2941d kV;
	voltage_B 134.7176-137.2941d kV;
	voltage_C 134.7176+102.7059d kV;
	constant_power_A 36.2000+14.8000j MVA;
	constant_power_B 36.2000+14.8000j MVA;
	constant_power_C 36.2000+14.8000j MVA;
}
object load {
	name bus88;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1114-20.9611d kV;
	voltage_B 137.1114-140.9611d kV;
	voltage_C 137.1114+99.0389d kV;
	constant_power_A 46.9000+12.2667j MVA;
	constant_power_B 46.9000+12.2667j MVA;
	constant_power_C 46.9000+12.2667j MVA;
}
object node {
	name bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.2398-21.4174d kV;
	voltage_B 90.2398-141.4174d kV;
	voltage_C 90.2398+98.5826d kV;
}
object load {
	name bus90;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6317-17.4501d kV;
	voltage_B 133.6317-137.4501d kV;
	voltage_C 133.6317+102.5499d kV;
	constant_power_A 18.8667+7.7333j MVA;
	constant_power_B 18.8667+7.7333j MVA;
	constant_power_C 18.8667+7.7333j MVA;
}
object load {
	name bus91;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8416-10.0111d kV;
	voltage_B 137.8416-130.0111d kV;
	voltage_C 137.8416+109.9889d kV;
	constant_power_A 4.1667+2.0333j MVA;
	constant_power_B 4.1667+2.0333j MVA;
	constant_power_C 4.1667+2.0333j MVA;
}
object node {
	name bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5166-10.2753d kV;
	voltage_B 240.5166-130.2753d kV;
	voltage_C 240.5166+109.7247d kV;
}
object node {
	name bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5133-10.3409d kV;
	voltage_B 240.5133-130.3409d kV;
	voltage_C 240.5133+109.6591d kV;
}
object load {
	name bus96;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9699-21.2493d kV;
	voltage_B 134.9699-141.2493d kV;
	voltage_C 134.9699+98.7507d kV;
	constant_power_A 4.2333+0.2000j MVA;
	constant_power_B 4.2333+0.2000j MVA;
	constant_power_C 4.2333+0.2000j MVA;
}
object load {
	name bus97;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6559-26.3404d kV;
	voltage_B 137.6559-146.3404d kV;
	voltage_C 137.6559+93.6596d kV;
	constant_power_A 6.1000+3.7000j MVA;
	constant_power_B 6.1000+3.7000j MVA;
	constant_power_C 6.1000+3.7000j MVA;
}
object load {
	name bus98;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 94.3802-20.3391d kV;
	voltage_B 94.3802-140.3391d kV;
	voltage_C 94.3802+99.6609d kV;
	constant_power_A 30.2667+3.2000j MVA;
	constant_power_B 30.2667+3.2000j MVA;
	constant_power_C 30.2667+3.2000j MVA;
}
object load {
	name bus99;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9305-19.5760d kV;
	voltage_B 137.9305-139.5760d kV;
	voltage_C 137.9305+100.4240d kV;
	constant_power_A 27.3667-0.8667j MVA;
	constant_power_B 27.3667-0.8667j MVA;
	constant_power_C 27.3667-0.8667j MVA;
}
object load {
	name bus100;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0093-26.5626d kV;
	voltage_B 136.0093-146.5626d kV;
	voltage_C 136.0093+93.4374d kV;
	constant_power_A 0.4333+0.0000j MVA;
	constant_power_B 0.4333+0.0000j MVA;
	constant_power_C 0.4333+0.0000j MVA;
}
object node {
	name bus101;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9923-11.6034d kV;
	voltage_B 138.9923-131.6034d kV;
	voltage_C 138.9923+108.3966d kV;
}
object node {
	name bus102;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0658-11.9300d kV;
	voltage_B 237.0658-131.9300d kV;
	voltage_C 237.0658+108.0700d kV;
}
object node {
	name bus103;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.0603-10.5926d kV;
	voltage_B 238.0603-130.5926d kV;
	voltage_C 238.0603+109.4074d kV;
}
object node {
	name bus104;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1123-29.5087d kV;
	voltage_B 138.1123-149.5087d kV;
	voltage_C 138.1123+90.4913d kV;
}
object load {
	name bus1828;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.8138-27.6979d kV;
	voltage_B 132.8138-147.6979d kV;
	voltage_C 132.8138+92.3021d kV;
	constant_power_A 28.9667+8.2000j MVA;
	constant_power_B 28.9667+8.2000j MVA;
	constant_power_C 28.9667+8.2000j MVA;
}
object node {
	name bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.7875-8.3217d kV;
	voltage_B 131.7875-128.3217d kV;
	voltage_C 131.7875+111.6783d kV;
}
object load {
	name bus106;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0919-29.5180d kV;
	voltage_B 138.0919-149.5180d kV;
	voltage_C 138.0919+90.4820d kV;
	constant_power_A 4.2667+2.5333j MVA;
	constant_power_B 4.2667+2.5333j MVA;
	constant_power_C 4.2667+2.5333j MVA;
}
object load {
	name bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3845-16.7313d kV;
	voltage_B 137.3845-136.7313d kV;
	voltage_C 137.3845+103.2687d kV;
	constant_power_A 50.0333+9.0333j MVA;
	constant_power_B 50.0333+9.0333j MVA;
	constant_power_C 50.0333+9.0333j MVA;
}
object node {
	name bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.6366-13.0937d kV;
	voltage_B 238.6366-133.0937d kV;
	voltage_C 238.6366+106.9063d kV;
}
object load {
	name bus109;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6867-19.4218d kV;
	voltage_B 136.6867-139.4218d kV;
	voltage_C 136.6867+100.5782d kV;
	constant_power_A 10.7000-0.5333j MVA;
	constant_power_B 10.7000-0.5333j MVA;
	constant_power_C 10.7000-0.5333j MVA;
}
object load {
	name bus110;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2528-27.6470d kV;
	voltage_B 138.2528-147.6470d kV;
	voltage_C 138.2528+92.3530d kV;
	constant_power_A 9.8000+0.4000j MVA;
	constant_power_B 9.8000+0.4000j MVA;
	constant_power_C 9.8000+0.4000j MVA;
}
object load {
	name bus111;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0918-21.4392d kV;
	voltage_B 136.0918-141.4392d kV;
	voltage_C 136.0918+98.5608d kV;
	constant_power_A 43.9667+0.9333j MVA;
	constant_power_B 43.9667+0.9333j MVA;
	constant_power_C 43.9667+0.9333j MVA;
}
object load {
	name bus112;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1678-6.0989d kV;
	voltage_B 136.1678-126.0989d kV;
	voltage_C 136.1678+113.9011d kV;
	constant_power_A 58.3000+18.5333j MVA;
	constant_power_B 58.3000+18.5333j MVA;
	constant_power_C 58.3000+18.5333j MVA;
}
object load {
	name bus113;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9298-28.5336d kV;
	voltage_B 139.9298-148.5336d kV;
	voltage_C 139.9298+91.4664d kV;
	constant_power_A 43.2000+11.0667j MVA;
	constant_power_B 43.2000+11.0667j MVA;
	constant_power_C 43.2000+11.0667j MVA;
}
object load {
	name bus114;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0332-16.9927d kV;
	voltage_B 134.0332-136.9927d kV;
	voltage_C 134.0332+103.0073d kV;
	constant_power_A 81.8667+40.2000j MVA;
	constant_power_B 81.8667+40.2000j MVA;
	constant_power_C 81.8667+40.2000j MVA;
}
object load {
	name bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.8956-2.0562d kV;
	voltage_B 141.8956-122.0562d kV;
	voltage_C 141.8956+117.9438d kV;
	constant_power_A 27.3667+4.9000j MVA;
	constant_power_B 27.3667+4.9000j MVA;
	constant_power_C 27.3667+4.9000j MVA;
}
object node {
	name bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.9931-0.7362d kV;
	voltage_B 239.9931-120.7362d kV;
	voltage_C 239.9931+119.2638d kV;
}
object load {
	name bus119;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7595-44.1201d kV;
	voltage_B 137.7595-164.1201d kV;
	voltage_C 137.7595+75.8799d kV;
	constant_power_A 64.0000-9.9333j MVA;
	constant_power_B 64.0000-9.9333j MVA;
	constant_power_C 64.0000-9.9333j MVA;
}
object load {
	name bus120;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7761-27.8035d kV;
	voltage_B 137.7761-147.8035d kV;
	voltage_C 137.7761+92.1965d kV;
	constant_power_A 7.2000-5.6333j MVA;
	constant_power_B 7.2000-5.6333j MVA;
	constant_power_C 7.2000-5.6333j MVA;
}
object node {
	name bus121;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4204-24.8317d kV;
	voltage_B 231.4204-144.8317d kV;
	voltage_C 231.4204+95.1683d kV;
}
object load {
	name bus122;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4568-16.7378d kV;
	voltage_B 137.4568-136.7378d kV;
	voltage_C 137.4568+103.2622d kV;
	constant_power_A -0.0333-1.4000j MVA;
	constant_power_B -0.0333-1.4000j MVA;
	constant_power_C -0.0333-1.4000j MVA;
}
object load {
	name bus123;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8019-14.5176d kV;
	voltage_B 136.8019-134.5176d kV;
	voltage_C 136.8019+105.4824d kV;
	constant_power_A 57.5333+12.4000j MVA;
	constant_power_B 57.5333+12.4000j MVA;
	constant_power_C 57.5333+12.4000j MVA;
}
object load {
	name bus124;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 35.8458-27.6806d kV;
	voltage_B 35.8458-147.6806d kV;
	voltage_C 35.8458+92.3194d kV;
	constant_power_A 10.6333+9.9333j MVA;
	constant_power_B 10.6333+9.9333j MVA;
	constant_power_C 10.6333+9.9333j MVA;
}
object node {
	name bus125;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6466-11.1823d kV;
	voltage_B 139.6466-131.1823d kV;
	voltage_C 139.6466+108.8177d kV;
}
object load {
	name bus126;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0285-12.6192d kV;
	voltage_B 138.0285-132.6192d kV;
	voltage_C 138.0285+107.3808d kV;
	constant_power_A 1.4667+1.7667j MVA;
	constant_power_B 1.4667+1.7667j MVA;
	constant_power_C 1.4667+1.7667j MVA;
}
object node {
	name bus127;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9194-12.4481d kV;
	voltage_B 232.9194-132.4481d kV;
	voltage_C 232.9194+107.5519d kV;
}
object node {
	name bus128;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9323-12.4450d kV;
	voltage_B 232.9323-132.4450d kV;
	voltage_C 232.9323+107.5550d kV;
}
object node {
	name bus129;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9322-12.4414d kV;
	voltage_B 232.9322-132.4414d kV;
	voltage_C 232.9322+107.5586d kV;
}
object node {
	name bus130;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9331-12.4569d kV;
	voltage_B 232.9331-132.4569d kV;
	voltage_C 232.9331+107.5431d kV;
}
object node {
	name bus131;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.9611-1.9383d kV;
	voltage_B 141.9611-121.9383d kV;
	voltage_C 141.9611+118.0617d kV;
}
object node {
	name bus132;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 142.0123-1.8941d kV;
	voltage_B 142.0123-121.8941d kV;
	voltage_C 142.0123+118.1059d kV;
}
object node {
	name bus133;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.0793-0.6600d kV;
	voltage_B 240.0793-120.6600d kV;
	voltage_C 240.0793+119.3400d kV;
}
object load {
	name bus134;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9555-17.4078d kV;
	voltage_B 135.9555-137.4078d kV;
	voltage_C 135.9555+102.5922d kV;
	constant_power_A 41.1667+8.8333j MVA;
	constant_power_B 41.1667+8.8333j MVA;
	constant_power_C 41.1667+8.8333j MVA;
}
object load {
	name bus135;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4922-29.1726d kV;
	voltage_B 137.4922-149.1726d kV;
	voltage_C 137.4922+90.8274d kV;
	constant_power_A 13.0333+3.3667j MVA;
	constant_power_B 13.0333+3.3667j MVA;
	constant_power_C 13.0333+3.3667j MVA;
}
object load {
	name bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.7752-14.4428d kV;
	voltage_B 239.7752-134.4428d kV;
	voltage_C 239.7752+105.5572d kV;
	constant_power_A 1.4667-1.1000j MVA;
	constant_power_B 1.4667-1.1000j MVA;
	constant_power_C 1.4667-1.1000j MVA;
}
object load {
	name bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5091-13.5937d kV;
	voltage_B 138.5091-133.5937d kV;
	voltage_C 138.5091+106.4063d kV;
	constant_power_A 55.6333+15.5667j MVA;
	constant_power_B 55.6333+15.5667j MVA;
	constant_power_C 55.6333+15.5667j MVA;
}
object node {
	name bus138;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7632-8.6621d kV;
	voltage_B 238.7632-128.6621d kV;
	voltage_C 238.7632+111.3379d kV;
}
object load {
	name bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1552-7.7939d kV;
	voltage_B 138.1552-127.7939d kV;
	voltage_C 138.1552+112.2061d kV;
	constant_power_A 67.3333+6.7333j MVA;
	constant_power_B 67.3333+6.7333j MVA;
	constant_power_C 67.3333+6.7333j MVA;
}
object load {
	name bus142;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1964-21.4009d kV;
	voltage_B 138.1964-141.4009d kV;
	voltage_C 138.1964+98.5991d kV;
	constant_power_A 77.1000-6.1000j MVA;
	constant_power_B 77.1000-6.1000j MVA;
	constant_power_C 77.1000-6.1000j MVA;
}
object load {
	name bus143;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3437-14.3220d kV;
	voltage_B 138.3437-134.3220d kV;
	voltage_C 138.3437+105.6780d kV;
	constant_power_A 16.4333+2.6000j MVA;
	constant_power_B 16.4333+2.6000j MVA;
	constant_power_C 16.4333+2.6000j MVA;
}
object load {
	name bus144;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3419-14.3218d kV;
	voltage_B 138.3419-134.3218d kV;
	voltage_C 138.3419+105.6782d kV;
	constant_power_A 13.5333+3.4333j MVA;
	constant_power_B 13.5333+3.4333j MVA;
	constant_power_C 13.5333+3.4333j MVA;
}
object load {
	name bus145;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2604-27.6336d kV;
	voltage_B 138.2604-147.6336d kV;
	voltage_C 138.2604+92.3664d kV;
	constant_power_A 16.6000-2.0667j MVA;
	constant_power_B 16.6000-2.0667j MVA;
	constant_power_C 16.6000-2.0667j MVA;
}
object node {
	name bus146;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8485-15.6314d kV;
	voltage_B 140.8485-135.6314d kV;
	voltage_C 140.8485+104.3686d kV;
}
object node {
	name bus147;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8482-15.6314d kV;
	voltage_B 140.8482-135.6314d kV;
	voltage_C 140.8482+104.3686d kV;
}
object load {
	name bus148;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7153-21.6795d kV;
	voltage_B 134.7153-141.6795d kV;
	voltage_C 134.7153+98.3205d kV;
	constant_power_A 22.9000+1.5000j MVA;
	constant_power_B 22.9000+1.5000j MVA;
	constant_power_C 22.9000+1.5000j MVA;
}
object load {
	name bus149;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0146-22.6530d kV;
	voltage_B 139.0146-142.6530d kV;
	voltage_C 139.0146+97.3470d kV;
	constant_power_A 10.0000-0.5000j MVA;
	constant_power_B 10.0000-0.5000j MVA;
	constant_power_C 10.0000-0.5000j MVA;
}
object load {
	name bus150;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3237-10.5337d kV;
	voltage_B 137.3237-130.5337d kV;
	voltage_C 137.3237+109.4663d kV;
	constant_power_A 17.4000+1.3000j MVA;
	constant_power_B 17.4000+1.3000j MVA;
	constant_power_C 17.4000+1.3000j MVA;
}
object load {
	name bus151;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8323-22.9196d kV;
	voltage_B 133.8323-142.9196d kV;
	voltage_C 133.8323+97.0804d kV;
	constant_power_A 13.4000+2.2667j MVA;
	constant_power_B 13.4000+2.2667j MVA;
	constant_power_C 13.4000+2.2667j MVA;
}
object node {
	name bus152;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6933-18.9938d kV;
	voltage_B 138.6933-138.9938d kV;
	voltage_C 138.6933+101.0062d kV;
}
object node {
	name bus153;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6785-19.0038d kV;
	voltage_B 138.6785-139.0038d kV;
	voltage_C 138.6785+100.9962d kV;
}
object node {
	name bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7728-13.7799d kV;
	voltage_B 138.7728-133.7799d kV;
	voltage_C 138.7728+106.2201d kV;
}
object node {
	name bus155;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1627-10.8896d kV;
	voltage_B 234.1627-130.8896d kV;
	voltage_C 234.1627+109.1104d kV;
}
object load {
	name bus156;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1621-6.9728d kV;
	voltage_B 139.1621-126.9728d kV;
	voltage_C 139.1621+113.0272d kV;
	constant_power_A 55.3000+12.7333j MVA;
	constant_power_B 55.3000+12.7333j MVA;
	constant_power_C 55.3000+12.7333j MVA;
}
object node {
	name bus157;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0300-12.6190d kV;
	voltage_B 138.0300-132.6190d kV;
	voltage_C 138.0300+107.3810d kV;
}
object node {
	name bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9117-12.5220d kV;
	voltage_B 232.9117-132.5220d kV;
	voltage_C 232.9117+107.4780d kV;
}
object load {
	name bus159;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9083-20.6090d kV;
	voltage_B 138.9083-140.6090d kV;
	voltage_C 138.9083+99.3910d kV;
	constant_power_A 12.3667-0.0333j MVA;
	constant_power_B 12.3667-0.0333j MVA;
	constant_power_C 12.3667-0.0333j MVA;
}
object load {
	name bus160;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5833-20.1476d kV;
	voltage_B 136.5833-140.1476d kV;
	voltage_C 136.5833+99.8524d kV;
	constant_power_A 5.9667+4.8667j MVA;
	constant_power_B 5.9667+4.8667j MVA;
	constant_power_C 5.9667+4.8667j MVA;
}
object node {
	name bus161;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2081-47.4454d kV;
	voltage_B 138.2081-167.4454d kV;
	voltage_C 138.2081+72.5546d kV;
}
object node {
	name bus162;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2081-47.4454d kV;
	voltage_B 138.2081-167.4454d kV;
	voltage_C 138.2081+72.5546d kV;
}
object node {
	name bus163;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2090-47.4456d kV;
	voltage_B 138.2090-167.4456d kV;
	voltage_C 138.2090+72.5544d kV;
}
object load {
	name bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2079-47.4453d kV;
	voltage_B 138.2079-167.4453d kV;
	voltage_C 138.2079+72.5547d kV;
	constant_power_A 32.3000-2.4667j MVA;
	constant_power_B 32.3000-2.4667j MVA;
	constant_power_C 32.3000-2.4667j MVA;
}
object node {
	name bus165;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3076-14.6825d kV;
	voltage_B 136.3076-134.6825d kV;
	voltage_C 136.3076+105.3175d kV;
}
object load {
	name bus166;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1473-18.0294d kV;
	voltage_B 137.1473-138.0294d kV;
	voltage_C 137.1473+101.9706d kV;
	constant_power_A 2.8333-1.7333j MVA;
	constant_power_B 2.8333-1.7333j MVA;
	constant_power_C 2.8333-1.7333j MVA;
}
object node {
	name bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.3002-15.5273d kV;
	voltage_B 140.3002-135.5273d kV;
	voltage_C 140.3002+104.4727d kV;
}
object node {
	name bus168;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9360-13.6224d kV;
	voltage_B 241.9360-133.6224d kV;
	voltage_C 241.9360+106.3776d kV;
}
object node {
	name bus169;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3476-10.5302d kV;
	voltage_B 138.3476-130.5302d kV;
	voltage_C 138.3476+109.4698d kV;
}
object load {
	name bus170;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1267-14.2934d kV;
	voltage_B 92.1267-134.2934d kV;
	voltage_C 92.1267+105.7066d kV;
	constant_power_A 4.3333+1.3333j MVA;
	constant_power_B 4.3333+1.3333j MVA;
	constant_power_C 4.3333+1.3333j MVA;
}
object load {
	name bus171;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1079-26.3346d kV;
	voltage_B 136.1079-146.3346d kV;
	voltage_C 136.1079+93.6654d kV;
	constant_power_A 16.8000+1.5000j MVA;
	constant_power_B 16.8000+1.5000j MVA;
	constant_power_C 16.8000+1.5000j MVA;
}
object load {
	name bus172;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1503-26.2519d kV;
	voltage_B 136.1503-146.2519d kV;
	voltage_C 136.1503+93.7481d kV;
	constant_power_A 0.1333+0.2000j MVA;
	constant_power_B 0.1333+0.2000j MVA;
	constant_power_C 0.1333+0.2000j MVA;
}
object load {
	name bus173;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6607-7.6140d kV;
	voltage_B 139.6607-127.6140d kV;
	voltage_C 139.6607+112.3860d kV;
	constant_power_A 9.7000-2.6333j MVA;
	constant_power_B 9.7000-2.6333j MVA;
	constant_power_C 9.7000-2.6333j MVA;
}
object node {
	name bus175;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6831-15.1361d kV;
	voltage_B 141.6831-135.1361d kV;
	voltage_C 141.6831+104.8639d kV;
}
object node {
	name bus176;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6811-15.1402d kV;
	voltage_B 141.6811-135.1402d kV;
	voltage_C 141.6811+104.8598d kV;
}
object node {
	name bus177;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6809-15.1414d kV;
	voltage_B 141.6809-135.1414d kV;
	voltage_C 141.6809+104.8586d kV;
}
object node {
	name bus178;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6809-15.1416d kV;
	voltage_B 141.6809-135.1416d kV;
	voltage_C 141.6809+104.8584d kV;
}
object node {
	name bus179;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6829-15.1364d kV;
	voltage_B 141.6829-135.1364d kV;
	voltage_C 141.6829+104.8636d kV;
}
object node {
	name bus180;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.6488-12.5833d kV;
	voltage_B 242.6488-132.5833d kV;
	voltage_C 242.6488+107.4167d kV;
}
object load {
	name bus181;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8598-22.8864d kV;
	voltage_B 133.8598-142.8864d kV;
	voltage_C 133.8598+97.1136d kV;
	constant_power_A 60.5000+13.3000j MVA;
	constant_power_B 60.5000+13.3000j MVA;
	constant_power_C 60.5000+13.3000j MVA;
}
object load {
	name bus182;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.2610-7.5393d kV;
	voltage_B 134.2610-127.5393d kV;
	voltage_C 134.2610+112.4607d kV;
	constant_power_A 10.6667+7.1333j MVA;
	constant_power_B 10.6667+7.1333j MVA;
	constant_power_C 10.6667+7.1333j MVA;
}
object node {
	name bus183;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3730-6.9650d kV;
	voltage_B 242.3730-126.9650d kV;
	voltage_C 242.3730+113.0350d kV;
}
object node {
	name bus184;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3829-6.8677d kV;
	voltage_B 242.3829-126.8677d kV;
	voltage_C 242.3829+113.1323d kV;
}
object node {
	name bus185;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3813-6.8712d kV;
	voltage_B 242.3813-126.8712d kV;
	voltage_C 242.3813+113.1288d kV;
}
object node {
	name bus186;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3604-6.9748d kV;
	voltage_B 242.3604-126.9748d kV;
	voltage_C 242.3604+113.0252d kV;
}
object load {
	name bus187;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0428-14.2701d kV;
	voltage_B 136.0428-134.2701d kV;
	voltage_C 136.0428+105.7299d kV;
	constant_power_A 21.9667+7.7667j MVA;
	constant_power_B 21.9667+7.7667j MVA;
	constant_power_C 21.9667+7.7667j MVA;
}
object load {
	name bus188;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2484-15.7309d kV;
	voltage_B 132.2484-135.7309d kV;
	voltage_C 132.2484+104.2691d kV;
	constant_power_A 1.8000+0.4667j MVA;
	constant_power_B 1.8000+0.4667j MVA;
	constant_power_C 1.8000+0.4667j MVA;
}
object load {
	name bus189;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8733-37.4718d kV;
	voltage_B 137.8733-157.4718d kV;
	voltage_C 137.8733+82.5282d kV;
	constant_power_A 33.9000-1.4333j MVA;
	constant_power_B 33.9000-1.4333j MVA;
	constant_power_C 33.9000-1.4333j MVA;
}
object load {
	name bus190;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7369-9.2708d kV;
	voltage_B 241.7369-129.2708d kV;
	voltage_C 241.7369+110.7292d kV;
	constant_power_A -2.2667-0.0667j MVA;
	constant_power_B -2.2667-0.0667j MVA;
	constant_power_C -2.2667-0.0667j MVA;
}
object load {
	name bus191;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7355-9.2878d kV;
	voltage_B 241.7355-129.2878d kV;
	voltage_C 241.7355+110.7122d kV;
	constant_power_A -1.7667+0.0000j MVA;
	constant_power_B -1.7667+0.0000j MVA;
	constant_power_C -1.7667+0.0000j MVA;
}
object node {
	name bus192;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6948-26.9909d kV;
	voltage_B 135.6948-146.9909d kV;
	voltage_C 135.6948+93.0091d kV;
}
object node {
	name bus193;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2842-11.7045d kV;
	voltage_B 137.2842-131.7045d kV;
	voltage_C 137.2842+108.2955d kV;
}
object node {
	name bus194;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2842-11.7045d kV;
	voltage_B 137.2842-131.7045d kV;
	voltage_C 137.2842+108.2955d kV;
}
object load {
	name bus195;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6788-18.3455d kV;
	voltage_B 135.6788-138.3455d kV;
	voltage_C 135.6788+101.6545d kV;
	constant_power_A 45.1667+6.4000j MVA;
	constant_power_B 45.1667+6.4000j MVA;
	constant_power_C 45.1667+6.4000j MVA;
}
object node {
	name bus196;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3281-8.4785d kV;
	voltage_B 136.3281-128.4785d kV;
	voltage_C 136.3281+111.5215d kV;
}
object node {
	name bus197;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1884-8.8420d kV;
	voltage_B 136.1884-128.8420d kV;
	voltage_C 136.1884+111.1580d kV;
}
object load {
	name bus198;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2507-34.7828d kV;
	voltage_B 137.2507-154.7828d kV;
	voltage_C 137.2507+85.2172d kV;
	constant_power_A 32.9667+8.8333j MVA;
	constant_power_B 32.9667+8.8333j MVA;
	constant_power_C 32.9667+8.8333j MVA;
}
object load {
	name bus199;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1065-31.7654d kV;
	voltage_B 138.1065-151.7654d kV;
	voltage_C 138.1065+88.2346d kV;
	constant_power_A 99.7333-8.4000j MVA;
	constant_power_B 99.7333-8.4000j MVA;
	constant_power_C 99.7333-8.4000j MVA;
}
object node {
	name bus200;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4294-14.4051d kV;
	voltage_B 138.4294-134.4051d kV;
	voltage_C 138.4294+105.5949d kV;
}
object node {
	name bus201;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6717-20.9372d kV;
	voltage_B 140.6717-140.9372d kV;
	voltage_C 140.6717+99.0628d kV;
}
object load {
	name bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2582-18.9969d kV;
	voltage_B 135.2582-138.9969d kV;
	voltage_C 135.2582+101.0031d kV;
	constant_power_A 70.4000+10.3333j MVA;
	constant_power_B 70.4000+10.3333j MVA;
	constant_power_C 70.4000+10.3333j MVA;
}
object load {
	name bus203;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5867-25.4578d kV;
	voltage_B 138.5867-145.4578d kV;
	voltage_C 138.5867+94.5422d kV;
	constant_power_A 29.9000+6.5000j MVA;
	constant_power_B 29.9000+6.5000j MVA;
	constant_power_C 29.9000+6.5000j MVA;
}
object load {
	name bus204;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.3089-15.8861d kV;
	voltage_B 132.3089-135.8861d kV;
	voltage_C 132.3089+104.1139d kV;
	constant_power_A 30.7333+8.6667j MVA;
	constant_power_B 30.7333+8.6667j MVA;
	constant_power_C 30.7333+8.6667j MVA;
}
object load {
	name bus205;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9343-28.4878d kV;
	voltage_B 136.9343-148.4878d kV;
	voltage_C 136.9343+91.5122d kV;
	constant_power_A 9.8667+0.9000j MVA;
	constant_power_B 9.8667+0.9000j MVA;
	constant_power_C 9.8667+0.9000j MVA;
}
object node {
	name bus206;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2305-25.9420d kV;
	voltage_B 231.2305-145.9420d kV;
	voltage_C 231.2305+94.0580d kV;
}
object load {
	name bus207;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5547-25.7727d kV;
	voltage_B 138.5547-145.7727d kV;
	voltage_C 138.5547+94.2273d kV;
	constant_power_A 42.3333+13.5000j MVA;
	constant_power_B 42.3333+13.5000j MVA;
	constant_power_C 42.3333+13.5000j MVA;
}
object node {
	name bus1829;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9186-14.5312d kV;
	voltage_B 136.9186-134.5312d kV;
	voltage_C 136.9186+105.4688d kV;
}
object node {
	name bus208;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9170-14.5313d kV;
	voltage_B 136.9170-134.5313d kV;
	voltage_C 136.9170+105.4687d kV;
}
object load {
	name bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4237-35.7529d kV;
	voltage_B 138.4237-155.7529d kV;
	voltage_C 138.4237+84.2471d kV;
	constant_power_A 103.4000+21.5000j MVA;
	constant_power_B 103.4000+21.5000j MVA;
	constant_power_C 103.4000+21.5000j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus210;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6331-3.0066d kV;
	voltage_B 139.6331-123.0066d kV;
	voltage_C 139.6331+116.9934d kV;
	constant_power_A 20.7000+5.6000j MVA;
	constant_power_B 20.7000+5.6000j MVA;
	constant_power_C 20.7000+5.6000j MVA;
}
object load {
	name bus211;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2981-18.2145d kV;
	voltage_B 138.2981-138.2145d kV;
	voltage_C 138.2981+101.7855d kV;
	constant_power_A 30.6333+4.0333j MVA;
	constant_power_B 30.6333+4.0333j MVA;
	constant_power_C 30.6333+4.0333j MVA;
}
object load {
	name bus212;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4906-17.6945d kV;
	voltage_B 138.4906-137.6945d kV;
	voltage_C 138.4906+102.3055d kV;
	constant_power_A 8.9333-0.3000j MVA;
	constant_power_B 8.9333-0.3000j MVA;
	constant_power_C 8.9333-0.3000j MVA;
}
object load {
	name bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7591-9.8411d kV;
	voltage_B 135.7591-129.8411d kV;
	voltage_C 135.7591+110.1589d kV;
	constant_power_A 44.3333+5.6333j MVA;
	constant_power_B 44.3333+5.6333j MVA;
	constant_power_C 44.3333+5.6333j MVA;
}
object node {
	name bus215;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.5979-3.3935d kV;
	voltage_B 241.5979-123.3935d kV;
	voltage_C 241.5979+116.6065d kV;
}
object load {
	name bus216;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1678-11.8569d kV;
	voltage_B 236.1678-131.8569d kV;
	voltage_C 236.1678+108.1431d kV;
	constant_power_A 31.7000+5.4333j MVA;
	constant_power_B 31.7000+5.4333j MVA;
	constant_power_C 31.7000+5.4333j MVA;
}
object node {
	name bus217;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0594-9.1621d kV;
	voltage_B 136.0594-129.1621d kV;
	voltage_C 136.0594+110.8379d kV;
}
object node {
	name bus218;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9283-9.4195d kV;
	voltage_B 135.9283-129.4195d kV;
	voltage_C 135.9283+110.5805d kV;
}
object load {
	name bus219;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2104-15.7555d kV;
	voltage_B 140.2104-135.7555d kV;
	voltage_C 140.2104+104.2445d kV;
	constant_power_A 11.4667+3.3667j MVA;
	constant_power_B 11.4667+3.3667j MVA;
	constant_power_C 11.4667+3.3667j MVA;
}
object load {
	name bus220;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2366-15.7257d kV;
	voltage_B 140.2366-135.7257d kV;
	voltage_C 140.2366+104.2743d kV;
	constant_power_A 0.7333+1.1667j MVA;
	constant_power_B 0.7333+1.1667j MVA;
	constant_power_C 0.7333+1.1667j MVA;
}
object load {
	name bus221;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7765-16.6239d kV;
	voltage_B 138.7765-136.6239d kV;
	voltage_C 138.7765+103.3761d kV;
	constant_power_A -2.5000-2.4333j MVA;
	constant_power_B -2.5000-2.4333j MVA;
	constant_power_C -2.5000-2.4333j MVA;
}
object load {
	name bus222;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2211-26.1007d kV;
	voltage_B 138.2211-146.1007d kV;
	voltage_C 138.2211+93.8993d kV;
	constant_power_A 28.4000+5.7000j MVA;
	constant_power_B 28.4000+5.7000j MVA;
	constant_power_C 28.4000+5.7000j MVA;
}
object load {
	name bus223;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3131-18.1605d kV;
	voltage_B 138.3131-138.1605d kV;
	voltage_C 138.3131+101.8395d kV;
	constant_power_A 12.7000+0.4000j MVA;
	constant_power_B 12.7000+0.4000j MVA;
	constant_power_C 12.7000+0.4000j MVA;
}
object load {
	name bus224;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3770-18.1178d kV;
	voltage_B 138.3770-138.1178d kV;
	voltage_C 138.3770+101.8822d kV;
	constant_power_A 7.1333-0.7000j MVA;
	constant_power_B 7.1333-0.7000j MVA;
	constant_power_C 7.1333-0.7000j MVA;
}
object load {
	name bus225;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1540-13.6645d kV;
	voltage_B 92.1540-133.6645d kV;
	voltage_C 92.1540+106.3355d kV;
	constant_power_A 2.3333+1.2333j MVA;
	constant_power_B 2.3333+1.2333j MVA;
	constant_power_C 2.3333+1.2333j MVA;
}
object node {
	name bus1830;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0409-45.1509d kV;
	voltage_B 138.0409-165.1509d kV;
	voltage_C 138.0409+74.8491d kV;
}
object node {
	name bus226;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.6504-40.3992d kV;
	voltage_B 234.6504-160.3992d kV;
	voltage_C 234.6504+79.6008d kV;
}
object load {
	name bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5909-20.8369d kV;
	voltage_B 136.5909-140.8369d kV;
	voltage_C 136.5909+99.1631d kV;
	constant_power_A 60.1333-0.6667j MVA;
	constant_power_B 60.1333-0.6667j MVA;
	constant_power_C 60.1333-0.6667j MVA;
}
object node {
	name bus228;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9206-18.3701d kV;
	voltage_B 230.9206-138.3701d kV;
	voltage_C 230.9206+101.6299d kV;
}
object load {
	name bus229;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3394-13.7473d kV;
	voltage_B 137.3394-133.7473d kV;
	voltage_C 137.3394+106.2527d kV;
	constant_power_A 42.3667+10.3333j MVA;
	constant_power_B 42.3667+10.3333j MVA;
	constant_power_C 42.3667+10.3333j MVA;
}
object node {
	name bus230;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.5759-6.2783d kV;
	voltage_B 237.5759-126.2783d kV;
	voltage_C 237.5759+113.7217d kV;
}
object load {
	name bus231;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1082-29.5131d kV;
	voltage_B 138.1082-149.5131d kV;
	voltage_C 138.1082+90.4869d kV;
	constant_power_A 14.8000+4.4000j MVA;
	constant_power_B 14.8000+4.4000j MVA;
	constant_power_C 14.8000+4.4000j MVA;
}
object load {
	name bus232;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.8291-27.6896d kV;
	voltage_B 132.8291-147.6896d kV;
	voltage_C 132.8291+92.3104d kV;
	constant_power_A 16.3333+3.7000j MVA;
	constant_power_B 16.3333+3.7000j MVA;
	constant_power_C 16.3333+3.7000j MVA;
}
object load {
	name bus233;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2601-20.1321d kV;
	voltage_B 139.2601-140.1321d kV;
	voltage_C 139.2601+99.8679d kV;
	constant_power_A 7.9333+0.1333j MVA;
	constant_power_B 7.9333+0.1333j MVA;
	constant_power_C 7.9333+0.1333j MVA;
}
object load {
	name bus234;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2858-20.0597d kV;
	voltage_B 139.2858-140.0597d kV;
	voltage_C 139.2858+99.9403d kV;
	constant_power_A 0.1333+0.1667j MVA;
	constant_power_B 0.1333+0.1667j MVA;
	constant_power_C 0.1333+0.1667j MVA;
}
object load {
	name bus235;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7834-27.7651d kV;
	voltage_B 139.7834-147.7651d kV;
	voltage_C 139.7834+92.2349d kV;
	constant_power_A 1.3333+0.3333j MVA;
	constant_power_B 1.3333+0.3333j MVA;
	constant_power_C 1.3333+0.3333j MVA;
}
object load {
	name bus236;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6691-27.8001d kV;
	voltage_B 139.6691-147.8001d kV;
	voltage_C 139.6691+92.1999d kV;
	constant_power_A 10.1333+7.8333j MVA;
	constant_power_B 10.1333+7.8333j MVA;
	constant_power_C 10.1333+7.8333j MVA;
}
object load {
	name bus237;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.4257-24.9510d kV;
	voltage_B 134.4257-144.9510d kV;
	voltage_C 134.4257+95.0490d kV;
	constant_power_A 83.2000+23.3333j MVA;
	constant_power_B 83.2000+23.3333j MVA;
	constant_power_C 83.2000+23.3333j MVA;
}
object node {
	name bus238;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2774-23.6231d kV;
	voltage_B 135.2774-143.6231d kV;
	voltage_C 135.2774+96.3769d kV;
}
object load {
	name bus239;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3338-29.0807d kV;
	voltage_B 139.3338-149.0807d kV;
	voltage_C 139.3338+90.9193d kV;
	constant_power_A 18.8333+4.7333j MVA;
	constant_power_B 18.8333+4.7333j MVA;
	constant_power_C 18.8333+4.7333j MVA;
}
object load {
	name bus240;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2524-29.1273d kV;
	voltage_B 139.2524-149.1273d kV;
	voltage_C 139.2524+90.8727d kV;
	constant_power_A 19.5333+5.2333j MVA;
	constant_power_B 19.5333+5.2333j MVA;
	constant_power_C 19.5333+5.2333j MVA;
}
object load {
	name bus241;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5649-10.7299d kV;
	voltage_B 11.5649-130.7299d kV;
	voltage_C 11.5649+109.2701d kV;
	constant_power_A -16.6667+0.2667j MVA;
	constant_power_B -16.6667+0.2667j MVA;
	constant_power_C -16.6667+0.2667j MVA;
}
object node {
	name bus242;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.7819-16.6951d kV;
	voltage_B 92.7819-136.6951d kV;
	voltage_C 92.7819+103.3049d kV;
}
object load {
	name bus243;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.4143+5.6593d kV;
	voltage_B 244.4143-114.3407d kV;
	voltage_C 244.4143+125.6593d kV;
	constant_power_A -3.0667+0.1667j MVA;
	constant_power_B -3.0667+0.1667j MVA;
	constant_power_C -3.0667+0.1667j MVA;
}
object load {
	name bus244;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.5279+3.7000d kV;
	voltage_B 244.5279-116.3000d kV;
	voltage_C 244.5279+123.7000d kV;
	constant_power_A 9.6333+8.1000j MVA;
	constant_power_B 9.6333+8.1000j MVA;
	constant_power_C 9.6333+8.1000j MVA;
}
object load {
	name bus245;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.1194+5.4052d kV;
	voltage_B 244.1194-114.5948d kV;
	voltage_C 244.1194+125.4052d kV;
	constant_power_A 6.0667+2.8000j MVA;
	constant_power_B 6.0667+2.8000j MVA;
	constant_power_C 6.0667+2.8000j MVA;
}
object load {
	name bus246;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.5977+5.5450d kV;
	voltage_B 244.5977-114.4550d kV;
	voltage_C 244.5977+125.5450d kV;
	constant_power_A -13.7667+2.1667j MVA;
	constant_power_B -13.7667+2.1667j MVA;
	constant_power_C -13.7667+2.1667j MVA;
}
object load {
	name bus247;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9268-26.6131d kV;
	voltage_B 135.9268-146.6131d kV;
	voltage_C 135.9268+93.3869d kV;
	constant_power_A 35.1667+8.8333j MVA;
	constant_power_B 35.1667+8.8333j MVA;
	constant_power_C 35.1667+8.8333j MVA;
}
object node {
	name bus248;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4743-17.8181d kV;
	voltage_B 138.4743-137.8181d kV;
	voltage_C 138.4743+102.1819d kV;
}
object node {
	name bus249;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4047-18.2209d kV;
	voltage_B 138.4047-138.2209d kV;
	voltage_C 138.4047+101.7791d kV;
}
object node {
	name bus250;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.6370-17.4304d kV;
	voltage_B 235.6370-137.4304d kV;
	voltage_C 235.6370+102.5696d kV;
}
object load {
	name bus251;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7355-9.9025d kV;
	voltage_B 135.7355-129.9025d kV;
	voltage_C 135.7355+110.0975d kV;
	constant_power_A 8.5000+0.4000j MVA;
	constant_power_B 8.5000+0.4000j MVA;
	constant_power_C 8.5000+0.4000j MVA;
}
object load {
	name bus252;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1801-18.4984d kV;
	voltage_B 234.1801-138.4984d kV;
	voltage_C 234.1801+101.5016d kV;
	constant_power_A 57.3000+10.2000j MVA;
	constant_power_B 57.3000+10.2000j MVA;
	constant_power_C 57.3000+10.2000j MVA;
}
object load {
	name bus253;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3771-26.7793d kV;
	voltage_B 138.3771-146.7793d kV;
	voltage_C 138.3771+93.2207d kV;
	constant_power_A 1.4000+0.0000j MVA;
	constant_power_B 1.4000+0.0000j MVA;
	constant_power_C 1.4000+0.0000j MVA;
}
object node {
	name bus254;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5184-26.7209d kV;
	voltage_B 138.5184-146.7209d kV;
	voltage_C 138.5184+93.2791d kV;
}
object load {
	name bus255;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3990-27.0282d kV;
	voltage_B 138.3990-147.0282d kV;
	voltage_C 138.3990+92.9718d kV;
	constant_power_A 1.2667+2.3667j MVA;
	constant_power_B 1.2667+2.3667j MVA;
	constant_power_C 1.2667+2.3667j MVA;
}
object load {
	name bus256;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1184-26.5383d kV;
	voltage_B 138.1184-146.5383d kV;
	voltage_C 138.1184+93.4617d kV;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus257;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1918-20.9540d kV;
	voltage_B 234.1918-140.9540d kV;
	voltage_C 234.1918+99.0460d kV;
}
object node {
	name bus258;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0445-20.9894d kV;
	voltage_B 234.0445-140.9894d kV;
	voltage_C 234.0445+99.0106d kV;
}
object load {
	name bus259;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8427-16.2637d kV;
	voltage_B 133.8427-136.2637d kV;
	voltage_C 133.8427+103.7363d kV;
	constant_power_A 61.8667+27.1333j MVA;
	constant_power_B 61.8667+27.1333j MVA;
	constant_power_C 61.8667+27.1333j MVA;
}
object load {
	name bus260;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1457-11.8640d kV;
	voltage_B 236.1457-131.8640d kV;
	voltage_C 236.1457+108.1360d kV;
	constant_power_A 39.6667+26.7000j MVA;
	constant_power_B 39.6667+26.7000j MVA;
	constant_power_C 39.6667+26.7000j MVA;
}
object load {
	name bus261;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2556-35.9233d kV;
	voltage_B 140.2556-155.9233d kV;
	voltage_C 140.2556+84.0767d kV;
	constant_power_A 64.2333+10.5667j MVA;
	constant_power_B 64.2333+10.5667j MVA;
	constant_power_C 64.2333+10.5667j MVA;
}
object load {
	name bus262;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0944-9.3175d kV;
	voltage_B 136.0944-129.3175d kV;
	voltage_C 136.0944+110.6825d kV;
	constant_power_A 5.1000+1.1667j MVA;
	constant_power_B 5.1000+1.1667j MVA;
	constant_power_C 5.1000+1.1667j MVA;
}
object load {
	name bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.9162-7.2761d kV;
	voltage_B 240.9162-127.2761d kV;
	voltage_C 240.9162+112.7239d kV;
	constant_power_A 98.8000+28.3000j MVA;
	constant_power_B 98.8000+28.3000j MVA;
	constant_power_C 98.8000+28.3000j MVA;
}
object load {
	name bus267;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4265-21.2621d kV;
	voltage_B 140.4265-141.2621d kV;
	voltage_C 140.4265+98.7379d kV;
	constant_power_A 118.5667+37.0000j MVA;
	constant_power_B 118.5667+37.0000j MVA;
	constant_power_C 118.5667+37.0000j MVA;
}
object node {
	name bus268;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5672-18.0051d kV;
	voltage_B 239.5672-138.0051d kV;
	voltage_C 239.5672+101.9949d kV;
}
object node {
	name bus269;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5718-18.0018d kV;
	voltage_B 239.5718-138.0018d kV;
	voltage_C 239.5718+101.9982d kV;
}
object load {
	name bus270;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8010-12.1505d kV;
	voltage_B 11.8010-132.1505d kV;
	voltage_C 11.8010+107.8495d kV;
	constant_power_A 17.4333+5.5667j MVA;
	constant_power_B 17.4333+5.5667j MVA;
	constant_power_C 17.4333+5.5667j MVA;
}
object node {
	name bus271;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.9116-11.9549d kV;
	voltage_B 132.9116-131.9549d kV;
	voltage_C 132.9116+108.0451d kV;
}
object load {
	name bus272;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9873-18.1890d kV;
	voltage_B 135.9873-138.1890d kV;
	voltage_C 135.9873+101.8110d kV;
	constant_power_A 84.1333+37.5667j MVA;
	constant_power_B 84.1333+37.5667j MVA;
	constant_power_C 84.1333+37.5667j MVA;
}
object load {
	name bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.3725-24.5736d kV;
	voltage_B 238.3725-144.5736d kV;
	voltage_C 238.3725+95.4264d kV;
	constant_power_A 107.6000+16.1333j MVA;
	constant_power_B 107.6000+16.1333j MVA;
	constant_power_C 107.6000+16.1333j MVA;
}
object load {
	name bus274;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9768-12.1623d kV;
	voltage_B 135.9768-132.1623d kV;
	voltage_C 135.9768+107.8377d kV;
	constant_power_A 24.7667+16.3000j MVA;
	constant_power_B 24.7667+16.3000j MVA;
	constant_power_C 24.7667+16.3000j MVA;
}
object load {
	name bus275;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0440-18.2466d kV;
	voltage_B 139.0440-138.2466d kV;
	voltage_C 139.0440+101.7534d kV;
	constant_power_A 2.1000+0.4667j MVA;
	constant_power_B 2.1000+0.4667j MVA;
	constant_power_C 2.1000+0.4667j MVA;
}
object load {
	name bus276;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8086-26.7663d kV;
	voltage_B 136.8086-146.7663d kV;
	voltage_C 136.8086+93.2337d kV;
	constant_power_A 16.0000+2.6667j MVA;
	constant_power_B 16.0000+2.6667j MVA;
	constant_power_C 16.0000+2.6667j MVA;
}
object node {
	name bus277;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8249-26.6980d kV;
	voltage_B 136.8249-146.6980d kV;
	voltage_C 136.8249+93.3020d kV;
}
object node {
	name bus278;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.5488-11.7751d kV;
	voltage_B 12.5488-131.7751d kV;
	voltage_C 12.5488+108.2249d kV;
}
object load {
	name bus279;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4471-11.0265d kV;
	voltage_B 140.4471-131.0265d kV;
	voltage_C 140.4471+108.9735d kV;
	constant_power_A 15.0000+15.3667j MVA;
	constant_power_B 15.0000+15.3667j MVA;
	constant_power_C 15.0000+15.3667j MVA;
}
object load {
	name bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8440-7.7415d kV;
	voltage_B 240.8440-127.7415d kV;
	voltage_C 240.8440+112.2585d kV;
	constant_power_A 84.4333+8.7667j MVA;
	constant_power_B 84.4333+8.7667j MVA;
	constant_power_C 84.4333+8.7667j MVA;
}
object node {
	name bus281;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7712-16.1285d kV;
	voltage_B 138.7712-136.1285d kV;
	voltage_C 138.7712+103.8715d kV;
}
object node {
	name bus282;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.3298-15.5300d kV;
	voltage_B 140.3298-135.5300d kV;
	voltage_C 140.3298+104.4700d kV;
}
object node {
	name bus283;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.1495-21.6685d kV;
	voltage_B 90.1495-141.6685d kV;
	voltage_C 90.1495+98.3315d kV;
}
object load {
	name bus284;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8304-28.1861d kV;
	voltage_B 139.8304-148.1861d kV;
	voltage_C 139.8304+91.8139d kV;
	constant_power_A 13.3667+0.8000j MVA;
	constant_power_B 13.3667+0.8000j MVA;
	constant_power_C 13.3667+0.8000j MVA;
}
object load {
	name bus285;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5877-27.0926d kV;
	voltage_B 138.5877-147.0926d kV;
	voltage_C 138.5877+92.9074d kV;
	constant_power_A 36.7000+6.2333j MVA;
	constant_power_B 36.7000+6.2333j MVA;
	constant_power_C 36.7000+6.2333j MVA;
}
object load {
	name bus286;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3808-14.5287d kV;
	voltage_B 136.3808-134.5287d kV;
	voltage_C 136.3808+105.4713d kV;
	constant_power_A 40.2000+6.0333j MVA;
	constant_power_B 40.2000+6.0333j MVA;
	constant_power_C 40.2000+6.0333j MVA;
}
object load {
	name bus287;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3514-25.2677d kV;
	voltage_B 138.3514-145.2677d kV;
	voltage_C 138.3514+94.7323d kV;
	constant_power_A 11.9667+2.9000j MVA;
	constant_power_B 11.9667+2.9000j MVA;
	constant_power_C 11.9667+2.9000j MVA;
}
object load {
	name bus288;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3530-25.2667d kV;
	voltage_B 138.3530-145.2667d kV;
	voltage_C 138.3530+94.7333d kV;
	constant_power_A 8.0667+2.2667j MVA;
	constant_power_B 8.0667+2.2667j MVA;
	constant_power_C 8.0667+2.2667j MVA;
}
object load {
	name bus289;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4056-25.9747d kV;
	voltage_B 138.4056-145.9747d kV;
	voltage_C 138.4056+94.0253d kV;
	constant_power_A 25.0667+4.1667j MVA;
	constant_power_B 25.0667+4.1667j MVA;
	constant_power_C 25.0667+4.1667j MVA;
}
object load {
	name bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8517-21.9032d kV;
	voltage_B 137.8517-141.9032d kV;
	voltage_C 137.8517+98.0968d kV;
	constant_power_A 58.9000+15.8667j MVA;
	constant_power_B 58.9000+15.8667j MVA;
	constant_power_C 58.9000+15.8667j MVA;
}
object node {
	name bus291;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.5910-19.2044d kV;
	voltage_B 235.5910-139.2044d kV;
	voltage_C 235.5910+100.7956d kV;
}
object node {
	name bus292;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.6687-19.0384d kV;
	voltage_B 235.6687-139.0384d kV;
	voltage_C 235.6687+100.9616d kV;
}
object node {
	name bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.1045-15.6979d kV;
	voltage_B 239.1045-135.6979d kV;
	voltage_C 239.1045+104.3021d kV;
}
object node {
	name bus294;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.6298-19.1214d kV;
	voltage_B 235.6298-139.1214d kV;
	voltage_C 235.6298+100.8786d kV;
}
object load {
	name bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5632-36.4957d kV;
	voltage_B 140.5632-156.4957d kV;
	voltage_C 140.5632+83.5043d kV;
	constant_power_A 105.8667+36.1333j MVA;
	constant_power_B 105.8667+36.1333j MVA;
	constant_power_C 105.8667+36.1333j MVA;
	constant_impedance_A 0.0000-155.7692j Ohm;
	constant_impedance_B 0.0000-155.7692j Ohm;
	constant_impedance_C 0.0000-155.7692j Ohm;
}
object node {
	name bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4999-11.8777d kV;
	voltage_B 235.4999-131.8777d kV;
	voltage_C 235.4999+108.1223d kV;
}
object load {
	name bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9877-28.4527d kV;
	voltage_B 139.9877-148.4527d kV;
	voltage_C 139.9877+91.5473d kV;
	constant_power_A 21.1667+4.8333j MVA;
	constant_power_B 21.1667+4.8333j MVA;
	constant_power_C 21.1667+4.8333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus298;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5760-26.9342d kV;
	voltage_B 136.5760-146.9342d kV;
	voltage_C 136.5760+93.0658d kV;
}
object node {
	name bus299;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.4301-9.9615d kV;
	voltage_B 239.4301-129.9615d kV;
	voltage_C 239.4301+110.0385d kV;
}
object node {
	name bus300;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6747-21.8142d kV;
	voltage_B 240.6747-141.8142d kV;
	voltage_C 240.6747+98.1858d kV;
}
object node {
	name bus301;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6893-21.8142d kV;
	voltage_B 240.6893-141.8142d kV;
	voltage_C 240.6893+98.1858d kV;
}
object node {
	name bus302;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6811-21.8140d kV;
	voltage_B 240.6811-141.8140d kV;
	voltage_C 240.6811+98.1860d kV;
}
object load {
	name bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7487-35.8186d kV;
	voltage_B 136.7487-155.8186d kV;
	voltage_C 136.7487+84.1814d kV;
	constant_power_A 114.2333+37.7333j MVA;
	constant_power_B 114.2333+37.7333j MVA;
	constant_power_C 114.2333+37.7333j MVA;
}
object load {
	name bus304;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.8733+2.2521d kV;
	voltage_B 244.8733-117.7479d kV;
	voltage_C 244.8733+122.2521d kV;
	constant_power_A 9.6333-1.9000j MVA;
	constant_power_B 9.6333-1.9000j MVA;
	constant_power_C 9.6333-1.9000j MVA;
}
object load {
	name bus305;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 244.9986+2.0123d kV;
	voltage_B 244.9986-117.9877d kV;
	voltage_C 244.9986+122.0123d kV;
	constant_power_A -7.1333+2.5667j MVA;
	constant_power_B -7.1333+2.5667j MVA;
	constant_power_C -7.1333+2.5667j MVA;
}
object load {
	name bus306;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.9687-5.8690d kV;
	voltage_B 140.9687-125.8690d kV;
	voltage_C 140.9687+114.1310d kV;
	constant_power_A 27.6000+6.5667j MVA;
	constant_power_B 27.6000+6.5667j MVA;
	constant_power_C 27.6000+6.5667j MVA;
}
object node {
	name bus307;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8314-25.2703d kV;
	voltage_B 138.8314-145.2703d kV;
	voltage_C 138.8314+94.7297d kV;
}
object node {
	name bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.9146-20.6529d kV;
	voltage_B 235.9146-140.6529d kV;
	voltage_C 235.9146+99.3471d kV;
}
object load {
	name bus309;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4586-20.8229d kV;
	voltage_B 137.4586-140.8229d kV;
	voltage_C 137.4586+99.1771d kV;
	constant_power_A 29.4667-9.7000j MVA;
	constant_power_B 29.4667-9.7000j MVA;
	constant_power_C 29.4667-9.7000j MVA;
}
object load {
	name bus310;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0386-10.9309d kV;
	voltage_B 235.0386-130.9309d kV;
	voltage_C 235.0386+109.0691d kV;
	constant_power_A -4.2333-0.6333j MVA;
	constant_power_B -4.2333-0.6333j MVA;
	constant_power_C -4.2333-0.6333j MVA;
}
object load {
	name bus311;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0303-10.9547d kV;
	voltage_B 235.0303-130.9547d kV;
	voltage_C 235.0303+109.0453d kV;
	constant_power_A -9.3000-2.8333j MVA;
	constant_power_B -9.3000-2.8333j MVA;
	constant_power_C -9.3000-2.8333j MVA;
}
object load {
	name bus312;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7351-15.8129d kV;
	voltage_B 134.7351-135.8129d kV;
	voltage_C 134.7351+104.1871d kV;
	constant_power_A 0.3333-2.7000j MVA;
	constant_power_B 0.3333-2.7000j MVA;
	constant_power_C 0.3333-2.7000j MVA;
}
object load {
	name bus313;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9492-18.5964d kV;
	voltage_B 138.9492-138.5964d kV;
	voltage_C 138.9492+101.4036d kV;
	constant_power_A 47.0667+5.9000j MVA;
	constant_power_B 47.0667+5.9000j MVA;
	constant_power_C 47.0667+5.9000j MVA;
}
object load {
	name bus314;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4689-16.1852d kV;
	voltage_B 135.4689-136.1852d kV;
	voltage_C 135.4689+103.8148d kV;
	constant_power_A 19.1333+5.8333j MVA;
	constant_power_B 19.1333+5.8333j MVA;
	constant_power_C 19.1333+5.8333j MVA;
}
object load {
	name bus315;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5140-16.1726d kV;
	voltage_B 135.5140-136.1726d kV;
	voltage_C 135.5140+103.8274d kV;
	constant_power_A 15.2667+2.1667j MVA;
	constant_power_B 15.2667+2.1667j MVA;
	constant_power_C 15.2667+2.1667j MVA;
}
object node {
	name bus316;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.6188-12.5783d kV;
	voltage_B 238.6188-132.5783d kV;
	voltage_C 238.6188+107.4217d kV;
}
object load {
	name bus317;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4042-20.5480d kV;
	voltage_B 136.4042-140.5480d kV;
	voltage_C 136.4042+99.4520d kV;
	constant_power_A 64.3667+23.6333j MVA;
	constant_power_B 64.3667+23.6333j MVA;
	constant_power_C 64.3667+23.6333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus318;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8112-26.7602d kV;
	voltage_B 136.8112-146.7602d kV;
	voltage_C 136.8112+93.2398d kV;
	constant_power_A 27.3667+5.8333j MVA;
	constant_power_B 27.3667+5.8333j MVA;
	constant_power_C 27.3667+5.8333j MVA;
}
object load {
	name bus319;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.8344-14.2439d kV;
	voltage_B 91.8344-134.2439d kV;
	voltage_C 91.8344+105.7561d kV;
	constant_power_A 4.1667+1.1667j MVA;
	constant_power_B 4.1667+1.1667j MVA;
	constant_power_C 4.1667+1.1667j MVA;
}
object load {
	name bus320;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9736-34.3365d kV;
	voltage_B 136.9736-154.3365d kV;
	voltage_C 136.9736+85.6635d kV;
	constant_power_A 48.0667+0.7000j MVA;
	constant_power_B 48.0667+0.7000j MVA;
	constant_power_C 48.0667+0.7000j MVA;
}
object load {
	name bus321;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7143-17.9535d kV;
	voltage_B 137.7143-137.9535d kV;
	voltage_C 137.7143+102.0465d kV;
	constant_power_A 6.7333-1.6667j MVA;
	constant_power_B 6.7333-1.6667j MVA;
	constant_power_C 6.7333-1.6667j MVA;
}
object load {
	name bus323;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0271-23.3598d kV;
	voltage_B 134.0271-143.3598d kV;
	voltage_C 134.0271+96.6402d kV;
	constant_power_A 47.8667+7.6333j MVA;
	constant_power_B 47.8667+7.6333j MVA;
	constant_power_C 47.8667+7.6333j MVA;
}
object load {
	name bus324;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.7648-20.7034d kV;
	voltage_B 132.7648-140.7034d kV;
	voltage_C 132.7648+99.2966d kV;
	constant_power_A 11.7333+5.9333j MVA;
	constant_power_B 11.7333+5.9333j MVA;
	constant_power_C 11.7333+5.9333j MVA;
}
object load {
	name bus325;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8128-48.7546d kV;
	voltage_B 138.8128-168.7546d kV;
	voltage_C 138.8128+71.2454d kV;
	constant_power_A 57.5667-16.6333j MVA;
	constant_power_B 57.5667-16.6333j MVA;
	constant_power_C 57.5667-16.6333j MVA;
}
object load {
	name bus326;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4332-17.9546d kV;
	voltage_B 138.4332-137.9546d kV;
	voltage_C 138.4332+102.0454d kV;
	constant_power_A 16.3000+0.3000j MVA;
	constant_power_B 16.3000+0.3000j MVA;
	constant_power_C 16.3000+0.3000j MVA;
}
object load {
	name bus327;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0991-22.0170d kV;
	voltage_B 12.0991-142.0170d kV;
	voltage_C 12.0991+97.9830d kV;
	constant_power_A 11.3667+0.4667j MVA;
	constant_power_B 11.3667+0.4667j MVA;
	constant_power_C 11.3667+0.4667j MVA;
}
object load {
	name bus328;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9854-12.6826d kV;
	voltage_B 138.9854-132.6826d kV;
	voltage_C 138.9854+107.3174d kV;
	constant_power_A 15.0000+2.3333j MVA;
	constant_power_B 15.0000+2.3333j MVA;
	constant_power_C 15.0000+2.3333j MVA;
}
object load {
	name bus329;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2047-12.1926d kV;
	voltage_B 138.2047-132.1926d kV;
	voltage_C 138.2047+107.8074d kV;
	constant_power_A 31.7667+8.1000j MVA;
	constant_power_B 31.7667+8.1000j MVA;
	constant_power_C 31.7667+8.1000j MVA;
}
object load {
	name bus330;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2816-29.0980d kV;
	voltage_B 139.2816-149.0980d kV;
	voltage_C 139.2816+90.9020d kV;
	constant_power_A 34.0667+9.7667j MVA;
	constant_power_B 34.0667+9.7667j MVA;
	constant_power_C 34.0667+9.7667j MVA;
}
object load {
	name bus331;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3188-26.0211d kV;
	voltage_B 138.3188-146.0211d kV;
	voltage_C 138.3188+93.9789d kV;
	constant_power_A 11.7000+6.7000j MVA;
	constant_power_B 11.7000+6.7000j MVA;
	constant_power_C 11.7000+6.7000j MVA;
}
object load {
	name bus332;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3397-25.9907d kV;
	voltage_B 138.3397-145.9907d kV;
	voltage_C 138.3397+94.0093d kV;
	constant_power_A 12.1333+4.4333j MVA;
	constant_power_B 12.1333+4.4333j MVA;
	constant_power_C 12.1333+4.4333j MVA;
}
object load {
	name bus333;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3667-24.4422d kV;
	voltage_B 138.3667-144.4422d kV;
	voltage_C 138.3667+95.5578d kV;
	constant_power_A 100.8000+13.2667j MVA;
	constant_power_B 100.8000+13.2667j MVA;
	constant_power_C 100.8000+13.2667j MVA;
}
object load {
	name bus334;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5009-16.1437d kV;
	voltage_B 135.5009-136.1437d kV;
	voltage_C 135.5009+103.8563d kV;
	constant_power_A 16.1667+7.9000j MVA;
	constant_power_B 16.1667+7.9000j MVA;
	constant_power_C 16.1667+7.9000j MVA;
}
object load {
	name bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3318-33.1705d kV;
	voltage_B 138.3318-153.1705d kV;
	voltage_C 138.3318+86.8295d kV;
	constant_power_A 142.9667+9.3000j MVA;
	constant_power_B 142.9667+9.3000j MVA;
	constant_power_C 142.9667+9.3000j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus336;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7564-32.8118d kV;
	voltage_B 140.7564-152.8118d kV;
	voltage_C 140.7564+87.1882d kV;
}
object load {
	name bus337;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7250-32.8600d kV;
	voltage_B 140.7250-152.8600d kV;
	voltage_C 140.7250+87.1400d kV;
	constant_power_A 0.0333+0.0000j MVA;
	constant_power_B 0.0333+0.0000j MVA;
	constant_power_C 0.0333+0.0000j MVA;
}
object load {
	name bus338;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6951-32.7782d kV;
	voltage_B 140.6951-152.7782d kV;
	voltage_C 140.6951+87.2218d kV;
	constant_power_A 0.3333-0.4667j MVA;
	constant_power_B 0.3333-0.4667j MVA;
	constant_power_C 0.3333-0.4667j MVA;
}
object load {
	name bus339;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.0887-30.8842d kV;
	voltage_B 238.0887-150.8842d kV;
	voltage_C 238.0887+89.1158d kV;
	constant_power_A 0.6333+0.6000j MVA;
	constant_power_B 0.6333+0.6000j MVA;
	constant_power_C 0.6333+0.6000j MVA;
}
object node {
	name bus340;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5450-11.1533d kV;
	voltage_B 140.5450-131.1533d kV;
	voltage_C 140.5450+108.8467d kV;
}
object load {
	name bus341;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7545-26.7503d kV;
	voltage_B 136.7545-146.7503d kV;
	voltage_C 136.7545+93.2497d kV;
	constant_power_A 23.4333+8.0000j MVA;
	constant_power_B 23.4333+8.0000j MVA;
	constant_power_C 23.4333+8.0000j MVA;
}
object load {
	name bus342;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8665-28.6118d kV;
	voltage_B 139.8665-148.6118d kV;
	voltage_C 139.8665+91.3882d kV;
	constant_power_A 18.0667+4.7667j MVA;
	constant_power_B 18.0667+4.7667j MVA;
	constant_power_C 18.0667+4.7667j MVA;
}
object node {
	name bus343;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2136-28.9415d kV;
	voltage_B 138.2136-148.9415d kV;
	voltage_C 138.2136+91.0585d kV;
}
object load {
	name bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2395-29.2831d kV;
	voltage_B 138.2395-149.2831d kV;
	voltage_C 138.2395+90.7169d kV;
	constant_power_A 46.4333+10.6333j MVA;
	constant_power_B 46.4333+10.6333j MVA;
	constant_power_C 46.4333+10.6333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus345;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8489-14.1106d kV;
	voltage_B 135.8489-134.1106d kV;
	voltage_C 135.8489+105.8894d kV;
	constant_power_A 23.6333+3.9333j MVA;
	constant_power_B 23.6333+3.9333j MVA;
	constant_power_C 23.6333+3.9333j MVA;
}
object load {
	name bus346;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0439-14.9456d kV;
	voltage_B 136.0439-134.9456d kV;
	voltage_C 136.0439+105.0544d kV;
	constant_power_A 50.4000+8.6333j MVA;
	constant_power_B 50.4000+8.6333j MVA;
	constant_power_C 50.4000+8.6333j MVA;
}
object node {
	name bus347;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8955-12.7687d kV;
	voltage_B 234.8955-132.7687d kV;
	voltage_C 234.8955+107.2313d kV;
}
object load {
	name bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6779-33.0389d kV;
	voltage_B 140.6779-153.0389d kV;
	voltage_C 140.6779+86.9611d kV;
	constant_power_A 0.7667+0.6667j MVA;
	constant_power_B 0.7667+0.6667j MVA;
	constant_power_C 0.7667+0.6667j MVA;
}
object node {
	name bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.0597-30.9546d kV;
	voltage_B 238.0597-150.9546d kV;
	voltage_C 238.0597+89.0454d kV;
}
object load {
	name bus351;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2878-25.3335d kV;
	voltage_B 137.2878-145.3335d kV;
	voltage_C 137.2878+94.6665d kV;
	constant_power_A 56.9667+13.9667j MVA;
	constant_power_B 56.9667+13.9667j MVA;
	constant_power_C 56.9667+13.9667j MVA;
}
object load {
	name bus352;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2928-25.3730d kV;
	voltage_B 137.2928-145.3730d kV;
	voltage_C 137.2928+94.6270d kV;
	constant_power_A 3.8667-0.8000j MVA;
	constant_power_B 3.8667-0.8000j MVA;
	constant_power_C 3.8667-0.8000j MVA;
}
object load {
	name bus353;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9785-20.2003d kV;
	voltage_B 135.9785-140.2003d kV;
	voltage_C 135.9785+99.7997d kV;
	constant_power_A 44.0333+8.7667j MVA;
	constant_power_B 44.0333+8.7667j MVA;
	constant_power_C 44.0333+8.7667j MVA;
}
object load {
	name bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2680-23.0229d kV;
	voltage_B 137.2680-143.0229d kV;
	voltage_C 137.2680+96.9771d kV;
	constant_power_A 63.6667-1.2667j MVA;
	constant_power_B 63.6667-1.2667j MVA;
	constant_power_C 63.6667-1.2667j MVA;
}
object node {
	name bus355;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7205-15.1501d kV;
	voltage_B 141.7205-135.1501d kV;
	voltage_C 141.7205+104.8499d kV;
}
object node {
	name bus356;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6980-16.3260d kV;
	voltage_B 137.6980-136.3260d kV;
	voltage_C 137.6980+103.6740d kV;
}
object node {
	name bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.8499-0.2330d kV;
	voltage_B 241.8499-120.2330d kV;
	voltage_C 241.8499+119.7670d kV;
}
object load {
	name bus358;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9350-10.9476d kV;
	voltage_B 135.9350-130.9476d kV;
	voltage_C 135.9350+109.0524d kV;
	constant_power_A 6.1333+2.7333j MVA;
	constant_power_B 6.1333+2.7333j MVA;
	constant_power_C 6.1333+2.7333j MVA;
}
object load {
	name bus359;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0309-35.1441d kV;
	voltage_B 137.0309-155.1441d kV;
	voltage_C 137.0309+84.8559d kV;
	constant_power_A 29.4000-4.9333j MVA;
	constant_power_B 29.4000-4.9333j MVA;
	constant_power_C 29.4000-4.9333j MVA;
}
object load {
	name bus360;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1700-11.4278d kV;
	voltage_B 140.1700-131.4278d kV;
	voltage_C 140.1700+108.5722d kV;
	constant_power_A 3.4667-8.5333j MVA;
	constant_power_B 3.4667-8.5333j MVA;
	constant_power_C 3.4667-8.5333j MVA;
}
object load {
	name bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0481-11.3634d kV;
	voltage_B 140.0481-131.3634d kV;
	voltage_C 140.0481+108.6366d kV;
	constant_power_A 0.4333-2.8667j MVA;
	constant_power_B 0.4333-2.8667j MVA;
	constant_power_C 0.4333-2.8667j MVA;
}
object node {
	name bus362;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5827-12.3180d kV;
	voltage_B 139.5827-132.3180d kV;
	voltage_C 139.5827+107.6820d kV;
}
object node {
	name bus363;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5567-7.7444d kV;
	voltage_B 240.5567-127.7444d kV;
	voltage_C 240.5567+112.2556d kV;
}
object load {
	name bus364;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2167-15.9516d kV;
	voltage_B 133.2167-135.9516d kV;
	voltage_C 133.2167+104.0484d kV;
	constant_power_A 18.5333-1.3000j MVA;
	constant_power_B 18.5333-1.3000j MVA;
	constant_power_C 18.5333-1.3000j MVA;
}
object load {
	name bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.1904-20.1429d kV;
	voltage_B 134.1904-140.1429d kV;
	voltage_C 134.1904+99.8571d kV;
	constant_power_A 47.2667+14.1333j MVA;
	constant_power_B 47.2667+14.1333j MVA;
	constant_power_C 47.2667+14.1333j MVA;
}
object load {
	name bus366;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.8986-22.7016d kV;
	voltage_B 85.8986-142.7016d kV;
	voltage_C 85.8986+97.2984d kV;
	constant_power_A 5.5667+2.9333j MVA;
	constant_power_B 5.5667+2.9333j MVA;
	constant_power_C 5.5667+2.9333j MVA;
}
object load {
	name bus367;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9607-14.0450d kV;
	voltage_B 136.9607-134.0450d kV;
	voltage_C 136.9607+105.9550d kV;
	constant_power_A 41.5667-0.8667j MVA;
	constant_power_B 41.5667-0.8667j MVA;
	constant_power_C 41.5667-0.8667j MVA;
}
object load {
	name bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6507-16.0671d kV;
	voltage_B 135.6507-136.0671d kV;
	voltage_C 135.6507+103.9329d kV;
	constant_power_A 78.8333+22.4667j MVA;
	constant_power_B 78.8333+22.4667j MVA;
	constant_power_C 78.8333+22.4667j MVA;
}
object node {
	name bus369;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.6426-13.8722d kV;
	voltage_B 236.6426-133.8722d kV;
	voltage_C 236.6426+106.1278d kV;
}
object load {
	name bus370;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6025-26.9191d kV;
	voltage_B 136.6025-146.9191d kV;
	voltage_C 136.6025+93.0809d kV;
	constant_power_A 30.7667+7.0000j MVA;
	constant_power_B 30.7667+7.0000j MVA;
	constant_power_C 30.7667+7.0000j MVA;
}
object node {
	name bus371;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9463-28.5139d kV;
	voltage_B 139.9463-148.5139d kV;
	voltage_C 139.9463+91.4861d kV;
}
object node {
	name bus372;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5458-8.7114d kV;
	voltage_B 240.5458-128.7114d kV;
	voltage_C 240.5458+111.2886d kV;
}
object node {
	name bus373;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5500-8.6546d kV;
	voltage_B 240.5500-128.6546d kV;
	voltage_C 240.5500+111.3454d kV;
}
object load {
	name bus374;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5107-25.8239d kV;
	voltage_B 138.5107-145.8239d kV;
	voltage_C 138.5107+94.1761d kV;
	constant_power_A 13.7667+4.3667j MVA;
	constant_power_B 13.7667+4.3667j MVA;
	constant_power_C 13.7667+4.3667j MVA;
}
object load {
	name bus375;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7686-26.9376d kV;
	voltage_B 135.7686-146.9376d kV;
	voltage_C 135.7686+93.0624d kV;
	constant_power_A 17.8667+2.8333j MVA;
	constant_power_B 17.8667+2.8333j MVA;
	constant_power_C 17.8667+2.8333j MVA;
}
object load {
	name bus376;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2074-7.8979d kV;
	voltage_B 138.2074-127.8979d kV;
	voltage_C 138.2074+112.1021d kV;
	constant_power_A -5.0333-2.5000j MVA;
	constant_power_B -5.0333-2.5000j MVA;
	constant_power_C -5.0333-2.5000j MVA;
}
object node {
	name bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6962-15.4593d kV;
	voltage_B 136.6962-135.4593d kV;
	voltage_C 136.6962+104.5407d kV;
}
object load {
	name bus378;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6582-12.8955d kV;
	voltage_B 138.6582-132.8955d kV;
	voltage_C 138.6582+107.1045d kV;
	constant_power_A 17.8667+6.4000j MVA;
	constant_power_B 17.8667+6.4000j MVA;
	constant_power_C 17.8667+6.4000j MVA;
}
object node {
	name bus379;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3851-17.2388d kV;
	voltage_B 139.3851-137.2388d kV;
	voltage_C 139.3851+102.7612d kV;
}
object load {
	name bus380;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2369-9.0548d kV;
	voltage_B 136.2369-129.0548d kV;
	voltage_C 136.2369+110.9452d kV;
	constant_power_A -0.1333-0.0333j MVA;
	constant_power_B -0.1333-0.0333j MVA;
	constant_power_C -0.1333-0.0333j MVA;
}
object node {
	name bus381;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9418-0.0112d kV;
	voltage_B 241.9418-120.0112d kV;
	voltage_C 241.9418+119.9888d kV;
}
object node {
	name bus382;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9421-0.0085d kV;
	voltage_B 241.9421-120.0085d kV;
	voltage_C 241.9421+119.9915d kV;
}
object node {
	name bus383;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9616+0.0066d kV;
	voltage_B 241.9616-119.9934d kV;
	voltage_C 241.9616+120.0066d kV;
}
object node {
	name bus384;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9736-0.0112d kV;
	voltage_B 241.9736-120.0112d kV;
	voltage_C 241.9736+119.9888d kV;
}
object load {
	name bus385;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0199-14.7216d kV;
	voltage_B 136.0199-134.7216d kV;
	voltage_C 136.0199+105.2784d kV;
	constant_power_A 4.7667+0.4000j MVA;
	constant_power_B 4.7667+0.4000j MVA;
	constant_power_C 4.7667+0.4000j MVA;
}
object node {
	name bus386;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.7251-16.8800d kV;
	voltage_B 92.7251-136.8800d kV;
	voltage_C 92.7251+103.1200d kV;
}
object load {
	name bus387;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6795-12.8675d kV;
	voltage_B 136.6795-132.8675d kV;
	voltage_C 136.6795+107.1325d kV;
	constant_power_A 36.6000+5.0667j MVA;
	constant_power_B 36.6000+5.0667j MVA;
	constant_power_C 36.6000+5.0667j MVA;
}
object load {
	name bus388;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0033-19.2505d kV;
	voltage_B 136.0033-139.2505d kV;
	voltage_C 136.0033+100.7495d kV;
	constant_power_A 22.8000+5.2333j MVA;
	constant_power_B 22.8000+5.2333j MVA;
	constant_power_C 22.8000+5.2333j MVA;
}
object load {
	name bus389;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6864-19.5922d kV;
	voltage_B 136.6864-139.5922d kV;
	voltage_C 136.6864+100.4078d kV;
	constant_power_A 18.7667+3.0667j MVA;
	constant_power_B 18.7667+3.0667j MVA;
	constant_power_C 18.7667+3.0667j MVA;
}
object node {
	name bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4692-14.4506d kV;
	voltage_B 232.4692-134.4506d kV;
	voltage_C 232.4692+105.5494d kV;
}
object load {
	name bus391;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8388-15.6254d kV;
	voltage_B 134.8388-135.6254d kV;
	voltage_C 134.8388+104.3746d kV;
	constant_power_A 0.1000-0.2333j MVA;
	constant_power_B 0.1000-0.2333j MVA;
	constant_power_C 0.1000-0.2333j MVA;
}
object node {
	name bus392;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6634-11.1320d kV;
	voltage_B 139.6634-131.1320d kV;
	voltage_C 139.6634+108.8680d kV;
}
object load {
	name bus393;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2384-17.1600d kV;
	voltage_B 137.2384-137.1600d kV;
	voltage_C 137.2384+102.8400d kV;
	constant_power_A 8.7333+1.4333j MVA;
	constant_power_B 8.7333+1.4333j MVA;
	constant_power_C 8.7333+1.4333j MVA;
}
object load {
	name bus394;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3645-2.4907d kV;
	voltage_B 141.3645-122.4907d kV;
	voltage_C 141.3645+117.5093d kV;
	constant_power_A 31.5000+10.3333j MVA;
	constant_power_B 31.5000+10.3333j MVA;
	constant_power_C 31.5000+10.3333j MVA;
}
object load {
	name bus395;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3588-14.3020d kV;
	voltage_B 138.3588-134.3020d kV;
	voltage_C 138.3588+105.6980d kV;
	constant_power_A 43.7000+5.7667j MVA;
	constant_power_B 43.7000+5.7667j MVA;
	constant_power_C 43.7000+5.7667j MVA;
}
object node {
	name bus396;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6088-16.8800d kV;
	voltage_B 11.6088-136.8800d kV;
	voltage_C 11.6088+103.1200d kV;
}
object node {
	name bus397;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.7251-16.8800d kV;
	voltage_B 92.7251-136.8800d kV;
	voltage_C 92.7251+103.1200d kV;
}
object load {
	name bus398;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3552-25.2643d kV;
	voltage_B 138.3552-145.2643d kV;
	voltage_C 138.3552+94.7357d kV;
	constant_power_A 97.6333+6.8667j MVA;
	constant_power_B 97.6333+6.8667j MVA;
	constant_power_C 97.6333+6.8667j MVA;
}
object load {
	name bus399;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5543-14.5353d kV;
	voltage_B 134.5543-134.5353d kV;
	voltage_C 134.5543+105.4647d kV;
	constant_power_A 32.5000+11.7000j MVA;
	constant_power_B 32.5000+11.7000j MVA;
	constant_power_C 32.5000+11.7000j MVA;
}
object node {
	name bus400;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0709-15.7466d kV;
	voltage_B 140.0709-135.7466d kV;
	voltage_C 140.0709+104.2534d kV;
}
object node {
	name bus401;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1903-15.6111d kV;
	voltage_B 140.1903-135.6111d kV;
	voltage_C 140.1903+104.3889d kV;
}
object load {
	name bus402;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9394-29.5946d kV;
	voltage_B 137.9394-149.5946d kV;
	voltage_C 137.9394+90.4054d kV;
	constant_power_A 23.0667+4.8333j MVA;
	constant_power_B 23.0667+4.8333j MVA;
	constant_power_C 23.0667+4.8333j MVA;
}
object load {
	name bus403;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9379-26.7063d kV;
	voltage_B 135.9379-146.7063d kV;
	voltage_C 135.9379+93.2937d kV;
	constant_power_A 44.0000+11.0667j MVA;
	constant_power_B 44.0000+11.0667j MVA;
	constant_power_C 44.0000+11.0667j MVA;
}
object load {
	name bus404;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4300-16.1764d kV;
	voltage_B 135.4300-136.1764d kV;
	voltage_C 135.4300+103.8236d kV;
	constant_power_A 23.5000-1.0667j MVA;
	constant_power_B 23.5000-1.0667j MVA;
	constant_power_C 23.5000-1.0667j MVA;
}
object node {
	name bus405;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4872-26.4483d kV;
	voltage_B 138.4872-146.4483d kV;
	voltage_C 138.4872+93.5517d kV;
}
object load {
	name bus406;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1904-22.5008d kV;
	voltage_B 137.1904-142.5008d kV;
	voltage_C 137.1904+97.4992d kV;
	constant_power_A 76.6000+22.5000j MVA;
	constant_power_B 76.6000+22.5000j MVA;
	constant_power_C 76.6000+22.5000j MVA;
}
object load {
	name bus407;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5918-24.5465d kV;
	voltage_B 138.5918-144.5465d kV;
	voltage_C 138.5918+95.4535d kV;
	constant_power_A 15.9000+3.2333j MVA;
	constant_power_B 15.9000+3.2333j MVA;
	constant_power_C 15.9000+3.2333j MVA;
}
object load {
	name bus408;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3993-13.9373d kV;
	voltage_B 138.3993-133.9373d kV;
	voltage_C 138.3993+106.0627d kV;
	constant_power_A 26.9000-0.2667j MVA;
	constant_power_B 26.9000-0.2667j MVA;
	constant_power_C 26.9000-0.2667j MVA;
}
object load {
	name bus409;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3707-32.7329d kV;
	voltage_B 138.3707-152.7329d kV;
	voltage_C 138.3707+87.2671d kV;
	constant_power_A 62.9000+12.9667j MVA;
	constant_power_B 62.9000+12.9667j MVA;
	constant_power_C 62.9000+12.9667j MVA;
}
object load {
	name bus410;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8095-28.5921d kV;
	voltage_B 139.8095-148.5921d kV;
	voltage_C 139.8095+91.4079d kV;
	constant_power_A 18.6667+9.7333j MVA;
	constant_power_B 18.6667+9.7333j MVA;
	constant_power_C 18.6667+9.7333j MVA;
}
object node {
	name bus411;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6935-3.2112d kV;
	voltage_B 141.6935-123.2112d kV;
	voltage_C 141.6935+116.7888d kV;
}
object load {
	name bus412;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0927-28.9775d kV;
	voltage_B 137.0927-148.9775d kV;
	voltage_C 137.0927+91.0225d kV;
	constant_power_A 24.9000+4.7000j MVA;
	constant_power_B 24.9000+4.7000j MVA;
	constant_power_C 24.9000+4.7000j MVA;
}
object load {
	name bus413;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6781-3.2216d kV;
	voltage_B 141.6781-123.2216d kV;
	voltage_C 141.6781+116.7784d kV;
	constant_power_A 27.4333+3.5000j MVA;
	constant_power_B 27.4333+3.5000j MVA;
	constant_power_C 27.4333+3.5000j MVA;
}
object load {
	name bus414;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5381-19.9089d kV;
	voltage_B 136.5381-139.9089d kV;
	voltage_C 136.5381+100.0911d kV;
	constant_power_A 70.9000+10.6667j MVA;
	constant_power_B 70.9000+10.6667j MVA;
	constant_power_C 70.9000+10.6667j MVA;
}
object load {
	name bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0169-8.3800d kV;
	voltage_B 137.0169-128.3800d kV;
	voltage_C 137.0169+111.6200d kV;
	constant_power_A 54.3667+24.9667j MVA;
	constant_power_B 54.3667+24.9667j MVA;
	constant_power_C 54.3667+24.9667j MVA;
}
object load {
	name bus418;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1714-11.5431d kV;
	voltage_B 140.1714-131.5431d kV;
	voltage_C 140.1714+108.4569d kV;
	constant_power_A 21.6000+6.8667j MVA;
	constant_power_B 21.6000+6.8667j MVA;
	constant_power_C 21.6000+6.8667j MVA;
}
object load {
	name bus419;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4346-18.1007d kV;
	voltage_B 137.4346-138.1007d kV;
	voltage_C 137.4346+101.8993d kV;
	constant_power_A 13.6333-1.5000j MVA;
	constant_power_B 13.6333-1.5000j MVA;
	constant_power_C 13.6333-1.5000j MVA;
}
object load {
	name bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4149-21.9328d kV;
	voltage_B 140.4149-141.9328d kV;
	voltage_C 140.4149+98.0672d kV;
	constant_power_A 43.3667-5.5667j MVA;
	constant_power_B 43.3667-5.5667j MVA;
	constant_power_C 43.3667-5.5667j MVA;
}
object node {
	name bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0191-17.7333d kV;
	voltage_B 239.0191-137.7333d kV;
	voltage_C 239.0191+102.2667d kV;
}
object load {
	name bus422;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.8684-18.2459d kV;
	voltage_B 131.8684-138.2459d kV;
	voltage_C 131.8684+101.7541d kV;
	constant_power_A 34.4667+16.2000j MVA;
	constant_power_B 34.4667+16.2000j MVA;
	constant_power_C 34.4667+16.2000j MVA;
}
object load {
	name bus423;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3165-23.7695d kV;
	voltage_B 134.3165-143.7695d kV;
	voltage_C 134.3165+96.2305d kV;
	constant_power_A 26.6333+0.9000j MVA;
	constant_power_B 26.6333+0.9000j MVA;
	constant_power_C 26.6333+0.9000j MVA;
}
object load {
	name bus424;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2517-18.0540d kV;
	voltage_B 139.2517-138.0540d kV;
	voltage_C 139.2517+101.9460d kV;
	constant_power_A 11.2333+1.5333j MVA;
	constant_power_B 11.2333+1.5333j MVA;
	constant_power_C 11.2333+1.5333j MVA;
}
object load {
	name bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2450-15.7241d kV;
	voltage_B 140.2450-135.7241d kV;
	voltage_C 140.2450+104.2759d kV;
	constant_power_A 5.3333-6.8667j MVA;
	constant_power_B 5.3333-6.8667j MVA;
	constant_power_C 5.3333-6.8667j MVA;
}
object node {
	name bus426;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.2020-13.6494d kV;
	voltage_B 92.2020-133.6494d kV;
	voltage_C 92.2020+106.3506d kV;
}
object load {
	name bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5687-16.1100d kV;
	voltage_B 135.5687-136.1100d kV;
	voltage_C 135.5687+103.8900d kV;
	constant_power_A 2.7333-0.4000j MVA;
	constant_power_B 2.7333-0.4000j MVA;
	constant_power_C 2.7333-0.4000j MVA;
}
object load {
	name bus428;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7528-12.5931d kV;
	voltage_B 138.7528-132.5931d kV;
	voltage_C 138.7528+107.4069d kV;
	constant_power_A 16.5333+3.0000j MVA;
	constant_power_B 16.5333+3.0000j MVA;
	constant_power_C 16.5333+3.0000j MVA;
}
object load {
	name bus429;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5854-6.2151d kV;
	voltage_B 140.5854-126.2151d kV;
	voltage_C 140.5854+113.7849d kV;
	constant_power_A 3.4667+0.4000j MVA;
	constant_power_B 3.4667+0.4000j MVA;
	constant_power_C 3.4667+0.4000j MVA;
}
object node {
	name bus430;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8587-14.1154d kV;
	voltage_B 135.8587-134.1154d kV;
	voltage_C 135.8587+105.8846d kV;
}
object node {
	name bus431;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5565-23.7536d kV;
	voltage_B 240.5565-143.7536d kV;
	voltage_C 240.5565+96.2464d kV;
}
object load {
	name bus432;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9738-7.9178d kV;
	voltage_B 133.9738-127.9178d kV;
	voltage_C 133.9738+112.0822d kV;
	constant_power_A 29.4667+5.5667j MVA;
	constant_power_B 29.4667+5.5667j MVA;
	constant_power_C 29.4667+5.5667j MVA;
}
object load {
	name bus433;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9781+2.1298d kV;
	voltage_B 134.9781-117.8702d kV;
	voltage_C 134.9781+122.1298d kV;
	constant_power_A 25.9333+7.1333j MVA;
	constant_power_B 25.9333+7.1333j MVA;
	constant_power_C 25.9333+7.1333j MVA;
}
object node {
	name bus434;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5553-46.8130d kV;
	voltage_B 139.5553-166.8130d kV;
	voltage_C 139.5553+73.1870d kV;
}
object load {
	name bus435;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
	constant_power_A 52.7667+24.8667j MVA;
	constant_power_B 52.7667+24.8667j MVA;
	constant_power_C 52.7667+24.8667j MVA;
}
object node {
	name bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7987-23.3403d kV;
	voltage_B 238.7987-143.3403d kV;
	voltage_C 238.7987+96.6597d kV;
}
object node {
	name bus437;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9902-4.5132d kV;
	voltage_B 138.9902-124.5132d kV;
	voltage_C 138.9902+115.4868d kV;
}
object node {
	name bus438;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8882-4.5292d kV;
	voltage_B 138.8882-124.5292d kV;
	voltage_C 138.8882+115.4708d kV;
}
object load {
	name bus439;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.0580-41.4979d kV;
	voltage_B 135.0580-161.4979d kV;
	voltage_C 135.0580+78.5021d kV;
	constant_power_A 36.1000+0.7000j MVA;
	constant_power_B 36.1000+0.7000j MVA;
	constant_power_C 36.1000+0.7000j MVA;
}
object load {
	name bus440;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0269-34.3090d kV;
	voltage_B 139.0269-154.3090d kV;
	voltage_C 139.0269+85.6910d kV;
	constant_power_A 67.2000+16.4667j MVA;
	constant_power_B 67.2000+16.4667j MVA;
	constant_power_C 67.2000+16.4667j MVA;
}
object load {
	name bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.6620-30.0454d kV;
	voltage_B 236.6620-150.0454d kV;
	voltage_C 236.6620+89.9546d kV;
	constant_power_A 59.7000+18.0333j MVA;
	constant_power_B 59.7000+18.0333j MVA;
	constant_power_C 59.7000+18.0333j MVA;
}
object node {
	name bus442;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7993-16.9403d kV;
	voltage_B 137.7993-136.9403d kV;
	voltage_C 137.7993+103.0597d kV;
}
object node {
	name bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8641-10.7133d kV;
	voltage_B 234.8641-130.7133d kV;
	voltage_C 234.8641+109.2867d kV;
}
object load {
	name bus444;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8302-18.5024d kV;
	voltage_B 135.8302-138.5024d kV;
	voltage_C 135.8302+101.4976d kV;
	constant_power_A 50.9333+24.1667j MVA;
	constant_power_B 50.9333+24.1667j MVA;
	constant_power_C 50.9333+24.1667j MVA;
}
object load {
	name bus445;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2740-36.7006d kV;
	voltage_B 139.2740-156.7006d kV;
	voltage_C 139.2740+83.2994d kV;
	constant_power_A 12.9667+1.9333j MVA;
	constant_power_B 12.9667+1.9333j MVA;
	constant_power_C 12.9667+1.9333j MVA;
}
object load {
	name bus446;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3372-16.1008d kV;
	voltage_B 135.3372-136.1008d kV;
	voltage_C 135.3372+103.8992d kV;
	constant_power_A 9.4667+2.9000j MVA;
	constant_power_B 9.4667+2.9000j MVA;
	constant_power_C 9.4667+2.9000j MVA;
}
object load {
	name bus447;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5833-25.4584d kV;
	voltage_B 138.5833-145.4584d kV;
	voltage_C 138.5833+94.5416d kV;
	constant_power_A 7.3667+6.4333j MVA;
	constant_power_B 7.3667+6.4333j MVA;
	constant_power_C 7.3667+6.4333j MVA;
}
object load {
	name bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3954-25.9216d kV;
	voltage_B 138.3954-145.9216d kV;
	voltage_C 138.3954+94.0784d kV;
	constant_power_A 90.4000+9.4000j MVA;
	constant_power_B 90.4000+9.4000j MVA;
	constant_power_C 90.4000+9.4000j MVA;
}
object load {
	name bus449;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7832-7.3131d kV;
	voltage_B 139.7832-127.3131d kV;
	voltage_C 139.7832+112.6869d kV;
	constant_power_A 1.9333-8.6667j MVA;
	constant_power_B 1.9333-8.6667j MVA;
	constant_power_C 1.9333-8.6667j MVA;
}
object load {
	name bus450;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4891-16.4154d kV;
	voltage_B 138.4891-136.4154d kV;
	voltage_C 138.4891+103.5846d kV;
	constant_power_A 10.5000-0.8667j MVA;
	constant_power_B 10.5000-0.8667j MVA;
	constant_power_C 10.5000-0.8667j MVA;
}
object node {
	name bus451;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7117-12.7441d kV;
	voltage_B 241.7117-132.7441d kV;
	voltage_C 241.7117+107.2559d kV;
}
object node {
	name bus452;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7117-12.7441d kV;
	voltage_B 241.7117-132.7441d kV;
	voltage_C 241.7117+107.2559d kV;
}
object node {
	name bus453;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7115-12.7428d kV;
	voltage_B 241.7115-132.7428d kV;
	voltage_C 241.7115+107.2572d kV;
}
object node {
	name bus454;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7111-12.7402d kV;
	voltage_B 241.7111-132.7402d kV;
	voltage_C 241.7111+107.2598d kV;
}
object load {
	name bus455;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9170-28.7172d kV;
	voltage_B 136.9170-148.7172d kV;
	voltage_C 136.9170+91.2828d kV;
	constant_power_A 22.4667+5.8000j MVA;
	constant_power_B 22.4667+5.8000j MVA;
	constant_power_C 22.4667+5.8000j MVA;
}
object node {
	name bus456;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1761-11.6799d kV;
	voltage_B 138.1761-131.6799d kV;
	voltage_C 138.1761+108.3201d kV;
}
object node {
	name bus458;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.2063-6.3003d kV;
	voltage_B 240.2063-126.3003d kV;
	voltage_C 240.2063+113.6997d kV;
}
object load {
	name bus459;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3008-11.0134d kV;
	voltage_B 137.3008-131.0134d kV;
	voltage_C 137.3008+108.9866d kV;
	constant_power_A 54.4667+13.9667j MVA;
	constant_power_B 54.4667+13.9667j MVA;
	constant_power_C 54.4667+13.9667j MVA;
}
object load {
	name bus460;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9592+2.0817d kV;
	voltage_B 134.9592-117.9183d kV;
	voltage_C 134.9592+122.0817d kV;
	constant_power_A 9.3000+6.9667j MVA;
	constant_power_B 9.3000+6.9667j MVA;
	constant_power_C 9.3000+6.9667j MVA;
}
object load {
	name bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2646-18.2503d kV;
	voltage_B 140.2646-138.2503d kV;
	voltage_C 140.2646+101.7497d kV;
	constant_power_A 43.0333-8.2000j MVA;
	constant_power_B 43.0333-8.2000j MVA;
	constant_power_C 43.0333-8.2000j MVA;
}
object node {
	name bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2039-14.0428d kV;
	voltage_B 237.2039-134.0428d kV;
	voltage_C 237.2039+105.9572d kV;
}
object load {
	name bus463;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0457-28.3340d kV;
	voltage_B 137.0457-148.3340d kV;
	voltage_C 137.0457+91.6660d kV;
	constant_power_A 18.7667+2.9333j MVA;
	constant_power_B 18.7667+2.9333j MVA;
	constant_power_C 18.7667+2.9333j MVA;
}
object load {
	name bus464;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3953-28.0807d kV;
	voltage_B 137.3953-148.0807d kV;
	voltage_C 137.3953+91.9193d kV;
	constant_power_A 83.5333+7.7667j MVA;
	constant_power_B 83.5333+7.7667j MVA;
	constant_power_C 83.5333+7.7667j MVA;
}
object load {
	name bus465;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6981-25.1317d kV;
	voltage_B 138.6981-145.1317d kV;
	voltage_C 138.6981+94.8683d kV;
	constant_power_A -2.9667+2.6667j MVA;
	constant_power_B -2.9667+2.6667j MVA;
	constant_power_C -2.9667+2.6667j MVA;
}
object node {
	name bus466;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1440-15.4861d kV;
	voltage_B 140.1440-135.4861d kV;
	voltage_C 140.1440+104.5139d kV;
}
object load {
	name bus467;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.7468-19.0008d kV;
	voltage_B 91.7468-139.0008d kV;
	voltage_C 91.7468+100.9992d kV;
	constant_power_A 3.8000-1.7667j MVA;
	constant_power_B 3.8000-1.7667j MVA;
	constant_power_C 3.8000-1.7667j MVA;
}
object load {
	name bus468;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.4436-21.0228d kV;
	voltage_B 132.4436-141.0228d kV;
	voltage_C 132.4436+98.9772d kV;
	constant_power_A 65.5333+18.5333j MVA;
	constant_power_B 65.5333+18.5333j MVA;
	constant_power_C 65.5333+18.5333j MVA;
}
object load {
	name bus469;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1452-13.8160d kV;
	voltage_B 138.1452-133.8160d kV;
	voltage_C 138.1452+106.1840d kV;
	constant_power_A 20.4333+6.4667j MVA;
	constant_power_B 20.4333+6.4667j MVA;
	constant_power_C 20.4333+6.4667j MVA;
}
object load {
	name bus470;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2018-13.7771d kV;
	voltage_B 138.2018-133.7771d kV;
	voltage_C 138.2018+106.2229d kV;
	constant_power_A 13.0667+3.5333j MVA;
	constant_power_B 13.0667+3.5333j MVA;
	constant_power_C 13.0667+3.5333j MVA;
}
object node {
	name bus471;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9701-13.8590d kV;
	voltage_B 134.9701-133.8590d kV;
	voltage_C 134.9701+106.1410d kV;
}
object load {
	name bus472;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4259-27.0419d kV;
	voltage_B 136.4259-147.0419d kV;
	voltage_C 136.4259+92.9581d kV;
	constant_power_A 29.0333+6.3667j MVA;
	constant_power_B 29.0333+6.3667j MVA;
	constant_power_C 29.0333+6.3667j MVA;
}
object load {
	name bus473;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0706-22.8386d kV;
	voltage_B 137.0706-142.8386d kV;
	voltage_C 137.0706+97.1614d kV;
	constant_power_A 92.8333+11.4000j MVA;
	constant_power_B 92.8333+11.4000j MVA;
	constant_power_C 92.8333+11.4000j MVA;
}
object node {
	name bus474;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7765-22.9934d kV;
	voltage_B 139.7765-142.9934d kV;
	voltage_C 139.7765+97.0066d kV;
}
object load {
	name bus475;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4166-14.2259d kV;
	voltage_B 136.4166-134.2259d kV;
	voltage_C 136.4166+105.7741d kV;
	constant_power_A 2.4667+0.5000j MVA;
	constant_power_B 2.4667+0.5000j MVA;
	constant_power_C 2.4667+0.5000j MVA;
}
object load {
	name bus1832;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8301-15.9386d kV;
	voltage_B 135.8301-135.9386d kV;
	voltage_C 135.8301+104.0614d kV;
	constant_power_A 0.1000-2.8000j MVA;
	constant_power_B 0.1000-2.8000j MVA;
	constant_power_C 0.1000-2.8000j MVA;
}
object load {
	name bus476;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0255-11.6252d kV;
	voltage_B 136.0255-131.6252d kV;
	voltage_C 136.0255+108.3748d kV;
	constant_power_A 34.9333+7.9667j MVA;
	constant_power_B 34.9333+7.9667j MVA;
	constant_power_C 34.9333+7.9667j MVA;
}
object load {
	name bus477;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.7865-15.7989d kV;
	voltage_B 131.7865-135.7989d kV;
	voltage_C 131.7865+104.2011d kV;
	constant_power_A 51.4667+22.5333j MVA;
	constant_power_B 51.4667+22.5333j MVA;
	constant_power_C 51.4667+22.5333j MVA;
}
object load {
	name bus478;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7146-11.8011d kV;
	voltage_B 139.7146-131.8011d kV;
	voltage_C 139.7146+108.1989d kV;
	constant_power_A 38.9667+9.0000j MVA;
	constant_power_B 38.9667+9.0000j MVA;
	constant_power_C 38.9667+9.0000j MVA;
}
object load {
	name bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3417-18.0927d kV;
	voltage_B 138.3417-138.0927d kV;
	voltage_C 138.3417+101.9073d kV;
	constant_power_A 90.3667+7.2333j MVA;
	constant_power_B 90.3667+7.2333j MVA;
	constant_power_C 90.3667+7.2333j MVA;
}
object node {
	name bus480;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9475+2.1971d kV;
	voltage_B 241.9475-117.8029d kV;
	voltage_C 241.9475+122.1971d kV;
}
object node {
	name bus481;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9489+2.1969d kV;
	voltage_B 241.9489-117.8031d kV;
	voltage_C 241.9489+122.1969d kV;
}
object node {
	name bus482;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.4940-1.8109d kV;
	voltage_B 141.4940-121.8109d kV;
	voltage_C 141.4940+118.1891d kV;
}
object node {
	name bus483;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.5148-1.7987d kV;
	voltage_B 141.5148-121.7987d kV;
	voltage_C 141.5148+118.2013d kV;
}
object load {
	name bus484;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7202-26.7741d kV;
	voltage_B 136.7202-146.7741d kV;
	voltage_C 136.7202+93.2259d kV;
	constant_power_A 29.0000+10.4333j MVA;
	constant_power_B 29.0000+10.4333j MVA;
	constant_power_C 29.0000+10.4333j MVA;
}
object load {
	name bus485;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1072-27.4083d kV;
	voltage_B 133.1072-147.4083d kV;
	voltage_C 133.1072+92.5917d kV;
	constant_power_A 25.9667-1.4333j MVA;
	constant_power_B 25.9667-1.4333j MVA;
	constant_power_C 25.9667-1.4333j MVA;
}
object load {
	name bus486;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1050-27.4058d kV;
	voltage_B 133.1050-147.4058d kV;
	voltage_C 133.1050+92.5942d kV;
	constant_power_A 18.5000+2.2667j MVA;
	constant_power_B 18.5000+2.2667j MVA;
	constant_power_C 18.5000+2.2667j MVA;
}
object load {
	name bus487;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1048-27.4079d kV;
	voltage_B 133.1048-147.4079d kV;
	voltage_C 133.1048+92.5921d kV;
	constant_power_A 25.0667+1.9333j MVA;
	constant_power_B 25.0667+1.9333j MVA;
	constant_power_C 25.0667+1.9333j MVA;
}
object load {
	name bus488;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1029-27.4051d kV;
	voltage_B 133.1029-147.4051d kV;
	voltage_C 133.1029+92.5949d kV;
	constant_power_A 16.7333+5.2000j MVA;
	constant_power_B 16.7333+5.2000j MVA;
	constant_power_C 16.7333+5.2000j MVA;
}
object node {
	name bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1080-27.3999d kV;
	voltage_B 133.1080-147.3999d kV;
	voltage_C 133.1080+92.6001d kV;
}
object load {
	name bus490;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2365-14.2746d kV;
	voltage_B 136.2365-134.2746d kV;
	voltage_C 136.2365+105.7254d kV;
	constant_power_A 50.5667+25.4333j MVA;
	constant_power_B 50.5667+25.4333j MVA;
	constant_power_C 50.5667+25.4333j MVA;
}
object load {
	name bus491;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6861-26.6380d kV;
	voltage_B 133.6861-146.6380d kV;
	voltage_C 133.6861+93.3620d kV;
	constant_power_A 12.1667+2.5333j MVA;
	constant_power_B 12.1667+2.5333j MVA;
	constant_power_C 12.1667+2.5333j MVA;
}
object load {
	name bus492;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6007-26.7164d kV;
	voltage_B 133.6007-146.7164d kV;
	voltage_C 133.6007+93.2836d kV;
	constant_power_A 22.6667+4.7333j MVA;
	constant_power_B 22.6667+4.7333j MVA;
	constant_power_C 22.6667+4.7333j MVA;
}
object load {
	name bus493;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8358-29.7430d kV;
	voltage_B 137.8358-149.7430d kV;
	voltage_C 137.8358+90.2570d kV;
	constant_power_A 36.8667+0.6000j MVA;
	constant_power_B 36.8667+0.6000j MVA;
	constant_power_C 36.8667+0.6000j MVA;
}
object load {
	name bus494;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3238-16.2702d kV;
	voltage_B 138.3238-136.2702d kV;
	voltage_C 138.3238+103.7298d kV;
	constant_power_A 7.6333+0.9667j MVA;
	constant_power_B 7.6333+0.9667j MVA;
	constant_power_C 7.6333+0.9667j MVA;
}
object load {
	name bus495;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5197-18.6963d kV;
	voltage_B 136.5197-138.6963d kV;
	voltage_C 136.5197+101.3037d kV;
	constant_power_A 45.0000+4.0667j MVA;
	constant_power_B 45.0000+4.0667j MVA;
	constant_power_C 45.0000+4.0667j MVA;
}
object load {
	name bus496;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2140-11.7941d kV;
	voltage_B 132.2140-131.7941d kV;
	voltage_C 132.2140+108.2059d kV;
	constant_power_A 0.1000+1.1667j MVA;
	constant_power_B 0.1000+1.1667j MVA;
	constant_power_C 0.1000+1.1667j MVA;
}
object load {
	name bus497;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2147-11.7942d kV;
	voltage_B 132.2147-131.7942d kV;
	voltage_C 132.2147+108.2058d kV;
	constant_power_A 0.1000+1.1667j MVA;
	constant_power_B 0.1000+1.1667j MVA;
	constant_power_C 0.1000+1.1667j MVA;
}
object node {
	name bus498;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2953-5.8312d kV;
	voltage_B 237.2953-125.8312d kV;
	voltage_C 237.2953+114.1688d kV;
}
object node {
	name bus499;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2985-5.8281d kV;
	voltage_B 237.2985-125.8281d kV;
	voltage_C 237.2985+114.1719d kV;
}
object node {
	name bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2207-11.7945d kV;
	voltage_B 132.2207-131.7945d kV;
	voltage_C 132.2207+108.2055d kV;
}
object node {
	name bus501;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2268-11.7721d kV;
	voltage_B 132.2268-131.7721d kV;
	voltage_C 132.2268+108.2279d kV;
}
object node {
	name bus502;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2266-11.7713d kV;
	voltage_B 132.2266-131.7713d kV;
	voltage_C 132.2266+108.2287d kV;
}
object node {
	name bus503;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2266-11.7713d kV;
	voltage_B 132.2266-131.7713d kV;
	voltage_C 132.2266+108.2287d kV;
}
object load {
	name bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0393-15.7626d kV;
	voltage_B 140.0393-135.7626d kV;
	voltage_C 140.0393+104.2374d kV;
	constant_power_A 10.2000-0.7667j MVA;
	constant_power_B 10.2000-0.7667j MVA;
	constant_power_C 10.2000-0.7667j MVA;
}
object load {
	name bus506;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7412-14.3043d kV;
	voltage_B 135.7412-134.3043d kV;
	voltage_C 135.7412+105.6957d kV;
	constant_power_A 1.1333+1.4000j MVA;
	constant_power_B 1.1333+1.4000j MVA;
	constant_power_C 1.1333+1.4000j MVA;
}
object load {
	name bus507;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9725-14.5628d kV;
	voltage_B 241.9725-134.5628d kV;
	voltage_C 241.9725+105.4372d kV;
	constant_power_A 5.7333-0.6667j MVA;
	constant_power_B 5.7333-0.6667j MVA;
	constant_power_C 5.7333-0.6667j MVA;
}
object load {
	name bus508;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.7664-17.2963d kV;
	voltage_B 240.7664-137.2963d kV;
	voltage_C 240.7664+102.7037d kV;
	constant_power_A -0.3667-0.2000j MVA;
	constant_power_B -0.3667-0.2000j MVA;
	constant_power_C -0.3667-0.2000j MVA;
}
object load {
	name bus509;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.7833-17.2965d kV;
	voltage_B 240.7833-137.2965d kV;
	voltage_C 240.7833+102.7035d kV;
	constant_power_A -0.3667-0.8333j MVA;
	constant_power_B -0.3667-0.8333j MVA;
	constant_power_C -0.3667-0.8333j MVA;
}
object load {
	name bus510;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.8851-14.5452d kV;
	voltage_B 241.8851-134.5452d kV;
	voltage_C 241.8851+105.4548d kV;
	constant_power_A 3.2667+4.8000j MVA;
	constant_power_B 3.2667+4.8000j MVA;
	constant_power_C 3.2667+4.8000j MVA;
}
object load {
	name bus511;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3226-13.8441d kV;
	voltage_B 137.3226-133.8441d kV;
	voltage_C 137.3226+106.1559d kV;
	constant_power_A 8.5333+5.1333j MVA;
	constant_power_B 8.5333+5.1333j MVA;
	constant_power_C 8.5333+5.1333j MVA;
}
object node {
	name bus512;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5148-25.8199d kV;
	voltage_B 138.5148-145.8199d kV;
	voltage_C 138.5148+94.1801d kV;
}
object load {
	name bus513;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.1061-33.8979d kV;
	voltage_B 141.1061-153.8979d kV;
	voltage_C 141.1061+86.1021d kV;
	constant_power_A 75.5333-3.4333j MVA;
	constant_power_B 75.5333-3.4333j MVA;
	constant_power_C 75.5333-3.4333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus514;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8861-23.7009d kV;
	voltage_B 135.8861-143.7009d kV;
	voltage_C 135.8861+96.2991d kV;
	constant_power_A 16.3667-4.3000j MVA;
	constant_power_B 16.3667-4.3000j MVA;
	constant_power_C 16.3667-4.3000j MVA;
}
object load {
	name bus515;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0865-33.7462d kV;
	voltage_B 138.0865-153.7462d kV;
	voltage_C 138.0865+86.2538d kV;
	constant_power_A 71.0667+7.9333j MVA;
	constant_power_B 71.0667+7.9333j MVA;
	constant_power_C 71.0667+7.9333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus516;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.1374-16.4068d kV;
	voltage_B 134.1374-136.4068d kV;
	voltage_C 134.1374+103.5932d kV;
	constant_power_A 47.9000+14.3667j MVA;
	constant_power_B 47.9000+14.3667j MVA;
	constant_power_C 47.9000+14.3667j MVA;
}
object load {
	name bus517;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7635-21.6265d kV;
	voltage_B 134.7635-141.6265d kV;
	voltage_C 134.7635+98.3735d kV;
	constant_power_A 83.6000+17.3000j MVA;
	constant_power_B 83.6000+17.3000j MVA;
	constant_power_C 83.6000+17.3000j MVA;
}
object load {
	name bus519;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.0652-18.2263d kV;
	voltage_B 135.0652-138.2263d kV;
	voltage_C 135.0652+101.7737d kV;
	constant_power_A 31.9667+5.8333j MVA;
	constant_power_B 31.9667+5.8333j MVA;
	constant_power_C 31.9667+5.8333j MVA;
}
object load {
	name bus520;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9997-29.5615d kV;
	voltage_B 137.9997-149.5615d kV;
	voltage_C 137.9997+90.4385d kV;
	constant_power_A 12.9000+2.1333j MVA;
	constant_power_B 12.9000+2.1333j MVA;
	constant_power_C 12.9000+2.1333j MVA;
}
object load {
	name bus521;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0239-29.5342d kV;
	voltage_B 138.0239-149.5342d kV;
	voltage_C 138.0239+90.4658d kV;
	constant_power_A 14.9000+3.1667j MVA;
	constant_power_B 14.9000+3.1667j MVA;
	constant_power_C 14.9000+3.1667j MVA;
}
object load {
	name bus522;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9326-26.6359d kV;
	voltage_B 135.9326-146.6359d kV;
	voltage_C 135.9326+93.3641d kV;
	constant_power_A 21.4667+4.8333j MVA;
	constant_power_B 21.4667+4.8333j MVA;
	constant_power_C 21.4667+4.8333j MVA;
}
object load {
	name bus523;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5932-17.6370d kV;
	voltage_B 136.5932-137.6370d kV;
	voltage_C 136.5932+102.3630d kV;
	constant_power_A 26.8333+5.8667j MVA;
	constant_power_B 26.8333+5.8667j MVA;
	constant_power_C 26.8333+5.8667j MVA;
}
object load {
	name bus524;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3403-25.9126d kV;
	voltage_B 139.3403-145.9126d kV;
	voltage_C 139.3403+94.0874d kV;
	constant_power_A 47.0667+2.3000j MVA;
	constant_power_B 47.0667+2.3000j MVA;
	constant_power_C 47.0667+2.3000j MVA;
}
object load {
	name bus525;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5809-15.1878d kV;
	voltage_B 136.5809-135.1878d kV;
	voltage_C 136.5809+104.8122d kV;
	constant_power_A 27.6667+2.0000j MVA;
	constant_power_B 27.6667+2.0000j MVA;
	constant_power_C 27.6667+2.0000j MVA;
}
object load {
	name bus526;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2183-7.2332d kV;
	voltage_B 139.2183-127.2332d kV;
	voltage_C 139.2183+112.7668d kV;
	constant_power_A 6.2667+3.2000j MVA;
	constant_power_B 6.2667+3.2000j MVA;
	constant_power_C 6.2667+3.2000j MVA;
}
object load {
	name bus527;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2719-15.0649d kV;
	voltage_B 133.2719-135.0649d kV;
	voltage_C 133.2719+104.9351d kV;
	constant_power_A 12.7667+0.3333j MVA;
	constant_power_B 12.7667+0.3333j MVA;
	constant_power_C 12.7667+0.3333j MVA;
}
object node {
	name bus528;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8889-12.3394d kV;
	voltage_B 233.8889-132.3394d kV;
	voltage_C 233.8889+107.6606d kV;
}
object load {
	name bus529;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2170-26.8973d kV;
	voltage_B 136.2170-146.8973d kV;
	voltage_C 136.2170+93.1027d kV;
	constant_power_A 63.4333+7.8000j MVA;
	constant_power_B 63.4333+7.8000j MVA;
	constant_power_C 63.4333+7.8000j MVA;
}
object load {
	name bus530;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7136-12.8674d kV;
	voltage_B 138.7136-132.8674d kV;
	voltage_C 138.7136+107.1326d kV;
	constant_power_A 18.3333+4.5000j MVA;
	constant_power_B 18.3333+4.5000j MVA;
	constant_power_C 18.3333+4.5000j MVA;
}
object load {
	name bus531;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2501-28.5239d kV;
	voltage_B 138.2501-148.5239d kV;
	voltage_C 138.2501+91.4761d kV;
	constant_power_A 3.6333+1.7667j MVA;
	constant_power_B 3.6333+1.7667j MVA;
	constant_power_C 3.6333+1.7667j MVA;
}
object load {
	name bus532;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2131-28.8795d kV;
	voltage_B 138.2131-148.8795d kV;
	voltage_C 138.2131+91.1205d kV;
	constant_power_A 14.1667+5.8000j MVA;
	constant_power_B 14.1667+5.8000j MVA;
	constant_power_C 14.1667+5.8000j MVA;
}
object load {
	name bus533;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8962-15.2402d kV;
	voltage_B 133.8962-135.2402d kV;
	voltage_C 133.8962+104.7598d kV;
	constant_power_A 38.5333+16.0333j MVA;
	constant_power_B 38.5333+16.0333j MVA;
	constant_power_C 38.5333+16.0333j MVA;
}
object load {
	name bus534;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3005-14.1560d kV;
	voltage_B 141.3005-134.1560d kV;
	voltage_C 141.3005+105.8440d kV;
	constant_power_A 18.2667-10.8667j MVA;
	constant_power_B 18.2667-10.8667j MVA;
	constant_power_C 18.2667-10.8667j MVA;
}
object load {
	name bus535;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7159-24.7855d kV;
	voltage_B 138.7159-144.7855d kV;
	voltage_C 138.7159+95.2145d kV;
	constant_power_A 6.6667+2.8333j MVA;
	constant_power_B 6.6667+2.8333j MVA;
	constant_power_C 6.6667+2.8333j MVA;
}
object load {
	name bus536;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9566-24.5566d kV;
	voltage_B 139.9566-144.5566d kV;
	voltage_C 139.9566+95.4434d kV;
	constant_power_A 9.8667+5.6000j MVA;
	constant_power_B 9.8667+5.6000j MVA;
	constant_power_C 9.8667+5.6000j MVA;
}
object load {
	name bus537;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5758-25.4028d kV;
	voltage_B 139.5758-145.4028d kV;
	voltage_C 139.5758+94.5972d kV;
	constant_power_A 39.5667+9.8333j MVA;
	constant_power_B 39.5667+9.8333j MVA;
	constant_power_C 39.5667+9.8333j MVA;
}
object node {
	name bus538;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1302-8.3208d kV;
	voltage_B 131.1302-128.3208d kV;
	voltage_C 131.1302+111.6792d kV;
}
object node {
	name bus539;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1300-8.3199d kV;
	voltage_B 131.1300-128.3199d kV;
	voltage_C 131.1300+111.6801d kV;
}
object node {
	name bus540;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1296-8.3194d kV;
	voltage_B 131.1296-128.3194d kV;
	voltage_C 131.1296+111.6806d kV;
}
object node {
	name bus541;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1295-8.3191d kV;
	voltage_B 131.1295-128.3191d kV;
	voltage_C 131.1295+111.6809d kV;
}
object node {
	name bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1322-8.3320d kV;
	voltage_B 131.1322-128.3320d kV;
	voltage_C 131.1322+111.6680d kV;
}
object load {
	name bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2690-11.3896d kV;
	voltage_B 136.2690-131.3896d kV;
	voltage_C 136.2690+108.6104d kV;
	constant_power_A 55.8000+18.2000j MVA;
	constant_power_B 55.8000+18.2000j MVA;
	constant_power_C 55.8000+18.2000j MVA;
}
object load {
	name bus545;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7399-14.6799d kV;
	voltage_B 137.7399-134.6799d kV;
	voltage_C 137.7399+105.3201d kV;
	constant_power_A 10.7667+0.0333j MVA;
	constant_power_B 10.7667+0.0333j MVA;
	constant_power_C 10.7667+0.0333j MVA;
}
object load {
	name bus546;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7149-16.4417d kV;
	voltage_B 140.7149-136.4417d kV;
	voltage_C 140.7149+103.5583d kV;
	constant_power_A 29.2667+5.5000j MVA;
	constant_power_B 29.2667+5.5000j MVA;
	constant_power_C 29.2667+5.5000j MVA;
}
object load {
	name bus547;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1881-23.2811d kV;
	voltage_B 137.1881-143.2811d kV;
	voltage_C 137.1881+96.7189d kV;
	constant_power_A 24.5667+1.4333j MVA;
	constant_power_B 24.5667+1.4333j MVA;
	constant_power_C 24.5667+1.4333j MVA;
}
object load {
	name bus548;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2977-29.0808d kV;
	voltage_B 139.2977-149.0808d kV;
	voltage_C 139.2977+90.9192d kV;
	constant_power_A 18.9000+5.8667j MVA;
	constant_power_B 18.9000+5.8667j MVA;
	constant_power_C 18.9000+5.8667j MVA;
}
object load {
	name bus549;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9048-15.6622d kV;
	voltage_B 139.9048-135.6622d kV;
	voltage_C 139.9048+104.3378d kV;
	constant_power_A 9.4333+3.4333j MVA;
	constant_power_B 9.4333+3.4333j MVA;
	constant_power_C 9.4333+3.4333j MVA;
}
object load {
	name bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.2055-15.7936d kV;
	voltage_B 239.2055-135.7936d kV;
	voltage_C 239.2055+104.2064d kV;
	constant_power_A 28.2000+4.2000j MVA;
	constant_power_B 28.2000+4.2000j MVA;
	constant_power_C 28.2000+4.2000j MVA;
}
object node {
	name bus551;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3932-17.1485d kV;
	voltage_B 138.3932-137.1485d kV;
	voltage_C 138.3932+102.8515d kV;
}
object node {
	name bus552;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9052-17.7231d kV;
	voltage_B 137.9052-137.7231d kV;
	voltage_C 137.9052+102.2769d kV;
}
object node {
	name bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.9948-15.4134d kV;
	voltage_B 234.9948-135.4134d kV;
	voltage_C 234.9948+104.5866d kV;
}
object load {
	name bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7126-9.3504d kV;
	voltage_B 241.7126-129.3504d kV;
	voltage_C 241.7126+110.6496d kV;
	constant_power_A 36.4333-1.4667j MVA;
	constant_power_B 36.4333-1.4667j MVA;
	constant_power_C 36.4333-1.4667j MVA;
}
object load {
	name bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8211-15.9365d kV;
	voltage_B 135.8211-135.9365d kV;
	voltage_C 135.8211+104.0635d kV;
	constant_power_A 24.1333+19.3667j MVA;
	constant_power_B 24.1333+19.3667j MVA;
	constant_power_C 24.1333+19.3667j MVA;
}
object load {
	name bus556;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5688-11.9837d kV;
	voltage_B 234.5688-131.9837d kV;
	voltage_C 234.5688+108.0163d kV;
	constant_power_A 113.1000+29.2000j MVA;
	constant_power_B 113.1000+29.2000j MVA;
	constant_power_C 113.1000+29.2000j MVA;
}
object node {
	name bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9889-14.2633d kV;
	voltage_B 135.9889-134.2633d kV;
	voltage_C 135.9889+105.7367d kV;
}
object node {
	name bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7298-13.9858d kV;
	voltage_B 136.7298-133.9858d kV;
	voltage_C 136.7298+106.0142d kV;
}
object node {
	name bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2388-11.7478d kV;
	voltage_B 237.2388-131.7478d kV;
	voltage_C 237.2388+108.2522d kV;
}
object node {
	name bus560;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5377-6.9675d kV;
	voltage_B 133.5377-126.9675d kV;
	voltage_C 133.5377+113.0325d kV;
}
object node {
	name bus561;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5385-6.9656d kV;
	voltage_B 133.5385-126.9656d kV;
	voltage_C 133.5385+113.0344d kV;
}
object node {
	name bus562;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5371-6.9659d kV;
	voltage_B 133.5371-126.9659d kV;
	voltage_C 133.5371+113.0341d kV;
}
object node {
	name bus563;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5381-6.9771d kV;
	voltage_B 133.5381-126.9771d kV;
	voltage_C 133.5381+113.0229d kV;
}
object node {
	name bus564;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5370-6.9657d kV;
	voltage_B 133.5370-126.9657d kV;
	voltage_C 133.5370+113.0343d kV;
}
object node {
	name bus565;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5370-6.9657d kV;
	voltage_B 133.5370-126.9657d kV;
	voltage_C 133.5370+113.0343d kV;
}
object node {
	name bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.5381-6.9771d kV;
	voltage_B 133.5381-126.9771d kV;
	voltage_C 133.5381+113.0229d kV;
}
object node {
	name bus567;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8693-9.5401d kV;
	voltage_B 135.8693-129.5401d kV;
	voltage_C 135.8693+110.4599d kV;
}
object load {
	name bus568;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8676-17.7181d kV;
	voltage_B 139.8676-137.7181d kV;
	voltage_C 139.8676+102.2819d kV;
	constant_power_A 57.9000+11.4667j MVA;
	constant_power_B 57.9000+11.4667j MVA;
	constant_power_C 57.9000+11.4667j MVA;
}
object load {
	name bus569;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9426-21.3504d kV;
	voltage_B 135.9426-141.3504d kV;
	voltage_C 135.9426+98.6496d kV;
	constant_power_A 88.6667+14.4333j MVA;
	constant_power_B 88.6667+14.4333j MVA;
	constant_power_C 88.6667+14.4333j MVA;
}
object node {
	name bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8780-12.1218d kV;
	voltage_B 137.8780-132.1218d kV;
	voltage_C 137.8780+107.8782d kV;
}
object load {
	name bus572;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4480-27.0279d kV;
	voltage_B 136.4480-147.0279d kV;
	voltage_C 136.4480+92.9721d kV;
	constant_power_A 8.1667+3.0333j MVA;
	constant_power_B 8.1667+3.0333j MVA;
	constant_power_C 8.1667+3.0333j MVA;
}
object load {
	name bus573;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8572-28.5766d kV;
	voltage_B 139.8572-148.5766d kV;
	voltage_C 139.8572+91.4234d kV;
	constant_power_A 9.2333+6.9000j MVA;
	constant_power_B 9.2333+6.9000j MVA;
	constant_power_C 9.2333+6.9000j MVA;
}
object load {
	name bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3851-17.2388d kV;
	voltage_B 139.3851-137.2388d kV;
	voltage_C 139.3851+102.7612d kV;
	constant_power_A 30.6667+4.2667j MVA;
	constant_power_B 30.6667+4.2667j MVA;
	constant_power_C 30.6667+4.2667j MVA;
}
object load {
	name bus575;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3617-9.5174d kV;
	voltage_B 137.3617-129.5174d kV;
	voltage_C 137.3617+110.4826d kV;
	constant_power_A -0.3667+8.7000j MVA;
	constant_power_B -0.3667+8.7000j MVA;
	constant_power_C -0.3667+8.7000j MVA;
}
object load {
	name bus576;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.9224-10.5210d kV;
	voltage_B 234.9224-130.5210d kV;
	voltage_C 234.9224+109.4790d kV;
	constant_power_A -2.3333-6.0333j MVA;
	constant_power_B -2.3333-6.0333j MVA;
	constant_power_C -2.3333-6.0333j MVA;
}
object load {
	name bus577;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.9008-10.5336d kV;
	voltage_B 234.9008-130.5336d kV;
	voltage_C 234.9008+109.4664d kV;
	constant_power_A -3.5333+3.8000j MVA;
	constant_power_B -3.5333+3.8000j MVA;
	constant_power_C -3.5333+3.8000j MVA;
}
object node {
	name bus578;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7297-15.1512d kV;
	voltage_B 141.7297-135.1512d kV;
	voltage_C 141.7297+104.8488d kV;
}
object load {
	name bus579;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4859-25.4808d kV;
	voltage_B 136.4859-145.4808d kV;
	voltage_C 136.4859+94.5192d kV;
	constant_power_A 4.5667+0.4667j MVA;
	constant_power_B 4.5667+0.4667j MVA;
	constant_power_C 4.5667+0.4667j MVA;
}
object load {
	name bus580;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0534-18.9412d kV;
	voltage_B 138.0534-138.9412d kV;
	voltage_C 138.0534+101.0588d kV;
	constant_power_A 8.8000-0.4333j MVA;
	constant_power_B 8.8000-0.4333j MVA;
	constant_power_C 8.8000-0.4333j MVA;
}
object load {
	name bus581;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3036-25.3310d kV;
	voltage_B 134.3036-145.3310d kV;
	voltage_C 134.3036+94.6690d kV;
	constant_power_A 14.2667+1.3000j MVA;
	constant_power_B 14.2667+1.3000j MVA;
	constant_power_C 14.2667+1.3000j MVA;
}
object node {
	name bus582;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 96.4453-16.9088d kV;
	voltage_B 96.4453-136.9088d kV;
	voltage_C 96.4453+103.0912d kV;
}
object node {
	name bus583;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4545-15.6520d kV;
	voltage_B 140.4545-135.6520d kV;
	voltage_C 140.4545+104.3480d kV;
}
object load {
	name bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.0331-8.0073d kV;
	voltage_B 133.0331-128.0073d kV;
	voltage_C 133.0331+111.9927d kV;
	constant_power_A 62.1000+11.6000j MVA;
	constant_power_B 62.1000+11.6000j MVA;
	constant_power_C 62.1000+11.6000j MVA;
}
object node {
	name bus585;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1287-14.7075d kV;
	voltage_B 140.1287-134.7075d kV;
	voltage_C 140.1287+105.2925d kV;
}
object node {
	name bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5881-25.0879d kV;
	voltage_B 138.5881-145.0879d kV;
	voltage_C 138.5881+94.9121d kV;
}
object node {
	name bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0460-18.3284d kV;
	voltage_B 234.0460-138.3284d kV;
	voltage_C 234.0460+101.6716d kV;
}
object node {
	name bus588;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3656-2.7534d kV;
	voltage_B 242.3656-122.7534d kV;
	voltage_C 242.3656+117.2466d kV;
}
object node {
	name bus589;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3604-2.7685d kV;
	voltage_B 242.3604-122.7685d kV;
	voltage_C 242.3604+117.2315d kV;
}
object node {
	name bus590;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3761-3.1809d kV;
	voltage_B 242.3761-123.1809d kV;
	voltage_C 242.3761+116.8191d kV;
}
object node {
	name bus591;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3963-3.1838d kV;
	voltage_B 242.3963-123.1838d kV;
	voltage_C 242.3963+116.8162d kV;
}
object node {
	name bus592;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3752-3.1817d kV;
	voltage_B 242.3752-123.1817d kV;
	voltage_C 242.3752+116.8183d kV;
}
object node {
	name bus593;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3604-2.7685d kV;
	voltage_B 242.3604-122.7685d kV;
	voltage_C 242.3604+117.2315d kV;
}
object load {
	name bus594;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2775-11.7614d kV;
	voltage_B 138.2775-131.7614d kV;
	voltage_C 138.2775+108.2386d kV;
	constant_power_A 0.4000+0.5333j MVA;
	constant_power_B 0.4000+0.5333j MVA;
	constant_power_C 0.4000+0.5333j MVA;
}
object load {
	name bus595;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 39.3662-18.1727d kV;
	voltage_B 39.3662-138.1727d kV;
	voltage_C 39.3662+101.8273d kV;
	constant_power_A 65.2000+11.3333j MVA;
	constant_power_B 65.2000+11.3333j MVA;
	constant_power_C 65.2000+11.3333j MVA;
}
object node {
	name bus596;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5712-10.5318d kV;
	voltage_B 239.5712-130.5318d kV;
	voltage_C 239.5712+109.4682d kV;
}
object node {
	name bus597;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.6398-10.4474d kV;
	voltage_B 239.6398-130.4474d kV;
	voltage_C 239.6398+109.5526d kV;
}
object load {
	name bus598;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4298-21.7517d kV;
	voltage_B 135.4298-141.7517d kV;
	voltage_C 135.4298+98.2483d kV;
	constant_power_A 30.6333+3.6000j MVA;
	constant_power_B 30.6333+3.6000j MVA;
	constant_power_C 30.6333+3.6000j MVA;
}
object load {
	name bus599;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2264-26.2804d kV;
	voltage_B 138.2264-146.2804d kV;
	voltage_C 138.2264+93.7196d kV;
	constant_power_A 28.7667-1.8000j MVA;
	constant_power_B 28.7667-1.8000j MVA;
	constant_power_C 28.7667-1.8000j MVA;
}
object load {
	name bus600;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2579-26.1651d kV;
	voltage_B 138.2579-146.1651d kV;
	voltage_C 138.2579+93.8349d kV;
	constant_power_A 19.5333-0.2667j MVA;
	constant_power_B 19.5333-0.2667j MVA;
	constant_power_C 19.5333-0.2667j MVA;
}
object load {
	name bus601;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5886-11.6188d kV;
	voltage_B 139.5886-131.6188d kV;
	voltage_C 139.5886+108.3812d kV;
	constant_power_A 32.0000+2.4667j MVA;
	constant_power_B 32.0000+2.4667j MVA;
	constant_power_C 32.0000+2.4667j MVA;
}
object node {
	name bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3151-17.0492d kV;
	voltage_B 137.3151-137.0492d kV;
	voltage_C 137.3151+102.9508d kV;
}
object node {
	name bus603;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.7714-13.9822d kV;
	voltage_B 235.7714-133.9822d kV;
	voltage_C 235.7714+106.0178d kV;
}
object node {
	name bus604;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8625-14.0826d kV;
	voltage_B 135.8625-134.0826d kV;
	voltage_C 135.8625+105.9174d kV;
}
object load {
	name bus605;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0094-13.4865d kV;
	voltage_B 136.0094-133.4865d kV;
	voltage_C 136.0094+106.5135d kV;
	constant_power_A 18.2333+9.7000j MVA;
	constant_power_B 18.2333+9.7000j MVA;
	constant_power_C 18.2333+9.7000j MVA;
}
object load {
	name bus606;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1627-10.0316d kV;
	voltage_B 135.1627-130.0316d kV;
	voltage_C 135.1627+109.9684d kV;
	constant_power_A 38.9667+8.0667j MVA;
	constant_power_B 38.9667+8.0667j MVA;
	constant_power_C 38.9667+8.0667j MVA;
}
object load {
	name bus607;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7496-33.0983d kV;
	voltage_B 140.7496-153.0983d kV;
	voltage_C 140.7496+86.9017d kV;
	constant_power_A 75.0000+13.6000j MVA;
	constant_power_B 75.0000+13.6000j MVA;
	constant_power_C 75.0000+13.6000j MVA;
}
object node {
	name bus608;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8669-26.6486d kV;
	voltage_B 136.8669-146.6486d kV;
	voltage_C 136.8669+93.3514d kV;
}
object load {
	name bus609;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6176-18.2770d kV;
	voltage_B 136.6176-138.2770d kV;
	voltage_C 136.6176+101.7230d kV;
	constant_power_A 53.2667+8.2667j MVA;
	constant_power_B 53.2667+8.2667j MVA;
	constant_power_C 53.2667+8.2667j MVA;
}
object load {
	name bus610;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7314-22.8766d kV;
	voltage_B 134.7314-142.8766d kV;
	voltage_C 134.7314+97.1234d kV;
	constant_power_A 56.4000+9.1000j MVA;
	constant_power_B 56.4000+9.1000j MVA;
	constant_power_C 56.4000+9.1000j MVA;
}
object load {
	name bus611;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8691-12.1339d kV;
	voltage_B 137.8691-132.1339d kV;
	voltage_C 137.8691+107.8661d kV;
	constant_power_A 21.7000+4.2000j MVA;
	constant_power_B 21.7000+4.2000j MVA;
	constant_power_C 21.7000+4.2000j MVA;
}
object load {
	name bus612;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8710-12.1334d kV;
	voltage_B 137.8710-132.1334d kV;
	voltage_C 137.8710+107.8666d kV;
	constant_power_A 19.5333+1.9000j MVA;
	constant_power_B 19.5333+1.9000j MVA;
	constant_power_C 19.5333+1.9000j MVA;
}
object load {
	name bus613;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8656-12.1355d kV;
	voltage_B 137.8656-132.1355d kV;
	voltage_C 137.8656+107.8645d kV;
	constant_power_A 20.4667+4.8000j MVA;
	constant_power_B 20.4667+4.8000j MVA;
	constant_power_C 20.4667+4.8000j MVA;
}
object node {
	name bus614;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1891-13.6470d kV;
	voltage_B 92.1891-133.6470d kV;
	voltage_C 92.1891+106.3530d kV;
}
object load {
	name bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8320-13.3580d kV;
	voltage_B 137.8320-133.3580d kV;
	voltage_C 137.8320+106.6420d kV;
	constant_power_A 38.3667+8.6000j MVA;
	constant_power_B 38.3667+8.6000j MVA;
	constant_power_C 38.3667+8.6000j MVA;
}
object load {
	name bus616;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3930-12.0650d kV;
	voltage_B 138.3930-132.0650d kV;
	voltage_C 138.3930+107.9350d kV;
	constant_power_A 11.2000+3.8000j MVA;
	constant_power_B 11.2000+3.8000j MVA;
	constant_power_C 11.2000+3.8000j MVA;
}
object load {
	name bus617;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5621-6.2180d kV;
	voltage_B 140.5621-126.2180d kV;
	voltage_C 140.5621+113.7820d kV;
	constant_power_A 7.0333+2.7667j MVA;
	constant_power_B 7.0333+2.7667j MVA;
	constant_power_C 7.0333+2.7667j MVA;
}
object load {
	name bus618;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9582-8.1739d kV;
	voltage_B 138.9582-128.1739d kV;
	voltage_C 138.9582+111.8261d kV;
	constant_power_A 136.0667+40.2667j MVA;
	constant_power_B 136.0667+40.2667j MVA;
	constant_power_C 136.0667+40.2667j MVA;
}
object load {
	name bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2769-18.0182d kV;
	voltage_B 139.2769-138.0182d kV;
	voltage_C 139.2769+101.9818d kV;
	constant_power_A 22.5333-17.3000j MVA;
	constant_power_B 22.5333-17.3000j MVA;
	constant_power_C 22.5333-17.3000j MVA;
}
object load {
	name bus620;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4289-21.9203d kV;
	voltage_B 140.4289-141.9203d kV;
	voltage_C 140.4289+98.0797d kV;
	constant_power_A -0.3000+1.1667j MVA;
	constant_power_B -0.3000+1.1667j MVA;
	constant_power_C -0.3000+1.1667j MVA;
}
object load {
	name bus621;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0712-22.2927d kV;
	voltage_B 140.0712-142.2927d kV;
	voltage_C 140.0712+97.7073d kV;
	constant_power_A 8.5333+2.8667j MVA;
	constant_power_B 8.5333+2.8667j MVA;
	constant_power_C 8.5333+2.8667j MVA;
}
object load {
	name bus622;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5204-13.1233d kV;
	voltage_B 138.5204-133.1233d kV;
	voltage_C 138.5204+106.8767d kV;
	constant_power_A 36.9667+8.3333j MVA;
	constant_power_B 36.9667+8.3333j MVA;
	constant_power_C 36.9667+8.3333j MVA;
}
object node {
	name bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0702-10.0748d kV;
	voltage_B 239.0702-130.0748d kV;
	voltage_C 239.0702+109.9252d kV;
}
object load {
	name bus624;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9057-16.3688d kV;
	voltage_B 139.9057-136.3688d kV;
	voltage_C 139.9057+103.6312d kV;
	constant_power_A 28.2667+5.9667j MVA;
	constant_power_B 28.2667+5.9667j MVA;
	constant_power_C 28.2667+5.9667j MVA;
}
object node {
	name bus625;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8765-32.8190d kV;
	voltage_B 140.8765-152.8190d kV;
	voltage_C 140.8765+87.1810d kV;
}
object load {
	name bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2360-7.2239d kV;
	voltage_B 139.2360-127.2239d kV;
	voltage_C 139.2360+112.7761d kV;
	constant_power_A 57.5333+9.3000j MVA;
	constant_power_B 57.5333+9.3000j MVA;
	constant_power_C 57.5333+9.3000j MVA;
}
object load {
	name bus627;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.5383-8.4418d kV;
	voltage_B 131.5383-128.4418d kV;
	voltage_C 131.5383+111.5582d kV;
	constant_power_A 23.2000+12.5333j MVA;
	constant_power_B 23.2000+12.5333j MVA;
	constant_power_C 23.2000+12.5333j MVA;
}
object load {
	name bus628;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.5118-8.4390d kV;
	voltage_B 131.5118-128.4390d kV;
	voltage_C 131.5118+111.5610d kV;
	constant_power_A 23.2000+14.4667j MVA;
	constant_power_B 23.2000+14.4667j MVA;
	constant_power_C 23.2000+14.4667j MVA;
}
object load {
	name bus629;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4094-25.8981d kV;
	voltage_B 138.4094-145.8981d kV;
	voltage_C 138.4094+94.1019d kV;
	constant_power_A 23.0333+5.7333j MVA;
	constant_power_B 23.0333+5.7333j MVA;
	constant_power_C 23.0333+5.7333j MVA;
}
object load {
	name bus630;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5557-15.6407d kV;
	voltage_B 136.5557-135.6407d kV;
	voltage_C 136.5557+104.3593d kV;
	constant_power_A 21.0667+5.1000j MVA;
	constant_power_B 21.0667+5.1000j MVA;
	constant_power_C 21.0667+5.1000j MVA;
}
object load {
	name bus631;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5748-15.6348d kV;
	voltage_B 136.5748-135.6348d kV;
	voltage_C 136.5748+104.3652d kV;
	constant_power_A 11.5333+2.5000j MVA;
	constant_power_B 11.5333+2.5000j MVA;
	constant_power_C 11.5333+2.5000j MVA;
}
object load {
	name bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3578-29.0413d kV;
	voltage_B 139.3578-149.0413d kV;
	voltage_C 139.3578+90.9587d kV;
	constant_power_A 51.8000+7.0667j MVA;
	constant_power_B 51.8000+7.0667j MVA;
	constant_power_C 51.8000+7.0667j MVA;
}
object load {
	name bus633;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2872-13.5117d kV;
	voltage_B 141.2872-133.5117d kV;
	voltage_C 141.2872+106.4883d kV;
	constant_power_A 2.8000+1.7667j MVA;
	constant_power_B 2.8000+1.7667j MVA;
	constant_power_C 2.8000+1.7667j MVA;
}
object node {
	name bus635;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0318-14.0464d kV;
	voltage_B 239.0318-134.0464d kV;
	voltage_C 239.0318+105.9536d kV;
}
object load {
	name bus637;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2989-13.4594d kV;
	voltage_B 141.2989-133.4594d kV;
	voltage_C 141.2989+106.5406d kV;
	constant_power_A -0.3000+0.4000j MVA;
	constant_power_B -0.3000+0.4000j MVA;
	constant_power_C -0.3000+0.4000j MVA;
}
object load {
	name bus638;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2964-13.4862d kV;
	voltage_B 141.2964-133.4862d kV;
	voltage_C 141.2964+106.5138d kV;
	constant_power_A -4.0333+1.9667j MVA;
	constant_power_B -4.0333+1.9667j MVA;
	constant_power_C -4.0333+1.9667j MVA;
}
object load {
	name bus639;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0435-14.0210d kV;
	voltage_B 239.0435-134.0210d kV;
	voltage_C 239.0435+105.9790d kV;
	constant_power_A 6.0333-0.3000j MVA;
	constant_power_B 6.0333-0.3000j MVA;
	constant_power_C 6.0333-0.3000j MVA;
}
object load {
	name bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8918-15.3462d kV;
	voltage_B 136.8918-135.3462d kV;
	voltage_C 136.8918+104.6538d kV;
	constant_power_A 42.7333+4.3333j MVA;
	constant_power_B 42.7333+4.3333j MVA;
	constant_power_C 42.7333+4.3333j MVA;
}
object load {
	name bus641;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0581-28.2947d kV;
	voltage_B 138.0581-148.2947d kV;
	voltage_C 138.0581+91.7053d kV;
	constant_power_A 35.4667+9.6000j MVA;
	constant_power_B 35.4667+9.6000j MVA;
	constant_power_C 35.4667+9.6000j MVA;
}
object load {
	name bus642;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1942-28.2067d kV;
	voltage_B 138.1942-148.2067d kV;
	voltage_C 138.1942+91.7933d kV;
	constant_power_A 23.4333+3.6000j MVA;
	constant_power_B 23.4333+3.6000j MVA;
	constant_power_C 23.4333+3.6000j MVA;
}
object node {
	name bus643;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6389-13.0706d kV;
	voltage_B 138.6389-133.0706d kV;
	voltage_C 138.6389+106.9294d kV;
}
object load {
	name bus644;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.8491-8.2102d kV;
	voltage_B 132.8491-128.2102d kV;
	voltage_C 132.8491+111.7898d kV;
	constant_power_A 25.9000+5.1000j MVA;
	constant_power_B 25.9000+5.1000j MVA;
	constant_power_C 25.9000+5.1000j MVA;
}
object load {
	name bus645;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2193-17.9935d kV;
	voltage_B 233.2193-137.9935d kV;
	voltage_C 233.2193+102.0065d kV;
	constant_power_A 19.6667+8.3333j MVA;
	constant_power_B 19.6667+8.3333j MVA;
	constant_power_C 19.6667+8.3333j MVA;
}
object load {
	name bus646;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.8724-13.6108d kV;
	voltage_B 132.8724-133.6108d kV;
	voltage_C 132.8724+106.3892d kV;
	constant_power_A 18.4667+7.8000j MVA;
	constant_power_B 18.4667+7.8000j MVA;
	constant_power_C 18.4667+7.8000j MVA;
}
object load {
	name bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0638-9.5454d kV;
	voltage_B 138.0638-129.5454d kV;
	voltage_C 138.0638+110.4546d kV;
	constant_power_A 32.9333+7.0000j MVA;
	constant_power_B 32.9333+7.0000j MVA;
	constant_power_C 32.9333+7.0000j MVA;
}
object load {
	name bus648;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3391-13.6634d kV;
	voltage_B 137.3391-133.6634d kV;
	voltage_C 137.3391+106.3366d kV;
	constant_power_A 0.3667+1.7333j MVA;
	constant_power_B 0.3667+1.7333j MVA;
	constant_power_C 0.3667+1.7333j MVA;
}
object load {
	name bus649;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 73.0333-20.5468d kV;
	voltage_B 73.0333-140.5468d kV;
	voltage_C 73.0333+99.4532d kV;
	constant_power_A 0.0000-0.2333j MVA;
	constant_power_B 0.0000-0.2333j MVA;
	constant_power_C 0.0000-0.2333j MVA;
}
object load {
	name bus650;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9364-20.5464d kV;
	voltage_B 136.9364-140.5464d kV;
	voltage_C 136.9364+99.4536d kV;
	constant_power_A 21.0333-1.3333j MVA;
	constant_power_B 21.0333-1.3333j MVA;
	constant_power_C 21.0333-1.3333j MVA;
}
object node {
	name bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8529-4.9049d kV;
	voltage_B 237.8529-124.9049d kV;
	voltage_C 237.8529+115.0951d kV;
}
object load {
	name bus652;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8888-18.0450d kV;
	voltage_B 136.8888-138.0450d kV;
	voltage_C 136.8888+101.9550d kV;
	constant_power_A -12.3000-1.6000j MVA;
	constant_power_B -12.3000-1.6000j MVA;
	constant_power_C -12.3000-1.6000j MVA;
}
object load {
	name bus653;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0405-23.5573d kV;
	voltage_B 137.0405-143.5573d kV;
	voltage_C 137.0405+96.4427d kV;
	constant_power_A 40.8000+8.7333j MVA;
	constant_power_B 40.8000+8.7333j MVA;
	constant_power_C 40.8000+8.7333j MVA;
}
object load {
	name bus654;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9070-26.3057d kV;
	voltage_B 137.9070-146.3057d kV;
	voltage_C 137.9070+93.6943d kV;
	constant_power_A 37.4667+5.3000j MVA;
	constant_power_B 37.4667+5.3000j MVA;
	constant_power_C 37.4667+5.3000j MVA;
}
object load {
	name bus655;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0554-16.2017d kV;
	voltage_B 140.0554-136.2017d kV;
	voltage_C 140.0554+103.7983d kV;
	constant_power_A 22.3333+3.0333j MVA;
	constant_power_B 22.3333+3.0333j MVA;
	constant_power_C 22.3333+3.0333j MVA;
}
object load {
	name bus656;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0218-16.1990d kV;
	voltage_B 140.0218-136.1990d kV;
	voltage_C 140.0218+103.8010d kV;
	constant_power_A 22.4333+5.1667j MVA;
	constant_power_B 22.4333+5.1667j MVA;
	constant_power_C 22.4333+5.1667j MVA;
}
object load {
	name bus657;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0802-21.3745d kV;
	voltage_B 88.0802-141.3745d kV;
	voltage_C 88.0802+98.6255d kV;
	constant_power_A 2.8667+2.6333j MVA;
	constant_power_B 2.8667+2.6333j MVA;
	constant_power_C 2.8667+2.6333j MVA;
}
object load {
	name bus658;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1213-18.0018d kV;
	voltage_B 137.1213-138.0018d kV;
	voltage_C 137.1213+101.9982d kV;
	constant_power_A 51.4000+6.2000j MVA;
	constant_power_B 51.4000+6.2000j MVA;
	constant_power_C 51.4000+6.2000j MVA;
}
object node {
	name bus659;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4654-2.5869d kV;
	voltage_B 140.4654-122.5869d kV;
	voltage_C 140.4654+117.4131d kV;
}
object load {
	name bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6382-15.5683d kV;
	voltage_B 136.6382-135.5683d kV;
	voltage_C 136.6382+104.4317d kV;
	constant_power_A 73.2000+20.7667j MVA;
	constant_power_B 73.2000+20.7667j MVA;
	constant_power_C 73.2000+20.7667j MVA;
}
object load {
	name bus662;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9169+1.9338d kV;
	voltage_B 134.9169-118.0662d kV;
	voltage_C 134.9169+121.9338d kV;
	constant_power_A -22.9000-3.2000j MVA;
	constant_power_B -22.9000-3.2000j MVA;
	constant_power_C -22.9000-3.2000j MVA;
}
object node {
	name bus663;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8576+1.9089d kV;
	voltage_B 134.8576-118.0911d kV;
	voltage_C 134.8576+121.9089d kV;
}
object load {
	name bus664;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9203-13.5515d kV;
	voltage_B 135.9203-133.5515d kV;
	voltage_C 135.9203+106.4485d kV;
	constant_power_A 24.5000+7.8000j MVA;
	constant_power_B 24.5000+7.8000j MVA;
	constant_power_C 24.5000+7.8000j MVA;
}
object load {
	name bus665;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.6187-16.0443d kV;
	voltage_B 234.6187-136.0443d kV;
	voltage_C 234.6187+103.9557d kV;
	constant_power_A 33.7667+6.5333j MVA;
	constant_power_B 33.7667+6.5333j MVA;
	constant_power_C 33.7667+6.5333j MVA;
}
object load {
	name bus666;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8448-19.6158d kV;
	voltage_B 133.8448-139.6158d kV;
	voltage_C 133.8448+100.3842d kV;
	constant_power_A 29.2667+9.0333j MVA;
	constant_power_B 29.2667+9.0333j MVA;
	constant_power_C 29.2667+9.0333j MVA;
}
object load {
	name bus667;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8757-15.5971d kV;
	voltage_B 134.8757-135.5971d kV;
	voltage_C 134.8757+104.4029d kV;
	constant_power_A 32.2000+12.3333j MVA;
	constant_power_B 32.2000+12.3333j MVA;
	constant_power_C 32.2000+12.3333j MVA;
}
object load {
	name bus668;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.3401-13.1301d kV;
	voltage_B 132.3401-133.1301d kV;
	voltage_C 132.3401+106.8699d kV;
	constant_power_A 31.4000+7.6667j MVA;
	constant_power_B 31.4000+7.6667j MVA;
	constant_power_C 31.4000+7.6667j MVA;
}
object load {
	name bus669;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7806-14.2927d kV;
	voltage_B 135.7806-134.2927d kV;
	voltage_C 135.7806+105.7073d kV;
	constant_power_A 21.0667+2.6667j MVA;
	constant_power_B 21.0667+2.6667j MVA;
	constant_power_C 21.0667+2.6667j MVA;
}
object load {
	name bus670;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9344-22.0108d kV;
	voltage_B 135.9344-142.0108d kV;
	voltage_C 135.9344+97.9892d kV;
	constant_power_A 61.5667+5.6000j MVA;
	constant_power_B 61.5667+5.6000j MVA;
	constant_power_C 61.5667+5.6000j MVA;
}
object load {
	name bus671;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3296-29.0554d kV;
	voltage_B 139.3296-149.0554d kV;
	voltage_C 139.3296+90.9446d kV;
	constant_power_A 15.9333+3.9000j MVA;
	constant_power_B 15.9333+3.9000j MVA;
	constant_power_C 15.9333+3.9000j MVA;
}
object load {
	name bus672;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3212-29.0690d kV;
	voltage_B 139.3212-149.0690d kV;
	voltage_C 139.3212+90.9310d kV;
	constant_power_A 14.6000+5.2000j MVA;
	constant_power_B 14.6000+5.2000j MVA;
	constant_power_C 14.6000+5.2000j MVA;
}
object load {
	name bus673;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2809-9.6752d kV;
	voltage_B 137.2809-129.6752d kV;
	voltage_C 137.2809+110.3248d kV;
	constant_power_A 22.5333+5.0667j MVA;
	constant_power_B 22.5333+5.0667j MVA;
	constant_power_C 22.5333+5.0667j MVA;
}
object load {
	name bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2026-11.9106d kV;
	voltage_B 137.2026-131.9106d kV;
	voltage_C 137.2026+108.0894d kV;
	constant_power_A 76.0333+20.7333j MVA;
	constant_power_B 76.0333+20.7333j MVA;
	constant_power_C 76.0333+20.7333j MVA;
}
object node {
	name bus675;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.6315-5.5137d kV;
	voltage_B 236.6315-125.5137d kV;
	voltage_C 236.6315+114.4863d kV;
}
object load {
	name bus676;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8008-15.4924d kV;
	voltage_B 136.8008-135.4924d kV;
	voltage_C 136.8008+104.5076d kV;
	constant_power_A 64.7667+13.8000j MVA;
	constant_power_B 64.7667+13.8000j MVA;
	constant_power_C 64.7667+13.8000j MVA;
}
object node {
	name bus677;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7252-23.3252d kV;
	voltage_B 138.7252-143.3252d kV;
	voltage_C 138.7252+96.6748d kV;
}
object node {
	name bus678;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0055-21.7554d kV;
	voltage_B 237.0055-141.7554d kV;
	voltage_C 237.0055+98.2446d kV;
}
object node {
	name bus679;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0391-21.7280d kV;
	voltage_B 237.0391-141.7280d kV;
	voltage_C 237.0391+98.2720d kV;
}
object node {
	name bus680;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.5167-18.7371d kV;
	voltage_B 95.5167-138.7371d kV;
	voltage_C 95.5167+101.2629d kV;
}
object node {
	name bus681;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8602-12.2048d kV;
	voltage_B 133.8602-132.2048d kV;
	voltage_C 133.8602+107.7952d kV;
}
object node {
	name bus682;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8597-12.2050d kV;
	voltage_B 133.8597-132.2050d kV;
	voltage_C 133.8597+107.7950d kV;
}
object node {
	name bus683;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8596-12.2043d kV;
	voltage_B 133.8596-132.2043d kV;
	voltage_C 133.8596+107.7957d kV;
}
object node {
	name bus684;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8588-12.2018d kV;
	voltage_B 133.8588-132.2018d kV;
	voltage_C 133.8588+107.7982d kV;
}
object node {
	name bus685;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8597-12.2034d kV;
	voltage_B 133.8597-132.2034d kV;
	voltage_C 133.8597+107.7966d kV;
}
object node {
	name bus686;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8603-12.2033d kV;
	voltage_B 133.8603-132.2033d kV;
	voltage_C 133.8603+107.7967d kV;
}
object load {
	name bus687;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8494-12.2165d kV;
	voltage_B 133.8494-132.2165d kV;
	voltage_C 133.8494+107.7835d kV;
	constant_power_A 29.6667+7.0333j MVA;
	constant_power_B 29.6667+7.0333j MVA;
	constant_power_C 29.6667+7.0333j MVA;
}
object node {
	name bus689;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7047-11.5498d kV;
	voltage_B 137.7047-131.5498d kV;
	voltage_C 137.7047+108.4502d kV;
}
object load {
	name bus690;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3658-7.4260d kV;
	voltage_B 138.3658-127.4260d kV;
	voltage_C 138.3658+112.5740d kV;
	constant_power_A 2.6000+1.9000j MVA;
	constant_power_B 2.6000+1.9000j MVA;
	constant_power_C 2.6000+1.9000j MVA;
}
object load {
	name bus691;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3659-7.4264d kV;
	voltage_B 138.3659-127.4264d kV;
	voltage_C 138.3659+112.5736d kV;
	constant_power_A 3.7667+1.8000j MVA;
	constant_power_B 3.7667+1.8000j MVA;
	constant_power_C 3.7667+1.8000j MVA;
}
object load {
	name bus692;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1409-29.3767d kV;
	voltage_B 138.1409-149.3767d kV;
	voltage_C 138.1409+90.6233d kV;
	constant_power_A 6.9000+4.2333j MVA;
	constant_power_B 6.9000+4.2333j MVA;
	constant_power_C 6.9000+4.2333j MVA;
}
object load {
	name bus693;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1439-29.3762d kV;
	voltage_B 138.1439-149.3762d kV;
	voltage_C 138.1439+90.6238d kV;
	constant_power_A 3.5333+1.2000j MVA;
	constant_power_B 3.5333+1.2000j MVA;
	constant_power_C 3.5333+1.2000j MVA;
}
object node {
	name bus694;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4571-14.7978d kV;
	voltage_B 140.4571-134.7978d kV;
	voltage_C 140.4571+105.2022d kV;
}
object load {
	name bus695;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6339-47.0299d kV;
	voltage_B 139.6339-167.0299d kV;
	voltage_C 139.6339+72.9701d kV;
	constant_power_A 31.8667-2.4667j MVA;
	constant_power_B 31.8667-2.4667j MVA;
	constant_power_C 31.8667-2.4667j MVA;
}
object load {
	name bus696;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5035-46.8982d kV;
	voltage_B 139.5035-166.8982d kV;
	voltage_C 139.5035+73.1018d kV;
	constant_power_A 35.0000+1.6000j MVA;
	constant_power_B 35.0000+1.6000j MVA;
	constant_power_C 35.0000+1.6000j MVA;
}
object load {
	name bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.3556-2.9452d kV;
	voltage_B 140.3556-122.9452d kV;
	voltage_C 140.3556+117.0548d kV;
	constant_power_A 13.4333+3.9667j MVA;
	constant_power_B 13.4333+3.9667j MVA;
	constant_power_C 13.4333+3.9667j MVA;
}
object load {
	name bus698;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5680-6.1190d kV;
	voltage_B 138.5680-126.1190d kV;
	voltage_C 138.5680+113.8810d kV;
	constant_power_A 103.1000+25.9000j MVA;
	constant_power_B 103.1000+25.9000j MVA;
	constant_power_C 103.1000+25.9000j MVA;
}
object load {
	name bus699;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5935-25.0380d kV;
	voltage_B 137.5935-145.0380d kV;
	voltage_C 137.5935+94.9620d kV;
	constant_power_A 16.6333+4.5667j MVA;
	constant_power_B 16.6333+4.5667j MVA;
	constant_power_C 16.6333+4.5667j MVA;
}
object load {
	name bus700;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6947-23.9706d kV;
	voltage_B 139.6947-143.9706d kV;
	voltage_C 139.6947+96.0294d kV;
	constant_power_A 38.6000+9.8000j MVA;
	constant_power_B 38.6000+9.8000j MVA;
	constant_power_C 38.6000+9.8000j MVA;
}
object load {
	name bus701;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.4763-18.5117d kV;
	voltage_B 95.4763-138.5117d kV;
	voltage_C 95.4763+101.4883d kV;
	constant_power_A -0.0667-12.0000j MVA;
	constant_power_B -0.0667-12.0000j MVA;
	constant_power_C -0.0667-12.0000j MVA;
}
object load {
	name bus702;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2810-17.8540d kV;
	voltage_B 138.2810-137.8540d kV;
	voltage_C 138.2810+102.1460d kV;
	constant_power_A -1.9667+9.9667j MVA;
	constant_power_B -1.9667+9.9667j MVA;
	constant_power_C -1.9667+9.9667j MVA;
}
object load {
	name bus703;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2658-29.1102d kV;
	voltage_B 139.2658-149.1102d kV;
	voltage_C 139.2658+90.8898d kV;
	constant_power_A 18.2000+4.1000j MVA;
	constant_power_B 18.2000+4.1000j MVA;
	constant_power_C 18.2000+4.1000j MVA;
}
object node {
	name bus704;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3742-20.4860d kV;
	voltage_B 137.3742-140.4860d kV;
	voltage_C 137.3742+99.5140d kV;
}
object load {
	name bus705;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7375-23.9819d kV;
	voltage_B 238.7375-143.9819d kV;
	voltage_C 238.7375+96.0181d kV;
	constant_power_A 120.6333+39.9667j MVA;
	constant_power_B 120.6333+39.9667j MVA;
	constant_power_C 120.6333+39.9667j MVA;
}
object node {
	name bus707;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7252-15.1504d kV;
	voltage_B 141.7252-135.1504d kV;
	voltage_C 141.7252+104.8496d kV;
}
object node {
	name bus708;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1842-19.3869d kV;
	voltage_B 136.1842-139.3869d kV;
	voltage_C 136.1842+100.6131d kV;
}
object node {
	name bus1833;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8099-18.4504d kV;
	voltage_B 135.8099-138.4504d kV;
	voltage_C 135.8099+101.5496d kV;
}
object node {
	name bus709;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8485-16.3214d kV;
	voltage_B 232.8485-136.3214d kV;
	voltage_C 232.8485+103.6786d kV;
}
object load {
	name bus710;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4637-33.4278d kV;
	voltage_B 137.4637-153.4278d kV;
	voltage_C 137.4637+86.5722d kV;
	constant_power_A 13.1000+14.3667j MVA;
	constant_power_B 13.1000+14.3667j MVA;
	constant_power_C 13.1000+14.3667j MVA;
}
object load {
	name bus711;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0637-25.9431d kV;
	voltage_B 237.0637-145.9431d kV;
	voltage_C 237.0637+94.0569d kV;
	constant_power_A 86.4333-6.9333j MVA;
	constant_power_B 86.4333-6.9333j MVA;
	constant_power_C 86.4333-6.9333j MVA;
}
object load {
	name bus712;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1109-38.9287d kV;
	voltage_B 138.1109-158.9287d kV;
	voltage_C 138.1109+81.0713d kV;
	constant_power_A 97.9333+12.5667j MVA;
	constant_power_B 97.9333+12.5667j MVA;
	constant_power_C 97.9333+12.5667j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5883-16.0606d kV;
	voltage_B 139.5883-136.0606d kV;
	voltage_C 139.5883+103.9394d kV;
	constant_power_A 52.8000+21.6333j MVA;
	constant_power_B 52.8000+21.6333j MVA;
	constant_power_C 52.8000+21.6333j MVA;
}
object load {
	name bus715;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6285-21.7869d kV;
	voltage_B 136.6285-141.7869d kV;
	voltage_C 136.6285+98.2131d kV;
	constant_power_A 54.8000-6.8000j MVA;
	constant_power_B 54.8000-6.8000j MVA;
	constant_power_C 54.8000-6.8000j MVA;
}
object load {
	name bus716;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.1575-27.5464d kV;
	voltage_B 36.1575-147.5464d kV;
	voltage_C 36.1575+92.4536d kV;
	constant_power_A 11.4667+1.9000j MVA;
	constant_power_B 11.4667+1.9000j MVA;
	constant_power_C 11.4667+1.9000j MVA;
}
object node {
	name bus717;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3091-20.7858d kV;
	voltage_B 134.3091-140.7858d kV;
	voltage_C 134.3091+99.2142d kV;
}
object load {
	name bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0487-19.8840d kV;
	voltage_B 137.0487-139.8840d kV;
	voltage_C 137.0487+100.1160d kV;
	constant_power_A 48.2667+0.1333j MVA;
	constant_power_B 48.2667+0.1333j MVA;
	constant_power_C 48.2667+0.1333j MVA;
}
object node {
	name bus719;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2007-15.2007d kV;
	voltage_B 233.2007-135.2007d kV;
	voltage_C 233.2007+104.7993d kV;
}
object load {
	name bus720;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3089-16.1153d kV;
	voltage_B 135.3089-136.1153d kV;
	voltage_C 135.3089+103.8847d kV;
	constant_power_A 6.8667+3.5667j MVA;
	constant_power_B 6.8667+3.5667j MVA;
	constant_power_C 6.8667+3.5667j MVA;
}
object load {
	name bus721;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3136-16.1151d kV;
	voltage_B 135.3136-136.1151d kV;
	voltage_C 135.3136+103.8849d kV;
	constant_power_A 6.7333+2.8000j MVA;
	constant_power_B 6.7333+2.8000j MVA;
	constant_power_C 6.7333+2.8000j MVA;
}
object node {
	name bus722;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9620-14.0451d kV;
	voltage_B 136.9620-134.0451d kV;
	voltage_C 136.9620+105.9549d kV;
}
object load {
	name bus723;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1185-29.4932d kV;
	voltage_B 138.1185-149.4932d kV;
	voltage_C 138.1185+90.5068d kV;
	constant_power_A 21.2333+1.1000j MVA;
	constant_power_B 21.2333+1.1000j MVA;
	constant_power_C 21.2333+1.1000j MVA;
}
object load {
	name bus724;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1109-29.4932d kV;
	voltage_B 138.1109-149.4932d kV;
	voltage_C 138.1109+90.5068d kV;
	constant_power_A 23.9000+8.1333j MVA;
	constant_power_B 23.9000+8.1333j MVA;
	constant_power_C 23.9000+8.1333j MVA;
}
object load {
	name bus725;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1275-29.4862d kV;
	voltage_B 138.1275-149.4862d kV;
	voltage_C 138.1275+90.5138d kV;
	constant_power_A -0.2667+1.3333j MVA;
	constant_power_B -0.2667+1.3333j MVA;
	constant_power_C -0.2667+1.3333j MVA;
}
object load {
	name bus726;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5241-26.2624d kV;
	voltage_B 138.5241-146.2624d kV;
	voltage_C 138.5241+93.7376d kV;
	constant_power_A 28.4000+7.8667j MVA;
	constant_power_B 28.4000+7.8667j MVA;
	constant_power_C 28.4000+7.8667j MVA;
}
object load {
	name bus727;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0747-26.2159d kV;
	voltage_B 138.0747-146.2159d kV;
	voltage_C 138.0747+93.7841d kV;
	constant_power_A 5.7667+3.3000j MVA;
	constant_power_B 5.7667+3.3000j MVA;
	constant_power_C 5.7667+3.3000j MVA;
}
object load {
	name bus728;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7404-18.9013d kV;
	voltage_B 134.7404-138.9013d kV;
	voltage_C 134.7404+101.0987d kV;
	constant_power_A 34.2667+3.3333j MVA;
	constant_power_B 34.2667+3.3333j MVA;
	constant_power_C 34.2667+3.3333j MVA;
}
object load {
	name bus729;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6416-23.9691d kV;
	voltage_B 88.6416-143.9691d kV;
	voltage_C 88.6416+96.0309d kV;
	constant_power_A 26.6000+1.4667j MVA;
	constant_power_B 26.6000+1.4667j MVA;
	constant_power_C 26.6000+1.4667j MVA;
}
object load {
	name bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9629-28.6516d kV;
	voltage_B 136.9629-148.6516d kV;
	voltage_C 136.9629+91.3484d kV;
	constant_power_A 30.2667-10.8667j MVA;
	constant_power_B 30.2667-10.8667j MVA;
	constant_power_C 30.2667-10.8667j MVA;
}
object load {
	name bus731;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0940-18.2608d kV;
	voltage_B 137.0940-138.2608d kV;
	voltage_C 137.0940+101.7392d kV;
	constant_power_A 35.9000+5.6333j MVA;
	constant_power_B 35.9000+5.6333j MVA;
	constant_power_C 35.9000+5.6333j MVA;
}
object load {
	name bus732;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9019-10.0150d kV;
	voltage_B 136.9019-130.0150d kV;
	voltage_C 136.9019+109.9850d kV;
	constant_power_A 74.7667+16.9333j MVA;
	constant_power_B 74.7667+16.9333j MVA;
	constant_power_C 74.7667+16.9333j MVA;
}
object node {
	name bus733;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.8510-6.5352d kV;
	voltage_B 235.8510-126.5352d kV;
	voltage_C 235.8510+113.4648d kV;
}
object load {
	name bus734;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7085-25.7961d kV;
	voltage_B 138.7085-145.7961d kV;
	voltage_C 138.7085+94.2039d kV;
	constant_power_A 60.8000+5.8333j MVA;
	constant_power_B 60.8000+5.8333j MVA;
	constant_power_C 60.8000+5.8333j MVA;
}
object load {
	name bus735;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2931-29.1661d kV;
	voltage_B 139.2931-149.1661d kV;
	voltage_C 139.2931+90.8339d kV;
	constant_power_A 21.7667+5.5333j MVA;
	constant_power_B 21.7667+5.5333j MVA;
	constant_power_C 21.7667+5.5333j MVA;
}
object node {
	name bus736;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.8506-14.0275d kV;
	voltage_B 91.8506-134.0275d kV;
	voltage_C 91.8506+105.9725d kV;
}
object load {
	name bus737;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6349-13.0777d kV;
	voltage_B 138.6349-133.0777d kV;
	voltage_C 138.6349+106.9223d kV;
	constant_power_A 12.8000+1.4000j MVA;
	constant_power_B 12.8000+1.4000j MVA;
	constant_power_C 12.8000+1.4000j MVA;
}
object load {
	name bus738;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6729-10.0512d kV;
	voltage_B 137.6729-130.0512d kV;
	voltage_C 137.6729+109.9488d kV;
	constant_power_A 66.1000+11.3000j MVA;
	constant_power_B 66.1000+11.3000j MVA;
	constant_power_C 66.1000+11.3000j MVA;
}
object node {
	name bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8927-2.3973d kV;
	voltage_B 240.8927-122.3973d kV;
	voltage_C 240.8927+117.6027d kV;
}
object load {
	name bus740;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2754-48.2450d kV;
	voltage_B 140.2754-168.2450d kV;
	voltage_C 140.2754+71.7550d kV;
	constant_power_A 80.8000-28.9333j MVA;
	constant_power_B 80.8000-28.9333j MVA;
	constant_power_C 80.8000-28.9333j MVA;
}
object load {
	name bus741;
	phases ABC;
	nominal_voltage 51.962 kV;
	bustype PQ;
	voltage_A 55.5981-38.0135d kV;
	voltage_B 55.5981-158.0135d kV;
	voltage_C 55.5981+81.9865d kV;
	constant_power_A 95.7000+15.8667j MVA;
	constant_power_B 95.7000+15.8667j MVA;
	constant_power_C 95.7000+15.8667j MVA;
	constant_impedance_A 0.0000-137.2881j Ohm;
	constant_impedance_B 0.0000-137.2881j Ohm;
	constant_impedance_C 0.0000-137.2881j Ohm;
}
object node {
	name bus742;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.4981-30.8673d kV;
	voltage_B 237.4981-150.8673d kV;
	voltage_C 237.4981+89.1327d kV;
}
object node {
	name bus743;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.3538-30.8639d kV;
	voltage_B 237.3538-150.8639d kV;
	voltage_C 237.3538+89.1361d kV;
}
object node {
	name bus744;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3380-17.2848d kV;
	voltage_B 137.3380-137.2848d kV;
	voltage_C 137.3380+102.7152d kV;
}
object load {
	name bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5830-5.8563d kV;
	voltage_B 140.5830-125.8563d kV;
	voltage_C 140.5830+114.1437d kV;
	constant_power_A 22.6667+5.0667j MVA;
	constant_power_B 22.6667+5.0667j MVA;
	constant_power_C 22.6667+5.0667j MVA;
}
object load {
	name bus746;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.3555-13.4826d kV;
	voltage_B 132.3555-133.4826d kV;
	voltage_C 132.3555+106.5174d kV;
	constant_power_A 52.0667+13.9000j MVA;
	constant_power_B 52.0667+13.9000j MVA;
	constant_power_C 52.0667+13.9000j MVA;
}
object load {
	name bus747;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.7549-18.4503d kV;
	voltage_B 12.7549-138.4503d kV;
	voltage_C 12.7549+101.5497d kV;
	constant_power_A -0.4333-0.0333j MVA;
	constant_power_B -0.4333-0.0333j MVA;
	constant_power_C -0.4333-0.0333j MVA;
}
object node {
	name bus748;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.6596-18.4526d kV;
	voltage_B 95.6596-138.4526d kV;
	voltage_C 95.6596+101.5474d kV;
}
object node {
	name bus749;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3431-16.5773d kV;
	voltage_B 138.3431-136.5773d kV;
	voltage_C 138.3431+103.4227d kV;
}
object load {
	name bus750;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9749-19.8164d kV;
	voltage_B 133.9749-139.8164d kV;
	voltage_C 133.9749+100.1836d kV;
	constant_power_A 17.1667+5.5667j MVA;
	constant_power_B 17.1667+5.5667j MVA;
	constant_power_C 17.1667+5.5667j MVA;
}
object load {
	name bus751;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1497-15.9586d kV;
	voltage_B 136.1497-135.9586d kV;
	voltage_C 136.1497+104.0414d kV;
	constant_power_A -1.5333-0.3667j MVA;
	constant_power_B -1.5333-0.3667j MVA;
	constant_power_C -1.5333-0.3667j MVA;
}
object load {
	name bus752;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2338-9.0555d kV;
	voltage_B 136.2338-129.0555d kV;
	voltage_C 136.2338+110.9445d kV;
	constant_power_A 36.7667+2.4667j MVA;
	constant_power_B 36.7667+2.4667j MVA;
	constant_power_C 36.7667+2.4667j MVA;
}
object load {
	name bus753;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 96.8710-16.1725d kV;
	voltage_B 96.8710-136.1725d kV;
	voltage_C 96.8710+103.8275d kV;
	constant_power_A -3.0000+0.9667j MVA;
	constant_power_B -3.0000+0.9667j MVA;
	constant_power_C -3.0000+0.9667j MVA;
}
object load {
	name bus754;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4125-17.0134d kV;
	voltage_B 136.4125-137.0134d kV;
	voltage_C 136.4125+102.9866d kV;
	constant_power_A 56.1333+16.1667j MVA;
	constant_power_B 56.1333+16.1667j MVA;
	constant_power_C 56.1333+16.1667j MVA;
}
object load {
	name bus755;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8992-12.1031d kV;
	voltage_B 137.8992-132.1031d kV;
	voltage_C 137.8992+107.8969d kV;
	constant_power_A -1.1667+0.0667j MVA;
	constant_power_B -1.1667+0.0667j MVA;
	constant_power_C -1.1667+0.0667j MVA;
}
object load {
	name bus756;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4537-25.8766d kV;
	voltage_B 138.4537-145.8766d kV;
	voltage_C 138.4537+94.1234d kV;
	constant_power_A 32.1333+7.2333j MVA;
	constant_power_B 32.1333+7.2333j MVA;
	constant_power_C 32.1333+7.2333j MVA;
}
object load {
	name bus757;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7201-20.2924d kV;
	voltage_B 135.7201-140.2924d kV;
	voltage_C 135.7201+99.7076d kV;
	constant_power_A 25.5667+0.5333j MVA;
	constant_power_B 25.5667+0.5333j MVA;
	constant_power_C 25.5667+0.5333j MVA;
}
object load {
	name bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6302-25.3577d kV;
	voltage_B 139.6302-145.3577d kV;
	voltage_C 139.6302+94.6423d kV;
	constant_power_A 44.4000+10.2333j MVA;
	constant_power_B 44.4000+10.2333j MVA;
	constant_power_C 44.4000+10.2333j MVA;
}
object load {
	name bus759;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5530-26.2115d kV;
	voltage_B 138.5530-146.2115d kV;
	voltage_C 138.5530+93.7885d kV;
	constant_power_A 13.5667-0.7000j MVA;
	constant_power_B 13.5667-0.7000j MVA;
	constant_power_C 13.5667-0.7000j MVA;
}
object load {
	name bus760;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0426-11.0178d kV;
	voltage_B 138.0426-131.0178d kV;
	voltage_C 138.0426+108.9822d kV;
	constant_power_A 24.7000+15.0667j MVA;
	constant_power_B 24.7000+15.0667j MVA;
	constant_power_C 24.7000+15.0667j MVA;
}
object load {
	name bus761;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9374-18.4004d kV;
	voltage_B 134.9374-138.4004d kV;
	voltage_C 134.9374+101.5996d kV;
	constant_power_A 87.7000+44.9000j MVA;
	constant_power_B 87.7000+44.9000j MVA;
	constant_power_C 87.7000+44.9000j MVA;
}
object node {
	name bus762;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7818-13.8899d kV;
	voltage_B 137.7818-133.8899d kV;
	voltage_C 137.7818+106.1101d kV;
}
object node {
	name bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.3161-15.5083d kV;
	voltage_B 133.3161-135.5083d kV;
	voltage_C 133.3161+104.4917d kV;
}
object node {
	name bus764;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.4804-11.6979d kV;
	voltage_B 230.4804-131.6979d kV;
	voltage_C 230.4804+108.3021d kV;
}
object node {
	name bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1463-8.2979d kV;
	voltage_B 139.1463-128.2979d kV;
	voltage_C 139.1463+111.7021d kV;
}
object node {
	name bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8711-4.7809d kV;
	voltage_B 237.8711-124.7809d kV;
	voltage_C 237.8711+115.2191d kV;
}
object load {
	name bus767;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9590-20.7196d kV;
	voltage_B 137.9590-140.7196d kV;
	voltage_C 137.9590+99.2804d kV;
	constant_power_A 47.0000+2.0000j MVA;
	constant_power_B 47.0000+2.0000j MVA;
	constant_power_C 47.0000+2.0000j MVA;
}
object node {
	name bus768;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4696-14.3161d kV;
	voltage_B 138.4696-134.3161d kV;
	voltage_C 138.4696+105.6839d kV;
}
object node {
	name bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3633-7.6014d kV;
	voltage_B 134.3633-127.6014d kV;
	voltage_C 134.3633+112.3986d kV;
}
object node {
	name bus770;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8459-15.6072d kV;
	voltage_B 140.8459-135.6072d kV;
	voltage_C 140.8459+104.3928d kV;
}
object load {
	name bus771;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9111-16.0533d kV;
	voltage_B 138.9111-136.0533d kV;
	voltage_C 138.9111+103.9467d kV;
	constant_power_A 29.1667-1.4000j MVA;
	constant_power_B 29.1667-1.4000j MVA;
	constant_power_C 29.1667-1.4000j MVA;
}
object node {
	name bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5716-7.1586d kV;
	voltage_B 134.5716-127.1586d kV;
	voltage_C 134.5716+112.8414d kV;
}
object node {
	name bus774;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4333-4.5746d kV;
	voltage_B 232.4333-124.5746d kV;
	voltage_C 232.4333+115.4254d kV;
}
object load {
	name bus2016;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 10.8918-19.4031d kV;
	voltage_B 10.8918-139.4031d kV;
	voltage_C 10.8918+100.5969d kV;
	constant_impedance_A 0.0000+6.2500j Ohm;
	constant_impedance_B 0.0000+6.2500j Ohm;
	constant_impedance_C 0.0000+6.2500j Ohm;
}
object load {
	name bus775;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1313-19.0790d kV;
	voltage_B 139.1313-139.0790d kV;
	voltage_C 139.1313+100.9210d kV;
	constant_power_A 29.6000+4.5667j MVA;
	constant_power_B 29.6000+4.5667j MVA;
	constant_power_C 29.6000+4.5667j MVA;
}
object load {
	name bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.1927-14.3563d kV;
	voltage_B 240.1927-134.3563d kV;
	voltage_C 240.1927+105.6437d kV;
	constant_power_A 111.5667+23.1667j MVA;
	constant_power_B 111.5667+23.1667j MVA;
	constant_power_C 111.5667+23.1667j MVA;
}
object load {
	name bus777;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2863-14.7086d kV;
	voltage_B 136.2863-134.7086d kV;
	voltage_C 136.2863+105.2914d kV;
	constant_power_A 15.8000+2.0333j MVA;
	constant_power_B 15.8000+2.0333j MVA;
	constant_power_C 15.8000+2.0333j MVA;
}
object load {
	name bus778;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3095-13.5621d kV;
	voltage_B 136.3095-133.5621d kV;
	voltage_C 136.3095+106.4379d kV;
	constant_power_A 14.4000+0.3667j MVA;
	constant_power_B 14.4000+0.3667j MVA;
	constant_power_C 14.4000+0.3667j MVA;
}
object load {
	name bus779;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.5382-25.1330d kV;
	voltage_B 36.5382-145.1330d kV;
	voltage_C 36.5382+94.8670d kV;
	constant_power_A 31.6333-0.5333j MVA;
	constant_power_B 31.6333-0.5333j MVA;
	constant_power_C 31.6333-0.5333j MVA;
}
object load {
	name bus780;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.7713-20.6309d kV;
	voltage_B 36.7713-140.6309d kV;
	voltage_C 36.7713+99.3691d kV;
	constant_power_A 30.0000+7.6333j MVA;
	constant_power_B 30.0000+7.6333j MVA;
	constant_power_C 30.0000+7.6333j MVA;
}
object node {
	name bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6646-20.0646d kV;
	voltage_B 135.6646-140.0646d kV;
	voltage_C 135.6646+99.9354d kV;
}
object node {
	name bus784;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.7387-18.3508d kV;
	voltage_B 234.7387-138.3508d kV;
	voltage_C 234.7387+101.6492d kV;
}
object node {
	name bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5827-46.7469d kV;
	voltage_B 139.5827-166.7469d kV;
	voltage_C 139.5827+73.2531d kV;
}
object node {
	name bus786;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.9597-41.1612d kV;
	voltage_B 235.9597-161.1612d kV;
	voltage_C 235.9597+78.8388d kV;
}
object node {
	name bus787;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.9555-43.1732d kV;
	voltage_B 234.9555-163.1732d kV;
	voltage_C 234.9555+76.8268d kV;
}
object load {
	name bus788;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.7631-22.9613d kV;
	voltage_B 133.7631-142.9613d kV;
	voltage_C 133.7631+97.0387d kV;
	constant_power_A 73.1333+10.5667j MVA;
	constant_power_B 73.1333+10.5667j MVA;
	constant_power_C 73.1333+10.5667j MVA;
}
object load {
	name bus789;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7785-28.2030d kV;
	voltage_B 139.7785-148.2030d kV;
	voltage_C 139.7785+91.7970d kV;
	constant_power_A 39.2667+6.3000j MVA;
	constant_power_B 39.2667+6.3000j MVA;
	constant_power_C 39.2667+6.3000j MVA;
}
object load {
	name bus790;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6763-26.6549d kV;
	voltage_B 138.6763-146.6549d kV;
	voltage_C 138.6763+93.3451d kV;
	constant_power_A 35.3667+4.5333j MVA;
	constant_power_B 35.3667+4.5333j MVA;
	constant_power_C 35.3667+4.5333j MVA;
}
object load {
	name bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1913-13.1455d kV;
	voltage_B 138.1913-133.1455d kV;
	voltage_C 138.1913+106.8545d kV;
	constant_power_A -1.3667+0.1667j MVA;
	constant_power_B -1.3667+0.1667j MVA;
	constant_power_C -1.3667+0.1667j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus792;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.3020-9.0283d kV;
	voltage_B 236.3020-129.0283d kV;
	voltage_C 236.3020+110.9717d kV;
	constant_power_A 43.5333+9.1333j MVA;
	constant_power_B 43.5333+9.1333j MVA;
	constant_power_C 43.5333+9.1333j MVA;
}
object load {
	name bus793;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8053-13.5396d kV;
	voltage_B 136.8053-133.5396d kV;
	voltage_C 136.8053+106.4604d kV;
	constant_power_A 30.2000+15.3000j MVA;
	constant_power_B 30.2000+15.3000j MVA;
	constant_power_C 30.2000+15.3000j MVA;
}
object load {
	name bus794;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1000-37.3469d kV;
	voltage_B 138.1000-157.3469d kV;
	voltage_C 138.1000+82.6531d kV;
	constant_power_A 49.2000-13.3000j MVA;
	constant_power_B 49.2000-13.3000j MVA;
	constant_power_C 49.2000-13.3000j MVA;
}
object load {
	name bus795;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4120-20.0875d kV;
	voltage_B 136.4120-140.0875d kV;
	voltage_C 136.4120+99.9125d kV;
	constant_power_A 50.4333+20.8000j MVA;
	constant_power_B 50.4333+20.8000j MVA;
	constant_power_C 50.4333+20.8000j MVA;
}
object node {
	name bus796;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3326-1.2889d kV;
	voltage_B 141.3326-121.2889d kV;
	voltage_C 141.3326+118.7111d kV;
}
object node {
	name bus797;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3401-1.2825d kV;
	voltage_B 141.3401-121.2825d kV;
	voltage_C 141.3401+118.7175d kV;
}
object load {
	name bus798;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3395-18.1142d kV;
	voltage_B 138.3395-138.1142d kV;
	voltage_C 138.3395+101.8858d kV;
	constant_power_A 31.5667+6.5333j MVA;
	constant_power_B 31.5667+6.5333j MVA;
	constant_power_C 31.5667+6.5333j MVA;
}
object load {
	name bus799;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.8422-19.6170d kV;
	voltage_B 133.8422-139.6170d kV;
	voltage_C 133.8422+100.3830d kV;
	constant_power_A 9.7000+2.7667j MVA;
	constant_power_B 9.7000+2.7667j MVA;
	constant_power_C 9.7000+2.7667j MVA;
}
object load {
	name bus800;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5719-16.6909d kV;
	voltage_B 134.5719-136.6909d kV;
	voltage_C 134.5719+103.3091d kV;
	constant_power_A 2.4333-1.1000j MVA;
	constant_power_B 2.4333-1.1000j MVA;
	constant_power_C 2.4333-1.1000j MVA;
}
object node {
	name bus801;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6051-4.9311d kV;
	voltage_B 141.6051-124.9311d kV;
	voltage_C 141.6051+115.0689d kV;
}
object node {
	name bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8135-2.5609d kV;
	voltage_B 240.8135-122.5609d kV;
	voltage_C 240.8135+117.4391d kV;
}
object node {
	name bus803;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6074-13.1302d kV;
	voltage_B 138.6074-133.1302d kV;
	voltage_C 138.6074+106.8698d kV;
}
object load {
	name bus804;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6852-30.8317d kV;
	voltage_B 135.6852-150.8317d kV;
	voltage_C 135.6852+89.1683d kV;
	constant_power_A 7.9333+2.0000j MVA;
	constant_power_B 7.9333+2.0000j MVA;
	constant_power_C 7.9333+2.0000j MVA;
}
object node {
	name bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6768-17.2973d kV;
	voltage_B 240.6768-137.2973d kV;
	voltage_C 240.6768+102.7027d kV;
}
object load {
	name bus806;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9640-29.6152d kV;
	voltage_B 137.9640-149.6152d kV;
	voltage_C 137.9640+90.3848d kV;
	constant_power_A 16.6667+6.4333j MVA;
	constant_power_B 16.6667+6.4333j MVA;
	constant_power_C 16.6667+6.4333j MVA;
}
object load {
	name bus807;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3225-29.1115d kV;
	voltage_B 139.3225-149.1115d kV;
	voltage_C 139.3225+90.8885d kV;
	constant_power_A 13.8333+2.4333j MVA;
	constant_power_B 13.8333+2.4333j MVA;
	constant_power_C 13.8333+2.4333j MVA;
}
object load {
	name bus808;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5971-13.0537d kV;
	voltage_B 138.5971-133.0537d kV;
	voltage_C 138.5971+106.9463d kV;
	constant_power_A 6.0000+0.6333j MVA;
	constant_power_B 6.0000+0.6333j MVA;
	constant_power_C 6.0000+0.6333j MVA;
}
object node {
	name bus809;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0291-20.5147d kV;
	voltage_B 137.0291-140.5147d kV;
	voltage_C 137.0291+99.4853d kV;
}
object load {
	name bus810;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8470-41.0088d kV;
	voltage_B 140.8470-161.0088d kV;
	voltage_C 140.8470+78.9912d kV;
	constant_power_A 45.5333+14.3000j MVA;
	constant_power_B 45.5333+14.3000j MVA;
	constant_power_C 45.5333+14.3000j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus811;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6608-14.5053d kV;
	voltage_B 137.6608-134.5053d kV;
	voltage_C 137.6608+105.4947d kV;
	constant_power_A 1.8667+1.6000j MVA;
	constant_power_B 1.8667+1.6000j MVA;
	constant_power_C 1.8667+1.6000j MVA;
}
object load {
	name bus812;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7222-13.0927d kV;
	voltage_B 138.7222-133.0927d kV;
	voltage_C 138.7222+106.9073d kV;
	constant_power_A 21.7333+4.4667j MVA;
	constant_power_B 21.7333+4.4667j MVA;
	constant_power_C 21.7333+4.4667j MVA;
}
object node {
	name bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1871-26.1290d kV;
	voltage_B 138.1871-146.1290d kV;
	voltage_C 138.1871+93.8710d kV;
}
object node {
	name bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.3061-21.1221d kV;
	voltage_B 236.3061-141.1221d kV;
	voltage_C 236.3061+98.8779d kV;
}
object load {
	name bus815;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 96.0038-17.7226d kV;
	voltage_B 96.0038-137.7226d kV;
	voltage_C 96.0038+102.2774d kV;
	constant_power_A 0.3333-0.0667j MVA;
	constant_power_B 0.3333-0.0667j MVA;
	constant_power_C 0.3333-0.0667j MVA;
}
object load {
	name bus816;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9522-17.8736d kV;
	voltage_B 136.9522-137.8736d kV;
	voltage_C 136.9522+102.1264d kV;
	constant_power_A -21.3000+1.3667j MVA;
	constant_power_B -21.3000+1.3667j MVA;
	constant_power_C -21.3000+1.3667j MVA;
}
object node {
	name bus817;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.9556-18.0137d kV;
	voltage_B 95.9556-138.0137d kV;
	voltage_C 95.9556+101.9863d kV;
}
object load {
	name bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6938-12.2760d kV;
	voltage_B 138.6938-132.2760d kV;
	voltage_C 138.6938+107.7240d kV;
	constant_power_A 29.1000+8.4333j MVA;
	constant_power_B 29.1000+8.4333j MVA;
	constant_power_C 29.1000+8.4333j MVA;
}
object node {
	name bus819;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2315-12.1893d kV;
	voltage_B 139.2315-132.1893d kV;
	voltage_C 139.2315+107.8107d kV;
}
object node {
	name bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2794-11.7572d kV;
	voltage_B 138.2794-131.7572d kV;
	voltage_C 138.2794+108.2428d kV;
}
object node {
	name bus821;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5421-8.0660d kV;
	voltage_B 239.5421-128.0660d kV;
	voltage_C 239.5421+111.9340d kV;
}
object load {
	name bus822;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4553-5.9746d kV;
	voltage_B 140.4553-125.9746d kV;
	voltage_C 140.4553+114.0254d kV;
	constant_power_A 23.8333+4.9333j MVA;
	constant_power_B 23.8333+4.9333j MVA;
	constant_power_C 23.8333+4.9333j MVA;
}
object load {
	name bus823;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4431-6.0129d kV;
	voltage_B 140.4431-126.0129d kV;
	voltage_C 140.4431+113.9871d kV;
	constant_power_A 24.0000+4.8667j MVA;
	constant_power_B 24.0000+4.8667j MVA;
	constant_power_C 24.0000+4.8667j MVA;
}
object load {
	name bus824;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9276-25.7740d kV;
	voltage_B 133.9276-145.7740d kV;
	voltage_C 133.9276+94.2260d kV;
	constant_power_A 21.9000+6.1000j MVA;
	constant_power_B 21.9000+6.1000j MVA;
	constant_power_C 21.9000+6.1000j MVA;
}
object load {
	name bus825;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4798-12.8166d kV;
	voltage_B 138.4798-132.8166d kV;
	voltage_C 138.4798+107.1834d kV;
	constant_power_A 62.1667+21.1333j MVA;
	constant_power_B 62.1667+21.1333j MVA;
	constant_power_C 62.1667+21.1333j MVA;
}
object load {
	name bus826;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2844-25.3974d kV;
	voltage_B 137.2844-145.3974d kV;
	voltage_C 137.2844+94.6026d kV;
	constant_power_A 1.2667+0.3000j MVA;
	constant_power_B 1.2667+0.3000j MVA;
	constant_power_C 1.2667+0.3000j MVA;
}
object load {
	name bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8369-15.6304d kV;
	voltage_B 140.8369-135.6304d kV;
	voltage_C 140.8369+104.3696d kV;
	constant_power_A 18.0333+2.6333j MVA;
	constant_power_B 18.0333+2.6333j MVA;
	constant_power_C 18.0333+2.6333j MVA;
}
object load {
	name bus829;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.7329-28.6788d kV;
	voltage_B 237.7329-148.6788d kV;
	voltage_C 237.7329+91.3212d kV;
	constant_power_A 44.2667-1.3000j MVA;
	constant_power_B 44.2667-1.3000j MVA;
	constant_power_C 44.2667-1.3000j MVA;
}
object load {
	name bus830;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0555-7.6049d kV;
	voltage_B 134.0555-127.6049d kV;
	voltage_C 134.0555+112.3951d kV;
	constant_power_A 27.3667+9.1000j MVA;
	constant_power_B 27.3667+9.1000j MVA;
	constant_power_C 27.3667+9.1000j MVA;
}
object load {
	name bus831;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9112-7.5907d kV;
	voltage_B 133.9112-127.5907d kV;
	voltage_C 133.9112+112.4093d kV;
	constant_power_A 27.1667+12.8000j MVA;
	constant_power_B 27.1667+12.8000j MVA;
	constant_power_C 27.1667+12.8000j MVA;
}
object load {
	name bus832;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.5065-18.5760d kV;
	voltage_B 95.5065-138.5760d kV;
	voltage_C 95.5065+101.4240d kV;
	constant_power_A 3.1333+0.7333j MVA;
	constant_power_B 3.1333+0.7333j MVA;
	constant_power_C 3.1333+0.7333j MVA;
}
object load {
	name bus833;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7460-24.8890d kV;
	voltage_B 137.7460-144.8890d kV;
	voltage_C 137.7460+95.1110d kV;
	constant_power_A 9.4667+2.5667j MVA;
	constant_power_B 9.4667+2.5667j MVA;
	constant_power_C 9.4667+2.5667j MVA;
}
object load {
	name bus834;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9319-23.7041d kV;
	voltage_B 139.9319-143.7041d kV;
	voltage_C 139.9319+96.2959d kV;
	constant_power_A 4.2333+0.8667j MVA;
	constant_power_B 4.2333+0.8667j MVA;
	constant_power_C 4.2333+0.8667j MVA;
}
object node {
	name bus835;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3439-26.0768d kV;
	voltage_B 137.3439-146.0768d kV;
	voltage_C 137.3439+93.9232d kV;
}
object node {
	name bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7484-24.8862d kV;
	voltage_B 137.7484-144.8862d kV;
	voltage_C 137.7484+95.1138d kV;
}
object node {
	name bus837;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9328-23.7029d kV;
	voltage_B 139.9328-143.7029d kV;
	voltage_C 139.9328+96.2971d kV;
}
object node {
	name bus838;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5307-19.7609d kV;
	voltage_B 234.5307-139.7609d kV;
	voltage_C 234.5307+100.2391d kV;
}
object node {
	name bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.1986-19.2592d kV;
	voltage_B 235.1986-139.2592d kV;
	voltage_C 235.1986+100.7408d kV;
}
object load {
	name bus840;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0118-18.0356d kV;
	voltage_B 138.0118-138.0356d kV;
	voltage_C 138.0118+101.9644d kV;
	constant_power_A 40.0000-3.3333j MVA;
	constant_power_B 40.0000-3.3333j MVA;
	constant_power_C 40.0000-3.3333j MVA;
}
object load {
	name bus841;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0243-24.5023d kV;
	voltage_B 134.0243-144.5023d kV;
	voltage_C 134.0243+95.4977d kV;
	constant_power_A 45.0333+8.0333j MVA;
	constant_power_B 45.0333+8.0333j MVA;
	constant_power_C 45.0333+8.0333j MVA;
}
object node {
	name bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0632-11.4004d kV;
	voltage_B 137.0632-131.4004d kV;
	voltage_C 137.0632+108.5996d kV;
}
object node {
	name bus843;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7099-12.2767d kV;
	voltage_B 138.7099-132.2767d kV;
	voltage_C 138.7099+107.7233d kV;
}
object load {
	name bus844;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5682-12.5277d kV;
	voltage_B 137.5682-132.5277d kV;
	voltage_C 137.5682+107.4723d kV;
	constant_power_A 45.1667+18.2000j MVA;
	constant_power_B 45.1667+18.2000j MVA;
	constant_power_C 45.1667+18.2000j MVA;
}
object load {
	name bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4985-29.1288d kV;
	voltage_B 137.4985-149.1288d kV;
	voltage_C 137.4985+90.8712d kV;
	constant_power_A 70.7333+8.4333j MVA;
	constant_power_B 70.7333+8.4333j MVA;
	constant_power_C 70.7333+8.4333j MVA;
}
object load {
	name bus846;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4040-21.6536d kV;
	voltage_B 135.4040-141.6536d kV;
	voltage_C 135.4040+98.3464d kV;
	constant_power_A 130.6000+1.8000j MVA;
	constant_power_B 130.6000+1.8000j MVA;
	constant_power_C 130.6000+1.8000j MVA;
}
object load {
	name bus847;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1164-12.7847d kV;
	voltage_B 137.1164-132.7847d kV;
	voltage_C 137.1164+107.2153d kV;
	constant_power_A 17.6333+1.5333j MVA;
	constant_power_B 17.6333+1.5333j MVA;
	constant_power_C 17.6333+1.5333j MVA;
}
object load {
	name bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3475-29.0409d kV;
	voltage_B 139.3475-149.0409d kV;
	voltage_C 139.3475+90.9591d kV;
	constant_power_A 51.3667+7.0667j MVA;
	constant_power_B 51.3667+7.0667j MVA;
	constant_power_C 51.3667+7.0667j MVA;
}
object load {
	name bus849;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8454-2.1810d kV;
	voltage_B 140.8454-122.1810d kV;
	voltage_C 140.8454+117.8190d kV;
	constant_power_A 32.9667+7.2667j MVA;
	constant_power_B 32.9667+7.2667j MVA;
	constant_power_C 32.9667+7.2667j MVA;
}
object node {
	name bus851;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.9355+0.1755d kV;
	voltage_B 240.9355-119.8245d kV;
	voltage_C 240.9355+120.1755d kV;
}
object load {
	name bus853;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6829-20.5292d kV;
	voltage_B 138.6829-140.5292d kV;
	voltage_C 138.6829+99.4708d kV;
	constant_power_A 52.7667+2.6000j MVA;
	constant_power_B 52.7667+2.6000j MVA;
	constant_power_C 52.7667+2.6000j MVA;
}
object load {
	name bus854;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6998-19.3826d kV;
	voltage_B 136.6998-139.3826d kV;
	voltage_C 136.6998+100.6174d kV;
	constant_power_A 16.2000+2.9000j MVA;
	constant_power_B 16.2000+2.9000j MVA;
	constant_power_C 16.2000+2.9000j MVA;
}
object load {
	name bus855;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7766-19.6279d kV;
	voltage_B 135.7766-139.6279d kV;
	voltage_C 135.7766+100.3721d kV;
	constant_power_A 18.3333+3.2667j MVA;
	constant_power_B 18.3333+3.2667j MVA;
	constant_power_C 18.3333+3.2667j MVA;
}
object node {
	name bus857;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.6670-15.2635d kV;
	voltage_B 231.6670-135.2635d kV;
	voltage_C 231.6670+104.7365d kV;
}
object load {
	name bus858;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9735-16.1955d kV;
	voltage_B 136.9735-136.1955d kV;
	voltage_C 136.9735+103.8045d kV;
	constant_power_A -15.9333+4.9000j MVA;
	constant_power_B -15.9333+4.9000j MVA;
	constant_power_C -15.9333+4.9000j MVA;
}
object load {
	name bus859;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3806-16.3256d kV;
	voltage_B 135.3806-136.3256d kV;
	voltage_C 135.3806+103.6744d kV;
	constant_power_A 13.3000+1.8000j MVA;
	constant_power_B 13.3000+1.8000j MVA;
	constant_power_C 13.3000+1.8000j MVA;
}
object node {
	name bus860;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8779-21.9020d kV;
	voltage_B 137.8779-141.9020d kV;
	voltage_C 137.8779+98.0980d kV;
}
object node {
	name bus861;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8742-21.9046d kV;
	voltage_B 137.8742-141.9046d kV;
	voltage_C 137.8742+98.0954d kV;
}
object node {
	name bus862;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2891-12.4101d kV;
	voltage_B 242.2891-132.4101d kV;
	voltage_C 242.2891+107.5899d kV;
}
object node {
	name bus863;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2896-12.4043d kV;
	voltage_B 242.2896-132.4043d kV;
	voltage_C 242.2896+107.5957d kV;
}
object node {
	name bus864;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2895-12.3973d kV;
	voltage_B 242.2895-132.3973d kV;
	voltage_C 242.2895+107.6027d kV;
}
object load {
	name bus865;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5680-22.7172d kV;
	voltage_B 135.5680-142.7172d kV;
	voltage_C 135.5680+97.2828d kV;
	constant_power_A 53.0000+0.4000j MVA;
	constant_power_B 53.0000+0.4000j MVA;
	constant_power_C 53.0000+0.4000j MVA;
}
object load {
	name bus866;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7811-26.5181d kV;
	voltage_B 138.7811-146.5181d kV;
	voltage_C 138.7811+93.4819d kV;
	constant_power_A 15.0667+0.6000j MVA;
	constant_power_B 15.0667+0.6000j MVA;
	constant_power_C 15.0667+0.6000j MVA;
}
object load {
	name bus867;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9511-26.5235d kV;
	voltage_B 138.9511-146.5235d kV;
	voltage_C 138.9511+93.4765d kV;
	constant_power_A 14.0000+0.6000j MVA;
	constant_power_B 14.0000+0.6000j MVA;
	constant_power_C 14.0000+0.6000j MVA;
}
object load {
	name bus868;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9745-19.0929d kV;
	voltage_B 136.9745-139.0929d kV;
	voltage_C 136.9745+100.9071d kV;
	constant_power_A 31.3000+9.2667j MVA;
	constant_power_B 31.3000+9.2667j MVA;
	constant_power_C 31.3000+9.2667j MVA;
}
object load {
	name bus869;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3941-3.4996d kV;
	voltage_B 139.3941-123.4996d kV;
	voltage_C 139.3941+116.5004d kV;
	constant_power_A 30.7333+8.0333j MVA;
	constant_power_B 30.7333+8.0333j MVA;
	constant_power_C 30.7333+8.0333j MVA;
}
object load {
	name bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6557-15.6919d kV;
	voltage_B 135.6557-135.6919d kV;
	voltage_C 135.6557+104.3081d kV;
	constant_power_A 51.7667+29.6000j MVA;
	constant_power_B 51.7667+29.6000j MVA;
	constant_power_C 51.7667+29.6000j MVA;
}
object load {
	name bus871;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8434-11.5974d kV;
	voltage_B 137.8434-131.5974d kV;
	voltage_C 137.8434+108.4026d kV;
	constant_power_A 12.5333-2.5667j MVA;
	constant_power_B 12.5333-2.5667j MVA;
	constant_power_C 12.5333-2.5667j MVA;
}
object load {
	name bus872;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0912-18.6444d kV;
	voltage_B 137.0912-138.6444d kV;
	voltage_C 137.0912+101.3556d kV;
	constant_power_A 22.1333+0.1667j MVA;
	constant_power_B 22.1333+0.1667j MVA;
	constant_power_C 22.1333+0.1667j MVA;
}
object load {
	name bus873;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9201-29.6668d kV;
	voltage_B 137.9201-149.6668d kV;
	voltage_C 137.9201+90.3332d kV;
	constant_power_A 27.1333+8.2000j MVA;
	constant_power_B 27.1333+8.2000j MVA;
	constant_power_C 27.1333+8.2000j MVA;
}
object node {
	name bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.1870-5.8846d kV;
	voltage_B 237.1870-125.8846d kV;
	voltage_C 237.1870+114.1154d kV;
}
object load {
	name bus875;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6615-26.8551d kV;
	voltage_B 137.6615-146.8551d kV;
	voltage_C 137.6615+93.1449d kV;
	constant_power_A 22.2333+1.3000j MVA;
	constant_power_B 22.2333+1.3000j MVA;
	constant_power_C 22.2333+1.3000j MVA;
}
object load {
	name bus876;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8167-12.7993d kV;
	voltage_B 135.8167-132.7993d kV;
	voltage_C 135.8167+107.2007d kV;
	constant_power_A 0.6667-0.5667j MVA;
	constant_power_B 0.6667-0.5667j MVA;
	constant_power_C 0.6667-0.5667j MVA;
}
object node {
	name bus877;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3623-7.5799d kV;
	voltage_B 134.3623-127.5799d kV;
	voltage_C 134.3623+112.4201d kV;
}
object node {
	name bus878;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3618-7.5799d kV;
	voltage_B 134.3618-127.5799d kV;
	voltage_C 134.3618+112.4201d kV;
}
object node {
	name bus880;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3623-7.5799d kV;
	voltage_B 134.3623-127.5799d kV;
	voltage_C 134.3623+112.4201d kV;
}
object load {
	name bus881;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.2882-20.0272d kV;
	voltage_B 90.2882-140.0272d kV;
	voltage_C 90.2882+99.9728d kV;
	constant_power_A 10.6667+6.5000j MVA;
	constant_power_B 10.6667+6.5000j MVA;
	constant_power_C 10.6667+6.5000j MVA;
}
object load {
	name bus882;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.0725-12.6993d kV;
	voltage_B 236.0725-132.6993d kV;
	voltage_C 236.0725+107.3007d kV;
	constant_power_A 47.9000+8.5333j MVA;
	constant_power_B 47.9000+8.5333j MVA;
	constant_power_C 47.9000+8.5333j MVA;
}
object load {
	name bus883;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7803-15.4551d kV;
	voltage_B 136.7803-135.4551d kV;
	voltage_C 136.7803+104.5449d kV;
	constant_power_A 21.3000+4.9333j MVA;
	constant_power_B 21.3000+4.9333j MVA;
	constant_power_C 21.3000+4.9333j MVA;
}
object load {
	name bus884;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8804-15.4306d kV;
	voltage_B 136.8804-135.4306d kV;
	voltage_C 136.8804+104.5694d kV;
	constant_power_A 14.1333-0.9667j MVA;
	constant_power_B 14.1333-0.9667j MVA;
	constant_power_C 14.1333-0.9667j MVA;
}
object load {
	name bus885;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1088-2.5738d kV;
	voltage_B 140.1088-122.5738d kV;
	voltage_C 140.1088+117.4262d kV;
	constant_power_A 10.1667+0.3333j MVA;
	constant_power_B 10.1667+0.3333j MVA;
	constant_power_C 10.1667+0.3333j MVA;
}
object load {
	name bus886;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3580-24.7587d kV;
	voltage_B 138.3580-144.7587d kV;
	voltage_C 138.3580+95.2413d kV;
	constant_power_A 1.5667+0.2000j MVA;
	constant_power_B 1.5667+0.2000j MVA;
	constant_power_C 1.5667+0.2000j MVA;
}
object load {
	name bus887;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3583-24.7585d kV;
	voltage_B 138.3583-144.7585d kV;
	voltage_C 138.3583+95.2415d kV;
	constant_power_A 51.2000+19.6000j MVA;
	constant_power_B 51.2000+19.6000j MVA;
	constant_power_C 51.2000+19.6000j MVA;
}
object node {
	name bus888;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8229-15.8540d kV;
	voltage_B 139.8229-135.8540d kV;
	voltage_C 139.8229+104.1460d kV;
}
object node {
	name bus889;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6706-13.7711d kV;
	voltage_B 227.6706-133.7711d kV;
	voltage_C 227.6706+106.2289d kV;
}
object load {
	name bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.2423-14.2680d kV;
	voltage_B 238.2423-134.2680d kV;
	voltage_C 238.2423+105.7320d kV;
	constant_power_A 13.8667-5.7667j MVA;
	constant_power_B 13.8667-5.7667j MVA;
	constant_power_C 13.8667-5.7667j MVA;
}
object load {
	name bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.5163-14.0553d kV;
	voltage_B 238.5163-134.0553d kV;
	voltage_C 238.5163+105.9447d kV;
	constant_power_A 29.7000-5.1000j MVA;
	constant_power_B 29.7000-5.1000j MVA;
	constant_power_C 29.7000-5.1000j MVA;
}
object load {
	name bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1455-29.3756d kV;
	voltage_B 138.1455-149.3756d kV;
	voltage_C 138.1455+90.6244d kV;
	constant_power_A 51.2000+11.9667j MVA;
	constant_power_B 51.2000+11.9667j MVA;
	constant_power_C 51.2000+11.9667j MVA;
	constant_impedance_A 0.0000+632.8125j Ohm;
	constant_impedance_B 0.0000+632.8125j Ohm;
	constant_impedance_C 0.0000+632.8125j Ohm;
}
object load {
	name bus893;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5461-21.7991d kV;
	voltage_B 136.5461-141.7991d kV;
	voltage_C 136.5461+98.2009d kV;
	constant_power_A 40.7667-3.6333j MVA;
	constant_power_B 40.7667-3.6333j MVA;
	constant_power_C 40.7667-3.6333j MVA;
}
object load {
	name bus894;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5844-25.4116d kV;
	voltage_B 139.5844-145.4116d kV;
	voltage_C 139.5844+94.5884d kV;
	constant_power_A 20.2333+4.6000j MVA;
	constant_power_B 20.2333+4.6000j MVA;
	constant_power_C 20.2333+4.6000j MVA;
}
object load {
	name bus895;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9903-28.5275d kV;
	voltage_B 139.9903-148.5275d kV;
	voltage_C 139.9903+91.4725d kV;
	constant_power_A 15.3333+2.0333j MVA;
	constant_power_B 15.3333+2.0333j MVA;
	constant_power_C 15.3333+2.0333j MVA;
}
object load {
	name bus896;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7687-22.4967d kV;
	voltage_B 136.7687-142.4967d kV;
	voltage_C 136.7687+97.5033d kV;
	constant_power_A 49.7333+13.0667j MVA;
	constant_power_B 49.7333+13.0667j MVA;
	constant_power_C 49.7333+13.0667j MVA;
}
object node {
	name bus897;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.5781-18.6391d kV;
	voltage_B 92.5781-138.6391d kV;
	voltage_C 92.5781+101.3609d kV;
}
object node {
	name bus898;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3089-22.5975d kV;
	voltage_B 137.3089-142.5975d kV;
	voltage_C 137.3089+97.4025d kV;
}
object node {
	name bus899;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.5501-20.4087d kV;
	voltage_B 231.5501-140.4087d kV;
	voltage_C 231.5501+99.5913d kV;
}
object load {
	name bus900;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9931-26.5806d kV;
	voltage_B 135.9931-146.5806d kV;
	voltage_C 135.9931+93.4194d kV;
	constant_power_A 5.6000+1.6667j MVA;
	constant_power_B 5.6000+1.6667j MVA;
	constant_power_C 5.6000+1.6667j MVA;
}
object load {
	name bus901;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9700-26.5906d kV;
	voltage_B 135.9700-146.5906d kV;
	voltage_C 135.9700+93.4094d kV;
	constant_power_A 15.0000+4.1333j MVA;
	constant_power_B 15.0000+4.1333j MVA;
	constant_power_C 15.0000+4.1333j MVA;
}
object load {
	name bus902;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2474-13.6335d kV;
	voltage_B 136.2474-133.6335d kV;
	voltage_C 136.2474+106.3665d kV;
	constant_power_A 11.5333+11.6000j MVA;
	constant_power_B 11.5333+11.6000j MVA;
	constant_power_C 11.5333+11.6000j MVA;
}
object node {
	name bus903;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9176-28.9939d kV;
	voltage_B 137.9176-148.9939d kV;
	voltage_C 137.9176+91.0061d kV;
}
object load {
	name bus904;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3808-30.8999d kV;
	voltage_B 138.3808-150.8999d kV;
	voltage_C 138.3808+89.1001d kV;
	constant_power_A 40.8000+9.5000j MVA;
	constant_power_B 40.8000+9.5000j MVA;
	constant_power_C 40.8000+9.5000j MVA;
}
object load {
	name bus905;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.6935-18.9550d kV;
	voltage_B 131.6935-138.9550d kV;
	voltage_C 131.6935+101.0450d kV;
	constant_power_A 36.4333+9.6667j MVA;
	constant_power_B 36.4333+9.6667j MVA;
	constant_power_C 36.4333+9.6667j MVA;
}
object load {
	name bus906;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6304-25.6951d kV;
	voltage_B 138.6304-145.6951d kV;
	voltage_C 138.6304+94.3049d kV;
	constant_power_A 7.7333+5.1333j MVA;
	constant_power_B 7.7333+5.1333j MVA;
	constant_power_C 7.7333+5.1333j MVA;
}
object load {
	name bus907;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6833-25.2728d kV;
	voltage_B 139.6833-145.2728d kV;
	voltage_C 139.6833+94.7272d kV;
	constant_power_A 2.8667+2.8000j MVA;
	constant_power_B 2.8667+2.8000j MVA;
	constant_power_C 2.8667+2.8000j MVA;
}
object load {
	name bus908;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.7824-18.3025d kV;
	voltage_B 95.7824-138.3025d kV;
	voltage_C 95.7824+101.6975d kV;
	constant_power_A 4.3333+0.0000j MVA;
	constant_power_B 4.3333+0.0000j MVA;
	constant_power_C 4.3333+0.0000j MVA;
}
object load {
	name bus909;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5456-26.8878d kV;
	voltage_B 137.5456-146.8878d kV;
	voltage_C 137.5456+93.1122d kV;
	constant_power_A 40.0333+10.7000j MVA;
	constant_power_B 40.0333+10.7000j MVA;
	constant_power_C 40.0333+10.7000j MVA;
}
object load {
	name bus910;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.9781-27.5252d kV;
	voltage_B 132.9781-147.5252d kV;
	voltage_C 132.9781+92.4748d kV;
	constant_power_A 50.0333+19.1333j MVA;
	constant_power_B 50.0333+19.1333j MVA;
	constant_power_C 50.0333+19.1333j MVA;
}
object load {
	name bus911;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2557-5.0836d kV;
	voltage_B 237.2557-125.0836d kV;
	voltage_C 237.2557+114.9164d kV;
	constant_power_A 52.7000+35.9000j MVA;
	constant_power_B 52.7000+35.9000j MVA;
	constant_power_C 52.7000+35.9000j MVA;
}
object load {
	name bus912;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8515-25.0331d kV;
	voltage_B 139.8515-145.0331d kV;
	voltage_C 139.8515+94.9669d kV;
	constant_power_A 15.5333+3.7333j MVA;
	constant_power_B 15.5333+3.7333j MVA;
	constant_power_C 15.5333+3.7333j MVA;
}
object load {
	name bus913;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8567-25.0308d kV;
	voltage_B 139.8567-145.0308d kV;
	voltage_C 139.8567+94.9692d kV;
	constant_power_A 15.0000+3.4333j MVA;
	constant_power_B 15.0000+3.4333j MVA;
	constant_power_C 15.0000+3.4333j MVA;
}
object load {
	name bus914;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8601-25.0298d kV;
	voltage_B 139.8601-145.0298d kV;
	voltage_C 139.8601+94.9702d kV;
	constant_power_A 12.8000+2.4333j MVA;
	constant_power_B 12.8000+2.4333j MVA;
	constant_power_C 12.8000+2.4333j MVA;
}
object node {
	name bus915;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.9295-14.3480d kV;
	voltage_B 239.9295-134.3480d kV;
	voltage_C 239.9295+105.6520d kV;
}
object load {
	name bus916;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.7717-14.4441d kV;
	voltage_B 239.7717-134.4441d kV;
	voltage_C 239.7717+105.5559d kV;
	constant_power_A 8.8667+5.0333j MVA;
	constant_power_B 8.8667+5.0333j MVA;
	constant_power_C 8.8667+5.0333j MVA;
}
object load {
	name bus917;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9405+2.1377d kV;
	voltage_B 134.9405-117.8623d kV;
	voltage_C 134.9405+122.1377d kV;
	constant_power_A 5.1667+2.4000j MVA;
	constant_power_B 5.1667+2.4000j MVA;
	constant_power_C 5.1667+2.4000j MVA;
}
object node {
	name bus918;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7262-13.1700d kV;
	voltage_B 138.7262-133.1700d kV;
	voltage_C 138.7262+106.8300d kV;
}
object load {
	name bus919;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2326-24.3075d kV;
	voltage_B 138.2326-144.3075d kV;
	voltage_C 138.2326+95.6925d kV;
	constant_power_A 71.5000+1.1000j MVA;
	constant_power_B 71.5000+1.1000j MVA;
	constant_power_C 71.5000+1.1000j MVA;
}
object node {
	name bus920;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9224-12.7259d kV;
	voltage_B 139.9224-132.7259d kV;
	voltage_C 139.9224+107.2741d kV;
}
object node {
	name bus921;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 93.9638-17.9807d kV;
	voltage_B 93.9638-137.9807d kV;
	voltage_C 93.9638+102.0193d kV;
}
object load {
	name bus922;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9162-28.5184d kV;
	voltage_B 139.9162-148.5184d kV;
	voltage_C 139.9162+91.4816d kV;
	constant_power_A 6.1000+1.8000j MVA;
	constant_power_B 6.1000+1.8000j MVA;
	constant_power_C 6.1000+1.8000j MVA;
}
object load {
	name bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.7462-17.3602d kV;
	voltage_B 133.7462-137.3602d kV;
	voltage_C 133.7462+102.6398d kV;
	constant_power_A 51.5333+6.6000j MVA;
	constant_power_B 51.5333+6.6000j MVA;
	constant_power_C 51.5333+6.6000j MVA;
}
object load {
	name bus924;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9451-26.6222d kV;
	voltage_B 135.9451-146.6222d kV;
	voltage_C 135.9451+93.3778d kV;
	constant_power_A 31.5667+5.6000j MVA;
	constant_power_B 31.5667+5.6000j MVA;
	constant_power_C 31.5667+5.6000j MVA;
}
object load {
	name bus925;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1629-24.3829d kV;
	voltage_B 140.1629-144.3829d kV;
	voltage_C 140.1629+95.6171d kV;
	constant_power_A 43.8000+5.1333j MVA;
	constant_power_B 43.8000+5.1333j MVA;
	constant_power_C 43.8000+5.1333j MVA;
}
object load {
	name bus926;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.7345-12.4764d kV;
	voltage_B 132.7345-132.4764d kV;
	voltage_C 132.7345+107.5236d kV;
	constant_power_A 9.5000+4.6000j MVA;
	constant_power_B 9.5000+4.6000j MVA;
	constant_power_C 9.5000+4.6000j MVA;
}
object node {
	name bus927;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.7345-12.4764d kV;
	voltage_B 132.7345-132.4764d kV;
	voltage_C 132.7345+107.5236d kV;
}
object node {
	name bus928;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.7401-12.4543d kV;
	voltage_B 132.7401-132.4543d kV;
	voltage_C 132.7401+107.5457d kV;
}
object load {
	name bus929;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5628-12.5335d kV;
	voltage_B 137.5628-132.5335d kV;
	voltage_C 137.5628+107.4665d kV;
	constant_power_A 19.0667+4.8667j MVA;
	constant_power_B 19.0667+4.8667j MVA;
	constant_power_C 19.0667+4.8667j MVA;
}
object node {
	name bus930;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4688-3.1314d kV;
	voltage_B 139.4688-123.1314d kV;
	voltage_C 139.4688+116.8686d kV;
}
object load {
	name bus931;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4365-16.7205d kV;
	voltage_B 139.4365-136.7205d kV;
	voltage_C 139.4365+103.2795d kV;
	constant_power_A 28.0000+6.7667j MVA;
	constant_power_B 28.0000+6.7667j MVA;
	constant_power_C 28.0000+6.7667j MVA;
}
object load {
	name bus932;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5717-21.8539d kV;
	voltage_B 136.5717-141.8539d kV;
	voltage_C 136.5717+98.1461d kV;
	constant_power_A 5.7667+0.4000j MVA;
	constant_power_B 5.7667+0.4000j MVA;
	constant_power_C 5.7667+0.4000j MVA;
}
object load {
	name bus933;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.3832-18.0257d kV;
	voltage_B 130.3832-138.0257d kV;
	voltage_C 130.3832+101.9743d kV;
	constant_power_A 95.6333+29.8000j MVA;
	constant_power_B 95.6333+29.8000j MVA;
	constant_power_C 95.6333+29.8000j MVA;
}
object load {
	name bus934;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.9600-6.1869d kV;
	voltage_B 243.9600-126.1869d kV;
	voltage_C 243.9600+113.8131d kV;
	constant_power_A 0.0000+4.8333j MVA;
	constant_power_B 0.0000+4.8333j MVA;
	constant_power_C 0.0000+4.8333j MVA;
}
object load {
	name bus935;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.8997-6.2224d kV;
	voltage_B 243.8997-126.2224d kV;
	voltage_C 243.8997+113.7776d kV;
	constant_power_A 10.5000+7.4667j MVA;
	constant_power_B 10.5000+7.4667j MVA;
	constant_power_C 10.5000+7.4667j MVA;
}
object load {
	name bus936;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.9301-6.4939d kV;
	voltage_B 243.9301-126.4939d kV;
	voltage_C 243.9301+113.5061d kV;
	constant_power_A 0.0333+20.1667j MVA;
	constant_power_B 0.0333+20.1667j MVA;
	constant_power_C 0.0333+20.1667j MVA;
}
object load {
	name bus937;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 243.9859-6.2065d kV;
	voltage_B 243.9859-126.2065d kV;
	voltage_C 243.9859+113.7935d kV;
	constant_power_A 5.8333+10.7333j MVA;
	constant_power_B 5.8333+10.7333j MVA;
	constant_power_C 5.8333+10.7333j MVA;
}
object load {
	name bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8031-16.8730d kV;
	voltage_B 138.8031-136.8730d kV;
	voltage_C 138.8031+103.1270d kV;
	constant_power_A 97.7333+10.2333j MVA;
	constant_power_B 97.7333+10.2333j MVA;
	constant_power_C 97.7333+10.2333j MVA;
}
object load {
	name bus939;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1899-31.7948d kV;
	voltage_B 139.1899-151.7948d kV;
	voltage_C 139.1899+88.2052d kV;
	constant_power_A -0.0333+0.2667j MVA;
	constant_power_B -0.0333+0.2667j MVA;
	constant_power_C -0.0333+0.2667j MVA;
}
object load {
	name bus940;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9477-31.9432d kV;
	voltage_B 138.9477-151.9432d kV;
	voltage_C 138.9477+88.0568d kV;
	constant_power_A 4.0333+1.8333j MVA;
	constant_power_B 4.0333+1.8333j MVA;
	constant_power_C 4.0333+1.8333j MVA;
}
object load {
	name bus941;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9990-12.7226d kV;
	voltage_B 138.9990-132.7226d kV;
	voltage_C 138.9990+107.2774d kV;
	constant_power_A 53.9667+5.1667j MVA;
	constant_power_B 53.9667+5.1667j MVA;
	constant_power_C 53.9667+5.1667j MVA;
}
object load {
	name bus942;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.7941-27.7059d kV;
	voltage_B 132.7941-147.7059d kV;
	voltage_C 132.7941+92.2941d kV;
	constant_power_A 22.9000+7.1333j MVA;
	constant_power_B 22.9000+7.1333j MVA;
	constant_power_C 22.9000+7.1333j MVA;
}
object load {
	name bus943;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1573-12.9186d kV;
	voltage_B 135.1573-132.9186d kV;
	voltage_C 135.1573+107.0814d kV;
	constant_power_A 39.2667+8.8000j MVA;
	constant_power_B 39.2667+8.8000j MVA;
	constant_power_C 39.2667+8.8000j MVA;
}
object load {
	name bus944;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.4977-24.1977d kV;
	voltage_B 134.4977-144.1977d kV;
	voltage_C 134.4977+95.8023d kV;
	constant_power_A 41.1000+10.9667j MVA;
	constant_power_B 41.1000+10.9667j MVA;
	constant_power_C 41.1000+10.9667j MVA;
}
object load {
	name bus945;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4310-22.2812d kV;
	voltage_B 137.4310-142.2812d kV;
	voltage_C 137.4310+97.7188d kV;
	constant_power_A 29.3667+7.2333j MVA;
	constant_power_B 29.3667+7.2333j MVA;
	constant_power_C 29.3667+7.2333j MVA;
}
object load {
	name bus946;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 35.5222-29.1609d kV;
	voltage_B 35.5222-149.1609d kV;
	voltage_C 35.5222+90.8391d kV;
	constant_power_A 39.5667+6.2000j MVA;
	constant_power_B 39.5667+6.2000j MVA;
	constant_power_C 39.5667+6.2000j MVA;
}
object load {
	name bus947;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4203-19.9796d kV;
	voltage_B 136.4203-139.9796d kV;
	voltage_C 136.4203+100.0204d kV;
	constant_power_A 37.5667+9.1667j MVA;
	constant_power_B 37.5667+9.1667j MVA;
	constant_power_C 37.5667+9.1667j MVA;
}
object load {
	name bus948;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3074-1.4013d kV;
	voltage_B 141.3074-121.4013d kV;
	voltage_C 141.3074+118.5987d kV;
	constant_power_A 0.0000-1.4667j MVA;
	constant_power_B 0.0000-1.4667j MVA;
	constant_power_C 0.0000-1.4667j MVA;
}
object load {
	name bus949;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0611-18.6298d kV;
	voltage_B 234.0611-138.6298d kV;
	voltage_C 234.0611+101.3702d kV;
	constant_power_A 6.7000+2.5667j MVA;
	constant_power_B 6.7000+2.5667j MVA;
	constant_power_C 6.7000+2.5667j MVA;
}
object load {
	name bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3225-7.9194d kV;
	voltage_B 242.3225-127.9194d kV;
	voltage_C 242.3225+112.0806d kV;
	constant_power_A 66.3333+12.7667j MVA;
	constant_power_B 66.3333+12.7667j MVA;
	constant_power_C 66.3333+12.7667j MVA;
}
object node {
	name bus951;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.5483-7.7084d kV;
	voltage_B 242.5483-127.7084d kV;
	voltage_C 242.5483+112.2916d kV;
}
object load {
	name bus952;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.5459-7.7162d kV;
	voltage_B 242.5459-127.7162d kV;
	voltage_C 242.5459+112.2838d kV;
	constant_power_A -2.3667-2.1333j MVA;
	constant_power_B -2.3667-2.1333j MVA;
	constant_power_C -2.3667-2.1333j MVA;
}
object load {
	name bus953;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0715-16.6167d kV;
	voltage_B 137.0715-136.6167d kV;
	voltage_C 137.0715+103.3833d kV;
	constant_power_A 48.2667+8.0333j MVA;
	constant_power_B 48.2667+8.0333j MVA;
	constant_power_C 48.2667+8.0333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus954;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5323-12.5573d kV;
	voltage_B 137.5323-132.5573d kV;
	voltage_C 137.5323+107.4427d kV;
	constant_power_A 15.1333+4.4667j MVA;
	constant_power_B 15.1333+4.4667j MVA;
	constant_power_C 15.1333+4.4667j MVA;
}
object node {
	name bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1282-29.4865d kV;
	voltage_B 138.1282-149.4865d kV;
	voltage_C 138.1282+90.5135d kV;
}
object load {
	name bus956;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1832-25.8390d kV;
	voltage_B 136.1832-145.8390d kV;
	voltage_C 136.1832+94.1610d kV;
	constant_power_A 14.2667+3.4333j MVA;
	constant_power_B 14.2667+3.4333j MVA;
	constant_power_C 14.2667+3.4333j MVA;
}
object load {
	name bus957;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2523-18.7643d kV;
	voltage_B 135.2523-138.7643d kV;
	voltage_C 135.2523+101.2357d kV;
	constant_power_A 33.6333+3.7333j MVA;
	constant_power_B 33.6333+3.7333j MVA;
	constant_power_C 33.6333+3.7333j MVA;
}
object load {
	name bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9689-22.5688d kV;
	voltage_B 133.9689-142.5688d kV;
	voltage_C 133.9689+97.4312d kV;
	constant_power_A 114.2000+24.1333j MVA;
	constant_power_B 114.2000+24.1333j MVA;
	constant_power_C 114.2000+24.1333j MVA;
}
object load {
	name bus959;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5879-15.9597d kV;
	voltage_B 135.5879-135.9597d kV;
	voltage_C 135.5879+104.0403d kV;
	constant_power_A 27.8000+5.6000j MVA;
	constant_power_B 27.8000+5.6000j MVA;
	constant_power_C 27.8000+5.6000j MVA;
}
object load {
	name bus960;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1672-10.0327d kV;
	voltage_B 138.1672-130.0327d kV;
	voltage_C 138.1672+109.9673d kV;
	constant_power_A 0.6333+0.4333j MVA;
	constant_power_B 0.6333+0.4333j MVA;
	constant_power_C 0.6333+0.4333j MVA;
}
object load {
	name bus961;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.8272-19.8877d kV;
	voltage_B 239.8272-139.8877d kV;
	voltage_C 239.8272+100.1123d kV;
	constant_power_A 0.2667+1.9000j MVA;
	constant_power_B 0.2667+1.9000j MVA;
	constant_power_C 0.2667+1.9000j MVA;
}
object load {
	name bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8728-25.0223d kV;
	voltage_B 139.8728-145.0223d kV;
	voltage_C 139.8728+94.9777d kV;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus963;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.9958-15.0702d kV;
	voltage_B 235.9958-135.0702d kV;
	voltage_C 235.9958+104.9298d kV;
	constant_power_A 45.0000+9.0000j MVA;
	constant_power_B 45.0000+9.0000j MVA;
	constant_power_C 45.0000+9.0000j MVA;
}
object load {
	name bus964;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4596-26.4510d kV;
	voltage_B 138.4596-146.4510d kV;
	voltage_C 138.4596+93.5490d kV;
	constant_power_A 23.1000+1.9333j MVA;
	constant_power_B 23.1000+1.9333j MVA;
	constant_power_C 23.1000+1.9333j MVA;
}
object load {
	name bus965;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.3375-14.5642d kV;
	voltage_B 85.3375-134.5642d kV;
	voltage_C 85.3375+105.4358d kV;
	constant_power_A 14.8333-2.0333j MVA;
	constant_power_B 14.8333-2.0333j MVA;
	constant_power_C 14.8333-2.0333j MVA;
}
object node {
	name bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8008-15.8641d kV;
	voltage_B 139.8008-135.8641d kV;
	voltage_C 139.8008+104.1359d kV;
}
object node {
	name bus967;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6395-13.7936d kV;
	voltage_B 227.6395-133.7936d kV;
	voltage_C 227.6395+106.2064d kV;
}
object node {
	name bus968;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5476-21.0465d kV;
	voltage_B 236.5476-141.0465d kV;
	voltage_C 236.5476+98.9535d kV;
}
object node {
	name bus969;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.7017-21.0393d kV;
	voltage_B 236.7017-141.0393d kV;
	voltage_C 236.7017+98.9607d kV;
}
object node {
	name bus970;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5484-21.0434d kV;
	voltage_B 236.5484-141.0434d kV;
	voltage_C 236.5484+98.9566d kV;
}
object node {
	name bus971;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5634-21.0387d kV;
	voltage_B 236.5634-141.0387d kV;
	voltage_C 236.5634+98.9613d kV;
}
object load {
	name bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8610-26.4244d kV;
	voltage_B 137.8610-146.4244d kV;
	voltage_C 137.8610+93.5756d kV;
	constant_power_A 108.1667+20.1000j MVA;
	constant_power_B 108.1667+20.1000j MVA;
	constant_power_C 108.1667+20.1000j MVA;
}
object node {
	name bus973;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 97.0814-15.8479d kV;
	voltage_B 97.0814-135.8479d kV;
	voltage_C 97.0814+104.1521d kV;
}
object node {
	name bus974;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3748-16.8150d kV;
	voltage_B 138.3748-136.8150d kV;
	voltage_C 138.3748+103.1850d kV;
}
object load {
	name bus975;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1392-13.8190d kV;
	voltage_B 136.1392-133.8190d kV;
	voltage_C 136.1392+106.1810d kV;
	constant_power_A -22.7000+3.4000j MVA;
	constant_power_B -22.7000+3.4000j MVA;
	constant_power_C -22.7000+3.4000j MVA;
}
object load {
	name bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0874-15.3435d kV;
	voltage_B 137.0874-135.3435d kV;
	voltage_C 137.0874+104.6565d kV;
	constant_power_A 17.1000+0.4333j MVA;
	constant_power_B 17.1000+0.4333j MVA;
	constant_power_C 17.1000+0.4333j MVA;
}
object load {
	name bus977;
	phases ABC;
	nominal_voltage 51.962 kV;
	bustype PQ;
	voltage_A 53.3915-27.4109d kV;
	voltage_B 53.3915-147.4109d kV;
	voltage_C 53.3915+92.5891d kV;
	constant_power_A 148.6333-2.6667j MVA;
	constant_power_B 148.6333-2.6667j MVA;
	constant_power_C 148.6333-2.6667j MVA;
}
object node {
	name bus978;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.7385-15.6462d kV;
	voltage_B 232.7385-135.6462d kV;
	voltage_C 232.7385+104.3538d kV;
}
object node {
	name bus979;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8707-15.6425d kV;
	voltage_B 232.8707-135.6425d kV;
	voltage_C 232.8707+104.3575d kV;
}
object load {
	name bus980;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9515-20.5229d kV;
	voltage_B 138.9515-140.5229d kV;
	voltage_C 138.9515+99.4771d kV;
	constant_power_A 43.9667+6.8000j MVA;
	constant_power_B 43.9667+6.8000j MVA;
	constant_power_C 43.9667+6.8000j MVA;
}
object load {
	name bus981;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5954-13.6347d kV;
	voltage_B 134.5954-133.6347d kV;
	voltage_C 134.5954+106.3653d kV;
	constant_power_A 70.3333+17.4000j MVA;
	constant_power_B 70.3333+17.4000j MVA;
	constant_power_C 70.3333+17.4000j MVA;
}
object load {
	name bus982;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1724-26.1825d kV;
	voltage_B 136.1724-146.1825d kV;
	voltage_C 136.1724+93.8175d kV;
	constant_power_A 30.4000+6.5333j MVA;
	constant_power_B 30.4000+6.5333j MVA;
	constant_power_C 30.4000+6.5333j MVA;
}
object node {
	name bus983;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4059-10.5053d kV;
	voltage_B 234.4059-130.5053d kV;
	voltage_C 234.4059+109.4947d kV;
}
object node {
	name bus984;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8367-16.8529d kV;
	voltage_B 138.8367-136.8529d kV;
	voltage_C 138.8367+103.1471d kV;
}
object node {
	name bus985;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8142-16.8664d kV;
	voltage_B 138.8142-136.8664d kV;
	voltage_C 138.8142+103.1336d kV;
}
object load {
	name bus986;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1305-7.8107d kV;
	voltage_B 138.1305-127.8107d kV;
	voltage_C 138.1305+112.1893d kV;
	constant_power_A 2.2333+0.9667j MVA;
	constant_power_B 2.2333+0.9667j MVA;
	constant_power_C 2.2333+0.9667j MVA;
}
object load {
	name bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1483-15.9597d kV;
	voltage_B 136.1483-135.9597d kV;
	voltage_C 136.1483+104.0403d kV;
	constant_power_A 33.9000+10.3000j MVA;
	constant_power_B 33.9000+10.3000j MVA;
	constant_power_C 33.9000+10.3000j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object node {
	name bus988;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5272-11.1125d kV;
	voltage_B 140.5272-131.1125d kV;
	voltage_C 140.5272+108.8875d kV;
}
object load {
	name bus989;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.6640-17.1358d kV;
	voltage_B 130.6640-137.1358d kV;
	voltage_C 130.6640+102.8642d kV;
	constant_power_A 15.6000+7.5333j MVA;
	constant_power_B 15.6000+7.5333j MVA;
	constant_power_C 15.6000+7.5333j MVA;
}
object load {
	name bus990;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5973-35.6196d kV;
	voltage_B 138.5973-155.6196d kV;
	voltage_C 138.5973+84.3804d kV;
	constant_power_A 86.5000+31.0000j MVA;
	constant_power_B 86.5000+31.0000j MVA;
	constant_power_C 86.5000+31.0000j MVA;
}
object load {
	name bus991;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8663-26.9055d kV;
	voltage_B 137.8663-146.9055d kV;
	voltage_C 137.8663+93.0945d kV;
	constant_power_A 83.4667+6.5000j MVA;
	constant_power_B 83.4667+6.5000j MVA;
	constant_power_C 83.4667+6.5000j MVA;
}
object load {
	name bus992;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.4508-19.3970d kV;
	voltage_B 130.4508-139.3970d kV;
	voltage_C 130.4508+100.6030d kV;
	constant_power_A 34.5000+12.0000j MVA;
	constant_power_B 34.5000+12.0000j MVA;
	constant_power_C 34.5000+12.0000j MVA;
}
object load {
	name bus993;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0301-29.5219d kV;
	voltage_B 138.0301-149.5219d kV;
	voltage_C 138.0301+90.4781d kV;
	constant_power_A 20.7333+5.0667j MVA;
	constant_power_B 20.7333+5.0667j MVA;
	constant_power_C 20.7333+5.0667j MVA;
}
object load {
	name bus994;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0325-29.5220d kV;
	voltage_B 138.0325-149.5220d kV;
	voltage_C 138.0325+90.4780d kV;
	constant_power_A 20.9000+1.7000j MVA;
	constant_power_B 20.9000+1.7000j MVA;
	constant_power_C 20.9000+1.7000j MVA;
}
object load {
	name bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0352-29.5158d kV;
	voltage_B 138.0352-149.5158d kV;
	voltage_C 138.0352+90.4842d kV;
	constant_power_A 55.3000+25.5667j MVA;
	constant_power_B 55.3000+25.5667j MVA;
	constant_power_C 55.3000+25.5667j MVA;
}
object load {
	name bus996;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.2012-18.1125d kV;
	voltage_B 134.2012-138.1125d kV;
	voltage_C 134.2012+101.8875d kV;
	constant_power_A 26.7000+6.0000j MVA;
	constant_power_B 26.7000+6.0000j MVA;
	constant_power_C 26.7000+6.0000j MVA;
}
object load {
	name bus997;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8355-26.6645d kV;
	voltage_B 135.8355-146.6645d kV;
	voltage_C 135.8355+93.3355d kV;
	constant_power_A 26.5667+9.5667j MVA;
	constant_power_B 26.5667+9.5667j MVA;
	constant_power_C 26.5667+9.5667j MVA;
}
object load {
	name bus998;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9212-12.7288d kV;
	voltage_B 139.9212-132.7288d kV;
	voltage_C 139.9212+107.2712d kV;
	constant_power_A 0.7000+5.6000j MVA;
	constant_power_B 0.7000+5.6000j MVA;
	constant_power_C 0.7000+5.6000j MVA;
}
object node {
	name bus999;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5751-13.7438d kV;
	voltage_B 240.5751-133.7438d kV;
	voltage_C 240.5751+106.2562d kV;
}
object node {
	name bus1000;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5527-23.7712d kV;
	voltage_B 240.5527-143.7712d kV;
	voltage_C 240.5527+96.2288d kV;
}
object load {
	name bus1001;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9635-21.4095d kV;
	voltage_B 87.9635-141.4095d kV;
	voltage_C 87.9635+98.5905d kV;
	constant_power_A 2.7333+2.2333j MVA;
	constant_power_B 2.7333+2.2333j MVA;
	constant_power_C 2.7333+2.2333j MVA;
}
object load {
	name bus1002;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7939-26.0316d kV;
	voltage_B 138.7939-146.0316d kV;
	voltage_C 138.7939+93.9684d kV;
	constant_power_A -0.1333+0.4667j MVA;
	constant_power_B -0.1333+0.4667j MVA;
	constant_power_C -0.1333+0.4667j MVA;
}
object load {
	name bus1003;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6381-11.8362d kV;
	voltage_B 137.6381-131.8362d kV;
	voltage_C 137.6381+108.1638d kV;
	constant_power_A 3.3667-0.8333j MVA;
	constant_power_B 3.3667-0.8333j MVA;
	constant_power_C 3.3667-0.8333j MVA;
}
object load {
	name bus1004;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4385-16.2294d kV;
	voltage_B 139.4385-136.2294d kV;
	voltage_C 139.4385+103.7706d kV;
	constant_power_A 16.8000+3.6333j MVA;
	constant_power_B 16.8000+3.6333j MVA;
	constant_power_C 16.8000+3.6333j MVA;
}
object node {
	name bus1005;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 96.1213-17.4883d kV;
	voltage_B 96.1213-137.4883d kV;
	voltage_C 96.1213+102.5117d kV;
}
object load {
	name bus1006;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6355-18.8500d kV;
	voltage_B 137.6355-138.8500d kV;
	voltage_C 137.6355+101.1500d kV;
	constant_power_A 11.0000-0.9000j MVA;
	constant_power_B 11.0000-0.9000j MVA;
	constant_power_C 11.0000-0.9000j MVA;
}
object load {
	name bus1007;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8764-48.2209d kV;
	voltage_B 137.8764-168.2209d kV;
	voltage_C 137.8764+71.7791d kV;
	constant_power_A 29.9000+1.3667j MVA;
	constant_power_B 29.9000+1.3667j MVA;
	constant_power_C 29.9000+1.3667j MVA;
}
object load {
	name bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3462-4.1293d kV;
	voltage_B 242.3462-124.1293d kV;
	voltage_C 242.3462+115.8707d kV;
	constant_power_A -1.1000+3.9333j MVA;
	constant_power_B -1.1000+3.9333j MVA;
	constant_power_C -1.1000+3.9333j MVA;
}
object node {
	name bus1010;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6787-11.2834d kV;
	voltage_B 140.6787-131.2834d kV;
	voltage_C 140.6787+108.7166d kV;
}
object load {
	name bus1011;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1936-11.8997d kV;
	voltage_B 137.1936-131.8997d kV;
	voltage_C 137.1936+108.1003d kV;
	constant_power_A 23.0667+2.4333j MVA;
	constant_power_B 23.0667+2.4333j MVA;
	constant_power_C 23.0667+2.4333j MVA;
}
object node {
	name bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.2130-25.7639d kV;
	voltage_B 134.2130-145.7639d kV;
	voltage_C 134.2130+94.2361d kV;
}
object node {
	name bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4949-25.4650d kV;
	voltage_B 136.4949-145.4650d kV;
	voltage_C 136.4949+94.5350d kV;
}
object node {
	name bus1014;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1938-24.5959d kV;
	voltage_B 138.1938-144.5959d kV;
	voltage_C 138.1938+95.4041d kV;
}
object node {
	name bus1017;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8609-19.8355d kV;
	voltage_B 232.8609-139.8355d kV;
	voltage_C 232.8609+100.1645d kV;
}
object node {
	name bus1018;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2607-19.4471d kV;
	voltage_B 233.2607-139.4471d kV;
	voltage_C 233.2607+100.5529d kV;
}
object load {
	name bus1021;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4046-28.8331d kV;
	voltage_B 137.4046-148.8331d kV;
	voltage_C 137.4046+91.1669d kV;
	constant_power_A 43.7000+12.5333j MVA;
	constant_power_B 43.7000+12.5333j MVA;
	constant_power_C 43.7000+12.5333j MVA;
}
object node {
	name bus1022;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2393-42.7499d kV;
	voltage_B 136.2393-162.7499d kV;
	voltage_C 136.2393+77.2501d kV;
}
object node {
	name bus1023;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8992-36.0696d kV;
	voltage_B 231.8992-156.0696d kV;
	voltage_C 231.8992+83.9304d kV;
}
object load {
	name bus1024;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2372-15.9219d kV;
	voltage_B 140.2372-135.9219d kV;
	voltage_C 140.2372+104.0781d kV;
	constant_power_A 56.9667+8.5333j MVA;
	constant_power_B 56.9667+8.5333j MVA;
	constant_power_C 56.9667+8.5333j MVA;
}
object node {
	name bus1025;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5560-25.7730d kV;
	voltage_B 138.5560-145.7730d kV;
	voltage_C 138.5560+94.2270d kV;
}
object load {
	name bus1026;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6728-15.5181d kV;
	voltage_B 136.6728-135.5181d kV;
	voltage_C 136.6728+104.4819d kV;
	constant_power_A 20.7000+0.7667j MVA;
	constant_power_B 20.7000+0.7667j MVA;
	constant_power_C 20.7000+0.7667j MVA;
}
object load {
	name bus1027;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6534-13.0255d kV;
	voltage_B 137.6534-133.0255d kV;
	voltage_C 137.6534+106.9745d kV;
	constant_power_A 37.8000+3.0000j MVA;
	constant_power_B 37.8000+3.0000j MVA;
	constant_power_C 37.8000+3.0000j MVA;
}
object load {
	name bus1028;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2201-8.0240d kV;
	voltage_B 132.2201-128.0240d kV;
	voltage_C 132.2201+111.9760d kV;
	constant_power_A 44.3333+42.4000j MVA;
	constant_power_B 44.3333+42.4000j MVA;
	constant_power_C 44.3333+42.4000j MVA;
}
object load {
	name bus1029;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1828-2.6599d kV;
	voltage_B 140.1828-122.6599d kV;
	voltage_C 140.1828+117.3401d kV;
	constant_power_A 15.9000+6.1667j MVA;
	constant_power_B 15.9000+6.1667j MVA;
	constant_power_C 15.9000+6.1667j MVA;
}
object load {
	name bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8891-45.5522d kV;
	voltage_B 137.8891-165.5522d kV;
	voltage_C 137.8891+74.4478d kV;
	constant_power_A 149.5667+18.3333j MVA;
	constant_power_B 149.5667+18.3333j MVA;
	constant_power_C 149.5667+18.3333j MVA;
}
object load {
	name bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3560-13.1299d kV;
	voltage_B 137.3560-133.1299d kV;
	voltage_C 137.3560+106.8701d kV;
	constant_power_A 41.1000-2.0333j MVA;
	constant_power_B 41.1000-2.0333j MVA;
	constant_power_C 41.1000-2.0333j MVA;
}
object load {
	name bus1033;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.1573-13.9239d kV;
	voltage_B 141.1573-133.9239d kV;
	voltage_C 141.1573+106.0761d kV;
	constant_power_A 67.0333+15.8333j MVA;
	constant_power_B 67.0333+15.8333j MVA;
	constant_power_C 67.0333+15.8333j MVA;
}
object load {
	name bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5885-21.8209d kV;
	voltage_B 136.5885-141.8209d kV;
	voltage_C 136.5885+98.1791d kV;
	constant_power_A 106.0333+17.4333j MVA;
	constant_power_B 106.0333+17.4333j MVA;
	constant_power_C 106.0333+17.4333j MVA;
}
object load {
	name bus1036;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5846-15.4471d kV;
	voltage_B 135.5846-135.4471d kV;
	voltage_C 135.5846+104.5529d kV;
	constant_power_A -27.0000+1.4333j MVA;
	constant_power_B -27.0000+1.4333j MVA;
	constant_power_C -27.0000+1.4333j MVA;
}
object load {
	name bus1037;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.0755-18.6097d kV;
	voltage_B 133.0755-138.6097d kV;
	voltage_C 133.0755+101.3903d kV;
	constant_power_A 2.8333-0.5667j MVA;
	constant_power_B 2.8333-0.5667j MVA;
	constant_power_C 2.8333-0.5667j MVA;
}
object load {
	name bus1038;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1491-14.5231d kV;
	voltage_B 136.1491-134.5231d kV;
	voltage_C 136.1491+105.4769d kV;
	constant_power_A 23.0000+19.4333j MVA;
	constant_power_B 23.0000+19.4333j MVA;
	constant_power_C 23.0000+19.4333j MVA;
}
object load {
	name bus1834;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.3762-18.0357d kV;
	voltage_B 130.3762-138.0357d kV;
	voltage_C 130.3762+101.9643d kV;
	constant_power_A 2.7333+2.1333j MVA;
	constant_power_B 2.7333+2.1333j MVA;
	constant_power_C 2.7333+2.1333j MVA;
}
object node {
	name bus1039;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0031-16.4738d kV;
	voltage_B 138.0031-136.4738d kV;
	voltage_C 138.0031+103.5262d kV;
}
object node {
	name bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1305-31.7908d kV;
	voltage_B 139.1305-151.7908d kV;
	voltage_C 139.1305+88.2092d kV;
}
object node {
	name bus1041;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.5050-27.4608d kV;
	voltage_B 237.5050-147.4608d kV;
	voltage_C 237.5050+92.5392d kV;
}
object load {
	name bus1042;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7124-7.8738d kV;
	voltage_B 138.7124-127.8738d kV;
	voltage_C 138.7124+112.1262d kV;
	constant_power_A 30.3667+5.6333j MVA;
	constant_power_B 30.3667+5.6333j MVA;
	constant_power_C 30.3667+5.6333j MVA;
}
object load {
	name bus1043;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2713-15.4082d kV;
	voltage_B 136.2713-135.4082d kV;
	voltage_C 136.2713+104.5918d kV;
	constant_power_A 47.1000+7.8667j MVA;
	constant_power_B 47.1000+7.8667j MVA;
	constant_power_C 47.1000+7.8667j MVA;
}
object load {
	name bus1044;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3946-18.0649d kV;
	voltage_B 138.3946-138.0649d kV;
	voltage_C 138.3946+101.9351d kV;
	constant_power_A 60.7667+10.2000j MVA;
	constant_power_B 60.7667+10.2000j MVA;
	constant_power_C 60.7667+10.2000j MVA;
}
object node {
	name bus1045;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1108-37.2941d kV;
	voltage_B 135.1108-157.2941d kV;
	voltage_C 135.1108+82.7059d kV;
}
object node {
	name bus1046;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1097-37.2951d kV;
	voltage_B 135.1097-157.2951d kV;
	voltage_C 135.1097+82.7049d kV;
}
object node {
	name bus1047;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1097-37.2951d kV;
	voltage_B 135.1097-157.2951d kV;
	voltage_C 135.1097+82.7049d kV;
}
object load {
	name bus1048;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 94.4893-7.2582d kV;
	voltage_B 94.4893-127.2582d kV;
	voltage_C 94.4893+112.7418d kV;
	constant_power_A 6.3667-4.7000j MVA;
	constant_power_B 6.3667-4.7000j MVA;
	constant_power_C 6.3667-4.7000j MVA;
}
object load {
	name bus1049;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8627-12.8628d kV;
	voltage_B 138.8627-132.8628d kV;
	voltage_C 138.8627+107.1372d kV;
	constant_power_A -1.4667-3.0667j MVA;
	constant_power_B -1.4667-3.0667j MVA;
	constant_power_C -1.4667-3.0667j MVA;
}
object load {
	name bus1050;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3139-25.9961d kV;
	voltage_B 138.3139-145.9961d kV;
	voltage_C 138.3139+94.0039d kV;
	constant_power_A 62.8667+0.3000j MVA;
	constant_power_B 62.8667+0.3000j MVA;
	constant_power_C 62.8667+0.3000j MVA;
}
object node {
	name bus1051;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.6569-42.0621d kV;
	voltage_B 134.6569-162.0621d kV;
	voltage_C 134.6569+77.9379d kV;
}
object load {
	name bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1012-37.3034d kV;
	voltage_B 135.1012-157.3034d kV;
	voltage_C 135.1012+82.6966d kV;
	constant_power_A 104.6667+4.7667j MVA;
	constant_power_B 104.6667+4.7667j MVA;
	constant_power_C 104.6667+4.7667j MVA;
}
object load {
	name bus1053;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2067-15.4485d kV;
	voltage_B 139.2067-135.4485d kV;
	voltage_C 139.2067+104.5515d kV;
	constant_power_A 18.2000+4.7667j MVA;
	constant_power_B 18.2000+4.7667j MVA;
	constant_power_C 18.2000+4.7667j MVA;
}
object load {
	name bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2989-14.1514d kV;
	voltage_B 141.2989-134.1514d kV;
	voltage_C 141.2989+105.8486d kV;
	constant_power_A 25.7667+6.6333j MVA;
	constant_power_B 25.7667+6.6333j MVA;
	constant_power_C 25.7667+6.6333j MVA;
}
object node {
	name bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7631-16.6276d kV;
	voltage_B 138.7631-136.6276d kV;
	voltage_C 138.7631+103.3724d kV;
}
object node {
	name bus1056;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9780-14.7939d kV;
	voltage_B 232.9780-134.7939d kV;
	voltage_C 232.9780+105.2061d kV;
}
object load {
	name bus1057;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4079-36.4234d kV;
	voltage_B 138.4079-156.4234d kV;
	voltage_C 138.4079+83.5766d kV;
	constant_power_A 13.9333+1.0667j MVA;
	constant_power_B 13.9333+1.0667j MVA;
	constant_power_C 13.9333+1.0667j MVA;
}
object load {
	name bus1058;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.2467-15.4587d kV;
	voltage_B 134.2467-135.4587d kV;
	voltage_C 134.2467+104.5413d kV;
	constant_power_A 24.0000+7.5333j MVA;
	constant_power_B 24.0000+7.5333j MVA;
	constant_power_C 24.0000+7.5333j MVA;
}
object load {
	name bus1059;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.6293-7.9305d kV;
	voltage_B 132.6293-127.9305d kV;
	voltage_C 132.6293+112.0695d kV;
	constant_power_A 56.6000+56.2667j MVA;
	constant_power_B 56.6000+56.2667j MVA;
	constant_power_C 56.6000+56.2667j MVA;
}
object load {
	name bus1060;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2333-15.7423d kV;
	voltage_B 140.2333-135.7423d kV;
	voltage_C 140.2333+104.2577d kV;
	constant_power_A 19.3000+2.2333j MVA;
	constant_power_B 19.3000+2.2333j MVA;
	constant_power_C 19.3000+2.2333j MVA;
}
object load {
	name bus1061;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3519-2.9201d kV;
	voltage_B 141.3519-122.9201d kV;
	voltage_C 141.3519+117.0799d kV;
	constant_power_A 3.1667+1.6000j MVA;
	constant_power_B 3.1667+1.6000j MVA;
	constant_power_C 3.1667+1.6000j MVA;
}
object load {
	name bus1062;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.3707-16.2547d kV;
	voltage_B 235.3707-136.2547d kV;
	voltage_C 235.3707+103.7453d kV;
	constant_power_A 92.4333+23.8333j MVA;
	constant_power_B 92.4333+23.8333j MVA;
	constant_power_C 92.4333+23.8333j MVA;
}
object load {
	name bus1064;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5855-16.0619d kV;
	voltage_B 139.5855-136.0619d kV;
	voltage_C 139.5855+103.9381d kV;
	constant_power_A 10.3667+3.6667j MVA;
	constant_power_B 10.3667+3.6667j MVA;
	constant_power_C 10.3667+3.6667j MVA;
}
object load {
	name bus1065;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5883-16.0662d kV;
	voltage_B 139.5883-136.0662d kV;
	voltage_C 139.5883+103.9338d kV;
	constant_power_A 10.3333-2.5667j MVA;
	constant_power_B 10.3333-2.5667j MVA;
	constant_power_C 10.3333-2.5667j MVA;
}
object load {
	name bus1066;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5712-16.0669d kV;
	voltage_B 139.5712-136.0669d kV;
	voltage_C 139.5712+103.9331d kV;
	constant_power_A 18.9333+10.8000j MVA;
	constant_power_B 18.9333+10.8000j MVA;
	constant_power_C 18.9333+10.8000j MVA;
}
object load {
	name bus1067;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8487-21.9020d kV;
	voltage_B 137.8487-141.9020d kV;
	voltage_C 137.8487+98.0980d kV;
	constant_power_A -0.2667+0.4667j MVA;
	constant_power_B -0.2667+0.4667j MVA;
	constant_power_C -0.2667+0.4667j MVA;
}
object load {
	name bus1068;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.1056-15.6942d kV;
	voltage_B 239.1056-135.6942d kV;
	voltage_C 239.1056+104.3058d kV;
	constant_power_A -2.9667+0.4000j MVA;
	constant_power_B -2.9667+0.4000j MVA;
	constant_power_C -2.9667+0.4000j MVA;
}
object node {
	name bus1069;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8857+1.8559d kV;
	voltage_B 134.8857-118.1441d kV;
	voltage_C 134.8857+121.8559d kV;
}
object node {
	name bus1070;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8939+1.7199d kV;
	voltage_B 134.8939-118.2801d kV;
	voltage_C 134.8939+121.7199d kV;
}
object node {
	name bus1071;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4257-35.7531d kV;
	voltage_B 138.4257-155.7531d kV;
	voltage_C 138.4257+84.2469d kV;
}
object load {
	name bus1072;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3741-35.7987d kV;
	voltage_B 138.3741-155.7987d kV;
	voltage_C 138.3741+84.2013d kV;
	constant_power_A 8.1000+1.8000j MVA;
	constant_power_B 8.1000+1.8000j MVA;
	constant_power_C 8.1000+1.8000j MVA;
}
object load {
	name bus1073;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0294-26.5139d kV;
	voltage_B 136.0294-146.5139d kV;
	voltage_C 136.0294+93.4861d kV;
	constant_power_A 1.4667+1.7000j MVA;
	constant_power_B 1.4667+1.7000j MVA;
	constant_power_C 1.4667+1.7000j MVA;
}
object load {
	name bus1074;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0108-26.5229d kV;
	voltage_B 136.0108-146.5229d kV;
	voltage_C 136.0108+93.4771d kV;
	constant_power_A 11.2000+3.8000j MVA;
	constant_power_B 11.2000+3.8000j MVA;
	constant_power_C 11.2000+3.8000j MVA;
}
object node {
	name bus1075;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8433-2.5522d kV;
	voltage_B 240.8433-122.5522d kV;
	voltage_C 240.8433+117.4478d kV;
}
object node {
	name bus1076;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8422-2.5521d kV;
	voltage_B 240.8422-122.5521d kV;
	voltage_C 240.8422+117.4479d kV;
}
object node {
	name bus1077;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8433-2.5522d kV;
	voltage_B 240.8433-122.5522d kV;
	voltage_C 240.8433+117.4478d kV;
}
object node {
	name bus1078;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8439-2.5519d kV;
	voltage_B 240.8439-122.5519d kV;
	voltage_C 240.8439+117.4481d kV;
}
object load {
	name bus1079;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9198-11.7132d kV;
	voltage_B 136.9198-131.7132d kV;
	voltage_C 136.9198+108.2868d kV;
	constant_power_A 47.9333+6.2667j MVA;
	constant_power_B 47.9333+6.2667j MVA;
	constant_power_C 47.9333+6.2667j MVA;
}
object node {
	name bus1080;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.3645-8.9737d kV;
	voltage_B 234.3645-128.9737d kV;
	voltage_C 234.3645+111.0263d kV;
}
object load {
	name bus1081;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.4065-8.4465d kV;
	voltage_B 134.4065-128.4465d kV;
	voltage_C 134.4065+111.5535d kV;
	constant_power_A 11.1000-4.6000j MVA;
	constant_power_B 11.1000-4.6000j MVA;
	constant_power_C 11.1000-4.6000j MVA;
}
object node {
	name bus1082;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9671-6.9713d kV;
	voltage_B 133.9671-126.9713d kV;
	voltage_C 133.9671+113.0287d kV;
}
object node {
	name bus1083;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9639-6.9508d kV;
	voltage_B 133.9639-126.9508d kV;
	voltage_C 133.9639+113.0492d kV;
}
object node {
	name bus1084;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9641-6.9515d kV;
	voltage_B 133.9641-126.9515d kV;
	voltage_C 133.9641+113.0485d kV;
}
object node {
	name bus1085;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9639-6.9508d kV;
	voltage_B 133.9639-126.9508d kV;
	voltage_C 133.9639+113.0492d kV;
}
object load {
	name bus1086;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2254-27.9288d kV;
	voltage_B 138.2254-147.9288d kV;
	voltage_C 138.2254+92.0712d kV;
	constant_power_A 14.3000+1.3000j MVA;
	constant_power_B 14.3000+1.3000j MVA;
	constant_power_C 14.3000+1.3000j MVA;
}
object load {
	name bus1087;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7888-25.0723d kV;
	voltage_B 137.7888-145.0723d kV;
	voltage_C 137.7888+94.9277d kV;
	constant_power_A 10.1333+1.9000j MVA;
	constant_power_B 10.1333+1.9000j MVA;
	constant_power_C 10.1333+1.9000j MVA;
}
object load {
	name bus1088;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7753-25.0758d kV;
	voltage_B 137.7753-145.0758d kV;
	voltage_C 137.7753+94.9242d kV;
	constant_power_A 12.3333+4.0333j MVA;
	constant_power_B 12.3333+4.0333j MVA;
	constant_power_C 12.3333+4.0333j MVA;
}
object load {
	name bus1089;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3533-3.2671d kV;
	voltage_B 139.3533-123.2671d kV;
	voltage_C 139.3533+116.7329d kV;
	constant_power_A 18.5333+7.9333j MVA;
	constant_power_B 18.5333+7.9333j MVA;
	constant_power_C 18.5333+7.9333j MVA;
}
object node {
	name bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0442-15.7592d kV;
	voltage_B 140.0442-135.7592d kV;
	voltage_C 140.0442+104.2408d kV;
}
object load {
	name bus1092;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8244-18.2824d kV;
	voltage_B 135.8244-138.2824d kV;
	voltage_C 135.8244+101.7176d kV;
	constant_power_A 10.8667+4.8333j MVA;
	constant_power_B 10.8667+4.8333j MVA;
	constant_power_C 10.8667+4.8333j MVA;
}
object load {
	name bus1093;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6225-29.3741d kV;
	voltage_B 136.6225-149.3741d kV;
	voltage_C 136.6225+90.6259d kV;
	constant_power_A 34.0667+5.7667j MVA;
	constant_power_B 34.0667+5.7667j MVA;
	constant_power_C 34.0667+5.7667j MVA;
}
object load {
	name bus1095;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8240-21.9540d kV;
	voltage_B 136.8240-141.9540d kV;
	voltage_C 136.8240+98.0460d kV;
	constant_power_A 26.1000-0.7000j MVA;
	constant_power_B 26.1000-0.7000j MVA;
	constant_power_C 26.1000-0.7000j MVA;
}
object load {
	name bus1096;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8213-14.2637d kV;
	voltage_B 135.8213-134.2637d kV;
	voltage_C 135.8213+105.7363d kV;
	constant_power_A 60.5000+25.6000j MVA;
	constant_power_B 60.5000+25.6000j MVA;
	constant_power_C 60.5000+25.6000j MVA;
}
object load {
	name bus1097;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8224-28.1843d kV;
	voltage_B 139.8224-148.1843d kV;
	voltage_C 139.8224+91.8157d kV;
	constant_power_A 19.9000+2.3000j MVA;
	constant_power_B 19.9000+2.3000j MVA;
	constant_power_C 19.9000+2.3000j MVA;
}
object load {
	name bus1098;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6137-27.0694d kV;
	voltage_B 138.6137-147.0694d kV;
	voltage_C 138.6137+92.9306d kV;
	constant_power_A 15.4000+2.5667j MVA;
	constant_power_B 15.4000+2.5667j MVA;
	constant_power_C 15.4000+2.5667j MVA;
}
object load {
	name bus1099;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8895-15.8680d kV;
	voltage_B 139.8895-135.8680d kV;
	voltage_C 139.8895+104.1320d kV;
	constant_power_A 9.4667+4.0333j MVA;
	constant_power_B 9.4667+4.0333j MVA;
	constant_power_C 9.4667+4.0333j MVA;
}
object load {
	name bus1100;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2971-14.1529d kV;
	voltage_B 141.2971-134.1529d kV;
	voltage_C 141.2971+105.8471d kV;
	constant_power_A 1.1000+1.6000j MVA;
	constant_power_B 1.1000+1.6000j MVA;
	constant_power_C 1.1000+1.6000j MVA;
}
object load {
	name bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2759-16.0906d kV;
	voltage_B 138.2759-136.0906d kV;
	voltage_C 138.2759+103.9094d kV;
	constant_power_A 36.6000-2.8000j MVA;
	constant_power_B 36.6000-2.8000j MVA;
	constant_power_C 36.6000-2.8000j MVA;
}
object load {
	name bus1103;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.5217-19.8549d kV;
	voltage_B 131.5217-139.8549d kV;
	voltage_C 131.5217+100.1451d kV;
	constant_power_A 31.2667+4.9333j MVA;
	constant_power_B 31.2667+4.9333j MVA;
	constant_power_C 31.2667+4.9333j MVA;
}
object load {
	name bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6399-25.6929d kV;
	voltage_B 138.6399-145.6929d kV;
	voltage_C 138.6399+94.3071d kV;
	constant_power_A 55.4667-5.5333j MVA;
	constant_power_B 55.4667-5.5333j MVA;
	constant_power_C 55.4667-5.5333j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus1105;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6871-25.2722d kV;
	voltage_B 139.6871-145.2722d kV;
	voltage_C 139.6871+94.7278d kV;
	constant_power_A 15.9333+3.6000j MVA;
	constant_power_B 15.9333+3.6000j MVA;
	constant_power_C 15.9333+3.6000j MVA;
}
object load {
	name bus1106;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0891-17.3227d kV;
	voltage_B 136.0891-137.3227d kV;
	voltage_C 136.0891+102.6773d kV;
	constant_power_A 23.7333+0.5000j MVA;
	constant_power_B 23.7333+0.5000j MVA;
	constant_power_C 23.7333+0.5000j MVA;
}
object load {
	name bus1107;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2246-45.6750d kV;
	voltage_B 136.2246-165.6750d kV;
	voltage_C 136.2246+74.3250d kV;
	constant_power_A 63.9000-3.8667j MVA;
	constant_power_B 63.9000-3.8667j MVA;
	constant_power_C 63.9000-3.8667j MVA;
}
object node {
	name bus1108;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9881-16.6228d kV;
	voltage_B 139.9881-136.6228d kV;
	voltage_C 139.9881+103.3772d kV;
}
object node {
	name bus1109;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8842-20.7190d kV;
	voltage_B 139.8842-140.7190d kV;
	voltage_C 139.8842+99.2810d kV;
}
object node {
	name bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.1712-15.7835d kV;
	voltage_B 238.1712-135.7835d kV;
	voltage_C 238.1712+104.2165d kV;
}
object load {
	name bus1112;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9993-11.4377d kV;
	voltage_B 136.9993-131.4377d kV;
	voltage_C 136.9993+108.5623d kV;
	constant_power_A 9.7333+5.1000j MVA;
	constant_power_B 9.7333+5.1000j MVA;
	constant_power_C 9.7333+5.1000j MVA;
}
object load {
	name bus1113;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 93.1051-16.2887d kV;
	voltage_B 93.1051-136.2887d kV;
	voltage_C 93.1051+103.7113d kV;
	constant_power_A 0.1667+2.4000j MVA;
	constant_power_B 0.1667+2.4000j MVA;
	constant_power_C 0.1667+2.4000j MVA;
}
object load {
	name bus1114;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7035-17.7572d kV;
	voltage_B 137.7035-137.7572d kV;
	voltage_C 137.7035+102.2428d kV;
	constant_power_A 1.7667-0.7000j MVA;
	constant_power_B 1.7667-0.7000j MVA;
	constant_power_C 1.7667-0.7000j MVA;
}
object load {
	name bus1115;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5891-22.8448d kV;
	voltage_B 136.5891-142.8448d kV;
	voltage_C 136.5891+97.1552d kV;
	constant_power_A 73.0333+15.8000j MVA;
	constant_power_B 73.0333+15.8000j MVA;
	constant_power_C 73.0333+15.8000j MVA;
}
object load {
	name bus1116;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6589-15.4872d kV;
	voltage_B 136.6589-135.4872d kV;
	voltage_C 136.6589+104.5128d kV;
	constant_power_A 18.3000+3.7667j MVA;
	constant_power_B 18.3000+3.7667j MVA;
	constant_power_C 18.3000+3.7667j MVA;
}
object load {
	name bus1117;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6794-15.4750d kV;
	voltage_B 136.6794-135.4750d kV;
	voltage_C 136.6794+104.5250d kV;
	constant_power_A 9.7667+2.2667j MVA;
	constant_power_B 9.7667+2.2667j MVA;
	constant_power_C 9.7667+2.2667j MVA;
}
object load {
	name bus1118;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.0445-19.0091d kV;
	voltage_B 135.0445-139.0091d kV;
	voltage_C 135.0445+100.9909d kV;
	constant_power_A 57.3667+19.4667j MVA;
	constant_power_B 57.3667+19.4667j MVA;
	constant_power_C 57.3667+19.4667j MVA;
}
object load {
	name bus1119;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2592-7.2535d kV;
	voltage_B 139.2592-127.2535d kV;
	voltage_C 139.2592+112.7465d kV;
	constant_power_A 7.3333-3.5667j MVA;
	constant_power_B 7.3333-3.5667j MVA;
	constant_power_C 7.3333-3.5667j MVA;
}
object load {
	name bus1120;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.0612-21.8873d kV;
	voltage_B 90.0612-141.8873d kV;
	voltage_C 90.0612+98.1127d kV;
	constant_power_A 0.5667-0.3667j MVA;
	constant_power_B 0.5667-0.3667j MVA;
	constant_power_C 0.5667-0.3667j MVA;
}
object load {
	name bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6404-14.2833d kV;
	voltage_B 137.6404-134.2833d kV;
	voltage_C 137.6404+105.7167d kV;
	constant_power_A 49.1667+9.5333j MVA;
	constant_power_B 49.1667+9.5333j MVA;
	constant_power_C 49.1667+9.5333j MVA;
}
object load {
	name bus1123;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1261-29.4151d kV;
	voltage_B 138.1261-149.4151d kV;
	voltage_C 138.1261+90.5849d kV;
	constant_power_A 25.5333+1.0333j MVA;
	constant_power_B 25.5333+1.0333j MVA;
	constant_power_C 25.5333+1.0333j MVA;
}
object load {
	name bus1124;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0992-29.4313d kV;
	voltage_B 138.0992-149.4313d kV;
	voltage_C 138.0992+90.5687d kV;
	constant_power_A 26.0667+5.5333j MVA;
	constant_power_B 26.0667+5.5333j MVA;
	constant_power_C 26.0667+5.5333j MVA;
}
object load {
	name bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6777-15.1475d kV;
	voltage_B 141.6777-135.1475d kV;
	voltage_C 141.6777+104.8525d kV;
	constant_power_A 6.4333+1.8667j MVA;
	constant_power_B 6.4333+1.8667j MVA;
	constant_power_C 6.4333+1.8667j MVA;
}
object node {
	name bus1126;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3436-12.6884d kV;
	voltage_B 242.3436-132.6884d kV;
	voltage_C 242.3436+107.3116d kV;
}
object node {
	name bus1127;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4409-18.1041d kV;
	voltage_B 135.4409-138.1041d kV;
	voltage_C 135.4409+101.8959d kV;
}
object node {
	name bus1128;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.7294-14.6282d kV;
	voltage_B 235.7294-134.6282d kV;
	voltage_C 235.7294+105.3718d kV;
}
object load {
	name bus1129;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0544-9.5514d kV;
	voltage_B 138.0544-129.5514d kV;
	voltage_C 138.0544+110.4486d kV;
	constant_power_A 3.4000+1.6333j MVA;
	constant_power_B 3.4000+1.6333j MVA;
	constant_power_C 3.4000+1.6333j MVA;
}
object load {
	name bus1130;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9204-28.5163d kV;
	voltage_B 139.9204-148.5163d kV;
	voltage_C 139.9204+91.4837d kV;
	constant_power_A 13.1667+4.0000j MVA;
	constant_power_B 13.1667+4.0000j MVA;
	constant_power_C 13.1667+4.0000j MVA;
}
object load {
	name bus1131;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3632-27.0645d kV;
	voltage_B 136.3632-147.0645d kV;
	voltage_C 136.3632+92.9355d kV;
	constant_power_A 36.0000+15.5333j MVA;
	constant_power_B 36.0000+15.5333j MVA;
	constant_power_C 36.0000+15.5333j MVA;
}
object load {
	name bus1132;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3633-19.8829d kV;
	voltage_B 134.3633-139.8829d kV;
	voltage_C 134.3633+100.1171d kV;
	constant_power_A 6.3667+0.5667j MVA;
	constant_power_B 6.3667+0.5667j MVA;
	constant_power_C 6.3667+0.5667j MVA;
}
object load {
	name bus1133;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9408-28.5349d kV;
	voltage_B 139.9408-148.5349d kV;
	voltage_C 139.9408+91.4651d kV;
	constant_power_A 11.4667-1.4000j MVA;
	constant_power_B 11.4667-1.4000j MVA;
	constant_power_C 11.4667-1.4000j MVA;
}
object load {
	name bus1134;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9249-28.5413d kV;
	voltage_B 139.9249-148.5413d kV;
	voltage_C 139.9249+91.4587d kV;
	constant_power_A 6.9000+1.2333j MVA;
	constant_power_B 6.9000+1.2333j MVA;
	constant_power_C 6.9000+1.2333j MVA;
}
object node {
	name bus1135;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4846-28.7534d kV;
	voltage_B 139.4846-148.7534d kV;
	voltage_C 139.4846+91.2466d kV;
}
object node {
	name bus1136;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5255-28.8379d kV;
	voltage_B 139.5255-148.8379d kV;
	voltage_C 139.5255+91.1621d kV;
}
object load {
	name bus1137;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0340-11.5309d kV;
	voltage_B 140.0340-131.5309d kV;
	voltage_C 140.0340+108.4691d kV;
	constant_power_A 28.7667+8.2333j MVA;
	constant_power_B 28.7667+8.2333j MVA;
	constant_power_C 28.7667+8.2333j MVA;
}
object node {
	name bus1138;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2961-11.2285d kV;
	voltage_B 136.2961-131.2285d kV;
	voltage_C 136.2961+108.7715d kV;
}
object load {
	name bus1139;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6569-1.5033d kV;
	voltage_B 141.6569-121.5033d kV;
	voltage_C 141.6569+118.4967d kV;
	constant_power_A -3.9333-8.1667j MVA;
	constant_power_B -3.9333-8.1667j MVA;
	constant_power_C -3.9333-8.1667j MVA;
}
object load {
	name bus1140;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7555-14.6433d kV;
	voltage_B 140.7555-134.6433d kV;
	voltage_C 140.7555+105.3567d kV;
	constant_power_A 46.3667+7.4000j MVA;
	constant_power_B 46.3667+7.4000j MVA;
	constant_power_C 46.3667+7.4000j MVA;
}
object node {
	name bus1141;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9522-12.4354d kV;
	voltage_B 138.9522-132.4354d kV;
	voltage_C 138.9522+107.5646d kV;
}
object node {
	name bus1142;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6723-14.2291d kV;
	voltage_B 137.6723-134.2291d kV;
	voltage_C 137.6723+105.7709d kV;
}
object load {
	name bus1143;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6310-15.0290d kV;
	voltage_B 140.6310-135.0290d kV;
	voltage_C 140.6310+104.9710d kV;
	constant_power_A 30.8667+1.9333j MVA;
	constant_power_B 30.8667+1.9333j MVA;
	constant_power_C 30.8667+1.9333j MVA;
}
object load {
	name bus1144;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.7866-27.3138d kV;
	voltage_B 133.7866-147.3138d kV;
	voltage_C 133.7866+92.6862d kV;
	constant_power_A 70.6000+19.4667j MVA;
	constant_power_B 70.6000+19.4667j MVA;
	constant_power_C 70.6000+19.4667j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus1145;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1646-15.6790d kV;
	voltage_B 136.1646-135.6790d kV;
	voltage_C 136.1646+104.3210d kV;
	constant_power_A 19.4333+8.7000j MVA;
	constant_power_B 19.4333+8.7000j MVA;
	constant_power_C 19.4333+8.7000j MVA;
}
object load {
	name bus1146;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8116-3.6256d kV;
	voltage_B 138.8116-123.6256d kV;
	voltage_C 138.8116+116.3744d kV;
	constant_power_A 27.6667+14.6000j MVA;
	constant_power_B 27.6667+14.6000j MVA;
	constant_power_C 27.6667+14.6000j MVA;
}
object node {
	name bus1147;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7107-15.1506d kV;
	voltage_B 141.7107-135.1506d kV;
	voltage_C 141.7107+104.8494d kV;
}
object load {
	name bus1148;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5589-19.8932d kV;
	voltage_B 138.5589-139.8932d kV;
	voltage_C 138.5589+100.1068d kV;
	constant_power_A 12.8333+6.0000j MVA;
	constant_power_B 12.8333+6.0000j MVA;
	constant_power_C 12.8333+6.0000j MVA;
}
object load {
	name bus1149;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9890-21.1675d kV;
	voltage_B 134.9890-141.1675d kV;
	voltage_C 134.9890+98.8325d kV;
	constant_power_A 42.6000+3.9000j MVA;
	constant_power_B 42.6000+3.9000j MVA;
	constant_power_C 42.6000+3.9000j MVA;
}
object node {
	name bus1150;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9263-16.8955d kV;
	voltage_B 230.9263-136.8955d kV;
	voltage_C 230.9263+103.1045d kV;
}
object load {
	name bus1151;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6159-4.3213d kV;
	voltage_B 139.6159-124.3213d kV;
	voltage_C 139.6159+115.6787d kV;
	constant_power_A 5.7000+2.9333j MVA;
	constant_power_B 5.7000+2.9333j MVA;
	constant_power_C 5.7000+2.9333j MVA;
}
object load {
	name bus1152;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8922-28.7569d kV;
	voltage_B 136.8922-148.7569d kV;
	voltage_C 136.8922+91.2431d kV;
	constant_power_A 45.8667+18.1000j MVA;
	constant_power_B 45.8667+18.1000j MVA;
	constant_power_C 45.8667+18.1000j MVA;
}
object load {
	name bus1153;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5704-17.4621d kV;
	voltage_B 138.5704-137.4621d kV;
	voltage_C 138.5704+102.5379d kV;
	constant_power_A 16.2000+2.0667j MVA;
	constant_power_B 16.2000+2.0667j MVA;
	constant_power_C 16.2000+2.0667j MVA;
}
object load {
	name bus1154;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6220-15.9563d kV;
	voltage_B 135.6220-135.9563d kV;
	voltage_C 135.6220+104.0437d kV;
	constant_power_A 29.3333+3.5000j MVA;
	constant_power_B 29.3333+3.5000j MVA;
	constant_power_C 29.3333+3.5000j MVA;
}
object load {
	name bus1155;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6386-12.7358d kV;
	voltage_B 139.6386-132.7358d kV;
	voltage_C 139.6386+107.2642d kV;
	constant_power_A 3.2000-5.3667j MVA;
	constant_power_B 3.2000-5.3667j MVA;
	constant_power_C 3.2000-5.3667j MVA;
}
object load {
	name bus1156;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5514-24.7013d kV;
	voltage_B 138.5514-144.7013d kV;
	voltage_C 138.5514+95.2987d kV;
	constant_power_A 17.4667+5.2000j MVA;
	constant_power_B 17.4667+5.2000j MVA;
	constant_power_C 17.4667+5.2000j MVA;
}
object load {
	name bus1157;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4651-25.5798d kV;
	voltage_B 136.4651-145.5798d kV;
	voltage_C 136.4651+94.4202d kV;
	constant_power_A 6.7333+2.0333j MVA;
	constant_power_B 6.7333+2.0333j MVA;
	constant_power_C 6.7333+2.0333j MVA;
}
object node {
	name bus1158;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1500-20.5090d kV;
	voltage_B 233.1500-140.5090d kV;
	voltage_C 233.1500+99.4910d kV;
}
object node {
	name bus1159;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5465-11.1535d kV;
	voltage_B 140.5465-131.1535d kV;
	voltage_C 140.5465+108.8465d kV;
}
object load {
	name bus1160;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2464-26.0381d kV;
	voltage_B 136.2464-146.0381d kV;
	voltage_C 136.2464+93.9619d kV;
	constant_power_A 1.4000+0.1667j MVA;
	constant_power_B 1.4000+0.1667j MVA;
	constant_power_C 1.4000+0.1667j MVA;
}
object load {
	name bus1161;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3023-16.3308d kV;
	voltage_B 141.3023-136.3308d kV;
	voltage_C 141.3023+103.6692d kV;
	constant_power_A 19.7667-1.2000j MVA;
	constant_power_B 19.7667-1.2000j MVA;
	constant_power_C 19.7667-1.2000j MVA;
}
object node {
	name bus1162;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3742-7.1688d kV;
	voltage_B 135.3742-127.1688d kV;
	voltage_C 135.3742+112.8312d kV;
}
object node {
	name bus1163;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1902-5.2923d kV;
	voltage_B 233.1902-125.2923d kV;
	voltage_C 233.1902+114.7077d kV;
}
object node {
	name bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0333-26.5129d kV;
	voltage_B 136.0333-146.5129d kV;
	voltage_C 136.0333+93.4871d kV;
}
object node {
	name bus1165;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3616-26.0656d kV;
	voltage_B 137.3616-146.0656d kV;
	voltage_C 137.3616+93.9344d kV;
}
object node {
	name bus1166;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5924-12.3072d kV;
	voltage_B 139.5924-132.3072d kV;
	voltage_C 139.5924+107.6928d kV;
}
object load {
	name bus1167;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 129.8621-9.4039d kV;
	voltage_B 129.8621-129.4039d kV;
	voltage_C 129.8621+110.5961d kV;
	constant_power_A 26.0667+9.4667j MVA;
	constant_power_B 26.0667+9.4667j MVA;
	constant_power_C 26.0667+9.4667j MVA;
}
object load {
	name bus1168;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5241-18.0893d kV;
	voltage_B 135.5241-138.0893d kV;
	voltage_C 135.5241+101.9107d kV;
	constant_power_A 28.4000+11.8333j MVA;
	constant_power_B 28.4000+11.8333j MVA;
	constant_power_C 28.4000+11.8333j MVA;
}
object load {
	name bus1169;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4554-26.4390d kV;
	voltage_B 138.4554-146.4390d kV;
	voltage_C 138.4554+93.5610d kV;
	constant_power_A 10.0667-1.0000j MVA;
	constant_power_B 10.0667-1.0000j MVA;
	constant_power_C 10.0667-1.0000j MVA;
}
object load {
	name bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6353-17.2541d kV;
	voltage_B 138.6353-137.2541d kV;
	voltage_C 138.6353+102.7459d kV;
	constant_power_A 50.3000+16.6333j MVA;
	constant_power_B 50.3000+16.6333j MVA;
	constant_power_C 50.3000+16.6333j MVA;
}
object load {
	name bus1171;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1365-15.9719d kV;
	voltage_B 136.1365-135.9719d kV;
	voltage_C 136.1365+104.0281d kV;
	constant_power_A 10.9667+2.6667j MVA;
	constant_power_B 10.9667+2.6667j MVA;
	constant_power_C 10.9667+2.6667j MVA;
}
object load {
	name bus1172;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1081-15.9925d kV;
	voltage_B 136.1081-135.9925d kV;
	voltage_C 136.1081+104.0075d kV;
	constant_power_A 31.0000+10.9000j MVA;
	constant_power_B 31.0000+10.9000j MVA;
	constant_power_C 31.0000+10.9000j MVA;
}
object node {
	name bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2852-20.0584d kV;
	voltage_B 139.2852-140.0584d kV;
	voltage_C 139.2852+99.9416d kV;
}
object node {
	name bus1174;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0646-17.5642d kV;
	voltage_B 237.0646-137.5642d kV;
	voltage_C 237.0646+102.4358d kV;
}
object load {
	name bus1175;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4387-14.5003d kV;
	voltage_B 135.4387-134.5003d kV;
	voltage_C 135.4387+105.4997d kV;
	constant_power_A 10.4333+6.8333j MVA;
	constant_power_B 10.4333+6.8333j MVA;
	constant_power_C 10.4333+6.8333j MVA;
}
object load {
	name bus1176;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1431-18.6220d kV;
	voltage_B 135.1431-138.6220d kV;
	voltage_C 135.1431+101.3780d kV;
	constant_power_A 47.0333+15.2667j MVA;
	constant_power_B 47.0333+15.2667j MVA;
	constant_power_C 47.0333+15.2667j MVA;
}
object load {
	name bus1177;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.7942-7.4896d kV;
	voltage_B 235.7942-127.4896d kV;
	voltage_C 235.7942+112.5104d kV;
	constant_power_A 24.2000+6.8333j MVA;
	constant_power_B 24.2000+6.8333j MVA;
	constant_power_C 24.2000+6.8333j MVA;
}
object load {
	name bus1178;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1925-29.1600d kV;
	voltage_B 139.1925-149.1600d kV;
	voltage_C 139.1925+90.8400d kV;
	constant_power_A 36.2333+9.8667j MVA;
	constant_power_B 36.2333+9.8667j MVA;
	constant_power_C 36.2333+9.8667j MVA;
}
object node {
	name bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0548-12.1852d kV;
	voltage_B 134.0548-132.1852d kV;
	voltage_C 134.0548+107.8148d kV;
}
object node {
	name bus1180;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.5513-8.3190d kV;
	voltage_B 233.5513-128.3190d kV;
	voltage_C 233.5513+111.6810d kV;
}
object node {
	name bus1181;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8353-8.3562d kV;
	voltage_B 232.8353-128.3562d kV;
	voltage_C 232.8353+111.6438d kV;
}
object load {
	name bus1182;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0969-10.5293d kV;
	voltage_B 140.0969-130.5293d kV;
	voltage_C 140.0969+109.4707d kV;
	constant_power_A 2.4667+5.5667j MVA;
	constant_power_B 2.4667+5.5667j MVA;
	constant_power_C 2.4667+5.5667j MVA;
}
object load {
	name bus1183;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4799-40.6424d kV;
	voltage_B 140.4799-160.6424d kV;
	voltage_C 140.4799+79.3576d kV;
	constant_power_A 92.9667+4.5000j MVA;
	constant_power_B 92.9667+4.5000j MVA;
	constant_power_C 92.9667+4.5000j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus1184;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4201-11.6565d kV;
	voltage_B 139.4201-131.6565d kV;
	voltage_C 139.4201+108.3435d kV;
	constant_power_A 14.8333-2.6333j MVA;
	constant_power_B 14.8333-2.6333j MVA;
	constant_power_C 14.8333-2.6333j MVA;
}
object load {
	name bus1185;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0197-13.8987d kV;
	voltage_B 136.0197-133.8987d kV;
	voltage_C 136.0197+106.1013d kV;
	constant_power_A 76.2000+16.4667j MVA;
	constant_power_B 76.2000+16.4667j MVA;
	constant_power_C 76.2000+16.4667j MVA;
}
object load {
	name bus1186;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2577-16.8627d kV;
	voltage_B 133.2577-136.8627d kV;
	voltage_C 133.2577+103.1373d kV;
	constant_power_A 0.9667-0.9000j MVA;
	constant_power_B 0.9667-0.9000j MVA;
	constant_power_C 0.9667-0.9000j MVA;
}
object load {
	name bus1187;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2562-16.8602d kV;
	voltage_B 133.2562-136.8602d kV;
	voltage_C 133.2562+103.1398d kV;
	constant_power_A 0.4667-0.9333j MVA;
	constant_power_B 0.4667-0.9333j MVA;
	constant_power_C 0.4667-0.9333j MVA;
}
object load {
	name bus1188;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7948-25.0493d kV;
	voltage_B 137.7948-145.0493d kV;
	voltage_C 137.7948+94.9507d kV;
	constant_power_A 31.0333+3.9333j MVA;
	constant_power_B 31.0333+3.9333j MVA;
	constant_power_C 31.0333+3.9333j MVA;
}
object load {
	name bus1189;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9178-13.8204d kV;
	voltage_B 135.9178-133.8204d kV;
	voltage_C 135.9178+106.1796d kV;
	constant_power_A 60.6667+12.7333j MVA;
	constant_power_B 60.6667+12.7333j MVA;
	constant_power_C 60.6667+12.7333j MVA;
}
object load {
	name bus1190;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4259-42.9947d kV;
	voltage_B 140.4259-162.9947d kV;
	voltage_C 140.4259+77.0053d kV;
	constant_power_A 38.7333-1.8333j MVA;
	constant_power_B 38.7333-1.8333j MVA;
	constant_power_C 38.7333-1.8333j MVA;
}
object load {
	name bus1191;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.5119-18.5883d kV;
	voltage_B 95.5119-138.5883d kV;
	voltage_C 95.5119+101.4117d kV;
	constant_power_A 8.0333+2.1000j MVA;
	constant_power_B 8.0333+2.1000j MVA;
	constant_power_C 8.0333+2.1000j MVA;
}
object load {
	name bus1192;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.2270-8.0248d kV;
	voltage_B 132.2270-128.0248d kV;
	voltage_C 132.2270+111.9752d kV;
	constant_power_A 4.7000-0.2000j MVA;
	constant_power_B 4.7000-0.2000j MVA;
	constant_power_C 4.7000-0.2000j MVA;
}
object load {
	name bus1193;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5670-48.3829d kV;
	voltage_B 138.5670-168.3829d kV;
	voltage_C 138.5670+71.6171d kV;
	constant_power_A 78.6333+5.3333j MVA;
	constant_power_B 78.6333+5.3333j MVA;
	constant_power_C 78.6333+5.3333j MVA;
}
object load {
	name bus1194;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.4073-4.0694d kV;
	voltage_B 242.4073-124.0694d kV;
	voltage_C 242.4073+115.9306d kV;
	constant_power_A 0.8667+2.1000j MVA;
	constant_power_B 0.8667+2.1000j MVA;
	constant_power_C 0.8667+2.1000j MVA;
}
object load {
	name bus1195;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.4073-4.0694d kV;
	voltage_B 242.4073-124.0694d kV;
	voltage_C 242.4073+115.9306d kV;
	constant_power_A 0.8667+2.0667j MVA;
	constant_power_B 0.8667+2.0667j MVA;
	constant_power_C 0.8667+2.0667j MVA;
}
object load {
	name bus1835;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3139-14.3531d kV;
	voltage_B 138.3139-134.3531d kV;
	voltage_C 138.3139+105.6469d kV;
	constant_power_A 22.7000+0.3667j MVA;
	constant_power_B 22.7000+0.3667j MVA;
	constant_power_C 22.7000+0.3667j MVA;
}
object load {
	name bus1836;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0616-11.6165d kV;
	voltage_B 140.0616-131.6165d kV;
	voltage_C 140.0616+108.3835d kV;
	constant_power_A 31.3000+7.9667j MVA;
	constant_power_B 31.3000+7.9667j MVA;
	constant_power_C 31.3000+7.9667j MVA;
}
object load {
	name bus1196;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4582-26.5560d kV;
	voltage_B 139.4582-146.5560d kV;
	voltage_C 139.4582+93.4440d kV;
	constant_power_A 6.5333+1.3667j MVA;
	constant_power_B 6.5333+1.3667j MVA;
	constant_power_C 6.5333+1.3667j MVA;
	constant_impedance_A 0.0000-632.8125j Ohm;
	constant_impedance_B 0.0000-632.8125j Ohm;
	constant_impedance_C 0.0000-632.8125j Ohm;
}
object load {
	name bus1197;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6953-29.0621d kV;
	voltage_B 136.6953-149.0621d kV;
	voltage_C 136.6953+90.9379d kV;
	constant_power_A 56.4000+9.1000j MVA;
	constant_power_B 56.4000+9.1000j MVA;
	constant_power_C 56.4000+9.1000j MVA;
}
object load {
	name bus1198;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6407-13.1189d kV;
	voltage_B 138.6407-133.1189d kV;
	voltage_C 138.6407+106.8811d kV;
	constant_power_A 23.8667+7.4333j MVA;
	constant_power_B 23.8667+7.4333j MVA;
	constant_power_C 23.8667+7.4333j MVA;
}
object load {
	name bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.4784-1.8157d kV;
	voltage_B 141.4784-121.8157d kV;
	voltage_C 141.4784+118.1843d kV;
	constant_power_A 74.4667+14.4667j MVA;
	constant_power_B 74.4667+14.4667j MVA;
	constant_power_C 74.4667+14.4667j MVA;
}
object node {
	name bus1200;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.9311+2.1929d kV;
	voltage_B 241.9311-117.8071d kV;
	voltage_C 241.9311+122.1929d kV;
}
object load {
	name bus1201;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2870-33.2334d kV;
	voltage_B 138.2870-153.2334d kV;
	voltage_C 138.2870+86.7666d kV;
	constant_power_A 13.2333+2.0333j MVA;
	constant_power_B 13.2333+2.0333j MVA;
	constant_power_C 13.2333+2.0333j MVA;
}
object load {
	name bus1202;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5960-24.4904d kV;
	voltage_B 136.5960-144.4904d kV;
	voltage_C 136.5960+95.5096d kV;
	constant_power_A 41.9000+13.0333j MVA;
	constant_power_B 41.9000+13.0333j MVA;
	constant_power_C 41.9000+13.0333j MVA;
}
object load {
	name bus1203;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6620-17.4432d kV;
	voltage_B 133.6620-137.4432d kV;
	voltage_C 133.6620+102.5568d kV;
	constant_power_A 13.6000+2.9000j MVA;
	constant_power_B 13.6000+2.9000j MVA;
	constant_power_C 13.6000+2.9000j MVA;
}
object load {
	name bus1204;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6730-17.4204d kV;
	voltage_B 133.6730-137.4204d kV;
	voltage_C 133.6730+102.5796d kV;
	constant_power_A 10.3000+2.9333j MVA;
	constant_power_B 10.3000+2.9333j MVA;
	constant_power_C 10.3000+2.9333j MVA;
}
object load {
	name bus1205;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5203-33.1089d kV;
	voltage_B 140.5203-153.1089d kV;
	voltage_C 140.5203+86.8911d kV;
	constant_power_A 26.2667-15.7000j MVA;
	constant_power_B 26.2667-15.7000j MVA;
	constant_power_C 26.2667-15.7000j MVA;
}
object load {
	name bus1206;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2725-13.6182d kV;
	voltage_B 136.2725-133.6182d kV;
	voltage_C 136.2725+106.3818d kV;
	constant_power_A 70.8333+15.1333j MVA;
	constant_power_B 70.8333+15.1333j MVA;
	constant_power_C 70.8333+15.1333j MVA;
}
object load {
	name bus1207;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6996-15.8555d kV;
	voltage_B 138.6996-135.8555d kV;
	voltage_C 138.6996+104.1445d kV;
	constant_power_A 16.4667+4.3667j MVA;
	constant_power_B 16.4667+4.3667j MVA;
	constant_power_C 16.4667+4.3667j MVA;
}
object load {
	name bus1208;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1849-15.4473d kV;
	voltage_B 135.1849-135.4473d kV;
	voltage_C 135.1849+104.5527d kV;
	constant_power_A 51.6000+9.7000j MVA;
	constant_power_B 51.6000+9.7000j MVA;
	constant_power_C 51.6000+9.7000j MVA;
}
object node {
	name bus1209;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5366-11.0943d kV;
	voltage_B 140.5366-131.0943d kV;
	voltage_C 140.5366+108.9057d kV;
}
object node {
	name bus1210;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8892-17.0728d kV;
	voltage_B 137.8892-137.0728d kV;
	voltage_C 137.8892+102.9272d kV;
}
object load {
	name bus1211;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.3951-22.3091d kV;
	voltage_B 90.3951-142.3091d kV;
	voltage_C 90.3951+97.6909d kV;
	constant_power_A -6.6667-2.7667j MVA;
	constant_power_B -6.6667-2.7667j MVA;
	constant_power_C -6.6667-2.7667j MVA;
}
object load {
	name bus1212;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6790-20.9312d kV;
	voltage_B 140.6790-140.9312d kV;
	voltage_C 140.6790+99.0688d kV;
	constant_power_A -0.4333+0.3667j MVA;
	constant_power_B -0.4333+0.3667j MVA;
	constant_power_C -0.4333+0.3667j MVA;
}
object node {
	name bus1213;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.3735-17.2263d kV;
	voltage_B 240.3735-137.2263d kV;
	voltage_C 240.3735+102.7737d kV;
}
object node {
	name bus1214;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.3715-17.2324d kV;
	voltage_B 240.3715-137.2324d kV;
	voltage_C 240.3715+102.7676d kV;
}
object load {
	name bus1215;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.0397-15.9105d kV;
	voltage_B 141.0397-135.9105d kV;
	voltage_C 141.0397+104.0895d kV;
	constant_power_A 35.4333+5.1333j MVA;
	constant_power_B 35.4333+5.1333j MVA;
	constant_power_C 35.4333+5.1333j MVA;
}
object node {
	name bus1216;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.0596-12.1879d kV;
	voltage_B 240.0596-132.1879d kV;
	voltage_C 240.0596+107.8121d kV;
}
object load {
	name bus1217;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5963-14.1619d kV;
	voltage_B 137.5963-134.1619d kV;
	voltage_C 137.5963+105.8381d kV;
	constant_power_A 32.5667+8.8333j MVA;
	constant_power_B 32.5667+8.8333j MVA;
	constant_power_C 32.5667+8.8333j MVA;
}
object load {
	name bus1218;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4489-18.1728d kV;
	voltage_B 140.4489-138.1728d kV;
	voltage_C 140.4489+101.8272d kV;
	constant_power_A 16.9000-0.7000j MVA;
	constant_power_B 16.9000-0.7000j MVA;
	constant_power_C 16.9000-0.7000j MVA;
}
object load {
	name bus1219;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4884-25.3279d kV;
	voltage_B 138.4884-145.3279d kV;
	voltage_C 138.4884+94.6721d kV;
	constant_power_A 30.4000+1.1000j MVA;
	constant_power_B 30.4000+1.1000j MVA;
	constant_power_C 30.4000+1.1000j MVA;
}
object load {
	name bus1220;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4666-25.5790d kV;
	voltage_B 138.4666-145.5790d kV;
	voltage_C 138.4666+94.4210d kV;
	constant_power_A 38.0000-1.6667j MVA;
	constant_power_B 38.0000-1.6667j MVA;
	constant_power_C 38.0000-1.6667j MVA;
}
object load {
	name bus1221;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6858-11.2977d kV;
	voltage_B 140.6858-131.2977d kV;
	voltage_C 140.6858+108.7023d kV;
	constant_power_A 6.4667-0.3000j MVA;
	constant_power_B 6.4667-0.3000j MVA;
	constant_power_C 6.4667-0.3000j MVA;
}
object load {
	name bus1222;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4684-3.1314d kV;
	voltage_B 139.4684-123.1314d kV;
	voltage_C 139.4684+116.8686d kV;
	constant_power_A 30.6000+13.7667j MVA;
	constant_power_B 30.6000+13.7667j MVA;
	constant_power_C 30.6000+13.7667j MVA;
}
object load {
	name bus1223;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4740-2.4776d kV;
	voltage_B 140.4740-122.4776d kV;
	voltage_C 140.4740+117.5224d kV;
	constant_power_A 39.4667+12.1000j MVA;
	constant_power_B 39.4667+12.1000j MVA;
	constant_power_C 39.4667+12.1000j MVA;
}
object load {
	name bus1224;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0334-36.6864d kV;
	voltage_B 139.0334-156.6864d kV;
	voltage_C 139.0334+83.3136d kV;
	constant_power_A 89.6333+19.4333j MVA;
	constant_power_B 89.6333+19.4333j MVA;
	constant_power_C 89.6333+19.4333j MVA;
}
object load {
	name bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2695-1.3991d kV;
	voltage_B 141.2695-121.3991d kV;
	voltage_C 141.2695+118.6009d kV;
	constant_power_A 84.0667+34.3000j MVA;
	constant_power_B 84.0667+34.3000j MVA;
	constant_power_C 84.0667+34.3000j MVA;
}
object load {
	name bus1226;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6474-35.1430d kV;
	voltage_B 138.6474-155.1430d kV;
	voltage_C 138.6474+84.8570d kV;
	constant_power_A 18.5333+3.2333j MVA;
	constant_power_B 18.5333+3.2333j MVA;
	constant_power_C 18.5333+3.2333j MVA;
}
object load {
	name bus1227;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7749-26.7879d kV;
	voltage_B 136.7749-146.7879d kV;
	voltage_C 136.7749+93.2121d kV;
	constant_power_A 38.8333+7.0667j MVA;
	constant_power_B 38.8333+7.0667j MVA;
	constant_power_C 38.8333+7.0667j MVA;
}
object load {
	name bus1228;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7685-25.0851d kV;
	voltage_B 137.7685-145.0851d kV;
	voltage_C 137.7685+94.9149d kV;
	constant_power_A 13.2667+2.1000j MVA;
	constant_power_B 13.2667+2.1000j MVA;
	constant_power_C 13.2667+2.1000j MVA;
}
object load {
	name bus1229;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4814-11.4250d kV;
	voltage_B 136.4814-131.4250d kV;
	voltage_C 136.4814+108.5750d kV;
	constant_power_A 39.3000+6.3000j MVA;
	constant_power_B 39.3000+6.3000j MVA;
	constant_power_C 39.3000+6.3000j MVA;
}
object load {
	name bus1230;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4932-33.3751d kV;
	voltage_B 140.4932-153.3751d kV;
	voltage_C 140.4932+86.6249d kV;
	constant_power_A 23.7667+3.6333j MVA;
	constant_power_B 23.7667+3.6333j MVA;
	constant_power_C 23.7667+3.6333j MVA;
}
object load {
	name bus1231;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7689-21.5660d kV;
	voltage_B 136.7689-141.5660d kV;
	voltage_C 136.7689+98.4340d kV;
	constant_power_A 41.6667+2.5333j MVA;
	constant_power_B 41.6667+2.5333j MVA;
	constant_power_C 41.6667+2.5333j MVA;
}
object load {
	name bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0002-26.5753d kV;
	voltage_B 136.0002-146.5753d kV;
	voltage_C 136.0002+93.4247d kV;
	constant_power_A 17.5667+5.4667j MVA;
	constant_power_B 17.5667+5.4667j MVA;
	constant_power_C 17.5667+5.4667j MVA;
}
object node {
	name bus1233;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8488-15.5911d kV;
	voltage_B 140.8488-135.5911d kV;
	voltage_C 140.8488+104.4089d kV;
}
object load {
	name bus1234;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6163-15.2860d kV;
	voltage_B 136.6163-135.2860d kV;
	voltage_C 136.6163+104.7140d kV;
	constant_power_A 10.5667+4.0000j MVA;
	constant_power_B 10.5667+4.0000j MVA;
	constant_power_C 10.5667+4.0000j MVA;
}
object load {
	name bus1235;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6503-15.2900d kV;
	voltage_B 136.6503-135.2900d kV;
	voltage_C 136.6503+104.7100d kV;
	constant_power_A 10.8333-0.3667j MVA;
	constant_power_B 10.8333-0.3667j MVA;
	constant_power_C 10.8333-0.3667j MVA;
}
object load {
	name bus1236;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0470-18.2432d kV;
	voltage_B 139.0470-138.2432d kV;
	voltage_C 139.0470+101.7568d kV;
	constant_power_A 40.7333+11.0333j MVA;
	constant_power_B 40.7333+11.0333j MVA;
	constant_power_C 40.7333+11.0333j MVA;
}
object node {
	name bus1237;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 93.7908-15.7747d kV;
	voltage_B 93.7908-135.7747d kV;
	voltage_C 93.7908+104.2253d kV;
}
object load {
	name bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3948-14.5004d kV;
	voltage_B 138.3948-134.5004d kV;
	voltage_C 138.3948+105.4996d kV;
	constant_power_A 31.3667+1.2333j MVA;
	constant_power_B 31.3667+1.2333j MVA;
	constant_power_C 31.3667+1.2333j MVA;
}
object node {
	name bus1837;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.1532-21.6641d kV;
	voltage_B 90.1532-141.6641d kV;
	voltage_C 90.1532+98.3359d kV;
}
object load {
	name bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3571-16.9203d kV;
	voltage_B 138.3571-136.9203d kV;
	voltage_C 138.3571+103.0797d kV;
	constant_power_A 3.1000-1.5333j MVA;
	constant_power_B 3.1000-1.5333j MVA;
	constant_power_C 3.1000-1.5333j MVA;
}
object load {
	name bus1240;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1538-18.1426d kV;
	voltage_B 136.1538-138.1426d kV;
	voltage_C 136.1538+101.8574d kV;
	constant_power_A 57.8000+14.3000j MVA;
	constant_power_B 57.8000+14.3000j MVA;
	constant_power_C 57.8000+14.3000j MVA;
}
object load {
	name bus1241;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4244-13.8694d kV;
	voltage_B 137.4244-133.8694d kV;
	voltage_C 137.4244+106.1306d kV;
	constant_power_A 50.8000+18.6333j MVA;
	constant_power_B 50.8000+18.6333j MVA;
	constant_power_C 50.8000+18.6333j MVA;
}
object node {
	name bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2445-7.0445d kV;
	voltage_B 242.2445-127.0445d kV;
	voltage_C 242.2445+112.9555d kV;
}
object node {
	name bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2737-6.9474d kV;
	voltage_B 242.2737-126.9474d kV;
	voltage_C 242.2737+113.0526d kV;
}
object load {
	name bus1246;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4549-5.1447d kV;
	voltage_B 140.4549-125.1447d kV;
	voltage_C 140.4549+114.8553d kV;
	constant_power_A 24.7000-1.4667j MVA;
	constant_power_B 24.7000-1.4667j MVA;
	constant_power_C 24.7000-1.4667j MVA;
}
object node {
	name bus1247;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.5547-7.8099d kV;
	voltage_B 132.5547-127.8099d kV;
	voltage_C 132.5547+112.1901d kV;
}
object node {
	name bus1248;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.5547-7.8099d kV;
	voltage_B 132.5547-127.8099d kV;
	voltage_C 132.5547+112.1901d kV;
}
object node {
	name bus1249;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.5547-7.8099d kV;
	voltage_B 132.5547-127.8099d kV;
	voltage_C 132.5547+112.1901d kV;
}
object node {
	name bus1250;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.5569-7.8177d kV;
	voltage_B 132.5569-127.8177d kV;
	voltage_C 132.5569+112.1823d kV;
}
object node {
	name bus1251;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.5566-7.8241d kV;
	voltage_B 132.5566-127.8241d kV;
	voltage_C 132.5566+112.1759d kV;
}
object load {
	name bus1252;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.5156-3.2766d kV;
	voltage_B 140.5156-123.2766d kV;
	voltage_C 140.5156+116.7234d kV;
	constant_power_A 2.6000-0.2000j MVA;
	constant_power_B 2.6000-0.2000j MVA;
	constant_power_C 2.6000-0.2000j MVA;
}
object node {
	name bus1253;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.0818-14.2693d kV;
	voltage_B 92.0818-134.2693d kV;
	voltage_C 92.0818+105.7307d kV;
}
object node {
	name bus1254;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6115-13.7364d kV;
	voltage_B 240.6115-133.7364d kV;
	voltage_C 240.6115+106.2636d kV;
}
object node {
	name bus1255;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6074-16.6974d kV;
	voltage_B 138.6074-136.6974d kV;
	voltage_C 138.6074+103.3026d kV;
}
object load {
	name bus1256;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9028-20.1883d kV;
	voltage_B 133.9028-140.1883d kV;
	voltage_C 133.9028+99.8117d kV;
	constant_power_A 36.1667+3.6333j MVA;
	constant_power_B 36.1667+3.6333j MVA;
	constant_power_C 36.1667+3.6333j MVA;
}
object node {
	name bus1257;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 93.4162-12.9530d kV;
	voltage_B 93.4162-132.9530d kV;
	voltage_C 93.4162+107.0470d kV;
}
object load {
	name bus1258;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6110-11.5332d kV;
	voltage_B 139.6110-131.5332d kV;
	voltage_C 139.6110+108.4668d kV;
	constant_power_A 18.7333+2.1667j MVA;
	constant_power_B 18.7333+2.1667j MVA;
	constant_power_C 18.7333+2.1667j MVA;
}
object load {
	name bus1259;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4285-16.9732d kV;
	voltage_B 140.4285-136.9732d kV;
	voltage_C 140.4285+103.0268d kV;
	constant_power_A -1.0667-0.7333j MVA;
	constant_power_B -1.0667-0.7333j MVA;
	constant_power_C -1.0667-0.7333j MVA;
}
object node {
	name bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.5874-12.8993d kV;
	voltage_B 241.5874-132.8993d kV;
	voltage_C 241.5874+107.1007d kV;
}
object load {
	name bus1261;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3109-16.6379d kV;
	voltage_B 138.3109-136.6379d kV;
	voltage_C 138.3109+103.3621d kV;
	constant_power_A 8.2667+0.6333j MVA;
	constant_power_B 8.2667+0.6333j MVA;
	constant_power_C 8.2667+0.6333j MVA;
}
object node {
	name bus1262;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7604-14.7649d kV;
	voltage_B 136.7604-134.7649d kV;
	voltage_C 136.7604+105.2351d kV;
}
object node {
	name bus1263;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.7688-11.9021d kV;
	voltage_B 233.7688-131.9021d kV;
	voltage_C 233.7688+108.0979d kV;
}
object load {
	name bus1264;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.6417-19.0268d kV;
	voltage_B 92.6417-139.0268d kV;
	voltage_C 92.6417+100.9732d kV;
	constant_power_A 3.5333+1.5667j MVA;
	constant_power_B 3.5333+1.5667j MVA;
	constant_power_C 3.5333+1.5667j MVA;
}
object load {
	name bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3033-20.8233d kV;
	voltage_B 137.3033-140.8233d kV;
	voltage_C 137.3033+99.1767d kV;
	constant_power_A 5.5333+3.2000j MVA;
	constant_power_B 5.5333+3.2000j MVA;
	constant_power_C 5.5333+3.2000j MVA;
}
object load {
	name bus1266;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3511-21.7579d kV;
	voltage_B 135.3511-141.7579d kV;
	voltage_C 135.3511+98.2421d kV;
	constant_power_A 20.3000+5.1667j MVA;
	constant_power_B 20.3000+5.1667j MVA;
	constant_power_C 20.3000+5.1667j MVA;
}
object load {
	name bus1267;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5640-19.1152d kV;
	voltage_B 239.5640-139.1152d kV;
	voltage_C 239.5640+100.8848d kV;
	constant_power_A 34.9333+2.9667j MVA;
	constant_power_B 34.9333+2.9667j MVA;
	constant_power_C 34.9333+2.9667j MVA;
}
object load {
	name bus1268;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6710-20.2346d kV;
	voltage_B 133.6710-140.2346d kV;
	voltage_C 133.6710+99.7654d kV;
	constant_power_A 41.5333+22.8333j MVA;
	constant_power_B 41.5333+22.8333j MVA;
	constant_power_C 41.5333+22.8333j MVA;
}
object node {
	name bus1269;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2884-10.2204d kV;
	voltage_B 138.2884-130.2204d kV;
	voltage_C 138.2884+109.7796d kV;
}
object node {
	name bus1270;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6983-9.3574d kV;
	voltage_B 138.6983-129.3574d kV;
	voltage_C 138.6983+110.6426d kV;
}
object node {
	name bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.9730-5.1344d kV;
	voltage_B 236.9730-125.1344d kV;
	voltage_C 236.9730+114.8656d kV;
}
object node {
	name bus1272;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9212-29.1830d kV;
	voltage_B 137.9212-149.1830d kV;
	voltage_C 137.9212+90.8170d kV;
}
object node {
	name bus1273;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.6680-42.2173d kV;
	voltage_B 134.6680-162.2173d kV;
	voltage_C 134.6680+77.7827d kV;
}
object load {
	name bus1274;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6918-26.9904d kV;
	voltage_B 135.6918-146.9904d kV;
	voltage_C 135.6918+93.0096d kV;
	constant_power_A 57.6333+20.5667j MVA;
	constant_power_B 57.6333+20.5667j MVA;
	constant_power_C 57.6333+20.5667j MVA;
}
object load {
	name bus1275;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0913-29.5165d kV;
	voltage_B 138.0913-149.5165d kV;
	voltage_C 138.0913+90.4835d kV;
	constant_power_A 27.8667+7.7667j MVA;
	constant_power_B 27.8667+7.7667j MVA;
	constant_power_C 27.8667+7.7667j MVA;
}
object load {
	name bus1276;
	phases ABC;
	nominal_voltage 51.962 kV;
	bustype PQ;
	voltage_A 56.0353-27.6397d kV;
	voltage_B 56.0353-147.6397d kV;
	voltage_C 56.0353+92.3603d kV;
	constant_power_A 110.7333+4.4000j MVA;
	constant_power_B 110.7333+4.4000j MVA;
	constant_power_C 110.7333+4.4000j MVA;
}
object node {
	name bus1277;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.2534-19.3116d kV;
	voltage_B 239.2534-139.3116d kV;
	voltage_C 239.2534+100.6884d kV;
}
object node {
	name bus1278;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.2034-19.3101d kV;
	voltage_B 239.2034-139.3101d kV;
	voltage_C 239.2034+100.6899d kV;
}
object load {
	name bus1279;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4831-12.0526d kV;
	voltage_B 136.4831-132.0526d kV;
	voltage_C 136.4831+107.9474d kV;
	constant_power_A 46.0333+13.9667j MVA;
	constant_power_B 46.0333+13.9667j MVA;
	constant_power_C 46.0333+13.9667j MVA;
}
object node {
	name bus1280;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6976-22.9864d kV;
	voltage_B 135.6976-142.9864d kV;
	voltage_C 135.6976+97.0136d kV;
}
object node {
	name bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.2183-18.1016d kV;
	voltage_B 234.2183-138.1016d kV;
	voltage_C 234.2183+101.8984d kV;
}
object node {
	name bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.2429-17.7664d kV;
	voltage_B 234.2429-137.7664d kV;
	voltage_C 234.2429+102.2336d kV;
}
object load {
	name bus1285;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1793-44.5345d kV;
	voltage_B 137.1793-164.5345d kV;
	voltage_C 137.1793+75.4655d kV;
	constant_power_A 112.1000-5.7000j MVA;
	constant_power_B 112.1000-5.7000j MVA;
	constant_power_C 112.1000-5.7000j MVA;
}
object load {
	name bus1286;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1765-14.5369d kV;
	voltage_B 136.1765-134.5369d kV;
	voltage_C 136.1765+105.4631d kV;
	constant_power_A 45.0667+4.6667j MVA;
	constant_power_B 45.0667+4.6667j MVA;
	constant_power_C 45.0667+4.6667j MVA;
}
object load {
	name bus1287;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6675-32.8175d kV;
	voltage_B 137.6675-152.8175d kV;
	voltage_C 137.6675+87.1825d kV;
	constant_power_A 7.0667+0.3333j MVA;
	constant_power_B 7.0667+0.3333j MVA;
	constant_power_C 7.0667+0.3333j MVA;
}
object load {
	name bus1288;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.1820-13.6321d kV;
	voltage_B 132.1820-133.6321d kV;
	voltage_C 132.1820+106.3679d kV;
	constant_power_A 8.2000+2.4000j MVA;
	constant_power_B 8.2000+2.4000j MVA;
	constant_power_C 8.2000+2.4000j MVA;
}
object load {
	name bus1289;
	phases ABC;
	nominal_voltage 51.962 kV;
	bustype PQ;
	voltage_A 54.5152-25.7511d kV;
	voltage_B 54.5152-145.7511d kV;
	voltage_C 54.5152+94.2489d kV;
	constant_power_A 100.1000+2.2333j MVA;
	constant_power_B 100.1000+2.2333j MVA;
	constant_power_C 100.1000+2.2333j MVA;
}
object node {
	name bus1290;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2213-18.0923d kV;
	voltage_B 237.2213-138.0923d kV;
	voltage_C 237.2213+101.9077d kV;
}
object node {
	name bus1291;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.2177-18.1005d kV;
	voltage_B 237.2177-138.1005d kV;
	voltage_C 237.2177+101.8995d kV;
}
object load {
	name bus1292;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1827-27.2070d kV;
	voltage_B 133.1827-147.2070d kV;
	voltage_C 133.1827+92.7930d kV;
	constant_power_A 30.6667+10.1000j MVA;
	constant_power_B 30.6667+10.1000j MVA;
	constant_power_C 30.6667+10.1000j MVA;
}
object load {
	name bus1294;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4760-27.0113d kV;
	voltage_B 136.4760-147.0113d kV;
	voltage_C 136.4760+92.9887d kV;
	constant_power_A 29.8000+8.4667j MVA;
	constant_power_B 29.8000+8.4667j MVA;
	constant_power_C 29.8000+8.4667j MVA;
}
object load {
	name bus1295;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6052-17.5316d kV;
	voltage_B 240.6052-137.5316d kV;
	voltage_C 240.6052+102.4684d kV;
	constant_power_A 108.4333+0.1000j MVA;
	constant_power_B 108.4333+0.1000j MVA;
	constant_power_C 108.4333+0.1000j MVA;
}
object load {
	name bus1296;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9458-20.4026d kV;
	voltage_B 138.9458-140.4026d kV;
	voltage_C 138.9458+99.5974d kV;
	constant_power_A 12.7000+3.7000j MVA;
	constant_power_B 12.7000+3.7000j MVA;
	constant_power_C 12.7000+3.7000j MVA;
}
object load {
	name bus1297;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3394-20.2971d kV;
	voltage_B 139.3394-140.2971d kV;
	voltage_C 139.3394+99.7029d kV;
	constant_power_A 13.7000+0.1333j MVA;
	constant_power_B 13.7000+0.1333j MVA;
	constant_power_C 13.7000+0.1333j MVA;
}
object node {
	name bus1298;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9558-24.7020d kV;
	voltage_B 138.9558-144.7020d kV;
	voltage_C 138.9558+95.2980d kV;
}
object node {
	name bus1299;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.7598-19.2643d kV;
	voltage_B 237.7598-139.2643d kV;
	voltage_C 237.7598+100.7357d kV;
}
object load {
	name bus1300;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1176-21.0126d kV;
	voltage_B 137.1176-141.0126d kV;
	voltage_C 137.1176+98.9874d kV;
	constant_power_A 23.5667-1.4000j MVA;
	constant_power_B 23.5667-1.4000j MVA;
	constant_power_C 23.5667-1.4000j MVA;
}
object load {
	name bus1301;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7610-26.0108d kV;
	voltage_B 136.7610-146.0108d kV;
	voltage_C 136.7610+93.9892d kV;
	constant_power_A 66.8667-7.9667j MVA;
	constant_power_B 66.8667-7.9667j MVA;
	constant_power_C 66.8667-7.9667j MVA;
}
object node {
	name bus1302;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2940-23.3541d kV;
	voltage_B 231.2940-143.3541d kV;
	voltage_C 231.2940+96.6459d kV;
}
object load {
	name bus1303;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6386-43.1682d kV;
	voltage_B 135.6386-163.1682d kV;
	voltage_C 135.6386+76.8318d kV;
	constant_power_A 103.5667+6.3000j MVA;
	constant_power_B 103.5667+6.3000j MVA;
	constant_power_C 103.5667+6.3000j MVA;
}
object load {
	name bus1304;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.0960-15.6713d kV;
	voltage_B 135.0960-135.6713d kV;
	voltage_C 135.0960+104.3287d kV;
	constant_power_A 41.7333+9.6000j MVA;
	constant_power_B 41.7333+9.6000j MVA;
	constant_power_C 41.7333+9.6000j MVA;
}
object node {
	name bus1305;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2078+2.7050d kV;
	voltage_B 135.2078-117.2950d kV;
	voltage_C 135.2078+122.7050d kV;
}
object node {
	name bus1306;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1207+2.6665d kV;
	voltage_B 135.1207-117.3335d kV;
	voltage_C 135.1207+122.6665d kV;
}
object node {
	name bus1307;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2348+2.7039d kV;
	voltage_B 135.2348-117.2961d kV;
	voltage_C 135.2348+122.7039d kV;
}
object node {
	name bus1308;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1614+2.4204d kV;
	voltage_B 135.1614-117.5796d kV;
	voltage_C 135.1614+122.4204d kV;
}
object load {
	name bus1309;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2892-13.9160d kV;
	voltage_B 137.2892-133.9160d kV;
	voltage_C 137.2892+106.0840d kV;
	constant_power_A 28.3667+2.8000j MVA;
	constant_power_B 28.3667+2.8000j MVA;
	constant_power_C 28.3667+2.8000j MVA;
}
object load {
	name bus1310;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2926-13.9074d kV;
	voltage_B 137.2926-133.9074d kV;
	voltage_C 137.2926+106.0926d kV;
	constant_power_A 0.1000+0.9000j MVA;
	constant_power_B 0.1000+0.9000j MVA;
	constant_power_C 0.1000+0.9000j MVA;
}
object node {
	name bus1311;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8469+1.8789d kV;
	voltage_B 134.8469-118.1211d kV;
	voltage_C 134.8469+121.8789d kV;
}
object node {
	name bus1312;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8956+1.8849d kV;
	voltage_B 134.8956-118.1151d kV;
	voltage_C 134.8956+121.8849d kV;
}
object node {
	name bus1313;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8064+1.4721d kV;
	voltage_B 134.8064-118.5279d kV;
	voltage_C 134.8064+121.4721d kV;
}
object node {
	name bus1314;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3677-7.4253d kV;
	voltage_B 138.3677-127.4253d kV;
	voltage_C 138.3677+112.5747d kV;
}
object node {
	name bus1315;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8281+1.6883d kV;
	voltage_B 134.8281-118.3117d kV;
	voltage_C 134.8281+121.6883d kV;
}
object node {
	name bus1316;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7697+1.6477d kV;
	voltage_B 134.7697-118.3523d kV;
	voltage_C 134.7697+121.6477d kV;
}
object node {
	name bus1317;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7967+1.5985d kV;
	voltage_B 134.7967-118.4015d kV;
	voltage_C 134.7967+121.5985d kV;
}
object node {
	name bus1318;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8773+1.6777d kV;
	voltage_B 134.8773-118.3223d kV;
	voltage_C 134.8773+121.6777d kV;
}
object node {
	name bus1319;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.8652+1.8267d kV;
	voltage_B 134.8652-118.1733d kV;
	voltage_C 134.8652+121.8267d kV;
}
object node {
	name bus1320;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object node {
	name bus1321;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.9556-18.0359d kV;
	voltage_B 95.9556-138.0359d kV;
	voltage_C 95.9556+101.9641d kV;
}
object load {
	name bus1322;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.4347-24.7262d kV;
	voltage_B 133.4347-144.7262d kV;
	voltage_C 133.4347+95.2738d kV;
	constant_power_A 43.2000+19.2333j MVA;
	constant_power_B 43.2000+19.2333j MVA;
	constant_power_C 43.2000+19.2333j MVA;
}
object load {
	name bus1323;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1480-8.2983d kV;
	voltage_B 139.1480-128.2983d kV;
	voltage_C 139.1480+111.7017d kV;
	constant_power_A 0.1333+0.0333j MVA;
	constant_power_B 0.1333+0.0333j MVA;
	constant_power_C 0.1333+0.0333j MVA;
}
object load {
	name bus1324;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1334-8.3089d kV;
	voltage_B 139.1334-128.3089d kV;
	voltage_C 139.1334+111.6911d kV;
	constant_power_A 12.2333+1.7000j MVA;
	constant_power_B 12.2333+1.7000j MVA;
	constant_power_C 12.2333+1.7000j MVA;
}
object load {
	name bus1838;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1459-8.3011d kV;
	voltage_B 139.1459-128.3011d kV;
	voltage_C 139.1459+111.6989d kV;
	constant_power_A 3.3000-0.2667j MVA;
	constant_power_B 3.3000-0.2667j MVA;
	constant_power_C 3.3000-0.2667j MVA;
}
object load {
	name bus1325;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.9485-26.6269d kV;
	voltage_B 135.9485-146.6269d kV;
	voltage_C 135.9485+93.3731d kV;
	constant_power_A 19.6000+4.3333j MVA;
	constant_power_B 19.6000+4.3333j MVA;
	constant_power_C 19.6000+4.3333j MVA;
}
object load {
	name bus1326;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7715-9.1508d kV;
	voltage_B 137.7715-129.1508d kV;
	voltage_C 137.7715+110.8492d kV;
	constant_power_A 3.0000-1.4667j MVA;
	constant_power_B 3.0000-1.4667j MVA;
	constant_power_C 3.0000-1.4667j MVA;
}
object load {
	name bus1327;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8558-28.7403d kV;
	voltage_B 136.8558-148.7403d kV;
	voltage_C 136.8558+91.2597d kV;
	constant_power_A 15.3667+5.3333j MVA;
	constant_power_B 15.3667+5.3333j MVA;
	constant_power_C 15.3667+5.3333j MVA;
}
object load {
	name bus1328;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.9019-20.1680d kV;
	voltage_B 140.9019-140.1680d kV;
	voltage_C 140.9019+99.8320d kV;
	constant_power_A 2.3667-0.8667j MVA;
	constant_power_B 2.3667-0.8667j MVA;
	constant_power_C 2.3667-0.8667j MVA;
}
object load {
	name bus1329;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6453-29.3310d kV;
	voltage_B 136.6453-149.3310d kV;
	voltage_C 136.6453+90.6690d kV;
	constant_power_A 49.4667+0.7333j MVA;
	constant_power_B 49.4667+0.7333j MVA;
	constant_power_C 49.4667+0.7333j MVA;
}
object load {
	name bus1330;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4145-12.8644d kV;
	voltage_B 138.4145-132.8644d kV;
	voltage_C 138.4145+107.1356d kV;
	constant_power_A 9.7667+6.4000j MVA;
	constant_power_B 9.7667+6.4000j MVA;
	constant_power_C 9.7667+6.4000j MVA;
}
object load {
	name bus1331;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9791+1.9499d kV;
	voltage_B 134.9791-118.0501d kV;
	voltage_C 134.9791+121.9499d kV;
	constant_power_A 4.3667+5.2667j MVA;
	constant_power_B 4.3667+5.2667j MVA;
	constant_power_C 4.3667+5.2667j MVA;
}
object node {
	name bus1332;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8699-24.2556d kV;
	voltage_B 138.8699-144.2556d kV;
	voltage_C 138.8699+95.7444d kV;
}
object node {
	name bus1333;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.3185-23.9743d kV;
	voltage_B 140.3185-143.9743d kV;
	voltage_C 140.3185+96.0257d kV;
}
object load {
	name bus1334;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1553-11.5632d kV;
	voltage_B 140.1553-131.5632d kV;
	voltage_C 140.1553+108.4368d kV;
	constant_power_A 41.6333+9.3667j MVA;
	constant_power_B 41.6333+9.3667j MVA;
	constant_power_C 41.6333+9.3667j MVA;
}
object load {
	name bus1335;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.4131-21.0721d kV;
	voltage_B 90.4131-141.0721d kV;
	voltage_C 90.4131+98.9279d kV;
	constant_power_A 1.9000-0.1000j MVA;
	constant_power_B 1.9000-0.1000j MVA;
	constant_power_C 1.9000-0.1000j MVA;
}
object load {
	name bus1336;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4450-18.3250d kV;
	voltage_B 138.4450-138.3250d kV;
	voltage_C 138.4450+101.6750d kV;
	constant_power_A 17.7333-0.5000j MVA;
	constant_power_B 17.7333-0.5000j MVA;
	constant_power_C 17.7333-0.5000j MVA;
}
object load {
	name bus1337;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0411-11.1097d kV;
	voltage_B 235.0411-131.1097d kV;
	voltage_C 235.0411+108.8903d kV;
	constant_power_A -4.1000-0.6333j MVA;
	constant_power_B -4.1000-0.6333j MVA;
	constant_power_C -4.1000-0.6333j MVA;
}
object load {
	name bus1338;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1029-10.1890d kV;
	voltage_B 135.1029-130.1890d kV;
	voltage_C 135.1029+109.8110d kV;
	constant_power_A 49.2333+17.1667j MVA;
	constant_power_B 49.2333+17.1667j MVA;
	constant_power_C 49.2333+17.1667j MVA;
}
object load {
	name bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3932-14.3586d kV;
	voltage_B 136.3932-134.3586d kV;
	voltage_C 136.3932+105.6414d kV;
	constant_power_A 25.2333+3.6333j MVA;
	constant_power_B 25.2333+3.6333j MVA;
	constant_power_C 25.2333+3.6333j MVA;
}
object load {
	name bus1340;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9664-24.6153d kV;
	voltage_B 134.9664-144.6153d kV;
	voltage_C 134.9664+95.3847d kV;
	constant_power_A 22.3667-0.4667j MVA;
	constant_power_B 22.3667-0.4667j MVA;
	constant_power_C 22.3667-0.4667j MVA;
}
object load {
	name bus1341;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3629-2.9137d kV;
	voltage_B 141.3629-122.9137d kV;
	voltage_C 141.3629+117.0863d kV;
	constant_power_A 24.2667+4.7333j MVA;
	constant_power_B 24.2667+4.7333j MVA;
	constant_power_C 24.2667+4.7333j MVA;
}
object load {
	name bus1342;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6286-20.9298d kV;
	voltage_B 139.6286-140.9298d kV;
	voltage_C 139.6286+99.0702d kV;
	constant_power_A 26.9667-8.1667j MVA;
	constant_power_B 26.9667-8.1667j MVA;
	constant_power_C 26.9667-8.1667j MVA;
}
object node {
	name bus1343;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.2950-6.9627d kV;
	voltage_B 241.2950-126.9627d kV;
	voltage_C 241.2950+113.0373d kV;
}
object load {
	name bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1650-16.0619d kV;
	voltage_B 140.1650-136.0619d kV;
	voltage_C 140.1650+103.9381d kV;
	constant_power_A 85.6667+15.9000j MVA;
	constant_power_B 85.6667+15.9000j MVA;
	constant_power_C 85.6667+15.9000j MVA;
}
object node {
	name bus1347;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.4880-11.3183d kV;
	voltage_B 239.4880-131.3183d kV;
	voltage_C 239.4880+108.6817d kV;
}
object load {
	name bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2760-16.2643d kV;
	voltage_B 135.2760-136.2643d kV;
	voltage_C 135.2760+103.7357d kV;
	constant_power_A 24.3333+3.1667j MVA;
	constant_power_B 24.3333+3.1667j MVA;
	constant_power_C 24.3333+3.1667j MVA;
}
object load {
	name bus1349;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7742-12.5585d kV;
	voltage_B 138.7742-132.5585d kV;
	voltage_C 138.7742+107.4415d kV;
	constant_power_A 59.2667+13.2333j MVA;
	constant_power_B 59.2667+13.2333j MVA;
	constant_power_C 59.2667+13.2333j MVA;
}
object load {
	name bus1350;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0481-11.6901d kV;
	voltage_B 139.0481-131.6901d kV;
	voltage_C 139.0481+108.3099d kV;
	constant_power_A -4.6667-2.5000j MVA;
	constant_power_B -4.6667-2.5000j MVA;
	constant_power_C -4.6667-2.5000j MVA;
}
object load {
	name bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4622-20.2856d kV;
	voltage_B 137.4622-140.2856d kV;
	voltage_C 137.4622+99.7144d kV;
	constant_power_A 27.6667+0.5000j MVA;
	constant_power_B 27.6667+0.5000j MVA;
	constant_power_C 27.6667+0.5000j MVA;
}
object node {
	name bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.3652-16.0393d kV;
	voltage_B 234.3652-136.0393d kV;
	voltage_C 234.3652+103.9607d kV;
}
object node {
	name bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.2528-17.4043d kV;
	voltage_B 240.2528-137.4043d kV;
	voltage_C 240.2528+102.5957d kV;
}
object load {
	name bus1354;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1723-28.1052d kV;
	voltage_B 137.1723-148.1052d kV;
	voltage_C 137.1723+91.8948d kV;
	constant_power_A 18.1667-0.5333j MVA;
	constant_power_B 18.1667-0.5333j MVA;
	constant_power_C 18.1667-0.5333j MVA;
}
object load {
	name bus1355;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5453-20.3654d kV;
	voltage_B 136.5453-140.3654d kV;
	voltage_C 136.5453+99.6346d kV;
	constant_power_A 79.8000+11.2000j MVA;
	constant_power_B 79.8000+11.2000j MVA;
	constant_power_C 79.8000+11.2000j MVA;
}
object node {
	name bus1356;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3083-22.5963d kV;
	voltage_B 137.3083-142.5963d kV;
	voltage_C 137.3083+97.4037d kV;
}
object load {
	name bus1357;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7813-28.9678d kV;
	voltage_B 136.7813-148.9678d kV;
	voltage_C 136.7813+91.0322d kV;
	constant_power_A 47.0333+13.0667j MVA;
	constant_power_B 47.0333+13.0667j MVA;
	constant_power_C 47.0333+13.0667j MVA;
}
object node {
	name bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6648-15.2541d kV;
	voltage_B 136.6648-135.2541d kV;
	voltage_C 136.6648+104.7459d kV;
}
object load {
	name bus1359;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6700-37.2021d kV;
	voltage_B 139.6700-157.2021d kV;
	voltage_C 139.6700+82.7979d kV;
	constant_power_A 47.8333+5.0667j MVA;
	constant_power_B 47.8333+5.0667j MVA;
	constant_power_C 47.8333+5.0667j MVA;
}
object node {
	name bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7810-15.6187d kV;
	voltage_B 134.7810-135.6187d kV;
	voltage_C 134.7810+104.3813d kV;
}
object node {
	name bus1361;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2264-11.1462d kV;
	voltage_B 233.2264-131.1462d kV;
	voltage_C 233.2264+108.8538d kV;
}
object load {
	name bus1362;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.9753-18.1295d kV;
	voltage_B 133.9753-138.1295d kV;
	voltage_C 133.9753+101.8705d kV;
	constant_power_A -1.6667-0.9000j MVA;
	constant_power_B -1.6667-0.9000j MVA;
	constant_power_C -1.6667-0.9000j MVA;
}
object load {
	name bus1363;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5615-18.6810d kV;
	voltage_B 138.5615-138.6810d kV;
	voltage_C 138.5615+101.3190d kV;
	constant_power_A 17.6000-2.9333j MVA;
	constant_power_B 17.6000-2.9333j MVA;
	constant_power_C 17.6000-2.9333j MVA;
}
object load {
	name bus1364;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5142-17.5004d kV;
	voltage_B 138.5142-137.5004d kV;
	voltage_C 138.5142+102.4996d kV;
	constant_power_A 27.5333+5.3333j MVA;
	constant_power_B 27.5333+5.3333j MVA;
	constant_power_C 27.5333+5.3333j MVA;
}
object node {
	name bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.3055-14.4335d kV;
	voltage_B 238.3055-134.4335d kV;
	voltage_C 238.3055+105.5665d kV;
}
object node {
	name bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2766-1.5477d kV;
	voltage_B 141.2766-121.5477d kV;
	voltage_C 141.2766+118.4523d kV;
}
object node {
	name bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3873+2.7294d kV;
	voltage_B 242.3873-117.2706d kV;
	voltage_C 242.3873+122.7294d kV;
}
object node {
	name bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.8659+2.4979d kV;
	voltage_B 241.8659-117.5021d kV;
	voltage_C 241.8659+122.4979d kV;
}
object load {
	name bus1371;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7982-26.7949d kV;
	voltage_B 136.7982-146.7949d kV;
	voltage_C 136.7982+93.2051d kV;
	constant_power_A 13.8667+2.2333j MVA;
	constant_power_B 13.8667+2.2333j MVA;
	constant_power_C 13.8667+2.2333j MVA;
}
object load {
	name bus1372;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5893-25.4003d kV;
	voltage_B 139.5893-145.4003d kV;
	voltage_C 139.5893+94.5997d kV;
	constant_power_A 33.4000+9.8333j MVA;
	constant_power_B 33.4000+9.8333j MVA;
	constant_power_C 33.4000+9.8333j MVA;
}
object node {
	name bus1373;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.0622-11.9410d kV;
	voltage_B 86.0622-131.9410d kV;
	voltage_C 86.0622+108.0590d kV;
}
object load {
	name bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2597-9.0817d kV;
	voltage_B 138.2597-129.0817d kV;
	voltage_C 138.2597+110.9183d kV;
	constant_power_A 40.3667+6.1667j MVA;
	constant_power_B 40.3667+6.1667j MVA;
	constant_power_C 40.3667+6.1667j MVA;
}
object node {
	name bus1375;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1096-6.2017d kV;
	voltage_B 236.1096-126.2017d kV;
	voltage_C 236.1096+113.7983d kV;
}
object load {
	name bus1376;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6770-24.8930d kV;
	voltage_B 136.6770-144.8930d kV;
	voltage_C 136.6770+95.1070d kV;
	constant_power_A 44.5000+1.9667j MVA;
	constant_power_B 44.5000+1.9667j MVA;
	constant_power_C 44.5000+1.9667j MVA;
}
object load {
	name bus1377;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2711-12.0840d kV;
	voltage_B 137.2711-132.0840d kV;
	voltage_C 137.2711+107.9160d kV;
	constant_power_A 67.6667+18.5000j MVA;
	constant_power_B 67.6667+18.5000j MVA;
	constant_power_C 67.6667+18.5000j MVA;
}
object node {
	name bus1378;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8823-26.6353d kV;
	voltage_B 136.8823-146.6353d kV;
	voltage_C 136.8823+93.3647d kV;
}
object node {
	name bus1379;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8837-26.6349d kV;
	voltage_B 136.8837-146.6349d kV;
	voltage_C 136.8837+93.3651d kV;
}
object load {
	name bus1380;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5710-10.1438d kV;
	voltage_B 137.5710-130.1438d kV;
	voltage_C 137.5710+109.8562d kV;
	constant_power_A 25.4000+3.6333j MVA;
	constant_power_B 25.4000+3.6333j MVA;
	constant_power_C 25.4000+3.6333j MVA;
}
object load {
	name bus1381;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8059-26.7413d kV;
	voltage_B 136.8059-146.7413d kV;
	voltage_C 136.8059+93.2587d kV;
	constant_power_A 50.5000+16.5000j MVA;
	constant_power_B 50.5000+16.5000j MVA;
	constant_power_C 50.5000+16.5000j MVA;
}
object node {
	name bus1382;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.4918-24.4024d kV;
	voltage_B 240.4918-144.4024d kV;
	voltage_C 240.4918+95.5976d kV;
}
object load {
	name bus1383;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.0323-17.0557d kV;
	voltage_B 238.0323-137.0557d kV;
	voltage_C 238.0323+102.9443d kV;
	constant_power_A 13.6000+0.1000j MVA;
	constant_power_B 13.6000+0.1000j MVA;
	constant_power_C 13.6000+0.1000j MVA;
}
object load {
	name bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8105-26.4319d kV;
	voltage_B 138.8105-146.4319d kV;
	voltage_C 138.8105+93.5681d kV;
	constant_power_A 34.5000+18.7667j MVA;
	constant_power_B 34.5000+18.7667j MVA;
	constant_power_C 34.5000+18.7667j MVA;
}
object node {
	name bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7894-27.7587d kV;
	voltage_B 139.7894-147.7587d kV;
	voltage_C 139.7894+92.2413d kV;
}
object node {
	name bus1386;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4844-21.8060d kV;
	voltage_B 235.4844-141.8060d kV;
	voltage_C 235.4844+98.1940d kV;
}
object load {
	name bus1387;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5003-21.2891d kV;
	voltage_B 137.5003-141.2891d kV;
	voltage_C 137.5003+98.7109d kV;
	constant_power_A 50.1667+5.4667j MVA;
	constant_power_B 50.1667+5.4667j MVA;
	constant_power_C 50.1667+5.4667j MVA;
}
object load {
	name bus1388;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3219-26.5245d kV;
	voltage_B 139.3219-146.5245d kV;
	voltage_C 139.3219+93.4755d kV;
	constant_power_A 0.1000-1.5333j MVA;
	constant_power_B 0.1000-1.5333j MVA;
	constant_power_C 0.1000-1.5333j MVA;
}
object load {
	name bus1389;
	phases ABC;
	nominal_voltage 51.962 kV;
	bustype PQ;
	voltage_A 52.6241-26.7361d kV;
	voltage_B 52.6241-146.7361d kV;
	voltage_C 52.6241+93.2639d kV;
	constant_power_A 100.0667+8.0667j MVA;
	constant_power_B 100.0667+8.0667j MVA;
	constant_power_C 100.0667+8.0667j MVA;
}
object node {
	name bus1390;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0908-19.7003d kV;
	voltage_B 239.0908-139.7003d kV;
	voltage_C 239.0908+100.2997d kV;
}
object node {
	name bus1391;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.8456-18.7819d kV;
	voltage_B 239.8456-138.7819d kV;
	voltage_C 239.8456+101.2181d kV;
}
object node {
	name bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1704-24.1326d kV;
	voltage_B 140.1704-144.1326d kV;
	voltage_C 140.1704+95.8674d kV;
}
object load {
	name bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7795-24.3624d kV;
	voltage_B 138.7795-144.3624d kV;
	voltage_C 138.7795+95.6376d kV;
	constant_power_A 42.6667+2.5000j MVA;
	constant_power_B 42.6667+2.5000j MVA;
	constant_power_C 42.6667+2.5000j MVA;
}
object node {
	name bus1394;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0590-19.9485d kV;
	voltage_B 234.0590-139.9485d kV;
	voltage_C 234.0590+100.0515d kV;
}
object node {
	name bus1395;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0689-20.1114d kV;
	voltage_B 234.0689-140.1114d kV;
	voltage_C 234.0689+99.8886d kV;
}
object load {
	name bus1397;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1387-18.8918d kV;
	voltage_B 140.1387-138.8918d kV;
	voltage_C 140.1387+101.1082d kV;
	constant_power_A 18.9000-0.0667j MVA;
	constant_power_B 18.9000-0.0667j MVA;
	constant_power_C 18.9000-0.0667j MVA;
}
object node {
	name bus1398;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3740-8.3594d kV;
	voltage_B 134.3740-128.3594d kV;
	voltage_C 134.3740+111.6406d kV;
}
object node {
	name bus1399;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1387-11.7896d kV;
	voltage_B 131.1387-131.7896d kV;
	voltage_C 131.1387+108.2104d kV;
}
object node {
	name bus1400;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1386-11.7893d kV;
	voltage_B 131.1386-131.7893d kV;
	voltage_C 131.1386+108.2107d kV;
}
object node {
	name bus1402;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 131.1384-11.8086d kV;
	voltage_B 131.1384-131.8086d kV;
	voltage_C 131.1384+108.1914d kV;
}
object load {
	name bus1403;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3774-8.3799d kV;
	voltage_B 134.3774-128.3799d kV;
	voltage_C 134.3774+111.6201d kV;
	constant_power_A 24.9667+3.8000j MVA;
	constant_power_B 24.9667+3.8000j MVA;
	constant_power_C 24.9667+3.8000j MVA;
}
object load {
	name bus1404;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.7749-4.0295d kV;
	voltage_B 140.7749-124.0295d kV;
	voltage_C 140.7749+115.9705d kV;
	constant_power_A 22.8333+7.2333j MVA;
	constant_power_B 22.8333+7.2333j MVA;
	constant_power_C 22.8333+7.2333j MVA;
}
object load {
	name bus1405;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.1667-20.4383d kV;
	voltage_B 133.1667-140.4383d kV;
	voltage_C 133.1667+99.5617d kV;
	constant_power_A 22.7667+3.5667j MVA;
	constant_power_B 22.7667+3.5667j MVA;
	constant_power_C 22.7667+3.5667j MVA;
}
object load {
	name bus1406;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1262-14.4562d kV;
	voltage_B 135.1262-134.4562d kV;
	voltage_C 135.1262+105.5438d kV;
	constant_power_A 33.3333+16.2667j MVA;
	constant_power_B 33.3333+16.2667j MVA;
	constant_power_C 33.3333+16.2667j MVA;
}
object load {
	name bus1407;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3883-15.2526d kV;
	voltage_B 135.3883-135.2526d kV;
	voltage_C 135.3883+104.7474d kV;
	constant_power_A 29.8667+11.2000j MVA;
	constant_power_B 29.8667+11.2000j MVA;
	constant_power_C 29.8667+11.2000j MVA;
}
object load {
	name bus1408;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8337-21.8996d kV;
	voltage_B 137.8337-141.8996d kV;
	voltage_C 137.8337+98.1004d kV;
	constant_power_A -0.2667+1.4667j MVA;
	constant_power_B -0.2667+1.4667j MVA;
	constant_power_C -0.2667+1.4667j MVA;
}
object load {
	name bus1409;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7750-21.9469d kV;
	voltage_B 137.7750-141.9469d kV;
	voltage_C 137.7750+98.0531d kV;
	constant_power_A 5.3000+3.2333j MVA;
	constant_power_B 5.3000+3.2333j MVA;
	constant_power_C 5.3000+3.2333j MVA;
}
object load {
	name bus1410;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1417-24.6651d kV;
	voltage_B 138.1417-144.6651d kV;
	voltage_C 138.1417+95.3349d kV;
	constant_power_A 18.4333+2.9667j MVA;
	constant_power_B 18.4333+2.9667j MVA;
	constant_power_C 18.4333+2.9667j MVA;
}
object load {
	name bus1839;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.0966-25.8732d kV;
	voltage_B 134.0966-145.8732d kV;
	voltage_C 134.0966+94.1268d kV;
	constant_power_A 28.2333+8.1333j MVA;
	constant_power_B 28.2333+8.1333j MVA;
	constant_power_C 28.2333+8.1333j MVA;
}
object load {
	name bus1411;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6339-26.8762d kV;
	voltage_B 136.6339-146.8762d kV;
	voltage_C 136.6339+93.1238d kV;
	constant_power_A 60.4333+14.2333j MVA;
	constant_power_B 60.4333+14.2333j MVA;
	constant_power_C 60.4333+14.2333j MVA;
}
object load {
	name bus1412;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4399-13.2196d kV;
	voltage_B 138.4399-133.2196d kV;
	voltage_C 138.4399+106.7804d kV;
	constant_power_A 56.9000+20.7333j MVA;
	constant_power_B 56.9000+20.7333j MVA;
	constant_power_C 56.9000+20.7333j MVA;
}
object load {
	name bus1413;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2462-35.1269d kV;
	voltage_B 137.2462-155.1269d kV;
	voltage_C 137.2462+84.8731d kV;
	constant_power_A 45.0667-9.7000j MVA;
	constant_power_B 45.0667-9.7000j MVA;
	constant_power_C 45.0667-9.7000j MVA;
}
object load {
	name bus1414;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6007-6.1847d kV;
	voltage_B 140.6007-126.1847d kV;
	voltage_C 140.6007+113.8153d kV;
	constant_power_A 3.0000-2.2000j MVA;
	constant_power_B 3.0000-2.2000j MVA;
	constant_power_C 3.0000-2.2000j MVA;
}
object load {
	name bus1415;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6279-7.5200d kV;
	voltage_B 139.6279-127.5200d kV;
	voltage_C 139.6279+112.4800d kV;
	constant_power_A 0.3000-1.3667j MVA;
	constant_power_B 0.3000-1.3667j MVA;
	constant_power_C 0.3000-1.3667j MVA;
}
object node {
	name bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.4236-3.4227d kV;
	voltage_B 241.4236-123.4227d kV;
	voltage_C 241.4236+116.5773d kV;
}
object node {
	name bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.3612-3.8365d kV;
	voltage_B 241.3612-123.8365d kV;
	voltage_C 241.3612+116.1635d kV;
}
object load {
	name bus1418;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4477-15.6960d kV;
	voltage_B 136.4477-135.6960d kV;
	voltage_C 136.4477+104.3040d kV;
	constant_power_A 8.0333+3.4667j MVA;
	constant_power_B 8.0333+3.4667j MVA;
	constant_power_C 8.0333+3.4667j MVA;
}
object load {
	name bus1419;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4713-15.7434d kV;
	voltage_B 136.4713-135.7434d kV;
	voltage_C 136.4713+104.2566d kV;
	constant_power_A 10.6000+2.7667j MVA;
	constant_power_B 10.6000+2.7667j MVA;
	constant_power_C 10.6000+2.7667j MVA;
}
object node {
	name bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3314-13.8419d kV;
	voltage_B 137.3314-133.8419d kV;
	voltage_C 137.3314+106.1581d kV;
}
object node {
	name bus1421;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.3643-9.6733d kV;
	voltage_B 235.3643-129.6733d kV;
	voltage_C 235.3643+110.3267d kV;
}
object load {
	name bus1422;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1379-7.2776d kV;
	voltage_B 139.1379-127.2776d kV;
	voltage_C 139.1379+112.7224d kV;
	constant_power_A 8.2667+4.2333j MVA;
	constant_power_B 8.2667+4.2333j MVA;
	constant_power_C 8.2667+4.2333j MVA;
}
object load {
	name bus1423;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1801-7.2587d kV;
	voltage_B 139.1801-127.2587d kV;
	voltage_C 139.1801+112.7413d kV;
	constant_power_A 6.0667+2.8000j MVA;
	constant_power_B 6.0667+2.8000j MVA;
	constant_power_C 6.0667+2.8000j MVA;
}
object load {
	name bus1424;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9120-11.6615d kV;
	voltage_B 136.9120-131.6615d kV;
	voltage_C 136.9120+108.3385d kV;
	constant_power_A 1.3667+1.1000j MVA;
	constant_power_B 1.3667+1.1000j MVA;
	constant_power_C 1.3667+1.1000j MVA;
}
object load {
	name bus1425;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0428-16.1598d kV;
	voltage_B 140.0428-136.1598d kV;
	voltage_C 140.0428+103.8402d kV;
	constant_power_A 16.9333+4.5000j MVA;
	constant_power_B 16.9333+4.5000j MVA;
	constant_power_C 16.9333+4.5000j MVA;
}
object node {
	name bus1840;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9547-27.2377d kV;
	voltage_B 137.9547-147.2377d kV;
	voltage_C 137.9547+92.7623d kV;
}
object node {
	name bus1426;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1286-21.3384d kV;
	voltage_B 236.1286-141.3384d kV;
	voltage_C 236.1286+98.6616d kV;
}
object node {
	name bus1427;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4942-32.6094d kV;
	voltage_B 138.4942-152.6094d kV;
	voltage_C 138.4942+87.3906d kV;
}
object node {
	name bus1428;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5706-15.6297d kV;
	voltage_B 137.5706-135.6297d kV;
	voltage_C 137.5706+104.3703d kV;
}
object node {
	name bus1429;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.8584-18.1907d kV;
	voltage_B 95.8584-138.1907d kV;
	voltage_C 95.8584+101.8093d kV;
}
object node {
	name bus1430;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8740-24.9680d kV;
	voltage_B 139.8740-144.9680d kV;
	voltage_C 139.8740+95.0320d kV;
}
object node {
	name bus1431;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8894-24.9587d kV;
	voltage_B 139.8894-144.9587d kV;
	voltage_C 139.8894+95.0413d kV;
}
object node {
	name bus1432;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3295-16.2011d kV;
	voltage_B 136.3295-136.2011d kV;
	voltage_C 136.3295+103.7989d kV;
}
object node {
	name bus1433;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.7899-17.3346d kV;
	voltage_B 133.7899-137.3346d kV;
	voltage_C 133.7899+102.6654d kV;
}
object node {
	name bus1434;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.1645-22.3712d kV;
	voltage_B 134.1645-142.3712d kV;
	voltage_C 134.1645+97.6288d kV;
}
object node {
	name bus1435;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5621-16.6744d kV;
	voltage_B 134.5621-136.6744d kV;
	voltage_C 134.5621+103.3256d kV;
}
object node {
	name bus1436;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8994-17.2908d kV;
	voltage_B 136.8994-137.2908d kV;
	voltage_C 136.8994+102.7092d kV;
}
object node {
	name bus1437;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6460-11.1833d kV;
	voltage_B 139.6460-131.1833d kV;
	voltage_C 139.6460+108.8167d kV;
}
object node {
	name bus1438;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1501-26.2519d kV;
	voltage_B 136.1501-146.2519d kV;
	voltage_C 136.1501+93.7481d kV;
}
object node {
	name bus1439;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1488-14.2743d kV;
	voltage_B 92.1488-134.2743d kV;
	voltage_C 92.1488+105.7257d kV;
}
object node {
	name bus1440;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1157-26.3270d kV;
	voltage_B 136.1157-146.3270d kV;
	voltage_C 136.1157+93.6730d kV;
}
object node {
	name bus1441;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8753-37.4666d kV;
	voltage_B 137.8753-157.4666d kV;
	voltage_C 137.8753+82.5334d kV;
}
object node {
	name bus1442;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7547-2.8853d kV;
	voltage_B 139.7547-122.8853d kV;
	voltage_C 139.7547+117.1147d kV;
}
object node {
	name bus1443;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0210-9.2541d kV;
	voltage_B 136.0210-129.2541d kV;
	voltage_C 136.0210+110.7459d kV;
}
object node {
	name bus1444;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3785-18.1048d kV;
	voltage_B 138.3785-138.1048d kV;
	voltage_C 138.3785+101.8952d kV;
}
object node {
	name bus1445;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6755-27.7973d kV;
	voltage_B 139.6755-147.7973d kV;
	voltage_C 139.6755+92.2027d kV;
}
object node {
	name bus1446;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7837-27.7647d kV;
	voltage_B 139.7837-147.7647d kV;
	voltage_C 139.7837+92.2353d kV;
}
object node {
	name bus1447;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7910-9.8057d kV;
	voltage_B 135.7910-129.8057d kV;
	voltage_C 135.7910+110.1943d kV;
}
object node {
	name bus1448;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.6844-18.9999d kV;
	voltage_B 235.6844-138.9999d kV;
	voltage_C 235.6844+101.0001d kV;
}
object node {
	name bus1449;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.8352-14.2435d kV;
	voltage_B 91.8352-134.2435d kV;
	voltage_C 91.8352+105.7565d kV;
}
object node {
	name bus1450;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3420-25.9890d kV;
	voltage_B 138.3420-145.9890d kV;
	voltage_C 138.3420+94.0110d kV;
}
object node {
	name bus1451;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3219-26.0195d kV;
	voltage_B 138.3219-146.0195d kV;
	voltage_C 138.3219+93.9805d kV;
}
object node {
	name bus1452;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0343-34.0152d kV;
	voltage_B 138.0343-154.0152d kV;
	voltage_C 138.0343+85.9848d kV;
}
object node {
	name bus1453;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6862-44.6742d kV;
	voltage_B 136.6862-164.6742d kV;
	voltage_C 136.6862+75.3258d kV;
}
object node {
	name bus1454;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7204-15.1501d kV;
	voltage_B 141.7204-135.1501d kV;
	voltage_C 141.7204+104.8499d kV;
}
object node {
	name bus1455;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0121-10.8931d kV;
	voltage_B 136.0121-130.8931d kV;
	voltage_C 136.0121+109.1069d kV;
}
object node {
	name bus1456;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0205-14.7201d kV;
	voltage_B 136.0205-134.7201d kV;
	voltage_C 136.0205+105.2799d kV;
}
object node {
	name bus1457;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.4876-15.5271d kV;
	voltage_B 134.4876-135.5271d kV;
	voltage_C 134.4876+104.4729d kV;
}
object node {
	name bus1458;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2329-17.3853d kV;
	voltage_B 137.2329-137.3853d kV;
	voltage_C 137.2329+102.6147d kV;
}
object node {
	name bus1459;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4428-17.9519d kV;
	voltage_B 137.4428-137.9519d kV;
	voltage_C 137.4428+102.0481d kV;
}
object node {
	name bus1460;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7668-16.1404d kV;
	voltage_B 138.7668-136.1404d kV;
	voltage_C 138.7668+103.8596d kV;
}
object node {
	name bus1461;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2754-36.6967d kV;
	voltage_B 139.2754-156.6967d kV;
	voltage_C 139.2754+83.3033d kV;
}
object node {
	name bus1462;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6069-7.2836d kV;
	voltage_B 139.6069-127.2836d kV;
	voltage_C 139.6069+112.7164d kV;
}
object node {
	name bus1463;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7075-25.1377d kV;
	voltage_B 138.7075-145.1377d kV;
	voltage_C 138.7075+94.8623d kV;
}
object node {
	name bus1464;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1419-15.4932d kV;
	voltage_B 140.1419-135.4932d kV;
	voltage_C 140.1419+104.5068d kV;
}
object node {
	name bus1465;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9697-13.8592d kV;
	voltage_B 134.9697-133.8592d kV;
	voltage_C 134.9697+106.1408d kV;
}
object node {
	name bus1466;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7759-22.9937d kV;
	voltage_B 139.7759-142.9937d kV;
	voltage_C 139.7759+97.0063d kV;
}
object node {
	name bus1467;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.7102-26.6159d kV;
	voltage_B 133.7102-146.6159d kV;
	voltage_C 133.7102+93.3841d kV;
}
object node {
	name bus1468;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.6560-26.6773d kV;
	voltage_B 133.6560-146.6773d kV;
	voltage_C 133.6560+93.3227d kV;
}
object node {
	name bus1469;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2183-28.8754d kV;
	voltage_B 138.2183-148.8754d kV;
	voltage_C 138.2183+91.1246d kV;
}
object node {
	name bus1470;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2516-28.5229d kV;
	voltage_B 138.2516-148.5229d kV;
	voltage_C 138.2516+91.4771d kV;
}
object node {
	name bus1471;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9613-24.5539d kV;
	voltage_B 139.9613-144.5539d kV;
	voltage_C 139.9613+95.4461d kV;
}
object node {
	name bus1472;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7184-24.7836d kV;
	voltage_B 138.7184-144.7836d kV;
	voltage_C 138.7184+95.2164d kV;
}
object node {
	name bus1473;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6735-2.2465d kV;
	voltage_B 140.6735-122.2465d kV;
	voltage_C 140.6735+117.7535d kV;
}
object node {
	name bus1474;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8784-17.7051d kV;
	voltage_B 139.8784-137.7051d kV;
	voltage_C 139.8784+102.2949d kV;
}
object node {
	name bus1475;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8497-17.7470d kV;
	voltage_B 139.8497-137.7470d kV;
	voltage_C 139.8497+102.2530d kV;
}
object node {
	name bus1476;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4215-9.5223d kV;
	voltage_B 137.4215-129.5223d kV;
	voltage_C 137.4215+110.4777d kV;
}
object node {
	name bus1477;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4940-25.4886d kV;
	voltage_B 136.4940-145.4886d kV;
	voltage_C 136.4940+94.5114d kV;
}
object node {
	name bus1478;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7632-29.2169d kV;
	voltage_B 138.7632-149.2169d kV;
	voltage_C 138.7632+90.7831d kV;
}
object node {
	name bus1479;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5412-12.4706d kV;
	voltage_B 138.5412-132.4706d kV;
	voltage_C 138.5412+107.5294d kV;
}
object node {
	name bus1480;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2777-14.8764d kV;
	voltage_B 137.2777-134.8764d kV;
	voltage_C 137.2777+105.1236d kV;
}
object node {
	name bus1481;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2492-28.1318d kV;
	voltage_B 138.2492-148.1318d kV;
	voltage_C 138.2492+91.8682d kV;
}
object node {
	name bus1482;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1746-28.1832d kV;
	voltage_B 138.1746-148.1832d kV;
	voltage_C 138.1746+91.8168d kV;
}
object node {
	name bus1483;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.8797-13.6050d kV;
	voltage_B 132.8797-133.6050d kV;
	voltage_C 132.8797+106.3950d kV;
}
object node {
	name bus1484;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4651-2.5869d kV;
	voltage_B 140.4651-122.5869d kV;
	voltage_C 140.4651+117.4131d kV;
}
object node {
	name bus1485;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9698-13.0492d kV;
	voltage_B 136.9698-133.0492d kV;
	voltage_C 136.9698+106.9508d kV;
}
object node {
	name bus1486;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3652-15.2114d kV;
	voltage_B 137.3652-135.2114d kV;
	voltage_C 137.3652+104.7886d kV;
}
object node {
	name bus1487;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 35.8996-27.5554d kV;
	voltage_B 35.8996-147.5554d kV;
	voltage_C 35.8996+92.4446d kV;
}
object node {
	name bus1488;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6463-33.8078d kV;
	voltage_B 140.6463-153.8078d kV;
	voltage_C 140.6463+86.1922d kV;
}
object node {
	name bus1489;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7029-11.5517d kV;
	voltage_B 137.7029-131.5517d kV;
	voltage_C 137.7029+108.4483d kV;
}
object node {
	name bus1490;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.5981-25.0331d kV;
	voltage_B 137.5981-145.0331d kV;
	voltage_C 137.5981+94.9669d kV;
}
object node {
	name bus1491;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4571-14.7978d kV;
	voltage_B 140.4571-134.7978d kV;
	voltage_C 140.4571+105.2022d kV;
}
object load {
	name bus1492;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8581-12.6924d kV;
	voltage_B 138.8581-132.6924d kV;
	voltage_C 138.8581+107.3076d kV;
	constant_power_A -0.9333+2.2333j MVA;
	constant_power_B -0.9333+2.2333j MVA;
	constant_power_C -0.9333+2.2333j MVA;
}
object node {
	name bus1493;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7252-15.1504d kV;
	voltage_B 141.7252-135.1504d kV;
	voltage_C 141.7252+104.8496d kV;
}
object node {
	name bus1494;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0819-26.2138d kV;
	voltage_B 138.0819-146.2138d kV;
	voltage_C 138.0819+93.7862d kV;
}
object node {
	name bus1495;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0009-26.4084d kV;
	voltage_B 138.0009-146.4084d kV;
	voltage_C 138.0009+93.5916d kV;
}
object node {
	name bus1496;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7856-26.0301d kV;
	voltage_B 138.7856-146.0301d kV;
	voltage_C 138.7856+93.9699d kV;
}
object node {
	name bus1497;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.4015-10.7607d kV;
	voltage_B 136.4015-130.7607d kV;
	voltage_C 136.4015+109.2393d kV;
}
object node {
	name bus1498;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5437-6.2862d kV;
	voltage_B 138.5437-126.2862d kV;
	voltage_C 138.5437+113.7138d kV;
}
object node {
	name bus1499;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.7266-20.2749d kV;
	voltage_B 135.7266-140.2749d kV;
	voltage_C 135.7266+99.7251d kV;
}
object node {
	name bus1500;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3048-14.6868d kV;
	voltage_B 136.3048-134.6868d kV;
	voltage_C 136.3048+105.3132d kV;
}
object node {
	name bus1501;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.3726-13.3976d kV;
	voltage_B 136.3726-133.3976d kV;
	voltage_C 136.3726+106.6024d kV;
}
object node {
	name bus1502;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7977-28.1759d kV;
	voltage_B 139.7977-148.1759d kV;
	voltage_C 139.7977+91.8241d kV;
}
object node {
	name bus1503;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6093-13.1305d kV;
	voltage_B 138.6093-133.1305d kV;
	voltage_C 138.6093+106.8695d kV;
}
object node {
	name bus1504;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6952-30.8163d kV;
	voltage_B 135.6952-150.8163d kV;
	voltage_C 135.6952+89.1837d kV;
}
object node {
	name bus1505;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5977-13.0528d kV;
	voltage_B 138.5977-133.0528d kV;
	voltage_C 138.5977+106.9472d kV;
}
object node {
	name bus1506;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0272-20.5245d kV;
	voltage_B 137.0272-140.5245d kV;
	voltage_C 137.0272+99.4755d kV;
}
object node {
	name bus1507;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.5104-18.5728d kV;
	voltage_B 95.5104-138.5728d kV;
	voltage_C 95.5104+101.4272d kV;
}
object node {
	name bus1508;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7824-26.5136d kV;
	voltage_B 138.7824-146.5136d kV;
	voltage_C 138.7824+93.4864d kV;
}
object node {
	name bus1509;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9524-26.5194d kV;
	voltage_B 138.9524-146.5194d kV;
	voltage_C 138.9524+93.4806d kV;
}
object node {
	name bus1510;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7055-26.7671d kV;
	voltage_B 137.7055-146.7671d kV;
	voltage_C 137.7055+93.2329d kV;
}
object node {
	name bus1511;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 95.7793-18.3041d kV;
	voltage_B 95.7793-138.3041d kV;
	voltage_C 95.7793+101.6959d kV;
}
object node {
	name bus1512;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1113-24.0478d kV;
	voltage_B 140.1113-144.0478d kV;
	voltage_C 140.1113+95.9522d kV;
}
object node {
	name bus1513;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.0082-27.7499d kV;
	voltage_B 36.0082-147.7499d kV;
	voltage_C 36.0082+92.2501d kV;
}
object node {
	name bus1514;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.5079-1.7104d kV;
	voltage_B 141.5079-121.7104d kV;
	voltage_C 141.5079+118.2896d kV;
}
object node {
	name bus1515;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2862-33.9388d kV;
	voltage_B 140.2862-153.9388d kV;
	voltage_C 140.2862+86.0612d kV;
}
object node {
	name bus1516;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5526-23.7888d kV;
	voltage_B 240.5526-143.7888d kV;
	voltage_C 240.5526+96.2112d kV;
}
object node {
	name bus1517;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9652-21.4090d kV;
	voltage_B 87.9652-141.4090d kV;
	voltage_C 87.9652+98.5910d kV;
}
object node {
	name bus1518;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.5831-15.4513d kV;
	voltage_B 135.5831-135.4513d kV;
	voltage_C 135.5831+104.5487d kV;
}
object node {
	name bus1519;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.0753-18.6088d kV;
	voltage_B 133.0753-138.6088d kV;
	voltage_C 133.0753+101.3912d kV;
}
object node {
	name bus1520;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.1799-14.5121d kV;
	voltage_B 136.1799-134.5121d kV;
	voltage_C 136.1799+105.4879d kV;
}
object node {
	name bus1521;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0619-31.8871d kV;
	voltage_B 139.0619-151.8871d kV;
	voltage_C 139.0619+88.1129d kV;
}
object node {
	name bus1522;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.9690-16.5375d kV;
	voltage_B 137.9690-136.5375d kV;
	voltage_C 137.9690+103.4625d kV;
}
object node {
	name bus1523;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8546-12.8633d kV;
	voltage_B 138.8546-132.8633d kV;
	voltage_C 138.8546+107.1367d kV;
}
object node {
	name bus1524;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4443-28.2348d kV;
	voltage_B 138.4443-148.2348d kV;
	voltage_C 138.4443+91.7652d kV;
}
object node {
	name bus1525;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2915-27.8111d kV;
	voltage_B 138.2915-147.8111d kV;
	voltage_C 138.2915+92.1889d kV;
}
object node {
	name bus1526;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8346-28.1717d kV;
	voltage_B 139.8346-148.1717d kV;
	voltage_C 139.8346+91.8283d kV;
}
object node {
	name bus1527;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6226-27.0563d kV;
	voltage_B 138.6226-147.0563d kV;
	voltage_C 138.6226+92.9437d kV;
}
object node {
	name bus1528;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.6120-22.8375d kV;
	voltage_B 89.6120-142.8375d kV;
	voltage_C 89.6120+97.1625d kV;
}
object node {
	name bus1529;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0966-9.5043d kV;
	voltage_B 138.0966-129.5043d kV;
	voltage_C 138.0966+110.4957d kV;
}
object node {
	name bus1530;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3720-19.8674d kV;
	voltage_B 134.3720-139.8674d kV;
	voltage_C 134.3720+100.1326d kV;
}
object node {
	name bus1531;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0763-11.3518d kV;
	voltage_B 140.0763-131.3518d kV;
	voltage_C 140.0763+108.6482d kV;
}
object node {
	name bus1532;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9190-12.5289d kV;
	voltage_B 138.9190-132.5289d kV;
	voltage_C 138.9190+107.4711d kV;
}
object node {
	name bus1533;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8562-3.7803d kV;
	voltage_B 138.8562-123.7803d kV;
	voltage_C 138.8562+116.2197d kV;
}
object node {
	name bus1534;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7074-15.1503d kV;
	voltage_B 141.7074-135.1503d kV;
	voltage_C 141.7074+104.8497d kV;
}
object node {
	name bus1535;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.6214-4.3181d kV;
	voltage_B 139.6214-124.3181d kV;
	voltage_C 139.6214+115.6819d kV;
}
object node {
	name bus1536;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2470-26.0369d kV;
	voltage_B 136.2470-146.0369d kV;
	voltage_C 136.2470+93.9631d kV;
}
object node {
	name bus1537;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.7998-7.4861d kV;
	voltage_B 235.7998-127.4861d kV;
	voltage_C 235.7998+112.5139d kV;
}
object node {
	name bus1538;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8502-17.1341d kV;
	voltage_B 137.8502-137.1341d kV;
	voltage_C 137.8502+102.8659d kV;
}
object node {
	name bus1539;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6554-35.1338d kV;
	voltage_B 138.6554-155.1338d kV;
	voltage_C 138.6554+84.8662d kV;
}
object node {
	name bus1540;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6290-9.8705d kV;
	voltage_B 137.6290-129.8705d kV;
	voltage_C 137.6290+110.1295d kV;
}
object node {
	name bus1541;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6079-16.6997d kV;
	voltage_B 138.6079-136.6997d kV;
	voltage_C 138.6079+103.3003d kV;
}
object node {
	name bus1542;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3314-16.6159d kV;
	voltage_B 138.3314-136.6159d kV;
	voltage_C 138.3314+103.3841d kV;
}
object node {
	name bus1543;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.3998-20.1680d kV;
	voltage_B 139.3998-140.1680d kV;
	voltage_C 139.3998+99.8320d kV;
}
object node {
	name bus1544;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.5499-46.8127d kV;
	voltage_B 139.5499-166.8127d kV;
	voltage_C 139.5499+73.1873d kV;
}
object node {
	name bus1545;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2933-13.9074d kV;
	voltage_B 137.2933-133.9074d kV;
	voltage_C 137.2933+106.0926d kV;
}
object node {
	name bus1546;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4238-10.4747d kV;
	voltage_B 234.4238-130.4747d kV;
	voltage_C 234.4238+109.5253d kV;
}
object node {
	name bus1547;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9863-24.4461d kV;
	voltage_B 134.9863-144.4461d kV;
	voltage_C 134.9863+95.5539d kV;
}
object node {
	name bus1548;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8185-13.0155d kV;
	voltage_B 138.8185-133.0155d kV;
	voltage_C 138.8185+106.9845d kV;
}
object node {
	name bus1549;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9170-11.6597d kV;
	voltage_B 136.9170-131.6597d kV;
	voltage_C 136.9170+108.3403d kV;
}
object node {
	name bus1551;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.9071-16.2188d kV;
	voltage_B 231.9071-136.2188d kV;
	voltage_C 231.9071+103.7812d kV;
}
object node {
	name bus1552;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1333-28.3335d kV;
	voltage_B 233.1333-148.3335d kV;
	voltage_C 233.1333+91.6665d kV;
}
object node {
	name bus1553;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4494-28.9481d kV;
	voltage_B 231.4494-148.9481d kV;
	voltage_C 231.4494+91.0519d kV;
}
object node {
	name bus1554;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8501-18.3977d kV;
	voltage_B 232.8501-138.3977d kV;
	voltage_C 232.8501+101.6023d kV;
}
object node {
	name bus1555;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.6730-28.1482d kV;
	voltage_B 233.6730-148.1482d kV;
	voltage_C 233.6730+91.8518d kV;
}
object node {
	name bus1556;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.4278-11.7751d kV;
	voltage_B 238.4278-131.7751d kV;
	voltage_C 238.4278+108.2249d kV;
}
object load {
	name bus1557;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8514-22.7789d kV;
	voltage_B 237.8514-142.7789d kV;
	voltage_C 237.8514+97.2211d kV;
	constant_power_A -0.0333-10.5667j MVA;
	constant_power_B -0.0333-10.5667j MVA;
	constant_power_C -0.0333-10.5667j MVA;
}
object node {
	name bus1558;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5821-19.4402d kV;
	voltage_B 236.5821-139.4402d kV;
	voltage_C 236.5821+100.5598d kV;
}
object node {
	name bus1559;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.1784-17.8275d kV;
	voltage_B 231.1784-137.8275d kV;
	voltage_C 231.1784+102.1725d kV;
}
object node {
	name bus1560;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5989-19.5633d kV;
	voltage_B 236.5989-139.5633d kV;
	voltage_C 236.5989+100.4367d kV;
}
object node {
	name bus1561;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5262-49.0092d kV;
	voltage_B 236.5262-169.0092d kV;
	voltage_C 236.5262+70.9908d kV;
}
object node {
	name bus1562;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.7850-5.2080d kV;
	voltage_B 237.7850-125.2080d kV;
	voltage_C 237.7850+114.7920d kV;
}
object node {
	name bus1563;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9256-28.2361d kV;
	voltage_B 232.9256-148.2361d kV;
	voltage_C 232.9256+91.7639d kV;
}
object node {
	name bus1564;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8860-13.0823d kV;
	voltage_B 233.8860-133.0823d kV;
	voltage_C 233.8860+106.9177d kV;
}
object node {
	name bus1565;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.1306-21.3883d kV;
	voltage_B 229.1306-141.3883d kV;
	voltage_C 229.1306+98.6117d kV;
}
object node {
	name bus1566;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.0980-22.9738d kV;
	voltage_B 232.0980-142.9738d kV;
	voltage_C 232.0980+97.0262d kV;
}
object node {
	name bus1567;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.5317-27.5411d kV;
	voltage_B 225.5317-147.5411d kV;
	voltage_C 225.5317+92.4589d kV;
}
object node {
	name bus1568;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8167-32.6699d kV;
	voltage_B 234.8167-152.6699d kV;
	voltage_C 234.8167+87.3301d kV;
}
object node {
	name bus1569;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.2940-15.6850d kV;
	voltage_B 238.2940-135.6850d kV;
	voltage_C 238.2940+104.3150d kV;
}
object node {
	name bus1570;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.2722-26.7133d kV;
	voltage_B 230.2722-146.7133d kV;
	voltage_C 230.2722+93.2867d kV;
}
object load {
	name bus1571;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0546-26.4922d kV;
	voltage_B 136.0546-146.4922d kV;
	voltage_C 136.0546+93.5078d kV;
	constant_power_A 1.6000+0.9000j MVA;
	constant_power_B 1.6000+0.9000j MVA;
	constant_power_C 1.6000+0.9000j MVA;
}
object node {
	name bus1572;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0880-20.5313d kV;
	voltage_B 235.0880-140.5313d kV;
	voltage_C 235.0880+99.4687d kV;
}
object node {
	name bus1573;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.2154-15.4674d kV;
	voltage_B 230.2154-135.4674d kV;
	voltage_C 230.2154+104.5326d kV;
}
object load {
	name bus1574;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.5034-19.0159d kV;
	voltage_B 235.5034-139.0159d kV;
	voltage_C 235.5034+100.9841d kV;
	constant_power_A 0.0000+3.4000j MVA;
	constant_power_B 0.0000+3.4000j MVA;
	constant_power_C 0.0000+3.4000j MVA;
}
object node {
	name bus1575;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.2327-28.9054d kV;
	voltage_B 236.2327-148.9054d kV;
	voltage_C 236.2327+91.0946d kV;
}
object node {
	name bus1576;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8667-12.9521d kV;
	voltage_B 233.8667-132.9521d kV;
	voltage_C 233.8667+107.0479d kV;
}
object node {
	name bus1577;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2277-28.5566d kV;
	voltage_B 233.2277-148.5566d kV;
	voltage_C 233.2277+91.4434d kV;
}
object node {
	name bus1578;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.5720-15.9344d kV;
	voltage_B 235.5720-135.9344d kV;
	voltage_C 235.5720+104.0656d kV;
}
object node {
	name bus1579;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4470-29.1400d kV;
	voltage_B 231.4470-149.1400d kV;
	voltage_C 231.4470+90.8600d kV;
}
object node {
	name bus1580;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9209-17.9126d kV;
	voltage_B 232.9209-137.9126d kV;
	voltage_C 232.9209+102.0874d kV;
}
object node {
	name bus1581;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.6362-11.4305d kV;
	voltage_B 238.6362-131.4305d kV;
	voltage_C 238.6362+108.5695d kV;
}
object node {
	name bus1582;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.1900-18.6655d kV;
	voltage_B 238.1900-138.6655d kV;
	voltage_C 238.1900+101.3345d kV;
}
object node {
	name bus1583;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.3351-17.4837d kV;
	voltage_B 233.3351-137.4837d kV;
	voltage_C 233.3351+102.5163d kV;
}
object node {
	name bus1584;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.6066-19.0150d kV;
	voltage_B 228.6066-139.0150d kV;
	voltage_C 228.6066+100.9850d kV;
}
object node {
	name bus1585;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.2504-47.7473d kV;
	voltage_B 236.2504-167.7473d kV;
	voltage_C 236.2504+72.2527d kV;
}
object node {
	name bus1586;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.6037-5.3695d kV;
	voltage_B 237.6037-125.3695d kV;
	voltage_C 237.6037+114.6305d kV;
}
object node {
	name bus1587;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4137-27.4392d kV;
	voltage_B 234.4137-147.4392d kV;
	voltage_C 234.4137+92.5608d kV;
}
object node {
	name bus1588;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.0116-12.4527d kV;
	voltage_B 233.0116-132.4527d kV;
	voltage_C 233.0116+107.5473d kV;
}
object node {
	name bus1589;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.4225-25.5422d kV;
	voltage_B 237.4225-145.5422d kV;
	voltage_C 237.4225+94.4578d kV;
}
object node {
	name bus1590;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2336-20.9164d kV;
	voltage_B 231.2336-140.9164d kV;
	voltage_C 231.2336+99.0836d kV;
}
object node {
	name bus1591;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.1202-23.1403d kV;
	voltage_B 232.1202-143.1403d kV;
	voltage_C 232.1202+96.8597d kV;
}
object node {
	name bus1592;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.6087-26.5887d kV;
	voltage_B 230.6087-146.5887d kV;
	voltage_C 230.6087+93.4113d kV;
}
object node {
	name bus1593;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.3249-15.6422d kV;
	voltage_B 238.3249-135.6422d kV;
	voltage_C 238.3249+104.3578d kV;
}
object load {
	name bus1594;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0217-26.4936d kV;
	voltage_B 136.0217-146.4936d kV;
	voltage_C 136.0217+93.5064d kV;
	constant_power_A 1.6000-0.2333j MVA;
	constant_power_B 1.6000-0.2333j MVA;
	constant_power_C 1.6000-0.2333j MVA;
}
object node {
	name bus1595;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3845-15.3077d kV;
	voltage_B 230.3845-135.3077d kV;
	voltage_C 230.3845+104.6923d kV;
}
object node {
	name bus1596;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8315-21.0449d kV;
	voltage_B 231.8315-141.0449d kV;
	voltage_C 231.8315+98.9551d kV;
}
object node {
	name bus1597;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.2239-28.9358d kV;
	voltage_B 236.2239-148.9358d kV;
	voltage_C 236.2239+91.0642d kV;
}
object node {
	name bus1598;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.6987-25.8197d kV;
	voltage_B 237.6987-145.8197d kV;
	voltage_C 237.6987+94.1803d kV;
}
object node {
	name bus1599;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4809-11.6392d kV;
	voltage_B 234.4809-131.6392d kV;
	voltage_C 234.4809+108.3608d kV;
}
object node {
	name bus1600;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8452-16.2740d kV;
	voltage_B 231.8452-136.2740d kV;
	voltage_C 231.8452+103.7260d kV;
}
object node {
	name bus1601;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.5919-17.5886d kV;
	voltage_B 232.5919-137.5886d kV;
	voltage_C 232.5919+102.4114d kV;
}
object node {
	name bus1602;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1003-29.0030d kV;
	voltage_B 234.1003-149.0030d kV;
	voltage_C 234.1003+90.9970d kV;
}
object node {
	name bus1603;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.6270-22.7658d kV;
	voltage_B 231.6270-142.7658d kV;
	voltage_C 231.6270+97.2342d kV;
}
object node {
	name bus1604;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8955-26.5474d kV;
	voltage_B 233.8955-146.5474d kV;
	voltage_C 233.8955+93.4526d kV;
}
object node {
	name bus1605;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.4962-20.1713d kV;
	voltage_B 229.4962-140.1713d kV;
	voltage_C 229.4962+99.8287d kV;
}
object node {
	name bus1606;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.9123-15.9052d kV;
	voltage_B 224.9123-135.9052d kV;
	voltage_C 224.9123+104.0948d kV;
}
object node {
	name bus1607;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.3514-27.1058d kV;
	voltage_B 234.3514-147.1058d kV;
	voltage_C 234.3514+92.8942d kV;
}
object node {
	name bus1608;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.6355-26.2927d kV;
	voltage_B 232.6355-146.2927d kV;
	voltage_C 232.6355+93.7073d kV;
}
object node {
	name bus1609;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.5106-27.7137d kV;
	voltage_B 225.5106-147.7137d kV;
	voltage_C 225.5106+92.2863d kV;
}
object node {
	name bus1610;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.7640-12.7667d kV;
	voltage_B 225.7640-132.7667d kV;
	voltage_C 225.7640+107.2333d kV;
}
object node {
	name bus1611;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.4312-26.2499d kV;
	voltage_B 234.4312-146.2499d kV;
	voltage_C 234.4312+93.7501d kV;
}
object node {
	name bus1612;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5694-27.7456d kV;
	voltage_B 234.5694-147.7456d kV;
	voltage_C 234.5694+92.2544d kV;
}
object node {
	name bus1613;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.7478-28.7335d kV;
