	voltage_B 233.7478-148.7335d kV;
	voltage_C 233.7478+91.2665d kV;
}
object node {
	name bus1614;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.6895-35.4635d kV;
	voltage_B 234.6895-155.4635d kV;
	voltage_C 234.6895+84.5365d kV;
}
object node {
	name bus1615;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9090-28.2992d kV;
	voltage_B 232.9090-148.2992d kV;
	voltage_C 232.9090+91.7008d kV;
}
object node {
	name bus1616;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.6186-26.3621d kV;
	voltage_B 232.6186-146.3621d kV;
	voltage_C 232.6186+93.6379d kV;
}
object node {
	name bus1617;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.9442-25.9803d kV;
	voltage_B 233.9442-145.9803d kV;
	voltage_C 233.9442+94.0197d kV;
}
object node {
	name bus1618;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.9665-13.2232d kV;
	voltage_B 224.9665-133.2232d kV;
	voltage_C 224.9665+106.7768d kV;
}
object node {
	name bus1619;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.3831-26.2472d kV;
	voltage_B 234.3831-146.2472d kV;
	voltage_C 234.3831+93.7528d kV;
}
object node {
	name bus1620;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.3818-29.4896d kV;
	voltage_B 236.3818-149.4896d kV;
	voltage_C 236.3818+90.5104d kV;
}
object node {
	name bus1621;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0544-24.9268d kV;
	voltage_B 237.0544-144.9268d kV;
	voltage_C 237.0544+95.0732d kV;
}
object node {
	name bus1622;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.5799-28.4190d kV;
	voltage_B 233.5799-148.4190d kV;
	voltage_C 233.5799+91.5810d kV;
}
object node {
	name bus1624;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8047-35.1925d kV;
	voltage_B 234.8047-155.1925d kV;
	voltage_C 234.8047+84.8075d kV;
}
object node {
	name bus1625;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.2425-16.3748d kV;
	voltage_B 238.2425-136.3748d kV;
	voltage_C 238.2425+103.6252d kV;
}
object node {
	name bus1626;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.6008-30.0914d kV;
	voltage_B 236.6008-150.0914d kV;
	voltage_C 236.6008+89.9086d kV;
}
object node {
	name bus1627;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1733-24.8252d kV;
	voltage_B 234.1733-144.8252d kV;
	voltage_C 234.1733+95.1748d kV;
}
object load {
	name bus1628;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5124-2.8959d kV;
	voltage_B 11.5124-122.8959d kV;
	voltage_C 11.5124+117.1041d kV;
	constant_power_A 0.4667+0.3000j MVA;
	constant_power_B 0.4667+0.3000j MVA;
	constant_power_C 0.4667+0.3000j MVA;
}
object load {
	name bus1629;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6163-3.5805d kV;
	voltage_B 11.6163-123.5805d kV;
	voltage_C 11.6163+116.4195d kV;
	constant_power_A -0.1667-0.1000j MVA;
	constant_power_B -0.1667-0.1000j MVA;
	constant_power_C -0.1667-0.1000j MVA;
}
object node {
	name bus1842;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7793-14.7230d kV;
	voltage_B 5.7793-134.7230d kV;
	voltage_C 5.7793+105.2770d kV;
}
object node {
	name bus1843;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7966-17.0690d kV;
	voltage_B 5.7966-137.0690d kV;
	voltage_C 5.7966+102.9310d kV;
}
object node {
	name bus1844;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7562-12.4629d kV;
	voltage_B 5.7562-132.4629d kV;
	voltage_C 5.7562+107.5371d kV;
}
object node {
	name bus1630;
	phases ABC;
	nominal_voltage 6.351 kV;
	bustype PQ;
	voltage_A 6.1349-8.7436d kV;
	voltage_B 6.1349-128.7436d kV;
	voltage_C 6.1349+111.2564d kV;
}
object node {
	name bus1631;
	phases ABC;
	nominal_voltage 6.351 kV;
	bustype PQ;
	voltage_A 6.1603-14.7208d kV;
	voltage_B 6.1603-134.7208d kV;
	voltage_C 6.1603+105.2792d kV;
}
object node {
	name bus1845;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9467-11.3886d kV;
	voltage_B 5.9467-131.3886d kV;
	voltage_C 5.9467+108.6114d kV;
}
object node {
	name bus1846;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4249-5.4669d kV;
	voltage_B 2.4249-125.4669d kV;
	voltage_C 2.4249+114.5331d kV;
}
object node {
	name bus1632;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4249-5.4669d kV;
	voltage_B 2.4249-125.4669d kV;
	voltage_C 2.4249+114.5331d kV;
}
object node {
	name bus1847;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4249-5.4662d kV;
	voltage_B 2.4249-125.4662d kV;
	voltage_C 2.4249+114.5338d kV;
}
object node {
	name bus1848;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4249-5.4662d kV;
	voltage_B 2.4249-125.4662d kV;
	voltage_C 2.4249+114.5338d kV;
}
object node {
	name bus1849;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-5.3718d kV;
	voltage_B 5.9583-125.3718d kV;
	voltage_C 5.9583+114.6282d kV;
}
object node {
	name bus1850;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9409-5.3536d kV;
	voltage_B 5.9409-125.3536d kV;
	voltage_C 5.9409+114.6464d kV;
}
object node {
	name bus1851;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-3.4735d kV;
	voltage_B 5.9583-123.4735d kV;
	voltage_C 5.9583+116.5265d kV;
}
object node {
	name bus1852;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9467-3.3166d kV;
	voltage_B 5.9467-123.3166d kV;
	voltage_C 5.9467+116.6834d kV;
}
object node {
	name bus1853;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-4.6367d kV;
	voltage_B 5.9583-124.6367d kV;
	voltage_C 5.9583+115.3633d kV;
}
object node {
	name bus1854;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9640-4.6438d kV;
	voltage_B 5.9640-124.6438d kV;
	voltage_C 5.9640+115.3562d kV;
}
object load {
	name bus1633;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.0365-6.2072d kV;
	voltage_B 14.0365-126.2072d kV;
	voltage_C 14.0365+113.7928d kV;
	constant_power_A 12.3333+5.3333j MVA;
	constant_power_B 12.3333+5.3333j MVA;
	constant_power_C 12.3333+5.3333j MVA;
}
object load {
	name bus1634;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.0365-5.9703d kV;
	voltage_B 14.0365-125.9703d kV;
	voltage_C 14.0365+114.0297d kV;
	constant_power_A 12.3333+5.3333j MVA;
	constant_power_B 12.3333+5.3333j MVA;
	constant_power_C 12.3333+5.3333j MVA;
}
object load {
	name bus1635;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.0365-5.9817d kV;
	voltage_B 14.0365-125.9817d kV;
	voltage_C 14.0365+114.0183d kV;
	constant_power_A 12.3333+5.3333j MVA;
	constant_power_B 12.3333+5.3333j MVA;
	constant_power_C 12.3333+5.3333j MVA;
}
object load {
	name bus1636;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.0365-6.2059d kV;
	voltage_B 14.0365-126.2059d kV;
	voltage_C 14.0365+113.7941d kV;
	constant_power_A 12.3333+5.3333j MVA;
	constant_power_B 12.3333+5.3333j MVA;
	constant_power_C 12.3333+5.3333j MVA;
}
object load {
	name bus1637;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.9281+4.4423d kV;
	voltage_B 11.9281-115.5577d kV;
	voltage_C 11.9281+124.4423d kV;
	constant_power_A 1.9333+1.3333j MVA;
	constant_power_B 1.9333+1.3333j MVA;
	constant_power_C 1.9333+1.3333j MVA;
}
object load {
	name bus1638;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8819+4.1529d kV;
	voltage_B 11.8819-115.8471d kV;
	voltage_C 11.8819+124.1529d kV;
	constant_power_A 4.6667+3.6667j MVA;
	constant_power_B 4.6667+3.6667j MVA;
	constant_power_C 4.6667+3.6667j MVA;
}
object load {
	name bus1639;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.9281+4.9440d kV;
	voltage_B 11.9281-115.0560d kV;
	voltage_C 11.9281+124.9440d kV;
	constant_power_A 2.4667+1.9333j MVA;
	constant_power_B 2.4667+1.9333j MVA;
	constant_power_C 2.4667+1.9333j MVA;
}
object load {
	name bus1640;
	phases ABC;
	nominal_voltage 9.815 kV;
	bustype PQ;
	voltage_A 10.3057+1.3064d kV;
	voltage_B 10.3057-118.6936d kV;
	voltage_C 10.3057+121.3064d kV;
	constant_power_A 4.6667+3.5000j MVA;
	constant_power_B 4.6667+3.5000j MVA;
	constant_power_C 4.6667+3.5000j MVA;
}
object node {
	name bus1641;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0500+2.4186d kV;
	voltage_B 9.0500-117.5814d kV;
	voltage_C 9.0500+122.4186d kV;
}
object node {
	name bus1642;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8081-2.6822d kV;
	voltage_B 5.8081-122.6822d kV;
	voltage_C 5.8081+117.3178d kV;
}
object node {
	name bus1643;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8024-2.1086d kV;
	voltage_B 5.8024-122.1086d kV;
	voltage_C 5.8024+117.8914d kV;
}
object node {
	name bus1855;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8081-2.6822d kV;
	voltage_B 5.8081-122.6822d kV;
	voltage_C 5.8081+117.3178d kV;
}
object node {
	name bus1644;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8024-2.1086d kV;
	voltage_B 5.8024-122.1086d kV;
	voltage_C 5.8024+117.8914d kV;
}
object node {
	name bus1645;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8024-2.1086d kV;
	voltage_B 5.8024-122.1086d kV;
	voltage_C 5.8024+117.8914d kV;
}
object load {
	name bus1646;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6278-6.8418d kV;
	voltage_B 11.6278-126.8418d kV;
	voltage_C 11.6278+113.1582d kV;
	constant_power_A 4.3333+2.3333j MVA;
	constant_power_B 4.3333+2.3333j MVA;
	constant_power_C 4.3333+2.3333j MVA;
}
object node {
	name bus1647;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 3.0628-9.1841d kV;
	voltage_B 3.0628-129.1841d kV;
	voltage_C 3.0628+110.8159d kV;
}
object node {
	name bus1856;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9063-7.2935d kV;
	voltage_B 5.9063-127.2935d kV;
	voltage_C 5.9063+112.7065d kV;
}
object node {
	name bus1857;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.8312-12.3496d kV;
	voltage_B 6.8312-132.3496d kV;
	voltage_C 6.8312+107.6504d kV;
}
object node {
	name bus1858;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.8589-12.9368d kV;
	voltage_B 6.8589-132.9368d kV;
	voltage_C 6.8589+107.0632d kV;
}
object node {
	name bus1859;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.8451-10.4833d kV;
	voltage_B 6.8451-130.4833d kV;
	voltage_C 6.8451+109.5167d kV;
}
object node {
	name bus2070;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.8728-14.4786d kV;
	voltage_B 6.8728-134.4786d kV;
	voltage_C 6.8728+105.5214d kV;
}
object node {
	name bus1860;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9987-7.7816d kV;
	voltage_B 5.9987-127.7816d kV;
	voltage_C 5.9987+112.2184d kV;
}
object node {
	name bus1861;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0391-5.6446d kV;
	voltage_B 6.0391-125.6446d kV;
	voltage_C 6.0391+114.3554d kV;
}
object load {
	name bus1648;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5492-0.9487d kV;
	voltage_B 14.5492-120.9487d kV;
	voltage_C 14.5492+119.0513d kV;
	constant_power_A 10.3333+4.3333j MVA;
	constant_power_B 10.3333+4.3333j MVA;
	constant_power_C 10.3333+4.3333j MVA;
}
object load {
	name bus1649;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.4799-0.7752d kV;
	voltage_B 14.4799-120.7752d kV;
	voltage_C 14.4799+119.2248d kV;
	constant_power_A 10.3333+4.3333j MVA;
	constant_power_B 10.3333+4.3333j MVA;
	constant_power_C 10.3333+4.3333j MVA;
}
object load {
	name bus1650;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5492-1.0700d kV;
	voltage_B 14.5492-121.0700d kV;
	voltage_C 14.5492+118.9300d kV;
	constant_power_A 12.6667+5.3333j MVA;
	constant_power_B 12.6667+5.3333j MVA;
	constant_power_C 12.6667+5.3333j MVA;
}
object load {
	name bus1651;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.4661-0.9458d kV;
	voltage_B 14.4661-120.9458d kV;
	voltage_C 14.4661+119.0542d kV;
	constant_power_A 12.6667+5.3333j MVA;
	constant_power_B 12.6667+5.3333j MVA;
	constant_power_C 12.6667+5.3333j MVA;
}
object node {
	name bus1652;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7549-2.6548d kV;
	voltage_B 11.7549-122.6548d kV;
	voltage_C 11.7549+117.3452d kV;
}
object node {
	name bus1862;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7549-2.6718d kV;
	voltage_B 11.7549-122.6718d kV;
	voltage_C 11.7549+117.3282d kV;
}
object node {
	name bus1653;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1654;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1655;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1656;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1657;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1658;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4041-8.1134d kV;
	voltage_B 2.4041-128.1134d kV;
	voltage_C 2.4041+111.8866d kV;
}
object node {
	name bus1863;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7504-2.8614d kV;
	voltage_B 5.7504-122.8614d kV;
	voltage_C 5.7504+117.1386d kV;
}
object node {
	name bus1659;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7504-2.5770d kV;
	voltage_B 5.7504-122.5770d kV;
	voltage_C 5.7504+117.4230d kV;
}
object node {
	name bus1660;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7504-2.5789d kV;
	voltage_B 5.7504-122.5789d kV;
	voltage_C 5.7504+117.4211d kV;
}
object node {
	name bus1661;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7504-2.5789d kV;
	voltage_B 5.7504-122.5789d kV;
	voltage_C 5.7504+117.4211d kV;
}
object node {
	name bus1662;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7446-2.9206d kV;
	voltage_B 5.7446-122.9206d kV;
	voltage_C 5.7446+117.0794d kV;
}
object node {
	name bus1663;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7446-2.9303d kV;
	voltage_B 5.7446-122.9303d kV;
	voltage_C 5.7446+117.0697d kV;
}
object node {
	name bus1864;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8146-9.4052d kV;
	voltage_B 2.8146-129.4052d kV;
	voltage_C 2.8146+110.5948d kV;
}
object node {
	name bus1865;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8146-9.2304d kV;
	voltage_B 2.8146-129.2304d kV;
	voltage_C 2.8146+110.7696d kV;
}
object node {
	name bus1866;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7389-4.1601d kV;
	voltage_B 5.7389-124.1601d kV;
	voltage_C 5.7389+115.8399d kV;
}
object node {
	name bus1664;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7331-4.0652d kV;
	voltage_B 5.7331-124.0652d kV;
	voltage_C 5.7331+115.9348d kV;
}
object node {
	name bus1665;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7389-4.0686d kV;
	voltage_B 5.7389-124.0686d kV;
	voltage_C 5.7389+115.9314d kV;
}
object node {
	name bus1867;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7389-4.1737d kV;
	voltage_B 5.7389-124.1737d kV;
	voltage_C 5.7389+115.8263d kV;
}
object node {
	name bus1666;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7446-3.9637d kV;
	voltage_B 5.7446-123.9637d kV;
	voltage_C 5.7446+116.0363d kV;
}
object node {
	name bus1868;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7446-4.0336d kV;
	voltage_B 5.7446-124.0336d kV;
	voltage_C 5.7446+115.9664d kV;
}
object node {
	name bus1667;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0089+11.8928d kV;
	voltage_B 12.0089-108.1072d kV;
	voltage_C 12.0089+131.8928d kV;
}
object node {
	name bus1869;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0089+5.9465d kV;
	voltage_B 12.0089-114.0535d kV;
	voltage_C 12.0089+125.9465d kV;
}
object node {
	name bus1668;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0320+11.7745d kV;
	voltage_B 12.0320-108.2255d kV;
	voltage_C 12.0320+131.7745d kV;
}
object node {
	name bus1669;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1013+11.8653d kV;
	voltage_B 12.1013-108.1347d kV;
	voltage_C 12.1013+131.8653d kV;
}
object node {
	name bus1870;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.4611-10.4688d kV;
	voltage_B 8.4611-130.4688d kV;
	voltage_C 8.4611+109.5312d kV;
}
object node {
	name bus1871;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9687-15.5300d kV;
	voltage_B 8.9687-135.5300d kV;
	voltage_C 8.9687+104.4700d kV;
}
object node {
	name bus1872;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.5951-15.5300d kV;
	voltage_B 8.5951-135.5300d kV;
	voltage_C 8.5951+104.4700d kV;
}
object load {
	name bus1670;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7549-36.4944d kV;
	voltage_B 11.7549-156.4944d kV;
	voltage_C 11.7549+83.5056d kV;
	constant_power_A 0.4667+0.0000j MVA;
	constant_power_B 0.4667+0.0000j MVA;
	constant_power_C 0.4667+0.0000j MVA;
}
object node {
	name bus1873;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.8941-8.5312d kV;
	voltage_B 8.8941-128.5312d kV;
	voltage_C 8.8941+111.4688d kV;
}
object node {
	name bus1874;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9027-8.5326d kV;
	voltage_B 8.9027-128.5326d kV;
	voltage_C 8.9027+111.4674d kV;
}
object load {
	name bus1671;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2582-15.6638d kV;
	voltage_B 14.2582-135.6638d kV;
	voltage_C 14.2582+104.3362d kV;
	constant_power_A 14.3333+6.2000j MVA;
	constant_power_B 14.3333+6.2000j MVA;
	constant_power_C 14.3333+6.2000j MVA;
}
object load {
	name bus1673;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2305-15.6104d kV;
	voltage_B 14.2305-135.6104d kV;
	voltage_C 14.2305+104.3896d kV;
	constant_power_A 14.3333+6.0000j MVA;
	constant_power_B 14.3333+6.0000j MVA;
	constant_power_C 14.3333+6.0000j MVA;
}
object load {
	name bus1674;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2998-15.6479d kV;
	voltage_B 14.2998-135.6479d kV;
	voltage_C 14.2998+104.3521d kV;
	constant_power_A 14.3333+6.0000j MVA;
	constant_power_B 14.3333+6.0000j MVA;
	constant_power_C 14.3333+6.0000j MVA;
}
object node {
	name bus1675;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1590+9.4717d kV;
	voltage_B 12.1590-110.5283d kV;
	voltage_C 12.1590+129.4717d kV;
}
object node {
	name bus1676;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.2052+9.2007d kV;
	voltage_B 12.2052-110.7993d kV;
	voltage_C 12.2052+129.2007d kV;
}
object node {
	name bus1875;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5701-3.2641d kV;
	voltage_B 11.5701-123.2641d kV;
	voltage_C 11.5701+116.7359d kV;
}
object node {
	name bus1677;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5701-3.2405d kV;
	voltage_B 11.5701-123.2405d kV;
	voltage_C 11.5701+116.7595d kV;
}
object node {
	name bus1877;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.3271-11.4098d kV;
	voltage_B 9.3271-131.4098d kV;
	voltage_C 9.3271+108.5902d kV;
}
object node {
	name bus1878;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.3271-11.4098d kV;
	voltage_B 9.3271-131.4098d kV;
	voltage_C 9.3271+108.5902d kV;
}
object load {
	name bus1678;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6689-10.7577d kV;
	voltage_B 8.6689-130.7577d kV;
	voltage_C 8.6689+109.2423d kV;
	constant_power_A 1.1667+0.7333j MVA;
	constant_power_B 1.1667+0.7333j MVA;
	constant_power_C 1.1667+0.7333j MVA;
}
object load {
	name bus1679;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6689-10.7577d kV;
	voltage_B 8.6689-130.7577d kV;
	voltage_C 8.6689+109.2423d kV;
	constant_power_A 1.1667+0.7333j MVA;
	constant_power_B 1.1667+0.7333j MVA;
	constant_power_C 1.1667+0.7333j MVA;
}
object load {
	name bus1680;
	phases ABC;
	nominal_voltage 8.083 kV;
	bustype PQ;
	voltage_A 8.1395-18.6944d kV;
	voltage_B 8.1395-138.6944d kV;
	voltage_C 8.1395+101.3056d kV;
	constant_power_A 1.7333+0.9333j MVA;
	constant_power_B 1.7333+0.9333j MVA;
	constant_power_C 1.7333+0.9333j MVA;
}
object load {
	name bus1681;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5124-25.9900d kV;
	voltage_B 11.5124-145.9900d kV;
	voltage_C 11.5124+94.0100d kV;
	constant_power_A 0.8333+0.5000j MVA;
	constant_power_B 0.8333+0.5000j MVA;
	constant_power_C 0.8333+0.5000j MVA;
}
object load {
	name bus1682;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6278-26.2866d kV;
	voltage_B 11.6278-146.2866d kV;
	voltage_C 11.6278+93.7134d kV;
	constant_power_A 10.0000+4.6667j MVA;
	constant_power_B 10.0000+4.6667j MVA;
	constant_power_C 10.0000+4.6667j MVA;
}
object load {
	name bus1683;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5816-26.5307d kV;
	voltage_B 11.5816-146.5307d kV;
	voltage_C 11.5816+93.4693d kV;
	constant_power_A 10.0000+4.6667j MVA;
	constant_power_B 10.0000+4.6667j MVA;
	constant_power_C 10.0000+4.6667j MVA;
}
object load {
	name bus1684;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5932-23.6302d kV;
	voltage_B 11.5932-143.6302d kV;
	voltage_C 11.5932+96.3698d kV;
	constant_power_A 0.6667+0.4333j MVA;
	constant_power_B 0.6667+0.4333j MVA;
	constant_power_C 0.6667+0.4333j MVA;
}
object node {
	name bus1880;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0968-8.8864d kV;
	voltage_B 6.0968-128.8864d kV;
	voltage_C 6.0968+111.1136d kV;
}
object node {
	name bus2045;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0460-15.1501d kV;
	voltage_B 9.0460-135.1501d kV;
	voltage_C 9.0460+104.8499d kV;
}
object node {
	name bus2081;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0460-15.1501d kV;
	voltage_B 9.0460-135.1501d kV;
	voltage_C 9.0460+104.8499d kV;
}
object node {
	name bus1881;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6349-1.7133d kV;
	voltage_B 5.6349-121.7133d kV;
	voltage_C 5.6349+118.2867d kV;
}
object node {
	name bus1882;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6349-1.6300d kV;
	voltage_B 5.6349-121.6300d kV;
	voltage_C 5.6349+118.3700d kV;
}
object node {
	name bus1685;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6349-1.5672d kV;
	voltage_B 5.6349-121.5672d kV;
	voltage_C 5.6349+118.4328d kV;
}
object node {
	name bus1883;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6349-1.8156d kV;
	voltage_B 5.6349-121.8156d kV;
	voltage_C 5.6349+118.1844d kV;
}
object node {
	name bus1884;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6407-2.0223d kV;
	voltage_B 5.6407-122.0223d kV;
	voltage_C 5.6407+117.9777d kV;
}
object node {
	name bus1885;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6349-1.6520d kV;
	voltage_B 5.6349-121.6520d kV;
	voltage_C 5.6349+118.3480d kV;
}
object load {
	name bus1686;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1335+6.5826d kV;
	voltage_B 14.1335-113.4174d kV;
	voltage_C 14.1335+126.5826d kV;
	constant_power_A 13.3333+6.0000j MVA;
	constant_power_B 13.3333+6.0000j MVA;
	constant_power_C 13.3333+6.0000j MVA;
}
object load {
	name bus1687;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1335+6.5799d kV;
	voltage_B 14.1335-113.4201d kV;
	voltage_C 14.1335+126.5799d kV;
	constant_power_A 13.3333+6.0000j MVA;
	constant_power_B 13.3333+6.0000j MVA;
	constant_power_C 13.3333+6.0000j MVA;
}
object load {
	name bus1688;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1612+6.5456d kV;
	voltage_B 14.1612-113.4544d kV;
	voltage_C 14.1612+126.5456d kV;
	constant_power_A 13.3333+6.0000j MVA;
	constant_power_B 13.3333+6.0000j MVA;
	constant_power_C 13.3333+6.0000j MVA;
}
object load {
	name bus1689;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1751+6.0426d kV;
	voltage_B 14.1751-113.9574d kV;
	voltage_C 14.1751+126.0426d kV;
	constant_power_A 13.3333+6.0000j MVA;
	constant_power_B 13.3333+6.0000j MVA;
	constant_power_C 13.3333+6.0000j MVA;
}
object node {
	name bus1886;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9236-7.6203d kV;
	voltage_B 5.9236-127.6203d kV;
	voltage_C 5.9236+112.3797d kV;
}
object node {
	name bus1887;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9352-10.0086d kV;
	voltage_B 5.9352-130.0086d kV;
	voltage_C 5.9352+109.9914d kV;
}
object node {
	name bus1888;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9121-5.6892d kV;
	voltage_B 5.9121-125.6892d kV;
	voltage_C 5.9121+114.3108d kV;
}
object load {
	name bus1690;
	phases ABC;
	nominal_voltage 12.124 kV;
	bustype PQ;
	voltage_A 12.2820-10.2252d kV;
	voltage_B 12.2820-130.2252d kV;
	voltage_C 12.2820+109.7748d kV;
	constant_power_A 3.9000+2.9333j MVA;
	constant_power_B 3.9000+2.9333j MVA;
	constant_power_C 3.9000+2.9333j MVA;
}
object node {
	name bus1691;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.8854-12.5825d kV;
	voltage_B 8.8854-132.5825d kV;
	voltage_C 8.8854+107.4175d kV;
}
object load {
	name bus1692;
	phases ABC;
	nominal_voltage 10.970 kV;
	bustype PQ;
	voltage_A 11.7704+0.7824d kV;
	voltage_B 11.7704-119.2176d kV;
	voltage_C 11.7704+120.7824d kV;
	constant_power_A 3.7000+2.7667j MVA;
	constant_power_B 3.7000+2.7667j MVA;
	constant_power_C 3.7000+2.7667j MVA;
}
object load {
	name bus1693;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.5737-0.2777d kV;
	voltage_B 8.5737-120.2777d kV;
	voltage_C 8.5737+119.7223d kV;
	constant_power_A 0.2667+0.2667j MVA;
	constant_power_B 0.2667+0.2667j MVA;
	constant_power_C 0.2667+0.2667j MVA;
}
object load {
	name bus1694;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.5737-0.2396d kV;
	voltage_B 8.5737-120.2396d kV;
	voltage_C 8.5737+119.7604d kV;
	constant_power_A 0.1000+0.1000j MVA;
	constant_power_B 0.1000+0.1000j MVA;
	constant_power_C 0.1000+0.1000j MVA;
}
object load {
	name bus1695;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.2260+1.8781d kV;
	voltage_B 10.2260-118.1219d kV;
	voltage_C 10.2260+121.8781d kV;
	constant_power_A 3.9000+2.3333j MVA;
	constant_power_B 3.9000+2.3333j MVA;
	constant_power_C 3.9000+2.3333j MVA;
}
object load {
	name bus1696;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.2676+1.9714d kV;
	voltage_B 10.2676-118.0286d kV;
	voltage_C 10.2676+121.9714d kV;
	constant_power_A -0.0333+0.0000j MVA;
	constant_power_B -0.0333+0.0000j MVA;
	constant_power_C -0.0333+0.0000j MVA;
}
object load {
	name bus1697;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2305-6.7423d kV;
	voltage_B 14.2305-126.7423d kV;
	voltage_C 14.2305+113.2577d kV;
	constant_power_A 13.3333+5.6667j MVA;
	constant_power_B 13.3333+5.6667j MVA;
	constant_power_C 13.3333+5.6667j MVA;
}
object load {
	name bus1698;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2305-6.7423d kV;
	voltage_B 14.2305-126.7423d kV;
	voltage_C 14.2305+113.2577d kV;
	constant_power_A 13.3333+5.6667j MVA;
	constant_power_B 13.3333+5.6667j MVA;
	constant_power_C 13.3333+5.6667j MVA;
}
object load {
	name bus1699;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2305-6.6916d kV;
	voltage_B 14.2305-126.6916d kV;
	voltage_C 14.2305+113.3084d kV;
	constant_power_A 13.3333+5.6667j MVA;
	constant_power_B 13.3333+5.6667j MVA;
	constant_power_C 13.3333+5.6667j MVA;
}
object load {
	name bus1700;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.2305-6.5902d kV;
	voltage_B 14.2305-126.5902d kV;
	voltage_C 14.2305+113.4098d kV;
	constant_power_A 13.3333+5.6667j MVA;
	constant_power_B 13.3333+5.6667j MVA;
	constant_power_C 13.3333+5.6667j MVA;
}
object node {
	name bus1701;
	phases ABC;
	nominal_voltage 6.351 kV;
	bustype PQ;
	voltage_A 6.5287-9.6932d kV;
	voltage_B 6.5287-129.6932d kV;
	voltage_C 6.5287+110.3068d kV;
}
object node {
	name bus1702;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6003-5.9177d kV;
	voltage_B 5.6003-125.9177d kV;
	voltage_C 5.6003+114.0823d kV;
}
object node {
	name bus1703;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6003-5.9160d kV;
	voltage_B 5.6003-125.9160d kV;
	voltage_C 5.6003+114.0840d kV;
}
object node {
	name bus1889;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6003-6.1143d kV;
	voltage_B 5.6003-126.1143d kV;
	voltage_C 5.6003+113.8857d kV;
}
object node {
	name bus1704;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1244-7.9650d kV;
	voltage_B 12.1244-127.9650d kV;
	voltage_C 12.1244+112.0350d kV;
}
object node {
	name bus1705;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1244-7.9451d kV;
	voltage_B 12.1244-127.9451d kV;
	voltage_C 12.1244+112.0549d kV;
}
object node {
	name bus1890;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6541-2.9826d kV;
	voltage_B 1.6541-122.9826d kV;
	voltage_C 1.6541+117.0174d kV;
}
object node {
	name bus1891;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6541-2.5421d kV;
	voltage_B 1.6541-122.5421d kV;
	voltage_C 1.6541+117.4579d kV;
}
object node {
	name bus1892;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6524-2.2912d kV;
	voltage_B 1.6524-122.2912d kV;
	voltage_C 1.6524+117.7088d kV;
}
object node {
	name bus1706;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6524-2.1527d kV;
	voltage_B 1.6524-122.1527d kV;
	voltage_C 1.6524+117.8473d kV;
}
object node {
	name bus1893;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6429-9.5784d kV;
	voltage_B 8.6429-129.5784d kV;
	voltage_C 8.6429+110.4216d kV;
}
object node {
	name bus1894;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6083-8.9351d kV;
	voltage_B 8.6083-128.9351d kV;
	voltage_C 8.6083+111.0649d kV;
}
object node {
	name bus1895;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.7295-10.7925d kV;
	voltage_B 8.7295-130.7925d kV;
	voltage_C 8.7295+109.2075d kV;
}
object node {
	name bus1896;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.7209-8.4642d kV;
	voltage_B 8.7209-128.4642d kV;
	voltage_C 8.7209+111.5358d kV;
}
object node {
	name bus1897;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6343-8.3951d kV;
	voltage_B 8.6343-128.3951d kV;
	voltage_C 8.6343+111.6049d kV;
}
object node {
	name bus1707;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6905-1.8654d kV;
	voltage_B 1.6905-121.8654d kV;
	voltage_C 1.6905+118.1346d kV;
}
object node {
	name bus1898;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6905-1.9670d kV;
	voltage_B 1.6905-121.9670d kV;
	voltage_C 1.6905+118.0330d kV;
}
object node {
	name bus1899;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6922-2.6878d kV;
	voltage_B 1.6922-122.6878d kV;
	voltage_C 1.6922+117.3122d kV;
}
object node {
	name bus1708;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6991-1.8540d kV;
	voltage_B 1.6991-121.8540d kV;
	voltage_C 1.6991+118.1460d kV;
}
object node {
	name bus1709;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.6905-1.8654d kV;
	voltage_B 1.6905-121.8654d kV;
	voltage_C 1.6905+118.1346d kV;
}
object node {
	name bus1710;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.3071-3.8614d kV;
	voltage_B 2.3071-123.8614d kV;
	voltage_C 2.3071+116.1386d kV;
}
object node {
	name bus1711;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.3071-3.8614d kV;
	voltage_B 2.3071-123.8614d kV;
	voltage_C 2.3071+116.1386d kV;
}
object node {
	name bus1712;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6625-4.1090d kV;
	voltage_B 11.6625-124.1090d kV;
	voltage_C 11.6625+115.8910d kV;
}
object node {
	name bus1713;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6625-4.1210d kV;
	voltage_B 11.6625-124.1210d kV;
	voltage_C 11.6625+115.8790d kV;
}
object node {
	name bus1900;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9054-15.1512d kV;
	voltage_B 5.9054-135.1512d kV;
	voltage_C 5.9054+104.8488d kV;
}
object node {
	name bus2017;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9054-15.1512d kV;
	voltage_B 5.9054-135.1512d kV;
	voltage_C 5.9054+104.8488d kV;
}
object load {
	name bus1714;
	phases ABC;
	nominal_voltage 12.124 kV;
	bustype PQ;
	voltage_A 12.8276-13.4230d kV;
	voltage_B 12.8276-133.4230d kV;
	voltage_C 12.8276+106.5770d kV;
	constant_power_A 3.4667+2.6000j MVA;
	constant_power_B 3.4667+2.6000j MVA;
	constant_power_C 3.4667+2.6000j MVA;
}
object node {
	name bus1901;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8890-9.0931d kV;
	voltage_B 5.8890-129.0931d kV;
	voltage_C 5.8890+110.9069d kV;
}
object node {
	name bus1902;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8947-9.6419d kV;
	voltage_B 5.8947-129.6419d kV;
	voltage_C 5.8947+110.3581d kV;
}
object load {
	name bus1715;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5492+2.8784d kV;
	voltage_B 14.5492-117.1216d kV;
	voltage_C 14.5492+122.8784d kV;
	constant_power_A 12.3333+5.0000j MVA;
	constant_power_B 12.3333+5.0000j MVA;
	constant_power_C 12.3333+5.0000j MVA;
}
object load {
	name bus1716;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5077+3.3094d kV;
	voltage_B 14.5077-116.6906d kV;
	voltage_C 14.5077+123.3094d kV;
	constant_power_A 12.3333+5.0000j MVA;
	constant_power_B 12.3333+5.0000j MVA;
	constant_power_C 12.3333+5.0000j MVA;
}
object load {
	name bus1717;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5631+2.8700d kV;
	voltage_B 14.5631-117.1300d kV;
	voltage_C 14.5631+122.8700d kV;
	constant_power_A 12.3333+5.0000j MVA;
	constant_power_B 12.3333+5.0000j MVA;
	constant_power_C 12.3333+5.0000j MVA;
}
object load {
	name bus1718;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5077+3.3094d kV;
	voltage_B 14.5077-116.6906d kV;
	voltage_C 14.5077+123.3094d kV;
	constant_power_A 12.3333+5.0000j MVA;
	constant_power_B 12.3333+5.0000j MVA;
	constant_power_C 12.3333+5.0000j MVA;
}
object load {
	name bus1719;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5492+2.8792d kV;
	voltage_B 14.5492-117.1208d kV;
	voltage_C 14.5492+122.8792d kV;
	constant_power_A 12.3333+5.0000j MVA;
	constant_power_B 12.3333+5.0000j MVA;
	constant_power_C 12.3333+5.0000j MVA;
}
object load {
	name bus1720;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.5077+3.4007d kV;
	voltage_B 14.5077-116.5993d kV;
	voltage_C 14.5077+123.4007d kV;
	constant_power_A 8.1333+2.9667j MVA;
	constant_power_B 8.1333+2.9667j MVA;
	constant_power_C 8.1333+2.9667j MVA;
}
object load {
	name bus1721;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.4662-7.8564d kV;
	voltage_B 11.4662-127.8564d kV;
	voltage_C 11.4662+112.1436d kV;
	constant_power_A 1.9000+0.0000j MVA;
	constant_power_B 1.9000+0.0000j MVA;
	constant_power_C 1.9000+0.0000j MVA;
}
object node {
	name bus1903;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9720-4.1658d kV;
	voltage_B 8.9720-124.1658d kV;
	voltage_C 8.9720+115.8342d kV;
}
object node {
	name bus1904;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9634-3.2926d kV;
	voltage_B 8.9634-123.2926d kV;
	voltage_C 8.9634+116.7074d kV;
}
object node {
	name bus1905;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9720-3.8633d kV;
	voltage_B 8.9720-123.8633d kV;
	voltage_C 8.9720+116.1367d kV;
}
object node {
	name bus1906;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1907;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1908;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1909;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1910;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1911;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1912;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1913;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.4650d kV;
	voltage_B 8.9807-125.4650d kV;
	voltage_C 8.9807+114.5350d kV;
}
object node {
	name bus1914;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9807-5.6413d kV;
	voltage_B 8.9807-125.6413d kV;
	voltage_C 8.9807+114.3587d kV;
}
object load {
	name bus1722;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.4962-25.7324d kV;
	voltage_B 10.4962-145.7324d kV;
	voltage_C 10.4962+94.2676d kV;
	constant_power_A 4.7000+3.7333j MVA;
	constant_power_B 4.7000+3.7333j MVA;
	constant_power_C 4.7000+3.7333j MVA;
}
object load {
	name bus1723;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7779-7.0645d kV;
	voltage_B 11.7779-127.0645d kV;
	voltage_C 11.7779+112.9355d kV;
	constant_power_A -1.1000-0.6667j MVA;
	constant_power_B -1.1000-0.6667j MVA;
	constant_power_C -1.1000-0.6667j MVA;
}
object load {
	name bus1724;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5932-7.1598d kV;
	voltage_B 11.5932-127.1598d kV;
	voltage_C 11.5932+112.8402d kV;
	constant_power_A 7.9667+4.7000j MVA;
	constant_power_B 7.9667+4.7000j MVA;
	constant_power_C 7.9667+4.7000j MVA;
}
object load {
	name bus1725;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.4893-7.2820d kV;
	voltage_B 11.4893-127.2820d kV;
	voltage_C 11.4893+112.7180d kV;
	constant_power_A 7.9667+3.6333j MVA;
	constant_power_B 7.9667+3.6333j MVA;
	constant_power_C 7.9667+3.6333j MVA;
}
object node {
	name bus1915;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9121-10.5664d kV;
	voltage_B 5.9121-130.5664d kV;
	voltage_C 5.9121+109.4336d kV;
}
object node {
	name bus1916;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9005-8.8071d kV;
	voltage_B 5.9005-128.8071d kV;
	voltage_C 5.9005+111.1929d kV;
}
object node {
	name bus1917;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.5888-14.2754d kV;
	voltage_B 5.5888-134.2754d kV;
	voltage_C 5.5888+105.7246d kV;
}
object node {
	name bus1918;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6176-14.9549d kV;
	voltage_B 5.6176-134.9549d kV;
	voltage_C 5.6176+105.0451d kV;
}
object node {
	name bus1919;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7574-9.0322d kV;
	voltage_B 4.7574-129.0322d kV;
	voltage_C 4.7574+110.9678d kV;
}
object node {
	name bus1920;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7527-8.3585d kV;
	voltage_B 4.7527-128.3585d kV;
	voltage_C 4.7527+111.6415d kV;
}
object node {
	name bus1921;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7620-9.1510d kV;
	voltage_B 4.7620-129.1510d kV;
	voltage_C 4.7620+110.8490d kV;
}
object node {
	name bus1922;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7574-9.2001d kV;
	voltage_B 4.7574-129.2001d kV;
	voltage_C 4.7574+110.7999d kV;
}
object node {
	name bus1923;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7712-8.6093d kV;
	voltage_B 4.7712-128.6093d kV;
	voltage_C 4.7712+111.3907d kV;
}
object node {
	name bus1924;
	phases ABC;
	nominal_voltage 4.619 kV;
	bustype PQ;
	voltage_A 4.7712-8.4493d kV;
	voltage_B 4.7712-128.4493d kV;
	voltage_C 4.7712+111.5507d kV;
}
object node {
	name bus1926;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 3.0600-10.1812d kV;
	voltage_B 3.0600-130.1812d kV;
	voltage_C 3.0600+109.8188d kV;
}
object node {
	name bus1927;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0826-15.1504d kV;
	voltage_B 6.0826-135.1504d kV;
	voltage_C 6.0826+104.8496d kV;
}
object node {
	name bus1726;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7215-3.3213d kV;
	voltage_B 5.7215-123.3213d kV;
	voltage_C 5.7215+116.6787d kV;
}
object node {
	name bus1727;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7215-3.3177d kV;
	voltage_B 5.7215-123.3177d kV;
	voltage_C 5.7215+116.6823d kV;
}
object node {
	name bus1728;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7215-3.3195d kV;
	voltage_B 5.7215-123.3195d kV;
	voltage_C 5.7215+116.6805d kV;
}
object node {
	name bus1928;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7215-3.3634d kV;
	voltage_B 5.7215-123.3634d kV;
	voltage_C 5.7215+116.6366d kV;
}
object load {
	name bus1729;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.4200-11.1948d kV;
	voltage_B 11.4200-131.1948d kV;
	voltage_C 11.4200+108.8052d kV;
	constant_power_A 5.0333+0.0000j MVA;
	constant_power_B 5.0333+0.0000j MVA;
	constant_power_C 5.0333+0.0000j MVA;
}
object node {
	name bus1929;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8463-10.7589d kV;
	voltage_B 2.8463-130.7589d kV;
	voltage_C 2.8463+109.2411d kV;
}
object node {
	name bus1930;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8492-11.7454d kV;
	voltage_B 2.8492-131.7454d kV;
	voltage_C 2.8492+108.2546d kV;
}
object node {
	name bus1931;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8774-6.3122d kV;
	voltage_B 5.8774-126.3122d kV;
	voltage_C 5.8774+113.6878d kV;
}
object node {
	name bus1932;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9121-4.6420d kV;
	voltage_B 5.9121-124.6420d kV;
	voltage_C 5.9121+115.3580d kV;
}
object node {
	name bus1933;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9005-5.3999d kV;
	voltage_B 5.9005-125.3999d kV;
	voltage_C 5.9005+114.6001d kV;
}
object node {
	name bus1934;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8717-5.9703d kV;
	voltage_B 5.8717-125.9703d kV;
	voltage_C 5.8717+114.0297d kV;
}
object node {
	name bus1935;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8983-8.7602d kV;
	voltage_B 2.8983-128.7602d kV;
	voltage_C 2.8983+111.2398d kV;
}
object node {
	name bus1936;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8954-8.2765d kV;
	voltage_B 2.8954-128.2765d kV;
	voltage_C 2.8954+111.7235d kV;
}
object node {
	name bus1937;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8954-8.2765d kV;
	voltage_B 2.8954-128.2765d kV;
	voltage_C 2.8954+111.7235d kV;
}
object node {
	name bus1938;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8204-9.0858d kV;
	voltage_B 2.8204-129.0858d kV;
	voltage_C 2.8204+110.9142d kV;
}
object node {
	name bus1939;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.9698-12.3379d kV;
	voltage_B 6.9698-132.3379d kV;
	voltage_C 6.9698+107.6621d kV;
}
object node {
	name bus1940;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.9628-11.1731d kV;
	voltage_B 6.9628-131.1731d kV;
	voltage_C 6.9628+108.8269d kV;
}
object node {
	name bus1941;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.9698-11.9628d kV;
	voltage_B 6.9698-131.9628d kV;
	voltage_C 6.9698+108.0372d kV;
}
object node {
	name bus1942;
	phases ABC;
	nominal_voltage 6.928 kV;
	bustype PQ;
	voltage_A 6.9628-10.8564d kV;
	voltage_B 6.9628-130.8564d kV;
	voltage_C 6.9628+109.1436d kV;
}
object load {
	name bus1730;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8357+4.4390d kV;
	voltage_B 11.8357-115.5610d kV;
	voltage_C 11.8357+124.4390d kV;
	constant_power_A 4.6667+2.6667j MVA;
	constant_power_B 4.6667+2.6667j MVA;
	constant_power_C 4.6667+2.6667j MVA;
}
object load {
	name bus1731;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8357+4.4448d kV;
	voltage_B 11.8357-115.5552d kV;
	voltage_C 11.8357+124.4448d kV;
	constant_power_A 4.6667+2.6667j MVA;
	constant_power_B 4.6667+2.6667j MVA;
	constant_power_C 4.6667+2.6667j MVA;
}
object node {
	name bus1943;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.6558-17.2149d kV;
	voltage_B 2.6558-137.2149d kV;
	voltage_C 2.6558+102.7851d kV;
}
object node {
	name bus1944;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.6472-14.6646d kV;
	voltage_B 2.6472-134.6646d kV;
	voltage_C 2.6472+105.3354d kV;
}
object node {
	name bus1945;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0012-15.6314d kV;
	voltage_B 6.0012-135.6314d kV;
	voltage_C 6.0012+104.3686d kV;
}
object node {
	name bus1946;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0012-15.6314d kV;
	voltage_B 6.0012-135.6314d kV;
	voltage_C 6.0012+104.3686d kV;
}
object node {
	name bus1947;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6811-10.3497d kV;
	voltage_B 5.6811-130.3497d kV;
	voltage_C 5.6811+109.6503d kV;
}
object load {
	name bus1732;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7779-12.7268d kV;
	voltage_B 11.7779-132.7268d kV;
	voltage_C 11.7779+107.2732d kV;
	constant_power_A 2.7333+1.7000j MVA;
	constant_power_B 2.7333+1.7000j MVA;
	constant_power_C 2.7333+1.7000j MVA;
}
object node {
	name bus1948;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8232-8.5449d kV;
	voltage_B 2.8232-128.5449d kV;
	voltage_C 2.8232+111.4551d kV;
}
object node {
	name bus1949;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8232-8.5480d kV;
	voltage_B 2.8232-128.5480d kV;
	voltage_C 2.8232+111.4520d kV;
}
object load {
	name bus1733;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6083-21.8919d kV;
	voltage_B 8.6083-141.8919d kV;
	voltage_C 8.6083+98.1081d kV;
	constant_power_A 1.5333+0.9667j MVA;
	constant_power_B 1.5333+0.9667j MVA;
	constant_power_C 1.5333+0.9667j MVA;
}
object load {
	name bus1734;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.6170-21.7540d kV;
	voltage_B 8.6170-141.7540d kV;
	voltage_C 8.6170+98.2460d kV;
	constant_power_A 0.0333+0.0333j MVA;
	constant_power_B 0.0333+0.0333j MVA;
	constant_power_C 0.0333+0.0333j MVA;
}
object node {
	name bus1950;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.4443-10.8812d kV;
	voltage_B 10.4443-130.8812d kV;
	voltage_C 10.4443+109.1188d kV;
}
object node {
	name bus1951;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.3819-6.8374d kV;
	voltage_B 10.3819-126.8374d kV;
	voltage_C 10.3819+113.1626d kV;
}
object node {
	name bus1952;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.4547-10.8798d kV;
	voltage_B 10.4547-130.8798d kV;
	voltage_C 10.4547+109.1202d kV;
}
object node {
	name bus1953;
	phases ABC;
	nominal_voltage 10.392 kV;
	bustype PQ;
	voltage_A 10.4443-10.7236d kV;
	voltage_B 10.4443-130.7236d kV;
	voltage_C 10.4443+109.2764d kV;
}
object node {
	name bus1954;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9201-10.4386d kV;
	voltage_B 8.9201-130.4386d kV;
	voltage_C 8.9201+109.5614d kV;
}
object node {
	name bus1955;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9027-8.2567d kV;
	voltage_B 8.9027-128.2567d kV;
	voltage_C 8.9027+111.7433d kV;
}
object load {
	name bus1735;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.4661+0.4615d kV;
	voltage_B 14.4661-119.5385d kV;
	voltage_C 14.4661+120.4615d kV;
	constant_power_A 10.0000+4.0000j MVA;
	constant_power_B 10.0000+4.0000j MVA;
	constant_power_C 10.0000+4.0000j MVA;
}
object load {
	name bus1736;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.4799+0.4525d kV;
	voltage_B 14.4799-119.5475d kV;
	voltage_C 14.4799+120.4525d kV;
	constant_power_A 10.0000+4.0000j MVA;
	constant_power_B 10.0000+4.0000j MVA;
	constant_power_C 10.0000+4.0000j MVA;
}
object node {
	name bus1737;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6176-1.4723d kV;
	voltage_B 5.6176-121.4723d kV;
	voltage_C 5.6176+118.5277d kV;
}
object node {
	name bus1738;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6176-1.4723d kV;
	voltage_B 5.6176-121.4723d kV;
	voltage_C 5.6176+118.5277d kV;
}
object node {
	name bus1739;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6118-1.4660d kV;
	voltage_B 5.6118-121.4660d kV;
	voltage_C 5.6118+118.5340d kV;
}
object load {
	name bus1740;
	phases ABC;
	nominal_voltage 9.815 kV;
	bustype PQ;
	voltage_A 10.3057-13.2299d kV;
	voltage_B 10.3057-133.2299d kV;
	voltage_C 10.3057+106.7701d kV;
	constant_power_A 5.7333+1.4333j MVA;
	constant_power_B 5.7333+1.4333j MVA;
	constant_power_C 5.7333+1.4333j MVA;
}
object node {
	name bus1956;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7664-13.2734d kV;
	voltage_B 11.7664-133.2734d kV;
	voltage_C 11.7664+106.7266d kV;
}
object node {
	name bus1741;
	phases ABC;
	nominal_voltage 9.815 kV;
	bustype PQ;
	voltage_A 9.7462-10.6170d kV;
	voltage_B 9.7462-130.6170d kV;
	voltage_C 9.7462+109.3830d kV;
}
object node {
	name bus1742;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1244-7.6308d kV;
	voltage_B 12.1244-127.6308d kV;
	voltage_C 12.1244+112.3692d kV;
}
object node {
	name bus1957;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7793-12.1637d kV;
	voltage_B 5.7793-132.1637d kV;
	voltage_C 5.7793+107.8363d kV;
}
object node {
	name bus1958;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7620-8.2878d kV;
	voltage_B 5.7620-128.2878d kV;
	voltage_C 5.7620+111.7122d kV;
}
object node {
	name bus1959;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7620-8.2878d kV;
	voltage_B 5.7620-128.2878d kV;
	voltage_C 5.7620+111.7122d kV;
}
object node {
	name bus1960;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8370-7.0499d kV;
	voltage_B 5.8370-127.0499d kV;
	voltage_C 5.8370+112.9501d kV;
}
object node {
	name bus1743;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8601-6.9330d kV;
	voltage_B 5.8601-126.9330d kV;
	voltage_C 5.8601+113.0670d kV;
}
object node {
	name bus1744;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0666+0.2648d kV;
	voltage_B 12.0666-119.7352d kV;
	voltage_C 12.0666+120.2648d kV;
}
object node {
	name bus1745;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0666+0.2309d kV;
	voltage_B 12.0666-119.7691d kV;
	voltage_C 12.0666+120.2309d kV;
}
object node {
	name bus1746;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0897+0.2321d kV;
	voltage_B 12.0897-119.7679d kV;
	voltage_C 12.0897+120.2321d kV;
}
object node {
	name bus1961;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.1013-0.4835d kV;
	voltage_B 12.1013-120.4835d kV;
	voltage_C 12.1013+119.5165d kV;
}
object node {
	name bus1747;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7273-1.7744d kV;
	voltage_B 5.7273-121.7744d kV;
	voltage_C 5.7273+118.2256d kV;
}
object node {
	name bus1748;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0435-0.9177d kV;
	voltage_B 12.0435-120.9177d kV;
	voltage_C 12.0435+119.0823d kV;
}
object node {
	name bus1749;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 12.0435-0.9254d kV;
	voltage_B 12.0435-120.9254d kV;
	voltage_C 12.0435+119.0746d kV;
}
object load {
	name bus1750;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5586-18.9271d kV;
	voltage_B 11.5586-138.9271d kV;
	voltage_C 11.5586+101.0729d kV;
	constant_power_A 2.2000+1.3667j MVA;
	constant_power_B 2.2000+1.3667j MVA;
	constant_power_C 2.2000+1.3667j MVA;
}
object node {
	name bus1751;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5586-18.8408d kV;
	voltage_B 11.5586-138.8408d kV;
	voltage_C 11.5586+101.1592d kV;
}
object load {
	name bus1752;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.7549-18.7091d kV;
	voltage_B 11.7549-138.7091d kV;
	voltage_C 11.7549+101.2909d kV;
	constant_power_A -0.1333-0.0667j MVA;
	constant_power_B -0.1333-0.0667j MVA;
	constant_power_C -0.1333-0.0667j MVA;
}
object node {
	name bus1753;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.6509-19.0516d kV;
	voltage_B 11.6509-139.0516d kV;
	voltage_C 11.6509+100.9484d kV;
}
object node {
	name bus1962;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8543-12.3447d kV;
	voltage_B 5.8543-132.3447d kV;
	voltage_C 5.8543+107.6553d kV;
}
object node {
	name bus1963;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8543-12.2429d kV;
	voltage_B 5.8543-132.2429d kV;
	voltage_C 5.8543+107.7571d kV;
}
object node {
	name bus1964;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.8601-13.1498d kV;
	voltage_B 5.8601-133.1498d kV;
	voltage_C 5.8601+106.8502d kV;
}
object node {
	name bus2058;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8723-15.4100d kV;
	voltage_B 2.8723-135.4100d kV;
	voltage_C 2.8723+104.5900d kV;
}
object node {
	name bus1965;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6061-9.1568d kV;
	voltage_B 5.6061-129.1568d kV;
	voltage_C 5.6061+110.8432d kV;
}
object node {
	name bus1966;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.6754-6.7524d kV;
	voltage_B 5.6754-126.7524d kV;
	voltage_C 5.6754+113.2476d kV;
}
object load {
	name bus1754;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5355-12.7316d kV;
	voltage_B 11.5355-132.7316d kV;
	voltage_C 11.5355+107.2684d kV;
	constant_power_A 6.1667+0.0000j MVA;
	constant_power_B 6.1667+0.0000j MVA;
	constant_power_C 6.1667+0.0000j MVA;
}
object load {
	name bus1755;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.5124-11.1261d kV;
	voltage_B 11.5124-131.1261d kV;
	voltage_C 11.5124+108.8739d kV;
	constant_power_A 5.7667+0.0000j MVA;
	constant_power_B 5.7667+0.0000j MVA;
	constant_power_C 5.7667+0.0000j MVA;
}
object node {
	name bus1968;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9698-10.5458d kV;
	voltage_B 5.9698-130.5458d kV;
	voltage_C 5.9698+109.4542d kV;
}
object node {
	name bus1756;
	phases ABC;
	nominal_voltage 6.351 kV;
	bustype PQ;
	voltage_A 6.5850-11.2834d kV;
	voltage_B 6.5850-131.2834d kV;
	voltage_C 6.5850+108.7166d kV;
}
object load {
	name bus1757;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8357-2.3853d kV;
	voltage_B 11.8357-122.3853d kV;
	voltage_C 11.8357+117.6147d kV;
	constant_power_A 5.2333+4.1667j MVA;
	constant_power_B 5.2333+4.1667j MVA;
	constant_power_C 5.2333+4.1667j MVA;
}
object node {
	name bus1969;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 3.0022-12.7256d kV;
	voltage_B 3.0022-132.7256d kV;
	voltage_C 3.0022+107.2744d kV;
}
object node {
	name bus1758;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.7996-30.9522d kV;
	voltage_B 1.7996-150.9522d kV;
	voltage_C 1.7996+89.0478d kV;
}
object node {
	name bus1759;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.7996-30.9522d kV;
	voltage_B 1.7996-150.9522d kV;
	voltage_C 1.7996+89.0478d kV;
}
object node {
	name bus1760;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.7996-30.9513d kV;
	voltage_B 1.7996-150.9513d kV;
	voltage_C 1.7996+89.0487d kV;
}
object node {
	name bus1970;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0391-1.8608d kV;
	voltage_B 6.0391-121.8608d kV;
	voltage_C 6.0391+118.1392d kV;
}
object node {
	name bus1971;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0564-4.8974d kV;
	voltage_B 6.0564-124.8974d kV;
	voltage_C 6.0564+115.1026d kV;
}
object node {
	name bus1972;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0391-1.8608d kV;
	voltage_B 6.0391-121.8608d kV;
	voltage_C 6.0391+118.1392d kV;
}
object node {
	name bus1973;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0564-3.9025d kV;
	voltage_B 6.0564-123.9025d kV;
	voltage_C 6.0564+116.0975d kV;
}
object node {
	name bus1974;
	phases ABC;
	nominal_voltage 7.506 kV;
	bustype PQ;
	voltage_A 7.9484-1.1061d kV;
	voltage_B 7.9484-121.1061d kV;
	voltage_C 7.9484+118.8939d kV;
}
object node {
	name bus1975;
	phases ABC;
	nominal_voltage 7.506 kV;
	bustype PQ;
	voltage_A 8.0760-1.4641d kV;
	voltage_B 8.0760-121.4641d kV;
	voltage_C 8.0760+118.5359d kV;
}
object node {
	name bus1976;
	phases ABC;
	nominal_voltage 7.506 kV;
	bustype PQ;
	voltage_A 7.9484-1.1061d kV;
	voltage_B 7.9484-121.1061d kV;
	voltage_C 7.9484+118.8939d kV;
}
object node {
	name bus1977;
	phases ABC;
	nominal_voltage 7.506 kV;
	bustype PQ;
	voltage_A 7.9484-1.1058d kV;
	voltage_B 7.9484-121.1058d kV;
	voltage_C 7.9484+118.8942d kV;
}
object node {
	name bus1761;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.5714-1.3058d kV;
	voltage_B 5.5714-121.3058d kV;
	voltage_C 5.5714+118.6942d kV;
}
object node {
	name bus1762;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.5714-1.2970d kV;
	voltage_B 5.5714-121.2970d kV;
	voltage_C 5.5714+118.7030d kV;
}
object node {
	name bus1978;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.5714-1.4952d kV;
	voltage_B 5.5714-121.4952d kV;
	voltage_C 5.5714+118.5048d kV;
}
object node {
	name bus1763;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0153-10.1461d kV;
	voltage_B 9.0153-130.1461d kV;
	voltage_C 9.0153+109.8539d kV;
}
object node {
	name bus1764;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0326-12.4866d kV;
	voltage_B 9.0326-132.4866d kV;
	voltage_C 9.0326+107.5134d kV;
}
object node {
	name bus1765;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0413-12.9199d kV;
	voltage_B 9.0413-132.9199d kV;
	voltage_C 9.0413+107.0801d kV;
}
object node {
	name bus1766;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0326-12.4886d kV;
	voltage_B 9.0326-132.4886d kV;
	voltage_C 9.0326+107.5114d kV;
}
object node {
	name bus1767;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0240-11.0372d kV;
	voltage_B 9.0240-131.0372d kV;
	voltage_C 9.0240+108.9628d kV;
}
object node {
	name bus1769;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4156-6.0252d kV;
	voltage_B 2.4156-126.0252d kV;
	voltage_C 2.4156+113.9748d kV;
}
object node {
	name bus1770;
	phases ABC;
	nominal_voltage 2.309 kV;
	bustype PQ;
	voltage_A 2.4156-6.0252d kV;
	voltage_B 2.4156-126.0252d kV;
	voltage_C 2.4156+113.9748d kV;
}
object node {
	name bus1979;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9993-5.3881d kV;
	voltage_B 2.9993-125.3881d kV;
	voltage_C 2.9993+114.6119d kV;
}
object node {
	name bus1980;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9301-10.7268d kV;
	voltage_B 2.9301-130.7268d kV;
	voltage_C 2.9301+109.2732d kV;
}
object node {
	name bus1981;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9358-13.0183d kV;
	voltage_B 2.9358-133.0183d kV;
	voltage_C 2.9358+106.9817d kV;
}
object node {
	name bus1982;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.1308-15.1506d kV;
	voltage_B 9.1308-135.1506d kV;
	voltage_C 9.1308+104.8494d kV;
}
object node {
	name bus1983;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0840-15.1506d kV;
	voltage_B 9.0840-135.1506d kV;
	voltage_C 9.0840+104.8494d kV;
}
object node {
	name bus1984;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0840-15.1506d kV;
	voltage_B 9.0840-135.1506d kV;
	voltage_C 9.0840+104.8494d kV;
}
object node {
	name bus1985;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7072-15.1506d kV;
	voltage_B 5.7072-135.1506d kV;
	voltage_C 5.7072+104.8494d kV;
}
object node {
	name bus1986;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9987-10.2154d kV;
	voltage_B 5.9987-130.2154d kV;
	voltage_C 5.9987+109.7846d kV;
}
object node {
	name bus1987;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9929-8.5665d kV;
	voltage_B 5.9929-128.5665d kV;
	voltage_C 5.9929+111.4335d kV;
}
object node {
	name bus1771;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7838-11.1535d kV;
	voltage_B 5.7838-131.1535d kV;
	voltage_C 5.7838+108.8465d kV;
}
object node {
	name bus1988;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7838-11.1535d kV;
	voltage_B 5.7838-131.1535d kV;
	voltage_C 5.7838+108.8465d kV;
}
object node {
	name bus1989;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9698-9.4449d kV;
	voltage_B 5.9698-129.4449d kV;
	voltage_C 5.9698+110.5551d kV;
}
object node {
	name bus1990;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9698-9.1625d kV;
	voltage_B 5.9698-129.1625d kV;
	voltage_C 5.9698+110.8375d kV;
}
object node {
	name bus1991;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-6.6954d kV;
	voltage_B 5.9583-126.6954d kV;
	voltage_C 5.9583+113.3046d kV;
}
object node {
	name bus1992;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9698-9.4449d kV;
	voltage_B 5.9698-129.4449d kV;
	voltage_C 5.9698+110.5551d kV;
}
object node {
	name bus1993;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0413-5.7964d kV;
	voltage_B 9.0413-125.7964d kV;
	voltage_C 9.0413+114.2036d kV;
}
object node {
	name bus1994;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.0846-9.8984d kV;
	voltage_B 9.0846-129.8984d kV;
	voltage_C 9.0846+110.1016d kV;
}
object node {
	name bus1772;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.9858+2.5180d kV;
	voltage_B 11.9858-117.4820d kV;
	voltage_C 11.9858+122.5180d kV;
}
object node {
	name bus1995;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.9858+2.5180d kV;
	voltage_B 11.9858-117.4820d kV;
	voltage_C 11.9858+122.5180d kV;
}
object node {
	name bus1773;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.9281+1.1585d kV;
	voltage_B 11.9281-118.8415d kV;
	voltage_C 11.9281+121.1585d kV;
}
object load {
	name bus1774;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8241+3.2092d kV;
	voltage_B 11.8241-116.7908d kV;
	voltage_C 11.8241+123.2092d kV;
	constant_power_A 4.8333+0.0000j MVA;
	constant_power_B 4.8333+0.0000j MVA;
	constant_power_C 4.8333+0.0000j MVA;
}
object load {
	name bus1775;
	phases ABC;
	nominal_voltage 10.970 kV;
	bustype PQ;
	voltage_A 10.9258+4.7507d kV;
	voltage_B 10.9258-115.2493d kV;
	voltage_C 10.9258+124.7507d kV;
	constant_power_A 3.2667+1.8667j MVA;
	constant_power_B 3.2667+1.8667j MVA;
	constant_power_C 3.2667+1.8667j MVA;
}
object load {
	name bus1776;
	phases ABC;
	nominal_voltage 10.970 kV;
	bustype PQ;
	voltage_A 10.9587+4.7222d kV;
	voltage_B 10.9587-115.2778d kV;
	voltage_C 10.9587+124.7222d kV;
	constant_power_A 3.2667+1.8667j MVA;
	constant_power_B 3.2667+1.8667j MVA;
	constant_power_C 3.2667+1.8667j MVA;
}
object node {
	name bus1996;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9474-9.8983d kV;
	voltage_B 2.9474-129.8983d kV;
	voltage_C 2.9474+110.1017d kV;
}
object node {
	name bus1997;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9503-10.7053d kV;
	voltage_B 2.9503-130.7053d kV;
	voltage_C 2.9503+109.2947d kV;
}
object node {
	name bus1998;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-8.7373d kV;
	voltage_B 5.9583-128.7373d kV;
	voltage_C 5.9583+111.2627d kV;
}
object node {
	name bus1999;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9583-8.4999d kV;
	voltage_B 5.9583-128.4999d kV;
	voltage_C 5.9583+111.5001d kV;
}
object node {
	name bus2000;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7562-15.5676d kV;
	voltage_B 5.7562-135.5676d kV;
	voltage_C 5.7562+104.4324d kV;
}
object node {
	name bus2018;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.7215-10.0200d kV;
	voltage_B 5.7215-130.0200d kV;
	voltage_C 5.7215+109.9800d kV;
}
object load {
	name bus1777;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1335-10.9637d kV;
	voltage_B 14.1335-130.9637d kV;
	voltage_C 14.1335+109.0363d kV;
	constant_power_A 13.6667+5.0000j MVA;
	constant_power_B 13.6667+5.0000j MVA;
	constant_power_C 13.6667+5.0000j MVA;
}
object load {
	name bus1778;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1335-10.9363d kV;
	voltage_B 14.1335-130.9363d kV;
	voltage_C 14.1335+109.0637d kV;
	constant_power_A 13.6667+5.0000j MVA;
	constant_power_B 13.6667+5.0000j MVA;
	constant_power_C 13.6667+5.0000j MVA;
}
object node {
	name bus2001;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9243-10.0656d kV;
	voltage_B 2.9243-130.0656d kV;
	voltage_C 2.9243+109.9344d kV;
}
object node {
	name bus1779;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9185-8.9228d kV;
	voltage_B 2.9185-128.9228d kV;
	voltage_C 2.9185+111.0772d kV;
}
object node {
	name bus2002;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.9185-8.9239d kV;
	voltage_B 2.9185-128.9239d kV;
	voltage_C 2.9185+111.0761d kV;
}
object node {
	name bus2003;
	phases ABC;
	nominal_voltage 2.887 kV;
	bustype PQ;
	voltage_A 2.8261-13.2043d kV;
	voltage_B 2.8261-133.2043d kV;
	voltage_C 2.8261+106.7957d kV;
}
object node {
	name bus1780;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.8048-2.8931d kV;
	voltage_B 1.8048-122.8931d kV;
	voltage_C 1.8048+117.1069d kV;
}
object node {
	name bus2028;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.8100-5.6175d kV;
	voltage_B 1.8100-125.6175d kV;
	voltage_C 1.8100+114.3825d kV;
}
object node {
	name bus1781;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.8048-2.8931d kV;
	voltage_B 1.8048-122.8931d kV;
	voltage_C 1.8048+117.1069d kV;
}
object node {
	name bus1782;
	phases ABC;
	nominal_voltage 1.732 kV;
	bustype PQ;
	voltage_A 1.8048-2.8931d kV;
	voltage_B 1.8048-122.8931d kV;
	voltage_C 1.8048+117.1069d kV;
}
object node {
	name bus2004;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.1539-12.1622d kV;
	voltage_B 9.1539-132.1622d kV;
	voltage_C 9.1539+107.8378d kV;
}
object node {
	name bus2005;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.1539-12.1622d kV;
	voltage_B 9.1539-132.1622d kV;
	voltage_C 9.1539+107.8378d kV;
}
object node {
	name bus2006;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.2059-10.6986d kV;
	voltage_B 9.2059-130.6986d kV;
	voltage_C 9.2059+109.3014d kV;
}
object node {
	name bus2007;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9294-8.5645d kV;
	voltage_B 5.9294-128.5645d kV;
	voltage_C 5.9294+111.4355d kV;
}
object node {
	name bus2008;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9352-10.2502d kV;
	voltage_B 5.9352-130.2502d kV;
	voltage_C 5.9352+109.7498d kV;
}
object node {
	name bus2009;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9352-9.5464d kV;
	voltage_B 5.9352-129.5464d kV;
	voltage_C 5.9352+110.4536d kV;
}
object load {
	name bus1783;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1058+9.3691d kV;
	voltage_B 14.1058-110.6309d kV;
	voltage_C 14.1058+129.3691d kV;
	constant_power_A 11.6667+6.0000j MVA;
	constant_power_B 11.6667+6.0000j MVA;
	constant_power_C 11.6667+6.0000j MVA;
}
object load {
	name bus1784;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.0781+9.3480d kV;
	voltage_B 14.0781-110.6520d kV;
	voltage_C 14.0781+129.3480d kV;
	constant_power_A 11.6667+4.3333j MVA;
	constant_power_B 11.6667+4.3333j MVA;
	constant_power_C 11.6667+4.3333j MVA;
}
object load {
	name bus1785;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1058+9.0868d kV;
	voltage_B 14.1058-110.9132d kV;
	voltage_C 14.1058+129.0868d kV;
	constant_power_A 11.6667+4.3333j MVA;
	constant_power_B 11.6667+4.3333j MVA;
	constant_power_C 11.6667+4.3333j MVA;
}
object load {
	name bus1786;
	phases ABC;
	nominal_voltage 13.856 kV;
	bustype PQ;
	voltage_A 14.1197+9.3599d kV;
	voltage_B 14.1197-110.6401d kV;
	voltage_C 14.1197+129.3599d kV;
	constant_power_A 11.6667+4.3333j MVA;
	constant_power_B 11.6667+4.3333j MVA;
	constant_power_C 11.6667+4.3333j MVA;
}
object node {
	name bus1787;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9980-21.6765d kV;
	voltage_B 8.9980-141.6765d kV;
	voltage_C 8.9980+98.3235d kV;
}
object node {
	name bus1788;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9980-21.6898d kV;
	voltage_B 8.9980-141.6898d kV;
	voltage_C 8.9980+98.3102d kV;
}
object node {
	name bus1789;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 8.9114-22.2644d kV;
	voltage_B 8.9114-142.2644d kV;
	voltage_C 8.9114+97.7356d kV;
}
object load {
	name bus1790;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.4431-20.1672d kV;
	voltage_B 11.4431-140.1672d kV;
	voltage_C 11.4431+99.8328d kV;
	constant_power_A 6.0000+3.3333j MVA;
	constant_power_B 6.0000+3.3333j MVA;
	constant_power_C 6.0000+3.3333j MVA;
}
object load {
	name bus1791;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.4200-20.2646d kV;
	voltage_B 11.4200-140.2646d kV;
	voltage_C 11.4200+99.7354d kV;
	constant_power_A 7.3667+4.1000j MVA;
	constant_power_B 7.3667+4.1000j MVA;
	constant_power_C 7.3667+4.1000j MVA;
}
object node {
	name bus2010;
	phases ABC;
	nominal_voltage 8.660 kV;
	bustype PQ;
	voltage_A 9.4050-18.2735d kV;
	voltage_B 9.4050-138.2735d kV;
	voltage_C 9.4050+101.7265d kV;
}
object node {
	name bus1792;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.4733-5.8661d kV;
	voltage_B 5.4733-125.8661d kV;
	voltage_C 5.4733+114.1339d kV;
}
object node {
	name bus2011;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.4733-5.9587d kV;
	voltage_B 5.4733-125.9587d kV;
	voltage_C 5.4733+114.0413d kV;
}
object node {
	name bus2012;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.5657-2.0399d kV;
	voltage_B 5.5657-122.0399d kV;
	voltage_C 5.5657+117.9601d kV;
}
object node {
	name bus1793;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 6.0160-4.1832d kV;
	voltage_B 6.0160-124.1832d kV;
	voltage_C 6.0160+115.8168d kV;
}
object node {
	name bus1794;
	phases ABC;
	nominal_voltage 5.774 kV;
	bustype PQ;
	voltage_A 5.9871-4.8112d kV;
	voltage_B 5.9871-124.8112d kV;
	voltage_C 5.9871+115.1888d kV;
}
object load {
	name bus1795;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8473-4.7693d kV;
	voltage_B 237.8473-124.7693d kV;
	voltage_C 237.8473+115.2307d kV;
	constant_power_A -149.9000+93.3000j MVA;
	constant_power_B -149.9000+93.3000j MVA;
	constant_power_C -149.9000+93.3000j MVA;
}
object load {
	name bus1796;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8504-4.7671d kV;
	voltage_B 237.8504-124.7671d kV;
	voltage_C 237.8504+115.2329d kV;
	constant_power_A -179.4000+86.0333j MVA;
	constant_power_B -179.4000+86.0333j MVA;
	constant_power_C -179.4000+86.0333j MVA;
}
object load {
	name bus1797;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7762-12.2854d kV;
	voltage_B 134.7762-132.2854d kV;
	voltage_C 134.7762+107.7146d kV;
	constant_power_A -61.5333+6.4667j MVA;
	constant_power_B -61.5333+6.4667j MVA;
	constant_power_C -61.5333+6.4667j MVA;
}
object load {
	name bus1798;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.4071-2.6931d kV;
	voltage_B 240.4071-122.6931d kV;
	voltage_C 240.4071+117.3069d kV;
	constant_power_A 31.0000+12.8000j MVA;
	constant_power_B 31.0000+12.8000j MVA;
	constant_power_C 31.0000+12.8000j MVA;
}
object load {
	name bus1799;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.3806-19.3774d kV;
	voltage_B 133.3806-139.3774d kV;
	voltage_C 133.3806+100.6226d kV;
	constant_power_A -66.6667+49.2000j MVA;
	constant_power_B -66.6667+49.2000j MVA;
	constant_power_C -66.6667+49.2000j MVA;
}
object load {
	name bus1800;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4952-8.4430d kV;
	voltage_B 232.4952-128.4430d kV;
	voltage_C 232.4952+111.5570d kV;
	constant_power_A 19.6000+17.2667j MVA;
	constant_power_B 19.6000+17.2667j MVA;
	constant_power_C 19.6000+17.2667j MVA;
}
object load {
	name bus1801;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2906-2.4304d kV;
	voltage_B 140.2906-122.4304d kV;
	voltage_C 140.2906+117.5696d kV;
	constant_power_A 29.8000+21.0333j MVA;
	constant_power_B 29.8000+21.0333j MVA;
	constant_power_C 29.8000+21.0333j MVA;
}
object load {
	name bus1802;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.9508-2.6350d kV;
	voltage_B 139.9508-122.6350d kV;
	voltage_C 139.9508+117.3650d kV;
	constant_power_A 24.8667+20.4667j MVA;
	constant_power_B 24.8667+20.4667j MVA;
	constant_power_C 24.8667+20.4667j MVA;
}
object load {
	name bus1803;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.8843-9.9057d kV;
	voltage_B 236.8843-129.9057d kV;
	voltage_C 236.8843+110.0943d kV;
	constant_power_A 71.8667-12.4000j MVA;
	constant_power_B 71.8667-12.4000j MVA;
	constant_power_C 71.8667-12.4000j MVA;
}
object load {
	name bus1804;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1477-10.1848d kV;
	voltage_B 236.1477-130.1848d kV;
	voltage_C 236.1477+109.8152d kV;
	constant_power_A 9.7000-21.8333j MVA;
	constant_power_B 9.7000-21.8333j MVA;
	constant_power_C 9.7000-21.8333j MVA;
}
object load {
	name bus1805;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.8548-11.1797d kV;
	voltage_B 230.8548-131.1797d kV;
	voltage_C 230.8548+108.8203d kV;
	constant_power_A -59.0667-2.8333j MVA;
	constant_power_B -59.0667-2.8333j MVA;
	constant_power_C -59.0667-2.8333j MVA;
}
object load {
	name bus1806;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4152-9.1384d kV;
	voltage_B 232.4152-129.1384d kV;
	voltage_C 232.4152+110.8616d kV;
	constant_power_A 99.4000+5.7667j MVA;
	constant_power_B 99.4000+5.7667j MVA;
	constant_power_C 99.4000+5.7667j MVA;
}
object load {
	name bus1807;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.3336-12.5586d kV;
	voltage_B 135.3336-132.5586d kV;
	voltage_C 135.3336+107.4414d kV;
	constant_power_A -35.8333+18.6333j MVA;
	constant_power_B -35.8333+18.6333j MVA;
	constant_power_C -35.8333+18.6333j MVA;
}
object load {
	name bus1808;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4207-31.1827d kV;
	voltage_B 135.4207-151.1827d kV;
	voltage_C 135.4207+88.8173d kV;
	constant_power_A 52.5333+7.4000j MVA;
	constant_power_B 52.5333+7.4000j MVA;
	constant_power_C 52.5333+7.4000j MVA;
}
object load {
	name bus1809;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.9926-6.4594d kV;
	voltage_B 238.9926-126.4594d kV;
	voltage_C 238.9926+113.5406d kV;
	constant_power_A -223.8333-15.7333j MVA;
	constant_power_B -223.8333-15.7333j MVA;
	constant_power_C -223.8333-15.7333j MVA;
}
object load {
	name bus1810;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.2370-11.9830d kV;
	voltage_B 130.2370-131.9830d kV;
	voltage_C 130.2370+108.0170d kV;
	constant_power_A 23.8000+35.1667j MVA;
	constant_power_B 23.8000+35.1667j MVA;
	constant_power_C 23.8000+35.1667j MVA;
}
object load {
	name bus1811;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.1079-6.2223d kV;
	voltage_B 236.1079-126.2223d kV;
	voltage_C 236.1079+113.7777d kV;
	constant_power_A 85.4667+54.9000j MVA;
	constant_power_B 85.4667+54.9000j MVA;
	constant_power_C 85.4667+54.9000j MVA;
}
object load {
	name bus1812;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.5191-1.8193d kV;
	voltage_B 141.5191-121.8193d kV;
	voltage_C 141.5191+118.1807d kV;
	constant_power_A 0.0000-1.0000j MVA;
	constant_power_B 0.0000-1.0000j MVA;
	constant_power_C 0.0000-1.0000j MVA;
}
object load {
	name bus1813;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.0008+3.1886d kV;
	voltage_B 242.0008-116.8114d kV;
	voltage_C 242.0008+123.1886d kV;
	constant_power_A -89.8000+26.9333j MVA;
	constant_power_B -89.8000+26.9333j MVA;
	constant_power_C -89.8000+26.9333j MVA;
}
object load {
	name bus1814;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.0861+2.3559d kV;
	voltage_B 241.0861-117.6441d kV;
	voltage_C 241.0861+122.3559d kV;
	constant_power_A 30.6000+37.0000j MVA;
	constant_power_B 30.6000+37.0000j MVA;
	constant_power_C 30.6000+37.0000j MVA;
}
object load {
	name bus1815;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8045-7.3205d kV;
	voltage_B 139.8045-127.3205d kV;
	voltage_C 139.8045+112.6795d kV;
	constant_power_A 45.4667+8.2000j MVA;
	constant_power_B 45.4667+8.2000j MVA;
	constant_power_C 45.4667+8.2000j MVA;
}
object load {
	name bus1816;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.0772-16.8271d kV;
	voltage_B 231.0772-136.8271d kV;
	voltage_C 231.0772+103.1729d kV;
	constant_power_A -103.7667-0.0333j MVA;
	constant_power_B -103.7667-0.0333j MVA;
	constant_power_C -103.7667-0.0333j MVA;
}
object load {
	name bus1817;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1008-8.6019d kV;
	voltage_B 233.1008-128.6019d kV;
	voltage_C 233.1008+111.3981d kV;
	constant_power_A 36.5667+12.6667j MVA;
	constant_power_B 36.5667+12.6667j MVA;
	constant_power_C 36.5667+12.6667j MVA;
}
object load {
	name bus1818;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4582-12.9989d kV;
	voltage_B 135.4582-132.9989d kV;
	voltage_C 135.4582+107.0011d kV;
	constant_power_A -19.3667+7.1000j MVA;
	constant_power_B -19.3667+7.1000j MVA;
	constant_power_C -19.3667+7.1000j MVA;
}
object load {
	name bus1819;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4861-13.2381d kV;
	voltage_B 235.4861-133.2381d kV;
	voltage_C 235.4861+106.7619d kV;
	constant_power_A 89.9000+20.5000j MVA;
	constant_power_B 89.9000+20.5000j MVA;
	constant_power_C 89.9000+20.5000j MVA;
}
object load {
	name bus1820;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.0533-20.1524d kV;
	voltage_B 228.0533-140.1524d kV;
	voltage_C 228.0533+99.8476d kV;
	constant_power_A 272.3667+45.9333j MVA;
	constant_power_B 272.3667+45.9333j MVA;
	constant_power_C 272.3667+45.9333j MVA;
}
object load {
	name bus1821;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.1035-14.6104d kV;
	voltage_B 135.1035-134.6104d kV;
	voltage_C 135.1035+105.3896d kV;
	constant_power_A -6.2333+11.2333j MVA;
	constant_power_B -6.2333+11.2333j MVA;
	constant_power_C -6.2333+11.2333j MVA;
}
object load {
	name bus1822;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.1309-25.4413d kV;
	voltage_B 240.1309-145.4413d kV;
	voltage_C 240.1309+94.5587d kV;
	constant_power_A 180.5667-0.3667j MVA;
	constant_power_B 180.5667-0.3667j MVA;
	constant_power_C 180.5667-0.3667j MVA;
}
object load {
	name bus1823;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6210-14.4505d kV;
	voltage_B 135.6210-134.4505d kV;
	voltage_C 135.6210+105.5495d kV;
	constant_power_A 35.9333+26.7667j MVA;
	constant_power_B 35.9333+26.7667j MVA;
	constant_power_C 35.9333+26.7667j MVA;
}
object load {
	name bus1824;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6204-14.4501d kV;
	voltage_B 135.6204-134.4501d kV;
	voltage_C 135.6204+105.5499d kV;
	constant_power_A 35.8667+26.7667j MVA;
	constant_power_B 35.8667+26.7667j MVA;
	constant_power_C 35.8667+26.7667j MVA;
}
object load {
	name bus1825;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.0846-12.0628d kV;
	voltage_B 236.0846-132.0628d kV;
	voltage_C 236.0846+107.9372d kV;
	constant_power_A 162.6000+4.2667j MVA;
	constant_power_B 162.6000+4.2667j MVA;
	constant_power_C 162.6000+4.2667j MVA;
}
object load {
	name bus1826;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4257-16.6773d kV;
	voltage_B 232.4257-136.6773d kV;
	voltage_C 232.4257+103.3227d kV;
	constant_power_A -5.7667+19.0000j MVA;
	constant_power_B -5.7667+19.0000j MVA;
	constant_power_C -5.7667+19.0000j MVA;
}
object load {
	name xfmr_1833_1_shunt_from;
	parent bus1833;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1833_1_shunt_to;
	parent bus1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1833_1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002607;
	reactance 0.017462;
}
object transformer {
	name trans_branch_1833_1;
	phases ABC;
	from bus1833;
	to bus1;
	configuration trans_branch_config_1833_1;
}
object load {
	name xfmr_29_2_shunt_from;
	parent bus29;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_29_2_shunt_to;
	parent bus2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_29_2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000125;
}
object transformer {
	name trans_branch_29_2;
	phases ABC;
	from bus29;
	to bus2;
	configuration trans_branch_config_29_2;
}
object load {
	name xfmr_675_2_shunt_from;
	parent bus675;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-45480.3150j Ohm;
	constant_impedance_B 0.0000-45480.3150j Ohm;
	constant_impedance_C 0.0000-45480.3150j Ohm;
}
object load {
	name xfmr_675_2_shunt_to;
	parent bus2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-45480.3150j Ohm;
	constant_impedance_B 0.0000-45480.3150j Ohm;
	constant_impedance_C 0.0000-45480.3150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_675_2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance 0.001877;
}
object transformer {
	name trans_branch_675_2;
	phases ABC;
	from bus675;
	to bus2;
	configuration trans_branch_config_675_2;
}
object load {
	name xfmr_1271_2_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-34463.0072j Ohm;
	constant_impedance_B 0.0000-34463.0072j Ohm;
	constant_impedance_C 0.0000-34463.0072j Ohm;
}
object load {
	name xfmr_1271_2_shunt_to;
	parent bus2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-34463.0072j Ohm;
	constant_impedance_B 0.0000-34463.0072j Ohm;
	constant_impedance_C 0.0000-34463.0072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.003234;
}
object transformer {
	name trans_branch_1271_2;
	phases ABC;
	from bus1271;
	to bus2;
	configuration trans_branch_config_1271_2;
}
object load {
	name xfmr_30_2_shunt_from;
	parent bus30;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_30_2_shunt_to;
	parent bus2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_30_2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000125;
}
object transformer {
	name trans_branch_30_2;
	phases ABC;
	from bus30;
	to bus2;
	configuration trans_branch_config_30_2;
}
object load {
	name xfmr_142_3_shunt_from;
	parent bus142;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object load {
	name xfmr_142_3_shunt_to;
	parent bus3;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_142_3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006163;
	reactance 0.041067;
}
object transformer {
	name trans_branch_142_3;
	phases ABC;
	from bus142;
	to bus3;
	configuration trans_branch_config_142_3;
}
object load {
	name xfmr_677_3_shunt_from;
	parent bus677;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_677_3_shunt_to;
	parent bus3;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_677_3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.004369;
}
object transformer {
	name trans_branch_677_3;
	phases ABC;
	from bus677;
	to bus3;
	configuration trans_branch_config_677_3;
}
object load {
	name xfmr_1048_4_shunt_from;
	parent bus1048;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-24324.3243j Ohm;
	constant_impedance_B 0.0000-24324.3243j Ohm;
	constant_impedance_C 0.0000-24324.3243j Ohm;
}
object load {
	name xfmr_1048_4_shunt_to;
	parent bus4;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-24324.3243j Ohm;
	constant_impedance_B 0.0000-24324.3243j Ohm;
	constant_impedance_C 0.0000-24324.3243j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1048_4;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.009733;
	reactance 0.034089;
}
object transformer {
	name trans_branch_1048_4;
	phases ABC;
	from bus1048;
	to bus4;
	configuration trans_branch_config_1048_4;
}
object load {
	name xfmr_101_5_shunt_from;
	parent bus101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_101_5_shunt_to;
	parent bus5;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_101_5;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.002015;
}
object transformer {
	name trans_branch_101_5;
	phases ABC;
	from bus101;
	to bus5;
	configuration trans_branch_config_101_5;
}
object load {
	name xfmr_286_6_shunt_from;
	parent bus286;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_286_6_shunt_to;
	parent bus6;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_286_6;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008810;
	reactance 0.033995;
}
object transformer {
	name trans_branch_286_6;
	phases ABC;
	from bus286;
	to bus6;
	configuration trans_branch_config_286_6;
}
object load {
	name xfmr_329_6_shunt_from;
	parent bus329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_329_6_shunt_to;
	parent bus6;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_329_6;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004642;
	reactance 0.019832;
}
object transformer {
	name trans_branch_329_6;
	phases ABC;
	from bus329;
	to bus6;
	configuration trans_branch_config_329_6;
}
object load {
	name xfmr_737_5_shunt_from;
	parent bus737;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16252.0064j Ohm;
	constant_impedance_B 0.0000-16252.0064j Ohm;
	constant_impedance_C 0.0000-16252.0064j Ohm;
}
object load {
	name xfmr_737_5_shunt_to;
	parent bus5;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16252.0064j Ohm;
	constant_impedance_B 0.0000-16252.0064j Ohm;
	constant_impedance_C 0.0000-16252.0064j Ohm;
}
object transformer_configuration {
	name trans_branch_config_737_5;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008861;
	reactance 0.035060;
}
object transformer {
	name trans_branch_737_5;
	phases ABC;
	from bus737;
	to bus5;
	configuration trans_branch_config_737_5;
}
object load {
	name xfmr_760_5_shunt_from;
	parent bus760;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_760_5_shunt_to;
	parent bus5;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_760_5;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006993;
	reactance 0.032869;
}
object transformer {
	name trans_branch_760_5;
	phases ABC;
	from bus760;
	to bus5;
	configuration trans_branch_config_760_5;
}
object load {
	name xfmr_1330_6_shunt_from;
	parent bus1330;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1330_6_shunt_to;
	parent bus6;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1330_6;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002173;
	reactance 0.008731;
}
object transformer {
	name trans_branch_1330_6;
	phases ABC;
	from bus1330;
	to bus6;
	configuration trans_branch_config_1330_6;
}
object load {
	name xfmr_1350_5_shunt_from;
	parent bus1350;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1350_5_shunt_to;
	parent bus5;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1350_5;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000770;
	reactance 0.003121;
}
object transformer {
	name trans_branch_1350_5;
	phases ABC;
	from bus1350;
	to bus5;
	configuration trans_branch_config_1350_5;
}
object load {
	name xfmr_1523_6_shunt_from;
	parent bus1523;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1523_6_shunt_to;
	parent bus6;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1523_6;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004109;
	reactance 0.016138;
}
object transformer {
	name trans_branch_1523_6;
	phases ABC;
	from bus1523;
	to bus6;
	configuration trans_branch_config_1523_6;
}
object load {
	name xfmr_102_8_shunt_from;
	parent bus102;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-142970.2970j Ohm;
	constant_impedance_B 0.0000-142970.2970j Ohm;
	constant_impedance_C 0.0000-142970.2970j Ohm;
}
object load {
	name xfmr_102_8_shunt_to;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-142970.2970j Ohm;
	constant_impedance_B 0.0000-142970.2970j Ohm;
	constant_impedance_C 0.0000-142970.2970j Ohm;
}
object transformer_configuration {
	name trans_branch_config_102_8;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000083;
	reactance 0.000907;
}
object transformer {
	name trans_branch_102_8;
	phases ABC;
	from bus102;
	to bus8;
	configuration trans_branch_config_102_8;
}
object load {
	name xfmr_316_8_shunt_from;
	parent bus316;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30756.1235j Ohm;
	constant_impedance_B 0.0000-30756.1235j Ohm;
	constant_impedance_C 0.0000-30756.1235j Ohm;
}
object load {
	name xfmr_316_8_shunt_to;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30756.1235j Ohm;
	constant_impedance_B 0.0000-30756.1235j Ohm;
	constant_impedance_C 0.0000-30756.1235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_316_8;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000552;
	reactance 0.006726;
}
object transformer {
	name trans_branch_316_8;
	phases ABC;
	from bus316;
	to bus8;
	configuration trans_branch_config_316_8;
}
object load {
	name xfmr_623_8_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object load {
	name xfmr_623_8_shunt_to;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_8;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000512;
	reactance 0.008012;
}
object transformer {
	name trans_branch_623_8;
	phases ABC;
	from bus623;
	to bus8;
	configuration trans_branch_config_623_8;
}
object load {
	name xfmr_882_8_shunt_from;
	parent bus882;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15152.1511j Ohm;
	constant_impedance_B 0.0000-15152.1511j Ohm;
	constant_impedance_C 0.0000-15152.1511j Ohm;
}
object load {
	name xfmr_882_8_shunt_to;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15152.1511j Ohm;
	constant_impedance_B 0.0000-15152.1511j Ohm;
	constant_impedance_C 0.0000-15152.1511j Ohm;
}
object transformer_configuration {
	name trans_branch_config_882_8;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001107;
	reactance 0.009180;
}
object transformer {
	name trans_branch_882_8;
	phases ABC;
	from bus882;
	to bus8;
	configuration trans_branch_config_882_8;
}
object load {
	name xfmr_103_7_shunt_from;
	parent bus103;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-166936.4162j Ohm;
	constant_impedance_B 0.0000-166936.4162j Ohm;
	constant_impedance_C 0.0000-166936.4162j Ohm;
}
object load {
	name xfmr_103_7_shunt_to;
	parent bus7;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-166936.4162j Ohm;
	constant_impedance_B 0.0000-166936.4162j Ohm;
	constant_impedance_C 0.0000-166936.4162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_103_7;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.000741;
}
object transformer {
	name trans_branch_103_7;
	phases ABC;
	from bus103;
	to bus7;
	configuration trans_branch_config_103_7;
}
object node {
	name bus623_to8_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0702-10.0748d kV;
	voltage_B 239.0702-130.0748d kV;
	voltage_C 239.0702+109.9252d kV;
}
object switch {
name dummy_switch1_bus623_to8;
phases ABC;
from bus623;
to bus623_to8_dummy1;
status CLOSED;
}
object load {
	name xfmr_623_to8_dummy1_8_shunt_from;
	parent bus623_to8_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object load {
	name xfmr_623_to8_dummy1_8_shunt_to;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_8_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000512;
	reactance 0.008019;
}
object transformer {
	name trans_branch_623_8_dummy1;
	phases ABC;
	from bus623_to8_dummy1;
	to bus8;
	configuration trans_branch_config_623_8_dummy1;
}
object load {
	name xfmr_623_7_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15687.1266j Ohm;
	constant_impedance_B 0.0000-15687.1266j Ohm;
	constant_impedance_C 0.0000-15687.1266j Ohm;
}
object load {
	name xfmr_623_7_shunt_to;
	parent bus7;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15687.1266j Ohm;
	constant_impedance_B 0.0000-15687.1266j Ohm;
	constant_impedance_C 0.0000-15687.1266j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_7;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001153;
	reactance 0.013123;
}
object transformer {
	name trans_branch_623_7;
	phases ABC;
	from bus623;
	to bus7;
	configuration trans_branch_config_623_7;
}
object load {
	name xfmr_113_9_shunt_from;
	parent bus113;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object load {
	name xfmr_113_9_shunt_to;
	parent bus9;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object transformer_configuration {
	name trans_branch_config_113_9;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000672;
}
object transformer {
	name trans_branch_113_9;
	phases ABC;
	from bus113;
	to bus9;
	configuration trans_branch_config_113_9;
}
object load {
	name xfmr_1134_9_shunt_from;
	parent bus1134;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1134_9_shunt_to;
	parent bus9;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1134_9;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000045;
	reactance 0.000089;
}
object transformer {
	name trans_branch_1134_9;
	phases ABC;
	from bus1134;
	to bus9;
	configuration trans_branch_config_1134_9;
}
object load {
	name xfmr_346_10_shunt_from;
	parent bus346;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_346_10_shunt_to;
	parent bus10;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_346_10;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004780;
	reactance 0.028622;
}
object transformer {
	name trans_branch_346_10;
	phases ABC;
	from bus346;
	to bus10;
	configuration trans_branch_config_346_10;
}
object load {
	name xfmr_345_10_shunt_from;
	parent bus345;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_345_10_shunt_to;
	parent bus10;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_345_10;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004780;
	reactance 0.028583;
}
object transformer {
	name trans_branch_345_10;
	phases ABC;
	from bus345;
	to bus10;
	configuration trans_branch_config_345_10;
}
object load {
	name xfmr_106_11_shunt_from;
	parent bus106;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_106_11_shunt_to;
	parent bus11;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_106_11;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000514;
}
object transformer {
	name trans_branch_106_11;
	phases ABC;
	from bus106;
	to bus11;
	configuration trans_branch_config_106_11;
}
object load {
	name xfmr_758_12_shunt_from;
	parent bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4715.8826j Ohm;
	constant_impedance_B 0.0000-4715.8826j Ohm;
	constant_impedance_C 0.0000-4715.8826j Ohm;
}
object load {
	name xfmr_758_12_shunt_to;
	parent bus12;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4715.8826j Ohm;
	constant_impedance_B 0.0000-4715.8826j Ohm;
	constant_impedance_C 0.0000-4715.8826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_758_12;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.002153;
}
object transformer {
	name trans_branch_758_12;
	phases ABC;
	from bus758;
	to bus12;
	configuration trans_branch_config_758_12;
}
object load {
	name xfmr_962_12_shunt_from;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object load {
	name xfmr_962_12_shunt_to;
	parent bus12;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_962_12;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.000869;
}
object transformer {
	name trans_branch_962_12;
	phases ABC;
	from bus962;
	to bus12;
	configuration trans_branch_config_962_12;
}
object load {
	name xfmr_955_13_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object load {
	name xfmr_955_13_shunt_to;
	parent bus13;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_13;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000830;
}
object transformer {
	name trans_branch_955_13;
	phases ABC;
	from bus955;
	to bus13;
	configuration trans_branch_config_955_13;
}
object load {
	name xfmr_995_13_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7352.9412j Ohm;
	constant_impedance_B 0.0000-7352.9412j Ohm;
	constant_impedance_C 0.0000-7352.9412j Ohm;
}
object load {
	name xfmr_995_13_shunt_to;
	parent bus13;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7352.9412j Ohm;
	constant_impedance_B 0.0000-7352.9412j Ohm;
	constant_impedance_C 0.0000-7352.9412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_13;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000612;
}
object transformer {
	name trans_branch_995_13;
	phases ABC;
	from bus995;
	to bus13;
	configuration trans_branch_config_995_13;
}
object load {
	name xfmr_39_14_shunt_from;
	parent bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_39_14_shunt_to;
	parent bus14;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_39_14;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002568;
	reactance 0.011753;
}
object transformer {
	name trans_branch_39_14;
	phases ABC;
	from bus39;
	to bus14;
	configuration trans_branch_config_39_14;
}
object load {
	name xfmr_1428_14_shunt_from;
	parent bus1428;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-44407.8947j Ohm;
	constant_impedance_B 0.0000-44407.8947j Ohm;
	constant_impedance_C 0.0000-44407.8947j Ohm;
}
object load {
	name xfmr_1428_14_shunt_to;
	parent bus14;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-44407.8947j Ohm;
	constant_impedance_B 0.0000-44407.8947j Ohm;
	constant_impedance_C 0.0000-44407.8947j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1428_14;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002568;
	reactance 0.011615;
}
object transformer {
	name trans_branch_1428_14;
	phases ABC;
	from bus1428;
	to bus14;
	configuration trans_branch_config_1428_14;
}
object load {
	name xfmr_1054_16_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_1054_16_shunt_to;
	parent bus16;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_16;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000770;
}
object transformer {
	name trans_branch_1054_16;
	phases ABC;
	from bus1054;
	to bus16;
	configuration trans_branch_config_1054_16;
}
object load {
	name xfmr_1054_15_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object load {
	name xfmr_1054_15_shunt_to;
	parent bus15;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_15;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000770;
}
object transformer {
	name trans_branch_1054_15;
	phases ABC;
	from bus1054;
	to bus15;
	configuration trans_branch_config_1054_15;
}
object load {
	name xfmr_1428_17_shunt_from;
	parent bus1428;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1428_17_shunt_to;
	parent bus17;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1428_17;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003437;
}
object transformer {
	name trans_branch_1428_17;
	phases ABC;
	from bus1428;
	to bus17;
	configuration trans_branch_config_1428_17;
}
object load {
	name xfmr_1432_17_shunt_from;
	parent bus1432;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8067.7291j Ohm;
	constant_impedance_B 0.0000-8067.7291j Ohm;
	constant_impedance_C 0.0000-8067.7291j Ohm;
}
object load {
	name xfmr_1432_17_shunt_to;
	parent bus17;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8067.7291j Ohm;
	constant_impedance_B 0.0000-8067.7291j Ohm;
	constant_impedance_C 0.0000-8067.7291j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1432_17;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005476;
	reactance 0.036879;
}
object transformer {
	name trans_branch_1432_17;
	phases ABC;
	from bus1432;
	to bus17;
	configuration trans_branch_config_1432_17;
}
object load {
	name xfmr_39_17_shunt_from;
	parent bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_39_17_shunt_to;
	parent bus17;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_39_17;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003457;
}
object transformer {
	name trans_branch_39_17;
	phases ABC;
	from bus39;
	to bus17;
	configuration trans_branch_config_39_17;
}
object load {
	name xfmr_869_18_shunt_from;
	parent bus869;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object load {
	name xfmr_869_18_shunt_to;
	parent bus18;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object transformer_configuration {
	name trans_branch_config_869_18;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003477;
	reactance 0.011180;
}
object transformer {
	name trans_branch_869_18;
	phases ABC;
	from bus869;
	to bus18;
	configuration trans_branch_config_869_18;
}
object load {
	name xfmr_1089_18_shunt_from;
	parent bus1089;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1089_18_shunt_to;
	parent bus18;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1089_18;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000612;
	reactance 0.003121;
}
object transformer {
	name trans_branch_1089_18;
	phases ABC;
	from bus1089;
	to bus18;
	configuration trans_branch_config_1089_18;
}
object load {
	name xfmr_1164_20_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1164_20_shunt_to;
	parent bus20;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_20;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000024;
	reactance 0.000144;
}
object transformer {
	name trans_branch_1164_20;
	phases ABC;
	from bus1164;
	to bus20;
	configuration trans_branch_config_1164_20;
}
object load {
	name xfmr_1164_19_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1164_19_shunt_to;
	parent bus19;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_19;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000071;
	reactance 0.000162;
}
object transformer {
	name trans_branch_1164_19;
	phases ABC;
	from bus1164;
	to bus19;
	configuration trans_branch_config_1164_19;
}
object load {
	name xfmr_972_21_shunt_from;
	parent bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_972_21_shunt_to;
	parent bus21;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_21;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001165;
}
object transformer {
	name trans_branch_972_21;
	phases ABC;
	from bus972;
	to bus21;
	configuration trans_branch_config_972_21;
}
object load {
	name xfmr_476_22_shunt_from;
	parent bus476;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object load {
	name xfmr_476_22_shunt_to;
	parent bus22;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_476_22;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005709;
	reactance 0.037926;
}
object transformer {
	name trans_branch_476_22;
	phases ABC;
	from bus476;
	to bus22;
	configuration trans_branch_config_476_22;
}
object load {
	name xfmr_1497_22_shunt_from;
	parent bus1497;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-48677.8846j Ohm;
	constant_impedance_B 0.0000-48677.8846j Ohm;
	constant_impedance_C 0.0000-48677.8846j Ohm;
}
object load {
	name xfmr_1497_22_shunt_to;
	parent bus22;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-48677.8846j Ohm;
	constant_impedance_B 0.0000-48677.8846j Ohm;
	constant_impedance_C 0.0000-48677.8846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1497_22;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001758;
	reactance 0.011654;
}
object transformer {
	name trans_branch_1497_22;
	phases ABC;
	from bus1497;
	to bus22;
	configuration trans_branch_config_1497_22;
}
object load {
	name xfmr_69_23_shunt_from;
	parent bus69;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_69_23_shunt_to;
	parent bus23;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_69_23;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001383;
	reactance 0.009462;
}
object transformer {
	name trans_branch_69_23;
	phases ABC;
	from bus69;
	to bus23;
	configuration trans_branch_config_69_23;
}
object load {
	name xfmr_446_23_shunt_from;
	parent bus446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_446_23_shunt_to;
	parent bus23;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_446_23;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001560;
	reactance 0.006933;
}
object transformer {
	name trans_branch_446_23;
	phases ABC;
	from bus446;
	to bus23;
	configuration trans_branch_config_446_23;
}
object load {
	name xfmr_605_23_shunt_from;
	parent bus605;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_605_23_shunt_to;
	parent bus23;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_605_23;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006376;
	reactance 0.028733;
}
object transformer {
	name trans_branch_605_23;
	phases ABC;
	from bus605;
	to bus23;
	configuration trans_branch_config_605_23;
}
object load {
	name xfmr_987_23_shunt_from;
	parent bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_987_23_shunt_to;
	parent bus23;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_987_23;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001580;
	reactance 0.010627;
}
object transformer {
	name trans_branch_987_23;
	phases ABC;
	from bus987;
	to bus23;
	configuration trans_branch_config_987_23;
}
object load {
	name xfmr_845_25_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2688.5289j Ohm;
	constant_impedance_B 0.0000-2688.5289j Ohm;
	constant_impedance_C 0.0000-2688.5289j Ohm;
}
object load {
	name xfmr_845_25_shunt_to;
	parent bus25;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2688.5289j Ohm;
	constant_impedance_B 0.0000-2688.5289j Ohm;
	constant_impedance_C 0.0000-2688.5289j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_25;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.003536;
}
object transformer {
	name trans_branch_845_25;
	phases ABC;
	from bus845;
	to bus25;
	configuration trans_branch_config_845_25;
}
object load {
	name xfmr_845_26_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2688.5289j Ohm;
	constant_impedance_B 0.0000-2688.5289j Ohm;
	constant_impedance_C 0.0000-2688.5289j Ohm;
}
object load {
	name xfmr_845_26_shunt_to;
	parent bus26;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2688.5289j Ohm;
	constant_impedance_B 0.0000-2688.5289j Ohm;
	constant_impedance_C 0.0000-2688.5289j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_26;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.003536;
}
object transformer {
	name trans_branch_845_26;
	phases ABC;
	from bus845;
	to bus26;
	configuration trans_branch_config_845_26;
}
object load {
	name xfmr_123_27_shunt_from;
	parent bus123;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_123_27_shunt_to;
	parent bus27;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_123_27;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004741;
	reactance 0.020385;
}
object transformer {
	name trans_branch_123_27;
	phases ABC;
	from bus123;
	to bus27;
	configuration trans_branch_config_123_27;
}
object load {
	name xfmr_1479_27_shunt_from;
	parent bus1479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object load {
	name xfmr_1479_27_shunt_to;
	parent bus27;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1479_27;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009027;
	reactance 0.048869;
}
object transformer {
	name trans_branch_1479_27;
	phases ABC;
	from bus1479;
	to bus27;
	configuration trans_branch_config_1479_27;
}
object load {
	name xfmr_1500_27_shunt_from;
	parent bus1500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1500_27_shunt_to;
	parent bus27;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1500_27;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003516;
	reactance 0.016257;
}
object transformer {
	name trans_branch_1500_27;
	phases ABC;
	from bus1500;
	to bus27;
	configuration trans_branch_config_1500_27;
}
object load {
	name xfmr_289_28_shunt_from;
	parent bus289;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object load {
	name xfmr_289_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object transformer_configuration {
	name trans_branch_config_289_28;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003417;
}
object transformer {
	name trans_branch_289_28;
	phases ABC;
	from bus289;
	to bus28;
	configuration trans_branch_config_289_28;
}
object load {
	name xfmr_307_28_shunt_from;
	parent bus307;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_307_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_307_28;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001084;
	reactance 0.007198;
}
object transformer {
	name trans_branch_307_28;
	phases ABC;
	from bus307;
	to bus28;
	configuration trans_branch_config_307_28;
}
object load {
	name xfmr_1451_28_shunt_from;
	parent bus1451;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object load {
	name xfmr_1451_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1451_28;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000523;
	reactance 0.002436;
}
object transformer {
	name trans_branch_1451_28;
	phases ABC;
	from bus1451;
	to bus28;
	configuration trans_branch_config_1451_28;
}
object node {
	name bus289_to28_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4056-25.9747d kV;
	voltage_B 138.4056-145.9747d kV;
	voltage_C 138.4056+94.0253d kV;
}
object switch {
name dummy_switch1_bus289_to28;
phases ABC;
from bus289;
to bus289_to28_dummy1;
status CLOSED;
}
object load {
	name xfmr_289_to28_dummy1_28_shunt_from;
	parent bus289_to28_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_289_to28_dummy1_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_289_28_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003457;
}
object transformer {
	name trans_branch_289_28_dummy1;
	phases ABC;
	from bus289_to28_dummy1;
	to bus28;
	configuration trans_branch_config_289_28_dummy1;
}
object node {
	name bus307_to28_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8314-25.2703d kV;
	voltage_B 138.8314-145.2703d kV;
	voltage_C 138.8314+94.7297d kV;
}
object switch {
name dummy_switch1_bus307_to28;
phases ABC;
from bus307;
to bus307_to28_dummy1;
status CLOSED;
}
object load {
	name xfmr_307_to28_dummy1_28_shunt_from;
	parent bus307_to28_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_307_to28_dummy1_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_307_28_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.007249;
}
object transformer {
	name trans_branch_307_28_dummy1;
	phases ABC;
	from bus307_to28_dummy1;
	to bus28;
	configuration trans_branch_config_307_28_dummy1;
}
object load {
	name xfmr_1450_28_shunt_from;
	parent bus1450;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object load {
	name xfmr_1450_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1450_28;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.002469;
}
object transformer {
	name trans_branch_1450_28;
	phases ABC;
	from bus1450;
	to bus28;
	configuration trans_branch_config_1450_28;
}
object node {
	name bus307_to28_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8314-25.2703d kV;
	voltage_B 138.8314-145.2703d kV;
	voltage_C 138.8314+94.7297d kV;
}
object switch {
name dummy_switch2_bus307_to28;
phases ABC;
from bus307;
to bus307_to28_dummy2;
status CLOSED;
}
object load {
	name xfmr_307_to28_dummy2_28_shunt_from;
	parent bus307_to28_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_307_to28_dummy2_28_shunt_to;
	parent bus28;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_307_28_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.007269;
}
object transformer {
	name trans_branch_307_28_dummy2;
	phases ABC;
	from bus307_to28_dummy2;
	to bus28;
	configuration trans_branch_config_307_28_dummy2;
}
object load {
	name xfmr_842_31_shunt_from;
	parent bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object load {
	name xfmr_842_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_842_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001837;
	reactance 0.011694;
}
object transformer {
	name trans_branch_842_31;
	phases ABC;
	from bus842;
	to bus31;
	configuration trans_branch_config_842_31;
}
object load {
	name xfmr_960_31_shunt_from;
	parent bus960;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_960_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_960_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007131;
}
object transformer {
	name trans_branch_960_31;
	phases ABC;
	from bus960;
	to bus31;
	configuration trans_branch_config_960_31;
}
object load {
	name xfmr_1269_31_shunt_from;
	parent bus1269;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1269_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1269_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.008593;
}
object transformer {
	name trans_branch_1269_31;
	phases ABC;
	from bus1269;
	to bus31;
	configuration trans_branch_config_1269_31;
}
object load {
	name xfmr_1270_31_shunt_from;
	parent bus1270;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1270_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1270_31;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.008593;
}
object transformer {
	name trans_branch_1270_31;
	phases ABC;
	from bus1270;
	to bus31;
	configuration trans_branch_config_1270_31;
}
object node {
	name bus1270_to31_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6983-9.3574d kV;
	voltage_B 138.6983-129.3574d kV;
	voltage_C 138.6983+110.6426d kV;
}
object switch {
name dummy_switch1_bus1270_to31;
phases ABC;
from bus1270;
to bus1270_to31_dummy1;
status CLOSED;
}
object load {
	name xfmr_1270_to31_dummy1_31_shunt_from;
	parent bus1270_to31_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1270_to31_dummy1_31_shunt_to;
	parent bus31;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1270_31_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.008533;
}
object transformer {
	name trans_branch_1270_31_dummy1;
	phases ABC;
	from bus1270_to31_dummy1;
	to bus31;
	configuration trans_branch_config_1270_31_dummy1;
}
object load {
	name xfmr_212_33_shunt_from;
	parent bus212;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object load {
	name xfmr_212_33_shunt_to;
	parent bus33;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_212_33;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.000928;
}
object transformer {
	name trans_branch_212_33;
	phases ABC;
	from bus212;
	to bus33;
	configuration trans_branch_config_212_33;
}
object load {
	name xfmr_326_33_shunt_from;
	parent bus326;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6095.7255j Ohm;
	constant_impedance_B 0.0000-6095.7255j Ohm;
	constant_impedance_C 0.0000-6095.7255j Ohm;
}
object load {
	name xfmr_326_33_shunt_to;
	parent bus33;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6095.7255j Ohm;
	constant_impedance_B 0.0000-6095.7255j Ohm;
	constant_impedance_C 0.0000-6095.7255j Ohm;
}
object transformer_configuration {
	name trans_branch_config_326_33;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000184;
	reactance 0.001590;
}
object transformer {
	name trans_branch_326_33;
	phases ABC;
	from bus326;
	to bus33;
	configuration trans_branch_config_326_33;
}
object load {
	name xfmr_1153_33_shunt_from;
	parent bus1153;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5917.5921j Ohm;
	constant_impedance_B 0.0000-5917.5921j Ohm;
	constant_impedance_C 0.0000-5917.5921j Ohm;
}
object load {
	name xfmr_1153_33_shunt_to;
	parent bus33;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5917.5921j Ohm;
	constant_impedance_B 0.0000-5917.5921j Ohm;
	constant_impedance_C 0.0000-5917.5921j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1153_33;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.001711;
}
object transformer {
	name trans_branch_1153_33;
	phases ABC;
	from bus1153;
	to bus33;
	configuration trans_branch_config_1153_33;
}
object load {
	name xfmr_1170_33_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6600.3911j Ohm;
	constant_impedance_B 0.0000-6600.3911j Ohm;
	constant_impedance_C 0.0000-6600.3911j Ohm;
}
object load {
	name xfmr_1170_33_shunt_to;
	parent bus33;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6600.3911j Ohm;
	constant_impedance_B 0.0000-6600.3911j Ohm;
	constant_impedance_C 0.0000-6600.3911j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_33;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.003358;
}
object transformer {
	name trans_branch_1170_33;
	phases ABC;
	from bus1170;
	to bus33;
	configuration trans_branch_config_1170_33;
}
object load {
	name xfmr_344_2013_shunt_from;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object load {
	name xfmr_344_2013_shunt_to;
	parent bus2013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object transformer_configuration {
	name trans_branch_config_344_2013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001047;
}
object transformer {
	name trans_branch_344_2013;
	phases ABC;
	from bus344;
	to bus2013;
	configuration trans_branch_config_344_2013;
}
object load {
	name xfmr_489_34_shunt_from;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object load {
	name xfmr_489_34_shunt_to;
	parent bus34;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_489_34;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000474;
}
object transformer {
	name trans_branch_489_34;
	phases ABC;
	from bus489;
	to bus34;
	configuration trans_branch_config_489_34;
}
object load {
	name xfmr_955_2013_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3649.9640j Ohm;
	constant_impedance_B 0.0000-3649.9640j Ohm;
	constant_impedance_C 0.0000-3649.9640j Ohm;
}
object load {
	name xfmr_955_2013_shunt_to;
	parent bus2013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3649.9640j Ohm;
	constant_impedance_B 0.0000-3649.9640j Ohm;
	constant_impedance_C 0.0000-3649.9640j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_2013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.002232;
}
object transformer {
	name trans_branch_955_2013;
	phases ABC;
	from bus955;
	to bus2013;
	configuration trans_branch_config_955_2013;
}
object load {
	name xfmr_1257_35_shunt_from;
	parent bus1257;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-13719.5122j Ohm;
	constant_impedance_B 0.0000-13719.5122j Ohm;
	constant_impedance_C 0.0000-13719.5122j Ohm;
}
object load {
	name xfmr_1257_35_shunt_to;
	parent bus35;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-13719.5122j Ohm;
	constant_impedance_B 0.0000-13719.5122j Ohm;
	constant_impedance_C 0.0000-13719.5122j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1257_35;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.037227;
	reactance 0.106836;
}
object transformer {
	name trans_branch_1257_35;
	phases ABC;
	from bus1257;
	to bus35;
	configuration trans_branch_config_1257_35;
}
object load {
	name xfmr_1439_35_shunt_from;
	parent bus1439;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-67164.1791j Ohm;
	constant_impedance_B 0.0000-67164.1791j Ohm;
	constant_impedance_C 0.0000-67164.1791j Ohm;
}
object load {
	name xfmr_1439_35_shunt_to;
	parent bus35;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-67164.1791j Ohm;
	constant_impedance_B 0.0000-67164.1791j Ohm;
	constant_impedance_C 0.0000-67164.1791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1439_35;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006089;
	reactance 0.020756;
}
object transformer {
	name trans_branch_1439_35;
	phases ABC;
	from bus1439;
	to bus35;
	configuration trans_branch_config_1439_35;
}
object load {
	name xfmr_846_36_shunt_from;
	parent bus846;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10852.0900j Ohm;
	constant_impedance_B 0.0000-10852.0900j Ohm;
	constant_impedance_C 0.0000-10852.0900j Ohm;
}
object load {
	name xfmr_846_36_shunt_to;
	parent bus36;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10852.0900j Ohm;
	constant_impedance_B 0.0000-10852.0900j Ohm;
	constant_impedance_C 0.0000-10852.0900j Ohm;
}
object transformer_configuration {
	name trans_branch_config_846_36;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000729;
	reactance 0.005118;
}
object transformer {
	name trans_branch_846_36;
	phases ABC;
	from bus846;
	to bus36;
	configuration trans_branch_config_846_36;
}
object node {
	name bus846_to36_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4040-21.6536d kV;
	voltage_B 135.4040-141.6536d kV;
	voltage_C 135.4040+98.3464d kV;
}
object switch {
name dummy_switch1_bus846_to36;
phases ABC;
from bus846;
to bus846_to36_dummy1;
status CLOSED;
}
object load {
	name xfmr_846_to36_dummy1_36_shunt_from;
	parent bus846_to36_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11138.6139j Ohm;
	constant_impedance_B 0.0000-11138.6139j Ohm;
	constant_impedance_C 0.0000-11138.6139j Ohm;
}
object load {
	name xfmr_846_to36_dummy1_36_shunt_to;
	parent bus36;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11138.6139j Ohm;
	constant_impedance_B 0.0000-11138.6139j Ohm;
	constant_impedance_C 0.0000-11138.6139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_846_36_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000755;
	reactance 0.005235;
}
object transformer {
	name trans_branch_846_36_dummy1;
	phases ABC;
	from bus846_to36_dummy1;
	to bus36;
	configuration trans_branch_config_846_36_dummy1;
}
object load {
	name xfmr_228_37_shunt_from;
	parent bus228;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6853.3460j Ohm;
	constant_impedance_B 0.0000-6853.3460j Ohm;
	constant_impedance_C 0.0000-6853.3460j Ohm;
}
object load {
	name xfmr_228_37_shunt_to;
	parent bus37;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6853.3460j Ohm;
	constant_impedance_B 0.0000-6853.3460j Ohm;
	constant_impedance_C 0.0000-6853.3460j Ohm;
}
object transformer_configuration {
	name trans_branch_config_228_37;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001787;
	reactance 0.019460;
}
object transformer {
	name trans_branch_228_37;
	phases ABC;
	from bus228;
	to bus37;
	configuration trans_branch_config_228_37;
}
object load {
	name xfmr_477_38_shunt_from;
	parent bus477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object load {
	name xfmr_477_38_shunt_to;
	parent bus38;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_477_38;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.008770;
}
object transformer {
	name trans_branch_477_38;
	phases ABC;
	from bus477;
	to bus38;
	configuration trans_branch_config_477_38;
}
object load {
	name xfmr_1179_38_shunt_from;
	parent bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object load {
	name xfmr_1179_38_shunt_to;
	parent bus38;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1179_38;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009165;
	reactance 0.043180;
}
object transformer {
	name trans_branch_1179_38;
	phases ABC;
	from bus1179;
	to bus38;
	configuration trans_branch_config_1179_38;
}
object load {
	name xfmr_134_39_shunt_from;
	parent bus134;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16818.9369j Ohm;
	constant_impedance_B 0.0000-16818.9369j Ohm;
	constant_impedance_C 0.0000-16818.9369j Ohm;
}
object load {
	name xfmr_134_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16818.9369j Ohm;
	constant_impedance_B 0.0000-16818.9369j Ohm;
	constant_impedance_C 0.0000-16818.9369j Ohm;
}
object transformer_configuration {
	name trans_branch_config_134_39;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004879;
	reactance 0.032454;
}
object transformer {
	name trans_branch_134_39;
	phases ABC;
	from bus134;
	to bus39;
	configuration trans_branch_config_134_39;
}
object load {
	name xfmr_195_39_shunt_from;
	parent bus195;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12898.0892j Ohm;
	constant_impedance_B 0.0000-12898.0892j Ohm;
	constant_impedance_C 0.0000-12898.0892j Ohm;
}
object load {
	name xfmr_195_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12898.0892j Ohm;
	constant_impedance_B 0.0000-12898.0892j Ohm;
	constant_impedance_C 0.0000-12898.0892j Ohm;
}
object transformer_configuration {
	name trans_branch_config_195_39;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006341;
	reactance 0.042746;
}
object transformer {
	name trans_branch_195_39;
	phases ABC;
	from bus195;
	to bus39;
	configuration trans_branch_config_195_39;
}
object load {
	name xfmr_208_39_shunt_from;
	parent bus208;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_208_39_shunt_to;
	parent bus39;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_208_39;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006914;
	reactance 0.031249;
}
object transformer {
	name trans_branch_208_39;
	phases ABC;
	from bus208;
	to bus39;
	configuration trans_branch_config_208_39;
}
object load {
	name xfmr_296_40_shunt_from;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10926.9769j Ohm;
	constant_impedance_B 0.0000-10926.9769j Ohm;
	constant_impedance_C 0.0000-10926.9769j Ohm;
}
object load {
	name xfmr_296_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10926.9769j Ohm;
	constant_impedance_B 0.0000-10926.9769j Ohm;
	constant_impedance_C 0.0000-10926.9769j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000582;
	reactance 0.007652;
}
object transformer {
	name trans_branch_296_40;
	phases ABC;
	from bus296;
	to bus40;
	configuration trans_branch_config_296_40;
}
object load {
	name xfmr_766_40_shunt_from;
	parent bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3860.9626j Ohm;
	constant_impedance_B 0.0000-3860.9626j Ohm;
	constant_impedance_C 0.0000-3860.9626j Ohm;
}
object load {
	name xfmr_766_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3860.9626j Ohm;
	constant_impedance_B 0.0000-3860.9626j Ohm;
	constant_impedance_C 0.0000-3860.9626j Ohm;
}
object transformer_configuration {
	name trans_branch_config_766_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001648;
	reactance 0.021634;
}
object transformer {
	name trans_branch_766_40;
	phases ABC;
	from bus766;
	to bus40;
	configuration trans_branch_config_766_40;
}
object load {
	name xfmr_950_40_shunt_from;
	parent bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object load {
	name xfmr_950_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object transformer_configuration {
	name trans_branch_config_950_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000838;
	reactance 0.014301;
}
object transformer {
	name trans_branch_950_40;
	phases ABC;
	from bus950;
	to bus40;
	configuration trans_branch_config_950_40;
}
object load {
	name xfmr_1282_40_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5464.5222j Ohm;
	constant_impedance_B 0.0000-5464.5222j Ohm;
	constant_impedance_C 0.0000-5464.5222j Ohm;
}
object load {
	name xfmr_1282_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5464.5222j Ohm;
	constant_impedance_B 0.0000-5464.5222j Ohm;
	constant_impedance_C 0.0000-5464.5222j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001163;
	reactance 0.015312;
}
object transformer {
	name trans_branch_1282_40;
	phases ABC;
	from bus1282;
	to bus40;
	configuration trans_branch_config_1282_40;
}
object node {
	name bus296_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4999-11.8777d kV;
	voltage_B 235.4999-131.8777d kV;
	voltage_C 235.4999+108.1223d kV;
}
object switch {
name dummy_switch1_bus296_to40;
phases ABC;
from bus296;
to bus296_to40_dummy1;
status CLOSED;
}
object load {
	name xfmr_296_to40_dummy1_40_shunt_from;
	parent bus296_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11048.2020j Ohm;
	constant_impedance_B 0.0000-11048.2020j Ohm;
	constant_impedance_C 0.0000-11048.2020j Ohm;
}
object load {
	name xfmr_296_to40_dummy1_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11048.2020j Ohm;
	constant_impedance_B 0.0000-11048.2020j Ohm;
	constant_impedance_C 0.0000-11048.2020j Ohm;
}
object transformer_configuration {
	name trans_branch_config_296_40_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000575;
	reactance 0.007576;
}
object transformer {
	name trans_branch_296_40_dummy1;
	phases ABC;
	from bus296_to40_dummy1;
	to bus40;
	configuration trans_branch_config_296_40_dummy1;
}
object node {
	name bus766_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8711-4.7809d kV;
	voltage_B 237.8711-124.7809d kV;
	voltage_C 237.8711+115.2191d kV;
}
object switch {
name dummy_switch1_bus766_to40;
phases ABC;
from bus766;
to bus766_to40_dummy1;
status CLOSED;
}
object load {
	name xfmr_766_to40_dummy1_40_shunt_from;
	parent bus766_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3861.4788j Ohm;
	constant_impedance_B 0.0000-3861.4788j Ohm;
	constant_impedance_C 0.0000-3861.4788j Ohm;
}
object load {
	name xfmr_766_to40_dummy1_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3861.4788j Ohm;
	constant_impedance_B 0.0000-3861.4788j Ohm;
	constant_impedance_C 0.0000-3861.4788j Ohm;
}
object transformer_configuration {
	name trans_branch_config_766_40_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001646;
	reactance 0.021633;
}
object transformer {
	name trans_branch_766_40_dummy1;
	phases ABC;
	from bus766_to40_dummy1;
	to bus40;
	configuration trans_branch_config_766_40_dummy1;
}
object node {
	name bus950_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3225-7.9194d kV;
	voltage_B 242.3225-127.9194d kV;
	voltage_C 242.3225+112.0806d kV;
}
object switch {
name dummy_switch1_bus950_to40;
phases ABC;
from bus950;
to bus950_to40_dummy1;
status CLOSED;
}
object load {
	name xfmr_950_to40_dummy1_40_shunt_from;
	parent bus950_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object load {
	name xfmr_950_to40_dummy1_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object transformer_configuration {
	name trans_branch_config_950_40_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000838;
	reactance 0.014287;
}
object transformer {
	name trans_branch_950_40_dummy1;
	phases ABC;
	from bus950_to40_dummy1;
	to bus40;
	configuration trans_branch_config_950_40_dummy1;
}
object load {
	name xfmr_1281_40_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5464.5222j Ohm;
	constant_impedance_B 0.0000-5464.5222j Ohm;
	constant_impedance_C 0.0000-5464.5222j Ohm;
}
object load {
	name xfmr_1281_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5464.5222j Ohm;
	constant_impedance_B 0.0000-5464.5222j Ohm;
	constant_impedance_C 0.0000-5464.5222j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_40;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001170;
	reactance 0.015339;
}
object transformer {
	name trans_branch_1281_40;
	phases ABC;
	from bus1281;
	to bus40;
	configuration trans_branch_config_1281_40;
}
object node {
	name bus1282_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.2429-17.7664d kV;
	voltage_B 234.2429-137.7664d kV;
	voltage_C 234.2429+102.2336d kV;
}
object switch {
name dummy_switch1_bus1282_to40;
phases ABC;
from bus1282;
to bus1282_to40_dummy1;
status CLOSED;
}
object load {
	name xfmr_1282_to40_dummy1_40_shunt_from;
	parent bus1282_to40_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6688.2816j Ohm;
	constant_impedance_B 0.0000-6688.2816j Ohm;
	constant_impedance_C 0.0000-6688.2816j Ohm;
}
object load {
	name xfmr_1282_to40_dummy1_40_shunt_to;
	parent bus40;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6688.2816j Ohm;
	constant_impedance_B 0.0000-6688.2816j Ohm;
	constant_impedance_C 0.0000-6688.2816j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_40_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001821;
	reactance 0.017874;
}
object transformer {
	name trans_branch_1282_40_dummy1;
	phases ABC;
	from bus1282_to40_dummy1;
	to bus40;
	configuration trans_branch_config_1282_40_dummy1;
}
object load {
	name xfmr_558_41_shunt_from;
	parent bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_558_41_shunt_to;
	parent bus41;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_558_41;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.003477;
}
object transformer {
	name trans_branch_558_41;
	phases ABC;
	from bus558;
	to bus41;
	configuration trans_branch_config_558_41;
}
object load {
	name xfmr_1420_42_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1420_42_shunt_to;
	parent bus42;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_42;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004188;
}
object transformer {
	name trans_branch_1420_42;
	phases ABC;
	from bus1420;
	to bus42;
	configuration trans_branch_config_1420_42;
}
object load {
	name xfmr_1420_43_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1420_43_shunt_to;
	parent bus43;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_43;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000612;
	reactance 0.004148;
}
object transformer {
	name trans_branch_1420_43;
	phases ABC;
	from bus1420;
	to bus43;
	configuration trans_branch_config_1420_43;
}
object load {
	name xfmr_1040_44_shunt_from;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1040_44_shunt_to;
	parent bus44;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_44;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.004405;
}
object transformer {
	name trans_branch_1040_44;
	phases ABC;
	from bus1040;
	to bus44;
	configuration trans_branch_config_1040_44;
}
object load {
	name xfmr_1521_44_shunt_from;
	parent bus1521;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1521_44_shunt_to;
	parent bus44;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1521_44;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.004602;
}
object transformer {
	name trans_branch_1521_44;
	phases ABC;
	from bus1521;
	to bus44;
	configuration trans_branch_config_1521_44;
}
object node {
	name bus1040_to44_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1305-31.7908d kV;
	voltage_B 139.1305-151.7908d kV;
	voltage_C 139.1305+88.2092d kV;
}
object switch {
name dummy_switch1_bus1040_to44;
phases ABC;
from bus1040;
to bus1040_to44_dummy1;
status CLOSED;
}
object load {
	name xfmr_1040_to44_dummy1_44_shunt_from;
	parent bus1040_to44_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1040_to44_dummy1_44_shunt_to;
	parent bus44;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_44_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004444;
}
object transformer {
	name trans_branch_1040_44_dummy1;
	phases ABC;
	from bus1040_to44_dummy1;
	to bus44;
	configuration trans_branch_config_1040_44_dummy1;
}
object load {
	name xfmr_1524_45_shunt_from;
	parent bus1524;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1524_45_shunt_to;
	parent bus45;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1524_45;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001975;
	reactance 0.013215;
}
object transformer {
	name trans_branch_1524_45;
	phases ABC;
	from bus1524;
	to bus45;
	configuration trans_branch_config_1524_45;
}
object load {
	name xfmr_1525_45_shunt_from;
	parent bus1525;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1525_45_shunt_to;
	parent bus45;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1525_45;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.013037;
}
object transformer {
	name trans_branch_1525_45;
	phases ABC;
	from bus1525;
	to bus45;
	configuration trans_branch_config_1525_45;
}
object load {
	name xfmr_1321_46_shunt_from;
	parent bus1321;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-140625.0000j Ohm;
	constant_impedance_B 0.0000-140625.0000j Ohm;
	constant_impedance_C 0.0000-140625.0000j Ohm;
}
object load {
	name xfmr_1321_46_shunt_to;
	parent bus46;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-140625.0000j Ohm;
	constant_impedance_B 0.0000-140625.0000j Ohm;
	constant_impedance_C 0.0000-140625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1321_46;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002933;
	reactance 0.010267;
}
object transformer {
	name trans_branch_1321_46;
	phases ABC;
	from bus1321;
	to bus46;
	configuration trans_branch_config_1321_46;
}
object load {
	name xfmr_1429_46_shunt_from;
	parent bus1429;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object load {
	name xfmr_1429_46_shunt_to;
	parent bus46;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1429_46;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002800;
	reactance 0.007511;
}
object transformer {
	name trans_branch_1429_46;
	phases ABC;
	from bus1429;
	to bus46;
	configuration trans_branch_config_1429_46;
}
object load {
	name xfmr_49_48_shunt_from;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_49_48_shunt_to;
	parent bus48;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_49_48;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_49_48;
	phases ABC;
	from bus49;
	to bus48;
	configuration trans_branch_config_49_48;
}
object load {
	name xfmr_49_47_shunt_from;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_49_47_shunt_to;
	parent bus47;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_49_47;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_49_47;
	phases ABC;
	from bus49;
	to bus47;
	configuration trans_branch_config_49_47;
}
object load {
	name xfmr_277_49_shunt_from;
	parent bus277;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4900.7744j Ohm;
	constant_impedance_B 0.0000-4900.7744j Ohm;
	constant_impedance_C 0.0000-4900.7744j Ohm;
}
object load {
	name xfmr_277_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4900.7744j Ohm;
	constant_impedance_B 0.0000-4900.7744j Ohm;
	constant_impedance_C 0.0000-4900.7744j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.000928;
}
object transformer {
	name trans_branch_277_49;
	phases ABC;
	from bus277;
	to bus49;
	configuration trans_branch_config_277_49;
}
object load {
	name xfmr_298_49_shunt_from;
	parent bus298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object load {
	name xfmr_298_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object transformer_configuration {
	name trans_branch_config_298_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002037;
	reactance 0.010904;
}
object transformer {
	name trans_branch_298_49;
	phases ABC;
	from bus298;
	to bus49;
	configuration trans_branch_config_298_49;
}
object load {
	name xfmr_318_49_shunt_from;
	parent bus318;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7997.6303j Ohm;
	constant_impedance_B 0.0000-7997.6303j Ohm;
	constant_impedance_C 0.0000-7997.6303j Ohm;
}
object load {
	name xfmr_318_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7997.6303j Ohm;
	constant_impedance_B 0.0000-7997.6303j Ohm;
	constant_impedance_C 0.0000-7997.6303j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000415;
	reactance 0.002015;
}
object transformer {
	name trans_branch_318_49;
	phases ABC;
	from bus318;
	to bus49;
	configuration trans_branch_config_318_49;
}
object load {
	name xfmr_370_49_shunt_from;
	parent bus370;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object load {
	name xfmr_370_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object transformer_configuration {
	name trans_branch_config_370_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.001560;
}
object transformer {
	name trans_branch_370_49;
	phases ABC;
	from bus370;
	to bus49;
	configuration trans_branch_config_370_49;
}
object load {
	name xfmr_608_49_shunt_from;
	parent bus608;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_608_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_608_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000178;
}
object transformer {
	name trans_branch_608_49;
	phases ABC;
	from bus608;
	to bus49;
	configuration trans_branch_config_608_49;
}
object load {
	name xfmr_836_49_shunt_from;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object load {
	name xfmr_836_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_836_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001323;
	reactance 0.012444;
}
object transformer {
	name trans_branch_836_49;
	phases ABC;
	from bus836;
	to bus49;
	configuration trans_branch_config_836_49;
}
object load {
	name xfmr_1227_49_shunt_from;
	parent bus1227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4032.2581j Ohm;
	constant_impedance_B 0.0000-4032.2581j Ohm;
	constant_impedance_C 0.0000-4032.2581j Ohm;
}
object load {
	name xfmr_1227_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4032.2581j Ohm;
	constant_impedance_B 0.0000-4032.2581j Ohm;
	constant_impedance_C 0.0000-4032.2581j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1227_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.002133;
}
object transformer {
	name trans_branch_1227_49;
	phases ABC;
	from bus1227;
	to bus49;
	configuration trans_branch_config_1227_49;
}
object load {
	name xfmr_1381_49_shunt_from;
	parent bus1381;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_1381_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1381_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000691;
}
object transformer {
	name trans_branch_1381_49;
	phases ABC;
	from bus1381;
	to bus49;
	configuration trans_branch_config_1381_49;
}
object load {
	name xfmr_1411_49_shunt_from;
	parent bus1411;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1411_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1411_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005175;
}
object transformer {
	name trans_branch_1411_49;
	phases ABC;
	from bus1411;
	to bus49;
	configuration trans_branch_config_1411_49;
}
object node {
	name bus277_to49_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8249-26.6980d kV;
	voltage_B 136.8249-146.6980d kV;
	voltage_C 136.8249+93.3020d kV;
}
object switch {
name dummy_switch1_bus277_to49;
phases ABC;
from bus277;
to bus277_to49_dummy1;
status CLOSED;
}
object load {
	name xfmr_277_to49_dummy1_49_shunt_from;
	parent bus277_to49_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4853.7872j Ohm;
	constant_impedance_B 0.0000-4853.7872j Ohm;
	constant_impedance_C 0.0000-4853.7872j Ohm;
}
object load {
	name xfmr_277_to49_dummy1_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4853.7872j Ohm;
	constant_impedance_B 0.0000-4853.7872j Ohm;
	constant_impedance_C 0.0000-4853.7872j Ohm;
}
object transformer_configuration {
	name trans_branch_config_277_49_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.000928;
}
object transformer {
	name trans_branch_277_49_dummy1;
	phases ABC;
	from bus277_to49_dummy1;
	to bus49;
	configuration trans_branch_config_277_49_dummy1;
}
object node {
	name bus836_to49_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7484-24.8862d kV;
	voltage_B 137.7484-144.8862d kV;
	voltage_C 137.7484+95.1138d kV;
}
object switch {
name dummy_switch1_bus836_to49;
phases ABC;
from bus836;
to bus836_to49_dummy1;
status CLOSED;
}
object load {
	name xfmr_836_to49_dummy1_49_shunt_from;
	parent bus836_to49_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15044.5765j Ohm;
	constant_impedance_B 0.0000-15044.5765j Ohm;
	constant_impedance_C 0.0000-15044.5765j Ohm;
}
object load {
	name xfmr_836_to49_dummy1_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15044.5765j Ohm;
	constant_impedance_B 0.0000-15044.5765j Ohm;
	constant_impedance_C 0.0000-15044.5765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_836_49_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001314;
	reactance 0.012115;
}
object transformer {
	name trans_branch_836_49_dummy1;
	phases ABC;
	from bus836_to49_dummy1;
	to bus49;
	configuration trans_branch_config_836_49_dummy1;
}
object load {
	name xfmr_1379_49_shunt_from;
	parent bus1379;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1379_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1379_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000217;
}
object transformer {
	name trans_branch_1379_49;
	phases ABC;
	from bus1379;
	to bus49;
	configuration trans_branch_config_1379_49;
}
object load {
	name xfmr_1378_49_shunt_from;
	parent bus1378;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_1378_49_shunt_to;
	parent bus49;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1378_49;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000217;
}
object transformer {
	name trans_branch_1378_49;
	phases ABC;
	from bus1378;
	to bus49;
	configuration trans_branch_config_1378_49;
}
object load {
	name xfmr_1169_50_shunt_from;
	parent bus1169;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1169_50_shunt_to;
	parent bus50;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1169_50;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000948;
}
object transformer {
	name trans_branch_1169_50;
	phases ABC;
	from bus1169;
	to bus50;
	configuration trans_branch_config_1169_50;
}
object load {
	name xfmr_704_51_shunt_from;
	parent bus704;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-85805.0847j Ohm;
	constant_impedance_B 0.0000-85805.0847j Ohm;
	constant_impedance_C 0.0000-85805.0847j Ohm;
}
object load {
	name xfmr_704_51_shunt_to;
	parent bus51;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-85805.0847j Ohm;
	constant_impedance_B 0.0000-85805.0847j Ohm;
	constant_impedance_C 0.0000-85805.0847j Ohm;
}
object transformer_configuration {
	name trans_branch_config_704_51;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001521;
	reactance 0.007076;
}
object transformer {
	name trans_branch_704_51;
	phases ABC;
	from bus704;
	to bus51;
	configuration trans_branch_config_704_51;
}
object load {
	name xfmr_1265_51_shunt_from;
	parent bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1265_51_shunt_to;
	parent bus51;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1265_51;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002469;
	reactance 0.011457;
}
object transformer {
	name trans_branch_1265_51;
	phases ABC;
	from bus1265;
	to bus51;
	configuration trans_branch_config_1265_51;
}
object load {
	name xfmr_404_52_shunt_from;
	parent bus404;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_404_52_shunt_to;
	parent bus52;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_404_52;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001442;
	reactance 0.009699;
}
object transformer {
	name trans_branch_404_52;
	phases ABC;
	from bus404;
	to bus52;
	configuration trans_branch_config_404_52;
}
object load {
	name xfmr_427_52_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_427_52_shunt_to;
	parent bus52;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_52;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001422;
	reactance 0.009541;
}
object transformer {
	name trans_branch_427_52;
	phases ABC;
	from bus427;
	to bus52;
	configuration trans_branch_config_427_52;
}
object load {
	name xfmr_459_53_shunt_from;
	parent bus459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_459_53_shunt_to;
	parent bus53;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_459_53;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004681;
	reactance 0.028227;
}
object transformer {
	name trans_branch_459_53;
	phases ABC;
	from bus459;
	to bus53;
	configuration trans_branch_config_459_53;
}
object load {
	name xfmr_765_53_shunt_from;
	parent bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_765_53_shunt_to;
	parent bus53;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_765_53;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001185;
	reactance 0.008000;
}
object transformer {
	name trans_branch_765_53;
	phases ABC;
	from bus765;
	to bus53;
	configuration trans_branch_config_765_53;
}
object load {
	name xfmr_1529_53_shunt_from;
	parent bus1529;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20621.1813j Ohm;
	constant_impedance_B 0.0000-20621.1813j Ohm;
	constant_impedance_C 0.0000-20621.1813j Ohm;
}
object load {
	name xfmr_1529_53_shunt_to;
	parent bus53;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20621.1813j Ohm;
	constant_impedance_B 0.0000-20621.1813j Ohm;
	constant_impedance_C 0.0000-20621.1813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1529_53;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005333;
	reactance 0.027220;
}
object transformer {
	name trans_branch_1529_53;
	phases ABC;
	from bus1529;
	to bus53;
	configuration trans_branch_config_1529_53;
}
object load {
	name xfmr_766_54_shunt_from;
	parent bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-43691.3767j Ohm;
	constant_impedance_B 0.0000-43691.3767j Ohm;
	constant_impedance_C 0.0000-43691.3767j Ohm;
}
object load {
	name xfmr_766_54_shunt_to;
	parent bus54;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-43691.3767j Ohm;
	constant_impedance_B 0.0000-43691.3767j Ohm;
	constant_impedance_C 0.0000-43691.3767j Ohm;
}
object transformer_configuration {
	name trans_branch_config_766_54;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance 0.001911;
}
object transformer {
	name trans_branch_766_54;
	phases ABC;
	from bus766;
	to bus54;
	configuration trans_branch_config_766_54;
}
object load {
	name xfmr_1417_54_shunt_from;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25156.7944j Ohm;
	constant_impedance_B 0.0000-25156.7944j Ohm;
	constant_impedance_C 0.0000-25156.7944j Ohm;
}
object load {
	name xfmr_1417_54_shunt_to;
	parent bus54;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25156.7944j Ohm;
	constant_impedance_B 0.0000-25156.7944j Ohm;
	constant_impedance_C 0.0000-25156.7944j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1417_54;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000253;
	reactance 0.003323;
}
object transformer {
	name trans_branch_1417_54;
	phases ABC;
	from bus1417;
	to bus54;
	configuration trans_branch_config_1417_54;
}
object load {
	name xfmr_1101_56_shunt_from;
	parent bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1101_56_shunt_to;
	parent bus56;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_56;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.002252;
}
object transformer {
	name trans_branch_1101_56;
	phases ABC;
	from bus1101;
	to bus56;
	configuration trans_branch_config_1101_56;
}
object load {
	name xfmr_1101_55_shunt_from;
	parent bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1101_55_shunt_to;
	parent bus55;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_55;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.002252;
}
object transformer {
	name trans_branch_1101_55;
	phases ABC;
	from bus1101;
	to bus55;
	configuration trans_branch_config_1101_55;
}
object load {
	name xfmr_97_1827_shunt_from;
	parent bus97;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_97_1827_shunt_to;
	parent bus1827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_97_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004563;
	reactance 0.030696;
}
object transformer {
	name trans_branch_97_1827;
	phases ABC;
	from bus97;
	to bus1827;
	configuration trans_branch_config_97_1827;
}
object load {
	name xfmr_320_1827_shunt_from;
	parent bus320;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object load {
	name xfmr_320_1827_shunt_to;
	parent bus1827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_320_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009857;
	reactance 0.044780;
}
object transformer {
	name trans_branch_320_1827;
	phases ABC;
	from bus320;
	to bus1827;
	configuration trans_branch_config_320_1827;
}
object load {
	name xfmr_813_1827_shunt_from;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7299.9279j Ohm;
	constant_impedance_B 0.0000-7299.9279j Ohm;
	constant_impedance_C 0.0000-7299.9279j Ohm;
}
object load {
	name xfmr_813_1827_shunt_to;
	parent bus1827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7299.9279j Ohm;
	constant_impedance_B 0.0000-7299.9279j Ohm;
	constant_impedance_C 0.0000-7299.9279j Ohm;
}
object transformer_configuration {
	name trans_branch_config_813_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.017106;
	reactance 0.078321;
}
object transformer {
	name trans_branch_813_1827;
	phases ABC;
	from bus813;
	to bus1827;
	configuration trans_branch_config_813_1827;
}
object load {
	name xfmr_1287_1827_shunt_from;
	parent bus1287;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11691.6859j Ohm;
	constant_impedance_B 0.0000-11691.6859j Ohm;
	constant_impedance_C 0.0000-11691.6859j Ohm;
}
object load {
	name xfmr_1287_1827_shunt_to;
	parent bus1827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11691.6859j Ohm;
	constant_impedance_B 0.0000-11691.6859j Ohm;
	constant_impedance_C 0.0000-11691.6859j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1287_1827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010272;
	reactance 0.048691;
}
object transformer {
	name trans_branch_1287_1827;
	phases ABC;
	from bus1287;
	to bus1827;
	configuration trans_branch_config_1287_1827;
}
object load {
	name xfmr_461_57_shunt_from;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_461_57_shunt_to;
	parent bus57;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_461_57;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012978;
	reactance 0.059338;
}
object transformer {
	name trans_branch_461_57;
	phases ABC;
	from bus461;
	to bus57;
	configuration trans_branch_config_461_57;
}
object load {
	name xfmr_827_57_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object load {
	name xfmr_827_57_shunt_to;
	parent bus57;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_57;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011970;
	reactance 0.056632;
}
object transformer {
	name trans_branch_827_57;
	phases ABC;
	from bus827;
	to bus57;
	configuration trans_branch_config_827_57;
}
object load {
	name xfmr_1429_58_shunt_from;
	parent bus1429;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name xfmr_1429_58_shunt_to;
	parent bus58;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1429_58;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000578;
	reactance 0.001156;
}
object transformer {
	name trans_branch_1429_58;
	phases ABC;
	from bus1429;
	to bus58;
	configuration trans_branch_config_1429_58;
}
object load {
	name xfmr_1090_60_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_1090_60_shunt_to;
	parent bus60;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_60;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001679;
}
object transformer {
	name trans_branch_1090_60;
	phases ABC;
	from bus1090;
	to bus60;
	configuration trans_branch_config_1090_60;
}
object load {
	name xfmr_1090_59_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_1090_59_shunt_to;
	parent bus59;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_59;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001679;
}
object transformer {
	name trans_branch_1090_59;
	phases ABC;
	from bus1090;
	to bus59;
	configuration trans_branch_config_1090_59;
}
object load {
	name xfmr_713_61_shunt_from;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_713_61_shunt_to;
	parent bus61;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_713_61;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.000573;
}
object transformer {
	name trans_branch_713_61;
	phases ABC;
	from bus713;
	to bus61;
	configuration trans_branch_config_713_61;
}
object load {
	name xfmr_1032_62_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1032_62_shunt_to;
	parent bus62;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_62;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001055;
	reactance 0.004836;
}
object transformer {
	name trans_branch_1032_62;
	phases ABC;
	from bus1032;
	to bus62;
	configuration trans_branch_config_1032_62;
}
object load {
	name xfmr_998_63_shunt_from;
	parent bus998;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_998_63_shunt_to;
	parent bus63;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_998_63;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002114;
	reactance 0.008553;
}
object transformer {
	name trans_branch_998_63;
	phases ABC;
	from bus998;
	to bus63;
	configuration trans_branch_config_998_63;
}
object load {
	name xfmr_342_65_shunt_from;
	parent bus342;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object load {
	name xfmr_342_65_shunt_to;
	parent bus65;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_342_65;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000652;
}
object transformer {
	name trans_branch_342_65;
	phases ABC;
	from bus342;
	to bus65;
	configuration trans_branch_config_342_65;
}
object load {
	name xfmr_894_64_shunt_from;
	parent bus894;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object load {
	name xfmr_894_64_shunt_to;
	parent bus64;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object transformer_configuration {
	name trans_branch_config_894_64;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000731;
}
object transformer {
	name trans_branch_894_64;
	phases ABC;
	from bus894;
	to bus64;
	configuration trans_branch_config_894_64;
}
object load {
	name xfmr_1265_66_shunt_from;
	parent bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45000.0000j Ohm;
	constant_impedance_B 0.0000-45000.0000j Ohm;
	constant_impedance_C 0.0000-45000.0000j Ohm;
}
object load {
	name xfmr_1265_66_shunt_to;
	parent bus66;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45000.0000j Ohm;
	constant_impedance_B 0.0000-45000.0000j Ohm;
	constant_impedance_C 0.0000-45000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1265_66;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003240;
	reactance 0.012616;
}
object transformer {
	name trans_branch_1265_66;
	phases ABC;
	from bus1265;
	to bus66;
	configuration trans_branch_config_1265_66;
}
object load {
	name xfmr_1397_67_shunt_from;
	parent bus1397;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1397_67_shunt_to;
	parent bus67;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1397_67;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007522;
	reactance 0.029736;
}
object transformer {
	name trans_branch_1397_67;
	phases ABC;
	from bus1397;
	to bus67;
	configuration trans_branch_config_1397_67;
}
object load {
	name xfmr_1543_67_shunt_from;
	parent bus1543;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19433.7812j Ohm;
	constant_impedance_B 0.0000-19433.7812j Ohm;
	constant_impedance_C 0.0000-19433.7812j Ohm;
}
object load {
	name xfmr_1543_67_shunt_to;
	parent bus67;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19433.7812j Ohm;
	constant_impedance_B 0.0000-19433.7812j Ohm;
	constant_impedance_C 0.0000-19433.7812j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1543_67;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006809;
	reactance 0.030430;
}
object transformer {
	name trans_branch_1543_67;
	phases ABC;
	from bus1543;
	to bus67;
	configuration trans_branch_config_1543_67;
}
object load {
	name xfmr_404_69_shunt_from;
	parent bus404;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_404_69_shunt_to;
	parent bus69;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_404_69;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002153;
	reactance 0.014736;
}
object transformer {
	name trans_branch_404_69;
	phases ABC;
	from bus404;
	to bus69;
	configuration trans_branch_config_404_69;
}
object load {
	name xfmr_469_68_shunt_from;
	parent bus469;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_469_68_shunt_to;
	parent bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_469_68;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000581;
	reactance 0.003838;
}
object transformer {
	name trans_branch_469_68;
	phases ABC;
	from bus469;
	to bus68;
	configuration trans_branch_config_469_68;
}
object load {
	name xfmr_791_68_shunt_from;
	parent bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_791_68_shunt_to;
	parent bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_68;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.020306;
}
object transformer {
	name trans_branch_791_68;
	phases ABC;
	from bus791;
	to bus68;
	configuration trans_branch_config_791_68;
}
object load {
	name xfmr_1348_69_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object load {
	name xfmr_1348_69_shunt_to;
	parent bus69;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_69;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002331;
	reactance 0.015526;
}
object transformer {
	name trans_branch_1348_69;
	phases ABC;
	from bus1348;
	to bus69;
	configuration trans_branch_config_1348_69;
}
object load {
	name xfmr_1480_68_shunt_from;
	parent bus1480;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1480_68_shunt_to;
	parent bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1480_68;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001345;
	reactance 0.008968;
}
object transformer {
	name trans_branch_1480_68;
	phases ABC;
	from bus1480;
	to bus68;
	configuration trans_branch_config_1480_68;
}
object load {
	name xfmr_470_68_shunt_from;
	parent bus470;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_470_68_shunt_to;
	parent bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_470_68;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000573;
	reactance 0.003911;
}
object transformer {
	name trans_branch_470_68;
	phases ABC;
	from bus470;
	to bus68;
	configuration trans_branch_config_470_68;
}
object load {
	name xfmr_640_68_shunt_from;
	parent bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_640_68_shunt_to;
	parent bus68;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_640_68;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001896;
	reactance 0.012701;
}
object transformer {
	name trans_branch_640_68;
	phases ABC;
	from bus640;
	to bus68;
	configuration trans_branch_config_640_68;
}
object load {
	name xfmr_556_70_shunt_from;
	parent bus556;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-21282.2402j Ohm;
	constant_impedance_B 0.0000-21282.2402j Ohm;
	constant_impedance_C 0.0000-21282.2402j Ohm;
}
object load {
	name xfmr_556_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-21282.2402j Ohm;
	constant_impedance_B 0.0000-21282.2402j Ohm;
	constant_impedance_C 0.0000-21282.2402j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000602;
	reactance 0.006717;
}
object transformer {
	name trans_branch_556_70;
	phases ABC;
	from bus556;
	to bus70;
	configuration trans_branch_config_556_70;
}
object load {
	name xfmr_792_70_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object load {
	name xfmr_792_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000630;
	reactance 0.007098;
}
object transformer {
	name trans_branch_792_70;
	phases ABC;
	from bus792;
	to bus70;
	configuration trans_branch_config_792_70;
}
object load {
	name xfmr_1421_70_shunt_from;
	parent bus1421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25648.3126j Ohm;
	constant_impedance_B 0.0000-25648.3126j Ohm;
	constant_impedance_C 0.0000-25648.3126j Ohm;
}
object load {
	name xfmr_1421_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25648.3126j Ohm;
	constant_impedance_B 0.0000-25648.3126j Ohm;
	constant_impedance_C 0.0000-25648.3126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1421_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000367;
	reactance 0.004631;
}
object transformer {
	name trans_branch_1421_70;
	phases ABC;
	from bus1421;
	to bus70;
	configuration trans_branch_config_1421_70;
}
object node {
	name bus792_to70_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.3020-9.0283d kV;
	voltage_B 236.3020-129.0283d kV;
	voltage_C 236.3020+110.9717d kV;
}
object switch {
name dummy_switch1_bus792_to70;
phases ABC;
from bus792;
to bus792_to70_dummy1;
status CLOSED;
}
object load {
	name xfmr_792_to70_dummy1_70_shunt_from;
	parent bus792_to70_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13514.2723j Ohm;
	constant_impedance_B 0.0000-13514.2723j Ohm;
	constant_impedance_C 0.0000-13514.2723j Ohm;
}
object load {
	name xfmr_792_to70_dummy1_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13514.2723j Ohm;
	constant_impedance_B 0.0000-13514.2723j Ohm;
	constant_impedance_C 0.0000-13514.2723j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_70_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000472;
	reactance 0.006201;
}
object transformer {
	name trans_branch_792_70_dummy1;
	phases ABC;
	from bus792_to70_dummy1;
	to bus70;
	configuration trans_branch_config_792_70_dummy1;
}
object load {
	name xfmr_1416_70_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6309.8099j Ohm;
	constant_impedance_B 0.0000-6309.8099j Ohm;
	constant_impedance_C 0.0000-6309.8099j Ohm;
}
object load {
	name xfmr_1416_70_shunt_to;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6309.8099j Ohm;
	constant_impedance_B 0.0000-6309.8099j Ohm;
	constant_impedance_C 0.0000-6309.8099j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001504;
	reactance 0.019298;
}
object transformer {
	name trans_branch_1416_70;
	phases ABC;
	from bus1416;
	to bus70;
	configuration trans_branch_config_1416_70;
}
object load {
	name xfmr_203_72_shunt_from;
	parent bus203;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7461.3117j Ohm;
	constant_impedance_B 0.0000-7461.3117j Ohm;
	constant_impedance_C 0.0000-7461.3117j Ohm;
}
object load {
	name xfmr_203_72_shunt_to;
	parent bus72;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7461.3117j Ohm;
	constant_impedance_B 0.0000-7461.3117j Ohm;
	constant_impedance_C 0.0000-7461.3117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_203_72;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001106;
}
object transformer {
	name trans_branch_203_72;
	phases ABC;
	from bus203;
	to bus72;
	configuration trans_branch_config_203_72;
}
object load {
	name xfmr_375_71_shunt_from;
	parent bus375;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5181.6786j Ohm;
	constant_impedance_B 0.0000-5181.6786j Ohm;
	constant_impedance_C 0.0000-5181.6786j Ohm;
}
object load {
	name xfmr_375_71_shunt_to;
	parent bus71;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5181.6786j Ohm;
	constant_impedance_B 0.0000-5181.6786j Ohm;
	constant_impedance_C 0.0000-5181.6786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_375_71;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000219;
	reactance 0.001930;
}
object transformer {
	name trans_branch_375_71;
	phases ABC;
	from bus375;
	to bus71;
	configuration trans_branch_config_375_71;
}
object load {
	name xfmr_403_71_shunt_from;
	parent bus403;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7693.7690j Ohm;
	constant_impedance_B 0.0000-7693.7690j Ohm;
	constant_impedance_C 0.0000-7693.7690j Ohm;
}
object load {
	name xfmr_403_71_shunt_to;
	parent bus71;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7693.7690j Ohm;
	constant_impedance_B 0.0000-7693.7690j Ohm;
	constant_impedance_C 0.0000-7693.7690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_403_71;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000909;
}
object transformer {
	name trans_branch_403_71;
	phases ABC;
	from bus403;
	to bus71;
	configuration trans_branch_config_403_71;
}
object load {
	name xfmr_982_71_shunt_from;
	parent bus982;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2840.9091j Ohm;
	constant_impedance_B 0.0000-2840.9091j Ohm;
	constant_impedance_C 0.0000-2840.9091j Ohm;
}
object load {
	name xfmr_982_71_shunt_to;
	parent bus71;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2840.9091j Ohm;
	constant_impedance_B 0.0000-2840.9091j Ohm;
	constant_impedance_C 0.0000-2840.9091j Ohm;
}
object transformer_configuration {
	name trans_branch_config_982_71;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000411;
	reactance 0.003560;
}
object transformer {
	name trans_branch_982_71;
	phases ABC;
	from bus982;
	to bus71;
	configuration trans_branch_config_982_71;
}
object load {
	name xfmr_1104_72_shunt_from;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7873.2504j Ohm;
	constant_impedance_B 0.0000-7873.2504j Ohm;
	constant_impedance_C 0.0000-7873.2504j Ohm;
}
object load {
	name xfmr_1104_72_shunt_to;
	parent bus72;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7873.2504j Ohm;
	constant_impedance_B 0.0000-7873.2504j Ohm;
	constant_impedance_C 0.0000-7873.2504j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1104_72;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001264;
}
object transformer {
	name trans_branch_1104_72;
	phases ABC;
	from bus1104;
	to bus72;
	configuration trans_branch_config_1104_72;
}
object load {
	name xfmr_842_73_shunt_from;
	parent bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_842_73_shunt_to;
	parent bus73;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_842_73;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.001383;
}
object transformer {
	name trans_branch_842_73;
	phases ABC;
	from bus842;
	to bus73;
	configuration trans_branch_config_842_73;
}
object load {
	name xfmr_842_74_shunt_from;
	parent bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_842_74_shunt_to;
	parent bus74;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_842_74;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.001402;
}
object transformer {
	name trans_branch_842_74;
	phases ABC;
	from bus842;
	to bus74;
	configuration trans_branch_config_842_74;
}
object load {
	name xfmr_387_75_shunt_from;
	parent bus387;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_387_75_shunt_to;
	parent bus75;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_387_75;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001304;
	reactance 0.008691;
}
object transformer {
	name trans_branch_387_75;
	phases ABC;
	from bus387;
	to bus75;
	configuration trans_branch_config_387_75;
}
object load {
	name xfmr_842_75_shunt_from;
	parent bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_842_75_shunt_to;
	parent bus75;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_842_75;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.004662;
}
object transformer {
	name trans_branch_842_75;
	phases ABC;
	from bus842;
	to bus75;
	configuration trans_branch_config_842_75;
}
object load {
	name xfmr_78_76_shunt_from;
	parent bus78;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_78_76_shunt_to;
	parent bus76;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_78_76;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000415;
}
object transformer {
	name trans_branch_78_76;
	phases ABC;
	from bus78;
	to bus76;
	configuration trans_branch_config_78_76;
}
object load {
	name xfmr_300_77_shunt_from;
	parent bus300;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object load {
	name xfmr_300_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object transformer_configuration {
	name trans_branch_config_300_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000001;
	reactance 0.000104;
}
object transformer {
	name trans_branch_300_77;
	phases ABC;
	from bus300;
	to bus77;
	configuration trans_branch_config_300_77;
}
object load {
	name xfmr_436_77_shunt_from;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-24391.8919j Ohm;
	constant_impedance_B 0.0000-24391.8919j Ohm;
	constant_impedance_C 0.0000-24391.8919j Ohm;
}
object load {
	name xfmr_436_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-24391.8919j Ohm;
	constant_impedance_B 0.0000-24391.8919j Ohm;
	constant_impedance_C 0.0000-24391.8919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000353;
	reactance 0.004584;
}
object transformer {
	name trans_branch_436_77;
	phases ABC;
	from bus436;
	to bus77;
	configuration trans_branch_config_436_77;
}
object load {
	name xfmr_705_77_shunt_from;
	parent bus705;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9090.3368j Ohm;
	constant_impedance_B 0.0000-9090.3368j Ohm;
	constant_impedance_C 0.0000-9090.3368j Ohm;
}
object load {
	name xfmr_705_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9090.3368j Ohm;
	constant_impedance_B 0.0000-9090.3368j Ohm;
	constant_impedance_C 0.0000-9090.3368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_705_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000699;
	reactance 0.009179;
}
object transformer {
	name trans_branch_705_77;
	phases ABC;
	from bus705;
	to bus77;
	configuration trans_branch_config_705_77;
}
object node {
	name bus436_to77_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7987-23.3403d kV;
	voltage_B 238.7987-143.3403d kV;
	voltage_C 238.7987+96.6597d kV;
}
object switch {
name dummy_switch1_bus436_to77;
phases ABC;
from bus436;
to bus436_to77_dummy1;
status CLOSED;
}
object load {
	name xfmr_436_to77_dummy1_77_shunt_from;
	parent bus436_to77_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-24391.8919j Ohm;
	constant_impedance_B 0.0000-24391.8919j Ohm;
	constant_impedance_C 0.0000-24391.8919j Ohm;
}
object load {
	name xfmr_436_to77_dummy1_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-24391.8919j Ohm;
	constant_impedance_B 0.0000-24391.8919j Ohm;
	constant_impedance_C 0.0000-24391.8919j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_77_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000353;
	reactance 0.004584;
}
object transformer {
	name trans_branch_436_77_dummy1;
	phases ABC;
	from bus436_to77_dummy1;
	to bus77;
	configuration trans_branch_config_436_77_dummy1;
}
object node {
	name bus705_to77_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7375-23.9819d kV;
	voltage_B 238.7375-143.9819d kV;
	voltage_C 238.7375+96.0181d kV;
}
object switch {
name dummy_switch1_bus705_to77;
phases ABC;
from bus705;
to bus705_to77_dummy1;
status CLOSED;
}
object load {
	name xfmr_705_to77_dummy1_77_shunt_from;
	parent bus705_to77_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9174.0788j Ohm;
	constant_impedance_B 0.0000-9174.0788j Ohm;
	constant_impedance_C 0.0000-9174.0788j Ohm;
}
object load {
	name xfmr_705_to77_dummy1_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9174.0788j Ohm;
	constant_impedance_B 0.0000-9174.0788j Ohm;
	constant_impedance_C 0.0000-9174.0788j Ohm;
}
object transformer_configuration {
	name trans_branch_config_705_77_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000734;
	reactance 0.009245;
}
object transformer {
	name trans_branch_705_77_dummy1;
	phases ABC;
	from bus705_to77_dummy1;
	to bus77;
	configuration trans_branch_config_705_77_dummy1;
}
object load {
	name xfmr_302_77_shunt_from;
	parent bus302;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_302_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_302_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000104;
}
object transformer {
	name trans_branch_302_77;
	phases ABC;
	from bus302;
	to bus77;
	configuration trans_branch_config_302_77;
}
object load {
	name xfmr_301_77_shunt_from;
	parent bus301;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_301_77_shunt_to;
	parent bus77;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_301_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000104;
}
object transformer {
	name trans_branch_301_77;
	phases ABC;
	from bus301;
	to bus77;
	configuration trans_branch_config_301_77;
}
object load {
	name xfmr_435_78_shunt_from;
	parent bus435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12577.6398j Ohm;
	constant_impedance_B 0.0000-12577.6398j Ohm;
	constant_impedance_C 0.0000-12577.6398j Ohm;
}
object load {
	name xfmr_435_78_shunt_to;
	parent bus78;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12577.6398j Ohm;
	constant_impedance_B 0.0000-12577.6398j Ohm;
	constant_impedance_C 0.0000-12577.6398j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_78;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002556;
	reactance 0.017333;
}
object transformer {
	name trans_branch_435_78;
	phases ABC;
	from bus435;
	to bus78;
	configuration trans_branch_config_435_78;
}
object load {
	name xfmr_1040_78_shunt_from;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object load {
	name xfmr_1040_78_shunt_to;
	parent bus78;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_78;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008849;
	reactance 0.062617;
}
object transformer {
	name trans_branch_1040_78;
	phases ABC;
	from bus1040;
	to bus78;
	configuration trans_branch_config_1040_78;
}
object load {
	name xfmr_1431_79_shunt_from;
	parent bus1431;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1431_79_shunt_to;
	parent bus79;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1431_79;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000022;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1431_79;
	phases ABC;
	from bus1431;
	to bus79;
	configuration trans_branch_config_1431_79;
}
object transformer_configuration {
	name trans_branch_config_1430_80;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1430_80;
	phases ABC;
	from bus1430;
	to bus80;
	configuration trans_branch_config_1430_80;
}
object load {
	name xfmr_745_81_shunt_from;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_745_81_shunt_to;
	parent bus81;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_745_81;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000573;
	reactance 0.002588;
}
object transformer {
	name trans_branch_745_81;
	phases ABC;
	from bus745;
	to bus81;
	configuration trans_branch_config_745_81;
}
object load {
	name xfmr_1432_82_shunt_from;
	parent bus1432;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1432_82_shunt_to;
	parent bus82;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1432_82;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1432_82;
	phases ABC;
	from bus1432;
	to bus82;
	configuration trans_branch_config_1432_82;
}
object load {
	name xfmr_626_83_shunt_from;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_626_83_shunt_to;
	parent bus83;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_626_83;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000770;
}
object transformer {
	name trans_branch_626_83;
	phases ABC;
	from bus626;
	to bus83;
	configuration trans_branch_config_626_83;
}
object load {
	name xfmr_181_84_shunt_from;
	parent bus181;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60993.9759j Ohm;
	constant_impedance_B 0.0000-60993.9759j Ohm;
	constant_impedance_C 0.0000-60993.9759j Ohm;
}
object load {
	name xfmr_181_84_shunt_to;
	parent bus84;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60993.9759j Ohm;
	constant_impedance_B 0.0000-60993.9759j Ohm;
	constant_impedance_C 0.0000-60993.9759j Ohm;
}
object transformer_configuration {
	name trans_branch_config_181_84;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001171;
	reactance 0.007842;
}
object transformer {
	name trans_branch_181_84;
	phases ABC;
	from bus181;
	to bus84;
	configuration trans_branch_config_181_84;
}
object load {
	name xfmr_855_84_shunt_from;
	parent bus855;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26095.3608j Ohm;
	constant_impedance_B 0.0000-26095.3608j Ohm;
	constant_impedance_C 0.0000-26095.3608j Ohm;
}
object load {
	name xfmr_855_84_shunt_to;
	parent bus84;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26095.3608j Ohm;
	constant_impedance_B 0.0000-26095.3608j Ohm;
	constant_impedance_C 0.0000-26095.3608j Ohm;
}
object transformer_configuration {
	name trans_branch_config_855_84;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.014979;
}
object transformer {
	name trans_branch_855_84;
	phases ABC;
	from bus855;
	to bus84;
	configuration trans_branch_config_855_84;
}
object load {
	name xfmr_1186_85_shunt_from;
	parent bus1186;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5987.5813j Ohm;
	constant_impedance_B 0.0000-5987.5813j Ohm;
	constant_impedance_C 0.0000-5987.5813j Ohm;
}
object load {
	name xfmr_1186_85_shunt_to;
	parent bus85;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5987.5813j Ohm;
	constant_impedance_B 0.0000-5987.5813j Ohm;
	constant_impedance_C 0.0000-5987.5813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1186_85;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.002588;
}
object transformer {
	name trans_branch_1186_85;
	phases ABC;
	from bus1186;
	to bus85;
	configuration trans_branch_config_1186_85;
}
object load {
	name xfmr_1187_85_shunt_from;
	parent bus1187;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6709.7416j Ohm;
	constant_impedance_B 0.0000-6709.7416j Ohm;
	constant_impedance_C 0.0000-6709.7416j Ohm;
}
object load {
	name xfmr_1187_85_shunt_to;
	parent bus85;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6709.7416j Ohm;
	constant_impedance_B 0.0000-6709.7416j Ohm;
	constant_impedance_C 0.0000-6709.7416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1187_85;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.002588;
}
object transformer {
	name trans_branch_1187_85;
	phases ABC;
	from bus1187;
	to bus85;
	configuration trans_branch_config_1187_85;
}
object load {
	name xfmr_553_86_shunt_from;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7407.0274j Ohm;
	constant_impedance_B 0.0000-7407.0274j Ohm;
	constant_impedance_C 0.0000-7407.0274j Ohm;
}
object load {
	name xfmr_553_86_shunt_to;
	parent bus86;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7407.0274j Ohm;
	constant_impedance_B 0.0000-7407.0274j Ohm;
	constant_impedance_C 0.0000-7407.0274j Ohm;
}
object transformer_configuration {
	name trans_branch_config_553_86;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001627;
	reactance 0.014855;
}
object transformer {
	name trans_branch_553_86;
	phases ABC;
	from bus553;
	to bus86;
	configuration trans_branch_config_553_86;
}
object node {
	name bus553_to86_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.9948-15.4134d kV;
	voltage_B 234.9948-135.4134d kV;
	voltage_C 234.9948+104.5866d kV;
}
object switch {
name dummy_switch1_bus553_to86;
phases ABC;
from bus553;
to bus553_to86_dummy1;
status CLOSED;
}
object load {
	name xfmr_553_to86_dummy1_86_shunt_from;
	parent bus553_to86_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6850.0949j Ohm;
	constant_impedance_B 0.0000-6850.0949j Ohm;
	constant_impedance_C 0.0000-6850.0949j Ohm;
}
object load {
	name xfmr_553_to86_dummy1_86_shunt_to;
	parent bus86;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6850.0949j Ohm;
	constant_impedance_B 0.0000-6850.0949j Ohm;
	constant_impedance_C 0.0000-6850.0949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_553_86_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001676;
	reactance 0.013899;
}
object transformer {
	name trans_branch_553_86_dummy1;
	phases ABC;
	from bus553_to86_dummy1;
	to bus86;
	configuration trans_branch_config_553_86_dummy1;
}
object load {
	name xfmr_519_87_shunt_from;
	parent bus519;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_519_87_shunt_to;
	parent bus87;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_519_87;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003081;
	reactance 0.020286;
}
object transformer {
	name trans_branch_519_87;
	phases ABC;
	from bus519;
	to bus87;
	configuration trans_branch_config_519_87;
}
object load {
	name xfmr_870_87_shunt_from;
	parent bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_870_87_shunt_to;
	parent bus87;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_870_87;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002410;
	reactance 0.016030;
}
object transformer {
	name trans_branch_870_87;
	phases ABC;
	from bus870;
	to bus87;
	configuration trans_branch_config_870_87;
}
object load {
	name xfmr_1300_88_shunt_from;
	parent bus1300;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6656.8047j Ohm;
	constant_impedance_B 0.0000-6656.8047j Ohm;
	constant_impedance_C 0.0000-6656.8047j Ohm;
}
object load {
	name xfmr_1300_88_shunt_to;
	parent bus88;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6656.8047j Ohm;
	constant_impedance_B 0.0000-6656.8047j Ohm;
	constant_impedance_C 0.0000-6656.8047j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1300_88;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000176;
	reactance 0.001385;
}
object transformer {
	name trans_branch_1300_88;
	phases ABC;
	from bus1300;
	to bus88;
	configuration trans_branch_config_1300_88;
}
object load {
	name xfmr_1351_88_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1351_88_shunt_to;
	parent bus88;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_88;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.012642;
}
object transformer {
	name trans_branch_1351_88;
	phases ABC;
	from bus1351;
	to bus88;
	configuration trans_branch_config_1351_88;
}
object node {
	name bus1351_to88_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4622-20.2856d kV;
	voltage_B 137.4622-140.2856d kV;
	voltage_C 137.4622+99.7144d kV;
}
object switch {
name dummy_switch1_bus1351_to88;
phases ABC;
from bus1351;
to bus1351_to88_dummy1;
status CLOSED;
}
object load {
	name xfmr_1351_to88_dummy1_88_shunt_from;
	parent bus1351_to88_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-44213.9738j Ohm;
	constant_impedance_B 0.0000-44213.9738j Ohm;
	constant_impedance_C 0.0000-44213.9738j Ohm;
}
object load {
	name xfmr_1351_to88_dummy1_88_shunt_to;
	parent bus88;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-44213.9738j Ohm;
	constant_impedance_B 0.0000-44213.9738j Ohm;
	constant_impedance_C 0.0000-44213.9738j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_88_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001865;
	reactance 0.012502;
}
object transformer {
	name trans_branch_1351_88_dummy1;
	phases ABC;
	from bus1351_to88_dummy1;
	to bus88;
	configuration trans_branch_config_1351_88_dummy1;
}
object load {
	name xfmr_283_89_shunt_from;
	parent bus283;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-55555.5556j Ohm;
	constant_impedance_B 0.0000-55555.5556j Ohm;
	constant_impedance_C 0.0000-55555.5556j Ohm;
}
object load {
	name xfmr_283_89_shunt_to;
	parent bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-55555.5556j Ohm;
	constant_impedance_B 0.0000-55555.5556j Ohm;
	constant_impedance_C 0.0000-55555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_283_89;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.007422;
	reactance 0.024489;
}
object transformer {
	name trans_branch_283_89;
	phases ABC;
	from bus283;
	to bus89;
	configuration trans_branch_config_283_89;
}
object load {
	name xfmr_467_89_shunt_from;
	parent bus467;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-16423.3577j Ohm;
	constant_impedance_B 0.0000-16423.3577j Ohm;
	constant_impedance_C 0.0000-16423.3577j Ohm;
}
object load {
	name xfmr_467_89_shunt_to;
	parent bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-16423.3577j Ohm;
	constant_impedance_B 0.0000-16423.3577j Ohm;
	constant_impedance_C 0.0000-16423.3577j Ohm;
}
object transformer_configuration {
	name trans_branch_config_467_89;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.028356;
	reactance 0.083956;
}
object transformer {
	name trans_branch_467_89;
	phases ABC;
	from bus467;
	to bus89;
	configuration trans_branch_config_467_89;
}
object load {
	name xfmr_729_89_shunt_from;
	parent bus729;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-22727.2727j Ohm;
	constant_impedance_B 0.0000-22727.2727j Ohm;
	constant_impedance_C 0.0000-22727.2727j Ohm;
}
object load {
	name xfmr_729_89_shunt_to;
	parent bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-22727.2727j Ohm;
	constant_impedance_B 0.0000-22727.2727j Ohm;
	constant_impedance_C 0.0000-22727.2727j Ohm;
}
object transformer_configuration {
	name trans_branch_config_729_89;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.016844;
	reactance 0.058489;
}
object transformer {
	name trans_branch_729_89;
	phases ABC;
	from bus729;
	to bus89;
	configuration trans_branch_config_729_89;
}
object load {
	name xfmr_1335_89_shunt_from;
	parent bus1335;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object load {
	name xfmr_1335_89_shunt_to;
	parent bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1335_89;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.009067;
	reactance 0.028133;
}
object transformer {
	name trans_branch_1335_89;
	phases ABC;
	from bus1335;
	to bus89;
	configuration trans_branch_config_1335_89;
}
object load {
	name xfmr_1433_90_shunt_from;
	parent bus1433;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1433_90_shunt_to;
	parent bus90;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1433_90;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.004010;
}
object transformer {
	name trans_branch_1433_90;
	phases ABC;
	from bus1433;
	to bus90;
	configuration trans_branch_config_1433_90;
}
object load {
	name xfmr_376_91_shunt_from;
	parent bus376;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18016.0142j Ohm;
	constant_impedance_B 0.0000-18016.0142j Ohm;
	constant_impedance_C 0.0000-18016.0142j Ohm;
}
object load {
	name xfmr_376_91_shunt_to;
	parent bus91;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18016.0142j Ohm;
	constant_impedance_B 0.0000-18016.0142j Ohm;
	constant_impedance_C 0.0000-18016.0142j Ohm;
}
object transformer_configuration {
	name trans_branch_config_376_91;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010351;
	reactance 0.032395;
}
object transformer {
	name trans_branch_376_91;
	phases ABC;
	from bus376;
	to bus91;
	configuration trans_branch_config_376_91;
}
object load {
	name xfmr_1489_91_shunt_from;
	parent bus1489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24695.1220j Ohm;
	constant_impedance_B 0.0000-24695.1220j Ohm;
	constant_impedance_C 0.0000-24695.1220j Ohm;
}
object load {
	name xfmr_1489_91_shunt_to;
	parent bus91;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24695.1220j Ohm;
	constant_impedance_B 0.0000-24695.1220j Ohm;
	constant_impedance_C 0.0000-24695.1220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1489_91;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009146;
	reactance 0.025778;
}
object transformer {
	name trans_branch_1489_91;
	phases ABC;
	from bus1489;
	to bus91;
	configuration trans_branch_config_1489_91;
}
object load {
	name xfmr_934_93_shunt_from;
	parent bus934;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object load {
	name xfmr_934_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_934_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.006648;
}
object transformer {
	name trans_branch_934_93;
	phases ABC;
	from bus934;
	to bus93;
	configuration trans_branch_config_934_93;
}
object load {
	name xfmr_950_93_shunt_from;
	parent bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object load {
	name xfmr_950_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object transformer_configuration {
	name trans_branch_config_950_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000492;
	reactance 0.008345;
}
object transformer {
	name trans_branch_950_93;
	phases ABC;
	from bus950;
	to bus93;
	configuration trans_branch_config_950_93;
}
object load {
	name xfmr_1062_92_shunt_from;
	parent bus1062;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5347.1579j Ohm;
	constant_impedance_B 0.0000-5347.1579j Ohm;
	constant_impedance_C 0.0000-5347.1579j Ohm;
}
object load {
	name xfmr_1062_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5347.1579j Ohm;
	constant_impedance_B 0.0000-5347.1579j Ohm;
	constant_impedance_C 0.0000-5347.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1062_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001198;
	reactance 0.015699;
}
object transformer {
	name trans_branch_1062_92;
	phases ABC;
	from bus1062;
	to bus92;
	configuration trans_branch_config_1062_92;
}
object load {
	name xfmr_1110_93_shunt_from;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object load {
	name xfmr_1110_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1110_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000734;
	reactance 0.010623;
}
object transformer {
	name trans_branch_1110_93;
	phases ABC;
	from bus1110;
	to bus93;
	configuration trans_branch_config_1110_93;
}
object load {
	name xfmr_1282_92_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object load {
	name xfmr_1282_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001479;
	reactance 0.019446;
}
object transformer {
	name trans_branch_1282_92;
	phases ABC;
	from bus1282;
	to bus92;
	configuration trans_branch_config_1282_92;
}
object load {
	name xfmr_1347_92_shunt_from;
	parent bus1347;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_1347_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1347_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000305;
	reactance 0.003975;
}
object transformer {
	name trans_branch_1347_92;
	phases ABC;
	from bus1347;
	to bus92;
	configuration trans_branch_config_1347_92;
}
object load {
	name xfmr_935_92_shunt_from;
	parent bus935;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object load {
	name xfmr_935_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_935_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.006641;
}
object transformer {
	name trans_branch_935_92;
	phases ABC;
	from bus935;
	to bus92;
	configuration trans_branch_config_935_92;
}
object load {
	name xfmr_950_92_shunt_from;
	parent bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object load {
	name xfmr_950_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object transformer_configuration {
	name trans_branch_config_950_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000492;
	reactance 0.008338;
}
object transformer {
	name trans_branch_950_92;
	phases ABC;
	from bus950;
	to bus92;
	configuration trans_branch_config_950_92;
}
object load {
	name xfmr_1062_93_shunt_from;
	parent bus1062;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5376.0238j Ohm;
	constant_impedance_B 0.0000-5376.0238j Ohm;
	constant_impedance_C 0.0000-5376.0238j Ohm;
}
object load {
	name xfmr_1062_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5376.0238j Ohm;
	constant_impedance_B 0.0000-5376.0238j Ohm;
	constant_impedance_C 0.0000-5376.0238j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1062_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001184;
	reactance 0.015568;
}
object transformer {
	name trans_branch_1062_93;
	phases ABC;
	from bus1062;
	to bus93;
	configuration trans_branch_config_1062_93;
}
object load {
	name xfmr_1110_92_shunt_from;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object load {
	name xfmr_1110_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1110_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000734;
	reactance 0.010623;
}
object transformer {
	name trans_branch_1110_92;
	phases ABC;
	from bus1110;
	to bus92;
	configuration trans_branch_config_1110_92;
}
object load {
	name xfmr_1281_93_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object load {
	name xfmr_1281_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001482;
	reactance 0.019467;
}
object transformer {
	name trans_branch_1281_93;
	phases ABC;
	from bus1281;
	to bus93;
	configuration trans_branch_config_1281_93;
}
object load {
	name xfmr_1347_93_shunt_from;
	parent bus1347;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_1347_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1347_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000305;
	reactance 0.003982;
}
object transformer {
	name trans_branch_1347_93;
	phases ABC;
	from bus1347;
	to bus93;
	configuration trans_branch_config_1347_93;
}
object load {
	name xfmr_937_92_shunt_from;
	parent bus937;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object load {
	name xfmr_937_92_shunt_to;
	parent bus92;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object transformer_configuration {
	name trans_branch_config_937_92;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000388;
	reactance 0.006600;
}
object transformer {
	name trans_branch_937_92;
	phases ABC;
	from bus937;
	to bus92;
	configuration trans_branch_config_937_92;
}
object load {
	name xfmr_936_93_shunt_from;
	parent bus936;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object load {
	name xfmr_936_93_shunt_to;
	parent bus93;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object transformer_configuration {
	name trans_branch_config_936_93;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000388;
	reactance 0.006593;
}
object transformer {
	name trans_branch_936_93;
	phases ABC;
	from bus936;
	to bus93;
	configuration trans_branch_config_936_93;
}
object load {
	name xfmr_1149_96_shunt_from;
	parent bus1149;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1149_96_shunt_to;
	parent bus96;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1149_96;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.012049;
}
object transformer {
	name trans_branch_1149_96;
	phases ABC;
	from bus1149;
	to bus96;
	configuration trans_branch_config_1149_96;
}
object load {
	name xfmr_149_97_shunt_from;
	parent bus149;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_149_97_shunt_to;
	parent bus97;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_149_97;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003496;
	reactance 0.023269;
}
object transformer {
	name trans_branch_149_97;
	phases ABC;
	from bus149;
	to bus97;
	configuration trans_branch_config_149_97;
}
object load {
	name xfmr_680_98_shunt_from;
	parent bus680;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-14285.7143j Ohm;
	constant_impedance_B 0.0000-14285.7143j Ohm;
	constant_impedance_C 0.0000-14285.7143j Ohm;
}
object load {
	name xfmr_680_98_shunt_to;
	parent bus98;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-14285.7143j Ohm;
	constant_impedance_B 0.0000-14285.7143j Ohm;
	constant_impedance_C 0.0000-14285.7143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_680_98;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.030213;
	reactance 0.105538;
}
object transformer {
	name trans_branch_680_98;
	phases ABC;
	from bus680;
	to bus98;
	configuration trans_branch_config_680_98;
}
object load {
	name xfmr_701_98_shunt_from;
	parent bus701;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-21844.6602j Ohm;
	constant_impedance_B 0.0000-21844.6602j Ohm;
	constant_impedance_C 0.0000-21844.6602j Ohm;
}
object load {
	name xfmr_701_98_shunt_to;
	parent bus98;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-21844.6602j Ohm;
	constant_impedance_B 0.0000-21844.6602j Ohm;
	constant_impedance_C 0.0000-21844.6602j Ohm;
}
object transformer_configuration {
	name trans_branch_config_701_98;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.019498;
	reactance 0.067120;
}
object transformer {
	name trans_branch_701_98;
	phases ABC;
	from bus701;
	to bus98;
	configuration trans_branch_config_701_98;
}
object load {
	name xfmr_702_99_shunt_from;
	parent bus702;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object load {
	name xfmr_702_99_shunt_to;
	parent bus99;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_99;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006262;
	reactance 0.040849;
}
object transformer {
	name trans_branch_702_99;
	phases ABC;
	from bus702;
	to bus99;
	configuration trans_branch_config_702_99;
}
object load {
	name xfmr_1232_100_shunt_from;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1232_100_shunt_to;
	parent bus100;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_100;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1232_100;
	phases ABC;
	from bus1232;
	to bus100;
	configuration trans_branch_config_1232_100;
}
object load {
	name xfmr_616_101_shunt_from;
	parent bus616;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_616_101_shunt_to;
	parent bus101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_616_101;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.012800;
}
object transformer {
	name trans_branch_616_101;
	phases ABC;
	from bus616;
	to bus101;
	configuration trans_branch_config_616_101;
}
object load {
	name xfmr_231_104_shunt_from;
	parent bus231;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_231_104_shunt_to;
	parent bus104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_231_104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_231_104;
	phases ABC;
	from bus231;
	to bus104;
	configuration trans_branch_config_231_104;
}
object load {
	name xfmr_955_104_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4587.6756j Ohm;
	constant_impedance_B 0.0000-4587.6756j Ohm;
	constant_impedance_C 0.0000-4587.6756j Ohm;
}
object load {
	name xfmr_955_104_shunt_to;
	parent bus104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4587.6756j Ohm;
	constant_impedance_B 0.0000-4587.6756j Ohm;
	constant_impedance_C 0.0000-4587.6756j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.000988;
}
object transformer {
	name trans_branch_955_104;
	phases ABC;
	from bus955;
	to bus104;
	configuration trans_branch_config_955_104;
}
object load {
	name xfmr_232_1828_shunt_from;
	parent bus232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_232_1828_shunt_to;
	parent bus1828;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_232_1828;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000085;
	reactance 0.000198;
}
object transformer {
	name trans_branch_232_1828;
	phases ABC;
	from bus232;
	to bus1828;
	configuration trans_branch_config_232_1828;
}
object load {
	name xfmr_542_105_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_542_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002487;
	reactance 0.016492;
}
object transformer {
	name trans_branch_542_105;
	phases ABC;
	from bus542;
	to bus105;
	configuration trans_branch_config_542_105;
}
object load {
	name xfmr_628_105_shunt_from;
	parent bus628;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_628_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_628_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000873;
	reactance 0.003563;
}
object transformer {
	name trans_branch_628_105;
	phases ABC;
	from bus628;
	to bus105;
	configuration trans_branch_config_628_105;
}
object load {
	name xfmr_772_105_shunt_from;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23011.3636j Ohm;
	constant_impedance_B 0.0000-23011.3636j Ohm;
	constant_impedance_C 0.0000-23011.3636j Ohm;
}
object load {
	name xfmr_772_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23011.3636j Ohm;
	constant_impedance_B 0.0000-23011.3636j Ohm;
	constant_impedance_C 0.0000-23011.3636j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003563;
	reactance 0.023682;
}
object transformer {
	name trans_branch_772_105;
	phases ABC;
	from bus772;
	to bus105;
	configuration trans_branch_config_772_105;
}
object load {
	name xfmr_1059_105_shunt_from;
	parent bus1059;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1059_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002724;
	reactance 0.018108;
}
object transformer {
	name trans_branch_1059_105;
	phases ABC;
	from bus1059;
	to bus105;
	configuration trans_branch_config_1059_105;
}
object load {
	name xfmr_627_105_shunt_from;
	parent bus627;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_627_105_shunt_to;
	parent bus105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_627_105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000873;
	reactance 0.003563;
}
object transformer {
	name trans_branch_627_105;
	phases ABC;
	from bus627;
	to bus105;
	configuration trans_branch_config_627_105;
}
object load {
	name xfmr_955_106_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8928.5714j Ohm;
	constant_impedance_B 0.0000-8928.5714j Ohm;
	constant_impedance_C 0.0000-8928.5714j Ohm;
}
object load {
	name xfmr_955_106_shunt_to;
	parent bus106;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8928.5714j Ohm;
	constant_impedance_B 0.0000-8928.5714j Ohm;
	constant_impedance_C 0.0000-8928.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000928;
}
object transformer {
	name trans_branch_955_106;
	phases ABC;
	from bus955;
	to bus106;
	configuration trans_branch_config_955_106;
}
object load {
	name xfmr_122_107_shunt_from;
	parent bus122;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_122_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_122_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002291;
	reactance 0.009936;
}
object transformer {
	name trans_branch_122_107;
	phases ABC;
	from bus122;
	to bus107;
	configuration trans_branch_config_122_107;
}
object load {
	name xfmr_872_107_shunt_from;
	parent bus872;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16959.7990j Ohm;
	constant_impedance_B 0.0000-16959.7990j Ohm;
	constant_impedance_C 0.0000-16959.7990j Ohm;
}
object load {
	name xfmr_872_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16959.7990j Ohm;
	constant_impedance_B 0.0000-16959.7990j Ohm;
	constant_impedance_C 0.0000-16959.7990j Ohm;
}
object transformer_configuration {
	name trans_branch_config_872_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004168;
	reactance 0.028918;
}
object transformer {
	name trans_branch_872_107;
	phases ABC;
	from bus872;
	to bus107;
	configuration trans_branch_config_872_107;
}
object load {
	name xfmr_1127_107_shunt_from;
	parent bus1127;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7934.9530j Ohm;
	constant_impedance_B 0.0000-7934.9530j Ohm;
	constant_impedance_C 0.0000-7934.9530j Ohm;
}
object load {
	name xfmr_1127_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7934.9530j Ohm;
	constant_impedance_B 0.0000-7934.9530j Ohm;
	constant_impedance_C 0.0000-7934.9530j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1127_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002054;
	reactance 0.024691;
}
object transformer {
	name trans_branch_1127_107;
	phases ABC;
	from bus1127;
	to bus107;
	configuration trans_branch_config_1127_107;
}
object load {
	name xfmr_1168_107_shunt_from;
	parent bus1168;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1168_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1168_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004879;
	reactance 0.032533;
}
object transformer {
	name trans_branch_1168_107;
	phases ABC;
	from bus1168;
	to bus107;
	configuration trans_branch_config_1168_107;
}
object load {
	name xfmr_1405_107_shunt_from;
	parent bus1405;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object load {
	name xfmr_1405_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1405_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005294;
	reactance 0.036998;
}
object transformer {
	name trans_branch_1405_107;
	phases ABC;
	from bus1405;
	to bus107;
	configuration trans_branch_config_1405_107;
}
object load {
	name xfmr_1436_107_shunt_from;
	parent bus1436;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1436_107_shunt_to;
	parent bus107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1436_107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001422;
	reactance 0.009896;
}
object transformer {
	name trans_branch_1436_107;
	phases ABC;
	from bus1436;
	to bus107;
	configuration trans_branch_config_1436_107;
}
object load {
	name xfmr_554_108_shunt_from;
	parent bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2915.4048j Ohm;
	constant_impedance_B 0.0000-2915.4048j Ohm;
	constant_impedance_C 0.0000-2915.4048j Ohm;
}
object load {
	name xfmr_554_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2915.4048j Ohm;
	constant_impedance_B 0.0000-2915.4048j Ohm;
	constant_impedance_C 0.0000-2915.4048j Ohm;
}
object transformer_configuration {
	name trans_branch_config_554_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002168;
	reactance 0.029238;
}
object transformer {
	name trans_branch_554_108;
	phases ABC;
	from bus554;
	to bus108;
	configuration trans_branch_config_554_108;
}
object load {
	name xfmr_596_108_shunt_from;
	parent bus596;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object load {
	name xfmr_596_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_596_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001468;
	reactance 0.014910;
}
object transformer {
	name trans_branch_596_108;
	phases ABC;
	from bus596;
	to bus108;
	configuration trans_branch_config_596_108;
}
object load {
	name xfmr_776_108_shunt_from;
	parent bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4587.0394j Ohm;
	constant_impedance_B 0.0000-4587.0394j Ohm;
	constant_impedance_C 0.0000-4587.0394j Ohm;
}
object load {
	name xfmr_776_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4587.0394j Ohm;
	constant_impedance_B 0.0000-4587.0394j Ohm;
	constant_impedance_C 0.0000-4587.0394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_776_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002479;
	reactance 0.028151;
}
object transformer {
	name trans_branch_776_108;
	phases ABC;
	from bus776;
	to bus108;
	configuration trans_branch_config_776_108;
}
object load {
	name xfmr_1128_108_shunt_from;
	parent bus1128;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object load {
	name xfmr_1128_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1128_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000720;
	reactance 0.009460;
}
object transformer {
	name trans_branch_1128_108;
	phases ABC;
	from bus1128;
	to bus108;
	configuration trans_branch_config_1128_108;
}
object load {
	name xfmr_597_108_shunt_from;
	parent bus597;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7942.7943j Ohm;
	constant_impedance_B 0.0000-7942.7943j Ohm;
	constant_impedance_C 0.0000-7942.7943j Ohm;
}
object load {
	name xfmr_597_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7942.7943j Ohm;
	constant_impedance_B 0.0000-7942.7943j Ohm;
	constant_impedance_C 0.0000-7942.7943j Ohm;
}
object transformer_configuration {
	name trans_branch_config_597_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001420;
	reactance 0.016170;
}
object transformer {
	name trans_branch_597_108;
	phases ABC;
	from bus597;
	to bus108;
	configuration trans_branch_config_597_108;
}
object node {
	name bus776_to108_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.1927-14.3563d kV;
	voltage_B 240.1927-134.3563d kV;
	voltage_C 240.1927+105.6437d kV;
}
object switch {
name dummy_switch1_bus776_to108;
phases ABC;
from bus776;
to bus776_to108_dummy1;
status CLOSED;
}
object load {
	name xfmr_776_to108_dummy1_108_shunt_from;
	parent bus776_to108_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4587.0394j Ohm;
	constant_impedance_B 0.0000-4587.0394j Ohm;
	constant_impedance_C 0.0000-4587.0394j Ohm;
}
object load {
	name xfmr_776_to108_dummy1_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4587.0394j Ohm;
	constant_impedance_B 0.0000-4587.0394j Ohm;
	constant_impedance_C 0.0000-4587.0394j Ohm;
}
object transformer_configuration {
	name trans_branch_config_776_108_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002486;
	reactance 0.028165;
}
object transformer {
	name trans_branch_776_108_dummy1;
	phases ABC;
	from bus776_to108_dummy1;
	to bus108;
	configuration trans_branch_config_776_108_dummy1;
}
object load {
	name xfmr_1216_108_shunt_from;
	parent bus1216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5931.4028j Ohm;
	constant_impedance_B 0.0000-5931.4028j Ohm;
	constant_impedance_C 0.0000-5931.4028j Ohm;
}
object load {
	name xfmr_1216_108_shunt_to;
	parent bus108;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5931.4028j Ohm;
	constant_impedance_B 0.0000-5931.4028j Ohm;
	constant_impedance_C 0.0000-5931.4028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1216_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001184;
	reactance 0.016073;
}
object transformer {
	name trans_branch_1216_108;
	phases ABC;
	from bus1216;
	to bus108;
	configuration trans_branch_config_1216_108;
}
object load {
	name xfmr_854_109_shunt_from;
	parent bus854;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-53289.4737j Ohm;
	constant_impedance_B 0.0000-53289.4737j Ohm;
	constant_impedance_C 0.0000-53289.4737j Ohm;
}
object load {
	name xfmr_854_109_shunt_to;
	parent bus109;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-53289.4737j Ohm;
	constant_impedance_B 0.0000-53289.4737j Ohm;
	constant_impedance_C 0.0000-53289.4737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_854_109;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000521;
	reactance 0.002315;
}
object transformer {
	name trans_branch_854_109;
	phases ABC;
	from bus854;
	to bus109;
	configuration trans_branch_config_854_109;
}
object load {
	name xfmr_145_110_shunt_from;
	parent bus145;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_145_110_shunt_to;
	parent bus110;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_145_110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000909;
}
object transformer {
	name trans_branch_145_110;
	phases ABC;
	from bus145;
	to bus110;
	configuration trans_branch_config_145_110;
}
object load {
	name xfmr_227_111_shunt_from;
	parent bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_227_111_shunt_to;
	parent bus111;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_227_111;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002410;
	reactance 0.015694;
}
object transformer {
	name trans_branch_227_111;
	phases ABC;
	from bus227;
	to bus111;
	configuration trans_branch_config_227_111;
}
object load {
	name xfmr_783_111_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12125.7485j Ohm;
	constant_impedance_B 0.0000-12125.7485j Ohm;
	constant_impedance_C 0.0000-12125.7485j Ohm;
}
object load {
	name xfmr_783_111_shunt_to;
	parent bus111;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12125.7485j Ohm;
	constant_impedance_B 0.0000-12125.7485j Ohm;
	constant_impedance_C 0.0000-12125.7485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_111;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006874;
	reactance 0.044761;
}
object transformer {
	name trans_branch_783_111;
	phases ABC;
	from bus783;
	to bus111;
	configuration trans_branch_config_783_111;
}
object load {
	name xfmr_772_112_shunt_from;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object load {
	name xfmr_772_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001521;
	reactance 0.021728;
}
object transformer {
	name trans_branch_772_112;
	phases ABC;
	from bus772;
	to bus112;
	configuration trans_branch_config_772_112;
}
object load {
	name xfmr_1533_112_shunt_from;
	parent bus1533;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_1533_112_shunt_to;
	parent bus112;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1533_112;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001304;
	reactance 0.017205;
}
object transformer {
	name trans_branch_1533_112;
	phases ABC;
	from bus1533;
	to bus112;
	configuration trans_branch_config_1533_112;
}
object load {
	name xfmr_297_113_shunt_from;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object load {
	name xfmr_297_113_shunt_to;
	parent bus113;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object transformer_configuration {
	name trans_branch_config_297_113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001363;
}
object transformer {
	name trans_branch_297_113;
	phases ABC;
	from bus297;
	to bus113;
	configuration trans_branch_config_297_113;
}
object load {
	name xfmr_371_113_shunt_from;
	parent bus371;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6992.4033j Ohm;
	constant_impedance_B 0.0000-6992.4033j Ohm;
	constant_impedance_C 0.0000-6992.4033j Ohm;
}
object load {
	name xfmr_371_113_shunt_to;
	parent bus113;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6992.4033j Ohm;
	constant_impedance_B 0.0000-6992.4033j Ohm;
	constant_impedance_C 0.0000-6992.4033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_371_113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001422;
}
object transformer {
	name trans_branch_371_113;
	phases ABC;
	from bus371;
	to bus113;
	configuration trans_branch_config_371_113;
}
object load {
	name xfmr_1348_114_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object load {
	name xfmr_1348_114_shunt_to;
	parent bus114;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002252;
	reactance 0.011951;
}
object transformer {
	name trans_branch_1348_114;
	phases ABC;
	from bus1348;
	to bus114;
	configuration trans_branch_config_1348_114;
}
object load {
	name xfmr_1435_114_shunt_from;
	parent bus1435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1435_114_shunt_to;
	parent bus114;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1435_114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000790;
	reactance 0.005333;
}
object transformer {
	name trans_branch_1435_114;
	phases ABC;
	from bus1435;
	to bus114;
	configuration trans_branch_config_1435_114;
}
object load {
	name xfmr_394_115_shunt_from;
	parent bus394;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_394_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_394_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001501;
	reactance 0.010015;
}
object transformer {
	name trans_branch_394_115;
	phases ABC;
	from bus394;
	to bus115;
	configuration trans_branch_config_394_115;
}
object load {
	name xfmr_413_115_shunt_from;
	parent bus413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object load {
	name xfmr_413_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_413_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003103;
	reactance 0.021146;
}
object transformer {
	name trans_branch_413_115;
	phases ABC;
	from bus413;
	to bus115;
	configuration trans_branch_config_413_115;
}
object load {
	name xfmr_1341_115_shunt_from;
	parent bus1341;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1341_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1341_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.010765;
}
object transformer {
	name trans_branch_1341_115;
	phases ABC;
	from bus1341;
	to bus115;
	configuration trans_branch_config_1341_115;
}
object load {
	name xfmr_1514_115_shunt_from;
	parent bus1514;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object load {
	name xfmr_1514_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1514_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001807;
	reactance 0.017201;
}
object transformer {
	name trans_branch_1514_115;
	phases ABC;
	from bus1514;
	to bus115;
	configuration trans_branch_config_1514_115;
}
object load {
	name xfmr_132_115_shunt_from;
	parent bus132;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_132_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_132_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.001442;
}
object transformer {
	name trans_branch_132_115;
	phases ABC;
	from bus132;
	to bus115;
	configuration trans_branch_config_132_115;
}
object node {
	name bus1341_to115_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.3629-2.9137d kV;
	voltage_B 141.3629-122.9137d kV;
	voltage_C 141.3629+117.0863d kV;
}
object switch {
name dummy_switch1_bus1341_to115;
phases ABC;
from bus1341;
to bus1341_to115_dummy1;
status CLOSED;
}
object load {
	name xfmr_1341_to115_dummy1_115_shunt_from;
	parent bus1341_to115_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1341_to115_dummy1_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1341_115_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.010726;
}
object transformer {
	name trans_branch_1341_115_dummy1;
	phases ABC;
	from bus1341_to115_dummy1;
	to bus115;
	configuration trans_branch_config_1341_115_dummy1;
}
object load {
	name xfmr_131_115_shunt_from;
	parent bus131;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_131_115_shunt_to;
	parent bus115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_131_115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.001086;
}
object transformer {
	name trans_branch_131_115;
	phases ABC;
	from bus131;
	to bus115;
	configuration trans_branch_config_131_115;
}
object load {
	name xfmr_651_117_shunt_from;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object load {
	name xfmr_651_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_651_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000720;
	reactance 0.009453;
}
object transformer {
	name trans_branch_651_117;
	phases ABC;
	from bus651;
	to bus117;
	configuration trans_branch_config_651_117;
}
object load {
	name xfmr_774_117_shunt_from;
	parent bus774;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3200.0000j Ohm;
	constant_impedance_B 0.0000-3200.0000j Ohm;
	constant_impedance_C 0.0000-3200.0000j Ohm;
}
object load {
	name xfmr_774_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3200.0000j Ohm;
	constant_impedance_B 0.0000-3200.0000j Ohm;
	constant_impedance_C 0.0000-3200.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_774_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003206;
	reactance 0.035360;
}
object transformer {
	name trans_branch_774_117;
	phases ABC;
	from bus774;
	to bus117;
	configuration trans_branch_config_774_117;
}
object load {
	name xfmr_1367_117_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object load {
	name xfmr_1367_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000616;
	reactance 0.008054;
}
object transformer {
	name trans_branch_1367_117;
	phases ABC;
	from bus1367;
	to bus117;
	configuration trans_branch_config_1367_117;
}
object node {
	name bus651_to117_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.8529-4.9049d kV;
	voltage_B 237.8529-124.9049d kV;
	voltage_C 237.8529+115.0951d kV;
}
object switch {
name dummy_switch1_bus651_to117;
phases ABC;
from bus651;
to bus651_to117_dummy1;
status CLOSED;
}
object load {
	name xfmr_651_to117_dummy1_117_shunt_from;
	parent bus651_to117_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8927.3570j Ohm;
	constant_impedance_B 0.0000-8927.3570j Ohm;
	constant_impedance_C 0.0000-8927.3570j Ohm;
}
object load {
	name xfmr_651_to117_dummy1_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8927.3570j Ohm;
	constant_impedance_B 0.0000-8927.3570j Ohm;
	constant_impedance_C 0.0000-8927.3570j Ohm;
}
object transformer_configuration {
	name trans_branch_config_651_117_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000713;
	reactance 0.009384;
}
object transformer {
	name trans_branch_651_117_dummy1;
	phases ABC;
	from bus651_to117_dummy1;
	to bus117;
	configuration trans_branch_config_651_117_dummy1;
}
object load {
	name xfmr_1368_117_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object load {
	name xfmr_1368_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10418.4704j Ohm;
	constant_impedance_B 0.0000-10418.4704j Ohm;
	constant_impedance_C 0.0000-10418.4704j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000616;
	reactance 0.008061;
}
object transformer {
	name trans_branch_1368_117;
	phases ABC;
	from bus1368;
	to bus117;
	configuration trans_branch_config_1368_117;
}
object load {
	name xfmr_133_117_shunt_from;
	parent bus133;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_133_117_shunt_to;
	parent bus117;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_133_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.000374;
}
object transformer {
	name trans_branch_133_117;
	phases ABC;
	from bus133;
	to bus117;
	configuration trans_branch_config_133_117;
}
object load {
	name xfmr_990_119_shunt_from;
	parent bus990;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8029.3418j Ohm;
	constant_impedance_B 0.0000-8029.3418j Ohm;
	constant_impedance_C 0.0000-8029.3418j Ohm;
}
object load {
	name xfmr_990_119_shunt_to;
	parent bus119;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8029.3418j Ohm;
	constant_impedance_B 0.0000-8029.3418j Ohm;
	constant_impedance_C 0.0000-8029.3418j Ohm;
}
object transformer_configuration {
	name trans_branch_config_990_119;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013393;
	reactance 0.069551;
}
object transformer {
	name trans_branch_990_119;
	phases ABC;
	from bus990;
	to bus119;
	configuration trans_branch_config_990_119;
}
object load {
	name xfmr_1030_119_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7966.1684j Ohm;
	constant_impedance_B 0.0000-7966.1684j Ohm;
	constant_impedance_C 0.0000-7966.1684j Ohm;
}
object load {
	name xfmr_1030_119_shunt_to;
	parent bus119;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7966.1684j Ohm;
	constant_impedance_B 0.0000-7966.1684j Ohm;
	constant_impedance_C 0.0000-7966.1684j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_119;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013491;
	reactance 0.070361;
}
object transformer {
	name trans_branch_1030_119;
	phases ABC;
	from bus1030;
	to bus119;
	configuration trans_branch_config_1030_119;
}
object load {
	name xfmr_845_120_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3081.2538j Ohm;
	constant_impedance_B 0.0000-3081.2538j Ohm;
	constant_impedance_C 0.0000-3081.2538j Ohm;
}
object load {
	name xfmr_845_120_shunt_to;
	parent bus120;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3081.2538j Ohm;
	constant_impedance_B 0.0000-3081.2538j Ohm;
	constant_impedance_C 0.0000-3081.2538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_120;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.010469;
}
object transformer {
	name trans_branch_845_120;
	phases ABC;
	from bus845;
	to bus120;
	configuration trans_branch_config_845_120;
}
object load {
	name xfmr_1021_120_shunt_from;
	parent bus1021;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3787.8788j Ohm;
	constant_impedance_B 0.0000-3787.8788j Ohm;
	constant_impedance_C 0.0000-3787.8788j Ohm;
}
object load {
	name xfmr_1021_120_shunt_to;
	parent bus120;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3787.8788j Ohm;
	constant_impedance_B 0.0000-3787.8788j Ohm;
	constant_impedance_C 0.0000-3787.8788j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1021_120;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001402;
	reactance 0.010173;
}
object transformer {
	name trans_branch_1021_120;
	phases ABC;
	from bus1021;
	to bus120;
	configuration trans_branch_config_1021_120;
}
object load {
	name xfmr_1302_121_shunt_from;
	parent bus1302;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object load {
	name xfmr_1302_121_shunt_to;
	parent bus121;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1302_121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000648;
	reactance 0.006570;
}
object transformer {
	name trans_branch_1302_121;
	phases ABC;
	from bus1302;
	to bus121;
	configuration trans_branch_config_1302_121;
}
object node {
	name bus1302_to121_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2940-23.3541d kV;
	voltage_B 231.2940-143.3541d kV;
	voltage_C 231.2940+96.6459d kV;
}
object switch {
name dummy_switch1_bus1302_to121;
phases ABC;
from bus1302;
to bus1302_to121_dummy1;
status CLOSED;
}
object load {
	name xfmr_1302_to121_dummy1_121_shunt_from;
	parent bus1302_to121_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object load {
	name xfmr_1302_to121_dummy1_121_shunt_to;
	parent bus121;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1302_121_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000651;
	reactance 0.006572;
}
object transformer {
	name trans_branch_1302_121_dummy1;
	phases ABC;
	from bus1302_to121_dummy1;
	to bus121;
	configuration trans_branch_config_1302_121_dummy1;
}
object load {
	name xfmr_622_123_shunt_from;
	parent bus622;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37921.3483j Ohm;
	constant_impedance_B 0.0000-37921.3483j Ohm;
	constant_impedance_C 0.0000-37921.3483j Ohm;
}
object load {
	name xfmr_622_123_shunt_to;
	parent bus123;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37921.3483j Ohm;
	constant_impedance_B 0.0000-37921.3483j Ohm;
	constant_impedance_C 0.0000-37921.3483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_622_123;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003320;
	reactance 0.015328;
}
object transformer {
	name trans_branch_622_123;
	phases ABC;
	from bus622;
	to bus123;
	configuration trans_branch_config_622_123;
}
object load {
	name xfmr_716_124_shunt_from;
	parent bus716;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-2512.0253j Ohm;
	constant_impedance_B 0.0000-2512.0253j Ohm;
	constant_impedance_C 0.0000-2512.0253j Ohm;
}
object load {
	name xfmr_716_124_shunt_to;
	parent bus124;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-2512.0253j Ohm;
	constant_impedance_B 0.0000-2512.0253j Ohm;
	constant_impedance_C 0.0000-2512.0253j Ohm;
}
object transformer_configuration {
	name trans_branch_config_716_124;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.007307;
	reactance 0.029226;
}
object transformer {
	name trans_branch_716_124;
	phases ABC;
	from bus716;
	to bus124;
	configuration trans_branch_config_716_124;
}
object load {
	name xfmr_1487_124_shunt_from;
	parent bus1487;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-6201.5625j Ohm;
	constant_impedance_B 0.0000-6201.5625j Ohm;
	constant_impedance_C 0.0000-6201.5625j Ohm;
}
object load {
	name xfmr_1487_124_shunt_to;
	parent bus124;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-6201.5625j Ohm;
	constant_impedance_B 0.0000-6201.5625j Ohm;
	constant_impedance_C 0.0000-6201.5625j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1487_124;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.006551;
	reactance 0.012850;
}
object transformer {
	name trans_branch_1487_124;
	phases ABC;
	from bus1487;
	to bus124;
	configuration trans_branch_config_1487_124;
}
object load {
	name xfmr_1437_125_shunt_from;
	parent bus1437;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1437_125_shunt_to;
	parent bus125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1437_125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000024;
	reactance 0.000097;
}
object transformer {
	name trans_branch_1437_125;
	phases ABC;
	from bus1437;
	to bus125;
	configuration trans_branch_config_1437_125;
}
object load {
	name xfmr_157_126_shunt_from;
	parent bus157;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_157_126_shunt_to;
	parent bus126;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_157_126;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000198;
}
object transformer {
	name trans_branch_157_126;
	phases ABC;
	from bus157;
	to bus126;
	configuration trans_branch_config_157_126;
}
object load {
	name xfmr_158_130_shunt_from;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_158_130_shunt_to;
	parent bus130;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_158_130;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000145;
}
object transformer {
	name trans_branch_158_130;
	phases ABC;
	from bus158;
	to bus130;
	configuration trans_branch_config_158_130;
}
object load {
	name xfmr_158_127_shunt_from;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_158_127_shunt_to;
	parent bus127;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_158_127;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000159;
}
object transformer {
	name trans_branch_158_127;
	phases ABC;
	from bus158;
	to bus127;
	configuration trans_branch_config_158_127;
}
object load {
	name xfmr_158_128_shunt_from;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_158_128_shunt_to;
	parent bus128;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_158_128;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000166;
}
object transformer {
	name trans_branch_158_128;
	phases ABC;
	from bus158;
	to bus128;
	configuration trans_branch_config_158_128;
}
object load {
	name xfmr_158_129_shunt_from;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_158_129_shunt_to;
	parent bus129;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_158_129;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000180;
}
object transformer {
	name trans_branch_158_129;
	phases ABC;
	from bus158;
	to bus129;
	configuration trans_branch_config_158_129;
}
object load {
	name xfmr_845_135_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4629.6296j Ohm;
	constant_impedance_B 0.0000-4629.6296j Ohm;
	constant_impedance_C 0.0000-4629.6296j Ohm;
}
object load {
	name xfmr_845_135_shunt_to;
	parent bus135;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4629.6296j Ohm;
	constant_impedance_B 0.0000-4629.6296j Ohm;
	constant_impedance_C 0.0000-4629.6296j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_135;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000251;
	reactance 0.002177;
}
object transformer {
	name trans_branch_845_135;
	phases ABC;
	from bus845;
	to bus135;
	configuration trans_branch_config_845_135;
}
object load {
	name xfmr_839_136_shunt_from;
	parent bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object load {
	name xfmr_839_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_839_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001084;
	reactance 0.014247;
}
object transformer {
	name trans_branch_839_136;
	phases ABC;
	from bus839;
	to bus136;
	configuration trans_branch_config_839_136;
}
object load {
	name xfmr_890_136_shunt_from;
	parent bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12985.6115j Ohm;
	constant_impedance_B 0.0000-12985.6115j Ohm;
	constant_impedance_C 0.0000-12985.6115j Ohm;
}
object load {
	name xfmr_890_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12985.6115j Ohm;
	constant_impedance_B 0.0000-12985.6115j Ohm;
	constant_impedance_C 0.0000-12985.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_890_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000492;
	reactance 0.006489;
}
object transformer {
	name trans_branch_890_136;
	phases ABC;
	from bus890;
	to bus136;
	configuration trans_branch_config_890_136;
}
object load {
	name xfmr_915_136_shunt_from;
	parent bus915;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_915_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_915_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000152;
}
object transformer {
	name trans_branch_915_136;
	phases ABC;
	from bus915;
	to bus136;
	configuration trans_branch_config_915_136;
}
object load {
	name xfmr_838_136_shunt_from;
	parent bus838;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5714.2857j Ohm;
	constant_impedance_B 0.0000-5714.2857j Ohm;
	constant_impedance_C 0.0000-5714.2857j Ohm;
}
object load {
	name xfmr_838_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5714.2857j Ohm;
	constant_impedance_B 0.0000-5714.2857j Ohm;
	constant_impedance_C 0.0000-5714.2857j Ohm;
}
object transformer_configuration {
	name trans_branch_config_838_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001112;
	reactance 0.014620;
}
object transformer {
	name trans_branch_838_136;
	phases ABC;
	from bus838;
	to bus136;
	configuration trans_branch_config_838_136;
}
object load {
	name xfmr_891_136_shunt_from;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12904.3789j Ohm;
	constant_impedance_B 0.0000-12904.3789j Ohm;
	constant_impedance_C 0.0000-12904.3789j Ohm;
}
object load {
	name xfmr_891_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12904.3789j Ohm;
	constant_impedance_B 0.0000-12904.3789j Ohm;
	constant_impedance_C 0.0000-12904.3789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_891_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000492;
	reactance 0.006489;
}
object transformer {
	name trans_branch_891_136;
	phases ABC;
	from bus891;
	to bus136;
	configuration trans_branch_config_891_136;
}
object load {
	name xfmr_916_136_shunt_from;
	parent bus916;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_916_136_shunt_to;
	parent bus136;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_916_136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000104;
}
object transformer {
	name trans_branch_916_136;
	phases ABC;
	from bus916;
	to bus136;
	configuration trans_branch_config_916_136;
}
object load {
	name xfmr_395_137_shunt_from;
	parent bus395;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_395_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_395_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.009640;
}
object transformer {
	name trans_branch_395_137;
	phases ABC;
	from bus395;
	to bus137;
	configuration trans_branch_config_395_137;
}
object load {
	name xfmr_408_137_shunt_from;
	parent bus408;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_408_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_408_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.008415;
}
object transformer {
	name trans_branch_408_137;
	phases ABC;
	from bus408;
	to bus137;
	configuration trans_branch_config_408_137;
}
object load {
	name xfmr_811_137_shunt_from;
	parent bus811;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object load {
	name xfmr_811_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_811_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002627;
	reactance 0.012188;
}
object transformer {
	name trans_branch_811_137;
	phases ABC;
	from bus811;
	to bus137;
	configuration trans_branch_config_811_137;
}
object load {
	name xfmr_812_137_shunt_from;
	parent bus812;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_812_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_812_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001063;
	reactance 0.007064;
}
object transformer {
	name trans_branch_812_137;
	phases ABC;
	from bus812;
	to bus137;
	configuration trans_branch_config_812_137;
}
object load {
	name xfmr_1241_137_shunt_from;
	parent bus1241;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1241_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1241_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002489;
	reactance 0.016711;
}
object transformer {
	name trans_branch_1241_137;
	phases ABC;
	from bus1241;
	to bus137;
	configuration trans_branch_config_1241_137;
}
object load {
	name xfmr_1486_137_shunt_from;
	parent bus1486;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_1486_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1486_137;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001600;
	reactance 0.014933;
}
object transformer {
	name trans_branch_1486_137;
	phases ABC;
	from bus1486;
	to bus137;
	configuration trans_branch_config_1486_137;
}
object node {
	name bus395_to137_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3588-14.3020d kV;
	voltage_B 138.3588-134.3020d kV;
	voltage_C 138.3588+105.6980d kV;
}
object switch {
name dummy_switch1_bus395_to137;
phases ABC;
from bus395;
to bus395_to137_dummy1;
status CLOSED;
}
object load {
	name xfmr_395_to137_dummy1_137_shunt_from;
	parent bus395_to137_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_395_to137_dummy1_137_shunt_to;
	parent bus137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_395_137_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.009659;
}
object transformer {
	name trans_branch_395_137_dummy1;
	phases ABC;
	from bus395_to137_dummy1;
	to bus137;
	configuration trans_branch_config_395_137_dummy1;
}
object load {
	name xfmr_263_138_shunt_from;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object load {
	name xfmr_263_138_shunt_to;
	parent bus138;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object transformer_configuration {
	name trans_branch_config_263_138;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000501;
	reactance 0.005472;
}
object transformer {
	name trans_branch_263_138;
	phases ABC;
	from bus263;
	to bus138;
	configuration trans_branch_config_263_138;
}
object load {
	name xfmr_821_138_shunt_from;
	parent bus821;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object load {
	name xfmr_821_138_shunt_to;
	parent bus138;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_821_138;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000429;
	reactance 0.004737;
}
object transformer {
	name trans_branch_821_138;
	phases ABC;
	from bus821;
	to bus138;
	configuration trans_branch_config_821_138;
}
object load {
	name xfmr_376_140_shunt_from;
	parent bus376;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object load {
	name xfmr_376_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_376_140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003714;
}
object transformer {
	name trans_branch_376_140;
	phases ABC;
	from bus376;
	to bus140;
	configuration trans_branch_config_376_140;
}
object load {
	name xfmr_416_140_shunt_from;
	parent bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object load {
	name xfmr_416_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object transformer_configuration {
	name trans_branch_config_416_140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003951;
	reactance 0.020148;
}
object transformer {
	name trans_branch_416_140;
	phases ABC;
	from bus416;
	to bus140;
	configuration trans_branch_config_416_140;
}
object load {
	name xfmr_1279_140_shunt_from;
	parent bus1279;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1279_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1279_140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007447;
	reactance 0.034884;
}
object transformer {
	name trans_branch_1279_140;
	phases ABC;
	from bus1279;
	to bus140;
	configuration trans_branch_config_1279_140;
}
object load {
	name xfmr_1314_140_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1314_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004286;
}
object transformer {
	name trans_branch_1314_140;
	phases ABC;
	from bus1314;
	to bus140;
	configuration trans_branch_config_1314_140;
}
object node {
	name bus376_to140_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2074-7.8979d kV;
	voltage_B 138.2074-127.8979d kV;
	voltage_C 138.2074+112.1021d kV;
}
object switch {
name dummy_switch1_bus376_to140;
phases ABC;
from bus376;
to bus376_to140_dummy1;
status CLOSED;
}
object load {
	name xfmr_376_to140_dummy1_140_shunt_from;
	parent bus376_to140_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_376_to140_dummy1_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_376_140_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003714;
}
object transformer {
	name trans_branch_376_140_dummy1;
	phases ABC;
	from bus376_to140_dummy1;
	to bus140;
	configuration trans_branch_config_376_140_dummy1;
}
object load {
	name xfmr_986_140_shunt_from;
	parent bus986;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_986_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_986_140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001106;
	reactance 0.005353;
}
object transformer {
	name trans_branch_986_140;
	phases ABC;
	from bus986;
	to bus140;
	configuration trans_branch_config_986_140;
}
object node {
	name bus1314_to140_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.3677-7.4253d kV;
	voltage_B 138.3677-127.4253d kV;
	voltage_C 138.3677+112.5747d kV;
}
object switch {
name dummy_switch1_bus1314_to140;
phases ABC;
from bus1314;
to bus1314_to140_dummy1;
status CLOSED;
}
object load {
	name xfmr_1314_to140_dummy1_140_shunt_from;
	parent bus1314_to140_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1314_to140_dummy1_140_shunt_to;
	parent bus140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_140_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.004543;
}
object transformer {
	name trans_branch_1314_140_dummy1;
	phases ABC;
	from bus1314_to140_dummy1;
	to bus140;
	configuration trans_branch_config_1314_140_dummy1;
}
object load {
	name xfmr_919_142_shunt_from;
	parent bus919;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_919_142_shunt_to;
	parent bus142;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_142;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004188;
	reactance 0.027872;
}
object transformer {
	name trans_branch_919_142;
	phases ABC;
	from bus919;
	to bus142;
	configuration trans_branch_config_919_142;
}
object load {
	name xfmr_1336_142_shunt_from;
	parent bus1336;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_1336_142_shunt_to;
	parent bus142;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1336_142;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003220;
	reactance 0.022183;
}
object transformer {
	name trans_branch_1336_142;
	phases ABC;
	from bus1336;
	to bus142;
	configuration trans_branch_config_1336_142;
}
object node {
	name bus1336_to142_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.4450-18.3250d kV;
	voltage_B 138.4450-138.3250d kV;
	voltage_C 138.4450+101.6750d kV;
}
object switch {
name dummy_switch1_bus1336_to142;
phases ABC;
from bus1336;
to bus1336_to142_dummy1;
status CLOSED;
}
object load {
	name xfmr_1336_to142_dummy1_142_shunt_from;
	parent bus1336_to142_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_1336_to142_dummy1_142_shunt_to;
	parent bus142;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1336_142_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003220;
	reactance 0.022183;
}
object transformer {
	name trans_branch_1336_142_dummy1;
	phases ABC;
	from bus1336_to142_dummy1;
	to bus142;
	configuration trans_branch_config_1336_142_dummy1;
}
object load {
	name xfmr_395_143_shunt_from;
	parent bus395;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object load {
	name xfmr_395_143_shunt_to;
	parent bus143;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object transformer_configuration {
	name trans_branch_config_395_143;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000810;
}
object transformer {
	name trans_branch_395_143;
	phases ABC;
	from bus395;
	to bus143;
	configuration trans_branch_config_395_143;
}
object load {
	name xfmr_395_144_shunt_from;
	parent bus395;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object load {
	name xfmr_395_144_shunt_to;
	parent bus144;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_395_144;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000988;
}
object transformer {
	name trans_branch_395_144;
	phases ABC;
	from bus395;
	to bus144;
	configuration trans_branch_config_395_144;
}
object load {
	name xfmr_813_145_shunt_from;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_813_145_shunt_to;
	parent bus145;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_813_145;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003358;
	reactance 0.022420;
}
object transformer {
	name trans_branch_813_145;
	phases ABC;
	from bus813;
	to bus145;
	configuration trans_branch_config_813_145;
}
object load {
	name xfmr_1524_145_shunt_from;
	parent bus1524;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_1524_145_shunt_to;
	parent bus145;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1524_145;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003437;
	reactance 0.022933;
}
object transformer {
	name trans_branch_1524_145;
	phases ABC;
	from bus1524;
	to bus145;
	configuration trans_branch_config_1524_145;
}
object load {
	name xfmr_827_146_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-59558.8235j Ohm;
	constant_impedance_B 0.0000-59558.8235j Ohm;
	constant_impedance_C 0.0000-59558.8235j Ohm;
}
object load {
	name xfmr_827_146_shunt_to;
	parent bus146;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-59558.8235j Ohm;
	constant_impedance_B 0.0000-59558.8235j Ohm;
	constant_impedance_C 0.0000-59558.8235j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_146;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002145;
	reactance 0.009679;
}
object transformer {
	name trans_branch_827_146;
	phases ABC;
	from bus827;
	to bus146;
	configuration trans_branch_config_827_146;
}
object load {
	name xfmr_827_147_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60267.8571j Ohm;
	constant_impedance_B 0.0000-60267.8571j Ohm;
	constant_impedance_C 0.0000-60267.8571j Ohm;
}
object load {
	name xfmr_827_147_shunt_to;
	parent bus147;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60267.8571j Ohm;
	constant_impedance_B 0.0000-60267.8571j Ohm;
	constant_impedance_C 0.0000-60267.8571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_147;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002125;
	reactance 0.009576;
}
object transformer {
	name trans_branch_827_147;
	phases ABC;
	from bus827;
	to bus147;
	configuration trans_branch_config_827_147;
}
object load {
	name xfmr_517_148_shunt_from;
	parent bus517;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4951.1002j Ohm;
	constant_impedance_B 0.0000-4951.1002j Ohm;
	constant_impedance_C 0.0000-4951.1002j Ohm;
}
object load {
	name xfmr_517_148_shunt_to;
	parent bus148;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4951.1002j Ohm;
	constant_impedance_B 0.0000-4951.1002j Ohm;
	constant_impedance_C 0.0000-4951.1002j Ohm;
}
object transformer_configuration {
	name trans_branch_config_517_148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.001383;
}
object transformer {
	name trans_branch_517_148;
	phases ABC;
	from bus517;
	to bus148;
	configuration trans_branch_config_517_148;
}
object load {
	name xfmr_1109_149_shunt_from;
	parent bus1109;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1109_149_shunt_to;
	parent bus149;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1109_149;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001699;
	reactance 0.011299;
}
object transformer {
	name trans_branch_1109_149;
	phases ABC;
	from bus1109;
	to bus149;
	configuration trans_branch_config_1109_149;
}
object load {
	name xfmr_416_150_shunt_from;
	parent bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_416_150_shunt_to;
	parent bus150;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_416_150;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004800;
	reactance 0.022637;
}
object transformer {
	name trans_branch_416_150;
	phases ABC;
	from bus416;
	to bus150;
	configuration trans_branch_config_416_150;
}
object load {
	name xfmr_871_150_shunt_from;
	parent bus871;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_871_150_shunt_to;
	parent bus150;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_871_150;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003319;
	reactance 0.015664;
}
object transformer {
	name trans_branch_871_150;
	phases ABC;
	from bus871;
	to bus150;
	configuration trans_branch_config_871_150;
}
object load {
	name xfmr_181_151_shunt_from;
	parent bus181;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object load {
	name xfmr_181_151_shunt_to;
	parent bus151;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object transformer_configuration {
	name trans_branch_config_181_151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.001541;
}
object transformer {
	name trans_branch_181_151;
	phases ABC;
	from bus181;
	to bus151;
	configuration trans_branch_config_181_151;
}
object load {
	name xfmr_354_153_shunt_from;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object load {
	name xfmr_354_153_shunt_to;
	parent bus153;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object transformer_configuration {
	name trans_branch_config_354_153;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003240;
	reactance 0.034272;
}
object transformer {
	name trans_branch_354_153;
	phases ABC;
	from bus354;
	to bus153;
	configuration trans_branch_config_354_153;
}
object load {
	name xfmr_494_154_shunt_from;
	parent bus494;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_494_154_shunt_to;
	parent bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_494_154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005077;
	reactance 0.023783;
}
object transformer {
	name trans_branch_494_154;
	phases ABC;
	from bus494;
	to bus154;
	configuration trans_branch_config_494_154;
}
object load {
	name xfmr_918_154_shunt_from;
	parent bus918;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object load {
	name xfmr_918_154_shunt_to;
	parent bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object transformer_configuration {
	name trans_branch_config_918_154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002368;
	reactance 0.018825;
}
object transformer {
	name trans_branch_918_154;
	phases ABC;
	from bus918;
	to bus154;
	configuration trans_branch_config_918_154;
}
object load {
	name xfmr_1027_154_shunt_from;
	parent bus1027;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object load {
	name xfmr_1027_154_shunt_to;
	parent bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1027_154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003279;
	reactance 0.043101;
}
object transformer {
	name trans_branch_1027_154;
	phases ABC;
	from bus1027;
	to bus154;
	configuration trans_branch_config_1027_154;
}
object load {
	name xfmr_1238_154_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_1238_154_shunt_to;
	parent bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001400;
	reactance 0.011018;
}
object transformer {
	name trans_branch_1238_154;
	phases ABC;
	from bus1238;
	to bus154;
	configuration trans_branch_config_1238_154;
}
object load {
	name xfmr_153_152_shunt_from;
	parent bus153;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_153_152_shunt_to;
	parent bus152;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_153_152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_153_152;
	phases ABC;
	from bus153;
	to bus152;
	configuration trans_branch_config_153_152;
}
object load {
	name xfmr_983_155_shunt_from;
	parent bus983;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-58818.7373j Ohm;
	constant_impedance_B 0.0000-58818.7373j Ohm;
	constant_impedance_C 0.0000-58818.7373j Ohm;
}
object load {
	name xfmr_983_155_shunt_to;
	parent bus155;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-58818.7373j Ohm;
	constant_impedance_B 0.0000-58818.7373j Ohm;
	constant_impedance_C 0.0000-58818.7373j Ohm;
}
object transformer_configuration {
	name trans_branch_config_983_155;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000102;
	reactance 0.001632;
}
object transformer {
	name trans_branch_983_155;
	phases ABC;
	from bus983;
	to bus155;
	configuration trans_branch_config_983_155;
}
object load {
	name xfmr_438_156_shunt_from;
	parent bus438;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_438_156_shunt_to;
	parent bus156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_438_156;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.017738;
}
object transformer {
	name trans_branch_438_156;
	phases ABC;
	from bus438;
	to bus156;
	configuration trans_branch_config_438_156;
}
object load {
	name xfmr_626_156_shunt_from;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-194711.5385j Ohm;
	constant_impedance_B 0.0000-194711.5385j Ohm;
	constant_impedance_C 0.0000-194711.5385j Ohm;
}
object load {
	name xfmr_626_156_shunt_to;
	parent bus156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-194711.5385j Ohm;
	constant_impedance_B 0.0000-194711.5385j Ohm;
	constant_impedance_C 0.0000-194711.5385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_626_156;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000318;
	reactance 0.002424;
}
object transformer {
	name trans_branch_626_156;
	phases ABC;
	from bus626;
	to bus156;
	configuration trans_branch_config_626_156;
}
object load {
	name xfmr_437_156_shunt_from;
	parent bus437;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_437_156_shunt_to;
	parent bus156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_437_156;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.017738;
}
object transformer {
	name trans_branch_437_156;
	phases ABC;
	from bus437;
	to bus156;
	configuration trans_branch_config_437_156;
}
object node {
	name bus626_to156_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2360-7.2239d kV;
	voltage_B 139.2360-127.2239d kV;
	voltage_C 139.2360+112.7761d kV;
}
object switch {
name dummy_switch1_bus626_to156;
phases ABC;
from bus626;
to bus626_to156_dummy1;
status CLOSED;
}
object load {
	name xfmr_626_to156_dummy1_156_shunt_from;
	parent bus626_to156_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_626_to156_dummy1_156_shunt_to;
	parent bus156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_626_156_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000397;
	reactance 0.002657;
}
object transformer {
	name trans_branch_626_156_dummy1;
	phases ABC;
	from bus626_to156_dummy1;
	to bus156;
	configuration trans_branch_config_626_156_dummy1;
}
object load {
	name xfmr_857_158_shunt_from;
	parent bus857;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13603.3914j Ohm;
	constant_impedance_B 0.0000-13603.3914j Ohm;
	constant_impedance_C 0.0000-13603.3914j Ohm;
}
object load {
	name xfmr_857_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13603.3914j Ohm;
	constant_impedance_B 0.0000-13603.3914j Ohm;
	constant_impedance_C 0.0000-13603.3914j Ohm;
}
object transformer_configuration {
	name trans_branch_config_857_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000637;
	reactance 0.008255;
}
object transformer {
	name trans_branch_857_158;
	phases ABC;
	from bus857;
	to bus158;
	configuration trans_branch_config_857_158;
}
object load {
	name xfmr_979_158_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11237.3541j Ohm;
	constant_impedance_B 0.0000-11237.3541j Ohm;
	constant_impedance_C 0.0000-11237.3541j Ohm;
}
object load {
	name xfmr_979_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11237.3541j Ohm;
	constant_impedance_B 0.0000-11237.3541j Ohm;
	constant_impedance_C 0.0000-11237.3541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000688;
	reactance 0.009993;
}
object transformer {
	name trans_branch_979_158;
	phases ABC;
	from bus979;
	to bus158;
	configuration trans_branch_config_979_158;
}
object load {
	name xfmr_390_158_shunt_from;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17241.7910j Ohm;
	constant_impedance_B 0.0000-17241.7910j Ohm;
	constant_impedance_C 0.0000-17241.7910j Ohm;
}
object load {
	name xfmr_390_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17241.7910j Ohm;
	constant_impedance_B 0.0000-17241.7910j Ohm;
	constant_impedance_C 0.0000-17241.7910j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000443;
	reactance 0.006454;
}
object transformer {
	name trans_branch_390_158;
	phases ABC;
	from bus390;
	to bus158;
	configuration trans_branch_config_390_158;
}
object load {
	name xfmr_978_158_shunt_from;
	parent bus978;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11237.3541j Ohm;
	constant_impedance_B 0.0000-11237.3541j Ohm;
	constant_impedance_C 0.0000-11237.3541j Ohm;
}
object load {
	name xfmr_978_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11237.3541j Ohm;
	constant_impedance_B 0.0000-11237.3541j Ohm;
	constant_impedance_C 0.0000-11237.3541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_978_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000688;
	reactance 0.009993;
}
object transformer {
	name trans_branch_978_158;
	phases ABC;
	from bus978;
	to bus158;
	configuration trans_branch_config_978_158;
}
object node {
	name bus390_to158_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4692-14.4506d kV;
	voltage_B 232.4692-134.4506d kV;
	voltage_C 232.4692+105.5494d kV;
}
object switch {
name dummy_switch1_bus390_to158;
phases ABC;
from bus390;
to bus390_to158_dummy1;
status CLOSED;
}
object load {
	name xfmr_390_to158_dummy1_158_shunt_from;
	parent bus390_to158_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object load {
	name xfmr_390_to158_dummy1_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_158_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000464;
	reactance 0.006766;
}
object transformer {
	name trans_branch_390_158_dummy1;
	phases ABC;
	from bus390_to158_dummy1;
	to bus158;
	configuration trans_branch_config_390_158_dummy1;
}
object node {
	name bus390_to158_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4692-14.4506d kV;
	voltage_B 232.4692-134.4506d kV;
	voltage_C 232.4692+105.5494d kV;
}
object switch {
name dummy_switch2_bus390_to158;
phases ABC;
from bus390;
to bus390_to158_dummy2;
status CLOSED;
}
object load {
	name xfmr_390_to158_dummy2_158_shunt_from;
	parent bus390_to158_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object load {
	name xfmr_390_to158_dummy2_158_shunt_to;
	parent bus158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_390_158_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000464;
	reactance 0.006773;
}
object transformer {
	name trans_branch_390_158_dummy2;
	phases ABC;
	from bus390_to158_dummy2;
	to bus158;
	configuration trans_branch_config_390_158_dummy2;
}
object load {
	name xfmr_980_159_shunt_from;
	parent bus980;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_980_159_shunt_to;
	parent bus159;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_980_159;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001025;
	reactance 0.004614;
}
object transformer {
	name trans_branch_980_159;
	phases ABC;
	from bus980;
	to bus159;
	configuration trans_branch_config_980_159;
}
object load {
	name xfmr_947_160_shunt_from;
	parent bus947;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-42187.5000j Ohm;
	constant_impedance_B 0.0000-42187.5000j Ohm;
	constant_impedance_C 0.0000-42187.5000j Ohm;
}
object load {
	name xfmr_947_160_shunt_to;
	parent bus160;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-42187.5000j Ohm;
	constant_impedance_B 0.0000-42187.5000j Ohm;
	constant_impedance_C 0.0000-42187.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_947_160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001934;
	reactance 0.012930;
}
object transformer {
	name trans_branch_947_160;
	phases ABC;
	from bus947;
	to bus160;
	configuration trans_branch_config_947_160;
}
object load {
	name xfmr_1351_160_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17670.1571j Ohm;
	constant_impedance_B 0.0000-17670.1571j Ohm;
	constant_impedance_C 0.0000-17670.1571j Ohm;
}
object load {
	name xfmr_1351_160_shunt_to;
	parent bus160;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17670.1571j Ohm;
	constant_impedance_B 0.0000-17670.1571j Ohm;
	constant_impedance_C 0.0000-17670.1571j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004642;
	reactance 0.030890;
}
object transformer {
	name trans_branch_1351_160;
	phases ABC;
	from bus1351;
	to bus160;
	configuration trans_branch_config_1351_160;
}
object load {
	name xfmr_164_163_shunt_from;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_164_163_shunt_to;
	parent bus163;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_164_163;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.001975;
}
object transformer {
	name trans_branch_164_163;
	phases ABC;
	from bus164;
	to bus163;
	configuration trans_branch_config_164_163;
}
object load {
	name xfmr_164_161_shunt_from;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_164_161_shunt_to;
	parent bus161;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_164_161;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.001975;
}
object transformer {
	name trans_branch_164_161;
	phases ABC;
	from bus164;
	to bus161;
	configuration trans_branch_config_164_161;
}
object load {
	name xfmr_164_162_shunt_from;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_164_162_shunt_to;
	parent bus162;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_164_162;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.001975;
}
object transformer {
	name trans_branch_164_162;
	phases ABC;
	from bus164;
	to bus162;
	configuration trans_branch_config_164_162;
}
object load {
	name xfmr_785_164_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_785_164_shunt_to;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003480;
	reactance 0.023956;
}
object transformer {
	name trans_branch_785_164;
	phases ABC;
	from bus785;
	to bus164;
	configuration trans_branch_config_785_164;
}
object load {
	name xfmr_1007_164_shunt_from;
	parent bus1007;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1007_164_shunt_to;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1007_164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002449;
	reactance 0.017106;
}
object transformer {
	name trans_branch_1007_164;
	phases ABC;
	from bus1007;
	to bus164;
	configuration trans_branch_config_1007_164;
}
object load {
	name xfmr_1453_164_shunt_from;
	parent bus1453;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_1453_164_shunt_to;
	parent bus164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1453_164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006001;
	reactance 0.041452;
}
object transformer {
	name trans_branch_1453_164;
	phases ABC;
	from bus1453;
	to bus164;
	configuration trans_branch_config_1453_164;
}
object transformer_configuration {
	name trans_branch_config_1500_165;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1500_165;
	phases ABC;
	from bus1500;
	to bus165;
	configuration trans_branch_config_1500_165;
}
object load {
	name xfmr_658_166_shunt_from;
	parent bus658;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_658_166_shunt_to;
	parent bus166;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_658_166;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001205;
	reactance 0.005511;
}
object transformer {
	name trans_branch_658_166;
	phases ABC;
	from bus658;
	to bus166;
	configuration trans_branch_config_658_166;
}
object load {
	name xfmr_574_167_shunt_from;
	parent bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8773.8302j Ohm;
	constant_impedance_B 0.0000-8773.8302j Ohm;
	constant_impedance_C 0.0000-8773.8302j Ohm;
}
object load {
	name xfmr_574_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8773.8302j Ohm;
	constant_impedance_B 0.0000-8773.8302j Ohm;
	constant_impedance_C 0.0000-8773.8302j Ohm;
}
object transformer_configuration {
	name trans_branch_config_574_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014380;
	reactance 0.065067;
}
object transformer {
	name trans_branch_574_167;
	phases ABC;
	from bus574;
	to bus167;
	configuration trans_branch_config_574_167;
}
object load {
	name xfmr_827_167_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_827_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003538;
	reactance 0.016484;
}
object transformer {
	name trans_branch_827_167;
	phases ABC;
	from bus827;
	to bus167;
	configuration trans_branch_config_827_167;
}
object load {
	name xfmr_1006_167_shunt_from;
	parent bus1006;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10044.6429j Ohm;
	constant_impedance_B 0.0000-10044.6429j Ohm;
	constant_impedance_C 0.0000-10044.6429j Ohm;
}
object load {
	name xfmr_1006_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10044.6429j Ohm;
	constant_impedance_B 0.0000-10044.6429j Ohm;
	constant_impedance_C 0.0000-10044.6429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1006_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012634;
	reactance 0.056573;
}
object transformer {
	name trans_branch_1006_167;
	phases ABC;
	from bus1006;
	to bus167;
	configuration trans_branch_config_1006_167;
}
object load {
	name xfmr_1460_167_shunt_from;
	parent bus1460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1460_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1460_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003516;
	reactance 0.016158;
}
object transformer {
	name trans_branch_1460_167;
	phases ABC;
	from bus1460;
	to bus167;
	configuration trans_branch_config_1460_167;
}
object load {
	name xfmr_1464_167_shunt_from;
	parent bus1464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1464_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1464_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003160;
	reactance 0.014914;
}
object transformer {
	name trans_branch_1464_167;
	phases ABC;
	from bus1464;
	to bus167;
	configuration trans_branch_config_1464_167;
}
object load {
	name xfmr_1542_167_shunt_from;
	parent bus1542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1542_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1542_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007704;
	reactance 0.034647;
}
object transformer {
	name trans_branch_1542_167;
	phases ABC;
	from bus1542;
	to bus167;
	configuration trans_branch_config_1542_167;
}
object node {
	name bus827_to167_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8369-15.6304d kV;
	voltage_B 140.8369-135.6304d kV;
	voltage_C 140.8369+104.3696d kV;
}
object switch {
name dummy_switch1_bus827_to167;
phases ABC;
from bus827;
to bus827_to167_dummy1;
status CLOSED;
}
object load {
	name xfmr_827_to167_dummy1_167_shunt_from;
	parent bus827_to167_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_827_to167_dummy1_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_167_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002489;
	reactance 0.016257;
}
object transformer {
	name trans_branch_827_167_dummy1;
	phases ABC;
	from bus827_to167_dummy1;
	to bus167;
	configuration trans_branch_config_827_167_dummy1;
}
object load {
	name xfmr_282_167_shunt_from;
	parent bus282;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_282_167_shunt_to;
	parent bus167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_282_167;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003457;
	reactance 0.015467;
}
object transformer {
	name trans_branch_282_167;
	phases ABC;
	from bus282;
	to bus167;
	configuration trans_branch_config_282_167;
}
object load {
	name xfmr_776_168_shunt_from;
	parent bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2848.9691j Ohm;
	constant_impedance_B 0.0000-2848.9691j Ohm;
	constant_impedance_C 0.0000-2848.9691j Ohm;
}
object load {
	name xfmr_776_168_shunt_to;
	parent bus168;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2848.9691j Ohm;
	constant_impedance_B 0.0000-2848.9691j Ohm;
	constant_impedance_C 0.0000-2848.9691j Ohm;
}
object transformer_configuration {
	name trans_branch_config_776_168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.006579;
	reactance 0.049467;
}
object transformer {
	name trans_branch_776_168;
	phases ABC;
	from bus776;
	to bus168;
	configuration trans_branch_config_776_168;
}
object load {
	name xfmr_1126_168_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8696.1759j Ohm;
	constant_impedance_B 0.0000-8696.1759j Ohm;
	constant_impedance_C 0.0000-8696.1759j Ohm;
}
object load {
	name xfmr_1126_168_shunt_to;
	parent bus168;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8696.1759j Ohm;
	constant_impedance_B 0.0000-8696.1759j Ohm;
	constant_impedance_C 0.0000-8696.1759j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_168;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001357;
	reactance 0.014821;
}
object transformer {
	name trans_branch_1126_168;
	phases ABC;
	from bus1126;
	to bus168;
	configuration trans_branch_config_1126_168;
}
object load {
	name xfmr_760_169_shunt_from;
	parent bus760;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_760_169_shunt_to;
	parent bus169;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_760_169;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003520;
	reactance 0.014823;
}
object transformer {
	name trans_branch_760_169;
	phases ABC;
	from bus760;
	to bus169;
	configuration trans_branch_config_760_169;
}
object load {
	name xfmr_1439_170_shunt_from;
	parent bus1439;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-321428.5714j Ohm;
	constant_impedance_B 0.0000-321428.5714j Ohm;
	constant_impedance_C 0.0000-321428.5714j Ohm;
}
object load {
	name xfmr_1439_170_shunt_to;
	parent bus170;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-321428.5714j Ohm;
	constant_impedance_B 0.0000-321428.5714j Ohm;
	constant_impedance_C 0.0000-321428.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1439_170;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.001111;
	reactance 0.003244;
}
object transformer {
	name trans_branch_1439_170;
	phases ABC;
	from bus1439;
	to bus170;
	configuration trans_branch_config_1439_170;
}
object load {
	name xfmr_1438_172_shunt_from;
	parent bus1438;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1438_172_shunt_to;
	parent bus172;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1438_172;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1438_172;
	phases ABC;
	from bus1438;
	to bus172;
	configuration trans_branch_config_1438_172;
}
object load {
	name xfmr_1440_171_shunt_from;
	parent bus1440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1440_171_shunt_to;
	parent bus171;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1440_171;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000296;
}
object transformer {
	name trans_branch_1440_171;
	phases ABC;
	from bus1440;
	to bus171;
	configuration trans_branch_config_1440_171;
}
object load {
	name xfmr_1415_173_shunt_from;
	parent bus1415;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-69349.3151j Ohm;
	constant_impedance_B 0.0000-69349.3151j Ohm;
	constant_impedance_C 0.0000-69349.3151j Ohm;
}
object load {
	name xfmr_1415_173_shunt_to;
	parent bus173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-69349.3151j Ohm;
	constant_impedance_B 0.0000-69349.3151j Ohm;
	constant_impedance_C 0.0000-69349.3151j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1415_173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000936;
	reactance 0.006236;
}
object transformer {
	name trans_branch_1415_173;
	phases ABC;
	from bus1415;
	to bus173;
	configuration trans_branch_config_1415_173;
}
object transformer_configuration {
	name trans_branch_config_1125_179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000790;
}
object transformer {
	name trans_branch_1125_179;
	phases ABC;
	from bus1125;
	to bus179;
	configuration trans_branch_config_1125_179;
}
object transformer_configuration {
	name trans_branch_config_1125_178;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000790;
}
object transformer {
	name trans_branch_1125_178;
	phases ABC;
	from bus1125;
	to bus178;
	configuration trans_branch_config_1125_178;
}
object transformer_configuration {
	name trans_branch_config_1125_177;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1125_177;
	phases ABC;
	from bus1125;
	to bus177;
	configuration trans_branch_config_1125_177;
}
object transformer_configuration {
	name trans_branch_config_1125_176;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1125_176;
	phases ABC;
	from bus1125;
	to bus176;
	configuration trans_branch_config_1125_176;
}
object transformer_configuration {
	name trans_branch_config_1125_175;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1125_175;
	phases ABC;
	from bus1125;
	to bus175;
	configuration trans_branch_config_1125_175;
}
object load {
	name xfmr_1126_180_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32669.6833j Ohm;
	constant_impedance_B 0.0000-32669.6833j Ohm;
	constant_impedance_C 0.0000-32669.6833j Ohm;
}
object load {
	name xfmr_1126_180_shunt_to;
	parent bus180;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32669.6833j Ohm;
	constant_impedance_B 0.0000-32669.6833j Ohm;
	constant_impedance_C 0.0000-32669.6833j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_180;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001026;
}
object transformer {
	name trans_branch_1126_180;
	phases ABC;
	from bus1126;
	to bus180;
	configuration trans_branch_config_1126_180;
}
object load {
	name xfmr_958_181_shunt_from;
	parent bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46875.0000j Ohm;
	constant_impedance_B 0.0000-46875.0000j Ohm;
	constant_impedance_C 0.0000-46875.0000j Ohm;
}
object load {
	name xfmr_958_181_shunt_to;
	parent bus181;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46875.0000j Ohm;
	constant_impedance_B 0.0000-46875.0000j Ohm;
	constant_impedance_C 0.0000-46875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_958_181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001636;
	reactance 0.010939;
}
object transformer {
	name trans_branch_958_181;
	phases ABC;
	from bus958;
	to bus181;
	configuration trans_branch_config_958_181;
}
object load {
	name xfmr_769_182_shunt_from;
	parent bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_769_182_shunt_to;
	parent bus182;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_769_182;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001758;
}
object transformer {
	name trans_branch_769_182;
	phases ABC;
	from bus769;
	to bus182;
	configuration trans_branch_config_769_182;
}
object load {
	name xfmr_1082_182_shunt_from;
	parent bus1082;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
