	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1082_182_shunt_to;
	parent bus182;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1082_182;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.011121;
}
object transformer {
	name trans_branch_1082_182;
	phases ABC;
	from bus1082;
	to bus182;
	configuration trans_branch_config_1082_182;
}
object load {
	name xfmr_1242_186_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object load {
	name xfmr_1242_186_shunt_to;
	parent bus186;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_186;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000173;
}
object transformer {
	name trans_branch_1242_186;
	phases ABC;
	from bus1242;
	to bus186;
	configuration trans_branch_config_1242_186;
}
object load {
	name xfmr_1243_185_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-35698.3931j Ohm;
	constant_impedance_B 0.0000-35698.3931j Ohm;
	constant_impedance_C 0.0000-35698.3931j Ohm;
}
object load {
	name xfmr_1243_185_shunt_to;
	parent bus185;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-35698.3931j Ohm;
	constant_impedance_B 0.0000-35698.3931j Ohm;
	constant_impedance_C 0.0000-35698.3931j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_185;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000187;
}
object transformer {
	name trans_branch_1243_185;
	phases ABC;
	from bus1243;
	to bus185;
	configuration trans_branch_config_1243_185;
}
object load {
	name xfmr_1242_183_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_1242_183_shunt_to;
	parent bus183;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_183;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000201;
}
object transformer {
	name trans_branch_1242_183;
	phases ABC;
	from bus1242;
	to bus183;
	configuration trans_branch_config_1242_183;
}
object load {
	name xfmr_1243_184_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_1243_184_shunt_to;
	parent bus184;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_184;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000201;
}
object transformer {
	name trans_branch_1243_184;
	phases ABC;
	from bus1243;
	to bus184;
	configuration trans_branch_config_1243_184;
}
object load {
	name xfmr_1032_187_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1032_187_shunt_to;
	parent bus187;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_187;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005215;
	reactance 0.035002;
}
object transformer {
	name trans_branch_1032_187;
	phases ABC;
	from bus1032;
	to bus187;
	configuration trans_branch_config_1032_187;
}
object load {
	name xfmr_477_188_shunt_from;
	parent bus477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_477_188_shunt_to;
	parent bus188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_477_188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001397;
	reactance 0.009306;
}
object transformer {
	name trans_branch_477_188;
	phases ABC;
	from bus477;
	to bus188;
	configuration trans_branch_config_477_188;
}
object load {
	name xfmr_763_188_shunt_from;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object load {
	name xfmr_763_188_shunt_to;
	parent bus188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_763_188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003415;
	reactance 0.021827;
}
object transformer {
	name trans_branch_763_188;
	phases ABC;
	from bus763;
	to bus188;
	configuration trans_branch_config_763_188;
}
object transformer_configuration {
	name trans_branch_config_1441_189;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1441_189;
	phases ABC;
	from bus1441;
	to bus189;
	configuration trans_branch_config_1441_189;
}
object load {
	name xfmr_554_190_shunt_from;
	parent bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_554_190_shunt_to;
	parent bus190;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_554_190;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000132;
}
object transformer {
	name trans_branch_554_190;
	phases ABC;
	from bus554;
	to bus190;
	configuration trans_branch_config_554_190;
}
object load {
	name xfmr_554_191_shunt_from;
	parent bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_554_191_shunt_to;
	parent bus191;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_554_191;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000104;
}
object transformer {
	name trans_branch_554_191;
	phases ABC;
	from bus554;
	to bus191;
	configuration trans_branch_config_554_191;
}
object load {
	name xfmr_1274_192_shunt_from;
	parent bus1274;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_1274_192_shunt_to;
	parent bus192;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1274_192;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000573;
}
object transformer {
	name trans_branch_1274_192;
	phases ABC;
	from bus1274;
	to bus192;
	configuration trans_branch_config_1274_192;
}
object load {
	name xfmr_674_194_shunt_from;
	parent bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object load {
	name xfmr_674_194_shunt_to;
	parent bus194;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_674_194;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.003891;
}
object transformer {
	name trans_branch_674_194;
	phases ABC;
	from bus674;
	to bus194;
	configuration trans_branch_config_674_194;
}
object load {
	name xfmr_674_193_shunt_from;
	parent bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object load {
	name xfmr_674_193_shunt_to;
	parent bus193;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_674_193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.003891;
}
object transformer {
	name trans_branch_674_193;
	phases ABC;
	from bus674;
	to bus193;
	configuration trans_branch_config_674_193;
}
object load {
	name xfmr_1443_197_shunt_from;
	parent bus1443;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1443_197_shunt_to;
	parent bus197;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1443_197;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002706;
	reactance 0.012800;
}
object transformer {
	name trans_branch_1443_197;
	phases ABC;
	from bus1443;
	to bus197;
	configuration trans_branch_config_1443_197;
}
object load {
	name xfmr_1452_198_shunt_from;
	parent bus1452;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_1452_198_shunt_to;
	parent bus198;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1452_198;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002370;
	reactance 0.015803;
}
object transformer {
	name trans_branch_1452_198;
	phases ABC;
	from bus1452;
	to bus198;
	configuration trans_branch_config_1452_198;
}
object load {
	name xfmr_493_199_shunt_from;
	parent bus493;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_493_199_shunt_to;
	parent bus199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_493_199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003554;
	reactance 0.024524;
}
object transformer {
	name trans_branch_493_199;
	phases ABC;
	from bus493;
	to bus199;
	configuration trans_branch_config_493_199;
}
object load {
	name xfmr_586_199_shunt_from;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_586_199_shunt_to;
	parent bus199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_586_199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006493;
	reactance 0.043265;
}
object transformer {
	name trans_branch_586_199;
	phases ABC;
	from bus586;
	to bus199;
	configuration trans_branch_config_586_199;
}
object load {
	name xfmr_1183_199_shunt_from;
	parent bus1183;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object load {
	name xfmr_1183_199_shunt_to;
	parent bus199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1183_199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007921;
	reactance 0.053985;
}
object transformer {
	name trans_branch_1183_199;
	phases ABC;
	from bus1183;
	to bus199;
	configuration trans_branch_config_1183_199;
}
object load {
	name xfmr_1478_199_shunt_from;
	parent bus1478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_1478_199_shunt_to;
	parent bus199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1478_199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004543;
	reactance 0.030262;
}
object transformer {
	name trans_branch_1478_199;
	phases ABC;
	from bus1478;
	to bus199;
	configuration trans_branch_config_1478_199;
}
object load {
	name xfmr_1238_200_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1238_200_shunt_to;
	parent bus200;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001126;
	reactance 0.004978;
}
object transformer {
	name trans_branch_1238_200;
	phases ABC;
	from bus1238;
	to bus200;
	configuration trans_branch_config_1238_200;
}
object load {
	name xfmr_267_201_shunt_from;
	parent bus267;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_267_201_shunt_to;
	parent bus201;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_267_201;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003536;
	reactance 0.016830;
}
object transformer {
	name trans_branch_267_201;
	phases ABC;
	from bus267;
	to bus201;
	configuration trans_branch_config_267_201;
}
object load {
	name xfmr_1212_201_shunt_from;
	parent bus1212;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39244.1860j Ohm;
	constant_impedance_B 0.0000-39244.1860j Ohm;
	constant_impedance_C 0.0000-39244.1860j Ohm;
}
object load {
	name xfmr_1212_201_shunt_to;
	parent bus201;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39244.1860j Ohm;
	constant_impedance_B 0.0000-39244.1860j Ohm;
	constant_impedance_C 0.0000-39244.1860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1212_201;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001541;
	reactance 0.009936;
}
object transformer {
	name trans_branch_1212_201;
	phases ABC;
	from bus1212;
	to bus201;
	configuration trans_branch_config_1212_201;
}
object load {
	name xfmr_1328_201_shunt_from;
	parent bus1328;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_1328_201_shunt_to;
	parent bus201;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1328_201;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008375;
	reactance 0.039704;
}
object transformer {
	name trans_branch_1328_201;
	phases ABC;
	from bus1328;
	to bus201;
	configuration trans_branch_config_1328_201;
}
object load {
	name xfmr_229_202_shunt_from;
	parent bus229;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10579.9373j Ohm;
	constant_impedance_B 0.0000-10579.9373j Ohm;
	constant_impedance_C 0.0000-10579.9373j Ohm;
}
object load {
	name xfmr_229_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10579.9373j Ohm;
	constant_impedance_B 0.0000-10579.9373j Ohm;
	constant_impedance_C 0.0000-10579.9373j Ohm;
}
object transformer_configuration {
	name trans_branch_config_229_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011378;
	reactance 0.053886;
}
object transformer {
	name trans_branch_229_202;
	phases ABC;
	from bus229;
	to bus202;
	configuration trans_branch_config_229_202;
}
object load {
	name xfmr_708_202_shunt_from;
	parent bus708;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_708_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_708_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003457;
	reactance 0.023724;
}
object transformer {
	name trans_branch_708_202;
	phases ABC;
	from bus708;
	to bus202;
	configuration trans_branch_config_708_202;
}
object load {
	name xfmr_750_202_shunt_from;
	parent bus750;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object load {
	name xfmr_750_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object transformer_configuration {
	name trans_branch_config_750_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008415;
	reactance 0.041422;
}
object transformer {
	name trans_branch_750_202;
	phases ABC;
	from bus750;
	to bus202;
	configuration trans_branch_config_750_202;
}
object load {
	name xfmr_1176_202_shunt_from;
	parent bus1176;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_1176_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1176_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003793;
	reactance 0.017007;
}
object transformer {
	name trans_branch_1176_202;
	phases ABC;
	from bus1176;
	to bus202;
	configuration trans_branch_config_1176_202;
}
object load {
	name xfmr_1530_202_shunt_from;
	parent bus1530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object load {
	name xfmr_1530_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1530_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004701;
	reactance 0.026726;
}
object transformer {
	name trans_branch_1530_202;
	phases ABC;
	from bus1530;
	to bus202;
	configuration trans_branch_config_1530_202;
}
object load {
	name xfmr_1833_202_shunt_from;
	parent bus1833;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1833_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1833_202;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001877;
	reactance 0.018252;
}
object transformer {
	name trans_branch_1833_202;
	phases ABC;
	from bus1833;
	to bus202;
	configuration trans_branch_config_1833_202;
}
object node {
	name bus1833_to202_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.8099-18.4504d kV;
	voltage_B 135.8099-138.4504d kV;
	voltage_C 135.8099+101.5496d kV;
}
object switch {
name dummy_switch1_bus1833_to202;
phases ABC;
from bus1833;
to bus1833_to202_dummy1;
status CLOSED;
}
object load {
	name xfmr_1833_to202_dummy1_202_shunt_from;
	parent bus1833_to202_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object load {
	name xfmr_1833_to202_dummy1_202_shunt_to;
	parent bus202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1833_202_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.017521;
}
object transformer {
	name trans_branch_1833_202_dummy1;
	phases ABC;
	from bus1833_to202_dummy1;
	to bus202;
	configuration trans_branch_config_1833_202_dummy1;
}
object load {
	name xfmr_447_203_shunt_from;
	parent bus447;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_447_203_shunt_to;
	parent bus203;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_447_203;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_447_203;
	phases ABC;
	from bus447;
	to bus203;
	configuration trans_branch_config_447_203;
}
object load {
	name xfmr_1156_203_shunt_from;
	parent bus1156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2178.8250j Ohm;
	constant_impedance_B 0.0000-2178.8250j Ohm;
	constant_impedance_C 0.0000-2178.8250j Ohm;
}
object load {
	name xfmr_1156_203_shunt_to;
	parent bus203;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2178.8250j Ohm;
	constant_impedance_B 0.0000-2178.8250j Ohm;
	constant_impedance_C 0.0000-2178.8250j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1156_203;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.004642;
}
object transformer {
	name trans_branch_1156_203;
	phases ABC;
	from bus1156;
	to bus203;
	configuration trans_branch_config_1156_203;
}
object load {
	name xfmr_477_204_shunt_from;
	parent bus477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_477_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_477_204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002827;
	reactance 0.011058;
}
object transformer {
	name trans_branch_477_204;
	phases ABC;
	from bus477;
	to bus204;
	configuration trans_branch_config_477_204;
}
object load {
	name xfmr_763_204_shunt_from;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_763_204_shunt_to;
	parent bus204;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_763_204;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002258;
	reactance 0.009460;
}
object transformer {
	name trans_branch_763_204;
	phases ABC;
	from bus763;
	to bus204;
	configuration trans_branch_config_763_204;
}
object load {
	name xfmr_730_205_shunt_from;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_730_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001363;
	reactance 0.009126;
}
object transformer {
	name trans_branch_730_205;
	phases ABC;
	from bus730;
	to bus205;
	configuration trans_branch_config_730_205;
}
object load {
	name xfmr_1329_205_shunt_from;
	parent bus1329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1329_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_205;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001600;
	reactance 0.010825;
}
object transformer {
	name trans_branch_1329_205;
	phases ABC;
	from bus1329;
	to bus205;
	configuration trans_branch_config_1329_205;
}
object node {
	name bus730_to205_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9629-28.6516d kV;
	voltage_B 136.9629-148.6516d kV;
	voltage_C 136.9629+91.3484d kV;
}
object switch {
name dummy_switch1_bus730_to205;
phases ABC;
from bus730;
to bus730_to205_dummy1;
status CLOSED;
}
object load {
	name xfmr_730_to205_dummy1_205_shunt_from;
	parent bus730_to205_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_730_to205_dummy1_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_205_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001402;
	reactance 0.009422;
}
object transformer {
	name trans_branch_730_205_dummy1;
	phases ABC;
	from bus730_to205_dummy1;
	to bus205;
	configuration trans_branch_config_730_205_dummy1;
}
object node {
	name bus1329_to205_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6453-29.3310d kV;
	voltage_B 136.6453-149.3310d kV;
	voltage_C 136.6453+90.6690d kV;
}
object switch {
name dummy_switch1_bus1329_to205;
phases ABC;
from bus1329;
to bus1329_to205_dummy1;
status CLOSED;
}
object load {
	name xfmr_1329_to205_dummy1_205_shunt_from;
	parent bus1329_to205_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1329_to205_dummy1_205_shunt_to;
	parent bus205;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_205_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.010963;
}
object transformer {
	name trans_branch_1329_205_dummy1;
	phases ABC;
	from bus1329_to205_dummy1;
	to bus205;
	configuration trans_branch_config_1329_205_dummy1;
}
object load {
	name xfmr_121_206_shunt_from;
	parent bus121;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object load {
	name xfmr_121_206_shunt_to;
	parent bus206;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_121_206;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001153;
	reactance 0.010798;
}
object transformer {
	name trans_branch_121_206;
	phases ABC;
	from bus121;
	to bus206;
	configuration trans_branch_config_121_206;
}
object node {
	name bus121_to206_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4204-24.8317d kV;
	voltage_B 231.4204-144.8317d kV;
	voltage_C 231.4204+95.1683d kV;
}
object switch {
name dummy_switch1_bus121_to206;
phases ABC;
from bus121;
to bus121_to206_dummy1;
status CLOSED;
}
object load {
	name xfmr_121_to206_dummy1_206_shunt_from;
	parent bus121_to206_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object load {
	name xfmr_121_to206_dummy1_206_shunt_to;
	parent bus206;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_121_206_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001150;
	reactance 0.010796;
}
object transformer {
	name trans_branch_121_206_dummy1;
	phases ABC;
	from bus121_to206_dummy1;
	to bus206;
	configuration trans_branch_config_121_206_dummy1;
}
object load {
	name xfmr_1025_207_shunt_from;
	parent bus1025;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1025_207_shunt_to;
	parent bus207;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1025_207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000377;
	reactance 0.000690;
}
object transformer {
	name trans_branch_1025_207;
	phases ABC;
	from bus1025;
	to bus207;
	configuration trans_branch_config_1025_207;
}
object load {
	name xfmr_1104_207_shunt_from;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3484.1707j Ohm;
	constant_impedance_B 0.0000-3484.1707j Ohm;
	constant_impedance_C 0.0000-3484.1707j Ohm;
}
object load {
	name xfmr_1104_207_shunt_to;
	parent bus207;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3484.1707j Ohm;
	constant_impedance_B 0.0000-3484.1707j Ohm;
	constant_impedance_C 0.0000-3484.1707j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1104_207;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001304;
}
object transformer {
	name trans_branch_1104_207;
	phases ABC;
	from bus1104;
	to bus207;
	configuration trans_branch_config_1104_207;
}
object load {
	name xfmr_208_1829_shunt_from;
	parent bus208;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_208_1829_shunt_to;
	parent bus1829;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_208_1829;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_208_1829;
	phases ABC;
	from bus208;
	to bus1829;
	configuration trans_branch_config_208_1829;
}
object load {
	name xfmr_1189_208_shunt_from;
	parent bus1189;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1189_208_shunt_to;
	parent bus208;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1189_208;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005472;
	reactance 0.024889;
}
object transformer {
	name trans_branch_1189_208;
	phases ABC;
	from bus1189;
	to bus208;
	configuration trans_branch_config_1189_208;
}
object load {
	name xfmr_440_209_shunt_from;
	parent bus440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13252.6178j Ohm;
	constant_impedance_B 0.0000-13252.6178j Ohm;
	constant_impedance_C 0.0000-13252.6178j Ohm;
}
object load {
	name xfmr_440_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13252.6178j Ohm;
	constant_impedance_B 0.0000-13252.6178j Ohm;
	constant_impedance_C 0.0000-13252.6178j Ohm;
}
object transformer_configuration {
	name trans_branch_config_440_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002015;
	reactance 0.013551;
}
object transformer {
	name trans_branch_440_209;
	phases ABC;
	from bus440;
	to bus209;
	configuration trans_branch_config_440_209;
}
object load {
	name xfmr_1052_209_shunt_from;
	parent bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_1052_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1052_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012484;
	reactance 0.056454;
}
object transformer {
	name trans_branch_1052_209;
	phases ABC;
	from bus1052;
	to bus209;
	configuration trans_branch_config_1052_209;
}
object load {
	name xfmr_1071_209_shunt_from;
	parent bus1071;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1071_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1071_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.003911;
}
object transformer {
	name trans_branch_1071_209;
	phases ABC;
	from bus1071;
	to bus209;
	configuration trans_branch_config_1071_209;
}
object load {
	name xfmr_1072_209_shunt_from;
	parent bus1072;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1072_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1072_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.003911;
}
object transformer {
	name trans_branch_1072_209;
	phases ABC;
	from bus1072;
	to bus209;
	configuration trans_branch_config_1072_209;
}
object load {
	name xfmr_1539_209_shunt_from;
	parent bus1539;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1539_209_shunt_to;
	parent bus209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1539_209;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001001;
	reactance 0.006712;
}
object transformer {
	name trans_branch_1539_209;
	phases ABC;
	from bus1539;
	to bus209;
	configuration trans_branch_config_1539_209;
}
object load {
	name xfmr_1442_210_shunt_from;
	parent bus1442;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object load {
	name xfmr_1442_210_shunt_to;
	parent bus210;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1442_210;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000614;
	reactance 0.004093;
}
object transformer {
	name trans_branch_1442_210;
	phases ABC;
	from bus1442;
	to bus210;
	configuration trans_branch_config_1442_210;
}
object load {
	name xfmr_479_211_shunt_from;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3384.0241j Ohm;
	constant_impedance_B 0.0000-3384.0241j Ohm;
	constant_impedance_C 0.0000-3384.0241j Ohm;
}
object load {
	name xfmr_479_211_shunt_to;
	parent bus211;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3384.0241j Ohm;
	constant_impedance_B 0.0000-3384.0241j Ohm;
	constant_impedance_C 0.0000-3384.0241j Ohm;
}
object transformer_configuration {
	name trans_branch_config_479_211;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000523;
	reactance 0.002596;
}
object transformer {
	name trans_branch_479_211;
	phases ABC;
	from bus479;
	to bus211;
	configuration trans_branch_config_479_211;
}
object load {
	name xfmr_196_213_shunt_from;
	parent bus196;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_196_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_196_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004840;
	reactance 0.021393;
}
object transformer {
	name trans_branch_196_213;
	phases ABC;
	from bus196;
	to bus213;
	configuration trans_branch_config_196_213;
}
object load {
	name xfmr_218_213_shunt_from;
	parent bus218;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_218_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_218_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001541;
	reactance 0.007309;
}
object transformer {
	name trans_branch_218_213;
	phases ABC;
	from bus218;
	to bus213;
	configuration trans_branch_config_218_213;
}
object load {
	name xfmr_251_213_shunt_from;
	parent bus251;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_251_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_251_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.004602;
}
object transformer {
	name trans_branch_251_213;
	phases ABC;
	from bus251;
	to bus213;
	configuration trans_branch_config_251_213;
}
object load {
	name xfmr_567_213_shunt_from;
	parent bus567;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_567_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_567_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002430;
	reactance 0.011477;
}
object transformer {
	name trans_branch_567_213;
	phases ABC;
	from bus567;
	to bus213;
	configuration trans_branch_config_567_213;
}
object load {
	name xfmr_1338_213_shunt_from;
	parent bus1338;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1338_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1338_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002311;
	reactance 0.011378;
}
object transformer {
	name trans_branch_1338_213;
	phases ABC;
	from bus1338;
	to bus213;
	configuration trans_branch_config_1338_213;
}
object load {
	name xfmr_1447_213_shunt_from;
	parent bus1447;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1447_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1447_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000474;
	reactance 0.002331;
}
object transformer {
	name trans_branch_1447_213;
	phases ABC;
	from bus1447;
	to bus213;
	configuration trans_branch_config_1447_213;
}
object load {
	name xfmr_1455_213_shunt_from;
	parent bus1455;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1455_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1455_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.019082;
}
object transformer {
	name trans_branch_1455_213;
	phases ABC;
	from bus1455;
	to bus213;
	configuration trans_branch_config_1455_213;
}
object load {
	name xfmr_544_213_shunt_from;
	parent bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_544_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_544_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004286;
	reactance 0.029037;
}
object transformer {
	name trans_branch_544_213;
	phases ABC;
	from bus544;
	to bus213;
	configuration trans_branch_config_544_213;
}
object load {
	name xfmr_1443_213_shunt_from;
	parent bus1443;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1443_213_shunt_to;
	parent bus213;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1443_213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.009758;
}
object transformer {
	name trans_branch_1443_213;
	phases ABC;
	from bus1443;
	to bus213;
	configuration trans_branch_config_1443_213;
}
object load {
	name xfmr_263_215_shunt_from;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7042.1848j Ohm;
	constant_impedance_B 0.0000-7042.1848j Ohm;
	constant_impedance_C 0.0000-7042.1848j Ohm;
}
object load {
	name xfmr_263_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7042.1848j Ohm;
	constant_impedance_B 0.0000-7042.1848j Ohm;
	constant_impedance_C 0.0000-7042.1848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_263_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001566;
	reactance 0.015874;
}
object transformer {
	name trans_branch_263_215;
	phases ABC;
	from bus263;
	to bus215;
	configuration trans_branch_config_263_215;
}
object load {
	name xfmr_357_215_shunt_from;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object load {
	name xfmr_357_215_shunt_to;
	parent bus215;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object transformer_configuration {
	name trans_branch_config_357_215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001309;
	reactance 0.012860;
}
object transformer {
	name trans_branch_357_215;
	phases ABC;
	from bus357;
	to bus215;
	configuration trans_branch_config_357_215;
}
object load {
	name xfmr_260_216_shunt_from;
	parent bus260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_260_216_shunt_to;
	parent bus216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_260_216;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000125;
}
object transformer {
	name trans_branch_260_216;
	phases ABC;
	from bus260;
	to bus216;
	configuration trans_branch_config_260_216;
}
object load {
	name xfmr_559_216_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object load {
	name xfmr_559_216_shunt_to;
	parent bus216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16948.3568j Ohm;
	constant_impedance_B 0.0000-16948.3568j Ohm;
	constant_impedance_C 0.0000-16948.3568j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_216;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000693;
	reactance 0.007687;
}
object transformer {
	name trans_branch_559_216;
	phases ABC;
	from bus559;
	to bus216;
	configuration trans_branch_config_559_216;
}
object load {
	name xfmr_1443_217_shunt_from;
	parent bus1443;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1443_217_shunt_to;
	parent bus217;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1443_217;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.003279;
}
object transformer {
	name trans_branch_1443_217;
	phases ABC;
	from bus1443;
	to bus217;
	configuration trans_branch_config_1443_217;
}
object load {
	name xfmr_425_220_shunt_from;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_425_220_shunt_to;
	parent bus220;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_425_220;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.001916;
}
object transformer {
	name trans_branch_425_220;
	phases ABC;
	from bus425;
	to bus220;
	configuration trans_branch_config_425_220;
}
object load {
	name xfmr_425_219_shunt_from;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_425_219_shunt_to;
	parent bus219;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_425_219;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.001936;
}
object transformer {
	name trans_branch_425_219;
	phases ABC;
	from bus425;
	to bus219;
	configuration trans_branch_config_425_219;
}
object load {
	name xfmr_1055_221_shunt_from;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object load {
	name xfmr_1055_221_shunt_to;
	parent bus221;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_221;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.001205;
}
object transformer {
	name trans_branch_1055_221;
	phases ABC;
	from bus1055;
	to bus221;
	configuration trans_branch_config_1055_221;
}
object load {
	name xfmr_448_222_shunt_from;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_448_222_shunt_to;
	parent bus222;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_448_222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.007447;
}
object transformer {
	name trans_branch_448_222;
	phases ABC;
	from bus448;
	to bus222;
	configuration trans_branch_config_448_222;
}
object load {
	name xfmr_1050_222_shunt_from;
	parent bus1050;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1050_222_shunt_to;
	parent bus222;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1050_222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.005965;
}
object transformer {
	name trans_branch_1050_222;
	phases ABC;
	from bus1050;
	to bus222;
	configuration trans_branch_config_1050_222;
}
object load {
	name xfmr_479_223_shunt_from;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_479_223_shunt_to;
	parent bus223;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_479_223;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.003536;
}
object transformer {
	name trans_branch_479_223;
	phases ABC;
	from bus479;
	to bus223;
	configuration trans_branch_config_479_223;
}
object load {
	name xfmr_1444_224_shunt_from;
	parent bus1444;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1444_224_shunt_to;
	parent bus224;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1444_224;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1444_224;
	phases ABC;
	from bus1444;
	to bus224;
	configuration trans_branch_config_1444_224;
}
object load {
	name xfmr_614_225_shunt_from;
	parent bus614;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object load {
	name xfmr_614_225_shunt_to;
	parent bus225;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_614_225;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002889;
	reactance 0.006400;
}
object transformer {
	name trans_branch_614_225;
	phases ABC;
	from bus614;
	to bus225;
	configuration trans_branch_config_614_225;
}
object load {
	name xfmr_1030_1830_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3928.9872j Ohm;
	constant_impedance_B 0.0000-3928.9872j Ohm;
	constant_impedance_C 0.0000-3928.9872j Ohm;
}
object load {
	name xfmr_1030_1830_shunt_to;
	parent bus1830;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3928.9872j Ohm;
	constant_impedance_B 0.0000-3928.9872j Ohm;
	constant_impedance_C 0.0000-3928.9872j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_1830;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000205;
	reactance 0.002108;
}
object transformer {
	name trans_branch_1030_1830;
	phases ABC;
	from bus1030;
	to bus1830;
	configuration trans_branch_config_1030_1830;
}
object load {
	name xfmr_350_226_shunt_from;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3802.5016j Ohm;
	constant_impedance_B 0.0000-3802.5016j Ohm;
	constant_impedance_C 0.0000-3802.5016j Ohm;
}
object load {
	name xfmr_350_226_shunt_to;
	parent bus226;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3802.5016j Ohm;
	constant_impedance_B 0.0000-3802.5016j Ohm;
	constant_impedance_C 0.0000-3802.5016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_350_226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002899;
	reactance 0.029385;
}
object transformer {
	name trans_branch_350_226;
	phases ABC;
	from bus350;
	to bus226;
	configuration trans_branch_config_350_226;
}
object load {
	name xfmr_787_226_shunt_from;
	parent bus787;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5405.2031j Ohm;
	constant_impedance_B 0.0000-5405.2031j Ohm;
	constant_impedance_C 0.0000-5405.2031j Ohm;
}
object load {
	name xfmr_787_226_shunt_to;
	parent bus226;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5405.2031j Ohm;
	constant_impedance_B 0.0000-5405.2031j Ohm;
	constant_impedance_C 0.0000-5405.2031j Ohm;
}
object transformer_configuration {
	name trans_branch_config_787_226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002045;
	reactance 0.020735;
}
object transformer {
	name trans_branch_787_226;
	phases ABC;
	from bus787;
	to bus226;
	configuration trans_branch_config_787_226;
}
object load {
	name xfmr_783_227_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9008.0071j Ohm;
	constant_impedance_B 0.0000-9008.0071j Ohm;
	constant_impedance_C 0.0000-9008.0071j Ohm;
}
object load {
	name xfmr_783_227_shunt_to;
	parent bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9008.0071j Ohm;
	constant_impedance_B 0.0000-9008.0071j Ohm;
	constant_impedance_C 0.0000-9008.0071j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_227;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009240;
	reactance 0.060219;
}
object transformer {
	name trans_branch_783_227;
	phases ABC;
	from bus783;
	to bus227;
	configuration trans_branch_config_783_227;
}
object load {
	name xfmr_846_227_shunt_from;
	parent bus846;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8494.1275j Ohm;
	constant_impedance_B 0.0000-8494.1275j Ohm;
	constant_impedance_C 0.0000-8494.1275j Ohm;
}
object load {
	name xfmr_846_227_shunt_to;
	parent bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8494.1275j Ohm;
	constant_impedance_B 0.0000-8494.1275j Ohm;
	constant_impedance_C 0.0000-8494.1275j Ohm;
}
object transformer_configuration {
	name trans_branch_config_846_227;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009007;
	reactance 0.066726;
}
object transformer {
	name trans_branch_846_227;
	phases ABC;
	from bus846;
	to bus227;
	configuration trans_branch_config_846_227;
}
object load {
	name xfmr_893_227_shunt_from;
	parent bus893;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_893_227_shunt_to;
	parent bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_893_227;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004543;
	reactance 0.030479;
}
object transformer {
	name trans_branch_893_227;
	phases ABC;
	from bus893;
	to bus227;
	configuration trans_branch_config_893_227;
}
object node {
	name bus893_to227_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5461-21.7991d kV;
	voltage_B 136.5461-141.7991d kV;
	voltage_C 136.5461+98.2009d kV;
}
object switch {
name dummy_switch1_bus893_to227;
phases ABC;
from bus893;
to bus893_to227_dummy1;
status CLOSED;
}
object load {
	name xfmr_893_to227_dummy1_227_shunt_from;
	parent bus893_to227_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_893_to227_dummy1_227_shunt_to;
	parent bus227;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_893_227_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004326;
	reactance 0.029037;
}
object transformer {
	name trans_branch_893_227_dummy1;
	phases ABC;
	from bus893_to227_dummy1;
	to bus227;
	configuration trans_branch_config_893_227_dummy1;
}
object load {
	name xfmr_1150_228_shunt_from;
	parent bus1150;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8265.5982j Ohm;
	constant_impedance_B 0.0000-8265.5982j Ohm;
	constant_impedance_C 0.0000-8265.5982j Ohm;
}
object load {
	name xfmr_1150_228_shunt_to;
	parent bus228;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8265.5982j Ohm;
	constant_impedance_B 0.0000-8265.5982j Ohm;
	constant_impedance_C 0.0000-8265.5982j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_228;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001357;
	reactance 0.017597;
}
object transformer {
	name trans_branch_1150_228;
	phases ABC;
	from bus1150;
	to bus228;
	configuration trans_branch_config_1150_228;
}
object node {
	name bus1150_to228_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9263-16.8955d kV;
	voltage_B 230.9263-136.8955d kV;
	voltage_C 230.9263+103.1045d kV;
}
object switch {
name dummy_switch1_bus1150_to228;
phases ABC;
from bus1150;
to bus1150_to228_dummy1;
status CLOSED;
}
object load {
	name xfmr_1150_to228_dummy1_228_shunt_from;
	parent bus1150_to228_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8402.6768j Ohm;
	constant_impedance_B 0.0000-8402.6768j Ohm;
	constant_impedance_C 0.0000-8402.6768j Ohm;
}
object load {
	name xfmr_1150_to228_dummy1_228_shunt_to;
	parent bus228;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8402.6768j Ohm;
	constant_impedance_B 0.0000-8402.6768j Ohm;
	constant_impedance_C 0.0000-8402.6768j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_228_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001343;
	reactance 0.017410;
}
object transformer {
	name trans_branch_1150_228_dummy1;
	phases ABC;
	from bus1150_to228_dummy1;
	to bus228;
	configuration trans_branch_config_1150_228_dummy1;
}
object load {
	name xfmr_1032_229_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1032_229_shunt_to;
	parent bus229;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_229;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003615;
	reactance 0.024178;
}
object transformer {
	name trans_branch_1032_229;
	phases ABC;
	from bus1032;
	to bus229;
	configuration trans_branch_config_1032_229;
}
object load {
	name xfmr_739_230_shunt_from;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object load {
	name xfmr_739_230_shunt_to;
	parent bus230;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_739_230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001136;
	reactance 0.012154;
}
object transformer {
	name trans_branch_739_230;
	phases ABC;
	from bus739;
	to bus230;
	configuration trans_branch_config_739_230;
}
object load {
	name xfmr_792_230_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9434.8252j Ohm;
	constant_impedance_B 0.0000-9434.8252j Ohm;
	constant_impedance_C 0.0000-9434.8252j Ohm;
}
object load {
	name xfmr_792_230_shunt_to;
	parent bus230;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9434.8252j Ohm;
	constant_impedance_B 0.0000-9434.8252j Ohm;
	constant_impedance_C 0.0000-9434.8252j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001309;
	reactance 0.013996;
}
object transformer {
	name trans_branch_792_230;
	phases ABC;
	from bus792;
	to bus230;
	configuration trans_branch_config_792_230;
}
object load {
	name xfmr_910_232_shunt_from;
	parent bus910;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object load {
	name xfmr_910_232_shunt_to;
	parent bus232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_910_232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001521;
}
object transformer {
	name trans_branch_910_232;
	phases ABC;
	from bus910;
	to bus232;
	configuration trans_branch_config_910_232;
}
object load {
	name xfmr_942_232_shunt_from;
	parent bus942;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24107.1429j Ohm;
	constant_impedance_B 0.0000-24107.1429j Ohm;
	constant_impedance_C 0.0000-24107.1429j Ohm;
}
object load {
	name xfmr_942_232_shunt_to;
	parent bus232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24107.1429j Ohm;
	constant_impedance_B 0.0000-24107.1429j Ohm;
	constant_impedance_C 0.0000-24107.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_942_232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000259;
	reactance 0.000506;
}
object transformer {
	name trans_branch_942_232;
	phases ABC;
	from bus942;
	to bus232;
	configuration trans_branch_config_942_232;
}
object load {
	name xfmr_1173_233_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1173_233_shunt_to;
	parent bus233;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_233;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000928;
	reactance 0.006202;
}
object transformer {
	name trans_branch_1173_233;
	phases ABC;
	from bus1173;
	to bus233;
	configuration trans_branch_config_1173_233;
}
object load {
	name xfmr_1173_234_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1173_234_shunt_to;
	parent bus234;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_234;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000928;
	reactance 0.006202;
}
object transformer {
	name trans_branch_1173_234;
	phases ABC;
	from bus1173;
	to bus234;
	configuration trans_branch_config_1173_234;
}
object load {
	name xfmr_1446_235_shunt_from;
	parent bus1446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1446_235_shunt_to;
	parent bus235;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1446_235;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1446_235;
	phases ABC;
	from bus1446;
	to bus235;
	configuration trans_branch_config_1446_235;
}
object load {
	name xfmr_1445_236_shunt_from;
	parent bus1445;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1445_236_shunt_to;
	parent bus236;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1445_236;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1445_236;
	phases ABC;
	from bus1445;
	to bus236;
	configuration trans_branch_config_1445_236;
}
object load {
	name xfmr_581_237_shunt_from;
	parent bus581;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_581_237_shunt_to;
	parent bus237;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_581_237;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007230;
}
object transformer {
	name trans_branch_581_237;
	phases ABC;
	from bus581;
	to bus237;
	configuration trans_branch_config_581_237;
}
object load {
	name xfmr_841_238_shunt_from;
	parent bus841;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_841_238_shunt_to;
	parent bus238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_841_238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003358;
	reactance 0.022341;
}
object transformer {
	name trans_branch_841_238;
	phases ABC;
	from bus841;
	to bus238;
	configuration trans_branch_config_841_238;
}
object load {
	name xfmr_1012_237_shunt_from;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_1012_237_shunt_to;
	parent bus237;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1012_237;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003180;
	reactance 0.020938;
}
object transformer {
	name trans_branch_1012_237;
	phases ABC;
	from bus1012;
	to bus237;
	configuration trans_branch_config_1012_237;
}
object load {
	name xfmr_1280_237_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1280_237_shunt_to;
	parent bus237;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_237;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000928;
	reactance 0.008968;
}
object transformer {
	name trans_branch_1280_237;
	phases ABC;
	from bus1280;
	to bus237;
	configuration trans_branch_config_1280_237;
}
object load {
	name xfmr_1547_238_shunt_from;
	parent bus1547;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_1547_238_shunt_to;
	parent bus238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1547_238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004899;
	reactance 0.022815;
}
object transformer {
	name trans_branch_1547_238;
	phases ABC;
	from bus1547;
	to bus238;
	configuration trans_branch_config_1547_238;
}
object load {
	name xfmr_1280_238_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1280_238_shunt_to;
	parent bus238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.008415;
}
object transformer {
	name trans_branch_1280_238;
	phases ABC;
	from bus1280;
	to bus238;
	configuration trans_branch_config_1280_238;
}
object load {
	name xfmr_632_239_shunt_from;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6005.3381j Ohm;
	constant_impedance_B 0.0000-6005.3381j Ohm;
	constant_impedance_C 0.0000-6005.3381j Ohm;
}
object load {
	name xfmr_632_239_shunt_to;
	parent bus239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6005.3381j Ohm;
	constant_impedance_B 0.0000-6005.3381j Ohm;
	constant_impedance_C 0.0000-6005.3381j Ohm;
}
object transformer_configuration {
	name trans_branch_config_632_239;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001422;
}
object transformer {
	name trans_branch_632_239;
	phases ABC;
	from bus632;
	to bus239;
	configuration trans_branch_config_632_239;
}
object load {
	name xfmr_848_240_shunt_from;
	parent bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7145.3776j Ohm;
	constant_impedance_B 0.0000-7145.3776j Ohm;
	constant_impedance_C 0.0000-7145.3776j Ohm;
}
object load {
	name xfmr_848_240_shunt_to;
	parent bus240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7145.3776j Ohm;
	constant_impedance_B 0.0000-7145.3776j Ohm;
	constant_impedance_C 0.0000-7145.3776j Ohm;
}
object transformer_configuration {
	name trans_branch_config_848_240;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.001086;
}
object transformer {
	name trans_branch_848_240;
	phases ABC;
	from bus848;
	to bus240;
	configuration trans_branch_config_848_240;
}
object load {
	name xfmr_1178_240_shunt_from;
	parent bus1178;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object load {
	name xfmr_1178_240_shunt_to;
	parent bus240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1178_240;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.000672;
}
object transformer {
	name trans_branch_1178_240;
	phases ABC;
	from bus1178;
	to bus240;
	configuration trans_branch_config_1178_240;
}
object load {
	name xfmr_386_242_shunt_from;
	parent bus386;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object load {
	name xfmr_386_242_shunt_to;
	parent bus242;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_386_242;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002267;
	reactance 0.007156;
}
object transformer {
	name trans_branch_386_242;
	phases ABC;
	from bus386;
	to bus242;
	configuration trans_branch_config_386_242;
}
object load {
	name xfmr_1367_243_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object load {
	name xfmr_1367_243_shunt_to;
	parent bus243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_243;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000286;
	reactance 0.004868;
}
object transformer {
	name trans_branch_1367_243;
	phases ABC;
	from bus1367;
	to bus243;
	configuration trans_branch_config_1367_243;
}
object load {
	name xfmr_1367_244_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16261.2613j Ohm;
	constant_impedance_B 0.0000-16261.2613j Ohm;
	constant_impedance_C 0.0000-16261.2613j Ohm;
}
object load {
	name xfmr_1367_244_shunt_to;
	parent bus244;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16261.2613j Ohm;
	constant_impedance_B 0.0000-16261.2613j Ohm;
	constant_impedance_C 0.0000-16261.2613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_244;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000287;
	reactance 0.004892;
}
object transformer {
	name trans_branch_1367_244;
	phases ABC;
	from bus1367;
	to bus244;
	configuration trans_branch_config_1367_244;
}
object load {
	name xfmr_1368_245_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object load {
	name xfmr_1368_245_shunt_to;
	parent bus245;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_245;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000283;
	reactance 0.004814;
}
object transformer {
	name trans_branch_1368_245;
	phases ABC;
	from bus1368;
	to bus245;
	configuration trans_branch_config_1368_245;
}
object load {
	name xfmr_1368_246_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16664.7432j Ohm;
	constant_impedance_B 0.0000-16664.7432j Ohm;
	constant_impedance_C 0.0000-16664.7432j Ohm;
}
object load {
	name xfmr_1368_246_shunt_to;
	parent bus246;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16664.7432j Ohm;
	constant_impedance_B 0.0000-16664.7432j Ohm;
	constant_impedance_C 0.0000-16664.7432j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_246;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000285;
	reactance 0.004843;
}
object transformer {
	name trans_branch_1368_246;
	phases ABC;
	from bus1368;
	to bus246;
	configuration trans_branch_config_1368_246;
}
object load {
	name xfmr_997_247_shunt_from;
	parent bus997;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10635.5042j Ohm;
	constant_impedance_B 0.0000-10635.5042j Ohm;
	constant_impedance_C 0.0000-10635.5042j Ohm;
}
object load {
	name xfmr_997_247_shunt_to;
	parent bus247;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10635.5042j Ohm;
	constant_impedance_B 0.0000-10635.5042j Ohm;
	constant_impedance_C 0.0000-10635.5042j Ohm;
}
object transformer_configuration {
	name trans_branch_config_997_247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.001383;
}
object transformer {
	name trans_branch_997_247;
	phases ABC;
	from bus997;
	to bus247;
	configuration trans_branch_config_997_247;
}
object load {
	name xfmr_1164_247_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6850.4736j Ohm;
	constant_impedance_B 0.0000-6850.4736j Ohm;
	constant_impedance_C 0.0000-6850.4736j Ohm;
}
object load {
	name xfmr_1164_247_shunt_to;
	parent bus247;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6850.4736j Ohm;
	constant_impedance_B 0.0000-6850.4736j Ohm;
	constant_impedance_C 0.0000-6850.4736j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000247;
	reactance 0.001084;
}
object transformer {
	name trans_branch_1164_247;
	phases ABC;
	from bus1164;
	to bus247;
	configuration trans_branch_config_1164_247;
}
object load {
	name xfmr_670_249_shunt_from;
	parent bus670;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8437.5000j Ohm;
	constant_impedance_B 0.0000-8437.5000j Ohm;
	constant_impedance_C 0.0000-8437.5000j Ohm;
}
object load {
	name xfmr_670_249_shunt_to;
	parent bus249;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8437.5000j Ohm;
	constant_impedance_B 0.0000-8437.5000j Ohm;
	constant_impedance_C 0.0000-8437.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_670_249;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013096;
	reactance 0.066153;
}
object transformer {
	name trans_branch_670_249;
	phases ABC;
	from bus670;
	to bus249;
	configuration trans_branch_config_670_249;
}
object load {
	name xfmr_702_248_shunt_from;
	parent bus702;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_702_248_shunt_to;
	parent bus248;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_248;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.009956;
}
object transformer {
	name trans_branch_702_248;
	phases ABC;
	from bus702;
	to bus248;
	configuration trans_branch_config_702_248;
}
object node {
	name bus702_to248_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2810-17.8540d kV;
	voltage_B 138.2810-137.8540d kV;
	voltage_C 138.2810+102.1460d kV;
}
object switch {
name dummy_switch1_bus702_to248;
phases ABC;
from bus702;
to bus702_to248_dummy1;
status CLOSED;
}
object load {
	name xfmr_702_to248_dummy1_248_shunt_from;
	parent bus702_to248_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_702_to248_dummy1_248_shunt_to;
	parent bus248;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_248_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001533;
	reactance 0.009225;
}
object transformer {
	name trans_branch_702_248_dummy1;
	phases ABC;
	from bus702_to248_dummy1;
	to bus248;
	configuration trans_branch_config_702_248_dummy1;
}
object load {
	name xfmr_702_249_shunt_from;
	parent bus702;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_702_249_shunt_to;
	parent bus249;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_702_249;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001560;
	reactance 0.009343;
}
object transformer {
	name trans_branch_702_249;
	phases ABC;
	from bus702;
	to bus249;
	configuration trans_branch_config_702_249;
}
object load {
	name xfmr_784_250_shunt_from;
	parent bus784;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4284.2308j Ohm;
	constant_impedance_B 0.0000-4284.2308j Ohm;
	constant_impedance_C 0.0000-4284.2308j Ohm;
}
object load {
	name xfmr_784_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4284.2308j Ohm;
	constant_impedance_B 0.0000-4284.2308j Ohm;
	constant_impedance_C 0.0000-4284.2308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_784_250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001452;
	reactance 0.020223;
}
object transformer {
	name trans_branch_784_250;
	phases ABC;
	from bus784;
	to bus250;
	configuration trans_branch_config_784_250;
}
object load {
	name xfmr_1352_250_shunt_from;
	parent bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3796.5032j Ohm;
	constant_impedance_B 0.0000-3796.5032j Ohm;
	constant_impedance_C 0.0000-3796.5032j Ohm;
}
object load {
	name xfmr_1352_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3796.5032j Ohm;
	constant_impedance_B 0.0000-3796.5032j Ohm;
	constant_impedance_C 0.0000-3796.5032j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001672;
	reactance 0.022177;
}
object transformer {
	name trans_branch_1352_250;
	phases ABC;
	from bus1352;
	to bus250;
	configuration trans_branch_config_1352_250;
}
object node {
	name bus784_to250_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.7387-18.3508d kV;
	voltage_B 234.7387-138.3508d kV;
	voltage_C 234.7387+101.6492d kV;
}
object switch {
name dummy_switch1_bus784_to250;
phases ABC;
from bus784;
to bus784_to250_dummy1;
status CLOSED;
}
object load {
	name xfmr_784_to250_dummy1_250_shunt_from;
	parent bus784_to250_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4296.9796j Ohm;
	constant_impedance_B 0.0000-4296.9796j Ohm;
	constant_impedance_C 0.0000-4296.9796j Ohm;
}
object load {
	name xfmr_784_to250_dummy1_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4296.9796j Ohm;
	constant_impedance_B 0.0000-4296.9796j Ohm;
	constant_impedance_C 0.0000-4296.9796j Ohm;
}
object transformer_configuration {
	name trans_branch_config_784_250_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001447;
	reactance 0.020166;
}
object transformer {
	name trans_branch_784_250_dummy1;
	phases ABC;
	from bus784_to250_dummy1;
	to bus250;
	configuration trans_branch_config_784_250_dummy1;
}
object node {
	name bus1352_to250_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.3652-16.0393d kV;
	voltage_B 234.3652-136.0393d kV;
	voltage_C 234.3652+103.9607d kV;
}
object switch {
name dummy_switch1_bus1352_to250;
phases ABC;
from bus1352;
to bus1352_to250_dummy1;
status CLOSED;
}
object load {
	name xfmr_1352_to250_dummy1_250_shunt_from;
	parent bus1352_to250_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3788.0378j Ohm;
	constant_impedance_B 0.0000-3788.0378j Ohm;
	constant_impedance_C 0.0000-3788.0378j Ohm;
}
object load {
	name xfmr_1352_to250_dummy1_250_shunt_to;
	parent bus250;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3788.0378j Ohm;
	constant_impedance_B 0.0000-3788.0378j Ohm;
	constant_impedance_C 0.0000-3788.0378j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_250_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001669;
	reactance 0.022168;
}
object transformer {
	name trans_branch_1352_250_dummy1;
	phases ABC;
	from bus1352_to250_dummy1;
	to bus250;
	configuration trans_branch_config_1352_250_dummy1;
}
object load {
	name xfmr_891_252_shunt_from;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object load {
	name xfmr_891_252_shunt_to;
	parent bus252;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_891_252;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002874;
	reactance 0.022174;
}
object transformer {
	name trans_branch_891_252;
	phases ABC;
	from bus891;
	to bus252;
	configuration trans_branch_config_891_252;
}
object load {
	name xfmr_949_252_shunt_from;
	parent bus949;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-125021.6450j Ohm;
	constant_impedance_B 0.0000-125021.6450j Ohm;
	constant_impedance_C 0.0000-125021.6450j Ohm;
}
object load {
	name xfmr_949_252_shunt_to;
	parent bus252;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-125021.6450j Ohm;
	constant_impedance_B 0.0000-125021.6450j Ohm;
	constant_impedance_C 0.0000-125021.6450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_949_252;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000139;
	reactance 0.001115;
}
object transformer {
	name trans_branch_949_252;
	phases ABC;
	from bus949;
	to bus252;
	configuration trans_branch_config_949_252;
}
object load {
	name xfmr_972_256_shunt_from;
	parent bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_972_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003220;
	reactance 0.021136;
}
object transformer {
	name trans_branch_972_256;
	phases ABC;
	from bus972;
	to bus256;
	configuration trans_branch_config_972_256;
}
object load {
	name xfmr_991_256_shunt_from;
	parent bus991;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_991_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_991_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003694;
}
object transformer {
	name trans_branch_991_256;
	phases ABC;
	from bus991;
	to bus256;
	configuration trans_branch_config_991_256;
}
object load {
	name xfmr_1482_253_shunt_from;
	parent bus1482;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1482_253_shunt_to;
	parent bus253;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1482_253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.005689;
}
object transformer {
	name trans_branch_1482_253;
	phases ABC;
	from bus1482;
	to bus253;
	configuration trans_branch_config_1482_253;
}
object load {
	name xfmr_1494_256_shunt_from;
	parent bus1494;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1494_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1494_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.004504;
}
object transformer {
	name trans_branch_1494_256;
	phases ABC;
	from bus1494;
	to bus256;
	configuration trans_branch_config_1494_256;
}
object load {
	name xfmr_1495_256_shunt_from;
	parent bus1495;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1495_256_shunt_to;
	parent bus256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1495_256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.004504;
}
object transformer {
	name trans_branch_1495_256;
	phases ABC;
	from bus1495;
	to bus256;
	configuration trans_branch_config_1495_256;
}
object load {
	name xfmr_1481_253_shunt_from;
	parent bus1481;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1481_253_shunt_to;
	parent bus253;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1481_253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.005689;
}
object transformer {
	name trans_branch_1481_253;
	phases ABC;
	from bus1481;
	to bus253;
	configuration trans_branch_config_1481_253;
}
object load {
	name xfmr_1469_255_shunt_from;
	parent bus1469;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object load {
	name xfmr_1469_255_shunt_to;
	parent bus255;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1469_255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.008435;
}
object transformer {
	name trans_branch_1469_255;
	phases ABC;
	from bus1469;
	to bus255;
	configuration trans_branch_config_1469_255;
}
object load {
	name xfmr_1470_254_shunt_from;
	parent bus1470;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25961.5385j Ohm;
	constant_impedance_B 0.0000-25961.5385j Ohm;
	constant_impedance_C 0.0000-25961.5385j Ohm;
}
object load {
	name xfmr_1470_254_shunt_to;
	parent bus254;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25961.5385j Ohm;
	constant_impedance_B 0.0000-25961.5385j Ohm;
	constant_impedance_C 0.0000-25961.5385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1470_254;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.008553;
}
object transformer {
	name trans_branch_1470_254;
	phases ABC;
	from bus1470;
	to bus254;
	configuration trans_branch_config_1470_254;
}
object load {
	name xfmr_814_258_shunt_from;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16531.1963j Ohm;
	constant_impedance_B 0.0000-16531.1963j Ohm;
	constant_impedance_C 0.0000-16531.1963j Ohm;
}
object load {
	name xfmr_814_258_shunt_to;
	parent bus258;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16531.1963j Ohm;
	constant_impedance_B 0.0000-16531.1963j Ohm;
	constant_impedance_C 0.0000-16531.1963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_814_258;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.007091;
}
object transformer {
	name trans_branch_814_258;
	phases ABC;
	from bus814;
	to bus258;
	configuration trans_branch_config_814_258;
}
object load {
	name xfmr_1282_258_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object load {
	name xfmr_1282_258_shunt_to;
	parent bus258;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_258;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000609;
	reactance 0.006378;
}
object transformer {
	name trans_branch_1282_258;
	phases ABC;
	from bus1282;
	to bus258;
	configuration trans_branch_config_1282_258;
}
object load {
	name xfmr_814_257_shunt_from;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16531.1963j Ohm;
	constant_impedance_B 0.0000-16531.1963j Ohm;
	constant_impedance_C 0.0000-16531.1963j Ohm;
}
object load {
	name xfmr_814_257_shunt_to;
	parent bus257;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16531.1963j Ohm;
	constant_impedance_B 0.0000-16531.1963j Ohm;
	constant_impedance_C 0.0000-16531.1963j Ohm;
}
object transformer_configuration {
	name trans_branch_config_814_257;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.007119;
}
object transformer {
	name trans_branch_814_257;
	phases ABC;
	from bus814;
	to bus257;
	configuration trans_branch_config_814_257;
}
object load {
	name xfmr_1281_257_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19421.6543j Ohm;
	constant_impedance_B 0.0000-19421.6543j Ohm;
	constant_impedance_C 0.0000-19421.6543j Ohm;
}
object load {
	name xfmr_1281_257_shunt_to;
	parent bus257;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19421.6543j Ohm;
	constant_impedance_B 0.0000-19421.6543j Ohm;
	constant_impedance_C 0.0000-19421.6543j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_257;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000609;
	reactance 0.006406;
}
object transformer {
	name trans_branch_1281_257;
	phases ABC;
	from bus1281;
	to bus257;
	configuration trans_branch_config_1281_257;
}
object load {
	name xfmr_1360_259_shunt_from;
	parent bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1360_259_shunt_to;
	parent bus259;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_259;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.013847;
}
object transformer {
	name trans_branch_1360_259;
	phases ABC;
	from bus1360;
	to bus259;
	configuration trans_branch_config_1360_259;
}
object node {
	name bus1360_to259_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7810-15.6187d kV;
	voltage_B 134.7810-135.6187d kV;
	voltage_C 134.7810+104.3813d kV;
}
object switch {
name dummy_switch1_bus1360_to259;
phases ABC;
from bus1360;
to bus1360_to259_dummy1;
status CLOSED;
}
object load {
	name xfmr_1360_to259_dummy1_259_shunt_from;
	parent bus1360_to259_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1360_to259_dummy1_259_shunt_to;
	parent bus259;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_259_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.013847;
}
object transformer {
	name trans_branch_1360_259_dummy1;
	phases ABC;
	from bus1360_to259_dummy1;
	to bus259;
	configuration trans_branch_config_1360_259_dummy1;
}
object load {
	name xfmr_295_261_shunt_from;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_295_261_shunt_to;
	parent bus261;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_295_261;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005649;
}
object transformer {
	name trans_branch_295_261;
	phases ABC;
	from bus295;
	to bus261;
	configuration trans_branch_config_295_261;
}
object load {
	name xfmr_348_261_shunt_from;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_348_261_shunt_to;
	parent bus261;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_348_261;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002193;
	reactance 0.014894;
}
object transformer {
	name trans_branch_348_261;
	phases ABC;
	from bus348;
	to bus261;
	configuration trans_branch_config_348_261;
}
object load {
	name xfmr_752_262_shunt_from;
	parent bus752;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_752_262_shunt_to;
	parent bus262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_752_262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002145;
	reactance 0.011151;
}
object transformer {
	name trans_branch_752_262;
	phases ABC;
	from bus752;
	to bus262;
	configuration trans_branch_config_752_262;
}
object load {
	name xfmr_1447_262_shunt_from;
	parent bus1447;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_1447_262_shunt_to;
	parent bus262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1447_262;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006380;
	reactance 0.031486;
}
object transformer {
	name trans_branch_1447_262;
	phases ABC;
	from bus1447;
	to bus262;
	configuration trans_branch_config_1447_262;
}
object load {
	name xfmr_357_263_shunt_from;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3853.7497j Ohm;
	constant_impedance_B 0.0000-3853.7497j Ohm;
	constant_impedance_C 0.0000-3853.7497j Ohm;
}
object load {
	name xfmr_357_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3853.7497j Ohm;
	constant_impedance_B 0.0000-3853.7497j Ohm;
	constant_impedance_C 0.0000-3853.7497j Ohm;
}
object transformer_configuration {
	name trans_branch_config_357_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002877;
	reactance 0.028829;
}
object transformer {
	name trans_branch_357_263;
	phases ABC;
	from bus357;
	to bus263;
	configuration trans_branch_config_357_263;
}
object load {
	name xfmr_363_263_shunt_from;
	parent bus363;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5525.1578j Ohm;
	constant_impedance_B 0.0000-5525.1578j Ohm;
	constant_impedance_C 0.0000-5525.1578j Ohm;
}
object load {
	name xfmr_363_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5525.1578j Ohm;
	constant_impedance_B 0.0000-5525.1578j Ohm;
	constant_impedance_C 0.0000-5525.1578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002188;
	reactance 0.024233;
}
object transformer {
	name trans_branch_363_263;
	phases ABC;
	from bus363;
	to bus263;
	configuration trans_branch_config_363_263;
}
object load {
	name xfmr_623_263_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6210.7527j Ohm;
	constant_impedance_B 0.0000-6210.7527j Ohm;
	constant_impedance_C 0.0000-6210.7527j Ohm;
}
object load {
	name xfmr_623_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6210.7527j Ohm;
	constant_impedance_B 0.0000-6210.7527j Ohm;
	constant_impedance_C 0.0000-6210.7527j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000997;
	reactance 0.014175;
}
object transformer {
	name trans_branch_623_263;
	phases ABC;
	from bus623;
	to bus263;
	configuration trans_branch_config_623_263;
}
object load {
	name xfmr_821_263_shunt_from;
	parent bus821;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-47656.7657j Ohm;
	constant_impedance_B 0.0000-47656.7657j Ohm;
	constant_impedance_C 0.0000-47656.7657j Ohm;
}
object load {
	name xfmr_821_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-47656.7657j Ohm;
	constant_impedance_B 0.0000-47656.7657j Ohm;
	constant_impedance_C 0.0000-47656.7657j Ohm;
}
object transformer_configuration {
	name trans_branch_config_821_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000376;
	reactance 0.002891;
}
object transformer {
	name trans_branch_821_263;
	phases ABC;
	from bus821;
	to bus263;
	configuration trans_branch_config_821_263;
}
object load {
	name xfmr_1008_263_shunt_from;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object load {
	name xfmr_1008_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000976;
	reactance 0.009886;
}
object transformer {
	name trans_branch_1008_263;
	phases ABC;
	from bus1008;
	to bus263;
	configuration trans_branch_config_1008_263;
}
object load {
	name xfmr_1243_263_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object load {
	name xfmr_1243_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000389;
	reactance 0.003951;
}
object transformer {
	name trans_branch_1243_263;
	phases ABC;
	from bus1243;
	to bus263;
	configuration trans_branch_config_1243_263;
}
object node {
	name bus363_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.5567-7.7444d kV;
	voltage_B 240.5567-127.7444d kV;
	voltage_C 240.5567+112.2556d kV;
}
object switch {
name dummy_switch1_bus363_to263;
phases ABC;
from bus363;
to bus363_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_363_to263_dummy1_263_shunt_from;
	parent bus363_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6757.1362j Ohm;
	constant_impedance_B 0.0000-6757.1362j Ohm;
	constant_impedance_C 0.0000-6757.1362j Ohm;
}
object load {
	name xfmr_363_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6757.1362j Ohm;
	constant_impedance_B 0.0000-6757.1362j Ohm;
	constant_impedance_C 0.0000-6757.1362j Ohm;
}
object transformer_configuration {
	name trans_branch_config_363_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001562;
	reactance 0.019120;
}
object transformer {
	name trans_branch_363_263_dummy1;
	phases ABC;
	from bus363_to263_dummy1;
	to bus263;
	configuration trans_branch_config_363_263_dummy1;
}
object node {
	name bus623_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.0702-10.0748d kV;
	voltage_B 239.0702-130.0748d kV;
	voltage_C 239.0702+109.9252d kV;
}
object switch {
name dummy_switch1_bus623_to263;
phases ABC;
from bus623;
to bus623_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_623_to263_dummy1_263_shunt_from;
	parent bus623_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6210.7527j Ohm;
	constant_impedance_B 0.0000-6210.7527j Ohm;
	constant_impedance_C 0.0000-6210.7527j Ohm;
}
object load {
	name xfmr_623_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6210.7527j Ohm;
	constant_impedance_B 0.0000-6210.7527j Ohm;
	constant_impedance_C 0.0000-6210.7527j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000998;
	reactance 0.014177;
}
object transformer {
	name trans_branch_623_263_dummy1;
	phases ABC;
	from bus623_to263_dummy1;
	to bus263;
	configuration trans_branch_config_623_263_dummy1;
}
object node {
	name bus821_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5421-8.0660d kV;
	voltage_B 239.5421-128.0660d kV;
	voltage_C 239.5421+111.9340d kV;
}
object switch {
name dummy_switch1_bus821_to263;
phases ABC;
from bus821;
to bus821_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_821_to263_dummy1_263_shunt_from;
	parent bus821_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-34463.0072j Ohm;
	constant_impedance_B 0.0000-34463.0072j Ohm;
	constant_impedance_C 0.0000-34463.0072j Ohm;
}
object load {
	name xfmr_821_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-34463.0072j Ohm;
	constant_impedance_B 0.0000-34463.0072j Ohm;
	constant_impedance_C 0.0000-34463.0072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_821_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000199;
	reactance 0.002553;
}
object transformer {
	name trans_branch_821_263_dummy1;
	phases ABC;
	from bus821_to263_dummy1;
	to bus263;
	configuration trans_branch_config_821_263_dummy1;
}
object node {
	name bus1008_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3462-4.1293d kV;
	voltage_B 242.3462-124.1293d kV;
	voltage_C 242.3462+115.8707d kV;
}
object switch {
name dummy_switch1_bus1008_to263;
phases ABC;
from bus1008;
to bus1008_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_1008_to263_dummy1_263_shunt_from;
	parent bus1008_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object load {
	name xfmr_1008_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000976;
	reactance 0.009891;
}
object transformer {
	name trans_branch_1008_263_dummy1;
	phases ABC;
	from bus1008_to263_dummy1;
	to bus263;
	configuration trans_branch_config_1008_263_dummy1;
}
object load {
	name xfmr_1242_263_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object load {
	name xfmr_1242_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000388;
	reactance 0.003954;
}
object transformer {
	name trans_branch_1242_263;
	phases ABC;
	from bus1242;
	to bus263;
	configuration trans_branch_config_1242_263;
}
object node {
	name bus1242_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2445-7.0445d kV;
	voltage_B 242.2445-127.0445d kV;
	voltage_C 242.2445+112.9555d kV;
}
object switch {
name dummy_switch1_bus1242_to263;
phases ABC;
from bus1242;
to bus1242_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_1242_to263_dummy1_263_shunt_from;
	parent bus1242_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27769.2308j Ohm;
	constant_impedance_B 0.0000-27769.2308j Ohm;
	constant_impedance_C 0.0000-27769.2308j Ohm;
}
object load {
	name xfmr_1242_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27769.2308j Ohm;
	constant_impedance_B 0.0000-27769.2308j Ohm;
	constant_impedance_C 0.0000-27769.2308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.004003;
}
object transformer {
	name trans_branch_1242_263_dummy1;
	phases ABC;
	from bus1242_to263_dummy1;
	to bus263;
	configuration trans_branch_config_1242_263_dummy1;
}
object node {
	name bus1243_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.2737-6.9474d kV;
	voltage_B 242.2737-126.9474d kV;
	voltage_C 242.2737+113.0526d kV;
}
object switch {
name dummy_switch1_bus1243_to263;
phases ABC;
from bus1243;
to bus1243_to263_dummy1;
status CLOSED;
}
object load {
	name xfmr_1243_to263_dummy1_263_shunt_from;
	parent bus1243_to263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27769.2308j Ohm;
	constant_impedance_B 0.0000-27769.2308j Ohm;
	constant_impedance_C 0.0000-27769.2308j Ohm;
}
object load {
	name xfmr_1243_to263_dummy1_263_shunt_to;
	parent bus263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27769.2308j Ohm;
	constant_impedance_B 0.0000-27769.2308j Ohm;
	constant_impedance_C 0.0000-27769.2308j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.004003;
}
object transformer {
	name trans_branch_1243_263_dummy1;
	phases ABC;
	from bus1243_to263_dummy1;
	to bus263;
	configuration trans_branch_config_1243_263_dummy1;
}
object load {
	name xfmr_420_267_shunt_from;
	parent bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_420_267_shunt_to;
	parent bus267;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_267;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003101;
	reactance 0.020859;
}
object transformer {
	name trans_branch_420_267;
	phases ABC;
	from bus420;
	to bus267;
	configuration trans_branch_config_420_267;
}
object node {
	name bus420_to267_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4149-21.9328d kV;
	voltage_B 140.4149-141.9328d kV;
	voltage_C 140.4149+98.0672d kV;
}
object switch {
name dummy_switch1_bus420_to267;
phases ABC;
from bus420;
to bus420_to267_dummy1;
status CLOSED;
}
object load {
	name xfmr_420_to267_dummy1_267_shunt_from;
	parent bus420_to267_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object load {
	name xfmr_420_to267_dummy1_267_shunt_to;
	parent bus267;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_267_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004978;
	reactance 0.022005;
}
object transformer {
	name trans_branch_420_267_dummy1;
	phases ABC;
	from bus420_to267_dummy1;
	to bus267;
	configuration trans_branch_config_420_267_dummy1;
}
object node {
	name bus420_to267_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4149-21.9328d kV;
	voltage_B 140.4149-141.9328d kV;
	voltage_C 140.4149+98.0672d kV;
}
object switch {
name dummy_switch2_bus420_to267;
phases ABC;
from bus420;
to bus420_to267_dummy2;
status CLOSED;
}
object load {
	name xfmr_420_to267_dummy2_267_shunt_from;
	parent bus420_to267_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_420_to267_dummy2_267_shunt_to;
	parent bus267;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_267_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003121;
	reactance 0.020800;
}
object transformer {
	name trans_branch_420_267_dummy2;
	phases ABC;
	from bus420_to267_dummy2;
	to bus267;
	configuration trans_branch_config_420_267_dummy2;
}
object load {
	name xfmr_1353_269_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object load {
	name xfmr_1353_269_shunt_to;
	parent bus269;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_269;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance 0.005048;
}
object transformer {
	name trans_branch_1353_269;
	phases ABC;
	from bus1353;
	to bus269;
	configuration trans_branch_config_1353_269;
}
object load {
	name xfmr_1353_268_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object load {
	name xfmr_1353_268_shunt_to;
	parent bus268;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_268;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance 0.005042;
}
object transformer {
	name trans_branch_1353_268;
	phases ABC;
	from bus1353;
	to bus268;
	configuration trans_branch_config_1353_268;
}
object load {
	name xfmr_500_271_shunt_from;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-51395.9391j Ohm;
	constant_impedance_B 0.0000-51395.9391j Ohm;
	constant_impedance_C 0.0000-51395.9391j Ohm;
}
object load {
	name xfmr_500_271_shunt_to;
	parent bus271;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-51395.9391j Ohm;
	constant_impedance_B 0.0000-51395.9391j Ohm;
	constant_impedance_C 0.0000-51395.9391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_500_271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002193;
	reactance 0.010884;
}
object transformer {
	name trans_branch_500_271;
	phases ABC;
	from bus500;
	to bus271;
	configuration trans_branch_config_500_271;
}
object load {
	name xfmr_1179_271_shunt_from;
	parent bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1179_271_shunt_to;
	parent bus271;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1179_271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004049;
	reactance 0.018272;
}
object transformer {
	name trans_branch_1179_271;
	phases ABC;
	from bus1179;
	to bus271;
	configuration trans_branch_config_1179_271;
}
object load {
	name xfmr_365_272_shunt_from;
	parent bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object load {
	name xfmr_365_272_shunt_to;
	parent bus272;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_272;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011032;
	reactance 0.050442;
}
object transformer {
	name trans_branch_365_272;
	phases ABC;
	from bus365;
	to bus272;
	configuration trans_branch_config_365_272;
}
object load {
	name xfmr_602_272_shunt_from;
	parent bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_602_272_shunt_to;
	parent bus272;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_602_272;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001481;
	reactance 0.013926;
}
object transformer {
	name trans_branch_602_272;
	phases ABC;
	from bus602;
	to bus272;
	configuration trans_branch_config_602_272;
}
object node {
	name bus602_to272_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3151-17.0492d kV;
	voltage_B 137.3151-137.0492d kV;
	voltage_C 137.3151+102.9508d kV;
}
object switch {
name dummy_switch1_bus602_to272;
phases ABC;
from bus602;
to bus602_to272_dummy1;
status CLOSED;
}
object load {
	name xfmr_602_to272_dummy1_272_shunt_from;
	parent bus602_to272_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_602_to272_dummy1_272_shunt_to;
	parent bus272;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_602_272_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001481;
	reactance 0.013926;
}
object transformer {
	name trans_branch_602_272_dummy1;
	phases ABC;
	from bus602_to272_dummy1;
	to bus272;
	configuration trans_branch_config_602_272_dummy1;
}
object load {
	name xfmr_436_273_shunt_from;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7143.2105j Ohm;
	constant_impedance_B 0.0000-7143.2105j Ohm;
	constant_impedance_C 0.0000-7143.2105j Ohm;
}
object load {
	name xfmr_436_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7143.2105j Ohm;
	constant_impedance_B 0.0000-7143.2105j Ohm;
	constant_impedance_C 0.0000-7143.2105j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001600;
	reactance 0.017334;
}
object transformer {
	name trans_branch_436_273;
	phases ABC;
	from bus436;
	to bus273;
	configuration trans_branch_config_436_273;
}
object load {
	name xfmr_705_273_shunt_from;
	parent bus705;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_705_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_705_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.004044;
}
object transformer {
	name trans_branch_705_273;
	phases ABC;
	from bus705;
	to bus273;
	configuration trans_branch_config_705_273;
}
object load {
	name xfmr_1041_273_shunt_from;
	parent bus1041;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object load {
	name xfmr_1041_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1041_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000824;
	reactance 0.010499;
}
object transformer {
	name trans_branch_1041_273;
	phases ABC;
	from bus1041;
	to bus273;
	configuration trans_branch_config_1041_273;
}
object load {
	name xfmr_1390_273_shunt_from;
	parent bus1390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object load {
	name xfmr_1390_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1390_273;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001330;
	reactance 0.014252;
}
object transformer {
	name trans_branch_1390_273;
	phases ABC;
	from bus1390;
	to bus273;
	configuration trans_branch_config_1390_273;
}
object node {
	name bus705_to273_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7375-23.9819d kV;
	voltage_B 238.7375-143.9819d kV;
	voltage_C 238.7375+96.0181d kV;
}
object switch {
name dummy_switch1_bus705_to273;
phases ABC;
from bus705;
to bus705_to273_dummy1;
status CLOSED;
}
object load {
	name xfmr_705_to273_dummy1_273_shunt_from;
	parent bus705_to273_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object load {
	name xfmr_705_to273_dummy1_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20836.9408j Ohm;
	constant_impedance_B 0.0000-20836.9408j Ohm;
	constant_impedance_C 0.0000-20836.9408j Ohm;
}
object transformer_configuration {
	name trans_branch_config_705_273_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.004044;
}
object transformer {
	name trans_branch_705_273_dummy1;
	phases ABC;
	from bus705_to273_dummy1;
	to bus273;
	configuration trans_branch_config_705_273_dummy1;
}
object node {
	name bus1041_to273_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.5050-27.4608d kV;
	voltage_B 237.5050-147.4608d kV;
	voltage_C 237.5050+92.5392d kV;
}
object switch {
name dummy_switch1_bus1041_to273;
phases ABC;
from bus1041;
to bus1041_to273_dummy1;
status CLOSED;
}
object load {
	name xfmr_1041_to273_dummy1_273_shunt_from;
	parent bus1041_to273_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object load {
	name xfmr_1041_to273_dummy1_273_shunt_to;
	parent bus273;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1041_273_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000824;
	reactance 0.010505;
}
object transformer {
	name trans_branch_1041_273_dummy1;
	phases ABC;
	from bus1041_to273_dummy1;
	to bus273;
	configuration trans_branch_config_1041_273_dummy1;
}
object load {
	name xfmr_1079_274_shunt_from;
	parent bus1079;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1079_274_shunt_to;
	parent bus274;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1079_274;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.012879;
}
object transformer {
	name trans_branch_1079_274;
	phases ABC;
	from bus1079;
	to bus274;
	configuration trans_branch_config_1079_274;
}
object load {
	name xfmr_1236_275_shunt_from;
	parent bus1236;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1236_275_shunt_to;
	parent bus275;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1236_275;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000164;
	reactance 0.001106;
}
object transformer {
	name trans_branch_1236_275;
	phases ABC;
	from bus1236;
	to bus275;
	configuration trans_branch_config_1236_275;
}
object load {
	name xfmr_318_276_shunt_from;
	parent bus318;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6992.4033j Ohm;
	constant_impedance_B 0.0000-6992.4033j Ohm;
	constant_impedance_C 0.0000-6992.4033j Ohm;
}
object load {
	name xfmr_318_276_shunt_to;
	parent bus276;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6992.4033j Ohm;
	constant_impedance_B 0.0000-6992.4033j Ohm;
	constant_impedance_C 0.0000-6992.4033j Ohm;
}
object transformer_configuration {
	name trans_branch_config_318_276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.000849;
}
object transformer {
	name trans_branch_318_276;
	phases ABC;
	from bus318;
	to bus276;
	configuration trans_branch_config_318_276;
}
object load {
	name xfmr_341_277_shunt_from;
	parent bus341;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_341_277_shunt_to;
	parent bus277;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_341_277;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000691;
}
object transformer {
	name trans_branch_341_277;
	phases ABC;
	from bus341;
	to bus277;
	configuration trans_branch_config_341_277;
}
object load {
	name xfmr_1371_276_shunt_from;
	parent bus1371;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object load {
	name xfmr_1371_276_shunt_to;
	parent bus276;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1371_276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001304;
}
object transformer {
	name trans_branch_1371_276;
	phases ABC;
	from bus1371;
	to bus276;
	configuration trans_branch_config_1371_276;
}
object load {
	name xfmr_1381_276_shunt_from;
	parent bus1381;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12347.5610j Ohm;
	constant_impedance_B 0.0000-12347.5610j Ohm;
	constant_impedance_C 0.0000-12347.5610j Ohm;
}
object load {
	name xfmr_1381_276_shunt_to;
	parent bus276;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12347.5610j Ohm;
	constant_impedance_B 0.0000-12347.5610j Ohm;
	constant_impedance_C 0.0000-12347.5610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1381_276;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000612;
}
object transformer {
	name trans_branch_1381_276;
	phases ABC;
	from bus1381;
	to bus276;
	configuration trans_branch_config_1381_276;
}
object load {
	name xfmr_1334_279_shunt_from;
	parent bus1334;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4524.1287j Ohm;
	constant_impedance_B 0.0000-4524.1287j Ohm;
	constant_impedance_C 0.0000-4524.1287j Ohm;
}
object load {
	name xfmr_1334_279_shunt_to;
	parent bus279;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4524.1287j Ohm;
	constant_impedance_B 0.0000-4524.1287j Ohm;
	constant_impedance_C 0.0000-4524.1287j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1334_279;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.007111;
}
object transformer {
	name trans_branch_1334_279;
	phases ABC;
	from bus1334;
	to bus279;
	configuration trans_branch_config_1334_279;
}
object load {
	name xfmr_596_280_shunt_from;
	parent bus596;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9900.5828j Ohm;
	constant_impedance_B 0.0000-9900.5828j Ohm;
	constant_impedance_C 0.0000-9900.5828j Ohm;
}
object load {
	name xfmr_596_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9900.5828j Ohm;
	constant_impedance_B 0.0000-9900.5828j Ohm;
	constant_impedance_C 0.0000-9900.5828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_596_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001136;
	reactance 0.012874;
}
object transformer {
	name trans_branch_596_280;
	phases ABC;
	from bus596;
	to bus280;
	configuration trans_branch_config_596_280;
}
object load {
	name xfmr_1008_280_shunt_from;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10310.6034j Ohm;
	constant_impedance_B 0.0000-10310.6034j Ohm;
	constant_impedance_C 0.0000-10310.6034j Ohm;
}
object load {
	name xfmr_1008_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10310.6034j Ohm;
	constant_impedance_B 0.0000-10310.6034j Ohm;
	constant_impedance_C 0.0000-10310.6034j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000547;
	reactance 0.010021;
}
object transformer {
	name trans_branch_1008_280;
	phases ABC;
	from bus1008;
	to bus280;
	configuration trans_branch_config_1008_280;
}
object load {
	name xfmr_1243_280_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9346.2783j Ohm;
	constant_impedance_B 0.0000-9346.2783j Ohm;
	constant_impedance_C 0.0000-9346.2783j Ohm;
}
object load {
	name xfmr_1243_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9346.2783j Ohm;
	constant_impedance_B 0.0000-9346.2783j Ohm;
	constant_impedance_C 0.0000-9346.2783j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001184;
	reactance 0.012029;
}
object transformer {
	name trans_branch_1243_280;
	phases ABC;
	from bus1243;
	to bus280;
	configuration trans_branch_config_1243_280;
}
object load {
	name xfmr_458_280_shunt_from;
	parent bus458;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15264.2706j Ohm;
	constant_impedance_B 0.0000-15264.2706j Ohm;
	constant_impedance_C 0.0000-15264.2706j Ohm;
}
object load {
	name xfmr_458_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15264.2706j Ohm;
	constant_impedance_B 0.0000-15264.2706j Ohm;
	constant_impedance_C 0.0000-15264.2706j Ohm;
}
object transformer_configuration {
	name trans_branch_config_458_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000369;
	reactance 0.006726;
}
object transformer {
	name trans_branch_458_280;
	phases ABC;
	from bus458;
	to bus280;
	configuration trans_branch_config_458_280;
}
object load {
	name xfmr_597_280_shunt_from;
	parent bus597;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9900.5828j Ohm;
	constant_impedance_B 0.0000-9900.5828j Ohm;
	constant_impedance_C 0.0000-9900.5828j Ohm;
}
object load {
	name xfmr_597_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9900.5828j Ohm;
	constant_impedance_B 0.0000-9900.5828j Ohm;
	constant_impedance_C 0.0000-9900.5828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_597_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001136;
	reactance 0.012874;
}
object transformer {
	name trans_branch_597_280;
	phases ABC;
	from bus597;
	to bus280;
	configuration trans_branch_config_597_280;
}
object load {
	name xfmr_1242_280_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9346.2783j Ohm;
	constant_impedance_B 0.0000-9346.2783j Ohm;
	constant_impedance_C 0.0000-9346.2783j Ohm;
}
object load {
	name xfmr_1242_280_shunt_to;
	parent bus280;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9346.2783j Ohm;
	constant_impedance_B 0.0000-9346.2783j Ohm;
	constant_impedance_C 0.0000-9346.2783j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_280;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001177;
	reactance 0.012029;
}
object transformer {
	name trans_branch_1242_280;
	phases ABC;
	from bus1242;
	to bus280;
	configuration trans_branch_config_1242_280;
}
object load {
	name xfmr_1460_281_shunt_from;
	parent bus1460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1460_281_shunt_to;
	parent bus281;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1460_281;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000079;
	reactance 0.000316;
}
object transformer {
	name trans_branch_1460_281;
	phases ABC;
	from bus1460;
	to bus281;
	configuration trans_branch_config_1460_281;
}
object load {
	name xfmr_1120_283_shunt_from;
	parent bus1120;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-166666.6667j Ohm;
	constant_impedance_B 0.0000-166666.6667j Ohm;
	constant_impedance_C 0.0000-166666.6667j Ohm;
}
object load {
	name xfmr_1120_283_shunt_to;
	parent bus283;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-166666.6667j Ohm;
	constant_impedance_B 0.0000-166666.6667j Ohm;
	constant_impedance_C 0.0000-166666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1120_283;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.001956;
	reactance 0.008844;
}
object transformer {
	name trans_branch_1120_283;
	phases ABC;
	from bus1120;
	to bus283;
	configuration trans_branch_config_1120_283;
}
object transformer_configuration {
	name trans_branch_config_1837_283;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000133;
	reactance 0.000311;
}
object transformer {
	name trans_branch_1837_283;
	phases ABC;
	from bus1837;
	to bus283;
	configuration trans_branch_config_1837_283;
}
object load {
	name xfmr_1527_285_shunt_from;
	parent bus1527;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6709.7416j Ohm;
	constant_impedance_B 0.0000-6709.7416j Ohm;
	constant_impedance_C 0.0000-6709.7416j Ohm;
}
object load {
	name xfmr_1527_285_shunt_to;
	parent bus285;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6709.7416j Ohm;
	constant_impedance_B 0.0000-6709.7416j Ohm;
	constant_impedance_C 0.0000-6709.7416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1527_285;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000672;
}
object transformer {
	name trans_branch_1527_285;
	phases ABC;
	from bus1527;
	to bus285;
	configuration trans_branch_config_1527_285;
}
object load {
	name xfmr_1526_284_shunt_from;
	parent bus1526;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object load {
	name xfmr_1526_284_shunt_to;
	parent bus284;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1526_284;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000691;
}
object transformer {
	name trans_branch_1526_284;
	phases ABC;
	from bus1526;
	to bus284;
	configuration trans_branch_config_1526_284;
}
object load {
	name xfmr_557_286_shunt_from;
	parent bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_557_286_shunt_to;
	parent bus286;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_557_286;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009264;
	reactance 0.031822;
}
object transformer {
	name trans_branch_557_286;
	phases ABC;
	from bus557;
	to bus286;
	configuration trans_branch_config_557_286;
}
object load {
	name xfmr_398_288_shunt_from;
	parent bus398;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_398_288_shunt_to;
	parent bus288;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_398_288;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_398_288;
	phases ABC;
	from bus398;
	to bus288;
	configuration trans_branch_config_398_288;
}
object load {
	name xfmr_398_287_shunt_from;
	parent bus398;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_398_287_shunt_to;
	parent bus287;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_398_287;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000198;
}
object transformer {
	name trans_branch_398_287;
	phases ABC;
	from bus398;
	to bus287;
	configuration trans_branch_config_398_287;
}
object load {
	name xfmr_1169_289_shunt_from;
	parent bus1169;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object load {
	name xfmr_1169_289_shunt_to;
	parent bus289;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1169_289;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003220;
	reactance 0.021689;
}
object transformer {
	name trans_branch_1169_289;
	phases ABC;
	from bus1169;
	to bus289;
	configuration trans_branch_config_1169_289;
}
object load {
	name xfmr_406_290_shunt_from;
	parent bus406;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_406_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_406_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003516;
	reactance 0.016415;
}
object transformer {
	name trans_branch_406_290;
	phases ABC;
	from bus406;
	to bus290;
	configuration trans_branch_config_406_290;
}
object load {
	name xfmr_896_290_shunt_from;
	parent bus896;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_896_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_896_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004168;
	reactance 0.028346;
}
object transformer {
	name trans_branch_896_290;
	phases ABC;
	from bus896;
	to bus290;
	configuration trans_branch_config_896_290;
}
object load {
	name xfmr_945_290_shunt_from;
	parent bus945;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_945_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_945_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.008830;
}
object transformer {
	name trans_branch_945_290;
	phases ABC;
	from bus945;
	to bus290;
	configuration trans_branch_config_945_290;
}
object load {
	name xfmr_1115_290_shunt_from;
	parent bus1115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object load {
	name xfmr_1115_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1115_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008099;
	reactance 0.036603;
}
object transformer {
	name trans_branch_1115_290;
	phases ABC;
	from bus1115;
	to bus290;
	configuration trans_branch_config_1115_290;
}
object load {
	name xfmr_1409_290_shunt_from;
	parent bus1409;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object load {
	name xfmr_1409_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1409_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000948;
	reactance 0.005886;
}
object transformer {
	name trans_branch_1409_290;
	phases ABC;
	from bus1409;
	to bus290;
	configuration trans_branch_config_1409_290;
}
object node {
	name bus406_to290_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1904-22.5008d kV;
	voltage_B 137.1904-142.5008d kV;
	voltage_C 137.1904+97.4992d kV;
}
object switch {
name dummy_switch1_bus406_to290;
phases ABC;
from bus406;
to bus406_to290_dummy1;
status CLOSED;
}
object load {
	name xfmr_406_to290_dummy1_290_shunt_from;
	parent bus406_to290_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22450.1109j Ohm;
	constant_impedance_B 0.0000-22450.1109j Ohm;
	constant_impedance_C 0.0000-22450.1109j Ohm;
}
object load {
	name xfmr_406_to290_dummy1_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22450.1109j Ohm;
	constant_impedance_B 0.0000-22450.1109j Ohm;
	constant_impedance_C 0.0000-22450.1109j Ohm;
}
object transformer_configuration {
	name trans_branch_config_406_290_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002331;
	reactance 0.015724;
}
object transformer {
	name trans_branch_406_290_dummy1;
	phases ABC;
	from bus406_to290_dummy1;
	to bus290;
	configuration trans_branch_config_406_290_dummy1;
}
object load {
	name xfmr_1408_290_shunt_from;
	parent bus1408;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1408_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1408_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000948;
	reactance 0.005748;
}
object transformer {
	name trans_branch_1408_290;
	phases ABC;
	from bus1408;
	to bus290;
	configuration trans_branch_config_1408_290;
}
object node {
	name bus406_to290_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1904-22.5008d kV;
	voltage_B 137.1904-142.5008d kV;
	voltage_C 137.1904+97.4992d kV;
}
object switch {
name dummy_switch2_bus406_to290;
phases ABC;
from bus406;
to bus406_to290_dummy2;
status CLOSED;
}
object load {
	name xfmr_406_to290_dummy2_290_shunt_from;
	parent bus406_to290_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_406_to290_dummy2_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_406_290_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002311;
	reactance 0.015763;
}
object transformer {
	name trans_branch_406_290_dummy2;
	phases ABC;
	from bus406_to290_dummy2;
	to bus290;
	configuration trans_branch_config_406_290_dummy2;
}
object load {
	name xfmr_1067_290_shunt_from;
	parent bus1067;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1067_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1067_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.002331;
}
object transformer {
	name trans_branch_1067_290;
	phases ABC;
	from bus1067;
	to bus290;
	configuration trans_branch_config_1067_290;
}
object load {
	name xfmr_861_290_shunt_from;
	parent bus861;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_861_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_861_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000211;
	reactance 0.001199;
}
object transformer {
	name trans_branch_861_290;
	phases ABC;
	from bus861;
	to bus290;
	configuration trans_branch_config_861_290;
}
object load {
	name xfmr_860_290_shunt_from;
	parent bus860;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_860_290_shunt_to;
	parent bus290;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_860_290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000209;
	reactance 0.001189;
}
object transformer {
	name trans_branch_860_290;
	phases ABC;
	from bus860;
	to bus290;
	configuration trans_branch_config_860_290;
}
object load {
	name xfmr_294_291_shunt_from;
	parent bus294;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_294_291_shunt_to;
	parent bus291;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_294_291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000208;
}
object transformer {
	name trans_branch_294_291;
	phases ABC;
	from bus294;
	to bus291;
	configuration trans_branch_config_294_291;
}
object load {
	name xfmr_308_291_shunt_from;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10151.1424j Ohm;
	constant_impedance_B 0.0000-10151.1424j Ohm;
	constant_impedance_C 0.0000-10151.1424j Ohm;
}
object load {
	name xfmr_308_291_shunt_to;
	parent bus291;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10151.1424j Ohm;
	constant_impedance_B 0.0000-10151.1424j Ohm;
	constant_impedance_C 0.0000-10151.1424j Ohm;
}
object transformer_configuration {
	name trans_branch_config_308_291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001260;
	reactance 0.014141;
}
object transformer {
	name trans_branch_308_291;
	phases ABC;
	from bus308;
	to bus291;
	configuration trans_branch_config_308_291;
}
object load {
	name xfmr_1068_293_shunt_from;
	parent bus1068;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-166936.4162j Ohm;
	constant_impedance_B 0.0000-166936.4162j Ohm;
	constant_impedance_C 0.0000-166936.4162j Ohm;
}
object load {
	name xfmr_1068_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-166936.4162j Ohm;
	constant_impedance_B 0.0000-166936.4162j Ohm;
	constant_impedance_C 0.0000-166936.4162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1068_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000079;
	reactance 0.000859;
}
object transformer {
	name trans_branch_1068_293;
	phases ABC;
	from bus1068;
	to bus293;
	configuration trans_branch_config_1068_293;
}
object load {
	name xfmr_1260_292_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6172.2590j Ohm;
	constant_impedance_B 0.0000-6172.2590j Ohm;
	constant_impedance_C 0.0000-6172.2590j Ohm;
}
object load {
	name xfmr_1260_292_shunt_to;
	parent bus292;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6172.2590j Ohm;
	constant_impedance_B 0.0000-6172.2590j Ohm;
	constant_impedance_C 0.0000-6172.2590j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_292;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001904;
	reactance 0.021302;
}
object transformer {
	name trans_branch_1260_292;
	phases ABC;
	from bus1260;
	to bus292;
	configuration trans_branch_config_1260_292;
}
object load {
	name xfmr_1383_293_shunt_from;
	parent bus1383;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8265.5982j Ohm;
	constant_impedance_B 0.0000-8265.5982j Ohm;
	constant_impedance_C 0.0000-8265.5982j Ohm;
}
object load {
	name xfmr_1383_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8265.5982j Ohm;
	constant_impedance_B 0.0000-8265.5982j Ohm;
	constant_impedance_C 0.0000-8265.5982j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1383_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001517;
	reactance 0.016870;
}
object transformer {
	name trans_branch_1383_293;
	phases ABC;
	from bus1383;
	to bus293;
	configuration trans_branch_config_1383_293;
}
object load {
	name xfmr_1448_292_shunt_from;
	parent bus1448;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_1448_292_shunt_to;
	parent bus292;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1448_292;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000187;
}
object transformer {
	name trans_branch_1448_292;
	phases ABC;
	from bus1448;
	to bus292;
	configuration trans_branch_config_1448_292;
}
object load {
	name xfmr_294_292_shunt_from;
	parent bus294;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_294_292_shunt_to;
	parent bus292;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_294_292;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000208;
}
object transformer {
	name trans_branch_294_292;
	phases ABC;
	from bus294;
	to bus292;
	configuration trans_branch_config_294_292;
}
object node {
	name bus308_to291_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.9146-20.6529d kV;
	voltage_B 235.9146-140.6529d kV;
	voltage_C 235.9146+99.3471d kV;
}
object switch {
name dummy_switch1_bus308_to291;
phases ABC;
from bus308;
to bus308_to291_dummy1;
status CLOSED;
}
object load {
	name xfmr_308_to291_dummy1_291_shunt_from;
	parent bus308_to291_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10101.4341j Ohm;
	constant_impedance_B 0.0000-10101.4341j Ohm;
	constant_impedance_C 0.0000-10101.4341j Ohm;
}
object load {
	name xfmr_308_to291_dummy1_291_shunt_to;
	parent bus291;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10101.4341j Ohm;
	constant_impedance_B 0.0000-10101.4341j Ohm;
	constant_impedance_C 0.0000-10101.4341j Ohm;
}
object transformer_configuration {
	name trans_branch_config_308_291_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001260;
	reactance 0.014120;
}
object transformer {
	name trans_branch_308_291_dummy1;
	phases ABC;
	from bus308_to291_dummy1;
	to bus291;
	configuration trans_branch_config_308_291_dummy1;
}
object load {
	name xfmr_839_293_shunt_from;
	parent bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object load {
	name xfmr_839_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12048.3938j Ohm;
	constant_impedance_B 0.0000-12048.3938j Ohm;
	constant_impedance_C 0.0000-12048.3938j Ohm;
}
object transformer_configuration {
	name trans_branch_config_839_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000983;
	reactance 0.010949;
}
object transformer {
	name trans_branch_839_293;
	phases ABC;
	from bus839;
	to bus293;
	configuration trans_branch_config_839_293;
}
object load {
	name xfmr_891_293_shunt_from;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object load {
	name xfmr_891_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_891_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001711;
	reactance 0.017348;
}
object transformer {
	name trans_branch_891_293;
	phases ABC;
	from bus891;
	to bus293;
	configuration trans_branch_config_891_293;
}
object load {
	name xfmr_1260_293_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object load {
	name xfmr_1260_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_293;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001281;
	reactance 0.018476;
}
object transformer {
	name trans_branch_1260_293;
	phases ABC;
	from bus1260;
	to bus293;
	configuration trans_branch_config_1260_293;
}
object node {
	name bus1260_to293_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.5874-12.8993d kV;
	voltage_B 241.5874-132.8993d kV;
	voltage_C 241.5874+107.1007d kV;
}
object switch {
name dummy_switch1_bus1260_to293;
phases ABC;
from bus1260;
to bus1260_to293_dummy1;
status CLOSED;
}
object load {
	name xfmr_1260_to293_dummy1_293_shunt_from;
	parent bus1260_to293_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5970.6430j Ohm;
	constant_impedance_B 0.0000-5970.6430j Ohm;
	constant_impedance_C 0.0000-5970.6430j Ohm;
}
object load {
	name xfmr_1260_to293_dummy1_293_shunt_to;
	parent bus293;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5970.6430j Ohm;
	constant_impedance_B 0.0000-5970.6430j Ohm;
	constant_impedance_C 0.0000-5970.6430j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_293_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001274;
	reactance 0.018324;
}
object transformer {
	name trans_branch_1260_293_dummy1;
	phases ABC;
	from bus1260_to293_dummy1;
	to bus293;
	configuration trans_branch_config_1260_293_dummy1;
}
object load {
	name xfmr_348_295_shunt_from;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_348_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_348_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002943;
	reactance 0.020010;
}
object transformer {
	name trans_branch_348_295;
	phases ABC;
	from bus348;
	to bus295;
	configuration trans_branch_config_348_295;
}
object load {
	name xfmr_810_295_shunt_from;
	parent bus810;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object load {
	name xfmr_810_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13149.3506j Ohm;
	constant_impedance_B 0.0000-13149.3506j Ohm;
	constant_impedance_C 0.0000-13149.3506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_810_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005926;
	reactance 0.040790;
}
object transformer {
	name trans_branch_810_295;
	phases ABC;
	from bus810;
	to bus295;
	configuration trans_branch_config_810_295;
}
object load {
	name xfmr_1057_295_shunt_from;
	parent bus1057;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_1057_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1057_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004571;
	reactance 0.030552;
}
object transformer {
	name trans_branch_1057_295;
	phases ABC;
	from bus1057;
	to bus295;
	configuration trans_branch_config_1057_295;
}
object load {
	name xfmr_1359_295_shunt_from;
	parent bus1359;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1359_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1359_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002121;
	reactance 0.009661;
}
object transformer {
	name trans_branch_1359_295;
	phases ABC;
	from bus1359;
	to bus295;
	configuration trans_branch_config_1359_295;
}
object load {
	name xfmr_1461_295_shunt_from;
	parent bus1461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1461_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1461_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002969;
	reactance 0.013217;
}
object transformer {
	name trans_branch_1461_295;
	phases ABC;
	from bus1461;
	to bus295;
	configuration trans_branch_config_1461_295;
}
object load {
	name xfmr_1488_295_shunt_from;
	parent bus1488;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1488_295_shunt_to;
	parent bus295;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1488_295;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005551;
	reactance 0.025146;
}
object transformer {
	name trans_branch_1488_295;
	phases ABC;
	from bus1488;
	to bus295;
	configuration trans_branch_config_1488_295;
}
object load {
	name xfmr_556_296_shunt_from;
	parent bus556;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15386.2547j Ohm;
	constant_impedance_B 0.0000-15386.2547j Ohm;
	constant_impedance_C 0.0000-15386.2547j Ohm;
}
object load {
	name xfmr_556_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15386.2547j Ohm;
	constant_impedance_B 0.0000-15386.2547j Ohm;
	constant_impedance_C 0.0000-15386.2547j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000409;
	reactance 0.005409;
}
object transformer {
	name trans_branch_556_296;
	phases ABC;
	from bus556;
	to bus296;
	configuration trans_branch_config_556_296;
}
object load {
	name xfmr_709_296_shunt_from;
	parent bus709;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8000.0000j Ohm;
	constant_impedance_B 0.0000-8000.0000j Ohm;
	constant_impedance_C 0.0000-8000.0000j Ohm;
}
object load {
	name xfmr_709_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8000.0000j Ohm;
	constant_impedance_B 0.0000-8000.0000j Ohm;
	constant_impedance_C 0.0000-8000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_709_296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001371;
	reactance 0.013871;
}
object transformer {
	name trans_branch_709_296;
	phases ABC;
	from bus709;
	to bus296;
	configuration trans_branch_config_709_296;
}
object load {
	name xfmr_1417_296_shunt_from;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5102.4735j Ohm;
	constant_impedance_B 0.0000-5102.4735j Ohm;
	constant_impedance_C 0.0000-5102.4735j Ohm;
}
object load {
	name xfmr_1417_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5102.4735j Ohm;
	constant_impedance_B 0.0000-5102.4735j Ohm;
	constant_impedance_C 0.0000-5102.4735j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1417_296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002154;
	reactance 0.021884;
}
object transformer {
	name trans_branch_1417_296;
	phases ABC;
	from bus1417;
	to bus296;
	configuration trans_branch_config_1417_296;
}
object node {
	name bus556_to296_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5688-11.9837d kV;
	voltage_B 234.5688-131.9837d kV;
	voltage_C 234.5688+108.0163d kV;
}
object switch {
name dummy_switch1_bus556_to296;
phases ABC;
from bus556;
to bus556_to296_dummy1;
status CLOSED;
}
object load {
	name xfmr_556_to296_dummy1_296_shunt_from;
	parent bus556_to296_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15386.2547j Ohm;
	constant_impedance_B 0.0000-15386.2547j Ohm;
	constant_impedance_C 0.0000-15386.2547j Ohm;
}
object load {
	name xfmr_556_to296_dummy1_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15386.2547j Ohm;
	constant_impedance_B 0.0000-15386.2547j Ohm;
	constant_impedance_C 0.0000-15386.2547j Ohm;
}
object transformer_configuration {
	name trans_branch_config_556_296_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000416;
	reactance 0.005443;
}
object transformer {
	name trans_branch_556_296_dummy1;
	phases ABC;
	from bus556_to296_dummy1;
	to bus296;
	configuration trans_branch_config_556_296_dummy1;
}
object node {
	name bus709_to296_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.8485-16.3214d kV;
	voltage_B 232.8485-136.3214d kV;
	voltage_C 232.8485+103.6786d kV;
}
object switch {
name dummy_switch1_bus709_to296;
phases ABC;
from bus709;
to bus709_to296_dummy1;
status CLOSED;
}
object load {
	name xfmr_709_to296_dummy1_296_shunt_from;
	parent bus709_to296_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8031.1457j Ohm;
	constant_impedance_B 0.0000-8031.1457j Ohm;
	constant_impedance_C 0.0000-8031.1457j Ohm;
}
object load {
	name xfmr_709_to296_dummy1_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8031.1457j Ohm;
	constant_impedance_B 0.0000-8031.1457j Ohm;
	constant_impedance_C 0.0000-8031.1457j Ohm;
}
object transformer_configuration {
	name trans_branch_config_709_296_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001364;
	reactance 0.013830;
}
object transformer {
	name trans_branch_709_296_dummy1;
	phases ABC;
	from bus709_to296_dummy1;
	to bus296;
	configuration trans_branch_config_709_296_dummy1;
}
object load {
	name xfmr_1416_296_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5102.4735j Ohm;
	constant_impedance_B 0.0000-5102.4735j Ohm;
	constant_impedance_C 0.0000-5102.4735j Ohm;
}
object load {
	name xfmr_1416_296_shunt_to;
	parent bus296;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5102.4735j Ohm;
	constant_impedance_B 0.0000-5102.4735j Ohm;
	constant_impedance_C 0.0000-5102.4735j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_296;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002154;
	reactance 0.021877;
}
object transformer {
	name trans_branch_1416_296;
	phases ABC;
	from bus1416;
	to bus296;
	configuration trans_branch_config_1416_296;
}
object load {
	name xfmr_342_297_shunt_from;
	parent bus342;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2932.2328j Ohm;
	constant_impedance_B 0.0000-2932.2328j Ohm;
	constant_impedance_C 0.0000-2932.2328j Ohm;
}
object load {
	name xfmr_342_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2932.2328j Ohm;
	constant_impedance_B 0.0000-2932.2328j Ohm;
	constant_impedance_C 0.0000-2932.2328j Ohm;
}
object transformer_configuration {
	name trans_branch_config_342_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.002943;
}
object transformer {
	name trans_branch_342_297;
	phases ABC;
	from bus342;
	to bus297;
	configuration trans_branch_config_342_297;
}
object load {
	name xfmr_371_297_shunt_from;
	parent bus371;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object load {
	name xfmr_371_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_371_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000849;
}
object transformer {
	name trans_branch_371_297;
	phases ABC;
	from bus371;
	to bus297;
	configuration trans_branch_config_371_297;
}
object load {
	name xfmr_895_297_shunt_from;
	parent bus895;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2169.0231j Ohm;
	constant_impedance_B 0.0000-2169.0231j Ohm;
	constant_impedance_C 0.0000-2169.0231j Ohm;
}
object load {
	name xfmr_895_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2169.0231j Ohm;
	constant_impedance_B 0.0000-2169.0231j Ohm;
	constant_impedance_C 0.0000-2169.0231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_895_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001205;
	reactance 0.002746;
}
object transformer {
	name trans_branch_895_297;
	phases ABC;
	from bus895;
	to bus297;
	configuration trans_branch_config_895_297;
}
object load {
	name xfmr_1130_297_shunt_from;
	parent bus1130;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1130_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1130_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.002331;
}
object transformer {
	name trans_branch_1130_297;
	phases ABC;
	from bus1130;
	to bus297;
	configuration trans_branch_config_1130_297;
}
object load {
	name xfmr_1385_297_shunt_from;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object load {
	name xfmr_1385_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.009600;
}
object transformer {
	name trans_branch_1385_297;
	phases ABC;
	from bus1385;
	to bus297;
	configuration trans_branch_config_1385_297;
}
object load {
	name xfmr_1411_298_shunt_from;
	parent bus1411;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1411_298_shunt_to;
	parent bus298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1411_298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.006104;
}
object transformer {
	name trans_branch_1411_298;
	phases ABC;
	from bus1411;
	to bus298;
	configuration trans_branch_config_1411_298;
}
object load {
	name xfmr_370_298_shunt_from;
	parent bus370;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object load {
	name xfmr_370_298_shunt_to;
	parent bus298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object transformer_configuration {
	name trans_branch_config_370_298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000849;
}
object transformer {
	name trans_branch_370_298;
	phases ABC;
	from bus370;
	to bus298;
	configuration trans_branch_config_370_298;
}
object load {
	name xfmr_1131_298_shunt_from;
	parent bus1131;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1131_298_shunt_to;
	parent bus298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1131_298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.002548;
}
object transformer {
	name trans_branch_1131_298;
	phases ABC;
	from bus1131;
	to bus298;
	configuration trans_branch_config_1131_298;
}
object node {
	name bus1385_to297_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7894-27.7587d kV;
	voltage_B 139.7894-147.7587d kV;
	voltage_C 139.7894+92.2413d kV;
}
object switch {
name dummy_switch1_bus1385_to297;
phases ABC;
from bus1385;
to bus1385_to297_dummy1;
status CLOSED;
}
object load {
	name xfmr_1385_to297_dummy1_297_shunt_from;
	parent bus1385_to297_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object load {
	name xfmr_1385_to297_dummy1_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_297_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.009560;
}
object transformer {
	name trans_branch_1385_297_dummy1;
	phases ABC;
	from bus1385_to297_dummy1;
	to bus297;
	configuration trans_branch_config_1385_297_dummy1;
}
object node {
	name bus1385_to297_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7894-27.7587d kV;
	voltage_B 139.7894-147.7587d kV;
	voltage_C 139.7894+92.2413d kV;
}
object switch {
name dummy_switch2_bus1385_to297;
phases ABC;
from bus1385;
to bus1385_to297_dummy2;
status CLOSED;
}
object load {
	name xfmr_1385_to297_dummy2_297_shunt_from;
	parent bus1385_to297_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25961.5385j Ohm;
	constant_impedance_B 0.0000-25961.5385j Ohm;
	constant_impedance_C 0.0000-25961.5385j Ohm;
}
object load {
	name xfmr_1385_to297_dummy2_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25961.5385j Ohm;
	constant_impedance_B 0.0000-25961.5385j Ohm;
	constant_impedance_C 0.0000-25961.5385j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_297_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.008790;
}
object transformer {
	name trans_branch_1385_297_dummy2;
	phases ABC;
	from bus1385_to297_dummy2;
	to bus297;
	configuration trans_branch_config_1385_297_dummy2;
}
object load {
	name xfmr_1502_297_shunt_from;
	parent bus1502;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object load {
	name xfmr_1502_297_shunt_to;
	parent bus297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1502_297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.005096;
}
object transformer {
	name trans_branch_1502_297;
	phases ABC;
	from bus1502;
	to bus297;
	configuration trans_branch_config_1502_297;
}
object load {
	name xfmr_623_299_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object load {
	name xfmr_623_299_shunt_to;
	parent bus299;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_299;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000277;
	reactance 0.002618;
}
object transformer {
	name trans_branch_623_299;
	phases ABC;
	from bus623;
	to bus299;
	configuration trans_branch_config_623_299;
}
object load {
	name xfmr_435_303_shunt_from;
	parent bus435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9945.9725j Ohm;
	constant_impedance_B 0.0000-9945.9725j Ohm;
	constant_impedance_C 0.0000-9945.9725j Ohm;
}
object load {
	name xfmr_435_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9945.9725j Ohm;
	constant_impedance_B 0.0000-9945.9725j Ohm;
	constant_impedance_C 0.0000-9945.9725j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007802;
	reactance 0.052444;
}
object transformer {
	name trans_branch_435_303;
	phases ABC;
	from bus435;
	to bus303;
	configuration trans_branch_config_435_303;
}
object load {
	name xfmr_794_303_shunt_from;
	parent bus794;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_794_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_794_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003101;
	reactance 0.020563;
}
object transformer {
	name trans_branch_794_303;
	phases ABC;
	from bus794;
	to bus303;
	configuration trans_branch_config_794_303;
}
object load {
	name xfmr_1057_303_shunt_from;
	parent bus1057;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1057_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1057_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003761;
	reactance 0.025235;
}
object transformer {
	name trans_branch_1057_303;
	phases ABC;
	from bus1057;
	to bus303;
	configuration trans_branch_config_1057_303;
}
object load {
	name xfmr_1413_303_shunt_from;
	parent bus1413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_1413_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1413_303;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008889;
	reactance 0.032197;
}
object transformer {
	name trans_branch_1413_303;
	phases ABC;
	from bus1413;
	to bus303;
	configuration trans_branch_config_1413_303;
}
object node {
	name bus435_to303_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch1_bus435_to303;
phases ABC;
from bus435;
to bus435_to303_dummy1;
status CLOSED;
}
object load {
	name xfmr_435_to303_dummy1_303_shunt_from;
	parent bus435_to303_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7842.7576j Ohm;
	constant_impedance_B 0.0000-7842.7576j Ohm;
	constant_impedance_C 0.0000-7842.7576j Ohm;
}
object load {
	name xfmr_435_to303_dummy1_303_shunt_to;
	parent bus303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7842.7576j Ohm;
	constant_impedance_B 0.0000-7842.7576j Ohm;
	constant_impedance_C 0.0000-7842.7576j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_303_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014420;
	reactance 0.071763;
}
object transformer {
	name trans_branch_435_303_dummy1;
	phases ABC;
	from bus435_to303_dummy1;
	to bus303;
	configuration trans_branch_config_435_303_dummy1;
}
object load {
	name xfmr_739_304_shunt_from;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13891.2939j Ohm;
	constant_impedance_B 0.0000-13891.2939j Ohm;
	constant_impedance_C 0.0000-13891.2939j Ohm;
}
object load {
	name xfmr_739_304_shunt_to;
	parent bus304;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13891.2939j Ohm;
	constant_impedance_B 0.0000-13891.2939j Ohm;
	constant_impedance_C 0.0000-13891.2939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_739_304;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000381;
	reactance 0.007008;
}
object transformer {
	name trans_branch_739_304;
	phases ABC;
	from bus739;
	to bus304;
	configuration trans_branch_config_739_304;
}
object load {
	name xfmr_739_305_shunt_from;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13073.7890j Ohm;
	constant_impedance_B 0.0000-13073.7890j Ohm;
	constant_impedance_C 0.0000-13073.7890j Ohm;
}
object load {
	name xfmr_739_305_shunt_to;
	parent bus305;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13073.7890j Ohm;
	constant_impedance_B 0.0000-13073.7890j Ohm;
	constant_impedance_C 0.0000-13073.7890j Ohm;
}
object transformer_configuration {
	name trans_branch_config_739_305;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000374;
	reactance 0.006434;
}
object transformer {
	name trans_branch_739_305;
	phases ABC;
	from bus739;
	to bus305;
	configuration trans_branch_config_739_305;
}
object load {
	name xfmr_801_306_shunt_from;
	parent bus801;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object load {
	name xfmr_801_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_801_306;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.017284;
}
object transformer {
	name trans_branch_801_306;
	phases ABC;
	from bus801;
	to bus306;
	configuration trans_branch_config_801_306;
}
object node {
	name bus801_to306_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6051-4.9311d kV;
	voltage_B 141.6051-124.9311d kV;
	voltage_C 141.6051+115.0689d kV;
}
object switch {
name dummy_switch1_bus801_to306;
phases ABC;
from bus801;
to bus801_to306_dummy1;
status CLOSED;
}
object load {
	name xfmr_801_to306_dummy1_306_shunt_from;
	parent bus801_to306_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18016.0142j Ohm;
	constant_impedance_B 0.0000-18016.0142j Ohm;
	constant_impedance_C 0.0000-18016.0142j Ohm;
}
object load {
	name xfmr_801_to306_dummy1_306_shunt_to;
	parent bus306;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18016.0142j Ohm;
	constant_impedance_B 0.0000-18016.0142j Ohm;
	constant_impedance_C 0.0000-18016.0142j Ohm;
}
object transformer_configuration {
	name trans_branch_config_801_306_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001501;
	reactance 0.018568;
}
object transformer {
	name trans_branch_801_306_dummy1;
	phases ABC;
	from bus801_to306_dummy1;
	to bus306;
	configuration trans_branch_config_801_306_dummy1;
}
object load {
	name xfmr_734_307_shunt_from;
	parent bus734;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_734_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_307;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000790;
	reactance 0.005345;
}
object transformer {
	name trans_branch_734_307;
	phases ABC;
	from bus734;
	to bus307;
	configuration trans_branch_config_734_307;
}
object load {
	name xfmr_759_307_shunt_from;
	parent bus759;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object load {
	name xfmr_759_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object transformer_configuration {
	name trans_branch_config_759_307;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002550;
	reactance 0.017084;
}
object transformer {
	name trans_branch_759_307;
	phases ABC;
	from bus759;
	to bus307;
	configuration trans_branch_config_759_307;
}
object node {
	name bus734_to307_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7085-25.7961d kV;
	voltage_B 138.7085-145.7961d kV;
	voltage_C 138.7085+94.2039d kV;
}
object switch {
name dummy_switch1_bus734_to307;
phases ABC;
from bus734;
to bus734_to307_dummy1;
status CLOSED;
}
object load {
	name xfmr_734_to307_dummy1_307_shunt_from;
	parent bus734_to307_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_734_to307_dummy1_307_shunt_to;
	parent bus307;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_307_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000745;
	reactance 0.005047;
}
object transformer {
	name trans_branch_734_307_dummy1;
	phases ABC;
	from bus734_to307_dummy1;
	to bus307;
	configuration trans_branch_config_734_307_dummy1;
}
object load {
	name xfmr_550_308_shunt_from;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object load {
	name xfmr_550_308_shunt_to;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object transformer_configuration {
	name trans_branch_config_550_308;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000741;
	reactance 0.009716;
}
object transformer {
	name trans_branch_550_308;
	phases ABC;
	from bus550;
	to bus308;
	configuration trans_branch_config_550_308;
}
object load {
	name xfmr_1386_308_shunt_from;
	parent bus1386;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object load {
	name xfmr_1386_308_shunt_to;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_308;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000422;
	reactance 0.004709;
}
object transformer {
	name trans_branch_1386_308;
	phases ABC;
	from bus1386;
	to bus308;
	configuration trans_branch_config_1386_308;
}
object node {
	name bus550_to308_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.2055-15.7936d kV;
	voltage_B 239.2055-135.7936d kV;
	voltage_C 239.2055+104.2064d kV;
}
object switch {
name dummy_switch1_bus550_to308;
phases ABC;
from bus550;
to bus550_to308_dummy1;
status CLOSED;
}
object load {
	name xfmr_550_to308_dummy1_308_shunt_from;
	parent bus550_to308_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object load {
	name xfmr_550_to308_dummy1_308_shunt_to;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object transformer_configuration {
	name trans_branch_config_550_308_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000741;
	reactance 0.009709;
}
object transformer {
	name trans_branch_550_308_dummy1;
	phases ABC;
	from bus550_to308_dummy1;
	to bus308;
	configuration trans_branch_config_550_308_dummy1;
}
object node {
	name bus1386_to308_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4844-21.8060d kV;
	voltage_B 235.4844-141.8060d kV;
	voltage_C 235.4844+98.1940d kV;
}
object switch {
name dummy_switch1_bus1386_to308;
phases ABC;
from bus1386;
to bus1386_to308_dummy1;
status CLOSED;
}
object load {
	name xfmr_1386_to308_dummy1_308_shunt_from;
	parent bus1386_to308_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object load {
	name xfmr_1386_to308_dummy1_308_shunt_to;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_308_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000422;
	reactance 0.004758;
}
object transformer {
	name trans_branch_1386_308_dummy1;
	phases ABC;
	from bus1386_to308_dummy1;
	to bus308;
	configuration trans_branch_config_1386_308_dummy1;
}
object node {
	name bus1386_to308_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.4844-21.8060d kV;
	voltage_B 235.4844-141.8060d kV;
	voltage_C 235.4844+98.1940d kV;
}
object switch {
name dummy_switch2_bus1386_to308;
phases ABC;
from bus1386;
to bus1386_to308_dummy2;
status CLOSED;
}
object load {
	name xfmr_1386_to308_dummy2_308_shunt_from;
	parent bus1386_to308_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25971.2230j Ohm;
	constant_impedance_B 0.0000-25971.2230j Ohm;
	constant_impedance_C 0.0000-25971.2230j Ohm;
}
object load {
	name xfmr_1386_to308_dummy2_308_shunt_to;
	parent bus308;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25971.2230j Ohm;
	constant_impedance_B 0.0000-25971.2230j Ohm;
	constant_impedance_C 0.0000-25971.2230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_308_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000644;
	reactance 0.005035;
}
object transformer {
	name trans_branch_1386_308_dummy2;
	phases ABC;
	from bus1386_to308_dummy2;
	to bus308;
	configuration trans_branch_config_1386_308_dummy2;
}
object load {
	name xfmr_854_309_shunt_from;
	parent bus854;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9238.1387j Ohm;
	constant_impedance_B 0.0000-9238.1387j Ohm;
	constant_impedance_C 0.0000-9238.1387j Ohm;
}
object load {
	name xfmr_854_309_shunt_to;
	parent bus309;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9238.1387j Ohm;
	constant_impedance_B 0.0000-9238.1387j Ohm;
	constant_impedance_C 0.0000-9238.1387j Ohm;
}
object transformer_configuration {
	name trans_branch_config_854_309;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004514;
	reactance 0.029863;
}
object transformer {
	name trans_branch_854_309;
	phases ABC;
	from bus854;
	to bus309;
	configuration trans_branch_config_854_309;
}
object load {
	name xfmr_1337_311_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_1337_311_shunt_to;
	parent bus311;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_311;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.000208;
}
object transformer {
	name trans_branch_1337_311;
	phases ABC;
	from bus1337;
	to bus311;
	configuration trans_branch_config_1337_311;
}
object load {
	name xfmr_1337_310_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_1337_310_shunt_to;
	parent bus310;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_310;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000242;
}
object transformer {
	name trans_branch_1337_310;
	phases ABC;
	from bus1337;
	to bus310;
	configuration trans_branch_config_1337_310;
}
object load {
	name xfmr_516_312_shunt_from;
	parent bus516;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object load {
	name xfmr_516_312_shunt_to;
	parent bus312;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_516_312;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002402;
	reactance 0.015149;
}
object transformer {
	name trans_branch_516_312;
	phases ABC;
	from bus516;
	to bus312;
	configuration trans_branch_config_516_312;
}
object load {
	name xfmr_667_312_shunt_from;
	parent bus667;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_667_312_shunt_to;
	parent bus312;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_667_312;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.005333;
}
object transformer {
	name trans_branch_667_312;
	phases ABC;
	from bus667;
	to bus312;
	configuration trans_branch_config_667_312;
}
object load {
	name xfmr_619_313_shunt_from;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_619_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_619_313;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.004978;
}
object transformer {
	name trans_branch_619_313;
	phases ABC;
	from bus619;
	to bus313;
	configuration trans_branch_config_619_313;
}
object load {
	name xfmr_767_313_shunt_from;
	parent bus767;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_767_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_767_313;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001738;
	reactance 0.011694;
}
object transformer {
	name trans_branch_767_313;
	phases ABC;
	from bus767;
	to bus313;
	configuration trans_branch_config_767_313;
}
object node {
	name bus619_to313_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2769-18.0182d kV;
	voltage_B 139.2769-138.0182d kV;
	voltage_C 139.2769+101.9818d kV;
}
object switch {
name dummy_switch1_bus619_to313;
phases ABC;
from bus619;
to bus619_to313_dummy1;
status CLOSED;
}
object load {
	name xfmr_619_to313_dummy1_313_shunt_from;
	parent bus619_to313_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_619_to313_dummy1_313_shunt_to;
	parent bus313;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_619_313_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.004346;
}
object transformer {
	name trans_branch_619_313_dummy1;
	phases ABC;
	from bus619_to313_dummy1;
	to bus313;
	configuration trans_branch_config_619_313_dummy1;
}
object load {
	name xfmr_427_314_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_427_314_shunt_to;
	parent bus314;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_314;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.002667;
}
object transformer {
	name trans_branch_427_314;
	phases ABC;
	from bus427;
	to bus314;
	configuration trans_branch_config_427_314;
}
object load {
	name xfmr_427_315_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-220108.6957j Ohm;
	constant_impedance_B 0.0000-220108.6957j Ohm;
	constant_impedance_C 0.0000-220108.6957j Ohm;
}
object load {
	name xfmr_427_315_shunt_to;
	parent bus315;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-220108.6957j Ohm;
	constant_impedance_B 0.0000-220108.6957j Ohm;
	constant_impedance_C 0.0000-220108.6957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_315;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000591;
	reactance 0.002680;
}
object transformer {
	name trans_branch_427_315;
	phases ABC;
	from bus427;
	to bus315;
	configuration trans_branch_config_427_315;
}
object load {
	name xfmr_999_316_shunt_from;
	parent bus999;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17652.8117j Ohm;
	constant_impedance_B 0.0000-17652.8117j Ohm;
	constant_impedance_C 0.0000-17652.8117j Ohm;
}
object load {
	name xfmr_999_316_shunt_to;
	parent bus316;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17652.8117j Ohm;
	constant_impedance_B 0.0000-17652.8117j Ohm;
	constant_impedance_C 0.0000-17652.8117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_999_316;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000972;
	reactance 0.012113;
}
object transformer {
	name trans_branch_999_316;
	phases ABC;
	from bus999;
	to bus316;
	configuration trans_branch_config_999_316;
}
object load {
	name xfmr_442_317_shunt_from;
	parent bus442;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_442_317_shunt_to;
	parent bus317;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_442_317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003477;
	reactance 0.023249;
}
object transformer {
	name trans_branch_442_317;
	phases ABC;
	from bus442;
	to bus317;
	configuration trans_branch_config_442_317;
}
object load {
	name xfmr_610_317_shunt_from;
	parent bus610;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_610_317_shunt_to;
	parent bus317;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_610_317;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006341;
	reactance 0.042232;
}
object transformer {
	name trans_branch_610_317;
	phases ABC;
	from bus610;
	to bus317;
	configuration trans_branch_config_610_317;
}
object load {
	name xfmr_1449_319_shunt_from;
	parent bus1449;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-642857.1429j Ohm;
	constant_impedance_B 0.0000-642857.1429j Ohm;
	constant_impedance_C 0.0000-642857.1429j Ohm;
}
object load {
	name xfmr_1449_319_shunt_to;
	parent bus319;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-642857.1429j Ohm;
	constant_impedance_B 0.0000-642857.1429j Ohm;
	constant_impedance_C 0.0000-642857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1449_319;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000045;
	reactance 0.000089;
}
object transformer {
	name trans_branch_1449_319;
	phases ABC;
	from bus1449;
	to bus319;
	configuration trans_branch_config_1449_319;
}
object load {
	name xfmr_359_320_shunt_from;
	parent bus359;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_359_320_shunt_to;
	parent bus320;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_359_320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002601;
	reactance 0.017284;
}
object transformer {
	name trans_branch_359_320;
	phases ABC;
	from bus359;
	to bus320;
	configuration trans_branch_config_359_320;
}
object load {
	name xfmr_1427_320_shunt_from;
	parent bus1427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object load {
	name xfmr_1427_320_shunt_to;
	parent bus320;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1427_320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008257;
	reactance 0.036427;
}
object transformer {
	name trans_branch_1427_320;
	phases ABC;
	from bus1427;
	to bus320;
	configuration trans_branch_config_1427_320;
}
object load {
	name xfmr_658_321_shunt_from;
	parent bus658;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object load {
	name xfmr_658_321_shunt_to;
	parent bus321;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object transformer_configuration {
	name trans_branch_config_658_321;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.014461;
}
object transformer {
	name trans_branch_658_321;
	phases ABC;
	from bus658;
	to bus321;
	configuration trans_branch_config_658_321;
}
object load {
	name xfmr_1364_321_shunt_from;
	parent bus1364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8698.4536j Ohm;
	constant_impedance_B 0.0000-8698.4536j Ohm;
	constant_impedance_C 0.0000-8698.4536j Ohm;
}
object load {
	name xfmr_1364_321_shunt_to;
	parent bus321;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8698.4536j Ohm;
	constant_impedance_B 0.0000-8698.4536j Ohm;
	constant_impedance_C 0.0000-8698.4536j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1364_321;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003202;
	reactance 0.030829;
}
object transformer {
	name trans_branch_1364_321;
	phases ABC;
	from bus1364;
	to bus321;
	configuration trans_branch_config_1364_321;
}
object load {
	name xfmr_708_323_shunt_from;
	parent bus708;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_708_323_shunt_to;
	parent bus323;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_708_323;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006005;
	reactance 0.028780;
}
object transformer {
	name trans_branch_708_323;
	phases ABC;
	from bus708;
	to bus323;
	configuration trans_branch_config_708_323;
}
object load {
	name xfmr_841_323_shunt_from;
	parent bus841;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_841_323_shunt_to;
	parent bus323;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_841_323;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003595;
	reactance 0.017600;
}
object transformer {
	name trans_branch_841_323;
	phases ABC;
	from bus841;
	to bus323;
	configuration trans_branch_config_841_323;
}
object load {
	name xfmr_1405_324_shunt_from;
	parent bus1405;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_1405_324_shunt_to;
	parent bus324;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1405_324;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002133;
	reactance 0.014756;
}
object transformer {
	name trans_branch_1405_324;
	phases ABC;
	from bus1405;
	to bus324;
	configuration trans_branch_config_1405_324;
}
object load {
	name xfmr_1030_325_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object load {
	name xfmr_1030_325_shunt_to;
	parent bus325;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_325;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006420;
	reactance 0.043852;
}
object transformer {
	name trans_branch_1030_325;
	phases ABC;
	from bus1030;
	to bus325;
	configuration trans_branch_config_1030_325;
}
object load {
	name xfmr_1193_325_shunt_from;
	parent bus1193;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1193_325_shunt_to;
	parent bus325;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1193_325;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003002;
	reactance 0.020227;
}
object transformer {
	name trans_branch_1193_325;
	phases ABC;
	from bus1193;
	to bus325;
	configuration trans_branch_config_1193_325;
}
object load {
	name xfmr_1044_326_shunt_from;
	parent bus1044;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object load {
	name xfmr_1044_326_shunt_to;
	parent bus326;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1044_326;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000089;
	reactance 0.000751;
}
object transformer {
	name trans_branch_1044_326;
	phases ABC;
	from bus1044;
	to bus326;
	configuration trans_branch_config_1044_326;
}
object load {
	name xfmr_361_328_shunt_from;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_361_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_361_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003477;
	reactance 0.018074;
}
object transformer {
	name trans_branch_361_328;
	phases ABC;
	from bus361;
	to bus328;
	configuration trans_branch_config_361_328;
}
object load {
	name xfmr_825_328_shunt_from;
	parent bus825;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37779.8507j Ohm;
	constant_impedance_B 0.0000-37779.8507j Ohm;
	constant_impedance_C 0.0000-37779.8507j Ohm;
}
object load {
	name xfmr_825_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37779.8507j Ohm;
	constant_impedance_B 0.0000-37779.8507j Ohm;
	constant_impedance_C 0.0000-37779.8507j Ohm;
}
object transformer_configuration {
	name trans_branch_config_825_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003141;
	reactance 0.015526;
}
object transformer {
	name trans_branch_825_328;
	phases ABC;
	from bus825;
	to bus328;
	configuration trans_branch_config_825_328;
}
object load {
	name xfmr_941_328_shunt_from;
	parent bus941;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_941_328_shunt_to;
	parent bus328;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_941_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001541;
}
object transformer {
	name trans_branch_941_328;
	phases ABC;
	from bus941;
	to bus328;
	configuration trans_branch_config_941_328;
}
object load {
	name xfmr_616_329_shunt_from;
	parent bus616;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_616_329_shunt_to;
	parent bus329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_616_329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.006420;
}
object transformer {
	name trans_branch_616_329;
	phases ABC;
	from bus616;
	to bus329;
	configuration trans_branch_config_616_329;
}
object load {
	name xfmr_760_329_shunt_from;
	parent bus760;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_760_329_shunt_to;
	parent bus329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_760_329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004464;
	reactance 0.021452;
}
object transformer {
	name trans_branch_760_329;
	phases ABC;
	from bus760;
	to bus329;
	configuration trans_branch_config_760_329;
}
object load {
	name xfmr_703_330_shunt_from;
	parent bus703;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_703_330_shunt_to;
	parent bus330;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_703_330;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000474;
}
object transformer {
	name trans_branch_703_330;
	phases ABC;
	from bus703;
	to bus330;
	configuration trans_branch_config_703_330;
}
object load {
	name xfmr_848_330_shunt_from;
	parent bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10416.6667j Ohm;
	constant_impedance_B 0.0000-10416.6667j Ohm;
	constant_impedance_C 0.0000-10416.6667j Ohm;
}
object load {
	name xfmr_848_330_shunt_to;
	parent bus330;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10416.6667j Ohm;
	constant_impedance_B 0.0000-10416.6667j Ohm;
	constant_impedance_C 0.0000-10416.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_848_330;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000770;
}
object transformer {
	name trans_branch_848_330;
	phases ABC;
	from bus848;
	to bus330;
	configuration trans_branch_config_848_330;
}
object load {
	name xfmr_1451_331_shunt_from;
	parent bus1451;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1451_331_shunt_to;
	parent bus331;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1451_331;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000016;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1451_331;
	phases ABC;
	from bus1451;
	to bus331;
	configuration trans_branch_config_1451_331;
}
object load {
	name xfmr_1450_332_shunt_from;
	parent bus1450;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1450_332_shunt_to;
	parent bus332;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1450_332;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000016;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1450_332;
	phases ABC;
	from bus1450;
	to bus332;
	configuration trans_branch_config_1450_332;
}
object load {
	name xfmr_448_333_shunt_from;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object load {
	name xfmr_448_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_448_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004899;
	reactance 0.033007;
}
object transformer {
	name trans_branch_448_333;
	phases ABC;
	from bus448;
	to bus333;
	configuration trans_branch_config_448_333;
}
object load {
	name xfmr_1109_333_shunt_from;
	parent bus1109;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object load {
	name xfmr_1109_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1109_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005531;
	reactance 0.037215;
}
object transformer {
	name trans_branch_1109_333;
	phases ABC;
	from bus1109;
	to bus333;
	configuration trans_branch_config_1109_333;
}
object load {
	name xfmr_1298_333_shunt_from;
	parent bus1298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_1298_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1298_333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004365;
	reactance 0.029491;
}
object transformer {
	name trans_branch_1298_333;
	phases ABC;
	from bus1298;
	to bus333;
	configuration trans_branch_config_1298_333;
}
object node {
	name bus1109_to333_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8842-20.7190d kV;
	voltage_B 139.8842-140.7190d kV;
	voltage_C 139.8842+99.2810d kV;
}
object switch {
name dummy_switch1_bus1109_to333;
phases ABC;
from bus1109;
to bus1109_to333_dummy1;
status CLOSED;
}
object load {
	name xfmr_1109_to333_dummy1_333_shunt_from;
	parent bus1109_to333_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object load {
	name xfmr_1109_to333_dummy1_333_shunt_to;
	parent bus333;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1109_333_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005452;
	reactance 0.036365;
}
object transformer {
	name trans_branch_1109_333_dummy1;
	phases ABC;
	from bus1109_to333_dummy1;
	to bus333;
	configuration trans_branch_config_1109_333_dummy1;
}
object load {
	name xfmr_427_334_shunt_from;
	parent bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_427_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_427_334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003002;
	reactance 0.014163;
}
object transformer {
	name trans_branch_427_334;
	phases ABC;
	from bus427;
	to bus334;
	configuration trans_branch_config_427_334;
}
object load {
	name xfmr_555_334_shunt_from;
	parent bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object load {
	name xfmr_555_334_shunt_to;
	parent bus334;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_555_334;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001778;
	reactance 0.009837;
}
object transformer {
	name trans_branch_555_334;
	phases ABC;
	from bus555;
	to bus334;
	configuration trans_branch_config_555_334;
}
object load {
	name xfmr_435_335_shunt_from;
	parent bus435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_435_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005491;
	reactance 0.037076;
}
object transformer {
	name trans_branch_435_335;
	phases ABC;
	from bus435;
	to bus335;
	configuration trans_branch_config_435_335;
}
object load {
	name xfmr_1201_335_shunt_from;
	parent bus1201;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1201_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1201_335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.003200;
}
object transformer {
	name trans_branch_1201_335;
	phases ABC;
	from bus1201;
	to bus335;
	configuration trans_branch_config_1201_335;
}
object load {
	name xfmr_1452_335_shunt_from;
	parent bus1452;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1452_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1452_335;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005669;
}
object transformer {
	name trans_branch_1452_335;
	phases ABC;
	from bus1452;
	to bus335;
	configuration trans_branch_config_1452_335;
}
object node {
	name bus435_to335_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch1_bus435_to335;
phases ABC;
from bus435;
to bus435_to335_dummy1;
status CLOSED;
}
object load {
	name xfmr_435_to335_dummy1_335_shunt_from;
	parent bus435_to335_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_435_to335_dummy1_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_335_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005412;
	reactance 0.036543;
}
object transformer {
	name trans_branch_435_335_dummy1;
	phases ABC;
	from bus435_to335_dummy1;
	to bus335;
	configuration trans_branch_config_435_335_dummy1;
}
object node {
	name bus435_to335_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch2_bus435_to335;
phases ABC;
from bus435;
to bus435_to335_dummy2;
status CLOSED;
}
object load {
	name xfmr_435_to335_dummy2_335_shunt_from;
	parent bus435_to335_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_435_to335_dummy2_335_shunt_to;
	parent bus335;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_435_335_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005432;
	reactance 0.036543;
}
object transformer {
	name trans_branch_435_335_dummy2;
	phases ABC;
	from bus435_to335_dummy2;
	to bus335;
	configuration trans_branch_config_435_335_dummy2;
}
object load {
	name xfmr_1010_340_shunt_from;
	parent bus1010;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_1010_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1010_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008770;
	reactance 0.026489;
}
object transformer {
	name trans_branch_1010_340;
	phases ABC;
	from bus1010;
	to bus340;
	configuration trans_branch_config_1010_340;
}
object load {
	name xfmr_1159_340_shunt_from;
	parent bus1159;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1159_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1159_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.003516;
}
object transformer {
	name trans_branch_1159_340;
	phases ABC;
	from bus1159;
	to bus340;
	configuration trans_branch_config_1159_340;
}
object load {
	name xfmr_1531_340_shunt_from;
	parent bus1531;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_1531_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1531_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008099;
	reactance 0.028247;
}
object transformer {
	name trans_branch_1531_340;
	phases ABC;
	from bus1531;
	to bus340;
	configuration trans_branch_config_1531_340;
}
object load {
	name xfmr_988_340_shunt_from;
	parent bus988;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_988_340_shunt_to;
	parent bus340;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_988_340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001521;
	reactance 0.007210;
}
object transformer {
	name trans_branch_988_340;
	phases ABC;
	from bus988;
	to bus340;
	configuration trans_branch_config_988_340;
}
object load {
	name xfmr_484_341_shunt_from;
	parent bus484;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object load {
	name xfmr_484_341_shunt_to;
	parent bus341;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_484_341;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000573;
}
object transformer {
	name trans_branch_484_341;
	phases ABC;
	from bus484;
	to bus341;
	configuration trans_branch_config_484_341;
}
object load {
	name xfmr_892_344_shunt_from;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1564.9150j Ohm;
	constant_impedance_B 0.0000-1564.9150j Ohm;
	constant_impedance_C 0.0000-1564.9150j Ohm;
}
object load {
	name xfmr_892_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1564.9150j Ohm;
	constant_impedance_B 0.0000-1564.9150j Ohm;
	constant_impedance_C 0.0000-1564.9150j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000731;
}
object transformer {
	name trans_branch_892_344;
	phases ABC;
	from bus892;
	to bus344;
	configuration trans_branch_config_892_344;
}
object load {
	name xfmr_955_344_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1976.3810j Ohm;
	constant_impedance_B 0.0000-1976.3810j Ohm;
	constant_impedance_C 0.0000-1976.3810j Ohm;
}
object load {
	name xfmr_955_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1976.3810j Ohm;
	constant_impedance_B 0.0000-1976.3810j Ohm;
	constant_impedance_C 0.0000-1976.3810j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.002351;
}
object transformer {
	name trans_branch_955_344;
	phases ABC;
	from bus955;
	to bus344;
	configuration trans_branch_config_955_344;
}
object load {
	name xfmr_1482_344_shunt_from;
	parent bus1482;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1482_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1482_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.005649;
}
object transformer {
	name trans_branch_1482_344;
	phases ABC;
	from bus1482;
	to bus344;
	configuration trans_branch_config_1482_344;
}
object node {
	name bus892_to344_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1455-29.3756d kV;
	voltage_B 138.1455-149.3756d kV;
	voltage_C 138.1455+90.6244d kV;
}
object switch {
name dummy_switch1_bus892_to344;
phases ABC;
from bus892;
to bus892_to344_dummy1;
status CLOSED;
}
object load {
	name xfmr_892_to344_dummy1_344_shunt_from;
	parent bus892_to344_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1821.3708j Ohm;
	constant_impedance_B 0.0000-1821.3708j Ohm;
	constant_impedance_C 0.0000-1821.3708j Ohm;
}
object load {
	name xfmr_892_to344_dummy1_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1821.3708j Ohm;
	constant_impedance_B 0.0000-1821.3708j Ohm;
	constant_impedance_C 0.0000-1821.3708j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_344_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000182;
	reactance 0.000622;
}
object transformer {
	name trans_branch_892_344_dummy1;
	phases ABC;
	from bus892_to344_dummy1;
	to bus344;
	configuration trans_branch_config_892_344_dummy1;
}
object node {
	name bus955_to344_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1282-29.4865d kV;
	voltage_B 138.1282-149.4865d kV;
	voltage_C 138.1282+90.5135d kV;
}
object switch {
name dummy_switch1_bus955_to344;
phases ABC;
from bus955;
to bus955_to344_dummy1;
status CLOSED;
}
object load {
	name xfmr_955_to344_dummy1_344_shunt_from;
	parent bus955_to344_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1972.5307j Ohm;
	constant_impedance_B 0.0000-1972.5307j Ohm;
	constant_impedance_C 0.0000-1972.5307j Ohm;
}
object load {
	name xfmr_955_to344_dummy1_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1972.5307j Ohm;
	constant_impedance_B 0.0000-1972.5307j Ohm;
	constant_impedance_C 0.0000-1972.5307j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_344_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.002370;
}
object transformer {
	name trans_branch_955_344_dummy1;
	phases ABC;
	from bus955_to344_dummy1;
	to bus344;
	configuration trans_branch_config_955_344_dummy1;
}
object load {
	name xfmr_1481_344_shunt_from;
	parent bus1481;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object load {
	name xfmr_1481_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36420.8633j Ohm;
	constant_impedance_B 0.0000-36420.8633j Ohm;
	constant_impedance_C 0.0000-36420.8633j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1481_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000612;
	reactance 0.005669;
}
object transformer {
	name trans_branch_1481_344;
	phases ABC;
	from bus1481;
	to bus344;
	configuration trans_branch_config_1481_344;
}
object load {
	name xfmr_892_343_shunt_from;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5181.6786j Ohm;
	constant_impedance_B 0.0000-5181.6786j Ohm;
	constant_impedance_C 0.0000-5181.6786j Ohm;
}
object load {
	name xfmr_892_343_shunt_to;
	parent bus343;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5181.6786j Ohm;
	constant_impedance_B 0.0000-5181.6786j Ohm;
	constant_impedance_C 0.0000-5181.6786j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_343;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.002114;
}
object transformer {
	name trans_branch_892_343;
	phases ABC;
	from bus892;
	to bus343;
	configuration trans_branch_config_892_343;
}
object load {
	name xfmr_1469_344_shunt_from;
	parent bus1469;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-51395.9391j Ohm;
	constant_impedance_B 0.0000-51395.9391j Ohm;
	constant_impedance_C 0.0000-51395.9391j Ohm;
}
object load {
	name xfmr_1469_344_shunt_to;
	parent bus344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-51395.9391j Ohm;
	constant_impedance_B 0.0000-51395.9391j Ohm;
	constant_impedance_C 0.0000-51395.9391j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1469_344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.002054;
}
object transformer {
	name trans_branch_1469_344;
	phases ABC;
	from bus1469;
	to bus344;
	configuration trans_branch_config_1469_344;
}
object load {
	name xfmr_1470_343_shunt_from;
	parent bus1470;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-68877.5510j Ohm;
	constant_impedance_B 0.0000-68877.5510j Ohm;
	constant_impedance_C 0.0000-68877.5510j Ohm;
}
object load {
	name xfmr_1470_343_shunt_to;
	parent bus343;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-68877.5510j Ohm;
	constant_impedance_B 0.0000-68877.5510j Ohm;
	constant_impedance_C 0.0000-68877.5510j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1470_343;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.002035;
}
object transformer {
	name trans_branch_1470_343;
	phases ABC;
	from bus1470;
	to bus343;
	configuration trans_branch_config_1470_343;
}
object load {
	name xfmr_981_345_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_981_345_shunt_to;
	parent bus345;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_345;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002870;
	reactance 0.017709;
}
object transformer {
	name trans_branch_981_345;
	phases ABC;
	from bus981;
	to bus345;
	configuration trans_branch_config_981_345;
}
object load {
	name xfmr_1456_346_shunt_from;
	parent bus1456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1456_346_shunt_to;
	parent bus346;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1456_346;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002015;
	reactance 0.012879;
}
object transformer {
	name trans_branch_1456_346;
	phases ABC;
	from bus1456;
	to bus346;
	configuration trans_branch_config_1456_346;
}
object load {
	name xfmr_557_345_shunt_from;
	parent bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17547.6603j Ohm;
	constant_impedance_B 0.0000-17547.6603j Ohm;
	constant_impedance_C 0.0000-17547.6603j Ohm;
}
object load {
	name xfmr_557_345_shunt_to;
	parent bus345;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17547.6603j Ohm;
	constant_impedance_B 0.0000-17547.6603j Ohm;
	constant_impedance_C 0.0000-17547.6603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_557_345;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004820;
	reactance 0.031190;
}
object transformer {
	name trans_branch_557_345;
	phases ABC;
	from bus557;
	to bus345;
	configuration trans_branch_config_557_345;
}
object load {
	name xfmr_559_347_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11561.2490j Ohm;
	constant_impedance_B 0.0000-11561.2490j Ohm;
	constant_impedance_C 0.0000-11561.2490j Ohm;
}
object load {
	name xfmr_559_347_shunt_to;
	parent bus347;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11561.2490j Ohm;
	constant_impedance_B 0.0000-11561.2490j Ohm;
	constant_impedance_C 0.0000-11561.2490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000529;
	reactance 0.008085;
}
object transformer {
	name trans_branch_559_347;
	phases ABC;
	from bus559;
	to bus347;
	configuration trans_branch_config_559_347;
}
object load {
	name xfmr_882_347_shunt_from;
	parent bus882;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7491.5694j Ohm;
	constant_impedance_B 0.0000-7491.5694j Ohm;
	constant_impedance_C 0.0000-7491.5694j Ohm;
}
object load {
	name xfmr_882_347_shunt_to;
	parent bus347;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7491.5694j Ohm;
	constant_impedance_B 0.0000-7491.5694j Ohm;
	constant_impedance_C 0.0000-7491.5694j Ohm;
}
object transformer_configuration {
	name trans_branch_config_882_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001142;
	reactance 0.014569;
}
object transformer {
	name trans_branch_882_347;
	phases ABC;
	from bus882;
	to bus347;
	configuration trans_branch_config_882_347;
}
object load {
	name xfmr_607_348_shunt_from;
	parent bus607;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14180.6723j Ohm;
	constant_impedance_B 0.0000-14180.6723j Ohm;
	constant_impedance_C 0.0000-14180.6723j Ohm;
}
object load {
	name xfmr_607_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14180.6723j Ohm;
	constant_impedance_B 0.0000-14180.6723j Ohm;
	constant_impedance_C 0.0000-14180.6723j Ohm;
}
object transformer_configuration {
	name trans_branch_config_607_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002884;
	reactance 0.019358;
}
object transformer {
	name trans_branch_607_348;
	phases ABC;
	from bus607;
	to bus348;
	configuration trans_branch_config_607_348;
}
object load {
	name xfmr_990_348_shunt_from;
	parent bus990;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_990_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_990_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004978;
	reactance 0.024514;
}
object transformer {
	name trans_branch_990_348;
	phases ABC;
	from bus990;
	to bus348;
	configuration trans_branch_config_990_348;
}
object load {
	name xfmr_1030_348_shunt_from;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5320.5465j Ohm;
	constant_impedance_B 0.0000-5320.5465j Ohm;
	constant_impedance_C 0.0000-5320.5465j Ohm;
}
object load {
	name xfmr_1030_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5320.5465j Ohm;
	constant_impedance_B 0.0000-5320.5465j Ohm;
	constant_impedance_C 0.0000-5320.5465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1030_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.015328;
	reactance 0.102262;
}
object transformer {
	name trans_branch_1030_348;
	phases ABC;
	from bus1030;
	to bus348;
	configuration trans_branch_config_1030_348;
}
object load {
	name xfmr_1224_348_shunt_from;
	parent bus1224;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_1224_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1224_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005531;
	reactance 0.027970;
}
object transformer {
	name trans_branch_1224_348;
	phases ABC;
	from bus1224;
	to bus348;
	configuration trans_branch_config_1224_348;
}
object load {
	name xfmr_1515_348_shunt_from;
	parent bus1515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1515_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1515_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007289;
}
object transformer {
	name trans_branch_1515_348;
	phases ABC;
	from bus1515;
	to bus348;
	configuration trans_branch_config_1515_348;
}
object load {
	name xfmr_338_348_shunt_from;
	parent bus338;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_338_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_338_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000889;
}
object transformer {
	name trans_branch_338_348;
	phases ABC;
	from bus338;
	to bus348;
	configuration trans_branch_config_338_348;
}
object node {
	name bus990_to348_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5973-35.6196d kV;
	voltage_B 138.5973-155.6196d kV;
	voltage_C 138.5973+84.3804d kV;
}
object switch {
name dummy_switch1_bus990_to348;
phases ABC;
from bus990;
to bus990_to348_dummy1;
status CLOSED;
}
object load {
	name xfmr_990_to348_dummy1_348_shunt_from;
	parent bus990_to348_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_990_to348_dummy1_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_990_348_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002805;
	reactance 0.019002;
}
object transformer {
	name trans_branch_990_348_dummy1;
	phases ABC;
	from bus990_to348_dummy1;
	to bus348;
	configuration trans_branch_config_990_348_dummy1;
}
object load {
	name xfmr_1488_348_shunt_from;
	parent bus1488;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1488_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1488_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.006775;
}
object transformer {
	name trans_branch_1488_348;
	phases ABC;
	from bus1488;
	to bus348;
	configuration trans_branch_config_1488_348;
}
object load {
	name xfmr_336_348_shunt_from;
	parent bus336;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_336_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_336_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000079;
	reactance 0.000830;
}
object transformer {
	name trans_branch_336_348;
	phases ABC;
	from bus336;
	to bus348;
	configuration trans_branch_config_336_348;
}
object load {
	name xfmr_337_348_shunt_from;
	parent bus337;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_337_348_shunt_to;
	parent bus348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_337_348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000652;
}
object transformer {
	name trans_branch_337_348;
	phases ABC;
	from bus337;
	to bus348;
	configuration trans_branch_config_337_348;
}
object load {
	name xfmr_436_350_shunt_from;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object load {
	name xfmr_436_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003102;
	reactance 0.031524;
}
object transformer {
	name trans_branch_436_350;
	phases ABC;
	from bus436;
	to bus350;
	configuration trans_branch_config_436_350;
}
object load {
	name xfmr_742_350_shunt_from;
	parent bus742;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9569.2512j Ohm;
	constant_impedance_B 0.0000-9569.2512j Ohm;
	constant_impedance_C 0.0000-9569.2512j Ohm;
}
object load {
	name xfmr_742_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9569.2512j Ohm;
	constant_impedance_B 0.0000-9569.2512j Ohm;
	constant_impedance_C 0.0000-9569.2512j Ohm;
}
object transformer_configuration {
	name trans_branch_config_742_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001168;
	reactance 0.011767;
}
object transformer {
	name trans_branch_742_350;
	phases ABC;
	from bus742;
	to bus350;
	configuration trans_branch_config_742_350;
}
object node {
	name bus436_to350_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.7987-23.3403d kV;
	voltage_B 238.7987-143.3403d kV;
	voltage_C 238.7987+96.6597d kV;
}
object switch {
name dummy_switch1_bus436_to350;
phases ABC;
from bus436;
to bus436_to350_dummy1;
status CLOSED;
}
object load {
	name xfmr_436_to350_dummy1_350_shunt_from;
	parent bus436_to350_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object load {
	name xfmr_436_to350_dummy1_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object transformer_configuration {
	name trans_branch_config_436_350_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003130;
	reactance 0.031724;
}
object transformer {
	name trans_branch_436_350_dummy1;
	phases ABC;
	from bus436_to350_dummy1;
	to bus350;
	configuration trans_branch_config_436_350_dummy1;
}
object load {
	name xfmr_743_350_shunt_from;
	parent bus743;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9569.2512j Ohm;
	constant_impedance_B 0.0000-9569.2512j Ohm;
	constant_impedance_C 0.0000-9569.2512j Ohm;
}
object load {
	name xfmr_743_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9569.2512j Ohm;
	constant_impedance_B 0.0000-9569.2512j Ohm;
	constant_impedance_C 0.0000-9569.2512j Ohm;
}
object transformer_configuration {
	name trans_branch_config_743_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001163;
	reactance 0.011728;
}
object transformer {
	name trans_branch_743_350;
	phases ABC;
	from bus743;
	to bus350;
	configuration trans_branch_config_743_350;
}
object load {
	name xfmr_786_350_shunt_from;
	parent bus786;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2219.8309j Ohm;
	constant_impedance_B 0.0000-2219.8309j Ohm;
	constant_impedance_C 0.0000-2219.8309j Ohm;
}
object load {
	name xfmr_786_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2219.8309j Ohm;
	constant_impedance_B 0.0000-2219.8309j Ohm;
	constant_impedance_C 0.0000-2219.8309j Ohm;
}
object transformer_configuration {
	name trans_branch_config_786_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.004905;
	reactance 0.049964;
}
object transformer {
	name trans_branch_786_350;
	phases ABC;
	from bus786;
	to bus350;
	configuration trans_branch_config_786_350;
}
object load {
	name xfmr_339_350_shunt_from;
	parent bus339;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_339_350_shunt_to;
	parent bus350;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_339_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000249;
}
object transformer {
	name trans_branch_339_350;
	phases ABC;
	from bus339;
	to bus350;
	configuration trans_branch_config_339_350;
}
object load {
	name xfmr_352_351_shunt_from;
	parent bus352;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_352_351_shunt_to;
	parent bus351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_352_351;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.004721;
}
object transformer {
	name trans_branch_352_351;
	phases ABC;
	from bus352;
	to bus351;
	configuration trans_branch_config_352_351;
}
object load {
	name xfmr_836_351_shunt_from;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_836_351_shunt_to;
	parent bus351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_836_351;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.004899;
}
object transformer {
	name trans_branch_836_351;
	phases ABC;
	from bus836;
	to bus351;
	configuration trans_branch_config_836_351;
}
object load {
	name xfmr_826_352_shunt_from;
	parent bus826;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_826_352_shunt_to;
	parent bus352;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_826_352;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002548;
	reactance 0.012346;
}
object transformer {
	name trans_branch_826_352;
	phases ABC;
	from bus826;
	to bus352;
	configuration trans_branch_config_826_352;
}
object load {
	name xfmr_365_353_shunt_from;
	parent bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object load {
	name xfmr_365_353_shunt_to;
	parent bus353;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_365_353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004721;
	reactance 0.031348;
}
object transformer {
	name trans_branch_365_353;
	phases ABC;
	from bus365;
	to bus353;
	configuration trans_branch_config_365_353;
}
object load {
	name xfmr_1363_353_shunt_from;
	parent bus1363;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_1363_353_shunt_to;
	parent bus353;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1363_353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003556;
	reactance 0.023585;
}
object transformer {
	name trans_branch_1363_353;
	phases ABC;
	from bus1363;
	to bus353;
	configuration trans_branch_config_1363_353;
}
object load {
	name xfmr_473_354_shunt_from;
	parent bus473;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_473_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001560;
	reactance 0.010390;
}
object transformer {
	name trans_branch_473_354;
	phases ABC;
	from bus473;
	to bus354;
	configuration trans_branch_config_473_354;
}
object load {
	name xfmr_547_354_shunt_from;
	parent bus547;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_547_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_547_354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001084;
	reactance 0.005086;
}
object transformer {
	name trans_branch_547_354;
	phases ABC;
	from bus547;
	to bus354;
	configuration trans_branch_config_547_354;
}
object load {
	name xfmr_898_354_shunt_from;
	parent bus898;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_898_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_898_354;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002153;
	reactance 0.012978;
}
object transformer {
	name trans_branch_898_354;
	phases ABC;
	from bus898;
	to bus354;
	configuration trans_branch_config_898_354;
}
object node {
	name bus547_to354_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.1881-23.2811d kV;
	voltage_B 137.1881-143.2811d kV;
	voltage_C 137.1881+96.7189d kV;
}
object switch {
name dummy_switch1_bus547_to354;
phases ABC;
from bus547;
to bus547_to354_dummy1;
status CLOSED;
}
object load {
	name xfmr_547_to354_dummy1_354_shunt_from;
	parent bus547_to354_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_547_to354_dummy1_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_547_354_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001100;
	reactance 0.004978;
}
object transformer {
	name trans_branch_547_354_dummy1;
	phases ABC;
	from bus547_to354_dummy1;
	to bus354;
	configuration trans_branch_config_547_354_dummy1;
}
object node {
	name bus898_to354_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3089-22.5975d kV;
	voltage_B 137.3089-142.5975d kV;
	voltage_C 137.3089+97.4025d kV;
}
object switch {
name dummy_switch1_bus898_to354;
phases ABC;
from bus898;
to bus898_to354_dummy1;
status CLOSED;
}
object load {
	name xfmr_898_to354_dummy1_354_shunt_from;
	parent bus898_to354_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_898_to354_dummy1_354_shunt_to;
	parent bus354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_898_354_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002173;
	reactance 0.013017;
}
object transformer {
	name trans_branch_898_354_dummy1;
	phases ABC;
	from bus898_to354_dummy1;
	to bus354;
	configuration trans_branch_config_898_354_dummy1;
}
object load {
	name xfmr_1454_355_shunt_from;
	parent bus1454;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1454_355_shunt_to;
	parent bus355;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1454_355;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000691;
}
object transformer {
	name trans_branch_1454_355;
	phases ABC;
	from bus1454;
	to bus355;
	configuration trans_branch_config_1454_355;
}
object load {
	name xfmr_858_356_shunt_from;
	parent bus858;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29094.8276j Ohm;
	constant_impedance_B 0.0000-29094.8276j Ohm;
	constant_impedance_C 0.0000-29094.8276j Ohm;
}
object load {
	name xfmr_858_356_shunt_to;
	parent bus356;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29094.8276j Ohm;
	constant_impedance_B 0.0000-29094.8276j Ohm;
	constant_impedance_C 0.0000-29094.8276j Ohm;
}
object transformer_configuration {
	name trans_branch_config_858_356;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002544;
	reactance 0.020150;
}
object transformer {
	name trans_branch_858_356;
	phases ABC;
	from bus858;
	to bus356;
	configuration trans_branch_config_858_356;
}
object load {
	name xfmr_1239_356_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_1239_356_shunt_to;
	parent bus356;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_356;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003727;
	reactance 0.028836;
}
object transformer {
	name trans_branch_1239_356;
	phases ABC;
	from bus1239;
	to bus356;
	configuration trans_branch_config_1239_356;
}
object load {
	name xfmr_382_357_shunt_from;
	parent bus382;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object load {
	name xfmr_382_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_382_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.000512;
}
object transformer {
	name trans_branch_382_357;
	phases ABC;
	from bus382;
	to bus357;
	configuration trans_branch_config_382_357;
}
object load {
	name xfmr_1008_357_shunt_from;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5848.5217j Ohm;
	constant_impedance_B 0.0000-5848.5217j Ohm;
	constant_impedance_C 0.0000-5848.5217j Ohm;
}
object load {
	name xfmr_1008_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5848.5217j Ohm;
	constant_impedance_B 0.0000-5848.5217j Ohm;
	constant_impedance_C 0.0000-5848.5217j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001887;
	reactance 0.019088;
}
object transformer {
	name trans_branch_1008_357;
	phases ABC;
	from bus1008;
	to bus357;
	configuration trans_branch_config_1008_357;
}
object load {
	name xfmr_1271_357_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7066.3078j Ohm;
	constant_impedance_B 0.0000-7066.3078j Ohm;
	constant_impedance_C 0.0000-7066.3078j Ohm;
}
object load {
	name xfmr_1271_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7066.3078j Ohm;
	constant_impedance_B 0.0000-7066.3078j Ohm;
	constant_impedance_C 0.0000-7066.3078j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001579;
	reactance 0.015090;
}
object transformer {
	name trans_branch_1271_357;
	phases ABC;
	from bus1271;
	to bus357;
	configuration trans_branch_config_1271_357;
}
object load {
	name xfmr_1320_357_shunt_from;
	parent bus1320;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object load {
	name xfmr_1320_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11904.3693j Ohm;
	constant_impedance_B 0.0000-11904.3693j Ohm;
	constant_impedance_C 0.0000-11904.3693j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000949;
	reactance 0.009342;
}
object transformer {
	name trans_branch_1320_357;
	phases ABC;
	from bus1320;
	to bus357;
	configuration trans_branch_config_1320_357;
}
object load {
	name xfmr_381_357_shunt_from;
	parent bus381;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object load {
	name xfmr_381_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_381_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.000506;
}
object transformer {
	name trans_branch_381_357;
	phases ABC;
	from bus381;
	to bus357;
	configuration trans_branch_config_381_357;
}
object node {
	name bus1008_to357_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.3462-4.1293d kV;
	voltage_B 242.3462-124.1293d kV;
	voltage_C 242.3462+115.8707d kV;
}
object switch {
name dummy_switch1_bus1008_to357;
phases ABC;
from bus1008;
to bus1008_to357_dummy1;
status CLOSED;
}
object load {
	name xfmr_1008_to357_dummy1_357_shunt_from;
	parent bus1008_to357_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object load {
	name xfmr_1008_to357_dummy1_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5881.8737j Ohm;
	constant_impedance_B 0.0000-5881.8737j Ohm;
	constant_impedance_C 0.0000-5881.8737j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_357_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001874;
	reactance 0.018954;
}
object transformer {
	name trans_branch_1008_357_dummy1;
	phases ABC;
	from bus1008_to357_dummy1;
	to bus357;
	configuration trans_branch_config_1008_357_dummy1;
}
object node {
	name bus1320_to357_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch1_bus1320_to357;
phases ABC;
from bus1320;
to bus1320_to357_dummy1;
status CLOSED;
}
object load {
	name xfmr_1320_to357_dummy1_357_shunt_from;
	parent bus1320_to357_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11626.4090j Ohm;
	constant_impedance_B 0.0000-11626.4090j Ohm;
	constant_impedance_C 0.0000-11626.4090j Ohm;
}
object load {
	name xfmr_1320_to357_dummy1_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11626.4090j Ohm;
	constant_impedance_B 0.0000-11626.4090j Ohm;
	constant_impedance_C 0.0000-11626.4090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_357_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000970;
	reactance 0.009536;
}
object transformer {
	name trans_branch_1320_357_dummy1;
	phases ABC;
	from bus1320_to357_dummy1;
	to bus357;
	configuration trans_branch_config_1320_357_dummy1;
}
object load {
	name xfmr_383_357_shunt_from;
	parent bus383;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object load {
	name xfmr_383_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_383_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.000547;
}
object transformer {
	name trans_branch_383_357;
	phases ABC;
	from bus383;
	to bus357;
	configuration trans_branch_config_383_357;
}
object node {
	name bus1320_to357_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch2_bus1320_to357;
phases ABC;
from bus1320;
to bus1320_to357_dummy2;
status CLOSED;
}
object load {
	name xfmr_1320_to357_dummy2_357_shunt_from;
	parent bus1320_to357_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11626.4090j Ohm;
	constant_impedance_B 0.0000-11626.4090j Ohm;
	constant_impedance_C 0.0000-11626.4090j Ohm;
}
object load {
	name xfmr_1320_to357_dummy2_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11626.4090j Ohm;
	constant_impedance_B 0.0000-11626.4090j Ohm;
	constant_impedance_C 0.0000-11626.4090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_357_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000970;
	reactance 0.009536;
}
object transformer {
	name trans_branch_1320_357_dummy2;
	phases ABC;
	from bus1320_to357_dummy2;
	to bus357;
	configuration trans_branch_config_1320_357_dummy2;
}
object load {
	name xfmr_384_357_shunt_from;
	parent bus384;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object load {
	name xfmr_384_357_shunt_to;
	parent bus357;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-200555.5556j Ohm;
	constant_impedance_B 0.0000-200555.5556j Ohm;
	constant_impedance_C 0.0000-200555.5556j Ohm;
}
object transformer_configuration {
	name trans_branch_config_384_357;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.000547;
}
object transformer {
	name trans_branch_384_357;
	phases ABC;
	from bus384;
	to bus357;
	configuration trans_branch_config_384_357;
}
object load {
	name xfmr_1455_358_shunt_from;
	parent bus1455;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1455_358_shunt_to;
	parent bus358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1455_358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.006025;
}
object transformer {
	name trans_branch_1455_358;
	phases ABC;
	from bus1455;
	to bus358;
	configuration trans_branch_config_1455_358;
}
object load {
	name xfmr_478_361_shunt_from;
	parent bus478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_478_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_478_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.006677;
}
object transformer {
	name trans_branch_478_361;
	phases ABC;
	from bus478;
	to bus361;
	configuration trans_branch_config_478_361;
}
object load {
	name xfmr_601_360_shunt_from;
	parent bus601;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object load {
	name xfmr_601_360_shunt_to;
	parent bus360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_601_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009521;
	reactance 0.064237;
}
object transformer {
	name trans_branch_601_360;
	phases ABC;
	from bus601;
	to bus360;
	configuration trans_branch_config_601_360;
}
object load {
	name xfmr_825_361_shunt_from;
	parent bus825;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object load {
	name xfmr_825_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_825_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002133;
	reactance 0.023348;
}
object transformer {
	name trans_branch_825_361;
	phases ABC;
	from bus825;
	to bus361;
	configuration trans_branch_config_825_361;
}
object load {
	name xfmr_941_362_shunt_from;
	parent bus941;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_941_362_shunt_to;
	parent bus362;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_941_362;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002232;
	reactance 0.007802;
}
object transformer {
	name trans_branch_941_362;
	phases ABC;
	from bus941;
	to bus362;
	configuration trans_branch_config_941_362;
}
object load {
	name xfmr_1137_360_shunt_from;
	parent bus1137;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1137_360_shunt_to;
	parent bus360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1137_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.002588;
}
object transformer {
	name trans_branch_1137_360;
	phases ABC;
	from bus1137;
	to bus360;
	configuration trans_branch_config_1137_360;
}
object transformer_configuration {
	name trans_branch_config_1166_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.015803;
}
object transformer {
	name trans_branch_1166_360;
	phases ABC;
	from bus1166;
	to bus360;
	configuration trans_branch_config_1166_360;
}
object load {
	name xfmr_1182_361_shunt_from;
	parent bus1182;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_1182_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1182_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001778;
	reactance 0.016356;
}
object transformer {
	name trans_branch_1182_361;
	phases ABC;
	from bus1182;
	to bus361;
	configuration trans_branch_config_1182_361;
}
object load {
	name xfmr_1258_361_shunt_from;
	parent bus1258;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6665.5695j Ohm;
	constant_impedance_B 0.0000-6665.5695j Ohm;
	constant_impedance_C 0.0000-6665.5695j Ohm;
}
object load {
	name xfmr_1258_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6665.5695j Ohm;
	constant_impedance_B 0.0000-6665.5695j Ohm;
	constant_impedance_C 0.0000-6665.5695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1258_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011694;
	reactance 0.078657;
}
object transformer {
	name trans_branch_1258_361;
	phases ABC;
	from bus1258;
	to bus361;
	configuration trans_branch_config_1258_361;
}
object load {
	name xfmr_1531_361_shunt_from;
	parent bus1531;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1531_361_shunt_to;
	parent bus361;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1531_361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001560;
}
object transformer {
	name trans_branch_1531_361;
	phases ABC;
	from bus1531;
	to bus361;
	configuration trans_branch_config_1531_361;
}
object load {
	name xfmr_478_360_shunt_from;
	parent bus478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_478_360_shunt_to;
	parent bus360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_478_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.006657;
}
object transformer {
	name trans_branch_478_360;
	phases ABC;
	from bus478;
	to bus360;
	configuration trans_branch_config_478_360;
}
object load {
	name xfmr_988_360_shunt_from;
	parent bus988;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_988_360_shunt_to;
	parent bus360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_988_360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004760;
	reactance 0.022499;
}
object transformer {
	name trans_branch_988_360;
	phases ABC;
	from bus988;
	to bus360;
	configuration trans_branch_config_988_360;
}
object transformer_configuration {
	name trans_branch_config_1166_362;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1166_362;
	phases ABC;
	from bus1166;
	to bus362;
	configuration trans_branch_config_1166_362;
}
object load {
	name xfmr_1343_363_shunt_from;
	parent bus1343;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17098.8751j Ohm;
	constant_impedance_B 0.0000-17098.8751j Ohm;
	constant_impedance_C 0.0000-17098.8751j Ohm;
}
object load {
	name xfmr_1343_363_shunt_to;
	parent bus363;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17098.8751j Ohm;
	constant_impedance_B 0.0000-17098.8751j Ohm;
	constant_impedance_C 0.0000-17098.8751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1343_363;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000462;
	reactance 0.006438;
}
object transformer {
	name trans_branch_1343_363;
	phases ABC;
	from bus1343;
	to bus363;
	configuration trans_branch_config_1343_363;
}
object node {
	name bus1343_to363_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.2950-6.9627d kV;
	voltage_B 241.2950-126.9627d kV;
	voltage_C 241.2950+113.0373d kV;
}
object switch {
name dummy_switch1_bus1343_to363;
phases ABC;
from bus1343;
to bus1343_to363_dummy1;
status CLOSED;
}
object load {
	name xfmr_1343_to363_dummy1_363_shunt_from;
	parent bus1343_to363_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17098.8751j Ohm;
	constant_impedance_B 0.0000-17098.8751j Ohm;
	constant_impedance_C 0.0000-17098.8751j Ohm;
}
object load {
	name xfmr_1343_to363_dummy1_363_shunt_to;
	parent bus363;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17098.8751j Ohm;
	constant_impedance_B 0.0000-17098.8751j Ohm;
	constant_impedance_C 0.0000-17098.8751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1343_363_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000462;
	reactance 0.006434;
}
object transformer {
	name trans_branch_1343_363_dummy1;
	phases ABC;
	from bus1343_to363_dummy1;
	to bus363;
	configuration trans_branch_config_1343_363_dummy1;
}
object load {
	name xfmr_527_364_shunt_from;
	parent bus527;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_527_364_shunt_to;
	parent bus364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_527_364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003234;
	reactance 0.019230;
}
object transformer {
	name trans_branch_527_364;
	phases ABC;
	from bus527;
	to bus364;
	configuration trans_branch_config_527_364;
}
object load {
	name xfmr_557_364_shunt_from;
	parent bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object load {
	name xfmr_557_364_shunt_to;
	parent bus364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8850.5245j Ohm;
	constant_impedance_B 0.0000-8850.5245j Ohm;
	constant_impedance_C 0.0000-8850.5245j Ohm;
}
object transformer_configuration {
	name trans_branch_config_557_364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.019951;
	reactance 0.071546;
}
object transformer {
	name trans_branch_557_364;
	phases ABC;
	from bus557;
	to bus364;
	configuration trans_branch_config_557_364;
}
object load {
	name xfmr_933_364_shunt_from;
	parent bus933;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11759.5819j Ohm;
	constant_impedance_B 0.0000-11759.5819j Ohm;
	constant_impedance_C 0.0000-11759.5819j Ohm;
}
object load {
	name xfmr_933_364_shunt_to;
	parent bus364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11759.5819j Ohm;
	constant_impedance_B 0.0000-11759.5819j Ohm;
	constant_impedance_C 0.0000-11759.5819j Ohm;
}
object transformer_configuration {
	name trans_branch_config_933_364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.016000;
	reactance 0.053472;
}
object transformer {
	name trans_branch_933_364;
	phases ABC;
	from bus933;
	to bus364;
	configuration trans_branch_config_933_364;
}
object load {
	name xfmr_996_365_shunt_from;
	parent bus996;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14280.6770j Ohm;
	constant_impedance_B 0.0000-14280.6770j Ohm;
	constant_impedance_C 0.0000-14280.6770j Ohm;
}
object load {
	name xfmr_996_365_shunt_to;
	parent bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14280.6770j Ohm;
	constant_impedance_B 0.0000-14280.6770j Ohm;
	constant_impedance_C 0.0000-14280.6770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_996_365;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005472;
	reactance 0.037728;
}
object transformer {
	name trans_branch_996_365;
	phases ABC;
	from bus996;
	to bus365;
	configuration trans_branch_config_996_365;
}
object load {
	name xfmr_1268_365_shunt_from;
	parent bus1268;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1268_365_shunt_to;
	parent bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1268_365;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.006380;
}
object transformer {
	name trans_branch_1268_365;
	phases ABC;
	from bus1268;
	to bus365;
	configuration trans_branch_config_1268_365;
}
object load {
	name xfmr_1499_365_shunt_from;
	parent bus1499;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1499_365_shunt_to;
	parent bus365;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1499_365;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005669;
	reactance 0.025639;
}
object transformer {
	name trans_branch_1499_365;
	phases ABC;
	from bus1499;
	to bus365;
	configuration trans_branch_config_1499_365;
}
object load {
	name xfmr_657_366_shunt_from;
	parent bus657;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-9259.2593j Ohm;
	constant_impedance_B 0.0000-9259.2593j Ohm;
	constant_impedance_C 0.0000-9259.2593j Ohm;
}
object load {
	name xfmr_657_366_shunt_to;
	parent bus366;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-9259.2593j Ohm;
	constant_impedance_B 0.0000-9259.2593j Ohm;
	constant_impedance_C 0.0000-9259.2593j Ohm;
}
object transformer_configuration {
	name trans_branch_config_657_366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.082196;
	reactance 0.171444;
}
object transformer {
	name trans_branch_657_366;
	phases ABC;
	from bus657;
	to bus366;
	configuration trans_branch_config_657_366;
}
object load {
	name xfmr_605_367_shunt_from;
	parent bus605;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_605_367_shunt_to;
	parent bus367;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_605_367;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.018765;
}
object transformer {
	name trans_branch_605_367;
	phases ABC;
	from bus605;
	to bus367;
	configuration trans_branch_config_605_367;
}
object load {
	name xfmr_722_367_shunt_from;
	parent bus722;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_722_367_shunt_to;
	parent bus367;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_722_367;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000474;
	reactance 0.003101;
}
object transformer {
	name trans_branch_722_367;
	phases ABC;
	from bus722;
	to bus367;
	configuration trans_branch_config_722_367;
}
object load {
	name xfmr_1420_367_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1420_367_shunt_to;
	parent bus367;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_367;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001730;
	reactance 0.011540;
}
object transformer {
	name trans_branch_1420_367;
	phases ABC;
	from bus1420;
	to bus367;
	configuration trans_branch_config_1420_367;
}
object node {
	name bus1420_to367_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3314-13.8419d kV;
	voltage_B 137.3314-133.8419d kV;
	voltage_C 137.3314+106.1581d kV;
}
object switch {
name dummy_switch1_bus1420_to367;
phases ABC;
from bus1420;
to bus1420_to367_dummy1;
status CLOSED;
}
object load {
	name xfmr_1420_to367_dummy1_367_shunt_from;
	parent bus1420_to367_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object load {
	name xfmr_1420_to367_dummy1_367_shunt_to;
	parent bus367;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_367_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.011496;
}
object transformer {
	name trans_branch_1420_367_dummy1;
	phases ABC;
	from bus1420_to367_dummy1;
	to bus367;
	configuration trans_branch_config_1420_367_dummy1;
}
object load {
	name xfmr_533_368_shunt_from;
	parent bus533;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object load {
	name xfmr_533_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_533_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013472;
	reactance 0.067378;
}
object transformer {
	name trans_branch_533_368;
	phases ABC;
	from bus533;
	to bus368;
	configuration trans_branch_config_533_368;
}
object load {
	name xfmr_1106_368_shunt_from;
	parent bus1106;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_1106_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1106_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004563;
	reactance 0.024480;
}
object transformer {
	name trans_branch_1106_368;
	phases ABC;
	from bus1106;
	to bus368;
	configuration trans_branch_config_1106_368;
}
object load {
	name xfmr_1433_368_shunt_from;
	parent bus1433;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object load {
	name xfmr_1433_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1433_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010627;
	reactance 0.045511;
}
object transformer {
	name trans_branch_1433_368;
	phases ABC;
	from bus1433;
	to bus368;
	configuration trans_branch_config_1433_368;
}
object load {
	name xfmr_1501_368_shunt_from;
	parent bus1501;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12423.3129j Ohm;
	constant_impedance_B 0.0000-12423.3129j Ohm;
	constant_impedance_C 0.0000-12423.3129j Ohm;
}
object load {
	name xfmr_1501_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12423.3129j Ohm;
	constant_impedance_B 0.0000-12423.3129j Ohm;
	constant_impedance_C 0.0000-12423.3129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1501_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009798;
	reactance 0.045748;
}
object transformer {
	name trans_branch_1501_368;
	phases ABC;
	from bus1501;
	to bus368;
	configuration trans_branch_config_1501_368;
}
object load {
	name xfmr_1519_368_shunt_from;
	parent bus1519;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object load {
	name xfmr_1519_368_shunt_to;
	parent bus368;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1519_368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011674;
	reactance 0.053096;
}
object transformer {
	name trans_branch_1519_368;
	phases ABC;
	from bus1519;
	to bus368;
	configuration trans_branch_config_1519_368;
}
object load {
	name xfmr_890_369_shunt_from;
	parent bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22722.2659j Ohm;
	constant_impedance_B 0.0000-22722.2659j Ohm;
	constant_impedance_C 0.0000-22722.2659j Ohm;
}
object load {
	name xfmr_890_369_shunt_to;
	parent bus369;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22722.2659j Ohm;
	constant_impedance_B 0.0000-22722.2659j Ohm;
	constant_impedance_C 0.0000-22722.2659j Ohm;
}
object transformer_configuration {
	name trans_branch_config_890_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000812;
	reactance 0.006278;
}
object transformer {
	name trans_branch_890_369;
	phases ABC;
	from bus890;
	to bus369;
	configuration trans_branch_config_890_369;
}
object load {
	name xfmr_1080_369_shunt_from;
	parent bus1080;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6850.0949j Ohm;
	constant_impedance_B 0.0000-6850.0949j Ohm;
	constant_impedance_C 0.0000-6850.0949j Ohm;
}
object load {
	name xfmr_1080_369_shunt_to;
	parent bus369;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6850.0949j Ohm;
	constant_impedance_B 0.0000-6850.0949j Ohm;
	constant_impedance_C 0.0000-6850.0949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1080_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001797;
	reactance 0.019272;
}
object transformer {
	name trans_branch_1080_369;
	phases ABC;
	from bus1080;
	to bus369;
	configuration trans_branch_config_1080_369;
}
object load {
	name xfmr_1365_369_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4878.3784j Ohm;
	constant_impedance_B 0.0000-4878.3784j Ohm;
	constant_impedance_C 0.0000-4878.3784j Ohm;
}
object load {
	name xfmr_1365_369_shunt_to;
	parent bus369;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4878.3784j Ohm;
	constant_impedance_B 0.0000-4878.3784j Ohm;
	constant_impedance_C 0.0000-4878.3784j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003831;
	reactance 0.029281;
}
object transformer {
	name trans_branch_1365_369;
	phases ABC;
	from bus1365;
	to bus369;
	configuration trans_branch_config_1365_369;
}
object load {
	name xfmr_573_371_shunt_from;
	parent bus573;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object load {
	name xfmr_573_371_shunt_to;
	parent bus371;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_573_371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.001600;
}
object transformer {
	name trans_branch_573_371;
	phases ABC;
	from bus573;
	to bus371;
	configuration trans_branch_config_573_371;
}
object load {
	name xfmr_1133_371_shunt_from;
	parent bus1133;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_1133_371_shunt_to;
	parent bus371;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1133_371;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.001106;
}
object transformer {
	name trans_branch_1133_371;
	phases ABC;
	from bus1133;
	to bus371;
	configuration trans_branch_config_1133_371;
}
object load {
	name xfmr_1294_370_shunt_from;
	parent bus1294;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object load {
	name xfmr_1294_370_shunt_to;
	parent bus370;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1294_370;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.000948;
}
object transformer {
	name trans_branch_1294_370;
	phases ABC;
	from bus1294;
	to bus370;
	configuration trans_branch_config_1294_370;
}
object load {
	name xfmr_559_372_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9256.4103j Ohm;
	constant_impedance_B 0.0000-9256.4103j Ohm;
	constant_impedance_C 0.0000-9256.4103j Ohm;
}
object load {
	name xfmr_559_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9256.4103j Ohm;
	constant_impedance_B 0.0000-9256.4103j Ohm;
	constant_impedance_C 0.0000-9256.4103j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000770;
	reactance 0.011178;
}
object transformer {
	name trans_branch_559_372;
	phases ABC;
	from bus559;
	to bus372;
	configuration trans_branch_config_559_372;
}
object load {
	name xfmr_623_372_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8772.7825j Ohm;
	constant_impedance_B 0.0000-8772.7825j Ohm;
	constant_impedance_C 0.0000-8772.7825j Ohm;
}
object load {
	name xfmr_623_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8772.7825j Ohm;
	constant_impedance_B 0.0000-8772.7825j Ohm;
	constant_impedance_C 0.0000-8772.7825j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000880;
	reactance 0.012722;
}
object transformer {
	name trans_branch_623_372;
	phases ABC;
	from bus623;
	to bus372;
	configuration trans_branch_config_623_372;
}
object load {
	name xfmr_1242_372_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object load {
	name xfmr_1242_372_shunt_to;
	parent bus372;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_372;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.004467;
}
object transformer {
	name trans_branch_1242_372;
	phases ABC;
	from bus1242;
	to bus372;
	configuration trans_branch_config_1242_372;
}
object load {
	name xfmr_559_373_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9924.3986j Ohm;
	constant_impedance_B 0.0000-9924.3986j Ohm;
	constant_impedance_C 0.0000-9924.3986j Ohm;
}
object load {
	name xfmr_559_373_shunt_to;
	parent bus373;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9924.3986j Ohm;
	constant_impedance_B 0.0000-9924.3986j Ohm;
	constant_impedance_C 0.0000-9924.3986j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_373;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000771;
	reactance 0.011192;
}
object transformer {
	name trans_branch_559_373;
	phases ABC;
	from bus559;
	to bus373;
	configuration trans_branch_config_559_373;
}
object load {
	name xfmr_623_373_shunt_from;
	parent bus623;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8772.7825j Ohm;
	constant_impedance_B 0.0000-8772.7825j Ohm;
	constant_impedance_C 0.0000-8772.7825j Ohm;
}
object load {
	name xfmr_623_373_shunt_to;
	parent bus373;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8772.7825j Ohm;
	constant_impedance_B 0.0000-8772.7825j Ohm;
	constant_impedance_C 0.0000-8772.7825j Ohm;
}
object transformer_configuration {
	name trans_branch_config_623_373;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000880;
	reactance 0.012715;
}
object transformer {
	name trans_branch_623_373;
	phases ABC;
	from bus623;
	to bus373;
	configuration trans_branch_config_623_373;
}
object load {
	name xfmr_1243_373_shunt_from;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object load {
	name xfmr_1243_373_shunt_to;
	parent bus373;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1243_373;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.004467;
}
object transformer {
	name trans_branch_1243_373;
	phases ABC;
	from bus1243;
	to bus373;
	configuration trans_branch_config_1243_373;
}
object load {
	name xfmr_512_374_shunt_from;
	parent bus512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_512_374_shunt_to;
	parent bus374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_512_374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_512_374;
	phases ABC;
	from bus512;
	to bus374;
	configuration trans_branch_config_512_374;
}
object load {
	name xfmr_1274_375_shunt_from;
	parent bus1274;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_1274_375_shunt_to;
	parent bus375;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1274_375;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000632;
}
object transformer {
	name trans_branch_1274_375;
	phases ABC;
	from bus1274;
	to bus375;
	configuration trans_branch_config_1274_375;
}
object load {
	name xfmr_660_377_shunt_from;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_660_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_660_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000770;
	reactance 0.005195;
}
object transformer {
	name trans_branch_660_377;
	phases ABC;
	from bus660;
	to bus377;
	configuration trans_branch_config_660_377;
}
object load {
	name xfmr_1026_377_shunt_from;
	parent bus1026;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object load {
	name xfmr_1026_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-64490.4459j Ohm;
	constant_impedance_B 0.0000-64490.4459j Ohm;
	constant_impedance_C 0.0000-64490.4459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1026_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003694;
}
object transformer {
	name trans_branch_1026_377;
	phases ABC;
	from bus1026;
	to bus377;
	configuration trans_branch_config_1026_377;
}
object load {
	name xfmr_1117_377_shunt_from;
	parent bus1117;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object load {
	name xfmr_1117_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6754.5030j Ohm;
	constant_impedance_B 0.0000-6754.5030j Ohm;
	constant_impedance_C 0.0000-6754.5030j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1117_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.001007;
}
object transformer {
	name trans_branch_1117_377;
	phases ABC;
	from bus1117;
	to bus377;
	configuration trans_branch_config_1117_377;
}
object load {
	name xfmr_1358_377_shunt_from;
	parent bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1358_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1358_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.008296;
}
object transformer {
	name trans_branch_1358_377;
	phases ABC;
	from bus1358;
	to bus377;
	configuration trans_branch_config_1358_377;
}
object load {
	name xfmr_1420_377_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1420_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002548;
	reactance 0.016968;
}
object transformer {
	name trans_branch_1420_377;
	phases ABC;
	from bus1420;
	to bus377;
	configuration trans_branch_config_1420_377;
}
object node {
	name bus660_to377_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6382-15.5683d kV;
	voltage_B 136.6382-135.5683d kV;
	voltage_C 136.6382+104.4317d kV;
}
object switch {
name dummy_switch1_bus660_to377;
phases ABC;
from bus660;
to bus660_to377_dummy1;
status CLOSED;
}
object load {
	name xfmr_660_to377_dummy1_377_shunt_from;
	parent bus660_to377_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_660_to377_dummy1_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_660_377_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.004938;
}
object transformer {
	name trans_branch_660_377_dummy1;
	phases ABC;
	from bus660_to377_dummy1;
	to bus377;
	configuration trans_branch_config_660_377_dummy1;
}
object node {
	name bus1026_to377_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6728-15.5181d kV;
	voltage_B 136.6728-135.5181d kV;
	voltage_C 136.6728+104.4819d kV;
}
object switch {
name dummy_switch1_bus1026_to377;
phases ABC;
from bus1026;
to bus1026_to377_dummy1;
status CLOSED;
}
object load {
	name xfmr_1026_to377_dummy1_377_shunt_from;
	parent bus1026_to377_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1026_to377_dummy1_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1026_377_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.003635;
}
object transformer {
	name trans_branch_1026_377_dummy1;
	phases ABC;
	from bus1026_to377_dummy1;
	to bus377;
	configuration trans_branch_config_1026_377_dummy1;
}
object load {
	name xfmr_1116_377_shunt_from;
	parent bus1116;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6804.4355j Ohm;
	constant_impedance_B 0.0000-6804.4355j Ohm;
	constant_impedance_C 0.0000-6804.4355j Ohm;
}
object load {
	name xfmr_1116_377_shunt_to;
	parent bus377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6804.4355j Ohm;
	constant_impedance_B 0.0000-6804.4355j Ohm;
	constant_impedance_C 0.0000-6804.4355j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1116_377;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.001007;
}
object transformer {
	name trans_branch_1116_377;
	phases ABC;
	from bus1116;
	to bus377;
	configuration trans_branch_config_1116_377;
}
object load {
	name xfmr_530_378_shunt_from;
	parent bus530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object load {
	name xfmr_530_378_shunt_to;
	parent bus378;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object transformer_configuration {
	name trans_branch_config_530_378;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.001185;
}
object transformer {
	name trans_branch_530_378;
	phases ABC;
	from bus530;
	to bus378;
	configuration trans_branch_config_530_378;
}
object load {
	name xfmr_574_379_shunt_from;
	parent bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_574_379_shunt_to;
	parent bus379;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_574_379;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000573;
}
object transformer {
	name trans_branch_574_379;
	phases ABC;
	from bus574;
	to bus379;
	configuration trans_branch_config_574_379;
}
object load {
	name xfmr_752_380_shunt_from;
	parent bus752;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_752_380_shunt_to;
	parent bus380;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_752_380;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004168;
}
object transformer {
	name trans_branch_752_380;
	phases ABC;
	from bus752;
	to bus380;
	configuration trans_branch_config_752_380;
}
object load {
	name xfmr_1456_385_shunt_from;
	parent bus1456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1456_385_shunt_to;
	parent bus385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1456_385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1456_385;
	phases ABC;
	from bus1456;
	to bus385;
	configuration trans_branch_config_1456_385;
}
object load {
	name xfmr_397_386_shunt_from;
	parent bus397;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name xfmr_397_386_shunt_to;
	parent bus386;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_397_386;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000400;
	reactance 0.001244;
}
object transformer {
	name trans_branch_397_386;
	phases ABC;
	from bus397;
	to bus386;
	configuration trans_branch_config_397_386;
}
object load {
	name xfmr_467_386_shunt_from;
	parent bus467;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-22727.2727j Ohm;
	constant_impedance_B 0.0000-22727.2727j Ohm;
	constant_impedance_C 0.0000-22727.2727j Ohm;
}
object load {
	name xfmr_467_386_shunt_to;
	parent bus386;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-22727.2727j Ohm;
	constant_impedance_B 0.0000-22727.2727j Ohm;
	constant_impedance_C 0.0000-22727.2727j Ohm;
}
object transformer_configuration {
	name trans_branch_config_467_386;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.019956;
	reactance 0.060400;
}
object transformer {
	name trans_branch_467_386;
	phases ABC;
	from bus467;
	to bus386;
	configuration trans_branch_config_467_386;
}
object load {
	name xfmr_1113_386_shunt_from;
	parent bus1113;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1113_386_shunt_to;
	parent bus386;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1113_386;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.017467;
	reactance 0.063733;
}
object transformer {
	name trans_branch_1113_386;
	phases ABC;
	from bus1113;
	to bus386;
	configuration trans_branch_config_1113_386;
}
object load {
	name xfmr_1485_387_shunt_from;
	parent bus1485;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-68877.5510j Ohm;
	constant_impedance_B 0.0000-68877.5510j Ohm;
	constant_impedance_C 0.0000-68877.5510j Ohm;
}
object load {
	name xfmr_1485_387_shunt_to;
	parent bus387;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-68877.5510j Ohm;
	constant_impedance_B 0.0000-68877.5510j Ohm;
	constant_impedance_C 0.0000-68877.5510j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1485_387;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001233;
	reactance 0.008227;
}
object transformer {
	name trans_branch_1485_387;
	phases ABC;
	from bus1485;
	to bus387;
	configuration trans_branch_config_1485_387;
}
object load {
	name xfmr_598_389_shunt_from;
	parent bus598;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_598_389_shunt_to;
	parent bus389;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_598_389;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003911;
	reactance 0.027062;
}
object transformer {
	name trans_branch_598_389;
	phases ABC;
	from bus598;
	to bus389;
	configuration trans_branch_config_598_389;
}
object load {
	name xfmr_855_388_shunt_from;
	parent bus855;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_855_388_shunt_to;
	parent bus388;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_855_388;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000711;
	reactance 0.006894;
}
object transformer {
	name trans_branch_855_388;
	phases ABC;
	from bus855;
	to bus388;
	configuration trans_branch_config_855_388;
}
object load {
	name xfmr_865_389_shunt_from;
	parent bus865;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object load {
	name xfmr_865_389_shunt_to;
	parent bus389;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object transformer_configuration {
	name trans_branch_config_865_389;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007012;
	reactance 0.030617;
}
object transformer {
	name trans_branch_865_389;
	phases ABC;
	from bus865;
	to bus389;
	configuration trans_branch_config_865_389;
}
object load {
	name xfmr_1322_388_shunt_from;
	parent bus1322;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4419.4675j Ohm;
	constant_impedance_B 0.0000-4419.4675j Ohm;
	constant_impedance_C 0.0000-4419.4675j Ohm;
}
object load {
	name xfmr_1322_388_shunt_to;
	parent bus388;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4419.4675j Ohm;
	constant_impedance_B 0.0000-4419.4675j Ohm;
	constant_impedance_C 0.0000-4419.4675j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1322_388;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007639;
	reactance 0.051542;
}
object transformer {
	name trans_branch_1322_388;
	phases ABC;
	from bus1322;
	to bus388;
	configuration trans_branch_config_1322_388;
}
object load {
	name xfmr_443_390_shunt_from;
	parent bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2444.9712j Ohm;
	constant_impedance_B 0.0000-2444.9712j Ohm;
	constant_impedance_C 0.0000-2444.9712j Ohm;
}
object load {
	name xfmr_443_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2444.9712j Ohm;
	constant_impedance_B 0.0000-2444.9712j Ohm;
	constant_impedance_C 0.0000-2444.9712j Ohm;
}
object transformer_configuration {
	name trans_branch_config_443_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002597;
	reactance 0.034127;
}
object transformer {
	name trans_branch_443_390;
	phases ABC;
	from bus443;
	to bus390;
	configuration trans_branch_config_443_390;
}
object load {
	name xfmr_963_390_shunt_from;
	parent bus963;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object load {
	name xfmr_963_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4291.8710j Ohm;
	constant_impedance_B 0.0000-4291.8710j Ohm;
	constant_impedance_C 0.0000-4291.8710j Ohm;
}
object transformer_configuration {
	name trans_branch_config_963_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002999;
	reactance 0.033656;
}
object transformer {
	name trans_branch_963_390;
	phases ABC;
	from bus963;
	to bus390;
	configuration trans_branch_config_963_390;
}
object load {
	name xfmr_1150_390_shunt_from;
	parent bus1150;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8474.1784j Ohm;
	constant_impedance_B 0.0000-8474.1784j Ohm;
	constant_impedance_C 0.0000-8474.1784j Ohm;
}
object load {
	name xfmr_1150_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8474.1784j Ohm;
	constant_impedance_B 0.0000-8474.1784j Ohm;
	constant_impedance_C 0.0000-8474.1784j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001302;
	reactance 0.013172;
}
object transformer {
	name trans_branch_1150_390;
	phases ABC;
	from bus1150;
	to bus390;
	configuration trans_branch_config_1150_390;
}
object node {
	name bus443_to390_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8641-10.7133d kV;
	voltage_B 234.8641-130.7133d kV;
	voltage_C 234.8641+109.2867d kV;
}
object switch {
name dummy_switch1_bus443_to390;
phases ABC;
from bus443;
to bus443_to390_dummy1;
status CLOSED;
}
object load {
	name xfmr_443_to390_dummy1_390_shunt_from;
	parent bus443_to390_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2450.9887j Ohm;
	constant_impedance_B 0.0000-2450.9887j Ohm;
	constant_impedance_C 0.0000-2450.9887j Ohm;
}
object load {
	name xfmr_443_to390_dummy1_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2450.9887j Ohm;
	constant_impedance_B 0.0000-2450.9887j Ohm;
	constant_impedance_C 0.0000-2450.9887j Ohm;
}
object transformer_configuration {
	name trans_branch_config_443_390_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002597;
	reactance 0.034127;
}
object transformer {
	name trans_branch_443_390_dummy1;
	phases ABC;
	from bus443_to390_dummy1;
	to bus390;
	configuration trans_branch_config_443_390_dummy1;
}
object load {
	name xfmr_857_390_shunt_from;
	parent bus857;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object load {
	name xfmr_857_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object transformer_configuration {
	name trans_branch_config_857_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000256;
	reactance 0.002701;
}
object transformer {
	name trans_branch_857_390;
	phases ABC;
	from bus857;
	to bus390;
	configuration trans_branch_config_857_390;
}
object node {
	name bus1150_to390_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9263-16.8955d kV;
	voltage_B 230.9263-136.8955d kV;
	voltage_C 230.9263+103.1045d kV;
}
object switch {
name dummy_switch1_bus1150_to390;
phases ABC;
from bus1150;
to bus1150_to390_dummy1;
status CLOSED;
}
object load {
	name xfmr_1150_to390_dummy1_390_shunt_from;
	parent bus1150_to390_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8402.6768j Ohm;
	constant_impedance_B 0.0000-8402.6768j Ohm;
	constant_impedance_C 0.0000-8402.6768j Ohm;
}
object load {
	name xfmr_1150_to390_dummy1_390_shunt_to;
	parent bus390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8402.6768j Ohm;
	constant_impedance_B 0.0000-8402.6768j Ohm;
	constant_impedance_C 0.0000-8402.6768j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_390_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001309;
	reactance 0.013255;
}
object transformer {
	name trans_branch_1150_390_dummy1;
	phases ABC;
	from bus1150_to390_dummy1;
	to bus390;
	configuration trans_branch_config_1150_390_dummy1;
}
object load {
	name xfmr_1360_391_shunt_from;
	parent bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1360_391_shunt_to;
	parent bus391;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_391;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002765;
	reactance 0.018430;
}
object transformer {
	name trans_branch_1360_391;
	phases ABC;
	from bus1360;
	to bus391;
	configuration trans_branch_config_1360_391;
}
object load {
	name xfmr_601_392_shunt_from;
	parent bus601;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_601_392_shunt_to;
	parent bus392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_601_392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002114;
	reactance 0.012662;
}
object transformer {
	name trans_branch_601_392;
	phases ABC;
	from bus601;
	to bus392;
	configuration trans_branch_config_601_392;
}
object load {
	name xfmr_1437_392_shunt_from;
	parent bus1437;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1437_392_shunt_to;
	parent bus392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1437_392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000595;
	reactance 0.004024;
}
object transformer {
	name trans_branch_1437_392;
	phases ABC;
	from bus1437;
	to bus392;
	configuration trans_branch_config_1437_392;
}
object load {
	name xfmr_602_393_shunt_from;
	parent bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_602_393_shunt_to;
	parent bus393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_602_393;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.008415;
}
object transformer {
	name trans_branch_602_393;
	phases ABC;
	from bus602;
	to bus393;
	configuration trans_branch_config_602_393;
}
object load {
	name xfmr_1835_395_shunt_from;
	parent bus1835;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5464.1123j Ohm;
	constant_impedance_B 0.0000-5464.1123j Ohm;
	constant_impedance_C 0.0000-5464.1123j Ohm;
}
object load {
	name xfmr_1835_395_shunt_to;
	parent bus395;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5464.1123j Ohm;
	constant_impedance_B 0.0000-5464.1123j Ohm;
	constant_impedance_C 0.0000-5464.1123j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1835_395;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.001383;
}
object transformer {
	name trans_branch_1835_395;
	phases ABC;
	from bus1835;
	to bus395;
	configuration trans_branch_config_1835_395;
}
object load {
	name xfmr_420_398_shunt_from;
	parent bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object load {
	name xfmr_420_398_shunt_to;
	parent bus398;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object transformer_configuration {
	name trans_branch_config_420_398;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005867;
	reactance 0.039190;
}
object transformer {
	name trans_branch_420_398;
	phases ABC;
	from bus420;
	to bus398;
	configuration trans_branch_config_420_398;
}
object load {
	name xfmr_1466_398_shunt_from;
	parent bus1466;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_1466_398_shunt_to;
	parent bus398;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1466_398;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003812;
	reactance 0.025482;
}
object transformer {
	name trans_branch_1466_398;
	phases ABC;
	from bus1466;
	to bus398;
	configuration trans_branch_config_1466_398;
}
object load {
	name xfmr_1058_399_shunt_from;
	parent bus1058;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1058_399_shunt_to;
	parent bus399;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1058_399;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003160;
	reactance 0.021017;
}
object transformer {
	name trans_branch_1058_399;
	phases ABC;
	from bus1058;
	to bus399;
	configuration trans_branch_config_1058_399;
}
object load {
	name xfmr_1079_399_shunt_from;
	parent bus1079;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1079_399_shunt_to;
	parent bus399;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1079_399;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004612;
	reactance 0.030706;
}
object transformer {
	name trans_branch_1079_399;
	phases ABC;
	from bus1079;
	to bus399;
	configuration trans_branch_config_1079_399;
}
object load {
	name xfmr_1090_401_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5000.0000j Ohm;
	constant_impedance_B 0.0000-5000.0000j Ohm;
	constant_impedance_C 0.0000-5000.0000j Ohm;
}
object load {
	name xfmr_1090_401_shunt_to;
	parent bus401;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5000.0000j Ohm;
	constant_impedance_B 0.0000-5000.0000j Ohm;
	constant_impedance_C 0.0000-5000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_401;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.001363;
}
object transformer {
	name trans_branch_1090_401;
	phases ABC;
	from bus1090;
	to bus401;
	configuration trans_branch_config_1090_401;
}
object load {
	name xfmr_1090_400_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object load {
	name xfmr_1090_400_shunt_to;
	parent bus400;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_400;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001323;
}
object transformer {
	name trans_branch_1090_400;
	phases ABC;
	from bus1090;
	to bus400;
	configuration trans_branch_config_1090_400;
}
object load {
	name xfmr_520_402_shunt_from;
	parent bus520;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_520_402_shunt_to;
	parent bus402;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_520_402;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000559;
	reactance 0.001024;
}
object transformer {
	name trans_branch_520_402;
	phases ABC;
	from bus520;
	to bus402;
	configuration trans_branch_config_520_402;
}
object load {
	name xfmr_1164_403_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3976.8264j Ohm;
	constant_impedance_B 0.0000-3976.8264j Ohm;
	constant_impedance_C 0.0000-3976.8264j Ohm;
}
object load {
	name xfmr_1164_403_shunt_to;
	parent bus403;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3976.8264j Ohm;
	constant_impedance_B 0.0000-3976.8264j Ohm;
	constant_impedance_C 0.0000-3976.8264j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_403;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000292;
	reactance 0.002538;
}
object transformer {
	name trans_branch_1164_403;
	phases ABC;
	from bus1164;
	to bus403;
	configuration trans_branch_config_1164_403;
}
object load {
	name xfmr_1348_404_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1348_404_shunt_to;
	parent bus404;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_404;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004306;
}
object transformer {
	name trans_branch_1348_404;
	phases ABC;
	from bus1348;
	to bus404;
	configuration trans_branch_config_1348_404;
}
object load {
	name xfmr_964_405_shunt_from;
	parent bus964;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object load {
	name xfmr_964_405_shunt_to;
	parent bus405;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object transformer_configuration {
	name trans_branch_config_964_405;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001244;
	reactance 0.008415;
}
object transformer {
	name trans_branch_964_405;
	phases ABC;
	from bus964;
	to bus405;
	configuration trans_branch_config_964_405;
}
object load {
	name xfmr_1169_405_shunt_from;
	parent bus1169;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1169_405_shunt_to;
	parent bus405;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1169_405;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002114;
	reactance 0.014242;
}
object transformer {
	name trans_branch_1169_405;
	phases ABC;
	from bus1169;
	to bus405;
	configuration trans_branch_config_1169_405;
}
object load {
	name xfmr_1393_407_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1393_407_shunt_to;
	parent bus407;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_407;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.008000;
}
object transformer {
	name trans_branch_1393_407;
	phases ABC;
	from bus1393;
	to bus407;
	configuration trans_branch_config_1393_407;
}
object load {
	name xfmr_1427_409_shunt_from;
	parent bus1427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1427_409_shunt_to;
	parent bus409;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1427_409;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000608;
	reactance 0.004067;
}
object transformer {
	name trans_branch_1427_409;
	phases ABC;
	from bus1427;
	to bus409;
	configuration trans_branch_config_1427_409;
}
object load {
	name xfmr_1521_409_shunt_from;
	parent bus1521;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1521_409_shunt_to;
	parent bus409;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1521_409;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002054;
	reactance 0.013689;
}
object transformer {
	name trans_branch_1521_409;
	phases ABC;
	from bus1521;
	to bus409;
	configuration trans_branch_config_1521_409;
}
object load {
	name xfmr_573_410_shunt_from;
	parent bus573;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_573_410_shunt_to;
	parent bus410;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_573_410;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.000731;
}
object transformer {
	name trans_branch_573_410;
	phases ABC;
	from bus573;
	to bus410;
	configuration trans_branch_config_573_410;
}
object load {
	name xfmr_413_411_shunt_from;
	parent bus413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_413_411_shunt_to;
	parent bus411;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_413_411;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000098;
}
object transformer {
	name trans_branch_413_411;
	phases ABC;
	from bus413;
	to bus411;
	configuration trans_branch_config_413_411;
}
object load {
	name xfmr_730_412_shunt_from;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16818.9369j Ohm;
	constant_impedance_B 0.0000-16818.9369j Ohm;
	constant_impedance_C 0.0000-16818.9369j Ohm;
}
object load {
	name xfmr_730_412_shunt_to;
	parent bus412;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16818.9369j Ohm;
	constant_impedance_B 0.0000-16818.9369j Ohm;
	constant_impedance_C 0.0000-16818.9369j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_412;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.005906;
}
object transformer {
	name trans_branch_730_412;
	phases ABC;
	from bus730;
	to bus412;
	configuration trans_branch_config_730_412;
}
object load {
	name xfmr_845_412_shunt_from;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11175.4967j Ohm;
	constant_impedance_B 0.0000-11175.4967j Ohm;
	constant_impedance_C 0.0000-11175.4967j Ohm;
}
object load {
	name xfmr_845_412_shunt_to;
	parent bus412;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11175.4967j Ohm;
	constant_impedance_B 0.0000-11175.4967j Ohm;
	constant_impedance_C 0.0000-11175.4967j Ohm;
}
object transformer_configuration {
	name trans_branch_config_845_412;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001331;
	reactance 0.009015;
}
object transformer {
	name trans_branch_845_412;
	phases ABC;
	from bus845;
	to bus412;
	configuration trans_branch_config_845_412;
}
object load {
	name xfmr_698_413_shunt_from;
	parent bus698;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_698_413_shunt_to;
	parent bus413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_698_413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005610;
	reactance 0.030894;
}
object transformer {
	name trans_branch_698_413;
	phases ABC;
	from bus698;
	to bus413;
	configuration trans_branch_config_698_413;
}
object load {
	name xfmr_1404_413_shunt_from;
	parent bus1404;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21496.8153j Ohm;
	constant_impedance_B 0.0000-21496.8153j Ohm;
	constant_impedance_C 0.0000-21496.8153j Ohm;
}
object load {
	name xfmr_1404_413_shunt_to;
	parent bus413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21496.8153j Ohm;
	constant_impedance_B 0.0000-21496.8153j Ohm;
	constant_impedance_C 0.0000-21496.8153j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1404_413;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003812;
	reactance 0.025383;
}
object transformer {
	name trans_branch_1404_413;
	phases ABC;
	from bus1404;
	to bus413;
	configuration trans_branch_config_1404_413;
}
object load {
	name xfmr_1363_414_shunt_from;
	parent bus1363;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_1363_414_shunt_to;
	parent bus414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1363_414;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005233;
	reactance 0.024413;
}
object transformer {
	name trans_branch_1363_414;
	phases ABC;
	from bus1363;
	to bus414;
	configuration trans_branch_config_1363_414;
}
object load {
	name xfmr_1499_414_shunt_from;
	parent bus1499;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1499_414_shunt_to;
	parent bus414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1499_414;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002252;
	reactance 0.010370;
}
object transformer {
	name trans_branch_1499_414;
	phases ABC;
	from bus1499;
	to bus414;
	configuration trans_branch_config_1499_414;
}
object load {
	name xfmr_1364_414_shunt_from;
	parent bus1364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object load {
	name xfmr_1364_414_shunt_to;
	parent bus414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18854.7486j Ohm;
	constant_impedance_B 0.0000-18854.7486j Ohm;
	constant_impedance_C 0.0000-18854.7486j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1364_414;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003970;
	reactance 0.026390;
}
object transformer {
	name trans_branch_1364_414;
	phases ABC;
	from bus1364;
	to bus414;
	configuration trans_branch_config_1364_414;
}
object load {
	name xfmr_752_416_shunt_from;
	parent bus752;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_752_416_shunt_to;
	parent bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_752_416;
