	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005314;
	reactance 0.024119;
}
object transformer {
	name trans_branch_752_416;
	phases ABC;
	from bus752;
	to bus416;
	configuration trans_branch_config_752_416;
}
object load {
	name xfmr_1314_416_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1314_416_shunt_to;
	parent bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_416;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003398;
	reactance 0.017541;
}
object transformer {
	name trans_branch_1314_416;
	phases ABC;
	from bus1314;
	to bus416;
	configuration trans_branch_config_1314_416;
}
object node {
	name bus752_to416_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2338-9.0555d kV;
	voltage_B 136.2338-129.0555d kV;
	voltage_C 136.2338+110.9445d kV;
}
object switch {
name dummy_switch1_bus752_to416;
phases ABC;
from bus752;
to bus752_to416_dummy1;
status CLOSED;
}
object load {
	name xfmr_752_to416_dummy1_416_shunt_from;
	parent bus752_to416_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object load {
	name xfmr_752_to416_dummy1_416_shunt_to;
	parent bus416;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object transformer_configuration {
	name trans_branch_config_752_416_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005412;
	reactance 0.024571;
}
object transformer {
	name trans_branch_752_416_dummy1;
	phases ABC;
	from bus752_to416_dummy1;
	to bus416;
	configuration trans_branch_config_752_416_dummy1;
}
object load {
	name xfmr_279_418_shunt_from;
	parent bus279;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4238.1750j Ohm;
	constant_impedance_B 0.0000-4238.1750j Ohm;
	constant_impedance_C 0.0000-4238.1750j Ohm;
}
object load {
	name xfmr_279_418_shunt_to;
	parent bus418;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4238.1750j Ohm;
	constant_impedance_B 0.0000-4238.1750j Ohm;
	constant_impedance_C 0.0000-4238.1750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_279_418;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001256;
	reactance 0.008251;
}
object transformer {
	name trans_branch_279_418;
	phases ABC;
	from bus279;
	to bus418;
	configuration trans_branch_config_279_418;
}
object load {
	name xfmr_1334_418_shunt_from;
	parent bus1334;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_1334_418_shunt_to;
	parent bus418;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1334_418;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000652;
}
object transformer {
	name trans_branch_1334_418;
	phases ABC;
	from bus1334;
	to bus418;
	configuration trans_branch_config_1334_418;
}
object load {
	name xfmr_1459_419_shunt_from;
	parent bus1459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1459_419_shunt_to;
	parent bus419;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1459_419;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001047;
	reactance 0.006973;
}
object transformer {
	name trans_branch_1459_419;
	phases ABC;
	from bus1459;
	to bus419;
	configuration trans_branch_config_1459_419;
}
object load {
	name xfmr_620_420_shunt_from;
	parent bus620;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_620_420_shunt_to;
	parent bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_620_420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005393;
	reactance 0.029649;
}
object transformer {
	name trans_branch_620_420;
	phases ABC;
	from bus620;
	to bus420;
	configuration trans_branch_config_620_420;
}
object load {
	name xfmr_621_420_shunt_from;
	parent bus621;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_621_420_shunt_to;
	parent bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_621_420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005393;
	reactance 0.029630;
}
object transformer {
	name trans_branch_621_420;
	phases ABC;
	from bus621;
	to bus420;
	configuration trans_branch_config_621_420;
}
object load {
	name xfmr_1466_420_shunt_from;
	parent bus1466;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1466_420_shunt_to;
	parent bus420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1466_420;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001877;
	reactance 0.012543;
}
object transformer {
	name trans_branch_1466_420;
	phases ABC;
	from bus1466;
	to bus420;
	configuration trans_branch_config_1466_420;
}
object load {
	name xfmr_550_421_shunt_from;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10989.3455j Ohm;
	constant_impedance_B 0.0000-10989.3455j Ohm;
	constant_impedance_C 0.0000-10989.3455j Ohm;
}
object load {
	name xfmr_550_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10989.3455j Ohm;
	constant_impedance_B 0.0000-10989.3455j Ohm;
	constant_impedance_C 0.0000-10989.3455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_550_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000589;
	reactance 0.007708;
}
object transformer {
	name trans_branch_550_421;
	phases ABC;
	from bus550;
	to bus421;
	configuration trans_branch_config_550_421;
}
object load {
	name xfmr_1353_421_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object load {
	name xfmr_1353_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001150;
	reactance 0.011690;
}
object transformer {
	name trans_branch_1353_421;
	phases ABC;
	from bus1353;
	to bus421;
	configuration trans_branch_config_1353_421;
}
object load {
	name xfmr_1426_421_shunt_from;
	parent bus1426;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4566.0079j Ohm;
	constant_impedance_B 0.0000-4566.0079j Ohm;
	constant_impedance_C 0.0000-4566.0079j Ohm;
}
object load {
	name xfmr_1426_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4566.0079j Ohm;
	constant_impedance_B 0.0000-4566.0079j Ohm;
	constant_impedance_C 0.0000-4566.0079j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1426_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002410;
	reactance 0.024446;
}
object transformer {
	name trans_branch_1426_421;
	phases ABC;
	from bus1426;
	to bus421;
	configuration trans_branch_config_1426_421;
}
object node {
	name bus550_to421_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.2055-15.7936d kV;
	voltage_B 239.2055-135.7936d kV;
	voltage_C 239.2055+104.2064d kV;
}
object switch {
name dummy_switch1_bus550_to421;
phases ABC;
from bus550;
to bus550_to421_dummy1;
status CLOSED;
}
object load {
	name xfmr_550_to421_dummy1_421_shunt_from;
	parent bus550_to421_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10989.3455j Ohm;
	constant_impedance_B 0.0000-10989.3455j Ohm;
	constant_impedance_C 0.0000-10989.3455j Ohm;
}
object load {
	name xfmr_550_to421_dummy1_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10989.3455j Ohm;
	constant_impedance_B 0.0000-10989.3455j Ohm;
	constant_impedance_C 0.0000-10989.3455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_550_421_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000589;
	reactance 0.007708;
}
object transformer {
	name trans_branch_550_421_dummy1;
	phases ABC;
	from bus550_to421_dummy1;
	to bus421;
	configuration trans_branch_config_550_421_dummy1;
}
object node {
	name bus1353_to421_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.2528-17.4043d kV;
	voltage_B 240.2528-137.4043d kV;
	voltage_C 240.2528+102.5957d kV;
}
object switch {
name dummy_switch1_bus1353_to421;
phases ABC;
from bus1353;
to bus1353_to421_dummy1;
status CLOSED;
}
object load {
	name xfmr_1353_to421_dummy1_421_shunt_from;
	parent bus1353_to421_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object load {
	name xfmr_1353_to421_dummy1_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9525.0660j Ohm;
	constant_impedance_B 0.0000-9525.0660j Ohm;
	constant_impedance_C 0.0000-9525.0660j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_421_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001150;
	reactance 0.011690;
}
object transformer {
	name trans_branch_1353_421_dummy1;
	phases ABC;
	from bus1353_to421_dummy1;
	to bus421;
	configuration trans_branch_config_1353_421_dummy1;
}
object load {
	name xfmr_1386_421_shunt_from;
	parent bus1386;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7194.8181j Ohm;
	constant_impedance_B 0.0000-7194.8181j Ohm;
	constant_impedance_C 0.0000-7194.8181j Ohm;
}
object load {
	name xfmr_1386_421_shunt_to;
	parent bus421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7194.8181j Ohm;
	constant_impedance_B 0.0000-7194.8181j Ohm;
	constant_impedance_C 0.0000-7194.8181j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001530;
	reactance 0.015526;
}
object transformer {
	name trans_branch_1386_421;
	phases ABC;
	from bus1386;
	to bus421;
	configuration trans_branch_config_1386_421;
}
object load {
	name xfmr_905_422_shunt_from;
	parent bus905;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_905_422_shunt_to;
	parent bus422;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_905_422;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004464;
	reactance 0.029669;
}
object transformer {
	name trans_branch_905_422;
	phases ABC;
	from bus905;
	to bus422;
	configuration trans_branch_config_905_422;
}
object load {
	name xfmr_1360_422_shunt_from;
	parent bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1360_422_shunt_to;
	parent bus422;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_422;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005156;
	reactance 0.034489;
}
object transformer {
	name trans_branch_1360_422;
	phases ABC;
	from bus1360;
	to bus422;
	configuration trans_branch_config_1360_422;
}
object load {
	name xfmr_1322_423_shunt_from;
	parent bus1322;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15458.0153j Ohm;
	constant_impedance_B 0.0000-15458.0153j Ohm;
	constant_impedance_C 0.0000-15458.0153j Ohm;
}
object load {
	name xfmr_1322_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15458.0153j Ohm;
	constant_impedance_B 0.0000-15458.0153j Ohm;
	constant_impedance_C 0.0000-15458.0153j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1322_423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008122;
	reactance 0.036857;
}
object transformer {
	name trans_branch_1322_423;
	phases ABC;
	from bus1322;
	to bus423;
	configuration trans_branch_config_1322_423;
}
object load {
	name xfmr_1355_423_shunt_from;
	parent bus1355;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11363.6364j Ohm;
	constant_impedance_B 0.0000-11363.6364j Ohm;
	constant_impedance_C 0.0000-11363.6364j Ohm;
}
object load {
	name xfmr_1355_423_shunt_to;
	parent bus423;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11363.6364j Ohm;
	constant_impedance_B 0.0000-11363.6364j Ohm;
	constant_impedance_C 0.0000-11363.6364j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_423;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011081;
	reactance 0.049936;
}
object transformer {
	name trans_branch_1355_423;
	phases ABC;
	from bus1355;
	to bus423;
	configuration trans_branch_config_1355_423;
}
object load {
	name xfmr_619_424_shunt_from;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_619_424_shunt_to;
	parent bus424;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_619_424;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.002173;
}
object transformer {
	name trans_branch_619_424;
	phases ABC;
	from bus619;
	to bus424;
	configuration trans_branch_config_619_424;
}
object load {
	name xfmr_504_425_shunt_from;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_504_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_504_425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001560;
	reactance 0.010410;
}
object transformer {
	name trans_branch_504_425;
	phases ABC;
	from bus504;
	to bus425;
	configuration trans_branch_config_504_425;
}
object load {
	name xfmr_583_425_shunt_from;
	parent bus583;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_583_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_583_425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001659;
}
object transformer {
	name trans_branch_583_425;
	phases ABC;
	from bus583;
	to bus425;
	configuration trans_branch_config_583_425;
}
object load {
	name xfmr_1053_425_shunt_from;
	parent bus1053;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object load {
	name xfmr_1053_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1053_425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002035;
	reactance 0.012563;
}
object transformer {
	name trans_branch_1053_425;
	phases ABC;
	from bus1053;
	to bus425;
	configuration trans_branch_config_1053_425;
}
object load {
	name xfmr_1060_425_shunt_from;
	parent bus1060;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1060_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1060_425;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001659;
}
object transformer {
	name trans_branch_1060_425;
	phases ABC;
	from bus1060;
	to bus425;
	configuration trans_branch_config_1060_425;
}
object node {
	name bus504_to425_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0393-15.7626d kV;
	voltage_B 140.0393-135.7626d kV;
	voltage_C 140.0393+104.2374d kV;
}
object switch {
name dummy_switch1_bus504_to425;
phases ABC;
from bus504;
to bus504_to425_dummy1;
status CLOSED;
}
object load {
	name xfmr_504_to425_dummy1_425_shunt_from;
	parent bus504_to425_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_504_to425_dummy1_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_504_425_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001432;
	reactance 0.009557;
}
object transformer {
	name trans_branch_504_425_dummy1;
	phases ABC;
	from bus504_to425_dummy1;
	to bus425;
	configuration trans_branch_config_504_425_dummy1;
}
object node {
	name bus1060_to425_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.2333-15.7423d kV;
	voltage_B 140.2333-135.7423d kV;
	voltage_C 140.2333+104.2577d kV;
}
object switch {
name dummy_switch1_bus1060_to425;
phases ABC;
from bus1060;
to bus1060_to425_dummy1;
status CLOSED;
}
object load {
	name xfmr_1060_to425_dummy1_425_shunt_from;
	parent bus1060_to425_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-220108.6957j Ohm;
	constant_impedance_B 0.0000-220108.6957j Ohm;
	constant_impedance_C 0.0000-220108.6957j Ohm;
}
object load {
	name xfmr_1060_to425_dummy1_425_shunt_to;
	parent bus425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-220108.6957j Ohm;
	constant_impedance_B 0.0000-220108.6957j Ohm;
	constant_impedance_C 0.0000-220108.6957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1060_425_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001067;
}
object transformer {
	name trans_branch_1060_425_dummy1;
	phases ABC;
	from bus1060_to425_dummy1;
	to bus425;
	configuration trans_branch_config_1060_425_dummy1;
}
object load {
	name xfmr_614_426_shunt_from;
	parent bus614;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object load {
	name xfmr_614_426_shunt_to;
	parent bus426;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_614_426;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.008542;
	reactance 0.029422;
}
object transformer {
	name trans_branch_614_426;
	phases ABC;
	from bus614;
	to bus426;
	configuration trans_branch_config_614_426;
}
object load {
	name xfmr_791_427_shunt_from;
	parent bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_791_427_shunt_to;
	parent bus427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_427;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003368;
	reactance 0.036373;
}
object transformer {
	name trans_branch_791_427;
	phases ABC;
	from bus791;
	to bus427;
	configuration trans_branch_config_791_427;
}
object load {
	name xfmr_1349_428_shunt_from;
	parent bus1349;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5917.5921j Ohm;
	constant_impedance_B 0.0000-5917.5921j Ohm;
	constant_impedance_C 0.0000-5917.5921j Ohm;
}
object load {
	name xfmr_1349_428_shunt_to;
	parent bus428;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5917.5921j Ohm;
	constant_impedance_B 0.0000-5917.5921j Ohm;
	constant_impedance_C 0.0000-5917.5921j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1349_428;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.001383;
}
object transformer {
	name trans_branch_1349_428;
	phases ABC;
	from bus1349;
	to bus428;
	configuration trans_branch_config_1349_428;
}
object load {
	name xfmr_1414_429_shunt_from;
	parent bus1414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1414_429_shunt_to;
	parent bus429;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1414_429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000903;
	reactance 0.006023;
}
object transformer {
	name trans_branch_1414_429;
	phases ABC;
	from bus1414;
	to bus429;
	configuration trans_branch_config_1414_429;
}
object load {
	name xfmr_772_432_shunt_from;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_772_432_shunt_to;
	parent bus432;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_432;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002359;
	reactance 0.016431;
}
object transformer {
	name trans_branch_772_432;
	phases ABC;
	from bus772;
	to bus432;
	configuration trans_branch_config_772_432;
}
object load {
	name xfmr_662_433_shunt_from;
	parent bus662;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_662_433_shunt_to;
	parent bus433;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_662_433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000988;
}
object transformer {
	name trans_branch_662_433;
	phases ABC;
	from bus662;
	to bus433;
	configuration trans_branch_config_662_433;
}
object load {
	name xfmr_1305_433_shunt_from;
	parent bus1305;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1305_433_shunt_to;
	parent bus433;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1305_433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1305_433;
	phases ABC;
	from bus1305;
	to bus433;
	configuration trans_branch_config_1305_433;
}
object load {
	name xfmr_1312_433_shunt_from;
	parent bus1312;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1312_433_shunt_to;
	parent bus433;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1312_433;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1312_433;
	phases ABC;
	from bus1312;
	to bus433;
	configuration trans_branch_config_1312_433;
}
object load {
	name xfmr_1544_434_shunt_from;
	parent bus1544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1544_434_shunt_to;
	parent bus434;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1544_434;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.006440;
}
object transformer {
	name trans_branch_1544_434;
	phases ABC;
	from bus1544;
	to bus434;
	configuration trans_branch_config_1544_434;
}
object load {
	name xfmr_919_435_shunt_from;
	parent bus919;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10524.9480j Ohm;
	constant_impedance_B 0.0000-10524.9480j Ohm;
	constant_impedance_C 0.0000-10524.9480j Ohm;
}
object load {
	name xfmr_919_435_shunt_to;
	parent bus435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10524.9480j Ohm;
	constant_impedance_B 0.0000-10524.9480j Ohm;
	constant_impedance_C 0.0000-10524.9480j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_435;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011773;
	reactance 0.053926;
}
object transformer {
	name trans_branch_919_435;
	phases ABC;
	from bus919;
	to bus435;
	configuration trans_branch_config_919_435;
}
object load {
	name xfmr_679_436_shunt_from;
	parent bus679;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11433.0958j Ohm;
	constant_impedance_B 0.0000-11433.0958j Ohm;
	constant_impedance_C 0.0000-11433.0958j Ohm;
}
object load {
	name xfmr_679_436_shunt_to;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11433.0958j Ohm;
	constant_impedance_B 0.0000-11433.0958j Ohm;
	constant_impedance_C 0.0000-11433.0958j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000966;
	reactance 0.009803;
}
object transformer {
	name trans_branch_679_436;
	phases ABC;
	from bus679;
	to bus436;
	configuration trans_branch_config_679_436;
}
object load {
	name xfmr_961_436_shunt_from;
	parent bus961;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5347.1579j Ohm;
	constant_impedance_B 0.0000-5347.1579j Ohm;
	constant_impedance_C 0.0000-5347.1579j Ohm;
}
object load {
	name xfmr_961_436_shunt_to;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5347.1579j Ohm;
	constant_impedance_B 0.0000-5347.1579j Ohm;
	constant_impedance_C 0.0000-5347.1579j Ohm;
}
object transformer_configuration {
	name trans_branch_config_961_436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002015;
	reactance 0.020838;
}
object transformer {
	name trans_branch_961_436;
	phases ABC;
	from bus961;
	to bus436;
	configuration trans_branch_config_961_436;
}
object load {
	name xfmr_678_436_shunt_from;
	parent bus678;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object load {
	name xfmr_678_436_shunt_to;
	parent bus436;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11365.6041j Ohm;
	constant_impedance_B 0.0000-11365.6041j Ohm;
	constant_impedance_C 0.0000-11365.6041j Ohm;
}
object transformer_configuration {
	name trans_branch_config_678_436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000963;
	reactance 0.009792;
}
object transformer {
	name trans_branch_678_436;
	phases ABC;
	from bus678;
	to bus436;
	configuration trans_branch_config_678_436;
}
object load {
	name xfmr_1052_439_shunt_from;
	parent bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1052_439_shunt_to;
	parent bus439;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1052_439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004207;
	reactance 0.029077;
}
object transformer {
	name trans_branch_1052_439;
	phases ABC;
	from bus1052;
	to bus439;
	configuration trans_branch_config_1052_439;
}
object load {
	name xfmr_1303_439_shunt_from;
	parent bus1303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_1303_439_shunt_to;
	parent bus439;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1303_439;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002805;
	reactance 0.019378;
}
object transformer {
	name trans_branch_1303_439;
	phases ABC;
	from bus1303;
	to bus439;
	configuration trans_branch_config_1303_439;
}
object load {
	name xfmr_1488_440_shunt_from;
	parent bus1488;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7934.9530j Ohm;
	constant_impedance_B 0.0000-7934.9530j Ohm;
	constant_impedance_C 0.0000-7934.9530j Ohm;
}
object load {
	name xfmr_1488_440_shunt_to;
	parent bus440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7934.9530j Ohm;
	constant_impedance_B 0.0000-7934.9530j Ohm;
	constant_impedance_C 0.0000-7934.9530j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1488_440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010311;
	reactance 0.068543;
}
object transformer {
	name trans_branch_1488_440;
	phases ABC;
	from bus1488;
	to bus440;
	configuration trans_branch_config_1488_440;
}
object load {
	name xfmr_1539_440_shunt_from;
	parent bus1539;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15995.2607j Ohm;
	constant_impedance_B 0.0000-15995.2607j Ohm;
	constant_impedance_C 0.0000-15995.2607j Ohm;
}
object load {
	name xfmr_1539_440_shunt_to;
	parent bus440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15995.2607j Ohm;
	constant_impedance_B 0.0000-15995.2607j Ohm;
	constant_impedance_C 0.0000-15995.2607j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1539_440;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001017;
	reactance 0.006912;
}
object transformer {
	name trans_branch_1539_440;
	phases ABC;
	from bus1539;
	to bus440;
	configuration trans_branch_config_1539_440;
}
object load {
	name xfmr_711_441_shunt_from;
	parent bus711;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object load {
	name xfmr_711_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object transformer_configuration {
	name trans_branch_config_711_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000976;
	reactance 0.013206;
}
object transformer {
	name trans_branch_711_441;
	phases ABC;
	from bus711;
	to bus441;
	configuration trans_branch_config_711_441;
}
object load {
	name xfmr_742_441_shunt_from;
	parent bus742;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object load {
	name xfmr_742_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_742_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001017;
	reactance 0.010325;
}
object transformer {
	name trans_branch_742_441;
	phases ABC;
	from bus742;
	to bus441;
	configuration trans_branch_config_742_441;
}
object load {
	name xfmr_829_441_shunt_from;
	parent bus829;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4651.3126j Ohm;
	constant_impedance_B 0.0000-4651.3126j Ohm;
	constant_impedance_C 0.0000-4651.3126j Ohm;
}
object load {
	name xfmr_829_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4651.3126j Ohm;
	constant_impedance_B 0.0000-4651.3126j Ohm;
	constant_impedance_C 0.0000-4651.3126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_829_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001369;
	reactance 0.017997;
}
object transformer {
	name trans_branch_829_441;
	phases ABC;
	from bus829;
	to bus441;
	configuration trans_branch_config_829_441;
}
object load {
	name xfmr_1023_441_shunt_from;
	parent bus1023;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5063.1136j Ohm;
	constant_impedance_B 0.0000-5063.1136j Ohm;
	constant_impedance_C 0.0000-5063.1136j Ohm;
}
object load {
	name xfmr_1023_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5063.1136j Ohm;
	constant_impedance_B 0.0000-5063.1136j Ohm;
	constant_impedance_C 0.0000-5063.1136j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1023_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002352;
	reactance 0.025391;
}
object transformer {
	name trans_branch_1023_441;
	phases ABC;
	from bus1023;
	to bus441;
	configuration trans_branch_config_1023_441;
}
object load {
	name xfmr_1041_441_shunt_from;
	parent bus1041;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3140.1544j Ohm;
	constant_impedance_B 0.0000-3140.1544j Ohm;
	constant_impedance_C 0.0000-3140.1544j Ohm;
}
object load {
	name xfmr_1041_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3140.1544j Ohm;
	constant_impedance_B 0.0000-3140.1544j Ohm;
	constant_impedance_C 0.0000-3140.1544j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1041_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002021;
	reactance 0.026575;
}
object transformer {
	name trans_branch_1041_441;
	phases ABC;
	from bus1041;
	to bus441;
	configuration trans_branch_config_1041_441;
}
object node {
	name bus711_to441_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.0637-25.9431d kV;
	voltage_B 237.0637-145.9431d kV;
	voltage_C 237.0637+94.0569d kV;
}
object switch {
name dummy_switch1_bus711_to441;
phases ABC;
from bus711;
to bus711_to441_dummy1;
status CLOSED;
}
object load {
	name xfmr_711_to441_dummy1_441_shunt_from;
	parent bus711_to441_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object load {
	name xfmr_711_to441_dummy1_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object transformer_configuration {
	name trans_branch_config_711_441_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000976;
	reactance 0.013213;
}
object transformer {
	name trans_branch_711_441_dummy1;
	phases ABC;
	from bus711_to441_dummy1;
	to bus441;
	configuration trans_branch_config_711_441_dummy1;
}
object load {
	name xfmr_743_441_shunt_from;
	parent bus743;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object load {
	name xfmr_743_441_shunt_to;
	parent bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10869.4016j Ohm;
	constant_impedance_B 0.0000-10869.4016j Ohm;
	constant_impedance_C 0.0000-10869.4016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_743_441;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001017;
	reactance 0.010325;
}
object transformer {
	name trans_branch_743_441;
	phases ABC;
	from bus743;
	to bus441;
	configuration trans_branch_config_743_441;
}
object load {
	name xfmr_1355_442_shunt_from;
	parent bus1355;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13322.3684j Ohm;
	constant_impedance_B 0.0000-13322.3684j Ohm;
	constant_impedance_C 0.0000-13322.3684j Ohm;
}
object load {
	name xfmr_1355_442_shunt_to;
	parent bus442;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13322.3684j Ohm;
	constant_impedance_B 0.0000-13322.3684j Ohm;
	constant_impedance_C 0.0000-13322.3684j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_442;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005223;
	reactance 0.034671;
}
object transformer {
	name trans_branch_1355_442;
	phases ABC;
	from bus1355;
	to bus442;
	configuration trans_branch_config_1355_442;
}
object load {
	name xfmr_576_443_shunt_from;
	parent bus576;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_576_443_shunt_to;
	parent bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_576_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000301;
}
object transformer {
	name trans_branch_576_443;
	phases ABC;
	from bus576;
	to bus443;
	configuration trans_branch_config_576_443;
}
object load {
	name xfmr_719_443_shunt_from;
	parent bus719;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9274.2453j Ohm;
	constant_impedance_B 0.0000-9274.2453j Ohm;
	constant_impedance_C 0.0000-9274.2453j Ohm;
}
object load {
	name xfmr_719_443_shunt_to;
	parent bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9274.2453j Ohm;
	constant_impedance_B 0.0000-9274.2453j Ohm;
	constant_impedance_C 0.0000-9274.2453j Ohm;
}
object transformer_configuration {
	name trans_branch_config_719_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000697;
	reactance 0.009107;
}
object transformer {
	name trans_branch_719_443;
	phases ABC;
	from bus719;
	to bus443;
	configuration trans_branch_config_719_443;
}
object load {
	name xfmr_577_443_shunt_from;
	parent bus577;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-267407.4074j Ohm;
	constant_impedance_B 0.0000-267407.4074j Ohm;
	constant_impedance_C 0.0000-267407.4074j Ohm;
}
object load {
	name xfmr_577_443_shunt_to;
	parent bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-267407.4074j Ohm;
	constant_impedance_B 0.0000-267407.4074j Ohm;
	constant_impedance_C 0.0000-267407.4074j Ohm;
}
object transformer_configuration {
	name trans_branch_config_577_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000019;
	reactance 0.000280;
}
object transformer {
	name trans_branch_577_443;
	phases ABC;
	from bus577;
	to bus443;
	configuration trans_branch_config_577_443;
}
object load {
	name xfmr_1352_443_shunt_from;
	parent bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5109.6957j Ohm;
	constant_impedance_B 0.0000-5109.6957j Ohm;
	constant_impedance_C 0.0000-5109.6957j Ohm;
}
object load {
	name xfmr_1352_443_shunt_to;
	parent bus443;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5109.6957j Ohm;
	constant_impedance_B 0.0000-5109.6957j Ohm;
	constant_impedance_C 0.0000-5109.6957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001244;
	reactance 0.016445;
}
object transformer {
	name trans_branch_1352_443;
	phases ABC;
	from bus1352;
	to bus443;
	configuration trans_branch_config_1352_443;
}
object load {
	name xfmr_495_444_shunt_from;
	parent bus495;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_495_444_shunt_to;
	parent bus444;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_495_444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005096;
	reactance 0.033837;
}
object transformer {
	name trans_branch_495_444;
	phases ABC;
	from bus495;
	to bus444;
	configuration trans_branch_config_495_444;
}
object load {
	name xfmr_1460_444_shunt_from;
	parent bus1460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_1460_444_shunt_to;
	parent bus444;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1460_444;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005057;
	reactance 0.030084;
}
object transformer {
	name trans_branch_1460_444;
	phases ABC;
	from bus1460;
	to bus444;
	configuration trans_branch_config_1460_444;
}
object load {
	name xfmr_1461_445_shunt_from;
	parent bus1461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-153409.0909j Ohm;
	constant_impedance_B 0.0000-153409.0909j Ohm;
	constant_impedance_C 0.0000-153409.0909j Ohm;
}
object load {
	name xfmr_1461_445_shunt_to;
	parent bus445;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-153409.0909j Ohm;
	constant_impedance_B 0.0000-153409.0909j Ohm;
	constant_impedance_C 0.0000-153409.0909j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1461_445;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1461_445;
	phases ABC;
	from bus1461;
	to bus445;
	configuration trans_branch_config_1461_445;
}
object load {
	name xfmr_721_446_shunt_from;
	parent bus721;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_721_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_721_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001481;
}
object transformer {
	name trans_branch_721_446;
	phases ABC;
	from bus721;
	to bus446;
	configuration trans_branch_config_721_446;
}
object load {
	name xfmr_1348_446_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1348_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.004346;
}
object transformer {
	name trans_branch_1348_446;
	phases ABC;
	from bus1348;
	to bus446;
	configuration trans_branch_config_1348_446;
}
object load {
	name xfmr_720_446_shunt_from;
	parent bus720;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_720_446_shunt_to;
	parent bus446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_720_446;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001501;
}
object transformer {
	name trans_branch_720_446;
	phases ABC;
	from bus720;
	to bus446;
	configuration trans_branch_config_720_446;
}
object load {
	name xfmr_515_448_shunt_from;
	parent bus515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object load {
	name xfmr_515_448_shunt_to;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_515_448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006202;
	reactance 0.041343;
}
object transformer {
	name trans_branch_515_448;
	phases ABC;
	from bus515;
	to bus448;
	configuration trans_branch_config_515_448;
}
object load {
	name xfmr_1298_448_shunt_from;
	parent bus1298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1298_448_shunt_to;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1298_448;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001205;
	reactance 0.008099;
}
object transformer {
	name trans_branch_1298_448;
	phases ABC;
	from bus1298;
	to bus448;
	configuration trans_branch_config_1298_448;
}
object node {
	name bus1298_to448_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9558-24.7020d kV;
	voltage_B 138.9558-144.7020d kV;
	voltage_C 138.9558+95.2980d kV;
}
object switch {
name dummy_switch1_bus1298_to448;
phases ABC;
from bus1298;
to bus1298_to448_dummy1;
status CLOSED;
}
object load {
	name xfmr_1298_to448_dummy1_448_shunt_from;
	parent bus1298_to448_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1298_to448_dummy1_448_shunt_to;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1298_448_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.008099;
}
object transformer {
	name trans_branch_1298_448_dummy1;
	phases ABC;
	from bus1298_to448_dummy1;
	to bus448;
	configuration trans_branch_config_1298_448_dummy1;
}
object load {
	name xfmr_1462_449_shunt_from;
	parent bus1462;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1462_449_shunt_to;
	parent bus449;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1462_449;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000988;
	reactance 0.005709;
}
object transformer {
	name trans_branch_1462_449;
	phases ABC;
	from bus1462;
	to bus449;
	configuration trans_branch_config_1462_449;
}
object load {
	name xfmr_1055_450_shunt_from;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1055_450_shunt_to;
	parent bus450;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_450;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001877;
	reactance 0.012504;
}
object transformer {
	name trans_branch_1055_450;
	phases ABC;
	from bus1055;
	to bus450;
	configuration trans_branch_config_1055_450;
}
object load {
	name xfmr_1101_450_shunt_from;
	parent bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1101_450_shunt_to;
	parent bus450;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1101_450;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001462;
	reactance 0.009758;
}
object transformer {
	name trans_branch_1101_450;
	phases ABC;
	from bus1101;
	to bus450;
	configuration trans_branch_config_1101_450;
}
object load {
	name xfmr_1260_452_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_1260_452_shunt_to;
	parent bus452;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_452;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000388;
}
object transformer {
	name trans_branch_1260_452;
	phases ABC;
	from bus1260;
	to bus452;
	configuration trans_branch_config_1260_452;
}
object load {
	name xfmr_1260_451_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_1260_451_shunt_to;
	parent bus451;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_451;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000388;
}
object transformer {
	name trans_branch_1260_451;
	phases ABC;
	from bus1260;
	to bus451;
	configuration trans_branch_config_1260_451;
}
object load {
	name xfmr_1260_453_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_1260_453_shunt_to;
	parent bus453;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_453;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000388;
}
object transformer {
	name trans_branch_1260_453;
	phases ABC;
	from bus1260;
	to bus453;
	configuration trans_branch_config_1260_453;
}
object load {
	name xfmr_1260_454_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_1260_454_shunt_to;
	parent bus454;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_454;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000388;
}
object transformer {
	name trans_branch_1260_454;
	phases ABC;
	from bus1260;
	to bus454;
	configuration trans_branch_config_1260_454;
}
object load {
	name xfmr_730_455_shunt_from;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_730_455_shunt_to;
	parent bus455;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_455;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.003891;
}
object transformer {
	name trans_branch_730_455;
	phases ABC;
	from bus730;
	to bus455;
	configuration trans_branch_config_730_455;
}
object node {
	name bus730_to455_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9629-28.6516d kV;
	voltage_B 136.9629-148.6516d kV;
	voltage_C 136.9629+91.3484d kV;
}
object switch {
name dummy_switch1_bus730_to455;
phases ABC;
from bus730;
to bus730_to455_dummy1;
status CLOSED;
}
object load {
	name xfmr_730_to455_dummy1_455_shunt_from;
	parent bus730_to455_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11114.1603j Ohm;
	constant_impedance_B 0.0000-11114.1603j Ohm;
	constant_impedance_C 0.0000-11114.1603j Ohm;
}
object load {
	name xfmr_730_to455_dummy1_455_shunt_to;
	parent bus455;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11114.1603j Ohm;
	constant_impedance_B 0.0000-11114.1603j Ohm;
	constant_impedance_C 0.0000-11114.1603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_730_455_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.003812;
}
object transformer {
	name trans_branch_730_455_dummy1;
	phases ABC;
	from bus730_to455_dummy1;
	to bus455;
	configuration trans_branch_config_730_455_dummy1;
}
object load {
	name xfmr_570_456_shunt_from;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_570_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_570_456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005709;
}
object transformer {
	name trans_branch_570_456;
	phases ABC;
	from bus570;
	to bus456;
	configuration trans_branch_config_570_456;
}
object load {
	name xfmr_1096_456_shunt_from;
	parent bus1096;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17547.6603j Ohm;
	constant_impedance_B 0.0000-17547.6603j Ohm;
	constant_impedance_C 0.0000-17547.6603j Ohm;
}
object load {
	name xfmr_1096_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17547.6603j Ohm;
	constant_impedance_B 0.0000-17547.6603j Ohm;
	constant_impedance_C 0.0000-17547.6603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1096_456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001709;
	reactance 0.016636;
}
object transformer {
	name trans_branch_1096_456;
	phases ABC;
	from bus1096;
	to bus456;
	configuration trans_branch_config_1096_456;
}
object load {
	name xfmr_1185_456_shunt_from;
	parent bus1185;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1185_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_456;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001758;
	reactance 0.017442;
}
object transformer {
	name trans_branch_1185_456;
	phases ABC;
	from bus1185;
	to bus456;
	configuration trans_branch_config_1185_456;
}
object node {
	name bus570_to456_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8780-12.1218d kV;
	voltage_B 137.8780-132.1218d kV;
	voltage_C 137.8780+107.8782d kV;
}
object switch {
name dummy_switch1_bus570_to456;
phases ABC;
from bus570;
to bus570_to456_dummy1;
status CLOSED;
}
object load {
	name xfmr_570_to456_dummy1_456_shunt_from;
	parent bus570_to456_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_570_to456_dummy1_456_shunt_to;
	parent bus456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_570_456_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005709;
}
object transformer {
	name trans_branch_570_456_dummy1;
	phases ABC;
	from bus570_to456_dummy1;
	to bus456;
	configuration trans_branch_config_570_456_dummy1;
}
object load {
	name xfmr_1008_458_shunt_from;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30690.7545j Ohm;
	constant_impedance_B 0.0000-30690.7545j Ohm;
	constant_impedance_C 0.0000-30690.7545j Ohm;
}
object load {
	name xfmr_1008_458_shunt_to;
	parent bus458;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30690.7545j Ohm;
	constant_impedance_B 0.0000-30690.7545j Ohm;
	constant_impedance_C 0.0000-30690.7545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1008_458;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.003490;
}
object transformer {
	name trans_branch_1008_458;
	phases ABC;
	from bus1008;
	to bus458;
	configuration trans_branch_config_1008_458;
}
object load {
	name xfmr_765_459_shunt_from;
	parent bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_765_459_shunt_to;
	parent bus459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_765_459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003773;
	reactance 0.025264;
}
object transformer {
	name trans_branch_765_459;
	phases ABC;
	from bus765;
	to bus459;
	configuration trans_branch_config_765_459;
}
object load {
	name xfmr_1189_459_shunt_from;
	parent bus1189;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_1189_459_shunt_to;
	parent bus459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1189_459;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005195;
	reactance 0.023585;
}
object transformer {
	name trans_branch_1189_459;
	phases ABC;
	from bus1189;
	to bus459;
	configuration trans_branch_config_1189_459;
}
object load {
	name xfmr_1069_460_shunt_from;
	parent bus1069;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1069_460_shunt_to;
	parent bus460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1069_460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1069_460;
	phases ABC;
	from bus1069;
	to bus460;
	configuration trans_branch_config_1069_460;
}
object load {
	name xfmr_1319_460_shunt_from;
	parent bus1319;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1319_460_shunt_to;
	parent bus460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1319_460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001047;
}
object transformer {
	name trans_branch_1319_460;
	phases ABC;
	from bus1319;
	to bus460;
	configuration trans_branch_config_1319_460;
}
object load {
	name xfmr_1307_460_shunt_from;
	parent bus1307;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1307_460_shunt_to;
	parent bus460;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1307_460;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000079;
	reactance 0.001284;
}
object transformer {
	name trans_branch_1307_460;
	phases ABC;
	from bus1307;
	to bus460;
	configuration trans_branch_config_1307_460;
}
object load {
	name xfmr_775_461_shunt_from;
	parent bus775;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7461.3117j Ohm;
	constant_impedance_B 0.0000-7461.3117j Ohm;
	constant_impedance_C 0.0000-7461.3117j Ohm;
}
object load {
	name xfmr_775_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7461.3117j Ohm;
	constant_impedance_B 0.0000-7461.3117j Ohm;
	constant_impedance_C 0.0000-7461.3117j Ohm;
}
object transformer_configuration {
	name trans_branch_config_775_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.028721;
	reactance 0.081007;
}
object transformer {
	name trans_branch_775_461;
	phases ABC;
	from bus775;
	to bus461;
	configuration trans_branch_config_775_461;
}
object load {
	name xfmr_795_461_shunt_from;
	parent bus795;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object load {
	name xfmr_795_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_795_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012247;
	reactance 0.062222;
}
object transformer {
	name trans_branch_795_461;
	phases ABC;
	from bus795;
	to bus461;
	configuration trans_branch_config_795_461;
}
object load {
	name xfmr_853_461_shunt_from;
	parent bus853;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11759.5819j Ohm;
	constant_impedance_B 0.0000-11759.5819j Ohm;
	constant_impedance_C 0.0000-11759.5819j Ohm;
}
object load {
	name xfmr_853_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11759.5819j Ohm;
	constant_impedance_B 0.0000-11759.5819j Ohm;
	constant_impedance_C 0.0000-11759.5819j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009067;
	reactance 0.042884;
}
object transformer {
	name trans_branch_853_461;
	phases ABC;
	from bus853;
	to bus461;
	configuration trans_branch_config_853_461;
}
object load {
	name xfmr_868_461_shunt_from;
	parent bus868;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9349.0305j Ohm;
	constant_impedance_B 0.0000-9349.0305j Ohm;
	constant_impedance_C 0.0000-9349.0305j Ohm;
}
object load {
	name xfmr_868_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9349.0305j Ohm;
	constant_impedance_B 0.0000-9349.0305j Ohm;
	constant_impedance_C 0.0000-9349.0305j Ohm;
}
object transformer_configuration {
	name trans_branch_config_868_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.020602;
	reactance 0.068109;
}
object transformer {
	name trans_branch_868_461;
	phases ABC;
	from bus868;
	to bus461;
	configuration trans_branch_config_868_461;
}
object load {
	name xfmr_919_461_shunt_from;
	parent bus919;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object load {
	name xfmr_919_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object transformer_configuration {
	name trans_branch_config_919_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.016691;
	reactance 0.075299;
}
object transformer {
	name trans_branch_919_461;
	phases ABC;
	from bus919;
	to bus461;
	configuration trans_branch_config_919_461;
}
object load {
	name xfmr_1218_461_shunt_from;
	parent bus1218;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object load {
	name xfmr_1218_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17396.9072j Ohm;
	constant_impedance_B 0.0000-17396.9072j Ohm;
	constant_impedance_C 0.0000-17396.9072j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1218_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008158;
	reactance 0.035160;
}
object transformer {
	name trans_branch_1218_461;
	phases ABC;
	from bus1218;
	to bus461;
	configuration trans_branch_config_1218_461;
}
object load {
	name xfmr_1328_461_shunt_from;
	parent bus1328;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7693.7690j Ohm;
	constant_impedance_B 0.0000-7693.7690j Ohm;
	constant_impedance_C 0.0000-7693.7690j Ohm;
}
object load {
	name xfmr_1328_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7693.7690j Ohm;
	constant_impedance_B 0.0000-7693.7690j Ohm;
	constant_impedance_C 0.0000-7693.7690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1328_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.016612;
	reactance 0.078676;
}
object transformer {
	name trans_branch_1328_461;
	phases ABC;
	from bus1328;
	to bus461;
	configuration trans_branch_config_1328_461;
}
object load {
	name xfmr_827_461_shunt_from;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5464.1123j Ohm;
	constant_impedance_B 0.0000-5464.1123j Ohm;
	constant_impedance_C 0.0000-5464.1123j Ohm;
}
object load {
	name xfmr_827_461_shunt_to;
	parent bus461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5464.1123j Ohm;
	constant_impedance_B 0.0000-5464.1123j Ohm;
	constant_impedance_C 0.0000-5464.1123j Ohm;
}
object transformer_configuration {
	name trans_branch_config_827_461;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.023407;
	reactance 0.110815;
}
object transformer {
	name trans_branch_827_461;
	phases ABC;
	from bus827;
	to bus461;
	configuration trans_branch_config_827_461;
}
object load {
	name xfmr_776_462_shunt_from;
	parent bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6803.2980j Ohm;
	constant_impedance_B 0.0000-6803.2980j Ohm;
	constant_impedance_C 0.0000-6803.2980j Ohm;
}
object load {
	name xfmr_776_462_shunt_to;
	parent bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6803.2980j Ohm;
	constant_impedance_B 0.0000-6803.2980j Ohm;
	constant_impedance_C 0.0000-6803.2980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_776_462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001898;
	reactance 0.021337;
}
object transformer {
	name trans_branch_776_462;
	phases ABC;
	from bus776;
	to bus462;
	configuration trans_branch_config_776_462;
}
object load {
	name xfmr_963_462_shunt_from;
	parent bus963;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7042.1848j Ohm;
	constant_impedance_B 0.0000-7042.1848j Ohm;
	constant_impedance_C 0.0000-7042.1848j Ohm;
}
object load {
	name xfmr_963_462_shunt_to;
	parent bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7042.1848j Ohm;
	constant_impedance_B 0.0000-7042.1848j Ohm;
	constant_impedance_C 0.0000-7042.1848j Ohm;
}
object transformer_configuration {
	name trans_branch_config_963_462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001828;
	reactance 0.020533;
}
object transformer {
	name trans_branch_963_462;
	phases ABC;
	from bus963;
	to bus462;
	configuration trans_branch_config_963_462;
}
object load {
	name xfmr_1337_462_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6060.8604j Ohm;
	constant_impedance_B 0.0000-6060.8604j Ohm;
	constant_impedance_C 0.0000-6060.8604j Ohm;
}
object load {
	name xfmr_1337_462_shunt_to;
	parent bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6060.8604j Ohm;
	constant_impedance_B 0.0000-6060.8604j Ohm;
	constant_impedance_C 0.0000-6060.8604j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001053;
	reactance 0.013843;
}
object transformer {
	name trans_branch_1337_462;
	phases ABC;
	from bus1337;
	to bus462;
	configuration trans_branch_config_1337_462;
}
object load {
	name xfmr_1353_462_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3802.5016j Ohm;
	constant_impedance_B 0.0000-3802.5016j Ohm;
	constant_impedance_C 0.0000-3802.5016j Ohm;
}
object load {
	name xfmr_1353_462_shunt_to;
	parent bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3802.5016j Ohm;
	constant_impedance_B 0.0000-3802.5016j Ohm;
	constant_impedance_C 0.0000-3802.5016j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_462;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002888;
	reactance 0.031752;
}
object transformer {
	name trans_branch_1353_462;
	phases ABC;
	from bus1353;
	to bus462;
	configuration trans_branch_config_1353_462;
}
object node {
	name bus1337_to462_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0411-11.1097d kV;
	voltage_B 235.0411-131.1097d kV;
	voltage_C 235.0411+108.8903d kV;
}
object switch {
name dummy_switch1_bus1337_to462;
phases ABC;
from bus1337;
to bus1337_to462_dummy1;
status CLOSED;
}
object load {
	name xfmr_1337_to462_dummy1_462_shunt_from;
	parent bus1337_to462_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6060.8604j Ohm;
	constant_impedance_B 0.0000-6060.8604j Ohm;
	constant_impedance_C 0.0000-6060.8604j Ohm;
}
object load {
	name xfmr_1337_to462_dummy1_462_shunt_to;
	parent bus462;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6060.8604j Ohm;
	constant_impedance_B 0.0000-6060.8604j Ohm;
	constant_impedance_C 0.0000-6060.8604j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_462_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001053;
	reactance 0.013830;
}
object transformer {
	name trans_branch_1337_462_dummy1;
	phases ABC;
	from bus1337_to462_dummy1;
	to bus462;
	configuration trans_branch_config_1337_462_dummy1;
}
object load {
	name xfmr_813_464_shunt_from;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_813_464_shunt_to;
	parent bus464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_813_464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003319;
	reactance 0.021472;
}
object transformer {
	name trans_branch_813_464;
	phases ABC;
	from bus813;
	to bus464;
	configuration trans_branch_config_813_464;
}
object load {
	name xfmr_1152_464_shunt_from;
	parent bus1152;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1152_464_shunt_to;
	parent bus464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1152_464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001205;
	reactance 0.007684;
}
object transformer {
	name trans_branch_1152_464;
	phases ABC;
	from bus1152;
	to bus464;
	configuration trans_branch_config_1152_464;
}
object load {
	name xfmr_1197_463_shunt_from;
	parent bus1197;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33862.8763j Ohm;
	constant_impedance_B 0.0000-33862.8763j Ohm;
	constant_impedance_C 0.0000-33862.8763j Ohm;
}
object load {
	name xfmr_1197_463_shunt_to;
	parent bus463;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33862.8763j Ohm;
	constant_impedance_B 0.0000-33862.8763j Ohm;
	constant_impedance_C 0.0000-33862.8763j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1197_463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.014558;
}
object transformer {
	name trans_branch_1197_463;
	phases ABC;
	from bus1197;
	to bus463;
	configuration trans_branch_config_1197_463;
}
object load {
	name xfmr_1354_463_shunt_from;
	parent bus1354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1354_463_shunt_to;
	parent bus463;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1354_463;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.002923;
}
object transformer {
	name trans_branch_1354_463;
	phases ABC;
	from bus1354;
	to bus463;
	configuration trans_branch_config_1354_463;
}
object load {
	name xfmr_1840_464_shunt_from;
	parent bus1840;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2127.5478j Ohm;
	constant_impedance_B 0.0000-2127.5478j Ohm;
	constant_impedance_C 0.0000-2127.5478j Ohm;
}
object load {
	name xfmr_1840_464_shunt_to;
	parent bus464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2127.5478j Ohm;
	constant_impedance_B 0.0000-2127.5478j Ohm;
	constant_impedance_C 0.0000-2127.5478j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1840_464;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.003970;
}
object transformer {
	name trans_branch_1840_464;
	phases ABC;
	from bus1840;
	to bus464;
	configuration trans_branch_config_1840_464;
}
object node {
	name bus1152_to464_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8922-28.7569d kV;
	voltage_B 136.8922-148.7569d kV;
	voltage_C 136.8922+91.2431d kV;
}
object switch {
name dummy_switch1_bus1152_to464;
phases ABC;
from bus1152;
to bus1152_to464_dummy1;
status CLOSED;
}
object load {
	name xfmr_1152_to464_dummy1_464_shunt_from;
	parent bus1152_to464_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1152_to464_dummy1_464_shunt_to;
	parent bus464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1152_464_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.007664;
}
object transformer {
	name trans_branch_1152_464_dummy1;
	phases ABC;
	from bus1152_to464_dummy1;
	to bus464;
	configuration trans_branch_config_1152_464_dummy1;
}
object load {
	name xfmr_1463_465_shunt_from;
	parent bus1463;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1463_465_shunt_to;
	parent bus465;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1463_465;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1463_465;
	phases ABC;
	from bus1463;
	to bus465;
	configuration trans_branch_config_1463_465;
}
object load {
	name xfmr_1464_466_shunt_from;
	parent bus1464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1464_466_shunt_to;
	parent bus466;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1464_466;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000454;
}
object transformer {
	name trans_branch_1464_466;
	phases ABC;
	from bus1464;
	to bus466;
	configuration trans_branch_config_1464_466;
}
object load {
	name xfmr_666_468_shunt_from;
	parent bus666;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object load {
	name xfmr_666_468_shunt_to;
	parent bus468;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_666_468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005669;
	reactance 0.026094;
}
object transformer {
	name trans_branch_666_468;
	phases ABC;
	from bus666;
	to bus468;
	configuration trans_branch_config_666_468;
}
object load {
	name xfmr_1405_468_shunt_from;
	parent bus1405;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1405_468_shunt_to;
	parent bus468;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1405_468;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.011990;
}
object transformer {
	name trans_branch_1405_468;
	phases ABC;
	from bus1405;
	to bus468;
	configuration trans_branch_config_1405_468;
}
object load {
	name xfmr_1465_471_shunt_from;
	parent bus1465;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1465_471_shunt_to;
	parent bus471;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1465_471;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000013;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1465_471;
	phases ABC;
	from bus1465;
	to bus471;
	configuration trans_branch_config_1465_471;
}
object load {
	name xfmr_572_472_shunt_from;
	parent bus572;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_572_472_shunt_to;
	parent bus472;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_572_472;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000336;
}
object transformer {
	name trans_branch_572_472;
	phases ABC;
	from bus572;
	to bus472;
	configuration trans_branch_config_572_472;
}
object load {
	name xfmr_898_473_shunt_from;
	parent bus898;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2512.4069j Ohm;
	constant_impedance_B 0.0000-2512.4069j Ohm;
	constant_impedance_C 0.0000-2512.4069j Ohm;
}
object load {
	name xfmr_898_473_shunt_to;
	parent bus473;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2512.4069j Ohm;
	constant_impedance_B 0.0000-2512.4069j Ohm;
	constant_impedance_C 0.0000-2512.4069j Ohm;
}
object transformer_configuration {
	name trans_branch_config_898_473;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001888;
	reactance 0.013914;
}
object transformer {
	name trans_branch_898_473;
	phases ABC;
	from bus898;
	to bus473;
	configuration trans_branch_config_898_473;
}
object transformer_configuration {
	name trans_branch_config_1466_474;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1466_474;
	phases ABC;
	from bus1466;
	to bus474;
	configuration trans_branch_config_1466_474;
}
object load {
	name xfmr_490_475_shunt_from;
	parent bus490;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object load {
	name xfmr_490_475_shunt_to;
	parent bus475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_490_475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002481;
	reactance 0.012134;
}
object transformer {
	name trans_branch_490_475;
	phases ABC;
	from bus490;
	to bus475;
	configuration trans_branch_config_490_475;
}
object load {
	name xfmr_793_475_shunt_from;
	parent bus793;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object load {
	name xfmr_793_475_shunt_to;
	parent bus475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_793_475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003398;
	reactance 0.021373;
}
object transformer {
	name trans_branch_793_475;
	phases ABC;
	from bus793;
	to bus475;
	configuration trans_branch_config_793_475;
}
object load {
	name xfmr_1339_475_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1339_475_shunt_to;
	parent bus475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_475;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000810;
	reactance 0.005551;
}
object transformer {
	name trans_branch_1339_475;
	phases ABC;
	from bus1339;
	to bus475;
	configuration trans_branch_config_1339_475;
}
object load {
	name xfmr_555_1832_shunt_from;
	parent bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21915.5844j Ohm;
	constant_impedance_B 0.0000-21915.5844j Ohm;
	constant_impedance_C 0.0000-21915.5844j Ohm;
}
object load {
	name xfmr_555_1832_shunt_to;
	parent bus1832;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21915.5844j Ohm;
	constant_impedance_B 0.0000-21915.5844j Ohm;
	constant_impedance_C 0.0000-21915.5844j Ohm;
}
object transformer_configuration {
	name trans_branch_config_555_1832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.000672;
}
object transformer {
	name trans_branch_555_1832;
	phases ABC;
	from bus555;
	to bus1832;
	configuration trans_branch_config_555_1832;
}
object load {
	name xfmr_1540_476_shunt_from;
	parent bus1540;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object load {
	name xfmr_1540_476_shunt_to;
	parent bus476;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1540_476;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005294;
	reactance 0.036464;
}
object transformer {
	name trans_branch_1540_476;
	phases ABC;
	from bus1540;
	to bus476;
	configuration trans_branch_config_1540_476;
}
object load {
	name xfmr_1483_477_shunt_from;
	parent bus1483;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1483_477_shunt_to;
	parent bus477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1483_477;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006558;
	reactance 0.029807;
}
object transformer {
	name trans_branch_1483_477;
	phases ABC;
	from bus1483;
	to bus477;
	configuration trans_branch_config_1483_477;
}
object load {
	name xfmr_1492_478_shunt_from;
	parent bus1492;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1492_478_shunt_to;
	parent bus478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1492_478;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001975;
	reactance 0.013412;
}
object transformer {
	name trans_branch_1492_478;
	phases ABC;
	from bus1492;
	to bus478;
	configuration trans_branch_config_1492_478;
}
object load {
	name xfmr_473_479_shunt_from;
	parent bus473;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object load {
	name xfmr_473_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_473_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005017;
	reactance 0.033403;
}
object transformer {
	name trans_branch_473_479;
	phases ABC;
	from bus473;
	to bus479;
	configuration trans_branch_config_473_479;
}
object load {
	name xfmr_494_479_shunt_from;
	parent bus494;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_494_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_494_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003595;
	reactance 0.019635;
}
object transformer {
	name trans_branch_494_479;
	phases ABC;
	from bus494;
	to bus479;
	configuration trans_branch_config_494_479;
}
object load {
	name xfmr_798_479_shunt_from;
	parent bus798;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10054.6177j Ohm;
	constant_impedance_B 0.0000-10054.6177j Ohm;
	constant_impedance_C 0.0000-10054.6177j Ohm;
}
object load {
	name xfmr_798_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10054.6177j Ohm;
	constant_impedance_B 0.0000-10054.6177j Ohm;
	constant_impedance_C 0.0000-10054.6177j Ohm;
}
object transformer_configuration {
	name trans_branch_config_798_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001422;
	reactance 0.008217;
}
object transformer {
	name trans_branch_798_479;
	phases ABC;
	from bus798;
	to bus479;
	configuration trans_branch_config_798_479;
}
object load {
	name xfmr_938_479_shunt_from;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_938_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_938_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.014044;
}
object transformer {
	name trans_branch_938_479;
	phases ABC;
	from bus938;
	to bus479;
	configuration trans_branch_config_938_479;
}
object load {
	name xfmr_1044_479_shunt_from;
	parent bus1044;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4319.5392j Ohm;
	constant_impedance_B 0.0000-4319.5392j Ohm;
	constant_impedance_C 0.0000-4319.5392j Ohm;
}
object load {
	name xfmr_1044_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4319.5392j Ohm;
	constant_impedance_B 0.0000-4319.5392j Ohm;
	constant_impedance_C 0.0000-4319.5392j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1044_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001408;
	reactance 0.008494;
}
object transformer {
	name trans_branch_1044_479;
	phases ABC;
	from bus1044;
	to bus479;
	configuration trans_branch_config_1044_479;
}
object load {
	name xfmr_1055_479_shunt_from;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1055_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002647;
	reactance 0.017620;
}
object transformer {
	name trans_branch_1055_479;
	phases ABC;
	from bus1055;
	to bus479;
	configuration trans_branch_config_1055_479;
}
object node {
	name bus938_to479_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8031-16.8730d kV;
	voltage_B 138.8031-136.8730d kV;
	voltage_C 138.8031+103.1270d kV;
}
object switch {
name dummy_switch1_bus938_to479;
phases ABC;
from bus938;
to bus938_to479_dummy1;
status CLOSED;
}
object load {
	name xfmr_938_to479_dummy1_479_shunt_from;
	parent bus938_to479_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_938_to479_dummy1_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_938_479_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.013985;
}
object transformer {
	name trans_branch_938_479_dummy1;
	phases ABC;
	from bus938_to479_dummy1;
	to bus479;
	configuration trans_branch_config_938_479_dummy1;
}
object load {
	name xfmr_1444_479_shunt_from;
	parent bus1444;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1444_479_shunt_to;
	parent bus479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1444_479;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.002232;
}
object transformer {
	name trans_branch_1444_479;
	phases ABC;
	from bus1444;
	to bus479;
	configuration trans_branch_config_1444_479;
}
object load {
	name xfmr_1200_480_shunt_from;
	parent bus1200;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-14490.7175j Ohm;
	constant_impedance_B 0.0000-14490.7175j Ohm;
	constant_impedance_C 0.0000-14490.7175j Ohm;
}
object load {
	name xfmr_1200_480_shunt_to;
	parent bus480;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-14490.7175j Ohm;
	constant_impedance_B 0.0000-14490.7175j Ohm;
	constant_impedance_C 0.0000-14490.7175j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1200_480;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_1200_480;
	phases ABC;
	from bus1200;
	to bus480;
	configuration trans_branch_config_1200_480;
}
object load {
	name xfmr_1200_481_shunt_from;
	parent bus1200;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-14490.7175j Ohm;
	constant_impedance_B 0.0000-14490.7175j Ohm;
	constant_impedance_C 0.0000-14490.7175j Ohm;
}
object load {
	name xfmr_1200_481_shunt_to;
	parent bus481;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-14490.7175j Ohm;
	constant_impedance_B 0.0000-14490.7175j Ohm;
	constant_impedance_C 0.0000-14490.7175j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1200_481;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_1200_481;
	phases ABC;
	from bus1200;
	to bus481;
	configuration trans_branch_config_1200_481;
}
object load {
	name xfmr_1199_482_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1199_482_shunt_to;
	parent bus482;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_482;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_1199_482;
	phases ABC;
	from bus1199;
	to bus482;
	configuration trans_branch_config_1199_482;
}
object load {
	name xfmr_1199_483_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1199_483_shunt_to;
	parent bus483;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_483;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_1199_483;
	phases ABC;
	from bus1199;
	to bus483;
	configuration trans_branch_config_1199_483;
}
object load {
	name xfmr_489_487_shunt_from;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_489_487_shunt_to;
	parent bus487;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_489_487;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_489_487;
	phases ABC;
	from bus489;
	to bus487;
	configuration trans_branch_config_489_487;
}
object load {
	name xfmr_489_486_shunt_from;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_489_486_shunt_to;
	parent bus486;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_489_486;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_489_486;
	phases ABC;
	from bus489;
	to bus486;
	configuration trans_branch_config_489_486;
}
object load {
	name xfmr_489_488_shunt_from;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_489_488_shunt_to;
	parent bus488;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_489_488;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_489_488;
	phases ABC;
	from bus489;
	to bus488;
	configuration trans_branch_config_489_488;
}
object load {
	name xfmr_489_485_shunt_from;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_489_485_shunt_to;
	parent bus485;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_489_485;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_489_485;
	phases ABC;
	from bus489;
	to bus485;
	configuration trans_branch_config_489_485;
}
object load {
	name xfmr_910_489_shunt_from;
	parent bus910;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4292.0729j Ohm;
	constant_impedance_B 0.0000-4292.0729j Ohm;
	constant_impedance_C 0.0000-4292.0729j Ohm;
}
object load {
	name xfmr_910_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4292.0729j Ohm;
	constant_impedance_B 0.0000-4292.0729j Ohm;
	constant_impedance_C 0.0000-4292.0729j Ohm;
}
object transformer_configuration {
	name trans_branch_config_910_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001067;
}
object transformer {
	name trans_branch_910_489;
	phases ABC;
	from bus910;
	to bus489;
	configuration trans_branch_config_910_489;
}
object load {
	name xfmr_1292_489_shunt_from;
	parent bus1292;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1292_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1292_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.002706;
}
object transformer {
	name trans_branch_1292_489;
	phases ABC;
	from bus1292;
	to bus489;
	configuration trans_branch_config_1292_489;
}
object node {
	name bus910_to489_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.9781-27.5252d kV;
	voltage_B 132.9781-147.5252d kV;
	voltage_C 132.9781+92.4748d kV;
}
object switch {
name dummy_switch1_bus910_to489;
phases ABC;
from bus910;
to bus910_to489_dummy1;
status CLOSED;
}
object load {
	name xfmr_910_to489_dummy1_489_shunt_from;
	parent bus910_to489_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5587.7483j Ohm;
	constant_impedance_B 0.0000-5587.7483j Ohm;
	constant_impedance_C 0.0000-5587.7483j Ohm;
}
object load {
	name xfmr_910_to489_dummy1_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5587.7483j Ohm;
	constant_impedance_B 0.0000-5587.7483j Ohm;
	constant_impedance_C 0.0000-5587.7483j Ohm;
}
object transformer_configuration {
	name trans_branch_config_910_489_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.001817;
}
object transformer {
	name trans_branch_910_489_dummy1;
	phases ABC;
	from bus910_to489_dummy1;
	to bus489;
	configuration trans_branch_config_910_489_dummy1;
}
object load {
	name xfmr_1012_489_shunt_from;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object load {
	name xfmr_1012_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1012_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002193;
	reactance 0.014736;
}
object transformer {
	name trans_branch_1012_489;
	phases ABC;
	from bus1012;
	to bus489;
	configuration trans_branch_config_1012_489;
}
object load {
	name xfmr_1468_489_shunt_from;
	parent bus1468;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1468_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1468_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.007822;
}
object transformer {
	name trans_branch_1468_489;
	phases ABC;
	from bus1468;
	to bus489;
	configuration trans_branch_config_1468_489;
}
object load {
	name xfmr_1467_489_shunt_from;
	parent bus1467;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1467_489_shunt_to;
	parent bus489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1467_489;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.007822;
}
object transformer {
	name trans_branch_1467_489;
	phases ABC;
	from bus1467;
	to bus489;
	configuration trans_branch_config_1467_489;
}
object load {
	name xfmr_615_490_shunt_from;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_615_490_shunt_to;
	parent bus490;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_615_490;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002779;
	reactance 0.013788;
}
object transformer {
	name trans_branch_615_490;
	phases ABC;
	from bus615;
	to bus490;
	configuration trans_branch_config_615_490;
}
object load {
	name xfmr_1468_492_shunt_from;
	parent bus1468;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6211.6564j Ohm;
	constant_impedance_B 0.0000-6211.6564j Ohm;
	constant_impedance_C 0.0000-6211.6564j Ohm;
}
object load {
	name xfmr_1468_492_shunt_to;
	parent bus492;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6211.6564j Ohm;
	constant_impedance_B 0.0000-6211.6564j Ohm;
	constant_impedance_C 0.0000-6211.6564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1468_492;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.001106;
}
object transformer {
	name trans_branch_1468_492;
	phases ABC;
	from bus1468;
	to bus492;
	configuration trans_branch_config_1468_492;
}
object load {
	name xfmr_1467_491_shunt_from;
	parent bus1467;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6211.6564j Ohm;
	constant_impedance_B 0.0000-6211.6564j Ohm;
	constant_impedance_C 0.0000-6211.6564j Ohm;
}
object load {
	name xfmr_1467_491_shunt_to;
	parent bus491;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6211.6564j Ohm;
	constant_impedance_B 0.0000-6211.6564j Ohm;
	constant_impedance_C 0.0000-6211.6564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1467_491;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.001106;
}
object transformer {
	name trans_branch_1467_491;
	phases ABC;
	from bus1467;
	to bus491;
	configuration trans_branch_config_1467_491;
}
object load {
	name xfmr_586_493_shunt_from;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_586_493_shunt_to;
	parent bus493;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_586_493;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005057;
	reactance 0.033561;
}
object transformer {
	name trans_branch_586_493;
	phases ABC;
	from bus586;
	to bus493;
	configuration trans_branch_config_586_493;
}
object load {
	name xfmr_1261_495_shunt_from;
	parent bus1261;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16652.9605j Ohm;
	constant_impedance_B 0.0000-16652.9605j Ohm;
	constant_impedance_C 0.0000-16652.9605j Ohm;
}
object load {
	name xfmr_1261_495_shunt_to;
	parent bus495;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16652.9605j Ohm;
	constant_impedance_B 0.0000-16652.9605j Ohm;
	constant_impedance_C 0.0000-16652.9605j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1261_495;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004913;
	reactance 0.032622;
}
object transformer {
	name trans_branch_1261_495;
	phases ABC;
	from bus1261;
	to bus495;
	configuration trans_branch_config_1261_495;
}
object load {
	name xfmr_500_496_shunt_from;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_500_496_shunt_to;
	parent bus496;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_500_496;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000330;
	reactance 0.001503;
}
object transformer {
	name trans_branch_500_496;
	phases ABC;
	from bus500;
	to bus496;
	configuration trans_branch_config_500_496;
}
object load {
	name xfmr_500_497_shunt_from;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_500_497_shunt_to;
	parent bus497;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_500_497;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.001349;
}
object transformer {
	name trans_branch_500_497;
	phases ABC;
	from bus500;
	to bus497;
	configuration trans_branch_config_500_497;
}
object load {
	name xfmr_874_499_shunt_from;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_874_499_shunt_to;
	parent bus499;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_874_499;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000132;
}
object transformer {
	name trans_branch_874_499;
	phases ABC;
	from bus874;
	to bus499;
	configuration trans_branch_config_874_499;
}
object load {
	name xfmr_874_498_shunt_from;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_874_498_shunt_to;
	parent bus498;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_874_498;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000125;
}
object transformer {
	name trans_branch_874_498;
	phases ABC;
	from bus874;
	to bus498;
	configuration trans_branch_config_874_498;
}
object load {
	name xfmr_503_500_shunt_from;
	parent bus503;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_503_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_503_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_503_500;
	phases ABC;
	from bus503;
	to bus500;
	configuration trans_branch_config_503_500;
}
object load {
	name xfmr_926_500_shunt_from;
	parent bus926;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_926_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_926_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003220;
	reactance 0.014835;
}
object transformer {
	name trans_branch_926_500;
	phases ABC;
	from bus926;
	to bus500;
	configuration trans_branch_config_926_500;
}
object load {
	name xfmr_1402_500_shunt_from;
	parent bus1402;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1402_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1402_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.007960;
}
object transformer {
	name trans_branch_1402_500;
	phases ABC;
	from bus1402;
	to bus500;
	configuration trans_branch_config_1402_500;
}
object load {
	name xfmr_502_500_shunt_from;
	parent bus502;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_502_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_502_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_502_500;
	phases ABC;
	from bus502;
	to bus500;
	configuration trans_branch_config_502_500;
}
object load {
	name xfmr_501_500_shunt_from;
	parent bus501;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_501_500_shunt_to;
	parent bus500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_501_500;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_501_500;
	phases ABC;
	from bus501;
	to bus500;
	configuration trans_branch_config_501_500;
}
object load {
	name xfmr_713_504_shunt_from;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_713_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_713_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002015;
	reactance 0.013551;
}
object transformer {
	name trans_branch_713_504;
	phases ABC;
	from bus713;
	to bus504;
	configuration trans_branch_config_713_504;
}
object load {
	name xfmr_966_504_shunt_from;
	parent bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28125.0000j Ohm;
	constant_impedance_B 0.0000-28125.0000j Ohm;
	constant_impedance_C 0.0000-28125.0000j Ohm;
}
object load {
	name xfmr_966_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28125.0000j Ohm;
	constant_impedance_B 0.0000-28125.0000j Ohm;
	constant_impedance_C 0.0000-28125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_966_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001094;
	reactance 0.011536;
}
object transformer {
	name trans_branch_966_504;
	phases ABC;
	from bus966;
	to bus504;
	configuration trans_branch_config_966_504;
}
object load {
	name xfmr_1090_504_shunt_from;
	parent bus1090;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_1090_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1090_504;
	phases ABC;
	from bus1090;
	to bus504;
	configuration trans_branch_config_1090_504;
}
object load {
	name xfmr_1099_504_shunt_from;
	parent bus1099;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1099_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1099_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001205;
	reactance 0.008000;
}
object transformer {
	name trans_branch_1099_504;
	phases ABC;
	from bus1099;
	to bus504;
	configuration trans_branch_config_1099_504;
}
object load {
	name xfmr_1207_504_shunt_from;
	parent bus1207;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1207_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1207_504;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004030;
	reactance 0.027496;
}
object transformer {
	name trans_branch_1207_504;
	phases ABC;
	from bus1207;
	to bus504;
	configuration trans_branch_config_1207_504;
}
object node {
	name bus966_to504_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8008-15.8641d kV;
	voltage_B 139.8008-135.8641d kV;
	voltage_C 139.8008+104.1359d kV;
}
object switch {
name dummy_switch1_bus966_to504;
phases ABC;
from bus966;
to bus966_to504_dummy1;
status CLOSED;
}
object load {
	name xfmr_966_to504_dummy1_504_shunt_from;
	parent bus966_to504_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object load {
	name xfmr_966_to504_dummy1_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_966_504_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001096;
	reactance 0.011575;
}
object transformer {
	name trans_branch_966_504_dummy1;
	phases ABC;
	from bus966_to504_dummy1;
	to bus504;
	configuration trans_branch_config_966_504_dummy1;
}
object node {
	name bus1090_to504_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.0442-15.7592d kV;
	voltage_B 140.0442-135.7592d kV;
	voltage_C 140.0442+104.2408d kV;
}
object switch {
name dummy_switch1_bus1090_to504;
phases ABC;
from bus1090;
to bus1090_to504_dummy1;
status CLOSED;
}
object load {
	name xfmr_1090_to504_dummy1_504_shunt_from;
	parent bus1090_to504_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_1090_to504_dummy1_504_shunt_to;
	parent bus504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1090_504_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000119;
}
object transformer {
	name trans_branch_1090_504_dummy1;
	phases ABC;
	from bus1090_to504_dummy1;
	to bus504;
	configuration trans_branch_config_1090_504_dummy1;
}
object load {
	name xfmr_669_506_shunt_from;
	parent bus669;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_669_506_shunt_to;
	parent bus506;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_669_506;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001383;
	reactance 0.007881;
}
object transformer {
	name trans_branch_669_506;
	phases ABC;
	from bus669;
	to bus506;
	configuration trans_branch_config_669_506;
}
object load {
	name xfmr_805_507_shunt_from;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18512.8205j Ohm;
	constant_impedance_B 0.0000-18512.8205j Ohm;
	constant_impedance_C 0.0000-18512.8205j Ohm;
}
object load {
	name xfmr_805_507_shunt_to;
	parent bus507;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18512.8205j Ohm;
	constant_impedance_B 0.0000-18512.8205j Ohm;
	constant_impedance_C 0.0000-18512.8205j Ohm;
}
object transformer_configuration {
	name trans_branch_config_805_507;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000256;
	reactance 0.004377;
}
object transformer {
	name trans_branch_805_507;
	phases ABC;
	from bus805;
	to bus507;
	configuration trans_branch_config_805_507;
}
object load {
	name xfmr_805_510_shunt_from;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18348.1576j Ohm;
	constant_impedance_B 0.0000-18348.1576j Ohm;
	constant_impedance_C 0.0000-18348.1576j Ohm;
}
object load {
	name xfmr_805_510_shunt_to;
	parent bus510;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18348.1576j Ohm;
	constant_impedance_B 0.0000-18348.1576j Ohm;
	constant_impedance_C 0.0000-18348.1576j Ohm;
}
object transformer_configuration {
	name trans_branch_config_805_510;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000263;
	reactance 0.004377;
}
object transformer {
	name trans_branch_805_510;
	phases ABC;
	from bus805;
	to bus510;
	configuration trans_branch_config_805_510;
}
object load {
	name xfmr_805_508_shunt_from;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object load {
	name xfmr_805_508_shunt_to;
	parent bus508;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_805_508;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000263;
	reactance 0.004384;
}
object transformer {
	name trans_branch_805_508;
	phases ABC;
	from bus805;
	to bus508;
	configuration trans_branch_config_805_508;
}
object load {
	name xfmr_805_509_shunt_from;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object load {
	name xfmr_805_509_shunt_to;
	parent bus509;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_805_509;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000263;
	reactance 0.004391;
}
object transformer {
	name trans_branch_805_509;
	phases ABC;
	from bus805;
	to bus509;
	configuration trans_branch_config_805_509;
}
object load {
	name xfmr_1420_511_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1420_511_shunt_to;
	parent bus511;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_511;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000134;
	reactance 0.000245;
}
object transformer {
	name trans_branch_1420_511;
	phases ABC;
	from bus1420;
	to bus511;
	configuration trans_branch_config_1420_511;
}
object load {
	name xfmr_756_512_shunt_from;
	parent bus756;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object load {
	name xfmr_756_512_shunt_to;
	parent bus512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_756_512;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000711;
}
object transformer {
	name trans_branch_756_512;
	phases ABC;
	from bus756;
	to bus512;
	configuration trans_branch_config_756_512;
}
object load {
	name xfmr_1104_512_shunt_from;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7145.3776j Ohm;
	constant_impedance_B 0.0000-7145.3776j Ohm;
	constant_impedance_C 0.0000-7145.3776j Ohm;
}
object load {
	name xfmr_1104_512_shunt_to;
	parent bus512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7145.3776j Ohm;
	constant_impedance_B 0.0000-7145.3776j Ohm;
	constant_impedance_C 0.0000-7145.3776j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1104_512;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001264;
}
object transformer {
	name trans_branch_1104_512;
	phases ABC;
	from bus1104;
	to bus512;
	configuration trans_branch_config_1104_512;
}
object load {
	name xfmr_854_514_shunt_from;
	parent bus854;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7516.7038j Ohm;
	constant_impedance_B 0.0000-7516.7038j Ohm;
	constant_impedance_C 0.0000-7516.7038j Ohm;
}
object load {
	name xfmr_854_514_shunt_to;
	parent bus514;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7516.7038j Ohm;
	constant_impedance_B 0.0000-7516.7038j Ohm;
	constant_impedance_C 0.0000-7516.7038j Ohm;
}
object transformer_configuration {
	name trans_branch_config_854_514;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010943;
	reactance 0.072652;
}
object transformer {
	name trans_branch_854_514;
	phases ABC;
	from bus854;
	to bus514;
	configuration trans_branch_config_854_514;
}
object load {
	name xfmr_865_514_shunt_from;
	parent bus865;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object load {
	name xfmr_865_514_shunt_to;
	parent bus514;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12198.7952j Ohm;
	constant_impedance_B 0.0000-12198.7952j Ohm;
	constant_impedance_C 0.0000-12198.7952j Ohm;
}
object transformer_configuration {
	name trans_branch_config_865_514;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014775;
	reactance 0.052267;
}
object transformer {
	name trans_branch_865_514;
	phases ABC;
	from bus865;
	to bus514;
	configuration trans_branch_config_865_514;
}
object load {
	name xfmr_904_513_shunt_from;
	parent bus904;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8624.3612j Ohm;
	constant_impedance_B 0.0000-8624.3612j Ohm;
	constant_impedance_C 0.0000-8624.3612j Ohm;
}
object load {
	name xfmr_904_513_shunt_to;
	parent bus513;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8624.3612j Ohm;
	constant_impedance_B 0.0000-8624.3612j Ohm;
	constant_impedance_C 0.0000-8624.3612j Ohm;
}
object transformer_configuration {
	name trans_branch_config_904_513;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.020543;
	reactance 0.073482;
}
object transformer {
	name trans_branch_904_513;
	phases ABC;
	from bus904;
	to bus513;
	configuration trans_branch_config_904_513;
}
object load {
	name xfmr_1144_514_shunt_from;
	parent bus1144;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7903.9813j Ohm;
	constant_impedance_B 0.0000-7903.9813j Ohm;
	constant_impedance_C 0.0000-7903.9813j Ohm;
}
object load {
	name xfmr_1144_514_shunt_to;
	parent bus514;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7903.9813j Ohm;
	constant_impedance_B 0.0000-7903.9813j Ohm;
	constant_impedance_C 0.0000-7903.9813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1144_514;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.015921;
	reactance 0.072375;
}
object transformer {
	name trans_branch_1144_514;
	phases ABC;
	from bus1144;
	to bus514;
	configuration trans_branch_config_1144_514;
}
object load {
	name xfmr_1478_513_shunt_from;
	parent bus1478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object load {
	name xfmr_1478_513_shunt_to;
	parent bus513;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1478_513;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008435;
	reactance 0.056138;
}
object transformer {
	name trans_branch_1478_513;
	phases ABC;
	from bus1478;
	to bus513;
	configuration trans_branch_config_1478_513;
}
object load {
	name xfmr_710_515_shunt_from;
	parent bus710;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5572.3720j Ohm;
	constant_impedance_B 0.0000-5572.3720j Ohm;
	constant_impedance_C 0.0000-5572.3720j Ohm;
}
object load {
	name xfmr_710_515_shunt_to;
	parent bus515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5572.3720j Ohm;
	constant_impedance_B 0.0000-5572.3720j Ohm;
	constant_impedance_C 0.0000-5572.3720j Ohm;
}
object transformer_configuration {
	name trans_branch_config_710_515;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009912;
	reactance 0.044701;
}
object transformer {
	name trans_branch_710_515;
	phases ABC;
	from bus710;
	to bus515;
	configuration trans_branch_config_710_515;
}
object load {
	name xfmr_1287_515_shunt_from;
	parent bus1287;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_1287_515_shunt_to;
	parent bus515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1287_515;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007605;
	reactance 0.036603;
}
object transformer {
	name trans_branch_1287_515;
	phases ABC;
	from bus1287;
	to bus515;
	configuration trans_branch_config_1287_515;
}
object load {
	name xfmr_1441_515_shunt_from;
	parent bus1441;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object load {
	name xfmr_1441_515_shunt_to;
	parent bus515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1441_515;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005114;
	reactance 0.035180;
}
object transformer {
	name trans_branch_1441_515;
	phases ABC;
	from bus1441;
	to bus515;
	configuration trans_branch_config_1441_515;
}
object load {
	name xfmr_1407_516_shunt_from;
	parent bus1407;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1407_516_shunt_to;
	parent bus516;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1407_516;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005570;
	reactance 0.033620;
}
object transformer {
	name trans_branch_1407_516;
	phases ABC;
	from bus1407;
	to bus516;
	configuration trans_branch_config_1407_516;
}
object load {
	name xfmr_854_517_shunt_from;
	parent bus854;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20089.2857j Ohm;
	constant_impedance_B 0.0000-20089.2857j Ohm;
	constant_impedance_C 0.0000-20089.2857j Ohm;
}
object load {
	name xfmr_854_517_shunt_to;
	parent bus517;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20089.2857j Ohm;
	constant_impedance_B 0.0000-20089.2857j Ohm;
	constant_impedance_C 0.0000-20089.2857j Ohm;
}
object transformer_configuration {
	name trans_branch_config_854_517;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002975;
	reactance 0.019475;
}
object transformer {
	name trans_branch_854_517;
	phases ABC;
	from bus854;
	to bus517;
	configuration trans_branch_config_854_517;
}
object load {
	name xfmr_958_517_shunt_from;
	parent bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_958_517_shunt_to;
	parent bus517;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_958_517;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002627;
	reactance 0.017975;
}
object transformer {
	name trans_branch_958_517;
	phases ABC;
	from bus958;
	to bus517;
	configuration trans_branch_config_958_517;
}
object load {
	name xfmr_855_517_shunt_from;
	parent bus855;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21451.2712j Ohm;
	constant_impedance_B 0.0000-21451.2712j Ohm;
	constant_impedance_C 0.0000-21451.2712j Ohm;
}
object load {
	name xfmr_855_517_shunt_to;
	parent bus517;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21451.2712j Ohm;
	constant_impedance_B 0.0000-21451.2712j Ohm;
	constant_impedance_C 0.0000-21451.2712j Ohm;
}
object transformer_configuration {
	name trans_branch_config_855_517;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002993;
	reactance 0.019532;
}
object transformer {
	name trans_branch_855_517;
	phases ABC;
	from bus855;
	to bus517;
	configuration trans_branch_config_855_517;
}
object load {
	name xfmr_1240_519_shunt_from;
	parent bus1240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_1240_519_shunt_to;
	parent bus519;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1240_519;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002923;
	reactance 0.020543;
}
object transformer {
	name trans_branch_1240_519;
	phases ABC;
	from bus1240;
	to bus519;
	configuration trans_branch_config_1240_519;
}
object load {
	name xfmr_995_521_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object load {
	name xfmr_995_521_shunt_to;
	parent bus521;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_521;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000142;
	reactance 0.000822;
}
object transformer {
	name trans_branch_995_521;
	phases ABC;
	from bus995;
	to bus521;
	configuration trans_branch_config_995_521;
}
object load {
	name xfmr_995_520_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9171.1957j Ohm;
	constant_impedance_B 0.0000-9171.1957j Ohm;
	constant_impedance_C 0.0000-9171.1957j Ohm;
}
object load {
	name xfmr_995_520_shunt_to;
	parent bus520;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9171.1957j Ohm;
	constant_impedance_B 0.0000-9171.1957j Ohm;
	constant_impedance_C 0.0000-9171.1957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_520;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000849;
}
object transformer {
	name trans_branch_995_520;
	phases ABC;
	from bus995;
	to bus520;
	configuration trans_branch_config_995_520;
}
object load {
	name xfmr_522_1325_shunt_from;
	parent bus522;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_522_1325_shunt_to;
	parent bus1325;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_522_1325;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000296;
}
object transformer {
	name trans_branch_522_1325;
	phases ABC;
	from bus522;
	to bus1325;
	configuration trans_branch_config_522_1325;
}
object load {
	name xfmr_1092_523_shunt_from;
	parent bus1092;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object load {
	name xfmr_1092_523_shunt_to;
	parent bus523;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1092_523;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005965;
	reactance 0.039901;
}
object transformer {
	name trans_branch_1092_523;
	phases ABC;
	from bus1092;
	to bus523;
	configuration trans_branch_config_1092_523;
}
object load {
	name xfmr_1436_523_shunt_from;
	parent bus1436;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1436_523_shunt_to;
	parent bus523;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1436_523;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.006104;
}
object transformer {
	name trans_branch_1436_523;
	phases ABC;
	from bus1436;
	to bus523;
	configuration trans_branch_config_1436_523;
}
object load {
	name xfmr_925_524_shunt_from;
	parent bus925;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7326.3386j Ohm;
	constant_impedance_B 0.0000-7326.3386j Ohm;
	constant_impedance_C 0.0000-7326.3386j Ohm;
}
object load {
	name xfmr_925_524_shunt_to;
	parent bus524;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7326.3386j Ohm;
	constant_impedance_B 0.0000-7326.3386j Ohm;
	constant_impedance_C 0.0000-7326.3386j Ohm;
}
object transformer_configuration {
	name trans_branch_config_925_524;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004681;
	reactance 0.021847;
}
object transformer {
	name trans_branch_925_524;
	phases ABC;
	from bus925;
	to bus524;
	configuration trans_branch_config_925_524;
}
object load {
	name xfmr_1262_525_shunt_from;
	parent bus1262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27892.5620j Ohm;
	constant_impedance_B 0.0000-27892.5620j Ohm;
	constant_impedance_C 0.0000-27892.5620j Ohm;
}
object load {
	name xfmr_1262_525_shunt_to;
	parent bus525;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27892.5620j Ohm;
	constant_impedance_B 0.0000-27892.5620j Ohm;
	constant_impedance_C 0.0000-27892.5620j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_525;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002953;
	reactance 0.019787;
}
object transformer {
	name trans_branch_1262_525;
	phases ABC;
	from bus1262;
	to bus525;
	configuration trans_branch_config_1262_525;
}
object node {
	name bus1262_to525_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7604-14.7649d kV;
	voltage_B 136.7604-134.7649d kV;
	voltage_C 136.7604+105.2351d kV;
}
object switch {
name dummy_switch1_bus1262_to525;
phases ABC;
from bus1262;
to bus1262_to525_dummy1;
status CLOSED;
}
object load {
	name xfmr_1262_to525_dummy1_525_shunt_from;
	parent bus1262_to525_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_1262_to525_dummy1_525_shunt_to;
	parent bus525;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_525_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002963;
	reactance 0.019733;
}
object transformer {
	name trans_branch_1262_525_dummy1;
	phases ABC;
	from bus1262_to525_dummy1;
	to bus525;
	configuration trans_branch_config_1262_525_dummy1;
}
object load {
	name xfmr_626_526_shunt_from;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_626_526_shunt_to;
	parent bus526;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_626_526;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.002212;
}
object transformer {
	name trans_branch_626_526;
	phases ABC;
	from bus626;
	to bus526;
	configuration trans_branch_config_626_526;
}
object node {
	name bus626_to526_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2360-7.2239d kV;
	voltage_B 139.2360-127.2239d kV;
	voltage_C 139.2360+112.7761d kV;
}
object switch {
name dummy_switch1_bus626_to526;
phases ABC;
from bus626;
to bus626_to526_dummy1;
status CLOSED;
}
object load {
	name xfmr_626_to526_dummy1_526_shunt_from;
	parent bus626_to526_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_626_to526_dummy1_526_shunt_to;
	parent bus526;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_626_526_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000474;
	reactance 0.002193;
}
object transformer {
	name trans_branch_626_526_dummy1;
	phases ABC;
	from bus626_to526_dummy1;
	to bus526;
	configuration trans_branch_config_626_526_dummy1;
}
object load {
	name xfmr_559_528_shunt_from;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6369.6515j Ohm;
	constant_impedance_B 0.0000-6369.6515j Ohm;
	constant_impedance_C 0.0000-6369.6515j Ohm;
}
object load {
	name xfmr_559_528_shunt_to;
	parent bus528;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6369.6515j Ohm;
	constant_impedance_B 0.0000-6369.6515j Ohm;
	constant_impedance_C 0.0000-6369.6515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_559_528;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002086;
	reactance 0.025528;
}
object transformer {
	name trans_branch_559_528;
	phases ABC;
	from bus559;
	to bus528;
	configuration trans_branch_config_559_528;
}
object load {
	name xfmr_764_528_shunt_from;
	parent bus764;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object load {
	name xfmr_764_528_shunt_to;
	parent bus528;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7693.1273j Ohm;
	constant_impedance_B 0.0000-7693.1273j Ohm;
	constant_impedance_C 0.0000-7693.1273j Ohm;
}
object transformer_configuration {
	name trans_branch_config_764_528;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001432;
	reactance 0.015665;
}
object transformer {
	name trans_branch_764_528;
	phases ABC;
	from bus764;
	to bus528;
	configuration trans_branch_config_764_528;
}
object load {
	name xfmr_1301_529_shunt_from;
	parent bus1301;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object load {
	name xfmr_1301_529_shunt_to;
	parent bus529;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21049.8960j Ohm;
	constant_impedance_B 0.0000-21049.8960j Ohm;
	constant_impedance_C 0.0000-21049.8960j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1301_529;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002726;
	reactance 0.018212;
}
object transformer {
	name trans_branch_1301_529;
	phases ABC;
	from bus1301;
	to bus529;
	configuration trans_branch_config_1301_529;
}
object node {
	name bus1301_to529_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7610-26.0108d kV;
	voltage_B 136.7610-146.0108d kV;
	voltage_C 136.7610+93.9892d kV;
}
object switch {
name dummy_switch1_bus1301_to529;
phases ABC;
from bus1301;
to bus1301_to529_dummy1;
status CLOSED;
}
object load {
	name xfmr_1301_to529_dummy1_529_shunt_from;
	parent bus1301_to529_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1301_to529_dummy1_529_shunt_to;
	parent bus529;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1301_529_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002765;
	reactance 0.018212;
}
object transformer {
	name trans_branch_1301_529_dummy1;
	phases ABC;
	from bus1301_to529_dummy1;
	to bus529;
	configuration trans_branch_config_1301_529_dummy1;
}
object load {
	name xfmr_1492_530_shunt_from;
	parent bus1492;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1492_530_shunt_to;
	parent bus530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1492_530;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.002548;
}
object transformer {
	name trans_branch_1492_530;
	phases ABC;
	from bus1492;
	to bus530;
	configuration trans_branch_config_1492_530;
}
object load {
	name xfmr_1505_530_shunt_from;
	parent bus1505;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1505_530_shunt_to;
	parent bus530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1505_530;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001969;
	reactance 0.011678;
}
object transformer {
	name trans_branch_1505_530;
	phases ABC;
	from bus1505;
	to bus530;
	configuration trans_branch_config_1505_530;
}
object load {
	name xfmr_1469_532_shunt_from;
	parent bus1469;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1469_532_shunt_to;
	parent bus532;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1469_532;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1469_532;
	phases ABC;
	from bus1469;
	to bus532;
	configuration trans_branch_config_1469_532;
}
object load {
	name xfmr_1470_531_shunt_from;
	parent bus1470;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1470_531_shunt_to;
	parent bus531;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1470_531;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1470_531;
	phases ABC;
	from bus1470;
	to bus531;
	configuration trans_branch_config_1470_531;
}
object load {
	name xfmr_1465_533_shunt_from;
	parent bus1465;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object load {
	name xfmr_1465_533_shunt_to;
	parent bus533;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1465_533;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003832;
	reactance 0.019733;
}
object transformer {
	name trans_branch_1465_533;
	phases ABC;
	from bus1465;
	to bus533;
	configuration trans_branch_config_1465_533;
}
object load {
	name xfmr_1054_534_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1054_534_shunt_to;
	parent bus534;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_534;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000138;
}
object transformer {
	name trans_branch_1054_534;
	phases ABC;
	from bus1054;
	to bus534;
	configuration trans_branch_config_1054_534;
}
object load {
	name xfmr_1471_536_shunt_from;
	parent bus1471;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1471_536_shunt_to;
	parent bus536;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1471_536;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1471_536;
	phases ABC;
	from bus1471;
	to bus536;
	configuration trans_branch_config_1471_536;
}
object load {
	name xfmr_1472_535_shunt_from;
	parent bus1472;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1472_535_shunt_to;
	parent bus535;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1472_535;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1472_535;
	phases ABC;
	from bus1472;
	to bus535;
	configuration trans_branch_config_1472_535;
}
object load {
	name xfmr_758_537_shunt_from;
	parent bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_758_537_shunt_to;
	parent bus537;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_758_537;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000810;
}
object transformer {
	name trans_branch_758_537;
	phases ABC;
	from bus758;
	to bus537;
	configuration trans_branch_config_758_537;
}
object load {
	name xfmr_542_538_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_542_538_shunt_to;
	parent bus538;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_538;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_542_538;
	phases ABC;
	from bus542;
	to bus538;
	configuration trans_branch_config_542_538;
}
object load {
	name xfmr_542_539_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_542_539_shunt_to;
	parent bus539;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_539;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_542_539;
	phases ABC;
	from bus542;
	to bus539;
	configuration trans_branch_config_542_539;
}
object load {
	name xfmr_542_540_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_542_540_shunt_to;
	parent bus540;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_540;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_542_540;
	phases ABC;
	from bus542;
	to bus540;
	configuration trans_branch_config_542_540;
}
object load {
	name xfmr_542_541_shunt_from;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_542_541_shunt_to;
	parent bus541;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_542_541;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_542_541;
	phases ABC;
	from bus542;
	to bus541;
	configuration trans_branch_config_542_541;
}
object load {
	name xfmr_1167_542_shunt_from;
	parent bus1167;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21496.8153j Ohm;
	constant_impedance_B 0.0000-21496.8153j Ohm;
	constant_impedance_C 0.0000-21496.8153j Ohm;
}
object load {
	name xfmr_1167_542_shunt_to;
	parent bus542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21496.8153j Ohm;
	constant_impedance_B 0.0000-21496.8153j Ohm;
	constant_impedance_C 0.0000-21496.8153j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1167_542;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003810;
	reactance 0.025410;
}
object transformer {
	name trans_branch_1167_542;
	phases ABC;
	from bus1167;
	to bus542;
	configuration trans_branch_config_1167_542;
}
object load {
	name xfmr_818_544_shunt_from;
	parent bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_818_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_818_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004760;
	reactance 0.032099;
}
object transformer {
	name trans_branch_818_544;
	phases ABC;
	from bus818;
	to bus544;
	configuration trans_branch_config_818_544;
}
object load {
	name xfmr_1011_544_shunt_from;
	parent bus1011;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1011_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1011_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.019082;
}
object transformer {
	name trans_branch_1011_544;
	phases ABC;
	from bus1011;
	to bus544;
	configuration trans_branch_config_1011_544;
}
object load {
	name xfmr_1138_544_shunt_from;
	parent bus1138;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1138_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1138_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.004030;
}
object transformer {
	name trans_branch_1138_544;
	phases ABC;
	from bus1138;
	to bus544;
	configuration trans_branch_config_1138_544;
}
object load {
	name xfmr_1455_544_shunt_from;
	parent bus1455;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_1455_544_shunt_to;
	parent bus544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1455_544;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001600;
	reactance 0.010884;
}
object transformer {
	name trans_branch_1455_544;
	phases ABC;
	from bus1455;
	to bus544;
	configuration trans_branch_config_1455_544;
}
object load {
	name xfmr_1239_545_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object load {
	name xfmr_1239_545_shunt_to;
	parent bus545;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9436.1603j Ohm;
	constant_impedance_B 0.0000-9436.1603j Ohm;
	constant_impedance_C 0.0000-9436.1603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_545;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.018712;
	reactance 0.063684;
}
object transformer {
	name trans_branch_1239_545;
	phases ABC;
	from bus1239;
	to bus545;
	configuration trans_branch_config_1239_545;
}
object load {
	name xfmr_1377_545_shunt_from;
	parent bus1377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object load {
	name xfmr_1377_545_shunt_to;
	parent bus545;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1377_545;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012970;
	reactance 0.048960;
}
object transformer {
	name trans_branch_1377_545;
	phases ABC;
	from bus1377;
	to bus545;
	configuration trans_branch_config_1377_545;
}
object load {
	name xfmr_1215_546_shunt_from;
	parent bus1215;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1215_546_shunt_to;
	parent bus546;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1215_546;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001363;
	reactance 0.009106;
}
object transformer {
	name trans_branch_1215_546;
	phases ABC;
	from bus1215;
	to bus546;
	configuration trans_branch_config_1215_546;
}
object load {
	name xfmr_1474_546_shunt_from;
	parent bus1474;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7352.9412j Ohm;
	constant_impedance_B 0.0000-7352.9412j Ohm;
	constant_impedance_C 0.0000-7352.9412j Ohm;
}
object load {
	name xfmr_1474_546_shunt_to;
	parent bus546;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7352.9412j Ohm;
	constant_impedance_B 0.0000-7352.9412j Ohm;
	constant_impedance_C 0.0000-7352.9412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1474_546;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011437;
	reactance 0.078084;
}
object transformer {
	name trans_branch_1474_546;
	phases ABC;
	from bus1474;
	to bus546;
	configuration trans_branch_config_1474_546;
}
object load {
	name xfmr_653_547_shunt_from;
	parent bus653;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2403.8462j Ohm;
	constant_impedance_B 0.0000-2403.8462j Ohm;
	constant_impedance_C 0.0000-2403.8462j Ohm;
}
object load {
	name xfmr_653_547_shunt_to;
	parent bus547;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2403.8462j Ohm;
	constant_impedance_B 0.0000-2403.8462j Ohm;
	constant_impedance_C 0.0000-2403.8462j Ohm;
}
object transformer_configuration {
	name trans_branch_config_653_547;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.004407;
}
object transformer {
	name trans_branch_653_547;
	phases ABC;
	from bus653;
	to bus547;
	configuration trans_branch_config_653_547;
}
object load {
	name xfmr_672_548_shunt_from;
	parent bus672;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_672_548_shunt_to;
	parent bus548;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_548;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000474;
}
object transformer {
	name trans_branch_672_548;
	phases ABC;
	from bus672;
	to bus548;
	configuration trans_branch_config_672_548;
}
object load {
	name xfmr_1464_549_shunt_from;
	parent bus1464;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1464_549_shunt_to;
	parent bus549;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1464_549;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002765;
	reactance 0.012998;
}
object transformer {
	name trans_branch_1464_549;
	phases ABC;
	from bus1464;
	to bus549;
	configuration trans_branch_config_1464_549;
}
object load {
	name xfmr_554_550_shunt_from;
	parent bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5263.3497j Ohm;
	constant_impedance_B 0.0000-5263.3497j Ohm;
	constant_impedance_C 0.0000-5263.3497j Ohm;
}
object load {
	name xfmr_554_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5263.3497j Ohm;
	constant_impedance_B 0.0000-5263.3497j Ohm;
	constant_impedance_C 0.0000-5263.3497j Ohm;
}
object transformer_configuration {
	name trans_branch_config_554_550;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001205;
	reactance 0.015845;
}
object transformer {
	name trans_branch_554_550;
	phases ABC;
	from bus554;
	to bus550;
	configuration trans_branch_config_554_550;
}
object load {
	name xfmr_1260_550_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object load {
	name xfmr_1260_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_550;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000623;
	reactance 0.008172;
}
object transformer {
	name trans_branch_1260_550;
	phases ABC;
	from bus1260;
	to bus550;
	configuration trans_branch_config_1260_550;
}
object node {
	name bus554_to550_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.7126-9.3504d kV;
	voltage_B 241.7126-129.3504d kV;
	voltage_C 241.7126+110.6496d kV;
}
object switch {
name dummy_switch1_bus554_to550;
phases ABC;
from bus554;
to bus554_to550_dummy1;
status CLOSED;
}
object load {
	name xfmr_554_to550_dummy1_550_shunt_from;
	parent bus554_to550_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5263.3497j Ohm;
	constant_impedance_B 0.0000-5263.3497j Ohm;
	constant_impedance_C 0.0000-5263.3497j Ohm;
}
object load {
	name xfmr_554_to550_dummy1_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5263.3497j Ohm;
	constant_impedance_B 0.0000-5263.3497j Ohm;
	constant_impedance_C 0.0000-5263.3497j Ohm;
}
object transformer_configuration {
	name trans_branch_config_554_550_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001205;
	reactance 0.015852;
}
object transformer {
	name trans_branch_554_550_dummy1;
	phases ABC;
	from bus554_to550_dummy1;
	to bus550;
	configuration trans_branch_config_554_550_dummy1;
}
object node {
	name bus1260_to550_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.5874-12.8993d kV;
	voltage_B 241.5874-132.8993d kV;
	voltage_C 241.5874+107.1007d kV;
}
object switch {
name dummy_switch1_bus1260_to550;
phases ABC;
from bus1260;
to bus1260_to550_dummy1;
status CLOSED;
}
object load {
	name xfmr_1260_to550_dummy1_550_shunt_from;
	parent bus1260_to550_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object load {
	name xfmr_1260_to550_dummy1_550_shunt_to;
	parent bus550;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10204.9470j Ohm;
	constant_impedance_B 0.0000-10204.9470j Ohm;
	constant_impedance_C 0.0000-10204.9470j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_550_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000623;
	reactance 0.008172;
}
object transformer {
	name trans_branch_1260_550_dummy1;
	phases ABC;
	from bus1260_to550_dummy1;
	to bus550;
	configuration trans_branch_config_1260_550_dummy1;
}
object load {
	name xfmr_731_552_shunt_from;
	parent bus731;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12408.0882j Ohm;
	constant_impedance_B 0.0000-12408.0882j Ohm;
	constant_impedance_C 0.0000-12408.0882j Ohm;
}
object load {
	name xfmr_731_552_shunt_to;
	parent bus552;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12408.0882j Ohm;
	constant_impedance_B 0.0000-12408.0882j Ohm;
	constant_impedance_C 0.0000-12408.0882j Ohm;
}
object transformer_configuration {
	name trans_branch_config_731_552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001622;
	reactance 0.010949;
}
object transformer {
	name trans_branch_731_552;
	phases ABC;
	from bus731;
	to bus552;
	configuration trans_branch_config_731_552;
}
object load {
	name xfmr_840_551_shunt_from;
	parent bus840;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29263.0058j Ohm;
	constant_impedance_B 0.0000-29263.0058j Ohm;
	constant_impedance_C 0.0000-29263.0058j Ohm;
}
object load {
	name xfmr_840_551_shunt_to;
	parent bus551;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29263.0058j Ohm;
	constant_impedance_B 0.0000-29263.0058j Ohm;
	constant_impedance_C 0.0000-29263.0058j Ohm;
}
object transformer_configuration {
	name trans_branch_config_840_551;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004361;
	reactance 0.019407;
}
object transformer {
	name trans_branch_840_551;
	phases ABC;
	from bus840;
	to bus551;
	configuration trans_branch_config_840_551;
}
object load {
	name xfmr_1240_551_shunt_from;
	parent bus1240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12500.0000j Ohm;
	constant_impedance_B 0.0000-12500.0000j Ohm;
	constant_impedance_C 0.0000-12500.0000j Ohm;
}
object load {
	name xfmr_1240_551_shunt_to;
	parent bus551;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12500.0000j Ohm;
	constant_impedance_B 0.0000-12500.0000j Ohm;
	constant_impedance_C 0.0000-12500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1240_551;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006440;
	reactance 0.043615;
}
object transformer {
	name trans_branch_1240_551;
	phases ABC;
	from bus1240;
	to bus551;
	configuration trans_branch_config_1240_551;
}
object load {
	name xfmr_840_552_shunt_from;
	parent bus840;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28361.3445j Ohm;
	constant_impedance_B 0.0000-28361.3445j Ohm;
	constant_impedance_C 0.0000-28361.3445j Ohm;
}
object load {
	name xfmr_840_552_shunt_to;
	parent bus552;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28361.3445j Ohm;
	constant_impedance_B 0.0000-28361.3445j Ohm;
	constant_impedance_C 0.0000-28361.3445j Ohm;
}
object transformer_configuration {
	name trans_branch_config_840_552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002884;
	reactance 0.019127;
}
object transformer {
	name trans_branch_840_552;
	phases ABC;
	from bus840;
	to bus552;
	configuration trans_branch_config_840_552;
}
object load {
	name xfmr_1126_553_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3290.7931j Ohm;
	constant_impedance_B 0.0000-3290.7931j Ohm;
	constant_impedance_C 0.0000-3290.7931j Ohm;
}
object load {
	name xfmr_1126_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3290.7931j Ohm;
	constant_impedance_B 0.0000-3290.7931j Ohm;
	constant_impedance_C 0.0000-3290.7931j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003553;
	reactance 0.040406;
}
object transformer {
	name trans_branch_1126_553;
	phases ABC;
	from bus1126;
	to bus553;
	configuration trans_branch_config_1126_553;
}
object load {
	name xfmr_1263_553_shunt_from;
	parent bus1263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5434.7008j Ohm;
	constant_impedance_B 0.0000-5434.7008j Ohm;
	constant_impedance_C 0.0000-5434.7008j Ohm;
}
object load {
	name xfmr_1263_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5434.7008j Ohm;
	constant_impedance_B 0.0000-5434.7008j Ohm;
	constant_impedance_C 0.0000-5434.7008j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1263_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001413;
	reactance 0.020512;
}
object transformer {
	name trans_branch_1263_553;
	phases ABC;
	from bus1263;
	to bus553;
	configuration trans_branch_config_1263_553;
}
object load {
	name xfmr_1352_553_shunt_from;
	parent bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5376.0238j Ohm;
	constant_impedance_B 0.0000-5376.0238j Ohm;
	constant_impedance_C 0.0000-5376.0238j Ohm;
}
object load {
	name xfmr_1352_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5376.0238j Ohm;
	constant_impedance_B 0.0000-5376.0238j Ohm;
	constant_impedance_C 0.0000-5376.0238j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002029;
	reactance 0.020568;
}
object transformer {
	name trans_branch_1352_553;
	phases ABC;
	from bus1352;
	to bus553;
	configuration trans_branch_config_1352_553;
}
object load {
	name xfmr_665_553_shunt_from;
	parent bus665;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8927.3570j Ohm;
	constant_impedance_B 0.0000-8927.3570j Ohm;
	constant_impedance_C 0.0000-8927.3570j Ohm;
}
object load {
	name xfmr_665_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8927.3570j Ohm;
	constant_impedance_B 0.0000-8927.3570j Ohm;
	constant_impedance_C 0.0000-8927.3570j Ohm;
}
object transformer_configuration {
	name trans_branch_config_665_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001233;
	reactance 0.012465;
}
object transformer {
	name trans_branch_665_553;
	phases ABC;
	from bus665;
	to bus553;
	configuration trans_branch_config_665_553;
}
object node {
	name bus1263_to553_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.7688-11.9021d kV;
	voltage_B 233.7688-131.9021d kV;
	voltage_C 233.7688+108.0979d kV;
}
object switch {
name dummy_switch1_bus1263_to553;
phases ABC;
from bus1263;
to bus1263_to553_dummy1;
status CLOSED;
}
object load {
	name xfmr_1263_to553_dummy1_553_shunt_from;
	parent bus1263_to553_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5286.4726j Ohm;
	constant_impedance_B 0.0000-5286.4726j Ohm;
	constant_impedance_C 0.0000-5286.4726j Ohm;
}
object load {
	name xfmr_1263_to553_dummy1_553_shunt_to;
	parent bus553;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5286.4726j Ohm;
	constant_impedance_B 0.0000-5286.4726j Ohm;
	constant_impedance_C 0.0000-5286.4726j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1263_553_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001410;
	reactance 0.019927;
}
object transformer {
	name trans_branch_1263_553_dummy1;
	phases ABC;
	from bus1263_to553_dummy1;
	to bus553;
	configuration trans_branch_config_1263_553_dummy1;
}
object load {
	name xfmr_1216_554_shunt_from;
	parent bus1216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object load {
	name xfmr_1216_554_shunt_to;
	parent bus554;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1216_554;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000983;
	reactance 0.012909;
}
object transformer {
	name trans_branch_1216_554;
	phases ABC;
	from bus1216;
	to bus554;
	configuration trans_branch_config_1216_554;
}
object load {
	name xfmr_957_555_shunt_from;
	parent bus957;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object load {
	name xfmr_957_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_957_555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011299;
	reactance 0.051259;
}
object transformer {
	name trans_branch_957_555;
	phases ABC;
	from bus957;
	to bus555;
	configuration trans_branch_config_957_555;
}
object load {
	name xfmr_1348_555_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object load {
	name xfmr_1348_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002232;
	reactance 0.012286;
}
object transformer {
	name trans_branch_1348_555;
	phases ABC;
	from bus1348;
	to bus555;
	configuration trans_branch_config_1348_555;
}
object node {
	name bus1348_to555_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.2760-16.2643d kV;
	voltage_B 135.2760-136.2643d kV;
	voltage_C 135.2760+103.7357d kV;
}
object switch {
name dummy_switch1_bus1348_to555;
phases ABC;
from bus1348;
to bus1348_to555_dummy1;
status CLOSED;
}
object load {
	name xfmr_1348_to555_dummy1_555_shunt_from;
	parent bus1348_to555_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_1348_to555_dummy1_555_shunt_to;
	parent bus555;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_555_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003714;
	reactance 0.017975;
}
object transformer {
	name trans_branch_1348_555_dummy1;
	phases ABC;
	from bus1348_to555_dummy1;
	to bus555;
	configuration trans_branch_config_1348_555_dummy1;
}
object load {
	name xfmr_667_558_shunt_from;
	parent bus667;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_667_558_shunt_to;
	parent bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_667_558;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003812;
	reactance 0.018568;
}
object transformer {
	name trans_branch_667_558;
	phases ABC;
	from bus667;
	to bus558;
	configuration trans_branch_config_667_558;
}
object load {
	name xfmr_1175_557_shunt_from;
	parent bus1175;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1175_557_shunt_to;
	parent bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1175_557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003911;
	reactance 0.016790;
}
object transformer {
	name trans_branch_1175_557;
	phases ABC;
	from bus1175;
	to bus557;
	configuration trans_branch_config_1175_557;
}
object load {
	name xfmr_1407_558_shunt_from;
	parent bus1407;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object load {
	name xfmr_1407_558_shunt_to;
	parent bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1407_558;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005057;
	reactance 0.031131;
}
object transformer {
	name trans_branch_1407_558;
	phases ABC;
	from bus1407;
	to bus558;
	configuration trans_branch_config_1407_558;
}
object load {
	name xfmr_1456_557_shunt_from;
	parent bus1456;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1456_557_shunt_to;
	parent bus557;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1456_557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002785;
	reactance 0.018153;
}
object transformer {
	name trans_branch_1456_557;
	phases ABC;
	from bus1456;
	to bus557;
	configuration trans_branch_config_1456_557;
}
object load {
	name xfmr_1365_559_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3121.1499j Ohm;
	constant_impedance_B 0.0000-3121.1499j Ohm;
	constant_impedance_C 0.0000-3121.1499j Ohm;
}
object load {
	name xfmr_1365_559_shunt_to;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3121.1499j Ohm;
	constant_impedance_B 0.0000-3121.1499j Ohm;
	constant_impedance_C 0.0000-3121.1499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_559;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002569;
	reactance 0.036468;
}
object transformer {
	name trans_branch_1365_559;
	phases ABC;
	from bus1365;
	to bus559;
	configuration trans_branch_config_1365_559;
}
object node {
	name bus1365_to559_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.3055-14.4335d kV;
	voltage_B 238.3055-134.4335d kV;
	voltage_C 238.3055+105.5665d kV;
}
object switch {
name dummy_switch1_bus1365_to559;
phases ABC;
from bus1365;
to bus1365_to559_dummy1;
status CLOSED;
}
object load {
	name xfmr_1365_to559_dummy1_559_shunt_from;
	parent bus1365_to559_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3121.1499j Ohm;
	constant_impedance_B 0.0000-3121.1499j Ohm;
	constant_impedance_C 0.0000-3121.1499j Ohm;
}
object load {
	name xfmr_1365_to559_dummy1_559_shunt_to;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3121.1499j Ohm;
	constant_impedance_B 0.0000-3121.1499j Ohm;
	constant_impedance_C 0.0000-3121.1499j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_559_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002569;
	reactance 0.036468;
}
object transformer {
	name trans_branch_1365_559_dummy1;
	phases ABC;
	from bus1365_to559_dummy1;
	to bus559;
	configuration trans_branch_config_1365_559_dummy1;
}
object node {
	name bus1365_to559_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.3055-14.4335d kV;
	voltage_B 238.3055-134.4335d kV;
	voltage_C 238.3055+105.5665d kV;
}
object switch {
name dummy_switch2_bus1365_to559;
phases ABC;
from bus1365;
to bus1365_to559_dummy2;
status CLOSED;
}
object load {
	name xfmr_1365_to559_dummy2_559_shunt_from;
	parent bus1365_to559_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3434.0071j Ohm;
	constant_impedance_B 0.0000-3434.0071j Ohm;
	constant_impedance_C 0.0000-3434.0071j Ohm;
}
object load {
	name xfmr_1365_to559_dummy2_559_shunt_to;
	parent bus559;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3434.0071j Ohm;
	constant_impedance_B 0.0000-3434.0071j Ohm;
	constant_impedance_C 0.0000-3434.0071j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_559_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.005422;
	reactance 0.039197;
}
object transformer {
	name trans_branch_1365_559_dummy2;
	phases ABC;
	from bus1365_to559_dummy2;
	to bus559;
	configuration trans_branch_config_1365_559_dummy2;
}
object load {
	name xfmr_566_565_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_565_shunt_to;
	parent bus565;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_565;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_565;
	phases ABC;
	from bus566;
	to bus565;
	configuration trans_branch_config_566_565;
}
object load {
	name xfmr_566_563_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_563_shunt_to;
	parent bus563;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_563;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_563;
	phases ABC;
	from bus566;
	to bus563;
	configuration trans_branch_config_566_563;
}
object load {
	name xfmr_566_562_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_562_shunt_to;
	parent bus562;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_562;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_562;
	phases ABC;
	from bus566;
	to bus562;
	configuration trans_branch_config_566_562;
}
object load {
	name xfmr_566_560_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_560_shunt_to;
	parent bus560;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_560;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_560;
	phases ABC;
	from bus566;
	to bus560;
	configuration trans_branch_config_566_560;
}
object load {
	name xfmr_566_561_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_561_shunt_to;
	parent bus561;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_561;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_561;
	phases ABC;
	from bus566;
	to bus561;
	configuration trans_branch_config_566_561;
}
object load {
	name xfmr_566_564_shunt_from;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_566_564_shunt_to;
	parent bus564;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_566_564;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_566_564;
	phases ABC;
	from bus566;
	to bus564;
	configuration trans_branch_config_566_564;
}
object load {
	name xfmr_1082_566_shunt_from;
	parent bus1082;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1082_566_shunt_to;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1082_566;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001640;
	reactance 0.011299;
}
object transformer {
	name trans_branch_1082_566;
	phases ABC;
	from bus1082;
	to bus566;
	configuration trans_branch_config_1082_566;
}
object load {
	name xfmr_1251_566_shunt_from;
	parent bus1251;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1251_566_shunt_to;
	parent bus566;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1251_566;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002647;
	reactance 0.018035;
}
object transformer {
	name trans_branch_1251_566;
	phases ABC;
	from bus1251;
	to bus566;
	configuration trans_branch_config_1251_566;
}
object load {
	name xfmr_1474_568_shunt_from;
	parent bus1474;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1474_568_shunt_to;
	parent bus568;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1474_568;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000138;
}
object transformer {
	name trans_branch_1474_568;
	phases ABC;
	from bus1474;
	to bus568;
	configuration trans_branch_config_1474_568;
}
object load {
	name xfmr_1475_568_shunt_from;
	parent bus1475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1475_568_shunt_to;
	parent bus568;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1475_568;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.002647;
}
object transformer {
	name trans_branch_1475_568;
	phases ABC;
	from bus1475;
	to bus568;
	configuration trans_branch_config_1475_568;
}
object load {
	name xfmr_718_569_shunt_from;
	parent bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_718_569_shunt_to;
	parent bus569;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_569;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003259;
	reactance 0.021669;
}
object transformer {
	name trans_branch_718_569;
	phases ABC;
	from bus718;
	to bus569;
	configuration trans_branch_config_718_569;
}
object node {
	name bus718_to569_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0487-19.8840d kV;
	voltage_B 137.0487-139.8840d kV;
	voltage_C 137.0487+100.1160d kV;
}
object switch {
name dummy_switch1_bus718_to569;
phases ABC;
from bus718;
to bus718_to569_dummy1;
status CLOSED;
}
object load {
	name xfmr_718_to569_dummy1_569_shunt_from;
	parent bus718_to569_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_718_to569_dummy1_569_shunt_to;
	parent bus569;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_569_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003240;
	reactance 0.021768;
}
object transformer {
	name trans_branch_718_569_dummy1;
	phases ABC;
	from bus718_to569_dummy1;
	to bus569;
	configuration trans_branch_config_718_569_dummy1;
}
object load {
	name xfmr_755_570_shunt_from;
	parent bus755;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_755_570_shunt_to;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_755_570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002351;
	reactance 0.011022;
}
object transformer {
	name trans_branch_755_570;
	phases ABC;
	from bus755;
	to bus570;
	configuration trans_branch_config_755_570;
}
object load {
	name xfmr_929_570_shunt_from;
	parent bus929;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object load {
	name xfmr_929_570_shunt_to;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12816.4557j Ohm;
	constant_impedance_B 0.0000-12816.4557j Ohm;
	constant_impedance_C 0.0000-12816.4557j Ohm;
}
object transformer_configuration {
	name trans_branch_config_929_570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002252;
	reactance 0.015842;
}
object transformer {
	name trans_branch_929_570;
	phases ABC;
	from bus929;
	to bus570;
	configuration trans_branch_config_929_570;
}
object load {
	name xfmr_820_570_shunt_from;
	parent bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_820_570_shunt_to;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_820_570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001320;
	reactance 0.013076;
}
object transformer {
	name trans_branch_820_570;
	phases ABC;
	from bus820;
	to bus570;
	configuration trans_branch_config_820_570;
}
object load {
	name xfmr_1185_570_shunt_from;
	parent bus1185;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1185_570_shunt_to;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005531;
	reactance 0.027042;
}
object transformer {
	name trans_branch_1185_570;
	phases ABC;
	from bus1185;
	to bus570;
	configuration trans_branch_config_1185_570;
}
object load {
	name xfmr_1294_572_shunt_from;
	parent bus1294;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1294_572_shunt_to;
	parent bus572;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1294_572;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000316;
}
object transformer {
	name trans_branch_1294_572;
	phases ABC;
	from bus1294;
	to bus572;
	configuration trans_branch_config_1294_572;
}
object load {
	name xfmr_1125_574_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1125_574_shunt_to;
	parent bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_574;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009264;
	reactance 0.038696;
}
object transformer {
	name trans_branch_1125_574;
	phases ABC;
	from bus1125;
	to bus574;
	configuration trans_branch_config_1125_574;
}
object load {
	name xfmr_1239_574_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object load {
	name xfmr_1239_574_shunt_to;
	parent bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_574;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.022084;
	reactance 0.061906;
}
object transformer {
	name trans_branch_1239_574;
	phases ABC;
	from bus1239;
	to bus574;
	configuration trans_branch_config_1239_574;
}
object load {
	name xfmr_1355_574_shunt_from;
	parent bus1355;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object load {
	name xfmr_1355_574_shunt_to;
	parent bus574;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7578.5928j Ohm;
	constant_impedance_B 0.0000-7578.5928j Ohm;
	constant_impedance_C 0.0000-7578.5928j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_574;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.017185;
	reactance 0.079210;
}
object transformer {
	name trans_branch_1355_574;
	phases ABC;
	from bus1355;
	to bus574;
	configuration trans_branch_config_1355_574;
}
object load {
	name xfmr_1476_575_shunt_from;
	parent bus1476;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-73905.1095j Ohm;
	constant_impedance_B 0.0000-73905.1095j Ohm;
	constant_impedance_C 0.0000-73905.1095j Ohm;
}
object load {
	name xfmr_1476_575_shunt_to;
	parent bus575;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-73905.1095j Ohm;
	constant_impedance_B 0.0000-73905.1095j Ohm;
	constant_impedance_C 0.0000-73905.1095j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1476_575;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.001936;
}
object transformer {
	name trans_branch_1476_575;
	phases ABC;
	from bus1476;
	to bus575;
	configuration trans_branch_config_1476_575;
}
object load {
	name xfmr_1493_578_shunt_from;
	parent bus1493;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1493_578_shunt_to;
	parent bus578;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1493_578;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002370;
	reactance 0.005748;
}
object transformer {
	name trans_branch_1493_578;
	phases ABC;
	from bus1493;
	to bus578;
	configuration trans_branch_config_1493_578;
}
object load {
	name xfmr_1013_579_shunt_from;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1013_579_shunt_to;
	parent bus579;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1013_579;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.002252;
}
object transformer {
	name trans_branch_1013_579;
	phases ABC;
	from bus1013;
	to bus579;
	configuration trans_branch_config_1013_579;
}
object load {
	name xfmr_1239_580_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object load {
	name xfmr_1239_580_shunt_to;
	parent bus580;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011556;
	reactance 0.052998;
}
object transformer {
	name trans_branch_1239_580;
	phases ABC;
	from bus1239;
	to bus580;
	configuration trans_branch_config_1239_580;
}
object load {
	name xfmr_1351_580_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object load {
	name xfmr_1351_580_shunt_to;
	parent bus580;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9995.0642j Ohm;
	constant_impedance_B 0.0000-9995.0642j Ohm;
	constant_impedance_C 0.0000-9995.0642j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011299;
	reactance 0.057086;
}
object transformer {
	name trans_branch_1351_580;
	phases ABC;
	from bus1351;
	to bus580;
	configuration trans_branch_config_1351_580;
}
object load {
	name xfmr_1012_581_shunt_from;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1012_581_shunt_to;
	parent bus581;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1012_581;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002173;
	reactance 0.014519;
}
object transformer {
	name trans_branch_1012_581;
	phases ABC;
	from bus1012;
	to bus581;
	configuration trans_branch_config_1012_581;
}
object load {
	name xfmr_701_582_shunt_from;
	parent bus701;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-21739.1304j Ohm;
	constant_impedance_B 0.0000-21739.1304j Ohm;
	constant_impedance_C 0.0000-21739.1304j Ohm;
}
object load {
	name xfmr_701_582_shunt_to;
	parent bus582;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-21739.1304j Ohm;
	constant_impedance_B 0.0000-21739.1304j Ohm;
	constant_impedance_C 0.0000-21739.1304j Ohm;
}
object transformer_configuration {
	name trans_branch_config_701_582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.026449;
	reactance 0.065680;
}
object transformer {
	name trans_branch_701_582;
	phases ABC;
	from bus701;
	to bus582;
	configuration trans_branch_config_701_582;
}
object load {
	name xfmr_753_582_shunt_from;
	parent bus753;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object load {
	name xfmr_753_582_shunt_to;
	parent bus582;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-47368.4211j Ohm;
	constant_impedance_B 0.0000-47368.4211j Ohm;
	constant_impedance_C 0.0000-47368.4211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_753_582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.012133;
	reactance 0.030178;
}
object transformer {
	name trans_branch_753_582;
	phases ABC;
	from bus753;
	to bus582;
	configuration trans_branch_config_753_582;
}
object load {
	name xfmr_644_584_shunt_from;
	parent bus644;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_644_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_644_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000942;
	reactance 0.004946;
}
object transformer {
	name trans_branch_644_584;
	phases ABC;
	from bus644;
	to bus584;
	configuration trans_branch_config_644_584;
}
object load {
	name xfmr_769_584_shunt_from;
	parent bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object load {
	name xfmr_769_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_769_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008533;
	reactance 0.038716;
}
object transformer {
	name trans_branch_769_584;
	phases ABC;
	from bus769;
	to bus584;
	configuration trans_branch_config_769_584;
}
object load {
	name xfmr_772_584_shunt_from;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_772_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_772_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002977;
	reactance 0.014748;
}
object transformer {
	name trans_branch_772_584;
	phases ABC;
	from bus772;
	to bus584;
	configuration trans_branch_config_772_584;
}
object load {
	name xfmr_1059_584_shunt_from;
	parent bus1059;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1059_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002483;
	reactance 0.016496;
}
object transformer {
	name trans_branch_1059_584;
	phases ABC;
	from bus1059;
	to bus584;
	configuration trans_branch_config_1059_584;
}
object load {
	name xfmr_1162_584_shunt_from;
	parent bus1162;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1162_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1162_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004188;
	reactance 0.019082;
}
object transformer {
	name trans_branch_1162_584;
	phases ABC;
	from bus1162;
	to bus584;
	configuration trans_branch_config_1162_584;
}
object load {
	name xfmr_1192_584_shunt_from;
	parent bus1192;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object load {
	name xfmr_1192_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1192_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001742;
	reactance 0.011710;
}
object transformer {
	name trans_branch_1192_584;
	phases ABC;
	from bus1192;
	to bus584;
	configuration trans_branch_config_1192_584;
}
object load {
	name xfmr_1251_584_shunt_from;
	parent bus1251;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1251_584_shunt_to;
	parent bus584;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1251_584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001414;
	reactance 0.009527;
}
object transformer {
	name trans_branch_1251_584;
	phases ABC;
	from bus1251;
	to bus584;
	configuration trans_branch_config_1251_584;
}
object load {
	name xfmr_976_585_shunt_from;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object load {
	name xfmr_976_585_shunt_to;
	parent bus585;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_976_585;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008672;
	reactance 0.040020;
}
object transformer {
	name trans_branch_976_585;
	phases ABC;
	from bus976;
	to bus585;
	configuration trans_branch_config_976_585;
}
object load {
	name xfmr_1491_585_shunt_from;
	parent bus1491;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39550.7813j Ohm;
	constant_impedance_B 0.0000-39550.7813j Ohm;
	constant_impedance_C 0.0000-39550.7813j Ohm;
}
object load {
	name xfmr_1491_585_shunt_to;
	parent bus585;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39550.7813j Ohm;
	constant_impedance_B 0.0000-39550.7813j Ohm;
	constant_impedance_C 0.0000-39550.7813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1491_585;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001237;
	reactance 0.005636;
}
object transformer {
	name trans_branch_1491_585;
	phases ABC;
	from bus1491;
	to bus585;
	configuration trans_branch_config_1491_585;
}
object load {
	name xfmr_903_586_shunt_from;
	parent bus903;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_903_586_shunt_to;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_903_586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003062;
	reactance 0.020365;
}
object transformer {
	name trans_branch_903_586;
	phases ABC;
	from bus903;
	to bus586;
	configuration trans_branch_config_903_586;
}
object load {
	name xfmr_1219_586_shunt_from;
	parent bus1219;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1219_586_shunt_to;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1219_586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000786;
	reactance 0.005240;
}
object transformer {
	name trans_branch_1219_586;
	phases ABC;
	from bus1219;
	to bus586;
	configuration trans_branch_config_1219_586;
}
object load {
	name xfmr_1478_586_shunt_from;
	parent bus1478;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1478_586_shunt_to;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1478_586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003615;
	reactance 0.024336;
}
object transformer {
	name trans_branch_1478_586;
	phases ABC;
	from bus1478;
	to bus586;
	configuration trans_branch_config_1478_586;
}
object load {
	name xfmr_1220_586_shunt_from;
	parent bus1220;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1220_586_shunt_to;
	parent bus586;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1220_586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001274;
	reactance 0.008486;
}
object transformer {
	name trans_branch_1220_586;
	phases ABC;
	from bus1220;
	to bus586;
	configuration trans_branch_config_1220_586;
}
object load {
	name xfmr_679_587_shunt_from;
	parent bus679;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6622.3343j Ohm;
	constant_impedance_B 0.0000-6622.3343j Ohm;
	constant_impedance_C 0.0000-6622.3343j Ohm;
}
object load {
	name xfmr_679_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6622.3343j Ohm;
	constant_impedance_B 0.0000-6622.3343j Ohm;
	constant_impedance_C 0.0000-6622.3343j Ohm;
}
object transformer_configuration {
	name trans_branch_config_679_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001634;
	reactance 0.016835;
}
object transformer {
	name trans_branch_679_587;
	phases ABC;
	from bus679;
	to bus587;
	configuration trans_branch_config_679_587;
}
object load {
	name xfmr_979_587_shunt_from;
	parent bus979;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8197.5589j Ohm;
	constant_impedance_B 0.0000-8197.5589j Ohm;
	constant_impedance_C 0.0000-8197.5589j Ohm;
}
object load {
	name xfmr_979_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8197.5589j Ohm;
	constant_impedance_B 0.0000-8197.5589j Ohm;
	constant_impedance_C 0.0000-8197.5589j Ohm;
}
object transformer_configuration {
	name trans_branch_config_979_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000935;
	reactance 0.013565;
}
object transformer {
	name trans_branch_979_587;
	phases ABC;
	from bus979;
	to bus587;
	configuration trans_branch_config_979_587;
}
object load {
	name xfmr_1337_587_shunt_from;
	parent bus1337;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4424.6974j Ohm;
	constant_impedance_B 0.0000-4424.6974j Ohm;
	constant_impedance_C 0.0000-4424.6974j Ohm;
}
object load {
	name xfmr_1337_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4424.6974j Ohm;
	constant_impedance_B 0.0000-4424.6974j Ohm;
	constant_impedance_C 0.0000-4424.6974j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001434;
	reactance 0.018850;
}
object transformer {
	name trans_branch_1337_587;
	phases ABC;
	from bus1337;
	to bus587;
	configuration trans_branch_config_1337_587;
}
object load {
	name xfmr_678_587_shunt_from;
	parent bus678;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6622.3343j Ohm;
	constant_impedance_B 0.0000-6622.3343j Ohm;
	constant_impedance_C 0.0000-6622.3343j Ohm;
}
object load {
	name xfmr_678_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6622.3343j Ohm;
	constant_impedance_B 0.0000-6622.3343j Ohm;
	constant_impedance_C 0.0000-6622.3343j Ohm;
}
object transformer_configuration {
	name trans_branch_config_678_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001634;
	reactance 0.016842;
}
object transformer {
	name trans_branch_678_587;
	phases ABC;
	from bus678;
	to bus587;
	configuration trans_branch_config_678_587;
}
object load {
	name xfmr_978_587_shunt_from;
	parent bus978;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8197.5589j Ohm;
	constant_impedance_B 0.0000-8197.5589j Ohm;
	constant_impedance_C 0.0000-8197.5589j Ohm;
}
object load {
	name xfmr_978_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8197.5589j Ohm;
	constant_impedance_B 0.0000-8197.5589j Ohm;
	constant_impedance_C 0.0000-8197.5589j Ohm;
}
object transformer_configuration {
	name trans_branch_config_978_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000934;
	reactance 0.013565;
}
object transformer {
	name trans_branch_978_587;
	phases ABC;
	from bus978;
	to bus587;
	configuration trans_branch_config_978_587;
}
object node {
	name bus1337_to587_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0411-11.1097d kV;
	voltage_B 235.0411-131.1097d kV;
	voltage_C 235.0411+108.8903d kV;
}
object switch {
name dummy_switch1_bus1337_to587;
phases ABC;
from bus1337;
to bus1337_to587_dummy1;
status CLOSED;
}
object load {
	name xfmr_1337_to587_dummy1_587_shunt_from;
	parent bus1337_to587_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4424.6974j Ohm;
	constant_impedance_B 0.0000-4424.6974j Ohm;
	constant_impedance_C 0.0000-4424.6974j Ohm;
}
object load {
	name xfmr_1337_to587_dummy1_587_shunt_to;
	parent bus587;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4424.6974j Ohm;
	constant_impedance_B 0.0000-4424.6974j Ohm;
	constant_impedance_C 0.0000-4424.6974j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1337_587_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001434;
	reactance 0.018850;
}
object transformer {
	name trans_branch_1337_587_dummy1;
	phases ABC;
	from bus1337_to587_dummy1;
	to bus587;
	configuration trans_branch_config_1337_587_dummy1;
}
object load {
	name xfmr_1417_592_shunt_from;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-69423.0769j Ohm;
	constant_impedance_B 0.0000-69423.0769j Ohm;
	constant_impedance_C 0.0000-69423.0769j Ohm;
}
object load {
	name xfmr_1417_592_shunt_to;
	parent bus592;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-69423.0769j Ohm;
	constant_impedance_B 0.0000-69423.0769j Ohm;
	constant_impedance_C 0.0000-69423.0769j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1417_592;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001604;
}
object transformer {
	name trans_branch_1417_592;
	phases ABC;
	from bus1417;
	to bus592;
	configuration trans_branch_config_1417_592;
}
object load {
	name xfmr_1416_593_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object load {
	name xfmr_1416_593_shunt_to;
	parent bus593;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_593;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001600;
}
object transformer {
	name trans_branch_1416_593;
	phases ABC;
	from bus1416;
	to bus593;
	configuration trans_branch_config_1416_593;
}
object load {
	name xfmr_1417_591_shunt_from;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object load {
	name xfmr_1417_591_shunt_to;
	parent bus591;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1417_591;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001600;
}
object transformer {
	name trans_branch_1417_591;
	phases ABC;
	from bus1417;
	to bus591;
	configuration trans_branch_config_1417_591;
}
object load {
	name xfmr_1416_589_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object load {
	name xfmr_1416_589_shunt_to;
	parent bus589;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-71485.1485j Ohm;
	constant_impedance_B 0.0000-71485.1485j Ohm;
	constant_impedance_C 0.0000-71485.1485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_589;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001600;
}
object transformer {
	name trans_branch_1416_589;
	phases ABC;
	from bus1416;
	to bus589;
	configuration trans_branch_config_1416_589;
}
object load {
	name xfmr_1417_590_shunt_from;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-69423.0769j Ohm;
	constant_impedance_B 0.0000-69423.0769j Ohm;
	constant_impedance_C 0.0000-69423.0769j Ohm;
}
object load {
	name xfmr_1417_590_shunt_to;
	parent bus590;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-69423.0769j Ohm;
	constant_impedance_B 0.0000-69423.0769j Ohm;
	constant_impedance_C 0.0000-69423.0769j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1417_590;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001606;
}
object transformer {
	name trans_branch_1417_590;
	phases ABC;
	from bus1417;
	to bus590;
	configuration trans_branch_config_1417_590;
}
object load {
	name xfmr_1416_588_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-68926.0143j Ohm;
	constant_impedance_B 0.0000-68926.0143j Ohm;
	constant_impedance_C 0.0000-68926.0143j Ohm;
}
object load {
	name xfmr_1416_588_shunt_to;
	parent bus588;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-68926.0143j Ohm;
	constant_impedance_B 0.0000-68926.0143j Ohm;
	constant_impedance_C 0.0000-68926.0143j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_588;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001616;
}
object transformer {
	name trans_branch_1416_588;
	phases ABC;
	from bus1416;
	to bus588;
	configuration trans_branch_config_1416_588;
}
object load {
	name xfmr_820_594_shunt_from;
	parent bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_820_594_shunt_to;
	parent bus594;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_820_594;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000988;
	reactance 0.006953;
}
object transformer {
	name trans_branch_820_594;
	phases ABC;
	from bus820;
	to bus594;
	configuration trans_branch_config_820_594;
}
object load {
	name xfmr_610_598_shunt_from;
	parent bus610;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object load {
	name xfmr_610_598_shunt_to;
	parent bus598;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_610_598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005195;
	reactance 0.034528;
}
object transformer {
	name trans_branch_610_598;
	phases ABC;
	from bus610;
	to bus598;
	configuration trans_branch_config_610_598;
}
object load {
	name xfmr_1451_599_shunt_from;
	parent bus1451;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1451_599_shunt_to;
	parent bus599;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1451_599;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001300;
	reactance 0.005888;
}
object transformer {
	name trans_branch_1451_599;
	phases ABC;
	from bus1451;
	to bus599;
	configuration trans_branch_config_1451_599;
}
object load {
	name xfmr_1450_600_shunt_from;
	parent bus1450;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1450_600_shunt_to;
	parent bus600;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1450_600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001306;
	reactance 0.005912;
}
object transformer {
	name trans_branch_1450_600;
	phases ABC;
	from bus1450;
	to bus600;
	configuration trans_branch_config_1450_600;
}
object load {
	name xfmr_1258_601_shunt_from;
	parent bus1258;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1258_601_shunt_to;
	parent bus601;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1258_601;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002094;
	reactance 0.013294;
}
object transformer {
	name trans_branch_1258_601;
	phases ABC;
	from bus1258;
	to bus601;
	configuration trans_branch_config_1258_601;
}
object load {
	name xfmr_609_602_shunt_from;
	parent bus609;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_609_602_shunt_to;
	parent bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_609_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006499;
	reactance 0.043259;
}
object transformer {
	name trans_branch_609_602;
	phases ABC;
	from bus609;
	to bus602;
	configuration trans_branch_config_609_602;
}
object load {
	name xfmr_754_602_shunt_from;
	parent bus754;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9306.0662j Ohm;
	constant_impedance_B 0.0000-9306.0662j Ohm;
	constant_impedance_C 0.0000-9306.0662j Ohm;
}
object load {
	name xfmr_754_602_shunt_to;
	parent bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9306.0662j Ohm;
	constant_impedance_B 0.0000-9306.0662j Ohm;
	constant_impedance_C 0.0000-9306.0662j Ohm;
}
object transformer_configuration {
	name trans_branch_config_754_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003737;
	reactance 0.037823;
}
object transformer {
	name trans_branch_754_602;
	phases ABC;
	from bus754;
	to bus602;
	configuration trans_branch_config_754_602;
}
object load {
	name xfmr_1458_602_shunt_from;
	parent bus1458;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1458_602_shunt_to;
	parent bus602;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1458_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001254;
	reactance 0.008365;
}
object transformer {
	name trans_branch_1458_602;
	phases ABC;
	from bus1458;
	to bus602;
	configuration trans_branch_config_1458_602;
}
object load {
	name xfmr_1242_603_shunt_from;
	parent bus1242;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5025.2306j Ohm;
	constant_impedance_B 0.0000-5025.2306j Ohm;
	constant_impedance_C 0.0000-5025.2306j Ohm;
}
object load {
	name xfmr_1242_603_shunt_to;
	parent bus603;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5025.2306j Ohm;
	constant_impedance_B 0.0000-5025.2306j Ohm;
	constant_impedance_C 0.0000-5025.2306j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1242_603;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002470;
	reactance 0.027208;
}
object transformer {
	name trans_branch_1242_603;
	phases ABC;
	from bus1242;
	to bus603;
	configuration trans_branch_config_1242_603;
}
object load {
	name xfmr_1365_603_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7298.4584j Ohm;
	constant_impedance_B 0.0000-7298.4584j Ohm;
	constant_impedance_C 0.0000-7298.4584j Ohm;
}
object load {
	name xfmr_1365_603_shunt_to;
	parent bus603;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7298.4584j Ohm;
	constant_impedance_B 0.0000-7298.4584j Ohm;
	constant_impedance_C 0.0000-7298.4584j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_603;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001766;
	reactance 0.019792;
}
object transformer {
	name trans_branch_1365_603;
	phases ABC;
	from bus1365;
	to bus603;
	configuration trans_branch_config_1365_603;
}
object load {
	name xfmr_664_605_shunt_from;
	parent bus664;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_664_605_shunt_to;
	parent bus605;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_664_605;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000401;
	reactance 0.001817;
}
object transformer {
	name trans_branch_664_605;
	phases ABC;
	from bus664;
	to bus605;
	configuration trans_branch_config_664_605;
}
object load {
	name xfmr_1549_604_shunt_from;
	parent bus1549;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1549_604_shunt_to;
	parent bus604;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1549_604;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003200;
	reactance 0.014637;
}
object transformer {
	name trans_branch_1549_604;
	phases ABC;
	from bus1549;
	to bus604;
	configuration trans_branch_config_1549_604;
}
object transformer_configuration {
	name trans_branch_config_604_430;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_604_430;
	phases ABC;
	from bus604;
	to bus430;
	configuration trans_branch_config_604_430;
}
object load {
	name xfmr_732_606_shunt_from;
	parent bus732;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_732_606_shunt_to;
	parent bus606;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_732_606;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003401;
	reactance 0.022763;
}
object transformer {
	name trans_branch_732_606;
	phases ABC;
	from bus732;
	to bus606;
	configuration trans_branch_config_732_606;
}
object load {
	name xfmr_1403_606_shunt_from;
	parent bus1403;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20209.5808j Ohm;
	constant_impedance_B 0.0000-20209.5808j Ohm;
	constant_impedance_C 0.0000-20209.5808j Ohm;
}
object load {
	name xfmr_1403_606_shunt_to;
	parent bus606;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20209.5808j Ohm;
	constant_impedance_B 0.0000-20209.5808j Ohm;
	constant_impedance_C 0.0000-20209.5808j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1403_606;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004122;
	reactance 0.027542;
}
object transformer {
	name trans_branch_1403_606;
	phases ABC;
	from bus1403;
	to bus606;
	configuration trans_branch_config_1403_606;
}
object load {
	name xfmr_1230_607_shunt_from;
	parent bus1230;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1230_607_shunt_to;
	parent bus607;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1230_607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.008198;
}
object transformer {
	name trans_branch_1230_607;
	phases ABC;
	from bus1230;
	to bus607;
	configuration trans_branch_config_1230_607;
}
object load {
	name xfmr_1515_607_shunt_from;
	parent bus1515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1515_607_shunt_to;
	parent bus607;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1515_607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.012504;
}
object transformer {
	name trans_branch_1515_607;
	phases ABC;
	from bus1515;
	to bus607;
	configuration trans_branch_config_1515_607;
}
object load {
	name xfmr_744_609_shunt_from;
	parent bus744;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_744_609_shunt_to;
	parent bus609;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_744_609;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002844;
	reactance 0.018884;
}
object transformer {
	name trans_branch_744_609;
	phases ABC;
	from bus744;
	to bus609;
	configuration trans_branch_config_744_609;
}
object transformer_configuration {
	name trans_branch_config_570_611;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000375;
}
object transformer {
	name trans_branch_570_611;
	phases ABC;
	from bus570;
	to bus611;
	configuration trans_branch_config_570_611;
}
object transformer_configuration {
	name trans_branch_config_570_612;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000395;
}
object transformer {
	name trans_branch_570_612;
	phases ABC;
	from bus570;
	to bus612;
	configuration trans_branch_config_570_612;
}
object load {
	name xfmr_570_613_shunt_from;
	parent bus570;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_570_613_shunt_to;
	parent bus613;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_570_613;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000454;
}
object transformer {
	name trans_branch_570_613;
	phases ABC;
	from bus570;
	to bus613;
	configuration trans_branch_config_570_613;
}
object load {
	name xfmr_791_615_shunt_from;
	parent bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_791_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.003319;
}
object transformer {
	name trans_branch_791_615;
	phases ABC;
	from bus791;
	to bus615;
	configuration trans_branch_config_791_615;
}
object load {
	name xfmr_1339_615_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object load {
	name xfmr_1339_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35034.6021j Ohm;
	constant_impedance_B 0.0000-35034.6021j Ohm;
	constant_impedance_C 0.0000-35034.6021j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003180;
	reactance 0.016237;
}
object transformer {
	name trans_branch_1339_615;
	phases ABC;
	from bus1339;
	to bus615;
	configuration trans_branch_config_1339_615;
}
object load {
	name xfmr_1545_615_shunt_from;
	parent bus1545;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object load {
	name xfmr_1545_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46444.9541j Ohm;
	constant_impedance_B 0.0000-46444.9541j Ohm;
	constant_impedance_C 0.0000-46444.9541j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1545_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003565;
	reactance 0.013003;
}
object transformer {
	name trans_branch_1545_615;
	phases ABC;
	from bus1545;
	to bus615;
	configuration trans_branch_config_1545_615;
}
object load {
	name xfmr_648_615_shunt_from;
	parent bus648;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_648_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_648_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001363;
	reactance 0.006104;
}
object transformer {
	name trans_branch_648_615;
	phases ABC;
	from bus648;
	to bus615;
	configuration trans_branch_config_648_615;
}
object node {
	name bus791_to615_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1913-13.1455d kV;
	voltage_B 138.1913-133.1455d kV;
	voltage_C 138.1913+106.8545d kV;
}
object switch {
name dummy_switch1_bus791_to615;
phases ABC;
from bus791;
to bus791_to615_dummy1;
status CLOSED;
}
object load {
	name xfmr_791_to615_dummy1_615_shunt_from;
	parent bus791_to615_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_791_to615_dummy1_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_615_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003496;
}
object transformer {
	name trans_branch_791_615_dummy1;
	phases ABC;
	from bus791_to615_dummy1;
	to bus615;
	configuration trans_branch_config_791_615_dummy1;
}
object node {
	name bus791_to615_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1913-13.1455d kV;
	voltage_B 138.1913-133.1455d kV;
	voltage_C 138.1913+106.8545d kV;
}
object switch {
name dummy_switch2_bus791_to615;
phases ABC;
from bus791;
to bus791_to615_dummy2;
status CLOSED;
}
object load {
	name xfmr_791_to615_dummy2_615_shunt_from;
	parent bus791_to615_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_791_to615_dummy2_615_shunt_to;
	parent bus615;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_791_615_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000988;
	reactance 0.004879;
}
object transformer {
	name trans_branch_791_615_dummy2;
	phases ABC;
	from bus791_to615_dummy2;
	to bus615;
	configuration trans_branch_config_791_615_dummy2;
}
object load {
	name xfmr_1415_618_shunt_from;
	parent bus1415;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1415_618_shunt_to;
	parent bus618;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1415_618;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.003319;
}
object transformer {
	name trans_branch_1415_618;
	phases ABC;
	from bus1415;
	to bus618;
	configuration trans_branch_config_1415_618;
}
object load {
	name xfmr_1414_617_shunt_from;
	parent bus1414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object load {
	name xfmr_1414_617_shunt_to;
	parent bus617;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1414_617;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000360;
	reactance 0.003356;
}
object transformer {
	name trans_branch_1414_617;
	phases ABC;
	from bus1414;
	to bus617;
	configuration trans_branch_config_1414_617;
}
object load {
	name xfmr_1108_619_shunt_from;
	parent bus1108;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1108_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1108_619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002844;
	reactance 0.018904;
}
object transformer {
	name trans_branch_1108_619;
	phases ABC;
	from bus1108;
	to bus619;
	configuration trans_branch_config_1108_619;
}
object load {
	name xfmr_1236_619_shunt_from;
	parent bus1236;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1236_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1236_619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001086;
	reactance 0.007289;
}
object transformer {
	name trans_branch_1236_619;
	phases ABC;
	from bus1236;
	to bus619;
	configuration trans_branch_config_1236_619;
}
object load {
	name xfmr_1344_619_shunt_from;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1344_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003080;
	reactance 0.020628;
}
object transformer {
	name trans_branch_1344_619;
	phases ABC;
	from bus1344;
	to bus619;
	configuration trans_branch_config_1344_619;
}
object node {
	name bus1236_to619_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.0470-18.2432d kV;
	voltage_B 139.0470-138.2432d kV;
	voltage_C 139.0470+101.7568d kV;
}
object switch {
name dummy_switch1_bus1236_to619;
phases ABC;
from bus1236;
to bus1236_to619_dummy1;
status CLOSED;
}
object load {
	name xfmr_1236_to619_dummy1_619_shunt_from;
	parent bus1236_to619_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1236_to619_dummy1_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1236_619_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007289;
}
object transformer {
	name trans_branch_1236_619_dummy1;
	phases ABC;
	from bus1236_to619_dummy1;
	to bus619;
	configuration trans_branch_config_1236_619_dummy1;
}
object node {
	name bus1344_to619_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1650-16.0619d kV;
	voltage_B 140.1650-136.0619d kV;
	voltage_C 140.1650+103.9381d kV;
}
object switch {
name dummy_switch1_bus1344_to619;
phases ABC;
from bus1344;
to bus1344_to619_dummy1;
status CLOSED;
}
object load {
	name xfmr_1344_to619_dummy1_619_shunt_from;
	parent bus1344_to619_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1344_to619_dummy1_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_619_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003022;
	reactance 0.020109;
}
object transformer {
	name trans_branch_1344_619_dummy1;
	phases ABC;
	from bus1344_to619_dummy1;
	to bus619;
	configuration trans_branch_config_1344_619_dummy1;
}
object node {
	name bus1344_to619_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1650-16.0619d kV;
	voltage_B 140.1650-136.0619d kV;
	voltage_C 140.1650+103.9381d kV;
}
object switch {
name dummy_switch2_bus1344_to619;
phases ABC;
from bus1344;
to bus1344_to619_dummy2;
status CLOSED;
}
object load {
	name xfmr_1344_to619_dummy2_619_shunt_from;
	parent bus1344_to619_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_1344_to619_dummy2_619_shunt_to;
	parent bus619;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_619_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003022;
	reactance 0.020168;
}
object transformer {
	name trans_branch_1344_619_dummy2;
	phases ABC;
	from bus1344_to619_dummy2;
	to bus619;
	configuration trans_branch_config_1344_619_dummy2;
}
object load {
	name xfmr_1505_622_shunt_from;
	parent bus1505;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1505_622_shunt_to;
	parent bus622;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1505_622;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001705;
	reactance 0.010438;
}
object transformer {
	name trans_branch_1505_622;
	phases ABC;
	from bus1505;
	to bus622;
	configuration trans_branch_config_1505_622;
}
object load {
	name xfmr_1344_624_shunt_from;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_1344_624_shunt_to;
	parent bus624;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001106;
	reactance 0.007546;
}
object transformer {
	name trans_branch_1344_624;
	phases ABC;
	from bus1344;
	to bus624;
	configuration trans_branch_config_1344_624;
}
object load {
	name xfmr_607_625_shunt_from;
	parent bus607;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1809.9750j Ohm;
	constant_impedance_B 0.0000-1809.9750j Ohm;
	constant_impedance_C 0.0000-1809.9750j Ohm;
}
object load {
	name xfmr_607_625_shunt_to;
	parent bus625;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1809.9750j Ohm;
	constant_impedance_B 0.0000-1809.9750j Ohm;
	constant_impedance_C 0.0000-1809.9750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_607_625;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001343;
}
object transformer {
	name trans_branch_607_625;
	phases ABC;
	from bus607;
	to bus625;
	configuration trans_branch_config_607_625;
}
object load {
	name xfmr_647_626_shunt_from;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_647_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_647_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002264;
	reactance 0.015056;
}
object transformer {
	name trans_branch_647_626;
	phases ABC;
	from bus647;
	to bus626;
	configuration trans_branch_config_647_626;
}
object load {
	name xfmr_1042_626_shunt_from;
	parent bus1042;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1042_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1042_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002173;
	reactance 0.014617;
}
object transformer {
	name trans_branch_1042_626;
	phases ABC;
	from bus1042;
	to bus626;
	configuration trans_branch_config_1042_626;
}
object load {
	name xfmr_1119_626_shunt_from;
	parent bus1119;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1119_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1119_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.002509;
}
object transformer {
	name trans_branch_1119_626;
	phases ABC;
	from bus1119;
	to bus626;
	configuration trans_branch_config_1119_626;
}
object load {
	name xfmr_1415_626_shunt_from;
	parent bus1415;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46875.0000j Ohm;
	constant_impedance_B 0.0000-46875.0000j Ohm;
	constant_impedance_C 0.0000-46875.0000j Ohm;
}
object load {
	name xfmr_1415_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-46875.0000j Ohm;
	constant_impedance_B 0.0000-46875.0000j Ohm;
	constant_impedance_C 0.0000-46875.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1415_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001746;
	reactance 0.011648;
}
object transformer {
	name trans_branch_1415_626;
	phases ABC;
	from bus1415;
	to bus626;
	configuration trans_branch_config_1415_626;
}
object load {
	name xfmr_1422_626_shunt_from;
	parent bus1422;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object load {
	name xfmr_1422_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1422_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.004780;
}
object transformer {
	name trans_branch_1422_626;
	phases ABC;
	from bus1422;
	to bus626;
	configuration trans_branch_config_1422_626;
}
object load {
	name xfmr_1462_626_shunt_from;
	parent bus1462;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1462_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1462_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.011239;
}
object transformer {
	name trans_branch_1462_626;
	phases ABC;
	from bus1462;
	to bus626;
	configuration trans_branch_config_1462_626;
}
object load {
	name xfmr_1414_626_shunt_from;
	parent bus1414;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1414_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1414_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001738;
	reactance 0.011635;
}
object transformer {
	name trans_branch_1414_626;
	phases ABC;
	from bus1414;
	to bus626;
	configuration trans_branch_config_1414_626;
}
object load {
	name xfmr_1423_626_shunt_from;
	parent bus1423;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1423_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1423_626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.004148;
}
object transformer {
	name trans_branch_1423_626;
	phases ABC;
	from bus1423;
	to bus626;
	configuration trans_branch_config_1423_626;
}
object node {
	name bus1414_to626_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6007-6.1847d kV;
	voltage_B 140.6007-126.1847d kV;
	voltage_C 140.6007+113.8153d kV;
}
object switch {
name dummy_switch1_bus1414_to626;
phases ABC;
from bus1414;
to bus1414_to626_dummy1;
status CLOSED;
}
object load {
	name xfmr_1414_to626_dummy1_626_shunt_from;
	parent bus1414_to626_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1414_to626_dummy1_626_shunt_to;
	parent bus626;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1414_626_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.011220;
}
object transformer {
	name trans_branch_1414_626_dummy1;
	phases ABC;
	from bus1414_to626_dummy1;
	to bus626;
	configuration trans_branch_config_1414_626_dummy1;
}
object load {
	name xfmr_756_629_shunt_from;
	parent bus756;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_756_629_shunt_to;
	parent bus629;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_756_629;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000381;
	reactance 0.000697;
}
object transformer {
	name trans_branch_756_629;
	phases ABC;
	from bus756;
	to bus629;
	configuration trans_branch_config_756_629;
}
object load {
	name xfmr_672_632_shunt_from;
	parent bus672;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object load {
	name xfmr_672_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_672_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000593;
}
object transformer {
	name trans_branch_672_632;
	phases ABC;
	from bus672;
	to bus632;
	configuration trans_branch_config_672_632;
}
object load {
	name xfmr_807_632_shunt_from;
	parent bus807;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object load {
	name xfmr_807_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6250.0000j Ohm;
	constant_impedance_B 0.0000-6250.0000j Ohm;
	constant_impedance_C 0.0000-6250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_807_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001304;
}
object transformer {
	name trans_branch_807_632;
	phases ABC;
	from bus807;
	to bus632;
	configuration trans_branch_config_807_632;
}
object load {
	name xfmr_848_632_shunt_from;
	parent bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_848_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_848_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000237;
}
object transformer {
	name trans_branch_848_632;
	phases ABC;
	from bus848;
	to bus632;
	configuration trans_branch_config_848_632;
}
object load {
	name xfmr_1135_632_shunt_from;
	parent bus1135;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object load {
	name xfmr_1135_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5434.7826j Ohm;
	constant_impedance_B 0.0000-5434.7826j Ohm;
	constant_impedance_C 0.0000-5434.7826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1135_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.002667;
}
object transformer {
	name trans_branch_1135_632;
	phases ABC;
	from bus1135;
	to bus632;
	configuration trans_branch_config_1135_632;
}
object load {
	name xfmr_671_632_shunt_from;
	parent bus671;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_671_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_671_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000362;
	reactance 0.000664;
}
object transformer {
	name trans_branch_671_632;
	phases ABC;
	from bus671;
	to bus632;
	configuration trans_branch_config_671_632;
}
object load {
	name xfmr_1136_632_shunt_from;
	parent bus1136;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3021.4861j Ohm;
	constant_impedance_B 0.0000-3021.4861j Ohm;
	constant_impedance_C 0.0000-3021.4861j Ohm;
}
object load {
	name xfmr_1136_632_shunt_to;
	parent bus632;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3021.4861j Ohm;
	constant_impedance_B 0.0000-3021.4861j Ohm;
	constant_impedance_C 0.0000-3021.4861j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1136_632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.001659;
}
object transformer {
	name trans_branch_1136_632;
	phases ABC;
	from bus1136;
	to bus632;
	configuration trans_branch_config_1136_632;
}
object load {
	name xfmr_638_633_shunt_from;
	parent bus638;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_638_633_shunt_to;
	parent bus633;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_638_633;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_638_633;
	phases ABC;
	from bus638;
	to bus633;
	configuration trans_branch_config_638_633;
}
object load {
	name xfmr_1033_633_shunt_from;
	parent bus1033;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1033_633_shunt_to;
	parent bus633;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1033_633;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.002272;
}
object transformer {
	name trans_branch_1033_633;
	phases ABC;
	from bus1033;
	to bus633;
	configuration trans_branch_config_1033_633;
}
object node {
	name bus1033_to633_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.1573-13.9239d kV;
	voltage_B 141.1573-133.9239d kV;
	voltage_C 141.1573+106.0761d kV;
}
object switch {
name dummy_switch1_bus1033_to633;
phases ABC;
from bus1033;
to bus1033_to633_dummy1;
status CLOSED;
}
object load {
	name xfmr_1033_to633_dummy1_633_shunt_from;
	parent bus1033_to633_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1033_to633_dummy1_633_shunt_to;
	parent bus633;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1033_633_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.002449;
}
object transformer {
	name trans_branch_1033_633_dummy1;
	phases ABC;
	from bus1033_to633_dummy1;
	to bus633;
	configuration trans_branch_config_1033_633_dummy1;
}
object load {
	name xfmr_637_633_shunt_from;
	parent bus637;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_637_633_shunt_to;
	parent bus633;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_637_633;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_637_633;
	phases ABC;
	from bus637;
	to bus633;
	configuration trans_branch_config_637_633;
}
object load {
	name xfmr_639_635_shunt_from;
	parent bus639;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object load {
	name xfmr_639_635_shunt_to;
	parent bus635;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object transformer_configuration {
	name trans_branch_config_639_635;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000010;
	reactance 0.000100;
}
object transformer {
	name trans_branch_639_635;
	phases ABC;
	from bus639;
	to bus635;
	configuration trans_branch_config_639_635;
}
object load {
	name xfmr_1110_635_shunt_from;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object load {
	name xfmr_1110_635_shunt_to;
	parent bus635;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1110_635;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001143;
	reactance 0.011399;
}
object transformer {
	name trans_branch_1110_635;
	phases ABC;
	from bus1110;
	to bus635;
	configuration trans_branch_config_1110_635;
}
object node {
	name bus1110_to635_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.1712-15.7835d kV;
	voltage_B 238.1712-135.7835d kV;
	voltage_C 238.1712+104.2165d kV;
}
object switch {
name dummy_switch1_bus1110_to635;
phases ABC;
from bus1110;
to bus1110_to635_dummy1;
status CLOSED;
}
object load {
	name xfmr_1110_to635_dummy1_635_shunt_from;
	parent bus1110_to635_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object load {
	name xfmr_1110_to635_dummy1_635_shunt_to;
	parent bus635;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1110_635_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001087;
	reactance 0.012375;
}
object transformer {
	name trans_branch_1110_635_dummy1;
	phases ABC;
	from bus1110_to635_dummy1;
	to bus635;
	configuration trans_branch_config_1110_635_dummy1;
}
object load {
	name xfmr_884_640_shunt_from;
	parent bus884;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11911.7647j Ohm;
	constant_impedance_B 0.0000-11911.7647j Ohm;
	constant_impedance_C 0.0000-11911.7647j Ohm;
}
object load {
	name xfmr_884_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11911.7647j Ohm;
	constant_impedance_B 0.0000-11911.7647j Ohm;
	constant_impedance_C 0.0000-11911.7647j Ohm;
}
object transformer_configuration {
	name trans_branch_config_884_640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000879;
	reactance 0.003700;
}
object transformer {
	name trans_branch_884_640;
	phases ABC;
	from bus884;
	to bus640;
	configuration trans_branch_config_884_640;
}
object load {
	name xfmr_1480_640_shunt_from;
	parent bus1480;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1480_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1480_640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.003556;
}
object transformer {
	name trans_branch_1480_640;
	phases ABC;
	from bus1480;
	to bus640;
	configuration trans_branch_config_1480_640;
}
object load {
	name xfmr_883_640_shunt_from;
	parent bus883;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11897.7673j Ohm;
	constant_impedance_B 0.0000-11897.7673j Ohm;
	constant_impedance_C 0.0000-11897.7673j Ohm;
}
object load {
	name xfmr_883_640_shunt_to;
	parent bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11897.7673j Ohm;
	constant_impedance_B 0.0000-11897.7673j Ohm;
	constant_impedance_C 0.0000-11897.7673j Ohm;
}
object transformer_configuration {
	name trans_branch_config_883_640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.003437;
}
object transformer {
	name trans_branch_883_640;
	phases ABC;
	from bus883;
	to bus640;
	configuration trans_branch_config_883_640;
}
object load {
	name xfmr_1482_641_shunt_from;
	parent bus1482;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1482_641_shunt_to;
	parent bus641;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1482_641;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.002153;
}
object transformer {
	name trans_branch_1482_641;
	phases ABC;
	from bus1482;
	to bus641;
	configuration trans_branch_config_1482_641;
}
object load {
	name xfmr_1481_642_shunt_from;
	parent bus1481;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1481_642_shunt_to;
	parent bus642;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1481_642;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.002153;
}
object transformer {
	name trans_branch_1481_642;
	phases ABC;
	from bus1481;
	to bus642;
	configuration trans_branch_config_1481_642;
}
object transformer_configuration {
	name trans_branch_config_737_643;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000237;
}
object transformer {
	name trans_branch_737_643;
	phases ABC;
	from bus737;
	to bus643;
	configuration trans_branch_config_737_643;
}
object load {
	name xfmr_709_645_shunt_from;
	parent bus709;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12985.6115j Ohm;
	constant_impedance_B 0.0000-12985.6115j Ohm;
	constant_impedance_C 0.0000-12985.6115j Ohm;
}
object load {
	name xfmr_709_645_shunt_to;
	parent bus645;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12985.6115j Ohm;
	constant_impedance_B 0.0000-12985.6115j Ohm;
	constant_impedance_C 0.0000-12985.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_709_645;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000852;
	reactance 0.008636;
}
object transformer {
	name trans_branch_709_645;
	phases ABC;
	from bus709;
	to bus645;
	configuration trans_branch_config_709_645;
}
object load {
	name xfmr_1395_645_shunt_from;
	parent bus1395;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object load {
	name xfmr_1395_645_shunt_to;
	parent bus645;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8620.8955j Ohm;
	constant_impedance_B 0.0000-8620.8955j Ohm;
	constant_impedance_C 0.0000-8620.8955j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1395_645;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001288;
	reactance 0.013033;
}
object transformer {
	name trans_branch_1395_645;
	phases ABC;
	from bus1395;
	to bus645;
	configuration trans_branch_config_1395_645;
}
object load {
	name xfmr_1483_646_shunt_from;
	parent bus1483;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1483_646_shunt_to;
	parent bus646;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1483_646;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1483_646;
	phases ABC;
	from bus1483;
	to bus646;
	configuration trans_branch_config_1483_646;
}
object load {
	name xfmr_738_647_shunt_from;
	parent bus738;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-42542.0168j Ohm;
	constant_impedance_B 0.0000-42542.0168j Ohm;
	constant_impedance_C 0.0000-42542.0168j Ohm;
}
object load {
	name xfmr_738_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-42542.0168j Ohm;
	constant_impedance_B 0.0000-42542.0168j Ohm;
	constant_impedance_C 0.0000-42542.0168j Ohm;
}
object transformer_configuration {
	name trans_branch_config_738_647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001541;
	reactance 0.010291;
}
object transformer {
	name trans_branch_738_647;
	phases ABC;
	from bus738;
	to bus647;
	configuration trans_branch_config_738_647;
}
object load {
	name xfmr_1129_647_shunt_from;
	parent bus1129;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1129_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1129_647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001225;
}
object transformer {
	name trans_branch_1129_647;
	phases ABC;
	from bus1129;
	to bus647;
	configuration trans_branch_config_1129_647;
}
object load {
	name xfmr_1415_647_shunt_from;
	parent bus1415;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1415_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1415_647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002489;
	reactance 0.016612;
}
object transformer {
	name trans_branch_1415_647;
	phases ABC;
	from bus1415;
	to bus647;
	configuration trans_branch_config_1415_647;
}
object load {
	name xfmr_1549_647_shunt_from;
	parent bus1549;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1549_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1549_647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002805;
	reactance 0.012820;
}
object transformer {
	name trans_branch_1549_647;
	phases ABC;
	from bus1549;
	to bus647;
	configuration trans_branch_config_1549_647;
}
object node {
	name bus738_to647_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.6729-10.0512d kV;
	voltage_B 137.6729-130.0512d kV;
	voltage_C 137.6729+109.9488d kV;
}
object switch {
name dummy_switch1_bus738_to647;
phases ABC;
from bus738;
to bus738_to647_dummy1;
status CLOSED;
}
object load {
	name xfmr_738_to647_dummy1_647_shunt_from;
	parent bus738_to647_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_738_to647_dummy1_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_738_647_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001541;
	reactance 0.010252;
}
object transformer {
	name trans_branch_738_647_dummy1;
	phases ABC;
	from bus738_to647_dummy1;
	to bus647;
	configuration trans_branch_config_738_647_dummy1;
}
object load {
	name xfmr_1529_647_shunt_from;
	parent bus1529;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1529_647_shunt_to;
	parent bus647;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1529_647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001106;
}
object transformer {
	name trans_branch_1529_647;
	phases ABC;
	from bus1529;
	to bus647;
	configuration trans_branch_config_1529_647;
}
object load {
	name xfmr_1339_648_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object load {
	name xfmr_1339_648_shunt_to;
	parent bus648;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_648;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002430;
	reactance 0.013570;
}
object transformer {
	name trans_branch_1339_648;
	phases ABC;
	from bus1339;
	to bus648;
	configuration trans_branch_config_1339_648;
}
object load {
	name xfmr_1506_650_shunt_from;
	parent bus1506;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1506_650_shunt_to;
	parent bus650;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1506_650;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001402;
	reactance 0.005452;
}
object transformer {
	name trans_branch_1506_650;
	phases ABC;
	from bus1506;
	to bus650;
	configuration trans_branch_config_1506_650;
}
object load {
	name xfmr_733_651_shunt_from;
	parent bus733;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5208.2958j Ohm;
	constant_impedance_B 0.0000-5208.2958j Ohm;
	constant_impedance_C 0.0000-5208.2958j Ohm;
}
object load {
	name xfmr_733_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5208.2958j Ohm;
	constant_impedance_B 0.0000-5208.2958j Ohm;
	constant_impedance_C 0.0000-5208.2958j Ohm;
}
object transformer_configuration {
	name trans_branch_config_733_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002140;
	reactance 0.024723;
}
object transformer {
	name trans_branch_733_651;
	phases ABC;
	from bus733;
	to bus651;
	configuration trans_branch_config_733_651;
}
object load {
	name xfmr_890_651_shunt_from;
	parent bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3257.3878j Ohm;
	constant_impedance_B 0.0000-3257.3878j Ohm;
	constant_impedance_C 0.0000-3257.3878j Ohm;
}
object load {
	name xfmr_890_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3257.3878j Ohm;
	constant_impedance_B 0.0000-3257.3878j Ohm;
	constant_impedance_C 0.0000-3257.3878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_890_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003380;
	reactance 0.034294;
}
object transformer {
	name trans_branch_890_651;
	phases ABC;
	from bus890;
	to bus651;
	configuration trans_branch_config_890_651;
}
object load {
	name xfmr_911_651_shunt_from;
	parent bus911;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-52604.7359j Ohm;
	constant_impedance_B 0.0000-52604.7359j Ohm;
	constant_impedance_C 0.0000-52604.7359j Ohm;
}
object load {
	name xfmr_911_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-52604.7359j Ohm;
	constant_impedance_B 0.0000-52604.7359j Ohm;
	constant_impedance_C 0.0000-52604.7359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_911_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance 0.002465;
}
object transformer {
	name trans_branch_911_651;
	phases ABC;
	from bus911;
	to bus651;
	configuration trans_branch_config_911_651;
}
object load {
	name xfmr_1375_651_shunt_from;
	parent bus1375;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object load {
	name xfmr_1375_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1375_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000561;
	reactance 0.006198;
}
object transformer {
	name trans_branch_1375_651;
	phases ABC;
	from bus1375;
	to bus651;
	configuration trans_branch_config_1375_651;
}
object load {
	name xfmr_891_651_shunt_from;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3257.3878j Ohm;
	constant_impedance_B 0.0000-3257.3878j Ohm;
	constant_impedance_C 0.0000-3257.3878j Ohm;
}
object load {
	name xfmr_891_651_shunt_to;
	parent bus651;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3257.3878j Ohm;
	constant_impedance_B 0.0000-3257.3878j Ohm;
	constant_impedance_C 0.0000-3257.3878j Ohm;
}
object transformer_configuration {
	name trans_branch_config_891_651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.003380;
	reactance 0.034294;
}
object transformer {
	name trans_branch_891_651;
	phases ABC;
	from bus891;
	to bus651;
	configuration trans_branch_config_891_651;
}
object load {
	name xfmr_783_652_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object load {
	name xfmr_783_652_shunt_to;
	parent bus652;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14933.6283j Ohm;
	constant_impedance_B 0.0000-14933.6283j Ohm;
	constant_impedance_C 0.0000-14933.6283j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_652;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008535;
	reactance 0.038929;
}
object transformer {
	name trans_branch_783_652;
	phases ABC;
	from bus783;
	to bus652;
	configuration trans_branch_config_783_652;
}
object load {
	name xfmr_816_652_shunt_from;
	parent bus816;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_816_652_shunt_to;
	parent bus652;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_816_652;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001106;
	reactance 0.005136;
}
object transformer {
	name trans_branch_816_652;
	phases ABC;
	from bus816;
	to bus652;
	configuration trans_branch_config_816_652;
}
object load {
	name xfmr_1014_654_shunt_from;
	parent bus1014;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1014_654_shunt_to;
	parent bus654;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1014_654;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003081;
	reactance 0.020109;
}
object transformer {
	name trans_branch_1014_654;
	phases ABC;
	from bus1014;
	to bus654;
	configuration trans_branch_config_1014_654;
}
object load {
	name xfmr_1495_654_shunt_from;
	parent bus1495;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1495_654_shunt_to;
	parent bus654;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1495_654;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.003536;
}
object transformer {
	name trans_branch_1495_654;
	phases ABC;
	from bus1495;
	to bus654;
	configuration trans_branch_config_1495_654;
}
object load {
	name xfmr_1344_656_shunt_from;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_1344_656_shunt_to;
	parent bus656;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_656;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.004306;
}
object transformer {
	name trans_branch_1344_656;
	phases ABC;
	from bus1344;
	to bus656;
	configuration trans_branch_config_1344_656;
}
object load {
	name xfmr_1344_655_shunt_from;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_1344_655_shunt_to;
	parent bus655;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_655;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.004306;
}
object transformer {
	name trans_branch_1344_655;
	phases ABC;
	from bus1344;
	to bus655;
	configuration trans_branch_config_1344_655;
}
object load {
	name xfmr_1517_657_shunt_from;
	parent bus1517;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1517_657_shunt_to;
	parent bus657;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1517_657;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006444;
	reactance 0.012667;
}
object transformer {
	name trans_branch_1517_657;
	phases ABC;
	from bus1517;
	to bus657;
	configuration trans_branch_config_1517_657;
}
object load {
	name xfmr_744_658_shunt_from;
	parent bus744;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_744_658_shunt_to;
	parent bus658;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_744_658;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.012840;
}
object transformer {
	name trans_branch_744_658;
	phases ABC;
	from bus744;
	to bus658;
	configuration trans_branch_config_744_658;
}
object load {
	name xfmr_1458_658_shunt_from;
	parent bus1458;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1458_658_shunt_to;
	parent bus658;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1458_658;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001363;
	reactance 0.015427;
}
object transformer {
	name trans_branch_1458_658;
	phases ABC;
	from bus1458;
	to bus658;
	configuration trans_branch_config_1458_658;
}
object load {
	name xfmr_1484_659_shunt_from;
	parent bus1484;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1484_659_shunt_to;
	parent bus659;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1484_659;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000233;
	reactance 0.001560;
}
object transformer {
	name trans_branch_1484_659;
	phases ABC;
	from bus1484;
	to bus659;
	configuration trans_branch_config_1484_659;
}
object load {
	name xfmr_631_660_shunt_from;
	parent bus631;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_631_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_631_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.003852;
}
object transformer {
	name trans_branch_631_660;
	phases ABC;
	from bus631;
	to bus660;
	configuration trans_branch_config_631_660;
}
object load {
	name xfmr_640_660_shunt_from;
	parent bus640;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_640_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_640_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.003121;
}
object transformer {
	name trans_branch_640_660;
	phases ABC;
	from bus640;
	to bus660;
	configuration trans_branch_config_640_660;
}
object load {
	name xfmr_1419_660_shunt_from;
	parent bus1419;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1419_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1419_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001896;
	reactance 0.011022;
}
object transformer {
	name trans_branch_1419_660;
	phases ABC;
	from bus1419;
	to bus660;
	configuration trans_branch_config_1419_660;
}
object load {
	name xfmr_630_660_shunt_from;
	parent bus630;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object load {
	name xfmr_630_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_630_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.002331;
}
object transformer {
	name trans_branch_630_660;
	phases ABC;
	from bus630;
	to bus660;
	configuration trans_branch_config_630_660;
}
object node {
	name bus640_to660_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.8918-15.3462d kV;
	voltage_B 136.8918-135.3462d kV;
	voltage_C 136.8918+104.6538d kV;
}
object switch {
name dummy_switch1_bus640_to660;
phases ABC;
from bus640;
to bus640_to660_dummy1;
status CLOSED;
}
object load {
	name xfmr_640_to660_dummy1_660_shunt_from;
	parent bus640_to660_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_640_to660_dummy1_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_640_660_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000474;
	reactance 0.003101;
}
object transformer {
	name trans_branch_640_660_dummy1;
	phases ABC;
	from bus640_to660_dummy1;
	to bus660;
	configuration trans_branch_config_640_660_dummy1;
}
object load {
	name xfmr_1418_660_shunt_from;
	parent bus1418;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1418_660_shunt_to;
	parent bus660;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1418_660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002272;
	reactance 0.011062;
}
object transformer {
	name trans_branch_1418_660;
	phases ABC;
	from bus1418;
	to bus660;
	configuration trans_branch_config_1418_660;
}
object load {
	name xfmr_917_663_shunt_from;
	parent bus917;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_917_663_shunt_to;
	parent bus663;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_917_663;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000988;
}
object transformer {
	name trans_branch_917_663;
	phases ABC;
	from bus917;
	to bus663;
	configuration trans_branch_config_917_663;
}
object load {
	name xfmr_1316_663_shunt_from;
	parent bus1316;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1316_663_shunt_to;
	parent bus663;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1316_663;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001126;
}
object transformer {
	name trans_branch_1316_663;
	phases ABC;
	from bus1316;
	to bus663;
	configuration trans_branch_config_1316_663;
}
object load {
	name xfmr_1315_662_shunt_from;
	parent bus1315;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1315_662_shunt_to;
	parent bus662;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1315_662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001047;
}
object transformer {
	name trans_branch_1315_662;
	phases ABC;
	from bus1315;
	to bus662;
	configuration trans_branch_config_1315_662;
}
object load {
	name xfmr_1352_665_shunt_from;
	parent bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13700.1898j Ohm;
	constant_impedance_B 0.0000-13700.1898j Ohm;
	constant_impedance_C 0.0000-13700.1898j Ohm;
}
object load {
	name xfmr_1352_665_shunt_to;
	parent bus665;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13700.1898j Ohm;
	constant_impedance_B 0.0000-13700.1898j Ohm;
	constant_impedance_C 0.0000-13700.1898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_665;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000810;
	reactance 0.008193;
}
object transformer {
	name trans_branch_1352_665;
	phases ABC;
	from bus1352;
	to bus665;
	configuration trans_branch_config_1352_665;
}
object load {
	name xfmr_728_666_shunt_from;
	parent bus728;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_728_666_shunt_to;
	parent bus666;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_728_666;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002528;
	reactance 0.016731;
}
object transformer {
	name trans_branch_728_666;
	phases ABC;
	from bus728;
	to bus666;
	configuration trans_branch_config_728_666;
}
object load {
	name xfmr_799_666_shunt_from;
	parent bus799;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_799_666_shunt_to;
	parent bus666;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_799_666;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_799_666;
	phases ABC;
	from bus799;
	to bus666;
	configuration trans_branch_config_799_666;
}
object load {
	name xfmr_976_666_shunt_from;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object load {
	name xfmr_976_666_shunt_to;
	parent bus666;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object transformer_configuration {
	name trans_branch_config_976_666;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008988;
	reactance 0.060563;
}
object transformer {
	name trans_branch_976_666;
	phases ABC;
	from bus976;
	to bus666;
	configuration trans_branch_config_976_666;
}
object load {
	name xfmr_746_668_shunt_from;
	parent bus746;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_746_668_shunt_to;
	parent bus668;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_746_668;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002193;
	reactance 0.014716;
}
object transformer {
	name trans_branch_746_668;
	phases ABC;
	from bus746;
	to bus668;
	configuration trans_branch_config_746_668;
}
object load {
	name xfmr_926_668_shunt_from;
	parent bus926;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_926_668_shunt_to;
	parent bus668;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_926_668;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001323;
	reactance 0.008830;
}
object transformer {
	name trans_branch_926_668;
	phases ABC;
	from bus926;
	to bus668;
	configuration trans_branch_config_926_668;
}
object load {
	name xfmr_1096_669_shunt_from;
	parent bus1096;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1096_669_shunt_to;
	parent bus669;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1096_669;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001481;
	reactance 0.007072;
}
object transformer {
	name trans_branch_1096_669;
	phases ABC;
	from bus1096;
	to bus669;
	configuration trans_branch_config_1096_669;
}
object load {
	name xfmr_1185_669_shunt_from;
	parent bus1185;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1185_669_shunt_to;
	parent bus669;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1185_669;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.013136;
}
object transformer {
	name trans_branch_1185_669;
	phases ABC;
	from bus1185;
	to bus669;
	configuration trans_branch_config_1185_669;
}
object load {
	name xfmr_718_670_shunt_from;
	parent bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9858.8121j Ohm;
	constant_impedance_B 0.0000-9858.8121j Ohm;
	constant_impedance_C 0.0000-9858.8121j Ohm;
}
object load {
	name xfmr_718_670_shunt_to;
	parent bus670;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9858.8121j Ohm;
	constant_impedance_B 0.0000-9858.8121j Ohm;
	constant_impedance_C 0.0000-9858.8121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_670;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011000;
	reactance 0.056595;
}
object transformer {
	name trans_branch_718_670;
	phases ABC;
	from bus718;
	to bus670;
	configuration trans_branch_config_718_670;
}
object load {
	name xfmr_1476_673_shunt_from;
	parent bus1476;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1476_673_shunt_to;
	parent bus673;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1476_673;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.004563;
}
object transformer {
	name trans_branch_1476_673;
	phases ABC;
	from bus1476;
	to bus673;
	configuration trans_branch_config_1476_673;
}
object load {
	name xfmr_1206_674_shunt_from;
	parent bus1206;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_1206_674_shunt_to;
	parent bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1206_674;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002449;
	reactance 0.016336;
}
object transformer {
	name trans_branch_1206_674;
	phases ABC;
	from bus1206;
	to bus674;
	configuration trans_branch_config_1206_674;
}
object load {
	name xfmr_1485_674_shunt_from;
	parent bus1485;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1485_674_shunt_to;
	parent bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1485_674;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006461;
	reactance 0.021728;
}
object transformer {
	name trans_branch_1485_674;
	phases ABC;
	from bus1485;
	to bus674;
	configuration trans_branch_config_1485_674;
}
object node {
	name bus1206_to674_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.2725-13.6182d kV;
	voltage_B 136.2725-133.6182d kV;
	voltage_C 136.2725+106.3818d kV;
}
object switch {
name dummy_switch1_bus1206_to674;
phases ABC;
from bus1206;
to bus1206_to674_dummy1;
status CLOSED;
}
object load {
	name xfmr_1206_to674_dummy1_674_shunt_from;
	parent bus1206_to674_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_1206_to674_dummy1_674_shunt_to;
	parent bus674;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1206_674_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002568;
	reactance 0.017146;
}
object transformer {
	name trans_branch_1206_674_dummy1;
	phases ABC;
	from bus1206_to674_dummy1;
	to bus674;
	configuration trans_branch_config_1206_674_dummy1;
}
object load {
	name xfmr_1271_675_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19807.9561j Ohm;
	constant_impedance_B 0.0000-19807.9561j Ohm;
	constant_impedance_C 0.0000-19807.9561j Ohm;
}
object load {
	name xfmr_1271_675_shunt_to;
	parent bus675;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19807.9561j Ohm;
	constant_impedance_B 0.0000-19807.9561j Ohm;
	constant_impedance_C 0.0000-19807.9561j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_675;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000457;
	reactance 0.005035;
}
object transformer {
	name trans_branch_1271_675;
	phases ABC;
	from bus1271;
	to bus675;
	configuration trans_branch_config_1271_675;
}
object load {
	name xfmr_811_676_shunt_from;
	parent bus811;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_811_676_shunt_to;
	parent bus676;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_811_676;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003000;
	reactance 0.013517;
}
object transformer {
	name trans_branch_811_676;
	phases ABC;
	from bus811;
	to bus676;
	configuration trans_branch_config_811_676;
}
object load {
	name xfmr_1486_676_shunt_from;
	parent bus1486;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1486_676_shunt_to;
	parent bus676;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1486_676;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003812;
	reactance 0.013017;
}
object transformer {
	name trans_branch_1486_676;
	phases ABC;
	from bus1486;
	to bus676;
	configuration trans_branch_config_1486_676;
}
object load {
	name xfmr_748_680_shunt_from;
	parent bus748;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-18518.5185j Ohm;
	constant_impedance_B 0.0000-18518.5185j Ohm;
	constant_impedance_C 0.0000-18518.5185j Ohm;
}
object load {
	name xfmr_748_680_shunt_to;
	parent bus680;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-18518.5185j Ohm;
	constant_impedance_B 0.0000-18518.5185j Ohm;
	constant_impedance_C 0.0000-18518.5185j Ohm;
}
object transformer_configuration {
	name trans_branch_config_748_680;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.021422;
	reactance 0.075067;
}
object transformer {
	name trans_branch_748_680;
	phases ABC;
	from bus748;
	to bus680;
	configuration trans_branch_config_748_680;
}
object load {
	name xfmr_815_680_shunt_from;
	parent bus815;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_815_680_shunt_to;
	parent bus680;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_815_680;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.025200;
	reactance 0.085911;
}
object transformer {
	name trans_branch_815_680;
	phases ABC;
	from bus815;
	to bus680;
	configuration trans_branch_config_815_680;
}
object transformer_configuration {
	name trans_branch_config_687_683;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_687_683;
	phases ABC;
	from bus687;
	to bus683;
	configuration trans_branch_config_687_683;
}
object transformer_configuration {
	name trans_branch_config_687_684;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_687_684;
	phases ABC;
	from bus687;
	to bus684;
	configuration trans_branch_config_687_684;
}
object transformer_configuration {
	name trans_branch_config_687_681;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_687_681;
	phases ABC;
	from bus687;
	to bus681;
	configuration trans_branch_config_687_681;
}
object transformer_configuration {
	name trans_branch_config_687_682;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_687_682;
	phases ABC;
	from bus687;
	to bus682;
	configuration trans_branch_config_687_682;
}
object transformer_configuration {
	name trans_branch_config_687_686;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001244;
}
object transformer {
	name trans_branch_687_686;
	phases ABC;
	from bus687;
	to bus686;
	configuration trans_branch_config_687_686;
}
object transformer_configuration {
	name trans_branch_config_687_685;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_687_685;
	phases ABC;
	from bus687;
	to bus685;
	configuration trans_branch_config_687_685;
}
object load {
	name xfmr_926_687_shunt_from;
	parent bus926;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_926_687_shunt_to;
	parent bus687;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_926_687;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002449;
	reactance 0.011141;
}
object transformer {
	name trans_branch_926_687;
	phases ABC;
	from bus926;
	to bus687;
	configuration trans_branch_config_926_687;
}
object load {
	name xfmr_1179_687_shunt_from;
	parent bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1179_687_shunt_to;
	parent bus687;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1179_687;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.003141;
}
object transformer {
	name trans_branch_1179_687;
	phases ABC;
	from bus1179;
	to bus687;
	configuration trans_branch_config_1179_687;
}
object load {
	name xfmr_1489_689_shunt_from;
	parent bus1489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1489_689_shunt_to;
	parent bus689;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1489_689;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.000751;
}
object transformer {
	name trans_branch_1489_689;
	phases ABC;
	from bus1489;
	to bus689;
	configuration trans_branch_config_1489_689;
}
object load {
	name xfmr_1314_690_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1314_690_shunt_to;
	parent bus690;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_690;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1314_690;
	phases ABC;
	from bus1314;
	to bus690;
	configuration trans_branch_config_1314_690;
}
object load {
	name xfmr_1314_691_shunt_from;
	parent bus1314;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1314_691_shunt_to;
	parent bus691;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1314_691;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1314_691;
	phases ABC;
	from bus1314;
	to bus691;
	configuration trans_branch_config_1314_691;
}
object load {
	name xfmr_892_693_shunt_from;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_892_693_shunt_to;
	parent bus693;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_693;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000080;
	reactance 0.000147;
}
object transformer {
	name trans_branch_892_693;
	phases ABC;
	from bus892;
	to bus693;
	configuration trans_branch_config_892_693;
}
object load {
	name xfmr_892_692_shunt_from;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_892_692_shunt_to;
	parent bus692;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_892_692;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000087;
	reactance 0.000160;
}
object transformer {
	name trans_branch_892_692;
	phases ABC;
	from bus892;
	to bus692;
	configuration trans_branch_config_892_692;
}
object load {
	name xfmr_1491_694_shunt_from;
	parent bus1491;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1491_694_shunt_to;
	parent bus694;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1491_694;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000190;
	reactance 0.000620;
}
object transformer {
	name trans_branch_1491_694;
	phases ABC;
	from bus1491;
	to bus694;
	configuration trans_branch_config_1491_694;
}
object load {
	name xfmr_740_695_shunt_from;
	parent bus740;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_740_695_shunt_to;
	parent bus695;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_740_695;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003062;
	reactance 0.020365;
}
object transformer {
	name trans_branch_740_695;
	phases ABC;
	from bus740;
	to bus695;
	configuration trans_branch_config_740_695;
}
object load {
	name xfmr_785_695_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_785_695_shunt_to;
	parent bus695;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_695;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.002607;
}
object transformer {
	name trans_branch_785_695;
	phases ABC;
	from bus785;
	to bus695;
	configuration trans_branch_config_785_695;
}
object load {
	name xfmr_785_696_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_785_696_shunt_to;
	parent bus696;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_696;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.002923;
}
object transformer {
	name trans_branch_785_696;
	phases ABC;
	from bus785;
	to bus696;
	configuration trans_branch_config_785_696;
}
object load {
	name xfmr_849_697_shunt_from;
	parent bus849;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_849_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_849_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002390;
	reactance 0.015842;
}
object transformer {
	name trans_branch_849_697;
	phases ABC;
	from bus849;
	to bus697;
	configuration trans_branch_config_849_697;
}
object load {
	name xfmr_869_697_shunt_from;
	parent bus869;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_869_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_869_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002765;
	reactance 0.018548;
}
object transformer {
	name trans_branch_869_697;
	phases ABC;
	from bus869;
	to bus697;
	configuration trans_branch_config_869_697;
}
object load {
	name xfmr_1246_697_shunt_from;
	parent bus1246;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object load {
	name xfmr_1246_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14082.0584j Ohm;
	constant_impedance_B 0.0000-14082.0584j Ohm;
	constant_impedance_C 0.0000-14082.0584j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1246_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005539;
	reactance 0.038098;
}
object transformer {
	name trans_branch_1246_697;
	phases ABC;
	from bus1246;
	to bus697;
	configuration trans_branch_config_1246_697;
}
object load {
	name xfmr_1366_697_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1366_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005116;
	reactance 0.034252;
}
object transformer {
	name trans_branch_1366_697;
	phases ABC;
	from bus1366;
	to bus697;
	configuration trans_branch_config_1366_697;
}
object load {
	name xfmr_1484_697_shunt_from;
	parent bus1484;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_1484_697_shunt_to;
	parent bus697;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1484_697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004306;
	reactance 0.019919;
}
object transformer {
	name trans_branch_1484_697;
	phases ABC;
	from bus1484;
	to bus697;
	configuration trans_branch_config_1484_697;
}
object load {
	name xfmr_1252_698_shunt_from;
	parent bus1252;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15995.2607j Ohm;
	constant_impedance_B 0.0000-15995.2607j Ohm;
	constant_impedance_C 0.0000-15995.2607j Ohm;
}
object load {
	name xfmr_1252_698_shunt_to;
	parent bus698;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15995.2607j Ohm;
	constant_impedance_B 0.0000-15995.2607j Ohm;
	constant_impedance_C 0.0000-15995.2607j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1252_698;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007802;
	reactance 0.036069;
}
object transformer {
	name trans_branch_1252_698;
	phases ABC;
	from bus1252;
	to bus698;
	configuration trans_branch_config_1252_698;
}
object load {
	name xfmr_1498_698_shunt_from;
	parent bus1498;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1498_698_shunt_to;
	parent bus698;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1498_698;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001640;
}
object transformer {
	name trans_branch_1498_698;
	phases ABC;
	from bus1498;
	to bus698;
	configuration trans_branch_config_1498_698;
}
object load {
	name xfmr_1535_698_shunt_from;
	parent bus1535;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_1535_698_shunt_to;
	parent bus698;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1535_698;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005077;
	reactance 0.023921;
}
object transformer {
	name trans_branch_1535_698;
	phases ABC;
	from bus1535;
	to bus698;
	configuration trans_branch_config_1535_698;
}
object load {
	name xfmr_837_700_shunt_from;
	parent bus837;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_837_700_shunt_to;
	parent bus700;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_837_700;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.004800;
}
object transformer {
	name trans_branch_837_700;
	phases ABC;
	from bus837;
	to bus700;
	configuration trans_branch_config_837_700;
}
object load {
	name xfmr_1490_699_shunt_from;
	parent bus1490;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1490_699_shunt_to;
	parent bus699;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1490_699;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1490_699;
	phases ABC;
	from bus1490;
	to bus699;
	configuration trans_branch_config_1490_699;
}
object load {
	name xfmr_1507_701_shunt_from;
	parent bus1507;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-37190.0826j Ohm;
	constant_impedance_B 0.0000-37190.0826j Ohm;
	constant_impedance_C 0.0000-37190.0826j Ohm;
}
object load {
	name xfmr_1507_701_shunt_to;
	parent bus701;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-37190.0826j Ohm;
	constant_impedance_B 0.0000-37190.0826j Ohm;
	constant_impedance_C 0.0000-37190.0826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1507_701;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.010533;
	reactance 0.036800;
}
object transformer {
	name trans_branch_1507_701;
	phases ABC;
	from bus1507;
	to bus701;
	configuration trans_branch_config_1507_701;
}
object load {
	name xfmr_975_702_shunt_from;
	parent bus975;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11262.5139j Ohm;
	constant_impedance_B 0.0000-11262.5139j Ohm;
	constant_impedance_C 0.0000-11262.5139j Ohm;
}
object load {
	name xfmr_975_702_shunt_to;
	parent bus702;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11262.5139j Ohm;
	constant_impedance_B 0.0000-11262.5139j Ohm;
	constant_impedance_C 0.0000-11262.5139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_975_702;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011206;
	reactance 0.050285;
}
object transformer {
	name trans_branch_975_702;
	phases ABC;
	from bus975;
	to bus702;
	configuration trans_branch_config_975_702;
}
object load {
	name xfmr_1493_707_shunt_from;
	parent bus1493;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1493_707_shunt_to;
	parent bus707;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1493_707;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1493_707;
	phases ABC;
	from bus1493;
	to bus707;
	configuration trans_branch_config_1493_707;
}
object load {
	name xfmr_957_1833_shunt_from;
	parent bus957;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object load {
	name xfmr_957_1833_shunt_to;
	parent bus1833;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32766.9903j Ohm;
	constant_impedance_B 0.0000-32766.9903j Ohm;
	constant_impedance_C 0.0000-32766.9903j Ohm;
}
object transformer_configuration {
	name trans_branch_config_957_1833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001975;
	reactance 0.013235;
}
object transformer {
	name trans_branch_957_1833;
	phases ABC;
	from bus957;
	to bus1833;
	configuration trans_branch_config_957_1833;
}
object load {
	name xfmr_1118_1833_shunt_from;
	parent bus1118;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1118_1833_shunt_to;
	parent bus1833;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1118_1833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001284;
	reactance 0.008790;
}
object transformer {
	name trans_branch_1118_1833;
	phases ABC;
	from bus1118;
	to bus1833;
	configuration trans_branch_config_1118_1833;
}
object load {
	name xfmr_1394_709_shunt_from;
	parent bus1394;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5208.2958j Ohm;
	constant_impedance_B 0.0000-5208.2958j Ohm;
	constant_impedance_C 0.0000-5208.2958j Ohm;
}
object load {
	name xfmr_1394_709_shunt_to;
	parent bus709;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5208.2958j Ohm;
	constant_impedance_B 0.0000-5208.2958j Ohm;
	constant_impedance_C 0.0000-5208.2958j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1394_709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002119;
	reactance 0.021510;
}
object transformer {
	name trans_branch_1394_709;
	phases ABC;
	from bus1394;
	to bus709;
	configuration trans_branch_config_1394_709;
}
object load {
	name xfmr_1051_710_shunt_from;
	parent bus1051;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object load {
	name xfmr_1051_710_shunt_to;
	parent bus710;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1051_710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011536;
	reactance 0.054933;
}
object transformer {
	name trans_branch_1051_710;
	phases ABC;
	from bus1051;
	to bus710;
	configuration trans_branch_config_1051_710;
}
object load {
	name xfmr_1267_711_shunt_from;
	parent bus1267;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object load {
	name xfmr_1267_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5555.9831j Ohm;
	constant_impedance_B 0.0000-5555.9831j Ohm;
	constant_impedance_C 0.0000-5555.9831j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001136;
	reactance 0.014935;
}
object transformer {
	name trans_branch_1267_711;
	phases ABC;
	from bus1267;
	to bus711;
	configuration trans_branch_config_1267_711;
}
object node {
	name bus1267_to711_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5640-19.1152d kV;
	voltage_B 239.5640-139.1152d kV;
	voltage_C 239.5640+100.8848d kV;
}
object switch {
name dummy_switch1_bus1267_to711;
phases ABC;
from bus1267;
to bus1267_to711_dummy1;
status CLOSED;
}
object load {
	name xfmr_1267_to711_dummy1_711_shunt_from;
	parent bus1267_to711_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5586.0735j Ohm;
	constant_impedance_B 0.0000-5586.0735j Ohm;
	constant_impedance_C 0.0000-5586.0735j Ohm;
}
object load {
	name xfmr_1267_to711_dummy1_711_shunt_to;
	parent bus711;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5586.0735j Ohm;
	constant_impedance_B 0.0000-5586.0735j Ohm;
	constant_impedance_C 0.0000-5586.0735j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_711_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001136;
	reactance 0.014935;
}
object transformer {
	name trans_branch_1267_711_dummy1;
	phases ABC;
	from bus1267_to711_dummy1;
	to bus711;
	configuration trans_branch_config_1267_711_dummy1;
}
object load {
	name xfmr_1441_712_shunt_from;
	parent bus1441;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1441_712_shunt_to;
	parent bus712;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1441_712;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003996;
	reactance 0.027473;
}
object transformer {
	name trans_branch_1441_712;
	phases ABC;
	from bus1441;
	to bus712;
	configuration trans_branch_config_1441_712;
}
object load {
	name xfmr_1452_712_shunt_from;
	parent bus1452;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object load {
	name xfmr_1452_712_shunt_to;
	parent bus712;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1452_712;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007111;
	reactance 0.048909;
}
object transformer {
	name trans_branch_1452_712;
	phases ABC;
	from bus1452;
	to bus712;
	configuration trans_branch_config_1452_712;
}
object load {
	name xfmr_966_713_shunt_from;
	parent bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_966_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_966_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000124;
	reactance 0.001383;
}
object transformer {
	name trans_branch_966_713;
	phases ABC;
	from bus966;
	to bus713;
	configuration trans_branch_config_966_713;
}
object load {
	name xfmr_1004_713_shunt_from;
	parent bus1004;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1004_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1004_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001047;
	reactance 0.006953;
}
object transformer {
	name trans_branch_1004_713;
	phases ABC;
	from bus1004;
	to bus713;
	configuration trans_branch_config_1004_713;
}
object load {
	name xfmr_1066_713_shunt_from;
	parent bus1066;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1066_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1066_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000277;
}
object transformer {
	name trans_branch_1066_713;
	phases ABC;
	from bus1066;
	to bus713;
	configuration trans_branch_config_1066_713;
}
object load {
	name xfmr_1170_713_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object load {
	name xfmr_1170_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23823.5294j Ohm;
	constant_impedance_B 0.0000-23823.5294j Ohm;
	constant_impedance_C 0.0000-23823.5294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003417;
	reactance 0.022696;
}
object transformer {
	name trans_branch_1170_713;
	phases ABC;
	from bus1170;
	to bus713;
	configuration trans_branch_config_1170_713;
}
object load {
	name xfmr_1065_713_shunt_from;
	parent bus1065;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1065_713_shunt_to;
	parent bus713;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1065_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000336;
}
object transformer {
	name trans_branch_1065_713;
	phases ABC;
	from bus1065;
	to bus713;
	configuration trans_branch_config_1065_713;
}
object transformer_configuration {
	name trans_branch_config_1064_713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1064_713;
	phases ABC;
	from bus1064;
	to bus713;
	configuration trans_branch_config_1064_713;
}
object load {
	name xfmr_718_715_shunt_from;
	parent bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_718_715_shunt_to;
	parent bus715;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_718_715;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004484;
	reactance 0.021195;
}
object transformer {
	name trans_branch_718_715;
	phases ABC;
	from bus718;
	to bus715;
	configuration trans_branch_config_718_715;
}
object load {
	name xfmr_1035_715_shunt_from;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1035_715_shunt_to;
	parent bus715;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1035_715;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003240;
	reactance 0.014894;
}
object transformer {
	name trans_branch_1035_715;
	phases ABC;
	from bus1035;
	to bus715;
	configuration trans_branch_config_1035_715;
}
object load {
	name xfmr_946_716_shunt_from;
	parent bus946;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-132300.0000j Ohm;
	constant_impedance_B 0.0000-132300.0000j Ohm;
	constant_impedance_C 0.0000-132300.0000j Ohm;
}
object load {
	name xfmr_946_716_shunt_to;
	parent bus716;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-132300.0000j Ohm;
	constant_impedance_B 0.0000-132300.0000j Ohm;
	constant_impedance_C 0.0000-132300.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_946_716;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.017133;
	reactance 0.054926;
}
object transformer {
	name trans_branch_946_716;
	phases ABC;
	from bus946;
	to bus716;
	configuration trans_branch_config_946_716;
}
object load {
	name xfmr_783_717_shunt_from;
	parent bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38352.2727j Ohm;
