	constant_impedance_B 0.0000-38352.2727j Ohm;
	constant_impedance_C 0.0000-38352.2727j Ohm;
}
object load {
	name xfmr_783_717_shunt_to;
	parent bus717;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38352.2727j Ohm;
	constant_impedance_B 0.0000-38352.2727j Ohm;
	constant_impedance_C 0.0000-38352.2727j Ohm;
}
object transformer_configuration {
	name trans_branch_config_783_717;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002143;
	reactance 0.014358;
}
object transformer {
	name trans_branch_783_717;
	phases ABC;
	from bus783;
	to bus717;
	configuration trans_branch_config_783_717;
}
object load {
	name xfmr_1355_718_shunt_from;
	parent bus1355;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_1355_718_shunt_to;
	parent bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_718;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004030;
	reactance 0.018054;
}
object transformer {
	name trans_branch_1355_718;
	phases ABC;
	from bus1355;
	to bus718;
	configuration trans_branch_config_1355_718;
}
object node {
	name bus1355_to718_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5453-20.3654d kV;
	voltage_B 136.5453-140.3654d kV;
	voltage_C 136.5453+99.6346d kV;
}
object switch {
name dummy_switch1_bus1355_to718;
phases ABC;
from bus1355;
to bus1355_to718_dummy1;
status CLOSED;
}
object load {
	name xfmr_1355_to718_dummy1_718_shunt_from;
	parent bus1355_to718_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_1355_to718_dummy1_718_shunt_to;
	parent bus718;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1355_718_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004484;
	reactance 0.021156;
}
object transformer {
	name trans_branch_1355_718_dummy1;
	phases ABC;
	from bus1355_to718_dummy1;
	to bus718;
	configuration trans_branch_config_1355_718_dummy1;
}
object load {
	name xfmr_1352_719_shunt_from;
	parent bus1352;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11401.5002j Ohm;
	constant_impedance_B 0.0000-11401.5002j Ohm;
	constant_impedance_C 0.0000-11401.5002j Ohm;
}
object load {
	name xfmr_1352_719_shunt_to;
	parent bus719;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11401.5002j Ohm;
	constant_impedance_B 0.0000-11401.5002j Ohm;
	constant_impedance_C 0.0000-11401.5002j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1352_719;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000557;
	reactance 0.007335;
}
object transformer {
	name trans_branch_1352_719;
	phases ABC;
	from bus1352;
	to bus719;
	configuration trans_branch_config_1352_719;
}
object load {
	name xfmr_955_725_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_955_725_shunt_to;
	parent bus725;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000289;
}
object transformer {
	name trans_branch_955_725;
	phases ABC;
	from bus955;
	to bus725;
	configuration trans_branch_config_955_725;
}
object load {
	name xfmr_955_723_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_955_723_shunt_to;
	parent bus723;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_723;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000116;
	reactance 0.000212;
}
object transformer {
	name trans_branch_955_723;
	phases ABC;
	from bus955;
	to bus723;
	configuration trans_branch_config_955_723;
}
object load {
	name xfmr_955_724_shunt_from;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_955_724_shunt_to;
	parent bus724;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_955_724;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000123;
	reactance 0.000226;
}
object transformer {
	name trans_branch_955_724;
	phases ABC;
	from bus955;
	to bus724;
	configuration trans_branch_config_955_724;
}
object load {
	name xfmr_734_726_shunt_from;
	parent bus734;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_734_726_shunt_to;
	parent bus726;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_734_726;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001327;
	reactance 0.008873;
}
object transformer {
	name trans_branch_734_726;
	phases ABC;
	from bus734;
	to bus726;
	configuration trans_branch_config_734_726;
}
object load {
	name xfmr_1384_726_shunt_from;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1384_726_shunt_to;
	parent bus726;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1384_726;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002291;
	reactance 0.015210;
}
object transformer {
	name trans_branch_1384_726;
	phases ABC;
	from bus1384;
	to bus726;
	configuration trans_branch_config_1384_726;
}
object load {
	name xfmr_1494_727_shunt_from;
	parent bus1494;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1494_727_shunt_to;
	parent bus727;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1494_727;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000179;
	reactance 0.000327;
}
object transformer {
	name trans_branch_1494_727;
	phases ABC;
	from bus1494;
	to bus727;
	configuration trans_branch_config_1494_727;
}
object load {
	name xfmr_1127_728_shunt_from;
	parent bus1127;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1127_728_shunt_to;
	parent bus728;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1127_728;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001244;
	reactance 0.008296;
}
object transformer {
	name trans_branch_1127_728;
	phases ABC;
	from bus1127;
	to bus728;
	configuration trans_branch_config_1127_728;
}
object load {
	name xfmr_1528_729_shunt_from;
	parent bus1528;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-40178.5714j Ohm;
	constant_impedance_B 0.0000-40178.5714j Ohm;
	constant_impedance_C 0.0000-40178.5714j Ohm;
}
object load {
	name xfmr_1528_729_shunt_to;
	parent bus729;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-40178.5714j Ohm;
	constant_impedance_B 0.0000-40178.5714j Ohm;
	constant_impedance_C 0.0000-40178.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1528_729;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.010667;
	reactance 0.034444;
}
object transformer {
	name trans_branch_1528_729;
	phases ABC;
	from bus1528;
	to bus729;
	configuration trans_branch_config_1528_729;
}
object load {
	name xfmr_1114_730_shunt_from;
	parent bus1114;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7997.6303j Ohm;
	constant_impedance_B 0.0000-7997.6303j Ohm;
	constant_impedance_C 0.0000-7997.6303j Ohm;
}
object load {
	name xfmr_1114_730_shunt_to;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7997.6303j Ohm;
	constant_impedance_B 0.0000-7997.6303j Ohm;
	constant_impedance_C 0.0000-7997.6303j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1114_730;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009857;
	reactance 0.066884;
}
object transformer {
	name trans_branch_1114_730;
	phases ABC;
	from bus1114;
	to bus730;
	configuration trans_branch_config_1114_730;
}
object load {
	name xfmr_1327_730_shunt_from;
	parent bus1327;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1327_730_shunt_to;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1327_730;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.003931;
}
object transformer {
	name trans_branch_1327_730;
	phases ABC;
	from bus1327;
	to bus730;
	configuration trans_branch_config_1327_730;
}
object load {
	name xfmr_1329_730_shunt_from;
	parent bus1329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1329_730_shunt_to;
	parent bus730;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_730;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002153;
	reactance 0.009758;
}
object transformer {
	name trans_branch_1329_730;
	phases ABC;
	from bus1329;
	to bus730;
	configuration trans_branch_config_1329_730;
}
object load {
	name xfmr_1240_731_shunt_from;
	parent bus1240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_1240_731_shunt_to;
	parent bus731;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1240_731;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003279;
	reactance 0.022637;
}
object transformer {
	name trans_branch_1240_731;
	phases ABC;
	from bus1240;
	to bus731;
	configuration trans_branch_config_1240_731;
}
object load {
	name xfmr_1497_732_shunt_from;
	parent bus1497;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1497_732_shunt_to;
	parent bus732;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1497_732;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001932;
	reactance 0.012802;
}
object transformer {
	name trans_branch_1497_732;
	phases ABC;
	from bus1497;
	to bus732;
	configuration trans_branch_config_1497_732;
}
object load {
	name xfmr_874_733_shunt_from;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17696.0784j Ohm;
	constant_impedance_B 0.0000-17696.0784j Ohm;
	constant_impedance_C 0.0000-17696.0784j Ohm;
}
object load {
	name xfmr_874_733_shunt_to;
	parent bus733;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17696.0784j Ohm;
	constant_impedance_B 0.0000-17696.0784j Ohm;
	constant_impedance_C 0.0000-17696.0784j Ohm;
}
object transformer_configuration {
	name trans_branch_config_874_733;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000630;
	reactance 0.006413;
}
object transformer {
	name trans_branch_874_733;
	phases ABC;
	from bus874;
	to bus733;
	configuration trans_branch_config_874_733;
}
object load {
	name xfmr_1496_734_shunt_from;
	parent bus1496;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object load {
	name xfmr_1496_734_shunt_to;
	parent bus734;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1496_734;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000593;
	reactance 0.003951;
}
object transformer {
	name trans_branch_1496_734;
	phases ABC;
	from bus1496;
	to bus734;
	configuration trans_branch_config_1496_734;
}
object load {
	name xfmr_807_735_shunt_from;
	parent bus807;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5849.2201j Ohm;
	constant_impedance_B 0.0000-5849.2201j Ohm;
	constant_impedance_C 0.0000-5849.2201j Ohm;
}
object load {
	name xfmr_807_735_shunt_to;
	parent bus735;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5849.2201j Ohm;
	constant_impedance_B 0.0000-5849.2201j Ohm;
	constant_impedance_C 0.0000-5849.2201j Ohm;
}
object transformer_configuration {
	name trans_branch_config_807_735;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.001699;
}
object transformer {
	name trans_branch_807_735;
	phases ABC;
	from bus807;
	to bus735;
	configuration trans_branch_config_807_735;
}
object load {
	name xfmr_1449_736_shunt_from;
	parent bus1449;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-43689.3204j Ohm;
	constant_impedance_B 0.0000-43689.3204j Ohm;
	constant_impedance_C 0.0000-43689.3204j Ohm;
}
object load {
	name xfmr_1449_736_shunt_to;
	parent bus736;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-43689.3204j Ohm;
	constant_impedance_B 0.0000-43689.3204j Ohm;
	constant_impedance_C 0.0000-43689.3204j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1449_736;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.010444;
	reactance 0.032756;
}
object transformer {
	name trans_branch_1449_736;
	phases ABC;
	from bus1449;
	to bus736;
	configuration trans_branch_config_1449_736;
}
object load {
	name xfmr_1412_737_shunt_from;
	parent bus1412;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1412_737_shunt_to;
	parent bus737;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1412_737;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000296;
	reactance 0.001758;
}
object transformer {
	name trans_branch_1412_737;
	phases ABC;
	from bus1412;
	to bus737;
	configuration trans_branch_config_1412_737;
}
object load {
	name xfmr_1548_737_shunt_from;
	parent bus1548;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1548_737_shunt_to;
	parent bus737;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1548_737;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.002054;
}
object transformer {
	name trans_branch_1548_737;
	phases ABC;
	from bus1548;
	to bus737;
	configuration trans_branch_config_1548_737;
}
object load {
	name xfmr_1523_737_shunt_from;
	parent bus1523;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_1523_737_shunt_to;
	parent bus737;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1523_737;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006696;
	reactance 0.029985;
}
object transformer {
	name trans_branch_1523_737;
	phases ABC;
	from bus1523;
	to bus737;
	configuration trans_branch_config_1523_737;
}
object load {
	name xfmr_802_739_shunt_from;
	parent bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-49965.3979j Ohm;
	constant_impedance_B 0.0000-49965.3979j Ohm;
	constant_impedance_C 0.0000-49965.3979j Ohm;
}
object load {
	name xfmr_802_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-49965.3979j Ohm;
	constant_impedance_B 0.0000-49965.3979j Ohm;
	constant_impedance_C 0.0000-49965.3979j Ohm;
}
object transformer_configuration {
	name trans_branch_config_802_739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000222;
	reactance 0.002327;
}
object transformer {
	name trans_branch_802_739;
	phases ABC;
	from bus802;
	to bus739;
	configuration trans_branch_config_802_739;
}
object load {
	name xfmr_851_739_shunt_from;
	parent bus851;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4081.4019j Ohm;
	constant_impedance_B 0.0000-4081.4019j Ohm;
	constant_impedance_C 0.0000-4081.4019j Ohm;
}
object load {
	name xfmr_851_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4081.4019j Ohm;
	constant_impedance_B 0.0000-4081.4019j Ohm;
	constant_impedance_C 0.0000-4081.4019j Ohm;
}
object transformer_configuration {
	name trans_branch_config_851_739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001565;
	reactance 0.020568;
}
object transformer {
	name trans_branch_851_739;
	phases ABC;
	from bus851;
	to bus739;
	configuration trans_branch_config_851_739;
}
object load {
	name xfmr_1537_739_shunt_from;
	parent bus1537;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12904.3789j Ohm;
	constant_impedance_B 0.0000-12904.3789j Ohm;
	constant_impedance_C 0.0000-12904.3789j Ohm;
}
object load {
	name xfmr_1537_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12904.3789j Ohm;
	constant_impedance_B 0.0000-12904.3789j Ohm;
	constant_impedance_C 0.0000-12904.3789j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1537_739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000914;
	reactance 0.009875;
}
object transformer {
	name trans_branch_1537_739;
	phases ABC;
	from bus1537;
	to bus739;
	configuration trans_branch_config_1537_739;
}
object load {
	name xfmr_792_739_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3875.9898j Ohm;
	constant_impedance_B 0.0000-3875.9898j Ohm;
	constant_impedance_C 0.0000-3875.9898j Ohm;
}
object load {
	name xfmr_792_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3875.9898j Ohm;
	constant_impedance_B 0.0000-3875.9898j Ohm;
	constant_impedance_C 0.0000-3875.9898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001641;
	reactance 0.021544;
}
object transformer {
	name trans_branch_792_739;
	phases ABC;
	from bus792;
	to bus739;
	configuration trans_branch_config_792_739;
}
object node {
	name bus802_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.8135-2.5609d kV;
	voltage_B 240.8135-122.5609d kV;
	voltage_C 240.8135+117.4391d kV;
}
object switch {
name dummy_switch1_bus802_to739;
phases ABC;
from bus802;
to bus802_to739_dummy1;
status CLOSED;
}
object load {
	name xfmr_802_to739_dummy1_739_shunt_from;
	parent bus802_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-49965.3979j Ohm;
	constant_impedance_B 0.0000-49965.3979j Ohm;
	constant_impedance_C 0.0000-49965.3979j Ohm;
}
object load {
	name xfmr_802_to739_dummy1_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-49965.3979j Ohm;
	constant_impedance_B 0.0000-49965.3979j Ohm;
	constant_impedance_C 0.0000-49965.3979j Ohm;
}
object transformer_configuration {
	name trans_branch_config_802_739_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance 0.002313;
}
object transformer {
	name trans_branch_802_739_dummy1;
	phases ABC;
	from bus802_to739_dummy1;
	to bus739;
	configuration trans_branch_config_802_739_dummy1;
}
object node {
	name bus851_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.9355+0.1755d kV;
	voltage_B 240.9355-119.8245d kV;
	voltage_C 240.9355+120.1755d kV;
}
object switch {
name dummy_switch1_bus851_to739;
phases ABC;
from bus851;
to bus851_to739_dummy1;
status CLOSED;
}
object load {
	name xfmr_851_to739_dummy1_739_shunt_from;
	parent bus851_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4081.4019j Ohm;
	constant_impedance_B 0.0000-4081.4019j Ohm;
	constant_impedance_C 0.0000-4081.4019j Ohm;
}
object load {
	name xfmr_851_to739_dummy1_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4081.4019j Ohm;
	constant_impedance_B 0.0000-4081.4019j Ohm;
	constant_impedance_C 0.0000-4081.4019j Ohm;
}
object transformer_configuration {
	name trans_branch_config_851_739_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001558;
	reactance 0.020568;
}
object transformer {
	name trans_branch_851_739_dummy1;
	phases ABC;
	from bus851_to739_dummy1;
	to bus739;
	configuration trans_branch_config_851_739_dummy1;
}
object node {
	name bus792_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.3020-9.0283d kV;
	voltage_B 236.3020-129.0283d kV;
	voltage_C 236.3020+110.9717d kV;
}
object switch {
name dummy_switch1_bus792_to739;
phases ABC;
from bus792;
to bus792_to739_dummy1;
status CLOSED;
}
object load {
	name xfmr_792_to739_dummy1_739_shunt_from;
	parent bus792_to739_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3875.9898j Ohm;
	constant_impedance_B 0.0000-3875.9898j Ohm;
	constant_impedance_C 0.0000-3875.9898j Ohm;
}
object load {
	name xfmr_792_to739_dummy1_739_shunt_to;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3875.9898j Ohm;
	constant_impedance_B 0.0000-3875.9898j Ohm;
	constant_impedance_C 0.0000-3875.9898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_739_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001634;
	reactance 0.021503;
}
object transformer {
	name trans_branch_792_739_dummy1;
	phases ABC;
	from bus792_to739_dummy1;
	to bus739;
	configuration trans_branch_config_792_739_dummy1;
}
object load {
	name xfmr_785_740_shunt_from;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_785_740_shunt_to;
	parent bus740;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_785_740;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003378;
	reactance 0.022420;
}
object transformer {
	name trans_branch_785_740;
	phases ABC;
	from bus785;
	to bus740;
	configuration trans_branch_config_785_740;
}
object load {
	name xfmr_801_745_shunt_from;
	parent bus801;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_801_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_801_745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003826;
	reactance 0.018665;
}
object transformer {
	name trans_branch_801_745;
	phases ABC;
	from bus801;
	to bus745;
	configuration trans_branch_config_801_745;
}
object load {
	name xfmr_822_745_shunt_from;
	parent bus822;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-153409.0909j Ohm;
	constant_impedance_B 0.0000-153409.0909j Ohm;
	constant_impedance_C 0.0000-153409.0909j Ohm;
}
object load {
	name xfmr_822_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-153409.0909j Ohm;
	constant_impedance_B 0.0000-153409.0909j Ohm;
	constant_impedance_C 0.0000-153409.0909j Ohm;
}
object transformer_configuration {
	name trans_branch_config_822_745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000770;
	reactance 0.003536;
}
object transformer {
	name trans_branch_822_745;
	phases ABC;
	from bus822;
	to bus745;
	configuration trans_branch_config_822_745;
}
object load {
	name xfmr_1246_745_shunt_from;
	parent bus1246;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15505.3599j Ohm;
	constant_impedance_B 0.0000-15505.3599j Ohm;
	constant_impedance_C 0.0000-15505.3599j Ohm;
}
object load {
	name xfmr_1246_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15505.3599j Ohm;
	constant_impedance_B 0.0000-15505.3599j Ohm;
	constant_impedance_C 0.0000-15505.3599j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1246_745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005037;
	reactance 0.034785;
}
object transformer {
	name trans_branch_1246_745;
	phases ABC;
	from bus1246;
	to bus745;
	configuration trans_branch_config_1246_745;
}
object node {
	name bus801_to745_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6051-4.9311d kV;
	voltage_B 141.6051-124.9311d kV;
	voltage_C 141.6051+115.0689d kV;
}
object switch {
name dummy_switch1_bus801_to745;
phases ABC;
from bus801;
to bus801_to745_dummy1;
status CLOSED;
}
object load {
	name xfmr_801_to745_dummy1_745_shunt_from;
	parent bus801_to745_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_801_to745_dummy1_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_801_745_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003615;
	reactance 0.017620;
}
object transformer {
	name trans_branch_801_745_dummy1;
	phases ABC;
	from bus801_to745_dummy1;
	to bus745;
	configuration trans_branch_config_801_745_dummy1;
}
object load {
	name xfmr_823_745_shunt_from;
	parent bus823;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_823_745_shunt_to;
	parent bus745;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_823_745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000711;
	reactance 0.004583;
}
object transformer {
	name trans_branch_823_745;
	phases ABC;
	from bus823;
	to bus745;
	configuration trans_branch_config_823_745;
}
object load {
	name xfmr_1179_746_shunt_from;
	parent bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1179_746_shunt_to;
	parent bus746;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1179_746;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002726;
	reactance 0.018193;
}
object transformer {
	name trans_branch_1179_746;
	phases ABC;
	from bus1179;
	to bus746;
	configuration trans_branch_config_1179_746;
}
object load {
	name xfmr_1288_746_shunt_from;
	parent bus1288;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1288_746_shunt_to;
	parent bus746;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1288_746;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002596;
	reactance 0.011650;
}
object transformer {
	name trans_branch_1288_746;
	phases ABC;
	from bus1288;
	to bus746;
	configuration trans_branch_config_1288_746;
}
object load {
	name xfmr_1191_748_shunt_from;
	parent bus1191;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-104651.1628j Ohm;
	constant_impedance_B 0.0000-104651.1628j Ohm;
	constant_impedance_C 0.0000-104651.1628j Ohm;
}
object load {
	name xfmr_1191_748_shunt_to;
	parent bus748;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-104651.1628j Ohm;
	constant_impedance_B 0.0000-104651.1628j Ohm;
	constant_impedance_C 0.0000-104651.1628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1191_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.004507;
	reactance 0.013102;
}
object transformer {
	name trans_branch_1191_748;
	phases ABC;
	from bus1191;
	to bus748;
	configuration trans_branch_config_1191_748;
}
object load {
	name xfmr_1507_748_shunt_from;
	parent bus1507;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1507_748_shunt_to;
	parent bus748;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1507_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.012933;
	reactance 0.044356;
}
object transformer {
	name trans_branch_1507_748;
	phases ABC;
	from bus1507;
	to bus748;
	configuration trans_branch_config_1507_748;
}
object load {
	name xfmr_1511_748_shunt_from;
	parent bus1511;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-140625.0000j Ohm;
	constant_impedance_B 0.0000-140625.0000j Ohm;
	constant_impedance_C 0.0000-140625.0000j Ohm;
}
object load {
	name xfmr_1511_748_shunt_to;
	parent bus748;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-140625.0000j Ohm;
	constant_impedance_B 0.0000-140625.0000j Ohm;
	constant_impedance_C 0.0000-140625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1511_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002711;
	reactance 0.008889;
}
object transformer {
	name trans_branch_1511_748;
	phases ABC;
	from bus1511;
	to bus748;
	configuration trans_branch_config_1511_748;
}
object load {
	name xfmr_1542_749_shunt_from;
	parent bus1542;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1542_749_shunt_to;
	parent bus749;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1542_749;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000909;
}
object transformer {
	name trans_branch_1542_749;
	phases ABC;
	from bus1542;
	to bus749;
	configuration trans_branch_config_1542_749;
}
object load {
	name xfmr_1256_750_shunt_from;
	parent bus1256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object load {
	name xfmr_1256_750_shunt_to;
	parent bus750;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-54144.3850j Ohm;
	constant_impedance_B 0.0000-54144.3850j Ohm;
	constant_impedance_C 0.0000-54144.3850j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1256_750;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002252;
	reactance 0.010509;
}
object transformer {
	name trans_branch_1256_750;
	phases ABC;
	from bus1256;
	to bus750;
	configuration trans_branch_config_1256_750;
}
object load {
	name xfmr_1362_750_shunt_from;
	parent bus1362;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14280.6770j Ohm;
	constant_impedance_B 0.0000-14280.6770j Ohm;
	constant_impedance_C 0.0000-14280.6770j Ohm;
}
object load {
	name xfmr_1362_750_shunt_to;
	parent bus750;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14280.6770j Ohm;
	constant_impedance_B 0.0000-14280.6770j Ohm;
	constant_impedance_C 0.0000-14280.6770j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1362_750;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008000;
	reactance 0.039980;
}
object transformer {
	name trans_branch_1362_750;
	phases ABC;
	from bus1362;
	to bus750;
	configuration trans_branch_config_1362_750;
}
object load {
	name xfmr_987_751_shunt_from;
	parent bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_987_751_shunt_to;
	parent bus751;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_987_751;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000109;
	reactance 0.000494;
}
object transformer {
	name trans_branch_987_751;
	phases ABC;
	from bus987;
	to bus751;
	configuration trans_branch_config_987_751;
}
object load {
	name xfmr_1338_752_shunt_from;
	parent bus1338;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object load {
	name xfmr_1338_752_shunt_to;
	parent bus752;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1338_752;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005827;
	reactance 0.027030;
}
object transformer {
	name trans_branch_1338_752;
	phases ABC;
	from bus1338;
	to bus752;
	configuration trans_branch_config_1338_752;
}
object load {
	name xfmr_973_753_shunt_from;
	parent bus973;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-90000.0000j Ohm;
	constant_impedance_B 0.0000-90000.0000j Ohm;
	constant_impedance_C 0.0000-90000.0000j Ohm;
}
object load {
	name xfmr_973_753_shunt_to;
	parent bus753;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-90000.0000j Ohm;
	constant_impedance_B 0.0000-90000.0000j Ohm;
	constant_impedance_C 0.0000-90000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_973_753;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006409;
	reactance 0.016431;
}
object transformer {
	name trans_branch_973_753;
	phases ABC;
	from bus973;
	to bus753;
	configuration trans_branch_config_973_753;
}
object load {
	name xfmr_1486_754_shunt_from;
	parent bus1486;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object load {
	name xfmr_1486_754_shunt_to;
	parent bus754;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11624.5695j Ohm;
	constant_impedance_B 0.0000-11624.5695j Ohm;
	constant_impedance_C 0.0000-11624.5695j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1486_754;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.020958;
}
object transformer {
	name trans_branch_1486_754;
	phases ABC;
	from bus1486;
	to bus754;
	configuration trans_branch_config_1486_754;
}
object load {
	name xfmr_1499_757_shunt_from;
	parent bus1499;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-405000.0000j Ohm;
	constant_impedance_B 0.0000-405000.0000j Ohm;
	constant_impedance_C 0.0000-405000.0000j Ohm;
}
object load {
	name xfmr_1499_757_shunt_to;
	parent bus757;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-405000.0000j Ohm;
	constant_impedance_B 0.0000-405000.0000j Ohm;
	constant_impedance_C 0.0000-405000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1499_757;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000435;
}
object transformer {
	name trans_branch_1499_757;
	phases ABC;
	from bus1499;
	to bus757;
	configuration trans_branch_config_1499_757;
}
object load {
	name xfmr_894_758_shunt_from;
	parent bus894;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object load {
	name xfmr_894_758_shunt_to;
	parent bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_894_758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000336;
	reactance 0.001225;
}
object transformer {
	name trans_branch_894_758;
	phases ABC;
	from bus894;
	to bus758;
	configuration trans_branch_config_894_758;
}
object load {
	name xfmr_1105_758_shunt_from;
	parent bus1105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9524.9294j Ohm;
	constant_impedance_B 0.0000-9524.9294j Ohm;
	constant_impedance_C 0.0000-9524.9294j Ohm;
}
object load {
	name xfmr_1105_758_shunt_to;
	parent bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9524.9294j Ohm;
	constant_impedance_B 0.0000-9524.9294j Ohm;
	constant_impedance_C 0.0000-9524.9294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1105_758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000790;
}
object transformer {
	name trans_branch_1105_758;
	phases ABC;
	from bus1105;
	to bus758;
	configuration trans_branch_config_1105_758;
}
object load {
	name xfmr_1372_758_shunt_from;
	parent bus1372;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object load {
	name xfmr_1372_758_shunt_to;
	parent bus758;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1372_758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000889;
}
object transformer {
	name trans_branch_1372_758;
	phases ABC;
	from bus1372;
	to bus758;
	configuration trans_branch_config_1372_758;
}
object load {
	name xfmr_964_759_shunt_from;
	parent bus964;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_964_759_shunt_to;
	parent bus759;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_964_759;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001041;
	reactance 0.006967;
}
object transformer {
	name trans_branch_964_759;
	phases ABC;
	from bus964;
	to bus759;
	configuration trans_branch_config_964_759;
}
object load {
	name xfmr_943_760_shunt_from;
	parent bus943;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_943_760_shunt_to;
	parent bus760;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_943_760;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009067;
	reactance 0.029116;
}
object transformer {
	name trans_branch_943_760;
	phases ABC;
	from bus943;
	to bus760;
	configuration trans_branch_config_943_760;
}
object load {
	name xfmr_1127_761_shunt_from;
	parent bus1127;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-123475.6098j Ohm;
	constant_impedance_B 0.0000-123475.6098j Ohm;
	constant_impedance_C 0.0000-123475.6098j Ohm;
}
object load {
	name xfmr_1127_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-123475.6098j Ohm;
	constant_impedance_B 0.0000-123475.6098j Ohm;
	constant_impedance_C 0.0000-123475.6098j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1127_761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000701;
	reactance 0.004599;
}
object transformer {
	name trans_branch_1127_761;
	phases ABC;
	from bus1127;
	to bus761;
	configuration trans_branch_config_1127_761;
}
object node {
	name bus1127_to761_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4409-18.1041d kV;
	voltage_B 135.4409-138.1041d kV;
	voltage_C 135.4409+101.8959d kV;
}
object switch {
name dummy_switch1_bus1127_to761;
phases ABC;
from bus1127;
to bus1127_to761_dummy1;
status CLOSED;
}
object load {
	name xfmr_1127_to761_dummy1_761_shunt_from;
	parent bus1127_to761_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-121987.9518j Ohm;
	constant_impedance_B 0.0000-121987.9518j Ohm;
	constant_impedance_C 0.0000-121987.9518j Ohm;
}
object load {
	name xfmr_1127_to761_dummy1_761_shunt_to;
	parent bus761;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-121987.9518j Ohm;
	constant_impedance_B 0.0000-121987.9518j Ohm;
	constant_impedance_C 0.0000-121987.9518j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1127_761_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000705;
	reactance 0.004630;
}
object transformer {
	name trans_branch_1127_761_dummy1;
	phases ABC;
	from bus1127_to761_dummy1;
	to bus761;
	configuration trans_branch_config_1127_761_dummy1;
}
object load {
	name xfmr_1121_762_shunt_from;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object load {
	name xfmr_1121_762_shunt_to;
	parent bus762;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1121_762;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.008691;
}
object transformer {
	name trans_branch_1121_762;
	phases ABC;
	from bus1121;
	to bus762;
	configuration trans_branch_config_1121_762;
}
object load {
	name xfmr_933_763_shunt_from;
	parent bus933;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13794.2779j Ohm;
	constant_impedance_B 0.0000-13794.2779j Ohm;
	constant_impedance_C 0.0000-13794.2779j Ohm;
}
object load {
	name xfmr_933_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13794.2779j Ohm;
	constant_impedance_B 0.0000-13794.2779j Ohm;
	constant_impedance_C 0.0000-13794.2779j Ohm;
}
object transformer_configuration {
	name trans_branch_config_933_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012496;
	reactance 0.043621;
}
object transformer {
	name trans_branch_933_763;
	phases ABC;
	from bus933;
	to bus763;
	configuration trans_branch_config_933_763;
}
object load {
	name xfmr_989_763_shunt_from;
	parent bus989;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8198.3806j Ohm;
	constant_impedance_B 0.0000-8198.3806j Ohm;
	constant_impedance_C 0.0000-8198.3806j Ohm;
}
object load {
	name xfmr_989_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8198.3806j Ohm;
	constant_impedance_B 0.0000-8198.3806j Ohm;
	constant_impedance_C 0.0000-8198.3806j Ohm;
}
object transformer_configuration {
	name trans_branch_config_989_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.018805;
	reactance 0.069215;
}
object transformer {
	name trans_branch_989_763;
	phases ABC;
	from bus989;
	to bus763;
	configuration trans_branch_config_989_763;
}
object load {
	name xfmr_992_763_shunt_from;
	parent bus992;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9129.8467j Ohm;
	constant_impedance_B 0.0000-9129.8467j Ohm;
	constant_impedance_C 0.0000-9129.8467j Ohm;
}
object load {
	name xfmr_992_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9129.8467j Ohm;
	constant_impedance_B 0.0000-9129.8467j Ohm;
	constant_impedance_C 0.0000-9129.8467j Ohm;
}
object transformer_configuration {
	name trans_branch_config_992_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012306;
	reactance 0.062598;
}
object transformer {
	name trans_branch_992_763;
	phases ABC;
	from bus992;
	to bus763;
	configuration trans_branch_config_992_763;
}
object node {
	name bus933_to763_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 130.3832-18.0257d kV;
	voltage_B 130.3832-138.0257d kV;
	voltage_C 130.3832+101.9743d kV;
}
object switch {
name dummy_switch1_bus933_to763;
phases ABC;
from bus933;
to bus933_to763_dummy1;
status CLOSED;
}
object load {
	name xfmr_933_to763_dummy1_763_shunt_from;
	parent bus933_to763_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object load {
	name xfmr_933_to763_dummy1_763_shunt_to;
	parent bus763;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object transformer_configuration {
	name trans_branch_config_933_763_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007170;
	reactance 0.042726;
}
object transformer {
	name trans_branch_933_763_dummy1;
	phases ABC;
	from bus933_to763_dummy1;
	to bus763;
	configuration trans_branch_config_933_763_dummy1;
}
object load {
	name xfmr_1180_764_shunt_from;
	parent bus1180;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7576.0756j Ohm;
	constant_impedance_B 0.0000-7576.0756j Ohm;
	constant_impedance_C 0.0000-7576.0756j Ohm;
}
object load {
	name xfmr_1180_764_shunt_to;
	parent bus764;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7576.0756j Ohm;
	constant_impedance_B 0.0000-7576.0756j Ohm;
	constant_impedance_C 0.0000-7576.0756j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1180_764;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001627;
	reactance 0.017031;
}
object transformer {
	name trans_branch_1180_764;
	phases ABC;
	from bus1180;
	to bus764;
	configuration trans_branch_config_1180_764;
}
object load {
	name xfmr_1324_765_shunt_from;
	parent bus1324;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1324_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1324_765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.000612;
}
object transformer {
	name trans_branch_1324_765;
	phases ABC;
	from bus1324;
	to bus765;
	configuration trans_branch_config_1324_765;
}
object load {
	name xfmr_1323_765_shunt_from;
	parent bus1323;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1323_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1323_765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000553;
}
object transformer {
	name trans_branch_1323_765;
	phases ABC;
	from bus1323;
	to bus765;
	configuration trans_branch_config_1323_765;
}
object load {
	name xfmr_1838_765_shunt_from;
	parent bus1838;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1838_765_shunt_to;
	parent bus765;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1838_765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000553;
}
object transformer {
	name trans_branch_1838_765;
	phases ABC;
	from bus1838;
	to bus765;
	configuration trans_branch_config_1838_765;
}
object load {
	name xfmr_1416_766_shunt_from;
	parent bus1416;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16125.0698j Ohm;
	constant_impedance_B 0.0000-16125.0698j Ohm;
	constant_impedance_C 0.0000-16125.0698j Ohm;
}
object load {
	name xfmr_1416_766_shunt_to;
	parent bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16125.0698j Ohm;
	constant_impedance_B 0.0000-16125.0698j Ohm;
	constant_impedance_C 0.0000-16125.0698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1416_766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.005229;
}
object transformer {
	name trans_branch_1416_766;
	phases ABC;
	from bus1416;
	to bus766;
	configuration trans_branch_config_1416_766;
}
object load {
	name xfmr_1202_767_shunt_from;
	parent bus1202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1202_767_shunt_to;
	parent bus767;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1202_767;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005017;
	reactance 0.033521;
}
object transformer {
	name trans_branch_1202_767;
	phases ABC;
	from bus1202;
	to bus767;
	configuration trans_branch_config_1202_767;
}
object load {
	name xfmr_1238_768_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1238_768_shunt_to;
	parent bus768;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_768;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.007526;
}
object transformer {
	name trans_branch_1238_768;
	phases ABC;
	from bus1238;
	to bus768;
	configuration trans_branch_config_1238_768;
}
object transformer_configuration {
	name trans_branch_config_880_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_880_769;
	phases ABC;
	from bus880;
	to bus769;
	configuration trans_branch_config_880_769;
}
object load {
	name xfmr_1162_769_shunt_from;
	parent bus1162;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1162_769_shunt_to;
	parent bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1162_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004326;
	reactance 0.019694;
}
object transformer {
	name trans_branch_1162_769;
	phases ABC;
	from bus1162;
	to bus769;
	configuration trans_branch_config_1162_769;
}
object load {
	name xfmr_1403_769_shunt_from;
	parent bus1403;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1403_769_shunt_to;
	parent bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1403_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003338;
	reactance 0.015091;
}
object transformer {
	name trans_branch_1403_769;
	phases ABC;
	from bus1403;
	to bus769;
	configuration trans_branch_config_1403_769;
}
object transformer_configuration {
	name trans_branch_config_877_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_877_769;
	phases ABC;
	from bus877;
	to bus769;
	configuration trans_branch_config_877_769;
}
object node {
	name bus1403_to769_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.3774-8.3799d kV;
	voltage_B 134.3774-128.3799d kV;
	voltage_C 134.3774+111.6201d kV;
}
object switch {
name dummy_switch1_bus1403_to769;
phases ABC;
from bus1403;
to bus1403_to769_dummy1;
status CLOSED;
}
object load {
	name xfmr_1403_to769_dummy1_769_shunt_from;
	parent bus1403_to769_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1403_to769_dummy1_769_shunt_to;
	parent bus769;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1403_769_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003338;
	reactance 0.015091;
}
object transformer {
	name trans_branch_1403_769_dummy1;
	phases ABC;
	from bus1403_to769_dummy1;
	to bus769;
	configuration trans_branch_config_1403_769_dummy1;
}
object transformer_configuration {
	name trans_branch_config_878_769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_878_769;
	phases ABC;
	from bus878;
	to bus769;
	configuration trans_branch_config_878_769;
}
object transformer_configuration {
	name trans_branch_config_827_770;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000593;
}
object transformer {
	name trans_branch_827_770;
	phases ABC;
	from bus827;
	to bus770;
	configuration trans_branch_config_827_770;
}
object load {
	name xfmr_976_771_shunt_from;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_976_771_shunt_to;
	parent bus771;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_976_771;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007723;
	reactance 0.032119;
}
object transformer {
	name trans_branch_976_771;
	phases ABC;
	from bus976;
	to bus771;
	configuration trans_branch_config_976_771;
}
object load {
	name xfmr_1125_771_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object load {
	name xfmr_1125_771_shunt_to;
	parent bus771;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_771;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009541;
	reactance 0.039585;
}
object transformer {
	name trans_branch_1125_771;
	phases ABC;
	from bus1125;
	to bus771;
	configuration trans_branch_config_1125_771;
}
object load {
	name xfmr_831_772_shunt_from;
	parent bus831;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_831_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_831_772;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001519;
	reactance 0.010582;
}
object transformer {
	name trans_branch_831_772;
	phases ABC;
	from bus831;
	to bus772;
	configuration trans_branch_config_831_772;
}
object load {
	name xfmr_1059_772_shunt_from;
	parent bus1059;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1059_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_772;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002216;
	reactance 0.014805;
}
object transformer {
	name trans_branch_1059_772;
	phases ABC;
	from bus1059;
	to bus772;
	configuration trans_branch_config_1059_772;
}
object load {
	name xfmr_830_772_shunt_from;
	parent bus830;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_830_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_830_772;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001529;
	reactance 0.010637;
}
object transformer {
	name trans_branch_830_772;
	phases ABC;
	from bus830;
	to bus772;
	configuration trans_branch_config_830_772;
}
object node {
	name bus1059_to772_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 132.6293-7.9305d kV;
	voltage_B 132.6293-127.9305d kV;
	voltage_C 132.6293+112.0695d kV;
}
object switch {
name dummy_switch1_bus1059_to772;
phases ABC;
from bus1059;
to bus1059_to772_dummy1;
status CLOSED;
}
object load {
	name xfmr_1059_to772_dummy1_772_shunt_from;
	parent bus1059_to772_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1059_to772_dummy1_772_shunt_to;
	parent bus772;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1059_772_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002206;
	reactance 0.014728;
}
object transformer {
	name trans_branch_1059_772_dummy1;
	phases ABC;
	from bus1059_to772_dummy1;
	to bus772;
	configuration trans_branch_config_1059_772_dummy1;
}
object load {
	name xfmr_1163_774_shunt_from;
	parent bus1163;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13891.2939j Ohm;
	constant_impedance_B 0.0000-13891.2939j Ohm;
	constant_impedance_C 0.0000-13891.2939j Ohm;
}
object load {
	name xfmr_1163_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13891.2939j Ohm;
	constant_impedance_B 0.0000-13891.2939j Ohm;
	constant_impedance_C 0.0000-13891.2939j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1163_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000457;
	reactance 0.006025;
}
object transformer {
	name trans_branch_1163_774;
	phases ABC;
	from bus1163;
	to bus774;
	configuration trans_branch_config_1163_774;
}
object load {
	name xfmr_1367_774_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3372.6498j Ohm;
	constant_impedance_B 0.0000-3372.6498j Ohm;
	constant_impedance_C 0.0000-3372.6498j Ohm;
}
object load {
	name xfmr_1367_774_shunt_to;
	parent bus774;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3372.6498j Ohm;
	constant_impedance_B 0.0000-3372.6498j Ohm;
	constant_impedance_C 0.0000-3372.6498j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001856;
	reactance 0.025166;
}
object transformer {
	name trans_branch_1367_774;
	phases ABC;
	from bus1367;
	to bus774;
	configuration trans_branch_config_1367_774;
}
object load {
	name xfmr_853_775_shunt_from;
	parent bus853;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11300.2232j Ohm;
	constant_impedance_B 0.0000-11300.2232j Ohm;
	constant_impedance_C 0.0000-11300.2232j Ohm;
}
object load {
	name xfmr_853_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11300.2232j Ohm;
	constant_impedance_B 0.0000-11300.2232j Ohm;
	constant_impedance_C 0.0000-11300.2232j Ohm;
}
object transformer_configuration {
	name trans_branch_config_853_775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014914;
	reactance 0.055309;
}
object transformer {
	name trans_branch_853_775;
	phases ABC;
	from bus853;
	to bus775;
	configuration trans_branch_config_853_775;
}
object load {
	name xfmr_1342_775_shunt_from;
	parent bus1342;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object load {
	name xfmr_1342_775_shunt_to;
	parent bus775;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13339.9209j Ohm;
	constant_impedance_B 0.0000-13339.9209j Ohm;
	constant_impedance_C 0.0000-13339.9209j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1342_775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009383;
	reactance 0.042607;
}
object transformer {
	name trans_branch_1342_775;
	phases ABC;
	from bus1342;
	to bus775;
	configuration trans_branch_config_1342_775;
}
object load {
	name xfmr_1260_776_shunt_from;
	parent bus1260;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6872.9177j Ohm;
	constant_impedance_B 0.0000-6872.9177j Ohm;
	constant_impedance_C 0.0000-6872.9177j Ohm;
}
object load {
	name xfmr_1260_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6872.9177j Ohm;
	constant_impedance_B 0.0000-6872.9177j Ohm;
	constant_impedance_C 0.0000-6872.9177j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002597;
	reactance 0.020332;
}
object transformer {
	name trans_branch_1260_776;
	phases ABC;
	from bus1260;
	to bus776;
	configuration trans_branch_config_1260_776;
}
object node {
	name bus1260_to776_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 241.5874-12.8993d kV;
	voltage_B 241.5874-132.8993d kV;
	voltage_C 241.5874+107.1007d kV;
}
object switch {
name dummy_switch1_bus1260_to776;
phases ABC;
from bus1260;
to bus1260_to776_dummy1;
status CLOSED;
}
object load {
	name xfmr_1260_to776_dummy1_776_shunt_from;
	parent bus1260_to776_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object load {
	name xfmr_1260_to776_dummy1_776_shunt_to;
	parent bus776;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6492.8058j Ohm;
	constant_impedance_B 0.0000-6492.8058j Ohm;
	constant_impedance_C 0.0000-6492.8058j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1260_776_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001932;
	reactance 0.021399;
}
object transformer {
	name trans_branch_1260_776_dummy1;
	phases ABC;
	from bus1260_to776_dummy1;
	to bus776;
	configuration trans_branch_config_1260_776_dummy1;
}
object load {
	name xfmr_1500_777_shunt_from;
	parent bus1500;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1500_777_shunt_to;
	parent bus777;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1500_777;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000909;
}
object transformer {
	name trans_branch_1500_777;
	phases ABC;
	from bus1500;
	to bus777;
	configuration trans_branch_config_1500_777;
}
object load {
	name xfmr_1501_778_shunt_from;
	parent bus1501;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1501_778_shunt_to;
	parent bus778;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1501_778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001106;
	reactance 0.007328;
}
object transformer {
	name trans_branch_1501_778;
	phases ABC;
	from bus1501;
	to bus778;
	configuration trans_branch_config_1501_778;
}
object load {
	name xfmr_1487_779_shunt_from;
	parent bus1487;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-24054.5455j Ohm;
	constant_impedance_B 0.0000-24054.5455j Ohm;
	constant_impedance_C 0.0000-24054.5455j Ohm;
}
object load {
	name xfmr_1487_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-24054.5455j Ohm;
	constant_impedance_B 0.0000-24054.5455j Ohm;
	constant_impedance_C 0.0000-24054.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1487_779;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.071454;
	reactance 0.242605;
}
object transformer {
	name trans_branch_1487_779;
	phases ABC;
	from bus1487;
	to bus779;
	configuration trans_branch_config_1487_779;
}
object load {
	name xfmr_1513_779_shunt_from;
	parent bus1513;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-44100.0000j Ohm;
	constant_impedance_B 0.0000-44100.0000j Ohm;
	constant_impedance_C 0.0000-44100.0000j Ohm;
}
object load {
	name xfmr_1513_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-44100.0000j Ohm;
	constant_impedance_B 0.0000-44100.0000j Ohm;
	constant_impedance_C 0.0000-44100.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1513_779;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.022525;
	reactance 0.139330;
}
object transformer {
	name trans_branch_1513_779;
	phases ABC;
	from bus1513;
	to bus779;
	configuration trans_branch_config_1513_779;
}
object load {
	name xfmr_946_779_shunt_from;
	parent bus946;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-30530.7692j Ohm;
	constant_impedance_B 0.0000-30530.7692j Ohm;
	constant_impedance_C 0.0000-30530.7692j Ohm;
}
object load {
	name xfmr_946_779_shunt_to;
	parent bus779;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-30530.7692j Ohm;
	constant_impedance_B 0.0000-30530.7692j Ohm;
	constant_impedance_C 0.0000-30530.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_946_779;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.068531;
	reactance 0.219955;
}
object transformer {
	name trans_branch_946_779;
	phases ABC;
	from bus946;
	to bus779;
	configuration trans_branch_config_946_779;
}
object load {
	name xfmr_975_783_shunt_from;
	parent bus975;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8402.4896j Ohm;
	constant_impedance_B 0.0000-8402.4896j Ohm;
	constant_impedance_C 0.0000-8402.4896j Ohm;
}
object load {
	name xfmr_975_783_shunt_to;
	parent bus783;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8402.4896j Ohm;
	constant_impedance_B 0.0000-8402.4896j Ohm;
	constant_impedance_C 0.0000-8402.4896j Ohm;
}
object transformer_configuration {
	name trans_branch_config_975_783;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.015488;
	reactance 0.067417;
}
object transformer {
	name trans_branch_975_783;
	phases ABC;
	from bus975;
	to bus783;
	configuration trans_branch_config_975_783;
}
object load {
	name xfmr_1193_785_shunt_from;
	parent bus1193;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object load {
	name xfmr_1193_785_shunt_to;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1193_785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005985;
	reactance 0.041383;
}
object transformer {
	name trans_branch_1193_785;
	phases ABC;
	from bus1193;
	to bus785;
	configuration trans_branch_config_1193_785;
}
object load {
	name xfmr_1544_785_shunt_from;
	parent bus1544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1544_785_shunt_to;
	parent bus785;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1544_785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000243;
	reactance 0.001614;
}
object transformer {
	name trans_branch_1544_785;
	phases ABC;
	from bus1544;
	to bus785;
	configuration trans_branch_config_1544_785;
}
object load {
	name xfmr_958_788_shunt_from;
	parent bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_958_788_shunt_to;
	parent bus788;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_958_788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003737;
	reactance 0.024798;
}
object transformer {
	name trans_branch_958_788;
	phases ABC;
	from bus958;
	to bus788;
	configuration trans_branch_config_958_788;
}
object load {
	name xfmr_1434_788_shunt_from;
	parent bus1434;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_1434_788_shunt_to;
	parent bus788;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1434_788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.005886;
}
object transformer {
	name trans_branch_1434_788;
	phases ABC;
	from bus1434;
	to bus788;
	configuration trans_branch_config_1434_788;
}
object load {
	name xfmr_1384_790_shunt_from;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1384_790_shunt_to;
	parent bus790;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1384_790;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.004247;
}
object transformer {
	name trans_branch_1384_790;
	phases ABC;
	from bus1384;
	to bus790;
	configuration trans_branch_config_1384_790;
}
object load {
	name xfmr_1502_789_shunt_from;
	parent bus1502;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1502_789_shunt_to;
	parent bus789;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1502_789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000474;
}
object transformer {
	name trans_branch_1502_789;
	phases ABC;
	from bus1502;
	to bus789;
	configuration trans_branch_config_1502_789;
}
object load {
	name xfmr_953_791_shunt_from;
	parent bus953;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_953_791_shunt_to;
	parent bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_953_791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004286;
	reactance 0.020405;
}
object transformer {
	name trans_branch_953_791;
	phases ABC;
	from bus953;
	to bus791;
	configuration trans_branch_config_953_791;
}
object load {
	name xfmr_1032_791_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object load {
	name xfmr_1032_791_shunt_to;
	parent bus791;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15157.1856j Ohm;
	constant_impedance_B 0.0000-15157.1856j Ohm;
	constant_impedance_C 0.0000-15157.1856j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007625;
	reactance 0.035378;
}
object transformer {
	name trans_branch_1032_791;
	phases ABC;
	from bus1032;
	to bus791;
	configuration trans_branch_config_1032_791;
}
object load {
	name xfmr_1032_793_shunt_from;
	parent bus1032;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1032_793_shunt_to;
	parent bus793;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1032_793;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.005551;
}
object transformer {
	name trans_branch_1032_793;
	phases ABC;
	from bus1032;
	to bus793;
	configuration trans_branch_config_1032_793;
}
object load {
	name xfmr_1359_794_shunt_from;
	parent bus1359;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object load {
	name xfmr_1359_794_shunt_to;
	parent bus794;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15625.0000j Ohm;
	constant_impedance_B 0.0000-15625.0000j Ohm;
	constant_impedance_C 0.0000-15625.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1359_794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008296;
	reactance 0.038795;
}
object transformer {
	name trans_branch_1359_794;
	phases ABC;
	from bus1359;
	to bus794;
	configuration trans_branch_config_1359_794;
}
object load {
	name xfmr_1006_795_shunt_from;
	parent bus1006;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1006_795_shunt_to;
	parent bus795;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1006_795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005280;
	reactance 0.029102;
}
object transformer {
	name trans_branch_1006_795;
	phases ABC;
	from bus1006;
	to bus795;
	configuration trans_branch_config_1006_795;
}
object load {
	name xfmr_1225_796_shunt_from;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1225_796_shunt_to;
	parent bus796;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1225_796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.001007;
}
object transformer {
	name trans_branch_1225_796;
	phases ABC;
	from bus1225;
	to bus796;
	configuration trans_branch_config_1225_796;
}
object load {
	name xfmr_1225_797_shunt_from;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1225_797_shunt_to;
	parent bus797;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1225_797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.001067;
}
object transformer {
	name trans_branch_1225_797;
	phases ABC;
	from bus1225;
	to bus797;
	configuration trans_branch_config_1225_797;
}
object load {
	name xfmr_1044_798_shunt_from;
	parent bus1044;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object load {
	name xfmr_1044_798_shunt_to;
	parent bus798;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1044_798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.001126;
}
object transformer {
	name trans_branch_1044_798;
	phases ABC;
	from bus1044;
	to bus798;
	configuration trans_branch_config_1044_798;
}
object load {
	name xfmr_1435_800_shunt_from;
	parent bus1435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1435_800_shunt_to;
	parent bus800;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1435_800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000849;
	reactance 0.003812;
}
object transformer {
	name trans_branch_1435_800;
	phases ABC;
	from bus1435;
	to bus800;
	configuration trans_branch_config_1435_800;
}
object load {
	name xfmr_1075_802_shunt_from;
	parent bus1075;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1075_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1075_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000076;
	reactance 0.000554;
}
object transformer {
	name trans_branch_1075_802;
	phases ABC;
	from bus1075;
	to bus802;
	configuration trans_branch_config_1075_802;
}
object load {
	name xfmr_1076_802_shunt_from;
	parent bus1076;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1076_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1076_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000076;
	reactance 0.000554;
}
object transformer {
	name trans_branch_1076_802;
	phases ABC;
	from bus1076;
	to bus802;
	configuration trans_branch_config_1076_802;
}
object load {
	name xfmr_1077_802_shunt_from;
	parent bus1077;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1077_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1077_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000076;
	reactance 0.000554;
}
object transformer {
	name trans_branch_1077_802;
	phases ABC;
	from bus1077;
	to bus802;
	configuration trans_branch_config_1077_802;
}
object load {
	name xfmr_1078_802_shunt_from;
	parent bus1078;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1078_802_shunt_to;
	parent bus802;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1078_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000076;
	reactance 0.000568;
}
object transformer {
	name trans_branch_1078_802;
	phases ABC;
	from bus1078;
	to bus802;
	configuration trans_branch_config_1078_802;
}
object load {
	name xfmr_1503_803_shunt_from;
	parent bus1503;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1503_803_shunt_to;
	parent bus803;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1503_803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000015;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1503_803;
	phases ABC;
	from bus1503;
	to bus803;
	configuration trans_branch_config_1503_803;
}
object load {
	name xfmr_1504_804_shunt_from;
	parent bus1504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11427.7652j Ohm;
	constant_impedance_B 0.0000-11427.7652j Ohm;
	constant_impedance_C 0.0000-11427.7652j Ohm;
}
object load {
	name xfmr_1504_804_shunt_to;
	parent bus804;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11427.7652j Ohm;
	constant_impedance_B 0.0000-11427.7652j Ohm;
	constant_impedance_C 0.0000-11427.7652j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1504_804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.001244;
}
object transformer {
	name trans_branch_1504_804;
	phases ABC;
	from bus1504;
	to bus804;
	configuration trans_branch_config_1504_804;
}
object load {
	name xfmr_1267_805_shunt_from;
	parent bus1267;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object load {
	name xfmr_1267_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance 0.006557;
}
object transformer {
	name trans_branch_1267_805;
	phases ABC;
	from bus1267;
	to bus805;
	configuration trans_branch_config_1267_805;
}
object load {
	name xfmr_1295_805_shunt_from;
	parent bus1295;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object load {
	name xfmr_1295_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1295_805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000298;
	reactance 0.003019;
}
object transformer {
	name trans_branch_1295_805;
	phases ABC;
	from bus1295;
	to bus805;
	configuration trans_branch_config_1295_805;
}
object node {
	name bus1267_to805_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5640-19.1152d kV;
	voltage_B 239.5640-139.1152d kV;
	voltage_C 239.5640+100.8848d kV;
}
object switch {
name dummy_switch1_bus1267_to805;
phases ABC;
from bus1267;
to bus1267_to805_dummy1;
status CLOSED;
}
object load {
	name xfmr_1267_to805_dummy1_805_shunt_from;
	parent bus1267_to805_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12502.1645j Ohm;
	constant_impedance_B 0.0000-12502.1645j Ohm;
	constant_impedance_C 0.0000-12502.1645j Ohm;
}
object load {
	name xfmr_1267_to805_dummy1_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12502.1645j Ohm;
	constant_impedance_B 0.0000-12502.1645j Ohm;
	constant_impedance_C 0.0000-12502.1645j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_805_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000505;
	reactance 0.006637;
}
object transformer {
	name trans_branch_1267_805_dummy1;
	phases ABC;
	from bus1267_to805_dummy1;
	to bus805;
	configuration trans_branch_config_1267_805_dummy1;
}
object node {
	name bus1295_to805_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 240.6052-17.5316d kV;
	voltage_B 240.6052-137.5316d kV;
	voltage_C 240.6052+102.4684d kV;
}
object switch {
name dummy_switch1_bus1295_to805;
phases ABC;
from bus1295;
to bus1295_to805_dummy1;
status CLOSED;
}
object load {
	name xfmr_1295_to805_dummy1_805_shunt_from;
	parent bus1295_to805_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object load {
	name xfmr_1295_to805_dummy1_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-37025.6410j Ohm;
	constant_impedance_B 0.0000-37025.6410j Ohm;
	constant_impedance_C 0.0000-37025.6410j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1295_805_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000298;
	reactance 0.003012;
}
object transformer {
	name trans_branch_1295_805_dummy1;
	phases ABC;
	from bus1295_to805_dummy1;
	to bus805;
	configuration trans_branch_config_1295_805_dummy1;
}
object node {
	name bus1267_to805_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5640-19.1152d kV;
	voltage_B 239.5640-139.1152d kV;
	voltage_C 239.5640+100.8848d kV;
}
object switch {
name dummy_switch2_bus1267_to805;
phases ABC;
from bus1267;
to bus1267_to805_dummy2;
status CLOSED;
}
object load {
	name xfmr_1267_to805_dummy2_805_shunt_from;
	parent bus1267_to805_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object load {
	name xfmr_1267_to805_dummy2_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_805_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance 0.006557;
}
object transformer {
	name trans_branch_1267_805_dummy2;
	phases ABC;
	from bus1267_to805_dummy2;
	to bus805;
	configuration trans_branch_config_1267_805_dummy2;
}
object node {
	name bus1267_to805_dummy3;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 239.5640-19.1152d kV;
	voltage_B 239.5640-139.1152d kV;
	voltage_C 239.5640+100.8848d kV;
}
object switch {
name dummy_switch3_bus1267_to805;
phases ABC;
from bus1267;
to bus1267_to805_dummy3;
status CLOSED;
}
object load {
	name xfmr_1267_to805_dummy3_805_shunt_from;
	parent bus1267_to805_dummy3;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object load {
	name xfmr_1267_to805_dummy3_805_shunt_to;
	parent bus805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12655.5653j Ohm;
	constant_impedance_B 0.0000-12655.5653j Ohm;
	constant_impedance_C 0.0000-12655.5653j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1267_805_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance 0.006557;
}
object transformer {
	name trans_branch_1267_805_dummy3;
	phases ABC;
	from bus1267_to805_dummy3;
	to bus805;
	configuration trans_branch_config_1267_805_dummy3;
}
object load {
	name xfmr_873_806_shunt_from;
	parent bus873;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8544.3038j Ohm;
	constant_impedance_B 0.0000-8544.3038j Ohm;
	constant_impedance_C 0.0000-8544.3038j Ohm;
}
object load {
	name xfmr_873_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8544.3038j Ohm;
	constant_impedance_B 0.0000-8544.3038j Ohm;
	constant_impedance_C 0.0000-8544.3038j Ohm;
}
object transformer_configuration {
	name trans_branch_config_873_806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.001284;
}
object transformer {
	name trans_branch_873_806;
	phases ABC;
	from bus873;
	to bus806;
	configuration trans_branch_config_873_806;
}
object load {
	name xfmr_995_806_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7247.6736j Ohm;
	constant_impedance_B 0.0000-7247.6736j Ohm;
	constant_impedance_C 0.0000-7247.6736j Ohm;
}
object load {
	name xfmr_995_806_shunt_to;
	parent bus806;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7247.6736j Ohm;
	constant_impedance_B 0.0000-7247.6736j Ohm;
	constant_impedance_C 0.0000-7247.6736j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.001521;
}
object transformer {
	name trans_branch_995_806;
	phases ABC;
	from bus995;
	to bus806;
	configuration trans_branch_config_995_806;
}
object transformer_configuration {
	name trans_branch_config_1505_808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000015;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1505_808;
	phases ABC;
	from bus1505;
	to bus808;
	configuration trans_branch_config_1505_808;
}
object load {
	name xfmr_1506_809_shunt_from;
	parent bus1506;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1506_809_shunt_to;
	parent bus809;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1506_809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000652;
}
object transformer {
	name trans_branch_1506_809;
	phases ABC;
	from bus1506;
	to bus809;
	configuration trans_branch_config_1506_809;
}
object load {
	name xfmr_1183_810_shunt_from;
	parent bus1183;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1183_810_shunt_to;
	parent bus810;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1183_810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002983;
	reactance 0.020385;
}
object transformer {
	name trans_branch_1183_810;
	phases ABC;
	from bus1183;
	to bus810;
	configuration trans_branch_config_1183_810;
}
object load {
	name xfmr_1190_810_shunt_from;
	parent bus1190;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1190_810_shunt_to;
	parent bus810;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1190_810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005136;
	reactance 0.034548;
}
object transformer {
	name trans_branch_1190_810;
	phases ABC;
	from bus1190;
	to bus810;
	configuration trans_branch_config_1190_810;
}
object load {
	name xfmr_819_812_shunt_from;
	parent bus819;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object load {
	name xfmr_819_812_shunt_to;
	parent bus812;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29867.2566j Ohm;
	constant_impedance_B 0.0000-29867.2566j Ohm;
	constant_impedance_C 0.0000-29867.2566j Ohm;
}
object transformer_configuration {
	name trans_branch_config_819_812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001323;
	reactance 0.008824;
}
object transformer {
	name trans_branch_819_812;
	phases ABC;
	from bus819;
	to bus812;
	configuration trans_branch_config_819_812;
}
object load {
	name xfmr_972_813_shunt_from;
	parent bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_972_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.004840;
}
object transformer {
	name trans_branch_972_813;
	phases ABC;
	from bus972;
	to bus813;
	configuration trans_branch_config_972_813;
}
object load {
	name xfmr_1354_813_shunt_from;
	parent bus1354;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1354_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1354_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002884;
	reactance 0.018686;
}
object transformer {
	name trans_branch_1354_813;
	phases ABC;
	from bus1354;
	to bus813;
	configuration trans_branch_config_1354_813;
}
object load {
	name xfmr_1510_813_shunt_from;
	parent bus1510;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1510_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1510_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.012168;
}
object transformer {
	name trans_branch_1510_813;
	phases ABC;
	from bus1510;
	to bus813;
	configuration trans_branch_config_1510_813;
}
object load {
	name xfmr_909_813_shunt_from;
	parent bus909;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_909_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_909_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002785;
	reactance 0.018884;
}
object transformer {
	name trans_branch_909_813;
	phases ABC;
	from bus909;
	to bus813;
	configuration trans_branch_config_909_813;
}
object node {
	name bus972_to813_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8610-26.4244d kV;
	voltage_B 137.8610-146.4244d kV;
	voltage_C 137.8610+93.5756d kV;
}
object switch {
name dummy_switch1_bus972_to813;
phases ABC;
from bus972;
to bus972_to813_dummy1;
status CLOSED;
}
object load {
	name xfmr_972_to813_dummy1_813_shunt_from;
	parent bus972_to813_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_972_to813_dummy1_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_813_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000770;
	reactance 0.005136;
}
object transformer {
	name trans_branch_972_813_dummy1;
	phases ABC;
	from bus972_to813_dummy1;
	to bus813;
	configuration trans_branch_config_972_813_dummy1;
}
object load {
	name xfmr_1525_813_shunt_from;
	parent bus1525;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1525_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1525_813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003121;
	reactance 0.020859;
}
object transformer {
	name trans_branch_1525_813;
	phases ABC;
	from bus1525;
	to bus813;
	configuration trans_branch_config_1525_813;
}
object node {
	name bus972_to813_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8610-26.4244d kV;
	voltage_B 137.8610-146.4244d kV;
	voltage_C 137.8610+93.5756d kV;
}
object switch {
name dummy_switch2_bus972_to813;
phases ABC;
from bus972;
to bus972_to813_dummy2;
status CLOSED;
}
object load {
	name xfmr_972_to813_dummy2_813_shunt_from;
	parent bus972_to813_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_972_to813_dummy2_813_shunt_to;
	parent bus813;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_972_813_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.004820;
}
object transformer {
	name trans_branch_972_813_dummy2;
	phases ABC;
	from bus972_to813_dummy2;
	to bus813;
	configuration trans_branch_config_972_813_dummy2;
}
object load {
	name xfmr_968_814_shunt_from;
	parent bus968;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object load {
	name xfmr_968_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_968_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.000970;
}
object transformer {
	name trans_branch_968_814;
	phases ABC;
	from bus968;
	to bus814;
	configuration trans_branch_config_968_814;
}
object load {
	name xfmr_1290_814_shunt_from;
	parent bus1290;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object load {
	name xfmr_1290_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1290_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001468;
	reactance 0.014903;
}
object transformer {
	name trans_branch_1290_814;
	phases ABC;
	from bus1290;
	to bus814;
	configuration trans_branch_config_1290_814;
}
object load {
	name xfmr_1426_814_shunt_from;
	parent bus1426;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object load {
	name xfmr_1426_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-30304.3022j Ohm;
	constant_impedance_B 0.0000-30304.3022j Ohm;
	constant_impedance_C 0.0000-30304.3022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1426_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000360;
	reactance 0.003636;
}
object transformer {
	name trans_branch_1426_814;
	phases ABC;
	from bus1426;
	to bus814;
	configuration trans_branch_config_1426_814;
}
object load {
	name xfmr_970_814_shunt_from;
	parent bus970;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object load {
	name xfmr_970_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_970_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.000970;
}
object transformer {
	name trans_branch_970_814;
	phases ABC;
	from bus970;
	to bus814;
	configuration trans_branch_config_970_814;
}
object load {
	name xfmr_1291_814_shunt_from;
	parent bus1291;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7576.0756j Ohm;
	constant_impedance_B 0.0000-7576.0756j Ohm;
	constant_impedance_C 0.0000-7576.0756j Ohm;
}
object load {
	name xfmr_1291_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7576.0756j Ohm;
	constant_impedance_B 0.0000-7576.0756j Ohm;
	constant_impedance_C 0.0000-7576.0756j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1291_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001461;
	reactance 0.014785;
}
object transformer {
	name trans_branch_1291_814;
	phases ABC;
	from bus1291;
	to bus814;
	configuration trans_branch_config_1291_814;
}
object load {
	name xfmr_1386_814_shunt_from;
	parent bus1386;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object load {
	name xfmr_1386_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8850.7508j Ohm;
	constant_impedance_B 0.0000-8850.7508j Ohm;
	constant_impedance_C 0.0000-8850.7508j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1386_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001247;
	reactance 0.012673;
}
object transformer {
	name trans_branch_1386_814;
	phases ABC;
	from bus1386;
	to bus814;
	configuration trans_branch_config_1386_814;
}
object load {
	name xfmr_969_814_shunt_from;
	parent bus969;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object load {
	name xfmr_969_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_969_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.000983;
}
object transformer {
	name trans_branch_969_814;
	phases ABC;
	from bus969;
	to bus814;
	configuration trans_branch_config_969_814;
}
object load {
	name xfmr_971_814_shunt_from;
	parent bus971;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object load {
	name xfmr_971_814_shunt_to;
	parent bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-111076.9231j Ohm;
	constant_impedance_B 0.0000-111076.9231j Ohm;
	constant_impedance_C 0.0000-111076.9231j Ohm;
}
object transformer_configuration {
	name trans_branch_config_971_814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.001025;
}
object transformer {
	name trans_branch_971_814;
	phases ABC;
	from bus971;
	to bus814;
	configuration trans_branch_config_971_814;
}
object transformer_configuration {
	name trans_branch_config_1005_815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006889;
	reactance 0.018756;
}
object transformer {
	name trans_branch_1005_815;
	phases ABC;
	from bus1005;
	to bus815;
	configuration trans_branch_config_1005_815;
}
object load {
	name xfmr_1321_817_shunt_from;
	parent bus1321;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-250000.0000j Ohm;
	constant_impedance_B 0.0000-250000.0000j Ohm;
	constant_impedance_C 0.0000-250000.0000j Ohm;
}
object load {
	name xfmr_1321_817_shunt_to;
	parent bus817;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-250000.0000j Ohm;
	constant_impedance_B 0.0000-250000.0000j Ohm;
	constant_impedance_C 0.0000-250000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1321_817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.001644;
	reactance 0.005778;
}
object transformer {
	name trans_branch_1321_817;
	phases ABC;
	from bus1321;
	to bus817;
	configuration trans_branch_config_1321_817;
}
object load {
	name xfmr_825_820_shunt_from;
	parent bus825;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object load {
	name xfmr_825_820_shunt_to;
	parent bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10875.4028j Ohm;
	constant_impedance_B 0.0000-10875.4028j Ohm;
	constant_impedance_C 0.0000-10875.4028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_825_820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011753;
	reactance 0.054380;
}
object transformer {
	name trans_branch_825_820;
	phases ABC;
	from bus825;
	to bus820;
	configuration trans_branch_config_825_820;
}
object load {
	name xfmr_844_820_shunt_from;
	parent bus844;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_844_820_shunt_to;
	parent bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_844_820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.008375;
}
object transformer {
	name trans_branch_844_820;
	phases ABC;
	from bus844;
	to bus820;
	configuration trans_branch_config_844_820;
}
object load {
	name xfmr_1011_820_shunt_from;
	parent bus1011;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1011_820_shunt_to;
	parent bus820;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1011_820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002410;
	reactance 0.016435;
}
object transformer {
	name trans_branch_1011_820;
	phases ABC;
	from bus1011;
	to bus820;
	configuration trans_branch_config_1011_820;
}
object load {
	name xfmr_1241_818_shunt_from;
	parent bus1241;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1241_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1241_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007585;
	reactance 0.028128;
}
object transformer {
	name trans_branch_1241_818;
	phases ABC;
	from bus1241;
	to bus818;
	configuration trans_branch_config_1241_818;
}
object load {
	name xfmr_1349_819_shunt_from;
	parent bus1349;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1349_819_shunt_to;
	parent bus819;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1349_819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.005946;
}
object transformer {
	name trans_branch_1349_819;
	phases ABC;
	from bus1349;
	to bus819;
	configuration trans_branch_config_1349_819;
}
object load {
	name xfmr_1479_818_shunt_from;
	parent bus1479;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1479_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1479_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.004346;
}
object transformer {
	name trans_branch_1479_818;
	phases ABC;
	from bus1479;
	to bus818;
	configuration trans_branch_config_1479_818;
}
object load {
	name xfmr_843_818_shunt_from;
	parent bus843;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_843_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_843_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000869;
	reactance 0.008514;
}
object transformer {
	name trans_branch_843_818;
	phases ABC;
	from bus843;
	to bus818;
	configuration trans_branch_config_843_818;
}
object load {
	name xfmr_1349_818_shunt_from;
	parent bus1349;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object load {
	name xfmr_1349_818_shunt_to;
	parent bus818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1349_818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000632;
	reactance 0.005590;
}
object transformer {
	name trans_branch_1349_818;
	phases ABC;
	from bus1349;
	to bus818;
	configuration trans_branch_config_1349_818;
}
object load {
	name xfmr_841_824_shunt_from;
	parent bus841;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_841_824_shunt_to;
	parent bus824;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_841_824;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007862;
	reactance 0.038716;
}
object transformer {
	name trans_branch_841_824;
	phases ABC;
	from bus841;
	to bus824;
	configuration trans_branch_config_841_824;
}
object load {
	name xfmr_1012_824_shunt_from;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1012_824_shunt_to;
	parent bus824;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1012_824;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.008810;
}
object transformer {
	name trans_branch_1012_824;
	phases ABC;
	from bus1012;
	to bus824;
	configuration trans_branch_config_1012_824;
}
object load {
	name xfmr_1125_827_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9008.0071j Ohm;
	constant_impedance_B 0.0000-9008.0071j Ohm;
	constant_impedance_C 0.0000-9008.0071j Ohm;
}
object load {
	name xfmr_1125_827_shunt_to;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9008.0071j Ohm;
	constant_impedance_B 0.0000-9008.0071j Ohm;
	constant_impedance_C 0.0000-9008.0071j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014262;
	reactance 0.067397;
}
object transformer {
	name trans_branch_1125_827;
	phases ABC;
	from bus1125;
	to bus827;
	configuration trans_branch_config_1125_827;
}
object load {
	name xfmr_1218_827_shunt_from;
	parent bus1218;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6897.1390j Ohm;
	constant_impedance_B 0.0000-6897.1390j Ohm;
	constant_impedance_C 0.0000-6897.1390j Ohm;
}
object load {
	name xfmr_1218_827_shunt_to;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6897.1390j Ohm;
	constant_impedance_B 0.0000-6897.1390j Ohm;
	constant_impedance_C 0.0000-6897.1390j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1218_827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.021077;
	reactance 0.088869;
}
object transformer {
	name trans_branch_1218_827;
	phases ABC;
	from bus1218;
	to bus827;
	configuration trans_branch_config_1218_827;
}
object load {
	name xfmr_1233_827_shunt_from;
	parent bus1233;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-778846.1538j Ohm;
	constant_impedance_B 0.0000-778846.1538j Ohm;
	constant_impedance_C 0.0000-778846.1538j Ohm;
}
object load {
	name xfmr_1233_827_shunt_to;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-778846.1538j Ohm;
	constant_impedance_B 0.0000-778846.1538j Ohm;
	constant_impedance_C 0.0000-778846.1538j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1233_827;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000160;
	reactance 0.000755;
}
object transformer {
	name trans_branch_1233_827;
	phases ABC;
	from bus1233;
	to bus827;
	configuration trans_branch_config_1233_827;
}
object node {
	name bus1125_to827_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.6777-15.1475d kV;
	voltage_B 141.6777-135.1475d kV;
	voltage_C 141.6777+104.8525d kV;
}
object switch {
name dummy_switch1_bus1125_to827;
phases ABC;
from bus1125;
to bus1125_to827_dummy1;
status CLOSED;
}
object load {
	name xfmr_1125_to827_dummy1_827_shunt_from;
	parent bus1125_to827_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9524.9294j Ohm;
	constant_impedance_B 0.0000-9524.9294j Ohm;
	constant_impedance_C 0.0000-9524.9294j Ohm;
}
object load {
	name xfmr_1125_to827_dummy1_827_shunt_to;
	parent bus827;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9524.9294j Ohm;
	constant_impedance_B 0.0000-9524.9294j Ohm;
	constant_impedance_C 0.0000-9524.9294j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_827_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013452;
	reactance 0.063625;
}
object transformer {
	name trans_branch_1125_827_dummy1;
	phases ABC;
	from bus1125_to827_dummy1;
	to bus827;
	configuration trans_branch_config_1125_827_dummy1;
}
object load {
	name xfmr_1041_829_shunt_from;
	parent bus1041;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object load {
	name xfmr_1041_829_shunt_to;
	parent bus829;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1041_829;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000650;
	reactance 0.008537;
}
object transformer {
	name trans_branch_1041_829;
	phases ABC;
	from bus1041;
	to bus829;
	configuration trans_branch_config_1041_829;
}
object load {
	name xfmr_1507_832_shunt_from;
	parent bus1507;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-250000.0000j Ohm;
	constant_impedance_B 0.0000-250000.0000j Ohm;
	constant_impedance_C 0.0000-250000.0000j Ohm;
}
object load {
	name xfmr_1507_832_shunt_to;
	parent bus832;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-250000.0000j Ohm;
	constant_impedance_B 0.0000-250000.0000j Ohm;
	constant_impedance_C 0.0000-250000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1507_832;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000347;
	reactance 0.000813;
}
object transformer {
	name trans_branch_1507_832;
	phases ABC;
	from bus1507;
	to bus832;
	configuration trans_branch_config_1507_832;
}
object load {
	name xfmr_837_834_shunt_from;
	parent bus837;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_837_834_shunt_to;
	parent bus834;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_837_834;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000198;
}
object transformer {
	name trans_branch_837_834;
	phases ABC;
	from bus837;
	to bus834;
	configuration trans_branch_config_837_834;
}
object load {
	name xfmr_836_833_shunt_from;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_836_833_shunt_to;
	parent bus833;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_836_833;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_836_833;
	phases ABC;
	from bus836;
	to bus833;
	configuration trans_branch_config_836_833;
}
object load {
	name xfmr_1165_836_shunt_from;
	parent bus1165;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1165_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1165_836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.019753;
}
object transformer {
	name trans_branch_1165_836;
	phases ABC;
	from bus1165;
	to bus836;
	configuration trans_branch_config_1165_836;
}
object load {
	name xfmr_1188_836_shunt_from;
	parent bus1188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4183.8843j Ohm;
	constant_impedance_B 0.0000-4183.8843j Ohm;
	constant_impedance_C 0.0000-4183.8843j Ohm;
}
object load {
	name xfmr_1188_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4183.8843j Ohm;
	constant_impedance_B 0.0000-4183.8843j Ohm;
	constant_impedance_C 0.0000-4183.8843j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1188_836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.003002;
}
object transformer {
	name trans_branch_1188_836;
	phases ABC;
	from bus1188;
	to bus836;
	configuration trans_branch_config_1188_836;
}
object load {
	name xfmr_1411_835_shunt_from;
	parent bus1411;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object load {
	name xfmr_1411_835_shunt_to;
	parent bus835;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12053.5714j Ohm;
	constant_impedance_B 0.0000-12053.5714j Ohm;
	constant_impedance_C 0.0000-12053.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1411_835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002726;
	reactance 0.013728;
}
object transformer {
	name trans_branch_1411_835;
	phases ABC;
	from bus1411;
	to bus835;
	configuration trans_branch_config_1411_835;
}
object load {
	name xfmr_1512_837_shunt_from;
	parent bus1512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1512_837_shunt_to;
	parent bus837;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1512_837;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.003358;
}
object transformer {
	name trans_branch_1512_837;
	phases ABC;
	from bus1512;
	to bus837;
	configuration trans_branch_config_1512_837;
}
object load {
	name xfmr_1165_835_shunt_from;
	parent bus1165;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1165_835_shunt_to;
	parent bus835;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1165_835;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1165_835;
	phases ABC;
	from bus1165;
	to bus835;
	configuration trans_branch_config_1165_835;
}
object node {
	name bus1188_to836_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.7948-25.0493d kV;
	voltage_B 137.7948-145.0493d kV;
	voltage_C 137.7948+94.9507d kV;
}
object switch {
name dummy_switch1_bus1188_to836;
phases ABC;
from bus1188;
to bus1188_to836_dummy1;
status CLOSED;
}
object load {
	name xfmr_1188_to836_dummy1_836_shunt_from;
	parent bus1188_to836_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4016.2634j Ohm;
	constant_impedance_B 0.0000-4016.2634j Ohm;
	constant_impedance_C 0.0000-4016.2634j Ohm;
}
object load {
	name xfmr_1188_to836_dummy1_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4016.2634j Ohm;
	constant_impedance_B 0.0000-4016.2634j Ohm;
	constant_impedance_C 0.0000-4016.2634j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1188_836_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.003101;
}
object transformer {
	name trans_branch_1188_836_dummy1;
	phases ABC;
	from bus1188_to836_dummy1;
	to bus836;
	configuration trans_branch_config_1188_836_dummy1;
}
object load {
	name xfmr_1490_836_shunt_from;
	parent bus1490;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1490_836_shunt_to;
	parent bus836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1490_836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.006005;
}
object transformer {
	name trans_branch_1490_836;
	phases ABC;
	from bus1490;
	to bus836;
	configuration trans_branch_config_1490_836;
}
object load {
	name xfmr_1395_839_shunt_from;
	parent bus1395;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27015.9027j Ohm;
	constant_impedance_B 0.0000-27015.9027j Ohm;
	constant_impedance_C 0.0000-27015.9027j Ohm;
}
object load {
	name xfmr_1395_839_shunt_to;
	parent bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-27015.9027j Ohm;
	constant_impedance_B 0.0000-27015.9027j Ohm;
	constant_impedance_C 0.0000-27015.9027j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1395_839;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance 0.002749;
}
object transformer {
	name trans_branch_1395_839;
	phases ABC;
	from bus1395;
	to bus839;
	configuration trans_branch_config_1395_839;
}
object load {
	name xfmr_1448_838_shunt_from;
	parent bus1448;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12347.1569j Ohm;
	constant_impedance_B 0.0000-12347.1569j Ohm;
	constant_impedance_C 0.0000-12347.1569j Ohm;
}
object load {
	name xfmr_1448_838_shunt_to;
	parent bus838;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12347.1569j Ohm;
	constant_impedance_B 0.0000-12347.1569j Ohm;
	constant_impedance_C 0.0000-12347.1569j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1448_838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001004;
	reactance 0.010997;
}
object transformer {
	name trans_branch_1448_838;
	phases ABC;
	from bus1448;
	to bus838;
	configuration trans_branch_config_1448_838;
}
object load {
	name xfmr_1394_838_shunt_from;
	parent bus1394;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object load {
	name xfmr_1394_838_shunt_to;
	parent bus838;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1394_838;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000159;
	reactance 0.002701;
}
object transformer {
	name trans_branch_1394_838;
	phases ABC;
	from bus1394;
	to bus838;
	configuration trans_branch_config_1394_838;
}
object load {
	name xfmr_1112_842_shunt_from;
	parent bus1112;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1112_842_shunt_to;
	parent bus842;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1112_842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.002686;
}
object transformer {
	name trans_branch_1112_842;
	phases ABC;
	from bus1112;
	to bus842;
	configuration trans_branch_config_1112_842;
}
object load {
	name xfmr_929_844_shunt_from;
	parent bus929;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_929_844_shunt_to;
	parent bus844;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_929_844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.002351;
}
object transformer {
	name trans_branch_929_844;
	phases ABC;
	from bus929;
	to bus844;
	configuration trans_branch_config_929_844;
}
object load {
	name xfmr_954_844_shunt_from;
	parent bus954;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6367.9245j Ohm;
	constant_impedance_B 0.0000-6367.9245j Ohm;
	constant_impedance_C 0.0000-6367.9245j Ohm;
}
object load {
	name xfmr_954_844_shunt_to;
	parent bus844;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6367.9245j Ohm;
	constant_impedance_B 0.0000-6367.9245j Ohm;
	constant_impedance_C 0.0000-6367.9245j Ohm;
}
object transformer_configuration {
	name trans_branch_config_954_844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000512;
	reactance 0.001327;
}
object transformer {
	name trans_branch_954_844;
	phases ABC;
	from bus954;
	to bus844;
	configuration trans_branch_config_954_844;
}
object load {
	name xfmr_1021_845_shunt_from;
	parent bus1021;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object load {
	name xfmr_1021_845_shunt_to;
	parent bus845;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1021_845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.008296;
}
object transformer {
	name trans_branch_1021_845;
	phases ABC;
	from bus1021;
	to bus845;
	configuration trans_branch_config_1021_845;
}
object load {
	name xfmr_1266_846_shunt_from;
	parent bus1266;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3472.2222j Ohm;
	constant_impedance_B 0.0000-3472.2222j Ohm;
	constant_impedance_C 0.0000-3472.2222j Ohm;
}
object load {
	name xfmr_1266_846_shunt_to;
	parent bus846;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3472.2222j Ohm;
	constant_impedance_B 0.0000-3472.2222j Ohm;
	constant_impedance_C 0.0000-3472.2222j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1266_846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000711;
	reactance 0.003240;
}
object transformer {
	name trans_branch_1266_846;
	phases ABC;
	from bus1266;
	to bus846;
	configuration trans_branch_config_1266_846;
}
object load {
	name xfmr_1027_847_shunt_from;
	parent bus1027;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1027_847_shunt_to;
	parent bus847;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1027_847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.008435;
}
object transformer {
	name trans_branch_1027_847;
	phases ABC;
	from bus1027;
	to bus847;
	configuration trans_branch_config_1027_847;
}
object load {
	name xfmr_1279_847_shunt_from;
	parent bus1279;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1279_847_shunt_to;
	parent bus847;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1279_847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002647;
	reactance 0.013254;
}
object transformer {
	name trans_branch_1279_847;
	phases ABC;
	from bus1279;
	to bus847;
	configuration trans_branch_config_1279_847;
}
object load {
	name xfmr_1385_848_shunt_from;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5934.9355j Ohm;
	constant_impedance_B 0.0000-5934.9355j Ohm;
	constant_impedance_C 0.0000-5934.9355j Ohm;
}
object load {
	name xfmr_1385_848_shunt_to;
	parent bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5934.9355j Ohm;
	constant_impedance_B 0.0000-5934.9355j Ohm;
	constant_impedance_C 0.0000-5934.9355j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_848;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.010923;
}
object transformer {
	name trans_branch_1385_848;
	phases ABC;
	from bus1385;
	to bus848;
	configuration trans_branch_config_1385_848;
}
object node {
	name bus1385_to848_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.7894-27.7587d kV;
	voltage_B 139.7894-147.7587d kV;
	voltage_C 139.7894+92.2413d kV;
}
object switch {
name dummy_switch1_bus1385_to848;
phases ABC;
from bus1385;
to bus1385_to848_dummy1;
status CLOSED;
}
object load {
	name xfmr_1385_to848_dummy1_848_shunt_from;
	parent bus1385_to848_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6059.2460j Ohm;
	constant_impedance_B 0.0000-6059.2460j Ohm;
	constant_impedance_C 0.0000-6059.2460j Ohm;
}
object load {
	name xfmr_1385_to848_dummy1_848_shunt_to;
	parent bus848;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6059.2460j Ohm;
	constant_impedance_B 0.0000-6059.2460j Ohm;
	constant_impedance_C 0.0000-6059.2460j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_848_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001185;
	reactance 0.010844;
}
object transformer {
	name trans_branch_1385_848_dummy1;
	phases ABC;
	from bus1385_to848_dummy1;
	to bus848;
	configuration trans_branch_config_1385_848_dummy1;
}
object load {
	name xfmr_1367_851_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7462.5323j Ohm;
	constant_impedance_B 0.0000-7462.5323j Ohm;
	constant_impedance_C 0.0000-7462.5323j Ohm;
}
object load {
	name xfmr_1367_851_shunt_to;
	parent bus851;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7462.5323j Ohm;
	constant_impedance_B 0.0000-7462.5323j Ohm;
	constant_impedance_C 0.0000-7462.5323j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000852;
	reactance 0.011233;
}
object transformer {
	name trans_branch_1367_851;
	phases ABC;
	from bus1367;
	to bus851;
	configuration trans_branch_config_1367_851;
}
object load {
	name xfmr_1368_851_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7462.5323j Ohm;
	constant_impedance_B 0.0000-7462.5323j Ohm;
	constant_impedance_C 0.0000-7462.5323j Ohm;
}
object load {
	name xfmr_1368_851_shunt_to;
	parent bus851;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7462.5323j Ohm;
	constant_impedance_B 0.0000-7462.5323j Ohm;
	constant_impedance_C 0.0000-7462.5323j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000852;
	reactance 0.011226;
}
object transformer {
	name trans_branch_1368_851;
	phases ABC;
	from bus1368;
	to bus851;
	configuration trans_branch_config_1368_851;
}
object load {
	name xfmr_1150_857_shunt_from;
	parent bus1150;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11111.9661j Ohm;
	constant_impedance_B 0.0000-11111.9661j Ohm;
	constant_impedance_C 0.0000-11111.9661j Ohm;
}
object load {
	name xfmr_1150_857_shunt_to;
	parent bus857;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11111.9661j Ohm;
	constant_impedance_B 0.0000-11111.9661j Ohm;
	constant_impedance_C 0.0000-11111.9661j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1150_857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001101;
	reactance 0.012181;
}
object transformer {
	name trans_branch_1150_857;
	phases ABC;
	from bus1150;
	to bus857;
	configuration trans_branch_config_1150_857;
}
object load {
	name xfmr_1240_858_shunt_from;
	parent bus1240;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22106.9869j Ohm;
	constant_impedance_B 0.0000-22106.9869j Ohm;
	constant_impedance_C 0.0000-22106.9869j Ohm;
}
object load {
	name xfmr_1240_858_shunt_to;
	parent bus858;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22106.9869j Ohm;
	constant_impedance_B 0.0000-22106.9869j Ohm;
	constant_impedance_C 0.0000-22106.9869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1240_858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003356;
	reactance 0.026424;
}
object transformer {
	name trans_branch_1240_858;
	phases ABC;
	from bus1240;
	to bus858;
	configuration trans_branch_config_1240_858;
}
object load {
	name xfmr_1348_859_shunt_from;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1348_859_shunt_to;
	parent bus859;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1348_859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000573;
	reactance 0.003832;
}
object transformer {
	name trans_branch_1348_859;
	phases ABC;
	from bus1348;
	to bus859;
	configuration trans_branch_config_1348_859;
}
object load {
	name xfmr_1432_859_shunt_from;
	parent bus1432;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1432_859_shunt_to;
	parent bus859;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1432_859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003615;
	reactance 0.025225;
}
object transformer {
	name trans_branch_1432_859;
	phases ABC;
	from bus1432;
	to bus859;
	configuration trans_branch_config_1432_859;
}
object load {
	name xfmr_864_862_shunt_from;
	parent bus864;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25311.1306j Ohm;
	constant_impedance_B 0.0000-25311.1306j Ohm;
	constant_impedance_C 0.0000-25311.1306j Ohm;
}
object load {
	name xfmr_864_862_shunt_to;
	parent bus862;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25311.1306j Ohm;
	constant_impedance_B 0.0000-25311.1306j Ohm;
	constant_impedance_C 0.0000-25311.1306j Ohm;
}
object transformer_configuration {
	name trans_branch_config_864_862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000127;
}
object transformer {
	name trans_branch_864_862;
	phases ABC;
	from bus864;
	to bus862;
	configuration trans_branch_config_864_862;
}
object load {
	name xfmr_1126_862_shunt_from;
	parent bus1126;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-99930.7958j Ohm;
	constant_impedance_B 0.0000-99930.7958j Ohm;
	constant_impedance_C 0.0000-99930.7958j Ohm;
}
object load {
	name xfmr_1126_862_shunt_to;
	parent bus862;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-99930.7958j Ohm;
	constant_impedance_B 0.0000-99930.7958j Ohm;
	constant_impedance_C 0.0000-99930.7958j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1126_862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance 0.001932;
}
object transformer {
	name trans_branch_1126_862;
	phases ABC;
	from bus1126;
	to bus862;
	configuration trans_branch_config_1126_862;
}
object load {
	name xfmr_863_862_shunt_from;
	parent bus863;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object load {
	name xfmr_863_862_shunt_to;
	parent bus862;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25004.3290j Ohm;
	constant_impedance_B 0.0000-25004.3290j Ohm;
	constant_impedance_C 0.0000-25004.3290j Ohm;
}
object transformer_configuration {
	name trans_branch_config_863_862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000127;
}
object transformer {
	name trans_branch_863_862;
	phases ABC;
	from bus863;
	to bus862;
	configuration trans_branch_config_863_862;
}
object load {
	name xfmr_1508_866_shunt_from;
	parent bus1508;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1508_866_shunt_to;
	parent bus866;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1508_866;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1508_866;
	phases ABC;
	from bus1508;
	to bus866;
	configuration trans_branch_config_1508_866;
}
object load {
	name xfmr_1509_867_shunt_from;
	parent bus1509;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1509_867_shunt_to;
	parent bus867;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1509_867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1509_867;
	phases ABC;
	from bus1509;
	to bus867;
	configuration trans_branch_config_1509_867;
}
object load {
	name xfmr_872_868_shunt_from;
	parent bus872;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_872_868_shunt_to;
	parent bus868;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_872_868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003461;
	reactance 0.013896;
}
object transformer {
	name trans_branch_872_868;
	phases ABC;
	from bus872;
	to bus868;
	configuration trans_branch_config_872_868;
}
object load {
	name xfmr_959_870_shunt_from;
	parent bus959;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6804.4355j Ohm;
	constant_impedance_B 0.0000-6804.4355j Ohm;
	constant_impedance_C 0.0000-6804.4355j Ohm;
}
object load {
	name xfmr_959_870_shunt_to;
	parent bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6804.4355j Ohm;
	constant_impedance_B 0.0000-6804.4355j Ohm;
	constant_impedance_C 0.0000-6804.4355j Ohm;
}
object transformer_configuration {
	name trans_branch_config_959_870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001462;
	reactance 0.006677;
}
object transformer {
	name trans_branch_959_870;
	phases ABC;
	from bus959;
	to bus870;
	configuration trans_branch_config_959_870;
}
object load {
	name xfmr_1262_870_shunt_from;
	parent bus1262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object load {
	name xfmr_1262_870_shunt_to;
	parent bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001231;
	reactance 0.008198;
}
object transformer {
	name trans_branch_1262_870;
	phases ABC;
	from bus1262;
	to bus870;
	configuration trans_branch_config_1262_870;
}
object load {
	name xfmr_1518_870_shunt_from;
	parent bus1518;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1518_870_shunt_to;
	parent bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1518_870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000865;
	reactance 0.005772;
}
object transformer {
	name trans_branch_1518_870;
	phases ABC;
	from bus1518;
	to bus870;
	configuration trans_branch_config_1518_870;
}
object node {
	name bus1262_to870_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7604-14.7649d kV;
	voltage_B 136.7604-134.7649d kV;
	voltage_C 136.7604+105.2351d kV;
}
object switch {
name dummy_switch1_bus1262_to870;
phases ABC;
from bus1262;
to bus1262_to870_dummy1;
status CLOSED;
}
object load {
	name xfmr_1262_to870_dummy1_870_shunt_from;
	parent bus1262_to870_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1262_to870_dummy1_870_shunt_to;
	parent bus870;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_870_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002588;
	reactance 0.015862;
}
object transformer {
	name trans_branch_1262_870_dummy1;
	phases ABC;
	from bus1262_to870_dummy1;
	to bus870;
	configuration trans_branch_config_1262_870_dummy1;
}
object load {
	name xfmr_976_871_shunt_from;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object load {
	name xfmr_976_871_shunt_to;
	parent bus871;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10748.4076j Ohm;
	constant_impedance_B 0.0000-10748.4076j Ohm;
	constant_impedance_C 0.0000-10748.4076j Ohm;
}
object transformer_configuration {
	name trans_branch_config_976_871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011804;
	reactance 0.052930;
}
object transformer {
	name trans_branch_976_871;
	phases ABC;
	from bus976;
	to bus871;
	configuration trans_branch_config_976_871;
}
object load {
	name xfmr_1163_874_shunt_from;
	parent bus1163;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9301.1272j Ohm;
	constant_impedance_B 0.0000-9301.1272j Ohm;
	constant_impedance_C 0.0000-9301.1272j Ohm;
}
object load {
	name xfmr_1163_874_shunt_to;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9301.1272j Ohm;
	constant_impedance_B 0.0000-9301.1272j Ohm;
	constant_impedance_C 0.0000-9301.1272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1163_874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001101;
	reactance 0.012445;
}
object transformer {
	name trans_branch_1163_874;
	phases ABC;
	from bus1163;
	to bus874;
	configuration trans_branch_config_1163_874;
}
object load {
	name xfmr_1181_874_shunt_from;
	parent bus1181;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object load {
	name xfmr_1181_874_shunt_to;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-29409.3686j Ohm;
	constant_impedance_B 0.0000-29409.3686j Ohm;
	constant_impedance_C 0.0000-29409.3686j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1181_874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000900;
	reactance 0.007479;
}
object transformer {
	name trans_branch_1181_874;
	phases ABC;
	from bus1181;
	to bus874;
	configuration trans_branch_config_1181_874;
}
object load {
	name xfmr_1375_874_shunt_from;
	parent bus1375;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5037.5022j Ohm;
	constant_impedance_B 0.0000-5037.5022j Ohm;
	constant_impedance_C 0.0000-5037.5022j Ohm;
}
object load {
	name xfmr_1375_874_shunt_to;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5037.5022j Ohm;
	constant_impedance_B 0.0000-5037.5022j Ohm;
	constant_impedance_C 0.0000-5037.5022j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1375_874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002209;
	reactance 0.024924;
}
object transformer {
	name trans_branch_1375_874;
	phases ABC;
	from bus1375;
	to bus874;
	configuration trans_branch_config_1375_874;
}
object load {
	name xfmr_1180_874_shunt_from;
	parent bus1180;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object load {
	name xfmr_1180_874_shunt_to;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22215.3846j Ohm;
	constant_impedance_B 0.0000-22215.3846j Ohm;
	constant_impedance_C 0.0000-22215.3846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1180_874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000900;
	reactance 0.007410;
}
object transformer {
	name trans_branch_1180_874;
	phases ABC;
	from bus1180;
	to bus874;
	configuration trans_branch_config_1180_874;
}
object load {
	name xfmr_1510_875_shunt_from;
	parent bus1510;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1510_875_shunt_to;
	parent bus875;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1510_875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.002607;
}
object transformer {
	name trans_branch_1510_875;
	phases ABC;
	from bus1510;
	to bus875;
	configuration trans_branch_config_1510_875;
}
object load {
	name xfmr_1374_876_shunt_from;
	parent bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10155.4664j Ohm;
	constant_impedance_B 0.0000-10155.4664j Ohm;
	constant_impedance_C 0.0000-10155.4664j Ohm;
}
object load {
	name xfmr_1374_876_shunt_to;
	parent bus876;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10155.4664j Ohm;
	constant_impedance_B 0.0000-10155.4664j Ohm;
	constant_impedance_C 0.0000-10155.4664j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1374_876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010220;
	reactance 0.054673;
}
object transformer {
	name trans_branch_1374_876;
	phases ABC;
	from bus1374;
	to bus876;
	configuration trans_branch_config_1374_876;
}
object load {
	name xfmr_1465_876_shunt_from;
	parent bus1465;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1465_876_shunt_to;
	parent bus876;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1465_876;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003488;
	reactance 0.015777;
}
object transformer {
	name trans_branch_1465_876;
	phases ABC;
	from bus1465;
	to bus876;
	configuration trans_branch_config_1465_876;
}
object load {
	name xfmr_897_881_shunt_from;
	parent bus897;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-12295.0820j Ohm;
	constant_impedance_B 0.0000-12295.0820j Ohm;
	constant_impedance_C 0.0000-12295.0820j Ohm;
}
object load {
	name xfmr_897_881_shunt_to;
	parent bus881;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-12295.0820j Ohm;
	constant_impedance_B 0.0000-12295.0820j Ohm;
	constant_impedance_C 0.0000-12295.0820j Ohm;
}
object transformer_configuration {
	name trans_branch_config_897_881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.029978;
	reactance 0.100778;
}
object transformer {
	name trans_branch_897_881;
	phases ABC;
	from bus897;
	to bus881;
	configuration trans_branch_config_897_881;
}
object load {
	name xfmr_849_885_shunt_from;
	parent bus849;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_849_885_shunt_to;
	parent bus885;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_849_885;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001025;
	reactance 0.008148;
}
object transformer {
	name trans_branch_849_885;
	phases ABC;
	from bus849;
	to bus885;
	configuration trans_branch_config_849_885;
}
object load {
	name xfmr_887_886_shunt_from;
	parent bus887;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_887_886_shunt_to;
	parent bus886;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_887_886;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000043;
	reactance 0.000090;
}
object transformer {
	name trans_branch_887_886;
	phases ABC;
	from bus887;
	to bus886;
	configuration trans_branch_config_887_886;
}
object load {
	name xfmr_1156_887_shunt_from;
	parent bus1156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1156_887_shunt_to;
	parent bus887;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1156_887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000790;
	reactance 0.003931;
}
object transformer {
	name trans_branch_1156_887;
	phases ABC;
	from bus1156;
	to bus887;
	configuration trans_branch_config_1156_887;
}
object load {
	name xfmr_1393_887_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1393_887_shunt_to;
	parent bus887;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001442;
	reactance 0.006696;
}
object transformer {
	name trans_branch_1393_887;
	phases ABC;
	from bus1393;
	to bus887;
	configuration trans_branch_config_1393_887;
}
object load {
	name xfmr_966_888_shunt_from;
	parent bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_966_888_shunt_to;
	parent bus888;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_966_888;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000036;
	reactance 0.000093;
}
object transformer {
	name trans_branch_966_888;
	phases ABC;
	from bus966;
	to bus888;
	configuration trans_branch_config_966_888;
}
object load {
	name xfmr_967_889_shunt_from;
	parent bus967;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object load {
	name xfmr_967_889_shunt_to;
	parent bus889;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-497931.0345j Ohm;
	constant_impedance_B 0.0000-497931.0345j Ohm;
	constant_impedance_C 0.0000-497931.0345j Ohm;
}
object transformer_configuration {
	name trans_branch_config_967_889;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000277;
}
object transformer {
	name trans_branch_967_889;
	phases ABC;
	from bus967;
	to bus889;
	configuration trans_branch_config_967_889;
}
object load {
	name xfmr_1361_891_shunt_from;
	parent bus1361;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7092.3379j Ohm;
	constant_impedance_B 0.0000-7092.3379j Ohm;
	constant_impedance_C 0.0000-7092.3379j Ohm;
}
object load {
	name xfmr_1361_891_shunt_to;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7092.3379j Ohm;
	constant_impedance_B 0.0000-7092.3379j Ohm;
	constant_impedance_C 0.0000-7092.3379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1361_891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001734;
	reactance 0.018573;
}
object transformer {
	name trans_branch_1361_891;
	phases ABC;
	from bus1361;
	to bus891;
	configuration trans_branch_config_1361_891;
}
object load {
	name xfmr_1365_891_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3508.6867j Ohm;
	constant_impedance_B 0.0000-3508.6867j Ohm;
	constant_impedance_C 0.0000-3508.6867j Ohm;
}
object load {
	name xfmr_1365_891_shunt_to;
	parent bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3508.6867j Ohm;
	constant_impedance_B 0.0000-3508.6867j Ohm;
	constant_impedance_C 0.0000-3508.6867j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002181;
	reactance 0.031662;
}
object transformer {
	name trans_branch_1365_891;
	phases ABC;
	from bus1365;
	to bus891;
	configuration trans_branch_config_1365_891;
}
object load {
	name xfmr_1448_890_shunt_from;
	parent bus1448;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object load {
	name xfmr_1448_890_shunt_to;
	parent bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6452.1895j Ohm;
	constant_impedance_B 0.0000-6452.1895j Ohm;
	constant_impedance_C 0.0000-6452.1895j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1448_890;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001711;
	reactance 0.017313;
}
object transformer {
	name trans_branch_1448_890;
	phases ABC;
	from bus1448;
	to bus890;
	configuration trans_branch_config_1448_890;
}
object load {
	name xfmr_1365_890_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object load {
	name xfmr_1365_890_shunt_to;
	parent bus890;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3521.0924j Ohm;
	constant_impedance_B 0.0000-3521.0924j Ohm;
	constant_impedance_C 0.0000-3521.0924j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_890;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002181;
	reactance 0.031648;
}
object transformer {
	name trans_branch_1365_890;
	phases ABC;
	from bus1365;
	to bus890;
	configuration trans_branch_config_1365_890;
}
object load {
	name xfmr_995_892_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1736.1111j Ohm;
	constant_impedance_B 0.0000-1736.1111j Ohm;
	constant_impedance_C 0.0000-1736.1111j Ohm;
}
object load {
	name xfmr_995_892_shunt_to;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1736.1111j Ohm;
	constant_impedance_B 0.0000-1736.1111j Ohm;
	constant_impedance_C 0.0000-1736.1111j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000652;
}
object transformer {
	name trans_branch_995_892;
	phases ABC;
	from bus995;
	to bus892;
	configuration trans_branch_config_995_892;
}
object load {
	name xfmr_1124_892_shunt_from;
	parent bus1124;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7635.7466j Ohm;
	constant_impedance_B 0.0000-7635.7466j Ohm;
	constant_impedance_C 0.0000-7635.7466j Ohm;
}
object load {
	name xfmr_1124_892_shunt_to;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7635.7466j Ohm;
	constant_impedance_B 0.0000-7635.7466j Ohm;
	constant_impedance_C 0.0000-7635.7466j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1124_892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001442;
}
object transformer {
	name trans_branch_1124_892;
	phases ABC;
	from bus1124;
	to bus892;
	configuration trans_branch_config_1124_892;
}
object node {
	name bus995_to892_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.0352-29.5158d kV;
	voltage_B 138.0352-149.5158d kV;
	voltage_C 138.0352+90.4842d kV;
}
object switch {
name dummy_switch1_bus995_to892;
phases ABC;
from bus995;
to bus995_to892_dummy1;
status CLOSED;
}
object load {
	name xfmr_995_to892_dummy1_892_shunt_from;
	parent bus995_to892_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5405.7662j Ohm;
	constant_impedance_B 0.0000-5405.7662j Ohm;
	constant_impedance_C 0.0000-5405.7662j Ohm;
}
object load {
	name xfmr_995_to892_dummy1_892_shunt_to;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5405.7662j Ohm;
	constant_impedance_B 0.0000-5405.7662j Ohm;
	constant_impedance_C 0.0000-5405.7662j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_892_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001422;
}
object transformer {
	name trans_branch_995_892_dummy1;
	phases ABC;
	from bus995_to892_dummy1;
	to bus892;
	configuration trans_branch_config_995_892_dummy1;
}
object load {
	name xfmr_1123_892_shunt_from;
	parent bus1123;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object load {
	name xfmr_1123_892_shunt_to;
	parent bus892;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8333.3333j Ohm;
	constant_impedance_B 0.0000-8333.3333j Ohm;
	constant_impedance_C 0.0000-8333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1123_892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000257;
	reactance 0.001007;
}
object transformer {
	name trans_branch_1123_892;
	phases ABC;
	from bus1123;
	to bus892;
	configuration trans_branch_config_1123_892;
}
object load {
	name xfmr_1387_896_shunt_from;
	parent bus1387;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object load {
	name xfmr_1387_896_shunt_to;
	parent bus896;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-24397.5904j Ohm;
	constant_impedance_B 0.0000-24397.5904j Ohm;
	constant_impedance_C 0.0000-24397.5904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1387_896;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003319;
	reactance 0.022716;
}
object transformer {
	name trans_branch_1387_896;
	phases ABC;
	from bus1387;
	to bus896;
	configuration trans_branch_config_1387_896;
}
object load {
	name xfmr_921_897_shunt_from;
	parent bus921;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-17928.2869j Ohm;
	constant_impedance_B 0.0000-17928.2869j Ohm;
	constant_impedance_C 0.0000-17928.2869j Ohm;
}
object load {
	name xfmr_921_897_shunt_to;
	parent bus897;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-17928.2869j Ohm;
	constant_impedance_B 0.0000-17928.2869j Ohm;
	constant_impedance_C 0.0000-17928.2869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_921_897;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.024307;
	reactance 0.078747;
}
object transformer {
	name trans_branch_921_897;
	phases ABC;
	from bus921;
	to bus897;
	configuration trans_branch_config_921_897;
}
object load {
	name xfmr_1356_898_shunt_from;
	parent bus1356;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1356_898_shunt_to;
	parent bus898;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1356_898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000034;
	reactance 0.000094;
}
object transformer {
	name trans_branch_1356_898;
	phases ABC;
	from bus1356;
	to bus898;
	configuration trans_branch_config_1356_898;
}
object load {
	name xfmr_1376_898_shunt_from;
	parent bus1376;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_1376_898_shunt_to;
	parent bus898;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1376_898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003297;
	reactance 0.021902;
}
object transformer {
	name trans_branch_1376_898;
	phases ABC;
	from bus1376;
	to bus898;
	configuration trans_branch_config_1376_898;
}
object load {
	name xfmr_1056_899_shunt_from;
	parent bus1056;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7811.7392j Ohm;
	constant_impedance_B 0.0000-7811.7392j Ohm;
	constant_impedance_C 0.0000-7811.7392j Ohm;
}
object load {
	name xfmr_1056_899_shunt_to;
	parent bus899;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7811.7392j Ohm;
	constant_impedance_B 0.0000-7811.7392j Ohm;
	constant_impedance_C 0.0000-7811.7392j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1056_899;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001496;
	reactance 0.014148;
}
object transformer {
	name trans_branch_1056_899;
	phases ABC;
	from bus1056;
	to bus899;
	configuration trans_branch_config_1056_899;
}
object load {
	name xfmr_1302_899_shunt_from;
	parent bus1302;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object load {
	name xfmr_1302_899_shunt_to;
	parent bus899;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1302_899;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000942;
	reactance 0.009536;
}
object transformer {
	name trans_branch_1302_899;
	phases ABC;
	from bus1302;
	to bus899;
	configuration trans_branch_config_1302_899;
}
object node {
	name bus1056_to899_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9780-14.7939d kV;
	voltage_B 232.9780-134.7939d kV;
	voltage_C 232.9780+105.2061d kV;
}
object switch {
name dummy_switch1_bus1056_to899;
phases ABC;
from bus1056;
to bus1056_to899_dummy1;
status CLOSED;
}
object load {
	name xfmr_1056_to899_dummy1_899_shunt_from;
	parent bus1056_to899_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7811.7392j Ohm;
	constant_impedance_B 0.0000-7811.7392j Ohm;
	constant_impedance_C 0.0000-7811.7392j Ohm;
}
object load {
	name xfmr_1056_to899_dummy1_899_shunt_to;
	parent bus899;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7811.7392j Ohm;
	constant_impedance_B 0.0000-7811.7392j Ohm;
	constant_impedance_C 0.0000-7811.7392j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1056_899_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001496;
	reactance 0.014148;
}
object transformer {
	name trans_branch_1056_899_dummy1;
	phases ABC;
	from bus1056_to899_dummy1;
	to bus899;
	configuration trans_branch_config_1056_899_dummy1;
}
object node {
	name bus1302_to899_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.2940-23.3541d kV;
	voltage_B 231.2940-143.3541d kV;
	voltage_C 231.2940+96.6459d kV;
}
object switch {
name dummy_switch1_bus1302_to899;
phases ABC;
from bus1302;
to bus1302_to899_dummy1;
status CLOSED;
}
object load {
	name xfmr_1302_to899_dummy1_899_shunt_from;
	parent bus1302_to899_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object load {
	name xfmr_1302_to899_dummy1_899_shunt_to;
	parent bus899;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11763.7475j Ohm;
	constant_impedance_B 0.0000-11763.7475j Ohm;
	constant_impedance_C 0.0000-11763.7475j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1302_899_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000942;
	reactance 0.009536;
}
object transformer {
	name trans_branch_1302_899_dummy1;
	phases ABC;
	from bus1302_to899_dummy1;
	to bus899;
	configuration trans_branch_config_1302_899_dummy1;
}
object load {
	name xfmr_1232_900_shunt_from;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1232_900_shunt_to;
	parent bus900;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_900;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.000632;
}
object transformer {
	name trans_branch_1232_900;
	phases ABC;
	from bus1232;
	to bus900;
	configuration trans_branch_config_1232_900;
}
object load {
	name xfmr_1232_901_shunt_from;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object load {
	name xfmr_1232_901_shunt_to;
	parent bus901;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16122.6115j Ohm;
	constant_impedance_B 0.0000-16122.6115j Ohm;
	constant_impedance_C 0.0000-16122.6115j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_901;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.000731;
}
object transformer {
	name trans_branch_1232_901;
	phases ABC;
	from bus1232;
	to bus901;
	configuration trans_branch_config_1232_901;
}
object load {
	name xfmr_1206_902_shunt_from;
	parent bus1206;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2840.9091j Ohm;
	constant_impedance_B 0.0000-2840.9091j Ohm;
	constant_impedance_C 0.0000-2840.9091j Ohm;
}
object load {
	name xfmr_1206_902_shunt_to;
	parent bus902;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2840.9091j Ohm;
	constant_impedance_B 0.0000-2840.9091j Ohm;
	constant_impedance_C 0.0000-2840.9091j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1206_902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000928;
}
object transformer {
	name trans_branch_1206_902;
	phases ABC;
	from bus1206;
	to bus902;
	configuration trans_branch_config_1206_902;
}
object load {
	name xfmr_1413_904_shunt_from;
	parent bus1413;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object load {
	name xfmr_1413_904_shunt_to;
	parent bus904;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13700.9472j Ohm;
	constant_impedance_B 0.0000-13700.9472j Ohm;
	constant_impedance_C 0.0000-13700.9472j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1413_904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.012247;
	reactance 0.044385;
}
object transformer {
	name trans_branch_1413_904;
	phases ABC;
	from bus1413;
	to bus904;
	configuration trans_branch_config_1413_904;
}
object load {
	name xfmr_1272_903_shunt_from;
	parent bus1272;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1272_903_shunt_to;
	parent bus903;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1272_903;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1272_903;
	phases ABC;
	from bus1272;
	to bus903;
	configuration trans_branch_config_1272_903;
}
object load {
	name xfmr_923_905_shunt_from;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11897.7673j Ohm;
	constant_impedance_B 0.0000-11897.7673j Ohm;
	constant_impedance_C 0.0000-11897.7673j Ohm;
}
object load {
	name xfmr_923_905_shunt_to;
	parent bus905;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11897.7673j Ohm;
	constant_impedance_B 0.0000-11897.7673j Ohm;
	constant_impedance_C 0.0000-11897.7673j Ohm;
}
object transformer_configuration {
	name trans_branch_config_923_905;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006918;
	reactance 0.046044;
}
object transformer {
	name trans_branch_923_905;
	phases ABC;
	from bus923;
	to bus905;
	configuration trans_branch_config_923_905;
}
object load {
	name xfmr_1104_906_shunt_from;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1104_906_shunt_to;
	parent bus906;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1104_906;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000158;
	reactance 0.000289;
}
object transformer {
	name trans_branch_1104_906;
	phases ABC;
	from bus1104;
	to bus906;
	configuration trans_branch_config_1104_906;
}
object load {
	name xfmr_1105_907_shunt_from;
	parent bus1105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1105_907_shunt_to;
	parent bus907;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1105_907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000145;
	reactance 0.000265;
}
object transformer {
	name trans_branch_1105_907;
	phases ABC;
	from bus1105;
	to bus907;
	configuration trans_branch_config_1105_907;
}
object load {
	name xfmr_1511_908_shunt_from;
	parent bus1511;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name xfmr_1511_908_shunt_to;
	parent bus908;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1511_908;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000222;
	reactance 0.000711;
}
object transformer {
	name trans_branch_1511_908;
	phases ABC;
	from bus1511;
	to bus908;
	configuration trans_branch_config_1511_908;
}
object load {
	name xfmr_1510_909_shunt_from;
	parent bus1510;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1510_909_shunt_to;
	parent bus909;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1510_909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000968;
	reactance 0.006440;
}
object transformer {
	name trans_branch_1510_909;
	phases ABC;
	from bus1510;
	to bus909;
	configuration trans_branch_config_1510_909;
}
object load {
	name xfmr_962_913_shunt_from;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_962_913_shunt_to;
	parent bus913;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_962_913;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000229;
	reactance 0.000419;
}
object transformer {
	name trans_branch_962_913;
	phases ABC;
	from bus962;
	to bus913;
	configuration trans_branch_config_962_913;
}
object load {
	name xfmr_962_914_shunt_from;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object load {
	name xfmr_962_914_shunt_to;
	parent bus914;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19212.5237j Ohm;
	constant_impedance_B 0.0000-19212.5237j Ohm;
	constant_impedance_C 0.0000-19212.5237j Ohm;
}
object transformer_configuration {
	name trans_branch_config_962_914;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000229;
	reactance 0.000419;
}
object transformer {
	name trans_branch_962_914;
	phases ABC;
	from bus962;
	to bus914;
	configuration trans_branch_config_962_914;
}
object load {
	name xfmr_962_912_shunt_from;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object load {
	name xfmr_962_912_shunt_to;
	parent bus912;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21963.1236j Ohm;
	constant_impedance_B 0.0000-21963.1236j Ohm;
	constant_impedance_C 0.0000-21963.1236j Ohm;
}
object transformer_configuration {
	name trans_branch_config_962_912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000284;
	reactance 0.000520;
}
object transformer {
	name trans_branch_962_912;
	phases ABC;
	from bus962;
	to bus912;
	configuration trans_branch_config_962_912;
}
object load {
	name xfmr_1306_917_shunt_from;
	parent bus1306;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1306_917_shunt_to;
	parent bus917;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1306_917;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.001086;
}
object transformer {
	name trans_branch_1306_917;
	phases ABC;
	from bus1306;
	to bus917;
	configuration trans_branch_config_1306_917;
}
object load {
	name xfmr_1311_917_shunt_from;
	parent bus1311;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1311_917_shunt_to;
	parent bus917;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1311_917;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001047;
}
object transformer {
	name trans_branch_1311_917;
	phases ABC;
	from bus1311;
	to bus917;
	configuration trans_branch_config_1311_917;
}
object load {
	name xfmr_1184_918_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object load {
	name xfmr_1184_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009007;
	reactance 0.043872;
}
object transformer {
	name trans_branch_1184_918;
	phases ABC;
	from bus1184;
	to bus918;
	configuration trans_branch_config_1184_918;
}
object load {
	name xfmr_1238_918_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object load {
	name xfmr_1238_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25312.5000j Ohm;
	constant_impedance_B 0.0000-25312.5000j Ohm;
	constant_impedance_C 0.0000-25312.5000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002738;
	reactance 0.018562;
}
object transformer {
	name trans_branch_1238_918;
	phases ABC;
	from bus1238;
	to bus918;
	configuration trans_branch_config_1238_918;
}
object load {
	name xfmr_1503_918_shunt_from;
	parent bus1503;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1503_918_shunt_to;
	parent bus918;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1503_918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002078;
	reactance 0.008442;
}
object transformer {
	name trans_branch_1503_918;
	phases ABC;
	from bus1503;
	to bus918;
	configuration trans_branch_config_1503_918;
}
object load {
	name xfmr_998_920_shunt_from;
	parent bus998;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_998_920_shunt_to;
	parent bus920;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_998_920;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000028;
	reactance 0.000172;
}
object transformer {
	name trans_branch_998_920;
	phases ABC;
	from bus998;
	to bus920;
	configuration trans_branch_config_998_920;
}
object load {
	name xfmr_1264_921_shunt_from;
	parent bus1264;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-20737.3272j Ohm;
	constant_impedance_B 0.0000-20737.3272j Ohm;
	constant_impedance_C 0.0000-20737.3272j Ohm;
}
object load {
	name xfmr_1264_921_shunt_to;
	parent bus921;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-20737.3272j Ohm;
	constant_impedance_B 0.0000-20737.3272j Ohm;
	constant_impedance_C 0.0000-20737.3272j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1264_921;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.020569;
	reactance 0.065387;
}
object transformer {
	name trans_branch_1264_921;
	phases ABC;
	from bus1264;
	to bus921;
	configuration trans_branch_config_1264_921;
}
object load {
	name xfmr_1130_922_shunt_from;
	parent bus1130;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1130_922_shunt_to;
	parent bus922;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1130_922;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000126;
	reactance 0.000261;
}
object transformer {
	name trans_branch_1130_922;
	phases ABC;
	from bus1130;
	to bus922;
	configuration trans_branch_config_1130_922;
}
object load {
	name xfmr_1203_923_shunt_from;
	parent bus1203;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1203_923_shunt_to;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1203_923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.003931;
}
object transformer {
	name trans_branch_1203_923;
	phases ABC;
	from bus1203;
	to bus923;
	configuration trans_branch_config_1203_923;
}
object load {
	name xfmr_1360_923_shunt_from;
	parent bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object load {
	name xfmr_1360_923_shunt_to;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29433.1395j Ohm;
	constant_impedance_B 0.0000-29433.1395j Ohm;
	constant_impedance_C 0.0000-29433.1395j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.018943;
}
object transformer {
	name trans_branch_1360_923;
	phases ABC;
	from bus1360;
	to bus923;
	configuration trans_branch_config_1360_923;
}
object load {
	name xfmr_1362_923_shunt_from;
	parent bus1362;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_1362_923_shunt_to;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1362_923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003338;
	reactance 0.019161;
}
object transformer {
	name trans_branch_1362_923;
	phases ABC;
	from bus1362;
	to bus923;
	configuration trans_branch_config_1362_923;
}
object load {
	name xfmr_1204_923_shunt_from;
	parent bus1204;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1204_923_shunt_to;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1204_923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.003832;
}
object transformer {
	name trans_branch_1204_923;
	phases ABC;
	from bus1204;
	to bus923;
	configuration trans_branch_config_1204_923;
}
object node {
	name bus1360_to923_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7810-15.6187d kV;
	voltage_B 134.7810-135.6187d kV;
	voltage_C 134.7810+104.3813d kV;
}
object switch {
name dummy_switch1_bus1360_to923;
phases ABC;
from bus1360;
to bus1360_to923_dummy1;
status CLOSED;
}
object load {
	name xfmr_1360_to923_dummy1_923_shunt_from;
	parent bus1360_to923_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1360_to923_dummy1_923_shunt_to;
	parent bus923;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1360_923_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002588;
	reactance 0.017264;
}
object transformer {
	name trans_branch_1360_923_dummy1;
	phases ABC;
	from bus1360_to923_dummy1;
	to bus923;
	configuration trans_branch_config_1360_923_dummy1;
}
object load {
	name xfmr_1232_924_shunt_from;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object load {
	name xfmr_1232_924_shunt_to;
	parent bus924;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9255.0274j Ohm;
	constant_impedance_B 0.0000-9255.0274j Ohm;
	constant_impedance_C 0.0000-9255.0274j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1232_924;
	phases ABC;
	from bus1232;
	to bus924;
	configuration trans_branch_config_1232_924;
}
object load {
	name xfmr_1392_925_shunt_from;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6578.9474j Ohm;
	constant_impedance_B 0.0000-6578.9474j Ohm;
	constant_impedance_C 0.0000-6578.9474j Ohm;
}
object load {
	name xfmr_1392_925_shunt_to;
	parent bus925;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6578.9474j Ohm;
	constant_impedance_B 0.0000-6578.9474j Ohm;
	constant_impedance_C 0.0000-6578.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1392_925;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002568;
	reactance 0.011358;
}
object transformer {
	name trans_branch_1392_925;
	phases ABC;
	from bus1392;
	to bus925;
	configuration trans_branch_config_1392_925;
}
object load {
	name xfmr_1512_925_shunt_from;
	parent bus1512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2755.1020j Ohm;
	constant_impedance_B 0.0000-2755.1020j Ohm;
	constant_impedance_C 0.0000-2755.1020j Ohm;
}
object load {
	name xfmr_1512_925_shunt_to;
	parent bus925;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2755.1020j Ohm;
	constant_impedance_B 0.0000-2755.1020j Ohm;
	constant_impedance_C 0.0000-2755.1020j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1512_925;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.003990;
}
object transformer {
	name trans_branch_1512_925;
	phases ABC;
	from bus1512;
	to bus925;
	configuration trans_branch_config_1512_925;
}
object node {
	name bus1392_to925_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1704-24.1326d kV;
	voltage_B 140.1704-144.1326d kV;
	voltage_C 140.1704+95.8674d kV;
}
object switch {
name dummy_switch1_bus1392_to925;
phases ABC;
from bus1392;
to bus1392_to925_dummy1;
status CLOSED;
}
object load {
	name xfmr_1392_to925_dummy1_925_shunt_from;
	parent bus1392_to925_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2277.8403j Ohm;
	constant_impedance_B 0.0000-2277.8403j Ohm;
	constant_impedance_C 0.0000-2277.8403j Ohm;
}
object load {
	name xfmr_1392_to925_dummy1_925_shunt_to;
	parent bus925;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-2277.8403j Ohm;
	constant_impedance_B 0.0000-2277.8403j Ohm;
	constant_impedance_C 0.0000-2277.8403j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1392_925_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.007901;
}
object transformer {
	name trans_branch_1392_925_dummy1;
	phases ABC;
	from bus1392_to925_dummy1;
	to bus925;
	configuration trans_branch_config_1392_925_dummy1;
}
object transformer_configuration {
	name trans_branch_config_928_926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_928_926;
	phases ABC;
	from bus928;
	to bus926;
	configuration trans_branch_config_928_926;
}
object transformer_configuration {
	name trans_branch_config_927_926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_927_926;
	phases ABC;
	from bus927;
	to bus926;
	configuration trans_branch_config_927_926;
}
object load {
	name xfmr_1222_930_shunt_from;
	parent bus1222;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1222_930_shunt_to;
	parent bus930;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1222_930;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000425;
	reactance 0.001934;
}
object transformer {
	name trans_branch_1222_930;
	phases ABC;
	from bus1222;
	to bus930;
	configuration trans_branch_config_1222_930;
}
object load {
	name xfmr_1125_931_shunt_from;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object load {
	name xfmr_1125_931_shunt_to;
	parent bus931;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1125_931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005798;
	reactance 0.039696;
}
object transformer {
	name trans_branch_1125_931;
	phases ABC;
	from bus1125;
	to bus931;
	configuration trans_branch_config_1125_931;
}
object load {
	name xfmr_1541_931_shunt_from;
	parent bus1541;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1541_931_shunt_to;
	parent bus931;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1541_931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004938;
	reactance 0.033165;
}
object transformer {
	name trans_branch_1541_931;
	phases ABC;
	from bus1541;
	to bus931;
	configuration trans_branch_config_1541_931;
}
object load {
	name xfmr_1834_933_shunt_from;
	parent bus1834;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6288.8199j Ohm;
	constant_impedance_B 0.0000-6288.8199j Ohm;
	constant_impedance_C 0.0000-6288.8199j Ohm;
}
object load {
	name xfmr_1834_933_shunt_to;
	parent bus933;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6288.8199j Ohm;
	constant_impedance_B 0.0000-6288.8199j Ohm;
	constant_impedance_C 0.0000-6288.8199j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1834_933;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001058;
	reactance 0.001937;
}
object transformer {
	name trans_branch_1834_933;
	phases ABC;
	from bus1834;
	to bus933;
	configuration trans_branch_config_1834_933;
}
object load {
	name xfmr_1170_938_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1170_938_shunt_to;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.012543;
}
object transformer {
	name trans_branch_1170_938;
	phases ABC;
	from bus1170;
	to bus938;
	configuration trans_branch_config_1170_938;
}
object load {
	name xfmr_1238_938_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object load {
	name xfmr_1238_938_shunt_to;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006935;
	reactance 0.036516;
}
object transformer {
	name trans_branch_1238_938;
	phases ABC;
	from bus1238;
	to bus938;
	configuration trans_branch_config_1238_938;
}
object node {
	name bus1170_to938_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6353-17.2541d kV;
	voltage_B 138.6353-137.2541d kV;
	voltage_C 138.6353+102.7459d kV;
}
object switch {
name dummy_switch1_bus1170_to938;
phases ABC;
from bus1170;
to bus1170_to938_dummy1;
status CLOSED;
}
object load {
	name xfmr_1170_to938_dummy1_938_shunt_from;
	parent bus1170_to938_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1170_to938_dummy1_938_shunt_to;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_938_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001798;
	reactance 0.012089;
}
object transformer {
	name trans_branch_1170_938_dummy1;
	phases ABC;
	from bus1170_to938_dummy1;
	to bus938;
	configuration trans_branch_config_1170_938_dummy1;
}
object load {
	name xfmr_985_938_shunt_from;
	parent bus985;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_985_938_shunt_to;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_985_938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_985_938;
	phases ABC;
	from bus985;
	to bus938;
	configuration trans_branch_config_985_938;
}
object load {
	name xfmr_984_938_shunt_from;
	parent bus984;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_984_938_shunt_to;
	parent bus938;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_984_938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000048;
	reactance 0.000088;
}
object transformer {
	name trans_branch_984_938;
	phases ABC;
	from bus984;
	to bus938;
	configuration trans_branch_config_984_938;
}
object load {
	name xfmr_1040_939_shunt_from;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1040_939_shunt_to;
	parent bus939;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_939;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005906;
	reactance 0.026627;
}
object transformer {
	name trans_branch_1040_939;
	phases ABC;
	from bus1040;
	to bus939;
	configuration trans_branch_config_1040_939;
}
object load {
	name xfmr_1040_940_shunt_from;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1040_940_shunt_to;
	parent bus940;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1040_940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005906;
	reactance 0.026627;
}
object transformer {
	name trans_branch_1040_940;
	phases ABC;
	from bus1040;
	to bus940;
	configuration trans_branch_config_1040_940;
}
object load {
	name xfmr_981_943_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object load {
	name xfmr_981_943_shunt_to;
	parent bus943;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25000.0000j Ohm;
	constant_impedance_B 0.0000-25000.0000j Ohm;
	constant_impedance_C 0.0000-25000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_943;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004573;
	reactance 0.020316;
}
object transformer {
	name trans_branch_981_943;
	phases ABC;
	from bus981;
	to bus943;
	configuration trans_branch_config_981_943;
}
object load {
	name xfmr_1280_944_shunt_from;
	parent bus1280;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object load {
	name xfmr_1280_944_shunt_to;
	parent bus944;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1280_944;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.019239;
}
object transformer {
	name trans_branch_1280_944;
	phases ABC;
	from bus1280;
	to bus944;
	configuration trans_branch_config_1280_944;
}
object load {
	name xfmr_1513_946_shunt_from;
	parent bus1513;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-88200.0000j Ohm;
	constant_impedance_B 0.0000-88200.0000j Ohm;
	constant_impedance_C 0.0000-88200.0000j Ohm;
}
object load {
	name xfmr_1513_946_shunt_to;
	parent bus946;
	phases ABC;
	nominal_voltage 36.373 kV;
	constant_impedance_A 0.0000-88200.0000j Ohm;
	constant_impedance_B 0.0000-88200.0000j Ohm;
	constant_impedance_C 0.0000-88200.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1513_946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 63.00 kV;
	secondary_voltage 63.00 kV;
	resistance 0.030738;
	reactance 0.075586;
}
object transformer {
	name trans_branch_1513_946;
	phases ABC;
	from bus1513;
	to bus946;
	configuration trans_branch_config_1513_946;
}
object load {
	name xfmr_1239_947_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12347.5610j Ohm;
	constant_impedance_B 0.0000-12347.5610j Ohm;
	constant_impedance_C 0.0000-12347.5610j Ohm;
}
object load {
	name xfmr_1239_947_shunt_to;
	parent bus947;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12347.5610j Ohm;
	constant_impedance_B 0.0000-12347.5610j Ohm;
	constant_impedance_C 0.0000-12347.5610j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_947;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007723;
	reactance 0.044444;
}
object transformer {
	name trans_branch_1239_947;
	phases ABC;
	from bus1239;
	to bus947;
	configuration trans_branch_config_1239_947;
}
object load {
	name xfmr_1225_948_shunt_from;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1225_948_shunt_to;
	parent bus948;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1225_948;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011575;
}
object transformer {
	name trans_branch_1225_948;
	phases ABC;
	from bus1225;
	to bus948;
	configuration trans_branch_config_1225_948;
}
object node {
	name bus1225_to948_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2695-1.3991d kV;
	voltage_B 141.2695-121.3991d kV;
	voltage_C 141.2695+118.6009d kV;
}
object switch {
name dummy_switch1_bus1225_to948;
phases ABC;
from bus1225;
to bus1225_to948_dummy1;
status CLOSED;
}
object load {
	name xfmr_1225_to948_dummy1_948_shunt_from;
	parent bus1225_to948_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1225_to948_dummy1_948_shunt_to;
	parent bus948;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1225_948_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011575;
}
object transformer {
	name trans_branch_1225_948_dummy1;
	phases ABC;
	from bus1225_to948_dummy1;
	to bus948;
	configuration trans_branch_config_1225_948_dummy1;
}
object load {
	name xfmr_951_950_shunt_from;
	parent bus951;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_951_950_shunt_to;
	parent bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_951_950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000339;
}
object transformer {
	name trans_branch_951_950;
	phases ABC;
	from bus951;
	to bus950;
	configuration trans_branch_config_951_950;
}
object load {
	name xfmr_952_950_shunt_from;
	parent bus952;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object load {
	name xfmr_952_950_shunt_to;
	parent bus950;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-331954.0230j Ohm;
	constant_impedance_B 0.0000-331954.0230j Ohm;
	constant_impedance_C 0.0000-331954.0230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_952_950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000021;
	reactance 0.000325;
}
object transformer {
	name trans_branch_952_950;
	phases ABC;
	from bus952;
	to bus950;
	configuration trans_branch_config_952_950;
}
object load {
	name xfmr_1176_953_shunt_from;
	parent bus1176;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object load {
	name xfmr_1176_953_shunt_to;
	parent bus953;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26644.7368j Ohm;
	constant_impedance_B 0.0000-26644.7368j Ohm;
	constant_impedance_C 0.0000-26644.7368j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1176_953;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004741;
	reactance 0.022124;
}
object transformer {
	name trans_branch_1176_953;
	phases ABC;
	from bus1176;
	to bus953;
	configuration trans_branch_config_1176_953;
}
object load {
	name xfmr_1275_955_shunt_from;
	parent bus1275;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object load {
	name xfmr_1275_955_shunt_to;
	parent bus955;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10993.4853j Ohm;
	constant_impedance_B 0.0000-10993.4853j Ohm;
	constant_impedance_C 0.0000-10993.4853j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1275_955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000751;
}
object transformer {
	name trans_branch_1275_955;
	phases ABC;
	from bus1275;
	to bus955;
	configuration trans_branch_config_1275_955;
}
object load {
	name xfmr_1118_957_shunt_from;
	parent bus1118;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1118_957_shunt_to;
	parent bus957;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1118_957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002133;
	reactance 0.009659;
}
object transformer {
	name trans_branch_1118_957;
	phases ABC;
	from bus1118;
	to bus957;
	configuration trans_branch_config_1118_957;
}
object load {
	name xfmr_1149_958_shunt_from;
	parent bus1149;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1149_958_shunt_to;
	parent bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1149_958;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002438;
	reactance 0.016458;
}
object transformer {
	name trans_branch_1149_958;
	phases ABC;
	from bus1149;
	to bus958;
	configuration trans_branch_config_1149_958;
}
object node {
	name bus1149_to958_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9890-21.1675d kV;
	voltage_B 134.9890-141.1675d kV;
	voltage_C 134.9890+98.8325d kV;
}
object switch {
name dummy_switch1_bus1149_to958;
phases ABC;
from bus1149;
to bus1149_to958_dummy1;
status CLOSED;
}
object load {
	name xfmr_1149_to958_dummy1_958_shunt_from;
	parent bus1149_to958_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31739.8119j Ohm;
	constant_impedance_B 0.0000-31739.8119j Ohm;
	constant_impedance_C 0.0000-31739.8119j Ohm;
}
object load {
	name xfmr_1149_to958_dummy1_958_shunt_to;
	parent bus958;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31739.8119j Ohm;
	constant_impedance_B 0.0000-31739.8119j Ohm;
	constant_impedance_C 0.0000-31739.8119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1149_958_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002430;
	reactance 0.016454;
}
object transformer {
	name trans_branch_1149_958_dummy1;
	phases ABC;
	from bus1149_to958_dummy1;
	to bus958;
	configuration trans_branch_config_1149_958_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1154_959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.001422;
}
object transformer {
	name trans_branch_1154_959;
	phases ABC;
	from bus1154;
	to bus959;
	configuration trans_branch_config_1154_959;
}
object load {
	name xfmr_1391_961_shunt_from;
	parent bus1391;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18863.4879j Ohm;
	constant_impedance_B 0.0000-18863.4879j Ohm;
	constant_impedance_C 0.0000-18863.4879j Ohm;
}
object load {
	name xfmr_1391_961_shunt_to;
	parent bus961;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18863.4879j Ohm;
	constant_impedance_B 0.0000-18863.4879j Ohm;
	constant_impedance_C 0.0000-18863.4879j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1391_961;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000616;
	reactance 0.006627;
}
object transformer {
	name trans_branch_1391_961;
	phases ABC;
	from bus1391;
	to bus961;
	configuration trans_branch_config_1391_961;
}
object load {
	name xfmr_1105_962_shunt_from;
	parent bus1105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5832.3733j Ohm;
	constant_impedance_B 0.0000-5832.3733j Ohm;
	constant_impedance_C 0.0000-5832.3733j Ohm;
}
object load {
	name xfmr_1105_962_shunt_to;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5832.3733j Ohm;
	constant_impedance_B 0.0000-5832.3733j Ohm;
	constant_impedance_C 0.0000-5832.3733j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1105_962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000776;
	reactance 0.004612;
}
object transformer {
	name trans_branch_1105_962;
	phases ABC;
	from bus1105;
	to bus962;
	configuration trans_branch_config_1105_962;
}
object load {
	name xfmr_1431_962_shunt_from;
	parent bus1431;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-133223.6842j Ohm;
	constant_impedance_B 0.0000-133223.6842j Ohm;
	constant_impedance_C 0.0000-133223.6842j Ohm;
}
object load {
	name xfmr_1431_962_shunt_to;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-133223.6842j Ohm;
	constant_impedance_B 0.0000-133223.6842j Ohm;
	constant_impedance_C 0.0000-133223.6842j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1431_962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000691;
}
object transformer {
	name trans_branch_1431_962;
	phases ABC;
	from bus1431;
	to bus962;
	configuration trans_branch_config_1431_962;
}
object load {
	name xfmr_1430_962_shunt_from;
	parent bus1430;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1430_962_shunt_to;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1430_962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000711;
}
object transformer {
	name trans_branch_1430_962;
	phases ABC;
	from bus1430;
	to bus962;
	configuration trans_branch_config_1430_962;
}
object load {
	name xfmr_1471_962_shunt_from;
	parent bus1471;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1471_962_shunt_to;
	parent bus962;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1471_962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001126;
	reactance 0.005965;
}
object transformer {
	name trans_branch_1471_962;
	phases ABC;
	from bus1471;
	to bus962;
	configuration trans_branch_config_1471_962;
}
object load {
	name xfmr_1373_965_shunt_from;
	parent bus1373;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-15151.5152j Ohm;
	constant_impedance_B 0.0000-15151.5152j Ohm;
	constant_impedance_C 0.0000-15151.5152j Ohm;
}
object load {
	name xfmr_1373_965_shunt_to;
	parent bus965;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-15151.5152j Ohm;
	constant_impedance_B 0.0000-15151.5152j Ohm;
	constant_impedance_C 0.0000-15151.5152j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1373_965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.032364;
	reactance 0.095227;
}
object transformer {
	name trans_branch_1373_965;
	phases ABC;
	from bus1373;
	to bus965;
	configuration trans_branch_config_1373_965;
}
object load {
	name xfmr_1055_966_shunt_from;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1055_966_shunt_to;
	parent bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_966;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001993;
	reactance 0.020458;
}
object transformer {
	name trans_branch_1055_966;
	phases ABC;
	from bus1055;
	to bus966;
	configuration trans_branch_config_1055_966;
}
object node {
	name bus1055_to966_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7631-16.6276d kV;
	voltage_B 138.7631-136.6276d kV;
	voltage_C 138.7631+103.3724d kV;
}
object switch {
name dummy_switch1_bus1055_to966;
phases ABC;
from bus1055;
to bus1055_to966_dummy1;
status CLOSED;
}
object load {
	name xfmr_1055_to966_dummy1_966_shunt_from;
	parent bus1055_to966_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object load {
	name xfmr_1055_to966_dummy1_966_shunt_to;
	parent bus966;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15869.9060j Ohm;
	constant_impedance_B 0.0000-15869.9060j Ohm;
	constant_impedance_C 0.0000-15869.9060j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1055_966_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001993;
	reactance 0.020472;
}
object transformer {
	name trans_branch_1055_966_dummy1;
	phases ABC;
	from bus1055_to966_dummy1;
	to bus966;
	configuration trans_branch_config_1055_966_dummy1;
}
object load {
	name xfmr_991_972_shunt_from;
	parent bus991;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_991_972_shunt_to;
	parent bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_991_972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002686;
	reactance 0.018173;
}
object transformer {
	name trans_branch_991_972;
	phases ABC;
	from bus991;
	to bus972;
	configuration trans_branch_config_991_972;
}
object load {
	name xfmr_1202_972_shunt_from;
	parent bus1202;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object load {
	name xfmr_1202_972_shunt_to;
	parent bus972;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14716.5698j Ohm;
	constant_impedance_B 0.0000-14716.5698j Ohm;
	constant_impedance_C 0.0000-14716.5698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1202_972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005748;
	reactance 0.038360;
}
object transformer {
	name trans_branch_1202_972;
	phases ABC;
	from bus1202;
	to bus972;
	configuration trans_branch_config_1202_972;
}
object load {
	name xfmr_1239_974_shunt_from;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1239_974_shunt_to;
	parent bus974;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1239_974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance 0.002588;
}
object transformer {
	name trans_branch_1239_974;
	phases ABC;
	from bus1239;
	to bus974;
	configuration trans_branch_config_1239_974;
}
object load {
	name xfmr_1145_976_shunt_from;
	parent bus1145;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1145_976_shunt_to;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1145_976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002647;
	reactance 0.011911;
}
object transformer {
	name trans_branch_1145_976;
	phases ABC;
	from bus1145;
	to bus976;
	configuration trans_branch_config_1145_976;
}
object load {
	name xfmr_1173_980_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1173_980_shunt_to;
	parent bus980;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_980;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011081;
}
object transformer {
	name trans_branch_1173_980;
	phases ABC;
	from bus1173;
	to bus980;
	configuration trans_branch_config_1173_980;
}
object node {
	name bus1173_to980_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.2852-20.0584d kV;
	voltage_B 139.2852-140.0584d kV;
	voltage_C 139.2852+99.9416d kV;
}
object switch {
name dummy_switch1_bus1173_to980;
phases ABC;
from bus1173;
to bus1173_to980_dummy1;
status CLOSED;
}
object load {
	name xfmr_1173_to980_dummy1_980_shunt_from;
	parent bus1173_to980_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1173_to980_dummy1_980_shunt_to;
	parent bus980;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_980_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002509;
	reactance 0.011319;
}
object transformer {
	name trans_branch_1173_980_dummy1;
	phases ABC;
	from bus1173_to980_dummy1;
	to bus980;
	configuration trans_branch_config_1173_980_dummy1;
}
object load {
	name xfmr_1157_982_shunt_from;
	parent bus1157;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1157_982_shunt_to;
	parent bus982;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1157_982;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000928;
	reactance 0.006183;
}
object transformer {
	name trans_branch_1157_982;
	phases ABC;
	from bus1157;
	to bus982;
	configuration trans_branch_config_1157_982;
}
object load {
	name xfmr_1536_982_shunt_from;
	parent bus1536;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1536_982_shunt_to;
	parent bus982;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1536_982;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.001481;
}
object transformer {
	name trans_branch_1536_982;
	phases ABC;
	from bus1536;
	to bus982;
	configuration trans_branch_config_1536_982;
}
object load {
	name xfmr_1546_983_shunt_from;
	parent bus1546;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_1546_983_shunt_to;
	parent bus983;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1546_983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000007;
	reactance 0.000130;
}
object transformer {
	name trans_branch_1546_983;
	phases ABC;
	from bus1546;
	to bus983;
	configuration trans_branch_config_1546_983;
}
object load {
	name xfmr_1171_987_shunt_from;
	parent bus1171;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-723214.2857j Ohm;
	constant_impedance_B 0.0000-723214.2857j Ohm;
	constant_impedance_C 0.0000-723214.2857j Ohm;
}
object load {
	name xfmr_1171_987_shunt_to;
	parent bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-723214.2857j Ohm;
	constant_impedance_B 0.0000-723214.2857j Ohm;
	constant_impedance_C 0.0000-723214.2857j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1171_987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000111;
	reactance 0.000741;
}
object transformer {
	name trans_branch_1171_987;
	phases ABC;
	from bus1171;
	to bus987;
	configuration trans_branch_config_1171_987;
}
object load {
	name xfmr_1358_987_shunt_from;
	parent bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1358_987_shunt_to;
	parent bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1358_987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001857;
	reactance 0.008375;
}
object transformer {
	name trans_branch_1358_987;
	phases ABC;
	from bus1358;
	to bus987;
	configuration trans_branch_config_1358_987;
}
object load {
	name xfmr_1172_987_shunt_from;
	parent bus1172;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1172_987_shunt_to;
	parent bus987;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1172_987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000711;
}
object transformer {
	name trans_branch_1172_987;
	phases ABC;
	from bus1172;
	to bus987;
	configuration trans_branch_config_1172_987;
}
object load {
	name xfmr_1209_988_shunt_from;
	parent bus1209;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1209_988_shunt_to;
	parent bus988;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1209_988;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000198;
	reactance 0.000909;
}
object transformer {
	name trans_branch_1209_988;
	phases ABC;
	from bus1209;
	to bus988;
	configuration trans_branch_config_1209_988;
}
object load {
	name xfmr_1103_992_shunt_from;
	parent bus1103;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object load {
	name xfmr_1103_992_shunt_to;
	parent bus992;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9707.5743j Ohm;
	constant_impedance_B 0.0000-9707.5743j Ohm;
	constant_impedance_C 0.0000-9707.5743j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1103_992;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.013274;
	reactance 0.060326;
}
object transformer {
	name trans_branch_1103_992;
	phases ABC;
	from bus1103;
	to bus992;
	configuration trans_branch_config_1103_992;
}
object load {
	name xfmr_995_993_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_995_993_shunt_to;
	parent bus993;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_995_993;
	phases ABC;
	from bus995;
	to bus993;
	configuration trans_branch_config_995_993;
}
object load {
	name xfmr_995_994_shunt_from;
	parent bus995;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_995_994_shunt_to;
	parent bus994;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_995_994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_995_994;
	phases ABC;
	from bus995;
	to bus994;
	configuration trans_branch_config_995_994;
}
object load {
	name xfmr_1407_996_shunt_from;
	parent bus1407;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1407_996_shunt_to;
	parent bus996;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1407_996;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004701;
	reactance 0.030064;
}
object transformer {
	name trans_branch_1407_996;
	phases ABC;
	from bus1407;
	to bus996;
	configuration trans_branch_config_1407_996;
}
object load {
	name xfmr_1155_998_shunt_from;
	parent bus1155;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1155_998_shunt_to;
	parent bus998;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1155_998;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001343;
	reactance 0.007862;
}
object transformer {
	name trans_branch_1155_998;
	phases ABC;
	from bus1155;
	to bus998;
	configuration trans_branch_config_1155_998;
}
object load {
	name xfmr_1254_999_shunt_from;
	parent bus1254;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-47656.7657j Ohm;
	constant_impedance_B 0.0000-47656.7657j Ohm;
	constant_impedance_C 0.0000-47656.7657j Ohm;
}
object load {
	name xfmr_1254_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-47656.7657j Ohm;
	constant_impedance_B 0.0000-47656.7657j Ohm;
	constant_impedance_C 0.0000-47656.7657j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1254_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000145;
}
object transformer {
	name trans_branch_1254_999;
	phases ABC;
	from bus1254;
	to bus999;
	configuration trans_branch_config_1254_999;
}
object transformer_configuration {
	name trans_branch_config_1516_1000;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000005;
	reactance 0.000100;
}
object transformer {
	name trans_branch_1516_1000;
	phases ABC;
	from bus1516;
	to bus1000;
	configuration trans_branch_config_1516_1000;
}
object transformer_configuration {
	name trans_branch_config_1000_431;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000010;
	reactance 0.000100;
}
object transformer {
	name trans_branch_1000_431;
	phases ABC;
	from bus1000;
	to bus431;
	configuration trans_branch_config_1000_431;
}
object load {
	name xfmr_1517_1001_shunt_from;
	parent bus1517;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name xfmr_1517_1001_shunt_to;
	parent bus1001;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1517_1001;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.000099;
	reactance 0.000182;
}
object transformer {
	name trans_branch_1517_1001;
	phases ABC;
	from bus1517;
	to bus1001;
	configuration trans_branch_config_1517_1001;
}
object load {
	name xfmr_1496_1002_shunt_from;
	parent bus1496;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9171.1957j Ohm;
	constant_impedance_B 0.0000-9171.1957j Ohm;
	constant_impedance_C 0.0000-9171.1957j Ohm;
}
object load {
	name xfmr_1496_1002_shunt_to;
	parent bus1002;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-9171.1957j Ohm;
	constant_impedance_B 0.0000-9171.1957j Ohm;
	constant_impedance_C 0.0000-9171.1957j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1496_1002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000730;
	reactance 0.001335;
}
object transformer {
	name trans_branch_1496_1002;
	phases ABC;
	from bus1496;
	to bus1002;
	configuration trans_branch_config_1496_1002;
}
object load {
	name xfmr_976_1003_shunt_from;
	parent bus976;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11053.4934j Ohm;
	constant_impedance_B 0.0000-11053.4934j Ohm;
	constant_impedance_C 0.0000-11053.4934j Ohm;
}
object load {
	name xfmr_976_1003_shunt_to;
	parent bus1003;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11053.4934j Ohm;
	constant_impedance_B 0.0000-11053.4934j Ohm;
	constant_impedance_C 0.0000-11053.4934j Ohm;
}
object transformer_configuration {
	name trans_branch_config_976_1003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.018038;
	reactance 0.057792;
}
object transformer {
	name trans_branch_976_1003;
	phases ABC;
	from bus976;
	to bus1003;
	configuration trans_branch_config_976_1003;
}
object load {
	name xfmr_1489_1003_shunt_from;
	parent bus1489;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1489_1003_shunt_to;
	parent bus1003;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1489_1003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001798;
	reactance 0.004543;
}
object transformer {
	name trans_branch_1489_1003;
	phases ABC;
	from bus1489;
	to bus1003;
	configuration trans_branch_config_1489_1003;
}
object load {
	name xfmr_1195_1008_shunt_from;
	parent bus1195;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-1444000.0000j Ohm;
	constant_impedance_B 0.0000-1444000.0000j Ohm;
	constant_impedance_C 0.0000-1444000.0000j Ohm;
}
object load {
	name xfmr_1195_1008_shunt_to;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-1444000.0000j Ohm;
	constant_impedance_B 0.0000-1444000.0000j Ohm;
	constant_impedance_C 0.0000-1444000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1195_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000008;
	reactance 0.000100;
}
object transformer {
	name trans_branch_1195_1008;
	phases ABC;
	from bus1195;
	to bus1008;
	configuration trans_branch_config_1195_1008;
}
object load {
	name xfmr_1194_1008_shunt_from;
	parent bus1194;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-1444000.0000j Ohm;
	constant_impedance_B 0.0000-1444000.0000j Ohm;
	constant_impedance_C 0.0000-1444000.0000j Ohm;
}
object load {
	name xfmr_1194_1008_shunt_to;
	parent bus1008;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-1444000.0000j Ohm;
	constant_impedance_B 0.0000-1444000.0000j Ohm;
	constant_impedance_C 0.0000-1444000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1194_1008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000008;
	reactance 0.000100;
}
object transformer {
	name trans_branch_1194_1008;
	phases ABC;
	from bus1194;
	to bus1008;
	configuration trans_branch_config_1194_1008;
}
object load {
	name xfmr_1221_1010_shunt_from;
	parent bus1221;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1221_1010_shunt_to;
	parent bus1010;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1221_1010;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.003299;
}
object transformer {
	name trans_branch_1221_1010;
	phases ABC;
	from bus1221;
	to bus1010;
	configuration trans_branch_config_1221_1010;
}
object load {
	name xfmr_956_1013_shunt_from;
	parent bus956;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_956_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_956_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002627;
	reactance 0.017284;
}
object transformer {
	name trans_branch_956_1013;
	phases ABC;
	from bus956;
	to bus1013;
	configuration trans_branch_config_956_1013;
}
object load {
	name xfmr_1157_1013_shunt_from;
	parent bus1157;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1157_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1157_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002272;
	reactance 0.011239;
}
object transformer {
	name trans_branch_1157_1013;
	phases ABC;
	from bus1157;
	to bus1013;
	configuration trans_branch_config_1157_1013;
}
object load {
	name xfmr_1164_1013_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_1164_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002574;
	reactance 0.013541;
}
object transformer {
	name trans_branch_1164_1013;
	phases ABC;
	from bus1164;
	to bus1013;
	configuration trans_branch_config_1164_1013;
}
object load {
	name xfmr_1292_1012_shunt_from;
	parent bus1292;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1292_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1292_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.012207;
}
object transformer {
	name trans_branch_1292_1012;
	phases ABC;
	from bus1292;
	to bus1012;
	configuration trans_branch_config_1292_1012;
}
object load {
	name xfmr_1839_1012_shunt_from;
	parent bus1839;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1839_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1839_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.002509;
}
object transformer {
	name trans_branch_1839_1012;
	phases ABC;
	from bus1839;
	to bus1012;
	configuration trans_branch_config_1839_1012;
}
object load {
	name xfmr_1477_1013_shunt_from;
	parent bus1477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1477_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1477_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.002311;
}
object transformer {
	name trans_branch_1477_1013;
	phases ABC;
	from bus1477;
	to bus1013;
	configuration trans_branch_config_1477_1013;
}
object load {
	name xfmr_1494_1014_shunt_from;
	parent bus1494;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1494_1014_shunt_to;
	parent bus1014;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1494_1014;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003081;
	reactance 0.020089;
}
object transformer {
	name trans_branch_1494_1014;
	phases ABC;
	from bus1494;
	to bus1014;
	configuration trans_branch_config_1494_1014;
}
object load {
	name xfmr_1410_1014_shunt_from;
	parent bus1410;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1410_1014_shunt_to;
	parent bus1014;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1410_1014;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.002528;
}
object transformer {
	name trans_branch_1410_1014;
	phases ABC;
	from bus1410;
	to bus1014;
	configuration trans_branch_config_1410_1014;
}
object load {
	name xfmr_1438_1013_shunt_from;
	parent bus1438;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1438_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1438_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001798;
	reactance 0.010133;
}
object transformer {
	name trans_branch_1438_1013;
	phases ABC;
	from bus1438;
	to bus1013;
	configuration trans_branch_config_1438_1013;
}
object node {
	name bus1164_to1013_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0333-26.5129d kV;
	voltage_B 136.0333-146.5129d kV;
	voltage_C 136.0333+93.4871d kV;
}
object switch {
name dummy_switch1_bus1164_to1013;
phases ABC;
from bus1164;
to bus1164_to1013_dummy1;
status CLOSED;
}
object load {
	name xfmr_1164_to1013_dummy1_1013_shunt_from;
	parent bus1164_to1013_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27364.8649j Ohm;
	constant_impedance_B 0.0000-27364.8649j Ohm;
	constant_impedance_C 0.0000-27364.8649j Ohm;
}
object load {
	name xfmr_1164_to1013_dummy1_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27364.8649j Ohm;
	constant_impedance_B 0.0000-27364.8649j Ohm;
	constant_impedance_C 0.0000-27364.8649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_1013_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000970;
	reactance 0.009481;
}
object transformer {
	name trans_branch_1164_1013_dummy1;
	phases ABC;
	from bus1164_to1013_dummy1;
	to bus1013;
	configuration trans_branch_config_1164_1013_dummy1;
}
object load {
	name xfmr_1468_1012_shunt_from;
	parent bus1468;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1468_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1468_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007091;
}
object transformer {
	name trans_branch_1468_1012;
	phases ABC;
	from bus1468;
	to bus1012;
	configuration trans_branch_config_1468_1012;
}
object load {
	name xfmr_1440_1013_shunt_from;
	parent bus1440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object load {
	name xfmr_1440_1013_shunt_to;
	parent bus1013;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40826.6129j Ohm;
	constant_impedance_B 0.0000-40826.6129j Ohm;
	constant_impedance_C 0.0000-40826.6129j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1440_1013;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.007423;
}
object transformer {
	name trans_branch_1440_1013;
	phases ABC;
	from bus1440;
	to bus1013;
	configuration trans_branch_config_1440_1013;
}
object load {
	name xfmr_1467_1012_shunt_from;
	parent bus1467;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1467_1012_shunt_to;
	parent bus1012;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1467_1012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.007091;
}
object transformer {
	name trans_branch_1467_1012;
	phases ABC;
	from bus1467;
	to bus1012;
	configuration trans_branch_config_1467_1012;
}
object load {
	name xfmr_949_1018_shunt_from;
	parent bus949;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18512.8205j Ohm;
	constant_impedance_B 0.0000-18512.8205j Ohm;
	constant_impedance_C 0.0000-18512.8205j Ohm;
}
object load {
	name xfmr_949_1018_shunt_to;
	parent bus1018;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18512.8205j Ohm;
	constant_impedance_B 0.0000-18512.8205j Ohm;
	constant_impedance_C 0.0000-18512.8205j Ohm;
}
object transformer_configuration {
	name trans_branch_config_949_1018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000990;
	reactance 0.007576;
}
object transformer {
	name trans_branch_949_1018;
	phases ABC;
	from bus949;
	to bus1018;
	configuration trans_branch_config_949_1018;
}
object load {
	name xfmr_1158_1017_shunt_from;
	parent bus1158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object load {
	name xfmr_1158_1017_shunt_to;
	parent bus1017;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-41673.8817j Ohm;
	constant_impedance_B 0.0000-41673.8817j Ohm;
	constant_impedance_C 0.0000-41673.8817j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1158_1017;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000298;
	reactance 0.003262;
}
object transformer {
	name trans_branch_1158_1017;
	phases ABC;
	from bus1158;
	to bus1017;
	configuration trans_branch_config_1158_1017;
}
object load {
	name xfmr_1281_1017_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18348.1576j Ohm;
	constant_impedance_B 0.0000-18348.1576j Ohm;
	constant_impedance_C 0.0000-18348.1576j Ohm;
}
object load {
	name xfmr_1281_1017_shunt_to;
	parent bus1017;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18348.1576j Ohm;
	constant_impedance_B 0.0000-18348.1576j Ohm;
	constant_impedance_C 0.0000-18348.1576j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_1017;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000561;
	reactance 0.006288;
}
object transformer {
	name trans_branch_1281_1017;
	phases ABC;
	from bus1281;
	to bus1017;
	configuration trans_branch_config_1281_1017;
}
object load {
	name xfmr_1282_1017_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object load {
	name xfmr_1282_1017_shunt_to;
	parent bus1017;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-18186.3980j Ohm;
	constant_impedance_B 0.0000-18186.3980j Ohm;
	constant_impedance_C 0.0000-18186.3980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_1017;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000554;
	reactance 0.006163;
}
object transformer {
	name trans_branch_1282_1017;
	phases ABC;
	from bus1282;
	to bus1017;
	configuration trans_branch_config_1282_1017;
}
object load {
	name xfmr_1281_1018_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16810.2445j Ohm;
	constant_impedance_B 0.0000-16810.2445j Ohm;
	constant_impedance_C 0.0000-16810.2445j Ohm;
}
object load {
	name xfmr_1281_1018_shunt_to;
	parent bus1018;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16810.2445j Ohm;
	constant_impedance_B 0.0000-16810.2445j Ohm;
	constant_impedance_C 0.0000-16810.2445j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_1018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000382;
	reactance 0.005002;
}
object transformer {
	name trans_branch_1281_1018;
	phases ABC;
	from bus1281;
	to bus1018;
	configuration trans_branch_config_1281_1018;
}
object load {
	name xfmr_1282_1018_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16664.7432j Ohm;
	constant_impedance_B 0.0000-16664.7432j Ohm;
	constant_impedance_C 0.0000-16664.7432j Ohm;
}
object load {
	name xfmr_1282_1018_shunt_to;
	parent bus1018;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16664.7432j Ohm;
	constant_impedance_B 0.0000-16664.7432j Ohm;
	constant_impedance_C 0.0000-16664.7432j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_1018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000381;
	reactance 0.005000;
}
object transformer {
	name trans_branch_1282_1018;
	phases ABC;
	from bus1282;
	to bus1018;
	configuration trans_branch_config_1282_1018;
}
object load {
	name xfmr_1394_1018_shunt_from;
	parent bus1394;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-23252.8180j Ohm;
	constant_impedance_B 0.0000-23252.8180j Ohm;
	constant_impedance_C 0.0000-23252.8180j Ohm;
}
object load {
	name xfmr_1394_1018_shunt_to;
	parent bus1018;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-23252.8180j Ohm;
	constant_impedance_B 0.0000-23252.8180j Ohm;
	constant_impedance_C 0.0000-23252.8180j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1394_1018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000547;
	reactance 0.006046;
}
object transformer {
	name trans_branch_1394_1018;
	phases ABC;
	from bus1394;
	to bus1018;
	configuration trans_branch_config_1394_1018;
}
object load {
	name xfmr_1107_1022_shunt_from;
	parent bus1107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object load {
	name xfmr_1107_1022_shunt_to;
	parent bus1022;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12980.7692j Ohm;
	constant_impedance_B 0.0000-12980.7692j Ohm;
	constant_impedance_C 0.0000-12980.7692j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1107_1022;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006262;
	reactance 0.043595;
}
object transformer {
	name trans_branch_1107_1022;
	phases ABC;
	from bus1107;
	to bus1022;
	configuration trans_branch_config_1107_1022;
}
object load {
	name xfmr_1303_1022_shunt_from;
	parent bus1303;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1303_1022_shunt_to;
	parent bus1022;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1303_1022;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011022;
}
object transformer {
	name trans_branch_1303_1022;
	phases ABC;
	from bus1303;
	to bus1022;
	configuration trans_branch_config_1303_1022;
}
object load {
	name xfmr_1453_1022_shunt_from;
	parent bus1453;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object load {
	name xfmr_1453_1022_shunt_to;
	parent bus1022;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-29011.4613j Ohm;
	constant_impedance_B 0.0000-29011.4613j Ohm;
	constant_impedance_C 0.0000-29011.4613j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1453_1022;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002744;
	reactance 0.018746;
}
object transformer {
	name trans_branch_1453_1022;
	phases ABC;
	from bus1453;
	to bus1022;
	configuration trans_branch_config_1453_1022;
}
object node {
	name bus1303_to1022_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6386-43.1682d kV;
	voltage_B 135.6386-163.1682d kV;
	voltage_C 135.6386+76.8318d kV;
}
object switch {
name dummy_switch1_bus1303_to1022;
phases ABC;
from bus1303;
to bus1303_to1022_dummy1;
status CLOSED;
}
object load {
	name xfmr_1303_to1022_dummy1_1022_shunt_from;
	parent bus1303_to1022_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1303_to1022_dummy1_1022_shunt_to;
	parent bus1022;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1303_1022_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011042;
}
object transformer {
	name trans_branch_1303_1022_dummy1;
	phases ABC;
	from bus1303_to1022_dummy1;
	to bus1022;
	configuration trans_branch_config_1303_1022_dummy1;
}
object load {
	name xfmr_1054_1024_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1054_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003694;
	reactance 0.024810;
}
object transformer {
	name trans_branch_1054_1024;
	phases ABC;
	from bus1054;
	to bus1024;
	configuration trans_branch_config_1054_1024;
}
object load {
	name xfmr_1108_1024_shunt_from;
	parent bus1108;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14589.3372j Ohm;
	constant_impedance_B 0.0000-14589.3372j Ohm;
	constant_impedance_C 0.0000-14589.3372j Ohm;
}
object load {
	name xfmr_1108_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14589.3372j Ohm;
	constant_impedance_B 0.0000-14589.3372j Ohm;
	constant_impedance_C 0.0000-14589.3372j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1108_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002963;
	reactance 0.019793;
}
object transformer {
	name trans_branch_1108_1024;
	phases ABC;
	from bus1108;
	to bus1024;
	configuration trans_branch_config_1108_1024;
}
object load {
	name xfmr_1143_1024_shunt_from;
	parent bus1143;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1143_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1143_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002647;
	reactance 0.017659;
}
object transformer {
	name trans_branch_1143_1024;
	phases ABC;
	from bus1143;
	to bus1024;
	configuration trans_branch_config_1143_1024;
}
object load {
	name xfmr_1344_1024_shunt_from;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object load {
	name xfmr_1344_1024_shunt_to;
	parent bus1024;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16383.4951j Ohm;
	constant_impedance_B 0.0000-16383.4951j Ohm;
	constant_impedance_C 0.0000-16383.4951j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1344_1024;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007190;
	reactance 0.033264;
}
object transformer {
	name trans_branch_1344_1024;
	phases ABC;
	from bus1344;
	to bus1024;
	configuration trans_branch_config_1344_1024;
}
object load {
	name xfmr_1121_1027_shunt_from;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1121_1027_shunt_to;
	parent bus1027;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1121_1027;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003457;
	reactance 0.015704;
}
object transformer {
	name trans_branch_1121_1027;
	phases ABC;
	from bus1121;
	to bus1027;
	configuration trans_branch_config_1121_1027;
}
object load {
	name xfmr_1269_1027_shunt_from;
	parent bus1269;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11114.1603j Ohm;
	constant_impedance_B 0.0000-11114.1603j Ohm;
	constant_impedance_C 0.0000-11114.1603j Ohm;
}
object load {
	name xfmr_1269_1027_shunt_to;
	parent bus1027;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11114.1603j Ohm;
	constant_impedance_B 0.0000-11114.1603j Ohm;
	constant_impedance_C 0.0000-11114.1603j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1269_1027;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001640;
	reactance 0.021709;
}
object transformer {
	name trans_branch_1269_1027;
	phases ABC;
	from bus1269;
	to bus1027;
	configuration trans_branch_config_1269_1027;
}
object load {
	name xfmr_1192_1028_shunt_from;
	parent bus1192;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1192_1028_shunt_to;
	parent bus1028;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1192_1028;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1192_1028;
	phases ABC;
	from bus1192;
	to bus1028;
	configuration trans_branch_config_1192_1028;
}
object load {
	name xfmr_1251_1028_shunt_from;
	parent bus1251;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1251_1028_shunt_to;
	parent bus1028;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1251_1028;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.002878;
}
object transformer {
	name trans_branch_1251_1028;
	phases ABC;
	from bus1251;
	to bus1028;
	configuration trans_branch_config_1251_1028;
}
object load {
	name xfmr_1146_1029_shunt_from;
	parent bus1146;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27364.8649j Ohm;
	constant_impedance_B 0.0000-27364.8649j Ohm;
	constant_impedance_C 0.0000-27364.8649j Ohm;
}
object load {
	name xfmr_1146_1029_shunt_to;
	parent bus1029;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27364.8649j Ohm;
	constant_impedance_B 0.0000-27364.8649j Ohm;
	constant_impedance_C 0.0000-27364.8649j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1146_1029;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003931;
	reactance 0.020365;
}
object transformer {
	name trans_branch_1146_1029;
	phases ABC;
	from bus1146;
	to bus1029;
	configuration trans_branch_config_1146_1029;
}
object load {
	name xfmr_1199_1029_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31739.8119j Ohm;
	constant_impedance_B 0.0000-31739.8119j Ohm;
	constant_impedance_C 0.0000-31739.8119j Ohm;
}
object load {
	name xfmr_1199_1029_shunt_to;
	parent bus1029;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31739.8119j Ohm;
	constant_impedance_B 0.0000-31739.8119j Ohm;
	constant_impedance_C 0.0000-31739.8119j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_1029;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002805;
	reactance 0.012484;
}
object transformer {
	name trans_branch_1199_1029;
	phases ABC;
	from bus1199;
	to bus1029;
	configuration trans_branch_config_1199_1029;
}
object load {
	name xfmr_1193_1030_shunt_from;
	parent bus1193;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object load {
	name xfmr_1193_1030_shunt_to;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1193_1030;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007309;
	reactance 0.049876;
}
object transformer {
	name trans_branch_1193_1030;
	phases ABC;
	from bus1193;
	to bus1030;
	configuration trans_branch_config_1193_1030;
}
object load {
	name xfmr_1285_1030_shunt_from;
	parent bus1285;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_1285_1030_shunt_to;
	parent bus1030;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1285_1030;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006044;
	reactance 0.042114;
}
object transformer {
	name trans_branch_1285_1030;
	phases ABC;
	from bus1285;
	to bus1030;
	configuration trans_branch_config_1285_1030;
}
object load {
	name xfmr_1054_1033_shunt_from;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1054_1033_shunt_to;
	parent bus1033;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1054_1033;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000612;
	reactance 0.004128;
}
object transformer {
	name trans_branch_1054_1033;
	phases ABC;
	from bus1054;
	to bus1033;
	configuration trans_branch_config_1054_1033;
}
object load {
	name xfmr_1140_1033_shunt_from;
	parent bus1140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7247.6736j Ohm;
	constant_impedance_B 0.0000-7247.6736j Ohm;
	constant_impedance_C 0.0000-7247.6736j Ohm;
}
object load {
	name xfmr_1140_1033_shunt_to;
	parent bus1033;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-7247.6736j Ohm;
	constant_impedance_B 0.0000-7247.6736j Ohm;
	constant_impedance_C 0.0000-7247.6736j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1140_1033;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.006854;
}
object transformer {
	name trans_branch_1140_1033;
	phases ABC;
	from bus1140;
	to bus1033;
	configuration trans_branch_config_1140_1033;
}
object load {
	name xfmr_1143_1033_shunt_from;
	parent bus1143;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1143_1033_shunt_to;
	parent bus1033;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1143_1033;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001738;
	reactance 0.011615;
}
object transformer {
	name trans_branch_1143_1033;
	phases ABC;
	from bus1143;
	to bus1033;
	configuration trans_branch_config_1143_1033;
}
object load {
	name xfmr_932_1035_shunt_from;
	parent bus932;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22106.9869j Ohm;
	constant_impedance_B 0.0000-22106.9869j Ohm;
	constant_impedance_C 0.0000-22106.9869j Ohm;
}
object load {
	name xfmr_932_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22106.9869j Ohm;
	constant_impedance_B 0.0000-22106.9869j Ohm;
	constant_impedance_C 0.0000-22106.9869j Ohm;
}
object transformer_configuration {
	name trans_branch_config_932_1035;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001059;
	reactance 0.003597;
}
object transformer {
	name trans_branch_932_1035;
	phases ABC;
	from bus932;
	to bus1035;
	configuration trans_branch_config_932_1035;
}
object load {
	name xfmr_1095_1035_shunt_from;
	parent bus1095;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object load {
	name xfmr_1095_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13518.0240j Ohm;
	constant_impedance_B 0.0000-13518.0240j Ohm;
	constant_impedance_C 0.0000-13518.0240j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1095_1035;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009699;
	reactance 0.044839;
}
object transformer {
	name trans_branch_1095_1035;
	phases ABC;
	from bus1095;
	to bus1035;
	configuration trans_branch_config_1095_1035;
}
object load {
	name xfmr_1231_1035_shunt_from;
	parent bus1231;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34674.6575j Ohm;
	constant_impedance_B 0.0000-34674.6575j Ohm;
	constant_impedance_C 0.0000-34674.6575j Ohm;
}
object load {
	name xfmr_1231_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34674.6575j Ohm;
	constant_impedance_B 0.0000-34674.6575j Ohm;
	constant_impedance_C 0.0000-34674.6575j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1231_1035;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001426;
	reactance 0.009276;
}
object transformer {
	name trans_branch_1231_1035;
	phases ABC;
	from bus1231;
	to bus1035;
	configuration trans_branch_config_1231_1035;
}
object load {
	name xfmr_1265_1035_shunt_from;
	parent bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8928.5714j Ohm;
	constant_impedance_B 0.0000-8928.5714j Ohm;
	constant_impedance_C 0.0000-8928.5714j Ohm;
}
object load {
	name xfmr_1265_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8928.5714j Ohm;
	constant_impedance_B 0.0000-8928.5714j Ohm;
	constant_impedance_C 0.0000-8928.5714j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1265_1035;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.014143;
	reactance 0.064395;
}
object transformer {
	name trans_branch_1265_1035;
	phases ABC;
	from bus1265;
	to bus1035;
	configuration trans_branch_config_1265_1035;
}
object load {
	name xfmr_1351_1035_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1351_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_1035;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003502;
	reactance 0.023180;
}
object transformer {
	name trans_branch_1351_1035;
	phases ABC;
	from bus1351;
	to bus1035;
	configuration trans_branch_config_1351_1035;
}
object node {
	name bus1351_to1035_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.4622-20.2856d kV;
	voltage_B 137.4622-140.2856d kV;
	voltage_C 137.4622+99.7144d kV;
}
object switch {
name dummy_switch1_bus1351_to1035;
phases ABC;
from bus1351;
to bus1351_to1035_dummy1;
status CLOSED;
}
object load {
	name xfmr_1351_to1035_dummy1_1035_shunt_from;
	parent bus1351_to1035_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object load {
	name xfmr_1351_to1035_dummy1_1035_shunt_to;
	parent bus1035;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-23275.8621j Ohm;
	constant_impedance_B 0.0000-23275.8621j Ohm;
	constant_impedance_C 0.0000-23275.8621j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_1035_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004543;
	reactance 0.024889;
}
object transformer {
	name trans_branch_1351_1035_dummy1;
	phases ABC;
	from bus1351_to1035_dummy1;
	to bus1035;
	configuration trans_branch_config_1351_1035_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1518_1036;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000098;
}
object transformer {
	name trans_branch_1518_1036;
	phases ABC;
	from bus1518;
	to bus1036;
	configuration trans_branch_config_1518_1036;
}
object load {
	name xfmr_1519_1037_shunt_from;
	parent bus1519;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1519_1037_shunt_to;
	parent bus1037;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1519_1037;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1519_1037;
	phases ABC;
	from bus1519;
	to bus1037;
	configuration trans_branch_config_1519_1037;
}
object load {
	name xfmr_1520_1038_shunt_from;
	parent bus1520;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1520_1038_shunt_to;
	parent bus1038;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1520_1038;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000356;
}
object transformer {
	name trans_branch_1520_1038;
	phases ABC;
	from bus1520;
	to bus1038;
	configuration trans_branch_config_1520_1038;
}
object load {
	name xfmr_1522_1039_shunt_from;
	parent bus1522;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1522_1039_shunt_to;
	parent bus1039;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1522_1039;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001126;
	reactance 0.005037;
}
object transformer {
	name trans_branch_1522_1039;
	phases ABC;
	from bus1522;
	to bus1039;
	configuration trans_branch_config_1522_1039;
}
object load {
	name xfmr_1205_1040_shunt_from;
	parent bus1205;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object load {
	name xfmr_1205_1040_shunt_to;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18177.7379j Ohm;
	constant_impedance_B 0.0000-18177.7379j Ohm;
	constant_impedance_C 0.0000-18177.7379j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1205_1040;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004642;
	reactance 0.030854;
}
object transformer {
	name trans_branch_1205_1040;
	phases ABC;
	from bus1205;
	to bus1040;
	configuration trans_branch_config_1205_1040;
}
object load {
	name xfmr_1427_1040_shunt_from;
	parent bus1427;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object load {
	name xfmr_1427_1040_shunt_to;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-52734.3750j Ohm;
	constant_impedance_B 0.0000-52734.3750j Ohm;
	constant_impedance_C 0.0000-52734.3750j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1427_1040;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001578;
	reactance 0.010526;
}
object transformer {
	name trans_branch_1427_1040;
	phases ABC;
	from bus1427;
	to bus1040;
	configuration trans_branch_config_1427_1040;
}
object load {
	name xfmr_1521_1040_shunt_from;
	parent bus1521;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1521_1040_shunt_to;
	parent bus1040;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1521_1040;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000889;
}
object transformer {
	name trans_branch_1521_1040;
	phases ABC;
	from bus1521;
	to bus1040;
	configuration trans_branch_config_1521_1040;
}
object load {
	name xfmr_1262_1043_shunt_from;
	parent bus1262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33415.8416j Ohm;
	constant_impedance_B 0.0000-33415.8416j Ohm;
	constant_impedance_C 0.0000-33415.8416j Ohm;
}
object load {
	name xfmr_1262_1043_shunt_to;
	parent bus1043;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33415.8416j Ohm;
	constant_impedance_B 0.0000-33415.8416j Ohm;
	constant_impedance_C 0.0000-33415.8416j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_1043;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001351;
	reactance 0.008986;
}
object transformer {
	name trans_branch_1262_1043;
	phases ABC;
	from bus1262;
	to bus1043;
	configuration trans_branch_config_1262_1043;
}
object load {
	name xfmr_1444_1044_shunt_from;
	parent bus1444;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4683.1637j Ohm;
	constant_impedance_B 0.0000-4683.1637j Ohm;
	constant_impedance_C 0.0000-4683.1637j Ohm;
}
object load {
	name xfmr_1444_1044_shunt_to;
	parent bus1044;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4683.1637j Ohm;
	constant_impedance_B 0.0000-4683.1637j Ohm;
	constant_impedance_C 0.0000-4683.1637j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1444_1044;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.006123;
}
object transformer {
	name trans_branch_1444_1044;
	phases ABC;
	from bus1444;
	to bus1044;
	configuration trans_branch_config_1444_1044;
}
object load {
	name xfmr_1523_1049_shunt_from;
	parent bus1523;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name xfmr_1523_1049_shunt_to;
	parent bus1049;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1523_1049;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000194;
	reactance 0.000624;
}
object transformer {
	name trans_branch_1523_1049;
	phases ABC;
	from bus1523;
	to bus1049;
	configuration trans_branch_config_1523_1049;
}
object load {
	name xfmr_1463_1050_shunt_from;
	parent bus1463;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1463_1050_shunt_to;
	parent bus1050;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1463_1050;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001146;
	reactance 0.007625;
}
object transformer {
	name trans_branch_1463_1050;
	phases ABC;
	from bus1463;
	to bus1050;
	configuration trans_branch_config_1463_1050;
}
object load {
	name xfmr_1047_1052_shunt_from;
	parent bus1047;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1047_1052_shunt_to;
	parent bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1047_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1047_1052;
	phases ABC;
	from bus1047;
	to bus1052;
	configuration trans_branch_config_1047_1052;
}
object load {
	name xfmr_1046_1052_shunt_from;
	parent bus1046;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1046_1052_shunt_to;
	parent bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1046_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1046_1052;
	phases ABC;
	from bus1046;
	to bus1052;
	configuration trans_branch_config_1046_1052;
}
object load {
	name xfmr_1273_1051_shunt_from;
	parent bus1273;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1273_1051_shunt_to;
	parent bus1051;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1273_1051;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1273_1051;
	phases ABC;
	from bus1273;
	to bus1051;
	configuration trans_branch_config_1273_1051;
}
object load {
	name xfmr_1045_1052_shunt_from;
	parent bus1045;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1045_1052_shunt_to;
	parent bus1052;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1045_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000111;
	reactance 0.000223;
}
object transformer {
	name trans_branch_1045_1052;
	phases ABC;
	from bus1045;
	to bus1052;
	configuration trans_branch_config_1045_1052;
}
object load {
	name xfmr_1121_1053_shunt_from;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object load {
	name xfmr_1121_1053_shunt_to;
	parent bus1053;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22203.9474j Ohm;
	constant_impedance_B 0.0000-22203.9474j Ohm;
	constant_impedance_C 0.0000-22203.9474j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1121_1053;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003477;
	reactance 0.023822;
}
object transformer {
	name trans_branch_1121_1053;
	phases ABC;
	from bus1121;
	to bus1053;
	configuration trans_branch_config_1121_1053;
}
object load {
	name xfmr_1100_1054_shunt_from;
	parent bus1100;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_1100_1054_shunt_to;
	parent bus1054;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1100_1054;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000324;
	reactance 0.000992;
}
object transformer {
	name trans_branch_1100_1054;
	phases ABC;
	from bus1100;
	to bus1054;
	configuration trans_branch_config_1100_1054;
}
object load {
	name xfmr_1170_1055_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1170_1055_shunt_to;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_1055;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000810;
	reactance 0.005472;
}
object transformer {
	name trans_branch_1170_1055;
	phases ABC;
	from bus1170;
	to bus1055;
	configuration trans_branch_config_1170_1055;
}
object node {
	name bus1170_to1055_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6353-17.2541d kV;
	voltage_B 138.6353-137.2541d kV;
	voltage_C 138.6353+102.7459d kV;
}
object switch {
name dummy_switch1_bus1170_to1055;
phases ABC;
from bus1170;
to bus1170_to1055_dummy1;
status CLOSED;
}
object load {
	name xfmr_1170_to1055_dummy1_1055_shunt_from;
	parent bus1170_to1055_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-79724.4094j Ohm;
	constant_impedance_B 0.0000-79724.4094j Ohm;
	constant_impedance_C 0.0000-79724.4094j Ohm;
}
object load {
	name xfmr_1170_to1055_dummy1_1055_shunt_to;
	parent bus1055;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-79724.4094j Ohm;
	constant_impedance_B 0.0000-79724.4094j Ohm;
	constant_impedance_C 0.0000-79724.4094j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_1055_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.005057;
}
object transformer {
	name trans_branch_1170_1055_dummy1;
	phases ABC;
	from bus1170_to1055_dummy1;
	to bus1055;
	configuration trans_branch_config_1170_1055_dummy1;
}
object load {
	name xfmr_1271_1056_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6249.7295j Ohm;
	constant_impedance_B 0.0000-6249.7295j Ohm;
	constant_impedance_C 0.0000-6249.7295j Ohm;
}
object load {
	name xfmr_1271_1056_shunt_to;
	parent bus1056;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6249.7295j Ohm;
	constant_impedance_B 0.0000-6249.7295j Ohm;
	constant_impedance_C 0.0000-6249.7295j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1056;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001884;
	reactance 0.019197;
}
object transformer {
	name trans_branch_1271_1056;
	phases ABC;
	from bus1271;
	to bus1056;
	configuration trans_branch_config_1271_1056;
}
object node {
	name bus1271_to1056_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.9730-5.1344d kV;
	voltage_B 236.9730-125.1344d kV;
	voltage_C 236.9730+114.8656d kV;
}
object switch {
name dummy_switch1_bus1271_to1056;
phases ABC;
from bus1271;
to bus1271_to1056_dummy1;
status CLOSED;
}
object load {
	name xfmr_1271_to1056_dummy1_1056_shunt_from;
	parent bus1271_to1056_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6249.7295j Ohm;
	constant_impedance_B 0.0000-6249.7295j Ohm;
	constant_impedance_C 0.0000-6249.7295j Ohm;
}
object load {
	name xfmr_1271_to1056_dummy1_1056_shunt_to;
	parent bus1056;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6249.7295j Ohm;
	constant_impedance_B 0.0000-6249.7295j Ohm;
	constant_impedance_C 0.0000-6249.7295j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1056_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001891;
	reactance 0.019134;
}
object transformer {
	name trans_branch_1271_1056_dummy1;
	phases ABC;
	from bus1271_to1056_dummy1;
	to bus1056;
	configuration trans_branch_config_1271_1056_dummy1;
}
object load {
	name xfmr_1457_1058_shunt_from;
	parent bus1457;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object load {
	name xfmr_1457_1058_shunt_to;
	parent bus1058;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1457_1058;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001462;
	reactance 0.009817;
}
object transformer {
	name trans_branch_1457_1058;
	phases ABC;
	from bus1457;
	to bus1058;
	configuration trans_branch_config_1457_1058;
}
object load {
	name xfmr_1341_1061_shunt_from;
	parent bus1341;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1341_1061_shunt_to;
	parent bus1061;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1341_1061;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001501;
}
object transformer {
	name trans_branch_1341_1061;
	phases ABC;
	from bus1341;
	to bus1061;
	configuration trans_branch_config_1341_1061;
}
object load {
	name xfmr_1282_1062_shunt_from;
	parent bus1282;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16125.0698j Ohm;
	constant_impedance_B 0.0000-16125.0698j Ohm;
	constant_impedance_C 0.0000-16125.0698j Ohm;
}
object load {
	name xfmr_1282_1062_shunt_to;
	parent bus1062;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16125.0698j Ohm;
	constant_impedance_B 0.0000-16125.0698j Ohm;
	constant_impedance_C 0.0000-16125.0698j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1282_1062;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000402;
	reactance 0.005242;
}
object transformer {
	name trans_branch_1282_1062;
	phases ABC;
	from bus1282;
	to bus1062;
	configuration trans_branch_config_1282_1062;
}
object load {
	name xfmr_1281_1062_shunt_from;
	parent bus1281;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15876.8554j Ohm;
	constant_impedance_B 0.0000-15876.8554j Ohm;
	constant_impedance_C 0.0000-15876.8554j Ohm;
}
object load {
	name xfmr_1281_1062_shunt_to;
	parent bus1062;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-15876.8554j Ohm;
	constant_impedance_B 0.0000-15876.8554j Ohm;
	constant_impedance_C 0.0000-15876.8554j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1281_1062;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000402;
	reactance 0.005242;
}
object transformer {
	name trans_branch_1281_1062;
	phases ABC;
	from bus1281;
	to bus1062;
	configuration trans_branch_config_1281_1062;
}
object load {
	name xfmr_1331_1070_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1331_1070_shunt_to;
	parent bus1070;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1070;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001047;
}
object transformer {
	name trans_branch_1331_1070;
	phases ABC;
	from bus1331;
	to bus1070;
	configuration trans_branch_config_1331_1070;
}
object load {
	name xfmr_1317_1069_shunt_from;
	parent bus1317;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1317_1069_shunt_to;
	parent bus1069;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1317_1069;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001126;
}
object transformer {
	name trans_branch_1317_1069;
	phases ABC;
	from bus1317;
	to bus1069;
	configuration trans_branch_config_1317_1069;
}
object load {
	name xfmr_1313_1070_shunt_from;
	parent bus1313;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1313_1070_shunt_to;
	parent bus1070;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1313_1070;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001126;
}
object transformer {
	name trans_branch_1313_1070;
	phases ABC;
	from bus1313;
	to bus1070;
	configuration trans_branch_config_1313_1070;
}
object load {
	name xfmr_1164_1074_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object load {
	name xfmr_1164_1074_shunt_to;
	parent bus1074;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21271.0084j Ohm;
	constant_impedance_B 0.0000-21271.0084j Ohm;
	constant_impedance_C 0.0000-21271.0084j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_1074;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000366;
	reactance 0.000669;
}
object transformer {
	name trans_branch_1164_1074;
	phases ABC;
	from bus1164;
	to bus1074;
	configuration trans_branch_config_1164_1074;
}
object load {
	name xfmr_1164_1073_shunt_from;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object load {
	name xfmr_1164_1073_shunt_to;
	parent bus1073;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-21727.4678j Ohm;
	constant_impedance_B 0.0000-21727.4678j Ohm;
	constant_impedance_C 0.0000-21727.4678j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1164_1073;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000352;
	reactance 0.000645;
}
object transformer {
	name trans_branch_1164_1073;
	phases ABC;
	from bus1164;
	to bus1073;
	configuration trans_branch_config_1164_1073;
}
object load {
	name xfmr_1326_1079_shunt_from;
	parent bus1326;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1326_1079_shunt_to;
	parent bus1079;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1326_1079;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003121;
	reactance 0.020997;
}
object transformer {
	name trans_branch_1326_1079;
	phases ABC;
	from bus1326;
	to bus1079;
	configuration trans_branch_config_1326_1079;
}
object load {
	name xfmr_1501_1079_shunt_from;
	parent bus1501;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object load {
	name xfmr_1501_1079_shunt_to;
	parent bus1079;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27739.7260j Ohm;
	constant_impedance_B 0.0000-27739.7260j Ohm;
	constant_impedance_C 0.0000-27739.7260j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1501_1079;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004602;
	reactance 0.020800;
}
object transformer {
	name trans_branch_1501_1079;
	phases ABC;
	from bus1501;
	to bus1079;
	configuration trans_branch_config_1501_1079;
}
object load {
	name xfmr_1368_1080_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4376.4207j Ohm;
	constant_impedance_B 0.0000-4376.4207j Ohm;
	constant_impedance_C 0.0000-4376.4207j Ohm;
}
object load {
	name xfmr_1368_1080_shunt_to;
	parent bus1080;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-4376.4207j Ohm;
	constant_impedance_B 0.0000-4376.4207j Ohm;
	constant_impedance_C 0.0000-4376.4207j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_1080;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002694;
	reactance 0.028476;
}
object transformer {
	name trans_branch_1368_1080;
	phases ABC;
	from bus1368;
	to bus1080;
	configuration trans_branch_config_1368_1080;
}
object load {
	name xfmr_1403_1081_shunt_from;
	parent bus1403;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1403_1081_shunt_to;
	parent bus1081;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1403_1081;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000751;
	reactance 0.003417;
}
object transformer {
	name trans_branch_1403_1081;
	phases ABC;
	from bus1403;
	to bus1081;
	configuration trans_branch_config_1403_1081;
}
object transformer_configuration {
	name trans_branch_config_1085_1082;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1085_1082;
	phases ABC;
	from bus1085;
	to bus1082;
	configuration trans_branch_config_1085_1082;
}
object transformer_configuration {
	name trans_branch_config_1083_1082;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1083_1082;
	phases ABC;
	from bus1083;
	to bus1082;
	configuration trans_branch_config_1083_1082;
}
object transformer_configuration {
	name trans_branch_config_1084_1082;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1084_1082;
	phases ABC;
	from bus1084;
	to bus1082;
	configuration trans_branch_config_1084_1082;
}
object load {
	name xfmr_1525_1086_shunt_from;
	parent bus1525;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1525_1086_shunt_to;
	parent bus1086;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1525_1086;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.005491;
}
object transformer {
	name trans_branch_1525_1086;
	phases ABC;
	from bus1525;
	to bus1086;
	configuration trans_branch_config_1525_1086;
}
object load {
	name xfmr_1188_1088_shunt_from;
	parent bus1188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object load {
	name xfmr_1188_1088_shunt_to;
	parent bus1088;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5348.6529j Ohm;
	constant_impedance_B 0.0000-5348.6529j Ohm;
	constant_impedance_C 0.0000-5348.6529j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1188_1088;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.001422;
}
object transformer {
	name trans_branch_1188_1088;
	phases ABC;
	from bus1188;
	to bus1088;
	configuration trans_branch_config_1188_1088;
}
object load {
	name xfmr_1188_1087_shunt_from;
	parent bus1188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5320.5465j Ohm;
	constant_impedance_B 0.0000-5320.5465j Ohm;
	constant_impedance_C 0.0000-5320.5465j Ohm;
}
object load {
	name xfmr_1188_1087_shunt_to;
	parent bus1087;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5320.5465j Ohm;
	constant_impedance_B 0.0000-5320.5465j Ohm;
	constant_impedance_C 0.0000-5320.5465j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1188_1087;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.001422;
}
object transformer {
	name trans_branch_1188_1087;
	phases ABC;
	from bus1188;
	to bus1087;
	configuration trans_branch_config_1188_1087;
}
object load {
	name xfmr_1222_1089_shunt_from;
	parent bus1222;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1222_1089_shunt_to;
	parent bus1089;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1222_1089;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000494;
	reactance 0.002963;
}
object transformer {
	name trans_branch_1222_1089;
	phases ABC;
	from bus1222;
	to bus1089;
	configuration trans_branch_config_1222_1089;
}
object load {
	name xfmr_1329_1093_shunt_from;
	parent bus1329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5129.1793j Ohm;
	constant_impedance_B 0.0000-5129.1793j Ohm;
	constant_impedance_C 0.0000-5129.1793j Ohm;
}
object load {
	name xfmr_1329_1093_shunt_to;
	parent bus1093;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5129.1793j Ohm;
	constant_impedance_B 0.0000-5129.1793j Ohm;
	constant_impedance_C 0.0000-5129.1793j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_1093;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.001600;
}
object transformer {
	name trans_branch_1329_1093;
	phases ABC;
	from bus1329;
	to bus1093;
	configuration trans_branch_config_1329_1093;
}
object node {
	name bus1329_to1093_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.6453-29.3310d kV;
	voltage_B 136.6453-149.3310d kV;
	voltage_C 136.6453+90.6690d kV;
}
object switch {
name dummy_switch1_bus1329_to1093;
phases ABC;
from bus1329;
to bus1329_to1093_dummy1;
status CLOSED;
}
object load {
	name xfmr_1329_to1093_dummy1_1093_shunt_from;
	parent bus1329_to1093_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5049.8753j Ohm;
	constant_impedance_B 0.0000-5049.8753j Ohm;
	constant_impedance_C 0.0000-5049.8753j Ohm;
}
object load {
	name xfmr_1329_to1093_dummy1_1093_shunt_to;
	parent bus1093;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5049.8753j Ohm;
	constant_impedance_B 0.0000-5049.8753j Ohm;
	constant_impedance_C 0.0000-5049.8753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1329_1093_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.001620;
}
object transformer {
	name trans_branch_1329_1093_dummy1;
	phases ABC;
	from bus1329_to1093_dummy1;
	to bus1093;
	configuration trans_branch_config_1329_1093_dummy1;
}
object load {
	name xfmr_1265_1095_shunt_from;
	parent bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_1265_1095_shunt_to;
	parent bus1095;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1265_1095;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006499;
	reactance 0.029472;
}
object transformer {
	name trans_branch_1265_1095;
	phases ABC;
	from bus1265;
	to bus1095;
	configuration trans_branch_config_1265_1095;
}
object load {
	name xfmr_1304_1096_shunt_from;
	parent bus1304;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object load {
	name xfmr_1304_1096_shunt_to;
	parent bus1096;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-27000.0000j Ohm;
	constant_impedance_B 0.0000-27000.0000j Ohm;
	constant_impedance_C 0.0000-27000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1304_1096;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004879;
	reactance 0.022479;
}
object transformer {
	name trans_branch_1304_1096;
	phases ABC;
	from bus1304;
	to bus1096;
	configuration trans_branch_config_1304_1096;
}
object load {
	name xfmr_1527_1098_shunt_from;
	parent bus1527;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object load {
	name xfmr_1527_1098_shunt_to;
	parent bus1098;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19814.0900j Ohm;
	constant_impedance_B 0.0000-19814.0900j Ohm;
	constant_impedance_C 0.0000-19814.0900j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1527_1098;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000099;
	reactance 0.000573;
}
object transformer {
	name trans_branch_1527_1098;
	phases ABC;
	from bus1527;
	to bus1098;
	configuration trans_branch_config_1527_1098;
}
object load {
	name xfmr_1526_1097_shunt_from;
	parent bus1526;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object load {
	name xfmr_1526_1097_shunt_to;
	parent bus1097;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-22752.8090j Ohm;
	constant_impedance_B 0.0000-22752.8090j Ohm;
	constant_impedance_C 0.0000-22752.8090j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1526_1097;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000138;
	reactance 0.000435;
}
object transformer {
	name trans_branch_1526_1097;
	phases ABC;
	from bus1526;
	to bus1097;
	configuration trans_branch_config_1526_1097;
}
object load {
	name xfmr_1121_1101_shunt_from;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object load {
	name xfmr_1121_1101_shunt_to;
	parent bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28601.6949j Ohm;
	constant_impedance_B 0.0000-28601.6949j Ohm;
	constant_impedance_C 0.0000-28601.6949j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1121_1101;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002943;
	reactance 0.019773;
}
object transformer {
	name trans_branch_1121_1101;
	phases ABC;
	from bus1121;
	to bus1101;
	configuration trans_branch_config_1121_1101;
}
object load {
	name xfmr_1207_1101_shunt_from;
	parent bus1207;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1207_1101_shunt_to;
	parent bus1101;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1207_1101;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.011101;
}
object transformer {
	name trans_branch_1207_1101;
	phases ABC;
	from bus1207;
	to bus1101;
	configuration trans_branch_config_1207_1101;
}
object load {
	name xfmr_1519_1103_shunt_from;
	parent bus1519;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1519_1103_shunt_to;
	parent bus1103;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1519_1103;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006301;
	reactance 0.028622;
}
object transformer {
	name trans_branch_1519_1103;
	phases ABC;
	from bus1519;
	to bus1103;
	configuration trans_branch_config_1519_1103;
}
object load {
	name xfmr_1393_1104_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5420.2355j Ohm;
	constant_impedance_B 0.0000-5420.2355j Ohm;
	constant_impedance_C 0.0000-5420.2355j Ohm;
}
object load {
	name xfmr_1393_1104_shunt_to;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5420.2355j Ohm;
	constant_impedance_B 0.0000-5420.2355j Ohm;
	constant_impedance_C 0.0000-5420.2355j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_1104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002746;
	reactance 0.014183;
}
object transformer {
	name trans_branch_1393_1104;
	phases ABC;
	from bus1393;
	to bus1104;
	configuration trans_branch_config_1393_1104;
}
object load {
	name xfmr_1392_1105_shunt_from;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5762.6636j Ohm;
	constant_impedance_B 0.0000-5762.6636j Ohm;
	constant_impedance_C 0.0000-5762.6636j Ohm;
}
object load {
	name xfmr_1392_1105_shunt_to;
	parent bus1105;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5762.6636j Ohm;
	constant_impedance_B 0.0000-5762.6636j Ohm;
	constant_impedance_C 0.0000-5762.6636j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1392_1105;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002469;
	reactance 0.013827;
}
object transformer {
	name trans_branch_1392_1105;
	phases ABC;
	from bus1392;
	to bus1105;
	configuration trans_branch_config_1392_1105;
}
object load {
	name xfmr_1472_1104_shunt_from;
	parent bus1472;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object load {
	name xfmr_1472_1104_shunt_to;
	parent bus1104;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5557.0801j Ohm;
	constant_impedance_B 0.0000-5557.0801j Ohm;
	constant_impedance_C 0.0000-5557.0801j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1472_1104;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002094;
	reactance 0.010607;
}
object transformer {
	name trans_branch_1472_1104;
	phases ABC;
	from bus1472;
	to bus1104;
	configuration trans_branch_config_1472_1104;
}
object load {
	name xfmr_1459_1106_shunt_from;
	parent bus1459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object load {
	name xfmr_1459_1106_shunt_to;
	parent bus1106;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-12656.2500j Ohm;
	constant_impedance_B 0.0000-12656.2500j Ohm;
	constant_impedance_C 0.0000-12656.2500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1459_1106;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009323;
	reactance 0.046598;
}
object transformer {
	name trans_branch_1459_1106;
	phases ABC;
	from bus1459;
	to bus1106;
	configuration trans_branch_config_1459_1106;
}
object load {
	name xfmr_1453_1107_shunt_from;
	parent bus1453;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1453_1107_shunt_to;
	parent bus1107;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1453_1107;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004425;
	reactance 0.029349;
}
object transformer {
	name trans_branch_1453_1107;
	phases ABC;
	from bus1453;
	to bus1107;
	configuration trans_branch_config_1453_1107;
}
object load {
	name xfmr_1425_1108_shunt_from;
	parent bus1425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1425_1108_shunt_to;
	parent bus1108;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1425_1108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003200;
	reactance 0.021472;
}
object transformer {
	name trans_branch_1425_1108;
	phases ABC;
	from bus1425;
	to bus1108;
	configuration trans_branch_config_1425_1108;
}
object load {
	name xfmr_1290_1110_shunt_from;
	parent bus1290;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object load {
	name xfmr_1290_1110_shunt_to;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1290_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000824;
	reactance 0.008373;
}
object transformer {
	name trans_branch_1290_1110;
	phases ABC;
	from bus1290;
	to bus1110;
	configuration trans_branch_config_1290_1110;
}
object load {
	name xfmr_1299_1110_shunt_from;
	parent bus1299;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6329.1694j Ohm;
	constant_impedance_B 0.0000-6329.1694j Ohm;
	constant_impedance_C 0.0000-6329.1694j Ohm;
}
object load {
	name xfmr_1299_1110_shunt_to;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6329.1694j Ohm;
	constant_impedance_B 0.0000-6329.1694j Ohm;
	constant_impedance_C 0.0000-6329.1694j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1299_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001211;
	reactance 0.017571;
}
object transformer {
	name trans_branch_1299_1110;
	phases ABC;
	from bus1299;
	to bus1110;
	configuration trans_branch_config_1299_1110;
}
object load {
	name xfmr_1291_1110_shunt_from;
	parent bus1291;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object load {
	name xfmr_1291_1110_shunt_to;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1291_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000824;
	reactance 0.008373;
}
object transformer {
	name trans_branch_1291_1110;
	phases ABC;
	from bus1291;
	to bus1110;
	configuration trans_branch_config_1291_1110;
}
object node {
	name bus1299_to1110_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 237.7598-19.2643d kV;
	voltage_B 237.7598-139.2643d kV;
	voltage_C 237.7598+100.7357d kV;
}
object switch {
name dummy_switch1_bus1299_to1110;
phases ABC;
from bus1299;
to bus1299_to1110_dummy1;
status CLOSED;
}
object load {
	name xfmr_1299_to1110_dummy1_1110_shunt_from;
	parent bus1299_to1110_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6369.6515j Ohm;
	constant_impedance_B 0.0000-6369.6515j Ohm;
	constant_impedance_C 0.0000-6369.6515j Ohm;
}
object load {
	name xfmr_1299_to1110_dummy1_1110_shunt_to;
	parent bus1110;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6369.6515j Ohm;
	constant_impedance_B 0.0000-6369.6515j Ohm;
	constant_impedance_C 0.0000-6369.6515j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1299_1110_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001205;
	reactance 0.017438;
}
object transformer {
	name trans_branch_1299_1110_dummy1;
	phases ABC;
	from bus1299_to1110_dummy1;
	to bus1110;
	configuration trans_branch_config_1299_1110_dummy1;
}
object load {
	name xfmr_1237_1113_shunt_from;
	parent bus1237;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23316.0622j Ohm;
	constant_impedance_B 0.0000-23316.0622j Ohm;
	constant_impedance_C 0.0000-23316.0622j Ohm;
}
object load {
	name xfmr_1237_1113_shunt_to;
	parent bus1113;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23316.0622j Ohm;
	constant_impedance_B 0.0000-23316.0622j Ohm;
	constant_impedance_C 0.0000-23316.0622j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1237_1113;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.021244;
	reactance 0.060489;
}
object transformer {
	name trans_branch_1237_1113;
	phases ABC;
	from bus1237;
	to bus1113;
	configuration trans_branch_config_1237_1113;
}
object load {
	name xfmr_1538_1114_shunt_from;
	parent bus1538;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1538_1114_shunt_to;
	parent bus1114;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1538_1114;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003793;
}
object transformer {
	name trans_branch_1538_1114;
	phases ABC;
	from bus1538;
	to bus1114;
	configuration trans_branch_config_1538_1114;
}
object load {
	name xfmr_1173_1115_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1173_1115_shunt_to;
	parent bus1115;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_1115;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007546;
	reactance 0.034173;
}
object transformer {
	name trans_branch_1173_1115;
	phases ABC;
	from bus1173;
	to bus1115;
	configuration trans_branch_config_1173_1115;
}
object load {
	name xfmr_1528_1120_shunt_from;
	parent bus1528;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-33333.3333j Ohm;
	constant_impedance_B 0.0000-33333.3333j Ohm;
	constant_impedance_C 0.0000-33333.3333j Ohm;
}
object load {
	name xfmr_1528_1120_shunt_to;
	parent bus1120;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-33333.3333j Ohm;
	constant_impedance_B 0.0000-33333.3333j Ohm;
	constant_impedance_C 0.0000-33333.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1528_1120;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.009156;
	reactance 0.040044;
}
object transformer {
	name trans_branch_1528_1120;
	phases ABC;
	from bus1528;
	to bus1120;
	configuration trans_branch_config_1528_1120;
}
object load {
	name xfmr_1142_1121_shunt_from;
	parent bus1142;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1142_1121_shunt_to;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1142_1121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000928;
	reactance 0.004148;
}
object transformer {
	name trans_branch_1142_1121;
	phases ABC;
	from bus1142;
	to bus1121;
	configuration trans_branch_config_1142_1121;
}
object load {
	name xfmr_1217_1121_shunt_from;
	parent bus1217;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1217_1121_shunt_to;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1217_1121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002844;
	reactance 0.018627;
}
object transformer {
	name trans_branch_1217_1121;
	phases ABC;
	from bus1217;
	to bus1121;
	configuration trans_branch_config_1217_1121;
}
object load {
	name xfmr_1485_1121_shunt_from;
	parent bus1485;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object load {
	name xfmr_1485_1121_shunt_to;
	parent bus1121;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-32245.2229j Ohm;
	constant_impedance_B 0.0000-32245.2229j Ohm;
	constant_impedance_C 0.0000-32245.2229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1485_1121;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002570;
	reactance 0.017083;
}
object transformer {
	name trans_branch_1485_1121;
	phases ABC;
	from bus1485;
	to bus1121;
	configuration trans_branch_config_1485_1121;
}
object load {
	name xfmr_1161_1125_shunt_from;
	parent bus1161;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object load {
	name xfmr_1161_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15387.5380j Ohm;
	constant_impedance_B 0.0000-15387.5380j Ohm;
	constant_impedance_C 0.0000-15387.5380j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1161_1125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009936;
	reactance 0.040059;
}
object transformer {
	name trans_branch_1161_1125;
	phases ABC;
	from bus1161;
	to bus1125;
	configuration trans_branch_config_1161_1125;
}
object load {
	name xfmr_1454_1125_shunt_from;
	parent bus1454;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1454_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1454_1125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.011062;
}
object transformer {
	name trans_branch_1454_1125;
	phases ABC;
	from bus1454;
	to bus1125;
	configuration trans_branch_config_1454_1125;
}
object load {
	name xfmr_1491_1125_shunt_from;
	parent bus1491;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object load {
	name xfmr_1491_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-25632.9114j Ohm;
	constant_impedance_B 0.0000-25632.9114j Ohm;
	constant_impedance_C 0.0000-25632.9114j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1491_1125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004958;
	reactance 0.022716;
}
object transformer {
	name trans_branch_1491_1125;
	phases ABC;
	from bus1491;
	to bus1125;
	configuration trans_branch_config_1491_1125;
}
object load {
	name xfmr_1534_1125_shunt_from;
	parent bus1534;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1991.9339j Ohm;
	constant_impedance_B 0.0000-1991.9339j Ohm;
	constant_impedance_C 0.0000-1991.9339j Ohm;
}
object load {
	name xfmr_1534_1125_shunt_to;
	parent bus1125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1991.9339j Ohm;
	constant_impedance_B 0.0000-1991.9339j Ohm;
	constant_impedance_C 0.0000-1991.9339j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1534_1125;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000178;
	reactance 0.000770;
}
object transformer {
	name trans_branch_1534_1125;
	phases ABC;
	from bus1534;
	to bus1125;
	configuration trans_branch_config_1534_1125;
}
object load {
	name xfmr_1530_1132_shunt_from;
	parent bus1530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1530_1132_shunt_to;
	parent bus1132;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1530_1132;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.001541;
}
object transformer {
	name trans_branch_1530_1132;
	phases ABC;
	from bus1530;
	to bus1132;
	configuration trans_branch_config_1530_1132;
}
object load {
	name xfmr_1385_1135_shunt_from;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object load {
	name xfmr_1385_1135_shunt_to;
	parent bus1135;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-31250.0000j Ohm;
	constant_impedance_B 0.0000-31250.0000j Ohm;
	constant_impedance_C 0.0000-31250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_1135;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000948;
	reactance 0.009185;
}
object transformer {
	name trans_branch_1385_1135;
	phases ABC;
	from bus1385;
	to bus1135;
	configuration trans_branch_config_1385_1135;
}
object load {
	name xfmr_1385_1136_shunt_from;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1385_1136_shunt_to;
	parent bus1136;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1385_1136;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000889;
	reactance 0.008652;
}
object transformer {
	name trans_branch_1385_1136;
	phases ABC;
	from bus1385;
	to bus1136;
	configuration trans_branch_config_1385_1136;
}
object load {
	name xfmr_1366_1139_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1366_1139_shunt_to;
	parent bus1139;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1139;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001738;
	reactance 0.011595;
}
object transformer {
	name trans_branch_1366_1139;
	phases ABC;
	from bus1366;
	to bus1139;
	configuration trans_branch_config_1366_1139;
}
object load {
	name xfmr_1425_1140_shunt_from;
	parent bus1425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object load {
	name xfmr_1425_1140_shunt_to;
	parent bus1140;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1425_1140;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008652;
	reactance 0.039447;
}
object transformer {
	name trans_branch_1425_1140;
	phases ABC;
	from bus1425;
	to bus1140;
	configuration trans_branch_config_1425_1140;
}
object load {
	name xfmr_1532_1141_shunt_from;
	parent bus1532;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1532_1141_shunt_to;
	parent bus1141;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1532_1141;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.004346;
}
object transformer {
	name trans_branch_1532_1141;
	phases ABC;
	from bus1532;
	to bus1141;
	configuration trans_branch_config_1532_1141;
}
object load {
	name xfmr_1322_1144_shunt_from;
	parent bus1322;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object load {
	name xfmr_1322_1144_shunt_to;
	parent bus1144;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15271.4932j Ohm;
	constant_impedance_B 0.0000-15271.4932j Ohm;
	constant_impedance_C 0.0000-15271.4932j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1322_1144;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008332;
	reactance 0.037879;
}
object transformer {
	name trans_branch_1322_1144;
	phases ABC;
	from bus1322;
	to bus1144;
	configuration trans_branch_config_1322_1144;
}
object load {
	name xfmr_1304_1145_shunt_from;
	parent bus1304;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20621.1813j Ohm;
	constant_impedance_B 0.0000-20621.1813j Ohm;
	constant_impedance_C 0.0000-20621.1813j Ohm;
}
object load {
	name xfmr_1304_1145_shunt_to;
	parent bus1145;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20621.1813j Ohm;
	constant_impedance_B 0.0000-20621.1813j Ohm;
	constant_impedance_C 0.0000-20621.1813j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1304_1145;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008774;
	reactance 0.031285;
}
object transformer {
	name trans_branch_1304_1145;
	phases ABC;
	from bus1304;
	to bus1145;
	configuration trans_branch_config_1304_1145;
}
object load {
	name xfmr_1533_1146_shunt_from;
	parent bus1533;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1533_1146_shunt_to;
	parent bus1146;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1533_1146;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002311;
	reactance 0.015467;
}
object transformer {
	name trans_branch_1533_1146;
	phases ABC;
	from bus1533;
	to bus1146;
	configuration trans_branch_config_1533_1146;
}
object load {
	name xfmr_1534_1147_shunt_from;
	parent bus1534;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1534_1147_shunt_to;
	parent bus1147;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1534_1147;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.005136;
}
object transformer {
	name trans_branch_1534_1147;
	phases ABC;
	from bus1534;
	to bus1147;
	configuration trans_branch_config_1534_1147;
}
object node {
	name bus1534_to1147_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.7074-15.1503d kV;
	voltage_B 141.7074-135.1503d kV;
	voltage_C 141.7074+104.8497d kV;
}
object switch {
name dummy_switch1_bus1534_to1147;
phases ABC;
from bus1534;
to bus1534_to1147_dummy1;
status CLOSED;
}
object load {
	name xfmr_1534_to1147_dummy1_1147_shunt_from;
	parent bus1534_to1147_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1534_to1147_dummy1_1147_shunt_to;
	parent bus1147;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1534_1147_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001264;
	reactance 0.005136;
}
object transformer {
	name trans_branch_1534_1147_dummy1;
	phases ABC;
	from bus1534_to1147_dummy1;
	to bus1147;
	configuration trans_branch_config_1534_1147_dummy1;
}
object load {
	name xfmr_1173_1148_shunt_from;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object load {
	name xfmr_1173_1148_shunt_to;
	parent bus1148;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17857.1429j Ohm;
	constant_impedance_B 0.0000-17857.1429j Ohm;
	constant_impedance_C 0.0000-17857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1173_1148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005886;
	reactance 0.031546;
}
object transformer {
	name trans_branch_1173_1148;
	phases ABC;
	from bus1173;
	to bus1148;
	configuration trans_branch_config_1173_1148;
}
object load {
	name xfmr_1363_1148_shunt_from;
	parent bus1363;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object load {
	name xfmr_1363_1148_shunt_to;
	parent bus1148;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1363_1148;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.011239;
	reactance 0.050647;
}
object transformer {
	name trans_branch_1363_1148;
	phases ABC;
	from bus1363;
	to bus1148;
	configuration trans_branch_config_1363_1148;
}
object load {
	name xfmr_1434_1149_shunt_from;
	parent bus1434;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1434_1149_shunt_to;
	parent bus1149;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1434_1149;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001817;
	reactance 0.012089;
}
object transformer {
	name trans_branch_1434_1149;
	phases ABC;
	from bus1434;
	to bus1149;
	configuration trans_branch_config_1434_1149;
}
object load {
	name xfmr_1535_1151_shunt_from;
	parent bus1535;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1535_1151_shunt_to;
	parent bus1151;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1535_1151;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000403;
}
object transformer {
	name trans_branch_1535_1151;
	phases ABC;
	from bus1535;
	to bus1151;
	configuration trans_branch_config_1535_1151;
}
object load {
	name xfmr_1357_1152_shunt_from;
	parent bus1357;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3969.0318j Ohm;
	constant_impedance_B 0.0000-3969.0318j Ohm;
	constant_impedance_C 0.0000-3969.0318j Ohm;
}
object load {
	name xfmr_1357_1152_shunt_to;
	parent bus1152;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3969.0318j Ohm;
	constant_impedance_B 0.0000-3969.0318j Ohm;
	constant_impedance_C 0.0000-3969.0318j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1357_1152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001936;
}
object transformer {
	name trans_branch_1357_1152;
	phases ABC;
	from bus1357;
	to bus1152;
	configuration trans_branch_config_1357_1152;
}
object load {
	name xfmr_1170_1153_shunt_from;
	parent bus1170;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5129.1793j Ohm;
	constant_impedance_B 0.0000-5129.1793j Ohm;
	constant_impedance_C 0.0000-5129.1793j Ohm;
}
object load {
	name xfmr_1170_1153_shunt_to;
	parent bus1153;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5129.1793j Ohm;
	constant_impedance_B 0.0000-5129.1793j Ohm;
	constant_impedance_C 0.0000-5129.1793j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1170_1153;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000221;
	reactance 0.001357;
}
object transformer {
	name trans_branch_1170_1153;
	phases ABC;
	from bus1170;
	to bus1153;
	configuration trans_branch_config_1170_1153;
}
object load {
	name xfmr_1262_1154_shunt_from;
	parent bus1262;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8912.8521j Ohm;
	constant_impedance_B 0.0000-8912.8521j Ohm;
	constant_impedance_C 0.0000-8912.8521j Ohm;
}
object load {
	name xfmr_1262_1154_shunt_to;
	parent bus1154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-8912.8521j Ohm;
	constant_impedance_B 0.0000-8912.8521j Ohm;
	constant_impedance_C 0.0000-8912.8521j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1262_1154;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003818;
	reactance 0.024421;
}
object transformer {
	name trans_branch_1262_1154;
	phases ABC;
	from bus1262;
	to bus1154;
	configuration trans_branch_config_1262_1154;
}
object load {
	name xfmr_1548_1155_shunt_from;
	parent bus1548;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1548_1155_shunt_to;
	parent bus1155;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1548_1155;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001620;
	reactance 0.009284;
}
object transformer {
	name trans_branch_1548_1155;
	phases ABC;
	from bus1548;
	to bus1155;
	configuration trans_branch_config_1548_1155;
}
object load {
	name xfmr_1393_1156_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1393_1156_shunt_to;
	parent bus1156;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_1156;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001956;
	reactance 0.009146;
}
object transformer {
	name trans_branch_1393_1156;
	phases ABC;
	from bus1393;
	to bus1156;
	configuration trans_branch_config_1393_1156;
}
object load {
	name xfmr_1477_1157_shunt_from;
	parent bus1477;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1477_1157_shunt_to;
	parent bus1157;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1477_1157;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001837;
	reactance 0.008988;
}
object transformer {
	name trans_branch_1477_1157;
	phases ABC;
	from bus1477;
	to bus1157;
	configuration trans_branch_config_1477_1157;
}
object load {
	name xfmr_1536_1157_shunt_from;
	parent bus1536;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object load {
	name xfmr_1536_1157_shunt_to;
	parent bus1157;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-60628.7425j Ohm;
	constant_impedance_B 0.0000-60628.7425j Ohm;
	constant_impedance_C 0.0000-60628.7425j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1536_1157;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000672;
	reactance 0.004543;
}
object transformer {
	name trans_branch_1536_1157;
	phases ABC;
	from bus1536;
	to bus1157;
	configuration trans_branch_config_1536_1157;
}
object load {
	name xfmr_1395_1158_shunt_from;
	parent bus1395;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-52604.7359j Ohm;
	constant_impedance_B 0.0000-52604.7359j Ohm;
	constant_impedance_C 0.0000-52604.7359j Ohm;
}
object load {
	name xfmr_1395_1158_shunt_to;
	parent bus1158;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-52604.7359j Ohm;
	constant_impedance_B 0.0000-52604.7359j Ohm;
	constant_impedance_C 0.0000-52604.7359j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1395_1158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000242;
	reactance 0.002735;
}
object transformer {
	name trans_branch_1395_1158;
	phases ABC;
	from bus1395;
	to bus1158;
	configuration trans_branch_config_1395_1158;
}
object load {
	name xfmr_1536_1160_shunt_from;
	parent bus1536;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_1536_1160_shunt_to;
	parent bus1160;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1536_1160;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000494;
}
object transformer {
	name trans_branch_1536_1160;
	phases ABC;
	from bus1536;
	to bus1160;
	configuration trans_branch_config_1536_1160;
}
object load {
	name xfmr_1232_1164_shunt_from;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object load {
	name xfmr_1232_1164_shunt_to;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_1164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001132;
}
object transformer {
	name trans_branch_1232_1164;
	phases ABC;
	from bus1232;
	to bus1164;
	configuration trans_branch_config_1232_1164;
}
object node {
	name bus1232_to1164_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.0002-26.5753d kV;
	voltage_B 136.0002-146.5753d kV;
	voltage_C 136.0002+93.4247d kV;
}
object switch {
name dummy_switch1_bus1232_to1164;
phases ABC;
from bus1232;
