to bus1232_to1164_dummy1;
status CLOSED;
}
object load {
	name xfmr_1232_to1164_dummy1_1164_shunt_from;
	parent bus1232_to1164_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object load {
	name xfmr_1232_to1164_dummy1_1164_shunt_to;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-6621.9751j Ohm;
	constant_impedance_B 0.0000-6621.9751j Ohm;
	constant_impedance_C 0.0000-6621.9751j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1232_1164_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001132;
}
object transformer {
	name trans_branch_1232_1164_dummy1;
	phases ABC;
	from bus1232_to1164_dummy1;
	to bus1164;
	configuration trans_branch_config_1232_1164_dummy1;
}
object load {
	name xfmr_1438_1164_shunt_from;
	parent bus1438;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object load {
	name xfmr_1438_1164_shunt_to;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-87284.4828j Ohm;
	constant_impedance_B 0.0000-87284.4828j Ohm;
	constant_impedance_C 0.0000-87284.4828j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1438_1164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000563;
	reactance 0.003372;
}
object transformer {
	name trans_branch_1438_1164;
	phases ABC;
	from bus1438;
	to bus1164;
	configuration trans_branch_config_1438_1164;
}
object load {
	name xfmr_1440_1164_shunt_from;
	parent bus1440;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1440_1164_shunt_to;
	parent bus1164;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1440_1164;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000211;
	reactance 0.002058;
}
object transformer {
	name trans_branch_1440_1164;
	phases ABC;
	from bus1440;
	to bus1164;
	configuration trans_branch_config_1440_1164;
}
object load {
	name xfmr_1296_1173_shunt_from;
	parent bus1296;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30775.0760j Ohm;
	constant_impedance_B 0.0000-30775.0760j Ohm;
	constant_impedance_C 0.0000-30775.0760j Ohm;
}
object load {
	name xfmr_1296_1173_shunt_to;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30775.0760j Ohm;
	constant_impedance_B 0.0000-30775.0760j Ohm;
	constant_impedance_C 0.0000-30775.0760j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1296_1173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002746;
	reactance 0.018746;
}
object transformer {
	name trans_branch_1296_1173;
	phases ABC;
	from bus1296;
	to bus1173;
	configuration trans_branch_config_1296_1173;
}
object load {
	name xfmr_1543_1173_shunt_from;
	parent bus1543;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37779.8507j Ohm;
	constant_impedance_B 0.0000-37779.8507j Ohm;
	constant_impedance_C 0.0000-37779.8507j Ohm;
}
object load {
	name xfmr_1543_1173_shunt_to;
	parent bus1173;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37779.8507j Ohm;
	constant_impedance_B 0.0000-37779.8507j Ohm;
	constant_impedance_C 0.0000-37779.8507j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1543_1173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003002;
	reactance 0.015052;
}
object transformer {
	name trans_branch_1543_1173;
	phases ABC;
	from bus1543;
	to bus1173;
	configuration trans_branch_config_1543_1173;
}
object load {
	name xfmr_1365_1174_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6289.1986j Ohm;
	constant_impedance_B 0.0000-6289.1986j Ohm;
	constant_impedance_C 0.0000-6289.1986j Ohm;
}
object load {
	name xfmr_1365_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6289.1986j Ohm;
	constant_impedance_B 0.0000-6289.1986j Ohm;
	constant_impedance_C 0.0000-6289.1986j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002043;
	reactance 0.022929;
}
object transformer {
	name trans_branch_1365_1174;
	phases ABC;
	from bus1365;
	to bus1174;
	configuration trans_branch_config_1365_1174;
}
object load {
	name xfmr_1383_1174_shunt_from;
	parent bus1383;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16000.0000j Ohm;
	constant_impedance_B 0.0000-16000.0000j Ohm;
	constant_impedance_C 0.0000-16000.0000j Ohm;
}
object load {
	name xfmr_1383_1174_shunt_to;
	parent bus1174;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16000.0000j Ohm;
	constant_impedance_B 0.0000-16000.0000j Ohm;
	constant_impedance_C 0.0000-16000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1383_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000776;
	reactance 0.008497;
}
object transformer {
	name trans_branch_1383_1174;
	phases ABC;
	from bus1383;
	to bus1174;
	configuration trans_branch_config_1383_1174;
}
object load {
	name xfmr_1537_1177_shunt_from;
	parent bus1537;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object load {
	name xfmr_1537_1177_shunt_to;
	parent bus1177;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-995862.0690j Ohm;
	constant_impedance_B 0.0000-995862.0690j Ohm;
	constant_impedance_C 0.0000-995862.0690j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1537_1177;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000010;
	reactance 0.000100;
}
object transformer {
	name trans_branch_1537_1177;
	phases ABC;
	from bus1537;
	to bus1177;
	configuration trans_branch_config_1537_1177;
}
object load {
	name xfmr_1483_1179_shunt_from;
	parent bus1483;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name xfmr_1483_1179_shunt_to;
	parent bus1179;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1483_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003121;
	reactance 0.014183;
}
object transformer {
	name trans_branch_1483_1179;
	phases ABC;
	from bus1483;
	to bus1179;
	configuration trans_branch_config_1483_1179;
}
object load {
	name xfmr_1437_1184_shunt_from;
	parent bus1437;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object load {
	name xfmr_1437_1184_shunt_to;
	parent bus1184;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-26298.7013j Ohm;
	constant_impedance_B 0.0000-26298.7013j Ohm;
	constant_impedance_C 0.0000-26298.7013j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1437_1184;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003099;
	reactance 0.020113;
}
object transformer {
	name trans_branch_1437_1184;
	phases ABC;
	from bus1437;
	to bus1184;
	configuration trans_branch_config_1437_1184;
}
object load {
	name xfmr_1532_1184_shunt_from;
	parent bus1532;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object load {
	name xfmr_1532_1184_shunt_to;
	parent bus1184;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33305.9211j Ohm;
	constant_impedance_B 0.0000-33305.9211j Ohm;
	constant_impedance_C 0.0000-33305.9211j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1532_1184;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002528;
	reactance 0.016672;
}
object transformer {
	name trans_branch_1532_1184;
	phases ABC;
	from bus1532;
	to bus1184;
	configuration trans_branch_config_1532_1184;
}
object load {
	name xfmr_1406_1185_shunt_from;
	parent bus1406;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1406_1185_shunt_to;
	parent bus1185;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1406_1185;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001679;
	reactance 0.011397;
}
object transformer {
	name trans_branch_1406_1185;
	phases ABC;
	from bus1406;
	to bus1185;
	configuration trans_branch_config_1406_1185;
}
object load {
	name xfmr_1228_1188_shunt_from;
	parent bus1228;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4807.6923j Ohm;
	constant_impedance_B 0.0000-4807.6923j Ohm;
	constant_impedance_C 0.0000-4807.6923j Ohm;
}
object load {
	name xfmr_1228_1188_shunt_to;
	parent bus1188;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4807.6923j Ohm;
	constant_impedance_B 0.0000-4807.6923j Ohm;
	constant_impedance_C 0.0000-4807.6923j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1228_1188;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000770;
	reactance 0.001659;
}
object transformer {
	name trans_branch_1228_1188;
	phases ABC;
	from bus1228;
	to bus1188;
	configuration trans_branch_config_1228_1188;
}
object load {
	name xfmr_1544_1193_shunt_from;
	parent bus1544;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object load {
	name xfmr_1544_1193_shunt_to;
	parent bus1193;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13888.8889j Ohm;
	constant_impedance_B 0.0000-13888.8889j Ohm;
	constant_impedance_C 0.0000-13888.8889j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1544_1193;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005628;
	reactance 0.038669;
}
object transformer {
	name trans_branch_1544_1193;
	phases ABC;
	from bus1544;
	to bus1193;
	configuration trans_branch_config_1544_1193;
}
object load {
	name xfmr_1334_1836_shunt_from;
	parent bus1334;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5523.7316j Ohm;
	constant_impedance_B 0.0000-5523.7316j Ohm;
	constant_impedance_C 0.0000-5523.7316j Ohm;
}
object load {
	name xfmr_1334_1836_shunt_to;
	parent bus1836;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5523.7316j Ohm;
	constant_impedance_B 0.0000-5523.7316j Ohm;
	constant_impedance_C 0.0000-5523.7316j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1334_1836;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000652;
	reactance 0.001244;
}
object transformer {
	name trans_branch_1334_1836;
	phases ABC;
	from bus1334;
	to bus1836;
	configuration trans_branch_config_1334_1836;
}
object load {
	name xfmr_1357_1197_shunt_from;
	parent bus1357;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3164.0625j Ohm;
	constant_impedance_B 0.0000-3164.0625j Ohm;
	constant_impedance_C 0.0000-3164.0625j Ohm;
}
object load {
	name xfmr_1357_1197_shunt_to;
	parent bus1197;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-3164.0625j Ohm;
	constant_impedance_B 0.0000-3164.0625j Ohm;
	constant_impedance_C 0.0000-3164.0625j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1357_1197;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.002588;
}
object transformer {
	name trans_branch_1357_1197;
	phases ABC;
	from bus1357;
	to bus1197;
	configuration trans_branch_config_1357_1197;
}
object load {
	name xfmr_1388_1196_shunt_from;
	parent bus1388;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1388_1196_shunt_to;
	parent bus1196;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1388_1196;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000395;
	reactance 0.002291;
}
object transformer {
	name trans_branch_1388_1196;
	phases ABC;
	from bus1388;
	to bus1196;
	configuration trans_branch_config_1388_1196;
}
object load {
	name xfmr_1509_1196_shunt_from;
	parent bus1509;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object load {
	name xfmr_1509_1196_shunt_to;
	parent bus1196;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-49876.8473j Ohm;
	constant_impedance_B 0.0000-49876.8473j Ohm;
	constant_impedance_C 0.0000-49876.8473j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1509_1196;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001659;
	reactance 0.011062;
}
object transformer {
	name trans_branch_1509_1196;
	phases ABC;
	from bus1509;
	to bus1196;
	configuration trans_branch_config_1509_1196;
}
object load {
	name xfmr_1238_1198_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17701.0490j Ohm;
	constant_impedance_B 0.0000-17701.0490j Ohm;
	constant_impedance_C 0.0000-17701.0490j Ohm;
}
object load {
	name xfmr_1238_1198_shunt_to;
	parent bus1198;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17701.0490j Ohm;
	constant_impedance_B 0.0000-17701.0490j Ohm;
	constant_impedance_C 0.0000-17701.0490j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_1198;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.009956;
	reactance 0.035773;
}
object transformer {
	name trans_branch_1238_1198;
	phases ABC;
	from bus1238;
	to bus1198;
	configuration trans_branch_config_1238_1198;
}
object load {
	name xfmr_1503_1198_shunt_from;
	parent bus1503;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object load {
	name xfmr_1503_1198_shunt_to;
	parent bus1198;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-71302.8169j Ohm;
	constant_impedance_B 0.0000-71302.8169j Ohm;
	constant_impedance_C 0.0000-71302.8169j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1503_1198;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002102;
	reactance 0.008286;
}
object transformer {
	name trans_branch_1503_1198;
	phases ABC;
	from bus1503;
	to bus1198;
	configuration trans_branch_config_1503_1198;
}
object load {
	name xfmr_1532_1198_shunt_from;
	parent bus1532;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object load {
	name xfmr_1532_1198_shunt_to;
	parent bus1198;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-66611.8421j Ohm;
	constant_impedance_B 0.0000-66611.8421j Ohm;
	constant_impedance_C 0.0000-66611.8421j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1532_1198;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001185;
	reactance 0.008000;
}
object transformer {
	name trans_branch_1532_1198;
	phases ABC;
	from bus1532;
	to bus1198;
	configuration trans_branch_config_1532_1198;
}
object load {
	name xfmr_1252_1199_shunt_from;
	parent bus1252;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object load {
	name xfmr_1252_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-28203.3426j Ohm;
	constant_impedance_B 0.0000-28203.3426j Ohm;
	constant_impedance_C 0.0000-28203.3426j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1252_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003710;
	reactance 0.017890;
}
object transformer {
	name trans_branch_1252_1199;
	phases ABC;
	from bus1252;
	to bus1199;
	configuration trans_branch_config_1252_1199;
}
object load {
	name xfmr_1366_1199_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13428.3820j Ohm;
	constant_impedance_B 0.0000-13428.3820j Ohm;
	constant_impedance_C 0.0000-13428.3820j Ohm;
}
object load {
	name xfmr_1366_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13428.3820j Ohm;
	constant_impedance_B 0.0000-13428.3820j Ohm;
	constant_impedance_C 0.0000-13428.3820j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001428;
	reactance 0.019629;
}
object transformer {
	name trans_branch_1366_1199;
	phases ABC;
	from bus1366;
	to bus1199;
	configuration trans_branch_config_1366_1199;
}
object load {
	name xfmr_1533_1199_shunt_from;
	parent bus1533;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object load {
	name xfmr_1533_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-14484.9785j Ohm;
	constant_impedance_B 0.0000-14484.9785j Ohm;
	constant_impedance_C 0.0000-14484.9785j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1533_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001244;
	reactance 0.016316;
}
object transformer {
	name trans_branch_1533_1199;
	phases ABC;
	from bus1533;
	to bus1199;
	configuration trans_branch_config_1533_1199;
}
object load {
	name xfmr_1535_1199_shunt_from;
	parent bus1535;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object load {
	name xfmr_1535_1199_shunt_to;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-17248.7223j Ohm;
	constant_impedance_B 0.0000-17248.7223j Ohm;
	constant_impedance_C 0.0000-17248.7223j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1535_1199;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006728;
	reactance 0.030596;
}
object transformer {
	name trans_branch_1535_1199;
	phases ABC;
	from bus1535;
	to bus1199;
	configuration trans_branch_config_1535_1199;
}
object load {
	name xfmr_1368_1200_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12195.9459j Ohm;
	constant_impedance_B 0.0000-12195.9459j Ohm;
	constant_impedance_C 0.0000-12195.9459j Ohm;
}
object load {
	name xfmr_1368_1200_shunt_to;
	parent bus1200;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12195.9459j Ohm;
	constant_impedance_B 0.0000-12195.9459j Ohm;
	constant_impedance_C 0.0000-12195.9459j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_1200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000471;
	reactance 0.006184;
}
object transformer {
	name trans_branch_1368_1200;
	phases ABC;
	from bus1368;
	to bus1200;
	configuration trans_branch_config_1368_1200;
}
object load {
	name xfmr_1208_1206_shunt_from;
	parent bus1208;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4218.7500j Ohm;
	constant_impedance_B 0.0000-4218.7500j Ohm;
	constant_impedance_C 0.0000-4218.7500j Ohm;
}
object load {
	name xfmr_1208_1206_shunt_to;
	parent bus1206;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-4218.7500j Ohm;
	constant_impedance_B 0.0000-4218.7500j Ohm;
	constant_impedance_C 0.0000-4218.7500j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1208_1206;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006084;
	reactance 0.023072;
}
object transformer {
	name trans_branch_1208_1206;
	phases ABC;
	from bus1208;
	to bus1206;
	configuration trans_branch_config_1208_1206;
}
object load {
	name xfmr_1518_1208_shunt_from;
	parent bus1518;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1518_1208_shunt_to;
	parent bus1208;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1518_1208;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004454;
	reactance 0.015710;
}
object transformer {
	name trans_branch_1518_1208;
	phases ABC;
	from bus1518;
	to bus1208;
	configuration trans_branch_config_1518_1208;
}
object load {
	name xfmr_1538_1210_shunt_from;
	parent bus1538;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1538_1210_shunt_to;
	parent bus1210;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1538_1210;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.001679;
}
object transformer {
	name trans_branch_1538_1210;
	phases ABC;
	from bus1538;
	to bus1210;
	configuration trans_branch_config_1538_1210;
}
object load {
	name xfmr_1528_1211_shunt_from;
	parent bus1528;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23809.5238j Ohm;
	constant_impedance_B 0.0000-23809.5238j Ohm;
	constant_impedance_C 0.0000-23809.5238j Ohm;
}
object load {
	name xfmr_1528_1211_shunt_to;
	parent bus1211;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23809.5238j Ohm;
	constant_impedance_B 0.0000-23809.5238j Ohm;
	constant_impedance_C 0.0000-23809.5238j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1528_1211;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.019867;
	reactance 0.059067;
}
object transformer {
	name trans_branch_1528_1211;
	phases ABC;
	from bus1528;
	to bus1211;
	configuration trans_branch_config_1528_1211;
}
object load {
	name xfmr_1353_1214_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1353_1214_shunt_to;
	parent bus1214;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_1214;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000409;
}
object transformer {
	name trans_branch_1353_1214;
	phases ABC;
	from bus1353;
	to bus1214;
	configuration trans_branch_config_1353_1214;
}
object load {
	name xfmr_1353_1213_shunt_from;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object load {
	name xfmr_1353_1213_shunt_to;
	parent bus1213;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-248965.5172j Ohm;
	constant_impedance_B 0.0000-248965.5172j Ohm;
	constant_impedance_C 0.0000-248965.5172j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1353_1213;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.000422;
}
object transformer {
	name trans_branch_1353_1213;
	phases ABC;
	from bus1353;
	to bus1213;
	configuration trans_branch_config_1353_1213;
}
object load {
	name xfmr_1397_1215_shunt_from;
	parent bus1397;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object load {
	name xfmr_1397_1215_shunt_to;
	parent bus1215;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11237.5139j Ohm;
	constant_impedance_B 0.0000-11237.5139j Ohm;
	constant_impedance_C 0.0000-11237.5139j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1397_1215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010667;
	reactance 0.052109;
}
object transformer {
	name trans_branch_1397_1215;
	phases ABC;
	from bus1397;
	to bus1215;
	configuration trans_branch_config_1397_1215;
}
object load {
	name xfmr_1238_1217_shunt_from;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object load {
	name xfmr_1238_1217_shunt_to;
	parent bus1217;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20009.8814j Ohm;
	constant_impedance_B 0.0000-20009.8814j Ohm;
	constant_impedance_C 0.0000-20009.8814j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1238_1217;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003931;
	reactance 0.026686;
}
object transformer {
	name trans_branch_1238_1217;
	phases ABC;
	from bus1238;
	to bus1217;
	configuration trans_branch_config_1238_1217;
}
object load {
	name xfmr_1442_1222_shunt_from;
	parent bus1442;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1442_1222_shunt_to;
	parent bus1222;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1442_1222;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000415;
	reactance 0.002785;
}
object transformer {
	name trans_branch_1442_1222;
	phases ABC;
	from bus1442;
	to bus1222;
	configuration trans_branch_config_1442_1222;
}
object load {
	name xfmr_1484_1223_shunt_from;
	parent bus1484;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1484_1223_shunt_to;
	parent bus1223;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1484_1223;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001225;
	reactance 0.005981;
}
object transformer {
	name trans_branch_1484_1223;
	phases ABC;
	from bus1484;
	to bus1223;
	configuration trans_branch_config_1484_1223;
}
object load {
	name xfmr_1473_1223_shunt_from;
	parent bus1473;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1473_1223_shunt_to;
	parent bus1223;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1473_1223;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000474;
	reactance 0.003149;
}
object transformer {
	name trans_branch_1473_1223;
	phases ABC;
	from bus1473;
	to bus1223;
	configuration trans_branch_config_1473_1223;
}
object load {
	name xfmr_1461_1224_shunt_from;
	parent bus1461;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1461_1224_shunt_to;
	parent bus1224;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1461_1224;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000644;
	reactance 0.002929;
}
object transformer {
	name trans_branch_1461_1224;
	phases ABC;
	from bus1461;
	to bus1224;
	configuration trans_branch_config_1461_1224;
}
object load {
	name xfmr_1366_1225_shunt_from;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1366_1225_shunt_to;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1225;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000849;
	reactance 0.005728;
}
object transformer {
	name trans_branch_1366_1225;
	phases ABC;
	from bus1366;
	to bus1225;
	configuration trans_branch_config_1366_1225;
}
object node {
	name bus1366_to1225_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2766-1.5477d kV;
	voltage_B 141.2766-121.5477d kV;
	voltage_C 141.2766+118.4523d kV;
}
object switch {
name dummy_switch1_bus1366_to1225;
phases ABC;
from bus1366;
to bus1366_to1225_dummy1;
status CLOSED;
}
object load {
	name xfmr_1366_to1225_dummy1_1225_shunt_from;
	parent bus1366_to1225_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object load {
	name xfmr_1366_to1225_dummy1_1225_shunt_to;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-100247.5248j Ohm;
	constant_impedance_B 0.0000-100247.5248j Ohm;
	constant_impedance_C 0.0000-100247.5248j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1225_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000849;
	reactance 0.005728;
}
object transformer {
	name trans_branch_1366_1225_dummy1;
	phases ABC;
	from bus1366_to1225_dummy1;
	to bus1225;
	configuration trans_branch_config_1366_1225_dummy1;
}
object node {
	name bus1366_to1225_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2766-1.5477d kV;
	voltage_B 141.2766-121.5477d kV;
	voltage_C 141.2766+118.4523d kV;
}
object switch {
name dummy_switch2_bus1366_to1225;
phases ABC;
from bus1366;
to bus1366_to1225_dummy2;
status CLOSED;
}
object load {
	name xfmr_1366_to1225_dummy2_1225_shunt_from;
	parent bus1366_to1225_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-48677.8846j Ohm;
	constant_impedance_B 0.0000-48677.8846j Ohm;
	constant_impedance_C 0.0000-48677.8846j Ohm;
}
object load {
	name xfmr_1366_to1225_dummy2_1225_shunt_to;
	parent bus1225;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-48677.8846j Ohm;
	constant_impedance_B 0.0000-48677.8846j Ohm;
	constant_impedance_C 0.0000-48677.8846j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1366_1225_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000435;
	reactance 0.002963;
}
object transformer {
	name trans_branch_1366_1225_dummy2;
	phases ABC;
	from bus1366_to1225_dummy2;
	to bus1225;
	configuration trans_branch_config_1366_1225_dummy2;
}
object load {
	name xfmr_1539_1226_shunt_from;
	parent bus1539;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1539_1226_shunt_to;
	parent bus1226;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1539_1226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000336;
}
object transformer {
	name trans_branch_1539_1226;
	phases ABC;
	from bus1539;
	to bus1226;
	configuration trans_branch_config_1539_1226;
}
object load {
	name xfmr_1540_1229_shunt_from;
	parent bus1540;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1540_1229_shunt_to;
	parent bus1229;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1540_1229;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003927;
	reactance 0.026153;
}
object transformer {
	name trans_branch_1540_1229;
	phases ABC;
	from bus1540;
	to bus1229;
	configuration trans_branch_config_1540_1229;
}
object load {
	name xfmr_1351_1231_shunt_from;
	parent bus1351;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object load {
	name xfmr_1351_1231_shunt_to;
	parent bus1231;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-38498.0989j Ohm;
	constant_impedance_B 0.0000-38498.0989j Ohm;
	constant_impedance_C 0.0000-38498.0989j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1351_1231;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002035;
	reactance 0.014025;
}
object transformer {
	name trans_branch_1351_1231;
	phases ABC;
	from bus1351;
	to bus1231;
	configuration trans_branch_config_1351_1231;
}
object load {
	name xfmr_1325_1232_shunt_from;
	parent bus1325;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5493.7602j Ohm;
	constant_impedance_B 0.0000-5493.7602j Ohm;
	constant_impedance_C 0.0000-5493.7602j Ohm;
}
object load {
	name xfmr_1325_1232_shunt_to;
	parent bus1232;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5493.7602j Ohm;
	constant_impedance_B 0.0000-5493.7602j Ohm;
	constant_impedance_C 0.0000-5493.7602j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1325_1232;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000237;
	reactance 0.000830;
}
object transformer {
	name trans_branch_1325_1232;
	phases ABC;
	from bus1325;
	to bus1232;
	configuration trans_branch_config_1325_1232;
}
object load {
	name xfmr_1358_1235_shunt_from;
	parent bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1358_1235_shunt_to;
	parent bus1235;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1358_1235;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.002114;
}
object transformer {
	name trans_branch_1358_1235;
	phases ABC;
	from bus1358;
	to bus1235;
	configuration trans_branch_config_1358_1235;
}
object load {
	name xfmr_1358_1234_shunt_from;
	parent bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1358_1234_shunt_to;
	parent bus1234;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1358_1234;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000454;
	reactance 0.002114;
}
object transformer {
	name trans_branch_1358_1234;
	phases ABC;
	from bus1358;
	to bus1234;
	configuration trans_branch_config_1358_1234;
}
object load {
	name xfmr_1522_1238_shunt_from;
	parent bus1522;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object load {
	name xfmr_1522_1238_shunt_to;
	parent bus1238;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30314.3713j Ohm;
	constant_impedance_B 0.0000-30314.3713j Ohm;
	constant_impedance_C 0.0000-30314.3713j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1522_1238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002627;
	reactance 0.017778;
}
object transformer {
	name trans_branch_1522_1238;
	phases ABC;
	from bus1522;
	to bus1238;
	configuration trans_branch_config_1522_1238;
}
object load {
	name xfmr_1541_1239_shunt_from;
	parent bus1541;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1541_1239_shunt_to;
	parent bus1239;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1541_1239;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001462;
	reactance 0.010114;
}
object transformer {
	name trans_branch_1541_1239;
	phases ABC;
	from bus1541;
	to bus1239;
	configuration trans_branch_config_1541_1239;
}
object load {
	name xfmr_1365_1243_shunt_from;
	parent bus1365;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2436.1029j Ohm;
	constant_impedance_B 0.0000-2436.1029j Ohm;
	constant_impedance_C 0.0000-2436.1029j Ohm;
}
object load {
	name xfmr_1365_1243_shunt_to;
	parent bus1243;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2436.1029j Ohm;
	constant_impedance_B 0.0000-2436.1029j Ohm;
	constant_impedance_C 0.0000-2436.1029j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1365_1243;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002749;
	reactance 0.039259;
}
object transformer {
	name trans_branch_1365_1243;
	phases ABC;
	from bus1365;
	to bus1243;
	configuration trans_branch_config_1365_1243;
}
object transformer_configuration {
	name trans_branch_config_1251_1247;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1251_1247;
	phases ABC;
	from bus1251;
	to bus1247;
	configuration trans_branch_config_1251_1247;
}
object transformer_configuration {
	name trans_branch_config_1251_1250;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1251_1250;
	phases ABC;
	from bus1251;
	to bus1250;
	configuration trans_branch_config_1251_1250;
}
object transformer_configuration {
	name trans_branch_config_1251_1249;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1251_1249;
	phases ABC;
	from bus1251;
	to bus1249;
	configuration trans_branch_config_1251_1249;
}
object transformer_configuration {
	name trans_branch_config_1251_1248;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1251_1248;
	phases ABC;
	from bus1251;
	to bus1248;
	configuration trans_branch_config_1251_1248;
}
object load {
	name xfmr_1439_1253_shunt_from;
	parent bus1439;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object load {
	name xfmr_1439_1253_shunt_to;
	parent bus1253;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-62500.0000j Ohm;
	constant_impedance_B 0.0000-62500.0000j Ohm;
	constant_impedance_C 0.0000-62500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1439_1253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006533;
	reactance 0.022267;
}
object transformer {
	name trans_branch_1439_1253;
	phases ABC;
	from bus1439;
	to bus1253;
	configuration trans_branch_config_1439_1253;
}
object load {
	name xfmr_1449_1253_shunt_from;
	parent bus1449;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23316.0622j Ohm;
	constant_impedance_B 0.0000-23316.0622j Ohm;
	constant_impedance_C 0.0000-23316.0622j Ohm;
}
object load {
	name xfmr_1449_1253_shunt_to;
	parent bus1253;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-23316.0622j Ohm;
	constant_impedance_B 0.0000-23316.0622j Ohm;
	constant_impedance_C 0.0000-23316.0622j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1449_1253;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.017067;
	reactance 0.058356;
}
object transformer {
	name trans_branch_1449_1253;
	phases ABC;
	from bus1449;
	to bus1253;
	configuration trans_branch_config_1449_1253;
}
object load {
	name xfmr_1541_1255_shunt_from;
	parent bus1541;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5062500.0000j Ohm;
	constant_impedance_B 0.0000-5062500.0000j Ohm;
	constant_impedance_C 0.0000-5062500.0000j Ohm;
}
object load {
	name xfmr_1541_1255_shunt_to;
	parent bus1255;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-5062500.0000j Ohm;
	constant_impedance_B 0.0000-5062500.0000j Ohm;
	constant_impedance_C 0.0000-5062500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1541_1255;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000014;
	reactance 0.000099;
}
object transformer {
	name trans_branch_1541_1255;
	phases ABC;
	from bus1541;
	to bus1255;
	configuration trans_branch_config_1541_1255;
}
object load {
	name xfmr_1530_1256_shunt_from;
	parent bus1530;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39092.6641j Ohm;
	constant_impedance_B 0.0000-39092.6641j Ohm;
	constant_impedance_C 0.0000-39092.6641j Ohm;
}
object load {
	name xfmr_1530_1256_shunt_to;
	parent bus1256;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-39092.6641j Ohm;
	constant_impedance_B 0.0000-39092.6641j Ohm;
	constant_impedance_C 0.0000-39092.6641j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1530_1256;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002807;
	reactance 0.014445;
}
object transformer {
	name trans_branch_1530_1256;
	phases ABC;
	from bus1530;
	to bus1256;
	configuration trans_branch_config_1530_1256;
}
object load {
	name xfmr_1184_1258_shunt_from;
	parent bus1184;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object load {
	name xfmr_1184_1258_shunt_to;
	parent bus1258;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-16680.3954j Ohm;
	constant_impedance_B 0.0000-16680.3954j Ohm;
	constant_impedance_C 0.0000-16680.3954j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1184_1258;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006933;
	reactance 0.033403;
}
object transformer {
	name trans_branch_1184_1258;
	phases ABC;
	from bus1184;
	to bus1258;
	configuration trans_branch_config_1184_1258;
}
object load {
	name xfmr_1474_1259_shunt_from;
	parent bus1474;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1474_1259_shunt_to;
	parent bus1259;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1474_1259;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001383;
	reactance 0.009343;
}
object transformer {
	name trans_branch_1474_1259;
	phases ABC;
	from bus1474;
	to bus1259;
	configuration trans_branch_config_1474_1259;
}
object load {
	name xfmr_1475_1259_shunt_from;
	parent bus1475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1475_1259_shunt_to;
	parent bus1259;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1475_1259;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001027;
	reactance 0.006815;
}
object transformer {
	name trans_branch_1475_1259;
	phases ABC;
	from bus1475;
	to bus1259;
	configuration trans_branch_config_1475_1259;
}
object transformer_configuration {
	name trans_branch_config_1542_1261;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.000296;
}
object transformer {
	name trans_branch_1542_1261;
	phases ABC;
	from bus1542;
	to bus1261;
	configuration trans_branch_config_1542_1261;
}
object load {
	name xfmr_1271_1263_shunt_from;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5814.3749j Ohm;
	constant_impedance_B 0.0000-5814.3749j Ohm;
	constant_impedance_C 0.0000-5814.3749j Ohm;
}
object load {
	name xfmr_1271_1263_shunt_to;
	parent bus1263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5814.3749j Ohm;
	constant_impedance_B 0.0000-5814.3749j Ohm;
	constant_impedance_C 0.0000-5814.3749j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001410;
	reactance 0.020003;
}
object transformer {
	name trans_branch_1271_1263;
	phases ABC;
	from bus1271;
	to bus1263;
	configuration trans_branch_config_1271_1263;
}
object node {
	name bus1271_to1263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.9730-5.1344d kV;
	voltage_B 236.9730-125.1344d kV;
	voltage_C 236.9730+114.8656d kV;
}
object switch {
name dummy_switch1_bus1271_to1263;
phases ABC;
from bus1271;
to bus1271_to1263_dummy1;
status CLOSED;
}
object load {
	name xfmr_1271_to1263_dummy1_1263_shunt_from;
	parent bus1271_to1263_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5814.3749j Ohm;
	constant_impedance_B 0.0000-5814.3749j Ohm;
	constant_impedance_C 0.0000-5814.3749j Ohm;
}
object load {
	name xfmr_1271_to1263_dummy1_1263_shunt_to;
	parent bus1263;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-5814.3749j Ohm;
	constant_impedance_B 0.0000-5814.3749j Ohm;
	constant_impedance_C 0.0000-5814.3749j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1271_1263_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001410;
	reactance 0.020000;
}
object transformer {
	name trans_branch_1271_1263_dummy1;
	phases ABC;
	from bus1271_to1263_dummy1;
	to bus1263;
	configuration trans_branch_config_1271_1263_dummy1;
}
object load {
	name xfmr_1506_1265_shunt_from;
	parent bus1506;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object load {
	name xfmr_1506_1265_shunt_to;
	parent bus1265;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20413.3065j Ohm;
	constant_impedance_B 0.0000-20413.3065j Ohm;
	constant_impedance_C 0.0000-20413.3065j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1506_1265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.006696;
	reactance 0.028583;
}
object transformer {
	name trans_branch_1506_1265;
	phases ABC;
	from bus1506;
	to bus1265;
	configuration trans_branch_config_1506_1265;
}
object load {
	name xfmr_1278_1267_shunt_from;
	parent bus1278;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32268.1564j Ohm;
	constant_impedance_B 0.0000-32268.1564j Ohm;
	constant_impedance_C 0.0000-32268.1564j Ohm;
}
object load {
	name xfmr_1278_1267_shunt_to;
	parent bus1267;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32268.1564j Ohm;
	constant_impedance_B 0.0000-32268.1564j Ohm;
	constant_impedance_C 0.0000-32268.1564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1278_1267;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.002550;
}
object transformer {
	name trans_branch_1278_1267;
	phases ABC;
	from bus1278;
	to bus1267;
	configuration trans_branch_config_1278_1267;
}
object load {
	name xfmr_1277_1267_shunt_from;
	parent bus1277;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32268.1564j Ohm;
	constant_impedance_B 0.0000-32268.1564j Ohm;
	constant_impedance_C 0.0000-32268.1564j Ohm;
}
object load {
	name xfmr_1277_1267_shunt_to;
	parent bus1267;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-32268.1564j Ohm;
	constant_impedance_B 0.0000-32268.1564j Ohm;
	constant_impedance_C 0.0000-32268.1564j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1277_1267;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.002550;
}
object transformer {
	name trans_branch_1277_1267;
	phases ABC;
	from bus1277;
	to bus1267;
	configuration trans_branch_config_1277_1267;
}
object load {
	name xfmr_1377_1270_shunt_from;
	parent bus1377;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object load {
	name xfmr_1377_1270_shunt_to;
	parent bus1270;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11492.6220j Ohm;
	constant_impedance_B 0.0000-11492.6220j Ohm;
	constant_impedance_C 0.0000-11492.6220j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1377_1270;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005709;
	reactance 0.036049;
}
object transformer {
	name trans_branch_1377_1270;
	phases ABC;
	from bus1377;
	to bus1270;
	configuration trans_branch_config_1377_1270;
}
object node {
	name bus1377_to1270_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.2711-12.0840d kV;
	voltage_B 137.2711-132.0840d kV;
	voltage_C 137.2711+107.9160d kV;
}
object switch {
name dummy_switch1_bus1377_to1270;
phases ABC;
from bus1377;
to bus1377_to1270_dummy1;
status CLOSED;
}
object load {
	name xfmr_1377_to1270_dummy1_1270_shunt_from;
	parent bus1377_to1270_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10155.4664j Ohm;
	constant_impedance_B 0.0000-10155.4664j Ohm;
	constant_impedance_C 0.0000-10155.4664j Ohm;
}
object load {
	name xfmr_1377_to1270_dummy1_1270_shunt_to;
	parent bus1270;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10155.4664j Ohm;
	constant_impedance_B 0.0000-10155.4664j Ohm;
	constant_impedance_C 0.0000-10155.4664j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1377_1270_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005748;
	reactance 0.036247;
}
object transformer {
	name trans_branch_1377_1270_dummy1;
	phases ABC;
	from bus1377_to1270_dummy1;
	to bus1270;
	configuration trans_branch_config_1377_1270_dummy1;
}
object load {
	name xfmr_1320_1271_shunt_from;
	parent bus1320;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12818.4643j Ohm;
	constant_impedance_B 0.0000-12818.4643j Ohm;
	constant_impedance_C 0.0000-12818.4643j Ohm;
}
object load {
	name xfmr_1320_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12818.4643j Ohm;
	constant_impedance_B 0.0000-12818.4643j Ohm;
	constant_impedance_C 0.0000-12818.4643j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000893;
	reactance 0.008663;
}
object transformer {
	name trans_branch_1320_1271;
	phases ABC;
	from bus1320;
	to bus1271;
	configuration trans_branch_config_1320_1271;
}
object load {
	name xfmr_1546_1271_shunt_from;
	parent bus1546;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3696.8766j Ohm;
	constant_impedance_B 0.0000-3696.8766j Ohm;
	constant_impedance_C 0.0000-3696.8766j Ohm;
}
object load {
	name xfmr_1546_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-3696.8766j Ohm;
	constant_impedance_B 0.0000-3696.8766j Ohm;
	constant_impedance_C 0.0000-3696.8766j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1546_1271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001707;
	reactance 0.022772;
}
object transformer {
	name trans_branch_1546_1271;
	phases ABC;
	from bus1546;
	to bus1271;
	configuration trans_branch_config_1546_1271;
}
object node {
	name bus1320_to1271_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch1_bus1320_to1271;
phases ABC;
from bus1320;
to bus1320_to1271_dummy1;
status CLOSED;
}
object load {
	name xfmr_1320_to1271_dummy1_1271_shunt_from;
	parent bus1320_to1271_dummy1;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12818.4643j Ohm;
	constant_impedance_B 0.0000-12818.4643j Ohm;
	constant_impedance_C 0.0000-12818.4643j Ohm;
}
object load {
	name xfmr_1320_to1271_dummy1_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-12818.4643j Ohm;
	constant_impedance_B 0.0000-12818.4643j Ohm;
	constant_impedance_C 0.0000-12818.4643j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1271_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000893;
	reactance 0.008663;
}
object transformer {
	name trans_branch_1320_1271_dummy1;
	phases ABC;
	from bus1320_to1271_dummy1;
	to bus1271;
	configuration trans_branch_config_1320_1271_dummy1;
}
object node {
	name bus1320_to1271_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch2_bus1320_to1271;
phases ABC;
from bus1320;
to bus1320_to1271_dummy2;
status CLOSED;
}
object load {
	name xfmr_1320_to1271_dummy2_1271_shunt_from;
	parent bus1320_to1271_dummy2;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object load {
	name xfmr_1320_to1271_dummy2_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9803.1229j Ohm;
	constant_impedance_B 0.0000-9803.1229j Ohm;
	constant_impedance_C 0.0000-9803.1229j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1271_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001170;
	reactance 0.010658;
}
object transformer {
	name trans_branch_1320_1271_dummy2;
	phases ABC;
	from bus1320_to1271_dummy2;
	to bus1271;
	configuration trans_branch_config_1320_1271_dummy2;
}
object node {
	name bus1320_to1271_dummy3;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch3_bus1320_to1271;
phases ABC;
from bus1320;
to bus1320_to1271_dummy3;
status CLOSED;
}
object load {
	name xfmr_1320_to1271_dummy3_1271_shunt_from;
	parent bus1320_to1271_dummy3;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object load {
	name xfmr_1320_to1271_dummy3_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1271_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000409;
	reactance 0.006946;
}
object transformer {
	name trans_branch_1320_1271_dummy3;
	phases ABC;
	from bus1320_to1271_dummy3;
	to bus1271;
	configuration trans_branch_config_1320_1271_dummy3;
}
object node {
	name bus1320_to1271_dummy4;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype SWING;
	voltage_A 239.1092-1.8043d kV;
	voltage_B 239.1092-121.8043d kV;
	voltage_C 239.1092+118.1957d kV;
}
object switch {
name dummy_switch4_bus1320_to1271;
phases ABC;
from bus1320;
to bus1320_to1271_dummy4;
status CLOSED;
}
object load {
	name xfmr_1320_to1271_dummy4_1271_shunt_from;
	parent bus1320_to1271_dummy4;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object load {
	name xfmr_1320_to1271_dummy4_1271_shunt_to;
	parent bus1271;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-11492.2404j Ohm;
	constant_impedance_B 0.0000-11492.2404j Ohm;
	constant_impedance_C 0.0000-11492.2404j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1320_1271_dummy4;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000409;
	reactance 0.006946;
}
object transformer {
	name trans_branch_1320_1271_dummy4;
	phases ABC;
	from bus1320_to1271_dummy4;
	to bus1271;
	configuration trans_branch_config_1320_1271_dummy4;
}
object load {
	name xfmr_1299_1278_shunt_from;
	parent bus1299;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object load {
	name xfmr_1299_1278_shunt_to;
	parent bus1278;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1299_1278;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001015;
	reactance 0.014744;
}
object transformer {
	name trans_branch_1299_1278;
	phases ABC;
	from bus1299;
	to bus1278;
	configuration trans_branch_config_1299_1278;
}
object load {
	name xfmr_1299_1277_shunt_from;
	parent bus1299;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object load {
	name xfmr_1299_1277_shunt_to;
	parent bus1277;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-7518.8753j Ohm;
	constant_impedance_B 0.0000-7518.8753j Ohm;
	constant_impedance_C 0.0000-7518.8753j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1299_1277;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001018;
	reactance 0.014778;
}
object transformer {
	name trans_branch_1299_1277;
	phases ABC;
	from bus1299;
	to bus1277;
	configuration trans_branch_config_1299_1277;
}
object load {
	name xfmr_1515_1285_shunt_from;
	parent bus1515;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object load {
	name xfmr_1515_1285_shunt_to;
	parent bus1285;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-10104.7904j Ohm;
	constant_impedance_B 0.0000-10104.7904j Ohm;
	constant_impedance_C 0.0000-10104.7904j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1515_1285;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.008119;
	reactance 0.054084;
}
object transformer {
	name trans_branch_1515_1285;
	phases ABC;
	from bus1515;
	to bus1285;
	configuration trans_branch_config_1515_1285;
}
object load {
	name xfmr_1339_1286_shunt_from;
	parent bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1339_1286_shunt_to;
	parent bus1286;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1339_1286;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001067;
	reactance 0.004899;
}
object transformer {
	name trans_branch_1339_1286;
	phases ABC;
	from bus1339;
	to bus1286;
	configuration trans_branch_config_1339_1286;
}
object load {
	name xfmr_1520_1286_shunt_from;
	parent bus1520;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object load {
	name xfmr_1520_1286_shunt_to;
	parent bus1286;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-1012500.0000j Ohm;
	constant_impedance_B 0.0000-1012500.0000j Ohm;
	constant_impedance_C 0.0000-1012500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1520_1286;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.000770;
}
object transformer {
	name trans_branch_1520_1286;
	phases ABC;
	from bus1520;
	to bus1286;
	configuration trans_branch_config_1520_1286;
}
object load {
	name xfmr_1543_1297_shunt_from;
	parent bus1543;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1543_1297_shunt_to;
	parent bus1297;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1543_1297;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001244;
	reactance 0.006301;
}
object transformer {
	name trans_branch_1543_1297;
	phases ABC;
	from bus1543;
	to bus1297;
	configuration trans_branch_config_1543_1297;
}
object load {
	name xfmr_1463_1298_shunt_from;
	parent bus1463;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1463_1298_shunt_to;
	parent bus1298;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1463_1298;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000612;
	reactance 0.004069;
}
object transformer {
	name trans_branch_1463_1298;
	phases ABC;
	from bus1463;
	to bus1298;
	configuration trans_branch_config_1463_1298;
}
object load {
	name xfmr_1376_1301_shunt_from;
	parent bus1376;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object load {
	name xfmr_1376_1301_shunt_to;
	parent bus1301;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-18510.0548j Ohm;
	constant_impedance_B 0.0000-18510.0548j Ohm;
	constant_impedance_C 0.0000-18510.0548j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1376_1301;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004464;
	reactance 0.030933;
}
object transformer {
	name trans_branch_1376_1301;
	phases ABC;
	from bus1376;
	to bus1301;
	configuration trans_branch_config_1376_1301;
}
object load {
	name xfmr_1331_1308_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_1331_1308_shunt_to;
	parent bus1308;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1308;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000040;
	reactance 0.000968;
}
object transformer {
	name trans_branch_1331_1308;
	phases ABC;
	from bus1331;
	to bus1308;
	configuration trans_branch_config_1331_1308;
}
object transformer_configuration {
	name trans_branch_config_1545_1309;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1545_1309;
	phases ABC;
	from bus1545;
	to bus1309;
	configuration trans_branch_config_1545_1309;
}
object transformer_configuration {
	name trans_branch_config_1545_1310;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.000198;
}
object transformer {
	name trans_branch_1545_1310;
	phases ABC;
	from bus1545;
	to bus1310;
	configuration trans_branch_config_1545_1310;
}
object load {
	name xfmr_1331_1318_shunt_from;
	parent bus1331;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1331_1318_shunt_to;
	parent bus1318;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1331_1318;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000059;
	reactance 0.001047;
}
object transformer {
	name trans_branch_1331_1318;
	phases ABC;
	from bus1331;
	to bus1318;
	configuration trans_branch_config_1331_1318;
}
object load {
	name xfmr_1341_1326_shunt_from;
	parent bus1341;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11558.2192j Ohm;
	constant_impedance_B 0.0000-11558.2192j Ohm;
	constant_impedance_C 0.0000-11558.2192j Ohm;
}
object load {
	name xfmr_1341_1326_shunt_to;
	parent bus1326;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11558.2192j Ohm;
	constant_impedance_B 0.0000-11558.2192j Ohm;
	constant_impedance_C 0.0000-11558.2192j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1341_1326;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010815;
	reactance 0.050299;
}
object transformer {
	name trans_branch_1341_1326;
	phases ABC;
	from bus1341;
	to bus1326;
	configuration trans_branch_config_1341_1326;
}
object load {
	name xfmr_1504_1329_shunt_from;
	parent bus1504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_1504_1329_shunt_to;
	parent bus1329;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1504_1329;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002509;
	reactance 0.015921;
}
object transformer {
	name trans_branch_1504_1329;
	phases ABC;
	from bus1504;
	to bus1329;
	configuration trans_branch_config_1504_1329;
}
object load {
	name xfmr_1392_1333_shunt_from;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1392_1333_shunt_to;
	parent bus1333;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1392_1333;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000316;
	reactance 0.001971;
}
object transformer {
	name trans_branch_1392_1333;
	phases ABC;
	from bus1392;
	to bus1333;
	configuration trans_branch_config_1392_1333;
}
object load {
	name xfmr_1393_1332_shunt_from;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1393_1332_shunt_to;
	parent bus1332;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1393_1332;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000245;
	reactance 0.003020;
}
object transformer {
	name trans_branch_1393_1332;
	phases ABC;
	from bus1393;
	to bus1332;
	configuration trans_branch_config_1393_1332;
}
object load {
	name xfmr_1520_1339_shunt_from;
	parent bus1520;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1520_1339_shunt_to;
	parent bus1339;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1520_1339;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.002410;
}
object transformer {
	name trans_branch_1520_1339;
	phases ABC;
	from bus1520;
	to bus1339;
	configuration trans_branch_config_1520_1339;
}
object load {
	name xfmr_1547_1340_shunt_from;
	parent bus1547;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1547_1340_shunt_to;
	parent bus1340;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1547_1340;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.004741;
}
object transformer {
	name trans_branch_1547_1340;
	phases ABC;
	from bus1547;
	to bus1340;
	configuration trans_branch_config_1547_1340;
}
object load {
	name xfmr_1425_1344_shunt_from;
	parent bus1425;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33862.8763j Ohm;
	constant_impedance_B 0.0000-33862.8763j Ohm;
	constant_impedance_C 0.0000-33862.8763j Ohm;
}
object load {
	name xfmr_1425_1344_shunt_to;
	parent bus1344;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-33862.8763j Ohm;
	constant_impedance_B 0.0000-33862.8763j Ohm;
	constant_impedance_C 0.0000-33862.8763j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1425_1344;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002825;
	reactance 0.012998;
}
object transformer {
	name trans_branch_1425_1344;
	phases ABC;
	from bus1425;
	to bus1344;
	configuration trans_branch_config_1425_1344;
}
object load {
	name xfmr_1435_1348_shunt_from;
	parent bus1435;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object load {
	name xfmr_1435_1348_shunt_to;
	parent bus1348;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-91216.2162j Ohm;
	constant_impedance_B 0.0000-91216.2162j Ohm;
	constant_impedance_C 0.0000-91216.2162j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1435_1348;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001481;
	reactance 0.006696;
}
object transformer {
	name trans_branch_1435_1348;
	phases ABC;
	from bus1435;
	to bus1348;
	configuration trans_branch_config_1435_1348;
}
object load {
	name xfmr_1390_1353_shunt_from;
	parent bus1390;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20000.0000j Ohm;
	constant_impedance_B 0.0000-20000.0000j Ohm;
	constant_impedance_C 0.0000-20000.0000j Ohm;
}
object load {
	name xfmr_1390_1353_shunt_to;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-20000.0000j Ohm;
	constant_impedance_B 0.0000-20000.0000j Ohm;
	constant_impedance_C 0.0000-20000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1390_1353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000561;
	reactance 0.005658;
}
object transformer {
	name trans_branch_1390_1353;
	phases ABC;
	from bus1390;
	to bus1353;
	configuration trans_branch_config_1390_1353;
}
object load {
	name xfmr_1391_1353_shunt_from;
	parent bus1391;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object load {
	name xfmr_1391_1353_shunt_to;
	parent bus1353;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-19606.2458j Ohm;
	constant_impedance_B 0.0000-19606.2458j Ohm;
	constant_impedance_C 0.0000-19606.2458j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1391_1353;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000561;
	reactance 0.005665;
}
object transformer {
	name trans_branch_1391_1353;
	phases ABC;
	from bus1391;
	to bus1353;
	configuration trans_branch_config_1391_1353;
}
object load {
	name xfmr_1420_1358_shunt_from;
	parent bus1420;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1420_1358_shunt_to;
	parent bus1358;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1420_1358;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001501;
	reactance 0.010023;
}
object transformer {
	name trans_branch_1420_1358;
	phases ABC;
	from bus1420;
	to bus1358;
	configuration trans_branch_config_1420_1358;
}
object load {
	name xfmr_1457_1360_shunt_from;
	parent bus1457;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40500.0000j Ohm;
	constant_impedance_B 0.0000-40500.0000j Ohm;
	constant_impedance_C 0.0000-40500.0000j Ohm;
}
object load {
	name xfmr_1457_1360_shunt_to;
	parent bus1360;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40500.0000j Ohm;
	constant_impedance_B 0.0000-40500.0000j Ohm;
	constant_impedance_C 0.0000-40500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1457_1360;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002029;
	reactance 0.013533;
}
object transformer {
	name trans_branch_1457_1360;
	phases ABC;
	from bus1457;
	to bus1360;
	configuration trans_branch_config_1457_1360;
}
object load {
	name xfmr_1537_1361_shunt_from;
	parent bus1537;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17860.2350j Ohm;
	constant_impedance_B 0.0000-17860.2350j Ohm;
	constant_impedance_C 0.0000-17860.2350j Ohm;
}
object load {
	name xfmr_1537_1361_shunt_to;
	parent bus1361;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-17860.2350j Ohm;
	constant_impedance_B 0.0000-17860.2350j Ohm;
	constant_impedance_C 0.0000-17860.2350j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1537_1361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000693;
	reactance 0.007389;
}
object transformer {
	name trans_branch_1537_1361;
	phases ABC;
	from bus1537;
	to bus1361;
	configuration trans_branch_config_1537_1361;
}
object load {
	name xfmr_1459_1364_shunt_from;
	parent bus1459;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11982.2485j Ohm;
	constant_impedance_B 0.0000-11982.2485j Ohm;
	constant_impedance_C 0.0000-11982.2485j Ohm;
}
object load {
	name xfmr_1459_1364_shunt_to;
	parent bus1364;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-11982.2485j Ohm;
	constant_impedance_B 0.0000-11982.2485j Ohm;
	constant_impedance_C 0.0000-11982.2485j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1459_1364;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.010864;
	reactance 0.050469;
}
object transformer {
	name trans_branch_1459_1364;
	phases ABC;
	from bus1459;
	to bus1364;
	configuration trans_branch_config_1459_1364;
}
object load {
	name xfmr_1442_1366_shunt_from;
	parent bus1442;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object load {
	name xfmr_1442_1366_shunt_to;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-47535.2113j Ohm;
	constant_impedance_B 0.0000-47535.2113j Ohm;
	constant_impedance_C 0.0000-47535.2113j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1442_1366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001719;
	reactance 0.011457;
}
object transformer {
	name trans_branch_1442_1366;
	phases ABC;
	from bus1442;
	to bus1366;
	configuration trans_branch_config_1442_1366;
}
object load {
	name xfmr_1514_1366_shunt_from;
	parent bus1514;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1514_1366_shunt_to;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1514_1366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000790;
	reactance 0.007980;
}
object transformer {
	name trans_branch_1514_1366;
	phases ABC;
	from bus1514;
	to bus1366;
	configuration trans_branch_config_1514_1366;
}
object load {
	name xfmr_1473_1366_shunt_from;
	parent bus1473;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object load {
	name xfmr_1473_1366_shunt_to;
	parent bus1366;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-58866.2791j Ohm;
	constant_impedance_B 0.0000-58866.2791j Ohm;
	constant_impedance_C 0.0000-58866.2791j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1473_1366;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001434;
	reactance 0.009559;
}
object transformer {
	name trans_branch_1473_1366;
	phases ABC;
	from bus1473;
	to bus1366;
	configuration trans_branch_config_1473_1366;
}
object load {
	name xfmr_1380_1374_shunt_from;
	parent bus1380;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1380_1374_shunt_to;
	parent bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1380_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004186;
	reactance 0.027860;
}
object transformer {
	name trans_branch_1380_1374;
	phases ABC;
	from bus1380;
	to bus1374;
	configuration trans_branch_config_1380_1374;
}
object load {
	name xfmr_1476_1374_shunt_from;
	parent bus1476;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object load {
	name xfmr_1476_1374_shunt_to;
	parent bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-37087.9121j Ohm;
	constant_impedance_B 0.0000-37087.9121j Ohm;
	constant_impedance_C 0.0000-37087.9121j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1476_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002173;
	reactance 0.014242;
}
object transformer {
	name trans_branch_1476_1374;
	phases ABC;
	from bus1476;
	to bus1374;
	configuration trans_branch_config_1476_1374;
}
object load {
	name xfmr_1498_1374_shunt_from;
	parent bus1498;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_1498_1374_shunt_to;
	parent bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1498_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004109;
	reactance 0.027417;
}
object transformer {
	name trans_branch_1498_1374;
	phases ABC;
	from bus1498;
	to bus1374;
	configuration trans_branch_config_1498_1374;
}
object load {
	name xfmr_1540_1374_shunt_from;
	parent bus1540;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object load {
	name xfmr_1540_1374_shunt_to;
	parent bus1374;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-76704.5455j Ohm;
	constant_impedance_B 0.0000-76704.5455j Ohm;
	constant_impedance_C 0.0000-76704.5455j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1540_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001106;
	reactance 0.007407;
}
object transformer {
	name trans_branch_1540_1374;
	phases ABC;
	from bus1540;
	to bus1374;
	configuration trans_branch_config_1540_1374;
}
object load {
	name xfmr_1516_1382_shunt_from;
	parent bus1516;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object load {
	name xfmr_1516_1382_shunt_to;
	parent bus1382;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1516_1382;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000247;
	reactance 0.003489;
}
object transformer {
	name trans_branch_1516_1382;
	phases ABC;
	from bus1516;
	to bus1382;
	configuration trans_branch_config_1516_1382;
}
object load {
	name xfmr_1388_1384_shunt_from;
	parent bus1388;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object load {
	name xfmr_1388_1384_shunt_to;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-13984.8066j Ohm;
	constant_impedance_B 0.0000-13984.8066j Ohm;
	constant_impedance_C 0.0000-13984.8066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1388_1384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000830;
	reactance 0.007052;
}
object transformer {
	name trans_branch_1388_1384;
	phases ABC;
	from bus1388;
	to bus1384;
	configuration trans_branch_config_1388_1384;
}
object load {
	name xfmr_1446_1385_shunt_from;
	parent bus1446;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1446_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1446_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.003121;
}
object transformer {
	name trans_branch_1446_1385;
	phases ABC;
	from bus1446;
	to bus1385;
	configuration trans_branch_config_1446_1385;
}
object load {
	name xfmr_1496_1384_shunt_from;
	parent bus1496;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1496_1384_shunt_to;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1496_1384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001025;
	reactance 0.006888;
}
object transformer {
	name trans_branch_1496_1384;
	phases ABC;
	from bus1496;
	to bus1384;
	configuration trans_branch_config_1496_1384;
}
object load {
	name xfmr_1508_1384_shunt_from;
	parent bus1508;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object load {
	name xfmr_1508_1384_shunt_to;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-142605.6338j Ohm;
	constant_impedance_B 0.0000-142605.6338j Ohm;
	constant_impedance_C 0.0000-142605.6338j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1508_1384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000553;
	reactance 0.003595;
}
object transformer {
	name trans_branch_1508_1384;
	phases ABC;
	from bus1508;
	to bus1384;
	configuration trans_branch_config_1508_1384;
}
object load {
	name xfmr_1509_1384_shunt_from;
	parent bus1509;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object load {
	name xfmr_1509_1384_shunt_to;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-165983.6066j Ohm;
	constant_impedance_B 0.0000-165983.6066j Ohm;
	constant_impedance_C 0.0000-165983.6066j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1509_1384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000533;
	reactance 0.003575;
}
object transformer {
	name trans_branch_1509_1384;
	phases ABC;
	from bus1509;
	to bus1384;
	configuration trans_branch_config_1509_1384;
}
object load {
	name xfmr_1527_1384_shunt_from;
	parent bus1527;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1527_1384_shunt_to;
	parent bus1384;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1527_1384;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000849;
	reactance 0.007960;
}
object transformer {
	name trans_branch_1527_1384;
	phases ABC;
	from bus1527;
	to bus1384;
	configuration trans_branch_config_1527_1384;
}
object load {
	name xfmr_1445_1385_shunt_from;
	parent bus1445;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object load {
	name xfmr_1445_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-198529.4118j Ohm;
	constant_impedance_B 0.0000-198529.4118j Ohm;
	constant_impedance_C 0.0000-198529.4118j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1445_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000731;
	reactance 0.003121;
}
object transformer {
	name trans_branch_1445_1385;
	phases ABC;
	from bus1445;
	to bus1385;
	configuration trans_branch_config_1445_1385;
}
object load {
	name xfmr_1526_1385_shunt_from;
	parent bus1526;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object load {
	name xfmr_1526_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-35651.4085j Ohm;
	constant_impedance_B 0.0000-35651.4085j Ohm;
	constant_impedance_C 0.0000-35651.4085j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1526_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000849;
	reactance 0.008237;
}
object transformer {
	name trans_branch_1526_1385;
	phases ABC;
	from bus1526;
	to bus1385;
	configuration trans_branch_config_1526_1385;
}
object load {
	name xfmr_1502_1385_shunt_from;
	parent bus1502;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object load {
	name xfmr_1502_1385_shunt_to;
	parent bus1385;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-83677.6860j Ohm;
	constant_impedance_B 0.0000-83677.6860j Ohm;
	constant_impedance_C 0.0000-83677.6860j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1502_1385;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000375;
	reactance 0.003733;
}
object transformer {
	name trans_branch_1502_1385;
	phases ABC;
	from bus1502;
	to bus1385;
	configuration trans_branch_config_1502_1385;
}
object load {
	name xfmr_1475_1387_shunt_from;
	parent bus1475;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object load {
	name xfmr_1475_1387_shunt_to;
	parent bus1387;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-19622.0930j Ohm;
	constant_impedance_B 0.0000-19622.0930j Ohm;
	constant_impedance_C 0.0000-19622.0930j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1475_1387;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004109;
	reactance 0.027911;
}
object transformer {
	name trans_branch_1475_1387;
	phases ABC;
	from bus1475;
	to bus1387;
	configuration trans_branch_config_1475_1387;
}
object load {
	name xfmr_1431_1392_shunt_from;
	parent bus1431;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object load {
	name xfmr_1431_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-45403.5874j Ohm;
	constant_impedance_B 0.0000-45403.5874j Ohm;
	constant_impedance_C 0.0000-45403.5874j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1431_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001916;
	reactance 0.009323;
}
object transformer {
	name trans_branch_1431_1392;
	phases ABC;
	from bus1431;
	to bus1392;
	configuration trans_branch_config_1431_1392;
}
object load {
	name xfmr_1512_1392_shunt_from;
	parent bus1512;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object load {
	name xfmr_1512_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-55631.8681j Ohm;
	constant_impedance_B 0.0000-55631.8681j Ohm;
	constant_impedance_C 0.0000-55631.8681j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1512_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000514;
	reactance 0.004859;
}
object transformer {
	name trans_branch_1512_1392;
	phases ABC;
	from bus1512;
	to bus1392;
	configuration trans_branch_config_1512_1392;
}
object load {
	name xfmr_1430_1392_shunt_from;
	parent bus1430;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object load {
	name xfmr_1430_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-43454.9356j Ohm;
	constant_impedance_B 0.0000-43454.9356j Ohm;
	constant_impedance_C 0.0000-43454.9356j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1430_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.010114;
}
object transformer {
	name trans_branch_1430_1392;
	phases ABC;
	from bus1430;
	to bus1392;
	configuration trans_branch_config_1430_1392;
}
object load {
	name xfmr_1471_1392_shunt_from;
	parent bus1471;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1471_1392_shunt_to;
	parent bus1392;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1471_1392;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000948;
	reactance 0.004602;
}
object transformer {
	name trans_branch_1471_1392;
	phases ABC;
	from bus1471;
	to bus1392;
	configuration trans_branch_config_1471_1392;
}
object load {
	name xfmr_1472_1393_shunt_from;
	parent bus1472;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object load {
	name xfmr_1472_1393_shunt_to;
	parent bus1393;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-125000.0000j Ohm;
	constant_impedance_B 0.0000-125000.0000j Ohm;
	constant_impedance_C 0.0000-125000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1472_1393;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000909;
	reactance 0.004385;
}
object transformer {
	name trans_branch_1472_1393;
	phases ABC;
	from bus1472;
	to bus1393;
	configuration trans_branch_config_1472_1393;
}
object transformer_configuration {
	name trans_branch_config_1402_1400;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1402_1400;
	phases ABC;
	from bus1402;
	to bus1400;
	configuration trans_branch_config_1402_1400;
}
object transformer_configuration {
	name trans_branch_config_1402_1399;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1402_1399;
	phases ABC;
	from bus1402;
	to bus1399;
	configuration trans_branch_config_1402_1399;
}
object transformer_configuration {
	name trans_branch_config_1403_1398;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000002;
	reactance 0.001185;
}
object transformer {
	name trans_branch_1403_1398;
	phases ABC;
	from bus1403;
	to bus1398;
	configuration trans_branch_config_1403_1398;
}
object load {
	name xfmr_1421_1417_shunt_from;
	parent bus1421;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8474.1784j Ohm;
	constant_impedance_B 0.0000-8474.1784j Ohm;
	constant_impedance_C 0.0000-8474.1784j Ohm;
}
object load {
	name xfmr_1421_1417_shunt_to;
	parent bus1417;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-8474.1784j Ohm;
	constant_impedance_B 0.0000-8474.1784j Ohm;
	constant_impedance_C 0.0000-8474.1784j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1421_1417;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001127;
	reactance 0.014433;
}
object transformer {
	name trans_branch_1421_1417;
	phases ABC;
	from bus1421;
	to bus1417;
	configuration trans_branch_config_1421_1417;
}
object load {
	name xfmr_1549_1424_shunt_from;
	parent bus1549;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object load {
	name xfmr_1549_1424_shunt_to;
	parent bus1424;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-506250.0000j Ohm;
	constant_impedance_B 0.0000-506250.0000j Ohm;
	constant_impedance_C 0.0000-506250.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1549_1424;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000217;
	reactance 0.000988;
}
object transformer {
	name trans_branch_1549_1424;
	phases ABC;
	from bus1549;
	to bus1424;
	configuration trans_branch_config_1549_1424;
}
object load {
	name xfmr_1511_1429_shunt_from;
	parent bus1511;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object load {
	name xfmr_1511_1429_shunt_to;
	parent bus1429;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_impedance_A 0.0000-204545.4545j Ohm;
	constant_impedance_B 0.0000-204545.4545j Ohm;
	constant_impedance_C 0.0000-204545.4545j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1511_1429;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.002756;
	reactance 0.007867;
}
object transformer {
	name trans_branch_1511_1429;
	phases ABC;
	from bus1511;
	to bus1429;
	configuration trans_branch_config_1511_1429;
}
object load {
	name xfmr_1493_1454_shunt_from;
	parent bus1493;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_1493_1454_shunt_to;
	parent bus1454;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1493_1454;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000356;
	reactance 0.002410;
}
object transformer {
	name trans_branch_1493_1454;
	phases ABC;
	from bus1493;
	to bus1454;
	configuration trans_branch_config_1493_1454;
}
object load {
	name xfmr_1538_1522_shunt_from;
	parent bus1538;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object load {
	name xfmr_1538_1522_shunt_to;
	parent bus1522;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-111263.7363j Ohm;
	constant_impedance_B 0.0000-111263.7363j Ohm;
	constant_impedance_C 0.0000-111263.7363j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1538_1522;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000691;
	reactance 0.004681;
}
object transformer {
	name trans_branch_1538_1522;
	phases ABC;
	from bus1538;
	to bus1522;
	configuration trans_branch_config_1538_1522;
}
object transformer_configuration {
	name trans_branch_config_4_6;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 146.77 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003556;
	reactance 0.120296;
}
object transformer {
	name trans_branch_4_6;
	phases ABC;
	from bus4;
	to bus6;
	configuration trans_branch_config_4_6;
}
object transformer_configuration {
	name trans_branch_config_6_1576;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance -0.006163;
}
object transformer {
	name trans_branch_6_1576;
	phases ABC;
	from bus6;
	to bus1576;
	configuration trans_branch_config_6_1576;
}
object transformer_configuration {
	name trans_branch_config_5_1599;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance -0.006163;
}
object transformer {
	name trans_branch_5_1599;
	phases ABC;
	from bus5;
	to bus1599;
	configuration trans_branch_config_5_1599;
}
object transformer_configuration {
	name trans_branch_config_8_1576;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000291;
	reactance 0.030817;
}
object transformer {
	name trans_branch_8_1576;
	phases ABC;
	from bus8;
	to bus1576;
	configuration trans_branch_config_8_1576;
}
object transformer_configuration {
	name trans_branch_config_8_1599;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000291;
	reactance 0.030817;
}
object transformer {
	name trans_branch_8_1599;
	phases ABC;
	from bus8;
	to bus1599;
	configuration trans_branch_config_8_1599;
}
object transformer_configuration {
	name trans_branch_config_36_37;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025000;
}
object transformer {
	name trans_branch_36_37;
	phases ABC;
	from bus36;
	to bus37;
	configuration trans_branch_config_36_37;
}
object transformer_configuration {
	name trans_branch_config_39_1551;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.006302;
}
object transformer {
	name trans_branch_39_1551;
	phases ABC;
	from bus39;
	to bus1551;
	configuration trans_branch_config_39_1551;
}
object transformer_configuration {
	name trans_branch_config_39_1600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000125;
	reactance -0.006787;
}
object transformer {
	name trans_branch_39_1600;
	phases ABC;
	from bus39;
	to bus1600;
	configuration trans_branch_config_39_1600;
}
object transformer_configuration {
	name trans_branch_config_40_1551;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.031302;
}
object transformer {
	name trans_branch_40_1551;
	phases ABC;
	from bus40;
	to bus1551;
	configuration trans_branch_config_40_1551;
}
object transformer_configuration {
	name trans_branch_config_40_1600;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000215;
	reactance 0.031995;
}
object transformer {
	name trans_branch_40_1600;
	phases ABC;
	from bus40;
	to bus1600;
	configuration trans_branch_config_40_1600;
}
object transformer_configuration {
	name trans_branch_config_53_54;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000665;
	reactance 0.048338;
}
object transformer {
	name trans_branch_53_54;
	phases ABC;
	from bus53;
	to bus54;
	configuration trans_branch_config_53_54;
}
object node {
	name bus53_to54_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.9622-8.5014d kV;
	voltage_B 138.9622-128.5014d kV;
	voltage_C 138.9622+111.4986d kV;
}
object switch {
name dummy_switch1_bus53_to54;
phases ABC;
from bus53;
to bus53_to54_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_53_54_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000783;
	reactance 0.039612;
}
object transformer {
	name trans_branch_53_54_dummy1;
	phases ABC;
	from bus53_to54_dummy1;
	to bus54;
	configuration trans_branch_config_53_54_dummy1;
}
object transformer_configuration {
	name trans_branch_config_68_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000346;
	reactance 0.025139;
}
object transformer {
	name trans_branch_68_70;
	phases ABC;
	from bus68;
	to bus70;
	configuration trans_branch_config_68_70;
}
object node {
	name bus68_to70_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2780-13.7025d kV;
	voltage_B 138.2780-133.7025d kV;
	voltage_C 138.2780+106.2975d kV;
}
object switch {
name dummy_switch1_bus68_to70;
phases ABC;
from bus68;
to bus68_to70_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_68_70_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.024931;
}
object transformer {
	name trans_branch_68_70_dummy1;
	phases ABC;
	from bus68_to70_dummy1;
	to bus70;
	configuration trans_branch_config_68_70_dummy1;
}
object transformer_configuration {
	name trans_branch_config_69_70;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.024931;
}
object transformer {
	name trans_branch_69_70;
	phases ABC;
	from bus69;
	to bus70;
	configuration trans_branch_config_69_70;
}
object transformer_configuration {
	name trans_branch_config_76_77;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000803;
	reactance 0.042452;
}
object transformer {
	name trans_branch_76_77;
	phases ABC;
	from bus76;
	to bus77;
	configuration trans_branch_config_76_77;
}
object transformer_configuration {
	name trans_branch_config_85_86;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 215.31 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000734;
	reactance 0.045014;
}
object transformer {
	name trans_branch_85_86;
	phases ABC;
	from bus85;
	to bus86;
	configuration trans_branch_config_85_86;
}
object node {
	name bus85_to86_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.2222-16.8542d kV;
	voltage_B 133.2222-136.8542d kV;
	voltage_C 133.2222+103.1458d kV;
}
object switch {
name dummy_switch1_bus85_to86;
phases ABC;
from bus85;
to bus85_to86_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_85_86_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 215.31 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000727;
	reactance 0.044668;
}
object transformer {
	name trans_branch_85_86_dummy1;
	phases ABC;
	from bus85_to86_dummy1;
	to bus86;
	configuration trans_branch_config_85_86_dummy1;
}
object transformer_configuration {
	name trans_branch_config_107_108;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000803;
	reactance 0.038920;
}
object transformer {
	name trans_branch_107_108;
	phases ABC;
	from bus107;
	to bus108;
	configuration trans_branch_config_107_108;
}
object node {
	name bus107_to108_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3845-16.7313d kV;
	voltage_B 137.3845-136.7313d kV;
	voltage_C 137.3845+103.2687d kV;
}
object switch {
name dummy_switch1_bus107_to108;
phases ABC;
from bus107;
to bus107_to108_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_107_108_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000845;
	reactance 0.039820;
}
object transformer {
	name trans_branch_107_108_dummy1;
	phases ABC;
	from bus107_to108_dummy1;
	to bus108;
	configuration trans_branch_config_107_108_dummy1;
}
object transformer_configuration {
	name trans_branch_config_107_1601;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000374;
	reactance -0.009003;
}
object transformer {
	name trans_branch_107_1601;
	phases ABC;
	from bus107;
	to bus1601;
	configuration trans_branch_config_107_1601;
}
object transformer_configuration {
	name trans_branch_config_108_1601;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000471;
	reactance 0.048892;
}
object transformer {
	name trans_branch_108_1601;
	phases ABC;
	from bus108;
	to bus1601;
	configuration trans_branch_config_108_1601;
}
object transformer_configuration {
	name trans_branch_config_115_117;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000893;
	reactance 0.043767;
}
object transformer {
	name trans_branch_115_117;
	phases ABC;
	from bus115;
	to bus117;
	configuration trans_branch_config_115_117;
}
object node {
	name bus115_to117_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.8956-2.0562d kV;
	voltage_B 141.8956-122.0562d kV;
	voltage_C 141.8956+117.9438d kV;
}
object switch {
name dummy_switch1_bus115_to117;
phases ABC;
from bus115;
to bus115_to117_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_115_117_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000693;
	reactance 0.048615;
}
object transformer {
	name trans_branch_115_117_dummy1;
	phases ABC;
	from bus115_to117_dummy1;
	to bus117;
	configuration trans_branch_config_115_117_dummy1;
}
object transformer_configuration {
	name trans_branch_config_120_1552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000249;
	reactance -0.004501;
}
object transformer {
	name trans_branch_120_1552;
	phases ABC;
	from bus120;
	to bus1552;
	configuration trans_branch_config_120_1552;
}
object transformer_configuration {
	name trans_branch_config_120_1577;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.006440;
}
object transformer {
	name trans_branch_120_1577;
	phases ABC;
	from bus120;
	to bus1577;
	configuration trans_branch_config_120_1577;
}
object transformer_configuration {
	name trans_branch_config_121_1552;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000069;
	reactance 0.029294;
}
object transformer {
	name trans_branch_121_1552;
	phases ABC;
	from bus121;
	to bus1552;
	configuration trans_branch_config_121_1552;
}
object transformer_configuration {
	name trans_branch_config_121_1577;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance 0.031510;
}
object transformer {
	name trans_branch_121_1577;
	phases ABC;
	from bus121;
	to bus1577;
	configuration trans_branch_config_121_1577;
}
object transformer_configuration {
	name trans_branch_config_137_138;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024862;
}
object transformer {
	name trans_branch_137_138;
	phases ABC;
	from bus137;
	to bus138;
	configuration trans_branch_config_137_138;
}
object node {
	name bus137_to138_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5091-13.5937d kV;
	voltage_B 138.5091-133.5937d kV;
	voltage_C 138.5091+106.4063d kV;
}
object switch {
name dummy_switch1_bus137_to138;
phases ABC;
from bus137;
to bus137_to138_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_137_138_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_137_138_dummy1;
	phases ABC;
	from bus137_to138_dummy1;
	to bus138;
	configuration trans_branch_config_137_138_dummy1;
}
object load {
	name xfmr_154_152_shunt_from;
	parent bus154;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object load {
	name xfmr_154_152_shunt_to;
	parent bus152;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-253125.0000j Ohm;
	constant_impedance_B 0.0000-253125.0000j Ohm;
	constant_impedance_C 0.0000-253125.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_154_152;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000020;
	reactance 0.004741;
}
object transformer {
	name trans_branch_154_152;
	phases ABC;
	from bus154;
	to bus152;
	configuration trans_branch_config_154_152;
}
object transformer_configuration {
	name trans_branch_config_154_155;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024307;
}
object transformer {
	name trans_branch_154_155;
	phases ABC;
	from bus154;
	to bus155;
	configuration trans_branch_config_154_155;
}
object node {
	name bus154_to155_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7728-13.7799d kV;
	voltage_B 138.7728-133.7799d kV;
	voltage_C 138.7728+106.2201d kV;
}
object switch {
name dummy_switch1_bus154_to155;
phases ABC;
from bus154;
to bus154_to155_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_154_155_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024307;
}
object transformer {
	name trans_branch_154_155_dummy1;
	phases ABC;
	from bus154_to155_dummy1;
	to bus155;
	configuration trans_branch_config_154_155_dummy1;
}
object transformer_configuration {
	name trans_branch_config_157_158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000886;
	reactance 0.043837;
}
object transformer {
	name trans_branch_157_158;
	phases ABC;
	from bus157;
	to bus158;
	configuration trans_branch_config_157_158;
}
object transformer_configuration {
	name trans_branch_config_167_1578;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000519;
	reactance -0.007825;
}
object transformer {
	name trans_branch_167_1578;
	phases ABC;
	from bus167;
	to bus1578;
	configuration trans_branch_config_167_1578;
}
object transformer_configuration {
	name trans_branch_config_168_1578;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000277;
	reactance 0.047507;
}
object transformer {
	name trans_branch_168_1578;
	phases ABC;
	from bus168;
	to bus1578;
	configuration trans_branch_config_168_1578;
}
object transformer_configuration {
	name trans_branch_config_205_1553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000249;
	reactance -0.004501;
}
object transformer {
	name trans_branch_205_1553;
	phases ABC;
	from bus205;
	to bus1553;
	configuration trans_branch_config_205_1553;
}
object transformer_configuration {
	name trans_branch_config_205_1579;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.006440;
}
object transformer {
	name trans_branch_205_1579;
	phases ABC;
	from bus205;
	to bus1579;
	configuration trans_branch_config_205_1579;
}
object transformer_configuration {
	name trans_branch_config_206_1553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000069;
	reactance 0.029294;
}
object transformer {
	name trans_branch_206_1553;
	phases ABC;
	from bus206;
	to bus1553;
	configuration trans_branch_config_206_1553;
}
object transformer_configuration {
	name trans_branch_config_206_1579;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance 0.031510;
}
object transformer {
	name trans_branch_206_1579;
	phases ABC;
	from bus206;
	to bus1579;
	configuration trans_branch_config_206_1579;
}
object transformer_configuration {
	name trans_branch_config_1830_226;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.024979;
}
object transformer {
	name trans_branch_1830_226;
	phases ABC;
	from bus1830;
	to bus226;
	configuration trans_branch_config_1830_226;
}
object transformer_configuration {
	name trans_branch_config_227_228;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024931;
}
object transformer {
	name trans_branch_227_228;
	phases ABC;
	from bus227;
	to bus228;
	configuration trans_branch_config_227_228;
}
object node {
	name bus227_to228_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.5909-20.8369d kV;
	voltage_B 136.5909-140.8369d kV;
	voltage_C 136.5909+99.1631d kV;
}
object switch {
name dummy_switch1_bus227_to228;
phases ABC;
from bus227;
to bus227_to228_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_227_228_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024931;
}
object transformer {
	name trans_branch_227_228_dummy1;
	phases ABC;
	from bus227_to228_dummy1;
	to bus228;
	configuration trans_branch_config_227_228_dummy1;
}
object transformer_configuration {
	name trans_branch_config_229_230;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000069;
	reactance 0.056094;
}
object transformer {
	name trans_branch_229_230;
	phases ABC;
	from bus229;
	to bus230;
	configuration trans_branch_config_229_230;
}
object transformer_configuration {
	name trans_branch_config_241_242;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 18.78 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006133;
	reactance 0.237422;
}
object transformer {
	name trans_branch_241_242;
	phases ABC;
	from bus241;
	to bus242;
	configuration trans_branch_config_241_242;
}
object transformer_configuration {
	name trans_branch_config_249_1554;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000499;
	reactance -0.008379;
}
object transformer {
	name trans_branch_249_1554;
	phases ABC;
	from bus249;
	to bus1554;
	configuration trans_branch_config_249_1554;
}
object transformer_configuration {
	name trans_branch_config_248_1580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance -0.008726;
}
object transformer {
	name trans_branch_248_1580;
	phases ABC;
	from bus248;
	to bus1580;
	configuration trans_branch_config_248_1580;
}
object transformer_configuration {
	name trans_branch_config_250_1554;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000298;
	reactance 0.048407;
}
object transformer {
	name trans_branch_250_1554;
	phases ABC;
	from bus250;
	to bus1554;
	configuration trans_branch_config_250_1554;
}
object transformer_configuration {
	name trans_branch_config_250_1580;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000381;
	reactance 0.047715;
}
object transformer {
	name trans_branch_250_1580;
	phases ABC;
	from bus250;
	to bus1580;
	configuration trans_branch_config_250_1580;
}
object transformer_configuration {
	name trans_branch_config_253_1555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance -0.005062;
}
object transformer {
	name trans_branch_253_1555;
	phases ABC;
	from bus253;
	to bus1555;
	configuration trans_branch_config_253_1555;
}
object transformer_configuration {
	name trans_branch_config_254_1602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance -0.010873;
}
object transformer {
	name trans_branch_254_1602;
	phases ABC;
	from bus254;
	to bus1602;
	configuration trans_branch_config_254_1602;
}
object transformer_configuration {
	name trans_branch_config_255_1613;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.007756;
}
object transformer {
	name trans_branch_255_1613;
	phases ABC;
	from bus255;
	to bus1613;
	configuration trans_branch_config_255_1613;
}
object transformer_configuration {
	name trans_branch_config_253_1622;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000118;
	reactance -0.007618;
}
object transformer {
	name trans_branch_253_1622;
	phases ABC;
	from bus253;
	to bus1622;
	configuration trans_branch_config_253_1622;
}
object transformer_configuration {
	name trans_branch_config_258_1555;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000201;
	reactance 0.026437;
}
object transformer {
	name trans_branch_258_1555;
	phases ABC;
	from bus258;
	to bus1555;
	configuration trans_branch_config_258_1555;
}
object transformer_configuration {
	name trans_branch_config_257_1602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance 0.038296;
}
object transformer {
	name trans_branch_257_1602;
	phases ABC;
	from bus257;
	to bus1602;
	configuration trans_branch_config_257_1602;
}
object transformer_configuration {
	name trans_branch_config_258_1613;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.035180;
}
object transformer {
	name trans_branch_258_1613;
	phases ABC;
	from bus258;
	to bus1613;
	configuration trans_branch_config_258_1613;
}
object transformer_configuration {
	name trans_branch_config_257_1622;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance 0.034695;
}
object transformer {
	name trans_branch_257_1622;
	phases ABC;
	from bus257;
	to bus1622;
	configuration trans_branch_config_257_1622;
}
object transformer_configuration {
	name trans_branch_config_267_269;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.026801;
}
object transformer {
	name trans_branch_267_269;
	phases ABC;
	from bus267;
	to bus269;
	configuration trans_branch_config_267_269;
}
object transformer_configuration {
	name trans_branch_config_267_268;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.026593;
}
object transformer {
	name trans_branch_267_268;
	phases ABC;
	from bus267;
	to bus268;
	configuration trans_branch_config_267_268;
}
object transformer_configuration {
	name trans_branch_config_270_271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007664;
	reactance 0.250785;
}
object transformer {
	name trans_branch_270_271;
	phases ABC;
	from bus270;
	to bus271;
	configuration trans_branch_config_270_271;
}
object node {
	name bus270_to271_dummy1;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8010-12.1505d kV;
	voltage_B 11.8010-132.1505d kV;
	voltage_C 11.8010+107.8495d kV;
}
object switch {
name dummy_switch1_bus270_to271;
phases ABC;
from bus270;
to bus270_to271_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_270_271_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007664;
	reactance 0.250785;
}
object transformer {
	name trans_branch_270_271_dummy1;
	phases ABC;
	from bus270_to271_dummy1;
	to bus271;
	configuration trans_branch_config_270_271_dummy1;
}
object node {
	name bus270_to271_dummy2;
	phases ABC;
	nominal_voltage 11.547 kV;
	bustype PQ;
	voltage_A 11.8010-12.1505d kV;
	voltage_B 11.8010-132.1505d kV;
	voltage_C 11.8010+107.8495d kV;
}
object switch {
name dummy_switch2_bus270_to271;
phases ABC;
from bus270;
to bus270_to271_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_270_271_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.007664;
	reactance 0.250785;
}
object transformer {
	name trans_branch_270_271_dummy2;
	phases ABC;
	from bus270_to271_dummy2;
	to bus271;
	configuration trans_branch_config_270_271_dummy2;
}
object transformer_configuration {
	name trans_branch_config_278_1556;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.004224;
	reactance 0.148199;
}
object transformer {
	name trans_branch_278_1556;
	phases ABC;
	from bus278;
	to bus1556;
	configuration trans_branch_config_278_1556;
}
object transformer_configuration {
	name trans_branch_config_279_1556;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000388;
	reactance -0.009003;
}
object transformer {
	name trans_branch_279_1556;
	phases ABC;
	from bus279;
	to bus1556;
	configuration trans_branch_config_279_1556;
}
object transformer_configuration {
	name trans_branch_config_279_1581;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000630;
	reactance -0.005194;
}
object transformer {
	name trans_branch_279_1581;
	phases ABC;
	from bus279;
	to bus1581;
	configuration trans_branch_config_279_1581;
}
object transformer_configuration {
	name trans_branch_config_280_1556;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.049169;
}
object transformer {
	name trans_branch_280_1556;
	phases ABC;
	from bus280;
	to bus1556;
	configuration trans_branch_config_280_1556;
}
object transformer_configuration {
	name trans_branch_config_280_1581;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000035;
	reactance 0.048476;
}
object transformer {
	name trans_branch_280_1581;
	phases ABC;
	from bus280;
	to bus1581;
	configuration trans_branch_config_280_1581;
}
object transformer_configuration {
	name trans_branch_config_290_291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027147;
}
object transformer {
	name trans_branch_290_291;
	phases ABC;
	from bus290;
	to bus291;
	configuration trans_branch_config_290_291;
}
object node {
	name bus290_to291_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.8517-21.9032d kV;
	voltage_B 137.8517-141.9032d kV;
	voltage_C 137.8517+98.0968d kV;
}
object switch {
name dummy_switch1_bus290_to291;
phases ABC;
from bus290;
to bus290_to291_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_290_291_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027216;
}
object transformer {
	name trans_branch_290_291_dummy1;
	phases ABC;
	from bus290_to291_dummy1;
	to bus291;
	configuration trans_branch_config_290_291_dummy1;
}
object transformer_configuration {
	name trans_branch_config_290_1603;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance -0.008102;
}
object transformer {
	name trans_branch_290_1603;
	phases ABC;
	from bus290;
	to bus1603;
	configuration trans_branch_config_290_1603;
}
object transformer_configuration {
	name trans_branch_config_292_1603;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000083;
	reactance 0.035734;
}
object transformer {
	name trans_branch_292_1603;
	phases ABC;
	from bus292;
	to bus1603;
	configuration trans_branch_config_292_1603;
}
object transformer_configuration {
	name trans_branch_config_307_308;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.027285;
}
object transformer {
	name trans_branch_307_308;
	phases ABC;
	from bus307;
	to bus308;
	configuration trans_branch_config_307_308;
}
object node {
	name bus307_to308_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.8314-25.2703d kV;
	voltage_B 138.8314-145.2703d kV;
	voltage_C 138.8314+94.7297d kV;
}
object switch {
name dummy_switch1_bus307_to308;
phases ABC;
from bus307;
to bus307_to308_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_307_308_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.027355;
}
object transformer {
	name trans_branch_307_308_dummy1;
	phases ABC;
	from bus307_to308_dummy1;
	to bus308;
	configuration trans_branch_config_307_308_dummy1;
}
object transformer_configuration {
	name trans_branch_config_307_1604;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000132;
	reactance -0.007479;
}
object transformer {
	name trans_branch_307_1604;
	phases ABC;
	from bus307;
	to bus1604;
	configuration trans_branch_config_307_1604;
}
object transformer_configuration {
	name trans_branch_config_308_1604;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000173;
	reactance 0.034764;
}
object transformer {
	name trans_branch_308_1604;
	phases ABC;
	from bus308;
	to bus1604;
	configuration trans_branch_config_308_1604;
}
object transformer_configuration {
	name trans_branch_config_327_328;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002469;
	reactance 0.533333;
}
object transformer {
	name trans_branch_327_328;
	phases ABC;
	from bus327;
	to bus328;
	configuration trans_branch_config_327_328;
}
object transformer_configuration {
	name trans_branch_config_346_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.025139;
}
object transformer {
	name trans_branch_346_347;
	phases ABC;
	from bus346;
	to bus347;
	configuration trans_branch_config_346_347;
}
object transformer_configuration {
	name trans_branch_config_345_347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.025346;
}
object transformer {
	name trans_branch_345_347;
	phases ABC;
	from bus345;
	to bus347;
	configuration trans_branch_config_345_347;
}
object transformer_configuration {
	name trans_branch_config_348_350;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.027078;
}
object transformer {
	name trans_branch_348_350;
	phases ABC;
	from bus348;
	to bus350;
	configuration trans_branch_config_348_350;
}
object node {
	name bus348_to350_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6779-33.0389d kV;
	voltage_B 140.6779-153.0389d kV;
	voltage_C 140.6779+86.9611d kV;
}
object switch {
name dummy_switch1_bus348_to350;
phases ABC;
from bus348;
to bus348_to350_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_348_350_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027355;
}
object transformer {
	name trans_branch_348_350_dummy1;
	phases ABC;
	from bus348_to350_dummy1;
	to bus350;
	configuration trans_branch_config_348_350_dummy1;
}
object node {
	name bus348_to350_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6779-33.0389d kV;
	voltage_B 140.6779-153.0389d kV;
	voltage_C 140.6779+86.9611d kV;
}
object switch {
name dummy_switch2_bus348_to350;
phases ABC;
from bus348;
to bus348_to350_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_348_350_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000817;
	reactance 0.042313;
}
object transformer {
	name trans_branch_348_350_dummy2;
	phases ABC;
	from bus348_to350_dummy2;
	to bus350;
	configuration trans_branch_config_348_350_dummy2;
}
object node {
	name bus348_to350_dummy3;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.6779-33.0389d kV;
	voltage_B 140.6779-153.0389d kV;
	voltage_C 140.6779+86.9611d kV;
}
object switch {
name dummy_switch3_bus348_to350;
phases ABC;
from bus348;
to bus348_to350_dummy3;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_348_350_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.043075;
}
object transformer {
	name trans_branch_348_350_dummy3;
	phases ABC;
	from bus348_to350_dummy3;
	to bus350;
	configuration trans_branch_config_348_350_dummy3;
}
object transformer_configuration {
	name trans_branch_config_361_363;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024723;
}
object transformer {
	name trans_branch_361_363;
	phases ABC;
	from bus361;
	to bus363;
	configuration trans_branch_config_361_363;
}
object transformer_configuration {
	name trans_branch_config_360_363;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024931;
}
object transformer {
	name trans_branch_360_363;
	phases ABC;
	from bus360;
	to bus363;
	configuration trans_branch_config_360_363;
}
object transformer_configuration {
	name trans_branch_config_368_369;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 215.93 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000263;
	reactance 0.025277;
}
object transformer {
	name trans_branch_368_369;
	phases ABC;
	from bus368;
	to bus369;
	configuration trans_branch_config_368_369;
}
object node {
	name bus368_to369_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.6507-16.0671d kV;
	voltage_B 135.6507-136.0671d kV;
	voltage_C 135.6507+103.9329d kV;
}
object switch {
name dummy_switch1_bus368_to369;
phases ABC;
from bus368;
to bus368_to369_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_368_369_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024862;
}
object transformer {
	name trans_branch_368_369_dummy1;
	phases ABC;
	from bus368_to369_dummy1;
	to bus369;
	configuration trans_branch_config_368_369_dummy1;
}
object transformer_configuration {
	name trans_branch_config_389_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024654;
}
object transformer {
	name trans_branch_389_390;
	phases ABC;
	from bus389;
	to bus390;
	configuration trans_branch_config_389_390;
}
object transformer_configuration {
	name trans_branch_config_388_390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.024654;
}
object transformer {
	name trans_branch_388_390;
	phases ABC;
	from bus388;
	to bus390;
	configuration trans_branch_config_388_390;
}
object transformer_configuration {
	name trans_branch_config_396_397;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 18.78 kV;
	secondary_voltage 150.00 kV;
	resistance 0.006133;
	reactance 0.237422;
}
object transformer {
	name trans_branch_396_397;
	phases ABC;
	from bus396;
	to bus397;
	configuration trans_branch_config_396_397;
}
object transformer_configuration {
	name trans_branch_config_420_1557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000263;
	reactance -0.005471;
}
object transformer {
	name trans_branch_420_1557;
	phases ABC;
	from bus420;
	to bus1557;
	configuration trans_branch_config_420_1557;
}
object transformer_configuration {
	name trans_branch_config_421_1557;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.032895;
}
object transformer {
	name trans_branch_421_1557;
	phases ABC;
	from bus421;
	to bus1557;
	configuration trans_branch_config_421_1557;
}
object transformer_configuration {
	name trans_branch_config_435_436;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027355;
}
object transformer {
	name trans_branch_435_436;
	phases ABC;
	from bus435;
	to bus436;
	configuration trans_branch_config_435_436;
}
object node {
	name bus435_to436_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch1_bus435_to436;
phases ABC;
from bus435;
to bus435_to436_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_435_436_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000796;
	reactance 0.041551;
}
object transformer {
	name trans_branch_435_436_dummy1;
	phases ABC;
	from bus435_to436_dummy1;
	to bus436;
	configuration trans_branch_config_435_436_dummy1;
}
object node {
	name bus435_to436_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch2_bus435_to436;
phases ABC;
from bus435;
to bus435_to436_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_435_436_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000727;
	reactance 0.048753;
}
object transformer {
	name trans_branch_435_436_dummy2;
	phases ABC;
	from bus435_to436_dummy2;
	to bus436;
	configuration trans_branch_config_435_436_dummy2;
}
object node {
	name bus435_to436_dummy3;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.4994-28.4242d kV;
	voltage_B 139.4994-148.4242d kV;
	voltage_C 139.4994+91.5758d kV;
}
object switch {
name dummy_switch3_bus435_to436;
phases ABC;
from bus435;
to bus435_to436_dummy3;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_435_436_dummy3;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027562;
}
object transformer {
	name trans_branch_435_436_dummy3;
	phases ABC;
	from bus435_to436_dummy3;
	to bus436;
	configuration trans_branch_config_435_436_dummy3;
}
object transformer_configuration {
	name trans_branch_config_440_1614;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000159;
	reactance -0.007133;
}
object transformer {
	name trans_branch_440_1614;
	phases ABC;
	from bus440;
	to bus1614;
	configuration trans_branch_config_440_1614;
}
object transformer_configuration {
	name trans_branch_config_440_1624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000277;
	reactance -0.005609;
}
object transformer {
	name trans_branch_440_1624;
	phases ABC;
	from bus440;
	to bus1624;
	configuration trans_branch_config_440_1624;
}
object transformer_configuration {
	name trans_branch_config_441_1614;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000173;
	reactance 0.033726;
}
object transformer {
	name trans_branch_441_1614;
	phases ABC;
	from bus441;
	to bus1614;
	configuration trans_branch_config_441_1614;
}
object transformer_configuration {
	name trans_branch_config_441_1624;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.032964;
}
object transformer {
	name trans_branch_441_1624;
	phases ABC;
	from bus441;
	to bus1624;
	configuration trans_branch_config_441_1624;
}
object transformer_configuration {
	name trans_branch_config_442_443;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.024792;
}
object transformer {
	name trans_branch_442_443;
	phases ABC;
	from bus442;
	to bus443;
	configuration trans_branch_config_442_443;
}
object transformer_configuration {
	name trans_branch_config_456_458;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025069;
}
object transformer {
	name trans_branch_456_458;
	phases ABC;
	from bus456;
	to bus458;
	configuration trans_branch_config_456_458;
}
object node {
	name bus456_to458_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1761-11.6799d kV;
	voltage_B 138.1761-131.6799d kV;
	voltage_C 138.1761+108.3201d kV;
}
object switch {
name dummy_switch1_bus456_to458;
phases ABC;
from bus456;
to bus456_to458_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_456_458_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024931;
}
object transformer {
	name trans_branch_456_458_dummy1;
	phases ABC;
	from bus456_to458_dummy1;
	to bus458;
	configuration trans_branch_config_456_458_dummy1;
}
object transformer_configuration {
	name trans_branch_config_461_1558;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.007548;
}
object transformer {
	name trans_branch_461_1558;
	phases ABC;
	from bus461;
	to bus1558;
	configuration trans_branch_config_461_1558;
}
object transformer_configuration {
	name trans_branch_config_461_1582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000533;
	reactance -0.004848;
}
object transformer {
	name trans_branch_461_1582;
	phases ABC;
	from bus461;
	to bus1582;
	configuration trans_branch_config_461_1582;
}
object transformer_configuration {
	name trans_branch_config_462_1558;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.034280;
}
object transformer {
	name trans_branch_462_1558;
	phases ABC;
	from bus462;
	to bus1558;
	configuration trans_branch_config_462_1558;
}
object transformer_configuration {
	name trans_branch_config_462_1582;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000173;
	reactance 0.053186;
}
object transformer {
	name trans_branch_462_1582;
	phases ABC;
	from bus462;
	to bus1582;
	configuration trans_branch_config_462_1582;
}
object transformer_configuration {
	name trans_branch_config_527_528;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 215.93 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000735;
	reactance 0.044668;
}
object transformer {
	name trans_branch_527_528;
	phases ABC;
	from bus527;
	to bus528;
	configuration trans_branch_config_527_528;
}
object transformer_configuration {
	name trans_branch_config_552_553;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000803;
	reactance 0.034418;
}
object transformer {
	name trans_branch_552_553;
	phases ABC;
	from bus552;
	to bus553;
	configuration trans_branch_config_552_553;
}
object transformer_configuration {
	name trans_branch_config_551_1583;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000277;
	reactance -0.004709;
}
object transformer {
	name trans_branch_551_1583;
	phases ABC;
	from bus551;
	to bus1583;
	configuration trans_branch_config_551_1583;
}
object transformer_configuration {
	name trans_branch_config_553_1583;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000048;
	reactance 0.029571;
}
object transformer {
	name trans_branch_553_1583;
	phases ABC;
	from bus553;
	to bus1583;
	configuration trans_branch_config_553_1583;
}
object transformer_configuration {
	name trans_branch_config_555_556;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_555_556;
	phases ABC;
	from bus555;
	to bus556;
	configuration trans_branch_config_555_556;
}
object transformer_configuration {
	name trans_branch_config_558_559;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024723;
}
object transformer {
	name trans_branch_558_559;
	phases ABC;
	from bus558;
	to bus559;
	configuration trans_branch_config_558_559;
}
object node {
	name bus558_to559_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7298-13.9858d kV;
	voltage_B 136.7298-133.9858d kV;
	voltage_C 136.7298+106.0142d kV;
}
object switch {
name dummy_switch1_bus558_to559;
phases ABC;
from bus558;
to bus558_to559_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_558_559_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000305;
	reactance 0.025000;
}
object transformer {
	name trans_branch_558_559_dummy1;
	phases ABC;
	from bus558_to559_dummy1;
	to bus559;
	configuration trans_branch_config_558_559_dummy1;
}
object transformer_configuration {
	name trans_branch_config_586_587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.026870;
}
object transformer {
	name trans_branch_586_587;
	phases ABC;
	from bus586;
	to bus587;
	configuration trans_branch_config_586_587;
}
object node {
	name bus586_to587_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5881-25.0879d kV;
	voltage_B 138.5881-145.0879d kV;
	voltage_C 138.5881+94.9121d kV;
}
object switch {
name dummy_switch1_bus586_to587;
phases ABC;
from bus586;
to bus586_to587_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_586_587_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.026870;
}
object transformer {
	name trans_branch_586_587_dummy1;
	phases ABC;
	from bus586_to587_dummy1;
	to bus587;
	configuration trans_branch_config_586_587_dummy1;
}
object node {
	name bus586_to587_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5881-25.0879d kV;
	voltage_B 138.5881-145.0879d kV;
	voltage_C 138.5881+94.9121d kV;
}
object switch {
name dummy_switch2_bus586_to587;
phases ABC;
from bus586;
to bus586_to587_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_586_587_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000360;
	reactance 0.027285;
}
object transformer {
	name trans_branch_586_587_dummy2;
	phases ABC;
	from bus586_to587_dummy2;
	to bus587;
	configuration trans_branch_config_586_587_dummy2;
}
object transformer_configuration {
	name trans_branch_config_595_596;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 65.02 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002909;
	reactance 0.158587;
}
object transformer {
	name trans_branch_595_596;
	phases ABC;
	from bus595;
	to bus596;
	configuration trans_branch_config_595_596;
}
object transformer_configuration {
	name trans_branch_config_595_597;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 64.35 kV;
	secondary_voltage 380.00 kV;
	resistance 0.002832;
	reactance 0.157202;
}
object transformer {
	name trans_branch_595_597;
	phases ABC;
	from bus595;
	to bus597;
	configuration trans_branch_config_595_597;
}
object transformer_configuration {
	name trans_branch_config_1559_602;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000152;
	reactance -0.006163;
}
object transformer {
	name trans_branch_1559_602;
	phases ABC;
	from bus1559;
	to bus602;
	configuration trans_branch_config_1559_602;
}
object transformer_configuration {
	name trans_branch_config_602_603;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.024862;
}
object transformer {
	name trans_branch_602_603;
	phases ABC;
	from bus602;
	to bus603;
	configuration trans_branch_config_602_603;
}
object transformer_configuration {
	name trans_branch_config_603_1559;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000159;
	reactance 0.031163;
}
object transformer {
	name trans_branch_603_1559;
	phases ABC;
	from bus603;
	to bus1559;
	configuration trans_branch_config_603_1559;
}
object transformer_configuration {
	name trans_branch_config_430_605;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.007960;
}
object transformer {
	name trans_branch_430_605;
	phases ABC;
	from bus430;
	to bus605;
	configuration trans_branch_config_430_605;
}
object transformer_configuration {
	name trans_branch_config_614_615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005096;
	reactance 0.143921;
}
object transformer {
	name trans_branch_614_615;
	phases ABC;
	from bus614;
	to bus615;
	configuration trans_branch_config_614_615;
}
object node {
	name bus614_to615_dummy1;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1891-13.6470d kV;
	voltage_B 92.1891-133.6470d kV;
	voltage_C 92.1891+106.3530d kV;
}
object switch {
name dummy_switch1_bus614_to615;
phases ABC;
from bus614;
to bus614_to615_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_614_615_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 151.82 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005531;
	reactance 0.188247;
}
object transformer {
	name trans_branch_614_615_dummy1;
	phases ABC;
	from bus614_to615_dummy1;
	to bus615;
	configuration trans_branch_config_614_615_dummy1;
}
object transformer_configuration {
	name trans_branch_config_622_623;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000713;
	reactance 0.043283;
}
object transformer {
	name trans_branch_622_623;
	phases ABC;
	from bus622;
	to bus623;
	configuration trans_branch_config_622_623;
}
object node {
	name bus622_to623_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5204-13.1233d kV;
	voltage_B 138.5204-133.1233d kV;
	voltage_C 138.5204+106.8767d kV;
}
object switch {
name dummy_switch1_bus622_to623;
phases ABC;
from bus622;
to bus622_to623_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_622_623_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000769;
	reactance 0.043837;
}
object transformer {
	name trans_branch_622_623_dummy1;
	phases ABC;
	from bus622_to623_dummy1;
	to bus623;
	configuration trans_branch_config_622_623_dummy1;
}
object transformer_configuration {
	name trans_branch_config_633_635;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027424;
}
object transformer {
	name trans_branch_633_635;
	phases ABC;
	from bus633;
	to bus635;
	configuration trans_branch_config_633_635;
}
object node {
	name bus633_to635_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 141.2872-13.5117d kV;
	voltage_B 141.2872-133.5117d kV;
	voltage_C 141.2872+106.4883d kV;
}
object switch {
name dummy_switch1_bus633_to635;
phases ABC;
from bus633;
to bus633_to635_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_633_635_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027355;
}
object transformer {
	name trans_branch_633_635_dummy1;
	phases ABC;
	from bus633_to635_dummy1;
	to bus635;
	configuration trans_branch_config_633_635_dummy1;
}
object transformer_configuration {
	name trans_branch_config_649_650;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 111.69 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.161778;
}
object transformer {
	name trans_branch_649_650;
	phases ABC;
	from bus649;
	to bus650;
	configuration trans_branch_config_649_650;
}
object node {
	name bus649_to650_dummy1;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 73.0333-20.5468d kV;
	voltage_B 73.0333-140.5468d kV;
	voltage_C 73.0333+99.4532d kV;
}
object switch {
name dummy_switch1_bus649_to650;
phases ABC;
from bus649;
to bus649_to650_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_649_650_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 131.35 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002074;
	reactance 0.161778;
}
object transformer {
	name trans_branch_649_650_dummy1;
	phases ABC;
	from bus649_to650_dummy1;
	to bus650;
	configuration trans_branch_config_649_650_dummy1;
}
object transformer_configuration {
	name trans_branch_config_657_658;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005472;
	reactance 0.190025;
}
object transformer {
	name trans_branch_657_658;
	phases ABC;
	from bus657;
	to bus658;
	configuration trans_branch_config_657_658;
}
object transformer_configuration {
	name trans_branch_config_674_675;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024307;
}
object transformer {
	name trans_branch_674_675;
	phases ABC;
	from bus674;
	to bus675;
	configuration trans_branch_config_674_675;
}
object transformer_configuration {
	name trans_branch_config_677_679;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000693;
	reactance 0.048753;
}
object transformer {
	name trans_branch_677_679;
	phases ABC;
	from bus677;
	to bus679;
	configuration trans_branch_config_677_679;
}
object transformer_configuration {
	name trans_branch_config_677_678;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000796;
	reactance 0.042452;
}
object transformer {
	name trans_branch_677_678;
	phases ABC;
	from bus677;
	to bus678;
	configuration trans_branch_config_677_678;
}
object transformer_configuration {
	name trans_branch_config_701_702;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003200;
	reactance 0.124444;
}
object transformer {
	name trans_branch_701_702;
	phases ABC;
	from bus701;
	to bus702;
	configuration trans_branch_config_701_702;
}
object transformer_configuration {
	name trans_branch_config_1833_709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024862;
}
object transformer {
	name trans_branch_1833_709;
	phases ABC;
	from bus1833;
	to bus709;
	configuration trans_branch_config_1833_709;
}
object transformer_configuration {
	name trans_branch_config_1833_1584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.006371;
}
object transformer {
	name trans_branch_1833_1584;
	phases ABC;
	from bus1833;
	to bus1584;
	configuration trans_branch_config_1833_1584;
}
object transformer_configuration {
	name trans_branch_config_708_1605;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000132;
	reactance -0.006302;
}
object transformer {
	name trans_branch_708_1605;
	phases ABC;
	from bus708;
	to bus1605;
	configuration trans_branch_config_708_1605;
}
object transformer_configuration {
	name trans_branch_config_709_1584;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.031163;
}
object transformer {
	name trans_branch_709_1584;
	phases ABC;
	from bus709;
	to bus1584;
	configuration trans_branch_config_709_1584;
}
object transformer_configuration {
	name trans_branch_config_709_1605;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.031440;
}
object transformer {
	name trans_branch_709_1605;
	phases ABC;
	from bus709;
	to bus1605;
	configuration trans_branch_config_709_1605;
}
object transformer_configuration {
	name trans_branch_config_710_711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000845;
	reactance 0.042729;
}
object transformer {
	name trans_branch_710_711;
	phases ABC;
	from bus710;
	to bus711;
	configuration trans_branch_config_710_711;
}
object transformer_configuration {
	name trans_branch_config_716_717;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 64.48 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001936;
	reactance 0.115358;
}
object transformer {
	name trans_branch_716_717;
	phases ABC;
	from bus716;
	to bus717;
	configuration trans_branch_config_716_717;
}
object transformer_configuration {
	name trans_branch_config_718_719;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024238;
}
object transformer {
	name trans_branch_718_719;
	phases ABC;
	from bus718;
	to bus719;
	configuration trans_branch_config_718_719;
}
object node {
	name bus718_to719_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.0487-19.8840d kV;
	voltage_B 137.0487-139.8840d kV;
	voltage_C 137.0487+100.1160d kV;
}
object switch {
name dummy_switch1_bus718_to719;
phases ABC;
from bus718;
to bus718_to719_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_718_719_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024238;
}
object transformer {
	name trans_branch_718_719_dummy1;
	phases ABC;
	from bus718_to719_dummy1;
	to bus719;
	configuration trans_branch_config_718_719_dummy1;
}
object transformer_configuration {
	name trans_branch_config_729_730;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 142.86 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004543;
	reactance 0.137284;
}
object transformer {
	name trans_branch_729_730;
	phases ABC;
	from bus729;
	to bus730;
	configuration trans_branch_config_729_730;
}
object transformer_configuration {
	name trans_branch_config_732_733;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000810;
	reactance 0.039266;
}
object transformer {
	name trans_branch_732_733;
	phases ABC;
	from bus732;
	to bus733;
	configuration trans_branch_config_732_733;
}
object node {
	name bus732_to733_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9019-10.0150d kV;
	voltage_B 136.9019-130.0150d kV;
	voltage_C 136.9019+109.9850d kV;
}
object switch {
name dummy_switch1_bus732_to733;
phases ABC;
from bus732;
to bus732_to733_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_732_733_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000810;
	reactance 0.039612;
}
object transformer {
	name trans_branch_732_733_dummy1;
	phases ABC;
	from bus732_to733_dummy1;
	to bus733;
	configuration trans_branch_config_732_733_dummy1;
}
object transformer_configuration {
	name trans_branch_config_736_737;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 148.37 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003338;
	reactance 0.158025;
}
object transformer {
	name trans_branch_736_737;
	phases ABC;
	from bus736;
	to bus737;
	configuration trans_branch_config_736_737;
}
object transformer_configuration {
	name trans_branch_config_741_742;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 88.58 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001842;
	reactance 0.101731;
}
object transformer {
	name trans_branch_741_742;
	phases ABC;
	from bus741;
	to bus742;
	configuration trans_branch_config_741_742;
}
object transformer_configuration {
	name trans_branch_config_741_743;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 89.64 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001821;
	reactance 0.100762;
}
object transformer {
	name trans_branch_741_743;
	phases ABC;
	from bus741;
	to bus743;
	configuration trans_branch_config_741_743;
}
object transformer_configuration {
	name trans_branch_config_747_748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 150.00 kV;
	resistance 0.001956;
	reactance 0.003956;
}
object transformer {
	name trans_branch_747_748;
	phases ABC;
	from bus747;
	to bus748;
	configuration trans_branch_config_747_748;
}
object transformer_configuration {
	name trans_branch_config_763_764;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000665;
	reactance 0.043075;
}
object transformer {
	name trans_branch_763_764;
	phases ABC;
	from bus763;
	to bus764;
	configuration trans_branch_config_763_764;
}
object node {
	name bus763_to764_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 133.3161-15.5083d kV;
	voltage_B 133.3161-135.5083d kV;
	voltage_C 133.3161+104.4917d kV;
}
object switch {
name dummy_switch1_bus763_to764;
phases ABC;
from bus763;
to bus763_to764_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_763_764_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000672;
	reactance 0.043560;
}
object transformer {
	name trans_branch_763_764_dummy1;
	phases ABC;
	from bus763_to764_dummy1;
	to bus764;
	configuration trans_branch_config_763_764_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1606_763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000554;
	reactance -0.004224;
}
object transformer {
	name trans_branch_1606_763;
	phases ABC;
	from bus1606;
	to bus763;
	configuration trans_branch_config_1606_763;
}
object transformer_configuration {
	name trans_branch_config_764_1606;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000118;
	reactance 0.047576;
}
object transformer {
	name trans_branch_764_1606;
	phases ABC;
	from bus764;
	to bus1606;
	configuration trans_branch_config_764_1606;
}
object transformer_configuration {
	name trans_branch_config_765_766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000679;
	reactance 0.045360;
}
object transformer {
	name trans_branch_765_766;
	phases ABC;
	from bus765;
	to bus766;
	configuration trans_branch_config_765_766;
}
object node {
	name bus765_to766_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.1463-8.2979d kV;
	voltage_B 139.1463-128.2979d kV;
	voltage_C 139.1463+111.7021d kV;
}
object switch {
name dummy_switch1_bus765_to766;
phases ABC;
from bus765;
to bus765_to766_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_765_766_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.045083;
}
object transformer {
	name trans_branch_765_766_dummy1;
	phases ABC;
	from bus765_to766_dummy1;
	to bus766;
	configuration trans_branch_config_765_766_dummy1;
}
object transformer_configuration {
	name trans_branch_config_772_774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024862;
}
object transformer {
	name trans_branch_772_774;
	phases ABC;
	from bus772;
	to bus774;
	configuration trans_branch_config_772_774;
}
object node {
	name bus772_to774_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5716-7.1586d kV;
	voltage_B 134.5716-127.1586d kV;
	voltage_C 134.5716+112.8414d kV;
}
object switch {
name dummy_switch1_bus772_to774;
phases ABC;
from bus772;
to bus772_to774_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_772_774_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_772_774_dummy1;
	phases ABC;
	from bus772_to774_dummy1;
	to bus774;
	configuration trans_branch_config_772_774_dummy1;
}
object node {
	name bus772_to774_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.5716-7.1586d kV;
	voltage_B 134.5716-127.1586d kV;
	voltage_C 134.5716+112.8414d kV;
}
object switch {
name dummy_switch2_bus772_to774;
phases ABC;
from bus772;
to bus772_to774_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_772_774_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.025139;
}
object transformer {
	name trans_branch_772_774_dummy2;
	phases ABC;
	from bus772_to774_dummy2;
	to bus774;
	configuration trans_branch_config_772_774_dummy2;
}
object transformer_configuration {
	name trans_branch_config_2016_1560;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 20.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.004993;
	reactance 0.223892;
}
object transformer {
	name trans_branch_2016_1560;
	phases ABC;
	from bus2016;
	to bus1560;
	configuration trans_branch_config_2016_1560;
}
object transformer_configuration {
	name trans_branch_config_775_1560;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000651;
	reactance -0.005055;
}
object transformer {
	name trans_branch_775_1560;
	phases ABC;
	from bus775;
	to bus1560;
	configuration trans_branch_config_775_1560;
}
object transformer_configuration {
	name trans_branch_config_776_1560;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000042;
	reactance 0.053740;
}
object transformer {
	name trans_branch_776_1560;
	phases ABC;
	from bus776;
	to bus1560;
	configuration trans_branch_config_776_1560;
}
object transformer_configuration {
	name trans_branch_config_779_783;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 60.99 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003378;
	reactance 0.105679;
}
object transformer {
	name trans_branch_779_783;
	phases ABC;
	from bus779;
	to bus783;
	configuration trans_branch_config_779_783;
}
object node {
	name bus779_to783_dummy1;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.5382-25.1330d kV;
	voltage_B 36.5382-145.1330d kV;
	voltage_C 36.5382+94.8670d kV;
}
object switch {
name dummy_switch1_bus779_to783;
phases ABC;
from bus779;
to bus779_to783_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_779_783_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 61.64 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003299;
	reactance 0.107654;
}
object transformer {
	name trans_branch_779_783_dummy1;
	phases ABC;
	from bus779_to783_dummy1;
	to bus783;
	configuration trans_branch_config_779_783_dummy1;
}
object transformer_configuration {
	name trans_branch_config_780_784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 60.23 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001807;
	reactance 0.100831;
}
object transformer {
	name trans_branch_780_784;
	phases ABC;
	from bus780;
	to bus784;
	configuration trans_branch_config_780_784;
}
object node {
	name bus780_to784_dummy1;
	phases ABC;
	nominal_voltage 36.373 kV;
	bustype PQ;
	voltage_A 36.7713-20.6309d kV;
	voltage_B 36.7713-140.6309d kV;
	voltage_C 36.7713+99.3691d kV;
}
object switch {
name dummy_switch1_bus780_to784;
phases ABC;
from bus780;
to bus780_to784_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_780_784_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 60.23 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001780;
	reactance 0.100139;
}
object transformer {
	name trans_branch_780_784_dummy1;
	phases ABC;
	from bus780_to784_dummy1;
	to bus784;
	configuration trans_branch_config_780_784_dummy1;
}
object transformer_configuration {
	name trans_branch_config_783_784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000759;
	reactance 0.035838;
}
object transformer {
	name trans_branch_783_784;
	phases ABC;
	from bus783;
	to bus784;
	configuration trans_branch_config_783_784;
}
object transformer_configuration {
	name trans_branch_config_785_1561;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.011219;
}
object transformer {
	name trans_branch_785_1561;
	phases ABC;
	from bus785;
	to bus1561;
	configuration trans_branch_config_785_1561;
}
object transformer_configuration {
	name trans_branch_config_785_1585;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000139;
	reactance -0.007687;
}
object transformer {
	name trans_branch_785_1585;
	phases ABC;
	from bus785;
	to bus1585;
	configuration trans_branch_config_785_1585;
}
object transformer_configuration {
	name trans_branch_config_786_1561;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.038781;
}
object transformer {
	name trans_branch_786_1561;
	phases ABC;
	from bus786;
	to bus1561;
	configuration trans_branch_config_786_1561;
}
object transformer_configuration {
	name trans_branch_config_787_1585;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.034903;
}
object transformer {
	name trans_branch_787_1585;
	phases ABC;
	from bus787;
	to bus1585;
	configuration trans_branch_config_787_1585;
}
object transformer_configuration {
	name trans_branch_config_791_792;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024862;
}
object transformer {
	name trans_branch_791_792;
	phases ABC;
	from bus791;
	to bus792;
	configuration trans_branch_config_791_792;
}
object node {
	name bus791_to792_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.1913-13.1455d kV;
	voltage_B 138.1913-133.1455d kV;
	voltage_C 138.1913+106.8545d kV;
}
object switch {
name dummy_switch1_bus791_to792;
phases ABC;
from bus791;
to bus791_to792_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_791_792_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.024862;
}
object transformer {
	name trans_branch_791_792_dummy1;
	phases ABC;
	from bus791_to792_dummy1;
	to bus792;
	configuration trans_branch_config_791_792_dummy1;
}
object transformer_configuration {
	name trans_branch_config_801_1562;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000443;
	reactance -0.004848;
}
object transformer {
	name trans_branch_801_1562;
	phases ABC;
	from bus801;
	to bus1562;
	configuration trans_branch_config_801_1562;
}
object transformer_configuration {
	name trans_branch_config_801_1586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000305;
	reactance -0.007133;
}
object transformer {
	name trans_branch_801_1586;
	phases ABC;
	from bus801;
	to bus1586;
	configuration trans_branch_config_801_1586;
}
object transformer_configuration {
	name trans_branch_config_801_802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000734;
	reactance 0.024654;
}
object transformer {
	name trans_branch_801_802;
	phases ABC;
	from bus801;
	to bus802;
	configuration trans_branch_config_801_802;
}
object transformer_configuration {
	name trans_branch_config_802_1562;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000249;
	reactance 0.047992;
}
object transformer {
	name trans_branch_802_1562;
	phases ABC;
	from bus802;
	to bus1562;
	configuration trans_branch_config_802_1562;
}
object transformer_configuration {
	name trans_branch_config_802_1586;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000506;
	reactance 0.046814;
}
object transformer {
	name trans_branch_802_1586;
	phases ABC;
	from bus802;
	to bus1586;
	configuration trans_branch_config_802_1586;
}
object transformer_configuration {
	name trans_branch_config_813_1563;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.011219;
}
object transformer {
	name trans_branch_813_1563;
	phases ABC;
	from bus813;
	to bus1563;
	configuration trans_branch_config_813_1563;
}
object transformer_configuration {
	name trans_branch_config_813_1587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000443;
	reactance -0.011011;
}
object transformer {
	name trans_branch_813_1587;
	phases ABC;
	from bus813;
	to bus1587;
	configuration trans_branch_config_813_1587;
}
object transformer_configuration {
	name trans_branch_config_813_1607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000215;
	reactance -0.005194;
}
object transformer {
	name trans_branch_813_1607;
	phases ABC;
	from bus813;
	to bus1607;
	configuration trans_branch_config_813_1607;
}
object transformer_configuration {
	name trans_branch_config_813_1615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.011496;
}
object transformer {
	name trans_branch_813_1615;
	phases ABC;
	from bus813;
	to bus1615;
	configuration trans_branch_config_813_1615;
}
object transformer_configuration {
	name trans_branch_config_814_1563;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.038296;
}
object transformer {
	name trans_branch_814_1563;
	phases ABC;
	from bus814;
	to bus1563;
	configuration trans_branch_config_814_1563;
}
object transformer_configuration {
	name trans_branch_config_814_1587;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000374;
	reactance 0.053463;
}
object transformer {
	name trans_branch_814_1587;
	phases ABC;
	from bus814;
	to bus1587;
	configuration trans_branch_config_814_1587;
}
object transformer_configuration {
	name trans_branch_config_814_1607;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.032064;
}
object transformer {
	name trans_branch_814_1607;
	phases ABC;
	from bus814;
	to bus1607;
	configuration trans_branch_config_814_1607;
}
object transformer_configuration {
	name trans_branch_config_814_1615;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.038435;
}
object transformer {
	name trans_branch_814_1615;
	phases ABC;
	from bus814;
	to bus1615;
	configuration trans_branch_config_814_1615;
}
object transformer_configuration {
	name trans_branch_config_818_1564;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance -0.004571;
}
object transformer {
	name trans_branch_818_1564;
	phases ABC;
	from bus818;
	to bus1564;
	configuration trans_branch_config_818_1564;
}
object transformer_configuration {
	name trans_branch_config_820_1588;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000215;
	reactance -0.004432;
}
object transformer {
	name trans_branch_820_1588;
	phases ABC;
	from bus820;
	to bus1588;
	configuration trans_branch_config_820_1588;
}
object transformer_configuration {
	name trans_branch_config_819_821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.78 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000312;
	reactance 0.025069;
}
object transformer {
	name trans_branch_819_821;
	phases ABC;
	from bus819;
	to bus821;
	configuration trans_branch_config_819_821;
}
object transformer_configuration {
	name trans_branch_config_821_1564;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.029363;
}
object transformer {
	name trans_branch_821_1564;
	phases ABC;
	from bus821;
	to bus1564;
	configuration trans_branch_config_821_1564;
}
object transformer_configuration {
	name trans_branch_config_821_1588;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.029086;
}
object transformer {
	name trans_branch_821_1588;
	phases ABC;
	from bus821;
	to bus1588;
	configuration trans_branch_config_821_1588;
}
object transformer_configuration {
	name trans_branch_config_836_839;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027355;
}
object transformer {
	name trans_branch_836_839;
	phases ABC;
	from bus836;
	to bus839;
	configuration trans_branch_config_836_839;
}
object transformer_configuration {
	name trans_branch_config_837_1589;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.011357;
}
object transformer {
	name trans_branch_837_1589;
	phases ABC;
	from bus837;
	to bus1589;
	configuration trans_branch_config_837_1589;
}
object transformer_configuration {
	name trans_branch_config_836_1608;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.007410;
}
object transformer {
	name trans_branch_836_1608;
	phases ABC;
	from bus836;
	to bus1608;
	configuration trans_branch_config_836_1608;
}
object transformer_configuration {
	name trans_branch_config_836_1616;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000125;
	reactance -0.007756;
}
object transformer {
	name trans_branch_836_1616;
	phases ABC;
	from bus836;
	to bus1616;
	configuration trans_branch_config_836_1616;
}
object transformer_configuration {
	name trans_branch_config_839_1589;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.038435;
}
object transformer {
	name trans_branch_839_1589;
	phases ABC;
	from bus839;
	to bus1589;
	configuration trans_branch_config_839_1589;
}
object transformer_configuration {
	name trans_branch_config_838_1608;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.034626;
}
object transformer {
	name trans_branch_838_1608;
	phases ABC;
	from bus838;
	to bus1608;
	configuration trans_branch_config_838_1608;
}
object transformer_configuration {
	name trans_branch_config_838_1616;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000215;
	reactance 0.034903;
}
object transformer {
	name trans_branch_838_1616;
	phases ABC;
	from bus838;
	to bus1616;
	configuration trans_branch_config_838_1616;
}
object transformer_configuration {
	name trans_branch_config_849_851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_849_851;
	phases ABC;
	from bus849;
	to bus851;
	configuration trans_branch_config_849_851;
}
object node {
	name bus849_to851_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.8454-2.1810d kV;
	voltage_B 140.8454-122.1810d kV;
	voltage_C 140.8454+117.8190d kV;
}
object switch {
name dummy_switch1_bus849_to851;
phases ABC;
from bus849;
to bus849_to851_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_849_851_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_849_851_dummy1;
	phases ABC;
	from bus849_to851_dummy1;
	to bus851;
	configuration trans_branch_config_849_851_dummy1;
}
object transformer_configuration {
	name trans_branch_config_855_1565;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000450;
	reactance -0.014404;
}
object transformer {
	name trans_branch_855_1565;
	phases ABC;
	from bus855;
	to bus1565;
	configuration trans_branch_config_855_1565;
}
object transformer_configuration {
	name trans_branch_config_854_1590;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000471;
	reactance -0.013712;
}
object transformer {
	name trans_branch_854_1590;
	phases ABC;
	from bus854;
	to bus1590;
	configuration trans_branch_config_854_1590;
}
object transformer_configuration {
	name trans_branch_config_855_857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000803;
	reactance 0.034903;
}
object transformer {
	name trans_branch_855_857;
	phases ABC;
	from bus855;
	to bus857;
	configuration trans_branch_config_855_857;
}
object transformer_configuration {
	name trans_branch_config_854_857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000269;
	reactance 0.027168;
}
object transformer {
	name trans_branch_854_857;
	phases ABC;
	from bus854;
	to bus857;
	configuration trans_branch_config_854_857;
}
object transformer_configuration {
	name trans_branch_config_857_1565;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000381;
	reactance 0.050623;
}
object transformer {
	name trans_branch_857_1565;
	phases ABC;
	from bus857;
	to bus1565;
	configuration trans_branch_config_857_1565;
}
object transformer_configuration {
	name trans_branch_config_857_1590;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000367;
	reactance 0.050554;
}
object transformer {
	name trans_branch_857_1590;
	phases ABC;
	from bus857;
	to bus1590;
	configuration trans_branch_config_857_1590;
}
object transformer_configuration {
	name trans_branch_config_898_1566;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000235;
	reactance -0.004294;
}
object transformer {
	name trans_branch_898_1566;
	phases ABC;
	from bus898;
	to bus1566;
	configuration trans_branch_config_898_1566;
}
object transformer_configuration {
	name trans_branch_config_898_1591;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.006233;
}
object transformer {
	name trans_branch_898_1591;
	phases ABC;
	from bus898;
	to bus1591;
	configuration trans_branch_config_898_1591;
}
object transformer_configuration {
	name trans_branch_config_899_1566;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000090;
	reactance 0.029086;
}
object transformer {
	name trans_branch_899_1566;
	phases ABC;
	from bus899;
	to bus1566;
	configuration trans_branch_config_899_1566;
}
object transformer_configuration {
	name trans_branch_config_899_1591;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.031233;
}
object transformer {
	name trans_branch_899_1591;
	phases ABC;
	from bus899;
	to bus1591;
	configuration trans_branch_config_899_1591;
}
object transformer_configuration {
	name trans_branch_config_1272_904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.009086;
}
object transformer {
	name trans_branch_1272_904;
	phases ABC;
	from bus1272;
	to bus904;
	configuration trans_branch_config_1272_904;
}
object transformer_configuration {
	name trans_branch_config_966_967;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.36 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000284;
	reactance 0.024792;
}
object transformer {
	name trans_branch_966_967;
	phases ABC;
	from bus966;
	to bus967;
	configuration trans_branch_config_966_967;
}
object transformer_configuration {
	name trans_branch_config_977_979;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 88.58 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001870;
	reactance 0.101731;
}
object transformer {
	name trans_branch_977_979;
	phases ABC;
	from bus977;
	to bus979;
	configuration trans_branch_config_977_979;
}
object transformer_configuration {
	name trans_branch_config_977_978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 89.46 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001773;
	reactance 0.099862;
}
object transformer {
	name trans_branch_977_978;
	phases ABC;
	from bus977;
	to bus978;
	configuration trans_branch_config_977_978;
}
object load {
	name xfmr_431_999_shunt_from;
	parent bus431;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-473442.6230j Ohm;
	constant_impedance_B 0.0000-473442.6230j Ohm;
	constant_impedance_C 0.0000-473442.6230j Ohm;
}
object load {
	name xfmr_431_999_shunt_to;
	parent bus999;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-473442.6230j Ohm;
	constant_impedance_B 0.0000-473442.6230j Ohm;
	constant_impedance_C 0.0000-473442.6230j Ohm;
}
object transformer_configuration {
	name trans_branch_config_431_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000042;
	reactance 0.000339;
}
object transformer {
	name trans_branch_431_999;
	phases ABC;
	from bus431;
	to bus999;
	configuration trans_branch_config_431_999;
}
object transformer_configuration {
	name trans_branch_config_998_999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000679;
	reactance 0.042867;
}
object transformer {
	name trans_branch_998_999;
	phases ABC;
	from bus998;
	to bus999;
	configuration trans_branch_config_998_999;
}
object transformer_configuration {
	name trans_branch_config_1012_1567;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000111;
	reactance -0.007895;
}
object transformer {
	name trans_branch_1012_1567;
	phases ABC;
	from bus1012;
	to bus1567;
	configuration trans_branch_config_1012_1567;
}
object transformer_configuration {
	name trans_branch_config_1013_1592;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000270;
	reactance -0.005402;
}
object transformer {
	name trans_branch_1013_1592;
	phases ABC;
	from bus1013;
	to bus1592;
	configuration trans_branch_config_1013_1592;
}
object transformer_configuration {
	name trans_branch_config_1012_1609;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.007964;
}
object transformer {
	name trans_branch_1012_1609;
	phases ABC;
	from bus1012;
	to bus1609;
	configuration trans_branch_config_1012_1609;
}
object transformer_configuration {
	name trans_branch_config_1014_1617;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000152;
	reactance -0.007271;
}
object transformer {
	name trans_branch_1014_1617;
	phases ABC;
	from bus1014;
	to bus1617;
	configuration trans_branch_config_1014_1617;
}
object transformer_configuration {
	name trans_branch_config_1013_1018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027078;
}
object transformer {
	name trans_branch_1013_1018;
	phases ABC;
	from bus1013;
	to bus1018;
	configuration trans_branch_config_1013_1018;
}
object transformer_configuration {
	name trans_branch_config_1017_1567;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000222;
	reactance 0.035180;
}
object transformer {
	name trans_branch_1017_1567;
	phases ABC;
	from bus1017;
	to bus1567;
	configuration trans_branch_config_1017_1567;
}
object transformer_configuration {
	name trans_branch_config_1017_1592;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000055;
	reactance 0.032756;
}
object transformer {
	name trans_branch_1017_1592;
	phases ABC;
	from bus1017;
	to bus1592;
	configuration trans_branch_config_1017_1592;
}
object transformer_configuration {
	name trans_branch_config_1018_1609;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000201;
	reactance 0.034764;
}
object transformer {
	name trans_branch_1018_1609;
	phases ABC;
	from bus1018;
	to bus1609;
	configuration trans_branch_config_1018_1609;
}
object transformer_configuration {
	name trans_branch_config_1018_1617;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000194;
	reactance 0.034141;
}
object transformer {
	name trans_branch_1018_1617;
	phases ABC;
	from bus1018;
	to bus1617;
	configuration trans_branch_config_1018_1617;
}
object transformer_configuration {
	name trans_branch_config_1022_1023;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.027285;
}
object transformer {
	name trans_branch_1022_1023;
	phases ABC;
	from bus1022;
	to bus1023;
	configuration trans_branch_config_1022_1023;
}
object transformer_configuration {
	name trans_branch_config_1040_1568;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000215;
	reactance -0.005540;
}
object transformer {
	name trans_branch_1040_1568;
	phases ABC;
	from bus1040;
	to bus1568;
	configuration trans_branch_config_1040_1568;
}
object transformer_configuration {
	name trans_branch_config_1040_1041;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027355;
}
object transformer {
	name trans_branch_1040_1041;
	phases ABC;
	from bus1040;
	to bus1041;
	configuration trans_branch_config_1040_1041;
}
object transformer_configuration {
	name trans_branch_config_1041_1568;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000125;
	reactance 0.033241;
}
object transformer {
	name trans_branch_1041_1568;
	phases ABC;
	from bus1041;
	to bus1568;
	configuration trans_branch_config_1041_1568;
}
object transformer_configuration {
	name trans_branch_config_1273_1052;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000119;
	reactance 0.009086;
}
object transformer {
	name trans_branch_1273_1052;
	phases ABC;
	from bus1273;
	to bus1052;
	configuration trans_branch_config_1273_1052;
}
object transformer_configuration {
	name trans_branch_config_1055_1056;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024307;
}
object transformer {
	name trans_branch_1055_1056;
	phases ABC;
	from bus1055;
	to bus1056;
	configuration trans_branch_config_1055_1056;
}
object node {
	name bus1055_to1056_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7631-16.6276d kV;
	voltage_B 138.7631-136.6276d kV;
	voltage_C 138.7631+103.3724d kV;
}
object switch {
name dummy_switch1_bus1055_to1056;
phases ABC;
from bus1055;
to bus1055_to1056_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1055_1056_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.025000;
}
object transformer {
	name trans_branch_1055_1056_dummy1;
	phases ABC;
	from bus1055_to1056_dummy1;
	to bus1056;
	configuration trans_branch_config_1055_1056_dummy1;
}
object node {
	name bus1055_to1056_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.7631-16.6276d kV;
	voltage_B 138.7631-136.6276d kV;
	voltage_C 138.7631+103.3724d kV;
}
object switch {
name dummy_switch2_bus1055_to1056;
phases ABC;
from bus1055;
to bus1055_to1056_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1055_1056_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.024584;
}
object transformer {
	name trans_branch_1055_1056_dummy2;
	phases ABC;
	from bus1055_to1056_dummy2;
	to bus1056;
	configuration trans_branch_config_1055_1056_dummy2;
}
object transformer_configuration {
	name trans_branch_config_1079_1080;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000817;
	reactance 0.043490;
}
object transformer {
	name trans_branch_1079_1080;
	phases ABC;
	from bus1079;
	to bus1080;
	configuration trans_branch_config_1079_1080;
}
object node {
	name bus1079_to1080_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.9198-11.7132d kV;
	voltage_B 136.9198-131.7132d kV;
	voltage_C 136.9198+108.2868d kV;
}
object switch {
name dummy_switch1_bus1079_to1080;
phases ABC;
from bus1079;
to bus1079_to1080_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1079_1080_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027978;
}
object transformer {
	name trans_branch_1079_1080_dummy1;
	phases ABC;
	from bus1079_to1080_dummy1;
	to bus1080;
	configuration trans_branch_config_1079_1080_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1108_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000713;
	reactance 0.048546;
}
object transformer {
	name trans_branch_1108_1110;
	phases ABC;
	from bus1108;
	to bus1110;
	configuration trans_branch_config_1108_1110;
}
object transformer_configuration {
	name trans_branch_config_1109_1110;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.026939;
}
object transformer {
	name trans_branch_1109_1110;
	phases ABC;
	from bus1109;
	to bus1110;
	configuration trans_branch_config_1109_1110;
}
object node {
	name bus1109_to1110_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 139.8842-20.7190d kV;
	voltage_B 139.8842-140.7190d kV;
	voltage_C 139.8842+99.2810d kV;
}
object switch {
name dummy_switch1_bus1109_to1110;
phases ABC;
from bus1109;
to bus1109_to1110_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1109_1110_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.026385;
}
object transformer {
	name trans_branch_1109_1110_dummy1;
	phases ABC;
	from bus1109_to1110_dummy1;
	to bus1110;
	configuration trans_branch_config_1109_1110_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1125_1569;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000519;
	reactance -0.008310;
}
object transformer {
	name trans_branch_1125_1569;
	phases ABC;
	from bus1125;
	to bus1569;
	configuration trans_branch_config_1125_1569;
}
object transformer_configuration {
	name trans_branch_config_1125_1593;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000471;
	reactance -0.008033;
}
object transformer {
	name trans_branch_1125_1593;
	phases ABC;
	from bus1125;
	to bus1593;
	configuration trans_branch_config_1125_1593;
}
object transformer_configuration {
	name trans_branch_config_1126_1569;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000277;
	reactance 0.047922;
}
object transformer {
	name trans_branch_1126_1569;
	phases ABC;
	from bus1126;
	to bus1569;
	configuration trans_branch_config_1126_1569;
}
object transformer_configuration {
	name trans_branch_config_1126_1593;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000360;
	reactance 0.049584;
}
object transformer {
	name trans_branch_1126_1593;
	phases ABC;
	from bus1126;
	to bus1593;
	configuration trans_branch_config_1126_1593;
}
object transformer_configuration {
	name trans_branch_config_1127_1128;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000796;
	reactance 0.041413;
}
object transformer {
	name trans_branch_1127_1128;
	phases ABC;
	from bus1127;
	to bus1128;
	configuration trans_branch_config_1127_1128;
}
object node {
	name bus1127_to1128_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 135.4409-18.1041d kV;
	voltage_B 135.4409-138.1041d kV;
	voltage_C 135.4409+101.8959d kV;
}
object switch {
name dummy_switch1_bus1127_to1128;
phases ABC;
from bus1127;
to bus1127_to1128_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1127_1128_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 223.66 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000831;
	reactance 0.039681;
}
object transformer {
	name trans_branch_1127_1128_dummy1;
	phases ABC;
	from bus1127_to1128_dummy1;
	to bus1128;
	configuration trans_branch_config_1127_1128_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1149_1150;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1149_1150;
	phases ABC;
	from bus1149;
	to bus1150;
	configuration trans_branch_config_1149_1150;
}
object node {
	name bus1149_to1150_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.9890-21.1675d kV;
	voltage_B 134.9890-141.1675d kV;
	voltage_C 134.9890+98.8325d kV;
}
object switch {
name dummy_switch1_bus1149_to1150;
phases ABC;
from bus1149;
to bus1149_to1150_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1149_1150_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1149_1150_dummy1;
	phases ABC;
	from bus1149_to1150_dummy1;
	to bus1150;
	configuration trans_branch_config_1149_1150_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1157_1570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000118;
	reactance -0.005956;
}
object transformer {
	name trans_branch_1157_1570;
	phases ABC;
	from bus1157;
	to bus1570;
	configuration trans_branch_config_1157_1570;
}
object transformer_configuration {
	name trans_branch_config_1156_1158;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.024862;
}
object transformer {
	name trans_branch_1156_1158;
	phases ABC;
	from bus1156;
	to bus1158;
	configuration trans_branch_config_1156_1158;
}
object transformer_configuration {
	name trans_branch_config_1158_1570;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.032964;
}
object transformer {
	name trans_branch_1158_1570;
	phases ABC;
	from bus1158;
	to bus1570;
	configuration trans_branch_config_1158_1570;
}
object transformer_configuration {
	name trans_branch_config_1162_1163;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1162_1163;
	phases ABC;
	from bus1162;
	to bus1163;
	configuration trans_branch_config_1162_1163;
}
object transformer_configuration {
	name trans_branch_config_1164_1571;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000810;
	reactance -0.007802;
}
object transformer {
	name trans_branch_1164_1571;
	phases ABC;
	from bus1164;
	to bus1571;
	configuration trans_branch_config_1164_1571;
}
object transformer_configuration {
	name trans_branch_config_1164_1594;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000810;
	reactance -0.007802;
}
object transformer {
	name trans_branch_1164_1594;
	phases ABC;
	from bus1164;
	to bus1594;
	configuration trans_branch_config_1164_1594;
}
object transformer_configuration {
	name trans_branch_config_1572_1173;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000277;
	reactance -0.004640;
}
object transformer {
	name trans_branch_1572_1173;
	phases ABC;
	from bus1572;
	to bus1173;
	configuration trans_branch_config_1572_1173;
}
object transformer_configuration {
	name trans_branch_config_1173_1174;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.024931;
}
object transformer {
	name trans_branch_1173_1174;
	phases ABC;
	from bus1173;
	to bus1174;
	configuration trans_branch_config_1173_1174;
}
object transformer_configuration {
	name trans_branch_config_1174_1572;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.029571;
}
object transformer {
	name trans_branch_1174_1572;
	phases ABC;
	from bus1174;
	to bus1572;
	configuration trans_branch_config_1174_1572;
}
object transformer_configuration {
	name trans_branch_config_1179_1181;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001177;
	reactance 0.042382;
}
object transformer {
	name trans_branch_1179_1181;
	phases ABC;
	from bus1179;
	to bus1181;
	configuration trans_branch_config_1179_1181;
}
object transformer_configuration {
	name trans_branch_config_1610_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000499;
	reactance -0.006925;
}
object transformer {
	name trans_branch_1610_1179;
	phases ABC;
	from bus1610;
	to bus1179;
	configuration trans_branch_config_1610_1179;
}
object transformer_configuration {
	name trans_branch_config_1618_1179;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000353;
	reactance -0.010873;
}
object transformer {
	name trans_branch_1618_1179;
	phases ABC;
	from bus1618;
	to bus1179;
	configuration trans_branch_config_1618_1179;
}
object transformer_configuration {
	name trans_branch_config_1181_1610;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000201;
	reactance 0.055402;
}
object transformer {
	name trans_branch_1181_1610;
	phases ABC;
	from bus1181;
	to bus1610;
	configuration trans_branch_config_1181_1610;
}
object transformer_configuration {
	name trans_branch_config_1180_1618;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000429;
	reactance 0.053740;
}
object transformer {
	name trans_branch_1180_1618;
	phases ABC;
	from bus1180;
	to bus1618;
	configuration trans_branch_config_1180_1618;
}
object transformer_configuration {
	name trans_branch_config_1199_1200;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000291;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1199_1200;
	phases ABC;
	from bus1199;
	to bus1200;
	configuration trans_branch_config_1199_1200;
}
object transformer_configuration {
	name trans_branch_config_1625_1215;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000457;
	reactance -0.005194;
}
object transformer {
	name trans_branch_1625_1215;
	phases ABC;
	from bus1625;
	to bus1215;
	configuration trans_branch_config_1625_1215;
}
object transformer_configuration {
	name trans_branch_config_1215_1216;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000796;
	reactance 0.048199;
}
object transformer {
	name trans_branch_1215_1216;
	phases ABC;
	from bus1215;
	to bus1216;
	configuration trans_branch_config_1215_1216;
}
object transformer_configuration {
	name trans_branch_config_1216_1625;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000242;
	reactance 0.047438;
}
object transformer {
	name trans_branch_1216_1625;
	phases ABC;
	from bus1216;
	to bus1625;
	configuration trans_branch_config_1216_1625;
}
object transformer_configuration {
	name trans_branch_config_1237_1238;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 153.69 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003556;
	reactance 0.127407;
}
object transformer {
	name trans_branch_1237_1238;
	phases ABC;
	from bus1237;
	to bus1238;
	configuration trans_branch_config_1237_1238;
}
object transformer_configuration {
	name trans_branch_config_1257_1258;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 151.06 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001640;
	reactance 0.118519;
}
object transformer {
	name trans_branch_1257_1258;
	phases ABC;
	from bus1257;
	to bus1258;
	configuration trans_branch_config_1257_1258;
}
object transformer_configuration {
	name trans_branch_config_1259_1260;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000783;
	reactance 0.042936;
}
object transformer {
	name trans_branch_1259_1260;
	phases ABC;
	from bus1259;
	to bus1260;
	configuration trans_branch_config_1259_1260;
}
object node {
	name bus1259_to1260_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.4285-16.9732d kV;
	voltage_B 140.4285-136.9732d kV;
	voltage_C 140.4285+103.0268d kV;
}
object switch {
name dummy_switch1_bus1259_to1260;
phases ABC;
from bus1259;
to bus1259_to1260_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1259_1260_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000776;
	reactance 0.043075;
}
object transformer {
	name trans_branch_1259_1260_dummy1;
	phases ABC;
	from bus1259_to1260_dummy1;
	to bus1260;
	configuration trans_branch_config_1259_1260_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1262_1573;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000159;
	reactance -0.006025;
}
object transformer {
	name trans_branch_1262_1573;
	phases ABC;
	from bus1262;
	to bus1573;
	configuration trans_branch_config_1262_1573;
}
object transformer_configuration {
	name trans_branch_config_1262_1595;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance -0.004571;
}
object transformer {
	name trans_branch_1262_1595;
	phases ABC;
	from bus1262;
	to bus1595;
	configuration trans_branch_config_1262_1595;
}
object transformer_configuration {
	name trans_branch_config_1262_1263;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025623;
}
object transformer {
	name trans_branch_1262_1263;
	phases ABC;
	from bus1262;
	to bus1263;
	configuration trans_branch_config_1262_1263;
}
object transformer_configuration {
	name trans_branch_config_1263_1573;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000173;
	reactance 0.031163;
}
object transformer {
	name trans_branch_1263_1573;
	phases ABC;
	from bus1263;
	to bus1573;
	configuration trans_branch_config_1263_1573;
}
object transformer_configuration {
	name trans_branch_config_1263_1595;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000090;
	reactance 0.029363;
}
object transformer {
	name trans_branch_1263_1595;
	phases ABC;
	from bus1263;
	to bus1595;
	configuration trans_branch_config_1263_1595;
}
object transformer_configuration {
	name trans_branch_config_1264_1265;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 150.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003186;
	reactance 0.137758;
}
object transformer {
	name trans_branch_1264_1265;
	phases ABC;
	from bus1264;
	to bus1265;
	configuration trans_branch_config_1264_1265;
}
object transformer_configuration {
	name trans_branch_config_1269_1271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.047922;
}
object transformer {
	name trans_branch_1269_1271;
	phases ABC;
	from bus1269;
	to bus1271;
	configuration trans_branch_config_1269_1271;
}
object transformer_configuration {
	name trans_branch_config_1270_1271;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027493;
}
object transformer {
	name trans_branch_1270_1271;
	phases ABC;
	from bus1270;
	to bus1271;
	configuration trans_branch_config_1270_1271;
}
object node {
	name bus1270_to1271_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.6983-9.3574d kV;
	voltage_B 138.6983-129.3574d kV;
	voltage_C 138.6983+110.6426d kV;
}
object switch {
name dummy_switch1_bus1270_to1271;
phases ABC;
from bus1270;
to bus1270_to1271_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1270_1271_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027493;
}
object transformer {
	name trans_branch_1270_1271_dummy1;
	phases ABC;
	from bus1270_to1271_dummy1;
	to bus1271;
	configuration trans_branch_config_1270_1271_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1276_1278;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 91.19 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001835;
	reactance 0.101524;
}
object transformer {
	name trans_branch_1276_1278;
	phases ABC;
	from bus1276;
	to bus1278;
	configuration trans_branch_config_1276_1278;
}
object transformer_configuration {
	name trans_branch_config_1276_1277;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 90.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001828;
	reactance 0.102078;
}
object transformer {
	name trans_branch_1276_1277;
	phases ABC;
	from bus1276;
	to bus1277;
	configuration trans_branch_config_1276_1277;
}
object transformer_configuration {
	name trans_branch_config_1280_1282;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027355;
}
object transformer {
	name trans_branch_1280_1282;
	phases ABC;
	from bus1280;
	to bus1282;
	configuration trans_branch_config_1280_1282;
}
object transformer_configuration {
	name trans_branch_config_1280_1281;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.029778;
}
object transformer {
	name trans_branch_1280_1281;
	phases ABC;
	from bus1280;
	to bus1281;
	configuration trans_branch_config_1280_1281;
}
object transformer_configuration {
	name trans_branch_config_1289_1291;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 88.58 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001752;
	reactance 0.102285;
}
object transformer {
	name trans_branch_1289_1291;
	phases ABC;
	from bus1289;
	to bus1291;
	configuration trans_branch_config_1289_1291;
}
object transformer_configuration {
	name trans_branch_config_1289_1290;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 88.58 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001752;
	reactance 0.102285;
}
object transformer {
	name trans_branch_1289_1290;
	phases ABC;
	from bus1289;
	to bus1290;
	configuration trans_branch_config_1289_1290;
}
object transformer_configuration {
	name trans_branch_config_1298_1611;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000180;
	reactance -0.007687;
}
object transformer {
	name trans_branch_1298_1611;
	phases ABC;
	from bus1298;
	to bus1611;
	configuration trans_branch_config_1298_1611;
}
object transformer_configuration {
	name trans_branch_config_1298_1619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000125;
	reactance -0.007618;
}
object transformer {
	name trans_branch_1298_1619;
	phases ABC;
	from bus1298;
	to bus1619;
	configuration trans_branch_config_1298_1619;
}
object transformer_configuration {
	name trans_branch_config_1299_1611;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance 0.035111;
}
object transformer {
	name trans_branch_1299_1611;
	phases ABC;
	from bus1299;
	to bus1611;
	configuration trans_branch_config_1299_1611;
}
object transformer_configuration {
	name trans_branch_config_1299_1619;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000201;
	reactance 0.034834;
}
object transformer {
	name trans_branch_1299_1619;
	phases ABC;
	from bus1299;
	to bus1619;
	configuration trans_branch_config_1299_1619;
}
object transformer_configuration {
	name trans_branch_config_1301_1302;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.031787;
}
object transformer {
	name trans_branch_1301_1302;
	phases ABC;
	from bus1301;
	to bus1302;
	configuration trans_branch_config_1301_1302;
}
object node {
	name bus1301_to1302_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 136.7610-26.0108d kV;
	voltage_B 136.7610-146.0108d kV;
	voltage_C 136.7610+93.9892d kV;
}
object switch {
name dummy_switch1_bus1301_to1302;
phases ABC;
from bus1301;
to bus1301_to1302_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1301_1302_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.031856;
}
object transformer {
	name trans_branch_1301_1302_dummy1;
	phases ABC;
	from bus1301_to1302_dummy1;
	to bus1302;
	configuration trans_branch_config_1301_1302_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1319_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1319_1320;
	phases ABC;
	from bus1319;
	to bus1320;
	configuration trans_branch_config_1319_1320;
}
object transformer_configuration {
	name trans_branch_config_1318_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.014751;
}
object transformer {
	name trans_branch_1318_1320;
	phases ABC;
	from bus1318;
	to bus1320;
	configuration trans_branch_config_1318_1320;
}
object transformer_configuration {
	name trans_branch_config_1317_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1317_1320;
	phases ABC;
	from bus1317;
	to bus1320;
	configuration trans_branch_config_1317_1320;
}
object transformer_configuration {
	name trans_branch_config_1313_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1313_1320;
	phases ABC;
	from bus1313;
	to bus1320;
	configuration trans_branch_config_1313_1320;
}
object transformer_configuration {
	name trans_branch_config_1311_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1311_1320;
	phases ABC;
	from bus1311;
	to bus1320;
	configuration trans_branch_config_1311_1320;
}
object transformer_configuration {
	name trans_branch_config_1312_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1312_1320;
	phases ABC;
	from bus1312;
	to bus1320;
	configuration trans_branch_config_1312_1320;
}
object transformer_configuration {
	name trans_branch_config_1316_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1316_1320;
	phases ABC;
	from bus1316;
	to bus1320;
	configuration trans_branch_config_1316_1320;
}
object transformer_configuration {
	name trans_branch_config_1315_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 213.27 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.016413;
}
object transformer {
	name trans_branch_1315_1320;
	phases ABC;
	from bus1315;
	to bus1320;
	configuration trans_branch_config_1315_1320;
}
object transformer_configuration {
	name trans_branch_config_1314_1320;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024307;
}
object transformer {
	name trans_branch_1314_1320;
	phases ABC;
	from bus1314;
	to bus1320;
	configuration trans_branch_config_1314_1320;
}
object transformer_configuration {
	name trans_branch_config_1336_1574;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000699;
	reactance -0.004709;
}
object transformer {
	name trans_branch_1336_1574;
	phases ABC;
	from bus1336;
	to bus1574;
	configuration trans_branch_config_1336_1574;
}
object transformer_configuration {
	name trans_branch_config_1336_1337;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000686;
	reactance 0.048546;
}
object transformer {
	name trans_branch_1336_1337;
	phases ABC;
	from bus1336;
	to bus1337;
	configuration trans_branch_config_1336_1337;
}
object transformer_configuration {
	name trans_branch_config_1337_1574;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000014;
	reactance 0.052839;
}
object transformer {
	name trans_branch_1337_1574;
	phases ABC;
	from bus1337;
	to bus1574;
	configuration trans_branch_config_1337_1574;
}
object transformer_configuration {
	name trans_branch_config_1344_1347;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.027008;
}
object transformer {
	name trans_branch_1344_1347;
	phases ABC;
	from bus1344;
	to bus1347;
	configuration trans_branch_config_1344_1347;
}
object node {
	name bus1344_to1347_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1650-16.0619d kV;
	voltage_B 140.1650-136.0619d kV;
	voltage_C 140.1650+103.9381d kV;
}
object switch {
name dummy_switch1_bus1344_to1347;
phases ABC;
from bus1344;
to bus1344_to1347_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1344_1347_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000395;
	reactance 0.027216;
}
object transformer {
	name trans_branch_1344_1347_dummy1;
	phases ABC;
	from bus1344_to1347_dummy1;
	to bus1347;
	configuration trans_branch_config_1344_1347_dummy1;
}
object node {
	name bus1344_to1347_dummy2;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 140.1650-16.0619d kV;
	voltage_B 140.1650-136.0619d kV;
	voltage_C 140.1650+103.9381d kV;
}
object switch {
name dummy_switch2_bus1344_to1347;
phases ABC;
from bus1344;
to bus1344_to1347_dummy2;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1344_1347_dummy2;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027632;
}
object transformer {
	name trans_branch_1344_1347_dummy2;
	phases ABC;
	from bus1344_to1347_dummy2;
	to bus1347;
	configuration trans_branch_config_1344_1347_dummy2;
}
object transformer_configuration {
	name trans_branch_config_1351_1352;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1351_1352;
	phases ABC;
	from bus1351;
	to bus1352;
	configuration trans_branch_config_1351_1352;
}
object transformer_configuration {
	name trans_branch_config_1351_1596;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.22 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000229;
	reactance -0.004363;
}
object transformer {
	name trans_branch_1351_1596;
	phases ABC;
	from bus1351;
	to bus1596;
	configuration trans_branch_config_1351_1596;
}
object transformer_configuration {
	name trans_branch_config_1352_1596;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000097;
	reactance 0.029155;
}
object transformer {
	name trans_branch_1352_1596;
	phases ABC;
	from bus1352;
	to bus1596;
	configuration trans_branch_config_1352_1596;
}
object transformer_configuration {
	name trans_branch_config_1360_1361;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025069;
}
object transformer {
	name trans_branch_1360_1361;
	phases ABC;
	from bus1360;
	to bus1361;
	configuration trans_branch_config_1360_1361;
}
object node {
	name bus1360_to1361_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 134.7810-15.6187d kV;
	voltage_B 134.7810-135.6187d kV;
	voltage_C 134.7810+104.3813d kV;
}
object switch {
name dummy_switch1_bus1360_to1361;
phases ABC;
from bus1360;
to bus1360_to1361_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1360_1361_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.025000;
}
object transformer {
	name trans_branch_1360_1361_dummy1;
	phases ABC;
	from bus1360_to1361_dummy1;
	to bus1361;
	configuration trans_branch_config_1360_1361_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1364_1365;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000803;
	reactance 0.039335;
}
object transformer {
	name trans_branch_1364_1365;
	phases ABC;
	from bus1364;
	to bus1365;
	configuration trans_branch_config_1364_1365;
}
object transformer_configuration {
	name trans_branch_config_1363_1365;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.025000;
}
object transformer {
	name trans_branch_1363_1365;
	phases ABC;
	from bus1363;
	to bus1365;
	configuration trans_branch_config_1363_1365;
}
object node {
	name bus1364_to1365_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.5142-17.5004d kV;
	voltage_B 138.5142-137.5004d kV;
	voltage_C 138.5142+102.4996d kV;
}
object switch {
name dummy_switch1_bus1364_to1365;
phases ABC;
from bus1364;
to bus1364_to1365_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1364_1365_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 224.10 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000796;
	reactance 0.039266;
}
object transformer {
	name trans_branch_1364_1365_dummy1;
	phases ABC;
	from bus1364_to1365_dummy1;
	to bus1365;
	configuration trans_branch_config_1364_1365_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1366_1368;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000305;
	reactance 0.024862;
}
object transformer {
	name trans_branch_1366_1368;
	phases ABC;
	from bus1366;
	to bus1368;
	configuration trans_branch_config_1366_1368;
}
object transformer_configuration {
	name trans_branch_config_1373_1374;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 139.28 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002212;
	reactance 0.125432;
}
object transformer {
	name trans_branch_1373_1374;
	phases ABC;
	from bus1373;
	to bus1374;
	configuration trans_branch_config_1373_1374;
}
object transformer_configuration {
	name trans_branch_config_1374_1375;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.024792;
}
object transformer {
	name trans_branch_1374_1375;
	phases ABC;
	from bus1374;
	to bus1375;
	configuration trans_branch_config_1374_1375;
}
object node {
	name bus1374_to1375_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 138.2597-9.0817d kV;
	voltage_B 138.2597-129.0817d kV;
	voltage_C 138.2597+110.9183d kV;
}
object switch {
name dummy_switch1_bus1374_to1375;
phases ABC;
from bus1374;
to bus1374_to1375_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1374_1375_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 226.13 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.025000;
}
object transformer {
	name trans_branch_1374_1375_dummy1;
	phases ABC;
	from bus1374_to1375_dummy1;
	to bus1375;
	configuration trans_branch_config_1374_1375_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1385_1575;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000270;
	reactance -0.005332;
}
object transformer {
	name trans_branch_1385_1575;
	phases ABC;
	from bus1385;
	to bus1575;
	configuration trans_branch_config_1385_1575;
}
object transformer_configuration {
	name trans_branch_config_1385_1597;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000249;
	reactance -0.005471;
}
object transformer {
	name trans_branch_1385_1597;
	phases ABC;
	from bus1385;
	to bus1597;
	configuration trans_branch_config_1385_1597;
}
object transformer_configuration {
	name trans_branch_config_1384_1612;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000125;
	reactance -0.007687;
}
object transformer {
	name trans_branch_1384_1612;
	phases ABC;
	from bus1384;
	to bus1612;
	configuration trans_branch_config_1384_1612;
}
object transformer_configuration {
	name trans_branch_config_1385_1620;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000173;
	reactance -0.007895;
}
object transformer {
	name trans_branch_1385_1620;
	phases ABC;
	from bus1385;
	to bus1620;
	configuration trans_branch_config_1385_1620;
}
object transformer_configuration {
	name trans_branch_config_1385_1626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000132;
	reactance -0.010942;
}
object transformer {
	name trans_branch_1385_1626;
	phases ABC;
	from bus1385;
	to bus1626;
	configuration trans_branch_config_1385_1626;
}
object transformer_configuration {
	name trans_branch_config_1386_1575;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000055;
	reactance 0.032756;
}
object transformer {
	name trans_branch_1386_1575;
	phases ABC;
	from bus1386;
	to bus1575;
	configuration trans_branch_config_1386_1575;
}
object transformer_configuration {
	name trans_branch_config_1386_1597;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000069;
	reactance 0.032895;
}
object transformer {
	name trans_branch_1386_1597;
	phases ABC;
	from bus1386;
	to bus1597;
	configuration trans_branch_config_1386_1597;
}
object transformer_configuration {
	name trans_branch_config_1386_1612;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000201;
	reactance 0.034834;
}
object transformer {
	name trans_branch_1386_1612;
	phases ABC;
	from bus1386;
	to bus1612;
	configuration trans_branch_config_1386_1612;
}
object transformer_configuration {
	name trans_branch_config_1386_1620;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000166;
	reactance 0.034834;
}
object transformer {
	name trans_branch_1386_1620;
	phases ABC;
	from bus1386;
	to bus1620;
	configuration trans_branch_config_1386_1620;
}
object transformer_configuration {
	name trans_branch_config_1386_1626;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000208;
	reactance 0.038643;
}
object transformer {
	name trans_branch_1386_1626;
	phases ABC;
	from bus1386;
	to bus1626;
	configuration trans_branch_config_1386_1626;
}
object transformer_configuration {
	name trans_branch_config_1389_1391;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 84.59 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001925;
	reactance 0.101801;
}
object transformer {
	name trans_branch_1389_1391;
	phases ABC;
	from bus1389;
	to bus1391;
	configuration trans_branch_config_1389_1391;
}
object transformer_configuration {
	name trans_branch_config_1389_1390;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 86.12 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001835;
	reactance 0.101177;
}
object transformer {
	name trans_branch_1389_1390;
	phases ABC;
	from bus1389;
	to bus1390;
	configuration trans_branch_config_1389_1390;
}
object transformer_configuration {
	name trans_branch_config_1392_1598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000145;
	reactance -0.011288;
}
object transformer {
	name trans_branch_1392_1598;
	phases ABC;
	from bus1392;
	to bus1598;
	configuration trans_branch_config_1392_1598;
}
object transformer_configuration {
	name trans_branch_config_1393_1394;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000319;
	reactance 0.027355;
}
object transformer {
	name trans_branch_1393_1394;
	phases ABC;
	from bus1393;
	to bus1394;
	configuration trans_branch_config_1393_1394;
}
object transformer_configuration {
	name trans_branch_config_1392_1621;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000291;
	reactance -0.005540;
}
object transformer {
	name trans_branch_1392_1621;
	phases ABC;
	from bus1392;
	to bus1621;
	configuration trans_branch_config_1392_1621;
}
object transformer_configuration {
	name trans_branch_config_1393_1395;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000693;
	reactance 0.048615;
}
object transformer {
	name trans_branch_1393_1395;
	phases ABC;
	from bus1393;
	to bus1395;
	configuration trans_branch_config_1393_1395;
}
object transformer_configuration {
	name trans_branch_config_1393_1627;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.45 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000471;
	reactance -0.005263;
}
object transformer {
	name trans_branch_1393_1627;
	phases ABC;
	from bus1393;
	to bus1627;
	configuration trans_branch_config_1393_1627;
}
object transformer_configuration {
	name trans_branch_config_1394_1598;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000187;
	reactance 0.038712;
}
object transformer {
	name trans_branch_1394_1598;
	phases ABC;
	from bus1394;
	to bus1598;
	configuration trans_branch_config_1394_1598;
}
object transformer_configuration {
	name trans_branch_config_1395_1621;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000028;
	reactance 0.032895;
}
object transformer {
	name trans_branch_1395_1621;
	phases ABC;
	from bus1395;
	to bus1621;
	configuration trans_branch_config_1395_1621;
}
object transformer_configuration {
	name trans_branch_config_1395_1627;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000235;
	reactance 0.053324;
}
object transformer {
	name trans_branch_1395_1627;
	phases ABC;
	from bus1395;
	to bus1627;
	configuration trans_branch_config_1395_1627;
}
object transformer_configuration {
	name trans_branch_config_1415_1416;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025069;
}
object transformer {
	name trans_branch_1415_1416;
	phases ABC;
	from bus1415;
	to bus1416;
	configuration trans_branch_config_1415_1416;
}
object transformer_configuration {
	name trans_branch_config_1415_1417;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025069;
}
object transformer {
	name trans_branch_1415_1417;
	phases ABC;
	from bus1415;
	to bus1417;
	configuration trans_branch_config_1415_1417;
}
object transformer_configuration {
	name trans_branch_config_1414_1417;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000339;
	reactance 0.024446;
}
object transformer {
	name trans_branch_1414_1417;
	phases ABC;
	from bus1414;
	to bus1417;
	configuration trans_branch_config_1414_1417;
}
object transformer_configuration {
	name trans_branch_config_1414_1416;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025069;
}
object transformer {
	name trans_branch_1414_1416;
	phases ABC;
	from bus1414;
	to bus1416;
	configuration trans_branch_config_1414_1416;
}
object transformer_configuration {
	name trans_branch_config_1420_1421;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000346;
	reactance 0.025346;
}
object transformer {
	name trans_branch_1420_1421;
	phases ABC;
	from bus1420;
	to bus1421;
	configuration trans_branch_config_1420_1421;
}
object node {
	name bus1420_to1421_dummy1;
	phases ABC;
	nominal_voltage 129.904 kV;
	bustype PQ;
	voltage_A 137.3314-13.8419d kV;
	voltage_B 137.3314-133.8419d kV;
	voltage_C 137.3314+106.1581d kV;
}
object switch {
name dummy_switch1_bus1420_to1421;
phases ABC;
from bus1420;
to bus1420_to1421_dummy1;
status CLOSED;
}
object transformer_configuration {
	name trans_branch_config_1420_1421_dummy1;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.025208;
}
object transformer {
	name trans_branch_1420_1421_dummy1;
	phases ABC;
	from bus1420_to1421_dummy1;
	to bus1421;
	configuration trans_branch_config_1420_1421_dummy1;
}
object transformer_configuration {
	name trans_branch_config_1840_1426;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000325;
	reactance 0.027701;
}
object transformer {
	name trans_branch_1840_1426;
	phases ABC;
	from bus1840;
	to bus1426;
	configuration trans_branch_config_1840_1426;
}
object transformer_configuration {
	name trans_branch_config_29_1628;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019737;
}
object transformer {
	name trans_branch_29_1628;
	phases ABC;
	from bus29;
	to bus1628;
	configuration trans_branch_config_29_1628;
}
object transformer_configuration {
	name trans_branch_config_30_1629;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019737;
}
object transformer {
	name trans_branch_30_1629;
	phases ABC;
	from bus30;
	to bus1629;
	configuration trans_branch_config_30_1629;
}
object transformer_configuration {
	name trans_branch_config_51_1842;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.541840;
}
object transformer {
	name trans_branch_51_1842;
	phases ABC;
	from bus51;
	to bus1842;
	configuration trans_branch_config_51_1842;
}
object transformer_configuration {
	name trans_branch_config_51_1843;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.541840;
}
object transformer {
	name trans_branch_51_1843;
	phases ABC;
	from bus51;
	to bus1843;
	configuration trans_branch_config_51_1843;
}
object transformer_configuration {
	name trans_branch_config_51_1844;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.541840;
}
object transformer {
	name trans_branch_51_1844;
	phases ABC;
	from bus51;
	to bus1844;
	configuration trans_branch_config_51_1844;
}
object transformer_configuration {
	name trans_branch_config_61_1630;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 250.00 kV;
	secondary_voltage 11.00 kV;
	resistance 0.000001;
	reactance 0.142857;
}
object transformer {
	name trans_branch_61_1630;
	phases ABC;
	from bus61;
	to bus1630;
	configuration trans_branch_config_61_1630;
}
object transformer_configuration {
	name trans_branch_config_61_1631;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 250.00 kV;
	secondary_voltage 11.00 kV;
	resistance 0.000001;
	reactance 0.219149;
}
object transformer {
	name trans_branch_61_1631;
	phases ABC;
	from bus61;
	to bus1631;
	configuration trans_branch_config_61_1631;
}
object transformer_configuration {
	name trans_branch_config_63_1845;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.090928;
}
object transformer {
	name trans_branch_63_1845;
	phases ABC;
	from bus63;
	to bus1845;
	configuration trans_branch_config_63_1845;
}
object transformer_configuration {
	name trans_branch_config_73_1846;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.366794;
}
object transformer {
	name trans_branch_73_1846;
	phases ABC;
	from bus73;
	to bus1846;
	configuration trans_branch_config_73_1846;
}
object transformer_configuration {
	name trans_branch_config_73_1632;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.366794;
}
object transformer {
	name trans_branch_73_1632;
	phases ABC;
	from bus73;
	to bus1632;
	configuration trans_branch_config_73_1632;
}
object transformer_configuration {
	name trans_branch_config_74_1847;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.366794;
}
object transformer {
	name trans_branch_74_1847;
	phases ABC;
	from bus74;
	to bus1847;
	configuration trans_branch_config_74_1847;
}
object transformer_configuration {
	name trans_branch_config_74_1848;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.366794;
}
object transformer {
	name trans_branch_74_1848;
	phases ABC;
	from bus74;
	to bus1848;
	configuration trans_branch_config_74_1848;
}
object transformer_configuration {
	name trans_branch_config_101_1849;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.128409;
}
object transformer {
	name trans_branch_101_1849;
	phases ABC;
	from bus101;
	to bus1849;
	configuration trans_branch_config_101_1849;
}
object transformer_configuration {
	name trans_branch_config_101_1850;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.128409;
}
object transformer {
	name trans_branch_101_1850;
	phases ABC;
	from bus101;
	to bus1850;
	configuration trans_branch_config_101_1850;
}
object transformer_configuration {
	name trans_branch_config_103_1851;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.150000;
}
object transformer {
	name trans_branch_103_1851;
	phases ABC;
	from bus103;
	to bus1851;
	configuration trans_branch_config_103_1851;
}
object transformer_configuration {
	name trans_branch_config_103_1852;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.150000;
}
object transformer {
	name trans_branch_103_1852;
	phases ABC;
	from bus103;
	to bus1852;
	configuration trans_branch_config_103_1852;
}
object transformer_configuration {
	name trans_branch_config_102_1853;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.150000;
}
object transformer {
	name trans_branch_102_1853;
	phases ABC;
	from bus102;
	to bus1853;
	configuration trans_branch_config_102_1853;
}
object transformer_configuration {
	name trans_branch_config_102_1854;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.150000;
}
object transformer {
	name trans_branch_102_1854;
	phases ABC;
	from bus102;
	to bus1854;
	configuration trans_branch_config_102_1854;
}
object transformer_configuration {
	name trans_branch_config_130_1633;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_130_1633;
	phases ABC;
	from bus130;
	to bus1633;
	configuration trans_branch_config_130_1633;
}
object transformer_configuration {
	name trans_branch_config_127_1634;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_127_1634;
	phases ABC;
	from bus127;
	to bus1634;
	configuration trans_branch_config_127_1634;
}
object transformer_configuration {
	name trans_branch_config_128_1635;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_128_1635;
	phases ABC;
	from bus128;
	to bus1635;
	configuration trans_branch_config_128_1635;
}
object transformer_configuration {
	name trans_branch_config_129_1636;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_129_1636;
	phases ABC;
	from bus129;
	to bus1636;
	configuration trans_branch_config_129_1636;
}
object transformer_configuration {
	name trans_branch_config_132_1637;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.048207;
}
object transformer {
	name trans_branch_132_1637;
	phases ABC;
	from bus132;
	to bus1637;
	configuration trans_branch_config_132_1637;
}
object transformer_configuration {
	name trans_branch_config_131_1638;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.048207;
}
object transformer {
	name trans_branch_131_1638;
	phases ABC;
	from bus131;
	to bus1638;
	configuration trans_branch_config_131_1638;
}
object transformer_configuration {
	name trans_branch_config_133_1639;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.043965;
}
object transformer {
	name trans_branch_133_1639;
	phases ABC;
	from bus133;
	to bus1639;
	configuration trans_branch_config_133_1639;
}
object transformer_configuration {
	name trans_branch_config_133_1640;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 17.00 kV;
	resistance 0.000001;
	reactance 0.034420;
}
object transformer {
	name trans_branch_133_1640;
	phases ABC;
	from bus133;
	to bus1640;
	configuration trans_branch_config_133_1640;
}
object transformer_configuration {
	name trans_branch_config_133_1641;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.065060;
}
object transformer {
	name trans_branch_133_1641;
	phases ABC;
	from bus133;
	to bus1641;
	configuration trans_branch_config_133_1641;
}
object transformer_configuration {
	name trans_branch_config_140_1642;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.161429;
}
object transformer {
	name trans_branch_140_1642;
	phases ABC;
	from bus140;
	to bus1642;
	configuration trans_branch_config_140_1642;
}
object transformer_configuration {
	name trans_branch_config_140_1643;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.179310;
}
object transformer {
	name trans_branch_140_1643;
	phases ABC;
	from bus140;
	to bus1643;
	configuration trans_branch_config_140_1643;
}
object transformer_configuration {
	name trans_branch_config_140_1855;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.161429;
}
object transformer {
	name trans_branch_140_1855;
	phases ABC;
	from bus140;
	to bus1855;
	configuration trans_branch_config_140_1855;
}
object transformer_configuration {
	name trans_branch_config_140_1644;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.179310;
}
object transformer {
	name trans_branch_140_1644;
	phases ABC;
	from bus140;
	to bus1644;
	configuration trans_branch_config_140_1644;
}
object transformer_configuration {
	name trans_branch_config_140_1645;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.179310;
}
object transformer {
	name trans_branch_140_1645;
	phases ABC;
	from bus140;
	to bus1645;
	configuration trans_branch_config_140_1645;
}
object transformer_configuration {
	name trans_branch_config_791_1646;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_791_1646;
	phases ABC;
	from bus791;
	to bus1646;
	configuration trans_branch_config_791_1646;
}
object transformer_configuration {
	name trans_branch_config_165_1647;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.248077;
}
object transformer {
	name trans_branch_165_1647;
	phases ABC;
	from bus165;
	to bus1647;
	configuration trans_branch_config_165_1647;
}
object transformer_configuration {
	name trans_branch_config_167_1856;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.60 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.112429;
}
object transformer {
	name trans_branch_167_1856;
	phases ABC;
	from bus167;
	to bus1856;
	configuration trans_branch_config_167_1856;
}
object transformer_configuration {
	name trans_branch_config_167_1857;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 246.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.183397;
}
object transformer {
	name trans_branch_167_1857;
	phases ABC;
	from bus167;
	to bus1857;
	configuration trans_branch_config_167_1857;
}
object transformer_configuration {
	name trans_branch_config_167_1858;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.183397;
}
object transformer {
	name trans_branch_167_1858;
	phases ABC;
	from bus167;
	to bus1858;
	configuration trans_branch_config_167_1858;
}
object transformer_configuration {
	name trans_branch_config_167_1859;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.183397;
}
object transformer {
	name trans_branch_167_1859;
	phases ABC;
	from bus167;
	to bus1859;
	configuration trans_branch_config_167_1859;
}
object transformer_configuration {
	name trans_branch_config_167_2070;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.183397;
}
object transformer {
	name trans_branch_167_2070;
	phases ABC;
	from bus167;
	to bus2070;
	configuration trans_branch_config_167_2070;
}
object transformer_configuration {
	name trans_branch_config_169_1860;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 231.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.166743;
}
object transformer {
	name trans_branch_169_1860;
	phases ABC;
	from bus169;
	to bus1860;
	configuration trans_branch_config_169_1860;
}
object transformer_configuration {
	name trans_branch_config_169_1861;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 229.52 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.300114;
}
object transformer {
	name trans_branch_169_1861;
	phases ABC;
	from bus169;
	to bus1861;
	configuration trans_branch_config_169_1861;
}
object transformer_configuration {
	name trans_branch_config_186_1648;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_186_1648;
	phases ABC;
	from bus186;
	to bus1648;
	configuration trans_branch_config_186_1648;
}
object transformer_configuration {
	name trans_branch_config_185_1649;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_185_1649;
	phases ABC;
	from bus185;
	to bus1649;
	configuration trans_branch_config_185_1649;
}
object transformer_configuration {
	name trans_branch_config_183_1650;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_183_1650;
	phases ABC;
	from bus183;
	to bus1650;
	configuration trans_branch_config_183_1650;
}
object transformer_configuration {
	name trans_branch_config_184_1651;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_184_1651;
	phases ABC;
	from bus184;
	to bus1651;
	configuration trans_branch_config_184_1651;
}
object transformer_configuration {
	name trans_branch_config_190_1652;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_190_1652;
	phases ABC;
	from bus190;
	to bus1652;
	configuration trans_branch_config_190_1652;
}
object transformer_configuration {
	name trans_branch_config_191_1862;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_191_1862;
	phases ABC;
	from bus191;
	to bus1862;
	configuration trans_branch_config_191_1862;
}
object transformer_configuration {
	name trans_branch_config_194_1653;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_194_1653;
	phases ABC;
	from bus194;
	to bus1653;
	configuration trans_branch_config_194_1653;
}
object transformer_configuration {
	name trans_branch_config_194_1654;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_194_1654;
	phases ABC;
	from bus194;
	to bus1654;
	configuration trans_branch_config_194_1654;
}
object transformer_configuration {
	name trans_branch_config_194_1655;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_194_1655;
	phases ABC;
	from bus194;
	to bus1655;
	configuration trans_branch_config_194_1655;
}
object transformer_configuration {
	name trans_branch_config_193_1656;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_193_1656;
	phases ABC;
	from bus193;
	to bus1656;
	configuration trans_branch_config_193_1656;
}
object transformer_configuration {
	name trans_branch_config_193_1657;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_193_1657;
	phases ABC;
	from bus193;
	to bus1657;
	configuration trans_branch_config_193_1657;
}
object transformer_configuration {
	name trans_branch_config_193_1658;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 228.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.200062;
}
object transformer {
	name trans_branch_193_1658;
	phases ABC;
	from bus193;
	to bus1658;
	configuration trans_branch_config_193_1658;
}
object transformer_configuration {
	name trans_branch_config_196_1863;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_196_1863;
	phases ABC;
	from bus196;
	to bus1863;
	configuration trans_branch_config_196_1863;
}
object transformer_configuration {
	name trans_branch_config_196_1659;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_196_1659;
	phases ABC;
	from bus196;
	to bus1659;
	configuration trans_branch_config_196_1659;
}
object transformer_configuration {
	name trans_branch_config_196_1660;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_196_1660;
	phases ABC;
	from bus196;
	to bus1660;
	configuration trans_branch_config_196_1660;
}
object transformer_configuration {
	name trans_branch_config_196_1661;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_196_1661;
	phases ABC;
	from bus196;
	to bus1661;
	configuration trans_branch_config_196_1661;
}
object transformer_configuration {
	name trans_branch_config_197_1662;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_197_1662;
	phases ABC;
	from bus197;
	to bus1662;
	configuration trans_branch_config_197_1662;
}
object transformer_configuration {
	name trans_branch_config_197_1663;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_197_1663;
	phases ABC;
	from bus197;
	to bus1663;
	configuration trans_branch_config_197_1663;
}
object transformer_configuration {
	name trans_branch_config_200_1864;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.453182;
}
object transformer {
	name trans_branch_200_1864;
	phases ABC;
	from bus200;
	to bus1864;
	configuration trans_branch_config_200_1864;
}
object transformer_configuration {
	name trans_branch_config_200_1865;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.453182;
}
object transformer {
	name trans_branch_200_1865;
	phases ABC;
	from bus200;
	to bus1865;
	configuration trans_branch_config_200_1865;
}
object transformer_configuration {
	name trans_branch_config_218_1866;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_218_1866;
	phases ABC;
	from bus218;
	to bus1866;
	configuration trans_branch_config_218_1866;
}
object transformer_configuration {
	name trans_branch_config_218_1664;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_218_1664;
	phases ABC;
	from bus218;
	to bus1664;
	configuration trans_branch_config_218_1664;
}
object transformer_configuration {
	name trans_branch_config_218_1665;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_218_1665;
	phases ABC;
	from bus218;
	to bus1665;
	configuration trans_branch_config_218_1665;
}
object transformer_configuration {
	name trans_branch_config_218_1867;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_218_1867;
	phases ABC;
	from bus218;
	to bus1867;
	configuration trans_branch_config_218_1867;
}
object transformer_configuration {
	name trans_branch_config_217_1666;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_217_1666;
	phases ABC;
	from bus217;
	to bus1666;
	configuration trans_branch_config_217_1666;
}
object transformer_configuration {
	name trans_branch_config_217_1868;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.333994;
}
object transformer {
	name trans_branch_217_1868;
	phases ABC;
	from bus217;
	to bus1868;
	configuration trans_branch_config_217_1868;
}
object transformer_configuration {
	name trans_branch_config_243_1667;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_243_1667;
	phases ABC;
	from bus243;
	to bus1667;
	configuration trans_branch_config_243_1667;
}
object transformer_configuration {
	name trans_branch_config_244_1869;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_244_1869;
	phases ABC;
	from bus244;
	to bus1869;
	configuration trans_branch_config_244_1869;
}
object transformer_configuration {
	name trans_branch_config_245_1668;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_245_1668;
	phases ABC;
	from bus245;
	to bus1668;
	configuration trans_branch_config_245_1668;
}
object transformer_configuration {
	name trans_branch_config_246_1669;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_246_1669;
	phases ABC;
	from bus246;
	to bus1669;
	configuration trans_branch_config_246_1669;
}
object transformer_configuration {
	name trans_branch_config_281_1870;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.128889;
}
object transformer {
	name trans_branch_281_1870;
	phases ABC;
	from bus281;
	to bus1870;
	configuration trans_branch_config_281_1870;
}
object transformer_configuration {
	name trans_branch_config_282_1871;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.70 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.133372;
}
object transformer {
	name trans_branch_282_1871;
	phases ABC;
	from bus282;
	to bus1871;
	configuration trans_branch_config_282_1871;
}
object transformer_configuration {
	name trans_branch_config_282_1872;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.133372;
}
object transformer {
	name trans_branch_282_1872;
	phases ABC;
	from bus282;
	to bus1872;
	configuration trans_branch_config_282_1872;
}
object transformer_configuration {
	name trans_branch_config_295_1670;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.048207;
}
object transformer {
	name trans_branch_295_1670;
	phases ABC;
	from bus295;
	to bus1670;
	configuration trans_branch_config_295_1670;
}
object transformer_configuration {
	name trans_branch_config_299_1873;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 409.50 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.054074;
}
object transformer {
	name trans_branch_299_1873;
	phases ABC;
	from bus299;
	to bus1873;
	configuration trans_branch_config_299_1873;
}
object transformer_configuration {
	name trans_branch_config_299_1874;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 409.50 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.054074;
}
object transformer {
	name trans_branch_299_1874;
	phases ABC;
	from bus299;
	to bus1874;
	configuration trans_branch_config_299_1874;
}
object transformer_configuration {
	name trans_branch_config_300_1671;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_300_1671;
	phases ABC;
	from bus300;
	to bus1671;
	configuration trans_branch_config_300_1671;
}
object transformer_configuration {
	name trans_branch_config_302_1673;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_302_1673;
	phases ABC;
	from bus302;
	to bus1673;
	configuration trans_branch_config_302_1673;
}
object transformer_configuration {
	name trans_branch_config_301_1674;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_301_1674;
	phases ABC;
	from bus301;
	to bus1674;
	configuration trans_branch_config_301_1674;
}
object transformer_configuration {
	name trans_branch_config_304_1675;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009257;
}
object transformer {
	name trans_branch_304_1675;
	phases ABC;
	from bus304;
	to bus1675;
	configuration trans_branch_config_304_1675;
}
object transformer_configuration {
	name trans_branch_config_305_1676;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009257;
}
object transformer {
	name trans_branch_305_1676;
	phases ABC;
	from bus305;
	to bus1676;
	configuration trans_branch_config_305_1676;
}
object transformer_configuration {
	name trans_branch_config_311_1875;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009257;
}
object transformer {
	name trans_branch_311_1875;
	phases ABC;
	from bus311;
	to bus1875;
	configuration trans_branch_config_311_1875;
}
object transformer_configuration {
	name trans_branch_config_310_1677;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009257;
}
object transformer {
	name trans_branch_310_1677;
	phases ABC;
	from bus310;
	to bus1677;
	configuration trans_branch_config_310_1677;
}
object transformer_configuration {
	name trans_branch_config_316_1877;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 390.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.155059;
}
object transformer {
	name trans_branch_316_1877;
	phases ABC;
	from bus316;
	to bus1877;
	configuration trans_branch_config_316_1877;
}
object transformer_configuration {
	name trans_branch_config_316_1878;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 390.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.155059;
}
object transformer {
	name trans_branch_316_1878;
	phases ABC;
	from bus316;
	to bus1878;
	configuration trans_branch_config_316_1878;
}
object transformer_configuration {
	name trans_branch_config_15_1678;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 246.75 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.065790;
}
object transformer {
	name trans_branch_15_1678;
	phases ABC;
	from bus15;
	to bus1678;
	configuration trans_branch_config_15_1678;
}
object transformer_configuration {
	name trans_branch_config_16_1679;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 246.75 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.065790;
}
object transformer {
	name trans_branch_16_1679;
	phases ABC;
	from bus16;
	to bus1679;
	configuration trans_branch_config_16_1679;
}
object transformer_configuration {
	name trans_branch_config_608_1680;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 238.00 kV;
	secondary_voltage 14.00 kV;
	resistance 0.000001;
	reactance 0.100000;
}
object transformer {
	name trans_branch_608_1680;
	phases ABC;
	from bus608;
	to bus1680;
	configuration trans_branch_config_608_1680;
}
object transformer_configuration {
	name trans_branch_config_338_1681;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019540;
}
object transformer {
	name trans_branch_338_1681;
	phases ABC;
	from bus338;
	to bus1681;
	configuration trans_branch_config_338_1681;
}
object transformer_configuration {
	name trans_branch_config_336_1682;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.020227;
}
object transformer {
	name trans_branch_336_1682;
	phases ABC;
	from bus336;
	to bus1682;
	configuration trans_branch_config_336_1682;
}
object transformer_configuration {
	name trans_branch_config_337_1683;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019540;
}
object transformer {
	name trans_branch_337_1683;
	phases ABC;
	from bus337;
	to bus1683;
	configuration trans_branch_config_337_1683;
}
object transformer_configuration {
	name trans_branch_config_339_1684;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.021576;
}
object transformer {
	name trans_branch_339_1684;
	phases ABC;
	from bus339;
	to bus1684;
	configuration trans_branch_config_339_1684;
}
object transformer_configuration {
	name trans_branch_config_340_1880;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.60 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.314286;
}
object transformer {
	name trans_branch_340_1880;
	phases ABC;
	from bus340;
	to bus1880;
	configuration trans_branch_config_340_1880;
}
object transformer_configuration {
	name trans_branch_config_355_2045;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_355_2045;
	phases ABC;
	from bus355;
	to bus2045;
	configuration trans_branch_config_355_2045;
}
object transformer_configuration {
	name trans_branch_config_355_2081;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.333434;
}
object transformer {
	name trans_branch_355_2081;
	phases ABC;
	from bus355;
	to bus2081;
	configuration trans_branch_config_355_2081;
}
object transformer_configuration {
	name trans_branch_config_416_1881;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1881;
	phases ABC;
	from bus416;
	to bus1881;
	configuration trans_branch_config_416_1881;
}
object transformer_configuration {
	name trans_branch_config_416_1882;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1882;
	phases ABC;
	from bus416;
	to bus1882;
	configuration trans_branch_config_416_1882;
}
object transformer_configuration {
	name trans_branch_config_416_1685;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1685;
	phases ABC;
	from bus416;
	to bus1685;
	configuration trans_branch_config_416_1685;
}
object transformer_configuration {
	name trans_branch_config_416_1883;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1883;
	phases ABC;
	from bus416;
	to bus1883;
	configuration trans_branch_config_416_1883;
}
object transformer_configuration {
	name trans_branch_config_416_1884;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1884;
	phases ABC;
	from bus416;
	to bus1884;
	configuration trans_branch_config_416_1884;
}
object transformer_configuration {
	name trans_branch_config_416_1885;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.05 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.242400;
}
object transformer {
	name trans_branch_416_1885;
	phases ABC;
	from bus416;
	to bus1885;
	configuration trans_branch_config_416_1885;
}
object transformer_configuration {
	name trans_branch_config_382_1686;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_382_1686;
	phases ABC;
	from bus382;
	to bus1686;
	configuration trans_branch_config_382_1686;
}
object transformer_configuration {
	name trans_branch_config_381_1687;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_381_1687;
	phases ABC;
	from bus381;
	to bus1687;
	configuration trans_branch_config_381_1687;
}
object transformer_configuration {
	name trans_branch_config_383_1688;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_383_1688;
	phases ABC;
	from bus383;
	to bus1688;
	configuration trans_branch_config_383_1688;
}
object transformer_configuration {
	name trans_branch_config_384_1689;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_384_1689;
	phases ABC;
	from bus384;
	to bus1689;
	configuration trans_branch_config_384_1689;
}
object transformer_configuration {
	name trans_branch_config_392_1886;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.181818;
}
object transformer {
	name trans_branch_392_1886;
	phases ABC;
	from bus392;
	to bus1886;
	configuration trans_branch_config_392_1886;
}
object transformer_configuration {
	name trans_branch_config_392_1887;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.181818;
}
object transformer {
	name trans_branch_392_1887;
	phases ABC;
	from bus392;
	to bus1887;
	configuration trans_branch_config_392_1887;
}
object transformer_configuration {
	name trans_branch_config_392_1888;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.181818;
}
object transformer {
	name trans_branch_392_1888;
	phases ABC;
	from bus392;
	to bus1888;
	configuration trans_branch_config_392_1888;
}
object transformer_configuration {
	name trans_branch_config_401_1690;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 246.33 kV;
	secondary_voltage 21.00 kV;
	resistance 0.000001;
	reactance 0.041231;
}
object transformer {
	name trans_branch_401_1690;
	phases ABC;
	from bus401;
	to bus1690;
	configuration trans_branch_config_401_1690;
}
object transformer_configuration {
	name trans_branch_config_400_1691;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 239.10 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.273494;
}
object transformer {
	name trans_branch_400_1691;
	phases ABC;
	from bus400;
	to bus1691;
	configuration trans_branch_config_400_1691;
}
object transformer_configuration {
	name trans_branch_config_411_1692;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 19.00 kV;
	resistance 0.000001;
	reactance 0.032831;
}
object transformer {
	name trans_branch_411_1692;
	phases ABC;
	from bus411;
	to bus1692;
	configuration trans_branch_config_411_1692;
}
object transformer_configuration {
	name trans_branch_config_437_1693;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.08 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.089389;
}
object transformer {
	name trans_branch_437_1693;
	phases ABC;
	from bus437;
	to bus1693;
	configuration trans_branch_config_437_1693;
}
object transformer_configuration {
	name trans_branch_config_438_1694;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.08 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.089389;
}
object transformer {
	name trans_branch_438_1694;
	phases ABC;
	from bus438;
	to bus1694;
	configuration trans_branch_config_438_1694;
}
object transformer_configuration {
	name trans_branch_config_438_1695;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.08 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.056597;
}
object transformer {
	name trans_branch_438_1695;
	phases ABC;
	from bus438;
	to bus1695;
	configuration trans_branch_config_438_1695;
}
object transformer_configuration {
	name trans_branch_config_437_1696;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.08 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.056597;
}
object transformer {
	name trans_branch_437_1696;
	phases ABC;
	from bus437;
	to bus1696;
	configuration trans_branch_config_437_1696;
}
object transformer_configuration {
	name trans_branch_config_452_1697;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_452_1697;
	phases ABC;
	from bus452;
	to bus1697;
	configuration trans_branch_config_452_1697;
}
object transformer_configuration {
	name trans_branch_config_451_1698;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_451_1698;
	phases ABC;
	from bus451;
	to bus1698;
	configuration trans_branch_config_451_1698;
}
object transformer_configuration {
	name trans_branch_config_453_1699;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_453_1699;
	phases ABC;
	from bus453;
	to bus1699;
	configuration trans_branch_config_453_1699;
}
object transformer_configuration {
	name trans_branch_config_454_1700;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_454_1700;
	phases ABC;
	from bus454;
	to bus1700;
	configuration trans_branch_config_454_1700;
}
object transformer_configuration {
	name trans_branch_config_466_1701;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 11.00 kV;
	resistance 0.000001;
	reactance 0.345838;
}
object transformer {
	name trans_branch_466_1701;
	phases ABC;
	from bus466;
	to bus1701;
	configuration trans_branch_config_466_1701;
}
object transformer_configuration {
	name trans_branch_config_503_1702;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.266753;
}
object transformer {
	name trans_branch_503_1702;
	phases ABC;
	from bus503;
	to bus1702;
	configuration trans_branch_config_503_1702;
}
object transformer_configuration {
	name trans_branch_config_502_1703;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.266753;
}
object transformer {
	name trans_branch_502_1703;
	phases ABC;
	from bus502;
	to bus1703;
	configuration trans_branch_config_502_1703;
}
object transformer_configuration {
	name trans_branch_config_501_1889;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.266753;
}
object transformer {
	name trans_branch_501_1889;
	phases ABC;
	from bus501;
	to bus1889;
	configuration trans_branch_config_501_1889;
}
object transformer_configuration {
	name trans_branch_config_507_1704;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_507_1704;
	phases ABC;
	from bus507;
	to bus1704;
	configuration trans_branch_config_507_1704;
}
object transformer_configuration {
	name trans_branch_config_510_1705;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_510_1705;
	phases ABC;
	from bus510;
	to bus1705;
	configuration trans_branch_config_510_1705;
}
object transformer_configuration {
	name trans_branch_config_538_1890;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.510159;
}
object transformer {
	name trans_branch_538_1890;
	phases ABC;
	from bus538;
	to bus1890;
	configuration trans_branch_config_538_1890;
}
object transformer_configuration {
	name trans_branch_config_539_1891;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.510159;
}
object transformer {
	name trans_branch_539_1891;
	phases ABC;
	from bus539;
	to bus1891;
	configuration trans_branch_config_539_1891;
}
object transformer_configuration {
	name trans_branch_config_540_1892;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.510159;
}
object transformer {
	name trans_branch_540_1892;
	phases ABC;
	from bus540;
	to bus1892;
	configuration trans_branch_config_540_1892;
}
object transformer_configuration {
	name trans_branch_config_541_1706;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.510159;
}
object transformer {
	name trans_branch_541_1706;
	phases ABC;
	from bus541;
	to bus1706;
	configuration trans_branch_config_541_1706;
}
object transformer_configuration {
	name trans_branch_config_557_1893;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.77 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.128214;
}
object transformer {
	name trans_branch_557_1893;
	phases ABC;
	from bus557;
	to bus1893;
	configuration trans_branch_config_557_1893;
}
object transformer_configuration {
	name trans_branch_config_558_1894;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.77 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.128214;
}
object transformer {
	name trans_branch_558_1894;
	phases ABC;
	from bus558;
	to bus1894;
	configuration trans_branch_config_558_1894;
}
object transformer_configuration {
	name trans_branch_config_558_1895;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.77 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.128214;
}
object transformer {
	name trans_branch_558_1895;
	phases ABC;
	from bus558;
	to bus1895;
	configuration trans_branch_config_558_1895;
}
object transformer_configuration {
	name trans_branch_config_558_1896;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 238.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.148375;
}
object transformer {
	name trans_branch_558_1896;
	phases ABC;
	from bus558;
	to bus1896;
	configuration trans_branch_config_558_1896;
}
object transformer_configuration {
	name trans_branch_config_557_1897;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 238.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.148375;
}
object transformer {
	name trans_branch_557_1897;
	phases ABC;
	from bus557;
	to bus1897;
	configuration trans_branch_config_557_1897;
}
object transformer_configuration {
	name trans_branch_config_565_1707;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.479480;
}
object transformer {
	name trans_branch_565_1707;
	phases ABC;
	from bus565;
	to bus1707;
	configuration trans_branch_config_565_1707;
}
object transformer_configuration {
	name trans_branch_config_562_1898;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.479480;
}
object transformer {
	name trans_branch_562_1898;
	phases ABC;
	from bus562;
	to bus1898;
	configuration trans_branch_config_562_1898;
}
object transformer_configuration {
	name trans_branch_config_560_1899;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.479480;
}
object transformer {
	name trans_branch_560_1899;
	phases ABC;
	from bus560;
	to bus1899;
	configuration trans_branch_config_560_1899;
}
object transformer_configuration {
	name trans_branch_config_561_1708;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.479480;
}
object transformer {
	name trans_branch_561_1708;
	phases ABC;
	from bus561;
	to bus1708;
	configuration trans_branch_config_561_1708;
}
object transformer_configuration {
	name trans_branch_config_564_1709;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.479480;
}
object transformer {
	name trans_branch_564_1709;
	phases ABC;
	from bus564;
	to bus1709;
	configuration trans_branch_config_564_1709;
}
object transformer_configuration {
	name trans_branch_config_567_1710;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.400125;
}
object transformer {
	name trans_branch_567_1710;
	phases ABC;
	from bus567;
	to bus1710;
	configuration trans_branch_config_567_1710;
}
object transformer_configuration {
	name trans_branch_config_567_1711;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.400125;
}
object transformer {
	name trans_branch_567_1711;
	phases ABC;
	from bus567;
	to bus1711;
	configuration trans_branch_config_567_1711;
}
object transformer_configuration {
	name trans_branch_config_576_1712;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_576_1712;
	phases ABC;
	from bus576;
	to bus1712;
	configuration trans_branch_config_576_1712;
}
object transformer_configuration {
	name trans_branch_config_577_1713;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_577_1713;
	phases ABC;
	from bus577;
	to bus1713;
	configuration trans_branch_config_577_1713;
}
object transformer_configuration {
	name trans_branch_config_578_1900;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.457282;
}
object transformer {
	name trans_branch_578_1900;
	phases ABC;
	from bus578;
	to bus1900;
	configuration trans_branch_config_578_1900;
}
object transformer_configuration {
	name trans_branch_config_578_2017;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.457282;
}
object transformer {
	name trans_branch_578_2017;
	phases ABC;
	from bus578;
	to bus2017;
	configuration trans_branch_config_578_2017;
}
object transformer_configuration {
	name trans_branch_config_583_1714;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 239.00 kV;
	secondary_voltage 21.00 kV;
	resistance 0.000001;
	reactance 0.042476;
}
object transformer {
	name trans_branch_583_1714;
	phases ABC;
	from bus583;
	to bus1714;
	configuration trans_branch_config_583_1714;
}
object transformer_configuration {
	name trans_branch_config_585_1901;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.302795;
}
object transformer {
	name trans_branch_585_1901;
	phases ABC;
	from bus585;
	to bus1901;
	configuration trans_branch_config_585_1901;
}
object transformer_configuration {
	name trans_branch_config_585_1902;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.302795;
}
object transformer {
	name trans_branch_585_1902;
	phases ABC;
	from bus585;
	to bus1902;
	configuration trans_branch_config_585_1902;
}
object transformer_configuration {
	name trans_branch_config_592_1715;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_592_1715;
	phases ABC;
	from bus592;
	to bus1715;
	configuration trans_branch_config_592_1715;
}
object transformer_configuration {
	name trans_branch_config_593_1716;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_593_1716;
	phases ABC;
	from bus593;
	to bus1716;
	configuration trans_branch_config_593_1716;
}
object transformer_configuration {
	name trans_branch_config_591_1717;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_591_1717;
	phases ABC;
	from bus591;
	to bus1717;
	configuration trans_branch_config_591_1717;
}
object transformer_configuration {
	name trans_branch_config_589_1718;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_589_1718;
	phases ABC;
	from bus589;
	to bus1718;
	configuration trans_branch_config_589_1718;
}
object transformer_configuration {
	name trans_branch_config_590_1719;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_590_1719;
	phases ABC;
	from bus590;
	to bus1719;
	configuration trans_branch_config_590_1719;
}
object transformer_configuration {
	name trans_branch_config_588_1720;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_588_1720;
	phases ABC;
	from bus588;
	to bus1720;
	configuration trans_branch_config_588_1720;
}
object transformer_configuration {
	name trans_branch_config_615_1721;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.24 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.041112;
}
object transformer {
	name trans_branch_615_1721;
	phases ABC;
	from bus615;
	to bus1721;
	configuration trans_branch_config_615_1721;
}
object transformer_configuration {
	name trans_branch_config_1343_1903;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1903;
	phases ABC;
	from bus1343;
	to bus1903;
	configuration trans_branch_config_1343_1903;
}
object transformer_configuration {
	name trans_branch_config_1343_1904;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1904;
	phases ABC;
	from bus1343;
	to bus1904;
	configuration trans_branch_config_1343_1904;
}
object transformer_configuration {
	name trans_branch_config_1343_1905;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1905;
	phases ABC;
	from bus1343;
	to bus1905;
	configuration trans_branch_config_1343_1905;
}
object transformer_configuration {
	name trans_branch_config_1343_1906;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1906;
	phases ABC;
	from bus1343;
	to bus1906;
	configuration trans_branch_config_1343_1906;
}
object transformer_configuration {
	name trans_branch_config_1343_1907;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1907;
	phases ABC;
	from bus1343;
	to bus1907;
	configuration trans_branch_config_1343_1907;
}
object transformer_configuration {
	name trans_branch_config_1343_1908;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1908;
	phases ABC;
	from bus1343;
	to bus1908;
	configuration trans_branch_config_1343_1908;
}
object transformer_configuration {
	name trans_branch_config_1343_1909;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1909;
	phases ABC;
	from bus1343;
	to bus1909;
	configuration trans_branch_config_1343_1909;
}
object transformer_configuration {
	name trans_branch_config_1343_1910;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1910;
	phases ABC;
	from bus1343;
	to bus1910;
	configuration trans_branch_config_1343_1910;
}
object transformer_configuration {
	name trans_branch_config_1343_1911;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1911;
	phases ABC;
	from bus1343;
	to bus1911;
	configuration trans_branch_config_1343_1911;
}
object transformer_configuration {
	name trans_branch_config_1343_1912;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1912;
	phases ABC;
	from bus1343;
	to bus1912;
	configuration trans_branch_config_1343_1912;
}
object transformer_configuration {
	name trans_branch_config_1343_1913;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1913;
	phases ABC;
	from bus1343;
	to bus1913;
	configuration trans_branch_config_1343_1913;
}
object transformer_configuration {
	name trans_branch_config_1343_1914;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.082529;
}
object transformer {
	name trans_branch_1343_1914;
	phases ABC;
	from bus1343;
	to bus1914;
	configuration trans_branch_config_1343_1914;
}
object transformer_configuration {
	name trans_branch_config_625_1722;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.20 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.029081;
}
object transformer {
	name trans_branch_625_1722;
	phases ABC;
	from bus625;
	to bus1722;
	configuration trans_branch_config_625_1722;
}
object transformer_configuration {
	name trans_branch_config_638_1723;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_638_1723;
	phases ABC;
	from bus638;
	to bus1723;
	configuration trans_branch_config_638_1723;
}
object transformer_configuration {
	name trans_branch_config_637_1724;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.020227;
}
object transformer {
	name trans_branch_637_1724;
	phases ABC;
	from bus637;
	to bus1724;
	configuration trans_branch_config_637_1724;
}
object transformer_configuration {
	name trans_branch_config_639_1725;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 419.17 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.021197;
}
object transformer {
	name trans_branch_639_1725;
	phases ABC;
	from bus639;
	to bus1725;
	configuration trans_branch_config_639_1725;
}
object transformer_configuration {
	name trans_branch_config_643_1915;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.203226;
}
object transformer {
	name trans_branch_643_1915;
	phases ABC;
	from bus643;
	to bus1915;
	configuration trans_branch_config_643_1915;
}
object transformer_configuration {
	name trans_branch_config_643_1916;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.203226;
}
object transformer {
	name trans_branch_643_1916;
	phases ABC;
	from bus643;
	to bus1916;
	configuration trans_branch_config_643_1916;
}
object transformer_configuration {
	name trans_branch_config_650_1917;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.372846;
}
object transformer {
	name trans_branch_650_1917;
	phases ABC;
	from bus650;
	to bus1917;
	configuration trans_branch_config_650_1917;
}
object transformer_configuration {
	name trans_branch_config_650_1918;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.372846;
}
object transformer {
	name trans_branch_650_1918;
	phases ABC;
	from bus650;
	to bus1918;
	configuration trans_branch_config_650_1918;
}
object transformer_configuration {
	name trans_branch_config_683_1919;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.302550;
}
object transformer {
	name trans_branch_683_1919;
	phases ABC;
	from bus683;
	to bus1919;
	configuration trans_branch_config_683_1919;
}
object transformer_configuration {
	name trans_branch_config_684_1920;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.302550;
}
object transformer {
	name trans_branch_684_1920;
	phases ABC;
	from bus684;
	to bus1920;
	configuration trans_branch_config_684_1920;
}
object transformer_configuration {
	name trans_branch_config_681_1921;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.302550;
}
object transformer {
	name trans_branch_681_1921;
	phases ABC;
	from bus681;
	to bus1921;
	configuration trans_branch_config_681_1921;
}
object transformer_configuration {
	name trans_branch_config_682_1922;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.302550;
}
object transformer {
	name trans_branch_682_1922;
	phases ABC;
	from bus682;
	to bus1922;
	configuration trans_branch_config_682_1922;
}
object transformer_configuration {
	name trans_branch_config_686_1923;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.333559;
}
object transformer {
	name trans_branch_686_1923;
	phases ABC;
	from bus686;
	to bus1923;
	configuration trans_branch_config_686_1923;
}
object transformer_configuration {
	name trans_branch_config_685_1924;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 8.00 kV;
	resistance 0.000001;
	reactance 0.333559;
}
object transformer {
	name trans_branch_685_1924;
	phases ABC;
	from bus685;
	to bus1924;
	configuration trans_branch_config_685_1924;
}
object transformer_configuration {
	name trans_branch_config_689_1926;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.525174;
}
object transformer {
	name trans_branch_689_1926;
	phases ABC;
	from bus689;
	to bus1926;
	configuration trans_branch_config_689_1926;
}
object transformer_configuration {
	name trans_branch_config_707_1927;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 233.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.460144;
}
object transformer {
	name trans_branch_707_1927;
	phases ABC;
	from bus707;
	to bus1927;
	configuration trans_branch_config_707_1927;
}
object transformer_configuration {
	name trans_branch_config_752_1726;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.312857;
}
object transformer {
	name trans_branch_752_1726;
	phases ABC;
	from bus752;
	to bus1726;
	configuration trans_branch_config_752_1726;
}
object transformer_configuration {
	name trans_branch_config_752_1727;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.312857;
}
object transformer {
	name trans_branch_752_1727;
	phases ABC;
	from bus752;
	to bus1727;
	configuration trans_branch_config_752_1727;
}
object transformer_configuration {
	name trans_branch_config_752_1728;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.312857;
}
object transformer {
	name trans_branch_752_1728;
	phases ABC;
	from bus752;
	to bus1728;
	configuration trans_branch_config_752_1728;
}
object transformer_configuration {
	name trans_branch_config_752_1928;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.312857;
}
object transformer {
	name trans_branch_752_1928;
	phases ABC;
	from bus752;
	to bus1928;
	configuration trans_branch_config_752_1928;
}
object transformer_configuration {
	name trans_branch_config_744_1729;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.048207;
}
object transformer {
	name trans_branch_744_1729;
	phases ABC;
	from bus744;
	to bus1729;
	configuration trans_branch_config_744_1729;
}
object transformer_configuration {
	name trans_branch_config_749_1929;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.90 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.220078;
}
object transformer {
	name trans_branch_749_1929;
	phases ABC;
	from bus749;
	to bus1929;
	configuration trans_branch_config_749_1929;
}
object transformer_configuration {
	name trans_branch_config_749_1930;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.90 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.220078;
}
object transformer {
	name trans_branch_749_1930;
	phases ABC;
	from bus749;
	to bus1930;
	configuration trans_branch_config_749_1930;
}
object transformer_configuration {
	name trans_branch_config_760_1931;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.120375;
}
object transformer {
	name trans_branch_760_1931;
	phases ABC;
	from bus760;
	to bus1931;
	configuration trans_branch_config_760_1931;
}
object transformer_configuration {
	name trans_branch_config_760_1932;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.171250;
}
object transformer {
	name trans_branch_760_1932;
	phases ABC;
	from bus760;
	to bus1932;
	configuration trans_branch_config_760_1932;
}
object transformer_configuration {
	name trans_branch_config_760_1933;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.20 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.138750;
}
object transformer {
	name trans_branch_760_1933;
	phases ABC;
	from bus760;
	to bus1933;
	configuration trans_branch_config_760_1933;
}
object transformer_configuration {
	name trans_branch_config_760_1934;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.120375;
}
object transformer {
	name trans_branch_760_1934;
	phases ABC;
	from bus760;
	to bus1934;
	configuration trans_branch_config_760_1934;
}
object transformer_configuration {
	name trans_branch_config_762_1935;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.329412;
}
object transformer {
	name trans_branch_762_1935;
	phases ABC;
	from bus762;
	to bus1935;
	configuration trans_branch_config_762_1935;
}
object transformer_configuration {
	name trans_branch_config_762_1936;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.329412;
}
object transformer {
	name trans_branch_762_1936;
	phases ABC;
	from bus762;
	to bus1936;
	configuration trans_branch_config_762_1936;
}
object transformer_configuration {
	name trans_branch_config_762_1937;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.329412;
}
object transformer {
	name trans_branch_762_1937;
	phases ABC;
	from bus762;
	to bus1937;
	configuration trans_branch_config_762_1937;
}
object transformer_configuration {
	name trans_branch_config_768_1938;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.181636;
}
object transformer {
	name trans_branch_768_1938;
	phases ABC;
	from bus768;
	to bus1938;
	configuration trans_branch_config_768_1938;
}
object transformer_configuration {
	name trans_branch_config_770_1939;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.360113;
}
object transformer {
	name trans_branch_770_1939;
	phases ABC;
	from bus770;
	to bus1939;
	configuration trans_branch_config_770_1939;
}
object transformer_configuration {
	name trans_branch_config_770_1940;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.360113;
}
object transformer {
	name trans_branch_770_1940;
	phases ABC;
	from bus770;
	to bus1940;
	configuration trans_branch_config_770_1940;
}
object transformer_configuration {
	name trans_branch_config_770_1941;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.360113;
}
object transformer {
	name trans_branch_770_1941;
	phases ABC;
	from bus770;
	to bus1941;
	configuration trans_branch_config_770_1941;
}
object transformer_configuration {
	name trans_branch_config_770_1942;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 242.00 kV;
	secondary_voltage 12.00 kV;
	resistance 0.000001;
	reactance 0.360113;
}
object transformer {
	name trans_branch_770_1942;
	phases ABC;
	from bus770;
	to bus1942;
	configuration trans_branch_config_770_1942;
}
object transformer_configuration {
	name trans_branch_config_796_1730;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_796_1730;
	phases ABC;
	from bus796;
	to bus1730;
	configuration trans_branch_config_796_1730;
}
object transformer_configuration {
	name trans_branch_config_797_1731;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_797_1731;
	phases ABC;
	from bus797;
	to bus1731;
	configuration trans_branch_config_797_1731;
}
object transformer_configuration {
	name trans_branch_config_809_1943;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 256.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.482751;
}
object transformer {
	name trans_branch_809_1943;
	phases ABC;
	from bus809;
	to bus1943;
	configuration trans_branch_config_809_1943;
}
object transformer_configuration {
	name trans_branch_config_809_1944;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 256.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.482751;
}
object transformer {
	name trans_branch_809_1944;
	phases ABC;
	from bus809;
	to bus1944;
	configuration trans_branch_config_809_1944;
}
object transformer_configuration {
	name trans_branch_config_146_1945;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.70 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.106320;
}
object transformer {
	name trans_branch_146_1945;
	phases ABC;
	from bus146;
	to bus1945;
	configuration trans_branch_config_146_1945;
}
object transformer_configuration {
	name trans_branch_config_147_1946;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.70 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.106320;
}
object transformer {
	name trans_branch_147_1946;
	phases ABC;
	from bus147;
	to bus1946;
	configuration trans_branch_config_147_1946;
}
object transformer_configuration {
	name trans_branch_config_1233_1947;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 247.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.084636;
}
object transformer {
	name trans_branch_1233_1947;
	phases ABC;
	from bus1233;
	to bus1947;
	configuration trans_branch_config_1233_1947;
}
object transformer_configuration {
	name trans_branch_config_107_1732;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.031723;
}
object transformer {
	name trans_branch_107_1732;
	phases ABC;
	from bus107;
	to bus1732;
	configuration trans_branch_config_107_1732;
}
object transformer_configuration {
	name trans_branch_config_858_1948;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.30 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.256080;
}
object transformer {
	name trans_branch_858_1948;
	phases ABC;
	from bus858;
	to bus1948;
	configuration trans_branch_config_858_1948;
}
object transformer_configuration {
	name trans_branch_config_858_1949;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.30 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.256080;
}
object transformer {
	name trans_branch_858_1949;
	phases ABC;
	from bus858;
	to bus1949;
	configuration trans_branch_config_858_1949;
}
object transformer_configuration {
	name trans_branch_config_861_1733;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.051600;
}
object transformer {
	name trans_branch_861_1733;
	phases ABC;
	from bus861;
	to bus1733;
	configuration trans_branch_config_861_1733;
}
object transformer_configuration {
	name trans_branch_config_860_1734;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.051600;
}
object transformer {
	name trans_branch_860_1734;
	phases ABC;
	from bus860;
	to bus1734;
	configuration trans_branch_config_860_1734;
}
object transformer_configuration {
	name trans_branch_config_864_1950;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.059200;
}
object transformer {
	name trans_branch_864_1950;
	phases ABC;
	from bus864;
	to bus1950;
	configuration trans_branch_config_864_1950;
}
object transformer_configuration {
	name trans_branch_config_864_1951;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.059600;
}
object transformer {
	name trans_branch_864_1951;
	phases ABC;
	from bus864;
	to bus1951;
	configuration trans_branch_config_864_1951;
}
object transformer_configuration {
	name trans_branch_config_863_1952;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.059600;
}
object transformer {
	name trans_branch_863_1952;
	phases ABC;
	from bus863;
	to bus1952;
	configuration trans_branch_config_863_1952;
}
object transformer_configuration {
	name trans_branch_config_863_1953;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 18.00 kV;
	resistance 0.000001;
	reactance 0.059720;
}
object transformer {
	name trans_branch_863_1953;
	phases ABC;
	from bus863;
	to bus1953;
	configuration trans_branch_config_863_1953;
}
object transformer_configuration {
	name trans_branch_config_871_1954;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.158790;
}
object transformer {
	name trans_branch_871_1954;
	phases ABC;
	from bus871;
	to bus1954;
	configuration trans_branch_config_871_1954;
}
object transformer_configuration {
	name trans_branch_config_871_1955;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.90 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.158790;
}
object transformer {
	name trans_branch_871_1955;
	phases ABC;
	from bus871;
	to bus1955;
	configuration trans_branch_config_871_1955;
}
object transformer_configuration {
	name trans_branch_config_499_1735;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_499_1735;
	phases ABC;
	from bus499;
	to bus1735;
	configuration trans_branch_config_499_1735;
}
object transformer_configuration {
	name trans_branch_config_498_1736;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012685;
}
object transformer {
	name trans_branch_498_1736;
	phases ABC;
	from bus498;
	to bus1736;
	configuration trans_branch_config_498_1736;
}
object transformer_configuration {
	name trans_branch_config_880_1737;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.295332;
}
object transformer {
	name trans_branch_880_1737;
	phases ABC;
	from bus880;
	to bus1737;
	configuration trans_branch_config_880_1737;
}
object transformer_configuration {
	name trans_branch_config_877_1738;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.295332;
}
object transformer {
	name trans_branch_877_1738;
	phases ABC;
	from bus877;
	to bus1738;
	configuration trans_branch_config_877_1738;
}
object transformer_configuration {
	name trans_branch_config_878_1739;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.295332;
}
object transformer {
	name trans_branch_878_1739;
	phases ABC;
	from bus878;
	to bus1739;
	configuration trans_branch_config_878_1739;
}
object transformer_configuration {
	name trans_branch_config_888_1740;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.00 kV;
	secondary_voltage 17.00 kV;
	resistance 0.000001;
	reactance 0.032990;
}
object transformer {
	name trans_branch_888_1740;
	phases ABC;
	from bus888;
	to bus1740;
	configuration trans_branch_config_888_1740;
}
object transformer_configuration {
	name trans_branch_config_888_1956;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.042690;
}
object transformer {
	name trans_branch_888_1956;
	phases ABC;
	from bus888;
	to bus1956;
	configuration trans_branch_config_888_1956;
}
object transformer_configuration {
	name trans_branch_config_889_1741;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 403.00 kV;
	secondary_voltage 17.00 kV;
	resistance 0.000001;
	reactance 0.034269;
}
object transformer {
	name trans_branch_889_1741;
	phases ABC;
	from bus889;
	to bus1741;
	configuration trans_branch_config_889_1741;
}
object transformer_configuration {
	name trans_branch_config_915_1742;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_915_1742;
	phases ABC;
	from bus915;
	to bus1742;
	configuration trans_branch_config_915_1742;
}
object transformer_configuration {
	name trans_branch_config_918_1957;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.144154;
}
object transformer {
	name trans_branch_918_1957;
	phases ABC;
	from bus918;
	to bus1957;
	configuration trans_branch_config_918_1957;
}
object transformer_configuration {
	name trans_branch_config_918_1958;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.144154;
}
object transformer {
	name trans_branch_918_1958;
	phases ABC;
	from bus918;
	to bus1958;
	configuration trans_branch_config_918_1958;
}
object transformer_configuration {
	name trans_branch_config_918_1959;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.144154;
}
object transformer {
	name trans_branch_918_1959;
	phases ABC;
	from bus918;
	to bus1959;
	configuration trans_branch_config_918_1959;
}
object transformer_configuration {
	name trans_branch_config_920_1960;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.297059;
}
object transformer {
	name trans_branch_920_1960;
	phases ABC;
	from bus920;
	to bus1960;
	configuration trans_branch_config_920_1960;
}
object transformer_configuration {
	name trans_branch_config_928_1743;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.287294;
}
object transformer {
	name trans_branch_928_1743;
	phases ABC;
	from bus928;
	to bus1743;
	configuration trans_branch_config_928_1743;
}
object transformer_configuration {
	name trans_branch_config_934_1744;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_934_1744;
	phases ABC;
	from bus934;
	to bus1744;
	configuration trans_branch_config_934_1744;
}
object transformer_configuration {
	name trans_branch_config_935_1745;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_935_1745;
	phases ABC;
	from bus935;
	to bus1745;
	configuration trans_branch_config_935_1745;
}
object transformer_configuration {
	name trans_branch_config_937_1746;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_937_1746;
	phases ABC;
	from bus937;
	to bus1746;
	configuration trans_branch_config_937_1746;
}
object transformer_configuration {
	name trans_branch_config_936_1961;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.008909;
}
object transformer {
	name trans_branch_936_1961;
	phases ABC;
	from bus936;
	to bus1961;
	configuration trans_branch_config_936_1961;
}
object transformer_configuration {
	name trans_branch_config_943_1747;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.389792;
}
object transformer {
	name trans_branch_943_1747;
	phases ABC;
	from bus943;
	to bus1747;
	configuration trans_branch_config_943_1747;
}
object transformer_configuration {
	name trans_branch_config_951_1748;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_951_1748;
	phases ABC;
	from bus951;
	to bus1748;
	configuration trans_branch_config_951_1748;
}
object transformer_configuration {
	name trans_branch_config_952_1749;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_952_1749;
	phases ABC;
	from bus952;
	to bus1749;
	configuration trans_branch_config_952_1749;
}
object transformer_configuration {
	name trans_branch_config_968_1750;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 419.17 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.021485;
}
object transformer {
	name trans_branch_968_1750;
	phases ABC;
	from bus968;
	to bus1750;
	configuration trans_branch_config_968_1750;
}
object transformer_configuration {
	name trans_branch_config_970_1751;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 419.17 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.021485;
}
object transformer {
	name trans_branch_970_1751;
	phases ABC;
	from bus970;
	to bus1751;
	configuration trans_branch_config_970_1751;
}
object transformer_configuration {
	name trans_branch_config_969_1752;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 419.17 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.021485;
}
object transformer {
	name trans_branch_969_1752;
	phases ABC;
	from bus969;
	to bus1752;
	configuration trans_branch_config_969_1752;
}
object transformer_configuration {
	name trans_branch_config_971_1753;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019737;
}
object transformer {
	name trans_branch_971_1753;
	phases ABC;
	from bus971;
	to bus1753;
	configuration trans_branch_config_971_1753;
}
object transformer_configuration {
	name trans_branch_config_974_1962;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.314388;
}
object transformer {
	name trans_branch_974_1962;
	phases ABC;
	from bus974;
	to bus1962;
	configuration trans_branch_config_974_1962;
}
object transformer_configuration {
	name trans_branch_config_974_1963;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.314388;
}
object transformer {
	name trans_branch_974_1963;
	phases ABC;
	from bus974;
	to bus1963;
	configuration trans_branch_config_974_1963;
}
object transformer_configuration {
	name trans_branch_config_974_1964;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.314388;
}
object transformer {
	name trans_branch_974_1964;
	phases ABC;
	from bus974;
	to bus1964;
	configuration trans_branch_config_974_1964;
}
object transformer_configuration {
	name trans_branch_config_974_2058;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.50 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.318170;
}
object transformer {
	name trans_branch_974_2058;
	phases ABC;
	from bus974;
	to bus2058;
	configuration trans_branch_config_974_2058;
}
object transformer_configuration {
	name trans_branch_config_975_1965;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.156299;
}
object transformer {
	name trans_branch_975_1965;
	phases ABC;
	from bus975;
	to bus1965;
	configuration trans_branch_config_975_1965;
}
object transformer_configuration {
	name trans_branch_config_975_1966;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 237.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.156299;
}
object transformer {
	name trans_branch_975_1966;
	phases ABC;
	from bus975;
	to bus1966;
	configuration trans_branch_config_975_1966;
}
object transformer_configuration {
	name trans_branch_config_985_1754;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_985_1754;
	phases ABC;
	from bus985;
	to bus1754;
	configuration trans_branch_config_985_1754;
}
object transformer_configuration {
	name trans_branch_config_984_1755;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.020227;
}
object transformer {
	name trans_branch_984_1755;
	phases ABC;
	from bus984;
	to bus1755;
	configuration trans_branch_config_984_1755;
}
object transformer_configuration {
	name trans_branch_config_1003_1968;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 231.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.214367;
}
object transformer {
	name trans_branch_1003_1968;
	phases ABC;
	from bus1003;
	to bus1968;
	configuration trans_branch_config_1003_1968;
}
object transformer_configuration {
	name trans_branch_config_1010_1756;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 11.00 kV;
	resistance 0.000001;
	reactance 0.733548;
}
object transformer {
	name trans_branch_1010_1756;
	phases ABC;
	from bus1010;
	to bus1756;
	configuration trans_branch_config_1010_1756;
}
object transformer_configuration {
	name trans_branch_config_1032_1757;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.046748;
}
object transformer {
	name trans_branch_1032_1757;
	phases ABC;
	from bus1032;
	to bus1757;
	configuration trans_branch_config_1032_1757;
}
object transformer_configuration {
	name trans_branch_config_1039_1969;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.283636;
}
object transformer {
	name trans_branch_1039_1969;
	phases ABC;
	from bus1039;
	to bus1969;
	configuration trans_branch_config_1039_1969;
}
object transformer_configuration {
	name trans_branch_config_1047_1758;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.155048;
}
object transformer {
	name trans_branch_1047_1758;
	phases ABC;
	from bus1047;
	to bus1758;
	configuration trans_branch_config_1047_1758;
}
object transformer_configuration {
	name trans_branch_config_1046_1759;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.155048;
}
object transformer {
	name trans_branch_1046_1759;
	phases ABC;
	from bus1046;
	to bus1759;
	configuration trans_branch_config_1046_1759;
}
object transformer_configuration {
	name trans_branch_config_1045_1760;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.155048;
}
object transformer {
	name trans_branch_1045_1760;
	phases ABC;
	from bus1045;
	to bus1760;
	configuration trans_branch_config_1045_1760;
}
object transformer_configuration {
	name trans_branch_config_1048_1970;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 158.46 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.327904;
}
object transformer {
	name trans_branch_1048_1970;
	phases ABC;
	from bus1048;
	to bus1970;
	configuration trans_branch_config_1048_1970;
}
object transformer_configuration {
	name trans_branch_config_1048_1971;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 158.46 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.327904;
}
object transformer {
	name trans_branch_1048_1971;
	phases ABC;
	from bus1048;
	to bus1971;
	configuration trans_branch_config_1048_1971;
}
object transformer_configuration {
	name trans_branch_config_1048_1972;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 158.46 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.327904;
}
object transformer {
	name trans_branch_1048_1972;
	phases ABC;
	from bus1048;
	to bus1972;
	configuration trans_branch_config_1048_1972;
}
object transformer_configuration {
	name trans_branch_config_1048_1973;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 158.46 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.327904;
}
object transformer {
	name trans_branch_1048_1973;
	phases ABC;
	from bus1048;
	to bus1973;
	configuration trans_branch_config_1048_1973;
}
object transformer_configuration {
	name trans_branch_config_1075_1974;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 13.00 kV;
	resistance 0.000001;
	reactance 0.077400;
}
object transformer {
	name trans_branch_1075_1974;
	phases ABC;
	from bus1075;
	to bus1974;
	configuration trans_branch_config_1075_1974;
}
object transformer_configuration {
	name trans_branch_config_1076_1975;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 391.94 kV;
	secondary_voltage 13.00 kV;
	resistance 0.000001;
	reactance 0.060370;
}
object transformer {
	name trans_branch_1076_1975;
	phases ABC;
	from bus1076;
	to bus1975;
	configuration trans_branch_config_1076_1975;
}
object transformer_configuration {
	name trans_branch_config_1077_1976;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 13.00 kV;
	resistance 0.000001;
	reactance 0.077400;
}
object transformer {
	name trans_branch_1077_1976;
	phases ABC;
	from bus1077;
	to bus1976;
	configuration trans_branch_config_1077_1976;
}
object transformer_configuration {
	name trans_branch_config_1078_1977;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 400.00 kV;
	secondary_voltage 13.00 kV;
	resistance 0.000001;
	reactance 0.077400;
}
object transformer {
	name trans_branch_1078_1977;
	phases ABC;
	from bus1078;
	to bus1977;
	configuration trans_branch_config_1078_1977;
}
object transformer_configuration {
	name trans_branch_config_1085_1761;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.285799;
}
object transformer {
	name trans_branch_1085_1761;
	phases ABC;
	from bus1085;
	to bus1761;
	configuration trans_branch_config_1085_1761;
}
object transformer_configuration {
	name trans_branch_config_1083_1762;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.285799;
}
object transformer {
	name trans_branch_1083_1762;
	phases ABC;
	from bus1083;
	to bus1762;
	configuration trans_branch_config_1083_1762;
}
object transformer_configuration {
	name trans_branch_config_1084_1978;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 240.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.285799;
}
object transformer {
	name trans_branch_1084_1978;
	phases ABC;
	from bus1084;
	to bus1978;
	configuration trans_branch_config_1084_1978;
}
object transformer_configuration {
	name trans_branch_config_179_1763;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.330403;
}
object transformer {
	name trans_branch_179_1763;
	phases ABC;
	from bus179;
	to bus1763;
	configuration trans_branch_config_179_1763;
}
object transformer_configuration {
	name trans_branch_config_178_1764;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.330403;
}
object transformer {
	name trans_branch_178_1764;
	phases ABC;
	from bus178;
	to bus1764;
	configuration trans_branch_config_178_1764;
}
object transformer_configuration {
	name trans_branch_config_177_1765;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.330403;
}
object transformer {
	name trans_branch_177_1765;
	phases ABC;
	from bus177;
	to bus1765;
	configuration trans_branch_config_177_1765;
}
object transformer_configuration {
	name trans_branch_config_176_1766;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.330403;
}
object transformer {
	name trans_branch_176_1766;
	phases ABC;
	from bus176;
	to bus1766;
	configuration trans_branch_config_176_1766;
}
object transformer_configuration {
	name trans_branch_config_175_1767;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.330403;
}
object transformer {
	name trans_branch_175_1767;
	phases ABC;
	from bus175;
	to bus1767;
	configuration trans_branch_config_175_1767;
}
object transformer_configuration {
	name trans_branch_config_1138_1769;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.261991;
}
object transformer {
	name trans_branch_1138_1769;
	phases ABC;
	from bus1138;
	to bus1769;
	configuration trans_branch_config_1138_1769;
}
object transformer_configuration {
	name trans_branch_config_1138_1770;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 4.00 kV;
	resistance 0.000001;
	reactance 0.261991;
}
object transformer {
	name trans_branch_1138_1770;
	phases ABC;
	from bus1138;
	to bus1770;
	configuration trans_branch_config_1138_1770;
}
object transformer_configuration {
	name trans_branch_config_1141_1979;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.317591;
}
object transformer {
	name trans_branch_1141_1979;
	phases ABC;
	from bus1141;
	to bus1979;
	configuration trans_branch_config_1141_1979;
}
object transformer_configuration {
	name trans_branch_config_1142_1980;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.329412;
}
object transformer {
	name trans_branch_1142_1980;
	phases ABC;
	from bus1142;
	to bus1980;
	configuration trans_branch_config_1142_1980;
}
object transformer_configuration {
	name trans_branch_config_1142_1981;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.329412;
}
object transformer {
	name trans_branch_1142_1981;
	phases ABC;
	from bus1142;
	to bus1981;
	configuration trans_branch_config_1142_1981;
}
object transformer_configuration {
	name trans_branch_config_1147_1982;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 232.80 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.302312;
}
object transformer {
	name trans_branch_1147_1982;
	phases ABC;
	from bus1147;
	to bus1982;
	configuration trans_branch_config_1147_1982;
}
object transformer_configuration {
	name trans_branch_config_1147_1983;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.290091;
}
object transformer {
	name trans_branch_1147_1983;
	phases ABC;
	from bus1147;
	to bus1983;
	configuration trans_branch_config_1147_1983;
}
object transformer_configuration {
	name trans_branch_config_1147_1984;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 234.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.290101;
}
object transformer {
	name trans_branch_1147_1984;
	phases ABC;
	from bus1147;
	to bus1984;
	configuration trans_branch_config_1147_1984;
}
object transformer_configuration {
	name trans_branch_config_1147_1985;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 248.30 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.175059;
}
object transformer {
	name trans_branch_1147_1985;
	phases ABC;
	from bus1147;
	to bus1985;
	configuration trans_branch_config_1147_1985;
}
object transformer_configuration {
	name trans_branch_config_1155_1986;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.167949;
}
object transformer {
	name trans_branch_1155_1986;
	phases ABC;
	from bus1155;
	to bus1986;
	configuration trans_branch_config_1155_1986;
}
object transformer_configuration {
	name trans_branch_config_1155_1987;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.167949;
}
object transformer {
	name trans_branch_1155_1987;
	phases ABC;
	from bus1155;
	to bus1987;
	configuration trans_branch_config_1155_1987;
}
object transformer_configuration {
	name trans_branch_config_1159_1771;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.733625;
}
object transformer {
	name trans_branch_1159_1771;
	phases ABC;
	from bus1159;
	to bus1771;
	configuration trans_branch_config_1159_1771;
}
object transformer_configuration {
	name trans_branch_config_1159_1988;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.733625;
}
object transformer {
	name trans_branch_1159_1988;
	phases ABC;
	from bus1159;
	to bus1988;
	configuration trans_branch_config_1159_1988;
}
object transformer_configuration {
	name trans_branch_config_1182_1989;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.40 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.124444;
}
object transformer {
	name trans_branch_1182_1989;
	phases ABC;
	from bus1182;
	to bus1989;
	configuration trans_branch_config_1182_1989;
}
object transformer_configuration {
	name trans_branch_config_1182_1990;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.40 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.124444;
}
object transformer {
	name trans_branch_1182_1990;
	phases ABC;
	from bus1182;
	to bus1990;
	configuration trans_branch_config_1182_1990;
}
object transformer_configuration {
	name trans_branch_config_1182_1991;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.40 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.124444;
}
object transformer {
	name trans_branch_1182_1991;
	phases ABC;
	from bus1182;
	to bus1991;
	configuration trans_branch_config_1182_1991;
}
object transformer_configuration {
	name trans_branch_config_1182_1992;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.40 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.124444;
}
object transformer {
	name trans_branch_1182_1992;
	phases ABC;
	from bus1182;
	to bus1992;
	configuration trans_branch_config_1182_1992;
}
object transformer_configuration {
	name trans_branch_config_1184_1993;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.088828;
}
object transformer {
	name trans_branch_1184_1993;
	phases ABC;
	from bus1184;
	to bus1993;
	configuration trans_branch_config_1184_1993;
}
object transformer_configuration {
	name trans_branch_config_1184_1994;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 230.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.088828;
}
object transformer {
	name trans_branch_1184_1994;
	phases ABC;
	from bus1184;
	to bus1994;
	configuration trans_branch_config_1184_1994;
}
object transformer_configuration {
	name trans_branch_config_1195_1772;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_1195_1772;
	phases ABC;
	from bus1195;
	to bus1772;
	configuration trans_branch_config_1195_1772;
}
object transformer_configuration {
	name trans_branch_config_1194_1995;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.009303;
}
object transformer {
	name trans_branch_1194_1995;
	phases ABC;
	from bus1194;
	to bus1995;
	configuration trans_branch_config_1194_1995;
}
object transformer_configuration {
	name trans_branch_config_482_1773;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.23 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.035942;
}
object transformer {
	name trans_branch_482_1773;
	phases ABC;
	from bus482;
	to bus1773;
	configuration trans_branch_config_482_1773;
}
object transformer_configuration {
	name trans_branch_config_483_1774;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 244.99 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.019697;
}
object transformer {
	name trans_branch_483_1774;
	phases ABC;
	from bus483;
	to bus1774;
	configuration trans_branch_config_483_1774;
}
object transformer_configuration {
	name trans_branch_config_480_1775;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 424.00 kV;
	secondary_voltage 19.00 kV;
	resistance 0.000001;
	reactance 0.037419;
}
object transformer {
	name trans_branch_480_1775;
	phases ABC;
	from bus480;
	to bus1775;
	configuration trans_branch_config_480_1775;
}
object transformer_configuration {
	name trans_branch_config_481_1776;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 424.00 kV;
	secondary_voltage 19.00 kV;
	resistance 0.000001;
	reactance 0.037117;
}
object transformer {
	name trans_branch_481_1776;
	phases ABC;
	from bus481;
	to bus1776;
	configuration trans_branch_config_481_1776;
}
object transformer_configuration {
	name trans_branch_config_1207_1996;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.244364;
}
object transformer {
	name trans_branch_1207_1996;
	phases ABC;
	from bus1207;
	to bus1996;
	configuration trans_branch_config_1207_1996;
}
object transformer_configuration {
	name trans_branch_config_1207_1997;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.244364;
}
object transformer {
	name trans_branch_1207_1997;
	phases ABC;
	from bus1207;
	to bus1997;
	configuration trans_branch_config_1207_1997;
}
object transformer_configuration {
	name trans_branch_config_1209_1998;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.226000;
}
object transformer {
	name trans_branch_1209_1998;
	phases ABC;
	from bus1209;
	to bus1998;
	configuration trans_branch_config_1209_1998;
}
object transformer_configuration {
	name trans_branch_config_1209_1999;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.226000;
}
object transformer {
	name trans_branch_1209_1999;
	phases ABC;
	from bus1209;
	to bus1999;
	configuration trans_branch_config_1209_1999;
}
object transformer_configuration {
	name trans_branch_config_1210_2000;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.50 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.148936;
}
object transformer {
	name trans_branch_1210_2000;
	phases ABC;
	from bus1210;
	to bus2000;
	configuration trans_branch_config_1210_2000;
}
object transformer_configuration {
	name trans_branch_config_1210_2018;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.50 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.218750;
}
object transformer {
	name trans_branch_1210_2018;
	phases ABC;
	from bus1210;
	to bus2018;
	configuration trans_branch_config_1210_2018;
}
object transformer_configuration {
	name trans_branch_config_1214_1777;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_1214_1777;
	phases ABC;
	from bus1214;
	to bus1777;
	configuration trans_branch_config_1214_1777;
}
object transformer_configuration {
	name trans_branch_config_1213_1778;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 415.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012611;
}
object transformer {
	name trans_branch_1213_1778;
	phases ABC;
	from bus1213;
	to bus1778;
	configuration trans_branch_config_1213_1778;
}
object transformer_configuration {
	name trans_branch_config_1217_2001;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.199200;
}
object transformer {
	name trans_branch_1217_2001;
	phases ABC;
	from bus1217;
	to bus2001;
	configuration trans_branch_config_1217_2001;
}
object transformer_configuration {
	name trans_branch_config_1217_1779;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.199200;
}
object transformer {
	name trans_branch_1217_1779;
	phases ABC;
	from bus1217;
	to bus1779;
	configuration trans_branch_config_1217_1779;
}
object transformer_configuration {
	name trans_branch_config_1217_2002;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.199200;
}
object transformer {
	name trans_branch_1217_2002;
	phases ABC;
	from bus1217;
	to bus2002;
	configuration trans_branch_config_1217_2002;
}
object transformer_configuration {
	name trans_branch_config_1238_2003;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 245.00 kV;
	secondary_voltage 5.00 kV;
	resistance 0.000001;
	reactance 0.193273;
}
object transformer {
	name trans_branch_1238_2003;
	phases ABC;
	from bus1238;
	to bus2003;
	configuration trans_branch_config_1238_2003;
}
object transformer_configuration {
	name trans_branch_config_1247_1780;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 220.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.428124;
}
object transformer {
	name trans_branch_1247_1780;
	phases ABC;
	from bus1247;
	to bus1780;
	configuration trans_branch_config_1247_1780;
}
object transformer_configuration {
	name trans_branch_config_1250_2028;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 220.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.428124;
}
object transformer {
	name trans_branch_1250_2028;
	phases ABC;
	from bus1250;
	to bus2028;
	configuration trans_branch_config_1250_2028;
}
object transformer_configuration {
	name trans_branch_config_1249_1781;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 220.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.428124;
}
object transformer {
	name trans_branch_1249_1781;
	phases ABC;
	from bus1249;
	to bus1781;
	configuration trans_branch_config_1249_1781;
}
object transformer_configuration {
	name trans_branch_config_1248_1782;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 220.00 kV;
	secondary_voltage 3.00 kV;
	resistance 0.000001;
	reactance 0.428124;
}
object transformer {
	name trans_branch_1248_1782;
	phases ABC;
	from bus1248;
	to bus1782;
	configuration trans_branch_config_1248_1782;
}
object transformer_configuration {
	name trans_branch_config_1254_2004;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.092765;
}
object transformer {
	name trans_branch_1254_2004;
	phases ABC;
	from bus1254;
	to bus2004;
	configuration trans_branch_config_1254_2004;
}
object transformer_configuration {
	name trans_branch_config_1254_2005;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.092765;
}
object transformer {
	name trans_branch_1254_2005;
	phases ABC;
	from bus1254;
	to bus2005;
	configuration trans_branch_config_1254_2005;
}
object transformer_configuration {
	name trans_branch_config_1254_2006;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 405.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.092765;
}
object transformer {
	name trans_branch_1254_2006;
	phases ABC;
	from bus1254;
	to bus2006;
	configuration trans_branch_config_1254_2006;
}
object transformer_configuration {
	name trans_branch_config_1258_2007;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.119500;
}
object transformer {
	name trans_branch_1258_2007;
	phases ABC;
	from bus1258;
	to bus2007;
	configuration trans_branch_config_1258_2007;
}
object transformer_configuration {
	name trans_branch_config_1258_2008;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.119500;
}
object transformer {
	name trans_branch_1258_2008;
	phases ABC;
	from bus1258;
	to bus2008;
	configuration trans_branch_config_1258_2008;
}
object transformer_configuration {
	name trans_branch_config_1258_2009;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.119500;
}
object transformer {
	name trans_branch_1258_2009;
	phases ABC;
	from bus1258;
	to bus2009;
	configuration trans_branch_config_1258_2009;
}
object transformer_configuration {
	name trans_branch_config_1305_1783;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012769;
}
object transformer {
	name trans_branch_1305_1783;
	phases ABC;
	from bus1305;
	to bus1783;
	configuration trans_branch_config_1305_1783;
}
object transformer_configuration {
	name trans_branch_config_1306_1784;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012769;
}
object transformer {
	name trans_branch_1306_1784;
	phases ABC;
	from bus1306;
	to bus1784;
	configuration trans_branch_config_1306_1784;
}
object transformer_configuration {
	name trans_branch_config_1308_1785;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012769;
}
object transformer {
	name trans_branch_1308_1785;
	phases ABC;
	from bus1308;
	to bus1785;
	configuration trans_branch_config_1308_1785;
}
object transformer_configuration {
	name trans_branch_config_1307_1786;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 24.00 kV;
	resistance 0.000001;
	reactance 0.012769;
}
object transformer {
	name trans_branch_1307_1786;
	phases ABC;
	from bus1307;
	to bus1786;
	configuration trans_branch_config_1307_1786;
}
object transformer_configuration {
	name trans_branch_config_1333_1787;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.050588;
}
object transformer {
	name trans_branch_1333_1787;
	phases ABC;
	from bus1333;
	to bus1787;
	configuration trans_branch_config_1333_1787;
}
object transformer_configuration {
	name trans_branch_config_1333_1788;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.050588;
}
object transformer {
	name trans_branch_1333_1788;
	phases ABC;
	from bus1333;
	to bus1788;
	configuration trans_branch_config_1333_1788;
}
object transformer_configuration {
	name trans_branch_config_1332_1789;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 236.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.050588;
}
object transformer {
	name trans_branch_1332_1789;
	phases ABC;
	from bus1332;
	to bus1789;
	configuration trans_branch_config_1332_1789;
}
object transformer_configuration {
	name trans_branch_config_1379_1790;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_1379_1790;
	phases ABC;
	from bus1379;
	to bus1790;
	configuration trans_branch_config_1379_1790;
}
object transformer_configuration {
	name trans_branch_config_1378_1791;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 243.22 kV;
	secondary_voltage 20.00 kV;
	resistance 0.000001;
	reactance 0.044965;
}
object transformer {
	name trans_branch_1378_1791;
	phases ABC;
	from bus1378;
	to bus1791;
	configuration trans_branch_config_1378_1791;
}
object transformer_configuration {
	name trans_branch_config_1382_2010;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 390.00 kV;
	secondary_voltage 15.00 kV;
	resistance 0.000001;
	reactance 0.070769;
}
object transformer {
	name trans_branch_1382_2010;
	phases ABC;
	from bus1382;
	to bus2010;
	configuration trans_branch_config_1382_2010;
}
object transformer_configuration {
	name trans_branch_config_1400_1792;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.318049;
}
object transformer {
	name trans_branch_1400_1792;
	phases ABC;
	from bus1400;
	to bus1792;
	configuration trans_branch_config_1400_1792;
}
object transformer_configuration {
	name trans_branch_config_1399_2011;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.318049;
}
object transformer {
	name trans_branch_1399_2011;
	phases ABC;
	from bus1399;
	to bus2011;
	configuration trans_branch_config_1399_2011;
}
object transformer_configuration {
	name trans_branch_config_1398_2012;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 241.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.318049;
}
object transformer {
	name trans_branch_1398_2012;
	phases ABC;
	from bus1398;
	to bus2012;
	configuration trans_branch_config_1398_2012;
}
object transformer_configuration {
	name trans_branch_config_1407_1793;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.151250;
}
object transformer {
	name trans_branch_1407_1793;
	phases ABC;
	from bus1407;
	to bus1793;
	configuration trans_branch_config_1407_1793;
}
object transformer_configuration {
	name trans_branch_config_1407_1794;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 235.00 kV;
	secondary_voltage 10.00 kV;
	resistance 0.000001;
	reactance 0.151250;
}
object transformer {
	name trans_branch_1407_1794;
	phases ABC;
	from bus1407;
	to bus1794;
	configuration trans_branch_config_1407_1794;
}
object load {
	name xfmr_766_1795_shunt_from;
	parent bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2062857.1429j Ohm;
	constant_impedance_B 0.0000-2062857.1429j Ohm;
	constant_impedance_C 0.0000-2062857.1429j Ohm;
}
object load {
	name xfmr_766_1795_shunt_to;
	parent bus1795;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2062857.1429j Ohm;
	constant_impedance_B 0.0000-2062857.1429j Ohm;
	constant_impedance_C 0.0000-2062857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_766_1795;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000005;
	reactance 0.000050;
}
object transformer {
	name trans_branch_766_1795;
	phases ABC;
	from bus766;
	to bus1795;
	configuration trans_branch_config_766_1795;
}
object load {
	name xfmr_766_1796_shunt_from;
	parent bus766;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2062857.1429j Ohm;
	constant_impedance_B 0.0000-2062857.1429j Ohm;
	constant_impedance_C 0.0000-2062857.1429j Ohm;
}
object load {
	name xfmr_766_1796_shunt_to;
	parent bus1796;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-2062857.1429j Ohm;
	constant_impedance_B 0.0000-2062857.1429j Ohm;
	constant_impedance_C 0.0000-2062857.1429j Ohm;
}
object transformer_configuration {
	name trans_branch_config_766_1796;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000005;
	reactance 0.000050;
}
object transformer {
	name trans_branch_766_1796;
	phases ABC;
	from bus766;
	to bus1796;
	configuration trans_branch_config_766_1796;
}
object load {
	name xfmr_981_1797_shunt_from;
	parent bus981;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_981_1797_shunt_to;
	parent bus1797;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_981_1797;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002262;
	reactance 0.013491;
}
object transformer {
	name trans_branch_981_1797;
	phases ABC;
	from bus981;
	to bus1797;
	configuration trans_branch_config_981_1797;
}
object load {
	name xfmr_739_1798_shunt_from;
	parent bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object load {
	name xfmr_739_1798_shunt_to;
	parent bus1798;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-16390.4654j Ohm;
	constant_impedance_B 0.0000-16390.4654j Ohm;
	constant_impedance_C 0.0000-16390.4654j Ohm;
}
object transformer_configuration {
	name trans_branch_config_739_1798;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000544;
	reactance 0.006842;
}
object transformer {
	name trans_branch_739_1798;
	phases ABC;
	from bus739;
	to bus1798;
	configuration trans_branch_config_739_1798;
}
object load {
	name xfmr_36_1799_shunt_from;
	parent bus36;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object load {
	name xfmr_36_1799_shunt_to;
	parent bus1799;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-34438.7755j Ohm;
	constant_impedance_B 0.0000-34438.7755j Ohm;
	constant_impedance_C 0.0000-34438.7755j Ohm;
}
object transformer_configuration {
	name trans_branch_config_36_1799;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.002222;
	reactance 0.014124;
}
object transformer {
	name trans_branch_36_1799;
	phases ABC;
	from bus36;
	to bus1799;
	configuration trans_branch_config_36_1799;
}
object load {
	name xfmr_1181_1800_shunt_from;
	parent bus1181;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object load {
	name xfmr_1181_1800_shunt_to;
	parent bus1800;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-28565.7765j Ohm;
	constant_impedance_B 0.0000-28565.7765j Ohm;
	constant_impedance_C 0.0000-28565.7765j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1181_1800;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000322;
	reactance 0.003148;
}
object transformer {
	name trans_branch_1181_1800;
	phases ABC;
	from bus1181;
	to bus1800;
	configuration trans_branch_config_1181_1800;
}
object load {
	name xfmr_849_1801_shunt_from;
	parent bus849;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-95518.8679j Ohm;
	constant_impedance_B 0.0000-95518.8679j Ohm;
	constant_impedance_C 0.0000-95518.8679j Ohm;
}
object load {
	name xfmr_849_1801_shunt_to;
	parent bus1801;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-95518.8679j Ohm;
	constant_impedance_B 0.0000-95518.8679j Ohm;
	constant_impedance_C 0.0000-95518.8679j Ohm;
}
object transformer_configuration {
	name trans_branch_config_849_1801;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000781;
	reactance 0.006247;
}
object transformer {
	name trans_branch_849_1801;
	phases ABC;
	from bus849;
	to bus1801;
	configuration trans_branch_config_849_1801;
}
object load {
	name xfmr_885_1802_shunt_from;
	parent bus885;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object load {
	name xfmr_885_1802_shunt_to;
	parent bus1802;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-337500.0000j Ohm;
	constant_impedance_B 0.0000-337500.0000j Ohm;
	constant_impedance_C 0.0000-337500.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_885_1802;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000232;
	reactance 0.001856;
}
object transformer {
	name trans_branch_885_1802;
	phases ABC;
	from bus885;
	to bus1802;
	configuration trans_branch_config_885_1802;
}
object load {
	name xfmr_792_1803_shunt_from;
	parent bus792;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9613.8482j Ohm;
	constant_impedance_B 0.0000-9613.8482j Ohm;
	constant_impedance_C 0.0000-9613.8482j Ohm;
}
object load {
	name xfmr_792_1803_shunt_to;
	parent bus1803;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9613.8482j Ohm;
	constant_impedance_B 0.0000-9613.8482j Ohm;
	constant_impedance_C 0.0000-9613.8482j Ohm;
}
object transformer_configuration {
	name trans_branch_config_792_1803;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000661;
	reactance 0.008092;
}
object transformer {
	name trans_branch_792_1803;
	phases ABC;
	from bus792;
	to bus1803;
	configuration trans_branch_config_792_1803;
}
object load {
	name xfmr_70_1804_shunt_from;
	parent bus70;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25808.7578j Ohm;
	constant_impedance_B 0.0000-25808.7578j Ohm;
	constant_impedance_C 0.0000-25808.7578j Ohm;
}
object load {
	name xfmr_70_1804_shunt_to;
	parent bus1804;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25808.7578j Ohm;
	constant_impedance_B 0.0000-25808.7578j Ohm;
	constant_impedance_C 0.0000-25808.7578j Ohm;
}
object transformer_configuration {
	name trans_branch_config_70_1804;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000370;
	reactance 0.004699;
}
object transformer {
	name trans_branch_70_1804;
	phases ABC;
	from bus70;
	to bus1804;
	configuration trans_branch_config_70_1804;
}
object load {
	name xfmr_764_1805_shunt_from;
	parent bus764;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-23122.4980j Ohm;
	constant_impedance_B 0.0000-23122.4980j Ohm;
	constant_impedance_C 0.0000-23122.4980j Ohm;
}
object load {
	name xfmr_764_1805_shunt_to;
	parent bus1805;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-23122.4980j Ohm;
	constant_impedance_B 0.0000-23122.4980j Ohm;
	constant_impedance_C 0.0000-23122.4980j Ohm;
}
object transformer_configuration {
	name trans_branch_config_764_1805;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000544;
	reactance 0.005689;
}
object transformer {
	name trans_branch_764_1805;
	phases ABC;
	from bus764;
	to bus1805;
	configuration trans_branch_config_764_1805;
}
object load {
	name xfmr_1181_1806_shunt_from;
	parent bus1181;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25156.7944j Ohm;
	constant_impedance_B 0.0000-25156.7944j Ohm;
	constant_impedance_C 0.0000-25156.7944j Ohm;
}
object load {
	name xfmr_1181_1806_shunt_to;
	parent bus1806;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25156.7944j Ohm;
	constant_impedance_B 0.0000-25156.7944j Ohm;
	constant_impedance_C 0.0000-25156.7944j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1181_1806;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000457;
	reactance 0.005163;
}
object transformer {
	name trans_branch_1181_1806;
	phases ABC;
	from bus1181;
	to bus1806;
	configuration trans_branch_config_1181_1806;
}
object load {
	name xfmr_975_1807_shunt_from;
	parent bus975;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30963.3028j Ohm;
	constant_impedance_B 0.0000-30963.3028j Ohm;
	constant_impedance_C 0.0000-30963.3028j Ohm;
}
object load {
	name xfmr_975_1807_shunt_to;
	parent bus1807;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-30963.3028j Ohm;
	constant_impedance_B 0.0000-30963.3028j Ohm;
	constant_impedance_C 0.0000-30963.3028j Ohm;
}
object transformer_configuration {
	name trans_branch_config_975_1807;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004375;
	reactance 0.020138;
}
object transformer {
	name trans_branch_975_1807;
	phases ABC;
	from bus975;
	to bus1807;
	configuration trans_branch_config_975_1807;
}
object load {
	name xfmr_1504_1808_shunt_from;
	parent bus1504;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object load {
	name xfmr_1504_1808_shunt_to;
	parent bus1808;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-117732.5581j Ohm;
	constant_impedance_B 0.0000-117732.5581j Ohm;
	constant_impedance_C 0.0000-117732.5581j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1504_1808;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.000760;
	reactance 0.004523;
}
object transformer {
	name trans_branch_1504_1808;
	phases ABC;
	from bus1504;
	to bus1808;
	configuration trans_branch_config_1504_1808;
}
object load {
	name xfmr_216_1809_shunt_from;
	parent bus216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6872.9177j Ohm;
	constant_impedance_B 0.0000-6872.9177j Ohm;
	constant_impedance_C 0.0000-6872.9177j Ohm;
}
object load {
	name xfmr_216_1809_shunt_to;
	parent bus1809;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-6872.9177j Ohm;
	constant_impedance_B 0.0000-6872.9177j Ohm;
	constant_impedance_C 0.0000-6872.9177j Ohm;
}
object transformer_configuration {
	name trans_branch_config_216_1809;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001086;
	reactance 0.016543;
}
object transformer {
	name trans_branch_216_1809;
	phases ABC;
	from bus216;
	to bus1809;
	configuration trans_branch_config_216_1809;
}
object load {
	name xfmr_1402_1810_shunt_from;
	parent bus1402;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-405000.0000j Ohm;
	constant_impedance_B 0.0000-405000.0000j Ohm;
	constant_impedance_C 0.0000-405000.0000j Ohm;
}
object load {
	name xfmr_1402_1810_shunt_to;
	parent bus1810;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-405000.0000j Ohm;
	constant_impedance_B 0.0000-405000.0000j Ohm;
	constant_impedance_C 0.0000-405000.0000j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1402_1810;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001060;
	reactance 0.005879;
}
object transformer {
	name trans_branch_1402_1810;
	phases ABC;
	from bus1402;
	to bus1810;
	configuration trans_branch_config_1402_1810;
}
object load {
	name xfmr_874_1811_shunt_from;
	parent bus874;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-57188.1188j Ohm;
	constant_impedance_B 0.0000-57188.1188j Ohm;
	constant_impedance_C 0.0000-57188.1188j Ohm;
}
object load {
	name xfmr_874_1811_shunt_to;
	parent bus1811;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-57188.1188j Ohm;
	constant_impedance_B 0.0000-57188.1188j Ohm;
	constant_impedance_C 0.0000-57188.1188j Ohm;
}
object transformer_configuration {
	name trans_branch_config_874_1811;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000264;
	reactance 0.002841;
}
object transformer {
	name trans_branch_874_1811;
	phases ABC;
	from bus874;
	to bus1811;
	configuration trans_branch_config_874_1811;
}
object load {
	name xfmr_1199_1812_shunt_from;
	parent bus1199;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object load {
	name xfmr_1199_1812_shunt_to;
	parent bus1812;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-40019.7628j Ohm;
	constant_impedance_B 0.0000-40019.7628j Ohm;
	constant_impedance_C 0.0000-40019.7628j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1199_1812;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001650;
	reactance 0.007587;
}
object transformer {
	name trans_branch_1199_1812;
	phases ABC;
	from bus1199;
	to bus1812;
	configuration trans_branch_config_1199_1812;
}
object load {
	name xfmr_1367_1813_shunt_from;
	parent bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22352.9412j Ohm;
	constant_impedance_B 0.0000-22352.9412j Ohm;
	constant_impedance_C 0.0000-22352.9412j Ohm;
}
object load {
	name xfmr_1367_1813_shunt_to;
	parent bus1813;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22352.9412j Ohm;
	constant_impedance_B 0.0000-22352.9412j Ohm;
	constant_impedance_C 0.0000-22352.9412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1367_1813;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000256;
	reactance 0.003556;
}
object transformer {
	name trans_branch_1367_1813;
	phases ABC;
	from bus1367;
	to bus1813;
	configuration trans_branch_config_1367_1813;
}
object load {
	name xfmr_1368_1814_shunt_from;
	parent bus1368;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22352.9412j Ohm;
	constant_impedance_B 0.0000-22352.9412j Ohm;
	constant_impedance_C 0.0000-22352.9412j Ohm;
}
object load {
	name xfmr_1368_1814_shunt_to;
	parent bus1814;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22352.9412j Ohm;
	constant_impedance_B 0.0000-22352.9412j Ohm;
	constant_impedance_C 0.0000-22352.9412j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1368_1814;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000253;
	reactance 0.003556;
}
object transformer {
	name trans_branch_1368_1814;
	phases ABC;
	from bus1368;
	to bus1814;
	configuration trans_branch_config_1368_1814;
}
object load {
	name xfmr_306_1815_shunt_from;
	parent bus306;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36684.7826j Ohm;
	constant_impedance_B 0.0000-36684.7826j Ohm;
	constant_impedance_C 0.0000-36684.7826j Ohm;
}
object load {
	name xfmr_306_1815_shunt_to;
	parent bus1815;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-36684.7826j Ohm;
	constant_impedance_B 0.0000-36684.7826j Ohm;
	constant_impedance_C 0.0000-36684.7826j Ohm;
}
object transformer_configuration {
	name trans_branch_config_306_1815;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.003052;
	reactance 0.022203;
}
object transformer {
	name trans_branch_306_1815;
	phases ABC;
	from bus306;
	to bus1815;
	configuration trans_branch_config_306_1815;
}
object load {
	name xfmr_37_1816_shunt_from;
	parent bus37;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22668.7598j Ohm;
	constant_impedance_B 0.0000-22668.7598j Ohm;
	constant_impedance_C 0.0000-22668.7598j Ohm;
}
object load {
	name xfmr_37_1816_shunt_to;
	parent bus1816;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-22668.7598j Ohm;
	constant_impedance_B 0.0000-22668.7598j Ohm;
	constant_impedance_C 0.0000-22668.7598j Ohm;
}
object transformer_configuration {
	name trans_branch_config_37_1816;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000544;
	reactance 0.005865;
}
object transformer {
	name trans_branch_37_1816;
	phases ABC;
	from bus37;
	to bus1816;
	configuration trans_branch_config_37_1816;
}
object load {
	name xfmr_1180_1817_shunt_from;
	parent bus1180;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25648.3126j Ohm;
	constant_impedance_B 0.0000-25648.3126j Ohm;
	constant_impedance_C 0.0000-25648.3126j Ohm;
}
object load {
	name xfmr_1180_1817_shunt_to;
	parent bus1817;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-25648.3126j Ohm;
	constant_impedance_B 0.0000-25648.3126j Ohm;
	constant_impedance_C 0.0000-25648.3126j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1180_1817;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000469;
	reactance 0.005225;
}
object transformer {
	name trans_branch_1180_1817;
	phases ABC;
	from bus1180;
	to bus1817;
	configuration trans_branch_config_1180_1817;
}
object load {
	name xfmr_345_1818_shunt_from;
	parent bus345;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15746.5008j Ohm;
	constant_impedance_B 0.0000-15746.5008j Ohm;
	constant_impedance_C 0.0000-15746.5008j Ohm;
}
object load {
	name xfmr_345_1818_shunt_to;
	parent bus1818;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-15746.5008j Ohm;
	constant_impedance_B 0.0000-15746.5008j Ohm;
	constant_impedance_C 0.0000-15746.5008j Ohm;
}
object transformer_configuration {
	name trans_branch_config_345_1818;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.005588;
	reactance 0.034701;
}
object transformer {
	name trans_branch_345_1818;
	phases ABC;
	from bus345;
	to bus1818;
	configuration trans_branch_config_345_1818;
}
object load {
	name xfmr_7_1819_shunt_from;
	parent bus7;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10594.2773j Ohm;
	constant_impedance_B 0.0000-10594.2773j Ohm;
	constant_impedance_C 0.0000-10594.2773j Ohm;
}
object load {
	name xfmr_7_1819_shunt_to;
	parent bus1819;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10594.2773j Ohm;
	constant_impedance_B 0.0000-10594.2773j Ohm;
	constant_impedance_C 0.0000-10594.2773j Ohm;
}
object transformer_configuration {
	name trans_branch_config_7_1819;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000862;
	reactance 0.019598;
}
object transformer {
	name trans_branch_7_1819;
	phases ABC;
	from bus7;
	to bus1819;
	configuration trans_branch_config_7_1819;
}
object load {
	name xfmr_8_1820_shunt_from;
	parent bus8;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10594.2773j Ohm;
	constant_impedance_B 0.0000-10594.2773j Ohm;
	constant_impedance_C 0.0000-10594.2773j Ohm;
}
object load {
	name xfmr_8_1820_shunt_to;
	parent bus1820;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-10594.2773j Ohm;
	constant_impedance_B 0.0000-10594.2773j Ohm;
	constant_impedance_C 0.0000-10594.2773j Ohm;
}
object transformer_configuration {
	name trans_branch_config_8_1820;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000862;
	reactance 0.019598;
}
object transformer {
	name trans_branch_8_1820;
	phases ABC;
	from bus8;
	to bus1820;
	configuration trans_branch_config_8_1820;
}
object load {
	name xfmr_346_1821_shunt_from;
	parent bus346;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object load {
	name xfmr_346_1821_shunt_to;
	parent bus1821;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-20833.3333j Ohm;
	constant_impedance_B 0.0000-20833.3333j Ohm;
	constant_impedance_C 0.0000-20833.3333j Ohm;
}
object transformer_configuration {
	name trans_branch_config_346_1821;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.004375;
	reactance 0.026805;
}
object transformer {
	name trans_branch_346_1821;
	phases ABC;
	from bus346;
	to bus1821;
	configuration trans_branch_config_346_1821;
}
object load {
	name xfmr_1382_1822_shunt_from;
	parent bus1382;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-45987.2611j Ohm;
	constant_impedance_B 0.0000-45987.2611j Ohm;
	constant_impedance_C 0.0000-45987.2611j Ohm;
}
object load {
	name xfmr_1382_1822_shunt_to;
	parent bus1822;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-45987.2611j Ohm;
	constant_impedance_B 0.0000-45987.2611j Ohm;
	constant_impedance_C 0.0000-45987.2611j Ohm;
}
object transformer_configuration {
	name trans_branch_config_1382_1822;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000332;
	reactance 0.004013;
}
object transformer {
	name trans_branch_1382_1822;
	phases ABC;
	from bus1382;
	to bus1822;
	configuration trans_branch_config_1382_1822;
}
object load {
	name xfmr_558_1823_shunt_from;
	parent bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object load {
	name xfmr_558_1823_shunt_to;
	parent bus1823;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_558_1823;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001393;
	reactance 0.009294;
}
object transformer {
	name trans_branch_558_1823;
	phases ABC;
	from bus558;
	to bus1823;
	configuration trans_branch_config_558_1823;
}
object load {
	name xfmr_558_1824_shunt_from;
	parent bus558;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object load {
	name xfmr_558_1824_shunt_to;
	parent bus1824;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_impedance_A 0.0000-57203.3898j Ohm;
	constant_impedance_B 0.0000-57203.3898j Ohm;
	constant_impedance_C 0.0000-57203.3898j Ohm;
}
object transformer_configuration {
	name trans_branch_config_558_1824;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 225.00 kV;
	secondary_voltage 225.00 kV;
	resistance 0.001393;
	reactance 0.009304;
}
object transformer {
	name trans_branch_558_1824;
	phases ABC;
	from bus558;
	to bus1824;
	configuration trans_branch_config_558_1824;
}
object load {
	name xfmr_216_1825_shunt_from;
	parent bus216;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-125021.6450j Ohm;
	constant_impedance_B 0.0000-125021.6450j Ohm;
	constant_impedance_C 0.0000-125021.6450j Ohm;
}
object load {
	name xfmr_216_1825_shunt_to;
	parent bus1825;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-125021.6450j Ohm;
	constant_impedance_B 0.0000-125021.6450j Ohm;
	constant_impedance_C 0.0000-125021.6450j Ohm;
}
object transformer_configuration {
	name trans_branch_config_216_1825;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.000062;
	reactance 0.000855;
}
object transformer {
	name trans_branch_216_1825;
	phases ABC;
	from bus216;
	to bus1825;
	configuration trans_branch_config_216_1825;
}
object load {
	name xfmr_86_1826_shunt_from;
	parent bus86;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9456.4506j Ohm;
	constant_impedance_B 0.0000-9456.4506j Ohm;
	constant_impedance_C 0.0000-9456.4506j Ohm;
}
object load {
	name xfmr_86_1826_shunt_to;
	parent bus1826;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_impedance_A 0.0000-9456.4506j Ohm;
	constant_impedance_B 0.0000-9456.4506j Ohm;
	constant_impedance_C 0.0000-9456.4506j Ohm;
}
object transformer_configuration {
	name trans_branch_config_86_1826;
	connect_type WYE_WYE;
	power_rating 100.0 MVA;
	primary_voltage 380.00 kV;
	secondary_voltage 380.00 kV;
	resistance 0.001043;
	reactance 0.011382;
}
object transformer {
	name trans_branch_86_1826;
	phases ABC;
	from bus86;
	to bus1826;
	configuration trans_branch_config_86_1826;
}
object load {
	name gen1_bus14;
	parent bus14;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -0.7467+0.0000j MVA;
	constant_power_B -0.7467+0.0000j MVA;
	constant_power_C -0.7467+0.0000j MVA;
}
object load {
	name gen2_bus14;
	parent bus14;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -0.2767+0.0000j MVA;
	constant_power_B -0.2767+0.0000j MVA;
	constant_power_C -0.2767+0.0000j MVA;
}
object load {
	name gen1_bus46;
	parent bus46;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -2.0033+0.1867j MVA;
	constant_power_B -2.0033+0.1867j MVA;
	constant_power_C -2.0033+0.1867j MVA;
}
object load {
	name gen1_bus58;
	parent bus58;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -0.4033-0.6333j MVA;
	constant_power_B -0.4033-0.6333j MVA;
	constant_power_C -0.4033-0.6333j MVA;
}
object load {
	name gen1_bus82;
	parent bus82;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -2.1700+0.0000j MVA;
	constant_power_B -2.1700+0.0000j MVA;
	constant_power_C -2.1700+0.0000j MVA;
}
object load {
	name gen1_bus89;
	parent bus89;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -8.0000-0.1333j MVA;
	constant_power_B -8.0000-0.1333j MVA;
	constant_power_C -8.0000-0.1333j MVA;
}
object load {
	name gen1_bus100;
	parent bus100;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -42.0000-3.2733j MVA;
	constant_power_B -42.0000-3.2733j MVA;
	constant_power_C -42.0000-3.2733j MVA;
}
object load {
	name gen1_bus125;
	parent bus125;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -7.3300+0.0400j MVA;
	constant_power_B -7.3300+0.0400j MVA;
	constant_power_C -7.3300+0.0400j MVA;
}
object load {
	name gen1_bus169;
	parent bus169;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -1.1267-0.1133j MVA;
	constant_power_B -1.1267-0.1133j MVA;
	constant_power_C -1.1267-0.1133j MVA;
}
object load {
	name gen1_bus180;
	parent bus180;
	phases ABC;
	nominal_voltage 219.393 kV;
	constant_power_A -77.3267+0.8800j MVA;
	constant_power_B -77.3267+0.8800j MVA;
	constant_power_C -77.3267+0.8800j MVA;
}
object load {
	name gen1_bus270;
	parent bus270;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -15.9967-4.6767j MVA;
	constant_power_B -15.9967-4.6767j MVA;
	constant_power_C -15.9967-4.6767j MVA;
}
object load {
	name gen1_bus356;
	parent bus356;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -9.6033-0.3500j MVA;
	constant_power_B -9.6033-0.3500j MVA;
	constant_power_C -9.6033-0.3500j MVA;
}
object load {
	name gen1_bus448;
	parent bus448;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -0.6367+0.0000j MVA;
	constant_power_B -0.6367+0.0000j MVA;
	constant_power_C -0.6367+0.0000j MVA;
}
object load {
	name gen1_bus471;
	parent bus471;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -1.4167-0.3300j MVA;
	constant_power_B -1.4167-0.3300j MVA;
	constant_power_C -1.4167-0.3300j MVA;
}
object load {
	name gen1_bus474;
	parent bus474;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -2.5600+0.8467j MVA;
	constant_power_B -2.5600+0.8467j MVA;
	constant_power_C -2.5600+0.8467j MVA;
}
object load {
	name gen1_bus803;
	parent bus803;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -0.9333-0.0067j MVA;
	constant_power_B -0.9333-0.0067j MVA;
	constant_power_C -0.9333-0.0067j MVA;
}
object load {
	name gen1_bus817;
	parent bus817;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -0.8033-0.3000j MVA;
	constant_power_B -0.8033-0.3000j MVA;
	constant_power_C -0.8033-0.3000j MVA;
}
object load {
	name gen2_bus817;
	parent bus817;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -0.9367-0.3000j MVA;
	constant_power_B -0.9367-0.3000j MVA;
	constant_power_C -0.9367-0.3000j MVA;
}
object load {
	name gen3_bus817;
	parent bus817;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -0.8033-0.3000j MVA;
	constant_power_B -0.8033-0.3000j MVA;
	constant_power_C -0.8033-0.3000j MVA;
}
object load {
	name gen1_bus858;
	parent bus858;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -1.4500+0.0000j MVA;
	constant_power_B -1.4500+0.0000j MVA;
	constant_power_C -1.4500+0.0000j MVA;
}
object load {
	name gen1_bus876;
	parent bus876;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A 0.1500+0.0000j MVA;
	constant_power_B 0.1500+0.0000j MVA;
	constant_power_C 0.1500+0.0000j MVA;
}
object load {
	name gen1_bus885;
	parent bus885;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A 0.1667+0.0000j MVA;
	constant_power_B 0.1667+0.0000j MVA;
	constant_power_C 0.1667+0.0000j MVA;
}
object load {
	name gen2_bus885;
	parent bus885;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A 0.1667+0.0000j MVA;
	constant_power_B 0.1667+0.0000j MVA;
	constant_power_C 0.1667+0.0000j MVA;
}
object load {
	name gen1_bus897;
	parent bus897;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -1.8033-0.0300j MVA;
	constant_power_B -1.8033-0.0300j MVA;
	constant_power_C -1.8033-0.0300j MVA;
}
object load {
	name gen2_bus897;
	parent bus897;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -1.8033-0.0300j MVA;
	constant_power_B -1.8033-0.0300j MVA;
	constant_power_C -1.8033-0.0300j MVA;
}
object load {
	name gen1_bus908;
	parent bus908;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -6.3333-0.6333j MVA;
	constant_power_B -6.3333-0.6333j MVA;
	constant_power_C -6.3333-0.6333j MVA;
}
object load {
	name gen1_bus921;
	parent bus921;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -6.2233-0.1567j MVA;
	constant_power_B -6.2233-0.1567j MVA;
	constant_power_C -6.2233-0.1567j MVA;
}
object load {
	name gen2_bus921;
	parent bus921;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -13.2833-0.1567j MVA;
	constant_power_B -13.2833-0.1567j MVA;
	constant_power_C -13.2833-0.1567j MVA;
}
object load {
	name gen1_bus973;
	parent bus973;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A 2.4900+0.0000j MVA;
	constant_power_B 2.4900+0.0000j MVA;
	constant_power_C 2.4900+0.0000j MVA;
}
object load {
	name gen2_bus973;
	parent bus973;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -16.8833+0.3500j MVA;
	constant_power_B -16.8833+0.3500j MVA;
	constant_power_C -16.8833+0.3500j MVA;
}
object load {
	name gen1_bus975;
	parent bus975;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -3.8200+0.1467j MVA;
	constant_power_B -3.8200+0.1467j MVA;
	constant_power_C -3.8200+0.1467j MVA;
}
object load {
	name gen1_bus1005;
	parent bus1005;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -8.7533+0.5200j MVA;
	constant_power_B -8.7533+0.5200j MVA;
	constant_power_C -8.7533+0.5200j MVA;
}
object load {
	name gen1_bus1118;
	parent bus1118;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A 1.7000+0.0000j MVA;
	constant_power_B 1.7000+0.0000j MVA;
	constant_power_C 1.7000+0.0000j MVA;
}
object load {
	name gen1_bus1221;
	parent bus1221;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -3.8700-0.4133j MVA;
	constant_power_B -3.8700-0.4133j MVA;
	constant_power_C -3.8700-0.4133j MVA;
}
object load {
	name gen1_bus1255;
	parent bus1255;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -14.5033+2.7700j MVA;
	constant_power_B -14.5033+2.7700j MVA;
	constant_power_C -14.5033+2.7700j MVA;
}
object load {
	name gen1_bus1268;
	parent bus1268;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -14.8333-0.8500j MVA;
	constant_power_B -14.8333-0.8500j MVA;
	constant_power_C -14.8333-0.8500j MVA;
}
object load {
	name gen2_bus1268;
	parent bus1268;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -14.8333-0.8500j MVA;
	constant_power_B -14.8333-0.8500j MVA;
	constant_power_C -14.8333-0.8500j MVA;
}
object load {
	name gen1_bus1321;
	parent bus1321;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -0.7367-0.3000j MVA;
	constant_power_B -0.7367-0.3000j MVA;
	constant_power_C -0.7367-0.3000j MVA;
}
object load {
	name gen1_bus1335;
	parent bus1335;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -9.6667-0.0800j MVA;
	constant_power_B -9.6667-0.0800j MVA;
	constant_power_C -9.6667-0.0800j MVA;
}
object load {
	name gen1_bus1356;
	parent bus1356;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -7.0000-0.0367j MVA;
	constant_power_B -7.0000-0.0367j MVA;
	constant_power_C -7.0000-0.0367j MVA;
}
object load {
	name gen1_bus1628;
	parent bus1628;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -66.6667-12.7900j MVA;
	constant_power_B -66.6667-12.7900j MVA;
	constant_power_C -66.6667-12.7900j MVA;
}
object load {
	name gen1_bus1629;
	parent bus1629;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -46.6667-27.8567j MVA;
	constant_power_B -46.6667-27.8567j MVA;
	constant_power_C -46.6667-27.8567j MVA;
}
object load {
	name gen1_bus1630;
	parent bus1630;
	phases ABC;
	nominal_voltage 6.351 kV;
	constant_power_A -27.6667-1.2200j MVA;
	constant_power_B -27.6667-1.2200j MVA;
	constant_power_C -27.6667-1.2200j MVA;
}
object load {
	name gen1_bus1631;
	parent bus1631;
	phases ABC;
	nominal_voltage 6.351 kV;
	constant_power_A -3.2700-0.3100j MVA;
	constant_power_B -3.2700-0.3100j MVA;
	constant_power_C -3.2700-0.3100j MVA;
}
object load {
	name gen1_bus1632;
	parent bus1632;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -10.3300-0.0467j MVA;
	constant_power_B -10.3300-0.0467j MVA;
	constant_power_C -10.3300-0.0467j MVA;
}
object load {
	name gen1_bus1633;
	parent bus1633;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.3333-32.4333j MVA;
	constant_power_B -306.3333-32.4333j MVA;
	constant_power_C -306.3333-32.4333j MVA;
}
object load {
	name gen1_bus1634;
	parent bus1634;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -317.0000-33.6167j MVA;
	constant_power_B -317.0000-33.6167j MVA;
	constant_power_C -317.0000-33.6167j MVA;
}
object load {
	name gen1_bus1635;
	parent bus1635;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -316.3333-33.5000j MVA;
	constant_power_B -316.3333-33.5000j MVA;
	constant_power_C -316.3333-33.5000j MVA;
}
object load {
	name gen1_bus1636;
	parent bus1636;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -305.6667-32.3500j MVA;
	constant_power_B -305.6667-32.3500j MVA;
	constant_power_C -305.6667-32.3500j MVA;
}
object load {
	name gen1_bus1637;
	parent bus1637;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -81.6567-20.7433j MVA;
	constant_power_B -81.6567-20.7433j MVA;
	constant_power_C -81.6567-20.7433j MVA;
}
object load {
	name gen1_bus1638;
	parent bus1638;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -80.9933-20.6800j MVA;
	constant_power_B -80.9933-20.6800j MVA;
	constant_power_C -80.9933-20.6800j MVA;
}
object load {
	name gen1_bus1639;
	parent bus1639;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -80.9933-10.1200j MVA;
	constant_power_B -80.9933-10.1200j MVA;
	constant_power_C -80.9933-10.1200j MVA;
}
object load {
	name gen1_bus1640;
	parent bus1640;
	phases ABC;
	nominal_voltage 9.815 kV;
	constant_power_A -40.6700-22.3500j MVA;
	constant_power_B -40.6700-22.3500j MVA;
	constant_power_C -40.6700-22.3500j MVA;
}
object load {
	name gen1_bus1641;
	parent bus1641;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -29.6700-7.8833j MVA;
	constant_power_B -29.6700-7.8833j MVA;
	constant_power_C -29.6700-7.8833j MVA;
}
object load {
	name gen1_bus1642;
	parent bus1642;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.6633-0.3900j MVA;
	constant_power_B -18.6633-0.3900j MVA;
	constant_power_C -18.6633-0.3900j MVA;
}
object load {
	name gen1_bus1643;
	parent bus1643;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.6633-0.2167j MVA;
	constant_power_B -18.6633-0.2167j MVA;
	constant_power_C -18.6633-0.2167j MVA;
}
object load {
	name gen1_bus1644;
	parent bus1644;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.6633-0.2167j MVA;
	constant_power_B -18.6633-0.2167j MVA;
	constant_power_C -18.6633-0.2167j MVA;
}
object load {
	name gen1_bus1645;
	parent bus1645;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.6633-0.2100j MVA;
	constant_power_B -18.6633-0.2100j MVA;
	constant_power_C -18.6633-0.2100j MVA;
}
object load {
	name gen1_bus1646;
	parent bus1646;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -84.9967-23.5900j MVA;
	constant_power_B -84.9967-23.5900j MVA;
	constant_power_C -84.9967-23.5900j MVA;
}
object load {
	name gen1_bus1647;
	parent bus1647;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -14.3333-2.1367j MVA;
	constant_power_B -14.3333-2.1367j MVA;
	constant_power_C -14.3333-2.1367j MVA;
}
object load {
	name gen1_bus1648;
	parent bus1648;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -303.3300-124.7733j MVA;
	constant_power_B -303.3300-124.7733j MVA;
	constant_power_C -303.3300-124.7733j MVA;
}
object load {
	name gen1_bus1649;
	parent bus1649;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -305.3300-111.4767j MVA;
	constant_power_B -305.3300-111.4767j MVA;
	constant_power_C -305.3300-111.4767j MVA;
}
object load {
	name gen1_bus1650;
	parent bus1650;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -299.3300-124.9667j MVA;
	constant_power_B -299.3300-124.9667j MVA;
	constant_power_C -299.3300-124.9667j MVA;
}
object load {
	name gen1_bus1651;
	parent bus1651;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -298.9967-107.6633j MVA;
	constant_power_B -298.9967-107.6633j MVA;
	constant_power_C -298.9967-107.6633j MVA;
}
object load {
	name gen1_bus1652;
	parent bus1652;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -424.0000-56.6100j MVA;
	constant_power_B -424.0000-56.6100j MVA;
	constant_power_C -424.0000-56.6100j MVA;
}
object load {
	name gen1_bus1653;
	parent bus1653;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0233j MVA;
	constant_power_B -11.3300-0.0233j MVA;
	constant_power_C -11.3300-0.0233j MVA;
}
object load {
	name gen1_bus1654;
	parent bus1654;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0267j MVA;
	constant_power_B -11.3300-0.0267j MVA;
	constant_power_C -11.3300-0.0267j MVA;
}
object load {
	name gen1_bus1655;
	parent bus1655;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0267j MVA;
	constant_power_B -11.3300-0.0267j MVA;
	constant_power_C -11.3300-0.0267j MVA;
}
object load {
	name gen1_bus1656;
	parent bus1656;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0233j MVA;
	constant_power_B -11.3300-0.0233j MVA;
	constant_power_C -11.3300-0.0233j MVA;
}
object load {
	name gen1_bus1657;
	parent bus1657;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0233j MVA;
	constant_power_B -11.3300-0.0233j MVA;
	constant_power_C -11.3300-0.0233j MVA;
}
object load {
	name gen1_bus1658;
	parent bus1658;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -11.3300-0.0233j MVA;
	constant_power_B -11.3300-0.0233j MVA;
	constant_power_C -11.3300-0.0233j MVA;
}
object load {
	name gen1_bus1659;
	parent bus1659;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.2000-0.4167j MVA;
	constant_power_B -10.2000-0.4167j MVA;
	constant_power_C -10.2000-0.4167j MVA;
}
object load {
	name gen1_bus1660;
	parent bus1660;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.1967-0.4167j MVA;
	constant_power_B -10.1967-0.4167j MVA;
	constant_power_C -10.1967-0.4167j MVA;
}
object load {
	name gen1_bus1661;
	parent bus1661;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.1967-0.4033j MVA;
	constant_power_B -10.1967-0.4033j MVA;
	constant_power_C -10.1967-0.4033j MVA;
}
object load {
	name gen1_bus1662;
	parent bus1662;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.2133-0.4033j MVA;
	constant_power_B -10.2133-0.4033j MVA;
	constant_power_C -10.2133-0.4033j MVA;
}
object load {
	name gen1_bus1663;
	parent bus1663;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.1967-0.4167j MVA;
	constant_power_B -10.1967-0.4167j MVA;
	constant_power_C -10.1967-0.4167j MVA;
}
object load {
	name gen1_bus1664;
	parent bus1664;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.1867-0.3767j MVA;
	constant_power_B -9.1867-0.3767j MVA;
	constant_power_C -9.1867-0.3767j MVA;
}
object load {
	name gen1_bus1665;
	parent bus1665;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.1900-0.3833j MVA;
	constant_power_B -9.1900-0.3833j MVA;
	constant_power_C -9.1900-0.3833j MVA;
}
object load {
	name gen1_bus1666;
	parent bus1666;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.9467-0.3833j MVA;
	constant_power_B -8.9467-0.3833j MVA;
	constant_power_C -8.9467-0.3833j MVA;
}
object load {
	name gen1_bus1667;
	parent bus1667;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -430.9967-99.3867j MVA;
	constant_power_B -430.9967-99.3867j MVA;
	constant_power_C -430.9967-99.3867j MVA;
}
object load {
	name gen1_bus1668;
	parent bus1668;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -440.6633-113.3133j MVA;
	constant_power_B -440.6633-113.3133j MVA;
	constant_power_C -440.6633-113.3133j MVA;
}
object load {
	name gen1_bus1669;
	parent bus1669;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -440.6633-129.4067j MVA;
	constant_power_B -440.6633-129.4067j MVA;
	constant_power_C -440.6633-129.4067j MVA;
}
object load {
	name gen1_bus1670;
	parent bus1670;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -0.4833-12.1567j MVA;
	constant_power_B -0.4833-12.1567j MVA;
	constant_power_C -0.4833-12.1567j MVA;
}
object load {
	name gen1_bus1671;
	parent bus1671;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -305.3333-86.7733j MVA;
	constant_power_B -305.3333-86.7733j MVA;
	constant_power_C -305.3333-86.7733j MVA;
}
object load {
	name gen1_bus1673;
	parent bus1673;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -309.0000-82.7900j MVA;
	constant_power_B -309.0000-82.7900j MVA;
	constant_power_C -309.0000-82.7900j MVA;
}
object load {
	name gen1_bus1674;
	parent bus1674;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -308.6667-96.5900j MVA;
	constant_power_B -308.6667-96.5900j MVA;
	constant_power_C -308.6667-96.5900j MVA;
}
object load {
	name gen1_bus1675;
	parent bus1675;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -487.0000-146.6800j MVA;
	constant_power_B -487.0000-146.6800j MVA;
	constant_power_C -487.0000-146.6800j MVA;
}
object load {
	name gen1_bus1676;
	parent bus1676;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -487.0000-161.7833j MVA;
	constant_power_B -487.0000-161.7833j MVA;
	constant_power_C -487.0000-161.7833j MVA;
}
object load {
	name gen1_bus1677;
	parent bus1677;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -485.3333-20.3467j MVA;
	constant_power_B -485.3333-20.3467j MVA;
	constant_power_C -485.3333-20.3467j MVA;
}
object load {
	name gen1_bus1678;
	parent bus1678;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -30.6667-5.7967j MVA;
	constant_power_B -30.6667-5.7967j MVA;
	constant_power_C -30.6667-5.7967j MVA;
}
object load {
	name gen1_bus1679;
	parent bus1679;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -30.6667-5.7767j MVA;
	constant_power_B -30.6667-5.7767j MVA;
	constant_power_C -30.6667-5.7767j MVA;
}
object load {
	name gen1_bus1680;
	parent bus1680;
	phases ABC;
	nominal_voltage 8.083 kV;
	constant_power_A -48.0000-7.4733j MVA;
	constant_power_B -48.0000-7.4733j MVA;
	constant_power_C -48.0000-7.4733j MVA;
}
object load {
	name gen1_bus1681;
	parent bus1681;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -200.8000-16.1567j MVA;
	constant_power_B -200.8000-16.1567j MVA;
	constant_power_C -200.8000-16.1567j MVA;
}
object load {
	name gen1_bus1682;
	parent bus1682;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -197.6667-35.4600j MVA;
	constant_power_B -197.6667-35.4600j MVA;
	constant_power_C -197.6667-35.4600j MVA;
}
object load {
	name gen1_bus1683;
	parent bus1683;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -197.6667-29.0433j MVA;
	constant_power_B -197.6667-29.0433j MVA;
	constant_power_C -197.6667-29.0433j MVA;
}
object load {
	name gen1_bus1684;
	parent bus1684;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -195.2867-28.7600j MVA;
	constant_power_B -195.2867-28.7600j MVA;
	constant_power_C -195.2867-28.7600j MVA;
}
object load {
	name gen1_bus1685;
	parent bus1685;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.6100-0.2600j MVA;
	constant_power_B -15.6100-0.2600j MVA;
	constant_power_C -15.6100-0.2600j MVA;
}
object load {
	name gen1_bus1686;
	parent bus1686;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -323.9967-50.5567j MVA;
	constant_power_B -323.9967-50.5567j MVA;
	constant_power_C -323.9967-50.5567j MVA;
}
object load {
	name gen1_bus1687;
	parent bus1687;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -323.9967-51.0167j MVA;
	constant_power_B -323.9967-51.0167j MVA;
	constant_power_C -323.9967-51.0167j MVA;
}
object load {
	name gen1_bus1688;
	parent bus1688;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -323.9967-57.0467j MVA;
	constant_power_B -323.9967-57.0467j MVA;
	constant_power_C -323.9967-57.0467j MVA;
}
object load {
	name gen1_bus1689;
	parent bus1689;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -301.3300-55.2133j MVA;
	constant_power_B -301.3300-55.2133j MVA;
	constant_power_C -301.3300-55.2133j MVA;
}
object load {
	name gen1_bus1690;
	parent bus1690;
	phases ABC;
	nominal_voltage 12.124 kV;
	constant_power_A -79.6733-28.2300j MVA;
	constant_power_B -79.6733-28.2300j MVA;
	constant_power_C -79.6733-28.2300j MVA;
}
object load {
	name gen1_bus1691;
	parent bus1691;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -7.0033-1.5500j MVA;
	constant_power_B -7.0033-1.5500j MVA;
	constant_power_C -7.0033-1.5500j MVA;
}
object load {
	name gen1_bus1692;
	parent bus1692;
	phases ABC;
	nominal_voltage 10.970 kV;
	constant_power_A -82.9367-36.2767j MVA;
	constant_power_B -82.9367-36.2767j MVA;
	constant_power_C -82.9367-36.2767j MVA;
}
object load {
	name gen1_bus1693;
	parent bus1693;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -27.2700-0.9167j MVA;
	constant_power_B -27.2700-0.9167j MVA;
	constant_power_C -27.2700-0.9167j MVA;
}
object load {
	name gen1_bus1694;
	parent bus1694;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -27.4267-0.9767j MVA;
	constant_power_B -27.4267-0.9767j MVA;
	constant_power_C -27.4267-0.9767j MVA;
}
object load {
	name gen1_bus1695;
	parent bus1695;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -67.9033-2.4200j MVA;
	constant_power_B -67.9033-2.4200j MVA;
	constant_power_C -67.9033-2.4200j MVA;
}
object load {
	name gen1_bus1696;
	parent bus1696;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -65.0500-1.8900j MVA;
	constant_power_B -65.0500-1.8900j MVA;
	constant_power_C -65.0500-1.8900j MVA;
}
object load {
	name gen1_bus1697;
	parent bus1697;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -298.0000-68.4600j MVA;
	constant_power_B -298.0000-68.4600j MVA;
	constant_power_C -298.0000-68.4600j MVA;
}
object load {
	name gen1_bus1698;
	parent bus1698;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -298.0000-68.4600j MVA;
	constant_power_B -298.0000-68.4600j MVA;
	constant_power_C -298.0000-68.4600j MVA;
}
object load {
	name gen1_bus1699;
	parent bus1699;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -300.3333-68.8200j MVA;
	constant_power_B -300.3333-68.8200j MVA;
	constant_power_C -300.3333-68.8200j MVA;
}
object load {
	name gen1_bus1700;
	parent bus1700;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -305.0000-69.5500j MVA;
	constant_power_B -305.0000-69.5500j MVA;
	constant_power_C -305.0000-69.5500j MVA;
}
object load {
	name gen1_bus1701;
	parent bus1701;
	phases ABC;
	nominal_voltage 6.351 kV;
	constant_power_A -10.3300+0.0067j MVA;
	constant_power_B -10.3300+0.0067j MVA;
	constant_power_C -10.3300+0.0067j MVA;
}
object load {
	name gen1_bus1702;
	parent bus1702;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.7967-2.3800j MVA;
	constant_power_B -11.7967-2.3800j MVA;
	constant_power_C -11.7967-2.3800j MVA;
}
object load {
	name gen1_bus1703;
	parent bus1703;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.8000-2.4100j MVA;
	constant_power_B -11.8000-2.4100j MVA;
	constant_power_C -11.8000-2.4100j MVA;
}
object load {
	name gen1_bus1704;
	parent bus1704;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-80.8833j MVA;
	constant_power_B -447.3333-80.8833j MVA;
	constant_power_C -447.3333-80.8833j MVA;
}
object load {
	name gen1_bus1705;
	parent bus1705;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-82.2133j MVA;
	constant_power_B -447.3333-82.2133j MVA;
	constant_power_C -447.3333-82.2133j MVA;
}
object load {
	name gen1_bus1706;
	parent bus1706;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -6.4167-0.0633j MVA;
	constant_power_B -6.4167-0.0633j MVA;
	constant_power_C -6.4167-0.0633j MVA;
}
object load {
	name gen1_bus1707;
	parent bus1707;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -5.8867-0.2367j MVA;
	constant_power_B -5.8867-0.2367j MVA;
	constant_power_C -5.8867-0.2367j MVA;
}
object load {
	name gen1_bus1708;
	parent bus1708;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -5.9300-0.6000j MVA;
	constant_power_B -5.9300-0.6000j MVA;
	constant_power_C -5.9300-0.6000j MVA;
}
object load {
	name gen1_bus1709;
	parent bus1709;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -5.8867-0.2433j MVA;
	constant_power_B -5.8867-0.2433j MVA;
	constant_power_C -5.8867-0.2433j MVA;
}
object load {
	name gen1_bus1710;
	parent bus1710;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -8.2467-0.1800j MVA;
	constant_power_B -8.2467-0.1800j MVA;
	constant_power_C -8.2467-0.1800j MVA;
}
object load {
	name gen1_bus1711;
	parent bus1711;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -8.2467-0.1800j MVA;
	constant_power_B -8.2467-0.1800j MVA;
	constant_power_C -8.2467-0.1800j MVA;
}
object load {
	name gen1_bus1712;
	parent bus1712;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -424.0000-44.6200j MVA;
	constant_power_B -424.0000-44.6200j MVA;
	constant_power_C -424.0000-44.6200j MVA;
}
object load {
	name gen1_bus1713;
	parent bus1713;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -424.0000-44.5900j MVA;
	constant_power_B -424.0000-44.5900j MVA;
	constant_power_C -424.0000-44.5900j MVA;
}
object load {
	name gen1_bus1714;
	parent bus1714;
	phases ABC;
	nominal_voltage 12.124 kV;
	constant_power_A -36.3367-35.8367j MVA;
	constant_power_B -36.3367-35.8367j MVA;
	constant_power_C -36.3367-35.8367j MVA;
}
object load {
	name gen1_bus1715;
	parent bus1715;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.9967-125.4833j MVA;
	constant_power_B -306.9967-125.4833j MVA;
	constant_power_C -306.9967-125.4833j MVA;
}
object load {
	name gen1_bus1716;
	parent bus1716;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.9967-118.1867j MVA;
	constant_power_B -306.9967-118.1867j MVA;
	constant_power_C -306.9967-118.1867j MVA;
}
object load {
	name gen1_bus1717;
	parent bus1717;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.9967-127.9333j MVA;
	constant_power_B -306.9967-127.9333j MVA;
	constant_power_C -306.9967-127.9333j MVA;
}
object load {
	name gen1_bus1718;
	parent bus1718;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.9967-118.1900j MVA;
	constant_power_B -306.9967-118.1900j MVA;
	constant_power_C -306.9967-118.1900j MVA;
}
object load {
	name gen1_bus1719;
	parent bus1719;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.9967-125.4800j MVA;
	constant_power_B -306.9967-125.4800j MVA;
	constant_power_C -306.9967-125.4800j MVA;
}
object load {
	name gen1_bus1720;
	parent bus1720;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -306.4800-114.8467j MVA;
	constant_power_B -306.4800-114.8467j MVA;
	constant_power_C -306.4800-114.8467j MVA;
}
object load {
	name gen1_bus1721;
	parent bus1721;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -77.6600-12.4533j MVA;
	constant_power_B -77.6600-12.4533j MVA;
	constant_power_C -77.6600-12.4533j MVA;
}
object load {
	name gen1_bus1722;
	parent bus1722;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -147.9967-20.0233j MVA;
	constant_power_B -147.9967-20.0233j MVA;
	constant_power_C -147.9967-20.0233j MVA;
}
object load {
	name gen1_bus1723;
	parent bus1723;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -83.9967-14.1500j MVA;
	constant_power_B -83.9967-14.1500j MVA;
	constant_power_C -83.9967-14.1500j MVA;
}
object load {
	name gen1_bus1724;
	parent bus1724;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -189.3300-22.2800j MVA;
	constant_power_B -189.3300-22.2800j MVA;
	constant_power_C -189.3300-22.2800j MVA;
}
object load {
	name gen1_bus1725;
	parent bus1725;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -189.3300-23.6333j MVA;
	constant_power_B -189.3300-23.6333j MVA;
	constant_power_C -189.3300-23.6333j MVA;
}
object load {
	name gen1_bus1726;
	parent bus1726;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.4900-0.0967j MVA;
	constant_power_B -10.4900-0.0967j MVA;
	constant_power_C -10.4900-0.0967j MVA;
}
object load {
	name gen1_bus1727;
	parent bus1727;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.4967-0.0933j MVA;
	constant_power_B -10.4967-0.0933j MVA;
	constant_power_C -10.4967-0.0933j MVA;
}
object load {
	name gen1_bus1728;
	parent bus1728;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.4933-0.1167j MVA;
	constant_power_B -10.4933-0.1167j MVA;
	constant_power_C -10.4933-0.1167j MVA;
}
object load {
	name gen1_bus1729;
	parent bus1729;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -75.9900-10.7700j MVA;
	constant_power_B -75.9900-10.7700j MVA;
	constant_power_C -75.9900-10.7700j MVA;
}
object load {
	name gen1_bus1730;
	parent bus1730;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -80.9933-20.3300j MVA;
	constant_power_B -80.9933-20.3300j MVA;
	constant_power_C -80.9933-20.3300j MVA;
}
object load {
	name gen1_bus1731;
	parent bus1731;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -80.9900-19.9633j MVA;
	constant_power_B -80.9900-19.9633j MVA;
	constant_power_C -80.9900-19.9633j MVA;
}
object load {
	name gen1_bus1732;
	parent bus1732;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -78.5233-11.5567j MVA;
	constant_power_B -78.5233-11.5567j MVA;
	constant_power_C -78.5233-11.5567j MVA;
}
object load {
	name gen1_bus1733;
	parent bus1733;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -1.6733-4.5967j MVA;
	constant_power_B -1.6733-4.5967j MVA;
	constant_power_C -1.6733-4.5967j MVA;
}
object load {
	name gen1_bus1734;
	parent bus1734;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -1.6733-4.5833j MVA;
	constant_power_B -1.6733-4.5833j MVA;
	constant_power_C -1.6733-4.5833j MVA;
}
object load {
	name gen1_bus1735;
	parent bus1735;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -307.6633-167.1467j MVA;
	constant_power_B -307.6633-167.1467j MVA;
	constant_power_C -307.6633-167.1467j MVA;
}
object load {
	name gen1_bus1736;
	parent bus1736;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -307.6633-168.5400j MVA;
	constant_power_B -307.6633-168.5400j MVA;
	constant_power_C -307.6633-168.5400j MVA;
}
object load {
	name gen1_bus1737;
	parent bus1737;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.3300-0.8967j MVA;
	constant_power_B -11.3300-0.8967j MVA;
	constant_power_C -11.3300-0.8967j MVA;
}
object load {
	name gen1_bus1738;
	parent bus1738;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.3300-0.9067j MVA;
	constant_power_B -11.3300-0.9067j MVA;
	constant_power_C -11.3300-0.9067j MVA;
}
object load {
	name gen1_bus1739;
	parent bus1739;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.3300-0.8633j MVA;
	constant_power_B -11.3300-0.8633j MVA;
	constant_power_C -11.3300-0.8633j MVA;
}
object load {
	name gen1_bus1740;
	parent bus1740;
	phases ABC;
	nominal_voltage 9.815 kV;
	constant_power_A -56.0033-17.8533j MVA;
	constant_power_B -56.0033-17.8533j MVA;
	constant_power_C -56.0033-17.8533j MVA;
}
object load {
	name gen1_bus1741;
	parent bus1741;
	phases ABC;
	nominal_voltage 9.815 kV;
	constant_power_A -52.0033-15.1400j MVA;
	constant_power_B -52.0033-15.1400j MVA;
	constant_power_C -52.0033-15.1400j MVA;
}
object load {
	name gen1_bus1742;
	parent bus1742;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -440.6667-205.7833j MVA;
	constant_power_B -440.6667-205.7833j MVA;
	constant_power_C -440.6667-205.7833j MVA;
}
object load {
	name gen1_bus1743;
	parent bus1743;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.3267-2.3000j MVA;
	constant_power_B -11.3267-2.3000j MVA;
	constant_power_C -11.3267-2.3000j MVA;
}
object load {
	name gen1_bus1744;
	parent bus1744;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-127.3867j MVA;
	constant_power_B -447.3333-127.3867j MVA;
	constant_power_C -447.3333-127.3867j MVA;
}
object load {
	name gen1_bus1745;
	parent bus1745;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-129.9500j MVA;
	constant_power_B -447.3333-129.9500j MVA;
	constant_power_C -447.3333-129.9500j MVA;
}
object load {
	name gen1_bus1746;
	parent bus1746;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-134.2033j MVA;
	constant_power_B -447.3333-134.2033j MVA;
	constant_power_C -447.3333-134.2033j MVA;
}
object load {
	name gen1_bus1747;
	parent bus1747;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -16.3333-1.2233j MVA;
	constant_power_B -16.3333-1.2233j MVA;
	constant_power_C -16.3333-1.2233j MVA;
}
object load {
	name gen1_bus1748;
	parent bus1748;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-139.1733j MVA;
	constant_power_B -447.3333-139.1733j MVA;
	constant_power_C -447.3333-139.1733j MVA;
}
object load {
	name gen1_bus1749;
	parent bus1749;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -447.3333-140.3533j MVA;
	constant_power_B -447.3333-140.3533j MVA;
	constant_power_C -447.3333-140.3533j MVA;
}
object load {
	name gen1_bus1750;
	parent bus1750;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -58.3400-34.7900j MVA;
	constant_power_B -58.3400-34.7900j MVA;
	constant_power_C -58.3400-34.7900j MVA;
}
object load {
	name gen1_bus1751;
	parent bus1751;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -58.3400-34.7367j MVA;
	constant_power_B -58.3400-34.7367j MVA;
	constant_power_C -58.3400-34.7367j MVA;
}
object load {
	name gen1_bus1752;
	parent bus1752;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -62.6767-61.3667j MVA;
	constant_power_B -62.6767-61.3667j MVA;
	constant_power_C -62.6767-61.3667j MVA;
}
object load {
	name gen1_bus1753;
	parent bus1753;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -58.3400-34.4967j MVA;
	constant_power_B -58.3400-34.4967j MVA;
	constant_power_C -58.3400-34.4967j MVA;
}
object load {
	name gen1_bus1754;
	parent bus1754;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -58.9533-8.9767j MVA;
	constant_power_B -58.9533-8.9767j MVA;
	constant_power_C -58.9533-8.9767j MVA;
}
object load {
	name gen1_bus1755;
	parent bus1755;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -166.6933-31.1800j MVA;
	constant_power_B -166.6933-31.1800j MVA;
	constant_power_C -166.6933-31.1800j MVA;
}
object load {
	name gen1_bus1757;
	parent bus1757;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -140.3033-40.9767j MVA;
	constant_power_B -140.3033-40.9767j MVA;
	constant_power_C -140.3033-40.9767j MVA;
}
object load {
	name gen1_bus1758;
	parent bus1758;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -25.6667-0.0500j MVA;
	constant_power_B -25.6667-0.0500j MVA;
	constant_power_C -25.6667-0.0500j MVA;
}
object load {
	name gen1_bus1759;
	parent bus1759;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -25.6667-0.0500j MVA;
	constant_power_B -25.6667-0.0500j MVA;
	constant_power_C -25.6667-0.0500j MVA;
}
object load {
	name gen1_bus1760;
	parent bus1760;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -25.6667-0.0500j MVA;
	constant_power_B -25.6667-0.0500j MVA;
	constant_power_C -25.6667-0.0500j MVA;
}
object load {
	name gen1_bus1761;
	parent bus1761;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.7033-0.3067j MVA;
	constant_power_B -10.7033-0.3067j MVA;
	constant_power_C -10.7033-0.3067j MVA;
}
object load {
	name gen1_bus1762;
	parent bus1762;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.7200-0.3033j MVA;
	constant_power_B -10.7200-0.3033j MVA;
	constant_power_C -10.7200-0.3033j MVA;
}
object load {
	name gen1_bus1763;
	parent bus1763;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -9.5400-0.0067j MVA;
	constant_power_B -9.5400-0.0067j MVA;
	constant_power_C -9.5400-0.0067j MVA;
}
object load {
	name gen1_bus1764;
	parent bus1764;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -5.0900+0.0367j MVA;
	constant_power_B -5.0900+0.0367j MVA;
	constant_power_C -5.0900+0.0367j MVA;
}
object load {
	name gen1_bus1765;
	parent bus1765;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -4.2633+0.0367j MVA;
	constant_power_B -4.2633+0.0367j MVA;
	constant_power_C -4.2633+0.0367j MVA;
}
object load {
	name gen1_bus1766;
	parent bus1766;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -5.0833+0.0400j MVA;
	constant_power_B -5.0833+0.0400j MVA;
	constant_power_C -5.0833+0.0400j MVA;
}
object load {
	name gen1_bus1767;
	parent bus1767;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -7.8467+0.0167j MVA;
	constant_power_B -7.8467+0.0167j MVA;
	constant_power_C -7.8467+0.0167j MVA;
}
object load {
	name gen1_bus1769;
	parent bus1769;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -12.6633-0.0467j MVA;
	constant_power_B -12.6633-0.0467j MVA;
	constant_power_C -12.6633-0.0467j MVA;
}
object load {
	name gen1_bus1770;
	parent bus1770;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -12.6633-0.0500j MVA;
	constant_power_B -12.6633-0.0500j MVA;
	constant_power_C -12.6633-0.0500j MVA;
}
object load {
	name gen1_bus1772;
	parent bus1772;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -431.6633-122.5900j MVA;
	constant_power_B -431.6633-122.5900j MVA;
	constant_power_C -431.6633-122.5900j MVA;
}
object load {
	name gen1_bus1773;
	parent bus1773;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -50.0033-25.4500j MVA;
	constant_power_B -50.0033-25.4500j MVA;
	constant_power_C -50.0033-25.4500j MVA;
}
object load {
	name gen1_bus1774;
	parent bus1774;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -156.1800-46.6700j MVA;
	constant_power_B -156.1800-46.6700j MVA;
	constant_power_C -156.1800-46.6700j MVA;
}
object load {
	name gen1_bus1775;
	parent bus1775;
	phases ABC;
	nominal_voltage 10.970 kV;
	constant_power_A -42.3367-9.7433j MVA;
	constant_power_B -42.3367-9.7433j MVA;
	constant_power_C -42.3367-9.7433j MVA;
}
object load {
	name gen1_bus1776;
	parent bus1776;
	phases ABC;
	nominal_voltage 10.970 kV;
	constant_power_A -42.3367-12.4267j MVA;
	constant_power_B -42.3367-12.4267j MVA;
	constant_power_C -42.3367-12.4267j MVA;
}
object load {
	name gen1_bus1777;
	parent bus1777;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -309.0000-65.2767j MVA;
	constant_power_B -309.0000-65.2767j MVA;
	constant_power_C -309.0000-65.2767j MVA;
}
object load {
	name gen1_bus1778;
	parent bus1778;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -310.0000-64.5133j MVA;
	constant_power_B -310.0000-64.5133j MVA;
	constant_power_C -310.0000-64.5133j MVA;
}
object load {
	name gen1_bus1779;
	parent bus1779;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -15.6667-0.2100j MVA;
	constant_power_B -15.6667-0.2100j MVA;
	constant_power_C -15.6667-0.2100j MVA;
}
object load {
	name gen1_bus1780;
	parent bus1780;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -7.2567-0.1700j MVA;
	constant_power_B -7.2567-0.1700j MVA;
	constant_power_C -7.2567-0.1700j MVA;
}
object load {
	name gen1_bus1781;
	parent bus1781;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -7.2567-0.1700j MVA;
	constant_power_B -7.2567-0.1700j MVA;
	constant_power_C -7.2567-0.1700j MVA;
}
object load {
	name gen1_bus1782;
	parent bus1782;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -7.2567-0.1700j MVA;
	constant_power_B -7.2567-0.1700j MVA;
	constant_power_C -7.2567-0.1700j MVA;
}
object load {
	name gen1_bus1783;
	parent bus1783;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -318.9933-79.7067j MVA;
	constant_power_B -318.9933-79.7067j MVA;
	constant_power_C -318.9933-79.7067j MVA;
}
object load {
	name gen1_bus1784;
	parent bus1784;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -318.9933-75.6867j MVA;
	constant_power_B -318.9933-75.6867j MVA;
	constant_power_C -318.9933-75.6867j MVA;
}
object load {
	name gen1_bus1785;
	parent bus1785;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -318.9933-80.2000j MVA;
	constant_power_B -318.9933-80.2000j MVA;
	constant_power_C -318.9933-80.2000j MVA;
}
object load {
	name gen1_bus1786;
	parent bus1786;
	phases ABC;
	nominal_voltage 13.856 kV;
	constant_power_A -318.9900-80.8300j MVA;
	constant_power_B -318.9900-80.8300j MVA;
	constant_power_C -318.9900-80.8300j MVA;
}
object load {
	name gen1_bus1787;
	parent bus1787;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -28.2667-6.2567j MVA;
	constant_power_B -28.2667-6.2567j MVA;
	constant_power_C -28.2667-6.2567j MVA;
}
object load {
	name gen1_bus1788;
	parent bus1788;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -28.1033-6.2567j MVA;
	constant_power_B -28.1033-6.2567j MVA;
	constant_power_C -28.1033-6.2567j MVA;
}
object load {
	name gen1_bus1789;
	parent bus1789;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -24.0100-6.1933j MVA;
	constant_power_B -24.0100-6.1933j MVA;
	constant_power_C -24.0100-6.1933j MVA;
}
object load {
	name gen1_bus1790;
	parent bus1790;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -86.6667-19.4100j MVA;
	constant_power_B -86.6667-19.4100j MVA;
	constant_power_C -86.6667-19.4100j MVA;
}
object load {
	name gen1_bus1791;
	parent bus1791;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -86.6667-18.1433j MVA;
	constant_power_B -86.6667-18.1433j MVA;
	constant_power_C -86.6667-18.1433j MVA;
}
object load {
	name gen1_bus1792;
	parent bus1792;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.6633-0.9800j MVA;
	constant_power_B -9.6633-0.9800j MVA;
	constant_power_C -9.6633-0.9800j MVA;
}
object load {
	name gen1_bus1793;
	parent bus1793;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -43.9967-14.2567j MVA;
	constant_power_B -43.9967-14.2567j MVA;
	constant_power_C -43.9967-14.2567j MVA;
}
object load {
	name gen1_bus1794;
	parent bus1794;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -41.3300-12.6233j MVA;
	constant_power_B -41.3300-12.6233j MVA;
	constant_power_C -41.3300-12.6233j MVA;
}
object load {
	name gen1_bus1829;
	parent bus1829;
	phases ABC;
	nominal_voltage 129.904 kV;
	constant_power_A -0.5300-0.7900j MVA;
	constant_power_B -0.5300-0.7900j MVA;
	constant_power_C -0.5300-0.7900j MVA;
}
object load {
	name gen1_bus1837;
	parent bus1837;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -1.7467-0.2033j MVA;
	constant_power_B -1.7467-0.2033j MVA;
	constant_power_C -1.7467-0.2033j MVA;
}
object load {
	name gen2_bus1837;
	parent bus1837;
	phases ABC;
	nominal_voltage 86.603 kV;
	constant_power_A -7.6200-0.2033j MVA;
	constant_power_B -7.6200-0.2033j MVA;
	constant_power_C -7.6200-0.2033j MVA;
}
object load {
	name gen1_bus1842;
	parent bus1842;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.2600-0.0700j MVA;
	constant_power_B -6.2600-0.0700j MVA;
	constant_power_C -6.2600-0.0700j MVA;
}
object load {
	name gen1_bus1843;
	parent bus1843;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -3.7267-0.0433j MVA;
	constant_power_B -3.7267-0.0433j MVA;
	constant_power_C -3.7267-0.0433j MVA;
}
object load {
	name gen1_bus1844;
	parent bus1844;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.6667-0.1300j MVA;
	constant_power_B -8.6667-0.1300j MVA;
	constant_power_C -8.6667-0.1300j MVA;
}
object load {
	name gen1_bus1845;
	parent bus1845;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.3333-7.3833j MVA;
	constant_power_B -8.3333-7.3833j MVA;
	constant_power_C -8.3333-7.3833j MVA;
}
object load {
	name gen1_bus1846;
	parent bus1846;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -10.3300-0.0467j MVA;
	constant_power_B -10.3300-0.0467j MVA;
	constant_power_C -10.3300-0.0467j MVA;
}
object load {
	name gen1_bus1847;
	parent bus1847;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -10.3300-0.0433j MVA;
	constant_power_B -10.3300-0.0433j MVA;
	constant_power_C -10.3300-0.0433j MVA;
}
object load {
	name gen1_bus1848;
	parent bus1848;
	phases ABC;
	nominal_voltage 2.309 kV;
	constant_power_A -10.3300-0.0433j MVA;
	constant_power_B -10.3300-0.0433j MVA;
	constant_power_C -10.3300-0.0433j MVA;
}
object load {
	name gen1_bus1849;
	parent bus1849;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.6633-4.9300j MVA;
	constant_power_B -29.6633-4.9300j MVA;
	constant_power_C -29.6633-4.9300j MVA;
}
object load {
	name gen1_bus1850;
	parent bus1850;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.6633-4.0667j MVA;
	constant_power_B -29.6633-4.0667j MVA;
	constant_power_C -29.6633-4.0667j MVA;
}
object load {
	name gen1_bus1851;
	parent bus1851;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.0800-3.7167j MVA;
	constant_power_B -29.0800-3.7167j MVA;
	constant_power_C -29.0800-3.7167j MVA;
}
object load {
	name gen1_bus1852;
	parent bus1852;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.6600-3.3633j MVA;
	constant_power_B -29.6600-3.3633j MVA;
	constant_power_C -29.6600-3.3633j MVA;
}
object load {
	name gen1_bus1853;
	parent bus1853;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.6633-4.8600j MVA;
	constant_power_B -29.6633-4.8600j MVA;
	constant_power_C -29.6633-4.8600j MVA;
}
object load {
	name gen1_bus1854;
	parent bus1854;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -29.6633-5.0667j MVA;
	constant_power_B -29.6633-5.0667j MVA;
	constant_power_C -29.6633-5.0667j MVA;
}
object load {
	name gen1_bus1855;
	parent bus1855;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.6633-0.3833j MVA;
	constant_power_B -18.6633-0.3833j MVA;
	constant_power_C -18.6633-0.3833j MVA;
}
object load {
	name gen1_bus1856;
	parent bus1856;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -44.9933+0.8033j MVA;
	constant_power_B -44.9933+0.8033j MVA;
	constant_power_C -44.9933+0.8033j MVA;
}
object load {
	name gen1_bus1857;
	parent bus1857;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -9.8133+0.0767j MVA;
	constant_power_B -9.8133+0.0767j MVA;
	constant_power_C -9.8133+0.0767j MVA;
}
object load {
	name gen1_bus1858;
	parent bus1858;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -8.0667+0.2133j MVA;
	constant_power_B -8.0667+0.2133j MVA;
	constant_power_C -8.0667+0.2133j MVA;
}
object load {
	name gen1_bus1859;
	parent bus1859;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -15.6600+0.0733j MVA;
	constant_power_B -15.6600+0.0733j MVA;
	constant_power_C -15.6600+0.0733j MVA;
}
object load {
	name gen1_bus1860;
	parent bus1860;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.3300-0.5900j MVA;
	constant_power_B -10.3300-0.5900j MVA;
	constant_power_C -10.3300-0.5900j MVA;
}
object load {
	name gen1_bus1861;
	parent bus1861;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.3300-0.6500j MVA;
	constant_power_B -10.3300-0.6500j MVA;
	constant_power_C -10.3300-0.6500j MVA;
}
object load {
	name gen1_bus1862;
	parent bus1862;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -424.0000-56.4433j MVA;
	constant_power_B -424.0000-56.4433j MVA;
	constant_power_C -424.0000-56.4433j MVA;
}
object load {
	name gen1_bus1863;
	parent bus1863;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.7100-0.4100j MVA;
	constant_power_B -9.7100-0.4100j MVA;
	constant_power_C -9.7100-0.4100j MVA;
}
object load {
	name gen1_bus1864;
	parent bus1864;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -6.1167-0.0667j MVA;
	constant_power_B -6.1167-0.0667j MVA;
	constant_power_C -6.1167-0.0667j MVA;
}
object load {
	name gen1_bus1865;
	parent bus1865;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -6.3300-0.0800j MVA;
	constant_power_B -6.3300-0.0800j MVA;
	constant_power_C -6.3300-0.0800j MVA;
}
object load {
	name gen1_bus1866;
	parent bus1866;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.0333-0.3767j MVA;
	constant_power_B -9.0333-0.3767j MVA;
	constant_power_C -9.0333-0.3767j MVA;
}
object load {
	name gen1_bus1867;
	parent bus1867;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.0100-0.3833j MVA;
	constant_power_B -9.0100-0.3833j MVA;
	constant_power_C -9.0100-0.3833j MVA;
}
object load {
	name gen1_bus1868;
	parent bus1868;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.8267-0.3733j MVA;
	constant_power_B -8.8267-0.3733j MVA;
	constant_power_C -8.8267-0.3733j MVA;
}
object load {
	name gen1_bus1869;
	parent bus1869;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -155.6667-79.3200j MVA;
	constant_power_B -155.6667-79.3200j MVA;
	constant_power_C -155.6667-79.3200j MVA;
}
object load {
	name gen1_bus1870;
	parent bus1870;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -24.4567+0.0700j MVA;
	constant_power_B -24.4567+0.0700j MVA;
	constant_power_C -24.4567+0.0700j MVA;
}
object load {
	name gen1_bus1873;
	parent bus1873;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -16.0033-9.2733j MVA;
	constant_power_B -16.0033-9.2733j MVA;
	constant_power_C -16.0033-9.2733j MVA;
}
object load {
	name gen1_bus1874;
	parent bus1874;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -16.0033-9.4867j MVA;
	constant_power_B -16.0033-9.4867j MVA;
	constant_power_C -16.0033-9.4867j MVA;
}
object load {
	name gen1_bus1875;
	parent bus1875;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -485.3333-20.3200j MVA;
	constant_power_B -485.3333-20.3200j MVA;
	constant_power_C -485.3333-20.3200j MVA;
}
object load {
	name gen1_bus1877;
	parent bus1877;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -5.0033-4.1067j MVA;
	constant_power_B -5.0033-4.1067j MVA;
	constant_power_C -5.0033-4.1067j MVA;
}
object load {
	name gen1_bus1878;
	parent bus1878;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -5.0033-4.1067j MVA;
	constant_power_B -5.0033-4.1067j MVA;
	constant_power_C -5.0033-4.1067j MVA;
}
object load {
	name gen1_bus1880;
	parent bus1880;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -4.6767-0.0967j MVA;
	constant_power_B -4.6767-0.0967j MVA;
	constant_power_C -4.6767-0.0967j MVA;
}
object load {
	name gen1_bus1881;
	parent bus1881;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.2767-0.2500j MVA;
	constant_power_B -15.2767-0.2500j MVA;
	constant_power_C -15.2767-0.2500j MVA;
}
object load {
	name gen1_bus1882;
	parent bus1882;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.4667-0.2400j MVA;
	constant_power_B -15.4667-0.2400j MVA;
	constant_power_C -15.4667-0.2400j MVA;
}
object load {
	name gen1_bus1883;
	parent bus1883;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.0433-0.2567j MVA;
	constant_power_B -15.0433-0.2567j MVA;
	constant_power_C -15.0433-0.2567j MVA;
}
object load {
	name gen1_bus1884;
	parent bus1884;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -14.5867-0.2533j MVA;
	constant_power_B -14.5867-0.2533j MVA;
	constant_power_C -14.5867-0.2533j MVA;
}
object load {
	name gen1_bus1885;
	parent bus1885;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.4167-0.2533j MVA;
	constant_power_B -15.4167-0.2533j MVA;
	constant_power_C -15.4167-0.2533j MVA;
}
object load {
	name gen1_bus1886;
	parent bus1886;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.8600+0.1667j MVA;
	constant_power_B -11.8600+0.1667j MVA;
	constant_power_C -11.8600+0.1667j MVA;
}
object load {
	name gen1_bus1887;
	parent bus1887;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -3.8033+0.1333j MVA;
	constant_power_B -3.8033+0.1333j MVA;
	constant_power_C -3.8033+0.1333j MVA;
}
object load {
	name gen1_bus1888;
	parent bus1888;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.3300+0.1733j MVA;
	constant_power_B -18.3300+0.1733j MVA;
	constant_power_C -18.3300+0.1733j MVA;
}
object load {
	name gen1_bus1889;
	parent bus1889;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.4033-2.3767j MVA;
	constant_power_B -11.4033-2.3767j MVA;
	constant_power_C -11.4033-2.3767j MVA;
}
object load {
	name gen1_bus1890;
	parent bus1890;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -5.5633-0.0633j MVA;
	constant_power_B -5.5633-0.0633j MVA;
	constant_power_C -5.5633-0.0633j MVA;
}
object load {
	name gen1_bus1891;
	parent bus1891;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -6.0200-0.0667j MVA;
	constant_power_B -6.0200-0.0667j MVA;
	constant_power_C -6.0200-0.0667j MVA;
}
object load {
	name gen1_bus1892;
	parent bus1892;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -6.2733-0.0567j MVA;
	constant_power_B -6.2733-0.0567j MVA;
	constant_power_C -6.2733-0.0567j MVA;
}
object load {
	name gen1_bus1893;
	parent bus1893;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -20.9933-2.2700j MVA;
	constant_power_B -20.9933-2.2700j MVA;
	constant_power_C -20.9933-2.2700j MVA;
}
object load {
	name gen1_bus1894;
	parent bus1894;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -22.6600-0.4667j MVA;
	constant_power_B -22.6600-0.4667j MVA;
	constant_power_C -22.6600-0.4667j MVA;
}
object load {
	name gen1_bus1895;
	parent bus1895;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -14.5400-3.3733j MVA;
	constant_power_B -14.5400-3.3733j MVA;
	constant_power_C -14.5400-3.3733j MVA;
}
object load {
	name gen1_bus1896;
	parent bus1896;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -21.6600-3.6067j MVA;
	constant_power_B -21.6600-3.6067j MVA;
	constant_power_C -21.6600-3.6067j MVA;
}
object load {
	name gen1_bus1897;
	parent bus1897;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -22.6633-2.4567j MVA;
	constant_power_B -22.6633-2.4567j MVA;
	constant_power_C -22.6633-2.4567j MVA;
}
object load {
	name gen1_bus1898;
	parent bus1898;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -5.7700-0.2433j MVA;
	constant_power_B -5.7700-0.2433j MVA;
	constant_power_C -5.7700-0.2433j MVA;
}
object load {
	name gen1_bus1899;
	parent bus1899;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -4.9467-0.2433j MVA;
	constant_power_B -4.9467-0.2433j MVA;
	constant_power_C -4.9467-0.2433j MVA;
}
object load {
	name gen1_bus1901;
	parent bus1901;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.2500-0.0233j MVA;
	constant_power_B -11.2500-0.0233j MVA;
	constant_power_C -11.2500-0.0233j MVA;
}
object load {
	name gen1_bus1902;
	parent bus1902;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.1633-0.0333j MVA;
	constant_power_B -10.1633-0.0333j MVA;
	constant_power_C -10.1633-0.0333j MVA;
}
object load {
	name gen1_bus1903;
	parent bus1903;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -21.0700-2.1733j MVA;
	constant_power_B -21.0700-2.1733j MVA;
	constant_power_C -21.0700-2.1733j MVA;
}
object load {
	name gen1_bus1904;
	parent bus1904;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -27.6133-2.2033j MVA;
	constant_power_B -27.6133-2.2033j MVA;
	constant_power_C -27.6133-2.2033j MVA;
}
object load {
	name gen1_bus1905;
	parent bus1905;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -23.3467-2.1800j MVA;
	constant_power_B -23.3467-2.1800j MVA;
	constant_power_C -23.3467-2.1800j MVA;
}
object load {
	name gen1_bus1906;
	parent bus1906;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1900j MVA;
	constant_power_B -11.2967-2.1900j MVA;
	constant_power_C -11.2967-2.1900j MVA;
}
object load {
	name gen1_bus1907;
	parent bus1907;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1900j MVA;
	constant_power_B -11.2967-2.1900j MVA;
	constant_power_C -11.2967-2.1900j MVA;
}
object load {
	name gen1_bus1908;
	parent bus1908;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1800j MVA;
	constant_power_B -11.2967-2.1800j MVA;
	constant_power_C -11.2967-2.1800j MVA;
}
object load {
	name gen1_bus1909;
	parent bus1909;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1833j MVA;
	constant_power_B -11.2967-2.1833j MVA;
	constant_power_C -11.2967-2.1833j MVA;
}
object load {
	name gen1_bus1910;
	parent bus1910;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1933j MVA;
	constant_power_B -11.2967-2.1933j MVA;
	constant_power_C -11.2967-2.1933j MVA;
}
object load {
	name gen1_bus1911;
	parent bus1911;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1900j MVA;
	constant_power_B -11.2967-2.1900j MVA;
	constant_power_C -11.2967-2.1900j MVA;
}
object load {
	name gen1_bus1912;
	parent bus1912;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1633j MVA;
	constant_power_B -11.2967-2.1633j MVA;
	constant_power_C -11.2967-2.1633j MVA;
}
object load {
	name gen1_bus1913;
	parent bus1913;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -11.2967-2.1667j MVA;
	constant_power_B -11.2967-2.1667j MVA;
	constant_power_C -11.2967-2.1667j MVA;
}
object load {
	name gen1_bus1914;
	parent bus1914;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -9.9667-2.2133j MVA;
	constant_power_B -9.9667-2.2133j MVA;
	constant_power_C -9.9667-2.2133j MVA;
}
object load {
	name gen1_bus1915;
	parent bus1915;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -7.4667-1.1967j MVA;
	constant_power_B -7.4667-1.1967j MVA;
	constant_power_C -7.4667-1.1967j MVA;
}
object load {
	name gen1_bus1916;
	parent bus1916;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -12.6800-1.1900j MVA;
	constant_power_B -12.6800-1.1900j MVA;
	constant_power_C -12.6800-1.1900j MVA;
}
object load {
	name gen1_bus1917;
	parent bus1917;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.2533-0.1200j MVA;
	constant_power_B -9.2533-0.1200j MVA;
	constant_power_C -9.2533-0.1200j MVA;
}
object load {
	name gen1_bus1918;
	parent bus1918;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.2967-0.4100j MVA;
	constant_power_B -8.2967-0.4100j MVA;
	constant_power_C -8.2967-0.4100j MVA;
}
object load {
	name gen1_bus1919;
	parent bus1919;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -6.3300-2.5467j MVA;
	constant_power_B -6.3300-2.5467j MVA;
	constant_power_C -6.3300-2.5467j MVA;
}
object load {
	name gen1_bus1920;
	parent bus1920;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -7.6600-2.5067j MVA;
	constant_power_B -7.6600-2.5067j MVA;
	constant_power_C -7.6600-2.5067j MVA;
}
object load {
	name gen1_bus1921;
	parent bus1921;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -6.1000-2.6333j MVA;
	constant_power_B -6.1000-2.6333j MVA;
	constant_power_C -6.1000-2.6333j MVA;
}
object load {
	name gen1_bus1922;
	parent bus1922;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -5.9967-2.5667j MVA;
	constant_power_B -5.9967-2.5667j MVA;
	constant_power_C -5.9967-2.5667j MVA;
}
object load {
	name gen1_bus1923;
	parent bus1923;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -6.5233-2.6933j MVA;
	constant_power_B -6.5233-2.6933j MVA;
	constant_power_C -6.5233-2.6933j MVA;
}
object load {
	name gen1_bus1924;
	parent bus1924;
	phases ABC;
	nominal_voltage 4.619 kV;
	constant_power_A -6.8133-2.6967j MVA;
	constant_power_B -6.8133-2.6967j MVA;
	constant_power_C -6.8133-2.6967j MVA;
}
object load {
	name gen1_bus1926;
	parent bus1926;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -1.7033-0.0267j MVA;
	constant_power_B -1.7033-0.0267j MVA;
	constant_power_C -1.7033-0.0267j MVA;
}
object load {
	name gen1_bus1928;
	parent bus1928;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.4133-0.0967j MVA;
	constant_power_B -10.4133-0.0967j MVA;
	constant_power_C -10.4133-0.0967j MVA;
}
object load {
	name gen1_bus1929;
	parent bus1929;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -14.9967+0.0033j MVA;
	constant_power_B -14.9967+0.0033j MVA;
	constant_power_C -14.9967+0.0033j MVA;
}
object load {
	name gen1_bus1930;
	parent bus1930;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -12.4733+0.0000j MVA;
	constant_power_B -12.4733+0.0000j MVA;
	constant_power_C -12.4733+0.0000j MVA;
}
object load {
	name gen1_bus1931;
	parent bus1931;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -23.3300-3.6667j MVA;
	constant_power_B -23.3300-3.6667j MVA;
	constant_power_C -23.3300-3.6667j MVA;
}
object load {
	name gen1_bus1932;
	parent bus1932;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -22.3300-4.2533j MVA;
	constant_power_B -22.3300-4.2533j MVA;
	constant_power_C -22.3300-4.2533j MVA;
}
object load {
	name gen1_bus1933;
	parent bus1933;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -24.3300-3.6600j MVA;
	constant_power_B -24.3300-3.6600j MVA;
	constant_power_C -24.3300-3.6600j MVA;
}
object load {
	name gen1_bus1934;
	parent bus1934;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -24.9967-3.5233j MVA;
	constant_power_B -24.9967-3.5233j MVA;
	constant_power_C -24.9967-3.5233j MVA;
}
object load {
	name gen1_bus1935;
	parent bus1935;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -9.1467-0.1233j MVA;
	constant_power_B -9.1467-0.1233j MVA;
	constant_power_C -9.1467-0.1233j MVA;
}
object load {
	name gen1_bus1936;
	parent bus1936;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -9.9967-0.1167j MVA;
	constant_power_B -9.9967-0.1167j MVA;
	constant_power_C -9.9967-0.1167j MVA;
}
object load {
	name gen1_bus1937;
	parent bus1937;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -9.9967-0.1200j MVA;
	constant_power_B -9.9967-0.1200j MVA;
	constant_power_C -9.9967-0.1200j MVA;
}
object load {
	name gen1_bus1938;
	parent bus1938;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -16.0000-0.4433j MVA;
	constant_power_B -16.0000-0.4433j MVA;
	constant_power_C -16.0000-0.4433j MVA;
}
object load {
	name gen1_bus1939;
	parent bus1939;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -5.3533+0.0367j MVA;
	constant_power_B -5.3533+0.0367j MVA;
	constant_power_C -5.3533+0.0367j MVA;
}
object load {
	name gen1_bus1940;
	parent bus1940;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -7.2500+0.0300j MVA;
	constant_power_B -7.2500+0.0300j MVA;
	constant_power_C -7.2500+0.0300j MVA;
}
object load {
	name gen1_bus1941;
	parent bus1941;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -5.9667+0.0333j MVA;
	constant_power_B -5.9667+0.0333j MVA;
	constant_power_C -5.9667+0.0333j MVA;
}
object load {
	name gen1_bus1942;
	parent bus1942;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -7.7667+0.0267j MVA;
	constant_power_B -7.7667+0.0267j MVA;
	constant_power_C -7.7667+0.0267j MVA;
}
object load {
	name gen1_bus1943;
	parent bus1943;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -3.3900-0.0333j MVA;
	constant_power_B -3.3900-0.0333j MVA;
	constant_power_C -3.3900-0.0333j MVA;
}
object load {
	name gen1_bus1944;
	parent bus1944;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -5.9833-0.0400j MVA;
	constant_power_B -5.9833-0.0400j MVA;
	constant_power_C -5.9833-0.0400j MVA;
}
object load {
	name gen1_bus1947;
	parent bus1947;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -34.9667+0.0800j MVA;
	constant_power_B -34.9667+0.0800j MVA;
	constant_power_C -34.9667+0.0800j MVA;
}
object load {
	name gen1_bus1948;
	parent bus1948;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -16.6633-0.4900j MVA;
	constant_power_B -16.6633-0.4900j MVA;
	constant_power_C -16.6633-0.4900j MVA;
}
object load {
	name gen1_bus1949;
	parent bus1949;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -16.6567-0.4900j MVA;
	constant_power_B -16.6567-0.4900j MVA;
	constant_power_C -16.6567-0.4900j MVA;
}
object load {
	name gen1_bus1950;
	parent bus1950;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -15.1400+3.7867j MVA;
	constant_power_B -15.1400+3.7867j MVA;
	constant_power_C -15.1400+3.7867j MVA;
}
object load {
	name gen1_bus1951;
	parent bus1951;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -54.7400+4.6367j MVA;
	constant_power_B -54.7400+4.6367j MVA;
	constant_power_C -54.7400+4.6367j MVA;
}
object load {
	name gen1_bus1952;
	parent bus1952;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -15.1367+3.5167j MVA;
	constant_power_B -15.1367+3.5167j MVA;
	constant_power_C -15.1367+3.5167j MVA;
}
object load {
	name gen1_bus1953;
	parent bus1953;
	phases ABC;
	nominal_voltage 10.392 kV;
	constant_power_A -16.6367+3.6433j MVA;
	constant_power_B -16.6367+3.6433j MVA;
	constant_power_C -16.6367+3.6433j MVA;
}
object load {
	name gen1_bus1954;
	parent bus1954;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -4.4067-4.7033j MVA;
	constant_power_B -4.4067-4.7033j MVA;
	constant_power_C -4.4067-4.7033j MVA;
}
object load {
	name gen1_bus1955;
	parent bus1955;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -12.6733-4.7000j MVA;
	constant_power_B -12.6733-4.7000j MVA;
	constant_power_C -12.6733-4.7000j MVA;
}
object load {
	name gen1_bus1956;
	parent bus1956;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -35.6700-18.6900j MVA;
	constant_power_B -35.6700-18.6900j MVA;
	constant_power_C -35.6700-18.6900j MVA;
}
object load {
	name gen1_bus1957;
	parent bus1957;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -4.0700-0.1900j MVA;
	constant_power_B -4.0700-0.1900j MVA;
	constant_power_C -4.0700-0.1900j MVA;
}
object load {
	name gen1_bus1958;
	parent bus1958;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -19.6633-0.2700j MVA;
	constant_power_B -19.6633-0.2700j MVA;
	constant_power_C -19.6633-0.2700j MVA;
}
object load {
	name gen1_bus1959;
	parent bus1959;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -19.6633-0.2733j MVA;
	constant_power_B -19.6633-0.2733j MVA;
	constant_power_C -19.6633-0.2733j MVA;
}
object load {
	name gen1_bus1960;
	parent bus1960;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -11.3300-0.7367j MVA;
	constant_power_B -11.3300-0.7367j MVA;
	constant_power_C -11.3300-0.7367j MVA;
}
object load {
	name gen1_bus1961;
	parent bus1961;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -418.0000-137.4067j MVA;
	constant_power_B -418.0000-137.4067j MVA;
	constant_power_C -418.0000-137.4067j MVA;
}
object load {
	name gen1_bus1962;
	parent bus1962;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.5100-0.2133j MVA;
	constant_power_B -8.5100-0.2133j MVA;
	constant_power_C -8.5100-0.2133j MVA;
}
object load {
	name gen1_bus1963;
	parent bus1963;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -8.7033-0.2100j MVA;
	constant_power_B -8.7033-0.2100j MVA;
	constant_power_C -8.7033-0.2100j MVA;
}
object load {
	name gen1_bus1964;
	parent bus1964;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.9867-0.1900j MVA;
	constant_power_B -6.9867-0.1900j MVA;
	constant_power_C -6.9867-0.1900j MVA;
}
object load {
	name gen1_bus1965;
	parent bus1965;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -16.7467+4.3033j MVA;
	constant_power_B -16.7467+4.3033j MVA;
	constant_power_C -16.7467+4.3033j MVA;
}
object load {
	name gen1_bus1966;
	parent bus1966;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -25.6600+0.9067j MVA;
	constant_power_B -25.6600+0.9067j MVA;
	constant_power_C -25.6600+0.9067j MVA;
}
object load {
	name gen1_bus1968;
	parent bus1968;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -3.7367-0.3000j MVA;
	constant_power_B -3.7367-0.3000j MVA;
	constant_power_C -3.7367-0.3000j MVA;
}
object load {
	name gen1_bus1969;
	parent bus1969;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -8.3033-0.2600j MVA;
	constant_power_B -8.3033-0.2600j MVA;
	constant_power_C -8.3033-0.2600j MVA;
}
object load {
	name gen1_bus1970;
	parent bus1970;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.3300-0.0767j MVA;
	constant_power_B -10.3300-0.0767j MVA;
	constant_power_C -10.3300-0.0767j MVA;
}
object load {
	name gen1_bus1971;
	parent bus1971;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -4.5367-0.0500j MVA;
	constant_power_B -4.5367-0.0500j MVA;
	constant_power_C -4.5367-0.0500j MVA;
}
object load {
	name gen1_bus1972;
	parent bus1972;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.3300-0.0767j MVA;
	constant_power_B -10.3300-0.0767j MVA;
	constant_power_C -10.3300-0.0767j MVA;
}
object load {
	name gen1_bus1973;
	parent bus1973;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.4467-0.0533j MVA;
	constant_power_B -6.4467-0.0533j MVA;
	constant_power_C -6.4467-0.0533j MVA;
}
object load {
	name gen1_bus1974;
	parent bus1974;
	phases ABC;
	nominal_voltage 7.506 kV;
	constant_power_A -12.0033-7.3067j MVA;
	constant_power_B -12.0033-7.3067j MVA;
	constant_power_C -12.0033-7.3067j MVA;
}
object load {
	name gen1_bus1975;
	parent bus1975;
	phases ABC;
	nominal_voltage 7.506 kV;
	constant_power_A -12.0067-6.6300j MVA;
	constant_power_B -12.0067-6.6300j MVA;
	constant_power_C -12.0067-6.6300j MVA;
}
object load {
	name gen1_bus1976;
	parent bus1976;
	phases ABC;
	nominal_voltage 7.506 kV;
	constant_power_A -12.0033-7.2700j MVA;
	constant_power_B -12.0033-7.2700j MVA;
	constant_power_C -12.0033-7.2700j MVA;
}
object load {
	name gen1_bus1977;
	parent bus1977;
	phases ABC;
	nominal_voltage 7.506 kV;
	constant_power_A -12.0033-7.2667j MVA;
	constant_power_B -12.0033-7.2667j MVA;
	constant_power_C -12.0033-7.2667j MVA;
}
object load {
	name gen1_bus1978;
	parent bus1978;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.3467-0.2933j MVA;
	constant_power_B -10.3467-0.2933j MVA;
	constant_power_C -10.3467-0.2933j MVA;
}
object load {
	name gen1_bus1979;
	parent bus1979;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -14.0000-0.0100j MVA;
	constant_power_B -14.0000-0.0100j MVA;
	constant_power_C -14.0000-0.0100j MVA;
}
object load {
	name gen1_bus1980;
	parent bus1980;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -6.3667-0.2267j MVA;
	constant_power_B -6.3667-0.2267j MVA;
	constant_power_C -6.3667-0.2267j MVA;
}
object load {
	name gen1_bus1981;
	parent bus1981;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -2.2067-0.2167j MVA;
	constant_power_B -2.2067-0.2167j MVA;
	constant_power_C -2.2067-0.2167j MVA;
}
object load {
	name gen1_bus1986;
	parent bus1986;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.2933-3.1800j MVA;
	constant_power_B -9.2933-3.1800j MVA;
	constant_power_C -9.2933-3.1800j MVA;
}
object load {
	name gen1_bus1987;
	parent bus1987;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.3500-3.2133j MVA;
	constant_power_B -15.3500-3.2133j MVA;
	constant_power_C -15.3500-3.2133j MVA;
}
object load {
	name gen1_bus1989;
	parent bus1989;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -5.4033-0.9433j MVA;
	constant_power_B -5.4033-0.9433j MVA;
	constant_power_C -5.4033-0.9433j MVA;
}
object load {
	name gen1_bus1990;
	parent bus1990;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.8100-0.9200j MVA;
	constant_power_B -6.8100-0.9200j MVA;
	constant_power_C -6.8100-0.9200j MVA;
}
object load {
	name gen1_bus1991;
	parent bus1991;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -19.0533-0.9400j MVA;
	constant_power_B -19.0533-0.9400j MVA;
	constant_power_C -19.0533-0.9400j MVA;
}
object load {
	name gen1_bus1992;
	parent bus1992;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -5.4033-0.9367j MVA;
	constant_power_B -5.4033-0.9367j MVA;
	constant_power_C -5.4033-0.9367j MVA;
}
object load {
	name gen1_bus1993;
	parent bus1993;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -41.9967+0.1100j MVA;
	constant_power_B -41.9967+0.1100j MVA;
	constant_power_C -41.9967+0.1100j MVA;
}
object load {
	name gen1_bus1994;
	parent bus1994;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -12.6800+0.0333j MVA;
	constant_power_B -12.6800+0.0333j MVA;
	constant_power_C -12.6800+0.0333j MVA;
}
object load {
	name gen1_bus1995;
	parent bus1995;
	phases ABC;
	nominal_voltage 11.547 kV;
	constant_power_A -431.6633-120.6367j MVA;
	constant_power_B -431.6633-120.6367j MVA;
	constant_power_C -431.6633-120.6367j MVA;
}
object load {
	name gen1_bus1996;
	parent bus1996;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -14.7767-0.4400j MVA;
	constant_power_B -14.7767-0.4400j MVA;
	constant_power_C -14.7767-0.4400j MVA;
}
object load {
	name gen1_bus1997;
	parent bus1997;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -12.7933-0.4467j MVA;
	constant_power_B -12.7933-0.4467j MVA;
	constant_power_C -12.7933-0.4467j MVA;
}
object load {
	name gen1_bus1998;
	parent bus1998;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.4567-0.2500j MVA;
	constant_power_B -6.4567-0.2500j MVA;
	constant_power_C -6.4567-0.2500j MVA;
}
object load {
	name gen1_bus1999;
	parent bus1999;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -7.1067-0.2500j MVA;
	constant_power_B -7.1067-0.2500j MVA;
	constant_power_C -7.1067-0.2500j MVA;
}
object load {
	name gen1_bus2000;
	parent bus2000;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -5.7967-1.5267j MVA;
	constant_power_B -5.7967-1.5267j MVA;
	constant_power_C -5.7967-1.5267j MVA;
}
object load {
	name gen1_bus2001;
	parent bus2001;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -12.2800-0.2333j MVA;
	constant_power_B -12.2800-0.2333j MVA;
	constant_power_C -12.2800-0.2333j MVA;
}
object load {
	name gen1_bus2002;
	parent bus2002;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -15.6633-0.2100j MVA;
	constant_power_B -15.6633-0.2100j MVA;
	constant_power_C -15.6633-0.2100j MVA;
}
object load {
	name gen1_bus2003;
	parent bus2003;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -3.7367-0.2800j MVA;
	constant_power_B -3.7367-0.2800j MVA;
	constant_power_C -3.7367-0.2800j MVA;
}
object load {
	name gen1_bus2004;
	parent bus2004;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -10.7367-10.9233j MVA;
	constant_power_B -10.7367-10.9233j MVA;
	constant_power_C -10.7367-10.9233j MVA;
}
object load {
	name gen1_bus2005;
	parent bus2005;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -10.7367-10.9233j MVA;
	constant_power_B -10.7367-10.9233j MVA;
	constant_power_C -10.7367-10.9233j MVA;
}
object load {
	name gen1_bus2006;
	parent bus2006;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -20.8300-13.6933j MVA;
	constant_power_B -20.8300-13.6933j MVA;
	constant_power_C -20.8300-13.6933j MVA;
}
object load {
	name gen1_bus2007;
	parent bus2007;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -15.2667+0.0467j MVA;
	constant_power_B -15.2667+0.0467j MVA;
	constant_power_C -15.2667+0.0467j MVA;
}
object load {
	name gen1_bus2008;
	parent bus2008;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -6.6067+0.0167j MVA;
	constant_power_B -6.6067+0.0167j MVA;
	constant_power_C -6.6067+0.0167j MVA;
}
object load {
	name gen1_bus2009;
	parent bus2009;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.2300+0.0500j MVA;
	constant_power_B -10.2300+0.0500j MVA;
	constant_power_C -10.2300+0.0500j MVA;
}
object load {
	name gen1_bus2010;
	parent bus2010;
	phases ABC;
	nominal_voltage 8.660 kV;
	constant_power_A -58.3300-12.2900j MVA;
	constant_power_B -58.3300-12.2900j MVA;
	constant_power_C -58.3300-12.2900j MVA;
}
object load {
	name gen1_bus2011;
	parent bus2011;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -9.5133-0.9800j MVA;
	constant_power_B -9.5133-0.9800j MVA;
	constant_power_C -9.5133-0.9800j MVA;
}
object load {
	name gen1_bus2012;
	parent bus2012;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -10.7400-0.3533j MVA;
	constant_power_B -10.7400-0.3533j MVA;
	constant_power_C -10.7400-0.3533j MVA;
}
object load {
	name gen1_bus2018;
	parent bus2018;
	phases ABC;
	nominal_voltage 5.774 kV;
	constant_power_A -18.3367-1.2733j MVA;
	constant_power_B -18.3367-1.2733j MVA;
	constant_power_C -18.3367-1.2733j MVA;
}
object load {
	name gen1_bus2028;
	parent bus2028;
	phases ABC;
	nominal_voltage 1.732 kV;
	constant_power_A -3.2600-0.1633j MVA;
	constant_power_B -3.2600-0.1633j MVA;
	constant_power_C -3.2600-0.1633j MVA;
}
object load {
	name gen1_bus2058;
	parent bus2058;
	phases ABC;
	nominal_voltage 2.887 kV;
	constant_power_A -2.5367-0.3000j MVA;
	constant_power_B -2.5367-0.3000j MVA;
	constant_power_C -2.5367-0.3000j MVA;
}
object load {
	name gen1_bus2070;
	parent bus2070;
	phases ABC;
	nominal_voltage 6.928 kV;
	constant_power_A -3.2733+0.0633j MVA;
	constant_power_B -3.2733+0.0633j MVA;
	constant_power_C -3.2733+0.0633j MVA;
}
