
object load {
	name bus3;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0462-21.7978d kV;
	voltage_B 129.0462-141.7978d kV;
	voltage_C 129.0462+98.2022d kV;
	constant_power_A 50.3333+16.2667j MVA;
	constant_power_B 50.3333+16.2667j MVA;
	constant_power_C 50.3333+16.2667j MVA;
	constant_impedance_A 0.0000-10319.8294j Ohm;
	constant_impedance_B 0.0000-10319.8294j Ohm;
	constant_impedance_C 0.0000-10319.8294j Ohm;
}
object load {
	name bus4;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2937-7.0092d kV;
	voltage_B 130.2937-127.0092d kV;
	voltage_C 130.2937+112.9908d kV;
	constant_power_A 57.1367+7.8000j MVA;
	constant_power_B 57.1367+7.8000j MVA;
	constant_power_C 57.1367+7.8000j MVA;
	constant_impedance_A 0.0000-23047.6190j Ohm;
	constant_impedance_B 0.0000-23047.6190j Ohm;
	constant_impedance_C 0.0000-23047.6190j Ohm;
}
object load {
	name bus10;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8403-24.3117d kV;
	voltage_B 131.8403-144.3117d kV;
	voltage_C 131.8403+95.6883d kV;
	constant_power_A 44.6667+8.2333j MVA;
	constant_power_B 44.6667+8.2333j MVA;
	constant_power_C 44.6667+8.2333j MVA;
	constant_impedance_A 0.0000-3890.6752j Ohm;
	constant_impedance_B 0.0000-3890.6752j Ohm;
	constant_impedance_C 0.0000-3890.6752j Ohm;
}
object load {
	name bus15;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1009-48.2866d kV;
	voltage_B 130.1009-168.2866d kV;
	voltage_C 130.1009+71.7134d kV;
	constant_power_A 19.8900+8.9000j MVA;
	constant_power_B 19.8900+8.9000j MVA;
	constant_power_C 19.8900+8.9000j MVA;
	constant_impedance_A 0.0000-3769.4704j Ohm;
	constant_impedance_B 0.0000-3769.4704j Ohm;
	constant_impedance_C 0.0000-3769.4704j Ohm;
}
object load {
	name bus21;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5442-21.9866d kV;
	voltage_B 131.5442-141.9866d kV;
	voltage_C 131.5442+98.0134d kV;
	constant_power_A 53.7333+13.1000j MVA;
	constant_power_B 53.7333+13.1000j MVA;
	constant_power_C 53.7333+13.1000j MVA;
	constant_impedance_A 0.0000-1576.0339j Ohm;
	constant_impedance_B 0.0000-1576.0339j Ohm;
	constant_impedance_C 0.0000-1576.0339j Ohm;
}
object load {
	name bus22;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1911-18.5118d kV;
	voltage_B 131.1911-138.5118d kV;
	voltage_C 131.1911+101.4882d kV;
	constant_impedance_A 0.0000-56941.1765j Ohm;
	constant_impedance_B 0.0000-56941.1765j Ohm;
	constant_impedance_C 0.0000-56941.1765j Ohm;
}
object load {
	name bus26;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5962-3.3035d kV;
	voltage_B 226.5962-123.3035d kV;
	voltage_C 226.5962+116.6965d kV;
	constant_power_A 55.7667+18.2667j MVA;
	constant_power_B 55.7667+18.2667j MVA;
	constant_power_C 55.7667+18.2667j MVA;
	constant_impedance_A 0.0000-1306.3145j Ohm;
	constant_impedance_B 0.0000-1306.3145j Ohm;
	constant_impedance_C 0.0000-1306.3145j Ohm;
}
object load {
	name bus29;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.9335-13.7428d kV;
	voltage_B 218.9335-133.7428d kV;
	voltage_C 218.9335+106.2572d kV;
	constant_power_A 50.9667+16.4667j MVA;
	constant_power_B 50.9667+16.4667j MVA;
	constant_power_C 50.9667+16.4667j MVA;
	constant_impedance_A 0.0000-5222.4231j Ohm;
	constant_impedance_B 0.0000-5222.4231j Ohm;
	constant_impedance_C 0.0000-5222.4231j Ohm;
}
object node {
	name bus32;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.8053-42.3618d kV;
	voltage_B 127.8053-162.3618d kV;
	voltage_C 127.8053+77.6382d kV;
}
object node {
	name bus33;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0700-37.9465d kV;
	voltage_B 131.0700-157.9465d kV;
	voltage_C 131.0700+82.0535d kV;
}
object load {
	name bus38;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6341+26.3203d kV;
	voltage_B 130.6341-93.6797d kV;
	voltage_C 130.6341+146.3203d kV;
	constant_power_A 14.2500+4.2667j MVA;
	constant_power_B 14.2500+4.2667j MVA;
	constant_power_C 14.2500+4.2667j MVA;
	constant_impedance_A 0.0000-3639.0977j Ohm;
	constant_impedance_B 0.0000-3639.0977j Ohm;
	constant_impedance_C 0.0000-3639.0977j Ohm;
}
object node {
	name bus39;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.0833-37.6563d kV;
	voltage_B 87.0833-157.6563d kV;
	voltage_C 87.0833+82.3437d kV;
}
object load {
	name bus42;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.7956-48.4805d kV;
	voltage_B 229.7956-168.4805d kV;
	voltage_C 229.7956+71.5195d kV;
	constant_power_A 6.9400+2.6333j MVA;
	constant_power_B 6.9400+2.6333j MVA;
	constant_power_C 6.9400+2.6333j MVA;
	constant_impedance_A 0.0000-5370.0260j Ohm;
	constant_impedance_B 0.0000-5370.0260j Ohm;
	constant_impedance_C 0.0000-5370.0260j Ohm;
}
object load {
	name bus44;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7675-22.2092d kV;
	voltage_B 132.7675-142.2092d kV;
	voltage_C 132.7675+97.7908d kV;
	constant_impedance_A 0.0000-6657.4966j Ohm;
	constant_impedance_B 0.0000-6657.4966j Ohm;
	constant_impedance_C 0.0000-6657.4966j Ohm;
}
object node {
	name bus51;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5387-47.4390d kV;
	voltage_B 128.5387-167.4390d kV;
	voltage_C 128.5387+72.5610d kV;
}
object load {
	name bus52;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7496+0.9638d kV;
	voltage_B 87.7496-119.0362d kV;
	voltage_C 87.7496+120.9638d kV;
	constant_power_A 42.5333+10.6000j MVA;
	constant_power_B 42.5333+10.6000j MVA;
	constant_power_C 42.5333+10.6000j MVA;
	constant_impedance_A 0.0000-1097.0258j Ohm;
	constant_impedance_B 0.0000-1097.0258j Ohm;
	constant_impedance_C 0.0000-1097.0258j Ohm;
}
object load {
	name bus53;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7045-9.1057d kV;
	voltage_B 134.7045-129.1057d kV;
	voltage_C 134.7045+110.8943d kV;
	constant_power_A 16.2167+5.3667j MVA;
	constant_power_B 16.2167+5.3667j MVA;
	constant_power_C 16.2167+5.3667j MVA;
	constant_impedance_A 0.0000-6778.7115j Ohm;
	constant_impedance_B 0.0000-6778.7115j Ohm;
	constant_impedance_C 0.0000-6778.7115j Ohm;
}
object load {
	name bus58;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.3780-21.5870d kV;
	voltage_B 218.3780-141.5870d kV;
	voltage_C 218.3780+98.4130d kV;
	constant_impedance_A 0.0000-62510.8225j Ohm;
	constant_impedance_B 0.0000-62510.8225j Ohm;
	constant_impedance_C 0.0000-62510.8225j Ohm;
}
object load {
	name bus59;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0275-23.7936d kV;
	voltage_B 131.0275-143.7936d kV;
	voltage_C 131.0275+96.2064d kV;
	constant_power_A 39.7333+6.9000j MVA;
	constant_power_B 39.7333+6.9000j MVA;
	constant_power_C 39.7333+6.9000j MVA;
	constant_impedance_A 0.0000-14622.3565j Ohm;
	constant_impedance_B 0.0000-14622.3565j Ohm;
	constant_impedance_C 0.0000-14622.3565j Ohm;
}
object load {
	name bus69;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.6243-0.3093d kV;
	voltage_B 87.6243-120.3093d kV;
	voltage_C 87.6243+119.6907d kV;
	constant_power_A 20.9567+6.8333j MVA;
	constant_power_B 20.9567+6.8333j MVA;
	constant_power_C 20.9567+6.8333j MVA;
	constant_impedance_A 0.0000-19565.2174j Ohm;
	constant_impedance_B 0.0000-19565.2174j Ohm;
	constant_impedance_C 0.0000-19565.2174j Ohm;
}
object load {
	name bus71;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.8746+3.1980d kV;
	voltage_B 89.8746-116.8020d kV;
	voltage_C 89.8746+123.1980d kV;
	constant_power_A 42.1000+14.1333j MVA;
	constant_power_B 42.1000+14.1333j MVA;
	constant_power_C 42.1000+14.1333j MVA;
	constant_impedance_A 0.0000-407.3135j Ohm;
	constant_impedance_B 0.0000-407.3135j Ohm;
	constant_impedance_C 0.0000-407.3135j Ohm;
}
object load {
	name bus72;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.2397-40.5517d kV;
	voltage_B 128.2397-160.5517d kV;
	voltage_C 128.2397+79.4483d kV;
	constant_power_A 2.3033-1.5333j MVA;
	constant_power_B 2.3033-1.5333j MVA;
	constant_power_C 2.3033-1.5333j MVA;
	constant_impedance_A 0.0000-8417.3913j Ohm;
	constant_impedance_B 0.0000-8417.3913j Ohm;
	constant_impedance_C 0.0000-8417.3913j Ohm;
}
object load {
	name bus75;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1191-52.4980d kV;
	voltage_B 130.1191-172.4980d kV;
	voltage_C 130.1191+67.5020d kV;
	constant_power_A 12.9133+2.0333j MVA;
	constant_power_B 12.9133+2.0333j MVA;
	constant_power_C 12.9133+2.0333j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus76;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6420+26.3299d kV;
	voltage_B 130.6420-93.6701d kV;
	voltage_C 130.6420+146.3299d kV;
	constant_power_A 7.3767+3.5667j MVA;
	constant_power_B 7.3767+3.5667j MVA;
	constant_power_C 7.3767+3.5667j MVA;
	constant_impedance_A 0.0000-3406.0521j Ohm;
	constant_impedance_B 0.0000-3406.0521j Ohm;
	constant_impedance_C 0.0000-3406.0521j Ohm;
}
object load {
	name bus77;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6767-48.8818d kV;
	voltage_B 128.6767-168.8818d kV;
	voltage_C 128.6767+71.1182d kV;
	constant_impedance_A 0.0000-66301.3699j Ohm;
	constant_impedance_B 0.0000-66301.3699j Ohm;
	constant_impedance_C 0.0000-66301.3699j Ohm;
}
object load {
	name bus89;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.5157-4.6011d kV;
	voltage_B 218.5157-124.6011d kV;
	voltage_C 218.5157+115.3989d kV;
	constant_impedance_A 1398.0194-31810.7250j Ohm;
	constant_impedance_B 1398.0194-31810.7250j Ohm;
	constant_impedance_C 1398.0194-31810.7250j Ohm;
}
object load {
	name bus90;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4699-27.6296d kV;
	voltage_B 132.4699-147.6296d kV;
	voltage_C 132.4699+92.3704d kV;
	constant_power_A 121.0833+38.4633j MVA;
	constant_power_B 121.0833+38.4633j MVA;
	constant_power_C 121.0833+38.4633j MVA;
	constant_impedance_A 0.0000-12253.1646j Ohm;
	constant_impedance_B 0.0000-12253.1646j Ohm;
	constant_impedance_C 0.0000-12253.1646j Ohm;
}
object load {
	name bus91;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.6039+0.5775d kV;
	voltage_B 87.6039-119.4225d kV;
	voltage_C 87.6039+120.5775d kV;
	constant_impedance_A 0.0000-1125000.0000j Ohm;
	constant_impedance_B 0.0000-1125000.0000j Ohm;
	constant_impedance_C 0.0000-1125000.0000j Ohm;
}
object load {
	name bus96;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4376-15.6250d kV;
	voltage_B 131.4376-135.6250d kV;
	voltage_C 131.4376+104.3750d kV;
	constant_power_A -2.8000+9.5533j MVA;
	constant_power_B -2.8000+9.5533j MVA;
	constant_power_C -2.8000+9.5533j MVA;
	constant_impedance_A 0.0000-13868.1948j Ohm;
	constant_impedance_B 0.0000-13868.1948j Ohm;
	constant_impedance_C 0.0000-13868.1948j Ohm;
}
object load {
	name bus113;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0942-14.2604d kV;
	voltage_B 226.0942-134.2604d kV;
	voltage_C 226.0942+105.7396d kV;
	constant_impedance_A 0.0000-22104.1463j Ohm;
	constant_impedance_B 0.0000-22104.1463j Ohm;
	constant_impedance_C 0.0000-22104.1463j Ohm;
}
object load {
	name bus115;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3590-19.8104d kV;
	voltage_B 135.3590-139.8104d kV;
	voltage_C 135.3590+100.1896d kV;
	constant_impedance_A 0.0000-11496.4371j Ohm;
	constant_impedance_B 0.0000-11496.4371j Ohm;
	constant_impedance_C 0.0000-11496.4371j Ohm;
}
object load {
	name bus118;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.2011-11.3914d kV;
	voltage_B 224.2011-131.3914d kV;
	voltage_C 224.2011+108.6086d kV;
	constant_power_A 234.8433-11.7767j MVA;
	constant_power_B 234.8433-11.7767j MVA;
	constant_power_C 234.8433-11.7767j MVA;
	constant_impedance_A 0.0000-11020.5166j Ohm;
	constant_impedance_B 0.0000-11020.5166j Ohm;
	constant_impedance_C 0.0000-11020.5166j Ohm;
}
object node {
	name bus124;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.0884+8.3674d kV;
	voltage_B 137.0884-111.6326d kV;
	voltage_C 137.0884+128.3674d kV;
}
object load {
	name bus128;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5720-16.0886d kV;
	voltage_B 129.5720-136.0886d kV;
	voltage_C 129.5720+103.9114d kV;
	constant_power_A 7.9100+4.2333j MVA;
	constant_power_B 7.9100+4.2333j MVA;
	constant_power_C 7.9100+4.2333j MVA;
	constant_impedance_A 0.0000-93076.9231j Ohm;
	constant_impedance_B 0.0000-93076.9231j Ohm;
	constant_impedance_C 0.0000-93076.9231j Ohm;
}
object load {
	name bus130;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2087-46.6230d kV;
	voltage_B 233.2087-166.6230d kV;
	voltage_C 233.2087+73.3770d kV;
	constant_impedance_A 8.5732-3024.0167j Ohm;
	constant_impedance_B 8.5732-3024.0167j Ohm;
	constant_impedance_C 8.5732-3024.0167j Ohm;
}
object load {
	name bus132;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.2780-43.2783d kV;
	voltage_B 234.2780-163.2783d kV;
	voltage_C 234.2780+76.7217d kV;
	constant_impedance_A 0.0000-6750.8181j Ohm;
	constant_impedance_B 0.0000-6750.8181j Ohm;
	constant_impedance_C 0.0000-6750.8181j Ohm;
}
object load {
	name bus133;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2437+2.8235d kV;
	voltage_B 88.2437-117.1765d kV;
	voltage_C 88.2437+122.8235d kV;
	constant_power_A 12.7133+4.1667j MVA;
	constant_power_B 12.7133+4.1667j MVA;
	constant_power_C 12.7133+4.1667j MVA;
	constant_impedance_A 0.0000-3582.8025j Ohm;
	constant_impedance_B 0.0000-3582.8025j Ohm;
	constant_impedance_C 0.0000-3582.8025j Ohm;
}
object load {
	name bus138;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.0069-41.3385d kV;
	voltage_B 235.0069-161.3385d kV;
	voltage_C 235.0069+78.6615d kV;
	constant_power_A -25.1267+2.6000j MVA;
	constant_power_B -25.1267+2.6000j MVA;
	constant_power_C -25.1267+2.6000j MVA;
	constant_impedance_A 0.0000-4829.4314j Ohm;
	constant_impedance_B 0.0000-4829.4314j Ohm;
	constant_impedance_C 0.0000-4829.4314j Ohm;
}
object load {
	name bus139;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.0408+17.5689d kV;
	voltage_B 220.0408-102.4311d kV;
	voltage_C 220.0408+137.5689d kV;
	constant_power_A -254.7800+22.3033j MVA;
	constant_power_B -254.7800+22.3033j MVA;
	constant_power_C -254.7800+22.3033j MVA;
	constant_impedance_A 0.0000-4314.3113j Ohm;
	constant_impedance_B 0.0000-4314.3113j Ohm;
	constant_impedance_C 0.0000-4314.3113j Ohm;
}
object load {
	name bus140;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7248+17.8134d kV;
	voltage_B 130.7248-102.1866d kV;
	voltage_C 130.7248+137.8134d kV;
	constant_impedance_A 0.0000-11690.8213j Ohm;
	constant_impedance_B 0.0000-11690.8213j Ohm;
	constant_impedance_C 0.0000-11690.8213j Ohm;
}
object node {
	name bus143;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7996+4.4155d kV;
	voltage_B 87.7996-115.5845d kV;
	voltage_C 87.7996+124.4155d kV;
}
object load {
	name bus145;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3732-8.8802d kV;
	voltage_B 132.3732-128.8802d kV;
	voltage_C 132.3732+111.1198d kV;
	constant_power_A 12.7800+1.8667j MVA;
	constant_power_B 12.7800+1.8667j MVA;
	constant_power_C 12.7800+1.8667j MVA;
	constant_impedance_A 0.0000-6335.0785j Ohm;
	constant_impedance_B 0.0000-6335.0785j Ohm;
	constant_impedance_C 0.0000-6335.0785j Ohm;
}
object load {
	name bus148;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3119-7.9987d kV;
	voltage_B 132.3119-127.9987d kV;
	voltage_C 132.3119+112.0013d kV;
	constant_power_A 10.7800+4.0000j MVA;
	constant_power_B 10.7800+4.0000j MVA;
	constant_power_C 10.7800+4.0000j MVA;
	constant_impedance_A 0.0000-7934.4262j Ohm;
	constant_impedance_B 0.0000-7934.4262j Ohm;
	constant_impedance_C 0.0000-7934.4262j Ohm;
}
object node {
	name bus150;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9006+2.5537d kV;
	voltage_B 134.9006-117.4463d kV;
	voltage_C 134.9006+122.5537d kV;
}
object load {
	name bus163;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4159-10.6689d kV;
	voltage_B 132.4159-130.6689d kV;
	voltage_C 132.4159+109.3311d kV;
	constant_power_A 49.2533+10.9100j MVA;
	constant_power_B 49.2533+10.9100j MVA;
	constant_power_C 49.2533+10.9100j MVA;
	constant_impedance_A 0.0000-5803.3573j Ohm;
	constant_impedance_B 0.0000-5803.3573j Ohm;
	constant_impedance_C 0.0000-5803.3573j Ohm;
}
object load {
	name bus164;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9761-0.6668d kV;
	voltage_B 87.9761-120.6668d kV;
	voltage_C 87.9761+119.3332d kV;
	constant_impedance_A 0.0000-4352.0309j Ohm;
	constant_impedance_B 0.0000-4352.0309j Ohm;
	constant_impedance_C 0.0000-4352.0309j Ohm;
}
object load {
	name bus171;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1185-25.1576d kV;
	voltage_B 135.1185-145.1576d kV;
	voltage_C 135.1185+94.8424d kV;
	constant_power_A 33.6000+4.4000j MVA;
	constant_power_B 33.6000+4.4000j MVA;
	constant_power_C 33.6000+4.4000j MVA;
	constant_impedance_A 0.0000-9236.6412j Ohm;
	constant_impedance_B 0.0000-9236.6412j Ohm;
	constant_impedance_C 0.0000-9236.6412j Ohm;
}
object load {
	name bus172;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1819-46.4437d kV;
	voltage_B 129.1819-166.4437d kV;
	voltage_C 129.1819+73.5563d kV;
	constant_power_A 37.2333+3.6533j MVA;
	constant_power_B 37.2333+3.6533j MVA;
	constant_power_C 37.2333+3.6533j MVA;
	constant_impedance_A 0.0000-11469.1943j Ohm;
	constant_impedance_B 0.0000-11469.1943j Ohm;
	constant_impedance_C 0.0000-11469.1943j Ohm;
}
object load {
	name bus174;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3517-27.9872d kV;
	voltage_B 136.3517-147.9872d kV;
	voltage_C 136.3517+92.0128d kV;
	constant_power_A 123.5000-5.6667j MVA;
	constant_power_B 123.5000-5.6667j MVA;
	constant_power_C 123.5000-5.6667j MVA;
	constant_impedance_A 0.0000-4883.9556j Ohm;
	constant_impedance_B 0.0000-4883.9556j Ohm;
	constant_impedance_C 0.0000-4883.9556j Ohm;
}
object load {
	name bus177;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 123.6352-42.6936d kV;
	voltage_B 123.6352-162.6936d kV;
	voltage_C 123.6352+77.3064d kV;
	constant_power_A 31.6333+12.0667j MVA;
	constant_power_B 31.6333+12.0667j MVA;
	constant_power_C 31.6333+12.0667j MVA;
	constant_impedance_A 0.0000-2940.4617j Ohm;
	constant_impedance_B 0.0000-2940.4617j Ohm;
	constant_impedance_C 0.0000-2940.4617j Ohm;
}
object node {
	name bus179;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.1032-49.3400d kV;
	voltage_B 230.1032-169.3400d kV;
	voltage_C 230.1032+70.6600d kV;
}
object load {
	name bus184;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5650-11.9580d kV;
	voltage_B 132.5650-131.9580d kV;
	voltage_C 132.5650+108.0420d kV;
	constant_impedance_A 0.0000-20000.0000j Ohm;
	constant_impedance_B 0.0000-20000.0000j Ohm;
	constant_impedance_C 0.0000-20000.0000j Ohm;
}
object load {
	name bus188;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3378-19.5700d kV;
	voltage_B 129.3378-139.5700d kV;
	voltage_C 129.3378+100.4300d kV;
	constant_power_A 12.2800+4.6333j MVA;
	constant_power_B 12.2800+4.6333j MVA;
	constant_power_C 12.2800+4.6333j MVA;
	constant_impedance_A 0.0000-14666.6667j Ohm;
	constant_impedance_B 0.0000-14666.6667j Ohm;
	constant_impedance_C 0.0000-14666.6667j Ohm;
}
object node {
	name bus194;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.1646+13.7879d kV;
	voltage_B 89.1646-106.2121d kV;
	voltage_C 89.1646+133.7879d kV;
}
object load {
	name bus195;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7732-8.7960d kV;
	voltage_B 133.7732-128.7960d kV;
	voltage_C 133.7732+111.2040d kV;
	constant_power_A 24.3800+7.1833j MVA;
	constant_power_B 24.3800+7.1833j MVA;
	constant_power_C 24.3800+7.1833j MVA;
	constant_impedance_A 0.0000-5680.7512j Ohm;
	constant_impedance_B 0.0000-5680.7512j Ohm;
	constant_impedance_C 0.0000-5680.7512j Ohm;
}
object load {
	name bus196;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4706-26.3486d kV;
	voltage_B 136.4706-146.3486d kV;
	voltage_C 136.4706+93.6514d kV;
	constant_impedance_A 0.0000-3878.2051j Ohm;
	constant_impedance_B 0.0000-3878.2051j Ohm;
	constant_impedance_C 0.0000-3878.2051j Ohm;
}
object load {
	name bus198;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0265-16.3344d kV;
	voltage_B 129.0265-136.3344d kV;
	voltage_C 129.0265+103.6656d kV;
	constant_power_A 13.2467+3.9333j MVA;
	constant_power_B 13.2467+3.9333j MVA;
	constant_power_C 13.2467+3.9333j MVA;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus199;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.5721+0.9989d kV;
	voltage_B 87.5721-119.0011d kV;
	voltage_C 87.5721+120.9989d kV;
	constant_power_A 28.9333+9.4667j MVA;
	constant_power_B 28.9333+9.4667j MVA;
	constant_power_C 28.9333+9.4667j MVA;
	constant_impedance_A 0.0000-16791.0448j Ohm;
	constant_impedance_B 0.0000-16791.0448j Ohm;
	constant_impedance_C 0.0000-16791.0448j Ohm;
}
object node {
	name bus201;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1512-50.7224d kV;
	voltage_B 130.1512-170.7224d kV;
	voltage_C 130.1512+69.2776d kV;
}
object load {
	name bus205;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.3568+4.9962d kV;
	voltage_B 87.3568-115.0038d kV;
	voltage_C 87.3568+124.9962d kV;
	constant_power_A 15.3833+6.0667j MVA;
	constant_power_B 15.3833+6.0667j MVA;
	constant_power_C 15.3833+6.0667j MVA;
	constant_impedance_A 0.0000-17441.8605j Ohm;
	constant_impedance_B 0.0000-17441.8605j Ohm;
	constant_impedance_C 0.0000-17441.8605j Ohm;
}
object load {
	name bus207;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5218-13.4625d kV;
	voltage_B 130.5218-133.4625d kV;
	voltage_C 130.5218+106.5375d kV;
	constant_power_A 107.3267+28.1333j MVA;
	constant_power_B 107.3267+28.1333j MVA;
	constant_power_C 107.3267+28.1333j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus211;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.5743+13.5965d kV;
	voltage_B 65.5743-106.4035d kV;
	voltage_C 65.5743+133.5965d kV;
	constant_power_A 25.0933+6.4000j MVA;
	constant_power_B 25.0933+6.4000j MVA;
	constant_power_C 25.0933+6.4000j MVA;
	constant_impedance_A 0.0000-6368.4211j Ohm;
	constant_impedance_B 0.0000-6368.4211j Ohm;
	constant_impedance_C 0.0000-6368.4211j Ohm;
}
object load {
	name bus216;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9152-24.6346d kV;
	voltage_B 131.9152-144.6346d kV;
	voltage_C 131.9152+95.3654d kV;
	constant_power_A 51.8667+18.2333j MVA;
	constant_power_B 51.8667+18.2333j MVA;
	constant_power_C 51.8667+18.2333j MVA;
	constant_impedance_A 0.0000-21900.4525j Ohm;
	constant_impedance_B 0.0000-21900.4525j Ohm;
	constant_impedance_C 0.0000-21900.4525j Ohm;
}
object load {
	name bus217;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4254-2.5585d kV;
	voltage_B 131.4254-122.5585d kV;
	voltage_C 131.4254+117.4415d kV;
	constant_power_A 35.0667+0.0333j MVA;
	constant_power_B 35.0667+0.0333j MVA;
	constant_power_C 35.0667+0.0333j MVA;
	constant_impedance_A 0.0000-6576.0870j Ohm;
	constant_impedance_B 0.0000-6576.0870j Ohm;
	constant_impedance_C 0.0000-6576.0870j Ohm;
}
object load {
	name bus218;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4083-13.1324d kV;
	voltage_B 132.4083-133.1324d kV;
	voltage_C 132.4083+106.8676d kV;
	constant_power_A 23.2767+5.0400j MVA;
	constant_power_B 23.2767+5.0400j MVA;
	constant_power_C 23.2767+5.0400j MVA;
	constant_impedance_A 0.0000-21704.0359j Ohm;
	constant_impedance_B 0.0000-21704.0359j Ohm;
	constant_impedance_C 0.0000-21704.0359j Ohm;
}
object node {
	name bus221;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.5355-22.2192d kV;
	voltage_B 218.5355-142.2192d kV;
	voltage_C 218.5355+97.7808d kV;
}
object load {
	name bus225;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9733-20.2015d kV;
	voltage_B 134.9733-140.2015d kV;
	voltage_C 134.9733+99.7985d kV;
	constant_impedance_A 0.0000-42086.9565j Ohm;
	constant_impedance_B 0.0000-42086.9565j Ohm;
	constant_impedance_C 0.0000-42086.9565j Ohm;
}
object load {
	name bus228;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.4031-8.1434d kV;
	voltage_B 90.4031-128.1434d kV;
	voltage_C 90.4031+111.8566d kV;
	constant_power_A -7.8100+19.1333j MVA;
	constant_power_B -7.8100+19.1333j MVA;
	constant_power_C -7.8100+19.1333j MVA;
}
object load {
	name bus230;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.9063-46.3433d kV;
	voltage_B 127.9063-166.3433d kV;
	voltage_C 127.9063+73.6567d kV;
	constant_power_A 50.6900+7.5067j MVA;
	constant_power_B 50.6900+7.5067j MVA;
	constant_power_C 50.6900+7.5067j MVA;
	constant_impedance_A 0.0000-6149.9365j Ohm;
	constant_impedance_B 0.0000-6149.9365j Ohm;
	constant_impedance_C 0.0000-6149.9365j Ohm;
}
object load {
	name bus231;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.7636+23.1156d kV;
	voltage_B 64.7636-96.8844d kV;
	voltage_C 64.7636+143.1156d kV;
	constant_power_A -0.0433-0.3333j MVA;
	constant_power_B -0.0433-0.3333j MVA;
	constant_power_C -0.0433-0.3333j MVA;
}
object load {
	name bus236;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6815-53.5478d kV;
	voltage_B 130.6815-173.5478d kV;
	voltage_C 130.6815+66.4522d kV;
	constant_power_A 15.2833+2.3333j MVA;
	constant_power_B 15.2833+2.3333j MVA;
	constant_power_C 15.2833+2.3333j MVA;
	constant_impedance_A 0.0000-46095.2381j Ohm;
	constant_impedance_B 0.0000-46095.2381j Ohm;
	constant_impedance_C 0.0000-46095.2381j Ohm;
}
object load {
	name bus243;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0878+17.7609d kV;
	voltage_B 88.0878-102.2391d kV;
	voltage_C 88.0878+137.7609d kV;
	constant_power_A 0.0000-0.0033j MVA;
	constant_power_B 0.0000-0.0033j MVA;
	constant_power_C 0.0000-0.0033j MVA;
	constant_impedance_A 0.0000-1667.9021j Ohm;
	constant_impedance_B 0.0000-1667.9021j Ohm;
	constant_impedance_C 0.0000-1667.9021j Ohm;
}
object load {
	name bus244;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2015+6.9175d kV;
	voltage_B 88.2015-113.0825d kV;
	voltage_C 88.2015+126.9175d kV;
	constant_impedance_A 0.0000-33088.2353j Ohm;
	constant_impedance_B 0.0000-33088.2353j Ohm;
	constant_impedance_C 0.0000-33088.2353j Ohm;
}
object load {
	name bus249;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7023-42.3598d kV;
	voltage_B 127.7023-162.3598d kV;
	voltage_C 127.7023+77.6402d kV;
	constant_impedance_A 0.0000-1840.3042j Ohm;
	constant_impedance_B 0.0000-1840.3042j Ohm;
	constant_impedance_C 0.0000-1840.3042j Ohm;
}
object load {
	name bus257;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3475-45.5145d kV;
	voltage_B 131.3475-165.5145d kV;
	voltage_C 131.3475+74.4855d kV;
	constant_power_A 37.9667+8.1667j MVA;
	constant_power_B 37.9667+8.1667j MVA;
	constant_power_C 37.9667+8.1667j MVA;
	constant_impedance_A 0.0000-7202.3810j Ohm;
	constant_impedance_B 0.0000-7202.3810j Ohm;
	constant_impedance_C 0.0000-7202.3810j Ohm;
}
object load {
	name bus261;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8713-45.1245d kV;
	voltage_B 231.8713-165.1245d kV;
	voltage_C 231.8713+74.8755d kV;
	constant_impedance_A 0.0000-111937.9845j Ohm;
	constant_impedance_B 0.0000-111937.9845j Ohm;
	constant_impedance_C 0.0000-111937.9845j Ohm;
}
object load {
	name bus264;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9287-46.4060d kV;
	voltage_B 128.9287-166.4060d kV;
	voltage_C 128.9287+73.5940d kV;
	constant_power_A 12.9133+3.0000j MVA;
	constant_power_B 12.9133+3.0000j MVA;
	constant_power_C 12.9133+3.0000j MVA;
	constant_impedance_A 0.0000-84912.2807j Ohm;
	constant_impedance_B 0.0000-84912.2807j Ohm;
	constant_impedance_C 0.0000-84912.2807j Ohm;
}
object load {
	name bus266;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.5016-41.8806d kV;
	voltage_B 232.5016-161.8806d kV;
	voltage_C 232.5016+78.1194d kV;
	constant_impedance_A 0.0000-1024.4041j Ohm;
	constant_impedance_B 0.0000-1024.4041j Ohm;
	constant_impedance_C 0.0000-1024.4041j Ohm;
}
object load {
	name bus267;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0832-50.5497d kV;
	voltage_B 129.0832-170.5497d kV;
	voltage_C 129.0832+69.4503d kV;
	constant_power_A 34.6000+0.9000j MVA;
	constant_power_B 34.6000+0.9000j MVA;
	constant_power_C 34.6000+0.9000j MVA;
	constant_impedance_A 0.0000-14534.5345j Ohm;
	constant_impedance_B 0.0000-14534.5345j Ohm;
	constant_impedance_C 0.0000-14534.5345j Ohm;
}
object load {
	name bus268;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9441+26.4814d kV;
	voltage_B 132.9441-93.5186d kV;
	voltage_C 132.9441+146.4814d kV;
	constant_power_A -0.0433-0.3333j MVA;
	constant_power_B -0.0433-0.3333j MVA;
	constant_power_C -0.0433-0.3333j MVA;
}
object load {
	name bus271;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.0632-9.6717d kV;
	voltage_B 90.0632-129.6717d kV;
	voltage_C 90.0632+110.3283d kV;
	constant_power_A 32.2333+8.9333j MVA;
	constant_power_B 32.2333+8.9333j MVA;
	constant_power_C 32.2333+8.9333j MVA;
}
object load {
	name bus275;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.6970+2.3828d kV;
	voltage_B 87.6970-117.6172d kV;
	voltage_C 87.6970+122.3828d kV;
	constant_power_A 34.0333+8.4333j MVA;
	constant_power_B 34.0333+8.4333j MVA;
	constant_power_C 34.0333+8.4333j MVA;
	constant_impedance_A 0.0000-20270.2703j Ohm;
	constant_impedance_B 0.0000-20270.2703j Ohm;
	constant_impedance_C 0.0000-20270.2703j Ohm;
}
object load {
	name bus280;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2248-11.1866d kV;
	voltage_B 131.2248-131.1866d kV;
	voltage_C 131.2248+108.8134d kV;
	constant_power_A 39.8667+9.8667j MVA;
	constant_power_B 39.8667+9.8667j MVA;
	constant_power_C 39.8667+9.8667j MVA;
	constant_impedance_A 0.0000-9063.6704j Ohm;
	constant_impedance_B 0.0000-9063.6704j Ohm;
	constant_impedance_C 0.0000-9063.6704j Ohm;
}
object load {
	name bus281;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0866+14.0073d kV;
	voltage_B 227.0866-105.9927d kV;
	voltage_C 227.0866+134.0073d kV;
	constant_impedance_A 0.0000-7991.1455j Ohm;
	constant_impedance_B 0.0000-7991.1455j Ohm;
	constant_impedance_C 0.0000-7991.1455j Ohm;
}
object load {
	name bus283;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6266-12.1018d kV;
	voltage_B 131.6266-132.1018d kV;
	voltage_C 131.6266+107.8982d kV;
	constant_power_A 9.1100+3.9667j MVA;
	constant_power_B 9.1100+3.9667j MVA;
	constant_power_C 9.1100+3.9667j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus284;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0577-48.3380d kV;
	voltage_B 130.0577-168.3380d kV;
	voltage_C 130.0577+71.6620d kV;
	constant_power_A 63.7333-1.1333j MVA;
	constant_power_B 63.7333-1.1333j MVA;
	constant_power_C 63.7333-1.1333j MVA;
	constant_impedance_A 0.0000-2519.5211j Ohm;
	constant_impedance_B 0.0000-2519.5211j Ohm;
	constant_impedance_C 0.0000-2519.5211j Ohm;
}
object load {
	name bus292;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0593-14.7563d kV;
	voltage_B 133.0593-134.7563d kV;
	voltage_C 133.0593+105.2437d kV;
	constant_power_A 4.6067+0.4667j MVA;
	constant_power_B 4.6067+0.4667j MVA;
	constant_power_C 4.6067+0.4667j MVA;
	constant_impedance_A 0.0000-69142.8571j Ohm;
	constant_impedance_B 0.0000-69142.8571j Ohm;
	constant_impedance_C 0.0000-69142.8571j Ohm;
}
object load {
	name bus297;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.8342+4.4989d kV;
	voltage_B 88.8342-115.5011d kV;
	voltage_C 88.8342+124.4989d kV;
	constant_power_A 7.9100+3.1333j MVA;
	constant_power_B 7.9100+3.1333j MVA;
	constant_power_C 7.9100+3.1333j MVA;
	constant_impedance_A 0.0000-15517.2414j Ohm;
	constant_impedance_B 0.0000-15517.2414j Ohm;
	constant_impedance_C 0.0000-15517.2414j Ohm;
}
object node {
	name bus299;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.5284-45.8322d kV;
	voltage_B 229.5284-165.8322d kV;
	voltage_C 229.5284+74.1678d kV;
}
object load {
	name bus304;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.1198-53.7249d kV;
	voltage_B 86.1198-173.7249d kV;
	voltage_C 86.1198+66.2751d kV;
	constant_power_A 0.7333+0.1667j MVA;
	constant_power_B 0.7333+0.1667j MVA;
	constant_power_C 0.7333+0.1667j MVA;
	constant_impedance_A 0.0000-107142.8571j Ohm;
	constant_impedance_B 0.0000-107142.8571j Ohm;
	constant_impedance_C 0.0000-107142.8571j Ohm;
}
object load {
	name bus305;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4079-32.4948d kV;
	voltage_B 135.4079-152.4948d kV;
	voltage_C 135.4079+87.5052d kV;
	constant_power_A 34.3333+4.0000j MVA;
	constant_power_B 34.3333+4.0000j MVA;
	constant_power_C 34.3333+4.0000j MVA;
	constant_impedance_A 0.0000-76825.3968j Ohm;
	constant_impedance_B 0.0000-76825.3968j Ohm;
	constant_impedance_C 0.0000-76825.3968j Ohm;
}
object load {
	name bus306;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8029-18.8458d kV;
	voltage_B 130.8029-138.8458d kV;
	voltage_C 130.8029+101.1542d kV;
	constant_impedance_A 0.0000-10168.0672j Ohm;
	constant_impedance_B 0.0000-10168.0672j Ohm;
	constant_impedance_C 0.0000-10168.0672j Ohm;
}
object load {
	name bus311;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.8758-2.0033d kV;
	voltage_B 86.8758-122.0033d kV;
	voltage_C 86.8758+117.9967d kV;
	constant_power_A 14.0167+5.7333j MVA;
	constant_power_B 14.0167+5.7333j MVA;
	constant_power_C 14.0167+5.7333j MVA;
	constant_impedance_A 0.0000-17175.5725j Ohm;
	constant_impedance_B 0.0000-17175.5725j Ohm;
	constant_impedance_C 0.0000-17175.5725j Ohm;
}
object load {
	name bus312;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 66.9962+11.6724d kV;
	voltage_B 66.9962-108.3276d kV;
	voltage_C 66.9962+131.6724d kV;
	constant_power_A -0.0533-0.9700j MVA;
	constant_power_B -0.0533-0.9700j MVA;
	constant_power_C -0.0533-0.9700j MVA;
	constant_impedance_A 0.0000-28139.5349j Ohm;
	constant_impedance_B 0.0000-28139.5349j Ohm;
	constant_impedance_C 0.0000-28139.5349j Ohm;
}
object load {
	name bus314;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.1053-16.0686d kV;
	voltage_B 127.1053-136.0686d kV;
	voltage_C 127.1053+103.9314d kV;
	constant_power_A 54.3667+15.4333j MVA;
	constant_power_B 54.3667+15.4333j MVA;
	constant_power_C 54.3667+15.4333j MVA;
	constant_impedance_A 0.0000-4566.0377j Ohm;
	constant_impedance_B 0.0000-4566.0377j Ohm;
	constant_impedance_C 0.0000-4566.0377j Ohm;
}
object load {
	name bus315;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4294-35.8877d kV;
	voltage_B 130.4294-155.8877d kV;
	voltage_C 130.4294+84.1123d kV;
	constant_impedance_A 0.0000-22723.0047j Ohm;
	constant_impedance_B 0.0000-22723.0047j Ohm;
	constant_impedance_C 0.0000-22723.0047j Ohm;
}
object load {
	name bus317;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.2713+6.3943d kV;
	voltage_B 223.2713-113.6057d kV;
	voltage_C 223.2713+126.3943d kV;
	constant_impedance_A 1997.2286+79201.8986j Ohm;
	constant_impedance_B 1997.2286+79201.8986j Ohm;
	constant_impedance_C 1997.2286+79201.8986j Ohm;
}
object load {
	name bus322;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 122.4358-44.2218d kV;
	voltage_B 122.4358-164.2218d kV;
	voltage_C 122.4358+75.7782d kV;
	constant_power_A 101.2667+28.4667j MVA;
	constant_power_B 101.2667+28.4667j MVA;
	constant_power_C 101.2667+28.4667j MVA;
	constant_impedance_A 0.0000-13333.3333j Ohm;
	constant_impedance_B 0.0000-13333.3333j Ohm;
	constant_impedance_C 0.0000-13333.3333j Ohm;
}
object node {
	name bus326;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9609+26.5282d kV;
	voltage_B 132.9609-93.4718d kV;
	voltage_C 132.9609+146.5282d kV;
}
object load {
	name bus333;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6452-42.2258d kV;
	voltage_B 128.6452-162.2258d kV;
	voltage_C 128.6452+77.7742d kV;
	constant_power_A 174.8333+14.3333j MVA;
	constant_power_B 174.8333+14.3333j MVA;
	constant_power_C 174.8333+14.3333j MVA;
	constant_impedance_A 0.0000-7065.6934j Ohm;
	constant_impedance_B 0.0000-7065.6934j Ohm;
	constant_impedance_C 0.0000-7065.6934j Ohm;
}
object node {
	name bus338;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3143-6.1444d kV;
	voltage_B 133.3143-126.1444d kV;
	voltage_C 133.3143+113.8556d kV;
}
object load {
	name bus344;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.5526-1.3884d kV;
	voltage_B 88.5526-121.3884d kV;
	voltage_C 88.5526+118.6116d kV;
	constant_power_A 124.2667+49.1667j MVA;
	constant_power_B 124.2667+49.1667j MVA;
	constant_power_C 124.2667+49.1667j MVA;
	constant_impedance_A 0.0000-811.3956j Ohm;
	constant_impedance_B 0.0000-811.3956j Ohm;
	constant_impedance_C 0.0000-811.3956j Ohm;
}
object load {
	name bus346;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0201-21.3337d kV;
	voltage_B 132.0201-141.3337d kV;
	voltage_C 132.0201+98.6663d kV;
	constant_power_A 65.8333+16.1000j MVA;
	constant_power_B 65.8333+16.1000j MVA;
	constant_power_C 65.8333+16.1000j MVA;
	constant_impedance_A 0.0000-68169.0141j Ohm;
	constant_impedance_B 0.0000-68169.0141j Ohm;
	constant_impedance_C 0.0000-68169.0141j Ohm;
}
object load {
	name bus349;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.7011+9.0791d kV;
	voltage_B 90.7011-110.9209d kV;
	voltage_C 90.7011+129.0791d kV;
	constant_impedance_A 0.0000-1485.1485j Ohm;
	constant_impedance_B 0.0000-1485.1485j Ohm;
	constant_impedance_C 0.0000-1485.1485j Ohm;
}
object load {
	name bus350;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4756-24.3244d kV;
	voltage_B 132.4756-144.3244d kV;
	voltage_C 132.4756+95.6756d kV;
	constant_power_A 36.8000+8.7333j MVA;
	constant_power_B 36.8000+8.7333j MVA;
	constant_power_C 36.8000+8.7333j MVA;
	constant_impedance_A 0.0000-8612.0996j Ohm;
	constant_impedance_B 0.0000-8612.0996j Ohm;
	constant_impedance_C 0.0000-8612.0996j Ohm;
}
object load {
	name bus351;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5804+18.5408d kV;
	voltage_B 130.5804-101.4592d kV;
	voltage_C 130.5804+138.5408d kV;
	constant_power_A -0.0500-0.6433j MVA;
	constant_power_B -0.0500-0.6433j MVA;
	constant_power_C -0.0500-0.6433j MVA;
}
object node {
	name bus352;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.3919+0.2478d kV;
	voltage_B 231.3919-119.7522d kV;
	voltage_C 231.3919+120.2478d kV;
}
object load {
	name bus360;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 66.5339+11.3841d kV;
	voltage_B 66.5339-108.6159d kV;
	voltage_C 66.5339+131.3841d kV;
	constant_power_A 11.8467+3.8333j MVA;
	constant_power_B 11.8467+3.8333j MVA;
	constant_power_C 11.8467+3.8333j MVA;
	constant_impedance_A 0.0000-3315.0685j Ohm;
	constant_impedance_B 0.0000-3315.0685j Ohm;
	constant_impedance_C 0.0000-3315.0685j Ohm;
}
object load {
	name bus367;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0680-23.6261d kV;
	voltage_B 136.0680-143.6261d kV;
	voltage_C 136.0680+96.3739d kV;
	constant_power_A 21.7233-17.1667j MVA;
	constant_power_B 21.7233-17.1667j MVA;
	constant_power_C 21.7233-17.1667j MVA;
	constant_impedance_A 0.0000-9979.3814j Ohm;
	constant_impedance_B 0.0000-9979.3814j Ohm;
	constant_impedance_C 0.0000-9979.3814j Ohm;
}
object load {
	name bus369;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7435+13.5939d kV;
	voltage_B 132.7435-106.4061d kV;
	voltage_C 132.7435+133.5939d kV;
	constant_impedance_A 0.0000-12804.2328j Ohm;
	constant_impedance_B 0.0000-12804.2328j Ohm;
	constant_impedance_C 0.0000-12804.2328j Ohm;
}
object load {
	name bus370;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.6415-2.1948d kV;
	voltage_B 86.6415-122.1948d kV;
	voltage_C 86.6415+117.8052d kV;
	constant_power_A 18.9200+7.7333j MVA;
	constant_power_B 18.9200+7.7333j MVA;
	constant_power_C 18.9200+7.7333j MVA;
	constant_impedance_A 0.0000-45918.3673j Ohm;
	constant_impedance_B 0.0000-45918.3673j Ohm;
	constant_impedance_C 0.0000-45918.3673j Ohm;
}
object load {
	name bus377;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4760+11.1310d kV;
	voltage_B 88.4760-108.8690d kV;
	voltage_C 88.4760+131.1310d kV;
	constant_power_A -0.0600-0.3333j MVA;
	constant_power_B -0.0600-0.3333j MVA;
	constant_power_C -0.0600-0.3333j MVA;
}
object load {
	name bus380;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.5651-32.7060d kV;
	voltage_B 127.5651-152.7060d kV;
	voltage_C 127.5651+87.2940d kV;
	constant_power_A -31.9033-0.9333j MVA;
	constant_power_B -31.9033-0.9333j MVA;
	constant_power_C -31.9033-0.9333j MVA;
	constant_impedance_A 0.0000-6675.8621j Ohm;
	constant_impedance_B 0.0000-6675.8621j Ohm;
	constant_impedance_C 0.0000-6675.8621j Ohm;
}
object load {
	name bus385;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.2757-49.1517d kV;
	voltage_B 229.2757-169.1517d kV;
	voltage_C 229.2757+70.8483d kV;
	constant_impedance_A 0.0000-1364.3235j Ohm;
	constant_impedance_B 0.0000-1364.3235j Ohm;
	constant_impedance_C 0.0000-1364.3235j Ohm;
}
object load {
	name bus387;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.1075+6.6055d kV;
	voltage_B 90.1075-113.3945d kV;
	voltage_C 90.1075+126.6055d kV;
	constant_power_A -0.0633-1.4600j MVA;
	constant_power_B -0.0633-1.4600j MVA;
	constant_power_C -0.0633-1.4600j MVA;
}
object node {
	name bus389;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4087-40.6459d kV;
	voltage_B 88.4087-160.6459d kV;
	voltage_C 88.4087+79.3541d kV;
}
object load {
	name bus392;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.0839-0.5150d kV;
	voltage_B 87.0839-120.5150d kV;
	voltage_C 87.0839+119.4850d kV;
	constant_power_A 44.7000+11.4000j MVA;
	constant_power_B 44.7000+11.4000j MVA;
	constant_power_C 44.7000+11.4000j MVA;
	constant_impedance_A 0.0000-30000.0000j Ohm;
	constant_impedance_B 0.0000-30000.0000j Ohm;
	constant_impedance_C 0.0000-30000.0000j Ohm;
}
object load {
	name bus395;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.8863+15.2822d kV;
	voltage_B 226.8863-104.7178d kV;
	voltage_C 226.8863+135.2822d kV;
	constant_impedance_A 0.0000-18394.9045j Ohm;
	constant_impedance_B 0.0000-18394.9045j Ohm;
	constant_impedance_C 0.0000-18394.9045j Ohm;
}
object load {
	name bus401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6001-14.3232d kV;
	voltage_B 130.6001-134.3232d kV;
	voltage_C 130.6001+105.6768d kV;
	constant_power_A 18.8333+12.0967j MVA;
	constant_power_B 18.8333+12.0967j MVA;
	constant_power_C 18.8333+12.0967j MVA;
	constant_impedance_A 0.0000-15714.2857j Ohm;
	constant_impedance_B 0.0000-15714.2857j Ohm;
	constant_impedance_C 0.0000-15714.2857j Ohm;
}
object load {
	name bus408;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2864-11.5628d kV;
	voltage_B 132.2864-131.5628d kV;
	voltage_C 132.2864+108.4372d kV;
	constant_power_A 43.0333+2.4667j MVA;
	constant_power_B 43.0333+2.4667j MVA;
	constant_power_C 43.0333+2.4667j MVA;
	constant_impedance_A 0.0000-1210000.0000j Ohm;
	constant_impedance_B 0.0000-1210000.0000j Ohm;
	constant_impedance_C 0.0000-1210000.0000j Ohm;
}
object load {
	name bus410;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5174-26.6318d kV;
	voltage_B 131.5174-146.6318d kV;
	voltage_C 131.5174+93.3682d kV;
	constant_power_A 56.9633+16.7933j MVA;
	constant_power_B 56.9633+16.7933j MVA;
	constant_power_C 56.9633+16.7933j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object node {
	name bus413;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6413-6.6296d kV;
	voltage_B 133.6413-126.6296d kV;
	voltage_C 133.6413+113.3704d kV;
}
object load {
	name bus415;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7522-51.5485d kV;
	voltage_B 130.7522-171.5485d kV;
	voltage_C 130.7522+68.4515d kV;
	constant_power_A 1.5700+0.2333j MVA;
	constant_power_B 1.5700+0.2333j MVA;
	constant_power_C 1.5700+0.2333j MVA;
	constant_impedance_A 0.0000-4249.3415j Ohm;
	constant_impedance_B 0.0000-4249.3415j Ohm;
	constant_impedance_C 0.0000-4249.3415j Ohm;
}
object load {
	name bus416;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3241-6.7133d kV;
	voltage_B 132.3241-126.7133d kV;
	voltage_C 132.3241+113.2867d kV;
	constant_power_A 23.5600+4.5000j MVA;
	constant_power_B 23.5600+4.5000j MVA;
	constant_power_C 23.5600+4.5000j MVA;
	constant_impedance_A 0.0000-6954.0230j Ohm;
	constant_impedance_B 0.0000-6954.0230j Ohm;
	constant_impedance_C 0.0000-6954.0230j Ohm;
}
object node {
	name bus420;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3217+18.5684d kV;
	voltage_B 230.3217-101.4316d kV;
	voltage_C 230.3217+138.5684d kV;
}
object load {
	name bus425;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.2979+6.8777d kV;
	voltage_B 221.2979-113.1223d kV;
	voltage_C 221.2979+126.8777d kV;
	constant_impedance_A 0.0000-53088.2353j Ohm;
	constant_impedance_B 0.0000-53088.2353j Ohm;
	constant_impedance_C 0.0000-53088.2353j Ohm;
}
object load {
	name bus426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1687-18.4040d kV;
	voltage_B 132.1687-138.4040d kV;
	voltage_C 132.1687+101.5960d kV;
	constant_power_A 41.0333+2.1667j MVA;
	constant_power_B 41.0333+2.1667j MVA;
	constant_power_C 41.0333+2.1667j MVA;
	constant_impedance_A 0.0000-14892.3077j Ohm;
	constant_impedance_B 0.0000-14892.3077j Ohm;
	constant_impedance_C 0.0000-14892.3077j Ohm;
}
object load {
	name bus427;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.4740-35.4471d kV;
	voltage_B 236.4740-155.4471d kV;
	voltage_C 236.4740+84.5529d kV;
	constant_impedance_A 0.0000-116451.6129j Ohm;
	constant_impedance_B 0.0000-116451.6129j Ohm;
	constant_impedance_C 0.0000-116451.6129j Ohm;
}
object load {
	name bus429;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3069-45.1663d kV;
	voltage_B 129.3069-165.1663d kV;
	voltage_C 129.3069+74.8337d kV;
	constant_power_A 8.9767-7.4667j MVA;
	constant_power_B 8.9767-7.4667j MVA;
	constant_power_C 8.9767-7.4667j MVA;
	constant_impedance_A 0.0000-9777.7778j Ohm;
	constant_impedance_B 0.0000-9777.7778j Ohm;
	constant_impedance_C 0.0000-9777.7778j Ohm;
}
object load {
	name bus432;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.5225+2.4182d kV;
	voltage_B 229.5225-117.5818d kV;
	voltage_C 229.5225+122.4182d kV;
	constant_impedance_A 0.0000-2107.4858j Ohm;
	constant_impedance_B 0.0000-2107.4858j Ohm;
	constant_impedance_C 0.0000-2107.4858j Ohm;
}
object node {
	name bus440;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7542-36.0736d kV;
	voltage_B 130.7542-156.0736d kV;
	voltage_C 130.7542+83.9264d kV;
}
object load {
	name bus441;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.5477-51.7062d kV;
	voltage_B 227.5477-171.7062d kV;
	voltage_C 227.5477+68.2938d kV;
	constant_impedance_A 37.0869-5177.4928j Ohm;
	constant_impedance_B 37.0869-5177.4928j Ohm;
	constant_impedance_C 37.0869-5177.4928j Ohm;
}
object node {
	name bus442;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7558-46.0104d kV;
	voltage_B 128.7558-166.0104d kV;
	voltage_C 128.7558+73.9896d kV;
}
object load {
	name bus444;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7411-12.2083d kV;
	voltage_B 131.7411-132.2083d kV;
	voltage_C 131.7411+107.7917d kV;
	constant_impedance_A 0.0000-19755.1020j Ohm;
	constant_impedance_B 0.0000-19755.1020j Ohm;
	constant_impedance_C 0.0000-19755.1020j Ohm;
}
object load {
	name bus445;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8451-44.3790d kV;
	voltage_B 129.8451-164.3790d kV;
	voltage_C 129.8451+75.6210d kV;
	constant_power_A 12.2467+3.4333j MVA;
	constant_power_B 12.2467+3.4333j MVA;
	constant_power_C 12.2467+3.4333j MVA;
	constant_impedance_A 0.0000-5975.3086j Ohm;
	constant_impedance_B 0.0000-5975.3086j Ohm;
	constant_impedance_C 0.0000-5975.3086j Ohm;
}
object load {
	name bus449;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0464-8.5052d kV;
	voltage_B 224.0464-128.5052d kV;
	voltage_C 224.0464+111.4948d kV;
	constant_impedance_A 0.0000-4908.2257j Ohm;
	constant_impedance_B 0.0000-4908.2257j Ohm;
	constant_impedance_C 0.0000-4908.2257j Ohm;
}
object node {
	name bus453;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0214-7.8226d kV;
	voltage_B 224.0214-127.8226d kV;
	voltage_C 224.0214+112.1774d kV;
}
object load {
	name bus455;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5480-30.6481d kV;
	voltage_B 132.5480-150.6481d kV;
	voltage_C 132.5480+89.3519d kV;
	constant_power_A 91.4400+1.8867j MVA;
	constant_power_B 91.4400+1.8867j MVA;
	constant_power_C 91.4400+1.8867j MVA;
	constant_impedance_A 0.0000-3655.5891j Ohm;
	constant_impedance_B 0.0000-3655.5891j Ohm;
	constant_impedance_C 0.0000-3655.5891j Ohm;
}
object load {
	name bus472;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.9208+7.8886d kV;
	voltage_B 90.9208-112.1114d kV;
	voltage_C 90.9208+127.8886d kV;
	constant_power_A 112.0667+43.8667j MVA;
	constant_power_B 112.0667+43.8667j MVA;
	constant_power_C 112.0667+43.8667j MVA;
	constant_impedance_A 0.0000-351.5076j Ohm;
	constant_impedance_B 0.0000-351.5076j Ohm;
	constant_impedance_C 0.0000-351.5076j Ohm;
}
object load {
	name bus473;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5467-45.6582d kV;
	voltage_B 130.5467-165.6582d kV;
	voltage_C 130.5467+74.3418d kV;
	constant_power_A -7.6500-1.2400j MVA;
	constant_power_B -7.6500-1.2400j MVA;
	constant_power_C -7.6500-1.2400j MVA;
	constant_impedance_A 0.0000-3375.1743j Ohm;
	constant_impedance_B 0.0000-3375.1743j Ohm;
	constant_impedance_C 0.0000-3375.1743j Ohm;
}
object load {
	name bus477;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.2502-41.7021d kV;
	voltage_B 230.2502-161.7021d kV;
	voltage_C 230.2502+78.2979d kV;
	constant_impedance_A 0.0000-2052.0108j Ohm;
	constant_impedance_B 0.0000-2052.0108j Ohm;
	constant_impedance_C 0.0000-2052.0108j Ohm;
}
object load {
	name bus481;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0962-47.8364d kV;
	voltage_B 130.0962-167.8364d kV;
	voltage_C 130.0962+72.1636d kV;
	constant_impedance_A 0.0000-2775.2294j Ohm;
	constant_impedance_B 0.0000-2775.2294j Ohm;
	constant_impedance_C 0.0000-2775.2294j Ohm;
}
object load {
	name bus483;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9340-49.3516d kV;
	voltage_B 129.9340-169.3516d kV;
	voltage_C 129.9340+70.6484d kV;
	constant_power_A 19.0867+5.2000j MVA;
	constant_power_B 19.0867+5.2000j MVA;
	constant_power_C 19.0867+5.2000j MVA;
	constant_impedance_A 0.0000-14110.7872j Ohm;
	constant_impedance_B 0.0000-14110.7872j Ohm;
	constant_impedance_C 0.0000-14110.7872j Ohm;
}
object load {
	name bus486;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.8698+4.9668d kV;
	voltage_B 87.8698-115.0332d kV;
	voltage_C 87.8698+124.9668d kV;
	constant_power_A 2.3367+0.6667j MVA;
	constant_power_B 2.3367+0.6667j MVA;
	constant_power_C 2.3367+0.6667j MVA;
	constant_impedance_A 0.0000-51136.3636j Ohm;
	constant_impedance_B 0.0000-51136.3636j Ohm;
	constant_impedance_C 0.0000-51136.3636j Ohm;
}
object node {
	name bus489;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6435-47.2131d kV;
	voltage_B 128.6435-167.2131d kV;
	voltage_C 128.6435+72.7869d kV;
}
object load {
	name bus490;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6332-23.0438d kV;
	voltage_B 131.6332-143.0438d kV;
	voltage_C 131.6332+96.9562d kV;
	constant_power_A 6.8400+1.3333j MVA;
	constant_power_B 6.8400+1.3333j MVA;
	constant_power_C 6.8400+1.3333j MVA;
	constant_impedance_A 0.0000-17472.9242j Ohm;
	constant_impedance_B 0.0000-17472.9242j Ohm;
	constant_impedance_C 0.0000-17472.9242j Ohm;
}
object load {
	name bus496;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2024+11.2596d kV;
	voltage_B 88.2024-108.7404d kV;
	voltage_C 88.2024+131.2596d kV;
	constant_impedance_A 0.0000-2241.0359j Ohm;
	constant_impedance_B 0.0000-2241.0359j Ohm;
	constant_impedance_C 0.0000-2241.0359j Ohm;
}
object load {
	name bus500;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8398-15.0684d kV;
	voltage_B 131.8398-135.0684d kV;
	voltage_C 131.8398+104.9316d kV;
	constant_power_A 48.1333+11.8333j MVA;
	constant_power_B 48.1333+11.8333j MVA;
	constant_power_C 48.1333+11.8333j MVA;
	constant_impedance_A 0.0000-6318.5379j Ohm;
	constant_impedance_B 0.0000-6318.5379j Ohm;
	constant_impedance_C 0.0000-6318.5379j Ohm;
}
object load {
	name bus502;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6020-6.6896d kV;
	voltage_B 132.6020-126.6896d kV;
	voltage_C 132.6020+113.3104d kV;
	constant_impedance_A 0.0000-24693.8776j Ohm;
	constant_impedance_B 0.0000-24693.8776j Ohm;
	constant_impedance_C 0.0000-24693.8776j Ohm;
}
object load {
	name bus506;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1923-9.0760d kV;
	voltage_B 233.1923-129.0760d kV;
	voltage_C 233.1923+110.9240d kV;
	constant_impedance_A 0.0000-361000.0000j Ohm;
	constant_impedance_B 0.0000-361000.0000j Ohm;
	constant_impedance_C 0.0000-361000.0000j Ohm;
}
object load {
	name bus509;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9691-60.2589d kV;
	voltage_B 128.9691+179.7411d kV;
	voltage_C 128.9691+59.7411d kV;
	constant_power_A 25.7633+2.3333j MVA;
	constant_power_B 25.7633+2.3333j MVA;
	constant_power_C 25.7633+2.3333j MVA;
	constant_impedance_A 0.0000-2750.0000j Ohm;
	constant_impedance_B 0.0000-2750.0000j Ohm;
	constant_impedance_C 0.0000-2750.0000j Ohm;
}
object load {
	name bus513;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9532-7.4557d kV;
	voltage_B 131.9532-127.4557d kV;
	voltage_C 131.9532+112.5443d kV;
	constant_power_A 19.1533+5.7000j MVA;
	constant_power_B 19.1533+5.7000j MVA;
	constant_power_C 19.1533+5.7000j MVA;
	constant_impedance_A 0.0000-30062.1118j Ohm;
	constant_impedance_B 0.0000-30062.1118j Ohm;
	constant_impedance_C 0.0000-30062.1118j Ohm;
}
object node {
	name bus516;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5184-33.5155d kV;
	voltage_B 136.5184-153.5155d kV;
	voltage_C 136.5184+86.4845d kV;
}
object load {
	name bus519;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4131-49.8491d kV;
	voltage_B 130.4131-169.8491d kV;
	voltage_C 130.4131+70.1509d kV;
	constant_power_A 69.0667+3.1333j MVA;
	constant_power_B 69.0667+3.1333j MVA;
	constant_power_C 69.0667+3.1333j MVA;
	constant_impedance_A 0.0000-5518.8141j Ohm;
	constant_impedance_B 0.0000-5518.8141j Ohm;
	constant_impedance_C 0.0000-5518.8141j Ohm;
}
object load {
	name bus520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2253-27.2132d kV;
	voltage_B 133.2253-147.2132d kV;
	voltage_C 133.2253+92.7868d kV;
	constant_power_A 39.5000+6.8000j MVA;
	constant_power_B 39.5000+6.8000j MVA;
	constant_power_C 39.5000+6.8000j MVA;
	constant_impedance_A 0.0000-18832.6848j Ohm;
	constant_impedance_B 0.0000-18832.6848j Ohm;
	constant_impedance_C 0.0000-18832.6848j Ohm;
}
object load {
	name bus523;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.3486+7.2313d kV;
	voltage_B 90.3486-112.7687d kV;
	voltage_C 90.3486+127.2313d kV;
	constant_power_A 63.3000+24.9000j MVA;
	constant_power_B 63.3000+24.9000j MVA;
	constant_power_C 63.3000+24.9000j MVA;
	constant_impedance_A 0.0000-858.7786j Ohm;
	constant_impedance_B 0.0000-858.7786j Ohm;
	constant_impedance_C 0.0000-858.7786j Ohm;
}
object load {
	name bus527;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8446-46.2358d kV;
	voltage_B 128.8446-166.2358d kV;
	voltage_C 128.8446+73.7642d kV;
	constant_power_A 92.5667+15.1333j MVA;
	constant_power_B 92.5667+15.1333j MVA;
	constant_power_C 92.5667+15.1333j MVA;
	constant_impedance_A 0.0000-69142.8571j Ohm;
	constant_impedance_B 0.0000-69142.8571j Ohm;
	constant_impedance_C 0.0000-69142.8571j Ohm;
}
object load {
	name bus536;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.4773-47.9714d kV;
	voltage_B 232.4773-167.9714d kV;
	voltage_C 232.4773+72.0286d kV;
	constant_power_A 29.2667-0.4667j MVA;
	constant_power_B 29.2667-0.4667j MVA;
	constant_power_C 29.2667-0.4667j MVA;
	constant_impedance_A 8.7871-4005.8232j Ohm;
	constant_impedance_B 8.7871-4005.8232j Ohm;
	constant_impedance_C 8.7871-4005.8232j Ohm;
}
object load {
	name bus539;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7466+3.7625d kV;
	voltage_B 87.7466-116.2375d kV;
	voltage_C 87.7466+123.7625d kV;
	constant_power_A 19.3200+6.3000j MVA;
	constant_power_B 19.3200+6.3000j MVA;
	constant_power_C 19.3200+6.3000j MVA;
	constant_impedance_A 0.0000-1509.0543j Ohm;
	constant_impedance_B 0.0000-1509.0543j Ohm;
	constant_impedance_C 0.0000-1509.0543j Ohm;
}
object load {
	name bus544;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.9606-51.4416d kV;
	voltage_B 227.9606-171.4416d kV;
	voltage_C 227.9606+68.5584d kV;
	constant_power_A 26.5633+13.2000j MVA;
	constant_power_B 26.5633+13.2000j MVA;
	constant_power_C 26.5633+13.2000j MVA;
	constant_impedance_A 0.0000-7668.6139j Ohm;
	constant_impedance_B 0.0000-7668.6139j Ohm;
	constant_impedance_C 0.0000-7668.6139j Ohm;
}
object load {
	name bus548;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.6208+16.1424d kV;
	voltage_B 65.6208-103.8576d kV;
	voltage_C 65.6208+136.1424d kV;
	constant_power_A 10.3100+2.9667j MVA;
	constant_power_B 10.3100+2.9667j MVA;
	constant_power_C 10.3100+2.9667j MVA;
	constant_impedance_A 0.0000-26888.8889j Ohm;
	constant_impedance_B 0.0000-26888.8889j Ohm;
	constant_impedance_C 0.0000-26888.8889j Ohm;
}
object load {
	name bus549;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0069-10.9974d kV;
	voltage_B 136.0069-130.9974d kV;
	voltage_C 136.0069+109.0026d kV;
	constant_impedance_A 0.0000-9398.0583j Ohm;
	constant_impedance_B 0.0000-9398.0583j Ohm;
	constant_impedance_C 0.0000-9398.0583j Ohm;
}
object load {
	name bus550;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1029-45.1922d kV;
	voltage_B 132.1029-165.1922d kV;
	voltage_C 132.1029+74.8078d kV;
	constant_impedance_A 0.0000-4840.0000j Ohm;
	constant_impedance_B 0.0000-4840.0000j Ohm;
	constant_impedance_C 0.0000-4840.0000j Ohm;
}
object load {
	name bus552;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 83.9399-42.9201d kV;
	voltage_B 83.9399-162.9201d kV;
	voltage_C 83.9399+77.0799d kV;
	constant_power_A 60.2667+30.2667j MVA;
	constant_power_B 60.2667+30.2667j MVA;
	constant_power_C 60.2667+30.2667j MVA;
	constant_impedance_A 0.0000-9297.5207j Ohm;
	constant_impedance_B 0.0000-9297.5207j Ohm;
	constant_impedance_C 0.0000-9297.5207j Ohm;
}
object load {
	name bus554;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7909-20.8314d kV;
	voltage_B 129.7909-140.8314d kV;
	voltage_C 129.7909+99.1686d kV;
	constant_impedance_A 0.0000-24568.5279j Ohm;
	constant_impedance_B 0.0000-24568.5279j Ohm;
	constant_impedance_C 0.0000-24568.5279j Ohm;
}
object load {
	name bus556;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6898-22.7920d kV;
	voltage_B 131.6898-142.7920d kV;
	voltage_C 131.6898+97.2080d kV;
	constant_power_A 5.5067+3.0000j MVA;
	constant_power_B 5.5067+3.0000j MVA;
	constant_power_C 5.5067+3.0000j MVA;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus558;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0885+17.7609d kV;
	voltage_B 88.0885-102.2391d kV;
	voltage_C 88.0885+137.7609d kV;
	constant_power_A -0.0600-1.1900j MVA;
	constant_power_B -0.0600-1.1900j MVA;
	constant_power_C -0.0600-1.1900j MVA;
}
object load {
	name bus559;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.6544+5.4662d kV;
	voltage_B 89.6544-114.5338d kV;
	voltage_C 89.6544+125.4662d kV;
	constant_power_A 14.0833+5.5333j MVA;
	constant_power_B 14.0833+5.5333j MVA;
	constant_power_C 14.0833+5.5333j MVA;
}
object load {
	name bus561;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6103-11.0662d kV;
	voltage_B 133.6103-131.0662d kV;
	voltage_C 133.6103+108.9338d kV;
	constant_impedance_A 0.0000-151250.0000j Ohm;
	constant_impedance_B 0.0000-151250.0000j Ohm;
	constant_impedance_C 0.0000-151250.0000j Ohm;
}
object node {
	name bus564;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8691-47.1629d kV;
	voltage_B 135.8691-167.1629d kV;
	voltage_C 135.8691+72.8371d kV;
}
object load {
	name bus575;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7484-11.1708d kV;
	voltage_B 132.7484-131.1708d kV;
	voltage_C 132.7484+108.8292d kV;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object load {
	name bus577;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8485+26.3980d kV;
	voltage_B 132.8485-93.6020d kV;
	voltage_C 132.8485+146.3980d kV;
	constant_power_A -0.0433-0.3333j MVA;
	constant_power_B -0.0433-0.3333j MVA;
	constant_power_C -0.0433-0.3333j MVA;
}
object load {
	name bus579;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0765-51.6823d kV;
	voltage_B 224.0765-171.6823d kV;
	voltage_C 224.0765+68.3177d kV;
	constant_power_A 5.7733+2.2000j MVA;
	constant_power_B 5.7733+2.2000j MVA;
	constant_power_C 5.7733+2.2000j MVA;
	constant_impedance_A 0.0000-8740.9201j Ohm;
	constant_impedance_B 0.0000-8740.9201j Ohm;
	constant_impedance_C 0.0000-8740.9201j Ohm;
}
object node {
	name bus583;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5288-15.5955d kV;
	voltage_B 132.5288-135.5955d kV;
	voltage_C 132.5288+104.4045d kV;
}
object load {
	name bus585;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.4190+3.8575d kV;
	voltage_B 89.4190-116.1425d kV;
	voltage_C 89.4190+123.8575d kV;
	constant_power_A 7.0400+2.7667j MVA;
	constant_power_B 7.0400+2.7667j MVA;
	constant_power_C 7.0400+2.7667j MVA;
	constant_impedance_A 0.0000-5281.6901j Ohm;
	constant_impedance_B 0.0000-5281.6901j Ohm;
	constant_impedance_C 0.0000-5281.6901j Ohm;
}
object load {
	name bus593;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.3766+12.7818d kV;
	voltage_B 231.3766-107.2182d kV;
	voltage_C 231.3766+132.7818d kV;
	constant_impedance_A 0.0000-4945.2055j Ohm;
	constant_impedance_B 0.0000-4945.2055j Ohm;
	constant_impedance_C 0.0000-4945.2055j Ohm;
}
object load {
	name bus594;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8846-8.8834d kV;
	voltage_B 131.8846-128.8834d kV;
	voltage_C 131.8846+111.1166d kV;
	constant_power_A 22.5233+5.6667j MVA;
	constant_power_B 22.5233+5.6667j MVA;
	constant_power_C 22.5233+5.6667j MVA;
	constant_impedance_A 0.0000-8417.3913j Ohm;
	constant_impedance_B 0.0000-8417.3913j Ohm;
	constant_impedance_C 0.0000-8417.3913j Ohm;
}
object load {
	name bus595;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6622-49.9108d kV;
	voltage_B 130.6622-169.9108d kV;
	voltage_C 130.6622+70.0892d kV;
	constant_power_A 15.8500+1.7667j MVA;
	constant_power_B 15.8500+1.7667j MVA;
	constant_power_C 15.8500+1.7667j MVA;
	constant_impedance_A 0.0000-6376.8116j Ohm;
	constant_impedance_B 0.0000-6376.8116j Ohm;
	constant_impedance_C 0.0000-6376.8116j Ohm;
}
object load {
	name bus597;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.3623-47.5395d kV;
	voltage_B 232.3623-167.5395d kV;
	voltage_C 232.3623+72.4605d kV;
	constant_power_A 11.1133+5.2333j MVA;
	constant_power_B 11.1133+5.2333j MVA;
	constant_power_C 11.1133+5.2333j MVA;
	constant_impedance_A 0.0000-2250.9743j Ohm;
	constant_impedance_B 0.0000-2250.9743j Ohm;
	constant_impedance_C 0.0000-2250.9743j Ohm;
}
object load {
	name bus601;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2386-14.4139d kV;
	voltage_B 132.2386-134.4139d kV;
	voltage_C 132.2386+105.5861d kV;
	constant_power_A 46.8667+14.2000j MVA;
	constant_power_B 46.8667+14.2000j MVA;
	constant_power_C 46.8667+14.2000j MVA;
	constant_impedance_A 0.0000-8476.3573j Ohm;
	constant_impedance_B 0.0000-8476.3573j Ohm;
	constant_impedance_C 0.0000-8476.3573j Ohm;
}
object load {
	name bus602;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0412-46.8463d kV;
	voltage_B 130.0412-166.8463d kV;
	voltage_C 130.0412+73.1537d kV;
	constant_power_A 36.9333-2.9333j MVA;
	constant_power_B 36.9333-2.9333j MVA;
	constant_power_C 36.9333-2.9333j MVA;
	constant_impedance_A 0.0000-15365.0794j Ohm;
	constant_impedance_B 0.0000-15365.0794j Ohm;
	constant_impedance_C 0.0000-15365.0794j Ohm;
}
object load {
	name bus604;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.6915-12.9545d kV;
	voltage_B 218.6915-132.9545d kV;
	voltage_C 218.6915+107.0455d kV;
	constant_power_A 11.0800+1.4667j MVA;
	constant_power_B 11.0800+1.4667j MVA;
	constant_power_C 11.0800+1.4667j MVA;
	constant_impedance_A 0.0000-5884.2706j Ohm;
	constant_impedance_B 0.0000-5884.2706j Ohm;
	constant_impedance_C 0.0000-5884.2706j Ohm;
}
object load {
	name bus608;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6331-32.6733d kV;
	voltage_B 135.6331-152.6733d kV;
	voltage_C 135.6331+87.3267d kV;
	constant_power_A 50.3000+3.4667j MVA;
	constant_power_B 50.3000+3.4667j MVA;
	constant_power_C 50.3000+3.4667j MVA;
	constant_impedance_A 0.0000-10146.7505j Ohm;
	constant_impedance_B 0.0000-10146.7505j Ohm;
	constant_impedance_C 0.0000-10146.7505j Ohm;
}
object load {
	name bus609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8852-14.8054d kV;
	voltage_B 129.8852-134.8054d kV;
	voltage_C 129.8852+105.1946d kV;
	constant_impedance_A 0.0000-8536.1552j Ohm;
	constant_impedance_B 0.0000-8536.1552j Ohm;
	constant_impedance_C 0.0000-8536.1552j Ohm;
}
object load {
	name bus610;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.7575-55.4206d kV;
	voltage_B 85.7575-175.4206d kV;
	voltage_C 85.7575+64.5794d kV;
	constant_impedance_A 0.0000-24725.2747j Ohm;
	constant_impedance_B 0.0000-24725.2747j Ohm;
	constant_impedance_C 0.0000-24725.2747j Ohm;
}
object node {
	name bus615;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4142-10.7078d kV;
	voltage_B 135.4142-130.7078d kV;
	voltage_C 135.4142+109.2922d kV;
}
object node {
	name bus616;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2784-12.9963d kV;
	voltage_B 133.2784-132.9963d kV;
	voltage_C 133.2784+107.0037d kV;
}
object node {
	name bus618;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.5872-48.6267d kV;
	voltage_B 225.5872-168.6267d kV;
	voltage_C 225.5872+71.3733d kV;
}
object load {
	name bus619;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7587-25.2961d kV;
	voltage_B 132.7587-145.2961d kV;
	voltage_C 132.7587+94.7039d kV;
	constant_power_A 24.2933+4.8000j MVA;
	constant_power_B 24.2933+4.8000j MVA;
	constant_power_C 24.2933+4.8000j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object load {
	name bus621;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4982-51.3723d kV;
	voltage_B 129.4982-171.3723d kV;
	voltage_C 129.4982+68.6277d kV;
	constant_power_A 7.1400+2.7000j MVA;
	constant_power_B 7.1400+2.7000j MVA;
	constant_power_C 7.1400+2.7000j MVA;
	constant_impedance_A 0.0000-6558.2656j Ohm;
	constant_impedance_B 0.0000-6558.2656j Ohm;
	constant_impedance_C 0.0000-6558.2656j Ohm;
}
object node {
	name bus628;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.1042-34.5393d kV;
	voltage_B 125.1042-154.5393d kV;
	voltage_C 125.1042+85.4607d kV;
}
object node {
	name bus639;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8830-30.2139d kV;
	voltage_B 132.8830-150.2139d kV;
	voltage_C 132.8830+89.7861d kV;
}
object load {
	name bus641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8818-13.8868d kV;
	voltage_B 131.8818-133.8868d kV;
	voltage_C 131.8818+106.1132d kV;
	constant_power_A 15.1067+6.1667j MVA;
	constant_power_B 15.1067+6.1667j MVA;
	constant_power_C 15.1067+6.1667j MVA;
	constant_impedance_A 0.0000-65405.4054j Ohm;
	constant_impedance_B 0.0000-65405.4054j Ohm;
	constant_impedance_C 0.0000-65405.4054j Ohm;
}
object node {
	name bus642;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.4573-50.0929d kV;
	voltage_B 227.4573-170.0929d kV;
	voltage_C 227.4573+69.9071d kV;
}
object load {
	name bus643;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.2121-1.7331d kV;
	voltage_B 87.2121-121.7331d kV;
	voltage_C 87.2121+118.2669d kV;
	constant_power_A 5.1733+2.1000j MVA;
	constant_power_B 5.1733+2.1000j MVA;
	constant_power_C 5.1733+2.1000j MVA;
	constant_impedance_A 0.0000-37500.0000j Ohm;
	constant_impedance_B 0.0000-37500.0000j Ohm;
	constant_impedance_C 0.0000-37500.0000j Ohm;
}
object load {
	name bus649;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1991-48.1493d kV;
	voltage_B 130.1991-168.1493d kV;
	voltage_C 130.1991+71.8507d kV;
	constant_power_A 13.6467+6.4000j MVA;
	constant_power_B 13.6467+6.4000j MVA;
	constant_power_C 13.6467+6.4000j MVA;
	constant_impedance_A 0.0000-9307.6923j Ohm;
	constant_impedance_B 0.0000-9307.6923j Ohm;
	constant_impedance_C 0.0000-9307.6923j Ohm;
}
object load {
	name bus650;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.8153+12.4048d kV;
	voltage_B 64.8153-107.5952d kV;
	voltage_C 64.8153+132.4048d kV;
	constant_power_A 5.7400+1.4667j MVA;
	constant_power_B 5.7400+1.4667j MVA;
	constant_power_C 5.7400+1.4667j MVA;
	constant_impedance_A 0.0000-7076.0234j Ohm;
	constant_impedance_B 0.0000-7076.0234j Ohm;
	constant_impedance_C 0.0000-7076.0234j Ohm;
}
object load {
	name bus656;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5770+18.5425d kV;
	voltage_B 130.5770-101.4575d kV;
	voltage_C 130.5770+138.5425d kV;
	constant_power_A -0.0500-0.6433j MVA;
	constant_power_B -0.0500-0.6433j MVA;
	constant_power_C -0.0500-0.6433j MVA;
}
object load {
	name bus658;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2541-17.4515d kV;
	voltage_B 131.2541-137.4515d kV;
	voltage_C 131.2541+102.5485d kV;
	constant_power_A 86.1333+22.2333j MVA;
	constant_power_B 86.1333+22.2333j MVA;
	constant_power_C 86.1333+22.2333j MVA;
	constant_impedance_A 0.0000-8245.3152j Ohm;
	constant_impedance_B 0.0000-8245.3152j Ohm;
	constant_impedance_C 0.0000-8245.3152j Ohm;
}
object load {
	name bus659;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.1493+6.3454d kV;
	voltage_B 223.1493-113.6546d kV;
	voltage_C 223.1493+126.3454d kV;
	constant_impedance_A 4.6045-1951.9458j Ohm;
	constant_impedance_B 4.6045-1951.9458j Ohm;
	constant_impedance_C 4.6045-1951.9458j Ohm;
}
object load {
	name bus661;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4957+2.5359d kV;
	voltage_B 226.4957-117.4641d kV;
	voltage_C 226.4957+122.5359d kV;
	constant_impedance_A 0.0000-240666.6667j Ohm;
	constant_impedance_B 0.0000-240666.6667j Ohm;
	constant_impedance_C 0.0000-240666.6667j Ohm;
}
object load {
	name bus662;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.7000+11.9265d kV;
	voltage_B 224.7000-108.0735d kV;
	voltage_C 224.7000+131.9265d kV;
	constant_impedance_A 0.0000-34879.2271j Ohm;
	constant_impedance_B 0.0000-34879.2271j Ohm;
	constant_impedance_C 0.0000-34879.2271j Ohm;
}
object load {
	name bus666;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2823-5.3763d kV;
	voltage_B 225.2823-125.3763d kV;
	voltage_C 225.2823+114.6237d kV;
	constant_power_A -1.8700-0.9300j MVA;
	constant_power_B -1.8700-0.9300j MVA;
	constant_power_C -1.8700-0.9300j MVA;
	constant_impedance_A 0.0000-956.7349j Ohm;
	constant_impedance_B 0.0000-956.7349j Ohm;
	constant_impedance_C 0.0000-956.7349j Ohm;
}
object load {
	name bus676;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.8511+5.8165d kV;
	voltage_B 87.8511-114.1835d kV;
	voltage_C 87.8511+125.8165d kV;
	constant_power_A 36.4333+11.8000j MVA;
	constant_power_B 36.4333+11.8000j MVA;
	constant_power_C 36.4333+11.8000j MVA;
	constant_impedance_A 0.0000-11780.1047j Ohm;
	constant_impedance_B 0.0000-11780.1047j Ohm;
	constant_impedance_C 0.0000-11780.1047j Ohm;
}
object load {
	name bus678;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.0616-18.4175d kV;
	voltage_B 126.0616-138.4175d kV;
	voltage_C 126.0616+101.5825d kV;
	constant_power_A 77.3667+29.9333j MVA;
	constant_power_B 77.3667+29.9333j MVA;
	constant_power_C 77.3667+29.9333j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object node {
	name bus682;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3073-10.0659d kV;
	voltage_B 135.3073-130.0659d kV;
	voltage_C 135.3073+109.9341d kV;
}
object node {
	name bus686;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3115-46.3443d kV;
	voltage_B 129.3115-166.3443d kV;
	voltage_C 129.3115+73.6557d kV;
}
object load {
	name bus687;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7835-4.1098d kV;
	voltage_B 134.7835-124.1098d kV;
	voltage_C 134.7835+115.8902d kV;
	constant_impedance_A 0.0000-8642.8571j Ohm;
	constant_impedance_B 0.0000-8642.8571j Ohm;
	constant_impedance_C 0.0000-8642.8571j Ohm;
}
object load {
	name bus693;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.7789-39.9036d kV;
	voltage_B 232.7789-159.9036d kV;
	voltage_C 232.7789+80.0964d kV;
	constant_impedance_A 0.0000-1540.2667j Ohm;
	constant_impedance_B 0.0000-1540.2667j Ohm;
	constant_impedance_C 0.0000-1540.2667j Ohm;
}
object load {
	name bus695;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.2119-37.7512d kV;
	voltage_B 127.2119-157.7512d kV;
	voltage_C 127.2119+82.2488d kV;
	constant_power_A 32.1367+8.8333j MVA;
	constant_power_B 32.1367+8.8333j MVA;
	constant_power_C 32.1367+8.8333j MVA;
	constant_impedance_A 0.0000-605000.0000j Ohm;
	constant_impedance_B 0.0000-605000.0000j Ohm;
	constant_impedance_C 0.0000-605000.0000j Ohm;
}
object node {
	name bus698;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.2128-29.3409d kV;
	voltage_B 127.2128-149.3409d kV;
	voltage_C 127.2128+90.6591d kV;
}
object load {
	name bus699;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0362-52.5330d kV;
	voltage_B 129.0362-172.5330d kV;
	voltage_C 129.0362+67.4670d kV;
	constant_power_A 12.1800+2.8000j MVA;
	constant_power_B 12.1800+2.8000j MVA;
	constant_power_C 12.1800+2.8000j MVA;
	constant_impedance_A 0.0000-7355.6231j Ohm;
	constant_impedance_B 0.0000-7355.6231j Ohm;
	constant_impedance_C 0.0000-7355.6231j Ohm;
}
object load {
	name bus702;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.2263-35.1925d kV;
	voltage_B 87.2263-155.1925d kV;
	voltage_C 87.2263+84.8075d kV;
	constant_impedance_A 0.0000-46875.0000j Ohm;
	constant_impedance_B 0.0000-46875.0000j Ohm;
	constant_impedance_C 0.0000-46875.0000j Ohm;
}
object load {
	name bus706;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7648-43.8107d kV;
	voltage_B 128.7648-163.8107d kV;
	voltage_C 128.7648+76.1893d kV;
	constant_power_A 38.2667+7.6000j MVA;
	constant_power_B 38.2667+7.6000j MVA;
	constant_power_C 38.2667+7.6000j MVA;
	constant_impedance_A 0.0000-8551.2367j Ohm;
	constant_impedance_B 0.0000-8551.2367j Ohm;
	constant_impedance_C 0.0000-8551.2367j Ohm;
}
object load {
	name bus707;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6251-25.6535d kV;
	voltage_B 133.6251-145.6535d kV;
	voltage_C 133.6251+94.3465d kV;
	constant_power_A 27.9967+7.0667j MVA;
	constant_power_B 27.9967+7.0667j MVA;
	constant_power_C 27.9967+7.0667j MVA;
	constant_impedance_A 0.0000-9029.8507j Ohm;
	constant_impedance_B 0.0000-9029.8507j Ohm;
	constant_impedance_C 0.0000-9029.8507j Ohm;
}
object node {
	name bus709;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.2214-41.8385d kV;
	voltage_B 235.2214-161.8385d kV;
	voltage_C 235.2214+78.1615d kV;
}
object load {
	name bus710;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4573-44.8105d kV;
	voltage_B 133.4573-164.8105d kV;
	voltage_C 133.4573+75.1895d kV;
	constant_power_A 25.4600+1.7000j MVA;
	constant_power_B 25.4600+1.7000j MVA;
	constant_power_C 25.4600+1.7000j MVA;
	constant_impedance_A 0.0000-12191.4358j Ohm;
	constant_impedance_B 0.0000-12191.4358j Ohm;
	constant_impedance_C 0.0000-12191.4358j Ohm;
}
object load {
	name bus712;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4502+1.2558d kV;
	voltage_B 87.4502-118.7442d kV;
	voltage_C 87.4502+121.2558d kV;
	constant_power_A 36.8000+13.9667j MVA;
	constant_power_B 36.8000+13.9667j MVA;
	constant_power_C 36.8000+13.9667j MVA;
	constant_impedance_A 0.0000-11968.0851j Ohm;
	constant_impedance_B 0.0000-11968.0851j Ohm;
	constant_impedance_C 0.0000-11968.0851j Ohm;
}
object load {
	name bus718;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1455-24.9984d kV;
	voltage_B 131.1455-144.9984d kV;
	voltage_C 131.1455+95.0016d kV;
	constant_power_A 45.0367+13.6667j MVA;
	constant_power_B 45.0367+13.6667j MVA;
	constant_power_C 45.0367+13.6667j MVA;
	constant_impedance_A 0.0000-9114.8776j Ohm;
	constant_impedance_B 0.0000-9114.8776j Ohm;
	constant_impedance_C 0.0000-9114.8776j Ohm;
}
object load {
	name bus720;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 214.3468-26.9460d kV;
	voltage_B 214.3468-146.9460d kV;
	voltage_C 214.3468+93.0540d kV;
	constant_impedance_A 0.0000-6130.5620j Ohm;
	constant_impedance_B 0.0000-6130.5620j Ohm;
	constant_impedance_C 0.0000-6130.5620j Ohm;
}
object load {
	name bus722;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.5680+0.4590d kV;
	voltage_B 87.5680-119.5410d kV;
	voltage_C 87.5680+120.4590d kV;
	constant_impedance_A 0.0000-28846.1538j Ohm;
	constant_impedance_B 0.0000-28846.1538j Ohm;
	constant_impedance_C 0.0000-28846.1538j Ohm;
}
object load {
	name bus726;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6001-4.9685d kV;
	voltage_B 133.6001-124.9685d kV;
	voltage_C 133.6001+115.0315d kV;
	constant_power_A 133.4333+63.3000j MVA;
	constant_power_B 133.4333+63.3000j MVA;
	constant_power_C 133.4333+63.3000j MVA;
	constant_impedance_A 0.0000-91320.7547j Ohm;
	constant_impedance_B 0.0000-91320.7547j Ohm;
	constant_impedance_C 0.0000-91320.7547j Ohm;
}
object load {
	name bus731;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.5870-49.5704d kV;
	voltage_B 229.5870-169.5704d kV;
	voltage_C 229.5870+70.4296d kV;
	constant_impedance_A 0.0000-2348.7313j Ohm;
	constant_impedance_B 0.0000-2348.7313j Ohm;
	constant_impedance_C 0.0000-2348.7313j Ohm;
}
object load {
	name bus733;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 63.8022+6.6813d kV;
	voltage_B 63.8022-113.3187d kV;
	voltage_C 63.8022+126.6813d kV;
	constant_power_A 19.4533+3.5667j MVA;
	constant_power_B 19.4533+3.5667j MVA;
	constant_power_C 19.4533+3.5667j MVA;
	constant_impedance_A 0.0000-1438.7634j Ohm;
	constant_impedance_B 0.0000-1438.7634j Ohm;
	constant_impedance_C 0.0000-1438.7634j Ohm;
}
object node {
	name bus739;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.2967-42.1664d kV;
	voltage_B 228.2967-162.1664d kV;
	voltage_C 228.2967+77.8336d kV;
}
object load {
	name bus742;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8051-4.1113d kV;
	voltage_B 134.8051-124.1113d kV;
	voltage_C 134.8051+115.8887d kV;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus747;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3560-26.4093d kV;
	voltage_B 136.3560-146.4093d kV;
	voltage_C 136.3560+93.5907d kV;
	constant_power_A 23.1933+5.3333j MVA;
	constant_power_B 23.1933+5.3333j MVA;
	constant_power_C 23.1933+5.3333j MVA;
	constant_impedance_A 0.0000-15973.5974j Ohm;
	constant_impedance_B 0.0000-15973.5974j Ohm;
	constant_impedance_C 0.0000-15973.5974j Ohm;
}
object node {
	name bus749;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.9776-29.0258d kV;
	voltage_B 133.9776-149.0258d kV;
	voltage_C 133.9776+90.9742d kV;
}
object load {
	name bus750;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1414-24.4886d kV;
	voltage_B 132.1414-144.4886d kV;
	voltage_C 132.1414+95.5114d kV;
	constant_impedance_A 0.0000-2597.9603j Ohm;
	constant_impedance_B 0.0000-2597.9603j Ohm;
	constant_impedance_C 0.0000-2597.9603j Ohm;
}
object node {
	name bus751;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0204-43.5421d kV;
	voltage_B 130.0204-163.5421d kV;
	voltage_C 130.0204+76.4579d kV;
}
object load {
	name bus754;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.2294-44.6404d kV;
	voltage_B 230.2294-164.6404d kV;
	voltage_C 230.2294+75.3596d kV;
	constant_power_A 44.0333+10.8000j MVA;
	constant_power_B 44.0333+10.8000j MVA;
	constant_power_C 44.0333+10.8000j MVA;
	constant_impedance_A 0.0000-2477.2688j Ohm;
	constant_impedance_B 0.0000-2477.2688j Ohm;
	constant_impedance_C 0.0000-2477.2688j Ohm;
}
object node {
	name bus757;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.0401-13.7791d kV;
	voltage_B 223.0401-133.7791d kV;
	voltage_C 223.0401+106.2209d kV;
}
object load {
	name bus766;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5114-19.9711d kV;
	voltage_B 132.5114-139.9711d kV;
	voltage_C 132.5114+100.0289d kV;
	constant_impedance_A 0.0000-6165.6051j Ohm;
	constant_impedance_B 0.0000-6165.6051j Ohm;
	constant_impedance_C 0.0000-6165.6051j Ohm;
}
object load {
	name bus769;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4935-10.8907d kV;
	voltage_B 130.4935-130.8907d kV;
	voltage_C 130.4935+109.1093d kV;
	constant_power_A 50.8567+13.3333j MVA;
	constant_power_B 50.8567+13.3333j MVA;
	constant_power_C 50.8567+13.3333j MVA;
	constant_impedance_A 0.0000-7908.4967j Ohm;
	constant_impedance_B 0.0000-7908.4967j Ohm;
	constant_impedance_C 0.0000-7908.4967j Ohm;
}
object load {
	name bus772;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0257-14.1891d kV;
	voltage_B 131.0257-134.1891d kV;
	voltage_C 131.0257+105.8109d kV;
	constant_power_A 114.6333+47.3000j MVA;
	constant_power_B 114.6333+47.3000j MVA;
	constant_power_C 114.6333+47.3000j MVA;
	constant_impedance_A 0.0000-8720.7207j Ohm;
	constant_impedance_B 0.0000-8720.7207j Ohm;
	constant_impedance_C 0.0000-8720.7207j Ohm;
}
object load {
	name bus775;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.9270+7.8966d kV;
	voltage_B 90.9270-112.1034d kV;
	voltage_C 90.9270+127.8966d kV;
	constant_power_A -18.3800-9.0467j MVA;
	constant_power_B -18.3800-9.0467j MVA;
	constant_power_C -18.3800-9.0467j MVA;
}
object node {
	name bus776;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7054-13.2971d kV;
	voltage_B 130.7054-133.2971d kV;
	voltage_C 130.7054+106.7029d kV;
}
object node {
	name bus778;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4994-6.6638d kV;
	voltage_B 133.4994-126.6638d kV;
	voltage_C 133.4994+113.3362d kV;
}
object node {
	name bus780;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7968-44.4606d kV;
	voltage_B 127.7968-164.4606d kV;
	voltage_C 127.7968+75.5394d kV;
}
object load {
	name bus784;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.9123+4.5664d kV;
	voltage_B 88.9123-115.4336d kV;
	voltage_C 88.9123+124.5664d kV;
	constant_power_A -8.6667-4.9067j MVA;
	constant_power_B -8.6667-4.9067j MVA;
	constant_power_C -8.6667-4.9067j MVA;
}
object load {
	name bus785;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2053-33.3961d kV;
	voltage_B 131.2053-153.3961d kV;
	voltage_C 131.2053+86.6039d kV;
	constant_impedance_A 0.0000-12009.9256j Ohm;
	constant_impedance_B 0.0000-12009.9256j Ohm;
	constant_impedance_C 0.0000-12009.9256j Ohm;
}
object load {
	name bus789;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1124-5.9316d kV;
	voltage_B 133.1124-125.9316d kV;
	voltage_C 133.1124+114.0684d kV;
	constant_impedance_A 0.0000-7300.1508j Ohm;
	constant_impedance_B 0.0000-7300.1508j Ohm;
	constant_impedance_C 0.0000-7300.1508j Ohm;
}
object load {
	name bus790;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 67.1048+12.5022d kV;
	voltage_B 67.1048-107.4978d kV;
	voltage_C 67.1048+132.5022d kV;
	constant_power_A -0.0500-0.3333j MVA;
	constant_power_B -0.0500-0.3333j MVA;
	constant_power_C -0.0500-0.3333j MVA;
	constant_impedance_A 0.0000-28809.5238j Ohm;
	constant_impedance_B 0.0000-28809.5238j Ohm;
	constant_impedance_C 0.0000-28809.5238j Ohm;
}
object load {
	name bus792;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.0251-2.7454d kV;
	voltage_B 87.0251-122.7454d kV;
	voltage_C 87.0251+117.2546d kV;
	constant_power_A 98.4333+13.9667j MVA;
	constant_power_B 98.4333+13.9667j MVA;
	constant_power_C 98.4333+13.9667j MVA;
}
object node {
	name bus795;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0518-15.4183d kV;
	voltage_B 132.0518-135.4183d kV;
	voltage_C 132.0518+104.5817d kV;
}
object load {
	name bus797;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5333-39.4376d kV;
	voltage_B 129.5333-159.4376d kV;
	voltage_C 129.5333+80.5624d kV;
	constant_power_A 0.6667+38.2000j MVA;
	constant_power_B 0.6667+38.2000j MVA;
	constant_power_C 0.6667+38.2000j MVA;
	constant_impedance_A 0.0000-2996.9040j Ohm;
	constant_impedance_B 0.0000-2996.9040j Ohm;
	constant_impedance_C 0.0000-2996.9040j Ohm;
}
object load {
	name bus800;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5727-12.1357d kV;
	voltage_B 131.5727-132.1357d kV;
	voltage_C 131.5727+107.8643d kV;
	constant_power_A 16.8533+6.0000j MVA;
	constant_power_B 16.8533+6.0000j MVA;
	constant_power_C 16.8533+6.0000j MVA;
	constant_impedance_A 0.0000-440000.0000j Ohm;
	constant_impedance_B 0.0000-440000.0000j Ohm;
	constant_impedance_C 0.0000-440000.0000j Ohm;
}
object node {
	name bus803;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6007-24.8943d kV;
	voltage_B 132.6007-144.8943d kV;
	voltage_C 132.6007+95.1057d kV;
}
object load {
	name bus804;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3968-7.5417d kV;
	voltage_B 134.3968-127.5417d kV;
	voltage_C 134.3968+112.4583d kV;
	constant_impedance_A 0.0000-6666.6667j Ohm;
	constant_impedance_B 0.0000-6666.6667j Ohm;
	constant_impedance_C 0.0000-6666.6667j Ohm;
}
object load {
	name bus805;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7723-11.1332d kV;
	voltage_B 133.7723-131.1332d kV;
	voltage_C 133.7723+108.8668d kV;
	constant_power_A 41.5000+9.8667j MVA;
	constant_power_B 41.5000+9.8667j MVA;
	constant_power_C 41.5000+9.8667j MVA;
	constant_impedance_A 0.0000-3142.8571j Ohm;
	constant_impedance_B 0.0000-3142.8571j Ohm;
	constant_impedance_C 0.0000-3142.8571j Ohm;
}
object load {
	name bus806;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.3100+7.2843d kV;
	voltage_B 219.3100-112.7157d kV;
	voltage_C 219.3100+127.2843d kV;
	constant_impedance_A 0.0000-4509.6814j Ohm;
	constant_impedance_B 0.0000-4509.6814j Ohm;
	constant_impedance_C 0.0000-4509.6814j Ohm;
}
object node {
	name bus807;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.9079-37.9298d kV;
	voltage_B 231.9079-157.9298d kV;
	voltage_C 231.9079+82.0702d kV;
}
object load {
	name bus808;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9269-49.7911d kV;
	voltage_B 129.9269-169.7911d kV;
	voltage_C 129.9269+70.2089d kV;
	constant_power_A 8.1767+2.8667j MVA;
	constant_power_B 8.1767+2.8667j MVA;
	constant_power_C 8.1767+2.8667j MVA;
	constant_impedance_A 0.0000-6904.4223j Ohm;
	constant_impedance_B 0.0000-6904.4223j Ohm;
	constant_impedance_C 0.0000-6904.4223j Ohm;
}
object load {
	name bus809;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1991-0.1308d kV;
	voltage_B 226.1991-120.1308d kV;
	voltage_C 226.1991+119.8692d kV;
	constant_impedance_A 0.0000-2485.8541j Ohm;
	constant_impedance_B 0.0000-2485.8541j Ohm;
	constant_impedance_C 0.0000-2485.8541j Ohm;
}
object load {
	name bus814;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.6610-50.1407d kV;
	voltage_B 224.6610-170.1407d kV;
	voltage_C 224.6610+69.8593d kV;
	constant_power_A 95.9000+5.4333j MVA;
	constant_power_B 95.9000+5.4333j MVA;
	constant_power_C 95.9000+5.4333j MVA;
	constant_impedance_A 0.0000-11228.6159j Ohm;
	constant_impedance_B 0.0000-11228.6159j Ohm;
	constant_impedance_C 0.0000-11228.6159j Ohm;
}
object load {
	name bus819;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7833-0.7143d kV;
	voltage_B 133.7833-120.7143d kV;
	voltage_C 133.7833+119.2857d kV;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object node {
	name bus823;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.1225-2.2535d kV;
	voltage_B 229.1225-122.2535d kV;
	voltage_C 229.1225+117.7465d kV;
}
object load {
	name bus838;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.3680+4.1982d kV;
	voltage_B 89.3680-115.8018d kV;
	voltage_C 89.3680+124.1982d kV;
	constant_power_A 205.2700+95.5633j MVA;
	constant_power_B 205.2700+95.5633j MVA;
	constant_power_C 205.2700+95.5633j MVA;
	constant_impedance_A 0.0000-222.6841j Ohm;
	constant_impedance_B 0.0000-222.6841j Ohm;
	constant_impedance_C 0.0000-222.6841j Ohm;
}
object load {
	name bus839;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.4707-1.4438d kV;
	voltage_B 225.4707-121.4438d kV;
	voltage_C 225.4707+118.5562d kV;
	constant_impedance_A 0.0000-17663.3061j Ohm;
	constant_impedance_B 0.0000-17663.3061j Ohm;
	constant_impedance_C 0.0000-17663.3061j Ohm;
}
object node {
	name bus849;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.4742-41.3918d kV;
	voltage_B 228.4742-161.3918d kV;
	voltage_C 228.4742+78.6082d kV;
}
object node {
	name bus851;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.8126-17.2092d kV;
	voltage_B 127.8126-137.2092d kV;
	voltage_C 127.8126+102.7908d kV;
}
object load {
	name bus854;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7088-53.6988d kV;
	voltage_B 130.7088-173.6988d kV;
	voltage_C 130.7088+66.3012d kV;
	constant_power_A 16.6533+2.5000j MVA;
	constant_power_B 16.6533+2.5000j MVA;
	constant_power_C 16.6533+2.5000j MVA;
	constant_impedance_A 0.0000-5462.7540j Ohm;
	constant_impedance_B 0.0000-5462.7540j Ohm;
	constant_impedance_C 0.0000-5462.7540j Ohm;
}
object node {
	name bus858;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.1375+1.0385d kV;
	voltage_B 227.1375-118.9615d kV;
	voltage_C 227.1375+121.0385d kV;
}
object load {
	name bus869;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1228-46.4528d kV;
	voltage_B 130.1228-166.4528d kV;
	voltage_C 130.1228+73.5472d kV;
	constant_power_A 31.4000+1.8333j MVA;
	constant_power_B 31.4000+1.8333j MVA;
	constant_power_C 31.4000+1.8333j MVA;
	constant_impedance_A 0.0000-7434.7158j Ohm;
	constant_impedance_B 0.0000-7434.7158j Ohm;
	constant_impedance_C 0.0000-7434.7158j Ohm;
}
object load {
	name bus870;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0930-24.6461d kV;
	voltage_B 132.0930-144.6461d kV;
	voltage_C 132.0930+95.3539d kV;
	constant_power_A 36.6667+1.1333j MVA;
	constant_power_B 36.6667+1.1333j MVA;
	constant_power_C 36.6667+1.1333j MVA;
	constant_impedance_A 0.0000-4050.2092j Ohm;
	constant_impedance_B 0.0000-4050.2092j Ohm;
	constant_impedance_C 0.0000-4050.2092j Ohm;
}
object load {
	name bus871;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7977-12.0066d kV;
	voltage_B 133.7977-132.0066d kV;
	voltage_C 133.7977+107.9934d kV;
	constant_power_A 36.2967-7.2533j MVA;
	constant_power_B 36.2967-7.2533j MVA;
	constant_power_C 36.2967-7.2533j MVA;
	constant_impedance_A 0.0000-13010.7527j Ohm;
	constant_impedance_B 0.0000-13010.7527j Ohm;
	constant_impedance_C 0.0000-13010.7527j Ohm;
}
object load {
	name bus878;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.4021+10.3477d kV;
	voltage_B 89.4021-109.6523d kV;
	voltage_C 89.4021+130.3477d kV;
	constant_impedance_A 0.0000-890.0316j Ohm;
	constant_impedance_B 0.0000-890.0316j Ohm;
	constant_impedance_C 0.0000-890.0316j Ohm;
}
object load {
	name bus883;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4516-10.0995d kV;
	voltage_B 129.4516-130.0995d kV;
	voltage_C 129.4516+109.9005d kV;
	constant_power_A 64.1667+26.1000j MVA;
	constant_power_B 64.1667+26.1000j MVA;
	constant_power_C 64.1667+26.1000j MVA;
	constant_impedance_A 0.0000-7278.1955j Ohm;
	constant_impedance_B 0.0000-7278.1955j Ohm;
	constant_impedance_C 0.0000-7278.1955j Ohm;
}
object node {
	name bus891;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.2583-18.9953d kV;
	voltage_B 233.2583-138.9953d kV;
	voltage_C 233.2583+101.0047d kV;
}
object load {
	name bus892;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7114-35.0588d kV;
	voltage_B 135.7114-155.0588d kV;
	voltage_C 135.7114+84.9412d kV;
	constant_impedance_A 0.0000-5318.6813j Ohm;
	constant_impedance_B 0.0000-5318.6813j Ohm;
	constant_impedance_C 0.0000-5318.6813j Ohm;
}
object load {
	name bus898;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.6122+13.7784d kV;
	voltage_B 64.6122-106.2216d kV;
	voltage_C 64.6122+133.7784d kV;
	constant_power_A 8.5433+2.6333j MVA;
	constant_power_B 8.5433+2.6333j MVA;
	constant_power_C 8.5433+2.6333j MVA;
	constant_impedance_A 0.0000-15714.2857j Ohm;
	constant_impedance_B 0.0000-15714.2857j Ohm;
	constant_impedance_C 0.0000-15714.2857j Ohm;
}
object load {
	name bus900;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8285-15.4595d kV;
	voltage_B 132.8285-135.4595d kV;
	voltage_C 132.8285+104.5405d kV;
	constant_impedance_A 0.0000-322666.6667j Ohm;
	constant_impedance_B 0.0000-322666.6667j Ohm;
	constant_impedance_C 0.0000-322666.6667j Ohm;
}
object load {
	name bus903;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3512-26.4345d kV;
	voltage_B 136.3512-146.4345d kV;
	voltage_C 136.3512+93.5655d kV;
	constant_power_A 27.5633+6.7000j MVA;
	constant_power_B 27.5633+6.7000j MVA;
	constant_power_C 27.5633+6.7000j MVA;
	constant_impedance_A 0.0000-35588.2353j Ohm;
	constant_impedance_B 0.0000-35588.2353j Ohm;
	constant_impedance_C 0.0000-35588.2353j Ohm;
}
object load {
	name bus905;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.8867-15.0964d kV;
	voltage_B 226.8867-135.0964d kV;
	voltage_C 226.8867+104.9036d kV;
	constant_power_A 210.5700-18.0533j MVA;
	constant_power_B 210.5700-18.0533j MVA;
	constant_power_C 210.5700-18.0533j MVA;
	constant_impedance_A 0.0000-19166.1173j Ohm;
	constant_impedance_B 0.0000-19166.1173j Ohm;
	constant_impedance_C 0.0000-19166.1173j Ohm;
}
object load {
	name bus907;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4182-9.7441d kV;
	voltage_B 132.4182-129.7441d kV;
	voltage_C 132.4182+110.2559d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus908;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.9583-7.9604d kV;
	voltage_B 134.9583-127.9604d kV;
	voltage_C 134.9583+112.0396d kV;
	constant_power_A 41.9667-0.1667j MVA;
	constant_power_B 41.9667-0.1667j MVA;
	constant_power_C 41.9667-0.1667j MVA;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object node {
	name bus913;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5835-1.8889d kV;
	voltage_B 226.5835-121.8889d kV;
	voltage_C 226.5835+118.1111d kV;
}
object node {
	name bus916;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0666-37.4763d kV;
	voltage_B 130.0666-157.4763d kV;
	voltage_C 130.0666+82.5237d kV;
}
object load {
	name bus919;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.8808+12.1465d kV;
	voltage_B 222.8808-107.8535d kV;
	voltage_C 222.8808+132.1465d kV;
	constant_impedance_A 0.0000-10395.9683j Ohm;
	constant_impedance_B 0.0000-10395.9683j Ohm;
	constant_impedance_C 0.0000-10395.9683j Ohm;
}
object load {
	name bus920;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6360-20.8039d kV;
	voltage_B 132.6360-140.8039d kV;
	voltage_C 132.6360+99.1961d kV;
	constant_power_A 11.4800+2.8333j MVA;
	constant_power_B 11.4800+2.8333j MVA;
	constant_power_C 11.4800+2.8333j MVA;
	constant_impedance_A 0.0000-43603.6036j Ohm;
	constant_impedance_B 0.0000-43603.6036j Ohm;
	constant_impedance_C 0.0000-43603.6036j Ohm;
}
object load {
	name bus923;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5227-23.1195d kV;
	voltage_B 131.5227-143.1195d kV;
	voltage_C 131.5227+96.8805d kV;
	constant_power_A 20.6900+4.9000j MVA;
	constant_power_B 20.6900+4.9000j MVA;
	constant_power_C 20.6900+4.9000j MVA;
	constant_impedance_A 0.0000-10000.0000j Ohm;
	constant_impedance_B 0.0000-10000.0000j Ohm;
	constant_impedance_C 0.0000-10000.0000j Ohm;
}
object load {
	name bus928;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.5993+0.8199d kV;
	voltage_B 87.5993-119.1801d kV;
	voltage_C 87.5993+120.8199d kV;
	constant_power_A 37.6333+6.4333j MVA;
	constant_power_B 37.6333+6.4333j MVA;
	constant_power_C 37.6333+6.4333j MVA;
	constant_impedance_A 0.0000-1297.5779j Ohm;
	constant_impedance_B 0.0000-1297.5779j Ohm;
	constant_impedance_C 0.0000-1297.5779j Ohm;
}
object load {
	name bus929;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1451-45.5972d kV;
	voltage_B 130.1451-165.5972d kV;
	voltage_C 130.1451+74.4028d kV;
	constant_power_A 14.5833+4.1333j MVA;
	constant_power_B 14.5833+4.1333j MVA;
	constant_power_C 14.5833+4.1333j MVA;
	constant_impedance_A 0.0000-5176.4706j Ohm;
	constant_impedance_B 0.0000-5176.4706j Ohm;
	constant_impedance_C 0.0000-5176.4706j Ohm;
}
object node {
	name bus930;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.3823-37.2357d kV;
	voltage_B 233.3823-157.2357d kV;
	voltage_C 233.3823+82.7643d kV;
}
object load {
	name bus932;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9668-53.2313d kV;
	voltage_B 130.9668-173.2313d kV;
	voltage_C 130.9668+66.7687d kV;
	constant_power_A 25.8633+4.1000j MVA;
	constant_power_B 25.8633+4.1000j MVA;
	constant_power_C 25.8633+4.1000j MVA;
	constant_impedance_A 0.0000-9490.1961j Ohm;
	constant_impedance_B 0.0000-9490.1961j Ohm;
	constant_impedance_C 0.0000-9490.1961j Ohm;
}
object load {
	name bus933;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4567-21.5582d kV;
	voltage_B 129.4567-141.5582d kV;
	voltage_C 129.4567+98.4418d kV;
	constant_impedance_A 0.0000-2127.4725j Ohm;
	constant_impedance_B 0.0000-2127.4725j Ohm;
	constant_impedance_C 0.0000-2127.4725j Ohm;
}
object load {
	name bus935;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0704-24.5119d kV;
	voltage_B 133.0704-144.5119d kV;
	voltage_C 133.0704+95.4881d kV;
	constant_impedance_A 0.0000-5116.2791j Ohm;
	constant_impedance_B 0.0000-5116.2791j Ohm;
	constant_impedance_C 0.0000-5116.2791j Ohm;
}
object load {
	name bus947;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.6887-49.0871d kV;
	voltage_B 125.6887-169.0871d kV;
	voltage_C 125.6887+70.9129d kV;
	constant_power_A 30.2333+1.9333j MVA;
	constant_power_B 30.2333+1.9333j MVA;
	constant_power_C 30.2333+1.9333j MVA;
	constant_impedance_A 0.0000-11804.8780j Ohm;
	constant_impedance_B 0.0000-11804.8780j Ohm;
	constant_impedance_C 0.0000-11804.8780j Ohm;
}
object load {
	name bus948;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.8065-55.0265d kV;
	voltage_B 85.8065-175.0265d kV;
	voltage_C 85.8065+64.9735d kV;
	constant_power_A 5.2733+1.3333j MVA;
	constant_power_B 5.2733+1.3333j MVA;
	constant_power_C 5.2733+1.3333j MVA;
	constant_impedance_A 0.0000-32142.8571j Ohm;
	constant_impedance_B 0.0000-32142.8571j Ohm;
	constant_impedance_C 0.0000-32142.8571j Ohm;
}
object load {
	name bus950;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.8352+0.2316d kV;
	voltage_B 87.8352-119.7684d kV;
	voltage_C 87.8352+120.2316d kV;
	constant_power_A 23.0267+7.5333j MVA;
	constant_power_B 23.0267+7.5333j MVA;
	constant_power_C 23.0267+7.5333j MVA;
	constant_impedance_A 0.0000-41666.6667j Ohm;
	constant_impedance_B 0.0000-41666.6667j Ohm;
	constant_impedance_C 0.0000-41666.6667j Ohm;
}
object load {
	name bus953;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.4569-13.0200d kV;
	voltage_B 233.4569-133.0200d kV;
	voltage_C 233.4569+106.9800d kV;
	constant_power_A 36.2333-4.0500j MVA;
	constant_power_B 36.2333-4.0500j MVA;
	constant_power_C 36.2333-4.0500j MVA;
	constant_impedance_A 0.0000-3891.1345j Ohm;
	constant_impedance_B 0.0000-3891.1345j Ohm;
	constant_impedance_C 0.0000-3891.1345j Ohm;
}
object load {
	name bus954;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5272-21.5572d kV;
	voltage_B 132.5272-141.5572d kV;
	voltage_C 132.5272+98.4428d kV;
	constant_power_A 22.0900+4.5333j MVA;
	constant_power_B 22.0900+4.5333j MVA;
	constant_power_C 22.0900+4.5333j MVA;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object load {
	name bus955;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.5091-11.0050d kV;
	voltage_B 87.5091-131.0050d kV;
	voltage_C 87.5091+108.9950d kV;
	constant_power_A 81.4000+50.9000j MVA;
	constant_power_B 81.4000+50.9000j MVA;
	constant_power_C 81.4000+50.9000j MVA;
}
object load {
	name bus957;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8869-45.9359d kV;
	voltage_B 128.8869-165.9359d kV;
	voltage_C 128.8869+74.0641d kV;
	constant_power_A 21.9233+5.3667j MVA;
	constant_power_B 21.9233+5.3667j MVA;
	constant_power_C 21.9233+5.3667j MVA;
	constant_impedance_A 0.0000-29156.6265j Ohm;
	constant_impedance_B 0.0000-29156.6265j Ohm;
	constant_impedance_C 0.0000-29156.6265j Ohm;
}
object load {
	name bus960;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1921-9.0760d kV;
	voltage_B 233.1921-129.0760d kV;
	voltage_C 233.1921+110.9240d kV;
	constant_impedance_A 0.0000-1328.0774j Ohm;
	constant_impedance_B 0.0000-1328.0774j Ohm;
	constant_impedance_C 0.0000-1328.0774j Ohm;
}
object load {
	name bus962;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1614-45.4277d kV;
	voltage_B 132.1614-165.4277d kV;
	voltage_C 132.1614+74.5723d kV;
	constant_power_A 14.1833+5.7000j MVA;
	constant_power_B 14.1833+5.7000j MVA;
	constant_power_C 14.1833+5.7000j MVA;
	constant_impedance_A 0.0000-28982.0359j Ohm;
	constant_impedance_B 0.0000-28982.0359j Ohm;
	constant_impedance_C 0.0000-28982.0359j Ohm;
}
object load {
	name bus964;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.4477-11.6647d kV;
	voltage_B 222.4477-131.6647d kV;
	voltage_C 222.4477+108.3353d kV;
	constant_power_A 29.5000+5.5000j MVA;
	constant_power_B 29.5000+5.5000j MVA;
	constant_power_C 29.5000+5.5000j MVA;
	constant_impedance_A 0.0000-986.0694j Ohm;
	constant_impedance_B 0.0000-986.0694j Ohm;
	constant_impedance_C 0.0000-986.0694j Ohm;
}
object load {
	name bus970;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4724-42.0322d kV;
	voltage_B 129.4724-162.0322d kV;
	voltage_C 129.4724+77.9678d kV;
	constant_power_A 20.7567-0.7000j MVA;
	constant_power_B 20.7567-0.7000j MVA;
	constant_power_C 20.7567-0.7000j MVA;
	constant_impedance_A 0.0000-6042.4469j Ohm;
	constant_impedance_B 0.0000-6042.4469j Ohm;
	constant_impedance_C 0.0000-6042.4469j Ohm;
}
object node {
	name bus972;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5308+5.4696d kV;
	voltage_B 234.5308-114.5304d kV;
	voltage_C 234.5308+125.4696d kV;
}
object node {
	name bus976;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.9413-49.3448d kV;
	voltage_B 225.9413-169.3448d kV;
	voltage_C 225.9413+70.6552d kV;
}
object load {
	name bus980;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8125-25.1820d kV;
	voltage_B 132.8125-145.1820d kV;
	voltage_C 132.8125+94.8180d kV;
	constant_power_A 4.9033+1.5333j MVA;
	constant_power_B 4.9033+1.5333j MVA;
	constant_power_C 4.9033+1.5333j MVA;
	constant_impedance_A 0.0000-6142.1320j Ohm;
	constant_impedance_B 0.0000-6142.1320j Ohm;
	constant_impedance_C 0.0000-6142.1320j Ohm;
}
object load {
	name bus981;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9420-43.8833d kV;
	voltage_B 129.9420-163.8833d kV;
	voltage_C 129.9420+76.1167d kV;
	constant_impedance_A 0.0000-57619.0476j Ohm;
	constant_impedance_B 0.0000-57619.0476j Ohm;
	constant_impedance_C 0.0000-57619.0476j Ohm;
}
object load {
	name bus986;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8160-52.1134d kV;
	voltage_B 129.8160-172.1134d kV;
	voltage_C 129.8160+67.8866d kV;
	constant_power_A 5.3267+0.2867j MVA;
	constant_power_B 5.3267+0.2867j MVA;
	constant_power_C 5.3267+0.2867j MVA;
	constant_impedance_A 0.0000-8120.8054j Ohm;
	constant_impedance_B 0.0000-8120.8054j Ohm;
	constant_impedance_C 0.0000-8120.8054j Ohm;
}
object load {
	name bus987;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.6838-38.4745d kV;
	voltage_B 86.6838-158.4745d kV;
	voltage_C 86.6838+81.5255d kV;
	constant_impedance_A 0.0000-19067.7966j Ohm;
	constant_impedance_B 0.0000-19067.7966j Ohm;
	constant_impedance_C 0.0000-19067.7966j Ohm;
}
object load {
	name bus988;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6108-52.2762d kV;
	voltage_B 130.6108-172.2762d kV;
	voltage_C 130.6108+67.7238d kV;
	constant_impedance_A 0.0000-5614.8492j Ohm;
	constant_impedance_B 0.0000-5614.8492j Ohm;
	constant_impedance_C 0.0000-5614.8492j Ohm;
}
object load {
	name bus994;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4331-0.8234d kV;
	voltage_B 87.4331-120.8234d kV;
	voltage_C 87.4331+119.1766d kV;
	constant_impedance_A 0.0000-900.0000j Ohm;
	constant_impedance_B 0.0000-900.0000j Ohm;
	constant_impedance_C 0.0000-900.0000j Ohm;
}
object load {
	name bus999;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.6694+20.6436d kV;
	voltage_B 64.6694-99.3564d kV;
	voltage_C 64.6694+140.6436d kV;
	constant_power_A 6.6733+2.2667j MVA;
	constant_power_B 6.6733+2.2667j MVA;
	constant_power_C 6.6733+2.2667j MVA;
	constant_impedance_A 0.0000-25208.3333j Ohm;
	constant_impedance_B 0.0000-25208.3333j Ohm;
	constant_impedance_C 0.0000-25208.3333j Ohm;
}
object load {
	name bus1000;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5988-32.9382d kV;
	voltage_B 129.5988-152.9382d kV;
	voltage_C 129.5988+87.0618d kV;
	constant_impedance_A 0.0000-26888.8889j Ohm;
	constant_impedance_B 0.0000-26888.8889j Ohm;
	constant_impedance_C 0.0000-26888.8889j Ohm;
}
object node {
	name bus1001;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3357-33.6843d kV;
	voltage_B 136.3357-153.6843d kV;
	voltage_C 136.3357+86.3157d kV;
}
object node {
	name bus1002;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1802-20.1215d kV;
	voltage_B 132.1802-140.1215d kV;
	voltage_C 132.1802+99.8785d kV;
}
object load {
	name bus1005;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0613-12.4444d kV;
	voltage_B 134.0613-132.4444d kV;
	voltage_C 134.0613+107.5556d kV;
	constant_impedance_A 0.0000-59753.0864j Ohm;
	constant_impedance_B 0.0000-59753.0864j Ohm;
	constant_impedance_C 0.0000-59753.0864j Ohm;
}
object load {
	name bus1010;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.1117+23.3610d kV;
	voltage_B 65.1117-96.6390d kV;
	voltage_C 65.1117+143.3610d kV;
	constant_power_A 7.1067+2.4333j MVA;
	constant_power_B 7.1067+2.4333j MVA;
	constant_power_C 7.1067+2.4333j MVA;
	constant_impedance_A 0.0000-20166.6667j Ohm;
	constant_impedance_B 0.0000-20166.6667j Ohm;
	constant_impedance_C 0.0000-20166.6667j Ohm;
}
object load {
	name bus1011;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.5868-1.3843d kV;
	voltage_B 88.5868-121.3843d kV;
	voltage_C 88.5868+118.6157d kV;
	constant_power_A -0.0667-0.3333j MVA;
	constant_power_B -0.0667-0.3333j MVA;
	constant_power_C -0.0667-0.3333j MVA;
}
object load {
	name bus1013;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.4840-46.3820d kV;
	voltage_B 126.4840-166.3820d kV;
	voltage_C 126.4840+73.6180d kV;
	constant_power_A 45.3533+13.4667j MVA;
	constant_power_B 45.3533+13.4667j MVA;
	constant_power_C 45.3533+13.4667j MVA;
	constant_impedance_A 0.0000-4006.6225j Ohm;
	constant_impedance_B 0.0000-4006.6225j Ohm;
	constant_impedance_C 0.0000-4006.6225j Ohm;
}
object load {
	name bus1015;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6964-5.3741d kV;
	voltage_B 133.6964-125.3741d kV;
	voltage_C 133.6964+114.6259d kV;
	constant_power_A 14.8500+0.0000j MVA;
	constant_power_B 14.8500+0.0000j MVA;
	constant_power_C 14.8500+0.0000j MVA;
	constant_impedance_A 0.0000-10125.5230j Ohm;
	constant_impedance_B 0.0000-10125.5230j Ohm;
	constant_impedance_C 0.0000-10125.5230j Ohm;
}
object load {
	name bus1020;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.1067+6.6055d kV;
	voltage_B 90.1067-113.3945d kV;
	voltage_C 90.1067+126.6055d kV;
	constant_power_A 2.7367+1.1033j MVA;
	constant_power_B 2.7367+1.1033j MVA;
	constant_power_C 2.7367+1.1033j MVA;
	constant_impedance_A 0.0000-2684.9642j Ohm;
	constant_impedance_B 0.0000-2684.9642j Ohm;
	constant_impedance_C 0.0000-2684.9642j Ohm;
}
object node {
	name bus1021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4475-46.0343d kV;
	voltage_B 129.4475-166.0343d kV;
	voltage_C 129.4475+73.9657d kV;
}
object load {
	name bus1023;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4385-43.8466d kV;
	voltage_B 129.4385-163.8466d kV;
	voltage_C 129.4385+76.1534d kV;
	constant_impedance_A 0.0000-52043.0108j Ohm;
	constant_impedance_B 0.0000-52043.0108j Ohm;
	constant_impedance_C 0.0000-52043.0108j Ohm;
}
object load {
	name bus1025;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.6699-51.7151d kV;
	voltage_B 225.6699-171.7151d kV;
	voltage_C 225.6699+68.2849d kV;
	constant_power_A 80.4667-0.8333j MVA;
	constant_power_B 80.4667-0.8333j MVA;
	constant_power_C 80.4667-0.8333j MVA;
	constant_impedance_A 33.1481-4616.0814j Ohm;
	constant_impedance_B 33.1481-4616.0814j Ohm;
	constant_impedance_C 33.1481-4616.0814j Ohm;
}
object load {
	name bus1026;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5861-29.4406d kV;
	voltage_B 130.5861-149.4406d kV;
	voltage_C 130.5861+90.5594d kV;
	constant_power_A 67.1333+17.6667j MVA;
	constant_power_B 67.1333+17.6667j MVA;
	constant_power_C 67.1333+17.6667j MVA;
	constant_impedance_A 0.0000-5005.1706j Ohm;
	constant_impedance_B 0.0000-5005.1706j Ohm;
	constant_impedance_C 0.0000-5005.1706j Ohm;
}
object load {
	name bus1027;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.2292-18.2047d kV;
	voltage_B 217.2292-138.2047d kV;
	voltage_C 217.2292+101.7953d kV;
	constant_power_A -1.9700-0.7767j MVA;
	constant_power_B -1.9700-0.7767j MVA;
	constant_power_C -1.9700-0.7767j MVA;
	constant_impedance_A 0.0000-4751.0010j Ohm;
	constant_impedance_B 0.0000-4751.0010j Ohm;
	constant_impedance_C 0.0000-4751.0010j Ohm;
}
object node {
	name bus1030;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.2606-35.8175d kV;
	voltage_B 128.2606-155.8175d kV;
	voltage_C 128.2606+84.1825d kV;
}
object load {
	name bus1033;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1150-24.5658d kV;
	voltage_B 132.1150-144.5658d kV;
	voltage_C 132.1150+95.4342d kV;
	constant_power_A 8.7767+1.7667j MVA;
	constant_power_B 8.7767+1.7667j MVA;
	constant_power_C 8.7767+1.7667j MVA;
	constant_impedance_A 0.0000-11229.6984j Ohm;
	constant_impedance_B 0.0000-11229.6984j Ohm;
	constant_impedance_C 0.0000-11229.6984j Ohm;
}
object load {
	name bus1035;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4876-32.3824d kV;
	voltage_B 135.4876-152.3824d kV;
	voltage_C 135.4876+87.6176d kV;
	constant_power_A 127.5000+19.3000j MVA;
	constant_power_B 127.5000+19.3000j MVA;
	constant_power_C 127.5000+19.3000j MVA;
	constant_impedance_A 0.0000-5931.3725j Ohm;
	constant_impedance_B 0.0000-5931.3725j Ohm;
	constant_impedance_C 0.0000-5931.3725j Ohm;
}
object node {
	name bus1036;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9272-30.9203d kV;
	voltage_B 131.9272-150.9203d kV;
	voltage_C 131.9272+89.0797d kV;
}
object load {
	name bus1037;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.6151+5.1292d kV;
	voltage_B 223.6151-114.8708d kV;
	voltage_C 223.6151+125.1292d kV;
	constant_impedance_A 0.0000-262545.4545j Ohm;
	constant_impedance_B 0.0000-262545.4545j Ohm;
	constant_impedance_C 0.0000-262545.4545j Ohm;
}
object load {
	name bus1039;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2707-19.5772d kV;
	voltage_B 131.2707-139.5772d kV;
	voltage_C 131.2707+100.4228d kV;
	constant_power_A 11.5467+0.0000j MVA;
	constant_power_B 11.5467+0.0000j MVA;
	constant_power_C 11.5467+0.0000j MVA;
	constant_impedance_A 0.0000-53186.8132j Ohm;
	constant_impedance_B 0.0000-53186.8132j Ohm;
	constant_impedance_C 0.0000-53186.8132j Ohm;
}
object load {
	name bus1040;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3644-9.0040d kV;
	voltage_B 132.3644-129.0040d kV;
	voltage_C 132.3644+110.9960d kV;
	constant_power_A 10.6467+2.9333j MVA;
	constant_power_B 10.6467+2.9333j MVA;
	constant_power_C 10.6467+2.9333j MVA;
	constant_impedance_A 0.0000-12770.4485j Ohm;
	constant_impedance_B 0.0000-12770.4485j Ohm;
	constant_impedance_C 0.0000-12770.4485j Ohm;
}
object node {
	name bus1043;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.9286-3.6796d kV;
	voltage_B 225.9286-123.6796d kV;
	voltage_C 225.9286+116.3204d kV;
}
object load {
	name bus1046;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.3158-4.6480d kV;
	voltage_B 86.3158-124.6480d kV;
	voltage_C 86.3158+115.3520d kV;
	constant_power_A 15.6833+6.4333j MVA;
	constant_power_B 15.6833+6.4333j MVA;
	constant_power_C 15.6833+6.4333j MVA;
	constant_impedance_A 0.0000-562500.0000j Ohm;
	constant_impedance_B 0.0000-562500.0000j Ohm;
	constant_impedance_C 0.0000-562500.0000j Ohm;
}
object load {
	name bus1051;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5163-12.8951d kV;
	voltage_B 132.5163-132.8951d kV;
	voltage_C 132.5163+107.1049d kV;
	constant_impedance_A 0.0000-12770.4485j Ohm;
	constant_impedance_B 0.0000-12770.4485j Ohm;
	constant_impedance_C 0.0000-12770.4485j Ohm;
}
object load {
	name bus1052;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7667+22.5433d kV;
	voltage_B 131.7667-97.4567d kV;
	voltage_C 131.7667+142.5433d kV;
	constant_power_A 22.4933+10.8667j MVA;
	constant_power_B 22.4933+10.8667j MVA;
	constant_power_C 22.4933+10.8667j MVA;
	constant_impedance_A 0.0000-3691.8383j Ohm;
	constant_impedance_B 0.0000-3691.8383j Ohm;
	constant_impedance_C 0.0000-3691.8383j Ohm;
}
object node {
	name bus1057;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9123+26.4798d kV;
	voltage_B 132.9123-93.5202d kV;
	voltage_C 132.9123+146.4798d kV;
}
object load {
	name bus1060;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0372-41.4634d kV;
	voltage_B 234.0372-161.4634d kV;
	voltage_C 234.0372+78.5366d kV;
	constant_impedance_A 0.0000-1915.6275j Ohm;
	constant_impedance_B 0.0000-1915.6275j Ohm;
	constant_impedance_C 0.0000-1915.6275j Ohm;
}
object load {
	name bus1064;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9801-46.7644d kV;
	voltage_B 129.9801-166.7644d kV;
	voltage_C 129.9801+73.2356d kV;
	constant_power_A 71.7333-2.5333j MVA;
	constant_power_B 71.7333-2.5333j MVA;
	constant_power_C 71.7333-2.5333j MVA;
	constant_impedance_A 0.0000-39032.2581j Ohm;
	constant_impedance_B 0.0000-39032.2581j Ohm;
	constant_impedance_C 0.0000-39032.2581j Ohm;
}
object load {
	name bus1065;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9876-53.6821d kV;
	voltage_B 130.9876-173.6821d kV;
	voltage_C 130.9876+66.3179d kV;
	constant_power_A 29.8667+6.6667j MVA;
	constant_power_B 29.8667+6.6667j MVA;
	constant_power_C 29.8667+6.6667j MVA;
	constant_impedance_A 0.0000-5336.2734j Ohm;
	constant_impedance_B 0.0000-5336.2734j Ohm;
	constant_impedance_C 0.0000-5336.2734j Ohm;
}
object load {
	name bus1074;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.1144-42.9497d kV;
	voltage_B 229.1144-162.9497d kV;
	voltage_C 229.1144+77.0503d kV;
	constant_power_A 134.6333-0.0333j MVA;
	constant_power_B 134.6333-0.0333j MVA;
	constant_power_C 134.6333-0.0333j MVA;
	constant_impedance_A 0.0000-1009.0846j Ohm;
	constant_impedance_B 0.0000-1009.0846j Ohm;
	constant_impedance_C 0.0000-1009.0846j Ohm;
}
object load {
	name bus1077;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6269-12.1019d kV;
	voltage_B 131.6269-132.1019d kV;
	voltage_C 131.6269+107.8981d kV;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus1078;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3418-3.4338d kV;
	voltage_B 134.3418-123.4338d kV;
	voltage_C 134.3418+116.5662d kV;
	constant_impedance_A 0.0000-10210.9705j Ohm;
	constant_impedance_B 0.0000-10210.9705j Ohm;
	constant_impedance_C 0.0000-10210.9705j Ohm;
}
object load {
	name bus1081;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.8092-10.5161d kV;
	voltage_B 227.8092-130.5161d kV;
	voltage_C 227.8092+109.4839d kV;
	constant_power_A 92.6200+19.6500j MVA;
	constant_power_B 92.6200+19.6500j MVA;
	constant_power_C 92.6200+19.6500j MVA;
	constant_impedance_A 0.0000-789.5860j Ohm;
	constant_impedance_B 0.0000-789.5860j Ohm;
	constant_impedance_C 0.0000-789.5860j Ohm;
}
object node {
	name bus1083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8788-8.6128d kV;
	voltage_B 132.8788-128.6128d kV;
	voltage_C 132.8788+111.3872d kV;
}
object load {
	name bus1086;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0460-46.7041d kV;
	voltage_B 226.0460-166.7041d kV;
	voltage_C 226.0460+73.2959d kV;
	constant_power_A 4.0033+1.8667j MVA;
	constant_power_B 4.0033+1.8667j MVA;
	constant_power_C 4.0033+1.8667j MVA;
	constant_impedance_A 0.0000-3675.2354j Ohm;
	constant_impedance_B 0.0000-3675.2354j Ohm;
	constant_impedance_C 0.0000-3675.2354j Ohm;
}
object load {
	name bus1090;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.2705-21.7160d kV;
	voltage_B 128.2705-141.7160d kV;
	voltage_C 128.2705+98.2840d kV;
	constant_power_A 18.6867+6.2333j MVA;
	constant_power_B 18.6867+6.2333j MVA;
	constant_power_C 18.6867+6.2333j MVA;
	constant_impedance_A 0.0000-11415.0943j Ohm;
	constant_impedance_B 0.0000-11415.0943j Ohm;
	constant_impedance_C 0.0000-11415.0943j Ohm;
}
object node {
	name bus1093;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.1976-8.5095d kV;
	voltage_B 225.1976-128.5095d kV;
	voltage_C 225.1976+111.4905d kV;
}
object load {
	name bus1094;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7070+6.0365d kV;
	voltage_B 89.7070-113.9635d kV;
	voltage_C 89.7070+126.0365d kV;
	constant_power_A 9.5100+3.7667j MVA;
	constant_power_B 9.5100+3.7667j MVA;
	constant_power_C 9.5100+3.7667j MVA;
	constant_impedance_A 0.0000-6923.0769j Ohm;
	constant_impedance_B 0.0000-6923.0769j Ohm;
	constant_impedance_C 0.0000-6923.0769j Ohm;
}
object load {
	name bus1096;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5548-1.1125d kV;
	voltage_B 133.5548-121.1125d kV;
	voltage_C 133.5548+118.8875d kV;
	constant_impedance_A 0.0000-302500.0000j Ohm;
	constant_impedance_B 0.0000-302500.0000j Ohm;
	constant_impedance_C 0.0000-302500.0000j Ohm;
}
object node {
	name bus1100;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7598-4.3420d kV;
	voltage_B 132.7598-124.3420d kV;
	voltage_C 132.7598+115.6580d kV;
}
object load {
	name bus1101;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9551-14.2341d kV;
	voltage_B 130.9551-134.2341d kV;
	voltage_C 130.9551+105.7659d kV;
	constant_impedance_A 0.0000-23609.7561j Ohm;
	constant_impedance_B 0.0000-23609.7561j Ohm;
	constant_impedance_C 0.0000-23609.7561j Ohm;
}
object node {
	name bus1102;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6095-6.6650d kV;
	voltage_B 133.6095-126.6650d kV;
	voltage_C 133.6095+113.3350d kV;
}
object load {
	name bus1105;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4623-26.3546d kV;
	voltage_B 136.4623-146.3546d kV;
	voltage_C 136.4623+93.6454d kV;
	constant_power_A 9.9433+2.4333j MVA;
	constant_power_B 9.9433+2.4333j MVA;
	constant_power_C 9.9433+2.4333j MVA;
	constant_impedance_A 0.0000-7457.6271j Ohm;
	constant_impedance_B 0.0000-7457.6271j Ohm;
	constant_impedance_C 0.0000-7457.6271j Ohm;
}
object load {
	name bus1106;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.9855+4.7978d kV;
	voltage_B 89.9855-115.2022d kV;
	voltage_C 89.9855+124.7978d kV;
	constant_power_A 64.1333+21.3000j MVA;
	constant_power_B 64.1333+21.3000j MVA;
	constant_power_C 64.1333+21.3000j MVA;
	constant_impedance_A 0.0000-2250.0000j Ohm;
	constant_impedance_B 0.0000-2250.0000j Ohm;
	constant_impedance_C 0.0000-2250.0000j Ohm;
}
object load {
	name bus1109;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4433-34.5650d kV;
	voltage_B 130.4433-154.5650d kV;
	voltage_C 130.4433+85.4350d kV;
	constant_power_A -18.0200+4.3667j MVA;
	constant_power_B -18.0200+4.3667j MVA;
	constant_power_C -18.0200+4.3667j MVA;
	constant_impedance_A 0.0000-3401.2649j Ohm;
	constant_impedance_B 0.0000-3401.2649j Ohm;
	constant_impedance_C 0.0000-3401.2649j Ohm;
}
object load {
	name bus1111;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9024-8.8853d kV;
	voltage_B 131.9024-128.8853d kV;
	voltage_C 131.9024+111.1147d kV;
	constant_impedance_A 0.0000-44000.0000j Ohm;
	constant_impedance_B 0.0000-44000.0000j Ohm;
	constant_impedance_C 0.0000-44000.0000j Ohm;
}
object load {
	name bus1114;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3564-38.3662d kV;
	voltage_B 230.3564-158.3662d kV;
	voltage_C 230.3564+81.6338d kV;
	constant_power_A 19.7567+1.7000j MVA;
	constant_power_B 19.7567+1.7000j MVA;
	constant_power_C 19.7567+1.7000j MVA;
	constant_impedance_A 0.0000-5547.4453j Ohm;
	constant_impedance_B 0.0000-5547.4453j Ohm;
	constant_impedance_C 0.0000-5547.4453j Ohm;
}
object load {
	name bus1115;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3270-38.8080d kV;
	voltage_B 130.3270-158.8080d kV;
	voltage_C 130.3270+81.1920d kV;
	constant_power_A -13.5133+3.1000j MVA;
	constant_power_B -13.5133+3.1000j MVA;
	constant_power_C -13.5133+3.1000j MVA;
	constant_impedance_A 0.0000-15868.8525j Ohm;
	constant_impedance_B 0.0000-15868.8525j Ohm;
	constant_impedance_C 0.0000-15868.8525j Ohm;
}
object node {
	name bus1121;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5160-38.7217d kV;
	voltage_B 129.5160-158.7217d kV;
	voltage_C 129.5160+81.2783d kV;
}
object load {
	name bus1123;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6768+17.5128d kV;
	voltage_B 88.6768-102.4872d kV;
	voltage_C 88.6768+137.5128d kV;
	constant_power_A -3.0000-3.3967j MVA;
	constant_power_B -3.0000-3.3967j MVA;
	constant_power_C -3.0000-3.3967j MVA;
}
object load {
	name bus1124;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8343+15.5551d kV;
	voltage_B 134.8343-104.4449d kV;
	voltage_C 134.8343+135.5551d kV;
	constant_impedance_A 0.0000-5621.3705j Ohm;
	constant_impedance_B 0.0000-5621.3705j Ohm;
	constant_impedance_C 0.0000-5621.3705j Ohm;
}
object load {
	name bus1129;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.4097-22.5568d kV;
	voltage_B 127.4097-142.5568d kV;
	voltage_C 127.4097+97.4432d kV;
	constant_power_A 63.4900+18.3433j MVA;
	constant_power_B 63.4900+18.3433j MVA;
	constant_power_C 63.4900+18.3433j MVA;
	constant_impedance_A 0.0000-7223.8806j Ohm;
	constant_impedance_B 0.0000-7223.8806j Ohm;
	constant_impedance_C 0.0000-7223.8806j Ohm;
}
object load {
	name bus1133;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.7752-43.3148d kV;
	voltage_B 232.7752-163.3148d kV;
	voltage_C 232.7752+76.6852d kV;
	constant_power_A 38.4000+106.4000j MVA;
	constant_power_B 38.4000+106.4000j MVA;
	constant_power_C 38.4000+106.4000j MVA;
	constant_impedance_A 0.0000-496.3734j Ohm;
	constant_impedance_B 0.0000-496.3734j Ohm;
	constant_impedance_C 0.0000-496.3734j Ohm;
}
object load {
	name bus1136;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1564-18.5677d kV;
	voltage_B 131.1564-138.5677d kV;
	voltage_C 131.1564+101.4323d kV;
	constant_power_A 5.4067+0.6667j MVA;
	constant_power_B 5.4067+0.6667j MVA;
	constant_power_C 5.4067+0.6667j MVA;
	constant_impedance_A 0.0000-68169.0141j Ohm;
	constant_impedance_B 0.0000-68169.0141j Ohm;
	constant_impedance_C 0.0000-68169.0141j Ohm;
}
object load {
	name bus1137;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0048-24.4697d kV;
	voltage_B 133.0048-144.4697d kV;
	voltage_C 133.0048+95.5303d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus1146;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4569-5.6215d kV;
	voltage_B 130.4569-125.6215d kV;
	voltage_C 130.4569+114.3785d kV;
	constant_power_A 10.9467+0.0000j MVA;
	constant_power_B 10.9467+0.0000j MVA;
	constant_power_C 10.9467+0.0000j MVA;
	constant_impedance_A 0.0000-34326.2411j Ohm;
	constant_impedance_B 0.0000-34326.2411j Ohm;
	constant_impedance_C 0.0000-34326.2411j Ohm;
}
object load {
	name bus1151;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3769-20.6414d kV;
	voltage_B 132.3769-140.6414d kV;
	voltage_C 132.3769+99.3586d kV;
	constant_impedance_A 0.0000-2571.7322j Ohm;
	constant_impedance_B 0.0000-2571.7322j Ohm;
	constant_impedance_C 0.0000-2571.7322j Ohm;
}
object load {
	name bus1153;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9282-6.0908d kV;
	voltage_B 131.9282-126.0908d kV;
	voltage_C 131.9282+113.9092d kV;
	constant_power_A 4.1367+1.3000j MVA;
	constant_power_B 4.1367+1.3000j MVA;
	constant_power_C 4.1367+1.3000j MVA;
	constant_impedance_A 0.0000-21704.0359j Ohm;
	constant_impedance_B 0.0000-21704.0359j Ohm;
	constant_impedance_C 0.0000-21704.0359j Ohm;
}
object load {
	name bus1155;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.5139-51.2563d kV;
	voltage_B 228.5139-171.2563d kV;
	voltage_C 228.5139+68.7437d kV;
	constant_impedance_A 0.0000-75602.0942j Ohm;
	constant_impedance_B 0.0000-75602.0942j Ohm;
	constant_impedance_C 0.0000-75602.0942j Ohm;
}
object load {
	name bus1156;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8191-22.5299d kV;
	voltage_B 131.8191-142.5299d kV;
	voltage_C 131.8191+97.4701d kV;
	constant_power_A 21.8900+8.0000j MVA;
	constant_power_B 21.8900+8.0000j MVA;
	constant_power_C 21.8900+8.0000j MVA;
	constant_impedance_A 0.0000-4864.3216j Ohm;
	constant_impedance_B 0.0000-4864.3216j Ohm;
	constant_impedance_C 0.0000-4864.3216j Ohm;
}
object load {
	name bus1159;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5635-36.3101d kV;
	voltage_B 133.5635-156.3101d kV;
	voltage_C 133.5635+83.6899d kV;
	constant_power_A 37.4667+4.3333j MVA;
	constant_power_B 37.4667+4.3333j MVA;
	constant_power_C 37.4667+4.3333j MVA;
	constant_impedance_A 0.0000-12130.3258j Ohm;
	constant_impedance_B 0.0000-12130.3258j Ohm;
	constant_impedance_C 0.0000-12130.3258j Ohm;
}
object load {
	name bus1163;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.1263-1.3351d kV;
	voltage_B 218.1263-121.3351d kV;
	voltage_C 218.1263+118.6649d kV;
	constant_impedance_A 0.0000-9002.4938j Ohm;
	constant_impedance_B 0.0000-9002.4938j Ohm;
	constant_impedance_C 0.0000-9002.4938j Ohm;
}
object load {
	name bus1168;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.2386-42.0734d kV;
	voltage_B 229.2386-162.0734d kV;
	voltage_C 229.2386+77.9266d kV;
	constant_impedance_A 0.0000-1621.3788j Ohm;
	constant_impedance_B 0.0000-1621.3788j Ohm;
	constant_impedance_C 0.0000-1621.3788j Ohm;
}
object load {
	name bus1172;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4257-25.5854d kV;
	voltage_B 136.4257-145.5854d kV;
	voltage_C 136.4257+94.4146d kV;
	constant_impedance_A 0.0000-21043.4783j Ohm;
	constant_impedance_B 0.0000-21043.4783j Ohm;
	constant_impedance_C 0.0000-21043.4783j Ohm;
}
object node {
	name bus1173;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3354-41.2022d kV;
	voltage_B 130.3354-161.2022d kV;
	voltage_C 130.3354+78.7978d kV;
}
object node {
	name bus1174;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.0239-37.8417d kV;
	voltage_B 87.0239-157.8417d kV;
	voltage_C 87.0239+82.1583d kV;
}
object node {
	name bus1175;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1000-39.2319d kV;
	voltage_B 132.1000-159.2319d kV;
	voltage_C 132.1000+80.7681d kV;
}
object load {
	name bus1179;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1865-2.7606d kV;
	voltage_B 131.1865-122.7606d kV;
	voltage_C 131.1865+117.2394d kV;
	constant_power_A 28.8667+7.8000j MVA;
	constant_power_B 28.8667+7.8000j MVA;
	constant_power_C 28.8667+7.8000j MVA;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus1183;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3155-33.1382d kV;
	voltage_B 135.3155-153.1382d kV;
	voltage_C 135.3155+86.8618d kV;
	constant_power_A 66.4667-6.6333j MVA;
	constant_power_B 66.4667-6.6333j MVA;
	constant_power_C 66.4667-6.6333j MVA;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus1185;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8046-43.8517d kV;
	voltage_B 128.8046-163.8517d kV;
	voltage_C 128.8046+76.1483d kV;
	constant_power_A 50.1333+5.1000j MVA;
	constant_power_B 50.1333+5.1000j MVA;
	constant_power_C 50.1333+5.1000j MVA;
	constant_impedance_A 0.0000-5982.6947j Ohm;
	constant_impedance_B 0.0000-5982.6947j Ohm;
	constant_impedance_C 0.0000-5982.6947j Ohm;
}
object load {
	name bus1187;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4061-4.9396d kV;
	voltage_B 131.4061-124.9396d kV;
	voltage_C 131.4061+115.0604d kV;
	constant_power_A 22.5233+7.0667j MVA;
	constant_power_B 22.5233+7.0667j MVA;
	constant_power_C 22.5233+7.0667j MVA;
	constant_impedance_A 0.0000-8476.3573j Ohm;
	constant_impedance_B 0.0000-8476.3573j Ohm;
	constant_impedance_C 0.0000-8476.3573j Ohm;
}
object load {
	name bus1188;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0680-14.2636d kV;
	voltage_B 134.0680-134.2636d kV;
	voltage_C 134.0680+105.7364d kV;
	constant_power_A 10.3100+2.2000j MVA;
	constant_power_B 10.3100+2.2000j MVA;
	constant_power_C 10.3100+2.2000j MVA;
	constant_impedance_A 0.0000-5324.5325j Ohm;
	constant_impedance_B 0.0000-5324.5325j Ohm;
	constant_impedance_C 0.0000-5324.5325j Ohm;
}
object load {
	name bus1194;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.8650-15.1446d kV;
	voltage_B 227.8650-135.1446d kV;
	voltage_C 227.8650+104.8554d kV;
	constant_power_A 43.2000+4.4333j MVA;
	constant_power_B 43.2000+4.4333j MVA;
	constant_power_C 43.2000+4.4333j MVA;
	constant_impedance_A 0.0000-10329.0415j Ohm;
	constant_impedance_B 0.0000-10329.0415j Ohm;
	constant_impedance_C 0.0000-10329.0415j Ohm;
}
object load {
	name bus1198;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.3990-14.5746d kV;
	voltage_B 217.3990-134.5746d kV;
	voltage_C 217.3990+105.4254d kV;
	constant_impedance_A 0.0000-4713.1481j Ohm;
	constant_impedance_B 0.0000-4713.1481j Ohm;
	constant_impedance_C 0.0000-4713.1481j Ohm;
}
object load {
	name bus1200;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.7652-41.2500d kV;
	voltage_B 225.7652-161.2500d kV;
	voltage_C 225.7652+78.7500d kV;
	constant_power_A 41.6000+2.6333j MVA;
	constant_power_B 41.6000+2.6333j MVA;
	constant_power_C 41.6000+2.6333j MVA;
	constant_impedance_A 0.0000-2947.5403j Ohm;
	constant_impedance_B 0.0000-2947.5403j Ohm;
	constant_impedance_C 0.0000-2947.5403j Ohm;
}
object load {
	name bus1201;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7166-19.7496d kV;
	voltage_B 132.7166-139.7496d kV;
	voltage_C 132.7166+100.2504d kV;
	constant_power_A 38.0333+7.8333j MVA;
	constant_power_B 38.0333+7.8333j MVA;
	constant_power_C 38.0333+7.8333j MVA;
	constant_impedance_A 0.0000-44814.8148j Ohm;
	constant_impedance_B 0.0000-44814.8148j Ohm;
	constant_impedance_C 0.0000-44814.8148j Ohm;
}
object load {
	name bus1205;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7167+2.7296d kV;
	voltage_B 88.7167-117.2704d kV;
	voltage_C 88.7167+122.7296d kV;
	constant_power_A -0.0633-0.3333j MVA;
	constant_power_B -0.0633-0.3333j MVA;
	constant_power_C -0.0633-0.3333j MVA;
}
object load {
	name bus1207;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.8126-0.4005d kV;
	voltage_B 86.8126-120.4005d kV;
	voltage_C 86.8126+119.5995d kV;
	constant_power_A 23.3933+9.5667j MVA;
	constant_power_B 23.3933+9.5667j MVA;
	constant_power_C 23.3933+9.5667j MVA;
	constant_impedance_A 0.0000-28125.0000j Ohm;
	constant_impedance_B 0.0000-28125.0000j Ohm;
	constant_impedance_C 0.0000-28125.0000j Ohm;
}
object load {
	name bus1216;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5169-10.9744d kV;
	voltage_B 132.5169-130.9744d kV;
	voltage_C 132.5169+109.0256d kV;
	constant_impedance_A 0.0000-9817.4442j Ohm;
	constant_impedance_B 0.0000-9817.4442j Ohm;
	constant_impedance_C 0.0000-9817.4442j Ohm;
}
object load {
	name bus1221;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4330-1.4697d kV;
	voltage_B 88.4330-121.4697d kV;
	voltage_C 88.4330+118.5303d kV;
	constant_power_A 76.8333+30.3333j MVA;
	constant_power_B 76.8333+30.3333j MVA;
	constant_power_C 76.8333+30.3333j MVA;
	constant_impedance_A 0.0000-390.1509j Ohm;
	constant_impedance_B 0.0000-390.1509j Ohm;
	constant_impedance_C 0.0000-390.1509j Ohm;
}
object load {
	name bus1227;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4775+11.1312d kV;
	voltage_B 88.4775-108.8688d kV;
	voltage_C 88.4775+131.1312d kV;
	constant_power_A -0.0600-0.3333j MVA;
	constant_power_B -0.0600-0.3333j MVA;
	constant_power_C -0.0600-0.3333j MVA;
}
object load {
	name bus1232;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.5003-49.5606d kV;
	voltage_B 230.5003-169.5606d kV;
	voltage_C 230.5003+70.4394d kV;
	constant_impedance_A 0.0000-1771.3445j Ohm;
	constant_impedance_B 0.0000-1771.3445j Ohm;
	constant_impedance_C 0.0000-1771.3445j Ohm;
}
object load {
	name bus1233;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8099-22.5547d kV;
	voltage_B 131.8099-142.5547d kV;
	voltage_C 131.8099+97.4453d kV;
	constant_impedance_A 0.0000-28139.5349j Ohm;
	constant_impedance_B 0.0000-28139.5349j Ohm;
	constant_impedance_C 0.0000-28139.5349j Ohm;
}
object load {
	name bus1234;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6924-16.5316d kV;
	voltage_B 129.6924-136.5316d kV;
	voltage_C 129.6924+103.4684d kV;
	constant_power_A 23.9267+5.9667j MVA;
	constant_power_B 23.9267+5.9667j MVA;
	constant_power_C 23.9267+5.9667j MVA;
	constant_impedance_A 0.0000-24693.8776j Ohm;
	constant_impedance_B 0.0000-24693.8776j Ohm;
	constant_impedance_C 0.0000-24693.8776j Ohm;
}
object node {
	name bus1237;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 242.4393-6.2578d kV;
	voltage_B 242.4393-126.2578d kV;
	voltage_C 242.4393+113.7422d kV;
}
object node {
	name bus1239;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.0539-54.8698d kV;
	voltage_B 127.0539-174.8698d kV;
	voltage_C 127.0539+65.1302d kV;
}
object load {
	name bus1240;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0140-41.3241d kV;
	voltage_B 130.0140-161.3241d kV;
	voltage_C 130.0140+78.6759d kV;
	constant_power_A 7.8433+1.3333j MVA;
	constant_power_B 7.8433+1.3333j MVA;
	constant_power_C 7.8433+1.3333j MVA;
	constant_impedance_A 0.0000-5154.4196j Ohm;
	constant_impedance_B 0.0000-5154.4196j Ohm;
	constant_impedance_C 0.0000-5154.4196j Ohm;
}
object node {
	name bus1241;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7401-37.8918d kV;
	voltage_B 129.7401-157.8918d kV;
	voltage_C 129.7401+82.1082d kV;
}
object load {
	name bus1248;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4359-10.6705d kV;
	voltage_B 132.4359-130.6705d kV;
	voltage_C 132.4359+109.3295d kV;
	constant_impedance_A 0.0000-41367.5214j Ohm;
	constant_impedance_B 0.0000-41367.5214j Ohm;
	constant_impedance_C 0.0000-41367.5214j Ohm;
}
object load {
	name bus1249;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.7277-11.2493d kV;
	voltage_B 223.7277-131.2493d kV;
	voltage_C 223.7277+108.7507d kV;
	constant_power_A 116.3100+8.8233j MVA;
	constant_power_B 116.3100+8.8233j MVA;
	constant_power_C 116.3100+8.8233j MVA;
	constant_impedance_A 0.0000-15427.3504j Ohm;
	constant_impedance_B 0.0000-15427.3504j Ohm;
	constant_impedance_C 0.0000-15427.3504j Ohm;
}
object load {
	name bus1250;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.9760-35.0030d kV;
	voltage_B 85.9760-155.0030d kV;
	voltage_C 85.9760+84.9970d kV;
	constant_power_A 13.1467+8.3000j MVA;
	constant_power_B 13.1467+8.3000j MVA;
	constant_power_C 13.1467+8.3000j MVA;
	constant_impedance_A 0.0000-5382.7751j Ohm;
	constant_impedance_B 0.0000-5382.7751j Ohm;
	constant_impedance_C 0.0000-5382.7751j Ohm;
}
object node {
	name bus1251;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2070-8.5190d kV;
	voltage_B 225.2070-128.5190d kV;
	voltage_C 225.2070+111.4810d kV;
}
object load {
	name bus1255;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7996+4.4155d kV;
	voltage_B 87.7996-115.5845d kV;
	voltage_C 87.7996+124.4155d kV;
	constant_power_A 6.8733+2.7333j MVA;
	constant_power_B 6.8733+2.7333j MVA;
	constant_power_C 6.8733+2.7333j MVA;
	constant_impedance_A 0.0000-3398.7915j Ohm;
	constant_impedance_B 0.0000-3398.7915j Ohm;
	constant_impedance_C 0.0000-3398.7915j Ohm;
}
object load {
	name bus1260;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.1353+16.2898d kV;
	voltage_B 87.1353-103.7102d kV;
	voltage_C 87.1353+136.2898d kV;
	constant_power_A 16.9533+12.2000j MVA;
	constant_power_B 16.9533+12.2000j MVA;
	constant_power_C 16.9533+12.2000j MVA;
}
object load {
	name bus1262;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8902-22.0626d kV;
	voltage_B 131.8902-142.0626d kV;
	voltage_C 131.8902+97.9374d kV;
	constant_impedance_A 0.0000-4510.7176j Ohm;
	constant_impedance_B 0.0000-4510.7176j Ohm;
	constant_impedance_C 0.0000-4510.7176j Ohm;
}
object load {
	name bus1265;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4050-50.1420d kV;
	voltage_B 135.4050-170.1420d kV;
	voltage_C 135.4050+69.8580d kV;
	constant_power_A 57.6667-7.1000j MVA;
	constant_power_B 57.6667-7.1000j MVA;
	constant_power_C 57.6667-7.1000j MVA;
	constant_impedance_A 0.0000-8161.8887j Ohm;
	constant_impedance_B 0.0000-8161.8887j Ohm;
	constant_impedance_C 0.0000-8161.8887j Ohm;
}
object node {
	name bus1271;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9951-46.0505d kV;
	voltage_B 128.9951-166.0505d kV;
	voltage_C 128.9951+73.9495d kV;
}
object load {
	name bus1275;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8163-18.8864d kV;
	voltage_B 130.8163-138.8865d kV;
	voltage_C 130.8163+101.1135d kV;
	constant_power_A 17.4867+0.9667j MVA;
	constant_power_B 17.4867+0.9667j MVA;
	constant_power_C 17.4867+0.9667j MVA;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object load {
	name bus1277;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.5988-1.3827d kV;
	voltage_B 88.5988-121.3827d kV;
	voltage_C 88.5988+118.6173d kV;
	constant_power_A -0.0667-0.3333j MVA;
	constant_power_B -0.0667-0.3333j MVA;
	constant_power_C -0.0667-0.3333j MVA;
}
object load {
	name bus1280;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.7274-36.5392d kV;
	voltage_B 235.7274-156.5392d kV;
	voltage_C 235.7274+83.4608d kV;
	constant_impedance_A 0.0000-1344.6317j Ohm;
	constant_impedance_B 0.0000-1344.6317j Ohm;
	constant_impedance_C 0.0000-1344.6317j Ohm;
}
object load {
	name bus1282;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9124-46.7511d kV;
	voltage_B 129.9124-166.7511d kV;
	voltage_C 129.9124+73.2489d kV;
	constant_power_A 67.3333+11.3667j MVA;
	constant_power_B 67.3333+11.3667j MVA;
	constant_power_C 67.3333+11.3667j MVA;
	constant_impedance_A 0.0000-24948.4536j Ohm;
	constant_impedance_B 0.0000-24948.4536j Ohm;
	constant_impedance_C 0.0000-24948.4536j Ohm;
}
object load {
	name bus1294;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8039-48.1602d kV;
	voltage_B 128.8039-168.1602d kV;
	voltage_C 128.8039+71.8398d kV;
	constant_power_A 2.0367+0.0000j MVA;
	constant_power_B 2.0367+0.0000j MVA;
	constant_power_C 2.0367+0.0000j MVA;
	constant_impedance_A 0.0000-19282.8685j Ohm;
	constant_impedance_B 0.0000-19282.8685j Ohm;
	constant_impedance_C 0.0000-19282.8685j Ohm;
}
object node {
	name bus1295;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9635-8.6235d kV;
	voltage_B 131.9635-128.6235d kV;
	voltage_C 131.9635+111.3765d kV;
}
object load {
	name bus1301;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4102-28.7617d kV;
	voltage_B 133.4102-148.7617d kV;
	voltage_C 133.4102+91.2383d kV;
	constant_power_A 159.6667+33.0667j MVA;
	constant_power_B 159.6667+33.0667j MVA;
	constant_power_C 159.6667+33.0667j MVA;
	constant_impedance_A 0.0000-4531.8352j Ohm;
	constant_impedance_B 0.0000-4531.8352j Ohm;
	constant_impedance_C 0.0000-4531.8352j Ohm;
}
object load {
	name bus1305;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9504-22.4131d kV;
	voltage_B 131.9504-142.4131d kV;
	voltage_C 131.9504+97.5869d kV;
	constant_impedance_A 0.0000-11152.0737j Ohm;
	constant_impedance_B 0.0000-11152.0737j Ohm;
	constant_impedance_C 0.0000-11152.0737j Ohm;
}
object load {
	name bus1311;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.6146-21.6854d kV;
	voltage_B 226.6146-141.6854d kV;
	voltage_C 226.6146+98.3146d kV;
	constant_power_A 12.6467+5.0667j MVA;
	constant_power_B 12.6467+5.0667j MVA;
	constant_power_C 12.6467+5.0667j MVA;
	constant_impedance_A 0.0000-4089.4931j Ohm;
	constant_impedance_B 0.0000-4089.4931j Ohm;
	constant_impedance_C 0.0000-4089.4931j Ohm;
}
object load {
	name bus1317;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.1629+3.2604d kV;
	voltage_B 222.1629-116.7396d kV;
	voltage_C 222.1629+123.2604d kV;
	constant_power_A 49.7667-0.6667j MVA;
	constant_power_B 49.7667-0.6667j MVA;
	constant_power_C 49.7667-0.6667j MVA;
	constant_impedance_A 0.0000-6952.3351j Ohm;
	constant_impedance_B 0.0000-6952.3351j Ohm;
	constant_impedance_C 0.0000-6952.3351j Ohm;
}
object load {
	name bus1326;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7304-35.0598d kV;
	voltage_B 135.7304-155.0598d kV;
	voltage_C 135.7304+84.9402d kV;
	constant_impedance_A 0.0000-49387.7551j Ohm;
	constant_impedance_B 0.0000-49387.7551j Ohm;
	constant_impedance_C 0.0000-49387.7551j Ohm;
}
object load {
	name bus1330;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.0057-1.6621d kV;
	voltage_B 86.0057-121.6621d kV;
	voltage_C 86.0057+118.3379d kV;
	constant_power_A 33.5333+5.1000j MVA;
	constant_power_B 33.5333+5.1000j MVA;
	constant_power_C 33.5333+5.1000j MVA;
	constant_impedance_A 0.0000-17578.1250j Ohm;
	constant_impedance_B 0.0000-17578.1250j Ohm;
	constant_impedance_C 0.0000-17578.1250j Ohm;
}
object load {
	name bus1331;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3827+18.7484d kV;
	voltage_B 230.3827-101.2516d kV;
	voltage_C 230.3827+138.7484d kV;
	constant_power_A -0.0567-0.6067j MVA;
	constant_power_B -0.0567-0.6067j MVA;
	constant_power_C -0.0567-0.6067j MVA;
}
object load {
	name bus1334;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0267-16.3199d kV;
	voltage_B 130.0267-136.3199d kV;
	voltage_C 130.0267+103.6801d kV;
	constant_impedance_A 0.0000-82033.8983j Ohm;
	constant_impedance_B 0.0000-82033.8983j Ohm;
	constant_impedance_C 0.0000-82033.8983j Ohm;
}
object load {
	name bus1338;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 66.4681+11.3098d kV;
	voltage_B 66.4681-108.6902d kV;
	voltage_C 66.4681+131.3098d kV;
	constant_power_A 9.6767+3.1333j MVA;
	constant_power_B 9.6767+3.1333j MVA;
	constant_power_C 9.6767+3.1333j MVA;
	constant_impedance_A 0.0000-2367.9061j Ohm;
	constant_impedance_B 0.0000-2367.9061j Ohm;
	constant_impedance_C 0.0000-2367.9061j Ohm;
}
object load {
	name bus1339;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4156-46.0227d kV;
	voltage_B 231.4156-166.0227d kV;
	voltage_C 231.4156+73.9773d kV;
	constant_power_A 36.1333-0.8000j MVA;
	constant_power_B 36.1333-0.8000j MVA;
	constant_power_C 36.1333-0.8000j MVA;
	constant_impedance_A 0.0000-1802.2966j Ohm;
	constant_impedance_B 0.0000-1802.2966j Ohm;
	constant_impedance_C 0.0000-1802.2966j Ohm;
}
object node {
	name bus1341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8779-14.2300d kV;
	voltage_B 130.8779-134.2300d kV;
	voltage_C 130.8779+105.7700d kV;
}
object load {
	name bus1343;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.0914-14.1480d kV;
	voltage_B 219.0914-134.1480d kV;
	voltage_C 219.0914+105.8520d kV;
	constant_impedance_A 0.0000-2476.8439j Ohm;
	constant_impedance_B 0.0000-2476.8439j Ohm;
	constant_impedance_C 0.0000-2476.8439j Ohm;
}
object load {
	name bus1344;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1465-46.0470d kV;
	voltage_B 130.1465-166.0470d kV;
	voltage_C 130.1465+73.9530d kV;
	constant_impedance_A 0.0000-22723.0047j Ohm;
	constant_impedance_B 0.0000-22723.0047j Ohm;
	constant_impedance_C 0.0000-22723.0047j Ohm;
}
object load {
	name bus1347;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4747-52.9831d kV;
	voltage_B 130.4747-172.9831d kV;
	voltage_C 130.4747+67.0169d kV;
	constant_impedance_A 0.0000-3967.2131j Ohm;
	constant_impedance_B 0.0000-3967.2131j Ohm;
	constant_impedance_C 0.0000-3967.2131j Ohm;
}
object load {
	name bus1350;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4286-0.7610d kV;
	voltage_B 88.4286-120.7610d kV;
	voltage_C 88.4286+119.2390d kV;
	constant_power_A 10.1767+4.6000j MVA;
	constant_power_B 10.1767+4.6000j MVA;
	constant_power_C 10.1767+4.6000j MVA;
	constant_impedance_A 0.0000-10273.9726j Ohm;
	constant_impedance_B 0.0000-10273.9726j Ohm;
	constant_impedance_C 0.0000-10273.9726j Ohm;
}
object load {
	name bus1352;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0338-1.0883d kV;
	voltage_B 88.0338-121.0883d kV;
	voltage_C 88.0338+118.9117d kV;
	constant_power_A 9.6433+3.9667j MVA;
	constant_power_B 9.6433+3.9667j MVA;
	constant_power_C 9.6433+3.9667j MVA;
	constant_impedance_A 0.0000-5859.3750j Ohm;
	constant_impedance_B 0.0000-5859.3750j Ohm;
	constant_impedance_C 0.0000-5859.3750j Ohm;
}
object node {
	name bus1354;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3111-7.3901d kV;
	voltage_B 132.3111-127.3901d kV;
	voltage_C 132.3111+112.6099d kV;
}
object load {
	name bus1355;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5021-8.5440d kV;
	voltage_B 226.5021-128.5440d kV;
	voltage_C 226.5021+111.4560d kV;
	constant_power_A -1.0967-0.4400j MVA;
	constant_power_B -1.0967-0.4400j MVA;
	constant_power_C -1.0967-0.4400j MVA;
	constant_impedance_A 0.0000-757.1921j Ohm;
	constant_impedance_B 0.0000-757.1921j Ohm;
	constant_impedance_C 0.0000-757.1921j Ohm;
}
object load {
	name bus1362;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8291+26.3970d kV;
	voltage_B 132.8291-93.6030d kV;
	voltage_C 132.8291+146.3970d kV;
	constant_impedance_A 0.0000-6984.1270j Ohm;
	constant_impedance_B 0.0000-6984.1270j Ohm;
	constant_impedance_C 0.0000-6984.1270j Ohm;
}
object load {
	name bus1364;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5309-12.0959d kV;
	voltage_B 131.5309-132.0959d kV;
	voltage_C 131.5309+107.9041d kV;
	constant_power_A 13.6167+4.8333j MVA;
	constant_power_B 13.6167+4.8333j MVA;
	constant_power_C 13.6167+4.8333j MVA;
	constant_impedance_A 0.0000-82033.8983j Ohm;
	constant_impedance_B 0.0000-82033.8983j Ohm;
	constant_impedance_C 0.0000-82033.8983j Ohm;
}
object load {
	name bus1367;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.3446-0.1959d kV;
	voltage_B 221.3446-120.1959d kV;
	voltage_C 221.3446+119.8041d kV;
	constant_impedance_A 10986.3467+94388.3313j Ohm;
	constant_impedance_B 10986.3467+94388.3313j Ohm;
	constant_impedance_C 10986.3467+94388.3313j Ohm;
}
object load {
	name bus1380;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5954-22.7267d kV;
	voltage_B 130.5954-142.7267d kV;
	voltage_C 130.5954+97.2733d kV;
	constant_power_A 48.4000+7.1333j MVA;
	constant_power_B 48.4000+7.1333j MVA;
	constant_power_C 48.4000+7.1333j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object node {
	name bus1391;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6898-37.1433d kV;
	voltage_B 130.6898-157.1433d kV;
	voltage_C 130.6898+82.8567d kV;
}
object load {
	name bus1392;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5110+18.5407d kV;
	voltage_B 130.5110-101.4593d kV;
	voltage_C 130.5110+138.5407d kV;
	constant_impedance_A 0.0000-11523.8095j Ohm;
	constant_impedance_B 0.0000-11523.8095j Ohm;
	constant_impedance_C 0.0000-11523.8095j Ohm;
}
object load {
	name bus1393;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3922-45.3486d kV;
	voltage_B 130.3922-165.3486d kV;
	voltage_C 130.3922+74.6514d kV;
	constant_power_A 0.8000+0.2333j MVA;
	constant_power_B 0.8000+0.2333j MVA;
	constant_power_C 0.8000+0.2333j MVA;
	constant_impedance_A 0.0000-4527.5959j Ohm;
	constant_impedance_B 0.0000-4527.5959j Ohm;
	constant_impedance_C 0.0000-4527.5959j Ohm;
}
object load {
	name bus1394;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4496-26.3429d kV;
	voltage_B 136.4496-146.3429d kV;
	voltage_C 136.4496+93.6571d kV;
	constant_power_A 10.3100+2.5333j MVA;
	constant_power_B 10.3100+2.5333j MVA;
	constant_power_C 10.3100+2.5333j MVA;
	constant_impedance_A 0.0000-10319.8294j Ohm;
	constant_impedance_B 0.0000-10319.8294j Ohm;
	constant_impedance_C 0.0000-10319.8294j Ohm;
}
object load {
	name bus1397;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0341-12.8859d kV;
	voltage_B 132.0341-132.8859d kV;
	voltage_C 132.0341+107.1141d kV;
	constant_impedance_A 0.0000-22616.8224j Ohm;
	constant_impedance_B 0.0000-22616.8224j Ohm;
	constant_impedance_C 0.0000-22616.8224j Ohm;
}
object load {
	name bus1398;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1654-19.0009d kV;
	voltage_B 129.1654-139.0009d kV;
	voltage_C 129.1654+100.9991d kV;
	constant_power_A 65.5667+14.7333j MVA;
	constant_power_B 65.5667+14.7333j MVA;
	constant_power_C 65.5667+14.7333j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object node {
	name bus1399;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9599-48.6925d kV;
	voltage_B 230.9599-168.6925d kV;
	voltage_C 230.9599+71.3075d kV;
}
object load {
	name bus1401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5283-14.7620d kV;
	voltage_B 131.5283-134.7620d kV;
	voltage_C 131.5283+105.2380d kV;
	constant_power_A 3.9700+0.9667j MVA;
	constant_power_B 3.9700+0.9667j MVA;
	constant_power_C 3.9700+0.9667j MVA;
	constant_impedance_A 0.0000-9184.0607j Ohm;
	constant_impedance_B 0.0000-9184.0607j Ohm;
	constant_impedance_C 0.0000-9184.0607j Ohm;
}
object load {
	name bus1407;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.3331-49.1754d kV;
	voltage_B 86.3331-169.1754d kV;
	voltage_C 86.3331+70.8246d kV;
	constant_impedance_A 0.0000-5421.6867j Ohm;
	constant_impedance_B 0.0000-5421.6867j Ohm;
	constant_impedance_C 0.0000-5421.6867j Ohm;
}
object node {
	name bus1409;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1807-48.1408d kV;
	voltage_B 130.1807-168.1408d kV;
	voltage_C 130.1807+71.8592d kV;
}
object load {
	name bus1411;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5476-47.3180d kV;
	voltage_B 128.5476-167.3180d kV;
	voltage_C 128.5476+72.6820d kV;
	constant_impedance_A 0.0000-6436.1702j Ohm;
	constant_impedance_B 0.0000-6436.1702j Ohm;
	constant_impedance_C 0.0000-6436.1702j Ohm;
}
object load {
	name bus1414;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8899-27.9268d kV;
	voltage_B 129.8899-147.9268d kV;
	voltage_C 129.8899+92.0732d kV;
	constant_power_A 48.2333+6.7667j MVA;
	constant_power_B 48.2333+6.7667j MVA;
	constant_power_C 48.2333+6.7667j MVA;
	constant_impedance_A 0.0000-7622.0472j Ohm;
	constant_impedance_B 0.0000-7622.0472j Ohm;
	constant_impedance_C 0.0000-7622.0472j Ohm;
}
object load {
	name bus1415;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9651-11.5132d kV;
	voltage_B 130.9651-131.5132d kV;
	voltage_C 130.9651+108.4868d kV;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus1418;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8018-54.4001d kV;
	voltage_B 129.8018-174.4001d kV;
	voltage_C 129.8018+65.5999d kV;
	constant_power_A 13.5167+1.2000j MVA;
	constant_power_B 13.5167+1.2000j MVA;
	constant_power_C 13.5167+1.2000j MVA;
	constant_impedance_A 0.0000-25744.6809j Ohm;
	constant_impedance_B 0.0000-25744.6809j Ohm;
	constant_impedance_C 0.0000-25744.6809j Ohm;
}
object load {
	name bus1421;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7643-51.6987d kV;
	voltage_B 129.7643-171.6987d kV;
	voltage_C 129.7643+68.3013d kV;
	constant_power_A 14.3167+6.6000j MVA;
	constant_power_B 14.3167+6.6000j MVA;
	constant_power_C 14.3167+6.6000j MVA;
	constant_impedance_A 0.0000-12571.4286j Ohm;
	constant_impedance_B 0.0000-12571.4286j Ohm;
	constant_impedance_C 0.0000-12571.4286j Ohm;
}
object node {
	name bus1422;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7699-21.0371d kV;
	voltage_B 132.7699-141.0371d kV;
	voltage_C 132.7699+98.9629d kV;
}
object load {
	name bus1430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0016-50.3754d kV;
	voltage_B 129.0016-170.3754d kV;
	voltage_C 129.0016+69.6246d kV;
	constant_power_A 6.9400+2.6333j MVA;
	constant_power_B 6.9400+2.6333j MVA;
	constant_power_C 6.9400+2.6333j MVA;
	constant_impedance_A 0.0000-8612.0996j Ohm;
	constant_impedance_B 0.0000-8612.0996j Ohm;
	constant_impedance_C 0.0000-8612.0996j Ohm;
}
object load {
	name bus1435;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6095-24.3786d kV;
	voltage_B 132.6095-144.3786d kV;
	voltage_C 132.6095+95.6214d kV;
	constant_impedance_A 0.0000-12571.4286j Ohm;
	constant_impedance_B 0.0000-12571.4286j Ohm;
	constant_impedance_C 0.0000-12571.4286j Ohm;
}
object node {
	name bus1436;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2740-12.9824d kV;
	voltage_B 133.2740-132.9824d kV;
	voltage_C 133.2740+107.0176d kV;
}
object load {
	name bus1437;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.6961-37.9275d kV;
	voltage_B 125.6961-157.9275d kV;
	voltage_C 125.6961+82.0725d kV;
	constant_power_A 68.2000+17.7333j MVA;
	constant_power_B 68.2000+17.7333j MVA;
	constant_power_C 68.2000+17.7333j MVA;
	constant_impedance_A 0.0000-6540.5405j Ohm;
	constant_impedance_B 0.0000-6540.5405j Ohm;
	constant_impedance_C 0.0000-6540.5405j Ohm;
}
object load {
	name bus1439;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2359-48.1218d kV;
	voltage_B 130.2359-168.1218d kV;
	voltage_C 130.2359+71.8782d kV;
	constant_power_A 36.7000+0.6667j MVA;
	constant_power_B 36.7000+0.6667j MVA;
	constant_power_C 36.7000+0.6667j MVA;
	constant_impedance_A 0.0000-3494.5848j Ohm;
	constant_impedance_B 0.0000-3494.5848j Ohm;
	constant_impedance_C 0.0000-3494.5848j Ohm;
}
object load {
	name bus1445;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.2371-0.2063d kV;
	voltage_B 127.2371-120.2063d kV;
	voltage_C 127.2371+119.7937d kV;
	constant_power_A 79.4667+70.3000j MVA;
	constant_power_B 79.4667+70.3000j MVA;
	constant_power_C 79.4667+70.3000j MVA;
}
object load {
	name bus1448;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4680-15.3422d kV;
	voltage_B 136.4680-135.3422d kV;
	voltage_C 136.4680+104.6578d kV;
	constant_impedance_A 0.0000-5100.1054j Ohm;
	constant_impedance_B 0.0000-5100.1054j Ohm;
	constant_impedance_C 0.0000-5100.1054j Ohm;
}
object load {
	name bus1457;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1422-39.3213d kV;
	voltage_B 129.1422-159.3213d kV;
	voltage_C 129.1422+80.6787d kV;
	constant_power_A 6.9400+12.0000j MVA;
	constant_power_B 6.9400+12.0000j MVA;
	constant_power_C 6.9400+12.0000j MVA;
	constant_impedance_A 0.0000-49896.9072j Ohm;
	constant_impedance_B 0.0000-49896.9072j Ohm;
	constant_impedance_C 0.0000-49896.9072j Ohm;
}
object node {
	name bus1458;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.1350-38.0314d kV;
	voltage_B 231.1350-158.0314d kV;
	voltage_C 231.1350+81.9686d kV;
}
object load {
	name bus1459;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3501-21.8496d kV;
	voltage_B 132.3501-141.8496d kV;
	voltage_C 132.3501+98.1504d kV;
	constant_impedance_A 0.0000-14319.5266j Ohm;
	constant_impedance_B 0.0000-14319.5266j Ohm;
	constant_impedance_C 0.0000-14319.5266j Ohm;
}
object load {
	name bus1461;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8540-38.8161d kV;
	voltage_B 131.8540-158.8161d kV;
	voltage_C 131.8540+81.1839d kV;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus1462;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7727-21.0376d kV;
	voltage_B 132.7727-141.0376d kV;
	voltage_C 132.7727+98.9624d kV;
	constant_impedance_A 0.0000-115238.0952j Ohm;
	constant_impedance_B 0.0000-115238.0952j Ohm;
	constant_impedance_C 0.0000-115238.0952j Ohm;
}
object load {
	name bus1463;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7246+6.4236d kV;
	voltage_B 89.7246-113.5764d kV;
	voltage_C 89.7246+126.4236d kV;
	constant_power_A 36.5333+12.1333j MVA;
	constant_power_B 36.5333+12.1333j MVA;
	constant_power_C 36.5333+12.1333j MVA;
	constant_impedance_A 0.0000-1699.3958j Ohm;
	constant_impedance_B 0.0000-1699.3958j Ohm;
	constant_impedance_C 0.0000-1699.3958j Ohm;
}
object load {
	name bus1464;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.3988+7.9192d kV;
	voltage_B 88.3988-112.0808d kV;
	voltage_C 88.3988+127.9192d kV;
	constant_power_A 7.5767+2.1333j MVA;
	constant_power_B 7.5767+2.1333j MVA;
	constant_power_C 7.5767+2.1333j MVA;
	constant_impedance_A 0.0000-10714.2857j Ohm;
	constant_impedance_B 0.0000-10714.2857j Ohm;
	constant_impedance_C 0.0000-10714.2857j Ohm;
}
object load {
	name bus1465;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 216.7128-15.3612d kV;
	voltage_B 216.7128-135.3612d kV;
	voltage_C 216.7128+104.6388d kV;
	constant_power_A -3.6767-1.7033j MVA;
	constant_power_B -3.6767-1.7033j MVA;
	constant_power_C -3.6767-1.7033j MVA;
	constant_impedance_A 0.0000-4860.8395j Ohm;
	constant_impedance_B 0.0000-4860.8395j Ohm;
	constant_impedance_C 0.0000-4860.8395j Ohm;
}
object load {
	name bus1471;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.6318-48.9949d kV;
	voltage_B 124.6318-168.9949d kV;
	voltage_C 124.6318+71.0051d kV;
	constant_power_A 31.8700+2.8667j MVA;
	constant_power_B 31.8700+2.8667j MVA;
	constant_power_C 31.8700+2.8667j MVA;
	constant_impedance_A 0.0000-13908.0460j Ohm;
	constant_impedance_B 0.0000-13908.0460j Ohm;
	constant_impedance_C 0.0000-13908.0460j Ohm;
}
object node {
	name bus1475;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.9663-43.0445d kV;
	voltage_B 224.9663-163.0445d kV;
	voltage_C 224.9663+76.9555d kV;
}
object load {
	name bus1477;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.6053+9.5982d kV;
	voltage_B 89.6053-110.4018d kV;
	voltage_C 89.6053+129.5982d kV;
	constant_impedance_A 0.0000-4083.4846j Ohm;
	constant_impedance_B 0.0000-4083.4846j Ohm;
	constant_impedance_C 0.0000-4083.4846j Ohm;
}
object node {
	name bus1478;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8808-15.8566d kV;
	voltage_B 132.8808-135.8566d kV;
	voltage_C 132.8808+104.1434d kV;
}
object load {
	name bus1479;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.9093-43.0254d kV;
	voltage_B 225.9093-163.0254d kV;
	voltage_C 225.9093+76.9746d kV;
	constant_power_A 27.3967+7.8000j MVA;
	constant_power_B 27.3967+7.8000j MVA;
	constant_power_C 27.3967+7.8000j MVA;
	constant_impedance_A 0.0000-8062.5349j Ohm;
	constant_impedance_B 0.0000-8062.5349j Ohm;
	constant_impedance_C 0.0000-8062.5349j Ohm;
}
object load {
	name bus1483;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0295-26.9165d kV;
	voltage_B 135.0295-146.9165d kV;
	voltage_C 135.0295+93.0835d kV;
	constant_impedance_A 0.0000-9958.8477j Ohm;
	constant_impedance_B 0.0000-9958.8477j Ohm;
	constant_impedance_C 0.0000-9958.8477j Ohm;
}
object load {
	name bus1486;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4328-23.3714d kV;
	voltage_B 131.4328-143.3714d kV;
	voltage_C 131.4328+96.6286d kV;
	constant_power_A 26.5300+6.2667j MVA;
	constant_power_B 26.5300+6.2667j MVA;
	constant_power_C 26.5300+6.2667j MVA;
	constant_impedance_A 0.0000-7138.6431j Ohm;
	constant_impedance_B 0.0000-7138.6431j Ohm;
	constant_impedance_C 0.0000-7138.6431j Ohm;
}
object load {
	name bus1489;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4211-35.9027d kV;
	voltage_B 130.4211-155.9027d kV;
	voltage_C 130.4211+84.0973d kV;
	constant_impedance_A 0.0000-19055.1181j Ohm;
	constant_impedance_B 0.0000-19055.1181j Ohm;
	constant_impedance_C 0.0000-19055.1181j Ohm;
}
object load {
	name bus1491;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0582-47.0892d kV;
	voltage_B 130.0582-167.0892d kV;
	voltage_C 130.0582+72.9108d kV;
	constant_power_A 39.1667-1.0000j MVA;
	constant_power_B 39.1667-1.0000j MVA;
	constant_power_C 39.1667-1.0000j MVA;
	constant_impedance_A 0.0000-8996.2825j Ohm;
	constant_impedance_B 0.0000-8996.2825j Ohm;
	constant_impedance_C 0.0000-8996.2825j Ohm;
}
object load {
	name bus1494;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4527-11.5298d kV;
	voltage_B 226.4527-131.5298d kV;
	voltage_C 226.4527+108.4702d kV;
	constant_power_A -0.6167-0.5433j MVA;
	constant_power_B -0.6167-0.5433j MVA;
	constant_power_C -0.6167-0.5433j MVA;
	constant_impedance_A 0.0000-4595.1279j Ohm;
	constant_impedance_B 0.0000-4595.1279j Ohm;
	constant_impedance_C 0.0000-4595.1279j Ohm;
}
object node {
	name bus1498;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.5911-39.6640d kV;
	voltage_B 236.5911-159.6640d kV;
	voltage_C 236.5911+80.3360d kV;
}
object load {
	name bus1501;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8283-53.5975d kV;
	voltage_B 130.8283-173.5975d kV;
	voltage_C 130.8283+66.4025d kV;
	constant_impedance_A 0.0000-3850.4375j Ohm;
	constant_impedance_B 0.0000-3850.4375j Ohm;
	constant_impedance_C 0.0000-3850.4375j Ohm;
}
object load {
	name bus1502;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2197-26.7336d kV;
	voltage_B 225.2197-146.7336d kV;
	voltage_C 225.2197+93.2664d kV;
	constant_impedance_A 0.0000-3890.4890j Ohm;
	constant_impedance_B 0.0000-3890.4890j Ohm;
	constant_impedance_C 0.0000-3890.4890j Ohm;
}
object load {
	name bus1503;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9637-43.5787d kV;
	voltage_B 129.9637-163.5787d kV;
	voltage_C 129.9637+76.4213d kV;
	constant_power_A 47.6000-2.1333j MVA;
	constant_power_B 47.6000-2.1333j MVA;
	constant_power_C 47.6000-2.1333j MVA;
	constant_impedance_A 0.0000-3915.8576j Ohm;
	constant_impedance_B 0.0000-3915.8576j Ohm;
	constant_impedance_C 0.0000-3915.8576j Ohm;
}
object load {
	name bus1504;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3239-14.2990d kV;
	voltage_B 130.3239-134.2990d kV;
	voltage_C 130.3239+105.7010d kV;
	constant_impedance_A 0.0000-26304.3478j Ohm;
	constant_impedance_B 0.0000-26304.3478j Ohm;
	constant_impedance_C 0.0000-26304.3478j Ohm;
}
object load {
	name bus1513;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4612-39.5218d kV;
	voltage_B 129.4612-159.5218d kV;
	voltage_C 129.4612+80.4782d kV;
	constant_power_A -11.9133+12.8667j MVA;
	constant_power_B -11.9133+12.8667j MVA;
	constant_power_C -11.9133+12.8667j MVA;
	constant_impedance_A 0.0000-10408.6022j Ohm;
	constant_impedance_B 0.0000-10408.6022j Ohm;
	constant_impedance_C 0.0000-10408.6022j Ohm;
}
object load {
	name bus1516;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4181-0.4034d kV;
	voltage_B 88.4181-120.4034d kV;
	voltage_C 88.4181+119.5966d kV;
	constant_power_A 7.3400+3.0000j MVA;
	constant_power_B 7.3400+3.0000j MVA;
	constant_power_C 7.3400+3.0000j MVA;
	constant_impedance_A 0.0000-93750.0000j Ohm;
	constant_impedance_B 0.0000-93750.0000j Ohm;
	constant_impedance_C 0.0000-93750.0000j Ohm;
}
object load {
	name bus1520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.0773-46.1122d kV;
	voltage_B 128.0773-166.1122d kV;
	voltage_C 128.0773+73.8878d kV;
	constant_power_A 57.8667+24.3000j MVA;
	constant_power_B 57.8667+24.3000j MVA;
	constant_power_C 57.8667+24.3000j MVA;
	constant_impedance_A 0.0000-19360.0000j Ohm;
	constant_impedance_B 0.0000-19360.0000j Ohm;
	constant_impedance_C 0.0000-19360.0000j Ohm;
}
object load {
	name bus1526;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5628-11.9574d kV;
	voltage_B 132.5628-131.9574d kV;
	voltage_C 132.5628+108.0426d kV;
	constant_power_A -3.6200-1.9767j MVA;
	constant_power_B -3.6200-1.9767j MVA;
	constant_power_C -3.6200-1.9767j MVA;
	constant_impedance_A 0.0000-3859.6491j Ohm;
	constant_impedance_B 0.0000-3859.6491j Ohm;
	constant_impedance_C 0.0000-3859.6491j Ohm;
}
object node {
	name bus1531;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4530-11.4969d kV;
	voltage_B 87.4530-131.4969d kV;
	voltage_C 87.4530+108.5031d kV;
}
object load {
	name bus1538;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5279-8.7684d kV;
	voltage_B 131.5279-128.7684d kV;
	voltage_C 131.5279+111.2316d kV;
	constant_power_A 12.1133+5.0667j MVA;
	constant_power_B 12.1133+5.0667j MVA;
	constant_power_C 12.1133+5.0667j MVA;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus1539;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.6085-15.3137d kV;
	voltage_B 134.6085-135.3137d kV;
	voltage_C 134.6085+104.6863d kV;
	constant_power_A 24.5267+1.0800j MVA;
	constant_power_B 24.5267+1.0800j MVA;
	constant_power_C 24.5267+1.0800j MVA;
	constant_impedance_A 0.0000-924.5463j Ohm;
	constant_impedance_B 0.0000-924.5463j Ohm;
	constant_impedance_C 0.0000-924.5463j Ohm;
}
object load {
	name bus1541;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5747-23.9098d kV;
	voltage_B 133.5747-143.9098d kV;
	voltage_C 133.5747+96.0902d kV;
	constant_power_A 41.8000+15.2667j MVA;
	constant_power_B 41.8000+15.2667j MVA;
	constant_power_C 41.8000+15.2667j MVA;
}
object load {
	name bus1543;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.2331-49.2728d kV;
	voltage_B 126.2331-169.2728d kV;
	voltage_C 126.2331+70.7272d kV;
	constant_power_A 38.9000+21.3333j MVA;
	constant_power_B 38.9000+21.3333j MVA;
	constant_power_C 38.9000+21.3333j MVA;
	constant_impedance_A 0.0000-4649.3756j Ohm;
	constant_impedance_B 0.0000-4649.3756j Ohm;
	constant_impedance_C 0.0000-4649.3756j Ohm;
}
object load {
	name bus1545;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3092-23.5019d kV;
	voltage_B 132.3092-143.5019d kV;
	voltage_C 132.3092+96.4981d kV;
	constant_power_A 14.1833+2.7333j MVA;
	constant_power_B 14.1833+2.7333j MVA;
	constant_power_C 14.1833+2.7333j MVA;
	constant_impedance_A 0.0000-23495.1456j Ohm;
	constant_impedance_B 0.0000-23495.1456j Ohm;
	constant_impedance_C 0.0000-23495.1456j Ohm;
}
object load {
	name bus1547;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8471-15.0689d kV;
	voltage_B 131.8471-135.0689d kV;
	voltage_C 131.8471+104.9311d kV;
	constant_impedance_A 0.0000-47450.9804j Ohm;
	constant_impedance_B 0.0000-47450.9804j Ohm;
	constant_impedance_C 0.0000-47450.9804j Ohm;
}
object load {
	name bus1549;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.0346-52.8832d kV;
	voltage_B 224.0346-172.8832d kV;
	voltage_C 224.0346+67.1168d kV;
	constant_power_A 100.0667-1.0333j MVA;
	constant_power_B 100.0667-1.0333j MVA;
	constant_power_C 100.0667-1.0333j MVA;
	constant_impedance_A 0.0000-4822.9793j Ohm;
	constant_impedance_B 0.0000-4822.9793j Ohm;
	constant_impedance_C 0.0000-4822.9793j Ohm;
}
object load {
	name bus1551;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4296-20.4449d kV;
	voltage_B 132.4296-140.4449d kV;
	voltage_C 132.4296+99.5551d kV;
	constant_impedance_A 0.0000-6057.5720j Ohm;
	constant_impedance_B 0.0000-6057.5720j Ohm;
	constant_impedance_C 0.0000-6057.5720j Ohm;
}
object load {
	name bus1552;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.6124-16.6386d kV;
	voltage_B 228.6124-136.6386d kV;
	voltage_C 228.6124+103.3614d kV;
	constant_power_A 6.8067+2.7000j MVA;
	constant_power_B 6.8067+2.7000j MVA;
	constant_power_C 6.8067+2.7000j MVA;
	constant_impedance_A 0.0000-4108.1081j Ohm;
	constant_impedance_B 0.0000-4108.1081j Ohm;
	constant_impedance_C 0.0000-4108.1081j Ohm;
}
object load {
	name bus1554;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6034-16.0686d kV;
	voltage_B 129.6034-136.0686d kV;
	voltage_C 129.6034+103.9314d kV;
	constant_impedance_A 0.0000-9758.0645j Ohm;
	constant_impedance_B 0.0000-9758.0645j Ohm;
	constant_impedance_C 0.0000-9758.0645j Ohm;
}
object load {
	name bus1556;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1290-11.4878d kV;
	voltage_B 135.1290-131.4878d kV;
	voltage_C 135.1290+108.5122d kV;
	constant_impedance_A 0.0000-50947.3684j Ohm;
	constant_impedance_B 0.0000-50947.3684j Ohm;
	constant_impedance_C 0.0000-50947.3684j Ohm;
}
object load {
	name bus1562;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1853-25.9001d kV;
	voltage_B 132.1853-145.9001d kV;
	voltage_C 132.1853+94.0999d kV;
	constant_power_A 25.7967+8.0333j MVA;
	constant_power_B 25.7967+8.0333j MVA;
	constant_power_C 25.7967+8.0333j MVA;
	constant_impedance_A 0.0000-18127.3408j Ohm;
	constant_impedance_B 0.0000-18127.3408j Ohm;
	constant_impedance_C 0.0000-18127.3408j Ohm;
}
object load {
	name bus1564;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1448+7.5836d kV;
	voltage_B 88.1448-112.4164d kV;
	voltage_C 88.1448+127.5836d kV;
	constant_power_A 46.8000+16.4667j MVA;
	constant_power_B 46.8000+16.4667j MVA;
	constant_power_C 46.8000+16.4667j MVA;
	constant_impedance_A 0.0000-5000.0000j Ohm;
	constant_impedance_B 0.0000-5000.0000j Ohm;
	constant_impedance_C 0.0000-5000.0000j Ohm;
}
object load {
	name bus1566;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5457-24.7876d kV;
	voltage_B 131.5457-144.7876d kV;
	voltage_C 131.5457+95.2124d kV;
	constant_power_A 52.3000-1.3333j MVA;
	constant_power_B 52.3000-1.3333j MVA;
	constant_power_C 52.3000-1.3333j MVA;
	constant_impedance_A 0.0000-19516.1290j Ohm;
	constant_impedance_B 0.0000-19516.1290j Ohm;
	constant_impedance_C 0.0000-19516.1290j Ohm;
}
object load {
	name bus1568;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7736-25.1983d kV;
	voltage_B 132.7736-145.1983d kV;
	voltage_C 132.7736+94.8017d kV;
	constant_power_A 23.0267+7.1667j MVA;
	constant_power_B 23.0267+7.1667j MVA;
	constant_power_C 23.0267+7.1667j MVA;
	constant_impedance_A 0.0000-29333.3333j Ohm;
	constant_impedance_B 0.0000-29333.3333j Ohm;
	constant_impedance_C 0.0000-29333.3333j Ohm;
}
object node {
	name bus1570;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.7377-35.0311d kV;
	voltage_B 236.7377-155.0311d kV;
	voltage_C 236.7377+84.9689d kV;
}
object load {
	name bus1578;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2396-12.0354d kV;
	voltage_B 132.2396-132.0354d kV;
	voltage_C 132.2396+107.9646d kV;
	constant_impedance_A 0.0000-35072.4638j Ohm;
	constant_impedance_B 0.0000-35072.4638j Ohm;
	constant_impedance_C 0.0000-35072.4638j Ohm;
}
object load {
	name bus1579;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.6917-5.0029d kV;
	voltage_B 219.6917-125.0029d kV;
	voltage_C 219.6917+114.9971d kV;
	constant_impedance_A 0.0000-8719.8068j Ohm;
	constant_impedance_B 0.0000-8719.8068j Ohm;
	constant_impedance_C 0.0000-8719.8068j Ohm;
}
object load {
	name bus1584;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6410-14.3011d kV;
	voltage_B 130.6410-134.3011d kV;
	voltage_C 130.6410+105.6989d kV;
	constant_impedance_A 0.0000-14938.2716j Ohm;
	constant_impedance_B 0.0000-14938.2716j Ohm;
	constant_impedance_C 0.0000-14938.2716j Ohm;
}
object load {
	name bus1591;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.4624+17.3005d kV;
	voltage_B 222.4624-102.6995d kV;
	voltage_C 222.4624+137.3005d kV;
	constant_power_A -0.0533-3.9600j MVA;
	constant_power_B -0.0533-3.9600j MVA;
	constant_power_C -0.0533-3.9600j MVA;
	constant_impedance_A 0.0000-8957.8164j Ohm;
	constant_impedance_B 0.0000-8957.8164j Ohm;
	constant_impedance_C 0.0000-8957.8164j Ohm;
}
object load {
	name bus1592;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2497-2.3881d kV;
	voltage_B 132.2497-122.3881d kV;
	voltage_C 132.2497+117.6119d kV;
	constant_power_A 9.4433+14.9333j MVA;
	constant_power_B 9.4433+14.9333j MVA;
	constant_power_C 9.4433+14.9333j MVA;
	constant_impedance_A 0.0000-94901.9608j Ohm;
	constant_impedance_B 0.0000-94901.9608j Ohm;
	constant_impedance_C 0.0000-94901.9608j Ohm;
}
object load {
	name bus1595;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0208-29.3149d kV;
	voltage_B 129.0208-149.3149d kV;
	voltage_C 129.0208+90.6851d kV;
	constant_power_A 23.9233+4.5233j MVA;
	constant_power_B 23.9233+4.5233j MVA;
	constant_power_C 23.9233+4.5233j MVA;
	constant_impedance_A 0.0000-12604.1667j Ohm;
	constant_impedance_B 0.0000-12604.1667j Ohm;
	constant_impedance_C 0.0000-12604.1667j Ohm;
}
object load {
	name bus1597;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.9493+14.2500d kV;
	voltage_B 64.9493-105.7500d kV;
	voltage_C 64.9493+134.2500d kV;
	constant_power_A 17.3200+4.4667j MVA;
	constant_power_B 17.3200+4.4667j MVA;
	constant_power_C 17.3200+4.4667j MVA;
	constant_impedance_A 0.0000-18615.3846j Ohm;
	constant_impedance_B 0.0000-18615.3846j Ohm;
	constant_impedance_C 0.0000-18615.3846j Ohm;
}
object load {
	name bus1599;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9180-48.2110d kV;
	voltage_B 128.9180-168.2110d kV;
	voltage_C 128.9180+71.7890d kV;
	constant_impedance_A 0.0000-100833.3333j Ohm;
	constant_impedance_B 0.0000-100833.3333j Ohm;
	constant_impedance_C 0.0000-100833.3333j Ohm;
}
object load {
	name bus1600;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9531-53.5648d kV;
	voltage_B 130.9531-173.5648d kV;
	voltage_C 130.9531+66.4352d kV;
	constant_power_A 12.9133+4.7000j MVA;
	constant_power_B 12.9133+4.7000j MVA;
	constant_power_C 12.9133+4.7000j MVA;
	constant_impedance_A 0.0000-3787.1674j Ohm;
	constant_impedance_B 0.0000-3787.1674j Ohm;
	constant_impedance_C 0.0000-3787.1674j Ohm;
}
object load {
	name bus1602;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9917-59.8389d kV;
	voltage_B 128.9917-179.8389d kV;
	voltage_C 128.9917+60.1611d kV;
	constant_power_A 15.2500+1.4000j MVA;
	constant_power_B 15.2500+1.4000j MVA;
	constant_power_C 15.2500+1.4000j MVA;
	constant_impedance_A 0.0000-9877.5510j Ohm;
	constant_impedance_B 0.0000-9877.5510j Ohm;
	constant_impedance_C 0.0000-9877.5510j Ohm;
}
object node {
	name bus1604;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6410-6.6544d kV;
	voltage_B 132.6410-126.6544d kV;
	voltage_C 132.6410+113.3456d kV;
}
object load {
	name bus1605;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.6380-24.3879d kV;
	voltage_B 136.6380-144.3879d kV;
	voltage_C 136.6380+95.6121d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus1607;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.2623-5.4773d kV;
	voltage_B 225.2623-125.4773d kV;
	voltage_C 225.2623+114.5227d kV;
	constant_power_A 24.5933+0.0000j MVA;
	constant_power_B 24.5933+0.0000j MVA;
	constant_power_C 24.5933+0.0000j MVA;
	constant_impedance_A 0.0000-53680.2974j Ohm;
	constant_impedance_B 0.0000-53680.2974j Ohm;
	constant_impedance_C 0.0000-53680.2974j Ohm;
}
object load {
	name bus1609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2692-20.7062d kV;
	voltage_B 133.2692-140.7062d kV;
	voltage_C 133.2692+99.2938d kV;
	constant_impedance_A 0.0000-7389.3130j Ohm;
	constant_impedance_B 0.0000-7389.3130j Ohm;
	constant_impedance_C 0.0000-7389.3130j Ohm;
}
object load {
	name bus1611;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.0026-9.1508d kV;
	voltage_B 91.0026-129.1508d kV;
	voltage_C 91.0026+110.8492d kV;
	constant_power_A 91.3667+55.5000j MVA;
	constant_power_B 91.3667+55.5000j MVA;
	constant_power_C 91.3667+55.5000j MVA;
	constant_impedance_A 0.0000-40178.5714j Ohm;
	constant_impedance_B 0.0000-40178.5714j Ohm;
	constant_impedance_C 0.0000-40178.5714j Ohm;
}
object load {
	name bus1616;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.1452-3.9421d kV;
	voltage_B 220.1452-123.9421d kV;
	voltage_C 220.1452+116.0579d kV;
	constant_impedance_A 0.0000-9993.0796j Ohm;
	constant_impedance_B 0.0000-9993.0796j Ohm;
	constant_impedance_C 0.0000-9993.0796j Ohm;
}
object node {
	name bus1618;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.7951-43.5621d kV;
	voltage_B 236.7951-163.5621d kV;
	voltage_C 236.7951+76.4379d kV;
}
object load {
	name bus1625;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4957-19.9695d kV;
	voltage_B 132.4957-139.9695d kV;
	voltage_C 132.4957+100.0305d kV;
	constant_power_A 24.3933+7.4333j MVA;
	constant_power_B 24.3933+7.4333j MVA;
	constant_power_C 24.3933+7.4333j MVA;
	constant_impedance_A 0.0000-5518.8141j Ohm;
	constant_impedance_B 0.0000-5518.8141j Ohm;
	constant_impedance_C 0.0000-5518.8141j Ohm;
}
object load {
	name bus1629;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6689-11.0709d kV;
	voltage_B 132.6689-131.0709d kV;
	voltage_C 132.6689+108.9291d kV;
	constant_power_A 13.9833+2.8333j MVA;
	constant_power_B 13.9833+2.8333j MVA;
	constant_power_C 13.9833+2.8333j MVA;
	constant_impedance_A 0.0000-46095.2381j Ohm;
	constant_impedance_B 0.0000-46095.2381j Ohm;
	constant_impedance_C 0.0000-46095.2381j Ohm;
}
object load {
	name bus1632;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1602-52.0712d kV;
	voltage_B 130.1602-172.0712d kV;
	voltage_C 130.1602+67.9288d kV;
	constant_power_A 6.9400+2.6333j MVA;
	constant_power_B 6.9400+2.6333j MVA;
	constant_power_C 6.9400+2.6333j MVA;
	constant_impedance_A 0.0000-45233.6449j Ohm;
	constant_impedance_B 0.0000-45233.6449j Ohm;
	constant_impedance_C 0.0000-45233.6449j Ohm;
}
object load {
	name bus1633;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7213+16.9918d kV;
	voltage_B 87.7213-103.0082d kV;
	voltage_C 87.7213+136.9918d kV;
	constant_impedance_A 0.0000-499.7779j Ohm;
	constant_impedance_B 0.0000-499.7779j Ohm;
	constant_impedance_C 0.0000-499.7779j Ohm;
}
object load {
	name bus1635;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9384+10.9234d kV;
	voltage_B 87.9384-109.0766d kV;
	voltage_C 87.9384+130.9234d kV;
	constant_power_A -0.0600-0.3533j MVA;
	constant_power_B -0.0600-0.3533j MVA;
	constant_power_C -0.0600-0.3533j MVA;
}
object load {
	name bus1638;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7152-53.7067d kV;
	voltage_B 130.7152-173.7067d kV;
	voltage_C 130.7152+66.2933d kV;
	constant_power_A 23.3600+3.7000j MVA;
	constant_power_B 23.3600+3.7000j MVA;
	constant_power_C 23.3600+3.7000j MVA;
	constant_impedance_A 0.0000-4918.6992j Ohm;
	constant_impedance_B 0.0000-4918.6992j Ohm;
	constant_impedance_C 0.0000-4918.6992j Ohm;
}
object load {
	name bus1639;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0989-52.8707d kV;
	voltage_B 131.0989-172.8707d kV;
	voltage_C 131.0989+67.1293d kV;
	constant_power_A 17.2200+2.6667j MVA;
	constant_power_B 17.2200+2.6667j MVA;
	constant_power_C 17.2200+2.6667j MVA;
	constant_impedance_A 0.0000-10731.7073j Ohm;
	constant_impedance_B 0.0000-10731.7073j Ohm;
	constant_impedance_C 0.0000-10731.7073j Ohm;
}
object node {
	name bus1642;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3972+0.3616d kV;
	voltage_B 226.3972-119.6384d kV;
	voltage_C 226.3972+120.3616d kV;
}
object load {
	name bus1643;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1903-25.9337d kV;
	voltage_B 132.1903-145.9337d kV;
	voltage_C 132.1903+94.0663d kV;
	constant_power_A 31.9033+8.6333j MVA;
	constant_power_B 31.9033+8.6333j MVA;
	constant_power_C 31.9033+8.6333j MVA;
	constant_impedance_A 0.0000-4253.0756j Ohm;
	constant_impedance_B 0.0000-4253.0756j Ohm;
	constant_impedance_C 0.0000-4253.0756j Ohm;
}
object load {
	name bus1644;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.2715+3.5386d kV;
	voltage_B 230.2715-116.4614d kV;
	voltage_C 230.2715+123.5386d kV;
	constant_power_A 149.8533+81.9067j MVA;
	constant_power_B 149.8533+81.9067j MVA;
	constant_power_C 149.8533+81.9067j MVA;
	constant_impedance_A 0.0000-1527.2343j Ohm;
	constant_impedance_B 0.0000-1527.2343j Ohm;
	constant_impedance_C 0.0000-1527.2343j Ohm;
}
object load {
	name bus1645;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7000-53.9188d kV;
	voltage_B 130.7000-173.9188d kV;
	voltage_C 130.7000+66.0812d kV;
	constant_power_A 20.0900+3.1333j MVA;
	constant_power_B 20.0900+3.1333j MVA;
	constant_power_C 20.0900+3.1333j MVA;
	constant_impedance_A 0.0000-78064.5161j Ohm;
	constant_impedance_B 0.0000-78064.5161j Ohm;
	constant_impedance_C 0.0000-78064.5161j Ohm;
}
object load {
	name bus1662;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7238-20.8360d kV;
	voltage_B 132.7238-140.8360d kV;
	voltage_C 132.7238+99.1640d kV;
	constant_power_A 1.2233-0.6200j MVA;
	constant_power_B 1.2233-0.6200j MVA;
	constant_power_C 1.2233-0.6200j MVA;
	constant_impedance_A 0.0000-12442.1594j Ohm;
	constant_impedance_B 0.0000-12442.1594j Ohm;
	constant_impedance_C 0.0000-12442.1594j Ohm;
}
object load {
	name bus1666;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.2881-47.6951d kV;
	voltage_B 128.2881-167.6951d kV;
	voltage_C 128.2881+72.3049d kV;
	constant_power_A 11.3467+0.0000j MVA;
	constant_power_B 11.3467+0.0000j MVA;
	constant_power_C 11.3467+0.0000j MVA;
	constant_impedance_A 0.0000-20166.6667j Ohm;
	constant_impedance_B 0.0000-20166.6667j Ohm;
	constant_impedance_C 0.0000-20166.6667j Ohm;
}
object load {
	name bus1670;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4846-0.3382d kV;
	voltage_B 88.4846-120.3382d kV;
	voltage_C 88.4846+119.6618d kV;
	constant_power_A 15.4833+6.3667j MVA;
	constant_power_B 15.4833+6.3667j MVA;
	constant_power_C 15.4833+6.3667j MVA;
	constant_impedance_A 0.0000-3378.3784j Ohm;
	constant_impedance_B 0.0000-3378.3784j Ohm;
	constant_impedance_C 0.0000-3378.3784j Ohm;
}
object load {
	name bus1672;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1319-11.5010d kV;
	voltage_B 135.1319-131.5010d kV;
	voltage_C 135.1319+108.4990d kV;
	constant_power_A -9.3767-0.2767j MVA;
	constant_power_B -9.3767-0.2767j MVA;
	constant_power_C -9.3767-0.2767j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus1676;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.0552-1.3961d kV;
	voltage_B 218.0552-121.3961d kV;
	voltage_C 218.0552+118.6039d kV;
	constant_impedance_A 11415.8976+97349.0923j Ohm;
	constant_impedance_B 11415.8976+97349.0923j Ohm;
	constant_impedance_C 11415.8976+97349.0923j Ohm;
}
object node {
	name bus1680;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.0923-2.2495d kV;
	voltage_B 229.0923-122.2495d kV;
	voltage_C 229.0923+117.7505d kV;
}
object node {
	name bus1685;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.1029-37.6215d kV;
	voltage_B 87.1029-157.6215d kV;
	voltage_C 87.1029+82.3785d kV;
}
object load {
	name bus1689;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.6781+11.5131d kV;
	voltage_B 226.6781-108.4869d kV;
	voltage_C 226.6781+131.5131d kV;
	constant_impedance_A 0.0000-2449.1180j Ohm;
	constant_impedance_B 0.0000-2449.1180j Ohm;
	constant_impedance_C 0.0000-2449.1180j Ohm;
}
object load {
	name bus1692;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0525-10.4813d kV;
	voltage_B 133.0525-130.4813d kV;
	voltage_C 133.0525+109.5187d kV;
	constant_power_A 27.7300+8.6000j MVA;
	constant_power_B 27.7300+8.6000j MVA;
	constant_power_C 27.7300+8.6000j MVA;
	constant_impedance_A 0.0000-146666.6667j Ohm;
	constant_impedance_B 0.0000-146666.6667j Ohm;
	constant_impedance_C 0.0000-146666.6667j Ohm;
}
object node {
	name bus1697;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.4948-50.1154d kV;
	voltage_B 228.4948-170.1154d kV;
	voltage_C 228.4948+69.8846d kV;
}
object load {
	name bus1702;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7009+4.2601d kV;
	voltage_B 89.7009-115.7399d kV;
	voltage_C 89.7009+124.2601d kV;
	constant_power_A 15.8167+6.2333j MVA;
	constant_power_B 15.8167+6.2333j MVA;
	constant_power_C 15.8167+6.2333j MVA;
	constant_impedance_A 0.0000-16544.1176j Ohm;
	constant_impedance_B 0.0000-16544.1176j Ohm;
	constant_impedance_C 0.0000-16544.1176j Ohm;
}
object load {
	name bus1703;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.3856-43.5126d kV;
	voltage_B 232.3856-163.5126d kV;
	voltage_C 232.3856+76.4874d kV;
	constant_power_A 22.7600+13.0000j MVA;
	constant_power_B 22.7600+13.0000j MVA;
	constant_power_C 22.7600+13.0000j MVA;
	constant_impedance_A 4.4969-1808.4350j Ohm;
	constant_impedance_B 4.4969-1808.4350j Ohm;
	constant_impedance_C 4.4969-1808.4350j Ohm;
}
object load {
	name bus1704;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4994-13.0875d kV;
	voltage_B 132.4994-133.0875d kV;
	voltage_C 132.4994+106.9125d kV;
	constant_power_A 20.7200+2.6667j MVA;
	constant_power_B 20.7200+2.6667j MVA;
	constant_power_C 20.7200+2.6667j MVA;
	constant_impedance_A 0.0000-16187.2910j Ohm;
	constant_impedance_B 0.0000-16187.2910j Ohm;
	constant_impedance_C 0.0000-16187.2910j Ohm;
}
object node {
	name bus1708;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6958-13.2038d kV;
	voltage_B 227.6958-133.2038d kV;
	voltage_C 227.6958+106.7962d kV;
}
object load {
	name bus1709;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.7202-14.7357d kV;
	voltage_B 220.7202-134.7357d kV;
	voltage_C 220.7202+105.2643d kV;
	constant_power_A -5.1267-1.6467j MVA;
	constant_power_B -5.1267-1.6467j MVA;
	constant_power_C -5.1267-1.6467j MVA;
	constant_impedance_A 0.0000-4343.9651j Ohm;
	constant_impedance_B 0.0000-4343.9651j Ohm;
	constant_impedance_C 0.0000-4343.9651j Ohm;
}
object load {
	name bus1711;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0495-29.9792d kV;
	voltage_B 133.0495-149.9792d kV;
	voltage_C 133.0495+90.0208d kV;
	constant_power_A 8.3767-20.5333j MVA;
	constant_power_B 8.3767-20.5333j MVA;
	constant_power_C 8.3767-20.5333j MVA;
	constant_impedance_A 0.0000-13152.1739j Ohm;
	constant_impedance_B 0.0000-13152.1739j Ohm;
	constant_impedance_C 0.0000-13152.1739j Ohm;
}
object load {
	name bus1716;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.0971-40.6156d kV;
	voltage_B 225.0971-160.6156d kV;
	voltage_C 225.0971+79.3844d kV;
	constant_impedance_A 0.0000-8688.3273j Ohm;
	constant_impedance_B 0.0000-8688.3273j Ohm;
	constant_impedance_C 0.0000-8688.3273j Ohm;
}
object node {
	name bus1721;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8332+2.4875d kV;
	voltage_B 134.8332-117.5125d kV;
	voltage_C 134.8332+122.4875d kV;
}
object load {
	name bus1722;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7323+9.4453d kV;
	voltage_B 88.7323-110.5547d kV;
	voltage_C 88.7323+129.4453d kV;
	constant_power_A -0.0667-0.3333j MVA;
	constant_power_B -0.0667-0.3333j MVA;
	constant_power_C -0.0667-0.3333j MVA;
}
object load {
	name bus1728;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.6344-48.4888d kV;
	voltage_B 230.6344-168.4888d kV;
	voltage_C 230.6344+71.5112d kV;
	constant_power_A 11.4800+4.8000j MVA;
	constant_power_B 11.4800+4.8000j MVA;
	constant_power_C 11.4800+4.8000j MVA;
	constant_impedance_A 0.0000-2973.6409j Ohm;
	constant_impedance_B 0.0000-2973.6409j Ohm;
	constant_impedance_C 0.0000-2973.6409j Ohm;
}
object load {
	name bus1730;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.7965-14.5266d kV;
	voltage_B 224.7965-134.5266d kV;
	voltage_C 224.7965+105.4734d kV;
	constant_power_A -5.7267-1.4500j MVA;
	constant_power_B -5.7267-1.4500j MVA;
	constant_power_C -5.7267-1.4500j MVA;
	constant_impedance_A 0.0000-3250.8344j Ohm;
	constant_impedance_B 0.0000-3250.8344j Ohm;
	constant_impedance_C 0.0000-3250.8344j Ohm;
}
object load {
	name bus1734;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.6918-54.0799d kV;
	voltage_B 125.6918-174.0799d kV;
	voltage_C 125.6918+65.9201d kV;
	constant_impedance_A 0.0000-13260.2740j Ohm;
	constant_impedance_B 0.0000-13260.2740j Ohm;
	constant_impedance_C 0.0000-13260.2740j Ohm;
}
object load {
	name bus1741;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.2551-45.1822d kV;
	voltage_B 125.2551-165.1822d kV;
	voltage_C 125.2551+74.8178d kV;
	constant_power_A 54.1667+16.1333j MVA;
	constant_power_B 54.1667+16.1333j MVA;
	constant_power_C 54.1667+16.1333j MVA;
	constant_impedance_A 0.0000-8446.7714j Ohm;
	constant_impedance_B 0.0000-8446.7714j Ohm;
	constant_impedance_C 0.0000-8446.7714j Ohm;
}
object load {
	name bus1742;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4975-32.5538d kV;
	voltage_B 130.4975-152.5538d kV;
	voltage_C 130.4975+87.4462d kV;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus1746;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0927-24.1299d kV;
	voltage_B 133.0927-144.1299d kV;
	voltage_C 133.0927+95.8701d kV;
	constant_impedance_A 0.0000-26021.5054j Ohm;
	constant_impedance_B 0.0000-26021.5054j Ohm;
	constant_impedance_C 0.0000-26021.5054j Ohm;
}
object node {
	name bus1747;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.5198+12.8520d kV;
	voltage_B 231.5198-107.1480d kV;
	voltage_C 231.5198+132.8520d kV;
}
object load {
	name bus1750;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5818-19.2180d kV;
	voltage_B 131.5818-139.2180d kV;
	voltage_C 131.5818+100.7820d kV;
	constant_power_A 19.4867+2.2000j MVA;
	constant_power_B 19.4867+2.2000j MVA;
	constant_power_C 19.4867+2.2000j MVA;
	constant_impedance_A 0.0000-4777.8875j Ohm;
	constant_impedance_B 0.0000-4777.8875j Ohm;
	constant_impedance_C 0.0000-4777.8875j Ohm;
}
object load {
	name bus1752;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5535-52.7126d kV;
	voltage_B 131.5535-172.7126d kV;
	voltage_C 131.5535+67.2874d kV;
	constant_power_A 28.6000+4.4667j MVA;
	constant_power_B 28.6000+4.4667j MVA;
	constant_power_C 28.6000+4.4667j MVA;
	constant_impedance_A 0.0000-14984.5201j Ohm;
	constant_impedance_B 0.0000-14984.5201j Ohm;
	constant_impedance_C 0.0000-14984.5201j Ohm;
}
object node {
	name bus1754;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.3452-17.1460d kV;
	voltage_B 228.3452-137.1460d kV;
	voltage_C 228.3452+102.8540d kV;
}
object load {
	name bus1758;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0045-4.4443d kV;
	voltage_B 227.0045-124.4443d kV;
	voltage_C 227.0045+115.5557d kV;
	constant_impedance_A 0.0000-1190.5351j Ohm;
	constant_impedance_B 0.0000-1190.5351j Ohm;
	constant_impedance_C 0.0000-1190.5351j Ohm;
}
object load {
	name bus1763;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.8154-30.8629d kV;
	voltage_B 226.8154-150.8629d kV;
	voltage_C 226.8154+89.1371d kV;
	constant_impedance_A 0.0000-515714.2857j Ohm;
	constant_impedance_B 0.0000-515714.2857j Ohm;
	constant_impedance_C 0.0000-515714.2857j Ohm;
}
object load {
	name bus1767;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2188-45.6486d kV;
	voltage_B 133.2188-165.6486d kV;
	voltage_C 133.2188+74.3514d kV;
	constant_power_A 111.1667-0.4667j MVA;
	constant_power_B 111.1667-0.4667j MVA;
	constant_power_C 111.1667-0.4667j MVA;
	constant_impedance_A 0.0000-5782.5568j Ohm;
	constant_impedance_B 0.0000-5782.5568j Ohm;
	constant_impedance_C 0.0000-5782.5568j Ohm;
}
object load {
	name bus1768;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8902-11.1382d kV;
	voltage_B 131.8902-131.1382d kV;
	voltage_C 131.8902+108.8618d kV;
	constant_power_A 24.6600+7.5000j MVA;
	constant_power_B 24.6600+7.5000j MVA;
	constant_power_C 24.6600+7.5000j MVA;
	constant_impedance_A 0.0000-42086.9565j Ohm;
	constant_impedance_B 0.0000-42086.9565j Ohm;
	constant_impedance_C 0.0000-42086.9565j Ohm;
}
object load {
	name bus1769;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0740-46.5662d kV;
	voltage_B 131.0740-166.5662d kV;
	voltage_C 131.0740+73.4338d kV;
	constant_power_A 11.7133+0.6000j MVA;
	constant_power_B 11.7133+0.6000j MVA;
	constant_power_C 11.7133+0.6000j MVA;
	constant_impedance_A 0.0000-7908.4967j Ohm;
	constant_impedance_B 0.0000-7908.4967j Ohm;
	constant_impedance_C 0.0000-7908.4967j Ohm;
}
object load {
	name bus1770;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9980-41.1910d kV;
	voltage_B 128.9980-161.1910d kV;
	voltage_C 128.9980+78.8090d kV;
	constant_impedance_A 0.0000-18980.3922j Ohm;
	constant_impedance_B 0.0000-18980.3922j Ohm;
	constant_impedance_C 0.0000-18980.3922j Ohm;
}
object load {
	name bus1774;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8680-45.1244d kV;
	voltage_B 231.8680-165.1244d kV;
	voltage_C 231.8680+74.8756d kV;
	constant_power_A -10.6800+3.4333j MVA;
	constant_power_B -10.6800+3.4333j MVA;
	constant_power_C -10.6800+3.4333j MVA;
	constant_impedance_A 0.0000-1749.8788j Ohm;
	constant_impedance_B 0.0000-1749.8788j Ohm;
	constant_impedance_C 0.0000-1749.8788j Ohm;
}
object load {
	name bus1775;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3625-26.0659d kV;
	voltage_B 133.3625-146.0659d kV;
	voltage_C 133.3625+93.9341d kV;
	constant_impedance_A 0.0000-29512.1951j Ohm;
	constant_impedance_B 0.0000-29512.1951j Ohm;
	constant_impedance_C 0.0000-29512.1951j Ohm;
}
object load {
	name bus1777;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.6666+16.4737d kV;
	voltage_B 65.6666-103.5263d kV;
	voltage_C 65.6666+136.4737d kV;
	constant_impedance_A 0.0000-12346.9388j Ohm;
	constant_impedance_B 0.0000-12346.9388j Ohm;
	constant_impedance_C 0.0000-12346.9388j Ohm;
}
object load {
	name bus1778;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7157+16.9754d kV;
	voltage_B 87.7157-103.0246d kV;
	voltage_C 87.7157+136.9754d kV;
	constant_power_A -0.0600-1.2833j MVA;
	constant_power_B -0.0600-1.2833j MVA;
	constant_power_C -0.0600-1.2833j MVA;
}
object load {
	name bus1787;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.6275+12.6192d kV;
	voltage_B 64.6275-107.3808d kV;
	voltage_C 64.6275+132.6192d kV;
	constant_power_A 10.9800+3.3667j MVA;
	constant_power_B 10.9800+3.3667j MVA;
	constant_power_C 10.9800+3.3667j MVA;
	constant_impedance_A 0.0000-29512.1951j Ohm;
	constant_impedance_B 0.0000-29512.1951j Ohm;
	constant_impedance_C 0.0000-29512.1951j Ohm;
}
object node {
	name bus1788;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.5021+15.8911d kV;
	voltage_B 223.5021-104.1089d kV;
	voltage_C 223.5021+135.8911d kV;
}
object node {
	name bus1793;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9900-43.9295d kV;
	voltage_B 129.9900-163.9295d kV;
	voltage_C 129.9900+76.0705d kV;
}
object node {
	name bus1794;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9608-0.2556d kV;
	voltage_B 230.9608-120.2556d kV;
	voltage_C 230.9608+119.7444d kV;
}
object load {
	name bus1798;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 215.3214-7.4001d kV;
	voltage_B 215.3214-127.4001d kV;
	voltage_C 215.3214+112.5999d kV;
	constant_power_A -0.2100-0.2767j MVA;
	constant_power_B -0.2100-0.2767j MVA;
	constant_power_C -0.2100-0.2767j MVA;
	constant_impedance_A 0.0000-6330.4768j Ohm;
	constant_impedance_B 0.0000-6330.4768j Ohm;
	constant_impedance_C 0.0000-6330.4768j Ohm;
}
object load {
	name bus1802;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.6112-46.0353d kV;
	voltage_B 127.6112-166.0353d kV;
	voltage_C 127.6112+73.9647d kV;
	constant_power_A 2.8367+1.0667j MVA;
	constant_power_B 2.8367+1.0667j MVA;
	constant_power_C 2.8367+1.0667j MVA;
	constant_impedance_A 0.0000-16518.7713j Ohm;
	constant_impedance_B 0.0000-16518.7713j Ohm;
	constant_impedance_C 0.0000-16518.7713j Ohm;
}
object load {
	name bus1803;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9251-22.0646d kV;
	voltage_B 131.9251-142.0646d kV;
	voltage_C 131.9251+97.9354d kV;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object node {
	name bus1808;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0908-0.8386d kV;
	voltage_B 133.0908-120.8386d kV;
	voltage_C 133.0908+119.1614d kV;
}
object load {
	name bus1810;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.8716+17.4089d kV;
	voltage_B 65.8716-102.5911d kV;
	voltage_C 65.8716+137.4089d kV;
	constant_power_A 17.4867+3.7667j MVA;
	constant_power_B 17.4867+3.7667j MVA;
	constant_power_C 17.4867+3.7667j MVA;
	constant_impedance_A 0.0000-44814.8148j Ohm;
	constant_impedance_B 0.0000-44814.8148j Ohm;
	constant_impedance_C 0.0000-44814.8148j Ohm;
}
object load {
	name bus1813;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6722-7.5269d kV;
	voltage_B 130.6722-127.5269d kV;
	voltage_C 130.6722+112.4731d kV;
	constant_power_A 29.6400+6.5967j MVA;
	constant_power_B 29.6400+6.5967j MVA;
	constant_power_C 29.6400+6.5967j MVA;
	constant_impedance_A 0.0000-17224.1993j Ohm;
	constant_impedance_B 0.0000-17224.1993j Ohm;
	constant_impedance_C 0.0000-17224.1993j Ohm;
}
object load {
	name bus1815;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.2735+0.1968d kV;
	voltage_B 130.2735-119.8032d kV;
	voltage_C 130.2735+120.1968d kV;
	constant_power_A 21.2200+3.2333j MVA;
	constant_power_B 21.2200+3.2333j MVA;
	constant_power_C 21.2200+3.2333j MVA;
}
object load {
	name bus1817;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.2333-12.5717d kV;
	voltage_B 234.2333-132.5717d kV;
	voltage_C 234.2333+107.4283d kV;
	constant_power_A 36.3033+11.2333j MVA;
	constant_power_B 36.3033+11.2333j MVA;
	constant_power_C 36.3033+11.2333j MVA;
	constant_impedance_A 0.0000-2567.5676j Ohm;
	constant_impedance_B 0.0000-2567.5676j Ohm;
	constant_impedance_C 0.0000-2567.5676j Ohm;
}
object load {
	name bus1833;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6022-22.5083d kV;
	voltage_B 131.6022-142.5083d kV;
	voltage_C 131.6022+97.4917d kV;
	constant_impedance_A 0.0000-14534.5345j Ohm;
	constant_impedance_B 0.0000-14534.5345j Ohm;
	constant_impedance_C 0.0000-14534.5345j Ohm;
}
object load {
	name bus1836;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.6586-1.6556d kV;
	voltage_B 87.6586-121.6556d kV;
	voltage_C 87.6586+118.3444d kV;
	constant_power_A 20.7900+8.5000j MVA;
	constant_power_B 20.7900+8.5000j MVA;
	constant_power_C 20.7900+8.5000j MVA;
	constant_impedance_A 0.0000-5653.2663j Ohm;
	constant_impedance_B 0.0000-5653.2663j Ohm;
	constant_impedance_C 0.0000-5653.2663j Ohm;
}
object load {
	name bus1838;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7293-22.1903d kV;
	voltage_B 131.7293-142.1903d kV;
	voltage_C 131.7293+97.8097d kV;
	constant_impedance_A 0.0000-16026.4901j Ohm;
	constant_impedance_B 0.0000-16026.4901j Ohm;
	constant_impedance_C 0.0000-16026.4901j Ohm;
}
object load {
	name bus1841;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0864-53.0031d kV;
	voltage_B 131.0864-173.0032d kV;
	voltage_C 131.0864+66.9968d kV;
	constant_power_A 18.7533+2.8333j MVA;
	constant_power_B 18.7533+2.8333j MVA;
	constant_power_C 18.7533+2.8333j MVA;
	constant_impedance_A 0.0000-9097.7444j Ohm;
	constant_impedance_B 0.0000-9097.7444j Ohm;
	constant_impedance_C 0.0000-9097.7444j Ohm;
}
object load {
	name bus1844;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1343-11.5005d kV;
	voltage_B 135.1343-131.5005d kV;
	voltage_C 135.1343+108.4995d kV;
	constant_power_A -9.3800-0.2533j MVA;
	constant_power_B -9.3800-0.2533j MVA;
	constant_power_C -9.3800-0.2533j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus1848;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1677-33.1373d kV;
	voltage_B 131.1677-153.1373d kV;
	voltage_C 131.1677+86.8627d kV;
	constant_power_A 7.3400+7.2667j MVA;
	constant_power_B 7.3400+7.2667j MVA;
	constant_power_C 7.3400+7.2667j MVA;
	constant_impedance_A 0.0000-4703.5957j Ohm;
	constant_impedance_B 0.0000-4703.5957j Ohm;
	constant_impedance_C 0.0000-4703.5957j Ohm;
}
object node {
	name bus1850;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5772-51.0336d kV;
	voltage_B 129.5772-171.0336d kV;
	voltage_C 129.5772+68.9664d kV;
}
object node {
	name bus1851;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2663-12.9919d kV;
	voltage_B 133.2663-132.9919d kV;
	voltage_C 133.2663+107.0081d kV;
}
object node {
	name bus1852;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1467-25.8125d kV;
	voltage_B 134.1467-145.8125d kV;
	voltage_C 134.1467+94.1875d kV;
}
object load {
	name bus1857;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1031-11.0264d kV;
	voltage_B 131.1031-131.0264d kV;
	voltage_C 131.1031+108.9736d kV;
	constant_impedance_A 0.0000-31633.9869j Ohm;
	constant_impedance_B 0.0000-31633.9869j Ohm;
	constant_impedance_C 0.0000-31633.9869j Ohm;
}
object load {
	name bus1860;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8395-25.6187d kV;
	voltage_B 134.8395-145.6187d kV;
	voltage_C 134.8395+94.3813d kV;
	constant_power_A 29.6000-1.0667j MVA;
	constant_power_B 29.6000-1.0667j MVA;
	constant_power_C 29.6000-1.0667j MVA;
	constant_impedance_A 0.0000-3550.9905j Ohm;
	constant_impedance_B 0.0000-3550.9905j Ohm;
	constant_impedance_C 0.0000-3550.9905j Ohm;
}
object load {
	name bus1862;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.5196-40.2512d kV;
	voltage_B 85.5196-160.2512d kV;
	voltage_C 85.5196+79.7488d kV;
	constant_power_A 59.1333+13.9000j MVA;
	constant_power_B 59.1333+13.9000j MVA;
	constant_power_C 59.1333+13.9000j MVA;
	constant_impedance_A 0.0000-7550.3356j Ohm;
	constant_impedance_B 0.0000-7550.3356j Ohm;
	constant_impedance_C 0.0000-7550.3356j Ohm;
}
object load {
	name bus1866;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2336-28.3267d kV;
	voltage_B 132.2336-148.3267d kV;
	voltage_C 132.2336+91.6733d kV;
	constant_power_A 69.7333+7.8333j MVA;
	constant_power_B 69.7333+7.8333j MVA;
	constant_power_C 69.7333+7.8333j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object load {
	name bus1868;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9979-15.8078d kV;
	voltage_B 131.9979-135.8078d kV;
	voltage_C 131.9979+104.1922d kV;
	constant_power_A 3.9033+1.2667j MVA;
	constant_power_B 3.9033+1.2667j MVA;
	constant_power_C 3.9033+1.2667j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object load {
	name bus1869;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5800-44.0958d kV;
	voltage_B 131.5800-164.0958d kV;
	voltage_C 131.5800+75.9042d kV;
	constant_power_A -0.7433-0.4233j MVA;
	constant_power_B -0.7433-0.4233j MVA;
	constant_power_C -0.7433-0.4233j MVA;
	constant_impedance_A 0.0000-13296.7033j Ohm;
	constant_impedance_B 0.0000-13296.7033j Ohm;
	constant_impedance_C 0.0000-13296.7033j Ohm;
}
object load {
	name bus1870;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9097+1.3398d kV;
	voltage_B 87.9097-118.6602d kV;
	voltage_C 87.9097+121.3398d kV;
	constant_impedance_A 0.0000-30405.4054j Ohm;
	constant_impedance_B 0.0000-30405.4054j Ohm;
	constant_impedance_C 0.0000-30405.4054j Ohm;
}
object load {
	name bus1872;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7489-53.8162d kV;
	voltage_B 130.7489-173.8162d kV;
	voltage_C 130.7489+66.1838d kV;
	constant_power_A 31.4333+4.6000j MVA;
	constant_power_B 31.4333+4.6000j MVA;
	constant_power_C 31.4333+4.6000j MVA;
	constant_impedance_A 0.0000-9132.0755j Ohm;
	constant_impedance_B 0.0000-9132.0755j Ohm;
	constant_impedance_C 0.0000-9132.0755j Ohm;
}
object load {
	name bus1876;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.1116-14.2598d kV;
	voltage_B 226.1116-134.2598d kV;
	voltage_C 226.1116+105.7402d kV;
	constant_impedance_A 0.0000-23017.2049j Ohm;
	constant_impedance_B 0.0000-23017.2049j Ohm;
	constant_impedance_C 0.0000-23017.2049j Ohm;
}
object load {
	name bus1880;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4265+0.6984d kV;
	voltage_B 87.4265-119.3016d kV;
	voltage_C 87.4265+120.6984d kV;
	constant_power_A 16.7533+5.4667j MVA;
	constant_power_B 16.7533+5.4667j MVA;
	constant_power_C 16.7533+5.4667j MVA;
	constant_impedance_A 0.0000-97826.0870j Ohm;
	constant_impedance_B 0.0000-97826.0870j Ohm;
	constant_impedance_C 0.0000-97826.0870j Ohm;
}
object load {
	name bus1883;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6384-16.4280d kV;
	voltage_B 130.6384-136.4280d kV;
	voltage_C 130.6384+103.5720d kV;
	constant_power_A 9.1100+1.6667j MVA;
	constant_power_B 9.1100+1.6667j MVA;
	constant_power_C 9.1100+1.6667j MVA;
	constant_impedance_A 0.0000-7149.1876j Ohm;
	constant_impedance_B 0.0000-7149.1876j Ohm;
	constant_impedance_C 0.0000-7149.1876j Ohm;
}
object node {
	name bus1888;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4917-2.4308d kV;
	voltage_B 132.4917-122.4308d kV;
	voltage_C 132.4917+117.5692d kV;
}
object load {
	name bus1889;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.0495+10.3694d kV;
	voltage_B 65.0495-109.6306d kV;
	voltage_C 65.0495+130.3694d kV;
	constant_power_A 19.0533+0.0000j MVA;
	constant_power_B 19.0533+0.0000j MVA;
	constant_power_C 19.0533+0.0000j MVA;
	constant_impedance_A 0.0000-1838.9058j Ohm;
	constant_impedance_B 0.0000-1838.9058j Ohm;
	constant_impedance_C 0.0000-1838.9058j Ohm;
}
object node {
	name bus1890;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.5497+54.1668d kV;
	voltage_B 230.5497-65.8332d kV;
	voltage_C 230.5497+174.1668d kV;
}
object load {
	name bus1894;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0794-47.5794d kV;
	voltage_B 130.0794-167.5794d kV;
	voltage_C 130.0794+72.4206d kV;
	constant_power_A 7.4067+1.9667j MVA;
	constant_power_B 7.4067+1.9667j MVA;
	constant_power_C 7.4067+1.9667j MVA;
	constant_impedance_A 0.0000-4708.1712j Ohm;
	constant_impedance_B 0.0000-4708.1712j Ohm;
	constant_impedance_C 0.0000-4708.1712j Ohm;
}
object load {
	name bus1895;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6363+7.6240d kV;
	voltage_B 135.6363-112.3760d kV;
	voltage_C 135.6363+127.6240d kV;
	constant_power_A 6.9400+0.0000j MVA;
	constant_power_B 6.9400+0.0000j MVA;
	constant_power_C 6.9400+0.0000j MVA;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object load {
	name bus1896;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.4297-6.1650d kV;
	voltage_B 223.4297-126.1650d kV;
	voltage_C 223.4297+113.8350d kV;
	constant_impedance_A 0.0000-122372.8814j Ohm;
	constant_impedance_B 0.0000-122372.8814j Ohm;
	constant_impedance_C 0.0000-122372.8814j Ohm;
}
object load {
	name bus1897;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8074-60.1028d kV;
	voltage_B 128.8074+179.8972d kV;
	voltage_C 128.8074+59.8972d kV;
	constant_power_A 17.9867+1.6333j MVA;
	constant_power_B 17.9867+1.6333j MVA;
	constant_power_C 17.9867+1.6333j MVA;
	constant_impedance_A 0.0000-11496.4371j Ohm;
	constant_impedance_B 0.0000-11496.4371j Ohm;
	constant_impedance_C 0.0000-11496.4371j Ohm;
}
object node {
	name bus1898;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.4410-35.5926d kV;
	voltage_B 236.4410-155.5926d kV;
	voltage_C 236.4410+84.4074d kV;
}
object load {
	name bus1899;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8693-46.6254d kV;
	voltage_B 234.8693-166.6254d kV;
	voltage_C 234.8693+73.3746d kV;
	constant_impedance_A 12.4975-2988.3721j Ohm;
	constant_impedance_B 12.4975-2988.3721j Ohm;
	constant_impedance_C 12.4975-2988.3721j Ohm;
}
object node {
	name bus1909;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7845-39.4369d kV;
	voltage_B 129.7845-159.4369d kV;
	voltage_C 129.7845+80.5631d kV;
}
object load {
	name bus1910;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4700-6.6774d kV;
	voltage_B 133.4700-126.6774d kV;
	voltage_C 133.4700+113.3226d kV;
	constant_impedance_A 0.0000-18059.7015j Ohm;
	constant_impedance_B 0.0000-18059.7015j Ohm;
	constant_impedance_C 0.0000-18059.7015j Ohm;
}
object load {
	name bus1912;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.8775-44.9522d kV;
	voltage_B 124.8775-164.9522d kV;
	voltage_C 124.8775+75.0478d kV;
	constant_power_A 17.3533+4.7667j MVA;
	constant_power_B 17.3533+4.7667j MVA;
	constant_power_C 17.3533+4.7667j MVA;
	constant_impedance_A 0.0000-30440.2516j Ohm;
	constant_impedance_B 0.0000-30440.2516j Ohm;
	constant_impedance_C 0.0000-30440.2516j Ohm;
}
object load {
	name bus1913;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6499+9.8914d kV;
	voltage_B 88.6499-110.1086d kV;
	voltage_C 88.6499+129.8914d kV;
	constant_power_A 30.3667+18.2667j MVA;
	constant_power_B 30.3667+18.2667j MVA;
	constant_power_C 30.3667+18.2667j MVA;
	constant_impedance_A 0.0000-735.5345j Ohm;
	constant_impedance_B 0.0000-735.5345j Ohm;
	constant_impedance_C 0.0000-735.5345j Ohm;
}
object node {
	name bus1914;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8866-20.7593d kV;
	voltage_B 131.8866-140.7593d kV;
	voltage_C 131.8866+99.2407d kV;
}
object load {
	name bus1917;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2357-25.1765d kV;
	voltage_B 133.2357-145.1765d kV;
	voltage_C 133.2357+94.8235d kV;
	constant_power_A 65.8333-10.3333j MVA;
	constant_power_B 65.8333-10.3333j MVA;
	constant_power_C 65.8333-10.3333j MVA;
	constant_impedance_A 0.0000-2791.2341j Ohm;
	constant_impedance_B 0.0000-2791.2341j Ohm;
	constant_impedance_C 0.0000-2791.2341j Ohm;
}
object load {
	name bus1923;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.8909-11.6658d kV;
	voltage_B 219.8909-131.6658d kV;
	voltage_C 219.8909+108.3342d kV;
	constant_power_A 64.0367+15.1667j MVA;
	constant_power_B 64.0367+15.1667j MVA;
	constant_power_C 64.0367+15.1667j MVA;
	constant_impedance_A 0.0000-2122.2810j Ohm;
	constant_impedance_B 0.0000-2122.2810j Ohm;
	constant_impedance_C 0.0000-2122.2810j Ohm;
}
object load {
	name bus1936;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7179+5.6135d kV;
	voltage_B 89.7179-114.3865d kV;
	voltage_C 89.7179+125.6135d kV;
	constant_impedance_A 0.0000-730.9942j Ohm;
	constant_impedance_B 0.0000-730.9942j Ohm;
	constant_impedance_C 0.0000-730.9942j Ohm;
}
object load {
	name bus1940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5748-18.0564d kV;
	voltage_B 131.5748-138.0564d kV;
	voltage_C 131.5748+101.9436d kV;
	constant_impedance_A 0.0000-40672.2689j Ohm;
	constant_impedance_B 0.0000-40672.2689j Ohm;
	constant_impedance_C 0.0000-40672.2689j Ohm;
}
object load {
	name bus1942;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1563-58.8494d kV;
	voltage_B 129.1563-178.8494d kV;
	voltage_C 129.1563+61.1506d kV;
	constant_power_A 14.9167+1.3667j MVA;
	constant_power_B 14.9167+1.3667j MVA;
	constant_power_C 14.9167+1.3667j MVA;
	constant_impedance_A 0.0000-15512.8205j Ohm;
	constant_impedance_B 0.0000-15512.8205j Ohm;
	constant_impedance_C 0.0000-15512.8205j Ohm;
}
object node {
	name bus1947;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.7912-39.9209d kV;
	voltage_B 231.7912-159.9209d kV;
	voltage_C 231.7912+80.0791d kV;
}
object load {
	name bus1956;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.6238+30.7683d kV;
	voltage_B 233.6238-89.2317d kV;
	voltage_C 233.6238+150.7683d kV;
	constant_impedance_A 0.0000-2795.1994j Ohm;
	constant_impedance_B 0.0000-2795.1994j Ohm;
	constant_impedance_C 0.0000-2795.1994j Ohm;
}
object load {
	name bus1957;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4614-48.2769d kV;
	voltage_B 129.4614-168.2769d kV;
	voltage_C 129.4614+71.7231d kV;
	constant_power_A 25.4267+0.9667j MVA;
	constant_power_B 25.4267+0.9667j MVA;
	constant_power_C 25.4267+0.9667j MVA;
	constant_impedance_A 0.0000-6648.3516j Ohm;
	constant_impedance_B 0.0000-6648.3516j Ohm;
	constant_impedance_C 0.0000-6648.3516j Ohm;
}
object node {
	name bus1959;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.5212-10.6127d kV;
	voltage_B 135.5212-130.6127d kV;
	voltage_C 135.5212+109.3873d kV;
}
object load {
	name bus1965;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3891-49.7870d kV;
	voltage_B 135.3891-169.7870d kV;
	voltage_C 135.3891+70.2130d kV;
	constant_power_A 82.9000+2.7000j MVA;
	constant_power_B 82.9000+2.7000j MVA;
	constant_power_C 82.9000+2.7000j MVA;
	constant_impedance_A 0.0000-3884.4302j Ohm;
	constant_impedance_B 0.0000-3884.4302j Ohm;
	constant_impedance_C 0.0000-3884.4302j Ohm;
}
object load {
	name bus1968;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.3532-10.9649d kV;
	voltage_B 89.3532-130.9649d kV;
	voltage_C 89.3532+109.0351d kV;
	constant_power_A 39.4667+45.6667j MVA;
	constant_power_B 39.4667+45.6667j MVA;
	constant_power_C 39.4667+45.6667j MVA;
}
object load {
	name bus1969;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9520-53.2680d kV;
	voltage_B 130.9520-173.2680d kV;
	voltage_C 130.9520+66.7320d kV;
	constant_impedance_A 0.0000-56279.0698j Ohm;
	constant_impedance_B 0.0000-56279.0698j Ohm;
	constant_impedance_C 0.0000-56279.0698j Ohm;
}
object load {
	name bus1973;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4600-26.3289d kV;
	voltage_B 136.4600-146.3289d kV;
	voltage_C 136.4600+93.6711d kV;
	constant_power_A 70.0333+22.0667j MVA;
	constant_power_B 70.0333+22.0667j MVA;
	constant_power_C 70.0333+22.0667j MVA;
	constant_impedance_A 0.0000-815.3639j Ohm;
	constant_impedance_B 0.0000-815.3639j Ohm;
	constant_impedance_C 0.0000-815.3639j Ohm;
}
object load {
	name bus1974;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 122.7921-43.9523d kV;
	voltage_B 122.7921-163.9523d kV;
	voltage_C 122.7921+76.0477d kV;
	constant_power_A 80.6333+12.9333j MVA;
	constant_power_B 80.6333+12.9333j MVA;
	constant_power_C 80.6333+12.9333j MVA;
	constant_impedance_A 0.0000-3884.4302j Ohm;
	constant_impedance_B 0.0000-3884.4302j Ohm;
	constant_impedance_C 0.0000-3884.4302j Ohm;
}
object load {
	name bus1979;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3359-33.6843d kV;
	voltage_B 136.3359-153.6843d kV;
	voltage_C 136.3359+86.3157d kV;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object load {
	name bus1980;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0568-21.4573d kV;
	voltage_B 132.0568-141.4573d kV;
	voltage_C 132.0568+98.5427d kV;
	constant_power_A 59.1000+12.1333j MVA;
	constant_power_B 59.1000+12.1333j MVA;
	constant_power_C 59.1000+12.1333j MVA;
	constant_impedance_A 0.0000-69142.8571j Ohm;
	constant_impedance_B 0.0000-69142.8571j Ohm;
	constant_impedance_C 0.0000-69142.8571j Ohm;
}
object node {
	name bus1984;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7023+4.3970d kV;
	voltage_B 88.7023-115.6030d kV;
	voltage_C 88.7023+124.3970d kV;
}
object load {
	name bus1985;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.5092-57.3521d kV;
	voltage_B 125.5092-177.3521d kV;
	voltage_C 125.5092+62.6479d kV;
	constant_power_A 49.1333-18.6333j MVA;
	constant_power_B 49.1333-18.6333j MVA;
	constant_power_C 49.1333-18.6333j MVA;
	constant_impedance_A 0.0000-43214.2857j Ohm;
	constant_impedance_B 0.0000-43214.2857j Ohm;
	constant_impedance_C 0.0000-43214.2857j Ohm;
}
object load {
	name bus1989;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.3648+14.9569d kV;
	voltage_B 65.3648-105.0431d kV;
	voltage_C 65.3648+134.9569d kV;
	constant_power_A 23.2600+6.7667j MVA;
	constant_power_B 23.2600+6.7667j MVA;
	constant_power_C 23.2600+6.7667j MVA;
	constant_impedance_A 0.0000-1179.3372j Ohm;
	constant_impedance_B 0.0000-1179.3372j Ohm;
	constant_impedance_C 0.0000-1179.3372j Ohm;
}
object load {
	name bus1998;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1639-20.1692d kV;
	voltage_B 131.1639-140.1692d kV;
	voltage_C 131.1639+99.8308d kV;
	constant_power_A 8.5767+2.4333j MVA;
	constant_power_B 8.5767+2.4333j MVA;
	constant_power_C 8.5767+2.4333j MVA;
	constant_impedance_A 0.0000-17163.1206j Ohm;
	constant_impedance_B 0.0000-17163.1206j Ohm;
	constant_impedance_C 0.0000-17163.1206j Ohm;
}
object node {
	name bus1999;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.9900-39.4782d kV;
	voltage_B 236.9900-159.4782d kV;
	voltage_C 236.9900+80.5218d kV;
}
object node {
	name bus2002;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.5257+32.3426d kV;
	voltage_B 238.5257-87.6574d kV;
	voltage_C 238.5257+152.3426d kV;
}
object load {
	name bus2006;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8987-38.1392d kV;
	voltage_B 129.8987-158.1392d kV;
	voltage_C 129.8987+81.8608d kV;
	constant_power_A -13.4800+0.5000j MVA;
	constant_power_B -13.4800+0.5000j MVA;
	constant_power_C -13.4800+0.5000j MVA;
	constant_impedance_A 0.0000-3408.4507j Ohm;
	constant_impedance_B 0.0000-3408.4507j Ohm;
	constant_impedance_C 0.0000-3408.4507j Ohm;
}
object load {
	name bus2009;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7675-50.6003d kV;
	voltage_B 130.7675-170.6003d kV;
	voltage_C 130.7675+69.3997d kV;
	constant_power_A 51.6000-15.7000j MVA;
	constant_power_B 51.6000-15.7000j MVA;
	constant_power_C 51.6000-15.7000j MVA;
	constant_impedance_A 0.0000-11578.9474j Ohm;
	constant_impedance_B 0.0000-11578.9474j Ohm;
	constant_impedance_C 0.0000-11578.9474j Ohm;
}
object load {
	name bus2012;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8271-18.7019d kV;
	voltage_B 131.8271-138.7019d kV;
	voltage_C 131.8271+101.2981d kV;
	constant_power_A 13.8167+1.6333j MVA;
	constant_power_B 13.8167+1.6333j MVA;
	constant_power_C 13.8167+1.6333j MVA;
	constant_impedance_A 0.0000-2626.1530j Ohm;
	constant_impedance_B 0.0000-2626.1530j Ohm;
	constant_impedance_C 0.0000-2626.1530j Ohm;
}
object load {
	name bus2019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5074-21.1136d kV;
	voltage_B 132.5074-141.1136d kV;
	voltage_C 132.5074+98.8864d kV;
	constant_power_A 24.0267+7.1000j MVA;
	constant_power_B 24.0267+7.1000j MVA;
	constant_power_C 24.0267+7.1000j MVA;
	constant_impedance_A 0.0000-6731.5716j Ohm;
	constant_impedance_B 0.0000-6731.5716j Ohm;
	constant_impedance_C 0.0000-6731.5716j Ohm;
}
object load {
	name bus2020;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3108-24.1372d kV;
	voltage_B 133.3108-144.1372d kV;
	voltage_C 133.3108+95.8628d kV;
	constant_impedance_A 0.0000-4849.6994j Ohm;
	constant_impedance_B 0.0000-4849.6994j Ohm;
	constant_impedance_C 0.0000-4849.6994j Ohm;
}
object load {
	name bus2021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1864-25.0087d kV;
	voltage_B 133.1864-145.0087d kV;
	voltage_C 133.1864+94.9913d kV;
	constant_power_A 1.3000+0.3333j MVA;
	constant_power_B 1.3000+0.3333j MVA;
	constant_power_C 1.3000+0.3333j MVA;
	constant_impedance_A 0.0000-12703.4121j Ohm;
	constant_impedance_B 0.0000-12703.4121j Ohm;
	constant_impedance_C 0.0000-12703.4121j Ohm;
}
object node {
	name bus2030;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.8967+15.9368d kV;
	voltage_B 92.8967-104.0632d kV;
	voltage_C 92.8967+135.9368d kV;
}
object load {
	name bus2031;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 236.9873-39.4928d kV;
	voltage_B 236.9873-159.4928d kV;
	voltage_C 236.9873+80.5072d kV;
	constant_impedance_A 4.8953-2604.7658j Ohm;
	constant_impedance_B 4.8953-2604.7658j Ohm;
	constant_impedance_C 4.8953-2604.7658j Ohm;
}
object node {
	name bus2035;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9738+0.6216d kV;
	voltage_B 226.9738-119.3784d kV;
	voltage_C 226.9738+120.6216d kV;
}
object load {
	name bus2042;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2452-5.9367d kV;
	voltage_B 132.2452-125.9367d kV;
	voltage_C 132.2452+114.0633d kV;
	constant_power_A 4.6733+2.1667j MVA;
	constant_power_B 4.6733+2.1667j MVA;
	constant_power_C 4.6733+2.1667j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus2043;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7681-21.0381d kV;
	voltage_B 132.7681-141.0381d kV;
	voltage_C 132.7681+98.9619d kV;
	constant_power_A 1.0667+0.5667j MVA;
	constant_power_B 1.0667+0.5667j MVA;
	constant_power_C 1.0667+0.5667j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus2044;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2733-12.4177d kV;
	voltage_B 131.2733-132.4177d kV;
	voltage_C 131.2733+107.5823d kV;
	constant_impedance_A 0.0000-345714.2857j Ohm;
	constant_impedance_B 0.0000-345714.2857j Ohm;
	constant_impedance_C 0.0000-345714.2857j Ohm;
}
object node {
	name bus2050;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.2781-1.1198d kV;
	voltage_B 221.2781-121.1198d kV;
	voltage_C 221.2781+118.8802d kV;
}
object load {
	name bus2055;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.3921-4.6665d kV;
	voltage_B 86.3921-124.6665d kV;
	voltage_C 86.3921+115.3335d kV;
	constant_power_A 17.5533+7.1667j MVA;
	constant_power_B 17.5533+7.1667j MVA;
	constant_power_C 17.5533+7.1667j MVA;
	constant_impedance_A 0.0000-562500.0000j Ohm;
	constant_impedance_B 0.0000-562500.0000j Ohm;
	constant_impedance_C 0.0000-562500.0000j Ohm;
}
object load {
	name bus2056;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9264-9.1075d kV;
	voltage_B 226.9264-129.1075d kV;
	voltage_C 226.9264+110.8925d kV;
	constant_impedance_A 0.0000-19676.2199j Ohm;
	constant_impedance_B 0.0000-19676.2199j Ohm;
	constant_impedance_C 0.0000-19676.2199j Ohm;
}
object load {
	name bus2057;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6668-30.9955d kV;
	voltage_B 132.6668-150.9955d kV;
	voltage_C 132.6668+89.0045d kV;
	constant_power_A 40.0667+6.8333j MVA;
	constant_power_B 40.0667+6.8333j MVA;
	constant_power_C 40.0667+6.8333j MVA;
	constant_impedance_A 0.0000-2427.2818j Ohm;
	constant_impedance_B 0.0000-2427.2818j Ohm;
	constant_impedance_C 0.0000-2427.2818j Ohm;
}
object load {
	name bus2058;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.8713-45.1245d kV;
	voltage_B 231.8713-165.1245d kV;
	voltage_C 231.8713+74.8755d kV;
	constant_impedance_A 0.0000-110229.0076j Ohm;
	constant_impedance_B 0.0000-110229.0076j Ohm;
	constant_impedance_C 0.0000-110229.0076j Ohm;
}
object load {
	name bus2060;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0481-58.0980d kV;
	voltage_B 129.0481-178.0980d kV;
	voltage_C 129.0481+61.9020d kV;
	constant_power_A 38.3667+7.8333j MVA;
	constant_power_B 38.3667+7.8333j MVA;
	constant_power_C 38.3667+7.8333j MVA;
	constant_impedance_A 0.0000-12804.2328j Ohm;
	constant_impedance_B 0.0000-12804.2328j Ohm;
	constant_impedance_C 0.0000-12804.2328j Ohm;
}
object load {
	name bus2072;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 232.9681-17.3777d kV;
	voltage_B 232.9681-137.3777d kV;
	voltage_C 232.9681+102.6223d kV;
	constant_power_A 33.7333+0.7000j MVA;
	constant_power_B 33.7333+0.7000j MVA;
	constant_power_C 33.7333+0.7000j MVA;
	constant_impedance_A 0.0000-3757.4811j Ohm;
	constant_impedance_B 0.0000-3757.4811j Ohm;
	constant_impedance_C 0.0000-3757.4811j Ohm;
}
object load {
	name bus2077;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.9117+11.9366d kV;
	voltage_B 88.9117-108.0634d kV;
	voltage_C 88.9117+131.9366d kV;
	constant_power_A 24.0600+14.9667j MVA;
	constant_power_B 24.0600+14.9667j MVA;
	constant_power_C 24.0600+14.9667j MVA;
	constant_impedance_A 0.0000-3548.8959j Ohm;
	constant_impedance_B 0.0000-3548.8959j Ohm;
	constant_impedance_C 0.0000-3548.8959j Ohm;
}
object load {
	name bus2078;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7916-14.7019d kV;
	voltage_B 129.7916-134.7019d kV;
	voltage_C 129.7916+105.2981d kV;
	constant_power_A 25.7300+6.2000j MVA;
	constant_power_B 25.7300+6.2000j MVA;
	constant_power_C 25.7300+6.2000j MVA;
	constant_impedance_A 0.0000-21801.8018j Ohm;
	constant_impedance_B 0.0000-21801.8018j Ohm;
	constant_impedance_C 0.0000-21801.8018j Ohm;
}
object load {
	name bus2079;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0299-12.1382d kV;
	voltage_B 133.0299-132.1382d kV;
	voltage_C 133.0299+107.8618d kV;
	constant_impedance_A 0.0000-3472.0230j Ohm;
	constant_impedance_B 0.0000-3472.0230j Ohm;
	constant_impedance_C 0.0000-3472.0230j Ohm;
}
object load {
	name bus2081;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.6318-48.7086d kV;
	voltage_B 124.6318-168.7086d kV;
	voltage_C 124.6318+71.2914d kV;
	constant_power_A 10.3100+0.9333j MVA;
	constant_power_B 10.3100+0.9333j MVA;
	constant_power_C 10.3100+0.9333j MVA;
	constant_impedance_A 0.0000-22938.3886j Ohm;
	constant_impedance_B 0.0000-22938.3886j Ohm;
	constant_impedance_C 0.0000-22938.3886j Ohm;
}
object load {
	name bus2083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1837-18.5114d kV;
	voltage_B 131.1837-138.5114d kV;
	voltage_C 131.1837+101.4886d kV;
	constant_power_A 40.4667+6.7333j MVA;
	constant_power_B 40.4667+6.7333j MVA;
	constant_power_C 40.4667+6.7333j MVA;
	constant_impedance_A 0.0000-2913.9073j Ohm;
	constant_impedance_B 0.0000-2913.9073j Ohm;
	constant_impedance_C 0.0000-2913.9073j Ohm;
}
object node {
	name bus2085;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5738+2.5890d kV;
	voltage_B 226.5738-117.4110d kV;
	voltage_C 226.5738+122.5890d kV;
}
object load {
	name bus2088;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2060-12.0632d kV;
	voltage_B 133.2060-132.0632d kV;
	voltage_C 133.2060+107.9368d kV;
	constant_impedance_A 0.0000-8039.8671j Ohm;
	constant_impedance_B 0.0000-8039.8671j Ohm;
	constant_impedance_C 0.0000-8039.8671j Ohm;
}
object load {
	name bus2089;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2978-25.8159d kV;
	voltage_B 132.2978-145.8159d kV;
	voltage_C 132.2978+94.1841d kV;
	constant_power_A 66.6200+18.9767j MVA;
	constant_power_B 66.6200+18.9767j MVA;
	constant_power_C 66.6200+18.9767j MVA;
	constant_impedance_A 0.0000-1033.5255j Ohm;
	constant_impedance_B 0.0000-1033.5255j Ohm;
	constant_impedance_C 0.0000-1033.5255j Ohm;
}
object node {
	name bus2091;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3885-36.3919d kV;
	voltage_B 130.3885-156.3919d kV;
	voltage_C 130.3885+83.6081d kV;
}
object load {
	name bus2093;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.2981-8.0703d kV;
	voltage_B 222.2981-128.0703d kV;
	voltage_C 222.2981+111.9297d kV;
	constant_power_A -1.8800-0.9467j MVA;
	constant_power_B -1.8800-0.9467j MVA;
	constant_power_C -1.8800-0.9467j MVA;
	constant_impedance_A 0.0000-4175.5591j Ohm;
	constant_impedance_B 0.0000-4175.5591j Ohm;
	constant_impedance_C 0.0000-4175.5591j Ohm;
}
object node {
	name bus2096;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.5194-45.9017d kV;
	voltage_B 230.5194-165.9017d kV;
	voltage_C 230.5194+74.0983d kV;
}
object load {
	name bus2101;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0594-5.5320d kV;
	voltage_B 226.0594-125.5320d kV;
	voltage_C 226.0594+114.4680d kV;
	constant_impedance_A 0.0000-3768.2672j Ohm;
	constant_impedance_B 0.0000-3768.2672j Ohm;
	constant_impedance_C 0.0000-3768.2672j Ohm;
}
object node {
	name bus2107;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.9753-0.0297d kV;
	voltage_B 229.9753-120.0297d kV;
	voltage_C 229.9753+119.9703d kV;
}
object load {
	name bus2116;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5471-45.9633d kV;
	voltage_B 130.5471-165.9633d kV;
	voltage_C 130.5471+74.0367d kV;
	constant_power_A 17.7867+2.3667j MVA;
	constant_power_B 17.7867+2.3667j MVA;
	constant_power_C 17.7867+2.3667j MVA;
	constant_impedance_A 0.0000-8039.8671j Ohm;
	constant_impedance_B 0.0000-8039.8671j Ohm;
	constant_impedance_C 0.0000-8039.8671j Ohm;
}
object load {
	name bus2117;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.5997-1.3826d kV;
	voltage_B 88.5997-121.3826d kV;
	voltage_C 88.5997+118.6174d kV;
	constant_power_A -0.0667-0.3333j MVA;
	constant_power_B -0.0667-0.3333j MVA;
	constant_power_C -0.0667-0.3333j MVA;
}
object load {
	name bus2120;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6506+9.8914d kV;
	voltage_B 88.6506-110.1086d kV;
	voltage_C 88.6506+129.8914d kV;
	constant_power_A -0.0633-1.2533j MVA;
	constant_power_B -0.0633-1.2533j MVA;
	constant_power_C -0.0633-1.2533j MVA;
}
object load {
	name bus2126;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8861-52.2622d kV;
	voltage_B 129.8861-172.2623d kV;
	voltage_C 129.8861+67.7377d kV;
	constant_power_A 30.7667+4.8667j MVA;
	constant_power_B 30.7667+4.8667j MVA;
	constant_power_C 30.7667+4.8667j MVA;
	constant_impedance_A 0.0000-42456.1404j Ohm;
	constant_impedance_B 0.0000-42456.1404j Ohm;
	constant_impedance_C 0.0000-42456.1404j Ohm;
}
object load {
	name bus2128;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5710-23.0921d kV;
	voltage_B 131.5710-143.0921d kV;
	voltage_C 131.5710+96.9079d kV;
	constant_power_A 26.3633+6.2333j MVA;
	constant_power_B 26.3633+6.2333j MVA;
	constant_power_C 26.3633+6.2333j MVA;
	constant_impedance_A 0.0000-4481.4815j Ohm;
	constant_impedance_B 0.0000-4481.4815j Ohm;
	constant_impedance_C 0.0000-4481.4815j Ohm;
}
object load {
	name bus2129;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.5120-8.2068d kV;
	voltage_B 223.5120-128.2068d kV;
	voltage_C 223.5120+111.7932d kV;
	constant_impedance_A 0.0000-2547.3430j Ohm;
	constant_impedance_B 0.0000-2547.3430j Ohm;
	constant_impedance_C 0.0000-2547.3430j Ohm;
}
object load {
	name bus2132;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9433-15.7776d kV;
	voltage_B 131.9433-135.7776d kV;
	voltage_C 131.9433+104.2224d kV;
	constant_power_A 35.7667+4.7333j MVA;
	constant_power_B 35.7667+4.7333j MVA;
	constant_power_C 35.7667+4.7333j MVA;
	constant_impedance_A 0.0000-2392.4864j Ohm;
	constant_impedance_B 0.0000-2392.4864j Ohm;
	constant_impedance_C 0.0000-2392.4864j Ohm;
}
object load {
	name bus2140;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.8538-52.6885d kV;
	voltage_B 85.8538-172.6885d kV;
	voltage_C 85.8538+67.3115d kV;
	constant_impedance_A 0.0000-18750.0000j Ohm;
	constant_impedance_B 0.0000-18750.0000j Ohm;
	constant_impedance_C 0.0000-18750.0000j Ohm;
}
object load {
	name bus2142;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7119-7.8796d kV;
	voltage_B 133.7119-127.8796d kV;
	voltage_C 133.7119+112.1204d kV;
	constant_impedance_A 0.0000-6343.3814j Ohm;
	constant_impedance_B 0.0000-6343.3814j Ohm;
	constant_impedance_C 0.0000-6343.3814j Ohm;
}
object load {
	name bus2143;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.7282-43.1426d kV;
	voltage_B 125.7282-163.1426d kV;
	voltage_C 125.7282+76.8574d kV;
	constant_power_A 43.1667+12.7667j MVA;
	constant_power_B 43.1667+12.7667j MVA;
	constant_power_C 43.1667+12.7667j MVA;
	constant_impedance_A 0.0000-8929.8893j Ohm;
	constant_impedance_B 0.0000-8929.8893j Ohm;
	constant_impedance_C 0.0000-8929.8893j Ohm;
}
object load {
	name bus2147;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4879-47.4792d kV;
	voltage_B 128.4879-167.4792d kV;
	voltage_C 128.4879+72.5208d kV;
	constant_power_A 2.0367+0.0000j MVA;
	constant_power_B 2.0367+0.0000j MVA;
	constant_power_C 2.0367+0.0000j MVA;
	constant_impedance_A 0.0000-52608.6957j Ohm;
	constant_impedance_B 0.0000-52608.6957j Ohm;
	constant_impedance_C 0.0000-52608.6957j Ohm;
}
object node {
	name bus2150;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.6157+23.2346d kV;
	voltage_B 233.6157-96.7654d kV;
	voltage_C 233.6157+143.2346d kV;
}
object load {
	name bus2154;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.9652+11.1930d kV;
	voltage_B 229.9652-108.8070d kV;
	voltage_C 229.9652+131.1930d kV;
	constant_impedance_A 230.6900-10715.1522j Ohm;
	constant_impedance_B 230.6900-10715.1522j Ohm;
	constant_impedance_C 230.6900-10715.1522j Ohm;
}
object load {
	name bus2155;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2591-5.9269d kV;
	voltage_B 132.2591-125.9269d kV;
	voltage_C 132.2591+114.0731d kV;
	constant_power_A 21.2233+6.7333j MVA;
	constant_power_B 21.2233+6.7333j MVA;
	constant_power_C 21.2233+6.7333j MVA;
	constant_impedance_A 0.0000-7895.5954j Ohm;
	constant_impedance_B 0.0000-7895.5954j Ohm;
	constant_impedance_C 0.0000-7895.5954j Ohm;
}
object load {
	name bus2161;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.1740-28.7343d kV;
	voltage_B 133.1740-148.7343d kV;
	voltage_C 133.1740+91.2657d kV;
	constant_power_A 11.8867-3.1300j MVA;
	constant_power_B 11.8867-3.1300j MVA;
	constant_power_C 11.8867-3.1300j MVA;
	constant_impedance_A 0.0000-6134.3473j Ohm;
	constant_impedance_B 0.0000-6134.3473j Ohm;
	constant_impedance_C 0.0000-6134.3473j Ohm;
}
object load {
	name bus2166;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4591-14.6957d kV;
	voltage_B 133.4591-134.6957d kV;
	voltage_C 133.4591+105.3043d kV;
	constant_power_A 6.9733+2.5667j MVA;
	constant_power_B 6.9733+2.5667j MVA;
	constant_power_C 6.9733+2.5667j MVA;
	constant_impedance_A 0.0000-40000.0000j Ohm;
	constant_impedance_B 0.0000-40000.0000j Ohm;
	constant_impedance_C 0.0000-40000.0000j Ohm;
}
object load {
	name bus2168;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.8560-12.8392d kV;
	voltage_B 88.8560-132.8392d kV;
	voltage_C 88.8560+107.1608d kV;
	constant_power_A 2.8667-0.4933j MVA;
	constant_power_B 2.8667-0.4933j MVA;
	constant_power_C 2.8667-0.4933j MVA;
}
object load {
	name bus2172;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4040-49.3614d kV;
	voltage_B 131.4040-169.3614d kV;
	voltage_C 131.4040+70.6386d kV;
	constant_power_A 38.0667+11.4667j MVA;
	constant_power_B 38.0667+11.4667j MVA;
	constant_power_C 38.0667+11.4667j MVA;
	constant_impedance_A 0.0000-4703.5957j Ohm;
	constant_impedance_B 0.0000-4703.5957j Ohm;
	constant_impedance_C 0.0000-4703.5957j Ohm;
}
object load {
	name bus2174;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.5445-13.2083d kV;
	voltage_B 221.5445-133.2083d kV;
	voltage_C 221.5445+106.7917d kV;
	constant_impedance_A 0.0000-2336.7291j Ohm;
	constant_impedance_B 0.0000-2336.7291j Ohm;
	constant_impedance_C 0.0000-2336.7291j Ohm;
}
object node {
	name bus2177;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.9791-28.4657d kV;
	voltage_B 135.9791-148.4657d kV;
	voltage_C 135.9791+91.5343d kV;
}
object load {
	name bus2180;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9681-0.6889d kV;
	voltage_B 87.9681-120.6889d kV;
	voltage_C 87.9681+119.3111d kV;
	constant_impedance_A 0.0000-10044.6429j Ohm;
	constant_impedance_B 0.0000-10044.6429j Ohm;
	constant_impedance_C 0.0000-10044.6429j Ohm;
}
object load {
	name bus2183;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.2382-16.2021d kV;
	voltage_B 218.2382-136.2021d kV;
	voltage_C 218.2382+103.7979d kV;
	constant_impedance_A 0.0000-4395.7622j Ohm;
	constant_impedance_B 0.0000-4395.7622j Ohm;
	constant_impedance_C 0.0000-4395.7622j Ohm;
}
object load {
	name bus2188;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3535-49.3552d kV;
	voltage_B 230.3535-169.3552d kV;
	voltage_C 230.3535+70.6448d kV;
	constant_power_A 8.4100+3.9667j MVA;
	constant_power_B 8.4100+3.9667j MVA;
	constant_power_C 8.4100+3.9667j MVA;
	constant_impedance_A 0.0000-7713.6752j Ohm;
	constant_impedance_B 0.0000-7713.6752j Ohm;
	constant_impedance_C 0.0000-7713.6752j Ohm;
}
object load {
	name bus2189;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2558-6.2642d kV;
	voltage_B 133.2558-126.2642d kV;
	voltage_C 133.2558+113.7358d kV;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object node {
	name bus2193;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8183-46.9907d kV;
	voltage_B 128.8183-166.9907d kV;
	voltage_C 128.8183+73.0093d kV;
}
object node {
	name bus2197;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.3340-6.0016d kV;
	voltage_B 227.3340-126.0016d kV;
	voltage_C 227.3340+113.9984d kV;
}
object load {
	name bus2202;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.5308-49.0932d kV;
	voltage_B 225.5308-169.0932d kV;
	voltage_C 225.5308+70.9068d kV;
	constant_power_A 71.0000+13.2000j MVA;
	constant_power_B 71.0000+13.2000j MVA;
	constant_power_C 71.0000+13.2000j MVA;
	constant_impedance_A 0.0000-6999.5153j Ohm;
	constant_impedance_B 0.0000-6999.5153j Ohm;
	constant_impedance_C 0.0000-6999.5153j Ohm;
}
object node {
	name bus2206;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.3468-34.0187d kV;
	voltage_B 88.3468-154.0187d kV;
	voltage_C 88.3468+85.9813d kV;
}
object load {
	name bus2208;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9758-13.4793d kV;
	voltage_B 132.9758-133.4793d kV;
	voltage_C 132.9758+106.5207d kV;
	constant_power_A 24.9933+8.9667j MVA;
	constant_power_B 24.9933+8.9667j MVA;
	constant_power_C 24.9933+8.9667j MVA;
	constant_impedance_A 0.0000-16351.3514j Ohm;
	constant_impedance_B 0.0000-16351.3514j Ohm;
	constant_impedance_C 0.0000-16351.3514j Ohm;
}
object node {
	name bus2225;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7857-44.1199d kV;
	voltage_B 130.7857-164.1199d kV;
	voltage_C 130.7857+75.8801d kV;
}
object load {
	name bus2228;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.6824+23.2472d kV;
	voltage_B 64.6824-96.7528d kV;
	voltage_C 64.6824+143.2472d kV;
	constant_power_A 47.7000+6.3000j MVA;
	constant_power_B 47.7000+6.3000j MVA;
	constant_power_C 47.7000+6.3000j MVA;
	constant_impedance_A 0.0000-3538.0117j Ohm;
	constant_impedance_B 0.0000-3538.0117j Ohm;
	constant_impedance_C 0.0000-3538.0117j Ohm;
}
object load {
	name bus2229;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7083-13.0958d kV;
	voltage_B 134.7083-133.0958d kV;
	voltage_C 134.7083+106.9042d kV;
	constant_impedance_A 0.0000-16632.3024j Ohm;
	constant_impedance_B 0.0000-16632.3024j Ohm;
	constant_impedance_C 0.0000-16632.3024j Ohm;
}
object load {
	name bus2230;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6203-22.5095d kV;
	voltage_B 131.6203-142.5095d kV;
	voltage_C 131.6203+97.4905d kV;
	constant_impedance_A 0.0000-28304.0936j Ohm;
	constant_impedance_B 0.0000-28304.0936j Ohm;
	constant_impedance_C 0.0000-28304.0936j Ohm;
}
object load {
	name bus2231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2711+1.1764d kV;
	voltage_B 133.2711-118.8236d kV;
	voltage_C 133.2711+121.1764d kV;
	constant_impedance_A 0.0000-107555.5556j Ohm;
	constant_impedance_B 0.0000-107555.5556j Ohm;
	constant_impedance_C 0.0000-107555.5556j Ohm;
}
object load {
	name bus2233;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.7494-55.6582d kV;
	voltage_B 85.7494-175.6582d kV;
	voltage_C 85.7494+64.3418d kV;
	constant_power_A 89.9667+4.1333j MVA;
	constant_power_B 89.9667+4.1333j MVA;
	constant_power_C 89.9667+4.1333j MVA;
	constant_impedance_A 0.0000-5501.2225j Ohm;
	constant_impedance_B 0.0000-5501.2225j Ohm;
	constant_impedance_C 0.0000-5501.2225j Ohm;
}
object load {
	name bus2235;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.5866-44.5734d kV;
	voltage_B 222.5866-164.5734d kV;
	voltage_C 222.5866+75.4266d kV;
	constant_power_A 64.3667+23.3000j MVA;
	constant_power_B 64.3667+23.3000j MVA;
	constant_power_C 64.3667+23.3000j MVA;
	constant_impedance_A 0.0000-4994.8115j Ohm;
	constant_impedance_B 0.0000-4994.8115j Ohm;
	constant_impedance_C 0.0000-4994.8115j Ohm;
}
object node {
	name bus2236;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9593-42.1721d kV;
	voltage_B 129.9593-162.1721d kV;
	voltage_C 129.9593+77.8279d kV;
}
object load {
	name bus2240;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7059+3.6971d kV;
	voltage_B 87.7059-116.3029d kV;
	voltage_C 87.7059+123.6971d kV;
	constant_power_A 22.2900+7.2667j MVA;
	constant_power_B 22.2900+7.2667j MVA;
	constant_power_C 22.2900+7.2667j MVA;
	constant_impedance_A 0.0000-1829.2683j Ohm;
	constant_impedance_B 0.0000-1829.2683j Ohm;
	constant_impedance_C 0.0000-1829.2683j Ohm;
}
object load {
	name bus2242;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1178-19.0401d kV;
	voltage_B 130.1178-139.0401d kV;
	voltage_C 130.1178+100.9599d kV;
	constant_impedance_A 0.0000-17536.2319j Ohm;
	constant_impedance_B 0.0000-17536.2319j Ohm;
	constant_impedance_C 0.0000-17536.2319j Ohm;
}
object load {
	name bus2248;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0017-46.1921d kV;
	voltage_B 129.0017-166.1921d kV;
	voltage_C 129.0017+73.8079d kV;
	constant_power_A 36.7667+9.5667j MVA;
	constant_power_B 36.7667+9.5667j MVA;
	constant_power_C 36.7667+9.5667j MVA;
	constant_impedance_A 0.0000-74461.5385j Ohm;
	constant_impedance_B 0.0000-74461.5385j Ohm;
	constant_impedance_C 0.0000-74461.5385j Ohm;
}
object load {
	name bus2252;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6413-48.0026d kV;
	voltage_B 135.6413-168.0026d kV;
	voltage_C 135.6413+71.9974d kV;
	constant_power_A 33.5667-1.4000j MVA;
	constant_power_B 33.5667-1.4000j MVA;
	constant_power_C 33.5667-1.4000j MVA;
	constant_impedance_A 0.0000-30828.0255j Ohm;
	constant_impedance_B 0.0000-30828.0255j Ohm;
	constant_impedance_C 0.0000-30828.0255j Ohm;
}
object load {
	name bus2261;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.9382-40.4102d kV;
	voltage_B 233.9382-160.4102d kV;
	voltage_C 233.9382+79.5898d kV;
	constant_impedance_A 0.0000-7043.9024j Ohm;
	constant_impedance_B 0.0000-7043.9024j Ohm;
	constant_impedance_C 0.0000-7043.9024j Ohm;
}
object node {
	name bus2267;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.5811+11.9301d kV;
	voltage_B 219.5811-108.0699d kV;
	voltage_C 219.5811+131.9301d kV;
}
object load {
	name bus2268;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.9396-5.1341d kV;
	voltage_B 218.9396-125.1341d kV;
	voltage_C 218.9396+114.8659d kV;
	constant_impedance_A 51.4388-6367.8244j Ohm;
	constant_impedance_B 51.4388-6367.8244j Ohm;
	constant_impedance_C 51.4388-6367.8244j Ohm;
}
object load {
	name bus2271;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.4526+11.4247d kV;
	voltage_B 88.4526-108.5753d kV;
	voltage_C 88.4526+131.4247d kV;
	constant_power_A 0.0000-0.0033j MVA;
	constant_power_B 0.0000-0.0033j MVA;
	constant_power_C 0.0000-0.0033j MVA;
	constant_impedance_A 0.0000-4105.8394j Ohm;
	constant_impedance_B 0.0000-4105.8394j Ohm;
	constant_impedance_C 0.0000-4105.8394j Ohm;
}
object load {
	name bus2273;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4115-26.3681d kV;
	voltage_B 136.4115-146.3681d kV;
	voltage_C 136.4115+93.6319d kV;
	constant_power_A 47.1000+10.8000j MVA;
	constant_power_B 47.1000+10.8000j MVA;
	constant_power_C 47.1000+10.8000j MVA;
	constant_impedance_A 0.0000-6639.2318j Ohm;
	constant_impedance_B 0.0000-6639.2318j Ohm;
	constant_impedance_C 0.0000-6639.2318j Ohm;
}
object node {
	name bus2276;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0209-23.8857d kV;
	voltage_B 134.0209-143.8857d kV;
	voltage_C 134.0209+96.1143d kV;
}
object load {
	name bus2286;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4609-8.7325d kV;
	voltage_B 130.4609-128.7325d kV;
	voltage_C 130.4609+111.2675d kV;
	constant_power_A 69.6267+20.2667j MVA;
	constant_power_B 69.6267+20.2667j MVA;
	constant_power_C 69.6267+20.2667j MVA;
	constant_impedance_A 0.0000-7245.5090j Ohm;
	constant_impedance_B 0.0000-7245.5090j Ohm;
	constant_impedance_C 0.0000-7245.5090j Ohm;
}
object load {
	name bus2288;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6691-8.5507d kV;
	voltage_B 131.6691-128.5507d kV;
	voltage_C 131.6691+111.4493d kV;
	constant_power_A 56.9667+13.0000j MVA;
	constant_power_B 56.9667+13.0000j MVA;
	constant_power_C 56.9667+13.0000j MVA;
	constant_impedance_A 0.0000-4302.2222j Ohm;
	constant_impedance_B 0.0000-4302.2222j Ohm;
	constant_impedance_C 0.0000-4302.2222j Ohm;
}
object node {
	name bus2291;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7415-10.6410d kV;
	voltage_B 135.7415-130.6410d kV;
	voltage_C 135.7415+109.3590d kV;
}
object load {
	name bus2297;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7928-53.8250d kV;
	voltage_B 130.7928-173.8250d kV;
	voltage_C 130.7928+66.1750d kV;
	constant_power_A 31.0667+4.5333j MVA;
	constant_power_B 31.0667+4.5333j MVA;
	constant_power_C 31.0667+4.5333j MVA;
	constant_impedance_A 0.0000-3248.3221j Ohm;
	constant_impedance_B 0.0000-3248.3221j Ohm;
	constant_impedance_C 0.0000-3248.3221j Ohm;
}
object load {
	name bus2299;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7809-11.1093d kV;
	voltage_B 89.7809-131.1093d kV;
	voltage_C 89.7809+108.8907d kV;
	constant_power_A 134.0333+36.7333j MVA;
	constant_power_B 134.0333+36.7333j MVA;
	constant_power_C 134.0333+36.7333j MVA;
}
object load {
	name bus2301;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7200-53.6644d kV;
	voltage_B 130.7200-173.6644d kV;
	voltage_C 130.7200+66.3356d kV;
	constant_power_A 27.4633+4.1000j MVA;
	constant_power_B 27.4633+4.1000j MVA;
	constant_power_C 27.4633+4.1000j MVA;
	constant_impedance_A 0.0000-5365.8537j Ohm;
	constant_impedance_B 0.0000-5365.8537j Ohm;
	constant_impedance_C 0.0000-5365.8537j Ohm;
}
object load {
	name bus2303;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5079-15.8579d kV;
	voltage_B 131.5079-135.8579d kV;
	voltage_C 131.5079+104.1421d kV;
	constant_impedance_A 0.0000-6095.7179j Ohm;
	constant_impedance_B 0.0000-6095.7179j Ohm;
	constant_impedance_C 0.0000-6095.7179j Ohm;
}
object load {
	name bus2304;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8278-25.8562d kV;
	voltage_B 133.8278-145.8562d kV;
	voltage_C 133.8278+94.1438d kV;
	constant_power_A 29.5667-0.0333j MVA;
	constant_power_B 29.5667-0.0333j MVA;
	constant_power_C 29.5667-0.0333j MVA;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus2305;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.5404+0.2491d kV;
	voltage_B 88.5404-119.7509d kV;
	voltage_C 88.5404+120.2491d kV;
	constant_power_A 7.0733+2.7667j MVA;
	constant_power_B 7.0733+2.7667j MVA;
	constant_power_C 7.0733+2.7667j MVA;
	constant_impedance_A 0.0000-1178.0105j Ohm;
	constant_impedance_B 0.0000-1178.0105j Ohm;
	constant_impedance_C 0.0000-1178.0105j Ohm;
}
object load {
	name bus2308;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8499-24.1088d kV;
	voltage_B 131.8499-144.1088d kV;
	voltage_C 131.8499+95.8912d kV;
	constant_power_A 10.6800+2.2000j MVA;
	constant_power_B 10.6800+2.2000j MVA;
	constant_power_C 10.6800+2.2000j MVA;
	constant_impedance_A 0.0000-110000.0000j Ohm;
	constant_impedance_B 0.0000-110000.0000j Ohm;
	constant_impedance_C 0.0000-110000.0000j Ohm;
}
object load {
	name bus2313;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8234-21.2964d kV;
	voltage_B 132.8234-141.2964d kV;
	voltage_C 132.8234+98.7036d kV;
	constant_impedance_A 0.0000-118048.7805j Ohm;
	constant_impedance_B 0.0000-118048.7805j Ohm;
	constant_impedance_C 0.0000-118048.7805j Ohm;
}
object load {
	name bus2319;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.3894-8.9963d kV;
	voltage_B 134.3894-128.9963d kV;
	voltage_C 134.3894+111.0037d kV;
	constant_power_A 13.2133+6.9667j MVA;
	constant_power_B 13.2133+6.9667j MVA;
	constant_power_C 13.2133+6.9667j MVA;
	constant_impedance_A 0.0000-74461.5385j Ohm;
	constant_impedance_B 0.0000-74461.5385j Ohm;
	constant_impedance_C 0.0000-74461.5385j Ohm;
}
object load {
	name bus2327;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8164-25.1773d kV;
	voltage_B 132.8164-145.1774d kV;
	voltage_C 132.8164+94.8227d kV;
	constant_power_A 38.1667+8.4000j MVA;
	constant_power_B 38.1667+8.4000j MVA;
	constant_power_C 38.1667+8.4000j MVA;
	constant_impedance_A 0.0000-2754.6955j Ohm;
	constant_impedance_B 0.0000-2754.6955j Ohm;
	constant_impedance_C 0.0000-2754.6955j Ohm;
}
object load {
	name bus2328;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5674-14.2843d kV;
	voltage_B 128.5674-134.2843d kV;
	voltage_C 128.5674+105.7157d kV;
	constant_impedance_A 0.0000-121000.0000j Ohm;
	constant_impedance_B 0.0000-121000.0000j Ohm;
	constant_impedance_C 0.0000-121000.0000j Ohm;
}
object load {
	name bus2330;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4506+1.2558d kV;
	voltage_B 87.4506-118.7442d kV;
	voltage_C 87.4506+121.2558d kV;
	constant_power_A -0.0667-0.4433j MVA;
	constant_power_B -0.0667-0.4433j MVA;
	constant_power_C -0.0667-0.4433j MVA;
}
object load {
	name bus2331;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.5232+19.5379d kV;
	voltage_B 64.5232-100.4621d kV;
	voltage_C 64.5232+139.5379d kV;
	constant_power_A -0.0500-0.4667j MVA;
	constant_power_B -0.0500-0.4667j MVA;
	constant_power_C -0.0500-0.4667j MVA;
	constant_impedance_A 0.0000-1210000.0000j Ohm;
	constant_impedance_B 0.0000-1210000.0000j Ohm;
	constant_impedance_C 0.0000-1210000.0000j Ohm;
}
object node {
	name bus2335;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.1513+6.6561d kV;
	voltage_B 90.1513-113.3439d kV;
	voltage_C 90.1513+126.6561d kV;
}
object load {
	name bus2337;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6237-29.8267d kV;
	voltage_B 132.6237-149.8267d kV;
	voltage_C 132.6237+90.1733d kV;
	constant_power_A 34.4667+9.0000j MVA;
	constant_power_B 34.4667+9.0000j MVA;
	constant_power_C 34.4667+9.0000j MVA;
	constant_impedance_A 0.0000-34326.2411j Ohm;
	constant_impedance_B 0.0000-34326.2411j Ohm;
	constant_impedance_C 0.0000-34326.2411j Ohm;
}
object load {
	name bus2340;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1245-12.2410d kV;
	voltage_B 132.1245-132.2410d kV;
	voltage_C 132.1245+107.7590d kV;
	constant_power_A 32.3033+4.6333j MVA;
	constant_power_B 32.3033+4.6333j MVA;
	constant_power_C 32.3033+4.6333j MVA;
	constant_impedance_A 0.0000-12160.8040j Ohm;
	constant_impedance_B 0.0000-12160.8040j Ohm;
	constant_impedance_C 0.0000-12160.8040j Ohm;
}
object load {
	name bus2341;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5535-26.0860d kV;
	voltage_B 134.5535-146.0860d kV;
	voltage_C 134.5535+93.9140d kV;
	constant_impedance_A 0.0000-14756.0976j Ohm;
	constant_impedance_B 0.0000-14756.0976j Ohm;
	constant_impedance_C 0.0000-14756.0976j Ohm;
}
object load {
	name bus2343;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9962-42.3210d kV;
	voltage_B 129.9962-162.3210d kV;
	voltage_C 129.9962+77.6790d kV;
	constant_power_A 11.0133+1.8667j MVA;
	constant_power_B 11.0133+1.8667j MVA;
	constant_power_C 11.0133+1.8667j MVA;
	constant_impedance_A 0.0000-3326.4605j Ohm;
	constant_impedance_B 0.0000-3326.4605j Ohm;
	constant_impedance_C 0.0000-3326.4605j Ohm;
}
object load {
	name bus2350;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.3200+16.4403d kV;
	voltage_B 87.3200-103.5597d kV;
	voltage_C 87.3200+136.4403d kV;
	constant_impedance_A 0.0000-3200.5690j Ohm;
	constant_impedance_B 0.0000-3200.5690j Ohm;
	constant_impedance_C 0.0000-3200.5690j Ohm;
}
object load {
	name bus2355;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6673-50.6662d kV;
	voltage_B 129.6673-170.6662d kV;
	voltage_C 129.6673+69.3338d kV;
	constant_power_A 18.1533+3.9667j MVA;
	constant_power_B 18.1533+3.9667j MVA;
	constant_power_C 18.1533+3.9667j MVA;
	constant_impedance_A 0.0000-12315.5216j Ohm;
	constant_impedance_B 0.0000-12315.5216j Ohm;
	constant_impedance_C 0.0000-12315.5216j Ohm;
}
object load {
	name bus2358;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7213-53.6855d kV;
	voltage_B 130.7213-173.6855d kV;
	voltage_C 130.7213+66.3145d kV;
	constant_power_A 17.6533+2.7333j MVA;
	constant_power_B 17.6533+2.7333j MVA;
	constant_power_C 17.6533+2.7333j MVA;
	constant_impedance_A 0.0000-8521.1268j Ohm;
	constant_impedance_B 0.0000-8521.1268j Ohm;
	constant_impedance_C 0.0000-8521.1268j Ohm;
}
object node {
	name bus2359;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8788-9.9124d kV;
	voltage_B 224.8788-129.9124d kV;
	voltage_C 224.8788+110.0876d kV;
}
object load {
	name bus2360;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9884-21.2217d kV;
	voltage_B 131.9884-141.2217d kV;
	voltage_C 131.9884+98.7783d kV;
	constant_power_A 71.8333+10.4333j MVA;
	constant_power_B 71.8333+10.4333j MVA;
	constant_power_C 71.8333+10.4333j MVA;
	constant_impedance_A 0.0000-3401.2649j Ohm;
	constant_impedance_B 0.0000-3401.2649j Ohm;
	constant_impedance_C 0.0000-3401.2649j Ohm;
}
object load {
	name bus2361;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9936-29.2101d kV;
	voltage_B 132.9936-149.2101d kV;
	voltage_C 132.9936+90.7899d kV;
	constant_power_A 5.6333+1.2833j MVA;
	constant_power_B 5.6333+1.2833j MVA;
	constant_power_C 5.6333+1.2833j MVA;
	constant_impedance_A 0.0000-1929.0554j Ohm;
	constant_impedance_B 0.0000-1929.0554j Ohm;
	constant_impedance_C 0.0000-1929.0554j Ohm;
}
object load {
	name bus2365;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4883-22.2074d kV;
	voltage_B 226.4883-142.2074d kV;
	voltage_C 226.4883+97.7926d kV;
	constant_power_A 12.6467+5.1333j MVA;
	constant_power_B 12.6467+5.1333j MVA;
	constant_power_C 12.6467+5.1333j MVA;
	constant_impedance_A 0.0000-1230.1279j Ohm;
	constant_impedance_B 0.0000-1230.1279j Ohm;
	constant_impedance_C 0.0000-1230.1279j Ohm;
}
object load {
	name bus2372;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4148-17.5043d kV;
	voltage_B 217.4148-137.5043d kV;
	voltage_C 217.4148+102.4957d kV;
	constant_impedance_A 0.0000-9964.8718j Ohm;
	constant_impedance_B 0.0000-9964.8718j Ohm;
	constant_impedance_C 0.0000-9964.8718j Ohm;
}
object load {
	name bus2377;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2042-14.9166d kV;
	voltage_B 131.2042-134.9166d kV;
	voltage_C 131.2042+105.0834d kV;
	constant_power_A 33.9000+5.8667j MVA;
	constant_power_B 33.9000+5.8667j MVA;
	constant_power_C 33.9000+5.8667j MVA;
	constant_impedance_A 0.0000-3683.4094j Ohm;
	constant_impedance_B 0.0000-3683.4094j Ohm;
	constant_impedance_C 0.0000-3683.4094j Ohm;
}
object load {
	name bus2381;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.3967+5.1123d kV;
	voltage_B 89.3967-114.8877d kV;
	voltage_C 89.3967+125.1123d kV;
	constant_power_A 10.9800+4.3333j MVA;
	constant_power_B 10.9800+4.3333j MVA;
	constant_power_C 10.9800+4.3333j MVA;
	constant_impedance_A 0.0000-5569.3069j Ohm;
	constant_impedance_B 0.0000-5569.3069j Ohm;
	constant_impedance_C 0.0000-5569.3069j Ohm;
}
object load {
	name bus2393;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6353+7.7372d kV;
	voltage_B 135.6353-112.2628d kV;
	voltage_C 135.6353+127.7372d kV;
	constant_power_A 6.9400+0.0000j MVA;
	constant_power_B 6.9400+0.0000j MVA;
	constant_power_C 6.9400+0.0000j MVA;
	constant_impedance_A 0.0000-372307.6923j Ohm;
	constant_impedance_B 0.0000-372307.6923j Ohm;
	constant_impedance_C 0.0000-372307.6923j Ohm;
}
object load {
	name bus2403;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5300-47.4174d kV;
	voltage_B 130.5300-167.4174d kV;
	voltage_C 130.5300+72.5826d kV;
	constant_power_A 12.4133+1.7667j MVA;
	constant_power_B 12.4133+1.7667j MVA;
	constant_power_C 12.4133+1.7667j MVA;
	constant_impedance_A 0.0000-3274.6955j Ohm;
	constant_impedance_B 0.0000-3274.6955j Ohm;
	constant_impedance_C 0.0000-3274.6955j Ohm;
}
object load {
	name bus2406;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0046-24.4697d kV;
	voltage_B 133.0046-144.4697d kV;
	voltage_C 133.0046+95.5303d kV;
	constant_impedance_A 0.0000-28639.0533j Ohm;
	constant_impedance_B 0.0000-28639.0533j Ohm;
	constant_impedance_C 0.0000-28639.0533j Ohm;
}
object load {
	name bus2407;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.2158-39.2763d kV;
	voltage_B 86.2158-159.2763d kV;
	voltage_C 86.2158+80.7237d kV;
	constant_power_A 39.0433+17.4667j MVA;
	constant_power_B 39.0433+17.4667j MVA;
	constant_power_C 39.0433+17.4667j MVA;
	constant_impedance_A 0.0000-2996.0053j Ohm;
	constant_impedance_B 0.0000-2996.0053j Ohm;
	constant_impedance_C 0.0000-2996.0053j Ohm;
}
object load {
	name bus2410;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4362-36.5554d kV;
	voltage_B 130.4362-156.5554d kV;
	voltage_C 130.4362+83.4446d kV;
	constant_power_A 1.3000-11.9333j MVA;
	constant_power_B 1.3000-11.9333j MVA;
	constant_power_C 1.3000-11.9333j MVA;
	constant_impedance_A 0.0000-10276.0085j Ohm;
	constant_impedance_B 0.0000-10276.0085j Ohm;
	constant_impedance_C 0.0000-10276.0085j Ohm;
}
object node {
	name bus2412;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1572-42.5185d kV;
	voltage_B 129.1572-162.5185d kV;
	voltage_C 129.1572+77.4815d kV;
}
object load {
	name bus2416;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.9507-49.0579d kV;
	voltage_B 230.9507-169.0579d kV;
	voltage_C 230.9507+70.9421d kV;
	constant_power_A 4.7733+1.8667j MVA;
	constant_power_B 4.7733+1.8667j MVA;
	constant_power_C 4.7733+1.8667j MVA;
	constant_impedance_A 0.0000-1625.7600j Ohm;
	constant_impedance_B 0.0000-1625.7600j Ohm;
	constant_impedance_C 0.0000-1625.7600j Ohm;
}
object node {
	name bus2421;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0763-23.7325d kV;
	voltage_B 133.0763-143.7325d kV;
	voltage_C 133.0763+96.2675d kV;
}
object load {
	name bus2424;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4293-22.4442d kV;
	voltage_B 131.4293-142.4442d kV;
	voltage_C 131.4293+97.5558d kV;
	constant_power_A 14.8500+5.6000j MVA;
	constant_power_B 14.8500+5.6000j MVA;
	constant_power_C 14.8500+5.6000j MVA;
	constant_impedance_A 0.0000-20952.3810j Ohm;
	constant_impedance_B 0.0000-20952.3810j Ohm;
	constant_impedance_C 0.0000-20952.3810j Ohm;
}
object node {
	name bus2425;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4820-9.9043d kV;
	voltage_B 132.4820-129.9043d kV;
	voltage_C 132.4820+110.0957d kV;
}
object node {
	name bus2426;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2029-13.6943d kV;
	voltage_B 132.2029-133.6943d kV;
	voltage_C 132.2029+106.3057d kV;
}
object load {
	name bus2428;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1656+0.5637d kV;
	voltage_B 88.1656-119.4363d kV;
	voltage_C 88.1656+120.5637d kV;
	constant_impedance_A 0.0000-450.0000j Ohm;
	constant_impedance_B 0.0000-450.0000j Ohm;
	constant_impedance_C 0.0000-450.0000j Ohm;
}
object load {
	name bus2430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7246-11.9236d kV;
	voltage_B 131.7246-131.9236d kV;
	voltage_C 131.7246+108.0764d kV;
	constant_impedance_A 0.0000-7793.8808j Ohm;
	constant_impedance_B 0.0000-7793.8808j Ohm;
	constant_impedance_C 0.0000-7793.8808j Ohm;
}
object load {
	name bus2432;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5124-32.3623d kV;
	voltage_B 130.5124-152.3623d kV;
	voltage_C 130.5124+87.6377d kV;
	constant_power_A 97.0667+11.8000j MVA;
	constant_power_B 97.0667+11.8000j MVA;
	constant_power_C 97.0667+11.8000j MVA;
	constant_impedance_A 0.0000-2213.0773j Ohm;
	constant_impedance_B 0.0000-2213.0773j Ohm;
	constant_impedance_C 0.0000-2213.0773j Ohm;
}
object load {
	name bus2437;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.4077-41.5017d kV;
	voltage_B 233.4077-161.5017d kV;
	voltage_C 233.4077+78.4983d kV;
	constant_power_A 0.0000-2.8667j MVA;
	constant_power_B 0.0000-2.8667j MVA;
	constant_power_C 0.0000-2.8667j MVA;
	constant_impedance_A 0.0000-484.6613j Ohm;
	constant_impedance_B 0.0000-484.6613j Ohm;
	constant_impedance_C 0.0000-484.6613j Ohm;
}
object load {
	name bus2438;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8198-21.2961d kV;
	voltage_B 132.8198-141.2961d kV;
	voltage_C 132.8198+98.7039d kV;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus2441;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.6132-4.7835d kV;
	voltage_B 219.6132-124.7835d kV;
	voltage_C 219.6132+115.2165d kV;
	constant_impedance_A 25626.9044-120834.6780j Ohm;
	constant_impedance_B 25626.9044-120834.6780j Ohm;
	constant_impedance_C 25626.9044-120834.6780j Ohm;
}
object node {
	name bus2446;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.1449+7.7583d kV;
	voltage_B 231.1449-112.2417d kV;
	voltage_C 231.1449+127.7583d kV;
}
object load {
	name bus2448;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9564+26.5242d kV;
	voltage_B 132.9564-93.4758d kV;
	voltage_C 132.9564+146.5242d kV;
	constant_power_A 11.4133+5.5000j MVA;
	constant_power_B 11.4133+5.5000j MVA;
	constant_power_C 11.4133+5.5000j MVA;
}
object load {
	name bus2449;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 92.1966-5.8553d kV;
	voltage_B 92.1966-125.8553d kV;
	voltage_C 92.1966+114.1447d kV;
	constant_power_A 100.6333-34.4000j MVA;
	constant_power_B 100.6333-34.4000j MVA;
	constant_power_C 100.6333-34.4000j MVA;
}
object load {
	name bus2457;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0037-24.6633d kV;
	voltage_B 132.0037-144.6633d kV;
	voltage_C 132.0037+95.3367d kV;
	constant_power_A 10.2433+3.2000j MVA;
	constant_power_B 10.2433+3.2000j MVA;
	constant_power_C 10.2433+3.2000j MVA;
	constant_impedance_A 0.0000-17600.0000j Ohm;
	constant_impedance_B 0.0000-17600.0000j Ohm;
	constant_impedance_C 0.0000-17600.0000j Ohm;
}
object load {
	name bus2458;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.7336-13.4802d kV;
	voltage_B 220.7336-133.4802d kV;
	voltage_C 220.7336+106.5198d kV;
	constant_power_A 44.0000+8.6667j MVA;
	constant_power_B 44.0000+8.6667j MVA;
	constant_power_C 44.0000+8.6667j MVA;
	constant_impedance_A 0.0000-5312.7299j Ohm;
	constant_impedance_B 0.0000-5312.7299j Ohm;
	constant_impedance_C 0.0000-5312.7299j Ohm;
}
object load {
	name bus2459;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.4352-42.2445d kV;
	voltage_B 230.4352-162.2445d kV;
	voltage_C 230.4352+77.7555d kV;
	constant_impedance_A 0.0000-989.1766j Ohm;
	constant_impedance_B 0.0000-989.1766j Ohm;
	constant_impedance_C 0.0000-989.1766j Ohm;
}
object node {
	name bus2460;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.8916-39.6561d kV;
	voltage_B 124.8916-159.6561d kV;
	voltage_C 124.8916+80.3439d kV;
}
object load {
	name bus2467;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6289-14.1330d kV;
	voltage_B 128.6289-134.1330d kV;
	voltage_C 128.6289+105.8670d kV;
	constant_impedance_A 0.0000-4154.5064j Ohm;
	constant_impedance_B 0.0000-4154.5064j Ohm;
	constant_impedance_C 0.0000-4154.5064j Ohm;
}
object node {
	name bus2468;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3011-6.1970d kV;
	voltage_B 133.3011-126.1970d kV;
	voltage_C 133.3011+113.8030d kV;
}
object load {
	name bus2471;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2495-47.0682d kV;
	voltage_B 129.2495-167.0682d kV;
	voltage_C 129.2495+72.9318d kV;
	constant_power_A 34.5000+7.2333j MVA;
	constant_power_B 34.5000+7.2333j MVA;
	constant_power_C 34.5000+7.2333j MVA;
	constant_impedance_A 0.0000-5450.4505j Ohm;
	constant_impedance_B 0.0000-5450.4505j Ohm;
	constant_impedance_C 0.0000-5450.4505j Ohm;
}
object load {
	name bus2475;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.0040-7.8389d kV;
	voltage_B 135.0040-127.8389d kV;
	voltage_C 135.0040+112.1611d kV;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object load {
	name bus2478;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.4125+15.7958d kV;
	voltage_B 65.4125-104.2042d kV;
	voltage_C 65.4125+135.7958d kV;
	constant_power_A 16.9867+2.2667j MVA;
	constant_power_B 16.9867+2.2667j MVA;
	constant_power_C 16.9867+2.2667j MVA;
	constant_impedance_A 0.0000-1325.3012j Ohm;
	constant_impedance_B 0.0000-1325.3012j Ohm;
	constant_impedance_C 0.0000-1325.3012j Ohm;
}
object load {
	name bus2479;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.0908-2.6089d kV;
	voltage_B 221.0908-122.6089d kV;
	voltage_C 221.0908+117.3911d kV;
	constant_power_A -0.8833-0.3900j MVA;
	constant_power_B -0.8833-0.3900j MVA;
	constant_power_C -0.8833-0.3900j MVA;
	constant_impedance_A 0.0000-2198.7691j Ohm;
	constant_impedance_B 0.0000-2198.7691j Ohm;
	constant_impedance_C 0.0000-2198.7691j Ohm;
}
object node {
	name bus2481;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3198-18.2179d kV;
	voltage_B 132.3198-138.2179d kV;
	voltage_C 132.3198+101.7821d kV;
}
object load {
	name bus2482;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6490+8.6312d kV;
	voltage_B 88.6490-111.3688d kV;
	voltage_C 88.6490+128.6312d kV;
	constant_power_A -0.0700-0.6600j MVA;
	constant_power_B -0.0700-0.6600j MVA;
	constant_power_C -0.0700-0.6600j MVA;
}
object node {
	name bus2489;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2678+1.1767d kV;
	voltage_B 133.2678-118.8233d kV;
	voltage_C 133.2678+121.1767d kV;
}
object node {
	name bus2494;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7496+0.9638d kV;
	voltage_B 87.7496-119.0362d kV;
	voltage_C 87.7496+120.9638d kV;
}
object load {
	name bus2496;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0779-60.1639d kV;
	voltage_B 129.0779+179.8361d kV;
	voltage_C 129.0779+59.8361d kV;
	constant_power_A 16.8533+1.5333j MVA;
	constant_power_B 16.8533+1.5333j MVA;
	constant_power_C 16.8533+1.5333j MVA;
	constant_impedance_A 0.0000-27816.0920j Ohm;
	constant_impedance_B 0.0000-27816.0920j Ohm;
	constant_impedance_C 0.0000-27816.0920j Ohm;
}
object load {
	name bus2497;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.6300-55.9035d kV;
	voltage_B 124.6300-175.9035d kV;
	voltage_C 124.6300+64.0965d kV;
	constant_impedance_A 0.0000-5170.9402j Ohm;
	constant_impedance_B 0.0000-5170.9402j Ohm;
	constant_impedance_C 0.0000-5170.9402j Ohm;
}
object load {
	name bus2503;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6206-21.5051d kV;
	voltage_B 128.6206-141.5051d kV;
	voltage_C 128.6206+98.4949d kV;
	constant_impedance_A 0.0000-23157.8947j Ohm;
	constant_impedance_B 0.0000-23157.8947j Ohm;
	constant_impedance_C 0.0000-23157.8947j Ohm;
}
object load {
	name bus2504;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.1998-45.1991d kV;
	voltage_B 128.1998-165.1991d kV;
	voltage_C 128.1998+74.8009d kV;
	constant_power_A 39.7333+10.7000j MVA;
	constant_power_B 39.7333+10.7000j MVA;
	constant_power_C 39.7333+10.7000j MVA;
	constant_impedance_A 0.0000-11690.8213j Ohm;
	constant_impedance_B 0.0000-11690.8213j Ohm;
	constant_impedance_C 0.0000-11690.8213j Ohm;
}
object load {
	name bus2507;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.0361-41.3688d kV;
	voltage_B 234.0361-161.3688d kV;
	voltage_C 234.0361+78.6312d kV;
	constant_impedance_A 0.0000-3992.2588j Ohm;
	constant_impedance_B 0.0000-3992.2588j Ohm;
	constant_impedance_C 0.0000-3992.2588j Ohm;
}
object load {
	name bus2510;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4884-12.0918d kV;
	voltage_B 130.4884-132.0918d kV;
	voltage_C 130.4884+107.9082d kV;
	constant_power_A 38.6233+9.8033j MVA;
	constant_power_B 38.6233+9.8033j MVA;
	constant_power_C 38.6233+9.8033j MVA;
	constant_impedance_A 0.0000-6111.1111j Ohm;
	constant_impedance_B 0.0000-6111.1111j Ohm;
	constant_impedance_C 0.0000-6111.1111j Ohm;
}
object node {
	name bus2517;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2065-44.5722d kV;
	voltage_B 129.2065-164.5722d kV;
	voltage_C 129.2065+75.4278d kV;
}
object load {
	name bus2518;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.1573-11.5246d kV;
	voltage_B 219.1573-131.5246d kV;
	voltage_C 219.1573+108.4754d kV;
	constant_power_A -1.7633-0.6367j MVA;
	constant_power_B -1.7633-0.6367j MVA;
	constant_power_C -1.7633-0.6367j MVA;
	constant_impedance_A 0.0000-3387.8439j Ohm;
	constant_impedance_B 0.0000-3387.8439j Ohm;
	constant_impedance_C 0.0000-3387.8439j Ohm;
}
object load {
	name bus2520;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.8299-4.7351d kV;
	voltage_B 218.8299-124.7351d kV;
	voltage_C 218.8299+115.2649d kV;
	constant_impedance_A 571.7983-37911.8428j Ohm;
	constant_impedance_B 571.7983-37911.8428j Ohm;
	constant_impedance_C 571.7983-37911.8428j Ohm;
}
object load {
	name bus2523;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8280+26.3954d kV;
	voltage_B 132.8280-93.6046d kV;
	voltage_C 132.8280+146.3954d kV;
	constant_impedance_A 0.0000-6855.5241j Ohm;
	constant_impedance_B 0.0000-6855.5241j Ohm;
	constant_impedance_C 0.0000-6855.5241j Ohm;
}
object load {
	name bus2526;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.7658-19.8837d kV;
	voltage_B 228.7658-139.8837d kV;
	voltage_C 228.7658+100.1163d kV;
	constant_power_A 79.4833+15.6200j MVA;
	constant_power_B 79.4833+15.6200j MVA;
	constant_power_C 79.4833+15.6200j MVA;
	constant_impedance_A 0.0000-1150.2814j Ohm;
	constant_impedance_B 0.0000-1150.2814j Ohm;
	constant_impedance_C 0.0000-1150.2814j Ohm;
}
object load {
	name bus2527;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9921-4.6151d kV;
	voltage_B 131.9921-124.6151d kV;
	voltage_C 131.9921+115.3849d kV;
	constant_power_A 19.9233+5.5667j MVA;
	constant_power_B 19.9233+5.5667j MVA;
	constant_power_C 19.9233+5.5667j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus2535;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2577-2.9469d kV;
	voltage_B 132.2577-122.9469d kV;
	voltage_C 132.2577+117.0531d kV;
	constant_power_A 17.1867+0.7000j MVA;
	constant_power_B 17.1867+0.7000j MVA;
	constant_power_C 17.1867+0.7000j MVA;
	constant_impedance_A 0.0000-268888.8889j Ohm;
	constant_impedance_B 0.0000-268888.8889j Ohm;
	constant_impedance_C 0.0000-268888.8889j Ohm;
}
object load {
	name bus2538;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1917-43.4870d kV;
	voltage_B 129.1917-163.4870d kV;
	voltage_C 129.1917+76.5130d kV;
	constant_power_A 39.6000+13.1667j MVA;
	constant_power_B 39.6000+13.1667j MVA;
	constant_power_C 39.6000+13.1667j MVA;
	constant_impedance_A 0.0000-18544.0613j Ohm;
	constant_impedance_B 0.0000-18544.0613j Ohm;
	constant_impedance_C 0.0000-18544.0613j Ohm;
}
object load {
	name bus2549;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3289-3.1104d kV;
	voltage_B 133.3289-123.1104d kV;
	voltage_C 133.3289+116.8896d kV;
	constant_impedance_A 0.0000-12538.8601j Ohm;
	constant_impedance_B 0.0000-12538.8601j Ohm;
	constant_impedance_C 0.0000-12538.8601j Ohm;
}
object node {
	name bus2550;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4867-6.6486d kV;
	voltage_B 133.4867-126.6486d kV;
	voltage_C 133.4867+113.3514d kV;
}
object load {
	name bus2551;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5406-60.5110d kV;
	voltage_B 128.5406+179.4890d kV;
	voltage_C 128.5406+59.4890d kV;
	constant_power_A 68.4333+9.2667j MVA;
	constant_power_B 68.4333+9.2667j MVA;
	constant_power_C 68.4333+9.2667j MVA;
	constant_impedance_A 0.0000-5888.0779j Ohm;
	constant_impedance_B 0.0000-5888.0779j Ohm;
	constant_impedance_C 0.0000-5888.0779j Ohm;
}
object load {
	name bus2552;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7759+4.5533d kV;
	voltage_B 89.7759-115.4467d kV;
	voltage_C 89.7759+124.5533d kV;
	constant_power_A 9.5100+3.7667j MVA;
	constant_power_B 9.5100+3.7667j MVA;
	constant_power_C 9.5100+3.7667j MVA;
	constant_impedance_A 0.0000-3303.9648j Ohm;
	constant_impedance_B 0.0000-3303.9648j Ohm;
	constant_impedance_C 0.0000-3303.9648j Ohm;
}
object load {
	name bus2555;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 67.1048+12.5021d kV;
	voltage_B 67.1048-107.4979d kV;
	voltage_C 67.1048+132.5021d kV;
	constant_power_A -0.0500-0.3333j MVA;
	constant_power_B -0.0500-0.3333j MVA;
	constant_power_C -0.0500-0.3333j MVA;
	constant_impedance_A 0.0000-31842.1053j Ohm;
	constant_impedance_B 0.0000-31842.1053j Ohm;
	constant_impedance_C 0.0000-31842.1053j Ohm;
}
object load {
	name bus2558;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0868-16.6557d kV;
	voltage_B 130.0868-136.6557d kV;
	voltage_C 130.0868+103.3443d kV;
	constant_power_A 53.0900+12.7700j MVA;
	constant_power_B 53.0900+12.7700j MVA;
	constant_power_C 53.0900+12.7700j MVA;
	constant_impedance_A 0.0000-22201.8349j Ohm;
	constant_impedance_B 0.0000-22201.8349j Ohm;
	constant_impedance_C 0.0000-22201.8349j Ohm;
}
object load {
	name bus2562;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.4074-51.3881d kV;
	voltage_B 127.4074-171.3881d kV;
	voltage_C 127.4074+68.6119d kV;
	constant_power_A -29.5333-8.0667j MVA;
	constant_power_B -29.5333-8.0667j MVA;
	constant_power_C -29.5333-8.0667j MVA;
	constant_impedance_A 0.0000-8551.2367j Ohm;
	constant_impedance_B 0.0000-8551.2367j Ohm;
	constant_impedance_C 0.0000-8551.2367j Ohm;
}
object load {
	name bus2563;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3952-4.6778d kV;
	voltage_B 132.3952-124.6778d kV;
	voltage_C 132.3952+115.3222d kV;
	constant_power_A 17.6200+4.3333j MVA;
	constant_power_B 17.6200+4.3333j MVA;
	constant_power_C 17.6200+4.3333j MVA;
	constant_impedance_A 0.0000-8013.2450j Ohm;
	constant_impedance_B 0.0000-8013.2450j Ohm;
	constant_impedance_C 0.0000-8013.2450j Ohm;
}
object load {
	name bus2564;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9659-53.0444d kV;
	voltage_B 130.9659-173.0444d kV;
	voltage_C 130.9659+66.9556d kV;
	constant_impedance_A 0.0000-52043.0108j Ohm;
	constant_impedance_B 0.0000-52043.0108j Ohm;
	constant_impedance_C 0.0000-52043.0108j Ohm;
}
object load {
	name bus2566;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.2768-44.6352d kV;
	voltage_B 228.2768-164.6352d kV;
	voltage_C 228.2768+75.3648d kV;
	constant_impedance_A 0.0000-2094.8789j Ohm;
	constant_impedance_B 0.0000-2094.8789j Ohm;
	constant_impedance_C 0.0000-2094.8789j Ohm;
}
object node {
	name bus2572;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 90.4914+17.4432d kV;
	voltage_B 90.4914-102.5568d kV;
	voltage_C 90.4914+137.4432d kV;
}
object load {
	name bus2575;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2754-2.6817d kV;
	voltage_B 131.2754-122.6817d kV;
	voltage_C 131.2754+117.3183d kV;
	constant_power_A 20.9900+5.8000j MVA;
	constant_power_B 20.9900+5.8000j MVA;
	constant_power_C 20.9900+5.8000j MVA;
	constant_impedance_A 0.0000-161333.3333j Ohm;
	constant_impedance_B 0.0000-161333.3333j Ohm;
	constant_impedance_C 0.0000-161333.3333j Ohm;
}
object load {
	name bus2591;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0222-15.2537d kV;
	voltage_B 131.0222-135.2537d kV;
	voltage_C 131.0222+104.7463d kV;
	constant_power_A 84.5900+28.2000j MVA;
	constant_power_B 84.5900+28.2000j MVA;
	constant_power_C 84.5900+28.2000j MVA;
	constant_impedance_A 0.0000-2337.0352j Ohm;
	constant_impedance_B 0.0000-2337.0352j Ohm;
	constant_impedance_C 0.0000-2337.0352j Ohm;
}
object load {
	name bus2597;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5298-10.8303d kV;
	voltage_B 131.5298-130.8303d kV;
	voltage_C 131.5298+109.1697d kV;
	constant_power_A 4.9067+1.8000j MVA;
	constant_power_B 4.9067+1.8000j MVA;
	constant_power_C 4.9067+1.8000j MVA;
	constant_impedance_A 0.0000-67222.2222j Ohm;
	constant_impedance_B 0.0000-67222.2222j Ohm;
	constant_impedance_C 0.0000-67222.2222j Ohm;
}
object load {
	name bus2598;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1370-15.2803d kV;
	voltage_B 132.1370-135.2803d kV;
	voltage_C 132.1370+104.7197d kV;
	constant_power_A 8.5433+4.2333j MVA;
	constant_power_B 8.5433+4.2333j MVA;
	constant_power_C 8.5433+4.2333j MVA;
	constant_impedance_A 0.0000-5748.2185j Ohm;
	constant_impedance_B 0.0000-5748.2185j Ohm;
	constant_impedance_C 0.0000-5748.2185j Ohm;
}
object node {
	name bus2600;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3421-13.5749d kV;
	voltage_B 132.3421-133.5749d kV;
	voltage_C 132.3421+106.4251d kV;
}
object load {
	name bus2616;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.6607+5.4931d kV;
	voltage_B 89.6607-114.5069d kV;
	voltage_C 89.6607+125.4931d kV;
	constant_impedance_A 0.0000-15410.9589j Ohm;
	constant_impedance_B 0.0000-15410.9589j Ohm;
	constant_impedance_C 0.0000-15410.9589j Ohm;
}
object load {
	name bus2619;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0563+6.3099d kV;
	voltage_B 88.0563-113.6901d kV;
	voltage_C 88.0563+126.3099d kV;
	constant_impedance_A 0.0000-22277.2277j Ohm;
	constant_impedance_B 0.0000-22277.2277j Ohm;
	constant_impedance_C 0.0000-22277.2277j Ohm;
}
object load {
	name bus2622;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.1390-49.3571d kV;
	voltage_B 230.1390-169.3571d kV;
	voltage_C 230.1390+70.6429d kV;
	constant_impedance_A 0.0000-20897.2504j Ohm;
	constant_impedance_B 0.0000-20897.2504j Ohm;
	constant_impedance_C 0.0000-20897.2504j Ohm;
}
object node {
	name bus2627;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.0174+7.7251d kV;
	voltage_B 231.0174-112.2749d kV;
	voltage_C 231.0174+127.7251d kV;
}
object load {
	name bus2629;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6023-24.5338d kV;
	voltage_B 132.6023-144.5338d kV;
	voltage_C 132.6023+95.4662d kV;
	constant_power_A 67.7000+21.7333j MVA;
	constant_power_B 67.7000+21.7333j MVA;
	constant_power_C 67.7000+21.7333j MVA;
	constant_impedance_A 0.0000-75625.0000j Ohm;
	constant_impedance_B 0.0000-75625.0000j Ohm;
	constant_impedance_C 0.0000-75625.0000j Ohm;
}
object load {
	name bus2641;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4975-11.2618d kV;
	voltage_B 132.4975-131.2618d kV;
	voltage_C 132.4975+108.7382d kV;
	constant_impedance_A 0.0000-28139.5349j Ohm;
	constant_impedance_B 0.0000-28139.5349j Ohm;
	constant_impedance_C 0.0000-28139.5349j Ohm;
}
object node {
	name bus2642;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.4428-36.9382d kV;
	voltage_B 231.4428-156.9382d kV;
	voltage_C 231.4428+83.0618d kV;
}
object load {
	name bus2644;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.3275-24.8362d kV;
	voltage_B 136.3275-144.8362d kV;
	voltage_C 136.3275+95.1638d kV;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object load {
	name bus2648;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 66.6150+11.1079d kV;
	voltage_B 66.6150-108.8921d kV;
	voltage_C 66.6150+131.1079d kV;
	constant_power_A 15.5500+5.0333j MVA;
	constant_power_B 15.5500+5.0333j MVA;
	constant_power_C 15.5500+5.0333j MVA;
	constant_impedance_A 0.0000-1235.9551j Ohm;
	constant_impedance_B 0.0000-1235.9551j Ohm;
	constant_impedance_C 0.0000-1235.9551j Ohm;
}
object node {
	name bus2653;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6416-23.0373d kV;
	voltage_B 131.6416-143.0373d kV;
	voltage_C 131.6416+96.9627d kV;
}
object load {
	name bus2654;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3999-18.7686d kV;
	voltage_B 129.3999-138.7686d kV;
	voltage_C 129.3999+101.2314d kV;
	constant_power_A 69.0333+16.8000j MVA;
	constant_power_B 69.0333+16.8000j MVA;
	constant_power_C 69.0333+16.8000j MVA;
	constant_impedance_A 0.0000-9817.4442j Ohm;
	constant_impedance_B 0.0000-9817.4442j Ohm;
	constant_impedance_C 0.0000-9817.4442j Ohm;
}
object load {
	name bus2656;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5637-22.8360d kV;
	voltage_B 226.5637-142.8360d kV;
	voltage_C 226.5637+97.1640d kV;
	constant_power_A -0.2400+0.0000j MVA;
	constant_power_B -0.2400+0.0000j MVA;
	constant_power_C -0.2400+0.0000j MVA;
	constant_impedance_A 0.0000-2075.2406j Ohm;
	constant_impedance_B 0.0000-2075.2406j Ohm;
	constant_impedance_C 0.0000-2075.2406j Ohm;
}
object node {
	name bus2658;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3953-48.7767d kV;
	voltage_B 130.3953-168.7767d kV;
	voltage_C 130.3953+71.2233d kV;
}
object node {
	name bus2660;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.8061-31.3816d kV;
	voltage_B 87.8061-151.3816d kV;
	voltage_C 87.8061+88.6184d kV;
}
object load {
	name bus2667;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2211-52.9161d kV;
	voltage_B 131.2211-172.9161d kV;
	voltage_C 131.2211+67.0839d kV;
	constant_power_A 23.5600+3.5667j MVA;
	constant_power_B 23.5600+3.5667j MVA;
	constant_power_C 23.5600+3.5667j MVA;
	constant_impedance_A 0.0000-39032.2581j Ohm;
	constant_impedance_B 0.0000-39032.2581j Ohm;
	constant_impedance_C 0.0000-39032.2581j Ohm;
}
object load {
	name bus2668;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7028-43.9835d kV;
	voltage_B 129.7028-163.9835d kV;
	voltage_C 129.7028+76.0165d kV;
	constant_power_A 84.3000+31.8667j MVA;
	constant_power_B 84.3000+31.8667j MVA;
	constant_power_C 84.3000+31.8667j MVA;
	constant_impedance_A 0.0000-39672.1311j Ohm;
	constant_impedance_B 0.0000-39672.1311j Ohm;
	constant_impedance_C 0.0000-39672.1311j Ohm;
}
object load {
	name bus2676;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6786-14.9394d kV;
	voltage_B 131.6786-134.9394d kV;
	voltage_C 131.6786+105.0606d kV;
	constant_power_A 41.0800+7.8833j MVA;
	constant_power_B 41.0800+7.8833j MVA;
	constant_power_C 41.0800+7.8833j MVA;
	constant_impedance_A 0.0000-7515.5280j Ohm;
	constant_impedance_B 0.0000-7515.5280j Ohm;
	constant_impedance_C 0.0000-7515.5280j Ohm;
}
object node {
	name bus2686;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.6134-42.4680d kV;
	voltage_B 129.6134-162.4680d kV;
	voltage_C 129.6134+77.5320d kV;
}
object load {
	name bus2689;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8094-3.2618d kV;
	voltage_B 131.8094-123.2618d kV;
	voltage_C 131.8094+116.7382d kV;
	constant_impedance_A 0.0000-107555.5556j Ohm;
	constant_impedance_B 0.0000-107555.5556j Ohm;
	constant_impedance_C 0.0000-107555.5556j Ohm;
}
object load {
	name bus2692;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.6857-54.0653d kV;
	voltage_B 125.6857-174.0653d kV;
	voltage_C 125.6857+65.9347d kV;
	constant_power_A 95.0667+21.7667j MVA;
	constant_power_B 95.0667+21.7667j MVA;
	constant_power_C 95.0667+21.7667j MVA;
	constant_impedance_A 0.0000-4290.7801j Ohm;
	constant_impedance_B 0.0000-4290.7801j Ohm;
	constant_impedance_C 0.0000-4290.7801j Ohm;
}
object load {
	name bus2695;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7606-21.0406d kV;
	voltage_B 131.7606-141.0406d kV;
	voltage_C 131.7606+98.9594d kV;
	constant_power_A 5.4067+2.9667j MVA;
	constant_power_B 5.4067+2.9667j MVA;
	constant_power_C 5.4067+2.9667j MVA;
	constant_impedance_A 0.0000-22000.0000j Ohm;
	constant_impedance_B 0.0000-22000.0000j Ohm;
	constant_impedance_C 0.0000-22000.0000j Ohm;
}
object load {
	name bus2698;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.6831+25.8911d kV;
	voltage_B 65.6831-94.1089d kV;
	voltage_C 65.6831+145.8911d kV;
	constant_power_A 0.0000-0.4000j MVA;
	constant_power_B 0.0000-0.4000j MVA;
	constant_power_C 0.0000-0.4000j MVA;
	constant_impedance_A 0.0000-29512.1951j Ohm;
	constant_impedance_B 0.0000-29512.1951j Ohm;
	constant_impedance_C 0.0000-29512.1951j Ohm;
}
object load {
	name bus2700;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.0993-38.9513d kV;
	voltage_B 227.0993-158.9513d kV;
	voltage_C 227.0993+81.0487d kV;
	constant_impedance_A 0.0000-46883.1169j Ohm;
	constant_impedance_B 0.0000-46883.1169j Ohm;
	constant_impedance_C 0.0000-46883.1169j Ohm;
}
object load {
	name bus2702;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3118-25.6544d kV;
	voltage_B 132.3118-145.6544d kV;
	voltage_C 132.3118+94.3456d kV;
	constant_power_A 50.5667+9.2000j MVA;
	constant_power_B 50.5667+9.2000j MVA;
	constant_power_C 50.5667+9.2000j MVA;
	constant_impedance_A 0.0000-7457.6271j Ohm;
	constant_impedance_B 0.0000-7457.6271j Ohm;
	constant_impedance_C 0.0000-7457.6271j Ohm;
}
object load {
	name bus2703;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.4971+9.3031d kV;
	voltage_B 89.4971-110.6969d kV;
	voltage_C 89.4971+129.3031d kV;
	constant_power_A -0.0667-1.6567j MVA;
	constant_power_B -0.0667-1.6567j MVA;
	constant_power_C -0.0667-1.6567j MVA;
}
object load {
	name bus2708;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9392-0.6776d kV;
	voltage_B 87.9392-120.6776d kV;
	voltage_C 87.9392+119.3224d kV;
	constant_power_A 15.9167+6.2667j MVA;
	constant_power_B 15.9167+6.2667j MVA;
	constant_power_C 15.9167+6.2667j MVA;
	constant_impedance_A 0.0000-5090.4977j Ohm;
	constant_impedance_B 0.0000-5090.4977j Ohm;
	constant_impedance_C 0.0000-5090.4977j Ohm;
}
object node {
	name bus2719;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0341-15.4291d kV;
	voltage_B 132.0341-135.4291d kV;
	voltage_C 132.0341+104.5709d kV;
}
object load {
	name bus2720;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.0837+17.7550d kV;
	voltage_B 88.0837-102.2450d kV;
	voltage_C 88.0837+137.7550d kV;
	constant_power_A 4.3367+4.7333j MVA;
	constant_power_B 4.3367+4.7333j MVA;
	constant_power_C 4.3367+4.7333j MVA;
	constant_impedance_A 0.0000-1425.8555j Ohm;
	constant_impedance_B 0.0000-1425.8555j Ohm;
	constant_impedance_C 0.0000-1425.8555j Ohm;
}
object load {
	name bus2721;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 214.7823-22.5136d kV;
	voltage_B 214.7823-142.5136d kV;
	voltage_C 214.7823+97.4864d kV;
	constant_impedance_A 0.0000-14381.6866j Ohm;
	constant_impedance_B 0.0000-14381.6866j Ohm;
	constant_impedance_C 0.0000-14381.6866j Ohm;
}
object load {
	name bus2722;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.9690+8.1522d kV;
	voltage_B 222.9690-111.8478d kV;
	voltage_C 222.9690+128.1522d kV;
	constant_impedance_A 0.0000-2560.7377j Ohm;
	constant_impedance_B 0.0000-2560.7377j Ohm;
	constant_impedance_C 0.0000-2560.7377j Ohm;
}
object load {
	name bus2728;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.9437+26.4815d kV;
	voltage_B 132.9437-93.5185d kV;
	voltage_C 132.9437+146.4815d kV;
	constant_power_A -0.0433-0.3333j MVA;
	constant_power_B -0.0433-0.3333j MVA;
	constant_power_C -0.0433-0.3333j MVA;
}
object load {
	name bus2730;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.2752-43.5185d kV;
	voltage_B 229.2752-163.5185d kV;
	voltage_C 229.2752+76.4815d kV;
	constant_power_A 0.0333+50.9000j MVA;
	constant_power_B 0.0333+50.9000j MVA;
	constant_power_C 0.0333+50.9000j MVA;
	constant_impedance_A 0.0000-618.6539j Ohm;
	constant_impedance_B 0.0000-618.6539j Ohm;
	constant_impedance_C 0.0000-618.6539j Ohm;
}
object load {
	name bus2732;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.2654-10.0420d kV;
	voltage_B 221.2654-130.0420d kV;
	voltage_C 221.2654+109.9580d kV;
	constant_power_A 28.5300+6.9067j MVA;
	constant_power_B 28.5300+6.9067j MVA;
	constant_power_C 28.5300+6.9067j MVA;
	constant_impedance_A 0.0000-1011.2753j Ohm;
	constant_impedance_B 0.0000-1011.2753j Ohm;
	constant_impedance_C 0.0000-1011.2753j Ohm;
}
object load {
	name bus2734;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.1831-47.7212d kV;
	voltage_B 86.1831-167.7212d kV;
	voltage_C 86.1831+72.2788d kV;
	constant_power_A -20.5567-0.3000j MVA;
	constant_power_B -20.5567-0.3000j MVA;
	constant_power_C -20.5567-0.3000j MVA;
	constant_impedance_A 0.0000-1824.8175j Ohm;
	constant_impedance_B 0.0000-1824.8175j Ohm;
	constant_impedance_C 0.0000-1824.8175j Ohm;
}
object load {
	name bus2740;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8008-53.8050d kV;
	voltage_B 130.8008-173.8050d kV;
	voltage_C 130.8008+66.1950d kV;
	constant_power_A 12.0800+1.9000j MVA;
	constant_power_B 12.0800+1.9000j MVA;
	constant_power_C 12.0800+1.9000j MVA;
	constant_impedance_A 0.0000-3213.8114j Ohm;
	constant_impedance_B 0.0000-3213.8114j Ohm;
	constant_impedance_C 0.0000-3213.8114j Ohm;
}
object load {
	name bus2745;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.2433-3.3851d kV;
	voltage_B 87.2433-123.3851d kV;
	voltage_C 87.2433+116.6149d kV;
	constant_impedance_A 0.0000-399.8578j Ohm;
	constant_impedance_B 0.0000-399.8578j Ohm;
	constant_impedance_C 0.0000-399.8578j Ohm;
}
object load {
	name bus2748;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.8846-3.8667d kV;
	voltage_B 86.8846-123.8667d kV;
	voltage_C 86.8846+116.1333d kV;
	constant_power_A 21.8233+8.9000j MVA;
	constant_power_B 21.8233+8.9000j MVA;
	constant_power_C 21.8233+8.9000j MVA;
	constant_impedance_A 0.0000-1209.6774j Ohm;
	constant_impedance_B 0.0000-1209.6774j Ohm;
	constant_impedance_C 0.0000-1209.6774j Ohm;
}
object load {
	name bus2749;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6975-30.3404d kV;
	voltage_B 132.6975-150.3404d kV;
	voltage_C 132.6975+89.6596d kV;
	constant_power_A 18.5200+8.8333j MVA;
	constant_power_B 18.5200+8.8333j MVA;
	constant_power_C 18.5200+8.8333j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object load {
	name bus2751;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2518-21.9287d kV;
	voltage_B 132.2518-141.9287d kV;
	voltage_C 132.2518+98.0713d kV;
	constant_power_A 11.5133+2.8667j MVA;
	constant_power_B 11.5133+2.8667j MVA;
	constant_power_C 11.5133+2.8667j MVA;
	constant_impedance_A 0.0000-9584.1584j Ohm;
	constant_impedance_B 0.0000-9584.1584j Ohm;
	constant_impedance_C 0.0000-9584.1584j Ohm;
}
object load {
	name bus2754;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2988-13.3838d kV;
	voltage_B 133.2988-133.3838d kV;
	voltage_C 133.2988+106.6162d kV;
	constant_impedance_A 0.0000-13010.7527j Ohm;
	constant_impedance_B 0.0000-13010.7527j Ohm;
	constant_impedance_C 0.0000-13010.7527j Ohm;
}
object load {
	name bus2760;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1498+4.6504d kV;
	voltage_B 88.1498-115.3496d kV;
	voltage_C 88.1498+124.6504d kV;
	constant_power_A 21.6233+8.5333j MVA;
	constant_power_B 21.6233+8.5333j MVA;
	constant_power_C 21.6233+8.5333j MVA;
	constant_impedance_A 0.0000-1511.0813j Ohm;
	constant_impedance_B 0.0000-1511.0813j Ohm;
	constant_impedance_C 0.0000-1511.0813j Ohm;
}
object node {
	name bus2764;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.5734-48.8802d kV;
	voltage_B 230.5734-168.8802d kV;
	voltage_C 230.5734+71.1198d kV;
}
object load {
	name bus2769;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5662+26.2666d kV;
	voltage_B 130.5662-93.7334d kV;
	voltage_C 130.5662+146.2666d kV;
	constant_power_A 32.8667+9.4333j MVA;
	constant_power_B 32.8667+9.4333j MVA;
	constant_power_C 32.8667+9.4333j MVA;
	constant_impedance_A 0.0000-10168.0672j Ohm;
	constant_impedance_B 0.0000-10168.0672j Ohm;
	constant_impedance_C 0.0000-10168.0672j Ohm;
}
object load {
	name bus2770;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2838-9.6787d kV;
	voltage_B 133.2838-129.6787d kV;
	voltage_C 133.2838+110.3213d kV;
	constant_power_A 28.4633+4.7667j MVA;
	constant_power_B 28.4633+4.7667j MVA;
	constant_power_C 28.4633+4.7667j MVA;
	constant_impedance_A 0.0000-138285.7143j Ohm;
	constant_impedance_B 0.0000-138285.7143j Ohm;
	constant_impedance_C 0.0000-138285.7143j Ohm;
}
object load {
	name bus2782;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1343-11.5002d kV;
	voltage_B 135.1343-131.5002d kV;
	voltage_C 135.1343+108.4998d kV;
	constant_power_A -9.3767-0.2700j MVA;
	constant_power_B -9.3767-0.2700j MVA;
	constant_power_C -9.3767-0.2700j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus2785;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 124.9565-49.7552d kV;
	voltage_B 124.9565-169.7552d kV;
	voltage_C 124.9565+70.2448d kV;
	constant_power_A 63.1333+8.6000j MVA;
	constant_power_B 63.1333+8.6000j MVA;
	constant_power_C 63.1333+8.6000j MVA;
	constant_impedance_A 0.0000-13370.1657j Ohm;
	constant_impedance_B 0.0000-13370.1657j Ohm;
	constant_impedance_C 0.0000-13370.1657j Ohm;
}
object node {
	name bus2786;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5944+6.5642d kV;
	voltage_B 234.5944-113.4358d kV;
	voltage_C 234.5944+126.5642d kV;
}
object load {
	name bus2794;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1842-18.5114d kV;
	voltage_B 131.1842-138.5114d kV;
	voltage_C 131.1842+101.4886d kV;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus2795;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.7628-32.5013d kV;
	voltage_B 135.7628-152.5013d kV;
	voltage_C 135.7628+87.4987d kV;
	constant_impedance_A 0.0000-24948.4536j Ohm;
	constant_impedance_B 0.0000-24948.4536j Ohm;
	constant_impedance_C 0.0000-24948.4536j Ohm;
}
object load {
	name bus2796;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.4476+9.2649d kV;
	voltage_B 89.4476-110.7351d kV;
	voltage_C 89.4476+129.2649d kV;
	constant_power_A 33.5667+5.8333j MVA;
	constant_power_B 33.5667+5.8333j MVA;
	constant_power_C 33.5667+5.8333j MVA;
	constant_impedance_A 0.0000-3440.3670j Ohm;
	constant_impedance_B 0.0000-3440.3670j Ohm;
	constant_impedance_C 0.0000-3440.3670j Ohm;
}
object node {
	name bus2797;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6899-4.4766d kV;
	voltage_B 132.6899-124.4766d kV;
	voltage_C 132.6899+115.5234d kV;
}
object node {
	name bus2799;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0618-12.4206d kV;
	voltage_B 134.0618-132.4206d kV;
	voltage_C 134.0618+107.5794d kV;
}
object node {
	name bus2800;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.0201-48.3787d kV;
	voltage_B 226.0201-168.3787d kV;
	voltage_C 226.0201+71.6213d kV;
}
object load {
	name bus2801;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1263-24.5468d kV;
	voltage_B 132.1263-144.5468d kV;
	voltage_C 132.1263+95.4532d kV;
	constant_impedance_A 0.0000-3976.9926j Ohm;
	constant_impedance_B 0.0000-3976.9926j Ohm;
	constant_impedance_C 0.0000-3976.9926j Ohm;
}
object load {
	name bus2804;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 65.1897+12.9782d kV;
	voltage_B 65.1897-107.0218d kV;
	voltage_C 65.1897+132.9782d kV;
	constant_power_A 10.4433+3.2000j MVA;
	constant_power_B 10.4433+3.2000j MVA;
	constant_power_C 10.4433+3.2000j MVA;
	constant_impedance_A 0.0000-6505.3763j Ohm;
	constant_impedance_B 0.0000-6505.3763j Ohm;
	constant_impedance_C 0.0000-6505.3763j Ohm;
}
object load {
	name bus2806;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4298+0.1785d kV;
	voltage_B 133.4298-119.8215d kV;
	voltage_C 133.4298+120.1785d kV;
	constant_impedance_A 0.0000-124102.5641j Ohm;
	constant_impedance_B 0.0000-124102.5641j Ohm;
	constant_impedance_C 0.0000-124102.5641j Ohm;
}
object load {
	name bus2812;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.7150+16.9754d kV;
	voltage_B 87.7150-103.0246d kV;
	voltage_C 87.7150+136.9754d kV;
	constant_power_A 32.3333+6.2000j MVA;
	constant_power_B 32.3333+6.2000j MVA;
	constant_power_C 32.3333+6.2000j MVA;
	constant_impedance_A 0.0000-18000.0000j Ohm;
	constant_impedance_B 0.0000-18000.0000j Ohm;
	constant_impedance_C 0.0000-18000.0000j Ohm;
}
object load {
	name bus2815;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6439-23.0138d kV;
	voltage_B 131.6439-143.0138d kV;
	voltage_C 131.6439+96.9862d kV;
	constant_power_A 8.4433+4.7333j MVA;
	constant_power_B 8.4433+4.7333j MVA;
	constant_power_C 8.4433+4.7333j MVA;
	constant_impedance_A 0.0000-11950.6173j Ohm;
	constant_impedance_B 0.0000-11950.6173j Ohm;
	constant_impedance_C 0.0000-11950.6173j Ohm;
}
object node {
	name bus2816;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.3579-0.4155d kV;
	voltage_B 231.3579-120.4155d kV;
	voltage_C 231.3579+119.5845d kV;
}
object node {
	name bus2817;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.8842-46.0591d kV;
	voltage_B 85.8842-166.0591d kV;
	voltage_C 85.8842+73.9409d kV;
}
object load {
	name bus2824;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7341+17.8138d kV;
	voltage_B 130.7341-102.1862d kV;
	voltage_C 130.7341+137.8138d kV;
	constant_impedance_A 0.0000-11606.7146j Ohm;
	constant_impedance_B 0.0000-11606.7146j Ohm;
	constant_impedance_C 0.0000-11606.7146j Ohm;
}
object load {
	name bus2832;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 64.7344+12.4909d kV;
	voltage_B 64.7344-107.5091d kV;
	voltage_C 64.7344+132.4909d kV;
	constant_power_A 16.0500+4.9333j MVA;
	constant_power_B 16.0500+4.9333j MVA;
	constant_power_C 16.0500+4.9333j MVA;
	constant_impedance_A 0.0000-5601.8519j Ohm;
	constant_impedance_B 0.0000-5601.8519j Ohm;
	constant_impedance_C 0.0000-5601.8519j Ohm;
}
object node {
	name bus2841;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.1766-26.2651d kV;
	voltage_B 137.1766-146.2651d kV;
	voltage_C 137.1766+93.7349d kV;
}
object node {
	name bus2842;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6213-6.6643d kV;
	voltage_B 132.6213-126.6643d kV;
	voltage_C 132.6213+113.3357d kV;
}
object load {
	name bus2844;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4582-45.9005d kV;
	voltage_B 128.4582-165.9005d kV;
	voltage_C 128.4582+74.0995d kV;
	constant_power_A 59.6667+16.8333j MVA;
	constant_power_B 59.6667+16.8333j MVA;
	constant_power_C 59.6667+16.8333j MVA;
	constant_impedance_A 0.0000-15714.2857j Ohm;
	constant_impedance_B 0.0000-15714.2857j Ohm;
	constant_impedance_C 0.0000-15714.2857j Ohm;
}
object load {
	name bus2847;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8813-3.9193d kV;
	voltage_B 132.8813-123.9193d kV;
	voltage_C 132.8813+116.0807d kV;
	constant_power_A 13.3800+2.9333j MVA;
	constant_power_B 13.3800+2.9333j MVA;
	constant_power_C 13.3800+2.9333j MVA;
	constant_impedance_A 0.0000-59024.3902j Ohm;
	constant_impedance_B 0.0000-59024.3902j Ohm;
	constant_impedance_C 0.0000-59024.3902j Ohm;
}
object load {
	name bus2848;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.0745-7.8493d kV;
	voltage_B 219.0745-127.8493d kV;
	voltage_C 219.0745+112.1507d kV;
	constant_power_A 151.0767+46.3867j MVA;
	constant_power_B 151.0767+46.3867j MVA;
	constant_power_C 151.0767+46.3867j MVA;
	constant_impedance_A 0.0000-5644.3251j Ohm;
	constant_impedance_B 0.0000-5644.3251j Ohm;
	constant_impedance_C 0.0000-5644.3251j Ohm;
}
object load {
	name bus2849;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.3426-42.5132d kV;
	voltage_B 228.3426-162.5132d kV;
	voltage_C 228.3426+77.4868d kV;
	constant_impedance_A 0.0000-2059.6206j Ohm;
	constant_impedance_B 0.0000-2059.6206j Ohm;
	constant_impedance_C 0.0000-2059.6206j Ohm;
}
object load {
	name bus2850;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8701-18.7709d kV;
	voltage_B 130.8701-138.7709d kV;
	voltage_C 130.8701+101.2291d kV;
	constant_impedance_A 0.0000-10168.0672j Ohm;
	constant_impedance_B 0.0000-10168.0672j Ohm;
	constant_impedance_C 0.0000-10168.0672j Ohm;
}
object node {
	name bus2853;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.6548-35.7106d kV;
	voltage_B 86.6548-155.7106d kV;
	voltage_C 86.6548+84.2894d kV;
}
object load {
	name bus2854;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.5253-10.7413d kV;
	voltage_B 229.5253-130.7413d kV;
	voltage_C 229.5253+109.2587d kV;
	constant_power_A -4.1100-0.8833j MVA;
	constant_power_B -4.1100-0.8833j MVA;
	constant_power_C -4.1100-0.8833j MVA;
	constant_impedance_A 0.0000-2083.0019j Ohm;
	constant_impedance_B 0.0000-2083.0019j Ohm;
	constant_impedance_C 0.0000-2083.0019j Ohm;
}
object load {
	name bus2863;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0770-11.0450d kV;
	voltage_B 131.0770-131.0450d kV;
	voltage_C 131.0770+108.9550d kV;
	constant_power_A 12.5767+4.6133j MVA;
	constant_power_B 12.5767+4.6133j MVA;
	constant_power_C 12.5767+4.6133j MVA;
	constant_impedance_A 0.0000-537777.7778j Ohm;
	constant_impedance_B 0.0000-537777.7778j Ohm;
	constant_impedance_C 0.0000-537777.7778j Ohm;
}
object load {
	name bus2866;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8445-7.2822d kV;
	voltage_B 131.8445-127.2822d kV;
	voltage_C 131.8445+112.7178d kV;
	constant_impedance_A 0.0000-11496.4371j Ohm;
	constant_impedance_B 0.0000-11496.4371j Ohm;
	constant_impedance_C 0.0000-11496.4371j Ohm;
}
object load {
	name bus2870;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.6151+5.1292d kV;
	voltage_B 223.6151-114.8708d kV;
	voltage_C 223.6151+125.1292d kV;
	constant_impedance_A 0.0000-232903.2258j Ohm;
	constant_impedance_B 0.0000-232903.2258j Ohm;
	constant_impedance_C 0.0000-232903.2258j Ohm;
}
object node {
	name bus2872;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7162-10.6739d kV;
	voltage_B 134.7162-130.6739d kV;
	voltage_C 134.7162+109.3261d kV;
}
object load {
	name bus2877;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3463-14.9157d kV;
	voltage_B 132.3463-134.9157d kV;
	voltage_C 132.3463+105.0843d kV;
	constant_power_A 9.9767+0.0000j MVA;
	constant_power_B 9.9767+0.0000j MVA;
	constant_power_C 9.9767+0.0000j MVA;
	constant_impedance_A 0.0000-105217.3913j Ohm;
	constant_impedance_B 0.0000-105217.3913j Ohm;
	constant_impedance_C 0.0000-105217.3913j Ohm;
}
object node {
	name bus2878;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.8988-10.9965d kV;
	voltage_B 133.8988-130.9965d kV;
	voltage_C 133.8988+109.0035d kV;
}
object node {
	name bus2886;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7335-14.1482d kV;
	voltage_B 133.7335-134.1482d kV;
	voltage_C 133.7335+105.8518d kV;
}
object load {
	name bus2888;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7306-21.2813d kV;
	voltage_B 128.7306-141.2813d kV;
	voltage_C 128.7306+98.7187d kV;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus2889;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5544-1.1125d kV;
	voltage_B 133.5544-121.1125d kV;
	voltage_C 133.5544+118.8875d kV;
	constant_impedance_A 0.0000-15125.0000j Ohm;
	constant_impedance_B 0.0000-15125.0000j Ohm;
	constant_impedance_C 0.0000-15125.0000j Ohm;
}
object load {
	name bus2894;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.7196-38.5318d kV;
	voltage_B 86.7196-158.5318d kV;
	voltage_C 86.7196+81.4682d kV;
	constant_impedance_A 0.0000-35156.2500j Ohm;
	constant_impedance_B 0.0000-35156.2500j Ohm;
	constant_impedance_C 0.0000-35156.2500j Ohm;
}
object node {
	name bus2896;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4941-44.0968d kV;
	voltage_B 128.4941-164.0968d kV;
	voltage_C 128.4941+75.9032d kV;
}
object load {
	name bus2898;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5561-23.0999d kV;
	voltage_B 131.5561-143.0999d kV;
	voltage_C 131.5561+96.9001d kV;
	constant_power_A 18.9200+4.4667j MVA;
	constant_power_B 18.9200+4.4667j MVA;
	constant_power_C 18.9200+4.4667j MVA;
	constant_impedance_A 0.0000-41016.9492j Ohm;
	constant_impedance_B 0.0000-41016.9492j Ohm;
	constant_impedance_C 0.0000-41016.9492j Ohm;
}
object load {
	name bus2899;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.6438-44.4335d kV;
	voltage_B 231.6438-164.4335d kV;
	voltage_C 231.6438+75.5665d kV;
	constant_impedance_A 0.0000-3233.3184j Ohm;
	constant_impedance_B 0.0000-3233.3184j Ohm;
	constant_impedance_C 0.0000-3233.3184j Ohm;
}
object node {
	name bus2900;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.7009+4.2601d kV;
	voltage_B 89.7009-115.7399d kV;
	voltage_C 89.7009+124.2601d kV;
}
object node {
	name bus2902;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7679-23.4029d kV;
	voltage_B 134.7679-143.4029d kV;
	voltage_C 134.7679+96.5971d kV;
}
object load {
	name bus2907;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0326-48.1014d kV;
	voltage_B 130.0326-168.1014d kV;
	voltage_C 130.0326+71.8986d kV;
	constant_power_A 80.3333+10.7667j MVA;
	constant_power_B 80.3333+10.7667j MVA;
	constant_power_C 80.3333+10.7667j MVA;
	constant_impedance_A 0.0000-1393.2067j Ohm;
	constant_impedance_B 0.0000-1393.2067j Ohm;
	constant_impedance_C 0.0000-1393.2067j Ohm;
}
object load {
	name bus2908;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.9092-10.5167d kV;
	voltage_B 88.9092-130.5167d kV;
	voltage_C 88.9092+109.4833d kV;
	constant_power_A 67.9333+20.3333j MVA;
	constant_power_B 67.9333+20.3333j MVA;
	constant_power_C 67.9333+20.3333j MVA;
	constant_impedance_A 0.0000-37500.0000j Ohm;
	constant_impedance_B 0.0000-37500.0000j Ohm;
	constant_impedance_C 0.0000-37500.0000j Ohm;
}
object load {
	name bus2910;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6346-2.3156d kV;
	voltage_B 132.6346-122.3156d kV;
	voltage_C 132.6346+117.6844d kV;
	constant_impedance_A 0.0000-16864.1115j Ohm;
	constant_impedance_B 0.0000-16864.1115j Ohm;
	constant_impedance_C 0.0000-16864.1115j Ohm;
}
object load {
	name bus2913;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.8017-41.4522d kV;
	voltage_B 233.8017-161.4522d kV;
	voltage_C 233.8017+78.5478d kV;
	constant_power_A 17.3200+3.1333j MVA;
	constant_power_B 17.3200+3.1333j MVA;
	constant_power_C 17.3200+3.1333j MVA;
	constant_impedance_A 0.0000-3396.8478j Ohm;
	constant_impedance_B 0.0000-3396.8478j Ohm;
	constant_impedance_C 0.0000-3396.8478j Ohm;
}
object load {
	name bus2916;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3086-37.8722d kV;
	voltage_B 230.3086-157.8722d kV;
	voltage_C 230.3086+82.1278d kV;
	constant_power_A 21.1567+10.0667j MVA;
	constant_power_B 21.1567+10.0667j MVA;
	constant_power_C 21.1567+10.0667j MVA;
	constant_impedance_A 0.0000-1774.8279j Ohm;
	constant_impedance_B 0.0000-1774.8279j Ohm;
	constant_impedance_C 0.0000-1774.8279j Ohm;
}
object load {
	name bus2917;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0613-46.5069d kV;
	voltage_B 130.0613-166.5069d kV;
	voltage_C 130.0613+73.4931d kV;
	constant_power_A 10.5467+2.5000j MVA;
	constant_power_B 10.5467+2.5000j MVA;
	constant_power_C 10.5467+2.5000j MVA;
	constant_impedance_A 0.0000-2209.0370j Ohm;
	constant_impedance_B 0.0000-2209.0370j Ohm;
	constant_impedance_C 0.0000-2209.0370j Ohm;
}
object load {
	name bus2918;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.6215-28.1769d kV;
	voltage_B 223.6215-148.1769d kV;
	voltage_C 223.6215+91.8231d kV;
	constant_impedance_A 0.0000-2711.7356j Ohm;
	constant_impedance_B 0.0000-2711.7356j Ohm;
	constant_impedance_C 0.0000-2711.7356j Ohm;
}
object load {
	name bus2919;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4409-18.3321d kV;
	voltage_B 217.4409-138.3321d kV;
	voltage_C 217.4409+101.6679d kV;
	constant_impedance_A 0.0000-4505.5845j Ohm;
	constant_impedance_B 0.0000-4505.5845j Ohm;
	constant_impedance_C 0.0000-4505.5845j Ohm;
}
object load {
	name bus2921;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.1000-40.2825d kV;
	voltage_B 128.1000-160.2825d kV;
	voltage_C 128.1000+79.7175d kV;
	constant_power_A 12.4133+2.3667j MVA;
	constant_power_B 12.4133+2.3667j MVA;
	constant_power_C 12.4133+2.3667j MVA;
	constant_impedance_A 0.0000-45233.6449j Ohm;
	constant_impedance_B 0.0000-45233.6449j Ohm;
	constant_impedance_C 0.0000-45233.6449j Ohm;
}
object load {
	name bus2924;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2218-33.5265d kV;
	voltage_B 132.2218-153.5265d kV;
	voltage_C 132.2218+86.4735d kV;
	constant_power_A 6.6400+2.4667j MVA;
	constant_power_B 6.6400+2.4667j MVA;
	constant_power_C 6.6400+2.4667j MVA;
	constant_impedance_A 0.0000-2800.9259j Ohm;
	constant_impedance_B 0.0000-2800.9259j Ohm;
	constant_impedance_C 0.0000-2800.9259j Ohm;
}
object load {
	name bus2927;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3011+18.3923d kV;
	voltage_B 230.3011-101.6077d kV;
	voltage_C 230.3011+138.3923d kV;
	constant_impedance_A 0.0000-5515.6608j Ohm;
	constant_impedance_B 0.0000-5515.6608j Ohm;
	constant_impedance_C 0.0000-5515.6608j Ohm;
}
object load {
	name bus2928;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.4379-26.3646d kV;
	voltage_B 136.4379-146.3646d kV;
	voltage_C 136.4379+93.6354d kV;
	constant_impedance_A 0.0000-523.9229j Ohm;
	constant_impedance_B 0.0000-523.9229j Ohm;
	constant_impedance_C 0.0000-523.9229j Ohm;
}
object node {
	name bus2930;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2753-12.9772d kV;
	voltage_B 133.2753-132.9772d kV;
	voltage_C 133.2753+107.0228d kV;
}
object load {
	name bus2931;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.4568-32.3101d kV;
	voltage_B 132.4568-152.3101d kV;
	voltage_C 132.4568+87.6899d kV;
	constant_power_A 76.9000+6.4333j MVA;
	constant_power_B 76.9000+6.4333j MVA;
	constant_power_C 76.9000+6.4333j MVA;
	constant_impedance_A 0.0000-10614.0351j Ohm;
	constant_impedance_B 0.0000-10614.0351j Ohm;
	constant_impedance_C 0.0000-10614.0351j Ohm;
}
object node {
	name bus2934;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.7449-6.5147d kV;
	voltage_B 133.7449-126.5147d kV;
	voltage_C 133.7449+113.4853d kV;
}
object load {
	name bus2938;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 220.8442-7.4454d kV;
	voltage_B 220.8442-127.4454d kV;
	voltage_C 220.8442+112.5546d kV;
	constant_impedance_A 0.0000-1051.7882j Ohm;
	constant_impedance_B 0.0000-1051.7882j Ohm;
	constant_impedance_C 0.0000-1051.7882j Ohm;
}
object load {
	name bus2940;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4794-14.3864d kV;
	voltage_B 128.4794-134.3864d kV;
	voltage_C 128.4794+105.6136d kV;
	constant_power_A 34.3333+9.5667j MVA;
	constant_power_B 34.3333+9.5667j MVA;
	constant_power_C 34.3333+9.5667j MVA;
	constant_impedance_A 0.0000-16805.5556j Ohm;
	constant_impedance_B 0.0000-16805.5556j Ohm;
	constant_impedance_C 0.0000-16805.5556j Ohm;
}
object node {
	name bus2946;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5603-45.6108d kV;
	voltage_B 129.5603-165.6108d kV;
	voltage_C 129.5603+74.3892d kV;
}
object load {
	name bus2949;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.3423-4.8431d kV;
	voltage_B 133.3423-124.8431d kV;
	voltage_C 133.3423+115.1569d kV;
	constant_impedance_A 0.0000-4388.0326j Ohm;
	constant_impedance_B 0.0000-4388.0326j Ohm;
	constant_impedance_C 0.0000-4388.0326j Ohm;
}
object load {
	name bus2951;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9586-53.6868d kV;
	voltage_B 128.9586-173.6868d kV;
	voltage_C 128.9586+66.3132d kV;
	constant_power_A 34.8667+13.5667j MVA;
	constant_power_B 34.8667+13.5667j MVA;
	constant_power_C 34.8667+13.5667j MVA;
	constant_impedance_A 0.0000-34084.5070j Ohm;
	constant_impedance_B 0.0000-34084.5070j Ohm;
	constant_impedance_C 0.0000-34084.5070j Ohm;
}
object load {
	name bus2954;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.7322-55.6784d kV;
	voltage_B 85.7322-175.6784d kV;
	voltage_C 85.7322+64.3216d kV;
	constant_power_A 1.6033+0.4000j MVA;
	constant_power_B 1.6033+0.4000j MVA;
	constant_power_C 1.6033+0.4000j MVA;
	constant_impedance_A 0.0000-173076.9231j Ohm;
	constant_impedance_B 0.0000-173076.9231j Ohm;
	constant_impedance_C 0.0000-173076.9231j Ohm;
}
object load {
	name bus2957;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5352-38.7813d kV;
	voltage_B 130.5352-158.7813d kV;
	voltage_C 130.5352+81.2187d kV;
	constant_power_A 27.0633+8.1333j MVA;
	constant_power_B 27.0633+8.1333j MVA;
	constant_power_C 27.0633+8.1333j MVA;
	constant_impedance_A 0.0000-80666.6667j Ohm;
	constant_impedance_B 0.0000-80666.6667j Ohm;
	constant_impedance_C 0.0000-80666.6667j Ohm;
}
object load {
	name bus2961;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.1508-24.4315d kV;
	voltage_B 132.1508-144.4315d kV;
	voltage_C 132.1508+95.5685d kV;
	constant_power_A 53.3000+17.7333j MVA;
	constant_power_B 53.3000+17.7333j MVA;
	constant_power_C 53.3000+17.7333j MVA;
	constant_impedance_A 0.0000-6057.5720j Ohm;
	constant_impedance_B 0.0000-6057.5720j Ohm;
	constant_impedance_C 0.0000-6057.5720j Ohm;
}
object load {
	name bus2962;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.1346-42.3997d kV;
	voltage_B 234.1346-162.3997d kV;
	voltage_C 234.1346+77.6003d kV;
	constant_power_A 31.1667+14.1667j MVA;
	constant_power_B 31.1667+14.1667j MVA;
	constant_power_C 31.1667+14.1667j MVA;
	constant_impedance_A 0.0000-1081.1620j Ohm;
	constant_impedance_B 0.0000-1081.1620j Ohm;
	constant_impedance_C 0.0000-1081.1620j Ohm;
}
object load {
	name bus2965;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.2685+18.2594d kV;
	voltage_B 89.2685-101.7406d kV;
	voltage_C 89.2685+138.2594d kV;
	constant_power_A -9.9867-7.1033j MVA;
	constant_power_B -9.9867-7.1033j MVA;
	constant_power_C -9.9867-7.1033j MVA;
}
object load {
	name bus2967;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8084-17.1040d kV;
	voltage_B 132.8084-137.1040d kV;
	voltage_C 132.8084+102.8960d kV;
	constant_impedance_A 0.0000-254736.8421j Ohm;
	constant_impedance_B 0.0000-254736.8421j Ohm;
	constant_impedance_C 0.0000-254736.8421j Ohm;
}
object load {
	name bus2968;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7946-8.9695d kV;
	voltage_B 132.7946-128.9695d kV;
	voltage_C 132.7946+111.0305d kV;
	constant_power_A 37.5033+5.5033j MVA;
	constant_power_B 37.5033+5.5033j MVA;
	constant_power_C 37.5033+5.5033j MVA;
	constant_impedance_A 0.0000-29693.2515j Ohm;
	constant_impedance_B 0.0000-29693.2515j Ohm;
	constant_impedance_C 0.0000-29693.2515j Ohm;
}
object load {
	name bus2971;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.9265-6.0199d kV;
	voltage_B 217.9265-126.0199d kV;
	voltage_C 217.9265+113.9801d kV;
	constant_impedance_A 0.0000-12502.1645j Ohm;
	constant_impedance_B 0.0000-12502.1645j Ohm;
	constant_impedance_C 0.0000-12502.1645j Ohm;
}
object load {
	name bus2972;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5112-15.0910d kV;
	voltage_B 131.5112-135.0910d kV;
	voltage_C 131.5112+104.9090d kV;
	constant_power_A 32.6067+6.8633j MVA;
	constant_power_B 32.6067+6.8633j MVA;
	constant_power_C 32.6067+6.8633j MVA;
	constant_impedance_A 0.0000-7256.3718j Ohm;
	constant_impedance_B 0.0000-7256.3718j Ohm;
	constant_impedance_C 0.0000-7256.3718j Ohm;
}
object load {
	name bus2974;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.3029-2.4266d kV;
	voltage_B 87.3029-122.4266d kV;
	voltage_C 87.3029+117.5734d kV;
	constant_power_A 21.8233+8.9000j MVA;
	constant_power_B 21.8233+8.9000j MVA;
	constant_power_C 21.8233+8.9000j MVA;
	constant_impedance_A 0.0000-37500.0000j Ohm;
	constant_impedance_B 0.0000-37500.0000j Ohm;
	constant_impedance_C 0.0000-37500.0000j Ohm;
}
object load {
	name bus2978;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1742-48.1671d kV;
	voltage_B 130.1742-168.1672d kV;
	voltage_C 130.1742+71.8329d kV;
	constant_impedance_A 0.0000-19595.1417j Ohm;
	constant_impedance_B 0.0000-19595.1417j Ohm;
	constant_impedance_C 0.0000-19595.1417j Ohm;
}
object load {
	name bus2980;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.1925-9.0760d kV;
	voltage_B 233.1925-129.0760d kV;
	voltage_C 233.1925+110.9240d kV;
	constant_impedance_A 0.0000-343809.5238j Ohm;
	constant_impedance_B 0.0000-343809.5238j Ohm;
	constant_impedance_C 0.0000-343809.5238j Ohm;
}
object load {
	name bus2981;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5129-15.3450d kV;
	voltage_B 136.5129-135.3450d kV;
	voltage_C 136.5129+104.6550d kV;
	constant_impedance_A 0.0000-28809.5238j Ohm;
	constant_impedance_B 0.0000-28809.5238j Ohm;
	constant_impedance_C 0.0000-28809.5238j Ohm;
}
object node {
	name bus2985;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4657-8.4818d kV;
	voltage_B 133.4657-128.4818d kV;
	voltage_C 133.4657+111.5182d kV;
}
object load {
	name bus2995;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0255-3.7310d kV;
	voltage_B 133.0255-123.7310d kV;
	voltage_C 133.0255+116.2690d kV;
	constant_impedance_A 0.0000-12410.2564j Ohm;
	constant_impedance_B 0.0000-12410.2564j Ohm;
	constant_impedance_C 0.0000-12410.2564j Ohm;
}
object load {
	name bus3000;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1359+15.0285d kV;
	voltage_B 88.1359-104.9715d kV;
	voltage_C 88.1359+135.0285d kV;
	constant_power_A 46.5333+22.8000j MVA;
	constant_power_B 46.5333+22.8000j MVA;
	constant_power_C 46.5333+22.8000j MVA;
}
object load {
	name bus3007;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.3705-51.6986d kV;
	voltage_B 226.3705-171.6986d kV;
	voltage_C 226.3705+68.3014d kV;
	constant_power_A 36.2667+11.0667j MVA;
	constant_power_B 36.2667+11.0667j MVA;
	constant_power_C 36.2667+11.0667j MVA;
	constant_impedance_A 24.8767-3164.3995j Ohm;
	constant_impedance_B 24.8767-3164.3995j Ohm;
	constant_impedance_C 24.8767-3164.3995j Ohm;
}
object load {
	name bus3008;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.1634-45.9053d kV;
	voltage_B 224.1634-165.9053d kV;
	voltage_C 224.1634+74.0947d kV;
	constant_impedance_A 0.0000-6361.2335j Ohm;
	constant_impedance_B 0.0000-6361.2335j Ohm;
	constant_impedance_C 0.0000-6361.2335j Ohm;
}
object load {
	name bus3013;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.2777-5.2499d kV;
	voltage_B 133.2777-125.2499d kV;
	voltage_C 133.2777+114.7501d kV;
	constant_power_A 0.7333+0.3667j MVA;
	constant_power_B 0.7333+0.3667j MVA;
	constant_power_C 0.7333+0.3667j MVA;
	constant_impedance_A 0.0000-72238.8060j Ohm;
	constant_impedance_B 0.0000-72238.8060j Ohm;
	constant_impedance_C 0.0000-72238.8060j Ohm;
}
object node {
	name bus3018;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5259-12.8651d kV;
	voltage_B 132.5259-132.8651d kV;
	voltage_C 132.5259+107.1349d kV;
}
object load {
	name bus3019;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6764-22.7924d kV;
	voltage_B 131.6764-142.7924d kV;
	voltage_C 131.6764+97.2076d kV;
	constant_impedance_A 0.0000-35328.4672j Ohm;
	constant_impedance_B 0.0000-35328.4672j Ohm;
	constant_impedance_C 0.0000-35328.4672j Ohm;
}
object load {
	name bus3021;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5361-11.4650d kV;
	voltage_B 132.5361-131.4650d kV;
	voltage_C 132.5361+108.5350d kV;
	constant_power_A 24.7933+2.9333j MVA;
	constant_power_B 24.7933+2.9333j MVA;
	constant_power_C 24.7933+2.9333j MVA;
	constant_impedance_A 0.0000-7934.4262j Ohm;
	constant_impedance_B 0.0000-7934.4262j Ohm;
	constant_impedance_C 0.0000-7934.4262j Ohm;
}
object load {
	name bus3022;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.7693-14.9471d kV;
	voltage_B 227.7693-134.9471d kV;
	voltage_C 227.7693+105.0529d kV;
	constant_power_A 49.6667+6.6000j MVA;
	constant_power_B 49.6667+6.6000j MVA;
	constant_power_C 49.6667+6.6000j MVA;
	constant_impedance_A 0.0000-6044.3700j Ohm;
	constant_impedance_B 0.0000-6044.3700j Ohm;
	constant_impedance_C 0.0000-6044.3700j Ohm;
}
object load {
	name bus3023;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.8304+8.7185d kV;
	voltage_B 218.8304-111.2815d kV;
	voltage_C 218.8304+128.7185d kV;
	constant_impedance_A 0.0000-5214.8790j Ohm;
	constant_impedance_B 0.0000-5214.8790j Ohm;
	constant_impedance_C 0.0000-5214.8790j Ohm;
}
object load {
	name bus3027;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9428-53.0591d kV;
	voltage_B 130.9428-173.0591d kV;
	voltage_C 130.9428+66.9409d kV;
	constant_impedance_A 0.0000-31428.5714j Ohm;
	constant_impedance_B 0.0000-31428.5714j Ohm;
	constant_impedance_C 0.0000-31428.5714j Ohm;
}
object node {
	name bus3028;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.9222+0.5338d kV;
	voltage_B 226.9222-119.4662d kV;
	voltage_C 226.9222+120.5338d kV;
}
object load {
	name bus3036;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7672-25.2195d kV;
	voltage_B 132.7672-145.2195d kV;
	voltage_C 132.7672+94.7805d kV;
	constant_power_A 38.9767+11.2000j MVA;
	constant_power_B 38.9767+11.2000j MVA;
	constant_power_C 38.9767+11.2000j MVA;
	constant_impedance_A 0.0000-14447.7612j Ohm;
	constant_impedance_B 0.0000-14447.7612j Ohm;
	constant_impedance_C 0.0000-14447.7612j Ohm;
}
object load {
	name bus3037;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.4064-6.6065d kV;
	voltage_B 133.4064-126.6065d kV;
	voltage_C 133.4064+113.3935d kV;
	constant_power_A 73.6667+48.9333j MVA;
	constant_power_B 73.6667+48.9333j MVA;
	constant_power_C 73.6667+48.9333j MVA;
	constant_impedance_A 0.0000-5796.4072j Ohm;
	constant_impedance_B 0.0000-5796.4072j Ohm;
	constant_impedance_C 0.0000-5796.4072j Ohm;
}
object load {
	name bus3044;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0422-21.1502d kV;
	voltage_B 132.0422-141.1502d kV;
	voltage_C 132.0422+98.8498d kV;
	constant_power_A 9.7767+1.8667j MVA;
	constant_power_B 9.7767+1.8667j MVA;
	constant_power_C 9.7767+1.8667j MVA;
	constant_impedance_A 0.0000-7378.0488j Ohm;
	constant_impedance_B 0.0000-7378.0488j Ohm;
	constant_impedance_C 0.0000-7378.0488j Ohm;
}
object load {
	name bus3047;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2618+2.8297d kV;
	voltage_B 88.2618-117.1703d kV;
	voltage_C 88.2618+122.8297d kV;
	constant_impedance_A 0.0000-5859.3750j Ohm;
	constant_impedance_B 0.0000-5859.3750j Ohm;
	constant_impedance_C 0.0000-5859.3750j Ohm;
}
object node {
	name bus3051;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1455-24.9984d kV;
	voltage_B 131.1455-144.9984d kV;
	voltage_C 131.1455+95.0016d kV;
}
object node {
	name bus3054;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.9983-51.2746d kV;
	voltage_B 126.9983-171.2746d kV;
	voltage_C 126.9983+68.7254d kV;
}
object load {
	name bus3061;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.1208-47.7787d kV;
	voltage_B 227.1208-167.7787d kV;
	voltage_C 227.1208+72.2213d kV;
	constant_power_A 164.4667+17.8333j MVA;
	constant_power_B 164.4667+17.8333j MVA;
	constant_power_C 164.4667+17.8333j MVA;
	constant_impedance_A 0.0000-2485.7979j Ohm;
	constant_impedance_B 0.0000-2485.7979j Ohm;
	constant_impedance_C 0.0000-2485.7979j Ohm;
}
object load {
	name bus3063;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.0172-45.2336d kV;
	voltage_B 129.0172-165.2336d kV;
	voltage_C 129.0172+74.7664d kV;
	constant_power_A 23.7600+2.3000j MVA;
	constant_power_B 23.7600+2.3000j MVA;
	constant_power_C 23.7600+2.3000j MVA;
	constant_impedance_A 0.0000-25077.7202j Ohm;
	constant_impedance_B 0.0000-25077.7202j Ohm;
	constant_impedance_C 0.0000-25077.7202j Ohm;
}
object load {
	name bus3065;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5725-54.1757d kV;
	voltage_B 130.5725-174.1757d kV;
	voltage_C 130.5725+65.8243d kV;
	constant_power_A 18.6200+2.9333j MVA;
	constant_power_B 18.6200+2.9333j MVA;
	constant_power_C 18.6200+2.9333j MVA;
	constant_impedance_A 0.0000-11523.8095j Ohm;
	constant_impedance_B 0.0000-11523.8095j Ohm;
	constant_impedance_C 0.0000-11523.8095j Ohm;
}
object load {
	name bus3066;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.6926-53.9391d kV;
	voltage_B 130.6926-173.9391d kV;
	voltage_C 130.6926+66.0609d kV;
	constant_power_A 39.9000+1.2333j MVA;
	constant_power_B 39.9000+1.2333j MVA;
	constant_power_C 39.9000+1.2333j MVA;
	constant_impedance_A 0.0000-55000.0000j Ohm;
	constant_impedance_B 0.0000-55000.0000j Ohm;
	constant_impedance_C 0.0000-55000.0000j Ohm;
}
object load {
	name bus3067;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.4606-41.9144d kV;
	voltage_B 225.4606-161.9144d kV;
	voltage_C 225.4606+78.0856d kV;
	constant_power_A 90.7667+19.5000j MVA;
	constant_power_B 90.7667+19.5000j MVA;
	constant_power_C 90.7667+19.5000j MVA;
	constant_impedance_A 0.0000-6126.4319j Ohm;
	constant_impedance_B 0.0000-6126.4319j Ohm;
	constant_impedance_C 0.0000-6126.4319j Ohm;
}
object load {
	name bus3069;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5545-8.7519d kV;
	voltage_B 131.5545-128.7519d kV;
	voltage_C 131.5545+111.2481d kV;
	constant_power_A 29.8667+7.5667j MVA;
	constant_power_B 29.8667+7.5667j MVA;
	constant_power_C 29.8667+7.5667j MVA;
	constant_impedance_A 0.0000-11921.1823j Ohm;
	constant_impedance_B 0.0000-11921.1823j Ohm;
	constant_impedance_C 0.0000-11921.1823j Ohm;
}
object load {
	name bus3070;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.7299-21.2813d kV;
	voltage_B 128.7299-141.2813d kV;
	voltage_C 128.7299+98.7187d kV;
	constant_impedance_A 0.0000-11334.8946j Ohm;
	constant_impedance_B 0.0000-11334.8946j Ohm;
	constant_impedance_C 0.0000-11334.8946j Ohm;
}
object load {
	name bus3071;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8992-7.2646d kV;
	voltage_B 132.8992-127.2646d kV;
	voltage_C 132.8992+112.7354d kV;
	constant_impedance_A 0.0000-17102.4735j Ohm;
	constant_impedance_B 0.0000-17102.4735j Ohm;
	constant_impedance_C 0.0000-17102.4735j Ohm;
}
object load {
	name bus3072;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7933-30.3125d kV;
	voltage_B 132.7933-150.3125d kV;
	voltage_C 132.7933+89.6875d kV;
	constant_power_A 30.9667+9.2333j MVA;
	constant_power_B 30.9667+9.2333j MVA;
	constant_power_C 30.9667+9.2333j MVA;
	constant_impedance_A 0.0000-9272.0307j Ohm;
	constant_impedance_B 0.0000-9272.0307j Ohm;
	constant_impedance_C 0.0000-9272.0307j Ohm;
}
object load {
	name bus3075;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4508-16.9063d kV;
	voltage_B 129.4508-136.9063d kV;
	voltage_C 129.4508+103.0937d kV;
	constant_power_A 10.1100+3.5000j MVA;
	constant_power_B 10.1100+3.5000j MVA;
	constant_power_C 10.1100+3.5000j MVA;
	constant_impedance_A 0.0000-146666.6667j Ohm;
	constant_impedance_B 0.0000-146666.6667j Ohm;
	constant_impedance_C 0.0000-146666.6667j Ohm;
}
object load {
	name bus3076;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.8419-47.5840d kV;
	voltage_B 128.8419-167.5840d kV;
	voltage_C 128.8419+72.4160d kV;
	constant_power_A 54.6667+14.1000j MVA;
	constant_power_B 54.6667+14.1000j MVA;
	constant_power_C 54.6667+14.1000j MVA;
	constant_impedance_A 0.0000-5997.5217j Ohm;
	constant_impedance_B 0.0000-5997.5217j Ohm;
	constant_impedance_C 0.0000-5997.5217j Ohm;
}
object load {
	name bus3080;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 233.5183-47.2523d kV;
	voltage_B 233.5183-167.2523d kV;
	voltage_C 233.5183+72.7477d kV;
	constant_impedance_A 3.6145-1426.4589j Ohm;
	constant_impedance_B 3.6145-1426.4589j Ohm;
	constant_impedance_C 3.6145-1426.4589j Ohm;
}
object load {
	name bus3082;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 218.8222-15.1356d kV;
	voltage_B 218.8222-135.1356d kV;
	voltage_C 218.8222+104.8644d kV;
	constant_impedance_A 0.0000-1923.3833j Ohm;
	constant_impedance_B 0.0000-1923.3833j Ohm;
	constant_impedance_C 0.0000-1923.3833j Ohm;
}
object load {
	name bus3083;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6065-27.6807d kV;
	voltage_B 135.6065-147.6807d kV;
	voltage_C 135.6065+92.3193d kV;
	constant_power_A 189.3233+43.5767j MVA;
	constant_power_B 189.3233+43.5767j MVA;
	constant_power_C 189.3233+43.5767j MVA;
	constant_impedance_A 0.0000-44403.6697j Ohm;
	constant_impedance_B 0.0000-44403.6697j Ohm;
	constant_impedance_C 0.0000-44403.6697j Ohm;
}
object load {
	name bus3085;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.4576-27.7374d kV;
	voltage_B 135.4576-147.7374d kV;
	voltage_C 135.4576+92.2626d kV;
	constant_power_A 21.5567+8.1667j MVA;
	constant_power_B 21.5567+8.1667j MVA;
	constant_power_C 21.5567+8.1667j MVA;
	constant_impedance_A 0.0000-33150.6849j Ohm;
	constant_impedance_B 0.0000-33150.6849j Ohm;
	constant_impedance_C 0.0000-33150.6849j Ohm;
}
object load {
	name bus3095;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.6740-53.9287d kV;
	voltage_B 128.6740-173.9287d kV;
	voltage_C 128.6740+66.0713d kV;
	constant_power_A 23.2600+5.1000j MVA;
	constant_power_B 23.2600+5.1000j MVA;
	constant_power_C 23.2600+5.1000j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus3097;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 223.8468+4.5096d kV;
	voltage_B 223.8468-115.4904d kV;
	voltage_C 223.8468+124.5096d kV;
	constant_power_A 42.7033+21.6333j MVA;
	constant_power_B 42.7033+21.6333j MVA;
	constant_power_C 42.7033+21.6333j MVA;
	constant_impedance_A 0.0000-7560.2094j Ohm;
	constant_impedance_B 0.0000-7560.2094j Ohm;
	constant_impedance_C 0.0000-7560.2094j Ohm;
}
object load {
	name bus3106;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.0359-45.0743d kV;
	voltage_B 231.0359-165.0743d kV;
	voltage_C 231.0359+74.9257d kV;
	constant_power_A 10.2100+3.8667j MVA;
	constant_power_B 10.2100+3.8667j MVA;
	constant_power_C 10.2100+3.8667j MVA;
	constant_impedance_A 0.0000-2762.0505j Ohm;
	constant_impedance_B 0.0000-2762.0505j Ohm;
	constant_impedance_C 0.0000-2762.0505j Ohm;
}
object load {
	name bus3109;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4939-42.3628d kV;
	voltage_B 129.4939-162.3628d kV;
	voltage_C 129.4939+77.6372d kV;
	constant_impedance_A 0.0000-5810.3241j Ohm;
	constant_impedance_B 0.0000-5810.3241j Ohm;
	constant_impedance_C 0.0000-5810.3241j Ohm;
}
object load {
	name bus3111;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2161-42.1301d kV;
	voltage_B 131.2161-162.1301d kV;
	voltage_C 131.2161+77.8699d kV;
	constant_impedance_A 0.0000-2309.1603j Ohm;
	constant_impedance_B 0.0000-2309.1603j Ohm;
	constant_impedance_C 0.0000-2309.1603j Ohm;
}
object node {
	name bus3112;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0894+2.4182d kV;
	voltage_B 134.0894-117.5818d kV;
	voltage_C 134.0894+122.4182d kV;
}
object node {
	name bus3113;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 235.3307-37.7757d kV;
	voltage_B 235.3307-157.7757d kV;
	voltage_C 235.3307+82.2243d kV;
}
object node {
	name bus3114;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.6669-11.6397d kV;
	voltage_B 135.6669-131.6397d kV;
	voltage_C 135.6669+108.3603d kV;
}
object load {
	name bus3119;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7184+9.4449d kV;
	voltage_B 88.7184-110.5551d kV;
	voltage_C 88.7184+129.4449d kV;
	constant_power_A 33.3000+6.7000j MVA;
	constant_power_B 33.3000+6.7000j MVA;
	constant_power_C 33.3000+6.7000j MVA;
	constant_impedance_A 0.0000-1292.3607j Ohm;
	constant_impedance_B 0.0000-1292.3607j Ohm;
	constant_impedance_C 0.0000-1292.3607j Ohm;
}
object load {
	name bus3121;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9514-7.2233d kV;
	voltage_B 130.9514-127.2233d kV;
	voltage_C 130.9514+112.7767d kV;
	constant_power_A 80.7200+24.5467j MVA;
	constant_power_B 80.7200+24.5467j MVA;
	constant_power_C 80.7200+24.5467j MVA;
	constant_impedance_A 0.0000-3784.2064j Ohm;
	constant_impedance_B 0.0000-3784.2064j Ohm;
	constant_impedance_C 0.0000-3784.2064j Ohm;
}
object load {
	name bus3125;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3478-39.7593d kV;
	voltage_B 129.3478-159.7593d kV;
	voltage_C 129.3478+80.2407d kV;
	constant_impedance_A 0.0000-14892.3077j Ohm;
	constant_impedance_B 0.0000-14892.3077j Ohm;
	constant_impedance_C 0.0000-14892.3077j Ohm;
}
object load {
	name bus3126;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8377-17.9168d kV;
	voltage_B 129.8377-137.9168d kV;
	voltage_C 129.8377+102.0832d kV;
	constant_power_A 34.9267+6.9733j MVA;
	constant_power_B 34.9267+6.9733j MVA;
	constant_power_C 34.9267+6.9733j MVA;
	constant_impedance_A 0.0000-7844.4084j Ohm;
	constant_impedance_B 0.0000-7844.4084j Ohm;
	constant_impedance_C 0.0000-7844.4084j Ohm;
}
object node {
	name bus3133;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8620-9.1798d kV;
	voltage_B 134.8620-129.1798d kV;
	voltage_C 134.8620+110.8202d kV;
}
object node {
	name bus3134;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1963-15.7627d kV;
	voltage_B 130.1963-135.7627d kV;
	voltage_C 130.1963+104.2373d kV;
}
object load {
	name bus3137;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.5535-26.0860d kV;
	voltage_B 134.5535-146.0860d kV;
	voltage_C 134.5535+93.9140d kV;
	constant_impedance_A 0.0000-1613333.3333j Ohm;
	constant_impedance_B 0.0000-1613333.3333j Ohm;
	constant_impedance_C 0.0000-1613333.3333j Ohm;
}
object load {
	name bus3145;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4021-41.3321d kV;
	voltage_B 217.4021-161.3321d kV;
	voltage_C 217.4021+78.6679d kV;
	constant_impedance_A 0.0000-5797.0745j Ohm;
	constant_impedance_B 0.0000-5797.0745j Ohm;
	constant_impedance_C 0.0000-5797.0745j Ohm;
}
object node {
	name bus3148;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.4190+3.8575d kV;
	voltage_B 89.4190-116.1425d kV;
	voltage_C 89.4190+123.8575d kV;
}
object node {
	name bus3150;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1883-47.9370d kV;
	voltage_B 129.1883-167.9370d kV;
	voltage_C 129.1883+72.0630d kV;
}
object node {
	name bus3157;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0220-37.5343d kV;
	voltage_B 130.0220-157.5343d kV;
	voltage_C 130.0220+82.4657d kV;
}
object node {
	name bus3163;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.8273-47.1426d kV;
	voltage_B 127.8273-167.1426d kV;
	voltage_C 127.8273+72.8574d kV;
}
object load {
	name bus3166;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0102-17.5402d kV;
	voltage_B 132.0102-137.5402d kV;
	voltage_C 132.0102+102.4598d kV;
	constant_power_A 61.6367+10.9333j MVA;
	constant_power_B 61.6367+10.9333j MVA;
	constant_power_C 61.6367+10.9333j MVA;
	constant_impedance_A 0.0000-5796.4072j Ohm;
	constant_impedance_B 0.0000-5796.4072j Ohm;
	constant_impedance_C 0.0000-5796.4072j Ohm;
}
object load {
	name bus3169;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.5191+4.1682d kV;
	voltage_B 89.5191-115.8318d kV;
	voltage_C 89.5191+124.1682d kV;
	constant_impedance_A 0.0000-300.0000j Ohm;
	constant_impedance_B 0.0000-300.0000j Ohm;
	constant_impedance_C 0.0000-300.0000j Ohm;
}
object load {
	name bus3177;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1905+7.5924d kV;
	voltage_B 88.1905-112.4076d kV;
	voltage_C 88.1905+127.5924d kV;
	constant_power_A 13.1133+3.7333j MVA;
	constant_power_B 13.1133+3.7333j MVA;
	constant_power_C 13.1133+3.7333j MVA;
	constant_impedance_A 0.0000-26470.5882j Ohm;
	constant_impedance_B 0.0000-26470.5882j Ohm;
	constant_impedance_C 0.0000-26470.5882j Ohm;
}
object load {
	name bus3178;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2414-45.0488d kV;
	voltage_B 132.2414-165.0488d kV;
	voltage_C 132.2414+74.9512d kV;
	constant_power_A 60.0667+15.4667j MVA;
	constant_power_B 60.0667+15.4667j MVA;
	constant_power_C 60.0667+15.4667j MVA;
	constant_impedance_A 0.0000-4989.6907j Ohm;
	constant_impedance_B 0.0000-4989.6907j Ohm;
	constant_impedance_C 0.0000-4989.6907j Ohm;
}
object load {
	name bus3182;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7023+4.3970d kV;
	voltage_B 88.7023-115.6030d kV;
	voltage_C 88.7023+124.3970d kV;
	constant_power_A 10.6467+4.2000j MVA;
	constant_power_B 10.6467+4.2000j MVA;
	constant_power_C 10.6467+4.2000j MVA;
	constant_impedance_A 0.0000-2108.7160j Ohm;
	constant_impedance_B 0.0000-2108.7160j Ohm;
	constant_impedance_C 0.0000-2108.7160j Ohm;
}
object node {
	name bus3183;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2559-11.8988d kV;
	voltage_B 134.2559-131.8988d kV;
	voltage_C 134.2559+108.1012d kV;
}
object load {
	name bus3184;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9698-21.3740d kV;
	voltage_B 131.9698-141.3740d kV;
	voltage_C 131.9698+98.6260d kV;
	constant_power_A 4.7067+2.5667j MVA;
	constant_power_B 4.7067+2.5667j MVA;
	constant_power_C 4.7067+2.5667j MVA;
	constant_impedance_A 0.0000-34084.5070j Ohm;
	constant_impedance_B 0.0000-34084.5070j Ohm;
	constant_impedance_C 0.0000-34084.5070j Ohm;
}
object load {
	name bus3186;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4590-33.1853d kV;
	voltage_B 129.4590-153.1853d kV;
	voltage_C 129.4590+86.8147d kV;
	constant_power_A -6.9733+0.8333j MVA;
	constant_power_B -6.9733+0.8333j MVA;
	constant_power_C -6.9733+0.8333j MVA;
	constant_impedance_A 0.0000-2947.6248j Ohm;
	constant_impedance_B 0.0000-2947.6248j Ohm;
	constant_impedance_C 0.0000-2947.6248j Ohm;
}
object load {
	name bus3187;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0274-12.9678d kV;
	voltage_B 132.0274-132.9678d kV;
	voltage_C 132.0274+107.0322d kV;
	constant_power_A 35.6667+11.5667j MVA;
	constant_power_B 35.6667+11.5667j MVA;
	constant_power_C 35.6667+11.5667j MVA;
	constant_impedance_A 0.0000-31428.5714j Ohm;
	constant_impedance_B 0.0000-31428.5714j Ohm;
	constant_impedance_C 0.0000-31428.5714j Ohm;
}
object load {
	name bus3190;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5629+13.8641d kV;
	voltage_B 226.5629-106.1359d kV;
	voltage_C 226.5629+133.8641d kV;
	constant_impedance_A 0.0000-4109.2772j Ohm;
	constant_impedance_B 0.0000-4109.2772j Ohm;
	constant_impedance_C 0.0000-4109.2772j Ohm;
}
object load {
	name bus3191;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2763-12.0762d kV;
	voltage_B 132.2763-132.0762d kV;
	voltage_C 132.2763+107.9238d kV;
	constant_power_A 42.6000+5.0667j MVA;
	constant_power_B 42.6000+5.0667j MVA;
	constant_power_C 42.6000+5.0667j MVA;
	constant_impedance_A 0.0000-5182.0128j Ohm;
	constant_impedance_B 0.0000-5182.0128j Ohm;
	constant_impedance_C 0.0000-5182.0128j Ohm;
}
object load {
	name bus3193;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.8621-43.0866d kV;
	voltage_B 234.8621-163.0866d kV;
	voltage_C 234.8621+76.9134d kV;
	constant_impedance_A 0.0000-694.7318j Ohm;
	constant_impedance_B 0.0000-694.7318j Ohm;
	constant_impedance_C 0.0000-694.7318j Ohm;
}
object load {
	name bus3200;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5973-23.0828d kV;
	voltage_B 131.5973-143.0828d kV;
	voltage_C 131.5973+96.9172d kV;
	constant_power_A 28.7333+6.6333j MVA;
	constant_power_B 28.7333+6.6333j MVA;
	constant_power_C 28.7333+6.6333j MVA;
	constant_impedance_A 0.0000-8913.4438j Ohm;
	constant_impedance_B 0.0000-8913.4438j Ohm;
	constant_impedance_C 0.0000-8913.4438j Ohm;
}
object load {
	name bus3204;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4329-10.2327d kV;
	voltage_B 129.4329-130.2327d kV;
	voltage_C 129.4329+109.7673d kV;
	constant_power_A 2.8367+1.0667j MVA;
	constant_power_B 2.8367+1.0667j MVA;
	constant_power_C 2.8367+1.0667j MVA;
	constant_impedance_A 0.0000-50416.6667j Ohm;
	constant_impedance_B 0.0000-50416.6667j Ohm;
	constant_impedance_C 0.0000-50416.6667j Ohm;
}
object node {
	name bus3205;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.6489-1.2249d kV;
	voltage_B 227.6489-121.2249d kV;
	voltage_C 227.6489+118.7751d kV;
}
object load {
	name bus3206;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.5595+10.2597d kV;
	voltage_B 89.5595-109.7403d kV;
	voltage_C 89.5595+130.2597d kV;
	constant_power_A 48.9000+6.9000j MVA;
	constant_power_B 48.9000+6.9000j MVA;
	constant_power_C 48.9000+6.9000j MVA;
	constant_impedance_A 0.0000-359.1954j Ohm;
	constant_impedance_B 0.0000-359.1954j Ohm;
	constant_impedance_C 0.0000-359.1954j Ohm;
}
object load {
	name bus3210;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.5508+6.9530d kV;
	voltage_B 221.5508-113.0470d kV;
	voltage_C 221.5508+126.9530d kV;
	constant_impedance_A 0.0000-3008.9602j Ohm;
	constant_impedance_B 0.0000-3008.9602j Ohm;
	constant_impedance_C 0.0000-3008.9602j Ohm;
}
object load {
	name bus3211;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.0054-44.2478d kV;
	voltage_B 128.0054-164.2478d kV;
	voltage_C 128.0054+75.7522d kV;
	constant_impedance_A 0.0000-9289.8273j Ohm;
	constant_impedance_B 0.0000-9289.8273j Ohm;
	constant_impedance_C 0.0000-9289.8273j Ohm;
}
object load {
	name bus3215;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.8507-3.9449d kV;
	voltage_B 86.8507-123.9449d kV;
	voltage_C 86.8507+116.0551d kV;
	constant_power_A 21.0233+8.6000j MVA;
	constant_power_B 21.0233+8.6000j MVA;
	constant_power_C 21.0233+8.6000j MVA;
	constant_impedance_A 0.0000-1207.7295j Ohm;
	constant_impedance_B 0.0000-1207.7295j Ohm;
	constant_impedance_C 0.0000-1207.7295j Ohm;
}
object load {
	name bus3216;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.7517-4.0730d kV;
	voltage_B 86.7517-124.0730d kV;
	voltage_C 86.7517+115.9270d kV;
	constant_power_A 24.5267+10.0333j MVA;
	constant_power_B 24.5267+10.0333j MVA;
	constant_power_C 24.5267+10.0333j MVA;
	constant_impedance_A 0.0000-3737.5415j Ohm;
	constant_impedance_B 0.0000-3737.5415j Ohm;
	constant_impedance_C 0.0000-3737.5415j Ohm;
}
object node {
	name bus3218;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1001-11.2237d kV;
	voltage_B 131.1001-131.2237d kV;
	voltage_C 131.1001+108.7763d kV;
}
object load {
	name bus3221;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.6289-12.1586d kV;
	voltage_B 132.6289-132.1586d kV;
	voltage_C 132.6289+107.8414d kV;
	constant_power_A 25.4600+8.2667j MVA;
	constant_power_B 25.4600+8.2667j MVA;
	constant_power_C 25.4600+8.2667j MVA;
	constant_impedance_A 0.0000-14938.2716j Ohm;
	constant_impedance_B 0.0000-14938.2716j Ohm;
	constant_impedance_C 0.0000-14938.2716j Ohm;
}
object load {
	name bus3224;
	phases ABC;
	nominal_voltage 63.509 kV;
	bustype PQ;
	voltage_A 66.6699+28.3004d kV;
	voltage_B 66.6699-91.6996d kV;
	voltage_C 66.6699+148.3004d kV;
	constant_impedance_A 0.0000-6505.3763j Ohm;
	constant_impedance_B 0.0000-6505.3763j Ohm;
	constant_impedance_C 0.0000-6505.3763j Ohm;
}
object load {
	name bus3231;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.3035-14.2969d kV;
	voltage_B 130.3035-134.2969d kV;
	voltage_C 130.3035+105.7031d kV;
	constant_power_A 83.7667+14.2000j MVA;
	constant_power_B 83.7667+14.2000j MVA;
	constant_power_C 83.7667+14.2000j MVA;
	constant_impedance_A 0.0000-8848.2633j Ohm;
	constant_impedance_B 0.0000-8848.2633j Ohm;
	constant_impedance_C 0.0000-8848.2633j Ohm;
}
object node {
	name bus3233;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.5950-45.7457d kV;
	voltage_B 128.5950-165.7457d kV;
	voltage_C 128.5950+74.2543d kV;
}
object load {
	name bus3239;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 231.6787-11.6195d kV;
	voltage_B 231.6787-131.6195d kV;
	voltage_C 231.6787+108.3805d kV;
	constant_power_A -1.6867-0.6133j MVA;
	constant_power_B -1.6867-0.6133j MVA;
	constant_power_C -1.6867-0.6133j MVA;
	constant_impedance_A 0.0000-770.8445j Ohm;
	constant_impedance_B 0.0000-770.8445j Ohm;
	constant_impedance_C 0.0000-770.8445j Ohm;
}
object node {
	name bus3240;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5675-1.1243d kV;
	voltage_B 133.5675-121.1243d kV;
	voltage_C 133.5675+118.8757d kV;
}
object load {
	name bus3241;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8555-17.9486d kV;
	voltage_B 130.8555-137.9486d kV;
	voltage_C 130.8555+102.0514d kV;
	constant_power_A 44.0000+9.0000j MVA;
	constant_power_B 44.0000+9.0000j MVA;
	constant_power_C 44.0000+9.0000j MVA;
	constant_impedance_A 0.0000-10386.2661j Ohm;
	constant_impedance_B 0.0000-10386.2661j Ohm;
	constant_impedance_C 0.0000-10386.2661j Ohm;
}
object load {
	name bus3242;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 91.7661-9.3110d kV;
	voltage_B 91.7661-129.3110d kV;
	voltage_C 91.7661+110.6890d kV;
	constant_power_A 98.7000+27.4333j MVA;
	constant_power_B 98.7000+27.4333j MVA;
	constant_power_C 98.7000+27.4333j MVA;
}
object load {
	name bus3243;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.2319-18.2048d kV;
	voltage_B 217.2319-138.2048d kV;
	voltage_C 217.2319+101.7952d kV;
	constant_impedance_A 0.0000-122372.8814j Ohm;
	constant_impedance_B 0.0000-122372.8814j Ohm;
	constant_impedance_C 0.0000-122372.8814j Ohm;
}
object load {
	name bus3246;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.9645+7.8982d kV;
	voltage_B 136.9645-112.1018d kV;
	voltage_C 136.9645+127.8982d kV;
	constant_power_A 6.9667-57.1667j MVA;
	constant_power_B 6.9667-57.1667j MVA;
	constant_power_C 6.9667-57.1667j MVA;
	constant_impedance_A 0.0000-230476.1905j Ohm;
	constant_impedance_B 0.0000-230476.1905j Ohm;
	constant_impedance_C 0.0000-230476.1905j Ohm;
}
object load {
	name bus3248;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.2253-11.3357d kV;
	voltage_B 134.2253-131.3357d kV;
	voltage_C 134.2253+108.6643d kV;
	constant_power_A 28.0633+5.7667j MVA;
	constant_power_B 28.0633+5.7667j MVA;
	constant_power_C 28.0633+5.7667j MVA;
	constant_impedance_A 0.0000-7806.4516j Ohm;
	constant_impedance_B 0.0000-7806.4516j Ohm;
	constant_impedance_C 0.0000-7806.4516j Ohm;
}
object load {
	name bus3255;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9251-22.0646d kV;
	voltage_B 131.9251-142.0646d kV;
	voltage_C 131.9251+97.9354d kV;
	constant_impedance_A 0.0000-33611.1111j Ohm;
	constant_impedance_B 0.0000-33611.1111j Ohm;
	constant_impedance_C 0.0000-33611.1111j Ohm;
}
object load {
	name bus3256;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.5139-51.2563d kV;
	voltage_B 228.5139-171.2563d kV;
	voltage_C 228.5139+68.7437d kV;
	constant_impedance_A 0.0000-77219.2513j Ohm;
	constant_impedance_B 0.0000-77219.2513j Ohm;
	constant_impedance_C 0.0000-77219.2513j Ohm;
}
object load {
	name bus3257;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7612+13.6164d kV;
	voltage_B 132.7612-106.3836d kV;
	voltage_C 132.7612+133.6164d kV;
	constant_impedance_A 0.0000-13045.8221j Ohm;
	constant_impedance_B 0.0000-13045.8221j Ohm;
	constant_impedance_C 0.0000-13045.8221j Ohm;
}
object load {
	name bus3265;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.1190-51.0627d kV;
	voltage_B 227.1190-171.0627d kV;
	voltage_C 227.1190+68.9373d kV;
	constant_impedance_A 0.0000-2347.2042j Ohm;
	constant_impedance_B 0.0000-2347.2042j Ohm;
	constant_impedance_C 0.0000-2347.2042j Ohm;
}
object load {
	name bus3266;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 125.7267-53.9877d kV;
	voltage_B 125.7267-173.9877d kV;
	voltage_C 125.7267+66.0123d kV;
	constant_impedance_A 0.0000-10476.1905j Ohm;
	constant_impedance_B 0.0000-10476.1905j Ohm;
	constant_impedance_C 0.0000-10476.1905j Ohm;
}
object load {
	name bus3268;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.5607-39.4225d kV;
	voltage_B 229.5607-159.4225d kV;
	voltage_C 229.5607+80.5775d kV;
	constant_impedance_A 0.0000-4933.3789j Ohm;
	constant_impedance_B 0.0000-4933.3789j Ohm;
	constant_impedance_C 0.0000-4933.3789j Ohm;
}
object load {
	name bus3275;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.6225-42.7347d kV;
	voltage_B 229.6225-162.7347d kV;
	voltage_C 229.6225+77.2653d kV;
	constant_impedance_A 0.0000-8135.2113j Ohm;
	constant_impedance_B 0.0000-8135.2113j Ohm;
	constant_impedance_C 0.0000-8135.2113j Ohm;
}
object load {
	name bus3276;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.6734-7.8711d kV;
	voltage_B 133.6734-127.8711d kV;
	voltage_C 133.6734+112.1289d kV;
	constant_impedance_A 0.0000-372307.6923j Ohm;
	constant_impedance_B 0.0000-372307.6923j Ohm;
	constant_impedance_C 0.0000-372307.6923j Ohm;
}
object node {
	name bus3279;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.0289-2.7031d kV;
	voltage_B 87.0289-122.7031d kV;
	voltage_C 87.0289+117.2969d kV;
}
object load {
	name bus3280;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.2007-3.3914d kV;
	voltage_B 87.2007-123.3914d kV;
	voltage_C 87.2007+116.6086d kV;
	constant_impedance_A 0.0000-10817.3077j Ohm;
	constant_impedance_B 0.0000-10817.3077j Ohm;
	constant_impedance_C 0.0000-10817.3077j Ohm;
}
object load {
	name bus3282;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7380-56.8804d kV;
	voltage_B 129.7380-176.8804d kV;
	voltage_C 129.7380+63.1196d kV;
	constant_impedance_A 0.0000-5010.3520j Ohm;
	constant_impedance_B 0.0000-5010.3520j Ohm;
	constant_impedance_C 0.0000-5010.3520j Ohm;
}
object node {
	name bus3291;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4784-44.1340d kV;
	voltage_B 130.4784-164.1340d kV;
	voltage_C 130.4784+75.8660d kV;
}
object load {
	name bus3293;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0147-11.4068d kV;
	voltage_B 132.0147-131.4068d kV;
	voltage_C 132.0147+108.5932d kV;
	constant_power_A 11.0467+3.8667j MVA;
	constant_power_B 11.0467+3.8667j MVA;
	constant_power_C 11.0467+3.8667j MVA;
	constant_impedance_A 0.0000-10731.7073j Ohm;
	constant_impedance_B 0.0000-10731.7073j Ohm;
	constant_impedance_C 0.0000-10731.7073j Ohm;
}
object load {
	name bus3299;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.1700+7.9597d kV;
	voltage_B 88.1700-112.0403d kV;
	voltage_C 88.1700+127.9597d kV;
	constant_power_A 110.9667+33.2000j MVA;
	constant_power_B 110.9667+33.2000j MVA;
	constant_power_C 110.9667+33.2000j MVA;
	constant_impedance_A 0.0000-42452.8302j Ohm;
	constant_impedance_B 0.0000-42452.8302j Ohm;
	constant_impedance_C 0.0000-42452.8302j Ohm;
}
object load {
	name bus3301;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.1998-3.1414d kV;
	voltage_B 87.1998-123.1414d kV;
	voltage_C 87.1998+116.8586d kV;
	constant_power_A 24.0267+9.8333j MVA;
	constant_power_B 24.0267+9.8333j MVA;
	constant_power_C 24.0267+9.8333j MVA;
	constant_impedance_A 0.0000-21226.4151j Ohm;
	constant_impedance_B 0.0000-21226.4151j Ohm;
	constant_impedance_C 0.0000-21226.4151j Ohm;
}
object node {
	name bus3306;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.8149+8.1192d kV;
	voltage_B 135.8149-111.8808d kV;
	voltage_C 135.8149+128.1192d kV;
}
object load {
	name bus3314;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.3683+4.1983d kV;
	voltage_B 89.3683-115.8017d kV;
	voltage_C 89.3683+124.1983d kV;
	constant_power_A -0.0667-0.5467j MVA;
	constant_power_B -0.0667-0.5467j MVA;
	constant_power_C -0.0667-0.5467j MVA;
}
object node {
	name bus3324;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1158-16.1129d kV;
	voltage_B 129.1158-136.1129d kV;
	voltage_C 129.1158+103.8871d kV;
}
object load {
	name bus3325;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.2533-20.0836d kV;
	voltage_B 131.2533-140.0836d kV;
	voltage_C 131.2533+99.9164d kV;
	constant_impedance_A 0.0000-53186.8132j Ohm;
	constant_impedance_B 0.0000-53186.8132j Ohm;
	constant_impedance_C 0.0000-53186.8132j Ohm;
}
object load {
	name bus3327;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3927-12.1686d kV;
	voltage_B 131.3927-132.1686d kV;
	voltage_C 131.3927+107.8314d kV;
	constant_impedance_A 0.0000-21321.5859j Ohm;
	constant_impedance_B 0.0000-21321.5859j Ohm;
	constant_impedance_C 0.0000-21321.5859j Ohm;
}
object load {
	name bus3331;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.4934-10.1817d kV;
	voltage_B 129.4934-130.1817d kV;
	voltage_C 129.4934+109.8183d kV;
	constant_impedance_A 0.0000-10614.0351j Ohm;
	constant_impedance_B 0.0000-10614.0351j Ohm;
	constant_impedance_C 0.0000-10614.0351j Ohm;
}
object node {
	name bus3334;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1413-38.1678d kV;
	voltage_B 131.1413-158.1678d kV;
	voltage_C 131.1413+81.8322d kV;
}
object node {
	name bus3335;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 238.8599+32.4517d kV;
	voltage_B 238.8599-87.5483d kV;
	voltage_C 238.8599+152.4517d kV;
}
object load {
	name bus3341;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.3063-43.0467d kV;
	voltage_B 86.3063-163.0467d kV;
	voltage_C 86.3063+76.9533d kV;
	constant_power_A 15.6167+5.5333j MVA;
	constant_power_B 15.6167+5.5333j MVA;
	constant_power_C 15.6167+5.5333j MVA;
	constant_impedance_A 0.0000-10817.3077j Ohm;
	constant_impedance_B 0.0000-10817.3077j Ohm;
	constant_impedance_C 0.0000-10817.3077j Ohm;
}
object load {
	name bus3342;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9496-39.8812d kV;
	voltage_B 130.9496-159.8812d kV;
	voltage_C 130.9496+80.1188d kV;
	constant_power_A 25.3933+4.4000j MVA;
	constant_power_B 25.3933+4.4000j MVA;
	constant_power_C 25.3933+4.4000j MVA;
	constant_impedance_A 0.0000-6540.5405j Ohm;
	constant_impedance_B 0.0000-6540.5405j Ohm;
	constant_impedance_C 0.0000-6540.5405j Ohm;
}
object load {
	name bus3344;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.7862-16.6261d kV;
	voltage_B 131.7862-136.6261d kV;
	voltage_C 131.7862+103.3739d kV;
	constant_power_A 27.7633+8.0333j MVA;
	constant_power_B 27.7633+8.0333j MVA;
	constant_power_C 27.7633+8.0333j MVA;
	constant_impedance_A 0.0000-39349.5935j Ohm;
	constant_impedance_B 0.0000-39349.5935j Ohm;
	constant_impedance_C 0.0000-39349.5935j Ohm;
}
object node {
	name bus3346;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 222.6283-12.0509d kV;
	voltage_B 222.6283-132.0509d kV;
	voltage_C 222.6283+107.9491d kV;
}
object load {
	name bus3352;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8099+11.9390d kV;
	voltage_B 224.8099-108.0610d kV;
	voltage_C 224.8099+131.9390d kV;
	constant_impedance_A 0.0000-27662.8352j Ohm;
	constant_impedance_B 0.0000-27662.8352j Ohm;
	constant_impedance_C 0.0000-27662.8352j Ohm;
}
object node {
	name bus3353;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.0880-3.0390d kV;
	voltage_B 133.0880-123.0390d kV;
	voltage_C 133.0880+116.9610d kV;
}
object load {
	name bus3363;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.9522+1.8982d kV;
	voltage_B 87.9522-118.1018d kV;
	voltage_C 87.9522+121.8982d kV;
	constant_power_A 51.9333+12.8000j MVA;
	constant_power_B 51.9333+12.8000j MVA;
	constant_power_C 51.9333+12.8000j MVA;
	constant_impedance_A 0.0000-5968.1698j Ohm;
	constant_impedance_B 0.0000-5968.1698j Ohm;
	constant_impedance_C 0.0000-5968.1698j Ohm;
}
object node {
	name bus3364;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0415-12.4245d kV;
	voltage_B 134.0415-132.4245d kV;
	voltage_C 134.0415+107.5755d kV;
}
object load {
	name bus3367;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.9942-52.0901d kV;
	voltage_B 129.9942-172.0901d kV;
	voltage_C 129.9942+67.9099d kV;
	constant_power_A 19.1533+5.1000j MVA;
	constant_power_B 19.1533+5.1000j MVA;
	constant_power_C 19.1533+5.1000j MVA;
	constant_impedance_A 0.0000-11075.5149j Ohm;
	constant_impedance_B 0.0000-11075.5149j Ohm;
	constant_impedance_C 0.0000-11075.5149j Ohm;
}
object node {
	name bus3370;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.3136+18.7418d kV;
	voltage_B 230.3136-101.2582d kV;
	voltage_C 230.3136+138.7418d kV;
}
object load {
	name bus3374;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2760+10.4287d kV;
	voltage_B 88.2760-109.5713d kV;
	voltage_C 88.2760+130.4287d kV;
	constant_power_A 52.0667+8.1667j MVA;
	constant_power_B 52.0667+8.1667j MVA;
	constant_power_C 52.0667+8.1667j MVA;
	constant_impedance_A 0.0000-10135.1351j Ohm;
	constant_impedance_B 0.0000-10135.1351j Ohm;
	constant_impedance_C 0.0000-10135.1351j Ohm;
}
object load {
	name bus3377;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5202-10.4765d kV;
	voltage_B 129.5202-130.4765d kV;
	voltage_C 129.5202+109.5235d kV;
	constant_power_A 25.8300+7.1333j MVA;
	constant_power_B 25.8300+7.1333j MVA;
	constant_power_C 25.8300+7.1333j MVA;
	constant_impedance_A 0.0000-968000.0000j Ohm;
	constant_impedance_B 0.0000-968000.0000j Ohm;
	constant_impedance_C 0.0000-968000.0000j Ohm;
}
object load {
	name bus3378;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.0460-44.8181d kV;
	voltage_B 130.0460-164.8181d kV;
	voltage_C 130.0460+75.1819d kV;
	constant_impedance_A 0.0000-3717.3579j Ohm;
	constant_impedance_B 0.0000-3717.3579j Ohm;
	constant_impedance_C 0.0000-3717.3579j Ohm;
}
object load {
	name bus3382;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.1291-46.5949d kV;
	voltage_B 130.1291-166.5949d kV;
	voltage_C 130.1291+73.4051d kV;
	constant_power_A 38.3333-1.5000j MVA;
	constant_power_B 38.3333-1.5000j MVA;
	constant_power_C 38.3333-1.5000j MVA;
	constant_impedance_A 0.0000-3215.9468j Ohm;
	constant_impedance_B 0.0000-3215.9468j Ohm;
	constant_impedance_C 0.0000-3215.9468j Ohm;
}
object load {
	name bus3388;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.3683+4.1983d kV;
	voltage_B 89.3683-115.8017d kV;
	voltage_C 89.3683+124.1983d kV;
	constant_power_A -0.0667-0.5467j MVA;
	constant_power_B -0.0667-0.5467j MVA;
	constant_power_C -0.0667-0.5467j MVA;
}
object node {
	name bus3390;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3109-11.5087d kV;
	voltage_B 132.3109-131.5087d kV;
	voltage_C 132.3109+108.4913d kV;
}
object load {
	name bus3391;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.4580-20.9664d kV;
	voltage_B 134.4580-140.9664d kV;
	voltage_C 134.4580+99.0336d kV;
	constant_power_A 100.8333+21.7000j MVA;
	constant_power_B 100.8333+21.7000j MVA;
	constant_power_C 100.8333+21.7000j MVA;
	constant_impedance_A 0.0000-5456.5953j Ohm;
	constant_impedance_B 0.0000-5456.5953j Ohm;
	constant_impedance_C 0.0000-5456.5953j Ohm;
}
object load {
	name bus3397;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 86.7175-0.4976d kV;
	voltage_B 86.7175-120.4976d kV;
	voltage_C 86.7175+119.5024d kV;
	constant_power_A 8.0400+3.2667j MVA;
	constant_power_B 8.0400+3.2667j MVA;
	constant_power_C 8.0400+3.2667j MVA;
	constant_impedance_A 0.0000-562500.0000j Ohm;
	constant_impedance_B 0.0000-562500.0000j Ohm;
	constant_impedance_C 0.0000-562500.0000j Ohm;
}
object load {
	name bus3400;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8644-25.1284d kV;
	voltage_B 132.8644-145.1284d kV;
	voltage_C 132.8644+94.8716d kV;
	constant_impedance_A 0.0000-2796.0716j Ohm;
	constant_impedance_B 0.0000-2796.0716j Ohm;
	constant_impedance_C 0.0000-2796.0716j Ohm;
}
object load {
	name bus3401;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8290-14.0524d kV;
	voltage_B 131.8290-134.0524d kV;
	voltage_C 131.8290+105.9476d kV;
	constant_power_A 7.7400+2.1000j MVA;
	constant_power_B 7.7400+2.1000j MVA;
	constant_power_C 7.7400+2.1000j MVA;
	constant_impedance_A 0.0000-73333.3333j Ohm;
	constant_impedance_B 0.0000-73333.3333j Ohm;
	constant_impedance_C 0.0000-73333.3333j Ohm;
}
object load {
	name bus3409;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.7924-38.4471d kV;
	voltage_B 224.7924-158.4471d kV;
	voltage_C 224.7924+81.5529d kV;
	constant_impedance_A 0.0000-8804.8780j Ohm;
	constant_impedance_B 0.0000-8804.8780j Ohm;
	constant_impedance_C 0.0000-8804.8780j Ohm;
}
object node {
	name bus3412;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.0894+2.4182d kV;
	voltage_B 134.0894-117.5818d kV;
	voltage_C 134.0894+122.4182d kV;
}
object load {
	name bus3413;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.7647-48.1453d kV;
	voltage_B 85.7647-168.1453d kV;
	voltage_C 85.7647+71.8547d kV;
	constant_power_A 6.4733+2.3333j MVA;
	constant_power_B 6.4733+2.3333j MVA;
	constant_power_C 6.4733+2.3333j MVA;
	constant_impedance_A 0.0000-37500.0000j Ohm;
	constant_impedance_B 0.0000-37500.0000j Ohm;
	constant_impedance_C 0.0000-37500.0000j Ohm;
}
object node {
	name bus3416;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 126.6468-36.6503d kV;
	voltage_B 126.6468-156.6503d kV;
	voltage_C 126.6468+83.3497d kV;
}
object node {
	name bus3422;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.3834-10.7810d kV;
	voltage_B 135.3834-130.7810d kV;
	voltage_C 135.3834+109.2190d kV;
}
object load {
	name bus3425;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7152-53.6176d kV;
	voltage_B 130.7152-173.6176d kV;
	voltage_C 130.7152+66.3824d kV;
	constant_power_A 27.8633+7.2000j MVA;
	constant_power_B 27.8633+7.2000j MVA;
	constant_power_C 27.8633+7.2000j MVA;
	constant_impedance_A 0.0000-1897.2952j Ohm;
	constant_impedance_B 0.0000-1897.2952j Ohm;
	constant_impedance_C 0.0000-1897.2952j Ohm;
}
object load {
	name bus3427;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7904-53.4262d kV;
	voltage_B 130.7904-173.4262d kV;
	voltage_C 130.7904+66.5738d kV;
	constant_power_A 48.9667+8.8667j MVA;
	constant_power_B 48.9667+8.8667j MVA;
	constant_power_C 48.9667+8.8667j MVA;
	constant_impedance_A 0.0000-4050.2092j Ohm;
	constant_impedance_B 0.0000-4050.2092j Ohm;
	constant_impedance_C 0.0000-4050.2092j Ohm;
}
object load {
	name bus3428;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 228.1568-44.3789d kV;
	voltage_B 228.1568-164.3789d kV;
	voltage_C 228.1568+75.6211d kV;
	constant_impedance_A 0.0000-8058.0357j Ohm;
	constant_impedance_B 0.0000-8058.0357j Ohm;
	constant_impedance_C 0.0000-8058.0357j Ohm;
}
object load {
	name bus3429;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 85.3050-56.2817d kV;
	voltage_B 85.3050-176.2817d kV;
	voltage_C 85.3050+63.7183d kV;
	constant_power_A 58.4667+9.6000j MVA;
	constant_power_B 58.4667+9.6000j MVA;
	constant_power_C 58.4667+9.6000j MVA;
	constant_impedance_A 0.0000-11083.7438j Ohm;
	constant_impedance_B 0.0000-11083.7438j Ohm;
	constant_impedance_C 0.0000-11083.7438j Ohm;
}
object load {
	name bus3430;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.1840-16.0970d kV;
	voltage_B 129.1840-136.0970d kV;
	voltage_C 129.1840+103.9030d kV;
	constant_power_A 41.7000+14.6667j MVA;
	constant_power_B 41.7000+14.6667j MVA;
	constant_power_C 41.7000+14.6667j MVA;
	constant_impedance_A 0.0000-8013.2450j Ohm;
	constant_impedance_B 0.0000-8013.2450j Ohm;
	constant_impedance_C 0.0000-8013.2450j Ohm;
}
object load {
	name bus3435;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.3607-25.6002d kV;
	voltage_B 132.3607-145.6002d kV;
	voltage_C 132.3607+94.3998d kV;
	constant_impedance_A 0.0000-4777.8875j Ohm;
	constant_impedance_B 0.0000-4777.8875j Ohm;
	constant_impedance_C 0.0000-4777.8875j Ohm;
}
object node {
	name bus3436;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.1651-13.3412d kV;
	voltage_B 134.1651-133.3412d kV;
	voltage_C 134.1651+106.6588d kV;
}
object load {
	name bus3442;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.3046-53.0586d kV;
	voltage_B 131.3046-173.0586d kV;
	voltage_C 131.3046+66.9414d kV;
	constant_power_A 18.3200+4.0667j MVA;
	constant_power_B 18.3200+4.0667j MVA;
	constant_power_C 18.3200+4.0667j MVA;
	constant_impedance_A 0.0000-6865.2482j Ohm;
	constant_impedance_B 0.0000-6865.2482j Ohm;
	constant_impedance_C 0.0000-6865.2482j Ohm;
}
object load {
	name bus3443;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.2048+6.9105d kV;
	voltage_B 88.2048-113.0895d kV;
	voltage_C 88.2048+126.9105d kV;
	constant_impedance_A 0.0000-30405.4054j Ohm;
	constant_impedance_B 0.0000-30405.4054j Ohm;
	constant_impedance_C 0.0000-30405.4054j Ohm;
}
object load {
	name bus3445;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 219.0917-5.8868d kV;
	voltage_B 219.0917-125.8868d kV;
	voltage_C 219.0917+114.1132d kV;
	constant_power_A -2.5433-1.4333j MVA;
	constant_power_B -2.5433-1.4333j MVA;
	constant_power_C -2.5433-1.4333j MVA;
	constant_impedance_A 0.0000-1536.1700j Ohm;
	constant_impedance_B 0.0000-1536.1700j Ohm;
	constant_impedance_C 0.0000-1536.1700j Ohm;
}
object load {
	name bus3450;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.8493-21.5161d kV;
	voltage_B 132.8493-141.5161d kV;
	voltage_C 132.8493+98.4839d kV;
	constant_power_A 26.3300+5.4000j MVA;
	constant_power_B 26.3300+5.4000j MVA;
	constant_power_C 26.3300+5.4000j MVA;
	constant_impedance_A 0.0000-24568.5279j Ohm;
	constant_impedance_B 0.0000-24568.5279j Ohm;
	constant_impedance_C 0.0000-24568.5279j Ohm;
}
object load {
	name bus3456;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.2100-3.3774d kV;
	voltage_B 87.2100-123.3774d kV;
	voltage_C 87.2100+116.6226d kV;
	constant_impedance_A 0.0000-10765.5502j Ohm;
	constant_impedance_B 0.0000-10765.5502j Ohm;
	constant_impedance_C 0.0000-10765.5502j Ohm;
}
object load {
	name bus3462;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7579+11.6750d kV;
	voltage_B 88.7579-108.3250d kV;
	voltage_C 88.7579+131.6750d kV;
	constant_power_A 69.8333+31.6667j MVA;
	constant_power_B 69.8333+31.6667j MVA;
	constant_power_C 69.8333+31.6667j MVA;
	constant_impedance_A 0.0000-922.5092j Ohm;
	constant_impedance_B 0.0000-922.5092j Ohm;
	constant_impedance_C 0.0000-922.5092j Ohm;
}
object load {
	name bus3468;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.7211-47.3767d kV;
	voltage_B 130.7211-167.3767d kV;
	voltage_C 130.7211+72.6233d kV;
	constant_power_A 16.7867-12.0667j MVA;
	constant_power_B 16.7867-12.0667j MVA;
	constant_power_C 16.7867-12.0667j MVA;
	constant_impedance_A 0.0000-38720.0000j Ohm;
	constant_impedance_B 0.0000-38720.0000j Ohm;
	constant_impedance_C 0.0000-38720.0000j Ohm;
}
object load {
	name bus3478;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.0107-44.2420d kV;
	voltage_B 128.0107-164.2420d kV;
	voltage_C 128.0107+75.7580d kV;
	constant_power_A -1.1333-0.1667j MVA;
	constant_power_B -1.1333-0.1667j MVA;
	constant_power_C -1.1333-0.1667j MVA;
	constant_impedance_A 0.0000-210434.7826j Ohm;
	constant_impedance_B 0.0000-210434.7826j Ohm;
	constant_impedance_C 0.0000-210434.7826j Ohm;
}
object load {
	name bus3481;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.7313-20.8275d kV;
	voltage_B 129.7313-140.8275d kV;
	voltage_C 129.7313+99.1725d kV;
	constant_power_A 47.5000+7.8667j MVA;
	constant_power_B 47.5000+7.8667j MVA;
	constant_power_C 47.5000+7.8667j MVA;
	constant_impedance_A 0.0000-11415.0943j Ohm;
	constant_impedance_B 0.0000-11415.0943j Ohm;
	constant_impedance_C 0.0000-11415.0943j Ohm;
}
object load {
	name bus3483;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.9220+2.3536d kV;
	voltage_B 229.9220-117.6464d kV;
	voltage_C 229.9220+122.3536d kV;
	constant_power_A 52.5933+92.0100j MVA;
	constant_power_B 52.5933+92.0100j MVA;
	constant_power_C 52.5933+92.0100j MVA;
	constant_impedance_A 0.0000-1583.4628j Ohm;
	constant_impedance_B 0.0000-1583.4628j Ohm;
	constant_impedance_C 0.0000-1583.4628j Ohm;
}
object load {
	name bus3484;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.5534+13.8435d kV;
	voltage_B 226.5534-106.1565d kV;
	voltage_C 226.5534+133.8435d kV;
	constant_impedance_A 0.0000-3892.1833j Ohm;
	constant_impedance_B 0.0000-3892.1833j Ohm;
	constant_impedance_C 0.0000-3892.1833j Ohm;
}
object load {
	name bus3485;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.2733-16.2902d kV;
	voltage_B 217.2733-136.2902d kV;
	voltage_C 217.2733+103.7098d kV;
	constant_impedance_A 0.0000-22209.6853j Ohm;
	constant_impedance_B 0.0000-22209.6853j Ohm;
	constant_impedance_C 0.0000-22209.6853j Ohm;
}
object load {
	name bus3486;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4938-20.9084d kV;
	voltage_B 131.4938-140.9084d kV;
	voltage_C 131.4938+99.0916d kV;
	constant_power_A 33.8333-6.1000j MVA;
	constant_power_B 33.8333-6.1000j MVA;
	constant_power_C 33.8333-6.1000j MVA;
	constant_impedance_A 0.0000-5714.2857j Ohm;
	constant_impedance_B 0.0000-5714.2857j Ohm;
	constant_impedance_C 0.0000-5714.2857j Ohm;
}
object load {
	name bus3487;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.3774-39.9228d kV;
	voltage_B 128.3774-159.9228d kV;
	voltage_C 128.3774+80.0772d kV;
	constant_power_A 5.4400+2.5333j MVA;
	constant_power_B 5.4400+2.5333j MVA;
	constant_power_C 5.4400+2.5333j MVA;
	constant_impedance_A 0.0000-15365.0794j Ohm;
	constant_impedance_B 0.0000-15365.0794j Ohm;
	constant_impedance_C 0.0000-15365.0794j Ohm;
}
object load {
	name bus3488;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.0459-12.3793d kV;
	voltage_B 132.0459-132.3793d kV;
	voltage_C 132.0459+107.6207d kV;
	constant_power_A 18.5533+1.5000j MVA;
	constant_power_B 18.5533+1.5000j MVA;
	constant_power_C 18.5533+1.5000j MVA;
	constant_impedance_A 0.0000-36390.9774j Ohm;
	constant_impedance_B 0.0000-36390.9774j Ohm;
	constant_impedance_C 0.0000-36390.9774j Ohm;
}
object load {
	name bus3489;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.4773-52.9881d kV;
	voltage_B 130.4773-172.9881d kV;
	voltage_C 130.4773+67.0119d kV;
	constant_impedance_A 0.0000-3954.2484j Ohm;
	constant_impedance_B 0.0000-3954.2484j Ohm;
	constant_impedance_C 0.0000-3954.2484j Ohm;
}
object node {
	name bus3492;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.7570-8.5698d kV;
	voltage_B 132.7570-128.5698d kV;
	voltage_C 132.7570+111.4302d kV;
}
object load {
	name bus3493;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.6927-10.3953d kV;
	voltage_B 89.6927-130.3953d kV;
	voltage_C 89.6927+109.6047d kV;
	constant_power_A 75.4333+20.3667j MVA;
	constant_power_B 75.4333+20.3667j MVA;
	constant_power_C 75.4333+20.3667j MVA;
}
object load {
	name bus3495;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.3341-57.0611d kV;
	voltage_B 129.3341-177.0611d kV;
	voltage_C 129.3341+62.9389d kV;
	constant_power_A 12.1133+1.1000j MVA;
	constant_power_B 12.1133+1.1000j MVA;
	constant_power_C 12.1133+1.1000j MVA;
	constant_impedance_A 0.0000-22407.4074j Ohm;
	constant_impedance_B 0.0000-22407.4074j Ohm;
	constant_impedance_C 0.0000-22407.4074j Ohm;
}
object load {
	name bus3496;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5224-21.3650d kV;
	voltage_B 131.5224-141.3650d kV;
	voltage_C 131.5224+98.6350d kV;
	constant_power_A 33.1000+7.7667j MVA;
	constant_power_B 33.1000+7.7667j MVA;
	constant_power_C 33.1000+7.7667j MVA;
	constant_impedance_A 0.0000-25744.6809j Ohm;
	constant_impedance_B 0.0000-25744.6809j Ohm;
	constant_impedance_C 0.0000-25744.6809j Ohm;
}
object load {
	name bus3497;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.7404+4.0743d kV;
	voltage_B 88.7404-115.9257d kV;
	voltage_C 88.7404+124.0743d kV;
	constant_power_A 33.5000+10.6667j MVA;
	constant_power_B 33.5000+10.6667j MVA;
	constant_power_C 33.5000+10.6667j MVA;
	constant_impedance_A 0.0000-11904.7619j Ohm;
	constant_impedance_B 0.0000-11904.7619j Ohm;
	constant_impedance_C 0.0000-11904.7619j Ohm;
}
object load {
	name bus3498;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.5408-10.1802d kV;
	voltage_B 131.5408-130.1802d kV;
	voltage_C 131.5408+109.8198d kV;
	constant_power_A 46.1667+6.4333j MVA;
	constant_power_B 46.1667+6.4333j MVA;
	constant_power_C 46.1667+6.4333j MVA;
	constant_impedance_A 0.0000-9201.5209j Ohm;
	constant_impedance_B 0.0000-9201.5209j Ohm;
	constant_impedance_C 0.0000-9201.5209j Ohm;
}
object load {
	name bus3499;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 227.4845-3.6242d kV;
	voltage_B 227.4845-123.6242d kV;
	voltage_C 227.4845+116.3758d kV;
	constant_power_A 60.1333+23.8667j MVA;
	constant_power_B 60.1333+23.8667j MVA;
	constant_power_C 60.1333+23.8667j MVA;
	constant_impedance_A 0.0000-1781.7715j Ohm;
	constant_impedance_B 0.0000-1781.7715j Ohm;
	constant_impedance_C 0.0000-1781.7715j Ohm;
}
object load {
	name bus3500;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.1572-52.1487d kV;
	voltage_B 131.1572-172.1487d kV;
	voltage_C 131.1572+67.8513d kV;
	constant_power_A 31.4000+7.2000j MVA;
	constant_power_B 31.4000+7.2000j MVA;
	constant_power_C 31.4000+7.2000j MVA;
	constant_impedance_A 0.0000-16805.5556j Ohm;
	constant_impedance_B 0.0000-16805.5556j Ohm;
	constant_impedance_C 0.0000-16805.5556j Ohm;
}
object load {
	name bus3502;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.8709-10.5185d kV;
	voltage_B 129.8709-130.5185d kV;
	voltage_C 129.8709+109.4815d kV;
	constant_power_A 32.7333+6.3667j MVA;
	constant_power_B 32.7333+6.3667j MVA;
	constant_power_C 32.7333+6.3667j MVA;
	constant_impedance_A 0.0000-4432.2344j Ohm;
	constant_impedance_B 0.0000-4432.2344j Ohm;
	constant_impedance_C 0.0000-4432.2344j Ohm;
}
object load {
	name bus3503;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.9635-11.5130d kV;
	voltage_B 130.9635-131.5130d kV;
	voltage_C 130.9635+108.4870d kV;
	constant_impedance_A 0.0000-25077.7202j Ohm;
	constant_impedance_B 0.0000-25077.7202j Ohm;
	constant_impedance_C 0.0000-25077.7202j Ohm;
}
object load {
	name bus3506;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.5294-10.9718d kV;
	voltage_B 87.5294-130.9718d kV;
	voltage_C 87.5294+109.0282d kV;
	constant_impedance_A 0.0000-37500.0000j Ohm;
	constant_impedance_B 0.0000-37500.0000j Ohm;
	constant_impedance_C 0.0000-37500.0000j Ohm;
}
object load {
	name bus3509;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 88.6145+11.6721d kV;
	voltage_B 88.6145-108.3279d kV;
	voltage_C 88.6145+131.6721d kV;
	constant_power_A 7.8733+5.5000j MVA;
	constant_power_B 7.8733+5.5000j MVA;
	constant_power_C 7.8733+5.5000j MVA;
	constant_impedance_A 0.0000-2681.7640j Ohm;
	constant_impedance_B 0.0000-2681.7640j Ohm;
	constant_impedance_C 0.0000-2681.7640j Ohm;
}
object load {
	name bus3512;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.4438-52.6166d kV;
	voltage_B 128.4438-172.6166d kV;
	voltage_C 128.4438+67.3834d kV;
	constant_power_A 21.8800-0.3267j MVA;
	constant_power_B 21.8800-0.3267j MVA;
	constant_power_C 21.8800-0.3267j MVA;
	constant_impedance_A 0.0000-4190.4762j Ohm;
	constant_impedance_B 0.0000-4190.4762j Ohm;
	constant_impedance_C 0.0000-4190.4762j Ohm;
}
object node {
	name bus3513;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.8933-3.7690d kV;
	voltage_B 225.8933-123.7690d kV;
	voltage_C 225.8933+116.2310d kV;
}
object load {
	name bus3519;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4922-22.8710d kV;
	voltage_B 226.4922-142.8710d kV;
	voltage_C 226.4922+97.1290d kV;
	constant_impedance_A 0.0000-2121.8518j Ohm;
	constant_impedance_B 0.0000-2121.8518j Ohm;
	constant_impedance_C 0.0000-2121.8518j Ohm;
}
object load {
	name bus3520;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.2578-5.9292d kV;
	voltage_B 132.2578-125.9292d kV;
	voltage_C 132.2578+114.0708d kV;
	constant_impedance_A 0.0000-19595.1417j Ohm;
	constant_impedance_B 0.0000-19595.1417j Ohm;
	constant_impedance_C 0.0000-19595.1417j Ohm;
}
object load {
	name bus3526;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.7140-4.1697d kV;
	voltage_B 134.7140-124.1697d kV;
	voltage_C 134.7140+115.8303d kV;
	constant_power_A 11.1133+4.4000j MVA;
	constant_power_B 11.1133+4.4000j MVA;
	constant_power_C 11.1133+4.4000j MVA;
	constant_impedance_A 0.0000-63684.2105j Ohm;
	constant_impedance_B 0.0000-63684.2105j Ohm;
	constant_impedance_C 0.0000-63684.2105j Ohm;
}
object load {
	name bus3530;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 87.4798+0.8547d kV;
	voltage_B 87.4798-119.1453d kV;
	voltage_C 87.4798+120.8547d kV;
	constant_power_A 39.5000+7.0000j MVA;
	constant_power_B 39.5000+7.0000j MVA;
	constant_power_C 39.5000+7.0000j MVA;
	constant_impedance_A 0.0000-10273.9726j Ohm;
	constant_impedance_B 0.0000-10273.9726j Ohm;
	constant_impedance_C 0.0000-10273.9726j Ohm;
}
object load {
	name bus3535;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.4909-24.4815d kV;
	voltage_B 131.4909-144.4815d kV;
	voltage_C 131.4909+95.5185d kV;
	constant_impedance_A 0.0000-98775.5102j Ohm;
	constant_impedance_B 0.0000-98775.5102j Ohm;
	constant_impedance_C 0.0000-98775.5102j Ohm;
}
object load {
	name bus3538;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.5124+18.5389d kV;
	voltage_B 130.5124-101.4611d kV;
	voltage_C 130.5124+138.5389d kV;
	constant_impedance_A 0.0000-11606.7146j Ohm;
	constant_impedance_B 0.0000-11606.7146j Ohm;
	constant_impedance_C 0.0000-11606.7146j Ohm;
}
object load {
	name bus3541;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9239-24.0136d kV;
	voltage_B 131.9239-144.0136d kV;
	voltage_C 131.9239+95.9864d kV;
	constant_impedance_A 0.0000-14491.0180j Ohm;
	constant_impedance_B 0.0000-14491.0180j Ohm;
	constant_impedance_C 0.0000-14491.0180j Ohm;
}
object load {
	name bus3543;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 217.4692-17.5771d kV;
	voltage_B 217.4692-137.5771d kV;
	voltage_C 217.4692+102.4229d kV;
	constant_impedance_A 0.0000-10256.3913j Ohm;
	constant_impedance_B 0.0000-10256.3913j Ohm;
	constant_impedance_C 0.0000-10256.3913j Ohm;
}
object load {
	name bus3544;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 230.7627-43.2915d kV;
	voltage_B 230.7627-163.2915d kV;
	voltage_C 230.7627+76.7085d kV;
	constant_impedance_A 0.0000-1719.8666j Ohm;
	constant_impedance_B 0.0000-1719.8666j Ohm;
	constant_impedance_C 0.0000-1719.8666j Ohm;
}
object load {
	name bus3545;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 133.5617-7.9867d kV;
	voltage_B 133.5617-127.9867d kV;
	voltage_C 133.5617+112.0133d kV;
	constant_power_A 6.7067+2.5333j MVA;
	constant_power_B 6.7067+2.5333j MVA;
	constant_power_C 6.7067+2.5333j MVA;
	constant_impedance_A 0.0000-54382.0225j Ohm;
	constant_impedance_B 0.0000-54382.0225j Ohm;
	constant_impedance_C 0.0000-54382.0225j Ohm;
}
object load {
	name bus3549;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.2682-42.2430d kV;
	voltage_B 129.2682-162.2430d kV;
	voltage_C 129.2682+77.7570d kV;
	constant_impedance_A 0.0000-12378.5166j Ohm;
	constant_impedance_B 0.0000-12378.5166j Ohm;
	constant_impedance_C 0.0000-12378.5166j Ohm;
}
object load {
	name bus3557;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5723-30.6636d kV;
	voltage_B 132.5723-150.6636d kV;
	voltage_C 132.5723+89.3364d kV;
	constant_power_A 29.0667+10.6000j MVA;
	constant_power_B 29.0667+10.6000j MVA;
	constant_power_C 29.0667+10.6000j MVA;
	constant_impedance_A 0.0000-8120.8054j Ohm;
	constant_impedance_B 0.0000-8120.8054j Ohm;
	constant_impedance_C 0.0000-8120.8054j Ohm;
}
object load {
	name bus3558;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 134.8224+2.4782d kV;
	voltage_B 134.8224-117.5218d kV;
	voltage_C 134.8224+122.4782d kV;
	constant_impedance_A 0.0000-19282.8685j Ohm;
	constant_impedance_B 0.0000-19282.8685j Ohm;
	constant_impedance_C 0.0000-19282.8685j Ohm;
}
object node {
	name bus3565;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 137.0668-26.4732d kV;
	voltage_B 137.0668-146.4732d kV;
	voltage_C 137.0668+93.5268d kV;
}
object load {
	name bus3577;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 226.4545-5.2066d kV;
	voltage_B 226.4545-125.2066d kV;
	voltage_C 226.4545+114.7934d kV;
	constant_power_A -12.9000-4.3300j MVA;
	constant_power_B -12.9000-4.3300j MVA;
	constant_power_C -12.9000-4.3300j MVA;
	constant_impedance_A 0.0000-10717.0715j Ohm;
	constant_impedance_B 0.0000-10717.0715j Ohm;
	constant_impedance_C 0.0000-10717.0715j Ohm;
}
object load {
	name bus3579;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.0992-39.9416d kV;
	voltage_B 136.0992-159.9416d kV;
	voltage_C 136.0992+80.0584d kV;
	constant_power_A 92.5733+2.4500j MVA;
	constant_power_B 92.5733+2.4500j MVA;
	constant_power_C 92.5733+2.4500j MVA;
	constant_impedance_A 0.0000-13519.5531j Ohm;
	constant_impedance_B 0.0000-13519.5531j Ohm;
	constant_impedance_C 0.0000-13519.5531j Ohm;
}
object node {
	name bus3580;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 136.5728-33.4668d kV;
	voltage_B 136.5728-153.4668d kV;
	voltage_C 136.5728+86.5332d kV;
}
object node {
	name bus3582;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 229.2937-48.9897d kV;
	voltage_B 229.2937-168.9897d kV;
	voltage_C 229.2937+71.0103d kV;
}
object node {
	name bus3584;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 129.5131-44.9334d kV;
	voltage_B 129.5131-164.9334d kV;
	voltage_C 129.5131+75.0666d kV;
}
object node {
	name bus3585;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 127.7915-44.4620d kV;
	voltage_B 127.7915-164.4620d kV;
	voltage_C 127.7915+75.5380d kV;
}
object load {
	name bus3587;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 234.5508-39.8454d kV;
	voltage_B 234.5508-159.8454d kV;
	voltage_C 234.5508+80.1546d kV;
	constant_impedance_A 0.0000-1846.0752j Ohm;
	constant_impedance_B 0.0000-1846.0752j Ohm;
	constant_impedance_C 0.0000-1846.0752j Ohm;
}
object load {
	name bus3589;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 132.5224-6.7423d kV;
	voltage_B 132.5224-126.7423d kV;
	voltage_C 132.5224+113.2577d kV;
	constant_power_A 12.5133+6.1000j MVA;
	constant_power_B 12.5133+6.1000j MVA;
	constant_power_C 12.5133+6.1000j MVA;
	constant_impedance_A 0.0000-220000.0000j Ohm;
	constant_impedance_B 0.0000-220000.0000j Ohm;
	constant_impedance_C 0.0000-220000.0000j Ohm;
}
object load {
	name bus3592;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 128.9922-48.9945d kV;
	voltage_B 128.9922-168.9945d kV;
	voltage_C 128.9922+71.0055d kV;
	constant_power_A 34.2333+25.8333j MVA;
	constant_power_B 34.2333+25.8333j MVA;
	constant_power_C 34.2333+25.8333j MVA;
	constant_impedance_A 0.0000-9897.7505j Ohm;
	constant_impedance_B 0.0000-9897.7505j Ohm;
	constant_impedance_C 0.0000-9897.7505j Ohm;
}
object load {
	name bus3594;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.0634-19.8374d kV;
	voltage_B 131.0634-139.8374d kV;
	voltage_C 131.0634+100.1626d kV;
	constant_power_A 10.4767+2.2000j MVA;
	constant_power_B 10.4767+2.2000j MVA;
	constant_power_C 10.4767+2.2000j MVA;
	constant_impedance_A 0.0000-14578.3133j Ohm;
	constant_impedance_B 0.0000-14578.3133j Ohm;
	constant_impedance_C 0.0000-14578.3133j Ohm;
}
object load {
	name bus3601;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.9837-21.3957d kV;
	voltage_B 131.9837-141.3957d kV;
	voltage_C 131.9837+98.6043d kV;
	constant_impedance_A 0.0000-210434.7826j Ohm;
	constant_impedance_B 0.0000-210434.7826j Ohm;
	constant_impedance_C 0.0000-210434.7826j Ohm;
}
object load {
	name bus3602;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 130.8114-18.9641d kV;
	voltage_B 130.8114-138.9641d kV;
	voltage_C 130.8114+101.0359d kV;
	constant_power_A 28.8667+4.9667j MVA;
	constant_power_B 28.8667+4.9667j MVA;
	constant_power_C 28.8667+4.9667j MVA;
	constant_impedance_A 0.0000-36119.4030j Ohm;
	constant_impedance_B 0.0000-36119.4030j Ohm;
	constant_impedance_C 0.0000-36119.4030j Ohm;
}
object load {
	name bus3608;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 221.2887-41.7237d kV;
	voltage_B 221.2887-161.7237d kV;
	voltage_C 221.2887+78.2763d kV;
	constant_impedance_A 0.0000-2483.3691j Ohm;
	constant_impedance_B 0.0000-2483.3691j Ohm;
	constant_impedance_C 0.0000-2483.3691j Ohm;
}
object load {
	name bus3609;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 135.1337-11.5015d kV;
	voltage_B 135.1337-131.5015d kV;
	voltage_C 135.1337+108.4985d kV;
	constant_power_A -9.3767-0.2733j MVA;
	constant_power_B -9.3767-0.2733j MVA;
	constant_power_C -9.3767-0.2733j MVA;
	constant_impedance_A 0.0000-484000.0000j Ohm;
	constant_impedance_B 0.0000-484000.0000j Ohm;
	constant_impedance_C 0.0000-484000.0000j Ohm;
}
object load {
	name bus3610;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.6362-22.7732d kV;
	voltage_B 131.6362-142.7732d kV;
	voltage_C 131.6362+97.2268d kV;
	constant_power_A 61.9333+10.6000j MVA;
	constant_power_B 61.9333+10.6000j MVA;
	constant_power_C 61.9333+10.6000j MVA;
	constant_impedance_A 0.0000-12975.8713j Ohm;
	constant_impedance_B 0.0000-12975.8713j Ohm;
	constant_impedance_C 0.0000-12975.8713j Ohm;
}
object node {
	name bus3611;
	phases ABC;
	nominal_voltage 127.017 kV;
	bustype PQ;
	voltage_A 131.8780-18.9905d kV;
	voltage_B 131.8780-138.9905d kV;
	voltage_C 131.8780+101.0095d kV;
}
object load {
	name bus3613;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 225.7926-28.0946d kV;
	voltage_B 225.7926-148.0946d kV;
	voltage_C 225.7926+91.9054d kV;
	constant_power_A 50.8333+4.8000j MVA;
	constant_power_B 50.8333+4.8000j MVA;
	constant_power_C 50.8333+4.8000j MVA;
	constant_impedance_A 0.0000-5867.5335j Ohm;
	constant_impedance_B 0.0000-5867.5335j Ohm;
	constant_impedance_C 0.0000-5867.5335j Ohm;
}
object load {
	name bus3615;
	phases ABC;
	nominal_voltage 219.393 kV;
	bustype PQ;
	voltage_A 224.8319-38.2596d kV;
	voltage_B 224.8319-158.2596d kV;
	voltage_C 224.8319+81.7404d kV;
	constant_impedance_A 0.0000-10688.3790j Ohm;
	constant_impedance_B 0.0000-10688.3790j Ohm;
	constant_impedance_C 0.0000-10688.3790j Ohm;
}
object load {
	name bus3620;
	phases ABC;
	nominal_voltage 86.603 kV;
	bustype PQ;
	voltage_A 89.1074+2.1811d kV;
	voltage_B 89.1074-117.8189d kV;
	voltage_C 89.1074+122.1811d kV;
	constant_power_A 11.7133+5.3667j MVA;
	constant_power_B 11.7133+5.3667j MVA;
	constant_power_C 11.7133+5.3667j MVA;
	constant_impedance_A 0.0000-50000.0000j Ohm;
	constant_impedance_B 0.0000-50000.0000j Ohm;
